{"text":"--- Tệp: Chương V.Yêu cầu kỹ thuật_mua máy phát điện.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                      Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n       Mục 1. Yêu cầu về kỹ thuật\r\n       1.1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\r\n       - Gói thầu số 03: Mua máy phát điện\r\n      - Địa điểm thực hiện: 199B, Nguyễn Đình Chiểu, khu phố 1, Phường 8, Tp.\r\n Bến Tre, tỉnh Bến Tre\r\n       - Yêu cầu về cung cấp hàng hóa: Cung cấp máy phát điện\r\n       - Thời gian thực hiện gói thầu: 90 ngày\r\n       1.2. Yêu cầu về kỹ thuật\r\n       Nhà thầu sẽ soạn một bảng tương tự để chứng minh hàng hóa do nhà thầu\r\n chào tuân thủ với Tóm tắt thông số kỹ thuật của hàng hóa, dịch vụ liên quan. Hàng\r\n hóa dịch vụ liên quan phải tuân thủ các thông số kỹ thuật và tiêu chuẩn sau đây:\r\n\r\nHạng                                       Thông số kỹ thuật và các tiêu chuẩn\r\n     Tên hàng hóa/dịch vụ liên\r\nmục                                  (hoặc tương đương về đặc tính kỹ thuật, tính\r\n              quan\r\n số                                        năng sử dụng, tiêu chuẩn công nghệ)\r\n                                    Máy phát điện động cơ diesel loại có đề + Đầu phát\r\n                                    điện (8,3KVA) 1 pha\r\n                                    1.Động cơ diesel có đề:\r\n                                    -Loại động cơ 4 thì, 1 xylanh\r\n                                    -Dung tích xylanh: 769cm3\r\n                                    -Công suất tối đa: 15,5/2400 (mã lực/vòng/phút)\r\n                                    -Công suất định mức: 13,5/2400 (mã\r\n                                    lực/vòng/phút)\r\n                                    -Tỷ số nén: 18:1\r\n                                    -Thể tích thùng nhiên liệu: 11 lít\r\n      Máy phát điện động cơ -Suất tiêu hao nhiên liệu: 173,6 g/mã lực/giờ\r\n 1    diesel loại có đề + Đầu phát -Dầu bôi trơn: Nhớt 30\r\n      điện (8,3KVA) 1 pha          -Hệ thống làm mát: Két nước\r\n                                    -Thể tích dầu bôi trơn: 2,8 lít\r\n                                    -Hệ thống khởi động: Đề và tay quay\r\n                                    -Bình điện\r\n                                    2. Đầu phát điện Hữu Toàn hoặc tương đương:\r\n                                    -Dây được làm tư đồng nguyên chất\r\n                                    -1 pha, 50 Hz, tốc độ 1500 vòng/phút, điện áp\r\n                                    230V\r\n                                    -Công suất định mức: 8,3 kVA\r\n                                    -Công suất dự phòng: 9,0 kVA\r\n                                    -Tốc độ quay: 1500 vòng/phút\r\n\r\n\r\n Mẫu số 4A-MSHH-TT 22/2024/TT-BKHĐT ngày 17/11/2024                   Page 1 of 5\r\n\fHạng                                       Thông số kỹ thuật và các tiêu chuẩn\r\n     Tên hàng hóa/dịch vụ liên\r\nmục                                   (hoặc tương đương về đặc tính kỹ thuật, tính\r\n              quan\r\n số                                        năng sử dụng, tiêu chuẩn công nghệ)\r\n                                    -Kích thước (D*R*C): 530*290*418 (mm)\r\n                                    -Trọng lượng 76kg\r\n                                    -Động cơ và dynamo lắp đặt trên một bộ khung có\r\n                                    bánh xe để di chuyển\r\n                                    Máy phát điện động cơ diesel loại có đề\r\n                                    (10,4KVA) 3 pha\r\n                                    1. Động cơ diesel có đề:\r\n                                    -Loại động cơ 4 thì, 1 xylanh\r\n                                    -Dung tích xylanh: 769cm3\r\n                                    -Công suất tối đa: 15,5/2400 (mã lực/vòng/phút)\r\n                                    -Công suất tối đa: 15,5/2400 (mã lực/vòng/phút)\r\n                                    -Công suất định mức: 13,5/2400 (mã\r\n                                    lực/vòng/phút)\r\n                                    -Tỷ số nén: 18:1\r\n                                    -Thể tích thùng nhiên liệu: 11 lít\r\n                                    -Suất tiêu hao nhiên liệu: 173,6 g/mã lực/giờ\r\n                                    -Dầu bôi trơn: Nhớt 30\r\n      Máy phát điện động cơ\r\n                                    -Hệ thống làm mát: Két nước\r\n 2    diesel loại có đề + Đầu phát\r\n                                    -Thể tích dầu bôi trơn: 2,8 lít\r\n      điện (10,4KVA) 3 pha\r\n                                    -Hệ thống khởi động: Đề và tay quay\r\n                                    -Bình điện\r\n                                    2. Đầu phát điện Hữu Toàn hoặc tương đương:\r\n                                    -Dây được làm tư đồng nguyên chất\r\n                                    -3 pha, 50 Hz, tốc độ 1500 vòng/phút, điện áp\r\n                                    220/380 V\r\n                                    -Công suất định mức: 10,4 kVA\r\n                                    -Công suất dự phòng: 11,3 kVA\r\n                                    -Tốc độ quay: 1500 vòng/phút\r\n                                    -Kích thước (D*R*C): 530*290*418 (mm)\r\n                                    -Trọng lượng 76kg\r\n                                    -Động cơ và dynamo lắp đặt trên một bộ khung có\r\n                                    bánh xe để di chuyển\r\n                                    Máy phát điện 250KVA/200KW điện 3 pha\r\n                                    - Công suất định mức 250KVA/200KW\r\n                                    - Điện áp: 230/400V, 50Hz\r\n                                    1. Động cơ: CUMMINS hoặc tương đương\r\n      Máy         phát      điện - Động cơ Diesel 4 kỳ kết nối với đầu phát bằng\r\n 3\r\n      250KVA/200KW 3 pha            khớp nối trục\r\n                                    - Số xylanh: 6\r\n                                    - Tần số: 50HZ\r\n                                    - Tốc độ (vòng/phút): 1500 vòng/phút\r\n                                    - Cos phi: 0.8\r\n\r\n Mẫu số 4A-MSHH-TT 22/2024/TT-BKHĐT ngày 17/11/2024               Page 2 of 5\r\n\fHạng                                      Thông số kỹ thuật và các tiêu chuẩn\r\n     Tên hàng hóa/dịch vụ liên\r\nmục                                 (hoặc tương đương về đặc tính kỹ thuật, tính\r\n              quan\r\n số                                      năng sử dụng, tiêu chuẩn công nghệ)\r\n                                  - Chế độ nạp khí: Turbo tăng áp và làm mát bằng\r\n                                  gió\r\n                                  - Nhiện liệu: dầu Diesel\r\n                                  - Hệ thống làm mát: Làm mát bằng nước kết hợp\r\n                                  với quạt gió đầu trục\r\n                                  - Điều tốc: Điện tử\r\n                                  - Bộ phận khởi động: Động cơ DC 24V\r\n                                  - Tắt máy: Bằng tay & Tự động\r\n                                  2. Đầu phát điện Leroy Somer hoặc tương đương\r\n                                  - Hệ thống kích từ không chổi than, 3 pha, 4 dây, 4\r\n                                  cực, 50Hz\r\n                                  - Hệ số công suất: 0,8\r\n                                  - Cấp cách điện: cấp H\r\n                                  - Tốc độ (vòng/phút): 1500 vòng/phút\r\n                                  - Cấp bảo vệ đầu phát: IP 23\r\n                                  - Thiết bị ổn áp tự động AVR\r\n                                  - Bộ kích từ: loại tự kích\r\n                                  3. Bảng điều khiển Deepsea hoặc tương đương\r\n                                  - Bảng tự động điều khiển và báo lỗi bao gồm: Bộ\r\n                                  nạp ắc quy, nút dừng khẩn cấp\r\n                                  - Đo lường hiển thị trên màn hình LED: Điện áp\r\n                                  máy phát Volt (L-L/L-N), Áp lực dầu nhớt (PSI-\r\n                                  Bar), Nhiệt độ động cơ (oC & F), Thời gian chạy\r\n                                  động cơ, Điện áp lưới V (ph-ph/ph-N), Phần trăm\r\n                                  công suất phát, Công\r\n                                  suất phát (KVA, KWh), Hệ số công suất\r\n                                  - Cảnh báo với các sự cố sau: Vượt tốc độ và tốc\r\n                                  độ thấp, Điện áp ắc quy thấp và cao, Lỗi khởi động\r\n                                  và lỗi dừng máy, Lỗi nạp ắc quy, Lỗi quá dòng, Lỗi\r\n                                  điện áp thấp và quá áp, Lỗi áp lực nhớt thấp, Lỗi\r\n                                  dừng khẩn cấp, Lỗi nhiệt độ động cơ cao\r\n                                  - Hệ thống đèn chỉ báo: Có điện lưới, Điện phía\r\n                                  máy phát, Tải đang đóng bên điện lưới, Tải đóng\r\n                                  bên máy phát\r\n                                  4. Bộ chuyển nguồn tự động (ATS): Có thể vận\r\n                                  hành 02 chế độ: chế độ tự động và thủ công, có cầu\r\n                                  chì bảo vệ, Chuyển đổi: Nguồn điện lưới - máy\r\n                                  phát\r\n                                  5. Vỏ chống ồn:\r\n                                  - Thiết kế bằng thép tấm không gỉ dày ≥2mm, mạ\r\n                                  kẽm, sơn tỉnh điện, chịu nhiệt, chống ẩm và chống\r\n                                  ăn mòn\r\n\r\n Mẫu số 4A-MSHH-TT 22/2024/TT-BKHĐT ngày 17/11/2024                Page 3 of 5\r\n\fHạng                                        Thông số kỹ thuật và các tiêu chuẩn\r\n     Tên hàng hóa/dịch vụ liên\r\nmục                                    (hoặc tương đương về đặc tính kỹ thuật, tính\r\n              quan\r\n số                                         năng sử dụng, tiêu chuẩn công nghệ)\r\n                                     - Có thể để ngoài trời, chống mưa, chống tác động\r\n                                     của khí hậu nhiệt đới (không giảm công suất máy)\r\n                                     - Mút giảm âm bằng vật liệu chống cháy\r\n                                     - Cánh cửa đóng mở làm bằng thép không gỉ, dễ\r\n                                     quan sát, điều khiển, tháo lắp dễ dàng, có chìa\r\n                                     khoá, được thiết kế tiện lợi cho việc vận hành và\r\n                                     bảo dưỡng, sửa chữa máy\r\n                                     - Hệ thống giảm rung: Có hệ thống giảm chấn,\r\n                                     giảm rung được chế tạo bằng cao su (hoặc tương\r\n                                     đương) lõi thép giúp cân bằng, chống rung, vận\r\n                                     hành an toàn\r\n                                     - Chân đế máy được sơn tĩnh điện\r\n                                     - Độ ồn tiêu chuẩn: Độ ồn tiêu chuẩn 75dB khoảng\r\n                                     cách 7m\r\n                                     6. Các phụ kiện đi kèm tiêu chuẩn:\r\n                                     - Ống xả, Bình tiêu âm ống xả\r\n                                     - Bình chứa nhiên liệu chạy đủ 8h hoạt động liên\r\n                                     tục ở mức 100% tải\r\n                                     - Bình ắc quy\r\n                                     - Sạc ắc quy tự động\r\n                                     - Sách hướng dẫn vận hành.\r\n                                     Tần suất hoạt động liên tục của máy phát điện:\r\n                                     - Với chế độ liên tục: Không hạn chế số giờ chạy\r\n                                     trong năm.\r\n                                     - Cho phép cung cấp vượt công suất định mức 10%\r\n                                     trong vòng 1 giờ/chu kỳ làm việc 12 giờ (ở công\r\n                                     suất liên tục)\r\n       * Ghi chú:\r\n        - Nếu nhà thầu không soạn một bảng tương tự để chứng minh hàng hóa do\r\n nhà thầu chào tuân thủ với Tóm tắt thông số kỹ thuật đáp ứng yêu cầu thông số kỹ\r\n thuật và các tiêu chuẩn thì E-HSDT của nhà thầu không đạt yêu cầu kỹ thuật nêu tại\r\n Chương III. Tiêu chuẩn đánh giá E-HSDT, Mục 3.Tiêu chuẩn đánh giá kỹ thuật.\r\n        - Bên mời thầu sẽ khước từ tất cả các sản phẩm, thiết bị do nhà thầu cung cấp\r\n nếu không có nguồn gốc rõ ràng, không bảo đảm chất lượng hoặc vi phạm chính\r\n sách hải quan, thuế, môi trường và các chính sách khác có liên quan do nhà nước qui\r\n định.\r\n        - Tất cả bộ máy phát điện (động cơ và đầu phát điện) là hàng mới 100%, sản\r\n xuất từ năm 2024 trở về sau. Cung cấp giấy chứng nhận xuất xứ(C/O); giấy chứng\r\n nhận chất lượng hàng hóa của nhà sản xuất (C/Q); giấy chứng nhận hiệu chuẩn (C/C)\r\n\r\n\r\n\r\n Mẫu số 4A-MSHH-TT 22/2024/TT-BKHĐT ngày 17/11/2024                   Page 4 of 5\r\n\f(nếu cần). Cung cấp Calalogue gốc hoặc bản xác định thông số kỹ thuật của Hãng\r\nsản xuất.\r\n      - Cụm từ ‘‘tương đương” có ý nghĩa là đặc tính kỹ thuật tương đương, có tính\r\nnăng sử dụng, tiêu chuẩn công nghệ là tương đương với hàng hóa đã nêu.\r\n        - Trường hợp nhà thầu dự thầu thiết bị có thông số kỹ thuật tương đương hoặc\r\ntốt hơn so với E-HSMT thì nhà thầu phải chứng minh thông số kỹ thuật tương đương\r\nhoặc tốt hơn bằng văn bản của một đơn vị kiểm định chất lượng được phép thực hiện\r\ntheo quy định hiện hành hoặc tài liệu khác có giá trị tương đương hoặc Nhà sản xuất\r\nchứng minh tương đương và chịu trách nhiệm trước Pháp luật.\r\n      - Tên hãng sản xuất, model, ký mã hiệu của hàng hóa (nếu có) nêu trong E-\r\nHSMT chỉ mang tính chất tham khảo.\r\n      1.3. Các yêu cầu khác:\r\n      - Nếu nhà thầu đính kèm các tài liệu theo E-HSDT khác tiếng việt thì phải\r\nkèm theo bản dịch của đơn vị có chức năng hợp pháp theo quy định của pháp luật.\r\n      - Trong thời gian bảo hành nhà thầu phải đổi trả và cung cấp hàng thay thế\r\n(mới 100%) trong trường hợp khi sử dụng phát hiện hàng hóa bị lỗi (không đạt các\r\nthông số công bố của nhà sản xuất và theo yêu cầu của HSMT…). Nhà thầu phải có\r\nnhân viên kỹ thuật được đào tạo chuyên môn và phải hỗ trợ kỹ thuật kịp thời khi có\r\nyêu cầu của chủ đầu tư trong vòng 4 giờ. Trong trường hợp nhà thầu không đáp ứng\r\nđược việc bảo hành thì Chủ đầu tư có quyền thuê nhà thầu khác thực hiện. Toàn bộ\r\nkinh phí do nhà thầu chi trả.\r\n      - Chủ đầu tư có quyền không nhận hàng hóa trường hợp hàng hóa không đúng\r\nyêu cầu kỹ thuật trong HSMT và Nhà thầu phải thu hồi hàng hóa không đủ tiêu\r\nchuẩn chất lượng.\r\n      - Nhà thầu phải cung cấp hướng dẫn sử dụng máy phát điện và hướng dẫn cho\r\ncán bộ vận hành của chủ đầu tư thành thục mọi thao tác\r\n      - Giá mua sắm máy phát điện và phụ kiện đã bao gồm các chi phí như: vận\r\nchuyển, lắp đặt sử dụng, thiết bị thử tải, chi phí nhiên liệu thử tải liên tục trong 01\r\ngiờ hoạt động.\r\n      Mục 2. Bản vẽ: Không áp dụng\r\n      Mục 3. Kiểm tra và thử nghiệm: Theo quy định hiện hành\r\n    Các kiểm tra và thử nghiệm cần tiến hành gồm có:\r\n    + Số lượng;\r\n    + Thông số kỹ thuật.\r\n    + Chạy thử\r\n\r\n\r\n\r\n\r\nMẫu số 4A-MSHH-TT 22/2024/TT-BKHĐT ngày 17/11/2024                    Page 5 of 5"}