{"text":"--- Tệp: CHUONG V. YEU CAU KY THUAT.docx ---\nCHƯƠNG V. YÊU CẦU KỸ THUẬT\nGiới thiệu chung về gói thầu\nTên gói thầu: Cung cấp dịch vụ bảo trì và thay thế vật tư cho máy phát điện khu B, máy bơm chữa cháy (diesel, xăng) năm 2025-2026\nĐịa điểm thực hiện: 215 Hồng Bàng, Phường 11, Quận 5, TP.HCM\nThời gian thực hiện gói thầu: 13 tháng kể từ ngày hợp đồng có hiệu lực\nThời gian thực hiện dịch vụ: 12 tháng kể từ ngày hợp đồng có hiệu lực\nHệ thống máy phát điện và máy bơm chữa cháy có các thông số như sau:\nSTT\nTên thiết bị\nMô tả\n1\nMáy phát điện Kohler\n\nĐộng cơ: Volvo\nĐầu phát điện: Kohler\nBộ điều khiển: DSE 7320\nCông suất định mức: 500kVA\nSố lượng: 1 máy\nNăm đưa vào sử dụng: 2006\n2\nMáy phát điện Denyo\nĐộng cơ: Komatsu\nĐầu phát điện: Denyo\nCông suất định mức: 196kVA\nSố lượng: 1 máy\nNăm đưa vào sử dụng: 2000\n3\nMáy bơm chữa cháy Tohatsu VC52AS\nĐộng cơ: Tohatsu\nNhiên liệu: Xăng\nCông suất định mức: 30kW\nSố lượng: 1 máy\nNăm đưa vào sử dụng: 2010\n4\nMáy bơm chữa cháy Iveco N45 NSF40.10\nĐộng cơ: Iveco\nNhiên liệu: Diesel\nCông suất định mức: 109kW\nSố lượng: 1 máy\nNăm đưa vào sử dụng: 2015\n\nMục tiêu công việc\nĐảm bảo hệ thống máy phát điện và bơm chữa cháy hoạt động an toàn, ổn định.\nPhát hiện kịp thời các hư hỏng.\nĐề xuất thay thế vật tư định kỳ.\n\n\nYêu cầu kỹ thuật\nYêu cầu về dịch vụ bảo trì\nTần suất\nTần suất thực hiện bảo trì: 4 lần/năm (khoảng 3 tháng/ 1 lần).\nSTT\nNội dung bảo trì\nLần 1\nLần 2\nLần 3\nLần 4\n1\nBảo trì động cơ máy phát điện\nx\nx\nx\nx\n2\nBảo trì đầu phát điện\n\n\nx\n\n3\nBảo trì máy bơm chữa cháy\nx\nx\nx\nx\nNội dung công việc thực hiện bảo trì\nSTT\nNội dung công việc\n1\nBảo trì động cơ máy phát điện Kohler 500kVA và Denyo 196kVA\n\n1\nKiểm tra tổng thể\n\n\nTải về lịch sử sử dụng của máy để phân tích. (Đối với máy Kohler 500kVA)\nKiểm tra xung quanh máy phát điện (rò rỉ, mức nhớt, mức nhiên liệu, cặn nhiện liệu, bồn chứa nhiên liệu, mức nước làm mát, mức nước axit và kiểm tra lỏng ốc) máy phát điện cần bảo trì.\nChạy máy không tải để kiểm tra tổng thể trước khi bảo trì. Kết hợp với việc kiểm tra đầu phát điện.\nKiểm tra vết nứt, lỏng bulong và cao độ của bộ giảm chấn.\nKiểm tra vết nứt, rò rỉ của bộ giảm xóc.\n\n2\nKiểm tra nhớt bôi trơn\n\n\nKiểm tra mức nhớt.\nKiểm tra chất lượng nhớt (đánh giá sự trộn lẫn nhớt với nhiên liệu hoặc nước bằng mắt).\n\n3\nKiểm tra hệ thống nhiên liệu\n\n\nKiểm tra mức nhiên liệu bồn dầu cấp.\nKiểm tra cặn nhiên liệu (xả bỏ nước hoặc cặn nhiên liệu trong bồn).\nBảo trì lọc tách nước (xả nước trong lọc bầu tách nước để không đóng cặn và vệ sinh bên trong lọc tách nước).\nVệ sinh lọc dầu (bao gồm lọc bơm tay ở bơm cao áp).\nKiểm tra sự lỏng, nứt, và mòn của ống đỡ thanh nhiên liệu.\nKiểm tra thanh điều khiển nhiên liệu và khớp bi.\nKiểm tra và hiệu chỉnh thời điểm phun nhiên liệu.\nKiểm tra và siết lại bulong khớp nối bơm cao áp.\n\n4\nKiểm tra hệ thống khởi động\n\n\nKiểm tra chức năng tủ sạc bình ắc quy. \nKiểm tra điện áp ắc quy (điện áp ắc quy khoảng 25~28V), dòng ngõ ra sạc.\nKiểm tra dòng điện và điện áp thực bằng dụng cụ đo và ampere kìm.\nKiểm tra các chức năng sạc thường và sạc nhồi.\nKiểm tra các tín hiệu đèn phù hợp với điệu kiện thực tế.\nKiểm tra ắc quy (mức dung dịch, tỷ trọng - tỷ trọng khoảng 1.22~1.28).\nBảo trì các cọc bình ắc quy (vệ sinh, siết lại bulong, thay thế hư hỏng nếu có).\nKiểm tra lại chất lượng bình bằng máy kiểm tra bình ắc quy.\nBảo trì và kiểm tra chức năng của dynamo sạc bình. \nKiểm tra dây đai của dynamo (kiểm tra tổng quan, các vết nứt, điều chỉnh lại độ căng dây đai bằng dụng cụ chuyên dùng).\nKiểm tra dòng sạc giữa dynamo và bình ắc quy.\nBảo trì và kiểm tra motor đề khởi động (điểm tiếp xúc relay an toàn).\n\n5\nKiểm tra hệ thống làm mát\n\n\nKiểm tra mức nước làm mát và nồng độ ( nồng độ xấp xỉ 30~35%).\nKiểm tra két nước (kiểm tra rỉ sét và ăn mòn bên trong và bên ngoài két nước).\nTrong trường hợp bị rò rỉ nhỏ, sẽ dùng keo đặc biệt để bịt lỗ rò rỉ (nhà thầu phải xử lý ngay trong đợt bảo trì).\nKiểm tra và điều chỉnh lại độ căng dây đai của cánh quạt giải nhiệt bằng dụng cụ chuyên dùng.\nBơm mỡ cho trục dẫn cánh quạt. Kiểm tra bạc đạn vận hành trơn tru (kiểm tra nhiệt độ bằng súng bắn đo nhiệt độ).\nKiểm tra rò rỉ tại bơm nước và ống bơm nước, vệ sinh ống bơm nước và sơn lại xung quanh bơm nước nếu cần.\n\n6\nKiểm tra hệ thống cấp gió và thải gió\n\n\nKiểm tra các lỗ của lọc gió. Vệ sinh tấm lưới lọc bằng nước sạch với chất tẩy rửa trung tính. Vệ sinh lọc gió bằng khí nén.\nBảo trì và kiểm tra hệ thống gió nạp. Siết lại các kẹp giữ của hệ thống gió vào. Và kiểm tra các rò rỉ từ các ống cao su. Kiểm tra và vệ sinh bộ tăng áp (bên gió nạp).\nKiểm tra rò rỉ hay vết nứt tại ống nhún khí xả, nếu xung quanh ống nhún khí xả và bộ tăng áp có màu đen (Tháo tấm chắn cách nhiệt để kiểm tra) và tháo xả nước ở ống pô.\n\n7\nChạy máy kiểm tra sau khi bảo trì và vệ sinh\n\n\nChạy thử máy phát sau bảo trì và kiểm tra không rò rỉ nhiên liệu, nhớt, nước và khí thải.\nKiểm tra màu khói (ống xả khói và ống thông hơi) bằng trực quan.\nNghe tiếng động lạ và rung động bất thường.\nVệ sinh máy phát điện và khu vực xung quanh, nếu cần, sơn lại những phần quan trọng và những khu vực rỉ sét bằng màu sơn gốc (Chỉ sơn cho động cơ và đầu phát).\n2\nBảo trì đầu phát điện máy Kohler 500kVA và Denyo 196kVA\n\n\n\nKiểm tra an toàn hệ thống điện.\nGhi nhận trạng thái hiện tại của thiết bị.\nTiến hành trước khi bảo trì chạy với tải hoặc không tải (Theo dõi thông số của đầu phát). Kết hợp với việc kiểm tra động cơ.\nDừng máy phát và cô lập hệ thống (chuyển sang chế độ tắt, tắt CB, ngắt ắc quy).\nMở nắp che tủ điều khiển và kiểm tra lỏng dây ở các cầu đấu dây.\nVệ sinh bên trong trạm đấu dây đầu phát và kiểm tra sự lỏng dây tín hiệu.\nTiến hành thổi khí trong cuộn dây máy phát để loại bỏ bụi và cặn carbon.\nKiểm tra điện trở cách điện và điện trở cuộn dây.\nKiểm tra đi ốt chỉnh lưu và chống xung.\nKiểm tra lỏng dây, đổi màu và đo điện trở cuộn kích từ tại bộ kích từ (AVR).\nKiểm tra thiết bị đóng cắt (MCCB) và siết lại các ốc với cần siết lực.\nKiểm tra dây tải và siết ốc với cần lực.\nKiểm tra và siết lại ốc các điểm kết nối điện.\nKiểm tra Bạc đạn (Vòng bi) của đầu phát (bơm mỡ thêm nếu cần).\nTiến hành kiểm tra trực quan lần cuối sau đó đóng nắp đầu phát.\nKhôi phục hệ thống (chuyển về tự động, gắn ắc quy,….).\nTiến hành chạy máy sau bảo trì, thử tải (nếu cần) và thông số hiển thị của đầu phát.\nDừng máy phát và trả về trạng thái vận hành ban đầu.\n3\nBảo trì máy bơm chữa cháy\n\n1\nMáy bơm chữa cháy Iveco N45 MNSF40.1\n\n\nKiểm tra tổng thể:\nKiểm tra xung quanh bơm chữa cháy (rò rỉ, mức nhớt, mức nhiên liệu, cặn nhiện liệu, bồn chứa nhiên liệu, mức nước làm mát, mức nước axit và kiểm tra lỏng ốc) bơm chữa cháy cần bảo trì\nKiểm tra vết nứt, lỏng bulong và cao độ của bộ giảm chấn\nKiểm tra vết nứt, rò rỉ của bộ giảm xóc\nKiểm tra nhớt bôi trơn\nKiểm tra mức nhớt\nKiểm tra chất lượng nhớt (đánh giá sự trộn lẫn nhớt với nhiên liệu hoặc nước bằng mắt)\nKiểm tra hệ thống nhiên liệu\nKiểm tra mức nhiên liệu bồn dầu cấp\nKiểm tra cặn nhiên liệu (xả bỏ nước hoặc cặn nhiên liệu trong bồn)\nBảo trì lọc tách nước (xả nước trong lọc bầu tách nước để không đóng cặn và vệ sinh bên trong lọc tách nước)\nVệ sinh lọc dầu (bao gồm lọc bơm tay ở bơm cao áp)\nKiểm tra sự lỏng, nứt, và mòn của ống đỡ thanh nhiên liệu\nKiểm tra thanh điều khiển nhiên liệu và khớp bi\nKiểm tra và hiệu chỉnh thời điểm phun nhiên liệu\nKiểm tra và siết lại bulong khớp nối bơm cao áp\nKiểm tra hệ thống khởi động\nKiểm tra chức năng tủ sạc bình ắc quy. \nKiểm tra điện áp ắc quy (điện áp ắc quy khoảng 25~28V), dòng ngõ ra sạc\nKiểm tra dòng điện và điện áp thực bằng dụng cụ đo và ampere kìm.\nKiểm tra các chức năng sạc thường và sạc nhồi.\nKiểm tra các tín hiệu đèn phù hợp với điều kiện thực tế\nKiểm tra ắc quy (mức dung dịch, tỷ trọng - tỷ trọng khoảng 1.22~1.28).\nBảo trì các cọc bình ắc quy (vệ sinh, siết lại bulong, thay thế hư hỏng nếu có)\nKiểm tra lại chất lượng bình bằng máy kiểm tra bình ắc quy.\nBảo trì và kiểm tra chức năng của dynamo sạc bình. \nKiểm tra dây đai của dynamo (kiểm tra tổng quan, các vết nứt, điều chỉnh lại độ căng dây đai bằng dụng cụ chuyên dùng).\nKiểm tra dòng sạc giữa dynamo và bình ắc quy\nBảo trì và kiểm tra motor đề khởi động (điểm tiếp xúc relay an toàn)\nKiểm tra hệ thống làm mát\nKiểm tra mức nước làm mát và nồng độ (nồng độ xấp xỉ 30~35%).\nKiểm tra két nước (kiểm tra rỉ sét và ăn mòn bên trong và bên ngoài kết nước).\nTrong trường hợp bị rò rỉ nhỏ, sẽ dùng keo đặc biệt để bịt lỗ rò rỉ (nhà thầu phải xử lý ngay trong đợt bảo trì)\nKiểm tra và điều chỉnh lại độ căng dây đai của cánh quạt giải nhiệt bằng dụng cụ chuyên dùng.\nBơm mỡ cho trục dẫn cánh quạt. Kiểm tra bạc đạn vận hành trơn tru (kiểm tra nhiệt độ bằng súng bắn đo nhiệt độ)\nKiểm tra rò rỉ tại bơm nước và ống bơm nước. Vệ sinh ống bơm nước và sơn lại xung quanh bơm nước nếu cần.\nKiểm tra hệ thống cấp gió và thải gió\nKiểm tra các lỗ của lọc gió. Vệ sinh tấm lưới lọc bằng nước sạch với chất tẩy rửa trung tính. Vệ sinh lọc gió bằng khí nén.\nBảo trì và kiểm tra hệ thống gió nạp. Siết lại các kẹp giữ của hệ thống gió vào. Và kiểm tra các rò rỉ từ các ống cao su. Kiểm tra và vệ sinh bộ tăng áp (bên gió nạp)\nKiểm tra rò rỉ hay vết nứt tại ống nhún khí xả, nếu xung quanh ống nhún khí xả và bộ tăng áp có màu đen (Tháo tấm chắn cách nhiệt để kiểm tra) và tháo xả nước ở ống pô\nChạy máy kiểm tra sau khi bảo trì và vệ sinh\nChạy thử máy  sau bảo trì và kiểm tra không rò rỉ nhiên liệu, nhớt, nước và khí thải\nKiểm tra màu khói (ống xả khói và ống thông hơi) bằng trực quan.  Nghe tiếng động lạ và rung động bất thường.\nVệ sinh bơm chữa cháy và khu vực xung quanh, nếu cần, sơn lại những phần quan trọng và những khu vực rỉ sét bằng màu sơn gốc.\n\n2\nMáy bơm chữa cháy Tohatsu VC52AS\n\n\nKiểm tra tổng thể:\nKiểm tra xung quanh bơm chữa cháy (rò rỉ, mức nhớt, mức nhiên liệu, cặn nhiện liệu, bồn chứa nhiên liệu, mức nước làm mát, mức nước axit và kiểm tra lỏng ốc) bơm chữa cháy cần bảo trì\nKiểm tra vết nứt, lỏng bulong và cao độ của bộ giảm chấn\nKiểm tra vết nứt, rò rỉ của bộ giảm xóc\nChạy máy không bơm nước để kiểm tra tổng thế trước khi bảo trì. Kết hợp với việc kiểm tra đầu bơm.\n\n\nKiểm tra nhớt bôi trơn\nKiểm tra mức nhớt\nKiểm tra chất lượng nhớt (đánh giá sự trộn lẫn nhớt với nhiên liệu hoặc nước bằng mắt)\n\n\nKiểm tra hệ thống nhiên liệu\nKiểm tra mức nhiên liệu bồn cấp nhiên liệu\nKiểm tra cặn nhiên liệu (xả bỏ nước hoặc cặn nhiên liệu trong bồn)\nKiểm tra sự lỏng, nứt, và mòn của ống đỡ thanh nhiên liệu\n\n\nKiểm tra hệ thống khởi động\nKiểm tra chức năng tủ sạc bình ắc quy. \nKiểm tra điện áp ắc quy (điện áp ắc quy khoảng 25~28V), dòng ngõ ra sạc\nKiểm tra dòng điện và điện áp thực bằng dụng cụ đo và ampere kìm.\nKiểm tra các chức năng sạc thường và sạc nhồi.\nKiểm tra các tín hiệu đèn phù hợp với điều kiện thực tế\nKiểm tra ắc quy (mức dung dịch, tỷ trọng - tỷ trọng khoảng 1.22~1.28).\nBảo trì các cọc bình ắc quy (vệ sinh, siết lại bulong, thay thế hư hỏng nếu có)\nKiểm tra lại chất lượng bình bằng máy kiểm tra bình ắc quy.\nBảo trì và kiểm tra chức năng của dynamo sạc bình. \nBảo trì và kiểm tra motor đề khởi động (điểm tiếp xúc relay an toàn)\n\n\nChạy máy kiểm tra sau khi bảo trì và vệ sinh\nChạy thử máy  sau bảo trì và kiểm tra không rò rỉ nhiên liệu, nhớt, nước và khí thải\nKiểm tra màu khói (ống xả khói và ống thông hơi) bằng trực quan.  Nghe tiếng động lạ và rung động bất thường.\nVệ sinh máy bơm chữa cháy và khu vực xung quanh, khi phát hiện bất thường, rỉ sét, hư hỏng báo cáo đầy đủ với chủ đầu tư để khắc phục.\nThiết bị dụng cụ cơ bản phục vụ công tác bảo trì\nSTT\nTên dụng cụ\nHình ảnh\n1\nĐồng hồ đo điện VOM\n   \n2\nĐồng hồ đo dòng điện\n   \n3\nĐồng hồ đo cách điện\n\n4\nĐồng hồ đo kiểm bình ắc quy\n\n5\nĐồng hồ kiểm tra nhiệt\n\n6\nMáy thổi bụi\n\n7\nMáy hút bụi\n\n8\nThiết bị kiểm tra nồng độ acid, nước giải nhiệt\n\n9\nCần siết lực\n19050140970\n10\nBộ dụng cụ (mỏ lếch, kìm, tu vít, ống tip, cờ lê…)\n381012255500\n\nPhần mềm\nCó phần mềm kết nối với bộ điều khiển DSE 7320 để kiểm tra lỗi và cài đặt thông số cho máy phát điện\nNhân sự\nCó tối thiểu 1 kỹ sư cơ khí hoặc kỹ sư điện hoặc kỹ sư điện tự động và có tối thiểu 3 năm kinh nghiệm trong lĩnh vực máy phát điện.\nDịch vụ thay thế vật tư\nDanh mục vật tư và tính năng kỹ thuật\nSTT\nTên vật tư\nTính năng kỹ thuật\nSố lượng\nA\nThay thế vật tư định kỳ cho máy phát điện Kohler 500kVA\n1\nLọc nhiên liệu thứ cấp\nKích thước: đường kính ngoài 107,5mm, chiều dài 262mm\nPhù hợp lắp đặt cho động cơ Volvo có mã sản phẩm P550529 hoặc tương đương \n1 cái\n2\nLọc nhiên liệu sơ cấp\nKích thước: đường kính ngoài 96mm, chiều dài 140mm\nPhù hợp lắp đặt cho động cơ Volvo  có mã sản phẩm P505982 hoặc tương đương \n1 cái\n3\nLọc nước \nKích thước: đường kính ngoài 93mm, chiều dài 136mm\nPhù hợp lắp đặt cho động cơ Volvo có mã sản phẩm P552096 hoặc tương đương \n1 cái\n4\nLọc nhớt\nKích thước: đường kính ngoài 108mm, chiều dài 262mm\nPhù hợp lắp đặt cho động cơ Volvo có mã sản phẩm P554004 hoặc tương đương \n3 cái\n5\nLọc gió\nKích thước: đường kính ngoài 300mm, chiều dài 460mm, đường kính lỗ nhỏ 25mm\nPhù hợp lắp đặt cho động cơ Volvo có mã sản phẩm A3046 hoặc tương đương  \n1 cái\n6\nNhớt động cơ (18 lít/bình)\nNhớt dùng cho động cơ Diesel thỏa tiêu chuẩn SAE 15W40 CI4/SL\n3 bình\n7\nDung dịch nước giải nhiệt động cơ (1lít/bình)\nDung dịch được pha loãng với nước và dùng để làm mát động cơ máy phát điện. \nDung dịch có khả năng chống ăn mòn kim loại \nTỷ lệ pha với nước: 1/20 (1 lít hóa chất pha với 20 lít nước)\n4 bình\nB\nThay thế vật tư định kỳ cho máy phát điện DENYO 196KVA\n1\nLọc nước\nKích thước: đường kính ngoài 93mm, chiều dài 136mm\nPhù hợp lắp đặt cho động cơ  Komatsu  có mã sản phẩm P554075 hoặc tương đương \n1 cái\n2\nLọc nhiên liệu\nKích thước: đường kính ngoài 93mm, chiều dài 188mm\nPhù hợp lắp đặt cho  động cơ  Komatsu  có mã sản phẩm P550106 hoặc tương đương  \n2 cái\n3\nLọc nhớt\nKích thước: đường kính ngoài 118mm, chiều dài 260mm\nPhù hợp lắp đặt cho  động cơ  Komatsu  có mã sản phẩm P551670 hoặc tương đương  \n1 cái\n4\nLọc gió\nKích thước: đường kính ngoài 258mm, dài  400/410mm\nPhù hợp lắp đặt cho  động cơ  Komatsu  có mã sản phầm K2640 hoặc tương đương   \n1 cái\n5\nNhớt động cơ (18 lít/bình)\nNhớt dùng cho động cơ Diesel thỏa tiêu chuẩn SAE 15W40 CI4/SL\n2 bình\n6\nDung dịch nước giải nhiệt động cơ  (1lít/bình)\nDung dịch được pha loãng với nước và dùng để làm mát động cơ máy phát điện. \nDung dịch có khả năng chống ăn mòn kim loại \nTỷ lệ pha với nước: 1/20 (1 lít hóa chất pha với 20 lít nước)\n2 bình\n7\nBình acqui 12V- (120Ah- 150Ah)\nĐiện áp bình: 12VDC\nCông suất bình: 120 ~ 150Ah\nLoại bình acid chì\n2 bình\nC\nThay thế vật tư định kỳ cho máy bơm chữa cháy Tohatsu VC52AS\n1\nLọc nhiên liệu \nPhù hợp lắp đặt cho máy bơm  chữa cháy Tohatsu VC52AS có mã sản phẩm 16910-KFM-902 hoặc tương đương \n1 cái\n2\nNhớt động cơ (2 lít/bình)\nNhớt dùng cho động cơ 2 thì thỏa tiêu chuẩn SAE 15W40 CI4/SL\n1 bình\n3\nBình acqui 12V (12Ah - 20Ah)\nĐiện áp bình: 12VDC\nCông suất bình :12Ah ~ 20Ah\nLoại bình acid chì\n1 bình\nD\nThay thế vật tư định kỳ cho máy bơm chữa cháy Iveco N45 MNSF40.10\n1\nLọc nhớt\nKích thước: đường kính ngoài 93mm, chiều dài 175mm\nPhù hợp lắp đặt cho máy bơm chữa cháy Iveco  N45 MNSF40.10  có mã sản phẩm P550520 hoặc tương đương   \n1 cái\n2\nLọc nhiên liệu\nKích thước: đường kính ngoài 77mm, chiều dài 148mm\nPhù hợp lắp đặt cho máy bơm chữa cháy Iveco  N45 MNSF40.10  có mã sản phẩm P550588 hoặc tương đương  \n1 cái\n3\nLọc gió\nKích thước: đường kính ngoài 207,7mm, chiều dài 409,5mm\nPhù hợp lắp đặt cho máy bơm chữa cháy Iveco  N45 MNSF40.10  có mã sản phẩm P777638 hoặc tương đương    \n1 cái\n4\nBình acqui 12V (120Ah -150Ah)\nĐiện áp bình: 12V\nCông suất bình: 120Ah ~ 150Ah\nLoại bình acid chì\n2 bình\n5\nBình acqui 12V (35Ah - 45Ah)\nĐiện áp bình: 12V\nCông suất bình: 35Ah ~ 45Ah\nLoại bình acid chì\n1 bình\nNội dung thực hiện thay thế vật tư\nThực hiện thay thế vật tư trong thời gian thực hiện bảo trì lần 2.\nChạy máy không tải để kiểm tra tổng thể máy phát điện, máy bơm chữa cháy trước khi thực hiện bảo trì thay thế vật tư.\nTiến hành thay thế các vật tư trên cho từng máy phát điện, bơm chữa cháy.\nKiểm tra và chạy lại máy phát điện, máy bơm chữa cháy sau khi đã thay thế vật tư.\nĐánh giá tổng thể, vệ sinh máy, khu vực xung quanh và đặt lại các thông số máy ở trạng thái dự phòng.\nYêu cầu khác:\nThời gian thực hiện công việc bảo trì theo yêu cầu của Bệnh viện kể cả ngày thứ 7, chủ nhật, ngày nghỉ, ngày lễ.\nCó mặt tại Bệnh viện để khắc phục sự cố trong vòng 2 giờ kể từ khi nhận được thông báo.\nĐảm bảo có đầy đủ dụng cụ, vật tư để khắc phục sự cố trong thời gian không quá 48 giờ.\nThực hiện công việc bảo trì trên từng máy, đảm bảo trong thời gian thực hiện nếu có mất điện thì máy phát điện còn lại phải trong chế độ sẵn sàng cung cấp điện.\nĐảm bảo các máy phát điện, bơm chữa cháy, hoạt động bình thường sau khi công việc bảo trì hoàn tất theo từng đợt bảo trì.\nKhi bảo trì lần thứ 3 nhà thầu phải lập danh mục vật tư cần thay thế định kỳ theo khuyến cáo của hãng, vật tư hư hỏng (nếu có) gởi cho Bệnh viện nhằm chuẩn bị hồ sơ mua sắm. \nNhân sự tham gia bảo trì trực tiếp phải có tối thiểu 2 người/lần bảo trì.\nChịu mọi trách nhiệm an toàn lao động, vệ sinh, an ninh, trật tự, an toàn PCCC khi thực hiện công việc tại Bệnh viện.\nHuấn luyện vận hành cho Bệnh viện (Nếu có yêu cầu).\nGiải pháp và phương pháp luận\nNội dung\nMô tả cách thức thực hiện bảo trì để đảm bảo máy phát điện hoạt động ổn định và giải pháp xử lý sự cố để không ảnh hưởng đến hoạt động của Bệnh viện.\nKế hoạch công tác\nVề bảo trì định kỳ (tần suất, mốc thời gian, thời gian thực hiện...)\nVề nhân sự thực hiện (số lượng nhân sự thực hiện trong từng đợt bảo trì, nhân sự đầu mối liên hệ, nhân sự trực sự cố...)\nVề dụng cụ thi công (danh sách các dụng cụ thi công phục vụ công tác bảo trì)\n\n--- Tệp: PHỤ LỤC GIẢM TRỪ THANH TOÁN.doc ---\nPHỤ LỤC GIẢM TRỪ THANH TOÁN\r\nStt\rNội dung\rMức giảm trừ\rHình thức xử lý\r\nbổ sung\r1\r Không có mặt tại Bệnh viện để khắc phục sự cố trong vòng 2 giờ kể từ khi nhận được thông báo\r500.000 VND/lần\r\r2\rHút thuốc trong Bệnh viện \r500.000\r\nVND/người/lần\r- Trường hợp hút thuốc trong hầm, các khu vực có nguy cơ cháy nổ: Thay thế nhân viên khác\r\n- Trường hợp hút thuốc các vị trí khác trong Bệnh viện: Thay thế nhân viên khác nếu vi phạm lần thứ 2.\r3\rNhân viên không thực hiện đúng nội quy, quy định của Bệnh viện. \r500.000 VND/người/lần\rThay thế nhân viên khác nếu vi phạm lần thứ 2\r4\rNhân viên bảo trì không mặc đồng phục theo quy định của Nhà thầu (quần áo, bảng tên, giày, bảo hộ lao động phù hợp với công việc bảo trì).\r500.000\r\nVND/người/lần\rThay thế nhân viên khác nếu vi phạm lần thứ 2\r5\rNói tục hay có thái độ khiếm nhã với người khác trong bệnh viện \r500.000\r\nVND/người/lần\rThay thế nhân viên khác\n\n--- Tệp: PHỤ LỤC GIẢM TRỪ THANH TOÁN.pdf ---\nPHỤ LỤC GIẢM TRỪ THANH TOÁN\r\n\r\n                                                                     Hình thức xử lý\r\nStt                  Nội dung                    Mức giảm trừ\r\n                                                                        bổ sung\r\n       Không có mặt tại Bệnh viện để khắc\r\n1     phục sự cố trong vòng 2 giờ kể từ khi     500.000 VND/lần\r\n      nhận được thông báo\r\n                                                                    Trường hợp hút thuốc\r\n                                                                  trong hầm, các khu vực\r\n                                                                  có nguy cơ cháy nổ:\r\n                                                                  Thay thế nhân viên\r\n                                                  500.000         khác\r\n2     Hút thuốc trong Bệnh viện\r\n                                                VND/người/lần       Trường hợp hút thuốc\r\n                                                                  các vị trí khác trong\r\n                                                                  Bệnh viện: Thay thế\r\n                                                                  nhân viên khác nếu vi\r\n                                                                  phạm lần thứ 2.\r\n                                                                  Thay thế nhân viên\r\n      Nhân viên không thực hiện đúng nội quy,     500.000\r\n3                                                                 khác nếu vi phạm lần\r\n      quy định của Bệnh viện.                   VND/người/lần\r\n                                                                  thứ 2\r\n      Nhân viên bảo trì không mặc đồng phục\r\n                                                                  Thay thế nhân viên\r\n      theo quy định của Nhà thầu (quần áo,        500.000\r\n4                                                                 khác nếu vi phạm lần\r\n      bảng tên, giày, bảo hộ lao động phù hợp   VND/người/lần\r\n                                                                  thứ 2\r\n      với công việc bảo trì).\r\n      Nói tục hay có thái độ khiếm nhã với        500.000         Thay thế nhân viên\r\n5\r\n      người khác trong bệnh viện                VND/người/lần     khác"}