{"text":"--- Tệp: May phat dien Petrolimex - Chuong V - Yeu cau ve ky thuat.pdf ---\n112\r\n\r\n                                   Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                              Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n        Mục 1. Yêu cầu về kỹ thuật\r\n        1.1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\r\n- Chủ đầu tư: Công ty Xăng dầu Tây Ninh.\r\n- Dự án: Mua sắm máy phát điện năm 2025\r\n- Nguồn vốn: Nguồn kinh phí không thực hiện tự chủ giao dự toán cho đơn vị trong năm 2025.\r\n              + Tên gói thầu: Mua sắm máy phát điện năm 2025;\r\n              + Giá gói thầu: 2.894.616.000 đồng\r\n              + Hình thức lựa chọn nhà thầu: Chào hàng cạnh tranh trong nước, qua mạng;\r\n              + Phương thức đấu thầu: Một giai đoạn một túi hồ sơ;\r\n              + Thời gian lựa chọn nhà thầu: Tháng 4 năm 2025;\r\n              + Hình thức hợp đồng: Trọn gói;\r\n              + Thời gian thực hiện hợp đồng: 30 ngày;\r\n              + Phạm vi công việc của gói thầu: Mua sắm máy phát điện năm 2025.\r\n        1.2. Yêu cầu về kỹ thuật\r\n       Tóm tắt thông số kỹ thuật của hàng hóa, dịch vụ liên quan. Hàng hóa, dịch vụ liên quan phải tuân\r\nthủ các thông số kỹ thuật và tiêu chuẩn sau đây:\r\n\r\n               Tên hàng\r\n  Hạng         hóa/dịch\r\n                                             Thông số kỹ thuật và các tiêu chuẩn\r\n  mục số        vụ liên\r\n                 quan\r\n\r\n                            - Công suất liên tục: 12.5kVA/10kW\r\n                            - Công suất dự phòng: 13.75kVA\r\n                            - Tần số: 50Hz\r\n                            - Điện thế: 220/380V\r\n                            - Dòng điện: 19 A\r\n                            - Số pha: 3 pha\r\n                            - Cổng kết nối ATS\r\n                            - Bình nhiên liệu: 60 lít\r\n                            - Tiêu hao nhiên liệu tại 100% tải: 4.83 lít/giờ\r\n                            - Thời gian chạy 100% tải: 12 giờ\r\n               Máy Phát\r\n   1.                       - Bình ắc quy: 12V/36Ah\r\n               điện 3 Pha\r\n                            - Độ ồn: 76dBA\r\n                            - Màn hình hiển thị: Led 5\r\n                            - Trọng lượng: ≤ 295 kg\r\n                            - Kích thước: 1160 x 675 x 945 (LxWxH)mm hoặc tương đương\r\n                            * Động cơ\r\n                            - Loại động cơ: Dầu diesel\r\n                            - Công suất động cơ: 22HP\r\n                            - Khởi động: đề điện\r\n                            - Dung tích động cơ: 836cc\r\n                            - Dung tích dầu bôi trơn: 1.7 lít\r\n\f                                            113\r\n\r\n\r\n         Tên hàng\r\nHạng     hóa/dịch\r\n                                       Thông số kỹ thuật và các tiêu chuẩn\r\nmục số    vụ liên\r\n           quan\r\n                      * Đầu phát\r\n                      - Công suất liên tục: 13kVA\r\n                      - Hệ số Công suất: 0.8\r\n                      - Điều chỉnh điện áp: Brush/AVR\r\n                      * Vỏ cách âm\r\n                      - Đồng bộ, đảm bảo hiệu quả cách âm tốt\r\n                      * Phụ kiên đi kèm:\r\n                      - Ắc quy, bộ xạc điện, bộ lọc gió, lọc nhớt, lọc nhiên liệu, ống pô giảm\r\n                        thanh.\r\n                      - Sản xuất từ năm 2025 trở đi\r\n                      - Tình trạng: mới 100%\r\n                      - Công suất liên tục: 5kW\r\n                      - Công suất dự phòng: 5.8kW\r\n                      - Tần số: 50Hz\r\n                      - Điện thế: 220V\r\n                      - Dòng điện: 26.4A\r\n                      - Ổ cắm: 1x16A / 1x32A\r\n                      - Màn hình: LED5\r\n                      - Bình nhiên liệu: 15 lít\r\n                      - Tiêu hao nhiên liệu tại 100% tải: 2 lít/giờ\r\n                      - Bình ắc quy: 12V x 30Ah\r\n                      - Độ ồn: 72dBA\r\n                      - Đầu ra DC(V/A): 12/8.3\r\n                      - Pin: 30Ah\r\n                      - Kích thước: 900 x 520 x 700 (LxWxH)mm hoặc tương đương\r\n                      - Trọng lượng: ≤ 154 kg\r\n                      * Động cơ\r\n         Máy Phát     - Loại động cơ: Dầu diesel\r\n2.\r\n         điện 1 Pha\r\n                      - Công suất động cơ: 11HP\r\n                      - Khởi động: đề điện\r\n                      - Dung tích động cơ: 456cc\r\n                      - Dung tích dầu bôi trơn: 1.65 lít\r\n                      * Đầu phát\r\n                      - Công suất liên tục: 6kW\r\n                      - Hệ số Công suất: 1\r\n                      - Điều chỉnh điện áp: AVR\r\n                      * Hệ thống đo lường và hiển thị\r\n                      - Màn hình hiển thị: có\r\n                      - Bảo vệ quá tải: có\r\n                      - Khóa khởi động: có\r\n                      * Vỏ cách âm\r\n                      - Đồng bộ, đảm bảo hiệu quả cách âm tốt\r\n                      - Sản xuất từ năm 2025 trở đi\r\n                      - Tình trạng: mới 100%\r\n\f                                                  114\r\n\r\n - Nhà thầu phải nêu rõ nguồn gốc, xuất xứ, thương hiệu của hàng hóa dự thầu.\r\n       1.3. Các yêu cầu khác\r\n        - Các yêu cầu khác về kỹ thuật bao gồm yêu cầu về phương thức thanh toán, yêu cầu về cung cấp\r\ntài chính (nếu có), yêu cầu về dịch vụ liên quan như lắp đặt, duy tu, bảo dưỡng, sửa chữa ban đầu, bảo\r\nhiểm lắp đặt, bảo hiểm sửa chữa hoặc cung cấp các dịch vụ sau bán hàng khác như đào tạo, chuyển\r\ngiao công nghệ… (nếu có). Các yêu cầu này phải được nêu chi tiết để nhà thầu chuẩn bị E-HSDT.\r\n         - Đấu thầu bền vững: có thể đưa ra yêu cầu về hàng hóa thân thiện môi trường, xã hội, sản phẩm,\r\ndịch vụ được chứng nhận nhãn sinh thái, nhãn năng lượng và tương đương (nếu có) như: tiết kiệm năng\r\nlượng hoặc tiết kiệm nước khi sử dụng, khí thải ít độc hại, không có chất độc hại, phá hủy môi trường;\r\nhàng hóa sản xuất không vi phạm trách nhiệm xã hội hoặc từ nguồn nguyên liệu bền vững, hữu cơ, vật\r\nliệu tái chế; sử dụng vật liệu xanh để đóng gói hàng hóa; tiết kiệm nhiên liệu, giảm thiểu ô nhiễm tiếng\r\nồn, sử dụng container có thể tái sử dụng để vận chuyển hàng hóa; mức độ xả thải, rác thải, ô nhiễm môi\r\ntrường, giảm thiểu tác động môi trường và cộng đồng xung quanh; cam kết thu hồi hoặc tái chế khi hàng\r\nhóa hết sử dụng...\r\n      - Tùy theo từng gói thầu có thể yêu cầu nhà thầu chào phương án thay thế ngoài phương án chính\r\ntheo yêu cầu của E-HSMT, trong đó cần quy định rõ phương án thay thế của nhà thầu chỉ được xem xét\r\ntrong quá trình đối chiếu tài liệu, hoàn thiện hợp đồng khi nhà thầu được đề xuất trúng thầu theo phương\r\nán chính hoặc quy định trong trường hợp kết quả đánh giá các E-HSDT theo phương án chính không\r\ncó nhà thầu nào đáp ứng yêu cầu của E-HSMT thì mới xem xét phương án thay thế của các nhà thầu.\r\n      - Tất cả các hàng hóa phải được cung cấp tại địa chỉ theo yêu cầu của chủ đầu tư (theo danh sách\r\nđịa chỉ cửa hàng):\r\n       DANH SÁCH ĐỊA CHỈ CHXD TRỰC THUỘC\r\n\r\n STT       Cửa hàng Xăng dầu                                      Địa chỉ\r\n\r\n                                    Số 25, đường 30/4 nối dài, ấp Hiệp Hòa, xã Hiệp Tân, Huyện Hòa\r\n  1     Petrolimex - Cửa hàng 04\r\n                                    Thành, Tỉnh Tây Ninh\r\n                                    Số 91, đường Hùng Vương, Thị trấn Hòa Thành, Huyện Hòa Thành,\r\n  2     Petrolimex - Cửa hàng 07\r\n                                    Tỉnh Tây Ninh.\r\n                                    Số N1/40, tổ 14, ấp Tua Hai, xã Đồng Khởi, Huyện Châu Thành, Tỉnh\r\n  3     Petrolimex - Cửa hàng 10\r\n                                    Tây Ninh\r\n                                    Số 110, tổ 5, khu phố 1, Thị trấn Tân Châu, Huyện Tân Châu, Tỉnh Tây\r\n  4     Petrolimex - Cửa hàng 11\r\n                                    Ninh.\r\n\r\n  5     Petrolimex - Cửa hàng 12    Số 521, đường CMT8, KP6, P3, Tp Tây Ninh, Tỉnh Tây Ninh.\r\n\r\n                                    Số 02, dường Nguyễn Văn Linh, Thị trấn Tân Biên, Huyện Tân Biên,\r\n  6     Petrolimex - Cửa hàng 13\r\n                                    Tỉnh Tây Ninh.\r\n                                    Số 286, ấp Ninh Hiệp, xã Bàu Năng, Huyện Dương Minh Châu, Tỉnh\r\n  7     Petrolimex - Cửa hàng 14\r\n                                    Tây Ninh.\r\n                                    Số 117, quốc lộ 22B, ấp Thanh Phước, xã Thanh Điền, Huyện Châu\r\n  8     Petrolimex - Cửa hàng 17\r\n                                    Thành, Tỉnh Tây Ninh.\r\n                                    Số 350, KP2, Thị trấn Dương Minh Châu, Huyện Dương Minh Châu,\r\n  9     Petrolimex - Cửa hàng 19\r\n                                    Tỉnh Tây Ninh.\r\n                                    Số 99, quốc lộ 22, ấp Lộc Thành, Thị trấn Trảng Bàng, Huyện Trảng\r\n  10    Petrolimex - Cửa hàng 21\r\n                                    Bàng, Tỉnh Tây Ninh.\r\n                                    Số 772, quốc lộ 22B, ấp Long Bình, xã Long Thành Nam, Huyện Hòa\r\n  11    Petrolimex - Cửa hàng 22\r\n                                    Thành, Tỉnh Tây Ninh.\r\n                                    Số 756, tổ 19, ấp Đông Tiến, xã Tân Đông, Huyện Tân Châu, Tỉnh Tây\r\n  12    Petrolimex - Cửa hàng 23A\r\n                                    Ninh.\r\n\f                                               115\r\n\r\n                                 Số 757, tổ 19, ấp Đông Tiến, xã Tân Đông, Huyện Tân Châu, Tỉnh Tây\r\n13   Petrolimex - Cửa hàng 23B\r\n                                 Ninh.\r\n                                 Số 435, quốc lộ 22B, ấp Bến Mương, xã Thạnh Đức, Huyện Gò Dầu,\r\n14   Petrolimex - Cửa hàng 36\r\n                                 Tỉnh Tây Ninh.\r\n\r\n15   Petrolimex - Cửa hàng 39B   Số 17 tổ 10 ấp Hội Phú, xã Tân Hội, Huyện Tân Châu, Tỉnh Tây Ninh.\r\n\r\n16   Petrolimex - Cửa hàng 40    Số 229, khu phố 4, Thị trấn Gò Dầu, Huyện Gò Dầu, Tỉnh Tây Ninh.\r\n\r\n17   Petrolimex - Cửa hàng 41    Số 245, tổ 14, ấp 4, xã Bàu Đồn, Huyện Gò Dầu, Tỉnh Tây Ninh.\r\n\r\n18   Petrolimex - Cửa hàng 42    Số 476, tổ 9, ấp Vịnh, Xã An Cơ, Huyện Châu Thành, Tỉnh Tây Ninh.\r\n\r\n                                 Số 169, tổ 9, khu phố Lộc An, Thị trấn Trảng Bàng, Huyện Trảng Bàng,\r\n19   Petrolimex - Cửa hàng 43\r\n                                 Tỉnh Tây Ninh.\r\n                                 Số 553, tổ 2, ấp Long Hòa, xã Long Thuận, Huyện Bến Cầu, Tỉnh Tây\r\n20   Petrolimex - Cửa hàng 44\r\n                                 Ninh.\r\n                                 Số 982, tổ 14, ấp Khởi Hà, xã Cầu Khởi, Huyện Dương Minh Châu,\r\n21   Petrolimex - Cửa hàng 45\r\n                                 Tỉnh Tây Ninh.\r\n                                 Số 472, tổ 3, ấp Thuận An, xã Truông Mít, Huyện Dương Minh Châu,\r\n22   Petrolimex - Cửa hàng 46\r\n                                 Tỉnh Tây Ninh.\r\n                                 Số 4760, tổ 7B, ấp Bình Long, xã Thái Bình, Huyện Châu Thành, Tỉnh\r\n23   Petrolimex - Cửa hàng 51\r\n                                 Tây Ninh.\r\n                                 Số 167, tổ 35, ấp Phước Hậu, xã Gia Bình, Huyện Trảng Bàng, Tỉnh Tây\r\n24   Petrolimex - Cửa hàng 52\r\n                                 Ninh.\r\n                                 Số 3A/1, Điện Biên Phủ, khu phố Ninh Đức, P. Ninh Thạnh, Tp Tây\r\n25   Petrolimex - Cửa hàng 53\r\n                                 Ninh, Tỉnh Tây Ninh.\r\n                                 Số 0016 Ô3, ấp Bình Hòa, xã Bình Thạnh, Huyện Trảng Bàng, Tỉnh Tây\r\n26   Petrolimex - Cửa hàng 54\r\n                                 Ninh.\r\n                                 Số 252, tổ 7, ấp Lộc Thanh, xã Lộc Hưng, Huyện Trảng Bàng, Tỉnh Tây\r\n27   Petrolimex - Cửa hàng 56\r\n                                 Ninh.\r\n                                 Số 602, tổ 7, ấp Long Yên, xã Long Thành Nam, Huyện Hòa Thành,\r\n28   Petrolimex - Cửa hàng 62\r\n                                 Tỉnh Tây Ninh.\r\n                                 Số 662, đường 30/4, KP Ninh An, P. Ninh Sơn, Tp Tây Ninh, Tỉnh Tây\r\n29   Petrolimex - Cửa hàng 63\r\n                                 Ninh.\r\n                                 Số 513, tổ 16, ấp Sân Bay, xã Tân Phong, Huyện Tân Biên, Tỉnh Tây\r\n30   Petrolimex - Cửa hàng 64\r\n                                 Ninh.\r\n                                 Số 211, tổ 5, ấp Tân Trung, xã Tân Thành, Huyện Tân Châu, Tỉnh Tây\r\n31   Petrolimex - Cửa hàng 68\r\n                                 Ninh.\r\n                                 Số 1844, tổ 12, ấp B1, xã Phước Minh, Huyện Dương Minh Châu, Tỉnh\r\n32   Petrolimex - Cửa hàng 69\r\n                                 Tây Ninh.\r\n\r\n33   Petrolimex - Cửa hàng 72    Số 484, tổ 5, KP Ninh Bình, P. Ninh Sơn, Tp Tây Ninh, Tỉnh Tây Ninh.\r\n\r\n                                 Số 126, đường 794, tổ 9, ấp 2, xã Suối Ngô, Huyện Tân Châu, Tỉnh Tây\r\n34   Petrolimex - Cửa hàng 73\r\n                                 Ninh.\r\n                                 Số 441, tổ 9, ấp Nam Bến Sỏi, xã Thành Long, Huyện Châu Thành, Tỉnh\r\n35   Petrolimex - Cửa hàng 75\r\n                                 Tây Ninh.\r\n                                 Số 066A, tổ 2, ấp Hòa Bình, xã Hòa Hiệp, Huyện Tân Biên, Tỉnh Tây\r\n36   Petrolimex - Cửa hàng 77\r\n                                 Ninh.\r\n\r\n37   Petrolimex - Cửa hàng 81    Số 171, ấp Long Tân, xã Long Giang, Huyện Bến Cầu, Tỉnh Tây Ninh.\r\n\f                                                    116\r\n\r\n                                      Số 240, tổ 1, ấp Phước Hòa, xã Suối Đá, Huyện Dương Minh Châu, Tỉnh\r\n  38    Petrolimex - Cửa hàng 83\r\n                                      Tây Ninh.\r\n                                      Số 152, tổ 4, ấp Bàu Vừng, xã Phước Trạch, Huyện Gò Dàu, Tỉnh Tây\r\n  39    Petrolimex - Cửa hàng 84\r\n                                      Ninh.\r\n                                      Số 161, tổ 3 ấp Phước Lợi, xã Phước Vinh, Huyện Châu Thành, Tỉnh\r\n  40    Petrolimex - Cửa hàng 85\r\n                                      Tây Ninh.\r\n                                      Số 394, tổ 20, ấp Suối Cao, xã Phước Đông, Huyện Gò Dầu, Tỉnh Tây\r\n  41    Petrolimex - Cửa hàng 87\r\n                                      Ninh.\r\n\r\n  42    Petrolimex - Cửa hàng 89      Tổ 7, ấp Cây Trắc, xã Phước Đông, Huyện Gò Dầu, Tỉnh Tây Ninh.\r\n\r\n                                      Tổ 3, ấp Bàu Dài, xã Phước Ninh, Huyện Dương Minh Châu, Tỉnh Tây\r\n  43    Petrolimex - Cửa hàng 92\r\n                                      Ninh.\r\n\r\n  44    Petrolimex - Cửa hàng 93      Số 119, ấp Long Hòa 1, xã Long Chữ, Huyện Bến Cầu, Tỉnh Tây Ninh.\r\n\r\n                                      Số 889, tổ 3, ấp Tân Lập, xã Tiên Thuận, Huyện Bến Cầu, Tỉnh Tây\r\n  45    Petrolimex - Cửa hàng 99\r\n                                      Ninh.\r\n                                      Số 1915, tổ 2, ấp Thạnh Nam, xã Thạnh Tây, Huyện Tân Biên, Tỉnh Tây\r\n  46    Petrolimex - Cửa hàng 100\r\n                                      Ninh.\r\n\r\n  47    Petrolimex - Cửa hàng 104     Tố 7, ấp 6, xã Suối Ngô, huyện Tân Châu, Tỉnh Tây Ninh\r\n\r\n  48    Petrolimex - Cửa hàng 106     Tổ 7, ấp Sóc Lào, xã Đôn Thuận, Huyện Trảng Bàng, Tỉnh Tây Ninh.\r\n\r\n                                      Số 14 tỉnh lộ 19, ấp Lộc Trát, xã Gia Lộc, Huyện Trảng Bàng, Tỉnh Tây\r\n  49    Petrolimex - Cửa hàng 107\r\n                                      Ninh.\r\n\r\n  50    Petrolimex - Cửa hàng 113     Tổ 1, ấp An Thới, xã An Tịnh, Huyện Trảng Bàng, Tỉnh Tây Ninh.\r\n\r\n                                      Số 39, tổ 9, ấp Phước Lợi 2, xã Suối Đá, Huyện Dương Minh Châu, Tỉnh\r\n  51    Petrolimex - Cửa hàng 122\r\n                                      Tây Ninh.\r\n                                      Số 309, ấp Bình Linh, xã Chà Là, Huyện Dương Minh Châu, Tỉnh Tây\r\n  52    Petrolimex - Cửa hàng 123\r\n                                      Ninh.\r\n                                      Số 229, tỉnh lộ 793, ấp Tân Lập, xã Tân Bình, Tp Tây Ninh, Tỉnh Tây\r\n  53    Petrolimex - Cửa hàng 127\r\n                                      Ninh.\r\n                                      Ấp Thuận Bình, Xã Truông Mít, Huyện Dương Minh Châu, Tỉnh Tây\r\n  54    Petrolimex - Cửa hàng 130\r\n                                      Ninh.\r\n                                      Ấp Phước Lộc B, Xã Phước Minh, Huyện Dương Minh Châu, Tỉnh Tây\r\n  55    Petrolimex - Cửa hàng 131\r\n                                      Ninh.\r\n\r\n\r\n\r\n\r\n1.3.1. Phạm vi công việc\r\n       Phạm vi công việc của nhà thầu bao gồm (nhưng không hạn chế) các nội dung sau:\r\n       Cung cấp, vận chuyển hàng hóa tới địa điểm cung cấp;\r\n       Bảo quản, thử nghiệm, nghiệm thu, bàn giao hàng hóa;\r\n       Giao nhận các hàng hóa theo đúng vị trí và yêu cầu của Bên mua;\r\n      Thử nghiệm hàng hóa phải thoả mãn các yêu cầu của HSMT và yêu cầu của các tổ chức quản lý có\r\nliên quan. Chịu mọi chi phí nghiệm thu, thử nghiệm hàng hóa;\r\n       Bảo hành hàng hóa theo hợp đồng;\r\n       Đào tạo và hướng dẫn sử dụng hàng hóa.\r\n1.3.2. Các yêu cầu chung về hàng hóa cung cấp\r\n\f                                                 117\r\n\r\n     Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, năm 2025 chưa qua sử dụng, có kèm CO,CQ,\r\ndanh mục đóng gói hàng hóa, tờ khai, kiểm định kiểm định: xuất xứ, chất lượng, độ ồn của Trung tâm\r\nkiểm định khi giao hàng.\r\n      Nhà thầu phải cung cấp các chứng chỉ cần thiết đối với hàng hoá cung cấp như: Nguồn gốc xuất\r\nxứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), các thông số và đặc tính kỹ thuật.\r\n     Toàn bộ các hàng hóa trong hồ sơ dự thầu phải có Cataloge đính kèm của Nhà sản xuất.\r\n      Hàng hóa được cung cấp tới nơi kiểm định (tại vị trí bất kỳ) phải trong dạng đóng gói của Nhà sản\r\nxuất; các thông số bên trong phải phù hợp với đặc tính kỹ thuật được thoả thuận trong hợp đồng. Bất kỳ\r\nsự thay đổi nguồn gốc, chủng loại, quy cách kỹ thuật nào sẽ không được chấp thuận.\r\n1.3.3. Dịch vụ hỗ trợ hàng hóa\r\n     Các hồ sơ tài liệu sau đây Nhà thầu phải cung cấp trong quá trình công tác.\r\n      - Hướng dẫn vận hành: cung cấp các thông tin cần thiết cho người không quen thuộc với hàng hóa\r\ncó thể hiểu và vận hành được.\r\n     - Hướng dẫn bảo quản: cung cấp kế hoạch bảo quản và phương pháp bảo quản hàng hóa\r\n     - Đào tạo nhân viên sử dụng hàng hóa và chuyển giao công nghệ.\r\n1.3.4. Nghiệm thu bàn giao\r\n     - Công việc chỉ được coi là hoàn thành khi Nhà thầu nhận được biên bản nghiệm thu bàn giao đưa\r\nvào sử dụng.\r\n     - Mọi thủ tục nghiệm thu bàn giao được thực hiện theo đúng quy định của Pháp luật. Nhà thầu có\r\nquyền đưa vào trong đề xuất tài chính toàn bộ các chi phí cần thiết để đảm bảo cho mình nhận được\r\nchứng chỉ hoàn thành công việc.\r\n     - Nhà thầu bằng chi phí của mình phải chuẩn bị và nộp một bộ hồ sơ thanh toán bao gồm:\r\n      Các tài liệu - văn bản theo quy định.\r\n      Biên bản kiểm tra nghiệm thu bàn giao.\r\n      Hóa đơn tài chính hợp lệ, Giấy đề nghị thanh toán\r\n      Phiếu bảo hành, hướng dẫn sử dụng\r\n      Thanh lý hợp đồng.\r\n       Mục 2. Bản vẽ\r\n       E-HSMT này Không có bản vẽ\r\n       Mục 3. Kiểm tra và thử nghiệm\r\n      Các kiểm tra và thử nghiệm cần tiến hành gồm có: Nhà thầu chịu toàn bộ chi phí kiểm tra thử\r\nnghiệm toàn bộ sản phẩm theo quy định có liên quan và theo yêu cầu chủ đầu tư (nếu có).\r\n\r\n         - Chủ đầu tư hoặc đại diện của Chủ đầu tư có quyền yêu cầu nhà thầu cung cấp hàng hóa mẫu,\r\ntài liệu liên quan để kiểm tra, thử nghiệm hàng hóa do nhà thầu đề xuất cung cấp để đảm bảo hàng hóa\r\nđó có đặc tính kỹ thuật phù hợp với yêu cầu của E- HSMT được phê duyệt, nhà thầu phải có văn bản\r\ncam kết cung cấp hàng mẫu để phục vụ kiểm tra, thử nghiệm hàng hóa khi được bên mời thầu yêu cầu.\r\n\r\n       - Nhà thầu phải thực hiện kiểm tra tình trạng hàng hóa trước khi giao hàng. Toàn bộ hàng hóa sẽ\r\nđược kiểm tra hoặc sử dụng thử (nếu Chủ đầu tư có yêu cầu) trước khi bàn giao và nghiệm thu.\r\n\r\n       - Thời gian, địa điểm và cách thức tiến hành kiểm tra, thử nghiệm: Chủ đầu tư sẽ thông báo cụ\r\nthể cho Nhà thầu trong quá trình xét duyệt trúng thầu và ký kết hợp đồng.\r\n\f                                                  118\r\n\r\n       - Trường hợp hàng hóa không phù hợp với đặc tính kỹ thuật theo hợp đồng thì Chủ đầu tư có\r\nquyền từ chối và Nhà thầu phải có trách nhiệm thay thế hoặc tiến hành những điều chỉnh cần thiết để\r\nđáp ứng đúng các yêu cầu về đặc tính kỹ thuật. Trường hợp Nhà thầu không có khả năng thay thế hay\r\nđiều chỉnh các hàng hóa không phù hợp, Chủ đầu tư có quyền tổ chức việc thay thế hay điều chỉnh nếu\r\nthấy cần thiết, mọi rủi ro và chi phí liên quan do Bên B chịu.\r\n\r\n       - Việc thực hiện kiểm tra, thử nghiệm hàng hóa của Chủ đầu tư không dẫn đến miễn trừ nghĩa vụ\r\nbảo hành hay các nghĩa vụ khác theo hợp đồng của Nhà thầu.\r\n\r\n       - Toàn bộ hàng hóa phải được thử nghiệm kiểm tra để chứng tỏ rằng hàng hóa thoả mãn toàn bộ\r\ncác yêu cầu của điều kiện kỹ thuật này. Nhà thầu phải cung cấp toàn bộ các thiết bị, dụng cụ cần thiết,\r\nlao động và các phí tổ chức thử nghiệm cần thiết khác để tiến hành thử nghiệm thiết bị bằng chi phí của\r\nmình, kể cả chi phí thay thế mới các chi thiết bị hư hỏng do lỗi của Nhà sản xuất, kể cả chi phí điện thử\r\nnghiệm. Các chi phí này cần đưa vào ngay đề xuất tài chính của nhà thầu khi dự thầu. Nếu trong hồ sơ\r\ndự thầu không chỉ rõ chi phí này thì được hiểu là đã bao gồm trong giá các hạng mục có liên quan hoặc\r\nnhà thầu bỏ qua để cạnh tranh.\r\n\r\n       - Trước khi thử Nhà thầu phải cung cấp quy trình thử chi tiết, các biện pháp đảm bảo an toàn cho\r\ncác đối tượng kiến trúc, kết cấu, điện, thiết bị đã lắp đặt. Sau khi thử Nhà thầu có trách nhiệm dọn dẹp\r\nvệ sinh công trình.\r\n\r\n       - Toàn bộ các thử nghiệm phải tiến hành với sự có mặt của giám sát và của cơ quan có thẩm\r\nquyền về nghiệm thu, hoàn thành công tác thử nghiệm hàng hóa.\r\n\r\n       - Chủ đầu tư có quyền tiến hành các kiểm tra bổ sung. Nếu có kết quả không đúng theo hồ sơ\r\nmời thầu thì chi phí kiểm tra bổ sung nhà thầu phải chịu, cũng như mọi chi phí sửa chữa cho tới khi hoàn\r\nchỉnh."}