{"text":"--- Tệp: Chương V.Yêu cầu về kỹ thuật_BẢO TRÌ MÁY PHÁT ĐIỆN.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\n\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nYêu cầu về kỹ thuật mang tính kỹ thuật thuần túy và các yêu cầu khác liên quan đến việc cung cấp dịch vụ (trừ giá). Yêu cầu về kỹ thuật phải được nêu đầy đủ, rõ ràng và cụ thể để làm cơ sở cho nhà thầu lập E-HSDT. \nTrong yêu cầu về kỹ thuật không được đưa ra các điều kiện nhằm hạn chế sự tham gia của nhà thầu hoặc nhằm tạo lợi thế cho một hoặc một số nhà thầu gây ra sự cạnh tranh không bình đẳng. \nYêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau: \n1. Giới thiệu chung về dự án, gói thầu:\nMục này nêu thông tin tóm tắt về dự án/ dự toán mua sắm, gói thầu như: địa điểm thực hiện dự án/ dự toán mua sắm, quy mô của dự án/ dự toán mua sắm, yêu cầu về cung cấp dịch vụ, thời gian thực hiện và những thông tin khác tùy theo tính chất và yêu cầu của gói thầu..\nChủ đầu tư, bên mời thầu: Bệnh viện Chợ Rẫy\nTên dự toán: Theo thông tin tại quyết định phê duyệt kế hoạch lựa chọn nhà thầu và E-CDNT 1.2\nTên gói thầu: Theo thông tin tại quyết định phê duyệt kế hoạch lựa chọn nhà thầu và E-CDNT 1.2\nNguồn vốn: Theo thông tin tại quyết định phê duyệt kế hoạch lựa chọn nhà thầu và E-CDNT 3\nHình thức lựa chọn nhà thầu, phương thức lựa chọn nhà thầu, loại hợp đồng, thời gian thực hiện hợp đồng: Theo thông tin tại quyết định phê duyệt kế hoạch lựa chọn nhà thầu và tại E-TBMT\n2. Mục tiêu công việc:\nTrong mục này Chủ đầu tư, Bên mời thầu cần cung cấp đầy đủ, chi tiết thông tin về các dịch vụ sẽ được thực hiện để bảo đảm nhà thầu có thể lập E-HSDT một cách hiệu quả, chính xác và cạnh tranh nhất có thể. \nMục tiêu công việc: lựa chọn nhà thầu đủ năng lực, kinh nghiệm đáp ứng yêu cầu của E-HSMT và Chủ đầu tư về bảo trì, bảo dưỡng, máy phát điện tại Bệnh viện Chợ Rẫy.\n3. Yêu cầu kỹ thuật của gói thầu:\nMục này đưa ra các yêu cầu về kỹ thuật đối với việc cung cấp dịch vụ nhằm đảm bảo chất lượng dịch vụ đáp ứng mục tiêu ban đầu của Chủ đầu tư. Trong đó, các yêu cầu do Chủ đầu tư, Bên mời thầu đưa ra cần chú trọng vào sản phẩm đầu ra như tiêu chuẩn, quy cách, thông số kỹ thuật, chất lượng... của dịch vụ. Chủ đầu tư, Bên mời thầu cũng cần nêu các tiêu chuẩn về dịch vụ mà nhà thầu phải đáp ứng, tuy nhiên, các tiêu chuẩn này không nhằm mục đích hạn chế sự tham gia của nhà thầu. Nhà thầu có thể áp dụng các tiêu chuẩn dịch vụ khác nhưng phải chứng minh các tiêu chuẩn này tương đương hoặc cao hơn tiêu chuẩn do Chủ đầu tư, Bên mời thầu yêu cầu. Về cơ bản, Bên mời thầu không cần nêu quy trình, phương pháp thực hiện dịch vụ cụ thể mà nhà thầu phải tuân theo. Nhà thầu được quyền đề xuất quy trình, phương pháp thực hiện mà nhà thầu thấy là thích hợp để thực hiện gói thầu.\nChủ đầu tư có thể đưa ra các yêu cầu về đấu thầu bền vững để bảo đảm dịch vụ cung cấp cho gói thầu thân thiện với môi trường, xã hội (việc sử dụng các vật tư, vật liệu được chứng nhận nhãn sinh thái và tương đương; sử dụng vật liệu không nung, vật liệu bền vững, thân thiện môi trường có khả năng tái chế, tái sử dụng; hạn chế mức độ xả thải, rác thải, ô nhiễm môi trường, hạn chế lượng bê tông sử dụng trong công trình; biện pháp tổ chức thi công; dây chuyền, công nghệ thi công và các yếu tố khác) nhưng phải bảo đảm các quy định này là rõ ràng, không làm hạn chế nhà thầu.\nYêu cầu về kỹ thuật đối với việc cung cấp dịch vụ:  \nSốTT\nDanh mục dịch vụ\nMô tả dịch vụ\nĐơnvị tính\nSố lượng\nĐơn giá \nThành tiền\n\n\n\n\n\n\n\n\n\nQuy cách, Thông số kỹ thuật máy phát điện\nNội dung công việc \n\n\n\n\n(1)\n(2)\n(3)\n(4)\n(5)\n(6)\n(7)\n(8)\n1\nBảo trì, bảo dưỡng vệ sinh máy phát điện Himoinsa 125kVA\nMáy phát điện Himoinsa, Công suất: 125kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); Số lượng máy: 01\n- Tần suất bảo trì: 02 tháng/01 lần/01 máy- Kiểm tra toàn bộ máy phát điện như rò rỉ nhớt, dầu, bồn chứa nhiên liệu, mức nhiên liệu, ống nhiên liệu và chất lượng nhiên liệu; Mức nhớt, Mức nước làm mát của các bộ tản nhiệt (áo khoác nước và LTA), mức dầu trong bồn; Các bộ làm mát; Mức điện giải của ắc quy; Hệ thống sạc ắc quy; Tất cả các thành phần khí thải và phần cứng (phụ kiện, kẹp, ốc vít, v.v.), Dây đai truyền động, tình trạng và độ căng, Cửa thoát khí máy phát điện, Ống tản nhiệt bị mòn và nứt, Vòng bi quạt kín hoặc máy bơm nước bị mòn hoặc thấm, Lọc không khí, Nồng độ chống đóng băng và DCA, Điều chỉnh tốc độ.- Chạy máy không tải để kiểm tra tổng thế trước khi thực hiện bảo trì, kết hợp với việc kiểm tra đầu phát điện.- Vệ sinh, lau chùi bên ngoài các bộ phận bị bẩn, bám bụi như vỏ máy, đầu phát, động cơ, quạt giải nhiệt, lọc nhớt, lọc dầu, lọc gió, bảng điều khiển, bình ắc quy, bồn nhiên liệu, bơm dầu dự phòng- Vô dầu: Ổ trục quạt.-  Xả: Nước từ bộ lọc trước nhiên liệu, Bẫy ngưng tụ khí thải, Nước và cặn từ bể chứa nhiên liệu.- Vệ sinh: Bộ xả hơi cacte, áo nước & hệ thống làm mát LTA, Bộ nạp làm mát không khí (nếu được trang bị), Lọc gió hoặc kiểm tra bể dầu, Bộ phận tản nhiệt, Động cơ, siết các khớp nối bơm, ống nhiên liệu điều chỉnh lại độ căng dây đai của cánh quạt giải nhiệt bằng dụng cụ chuyên dụng.- Chạy thử máy phát sau bảo trì và kiểm tra không rò rỉ nhiên liệu, nhớt, nước và khí thải- Kiểm tra màu khói (ống xả khói) bằng trực quan, nghe tiếng động và độ rung có bất thường không-  Kiểm tra tủ hòa đồng bộ, vệ sinh vỏ tủ và các linh kiện bằng khăn lau, máy thổi khí; Kiểm tra bảng điều khiển, thông số dòng điện, điện áp, tần số, chế độ vận hành, thiết bị đóng cắt và nút dừng khẩn cấp; Kiểm tra các tiếp điểm, đầu cosse và dấu hiệu của sự ăn mòn hoặc bị hỏng  -  Ghi biên bản kiểm tra: Thông số kỹ thuật: điện áp, dòng điện, điện trở cách điện, ghi phiếu bảo trì; Đề xuất các thiết bị hư hỏng hoặc dự kiến thay thế báo cáo chủ đầu tư biết.\nLần\n18\n1.469.500\n   26.451.000 \n2\nBảo trì, bảo dưỡng vệ sinh máy phát điện Cummins 1000kVA\nMáy phát điện Cummins, Công suất: 1000kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); Số lượng máy: 02\nLần\n36\n2.576.000\n    92.736.000 \n3\nBảo trì, bảo dưỡng vệ sinh máy phát điện Cummins 500kVA \nMáy phát điện Cummins, Công suất: 500kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); Số lượng máy: 01\nLần\n18\n1.950.000\n    35.100.000 \n4\nBảo trì, bảo dưỡng vệ sinh máy phát điện Teksan 584kVA \nMáy phát điện Teksan, Công suất: 584kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); Số lượng máy: 01\nLần\n18\n1.985.000\n    35.730.000 \n5\nBảo trì, bảo dưỡng vệ sinh máy phát điện Cummins 1000kVA (kèm 01 tủ hòa đồng bộ)\nMáy phát điện Cummins, Công suất: 1000kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); (Số lượng máy: 03 và kèm 01 tủ hòa đồng bộ)\nLần\n54\n3.050.000\n  164.700.000 \n6\nBảo trì, bảo dưỡng vệ sinh máy phát điện KPS, Công suất: 182kVA\nMáy phát điện KPS, Công suất: 182kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút; Số lượng máy: 01\nLần\n18\n1.490.000\n    26.820.000 \nTổng giá gói thầu\n \n \n \n  381.537.000 \nKhi máy phát điện gặp sự cố, liên hệ 24/24, xử lý nhanh, khi có thông báo của bệnh viện bằng điện thoại hoặc văn bản nhà thầu phải cử nhân viên kỹ thuật vào và có mặt không quá 1 giờ.\nNgày nghỉ Lễ, Tết ...Nhà thầu phải gửi lịch trực (tên nhân viên, số điện thoại) và cử nhân viên kỹ thuật vào kiểm tra và chạy thử máy phát điện xem có hoạt động bình thường không (trước khi nghỉ Lễ, tết...) khi Bệnh viện yêu cầu.\nĐối với trường hợp Bệnh viện có kế hoạch chạy máy phát điện (ngày thường, thứ bảy & chủ nhật) Nhà thầu phải cử nhân viên kỹ thuật vào hỗ trợ kỹ thuật khi Bệnh viện yêu cầu.\nBảo hành sau khi bảo trì (theo chu kỳ bảo trì 02 tháng/ lần)\nCam kết có khả năng cung cấp dịch vụ ngay trong vòng 07 ngày kể từ ngày nhận được thông báo của Chủ Đầu tư trong trường hợp trúng thầu và hợp đồng có hiệu lực. . \nNhà thầu cung cấp giấy phép đăng ký kinh doanh.\nNhà thầu thực hiện cam kết theo mẫu sau: \n\n.\n\n\n\t\t\t\t\t\t\t\t\t\tMẫu cam kết\nCỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM\nĐộc lập – Tự do – Hạnh phúc\n3635763482600\n\t\t\t\t\t\tThành phố Hồ Chí Minh, ngày ……tháng……năm……\n\n\nTên Nhà thầu:\n* Địa chỉ:\n* Số điện thoại:   \t\t\t  \n* Mail:\n* Fax:                                    \n* Mã số thuế:\nBẢN CAM KẾT\nNhà thầu [ghi tên Nhà thầu ] tham dự gói thầu: [ghi tên gói thầu ] của Bệnh viện Chợ Rẫy, đại diện hợp pháp của nhà thầu [ghi tên Nhà thầu ] cam kết các điều khoản sau:\nNhà thầu cam kết về Uy tín của nhà thầu các nội dung như sau: cam kết “Không vi phạm về kết quả thực hiện hợp đồng của nhà thầu theo quy định tại Điều 17 và Điều 18 của Nghị định số 24/2024/NĐ-CP trong vòng 03 năm gần đây, tính đến thời điểm đóng thầu.”\nNhà thầu Cam kết thực hiện đầy đủ các nghĩa vụ về thuế đối với nhà nước, cam kết không bị kết luận có tình hình tài chính không lành mạnh, phá sản hoặc nợ đọng không có khả năng chi trả hoặc đang trong quá trình giải thể.\nNhà thầu chịu hoàn toàn trách nhiệm trước pháp luật về tính trung thực của hồ sơ dự thầu.\nBảo đảm điều kiện vệ sinh môi trường, phòng cháy chữa cháy và an toàn lao động.\nNhà thầu cam kết thực hiện các công việc dịch vụ chi tiết:\nSốTT\nDanh mục dịch vụ\nMô tả dịch vụ\nĐơnvị tính\nSố lượng\nĐơn giá \nThành tiền\n\n\n\n\n\n\n\n\n\nQuy cách, Thông số kỹ thuật máy phát điện\nNội dung công việc \n\n\n\n\n(1)\n(2)\n(3)\n(4)\n(5)\n(6)\n(7)\n(8)\n1\nBảo trì, bảo dưỡng vệ sinh máy phát điện Himoinsa 125kVA\nMáy phát điện Himoinsa, Công suất: 125kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); Số lượng máy: 01\n- Tần suất bảo trì: 02 tháng/01 lần/01 máy- Kiểm tra toàn bộ máy phát điện như rò rỉ nhớt, dầu, bồn chứa nhiên liệu, mức nhiên liệu, ống nhiên liệu và chất lượng nhiên liệu; Mức nhớt, Mức nước làm mát của các bộ tản nhiệt (áo khoác nước và LTA), mức dầu trong bồn; Các bộ làm mát; Mức điện giải của ắc quy; Hệ thống sạc ắc quy; Tất cả các thành phần khí thải và phần cứng (phụ kiện, kẹp, ốc vít, v.v.), Dây đai truyền động, tình trạng và độ căng, Cửa thoát khí máy phát điện, Ống tản nhiệt bị mòn và nứt, Vòng bi quạt kín hoặc máy bơm nước bị mòn hoặc thấm, Lọc không khí, Nồng độ chống đóng băng và DCA, Điều chỉnh tốc độ.- Chạy máy không tải để kiểm tra tổng thế trước khi thực hiện bảo trì, kết hợp với việc kiểm tra đầu phát điện.- Vệ sinh, lau chùi bên ngoài các bộ phận bị bẩn, bám bụi như vỏ máy, đầu phát, động cơ, quạt giải nhiệt, lọc nhớt, lọc dầu, lọc gió, bảng điều khiển, bình ắc quy, bồn nhiên liệu, bơm dầu dự phòng- Vô dầu: Ổ trục quạt.-  Xả: Nước từ bộ lọc trước nhiên liệu, Bẫy ngưng tụ khí thải, Nước và cặn từ bể chứa nhiên liệu.- Vệ sinh: Bộ xả hơi cacte, áo nước & hệ thống làm mát LTA, Bộ nạp làm mát không khí (nếu được trang bị), Lọc gió hoặc kiểm tra bể dầu, Bộ phận tản nhiệt, Động cơ, siết các khớp nối bơm, ống nhiên liệu điều chỉnh lại độ căng dây đai của cánh quạt giải nhiệt bằng dụng cụ chuyên dụng.- Chạy thử máy phát sau bảo trì và kiểm tra không rò rỉ nhiên liệu, nhớt, nước và khí thải- Kiểm tra màu khói (ống xả khói) bằng trực quan, nghe tiếng động và độ rung có bất thường không-  Kiểm tra tủ hòa đồng bộ, vệ sinh vỏ tủ và các linh kiện bằng khăn lau, máy thổi khí; Kiểm tra bảng điều khiển, thông số dòng điện, điện áp, tần số, chế độ vận hành, thiết bị đóng cắt và nút dừng khẩn cấp; Kiểm tra các tiếp điểm, đầu cosse và dấu hiệu của sự ăn mòn hoặc bị hỏng  -  Ghi biên bản kiểm tra: Thông số kỹ thuật: điện áp, dòng điện, điện trở cách điện, ghi phiếu bảo trì; Đề xuất các thiết bị hư hỏng hoặc dự kiến thay thế báo cáo chủ đầu tư biết.\nLần\n18\n1.469.500\n   26.451.000 \n2\nBảo trì, bảo dưỡng vệ sinh máy phát điện Cummins 1000kVA\nMáy phát điện Cummins, Công suất: 1000kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); Số lượng máy: 02\nLần\n36\n2.576.000\n    92.736.000 \n3\nBảo trì, bảo dưỡng vệ sinh máy phát điện Cummins 500kVA \nMáy phát điện Cummins, Công suất: 500kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); Số lượng máy: 01\nLần\n18\n1.950.000\n    35.100.000 \n4\nBảo trì, bảo dưỡng vệ sinh máy phát điện Teksan 584kVA \nMáy phát điện Teksan, Công suất: 584kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); Số lượng máy: 01\nLần\n18\n1.985.000\n    35.730.000 \n5\nBảo trì, bảo dưỡng vệ sinh máy phát điện Cummins 1000kVA (kèm 01 tủ hòa đồng bộ)\nMáy phát điện Cummins, Công suất: 1000kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); (Số lượng máy: 03 và kèm 01 tủ hòa đồng bộ)\nLần\n54\n3.050.000\n  164.700.000 \n6\nBảo trì, bảo dưỡng vệ sinh máy phát điện KPS, Công suất: 182kVA\nMáy phát điện KPS, Công suất: 182kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút; Số lượng máy: 01\nLần\n18\n1.490.000\n    26.820.000 \nTổng giá gói thầu\n \n \n \n  381.537.000 \n\n Khi máy phát điện gặp sự cố, liên hệ 24/24, xử lý nhanh, khi có thông báo của bệnh viện bằng điện thoại hoặc văn bản nhà thầu phải cử nhân viên kỹ thuật vào và có mặt không quá 1 giờ.\nNgày nghỉ Lễ, Tết ...Nhà thầu phải gửi lịch trực (tên nhân viên, số điện thoại) và cử nhân viên kỹ thuật vào kiểm tra và chạy thử máy phát điện xem có hoạt động bình thường không (trước khi nghỉ Lễ, tết...) khi Bệnh viện yêu cầu.\nĐối với trường hợp Bệnh viện có kế hoạch chạy máy phát điện (ngày thường, thứ bảy & chủ nhật) Nhà thầu phải cử nhân viên kỹ thuật vào hỗ trợ kỹ thuật khi Bệnh viện yêu cầu.\nBảo hành sau khi bảo trì (theo chu kỳ bảo trì 02 tháng/ lần)\nCam kết có khả năng cung cấp dịch vụ ngay trong vòng 07 ngày kể từ ngày nhận được thông báo của Chủ Đầu tư trong trường hợp trúng thầu và hợp đồng có hiệu lực. \n\nĐẠI DIỆN HỢP PHÁP CỦA NHÀ THẦU\n[Ghi rõ tên, chức danh, ký tên và đóng dấu]\n\n4. Giải pháp và phương pháp luận:\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương này, gồm các phần như sau: \n1. Giải pháp và phương pháp luận;\n2.  Kế hoạch công tác.\n5. Quy định về kiểm tra, nghiệm thu sản phẩm:\nMục này quy định về quy trình kiểm tra, nghiệm thu sản phẩm, trình tự giao nộp sản phẩm (nếu có)... để phục vụ công tác thanh, quyết toán hợp đồng: theo quy định của Chủ đầu tư và các quy định pháp luật chuyên ngành về gói thầu."}