{"text":"--- Tệp: Chương V.pdf ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n       Mục 1. Yêu cầu về kỹ thuật\r\n       1.1.   Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\r\n       - Tên hạng mục: Thay thế linh kiện, thiết bị hệ thống máy phát điện dự phòng.\r\n\r\n       - Tên chủ đầu tư: Trung tâm Hội nghị Quốc gia.\r\n\r\n       - Nguồn vốn: Ngân sách nhà nước.\r\n\r\n       - Thời gian thực hiện: Năm 2025.\r\n\r\n       - Địa điểm thực hiện: Trung tâm Hội nghị Quốc gia.\r\n\r\n       - Tên gói thầu: Thay thế linh kiện, thiết bị hệ thống máy phát điện dự phòng.\r\n\r\n       - Thời gian thực hiện gói thầu: 180 ngày\r\n\r\n       1.2. Yêu cầu về kỹ thuật\r\n\r\n       - Chất lượng: mới 100%, chưa qua sử dụng theo yêu cầu cụ thể tiêu chuẩn chất lượng\r\ncác hàng hóa, được sản xuất từ đầu năm 2024 trở lại đây.\r\n\r\n       - Tài liệu kỹ thuật trong E-HSDT: Nhà thầu phải cung cấp cataloge, tài liệu kỹ thuật\r\n(nếu có) có đầy đủ nội dung chứng minh các đặc tính, thông số kỹ thuật chào thầu;\r\n\r\n     - Trừ trường hợp Chủ đầu tư có yêu cầu khác (hoặc không yêu cầu), Nhà thầu phải cung\r\ncấp cho chủ đầu tư trước khi các bên tiến hành bàn giao và nghiệm thu hàng hóa (không bắt\r\nbuộc đối với hàng hóa là linh kiện, phụ kiện kèm theo), bao gồm nhưng không giới hạn các tài\r\nliệu theo yêu cầu sau:\r\n       + Tài liệu chứng minh nguồn gốc xuất xứ của hàng hóa, thiết bị do cơ quan có thẩm\r\nquyền cấp (sau đây gọi tắt là “C/O”);\r\n       + Tài liệu chứng nhận chất lượng hoặc chứng nhận xuất xưởng hợp lệ của hàng hóa,\r\nthiết bị do nhà sản xuất phát hành (sau đây gọi tắt là “C/Q”);\r\n       + Chứng chỉ xuất xưởng đối với hàng hóa trong nước.\r\n\r\n       - Thiết bị được cung cấp tới địa điểm yêu cầu của E-HSMT phải trong dạng đóng gói\r\ncủa Nhà sản xuất; các thông số bên trong phải phù hợp với đặc tính kỹ thuật được thoả thuận\r\ntrong hợp đồng. Bất kỳ sự thay đổi nguồn gốc, chủng loại, quy cách kỹ thuật nào sẽ không\r\nđược chấp thuận nếu không có sự đồng ý của Đơn vị trực tiếp sử dụng tài sản.\r\n\r\n       - Nhà thầu phải đảm bảo có hàng hóa thay thế sẵn sàng cho hàng hóa cung cấp trong\r\n\ftrường hợp hàng hóa cung cấp có sự cố để đảm bảo việc sử dụng không gián đoạn của toàn\r\nbộ hàng hóa.\r\n\r\n        - Hàng hóa cung cấp phải đảm bảo các quy định pháp luật liên quan (nếu có)\r\n\r\n        - Đối với các hàng hóa, thiết bị Bên mời thầu có thể đưa ra model, xuất xứ là để nhà\r\nthầu tham khảo. Nhà thầu có thể chào các hàng hóa, thiết bị có đặc tính kỹ thuật, tính năng sử\r\ndụng, thiết kế công nghệ, tiêu chuẩn công nghệ tương đương với yêu cầu của bên mời thầu.\r\n\r\n        - Bên mời thầu yêu cầu nhà thầu cung cấp trong HSDT của mình toàn bộ các thông số\r\nkỹ thuật của hàng hóa phải tuân thủ hoặc tương đương trở lên các thông số kỹ thuật của hàng\r\nhóa và các dịch vụ liên quan\r\n\r\n        - Hàng hóa phải tuân thủ các thông số kỹ thuật và tiêu chuẩn sau đây:\r\n\r\n                                                             Thông số kỹ\r\n                                             Hãng/Xuất                                   Số\r\n STT     TÊN VẬT TƯ, THIẾT BỊ                               thuật, ký, mã       ĐVT\r\n                                                xứ                                     lượng\r\n                                                                hiệu\r\n         HẠNG MỤC THAY THẾ VẬT\r\n  A\r\n         TƯ, THIẾT BỊ\r\n         Máy phát điện loại Model\r\n         XS2200F: 16V4000G61 (04 máy)\r\n   I\r\n          ESN: 527102022, 527102024,\r\n         527102084, 527102274\r\n   1     Vật tư thay thế\r\n         Coolant (Nước làm mát)\r\n                                               BASF/       Glysacorr G93\r\n  1.1    (Bao gồm nước sạch tỷ lệ pha                                           lít\r\n                                                Đức            green                    260\r\n         1/10)\r\n         OIL SEPARATOR -\r\n                                                MTU/\r\n  1.2    DIAPHRAGM (Lọc thông hơi các                        5410180233         cái\r\n                                                Đức                                      16\r\n         te - màng cao su, lò xo)\r\n                                                             5410100080\r\n         OIL SEPARATOR - INSERT (Lọc            MTU/\r\n  1.3                                                           hoặc            cái\r\n         thông hơi các te - lõi lọc)            Đức                                      16\r\n                                                             5200180035\r\n         OIL SEPARATOR - GASKET                 MTU/\r\n  1.4                                                        0000180680         cái\r\n         (Lọc thông hơi các te - gioăng)        Đức                                      16\r\n                                                MTU/\r\n  1.5    Nắp bộ lọc thô nhiên liệu                           8690920046         cái\r\n                                                Đức                                      1\r\n                                                MTU/\r\n  1.6    Gioăng nắp lọc thô                                  8690920032         cái\r\n                                                Đức                                      1\r\n         Hệ thống nhiên liệu - ngoài động\r\n   2\r\n         cơ\r\n         Phao báo mức cho bồn dầu 5 mức     PowerComp/      PHD/LL70-5-\r\n  2.1                                                                           bộ\r\n         (bồn dầu phụ 3m3)                   Singapore         1280                      2\r\n                                                Piusi/\r\n  2.2    Phao báo mức cho bồn dầu tổng                       F0075510D          bộ\r\n                                                Italy                                    4\r\n\f                                               Parker\r\n  2.3   Lọc tách nước nhiên liệu               Racor/         FBO 60356       cái\r\n                                                                                         4\r\n                                                USA\r\n                                              TO.ME.S/\r\n  2.4   Bơm cánh gạt                                          DETP0777        cái\r\n                                                Italy                                    4\r\n   3    Hệ thống làm mát\r\n                                                MTU/\r\n  3.1   UNION - Ống nối ống thông hơi                        735211008001     cái\r\n                                                Đức                                      4\r\n                                                MTU/\r\n  3.2   SEAL RING - gioăng đồng                              007603014102     cái\r\n                                                Đức                                      4\r\n   4    Hệ thống điện\r\n                                                MTU/\r\n  4.1   Bộ sạc Battery charger                               X59436100009     bộ\r\n                                                Đức                                      2\r\n        Danh mục phụ tùng thay thế 350\r\n  II\r\n        kVA Cummin\r\n        Coolant Nước làm mát (bao gồm          BASF/         Glysacorr G93\r\n   1                                                                          lít\r\n        nước sạch pha chế tỷ lệ 1/10)           Đức              green                   10\r\n                                                             Comap ICHG-\r\n                                               Comap/\r\n   2    Battery chargers Sạc ắc quy                           240 24 24V      cái\r\n                                                Séc                                      1\r\n                                                                  10A\r\n        Danh mục phụ tùng bảo dưỡng\r\n  B\r\n        định kỳ 500 kVA Volvo\r\n        Coolant Nước làm mát (bao gồm          BASF/         Glysacorr G93\r\n   1                                                                          lít\r\n        nước sạch pha chế tỷ lệ 1/10)           Đức              green                   10\r\n                                                             Comap ICHG-\r\n                                               Comap/\r\n   2    Battery chargers Sạc ắc quy                           240 24 24V      cái\r\n                                                Séc                                      1\r\n                                                                  10A\r\n\r\n        Bơm chìm tích hợp phao (bao gồm         Hãng\r\n   3                                                           DP 100G        cái\r\n        phụ kiện lắp đặt hoàn thiện          pentax/ Italy                               1\r\n\r\n\r\n- Dịch vụ liên quan:\r\n\r\n                                                                 KHỐI\r\n STT        HẠNG MỤC BẢO TRÌ                ĐƠN VỊ TÍNH                             GHI CHÚ\r\n                                                                LƯỢNG\r\n  A     Máy phát điện loại Model XS2200F: 16V4000G61 (04 máy)\r\n   I    Hệ thống nhiên liệu\r\n  1     Vệ sinh bồn dầu tổng 30 m3                cái               4\r\n        Lắp đặt đường ống bơm để bơm\r\n        luân chuyển dầu giữa các bồn.\r\n  1.1   Chuyển vật tư, thiết bị thi công,        Bồn                4\r\n        bồn dầu dự trữ đến khu vực thi\r\n        công\r\n        Bơm luân chuyển dầu sạch (1                                           Bơm đi bơm lại\r\n        phần trên bồn) giữa các bồn dầu                                      giưa các bồn, cách\r\n 1.2                                             Bồn                4\r\n        (khoảng cách giữa các bồn                                              ly từng bồn khi\r\n        khoảng 4m-8m, làm cách khoảng                                                bơm\r\n\f      bồn 1 và 3, bồn 2 và 4 mục đích                 (Bơm 02 lần đi lại\r\n      để lắng cặn bẩn trước khi thảo tác                 cho 1 bồn)\r\n      rút luân chuyển đủ 04 bồn)\r\n      Lưu ý: bơm vừa đủ, tránh để\r\n      dầu sạch nhiễm cặn\r\n      Bơm rút dầu cặn bẩn (đáy bồn\r\n      gồm cặn bẩn lẫn nước - nếu có) ra\r\n1.3                                         Bồn   4\r\n      bồn trữ bên ngoài để lọc tận dụng\r\n      dầu, cặn bẩn chuyển đi xử lý\r\n      Mở tất cả các cửa thăm bồn dầu\r\n      và tiến hành thông gió vào bồn\r\n      dầu\r\n      Sau khi hút hết cặn dầu tại đáy\r\n      bồn, mở tất cả các cửa của bồn dầu\r\n      và tiến hành thông gió (thông gió\r\n      tự nhiên hoặc thông gió bằng quạt\r\n1.4   hoặc      máy        thổi     khí).   Bồn   4\r\n      Lưu ý: kiểm tra nồng độ các chất\r\n      khí H2S, CO, O2 trong bồn bằng\r\n      các dụng cụ đo khí cầm tay trước\r\n      khi đưa công nhân vào ( nồng độ\r\n      H2S = 0, CO = 0 ..) và phải tuân\r\n      thủ theo quy trình an toàn lao\r\n      động\r\n      Lắp đặt đường ống bơm, bơm,\r\n      và     dầu     sạch     vệ    sinh\r\n      Lắp đặt hệ thống đường ống bơm                  Công tác chuẩn bị\r\n1.5                                         Bồn   4\r\n      áp lực cao, đường ống cung cấp                  để vệ sinh bồn dầu\r\n      dầu DO làm sạch (hệ thống bơm\r\n      (bơm áp lực cao ...)\r\n      Cho công nhân vệ sinh vào\r\n      Công nhân vệ sinh và phải được\r\n      trang bị mặt nạ dưỡng khí, đồ bảo\r\n      hộ lao động kín (dùng băng keo để\r\n      bịt kín khoảng hở giữa ủng, găng\r\n      tay và quần áo bảo hộ)\r\n1.6                                         Bồn   4\r\n      Lưu ý: lập các khu vực ưu tiên:\r\n      khu vực cấp cứu, khu vực nội\r\n      bộ… Phải luôn sẵn sàng các biện\r\n      pháp cấp cứu và xử lý các trường\r\n      hợp: ngạt thở, ngất, đưa người bị\r\n      nạn ra khỏi nơi nguy hiểm…\r\n      Vệ sinh toàn bộ đáy bồn và\r\n      dựng giàn giáo trong bồn\r\n      Công nhân vệ sinh thu gom các\r\n      cặn dầu còn sót lại trong bồn bằng\r\n1.7   dụng cụ chuyên dụng, dựng giàn        Bồn   4\r\n      giáo để vệ sinh thành và đỉnh bồn.\r\n      Sau khi thu gom cặn dầu thì tiến\r\n      hành hút sạch tối đa lượng cặn dầu\r\n      này\r\n      Cung cấp súng làm sạch, chuẩn\r\n1.8                                         Bồn   4\r\n      bị vận hành các máy bơm áp lực\r\n\f      cao, dầu sạch DO (hóa chất tẩy\r\n      rửa) để chuẩn bị tẩy rửa các cặn\r\n      dầu bám chặt vào đáy, thành và\r\n      đỉnh bồn.\r\n      Làm sạch bồn bằng dầu sạch\r\n      DO\r\n      Dùng dầu sạch DO cho qua máy\r\n      bơm áp lực cao để vệ sinh toàn bộ\r\n  1.9                                       Bồn   4\r\n      đáy bồn,thành bồn và đỉnh bồn,\r\n      Dầu DO sẽ được công nhân dùng\r\n      súng làm sạch phun với áp lực cao\r\n      lên bề mặt bị dầu cặn bám bẩn\r\n      Hút toàn bộ dầu cặn và vệ sinh\r\n      lại bằng vải, bàn cào và khí\r\n      Hút toàn bộ dầu cặn vừa được tẩy\r\n      rửa khỏi đáy ,thành và đỉnh bồn\r\n 1.10 ra.Kiểm tra lại bồn sau khi rửa,      Bồn   4\r\n      nếu còn dầu cặn, dùng vải,bàn\r\n      cào, khí nén vệ sinh lại, đảm bảo\r\n      tẩy tối đa lượng dầu cặn trong\r\n      bồn.\r\n      Thu gom toàn bộ lượng chất\r\n      bẩn         và      thiết       bị\r\n      Thu gom lượng dầu cặn để xử lý,\r\n      quần áo bảo hộ lao động, đường\r\n1.11 ống, giàn giáo, bơm…. Kiểm tra         Bồn   4\r\n      danh sách để chắc chắn đã thu\r\n      gom      toàn    bộ    thiết    bị.\r\n      Lưu ý: Tẩy rửa các thiết bị làm\r\n      sạch cho lần sử dụng sau.\r\n      Lắp đặt các cửa thăm và bơm dầu\r\n      sạch            vào            bồn\r\n      Lắp đặt lại các cửa và bơm dầu\r\n 1.12                                       Bồn   4\r\n      sạch từ bồn chứa vào.\r\n      Lưu ý: các cửa của bồn phải được\r\n      lắp đặt đúng kĩ thuật\r\n      Chạy lọc dầu bẩn … từ bồn chứa\r\n                                                      Lọc tận dụng tối đa\r\n      để        tái      sử        dụng,\r\n                                                       trước chi chuyển\r\n 1.13 tách cặn và thu gom cặn, dùng xe      Bồn   4\r\n                                                       cặn bẩn về nơi xử\r\n      chuyên dụng vận chuyển tới nơi\r\n                                                        lý, xem mục 4\r\n      thuê xử lý.\r\n      Đánh gỉ, sơm cụm nắp bồn dầu\r\n   2                                        cái   4\r\n      tổng\r\n      Đánh gỉ, làm sạch bề mặt các vị trí\r\n 2.1 lắp gioăng và bích cổ ống công         cái   4\r\n      nghệ gắn liền\r\n      Chạy luân phiên phần dầu bẩn và\r\n  2.2                                       cái   4\r\n      phần dầu cặn\r\n2.3    Chi phí tiêu hao (lõi lọc,…)         cái   4\r\n 3     Vệ sinh bồn dầu phụ                  cái   4\r\n       Xả, rút dầu sạch từ bồn dầu phụ ra\r\n3.1                                         cái   4\r\n       bồn chứa\r\n\f3.2   Xả và rút dầu cặn bẩn ra phi chứa    cái   4\r\n3.3   Mở nắp thăm bồn dầu phụ              cái   4\r\n3.4   Tiến hành thông gió bồn dầu          cái   4\r\n      Tiến hành công tác vệ sinh trong                 Các công tác thực\r\n3.5                                        cái   4     hiện tương tự bồn\r\n      lòng bồn\r\n      Vệ sinh, sơn cụm nắp thăm bồn                        dầu tổng\r\n      dầu phụ, Lắp đặt lại cửa thăm và\r\n3.6   thay thế toàn bộ gioăng và bulong,   cái   4\r\n      Bơm lại dầu sạch vào các bồn dầu\r\n      phụ\r\n                                                       Ghép chung xử lý\r\n      Lọc dầu và tách cặn bẩn chuyển đi\r\n3.7                                        cái         cùng cặn bẩn bồn\r\n      xử lý\r\n                                                           dầu tổng\r\n 4    Lọc dầu cấp dầu cho bồn dầu          bồn   4\r\n      Chạy luân phiên phần dầu bẩn và\r\n4.1                                        bồn   4\r\n      phần dầu cặn\r\n                                                       Tạm tính, mỗi lõi\r\n                                                      lọc 1 bồn phụ thuộc\r\n4.2   Chi phí tiêu hao (lõi lọc,…)         bồn   4      mức độ và khối\r\n                                                      lượng cặn bẩn trong\r\n                                                              dầu\r\n      Sơn chống gỉ và sơn mầu bảo vệ\r\n 5                                         Cái   4\r\n      nắp bồn dầu tổng\r\n\r\n      Sơn 01 lớp chống rỉ nắp thăm bồn\r\n5.1   dầu và hệ đường ống công nghệ        cái   4    Sơn chống rỉ epoxy\r\n      gắn liền trên nắp\r\n\r\n      Sơn 02 lớp Sơn phủ nắp thăm bồn\r\n5.2   dầu và hệ đường ống công nghệ        cái   4      Sơn phủ epoxy\r\n      gắn liền trên nắp\r\n\r\nII    Hệ thống làm mát                     Bồn   4\r\n      Vệ sinh kính thăm nước làm mát\r\n      trên       két      giãn       nở:\r\n      Nhân công kiểm tra, cô lập và rút\r\n      nước ra bồn chứa, tháo lắp vệ sinh\r\n 1                                         máy   4\r\n      kính thăm, cấp lại nước làm mát\r\n      sau khi lắp đặt kính thăm, vận\r\n      hành tuần hoàn nước trong két,\r\n      kiểm tra rò rỉ,...\r\n      Thay thế ông nước làm máy cho\r\n 2    két to và két nhỏ ống thông hơi      Gói   01\r\n      (bao gồm vật tư và nhân công)\r\n      Ống làm mát cho két nước to\r\n      Ống cao su, 4\", NAFTA/17 10N\r\n2.1                                        Sợi   4\r\n      102X 123 Dài 1.52 mét (Có cọng\r\n      lò xo chống móp)\r\n      Ống làm mát cho két nước to\r\n2.2                                        Sợi   4\r\n      Ống cao su, 4\", NAFTA/17 10N\r\n\f        102X 123 Dài 0.85 mét (Có cọng\r\n        lò xo chống móp)\r\n        Ống làm mát cho két nước to\r\n        Ống cao su, 4\", NAFTA/17 10N\r\n  2.3                                           Sợi               4\r\n        102X 123 Dài 0.84 mét (Có cọng\r\n        lò xo chống móp)\r\n        Ống làm mát cho két nước to\r\n        Ống cao su, 4\", NAFTA/17 10N\r\n  2.4                                           Sợi               4\r\n        102X 123 Dài 0.9 mét (Có cọng lò\r\n        xo chống móp)\r\n        Ống làm mát cho két nước nhỏ\r\n        Ống hút dầu, 3\", NAFTA/17 10N\r\n  2.5                                           Sợi               4\r\n        76X 93 Dài 5.7 mét (Có cọng lò\r\n        xo chống móp)\r\n        Ống làm mát cho két nước nhỏ.\r\n        Ống hút dầu, 3\", NAFTA/17 10N\r\n  2.6                                           Sợi               4\r\n        76X 93 Dài 4.7 mét (Có cọng lò\r\n        xo chống móp)\r\n        Ống làm mát cho két nước nhỏ\r\n        Ống hút dầu, 3\", NAFTA/17 10N\r\n  2.7                                           Sợi               4\r\n        76X 93 Dài 0.2 mét (Có cọng lò\r\n        xo chống móp)\r\n        Ống làm mát cho két nước nhỏ\r\n        Ống hút dầu, 3\", NAFTA/17 10N\r\n  2.8                                           Sợi               4\r\n        76X 93 Dài 0.55 mét (Có cọng lò\r\n        xo chống móp)\r\n        Ống            thông         hơi\r\n  2.9   Ống thủy lực FLEXOR 2SN-MT,             Sợi               4\r\n        3/8\" 10x18 Dài 1.6 mét\r\n        Ống            thông         hơi\r\n 2.10   Ống thủy lực FLEXOR 2SN-MT,             Sợi               4\r\n        3/8\" 10x18 Dài 1.6 mét\r\n        Ống            thông         hơi\r\n 2.11   Ống thủy lực FLEXOR 2SN-MT,             Sợi               4\r\n        3/8\" 10x18 Dài 4 mét\r\n        Ống            thông         hơi\r\n 2.12   Ống thủy lực FLEXOR 2SN-MT,             Sợi               4\r\n        3/8\" 10x18 5.2 mét\r\n        Ống bù nước két nước to\r\n        Ống thủy lực FLEXOR 2SN-MT,\r\n 2.13                                           Sợi               4\r\n        3/4\" - 215bar, 1002472 Bấm 2 đầu\r\n        thẳng. L=1.8 mét\r\n        Ống bù nước két nước nhỏ\r\n        Ống thủy lực FLEXOR 2SN-MT,\r\n 2.14                                           Sợi               4\r\n        3/4\" - 215bar, 1002472 Bấm 2 đầu\r\n        thẳng. L=2.8 mét\r\n\r\n\r\n\r\n\r\n       Mã hiệu, hãng sản xuất của vật tư, linh kiện trong bảng là vật tư, linh kiện, thiết bị\r\nđang lắp đặt, vận hành trong hệ thống hiện tại của Trung tâm Hội nghị Quốc gia. Để đảm\r\nbảo tính đồng bộ của các hệ thống đề nghị Nhà thầu chào thầu đúng mã hiệu, chủng loại và\r\n\fthông số kỹ thuật nêu trên. Trường hợp Nhà thầu đề xuất thiết bị tương đương với hàng hóa\r\nđó về đặc tính kỹ thuật, tính năng sử dụng, tiêu chuẩn công nghệ.... phải có bảng so sánh,\r\nđánh giá chi tiết và cam kết lắp đặt, tích hợp đồng bộ với hệ thống hiện có của Trung tâm\r\nHội nghị Quốc gia\r\n\r\n        *) Các yêu cầu khác\r\n     Yêu cầu về bảo hành\r\n     Thời gian bảo hành:\r\n     - Theo tiêu chuẩn của nhà sản xuất hàng hóa, thời gian tối thiểu 12 tháng kể từ ngày\r\nbàn giao thiết bị.\r\n     - Khuyến khích tăng thời gian bảo hành.\r\n     Phương thức bảo hành:\r\n     - Đảm bảo Hot-Line 24/24 trong thời gian bảo hành.\r\n     - Khi có yêu cầu bảo hành phải cử chuyên gia, cán bộ kỹ thuật trực tiếp thực hiện bảo\r\nhành không quá 24h (trong giờ hành chính), nhà thầu phải kê khai địa chỉ công ty con hoặc\r\nchi nhánh của nhà thầu để chứng minh từ điểm công ty con hoặc chi nhánh đến điểm xử lý\r\nsự cố không quá 24h. Nhà thầu phải có cam kết trong 3 ngày kể từ khi sẩy ra sự cố mà không\r\nkhắc phục được thì phải đổi sản phẩm mới.\r\n     - Trong trường hợp có bất kỳ hỏng hóc nào của thiết bị thì nhà thầu phải chịu mọi chi\r\nphí liên quan tới sửa chữa và thay thế...\r\n     - Khuyến khích phương thức bảo hành đổi hàng hóa hỏng bằng hàng hóa mới.\r\n     Yêu cầu về lắp đặt, bàn giao, nghiệm thu hàng hoá\r\n     - Về lắp đặt thiết bị: Nhà thầu phải lắp đặt thiết bị hoàn chỉnh theo tiêu chuẩn của nhà\r\nsản xuất và thực tế tại hiện trường.\r\n     - Đối với phụ kiện lắp đặt: Nhà thầu có trách nhiệm tính toán khối lượng vật tư, công\r\nviệc để đảm bảo việc lắp đặt hoàn chỉnh.\r\n     - Lắp đặt hoàn chỉnh, chắc chắn đồng bộ các sản phẩm.\r\n     - Hoạt động chạy thử ổn định trước khi nghiệm thu.\r\n\r\n       - Về chạy thử thiết bị: Tổ chức kiển tra thiết bị đơn lẻ trước khi đưa vào lắp đặt ngay\r\ntrong quá trình bàn giao. Sau khi lắp đặt phải tiến hành tổ chức chạy thử toàn bộ hệ thống,\r\ntrong quá trình chạy thử có thể kết hợp tổ chức hướng dẫn sử dụng và đào tạo chuyển giao\r\ncông nghệ. Thời gian chạy thử phải đám ứng yêu cầu chung và yêu cầu chi tiết về tiến độ\r\nthực hiện gói thầu.\r\n        Mục 2. Bản vẽ\r\n        “Không có bản vẽ”\r\n        Mục 3. Kiểm tra và thử nghiệm\r\n        Các kiểm tra và thử nghiệm cần tiến hành thực hiện theo quy định của pháp luật hiện\r\nhành.\r\n\f       Chủ đầu tư, Bên mời thầu và Nhà thầu thực hiện kiểm tra, thử nghiệm hàng hóa trong\r\ncác trường hợp sau:\r\n      - Hàng hóa cung cấp trước khi lắp đặt.\r\n      - Khi có nghi ngờ về chất lượng hàng hóa cung cấp được lắp đặt.\r\n      - Trước khi nghiệm thu hoàn thành đưa vào sử dụng, vận hành.\r\n      - Đối với những hàng a được thay thế khi thực hiện bảo hành của nhà thầu."}