{"text":"--- Tệp: Chuong V. TCKT.pdf ---\nPHAN 2. YEU CAU VE KY THUAT\r\n                            Chuang V. Y£U cAu vE Kt THUAT\r\n\r\n        Mr.rc 1. Yeu eau vi kp thu8t\r\n        1.1. Gia thRu chung vi dIe in/dIr to6n mau sam, g6i thau\r\n             G6i thau: Mua sim may phat dien cho cac @m BTS hien h&u nam 2025 .\r\n             Dv toan: Mua sam may phat den cho cac tr4m BTS hien hau nam 2025.\r\n             Thai gian thIrc hien hw dang la: 30 ngay.\r\n             S6 luan! thi a bi:\r\n  STT Ten v8t tlr thi6t bi                                                           S6 luqn\r\n      May phat di&n Diesel 8,5 t 0,5 KVA/1 lha                                              -06\r\n      May phat dien Diesel 12,5 # 0,5 KVA/1 lha                                             01\r\n          BQ chuy6n d8i ngu8n tv deng ATS                                                   07\r\n\r\n           cac v4t tu chinh dang be theo may:                                               07\r\n          - Day cap ngu8n cho may phat dien (lo4i cap dang CVV 2x16mm2\r\n          bQC PVC): TrQn g6i (dO dai trung binh khoang 5m).\r\n          - Day ti6p dat cho ATS (Lo4i day cap dang lx16mm2 b9c PVC):\r\n          TrQn g6i (de dai trung binh khoang 5m).\r\n          - Day ti6p dat cho may phat dien (Lo4i day cap dang lx16mm2 b9c\r\n          PVC): Tr9n g6i (de dai aung binh khoang 5m).\r\n          - Day cap tin hieu Mu n6i ATS vai may phat diM: trQn g6i (de dai\r\n          trung binh khoang 5m).\r\n          - e)ng thoat kh6i ra kh6i ph6ng may c6 k&m theo 6ng giam rung:\r\n          TrQn g6i (da dai trung binh khoang 4m).\r\n          - Nhi&n lieu ch4y tha may phat dien trong khoang 2 gia: 06 lit.\r\n          - He th6ng thoat hoi n6ng lam bang t6n tring kern day it nh6t\r\n          1.2mm, c6 che mira: TrQn g6i (da dai trung binh khoang 2m).\r\n          - Nh(R may: day da theo may.\r\n          - Nu6c ;iai nhiet: di da theo ma\r\n          Chi phi van chu),&1, b6c xa 11& Mc        l          dan van ha:nh                 07\r\n       1.2. Yau call ve kj thu Bt\r\n            Viec danh gia vd mjt ky thu4t duqc thIn hien theo ti6u chi “D gt” hoBo “Kh6ng dgt”.\r\n       - Viec danh gia dap ang y6u ciu ky thu4t hang h6a du9c thIrc hi§n dva tr&n tuy6n b6\r\ndap ang caa Nha dMu, tai lieu kV thu§t dfnh kdm theo E-HSDT, tai lieu ky thu§t Iam rd b6 sung\r\n(n6u C6).\r\n            E-HSDT duqc danh gia la dap        y6u eau v6 kV thu§t khi c6      ca cac n6i dung y6u\r\n               ui d:         lc 1.2 ChIll V &u dUI           la la “Dat\r\n               i dung y6u                  Gia        aBt                         y6u\r\n\r\n                                        esel 8,5KVA lpha   iesel)\r\n          Y6u eau chung\r\n          Tinh tr4ng may r                                                Bat bu6c\r\n                            va chat luqng khi giao hang\r\n    l     Nam san xuat      Trong v6ng 01 nam ki ttl thai diam ra         Bat bu6c\r\n                             tuy6t di     mua sam\r\n    3           .t          May phat phai c6        )                     Bit bude\r\n                            !!:dg;£:ld£iTgi djl :£ov£l fl040 day\r\n\f        STT I N§i dungy6u                          GM tri can aBt                  Logi yeu   Ghi chfr\r\n                  eau                                                                 eau\r\n         I                           1                                  im         Bat bude\r\n                  th6ng lam mat      thai c6ng nghiep d6i vai bpi va cac chat va\r\n                                     co (OCVN 19:2009/BTNMT\r\n                                     He thI                      thi6m\r\n                                                        i thai duqc                Bat bu6c\r\n                                     bao th6ng thoang cho m6i truang xung\r\n                                      uanh\r\n                                     Cam kaI                                       m)\r\n                                     TCVN 6627 6:2011.\r\n         al                          Phil hqyp vai khi h8u Viet Nam, va c6 kha     Bit bu6c\r\n                  d§ng               nang hogt d§ng d trong di6u kien nhiet dQ\r\n                                     m6i trudng ttl 0 d&r 40 de C va de am m6i\r\n                                     trudng <= 80%.\r\n         l                           Ghi nhan d)                                   Bit bu6c\r\n                                     dugc tAt ca cac dau n6i day quan va cMu n6i\r\n                                     thi a bi PhIl ma ngudi stl dIIng ti6p c8n\r\n                                     dIrac.\r\n         r                           Tat ca cac may au phd c6 bang th6ng s6        Bit bu6c\r\n                  dic trung          dic tIrung; Bang th6ng s6 phd lam bang v8t\r\n                                     lieu da ban, duqc lap dW chic chin tr6n v6\r\n                                     may (h04c in two ti6p tr6n v6 may) va duqc\r\n                                     b6 tri sao cho dg dQc; Bang th6ng s6 gaIn\r\n                                     t6i thi8u cac nai dung sau:\r\n                                     T&n ho8c thuang hieu cia  nm                  m)\r\n                                     o                                             Bit bu6c\r\n                                     bia.\r\n                                     s                                             m)\r\n                                     Dien ap danh djnh.                            Bit bude\r\n                                     m1 56 danh dinh.                              Bit bu6c\r\n                                     s                                             Bit bu6c\r\n                                                                                   Bit bude\r\n                                                                 m\r\n                                     Klch thu6c, kh6i lugng tang caa may phat.\r\n         8                           1                                             at bu6c\r\n                    Tai li6u kam     viet\r\n                        theo:\r\n                                     Tai lieu huang dan v8n hanh (Ti6ng viet).\r\n                                                                                   Bit bude\r\n                  Yell eau kp thu8t\r\n                                                                                   m)\r\n         11\r\n\r\n         1        Logi may          116                        h04c phan bam\r\n                                     mam; kh6ng chai than, tv deng Heh ttl; tv\r\n                                     dOng aau chinh dien ap khi c6 sv thay ddi\r\n                                     vi mac tai bingAVR; c6 be s gc ac quy k6m\r\n                                     theo may, ac guy kin khi\r\n\r\n         2\r\n                  m)                  1 pha, 2 day                                 Bit bude\r\n                  Ki6u deng co       Diesel, 4 thi                                 Bit bu6c\r\n         3        C6ng suit li6n     Z 8.5 kVAI 0.5                                Bit bu6c\r\n                  tuc (100% tai)\r\n              4   C6ng suit t6i da   Z 9.35 kVA£ 0.5                               m)\r\n                  E1 10%+ c6ng\r\n                  suit li6n tuc\r\n    \\\r\n\r\n\r\n\r\n\r\n\\\r\n\fSTT      NOi dung yeu                   Gia tri can aBt                   Lo?i y6u   Ghi cha\r\n              eau                                                             eau\r\n                                                                              }\\\r\n\r\n\r\n\r\n 5      He s6 c6ng suit   1                                               Bit bude\r\n         Cos\r\n 6      ERn ap ra         220V                                            Bit bude\r\n 7      Dao deng dien     St 1 %                                          Bit bude\r\n        aD dau ra\r\n    8   Tan s6 hoat       50Hz                                            Bat bu6c\r\n        dan\r\n    9   T6c d6 vdng       1500 vdng/ phat                                 m)\r\n         tia\r\n10      S6 xi lanh        >3                                              Bat bu6c\r\n        dung tich xi\r\n        lanh\r\n11      Kha nang kh6i     C6 kha nang kh6i d6ng ttl mac 0% tai 16n        Bit bu6c\r\n        danI              100% trong vanE 30s\r\n12      Kha nang qua      C6 kha nang ho4t dang vai thai gian I gia & Bat bude\r\n        tai               chi da qua tai 110% trong khoang thai gian\r\n                          hoat d6ng 12 gja bat\r\nl                         mAT                                         Bit bu6c\r\n        each 7m, 75%\r\n        tai\r\n                          t                                               Bit bu6c\r\n                          M(rc ti6u thu nhi6n lieu(l00%) tai: $ 3,5 1it   Bat bu6c\r\n14 1       Nhi6n lieu     Bing th6p, gin li8n vai khung may, dung         Bit bu6c\r\n                          tich binh nhi6n lieu dam bao may ch By t6i\r\n                          thi6u 10h & mac 100% tai.\r\n                          Man hinh hi6n thi (LCD), c6 th6 hien thi        Bit bude\r\n                          cac th6ng s6 gaIn: dien ap, tan 56, d6ng\r\n                          den, t8c d6 deng co cia may phat, dien ap\r\n                          ic quy; nhiet d6 deng ca ho4c nhiet dQ\r\n                          nu6c Iam mat; ap suat nhdX; mac nhi&n lieu;\r\n                          thai gjan chav ma\r\n                          E)dn hi8n thi cac thi a bi cac chd d6 hoat      Bat bude\r\n                          deng cia may: RUN, OFF, AUTO\r\n                          Nat diau khi8n: khdi dOng bing tay(RUN),        Bat bu6c\r\n                          dang may bang tay (OFF), ch4y chi dO tv\r\n15       Heth6n§ d iau    dOng (AUTO) va nat dang khan CiD.\r\n               khi6n                                                      Bat bu6c\r\n                          C6 chao nang canh bao va bao ve: dien ap\r\n                          cao/th6p; tan s6 cao/th6p; Hen ap ac quy\r\n                          cao/th6p; tdc da deng co cao/th6p; qua\r\n                          d6ng/ nan mech; ap su£t nhCyt th£p; nhiet\r\n                          de dang co cao hoic nhiet dQ nude lam mat\r\n                          cao; mac nhi&n lieu th6p; dang khan cap,\r\n                          lai kh6ng thi dang va kh6ng th6 khdi dan\r\n                          May c6 giao (mr k6t   nni                       Bit bu6c\r\n                          thjlc hien di6u khi6n t£t/b8t may phat dien\r\n                          khi kh6ng c6 dien lu6i h04c di8u khi6n\r\n                          cuang brIC ttl xa\r\n\r\n\r\n\r\n                                             84\r\n\r\n                                                          I                          I'L/\r\n\fSTT        NOi dung\r\n                 I\r\n               eau\r\n                    yeu\r\n                          1\r\n                          1\r\n                                         GM tri can dB\r\n\r\n                                                          1\r\n                                                                          Loei yau\r\n                                                                             eau\r\n                                                                              }h\r\n\r\n\r\n\r\n\r\n                                                                          Bit bude\r\n                                                                                     Ghi chfr\r\n\r\n\r\n                          lvc, c6 de gi an chin, ch6ng rung d6 may\r\n                          vjn hanh dm, can bang, kh6ng lam anh\r\n                          hudng d6n cac thi a bi, c6ng trinh xung\r\n                           [uanh; c6 d6 cao su giam chan.\r\n            V6 may va     I                                               Bat bu6c\r\n16\r\n            khung may     tTnh dien, ch6ng duqc tac deng caa khi h8u\r\n                          nhiet ddi va nhiet d6 cao, may c6 thi d4t\r\n                          ngoai trdi, c6 kh6a dam bao an toan cho v6\r\n\r\n                                                               m m)\r\n                          ma\r\n                          ®vo\r\n                          hap: T6i thi6u la IP23\r\n17    >\r\n                          T6i thi6u cip H                                 Bat bu6c\r\n18        He th6ng lam    I                IGc k6t hqyp qu4t gi6          Bit bu6c\r\n          mat\r\n111   m®Mtbihiie&aiiiiiiiim1 iT&Tg\r\n           Duac di6u                                                      Bit bude\r\n 1\r\n          khi6n           ttl be di6u khi6n h04c nhan c6ng.\r\n           Chiu dIrac                                                     Bit bu6c\r\n 2                            Z 85A\r\n          dang li6n RIC\r\n                          r                                               Bat bu6c\r\n                          ttl dien lu6i sang may phat khi c6 SP c6 lu6i\r\n          Ch(rc nang ta\r\n                                                                          m)\r\n                          dien va nguac lai.\r\n 3        chuy6n ngu8n      Dao ngu8n bing ch6 dQ tv dang (tin hieu\r\n          ATS             ttl be di8u khi6n\r\n                              Dao ngu8n bing ch6 dQ nha1 c6ng             Bat bu6c\r\n\r\n                              Ti ATS c6 caa md dg dang.                   m>\r\n                              c                                           Bit bu6c\r\n                          Z 1,2 mm.\r\n          V6 ta ATS\r\n                              I                                           m)\r\n 4                        ATS.\r\n                              r                         dg dang au nai    Bat bu6c\r\n                           cac day ngu6n.\r\n                           Cho ph6p tg                                    Bit bu6c\r\n                           dud nan.\r\n B        May phat di€n diesel 12,5KVA lpha(Diesel)\r\n I                             Yeu eau chung\r\n 1        Tinh tr@ng may I                                         @      m)\r\n                                                                          m)\r\n                          va chit luang khi gjao han!\r\n 2        Nam san xu£t    Trong vdng 01 nanMttr th\r\n\r\n 3        m                uy6t dinh mIra sim.\r\n                          May phat phil                                   m:\r\n                          tien khac d8 daII n6i day bao ve hoBo day\r\n                          n6i dat, dam bao n6i dh an toan.\r\n 4        Khi thai, He    >                                               Bit bude\r\n          th6ng Iam mat   thai c6ng nghiep d6i vai bpi va cac chat v6\r\n                          ca (QCVN 19:2009/BTNMT\r\n\r\n\r\n                                              85\r\n\fSTT    NOi dung y6u                  GM tri can det                     Lo+i yeu   Ghi chfr\r\n           eau                                                            eau\r\n                        He th6ng thoat khi thai dugc thi6t k6 dam      Bit bu6c\r\n                        bao th6ng thoang cho mai tru:ang xung\r\n                         uanh\r\n                        Cam k& He th6ng Iam mat tuan tha theo          Bit bu6c\r\n                        TCVN 6627 6:2011.\r\n 5    E)iau ki&n hoat   Phil hgp v6i khf h8u viet Nam, va c6 kha       Bit bude\r\n      deng              nang hogt dOng a trong digu kien nhiet dQ\r\n                        mai trudng ttl 0 an 40 dQ C va de am mai\r\n                        trueJng <= 80%.\r\n 6    Ohi nhan          Ohi nhan dau n6i phai dam bao nhgn bi6t        Bit bu6c\r\n                        duqc tit ca cac dau n6i day quin va diu n6i\r\n                        thi6t bi PhIl ma ngudi stl dIIng ti6p c8n\r\n                        duoc.\r\n 7    Bang th6ng s6     Tit ca cac may du phai c6 bang th6ng sd        Bit bude\r\n      dBe trrmg         dje bung; Bang th6ng sd phb lam bang v8t\r\n                        lieu da bin, clugc lip d8 chic chan tr&n v6\r\n                        may (ho4c in trtIC ti6p tr&n v6 may) va duqc\r\n                        b6 tri sao cho dg dQc; Bang th6ng sd gaIn\r\n                        t6i thi8u cac nai dung sau:\r\n                        T&n hoic thuang hieu caa nha chd tPO,          Bit bude\r\n                        S6 seri caa nha chd tPO, hoBo nhan nh8n        Bit bude\r\n                        bia.\r\n                        C6ng suit ra danh djnh.                        Bit bude\r\n                        Dien ap danh djnh.                             Bit bu6c\r\n                        Tan sa danh dinh.                              Bat bu6c\r\n                        He sd c6ng suit danh djnh.                     Bit bu6c\r\n                        Kfch thu6c, kh6i luqng tang caa may phat.      Bit bu6c\r\n 8                      Tai lieu k! thu8t (Ti6ng Anh ho4c Ti6ng        Bit bude\r\n        Tai li6u k&m    Vi6t\r\n            theo:                                                      Bat bude\r\n                        Tai lieu huang dan v4n haInh (Ti6ng viet).\r\n 11  Y6u eau kp thu8t\r\n 1   Lod may          V8n hanh kh6a dien, da n8 hoic phan bam          Bit bude\r\n                      mam; kh6ng ch6i than, tv dOng kich ttl; tv\r\n                      dOng di8u chinh dien ap khi c6 SIr thay ddi\r\n                      va mac tai bangAVR; c6 bQ SPC ac quy kdm\r\n                      theo may, ic guy kin khf\r\n     56 pha           1 pha, 2 day                                     Bit bude\r\n 2\r\n     Ki6u dang ca     Diesel, 4 thi                                    Bit bu6c\r\n 3   C6ng suit li6n    ? 12.5 kVAI 0.5                                 Bat bu6c\r\n     tuc (100% tai\r\n   4 C6ng su6t t6i da ? 13.75 kVA£ 0.5                                 B£t bu6c\r\n     2110%+ c6ng\r\n     suit li6n tuc\r\n 5   He s6 c6ng suit 1                                                 Bat bu6c\r\n      Cos\r\n 6   Dien ap ra       220V                                             Bit bu6c\r\n\r\n\r\n                                           86\r\n\f   STT    N§i dung yeu                  Gig tri can aBt                 LogiI yeu   Ghi chfr\r\n               eau                                                         eau\r\n    7    Dao deng dien    Sl 1 %                                        Bit bude\r\n         aD dau ra\r\n    8    Tan 56 hoat      50Hz                                          mc\r\n         dan\r\n    9    nc dG vang       1500 vdng/ phat                               Bit bu6c\r\n           ua'\r\n    10     Sixi lanh      >3                                            Bit bude\r\n         dung tich xi\r\n         lanh\r\n    11   Kha nang khdi    C6 kha nang kh6i deng ttl mac 0% tai 16n      Bit bude\r\n         dan:             100% trong vdng 30s\r\n    12   Kha nang qua     C6 kha nang hoptv                             Bit bu6c\r\n         tai              ch6 d6 qua tai 110% trong khoang thai gian\r\n\r\n    n)   each 7m, 75%\r\n                          hoat dang 12 gja bit k§\r\n                          mAj                                           m)\r\n         tai\r\n                          Diu Diesel                                    Bit bu6c\r\n                          Mac ti6u thu nhi6n lieu(l00%) tai: $ 5 1it    m)\r\n    14       Nhi6n li6u                                                 Bit bu6c\r\n                          Map,        gan li8n vai khung may, dung\r\n                          tfch binh nhi6n lieu dam bao may chgy t6i\r\n                          thi6u 10h & m&c 100% tai.\r\n                          c                                             Bit bu6c\r\n                          cac th6ng s6 gaIn: (lien ap, tan 56, dang\r\n                          dien, t6c dQ deng ca caa may phat, dien ap\r\n                          ac quy; nhiet dQ dOng ca h04c nhiet dQ\r\n                          nude lam mat; ap suit nha; mac nhi6n lieu;\r\n\r\n                                                                        m)\r\n                          thai gjan chav ma\r\n                          D6n him hi cac thi a bi c\r\n                          dang cia may: RUN, OFF, AUTO\r\n                          Nat digu khi6n: khdi dOng bang tay(RUN),      Bat bude\r\n                          dOng may bing tay (OFF), chpy chi de tv\r\n    15\r\n    '- I\r\n         1Heth6Tl,ga6u\r\n             khi6n\r\n                          dang (AUTO) va nat dang khan cap,\r\n                          C6 ch(rc nang canh bao va bao ve: dien ap     Bit bu6c\r\n                          cao/th6p; tan sd cao/th6p; dien ap ac quy\r\n                          cao/th6p; t6c d6 deng ca cao/th£p; qua\r\n                          ddng/ ng£n m4ch; ap suit nhfyt th£p; nhiet\r\n                          de deng ca cao ho4c nhiet dQ nu6c lam mat\r\n                          cao; mac nhi6n lieu thap; d&ng khan cap,\r\n                          18i kh6ng th8 dang va kh6ng tha khdi dan:\r\n                          May c6 giiien kTmv6i bQ ATS da                mc\r\n                          thIrc hien di8u khi8n tat/b4t may phat dien\r\n                          khi kh6ng c6 dien luM hoBo di6u khi6n\r\n                          cudng bac ttl xa\r\n                          Khung (c                                      m)\r\n                          lvc, c6 da gi an chin, ch6ng rung d6 may\r\n    16       V6 may va    v4n hanh dm, can bang, kh6ng lam anh\r\n             khung may\r\n                          huang d6n cac thi a bi, c6ng trinh xung\r\n                                  c6 d6 cao su liam chan\r\n\r\n                                             87\r\n\\\\\\:\\\r\n\fSTT         N§i dung y6u                 GM tri can dBt                    Loei yau   (;hi cha\r\n                eau                                                           eau\r\n                           Vd may duqc thi6t k6 giam dn, duqc san         Bit bu6c\r\n                           tTnh dien, ch6ng duqc tac deng cia kh£ h§u\r\n                           nhiet ddi va nhiet d6 cao, may c6 thi d8\r\n                           ngoai trdi, c6 kh6a dam bao an toan cho v6\r\n\r\n                                                               m\r\n                           ma\r\n                           ap   bao ve bang vo                            Bat bu6c\r\n                           hop: T6i thi6u la IP23\r\n17      Cap each di§n      T6i thi6u cap H                                Bat bu6c\r\n18      1                                                     6           Bit bu6c\r\n        mat\r\n111     Yell eau kg thu8t bO tV dOng chuy6n d6i nguan ATS\r\n         Duoc di8u                                                        Bat bu6c\r\n    1\r\n        khi6n             ttl ba di6u khi6n ho4c nhan c6ng.\r\n         Chiu duac                                                        Bat bu6c\r\n 2                         ? 85A\r\n        dang li6n tuc\r\n                          Chuy6n dai tv deng h04c nhan c6ng ngu8n         Bit bu6c\r\n                           ttl dien luM sang may phat khi c6 sv c6 lu6i\r\n        ChGc nang ta       dien va nguac lai.\r\n 3      chuy6n ngu8n                                                      Bit bu6c\r\n                            Dao ngu8n bang ch6 dQ tv dOng (tin hieu\r\n        ATS\r\n                           ttl ba di8u khi8n\r\n                            Dao ngu8n bing ch6 dQ nhan c6ng               Bit bude\r\n\r\n                            Ta ATS c6 caa md dg dang.                     Bit bu6c\r\n                            V6 ttl san tinh dien, khung chic chin, day    Bit bu6c\r\n                           ? 1,2 mm.\r\n                            C6 &n hi6n thi cac chi dO d6ng dien caa       Bat bu6c\r\n 4      Vd ta ATS          ATS.\r\n                            Ti ATS thi6t k6 r§ng rai, dg dang Mu nii      Bat bude\r\n                           cac day ngu8n.\r\n                           Cho ph6p treo tran tuang ho8c c6 be lip        Bit bude\r\n                           dud nan.\r\n                           Day cap ngu8n cho may phat dien (log cap       Bat bu6c\r\n                           dang CVV 2x16mm2 bQC PVC): Tr9n g6i\r\n                            de dai trung binh khoang 5m\r\n                           Day tiMt     cho ATS (.Lo§i day cap ding       Bit bu6c\r\n                           lx16mm2 bQC PVC): TrQn g6i (de dai trung\r\n                           binh khoang 5m\r\n                           Day ti6p dat cho may phat diM (Lod day         Bit bu6c\r\n                           cap dang lx16mm2 b9c PVC): Tr9n g6i (da\r\nC       vat tlr lam        dai trung binh khoang 5m\r\n        theo m6i may                                                      Bit bu6c\r\n                           Day cap tin hieu d£u n6i ATS vai may phat\r\n                           dien: trQn g6i (de dai trung binh khoang\r\n                           5m\r\n                           ang thoat kh6i ra kh6i phdng may c6 Km         Bit bude\r\n                           theo 6ng giam rung : tr9n g6i (de dai trung\r\n                           binh khoang 4m\r\n                           Nhi6n lieu ch4y tha may phat dien trong        Bat bude\r\n                           khoang 2 gia : 06 lit.\r\n\r\n\r\n                                               88\r\n\f  STT     NOi dung yeu                    Gia tri can d Bt                  Lo+iI yeu   Ghi cha\r\n                                                                              eau\r\n                It\r\n               cau\r\n                            He th6ng thoat hoi n6ng Iam bing tan tring    m)\r\n                            kem day it nhit 1.2mm, c6 che mira : tr9n\r\n                             ,6i (da dai trung binh khoang 2m\r\n                            Nh(yt may : day dtI theo may.                 m)\r\n                            Nu6c giai nhiet : day da theo may.            m)\r\n  D      Cac yeu eau kh£c\r\n  1      Ti6n de giao     Thai gian cung cip va lap @t : Trong vdng        Bit bude\r\n         hang va lip ait 30 ngay k8 ttl ngay kV hqp dang.\r\n                          - Dja diam ban giao : TO kho Vi8n th6ng\r\n                          Ba Rja Vang tau - s6 35 dudng 3/2 Phudng\r\n                          8 TP.Vang tau.\r\n                          - Dja di an lip d8 : TO cac trBm BTS tr6n\r\n                          dja ban Thanh ph6 Pha MP va Thanh pha\r\n                          Ba Ria\r\n  2      Thai gian bao    Bao hanh Z 03 nam h04c 3.600 gia chpy            Bit bu6c\r\n         hanh             may (tay theo di8u ki6n nao din tru6c\r\n  3                         C6 tem bao hanh dan cho ttIng may phat        mc\r\n         Th6ng tin bio      dien, tran tem th6 hien n6i dung: Nha thau\r\n         hanh               cung cip may phat dien, 56 dien tho4i bao\r\n                            hanh, ngay thing h& h Bn bao hanh\r\n\r\n           Huang dan nha thau tuy6n b6 diD frng ban. ,eu eau va d£nh gja    thu8t\r\n  STT     'eu  U   thug Dip adc la nha thiu         Giai thich   1–ii Iiiitiliiiain\r\n\r\n       Chi dan vi n§i dung caa cac c§t\r\n       - STT: sd th& tv ho4c mpc caa cac y6u eau\r\n       - Yell eau kp thu§t: cet nay chaa n6i dung caa cac y6u ciu.\r\n        - Dip (rng cia nha thiu: Nha thau se di6n Intro dO dap ang ddi vai di cac y6u eau. C6\r\n2 mac dO: Dap ang va kh6ng dap ang\r\n           + Dap (Ing: Nha thau tuan tha hoan toan y6u eau. B6n mai thau c6 tbd str dung dugc\r\nngay tinh nang nay.\r\n            + Kh6ng dap ang: Nha thau kh6ng tuan thtI hoan toan y&u eau d6, k6 ca c6 dap tIng\r\nphan lan y6u eau.\r\n         - GUI thich: Giai thich caa nha thau trong Uuang hqp kh6ng dap ang day da y6u eau\r\ntuang ang hoBo giai thjch than. D6i v6i cac y6u eau bit buQc, nha thau kh6ng di8n th6ng tin vao\r\ncet nay.\r\n         - Tai lieu tham chi6u: cet nay nha thau ghi cac tai lieu tham chi6u (bao g8m: en tai lieu,\r\ns6 trang, dg mIle, dang...) d6 dg tim ki6m trong qua trinh danh gia ha so. Dai va tat ca cac tuy6n\r\nb6 dap ang ttIng n©i dung thanh phan, Nha thiu phai ghi ra dudng dan tham chi6u d6n mpc alam\r\nkhao caa tai lieu kV thu8t do Nha thau cung cip trong E-HSDT d6 chUng minh. N6u kh6ng ghi ra\r\ndudng din tham chi6u chinh xac thi B6n mai thiu c6 quy6n danh gia Nha thau kh6ng dap tIng y6u\r\ncarl kV thu8t d6.\r\n         Y6u eau nha thau phai nep cIIng E-HSDT cac tai lieu kV thu8t tham chi6u m6 ta chi tia,\r\nchinh xac va cac catalog, cac tai lieu kp thu8t minh hQa ... dG chang minh cac dap ang caa nha\r\nthiu d6i vai cac n6i dung yau eau kV thu8t do Ban mai thau naII.\r\n        1.3. Cic yau ciu khac:\r\n            E-HSDT phai dap ang tat ca cac y6u eau qui djnh t4i mpc 1.3 Chuang V.\r\n\r\n\r\n                                                89\r\n\fSTT   IN6i dun:                  IM frc y6u eau t6i thi6u d6 daVe d£nh gia dip frn\r\n         Ian hi6u va xu6t xfl\r\n1                                - Nha thau kd khai day da, ra rang va Mp phap.\r\n      Ihang h6a\r\n                                 I                                                   M\r\n2     Chit luqng hang h6a        1100% chua qua s& d tIng, dam bao chat luqng va y6u eau ky\r\n                                 thu& n6u tai E-HSMT.\r\n                                1                                                    d\r\n3     ITi6n d6 giao hang         n a  haD dang c6 hieu luc.\r\n4                               Bian th6ng Ba Rja - Vang Tau; s6 35 duang 3/2, phu ang 8,\r\n      Dja di&n giao hang        Ithanh ph6 Vfmg tau, tinh Ba Rja - Vang Tau .\r\n                                c\r\n5     Dja diam lip Wt\r\n                                 IThanh ph6 Ba Rja.\r\n[6    I                          Bha thiu cam k& theo ’du eau tai D\r\n      o\r\n7\r\n      Ihanh                      - Nha thAI cam k& theo y6u eau td E-DKC 23.3\r\n      Mtrc 2. Ban ve:\r\n      - Kh6ng c6\r\n      Mt.rc 3. Kam tra va thI’r nghi€m:\r\n          Kh6ng c6\r\n\r\n\r\n\r\n\r\n                                                                                     IvE"}