{"text":"--- Tệp: chuong v.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\nI. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu:\n- Dự án: Bảo dưỡng, sửa chữa máy phát điện, sửa chữa thiết bị cắt lọc sét của Viễn thông Bắc Ninh năm 2025.\n- Gói thầu: Bảo dưỡng, sửa chữa Máy phát điện, sửa chữa thiết bị cắt lọc sét.\n- Giá gói thầu: 1.627.170.280  VNĐ\n(Bằng chữ: Một tỷ sáu trăm hai mươi bảy triệu một trăm bảy mươi nghìn hai trăm tám mươi đồng)\n\tTrong đó mức thuế suất của toàn bộ các hạng mục công việc gói thầu được tính là 8%, việc thanh quyết toán hợp đồng được điều chỉnh thuế theo quy định tại E-ĐKC 11.\n- Nội dung chính của gói thầu: Bảo dưỡng, sửa chữa máy phát điện và sửa chữa thiết bị cắt lọc sét trên địa bàn toàn tỉnh Bắc Ninh.\n- Thời gian thực hiện gói thầu: 45 ngày kể từ ngày bàn giao danh sách thi công.\n Chi tiết nội dung bảo dưỡng, dự kiến vật tư thay thế định kỳ và sửa chữa theo từng trạm cụ thể như sau:\n* Danh sách máy phát điện bảo dưỡng và vật tư dự kiến thay thế:\nTT\nTên trạm\nĐơn vị\nTên loại máy nổ\nCông suất\n(KVA)\nVật tư thay thế định kỳ\n\n\n\n\n\nLọc nhớt\n(cái)\nLọc nhiên liệu\n(cái)\nLọc gió\n(cái)\nLọc nước\n(cái)\nNước làm mát\n(lít)\nDầu nhớt cho động cơ xăng\n(lít)\nDầu nhớt cho động cơ diesel\n(lít)\nDây curoa\n(cái)\nBugi\n(cái)\n \nTổng\n161\n299\n298\n2\n154\n678\n828\n109\n140\n1\nThị trấn Chờ\nYPG\nBRUNO\n30\n1\n1\n1\n0\n2\n \n8\n1\n0\n2\nVHX Đông Thọ\nYPG\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n3\nVHX Hòa Tiến\nYPG\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n4\nVHX Tam Giang\nYPG\nBRUNO\n15\n1\n1\n1\n0\n1\n \n7\n1\n0\n5\nVHX Đông Tiến\nYPG\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n6\nVHX Yên Trung\nYPG\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n7\nVHX Dũng Liệt\nYPG\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n8\nVHX  Đông Phong\nYPG\nCUMMINS\n30\n1\n1\n1\n0\n2\n \n8\n1\n0\n9\nVHX Thụy Hòa\nYPG\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n10\nVHX Tam Đa\nYPG\nPERKINS\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n11\nVT KCN Yên Phong\nYPG\nCUMMINS\n30\n1\n1\n1\n0\n2\n \n8\n1\n0\n12\nBTS cầu Vượt\nYPG\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n13\nLưu động\nYPG\nELEMAX\n8,5\n1\n1\n1\n0\n0\n4\n \n0\n2\n14\nLưu động\nYPG\nELEMAX\n8,5\n1\n1\n1\n0\n0\n4\n \n0\n2\n15\nBTS Vọng Đông\nYPG\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n16\nBTS Đoài\nYPG\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n17\nBTS KĐM\nYPG\nHONDA(GrandEnegy)\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n18\nBTS quan Độ\nYPG\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n19\nBTS Yên Phụ\nYPG\nHONDA(GrandEnegy)\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n20\nBTS Ngô Xá\nYPG\nLEGA\n5,6\n0\n1\n1\n0\n0\n4\n \n0\n0\n21\nVHX Văn Môn\nYPG\nGRAND\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n22\nBTS Ngân Cầu\nYPG\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n23\nBTS Ấp Đồn 1\nYPG\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n24\nBTS Trung Lạc\nYPG\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n25\nBTS Yên Vĩ\nYPG\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n26\nBTS Đại Lâm\nYPG\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n27\nBTS Trần Xá 2\nYPG\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n28\nBTS Trần Xá 1\nYPG\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n29\nBTS Trung Nghĩa\nYPG\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n30\nBTS Đại Chu\nYPG\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n31\nBTS Bình An\nYPG\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n32\nBTS Cấu Gạo\nYPG\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n33\nLưu động\nYPG\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n34\nLưu động\nYPG\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n35\nLưu động\nYPG\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n36\nLưu động\nYPG\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n37\nLưu động\nYPG\nSUBARU\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n38\nLưu động\nYPG\nSUBARU\n8,5\n1\n1\n1\n0\n0\n4\n \n0\n2\n39\nLưu động\nYPG\nSUBARU\n8,5\n1\n1\n1\n0\n0\n4\n \n0\n2\n40\nLưu động\nYPG\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n41\nBTS Thiểm Xuyên\nYPG\nLONCIN LC10000D-A\n6,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n42\nLưu động\nYPG\nLONCIN LC10000D-A\n6,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n43\nLưu động\nYPG\nLONCIN LC10000D-A\n6,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n44\nTHON-HA-DINH-BANG_BNH\nTSN\nELEMAX\n8,5\n1\n1\n1\n0\n0\n4\n \n0\n2\n45\nPHO-TIEU_BNH\nTSN\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n46\nTAM-SON_BNH\nTSN\nCUMMINS\n30\n1\n1\n1\n0\n2\n \n8\n1\n0\n47\nTHON-PHU-KHE-THUONG\nTSN\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n48\nCHAU-KHE_BNH\nTSN\nBRUNO\n30\n1\n1\n1\n0\n2\n \n8\n1\n0\n49\nDONG-QUANG_BNH\nTSN\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n50\nPHU-CHAN_BNH\nTSN\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n51\nDONG-KY_BNH\nTSN\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n52\nPHU-KHE_BNH\nTSN\nHONDA\n25\n1\n1\n1\n0\n1\n \n8\n1\n0\n53\nDINH-BANG_BNH\nTSN\nHONDA\n25\n1\n1\n1\n0\n1\n \n8\n1\n0\n54\nDONG-NGUYEN_BNH\nTSN\nLIFTER\n30\n1\n1\n1\n0\n2\n \n8\n1\n0\n55\nTU-SON_BNH\nTSN\nKOMATSU\n70\n1\n1\n1\n0\n4\n \n20\n1\n0\n56\nTU-SON_BNH\nTSN\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n57\nTU-SON_BNH\nTSN\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n58\nTU-SON_BNH\nTSN\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n59\nTU-SON_BNH\nTSN\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n60\nTU-SON_BNH\nTSN\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n61\nTU-SON_BNH\nTSN\nHONDA(GrandEnegy)\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n62\nTU-SON_BNH\nTSN\nHONDA(GrandEnegy)\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n63\nTU-SON_BNH\nTSN\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n64\nTU-SON_BNH\nTSN\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n65\nTU-SON_BNH\nTSN\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n66\nTU-SON_BNH\nTSN\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n67\nTu-Son_BNH\nTSN\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n68\nTu-Son_BNH\nTSN\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n69\nTu-Son_BNH\nTSN\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n70\nTu-Son_BNH\nTSN\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n71\nTu-Son_BNH\nTSN\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n72\nKCN-VSIP-Phu-Chan_BNH\nTSN\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n73\nKCN-Tan-Hong_BNH\nTSN\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n74\nDIEU-TIEN_BNH\nTSN\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n75\nAn-Lac-Vien-TSN_BNH\nTSN\nLONCIN LC10000D-A\n6,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n76\nKTX-Thuy-San-TSN_BNH\nTSN\nLONCIN LC10000D-A\n6,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n77\nPhuc-Tinh-TSN_BNH\nTSN\nLONCIN LC10000D-A\n6,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n78\nXom-O-TSN_BNH\nTSN\nLONCIN LC10000D-A\n6,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n79\nRich-Gao-TSN_BNH\nTSN\nLONCIN LC10000D-A\n6,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n80\nTrung-Hoa-TSN_BNH\nTSN\nLONCIN LC10000D-A\n6,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n81\nBĐ-Tiên-Du_BNH\nTDU\nCUMMINS\n62\n1\n1\n1\n0\n4\n \n10\n1\n0\n82\nBĐ-Tiên-Du_BNH\nTDU\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n83\nBĐ-Tiên-Du_BNH\nTDU\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n84\nBĐ-Tiên-Du_BNH\nTDU\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n85\nBĐ-Tiên-Du_BNH\nTDU\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n86\nBĐ-Tiên-Du_BNH\nTDU\nSUBARU\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n87\nDương-Huc-TDU_BNH\nTDU\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n88\nPhú-Lâm-BNH\nTDU\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n89\nMinh-Đạo_BNH\nTDU\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n90\nChợ-Sơn_BNH\nTDU\nBRUNO\n30\n1\n1\n1\n0\n2\n \n8\n1\n0\n91\nVHX-Tân-Chi_BNH\nTDU\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n92\nCảnh-Hưng_BNH\nTDU\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n93\nTri-Phương_BNH\nTDU\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n94\nĐại-Đồng_BNH\nTDU\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n95\nKCN-Tiên-Du_BNH\nTDU\nHONDA\n30\n1\n1\n1\n0\n2\n \n8\n1\n0\n96\nHạ-Giang_BNH\nTDU\nSUBARU\n5\n1\n1\n1\n0\n0\n2,5\n \n0\n1\n97\nLũng-Sơn_BNH\nTDU\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n98\nKCN-Tri-Phương_BNH\nTDU\nELEMAX\n8,5\n1\n1\n1\n0\n0\n4\n \n0\n2\n99\nHoàn-Sơn_BNH\nTDU\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n100\nBãi-Dé_BNH\nTDU\nSUBARU\n8,5\n1\n1\n1\n0\n0\n4\n \n0\n2\n101\nBất-Lự_BNH\nTDU\nHONDA(GrandEnegy)\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n102\nLiên-Bão_BNH\nTDU\nKUBOTA\n10\n1\n1\n1\n0\n1\n \n4\n1\n0\n103\nTư-Chi_BNH\nTDU\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n104\nDuong-Huc2-TDU_BNH\nTDU\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n105\nLac-Vê_BNH\nTDU\nDEPCO\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n106\nVHX-Hoàn-Sơn_BNH\nTDU\nDEPCO\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n107\nThôn-Dọc-TDU_BNH\nTDU\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n108\nHiên-Vân-TDU_BNH\nTDU\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n109\nGiới-Tế-TDU_BNH\nTDU\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n110\nKCN-Hoàn-Sơn-TDU_BNH\nTDU\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n111\nKCN-Tiên-Son2-TDU\nTDU\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n112\nDuệ-Đông-TDU_BNH\nTDU\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n113\nĐông-Sơn-TDU_BNH\nTDU\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n114\nĐại-Thượng-TDU_BNH\nTDU\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n115\nTân-Chi-Cầu-Chằm-TDU\nTDU\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n116\nVH-THON-DONG-DUONG-TPO\nTPO\nHONDA \n15\n1\n1\n1\n0\n1\n \n5\n1\n0\n117\nSON-TRUNG-TPO_BNH\nTPO\nGRAND\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n118\nO-NGA-T-BAO-NAM-SON-TPO\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n119\nNAM-SON-TPO_BNH\nTPO\nAMAN\n15\n1\n1\n1\n0\n1\n \n7\n1\n0\n120\nTHAI-BAO-NAM-SON-TPO\nTPO\nDEPCO\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n121\nDONG-DUONG-TPO_BNH\nTPO\nKUBOTA\n10\n1\n1\n1\n0\n1\n \n4\n1\n0\n122\nTRIEU-THON-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n123\nSon-Dong-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n124\nDA-CAU-TPO_BNH\nTPO\nSUBARU\n8,5\n1\n1\n1\n0\n0\n4\n \n0\n2\n125\nBA-HUYEN-TPO_BNH\nTPO\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n126\nBA-HUYEN-KHAC-NIEM-TPO\nTPO\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n127\n38-PHO-3-HUYEN-TPO\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n128\nKHUC-XUYEN-TPO_BNH\nTPO\nDEPCO\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n129\nCHAM-KHE-TPO_BNH\nTPO\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n130\nXUAN-O-A-TPO_BNH\nTPO\nHONDA\n5,5\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n131\nUBND-PHONG-KHE-TPO\nTPO\nSDMO\n15\n1\n1\n1\n0\n1\n \n7\n1\n0\n132\nNGO-KHE-TPO_BNH\nTPO\nGRAND\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n133\nDUONG-O-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n134\nBAC-NINH-TPO_BNH\nTPO\nDEPCO\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n135\nBAC-NINH-TPO_BNH\nTPO\nSUBARU\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n136\nBAC-NINH-TPO_BNH\nTPO\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n137\nBAC-NINH-TPO_BNH\nTPO\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n138\nBAC-NINH-TPO_BNH\nTPO\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n139\nBAC-NINH-TPO_BNH\nTPO\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n140\nBAC-NINH-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n141\nBAC-NINH-TPO_BNH\nTPO\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n142\nBAC-NINH-TPO_BNH\nTPO\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n143\nBAC-NINH-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n144\nCANG-CAT-KINH-TPO\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n145\nAN-HUY-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n146\nCO-ME-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n147\nTHANH-PHUONG-TPO\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n148\n292-KHU4-THI-CAU-TPO\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n149\nBAC-NINH4-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n150\nVE-AN-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n151\nTIEN-AN-TPO_BNH\nTPO\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n152\nBAC-NINH2-TPO_BNH\nTPO\nBRUNO\n30\n1\n1\n1\n0\n2\n \n8\n1\n0\n153\nNguyen-Dang-Dao-TPO\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n154\nLAM-LANG-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n155\nQUE-VO2-TPO_BNH\nTPO\nDEPCO\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n156\nVAN-DUONG-TPO_BNH\nTPO\nBRUNO\n15\n1\n1\n1\n0\n1\n \n7\n1\n0\n157\nLAM-TRAI-TPO_BNH\nTPO\nGRAND\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n158\nKHA-LE1-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n159\nSKY-GARDEN-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n160\n319-Hoa-Dinh-TPO_BNH\nTPO\nHONDA\n5,5\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n161\nCAT-TUONG-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n162\nBAC-NINH3-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n163\nBo-Son-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n164\nLY-NHAN-TONG-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n165\nDO-THI-HUD-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n166\nKHA-LE-TPO_BNH\nTPO\nGRAND\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n167\nKHU1-DAI-PHUC-TPO_BNH\nTPO\nHONDA\n5,5\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n168\nXOM8-DAI-PHUC-TPO_BNH\nTPO\nGRAND\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n169\nBINH-THAN-TPO_BNH\nTPO\nSUBARU\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n170\nBENH-VIEN-BAC-NINH-TPO\nTPO\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n171\nK5-DAI-PHUC-TPO_BNH\nTPO\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n172\nKIM-CHAN-TPO_BNH\nTPO\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n173\nDAO-CHAN-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n174\nVU-NINH-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n175\nDTM-HO-NGOC-LAN-TPO\nTPO\nDEPCO\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n176\nTHI-TRUNG-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n177\nTHANH-BAC-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n178\nTRAN-HUNG-DAO-TPO\nTPO\nDEPCO\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n179\nDAP-CAU-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n180\nBD-DAP-CAU-TPO_BNH\nTPO\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n181\nTIEN-XA-TPO_BNH\nTPO\nDEPCO\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n182\nCHO-VA-TPO_BNH\nTPO\nCUMMINS\n30\n1\n1\n1\n0\n2\n \n8\n1\n0\n183\nKHUC-TOAI-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n184\nVAN-AN-TPO_BNH\nTPO\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n185\nXUAN-VIEN-TPO_BNH\nTPO\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n186\nVIEM-XA-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n187\nUB-HOA-LONG-TPO_BNH\nTPO\nKUBOTA\n10\n1\n1\n1\n0\n1\n \n4\n1\n0\n188\nBAC-NINH-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n189\nBAC-NINH-TPO_BNH\nTPO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n190\nBAC-NINH-TPO_BNH\nTPO\nELEMAX\n8,5\n1\n1\n1\n0\n0\n4\n \n0\n2\n191\nBAC-NINH-TPO_BNH\nTPO\nHONDA(GrandEnegy)\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n192\nBằng  An\nQVO\nSDMO\n15\n1\n1\n1\n0\n1\n \n7\n1\n0\n193\nBồng  Lai\nQVO\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n194\nCách   Bi\nQVO\nCAPO\n8\n1\n1\n1\n0\n0\n4\n \n0\n2\n195\nChâu Phong\nQVO\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n196\nLong Khê\nQVO\nSUBARU\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n197\nCung Kiệm\nQVO\nSUBARU\n8,5\n1\n1\n1\n0\n0\n4\n \n0\n2\n198\nĐào Viên\nQVO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n199\nĐại Xuân\nQVO\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n200\nDo  Nha\nQVO\nSUBARU\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n201\nĐông  Du\nQVO\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n202\nĐức  Long\nQVO\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n203\nHán  Quảng\nQVO\nBRUNO \n15\n1\n1\n1\n0\n1\n \n7\n1\n0\n204\nHiền Lương\nQVO\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n205\nLựa\nQVO\nHONDA\n5,5\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n206\nMộ Đạo\nQVO\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n207\nNgọc   xá\nQVO\nAMAN\n15\n1\n1\n1\n0\n1\n \n7\n1\n0\n208\nNhân Hòa\nQVO\nSUBARU\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n209\nNội   Doi\nQVO\nPERKINS\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n210\nPhố Mới\nQVO\nLIFTER\n30\n1\n1\n1\n0\n2\n \n8\n1\n0\n211\nPhù  Lãng\nQVO\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n212\nPhù Lương\nQVO\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n213\nPhượng Mao\nQVO\nHONDA\n15\n1\n1\n1\n0\n1\n \n5\n1\n0\n214\nQuế Tân\nQVO\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n215\nThịnh Lai\nQVO\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n216\nVân Cần\nQVO\nSUBARU\n8,5\n1\n1\n1\n0\n0\n4\n \n0\n2\n217\nViệt Hùng\nQVO\nCUMMINS\n30\n1\n1\n1\n0\n2\n \n8\n1\n0\n218\nViệt Thống\nQVO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n219\nViệt Vân\nQVO\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n220\nYên   Giả\nQVO\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n221\nDự phòng\nQVO\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n222\nDự phòng\nQVO\nCAPO\n8\n1\n1\n1\n0\n0\n4\n \n0\n2\n223\nThôn hôm\nQVO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n224\nĐồng sài\nQVO\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n225\nVân xá\nQVO\nDEPCO\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n226\nChâu cầu\nQVO\nDEPCO\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n227\nDự phòng\nQVO\nHONDA\n5,5\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n228\nPhả lại\nQVO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n229\nPhố chì\nQVO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n230\nHà liễu\nQVO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n231\nThủ công \nQVO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n232\nHÁN ĐÀ\nQVO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n233\nDO NHA 2\nQVO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n234\nPHƯƠNG LIỄU 2\nQVO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n235\nK5 Phố Mới\nQVO\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n236\nVHX Đại Đồng Thành\nTTH\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n237\nVHX Trí Quả\nTTH\nGRAND\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n238\nKĐT Đình Tổ\nTTH\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n239\nVHX Nguyệt Đức\nTTH\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n240\nTrạm Nghi Khúc\nTTH\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n241\nVHX Đình Tổ\nTTH\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n242\nVHX Hoài Thượng\nTTH\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n243\nVHX An Bình\nTTH\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n244\nNghĩa Đạo\nTTH\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n245\nĐông Côi\nTTH\nELEMAX\n8,5\n1\n1\n1\n0\n0\n4\n \n0\n2\n246\nMão Điền\nTTH\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n247\nTrạm Lộ\nTTH\nPERKINS\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n248\nHồ cũ\nTTH\nBRUNO\n30\n1\n1\n1\n0\n2\n \n8\n1\n0\n249\nHồ mới\nTTH\nAMAN\n250\n1\n1\n1\n1\n6\n \n28\n0\n0\n250\nNinh Xá\nTTH\nSUBARU\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n251\nHồ mới (dự phòng)\nTTH\nSUBARU\n8,5\n1\n1\n1\n0\n0\n4\n \n0\n2\n252\nPhú Mỹ\nTTH\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n253\nTrạm Dư Xá\nTTH\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n254\nTrạm Rành\nTTH\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n255\nTrạm Ngũ Thái\nTTH\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n256\nTrạm Dâu\nTTH\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n257\nTrạm Nghĩa Thuận\nTTH\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n258\nTrạm Khai Sơn\nTTH\nHONDA\n5,5\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n259\nTrạm Thứa \nLTI\nCUMMINS\n62\n1\n1\n1\n0\n4\n \n10\n1\n0\n260\nTrạm Kênh vàng \nLTI\nBRUNO\n30\n1\n1\n1\n0\n2\n \n8\n1\n0\n261\nTrạm Bình Định \nLTI\nBRUNO\n30\n1\n1\n1\n0\n2\n \n8\n1\n0\n262\nTrạm Quảng Phú \nLTI\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n263\nTrạm Lâm thao \nLTI\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n264\nTrạm Phú Hoà \nLTI\nBRUNO\n15\n1\n1\n1\n0\n1\n \n7\n1\n0\n265\nTrạm Minh Tân\nLTI\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n266\nTrạm Trừng Xá\nLTI\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n267\nTrạm An Thịnh \nLTI\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n268\nTrạm Lai Hạ \nLTI\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n269\nTrạm Mỹ Hương \nLTI\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n270\nTrạm Nhất Trai\nLTI\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n271\nTrạm Trung chính \nLTI\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n272\nTrạm Tuần la\nLTI\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n273\nTrạm Phú Văn \nLTI\nTOYO\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n274\nTrạm Lai đông \nLTI\nSUBARU\n8,5\n1\n1\n1\n0\n0\n4\n \n0\n2\n275\nTrạm Lộc giàng \nLTI\nSUBARU\n8,5\n1\n1\n1\n0\n0\n4\n \n0\n2\n276\nTrạm  Bà khê\nLTI\nSUBARU\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n277\nTrạm Thứa \nLTI\nHONDA(GrandEnegy)\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n278\nTrạm Thứa \nLTI\nHONDA(GrandEnegy)\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n279\nTrạm Phú Lương \nLTI\nLAUNTOP\n5,5\n0\n1\n1\n0\n0\n4\n \n0\n0\n280\nTrạm Quảng bố \nLTI\nDEPCO\n8\n1\n1\n1\n0\n1\n \n4\n1\n0\n281\nVHX Đại Bái\nGBH\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n282\nVHX Xuân Lai\nGBH\nBRUNO\n30\n1\n1\n1\n0\n2\n \n8\n1\n0\n283\nThôn Xuân Lai\nGBH\nBRUNO\n15\n1\n1\n1\n0\n1\n \n7\n1\n0\n284\nVHX Quỳnh Phú\nGBH\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n285\nTrạm Ngụ\nGBH\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n286\nVHX Bình Dương\nGBH\nLISTER PETTER\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n287\nVHX Cao Đức\nGBH\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n288\nVHX TháI Bảo\nGBH\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n289\nVHX Song Giang\nGBH\nKUBOTA\n20\n1\n1\n1\n0\n1\n \n7\n1\n0\n290\nVHX Lãng Ngâm\nGBH\nAMAN\n15\n1\n1\n1\n0\n1\n \n7\n1\n0\n291\nTrạm Gia Bình\nGBH\nCUMMINS\n30\n1\n1\n1\n0\n2\n \n8\n1\n0\n292\nTrạm Núi\nGBH\nLIFTER\n30\n1\n1\n1\n0\n2\n \n8\n1\n0\n293\nThôn Đổng lâm\nGBH\nSUBARU\n10\n1\n1\n1\n0\n0\n4\n \n0\n2\n294\nLưu động\nGBH\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n295\nLưu động\nGBH\nELEMAX\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n296\nLưu động\nGBH\nHONDA(GrandEnegy)\n5,6\n0\n1\n1\n0\n0\n2,5\n \n0\n1\n297\nSuối Hoa\nĐHTT\nBRUNO\n250\n1\n1\n1\n0\n6\n \n28\n0\n0\n298\nSuối Hoa\nĐHTT\nPANATO\n350\n1\n2\n1\n1\n6\n \n40\n0\n0\n* Danh sách sửa chữa máy phát điện:\nSTT\nDanh mục dịch vụ\nĐơn vị tính\nKhối lượng mời thầu\nMô tả dịch vụ\nYêu cầu kết quả đầu ra\nI\nTTVT Thành Phố Bắc Ninh\n \n \n \n \n1\nSửa chữa máy HONDA 15 KVA trạm VH-Thon-Dong-Duong_BNH\n \n \n \n \n1.1\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n1.2\nSolenoid tắt mở máy\ncái\n1 \nThay thế\nHoạt động tốt\n2\nSửa chữa máy DEPCO 8 KVA trạm Khúc Xuyên\n \n \n \n \n2.1\nRoto củ đề\nbộ\n1 \nThay thế\nHoạt động tốt\n3\nSửa chữa máy LAUNTOP 5,5 KVA - Máy lưu động BNH7\n \n \n \n \n3.1\nCủ đề \nbộ\n1 \nThay thế\nHoạt động tốt\n4\n Sửa chữa máy LAUNTOP 5,5 KVA -  Máy lưu động BNH14\n \n \n \n \n4.1\nCủ đề \nbộ\n1 \nThay thế\nHoạt động tốt\n5\nSửa chữa máy  KUBOTA 20 KVA - trạm Kim Chân\n \n \n \n \n5.1\nCủ đề \nbộ\n1 \nThay thế\nHoạt động tốt\n5.2\nSolenoid tắt mở máy\ncái\n1 \nThay thế\nHoạt động tốt\n5.3\nNắp két nước \ncái\n1 \nThay thế\nHoạt động tốt\n5.4\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n6\nSửa chữa máy BRUNO 30 KVA trạm Bắc Ninh 2\n \n \n6.1\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n7\nSửa chữa máy BRUNO 15 KVA trạm Vân Dương\n \n \n7.1\nSửa chữa thay thế bộ hơi (Séc măng, piston, xylanh)\nbộ\n3 \n Sửa chữa, thay thế\nHoạt động tốt\n7.2\nThay thế Bạc biên \ncái\n3 \nThay thế\nHoạt động tốt\n7.3\nThay thế bộ gioăng phớt đại tu \ncái\n1 \nThay thế\nHoạt động tốt\n7.4\nThông hàn két nước \ncái\n1 \n Sửa chữa, thay thế\n Hoạt động tốt\n8\nSửa chữa máy ELEMAX 8,5 KVA - Máy lưu động BNH28\n \n \n8.1\nBơm xăng\ncái\n1 \nThay thế\nHoạt động tốt\n9\nSửa chữa máy LAUNTOP 5,5 KVA - trạm Đáp Cầu\n \n \n9.1\nRơ le đề\ncái\n1 \nThay thế\nHoạt động tốt\n10\nSửa chữa máy DEPCO 8 KVA - trạm Tiên Xá\n \n \n10.1\nTuy ô dầu cao áp\ncái\n1 \nThay thế\nHoạt động tốt\n11\nSửa chữa máy DEPCO 8 KVA - trạm DTM-Ho-Ngoc-Lan_BNH\n \n \n11.1\nTuy ô dầu cao áp\ncái\n1 \nThay thế\nHoạt động tốt\n12\nSửa chữa máy HONDA(GrandEnegy) 5,6 KVA - Máy lưu động BNH54\n \n \n12.1\nBộ chế hòa khí\ncái\n1 \nThay thế\nHoạt động tốt\n12.2\nKhóa xăng\ncái\n1 \nThay thế\nHoạt động tốt\n13\nSửa chữa máy LAUNTOP 5,5 KVA - trạm Viêm Xá\n \n \n13.1\nSolenoid tắt mở máy\ncái\n1 \nThay thế\nHoạt động tốt\n14\nXIV. Sửa chữa máy ELEMAX 5,6 KVA - Trạm Xuân Viên\n \n \n14.1\nKhóa xăng \ncái\n1 \nThay thế\nHoạt động tốt\nII\nTTVT TIÊN DU\n \n \n1\nSửa chữa máy TOYO 10 KVA-Máy lưu động BĐ-Tiên-Du2_BNH\n \n \n1.1\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n2\nSửa chữa máy TOYO 10 KVA-Máy lưu động BĐ-Tiên-Du3_BNH\n \n \n2.1\nBộ cao áp \nbộ\n1 \nThay thế\nHoạt động tốt\n3\nSửa chữa máy ELEMAX 5,6 KVA - Máy lưu động BĐ-Tiên-Du4_BNH\n \n \n3.1\nBộ chế hòa khí\ncái\n1 \nThay thế\nHoạt động tốt\n3.2\nBánh xe \ncái\n1 \nThay thế\nHoạt động tốt\n4\nSửa chữa máy ELEMAX 5,6 KVA - Máy lưu động BĐ-Tiên-Du5_BNH\n \n \n4.1\nGia công sửa chữa ống xả\ncái\n1 \nSửa chữa, thay thế\nHoạt động tốt\n4.2\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n5\nSửa chữa máy SUBARU 10 KVA-Máy lưu động BĐ-Tiên-Du6_BNH\n \n \n5.1\nBộ cao áp \nbộ\n1 \nThay thế\nHoạt động tốt\n6\nSửa chữa máy LAUNTOP 5,5 KVA - Trạm Dương Húc 2\n \n \n6.1\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n7\nSửa chữa máy KUBOTA 10 KVA trạm Liên Bão\n \n \n \n \n7.1\nBộ điều khiển trung tâm\n1 bộ\n1 \nThay thế\nHoạt động tốt\n \nTỔNG CỘNG: TTVT TIÊN DU\n \n \nIII\nTTVT TỪ SƠN\n \n \n \n \n1\nSửa chữa máy ELEMAX 5,6 KVA - trạm THON-PHU-KHE-THUONG_BNH\n \n \n1.1\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n1.2\nQuấn lại stato\ncái\n1 \n Sửa chữa, thay thế\n Hoạt động tốt\n2\nSửa chữa máy LIFTER 30 KVA - trạm Đồng Nguyên\n \n \n2.1\nKét nước \ncái\n1 \nThay thế\nHoạt động tốt\n3\nSửa chữa máy KOMATSU 70 KVA- trạm Từ Sơn\n \n \n \n \n3.1\nBộ bi phớt bơm nước \ncái\n1 \nThay thế\nHoạt động tốt\n3.2\nThông hàn két nước \ncái\n1 \n Sửa chữa, thay thế\nHoạt động tốt\nIV\nTTVT YÊN PHONG\n \n \n \n \n1\nSửa chữa máy KUBOTA 20 KVA trạm Đông Thọ\n \n \n \n \n1.1\nSửa chữa thay thế bộ hơi ( Séc măng, piston, xylanh) \nbộ\n4 \n Sửa chữa, thay thế\nHoạt động tốt\n1.2\nThay thế Bạc biên \ncái\n4 \nThay thế\nHoạt động tốt\n1.3\nThay thế bộ gioăng phớt đại tu \ncái\n1 \nThay thế\nHoạt động tốt\n1.4\nThông hàn két nước \ncái\n1 \n Sửa chữa, thay thế\n Hoạt động tốt\n2\nSửa chữa máy KUBOTA 20 KVA trạm Dũng Liệt\n \n \n2.1\nSửa chữa thay thế bộ hơi ( Séc măng, piston, xylanh) \nbộ\n4 \n Sửa chữa, thay thế\nHoạt động tốt\n2.2\nThay thế Bạc biên \ncái\n4 \nThay thế\nHoạt động tốt\n2.3\nThay thế bộ gioăng phớt đại tu \ncái\n1 \nThay thế\nHoạt động tốt\n2.4\nThông hàn két nước \ncái\n1 \n Sửa chữa, thay thế\n Hoạt động tốt\n3\nSửa chữa máy CUMMINS 30 KVA trạm Đông Phong\n \n \n \n \n3.1\nBộ điều khiển trung tâm \nbộ\n1 \nThay thế\nHoạt động tốt\n3.2\nRơ le đề \ncái\n1 \nThay thế\nHoạt động tốt\n4\nSửa chữa máy phát điện KUBOTA 20 KVA - Trạm VHX Thụy Hòa\n \n \n4.1\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n5\nSửa chữa máy phát điện CUMMINS 30 KVA - Trạm KCN Yên Phong\n \n \n5.1\nKét nước \ncái\n1 \nThay thế\nHoạt động tốt\n6\nSửa chữa máy LAUNTOP 5,5 KVA trạm BTS Yên Vĩ\n \n \n6.1\nCủ đề \nbộ\n1 \nThay thế\nHoạt động tốt\n7\nSửa chữa máy LAUNTOP 5,5 KVA trạm BTS Đại Lâm\n \n \n \n \n7.1\nKhóa đề \ncái\n1 \nThay thế\nHoạt động tốt\n8\nSửa chữa máy LAUNTOP 5,5 KVA trạm BTS Trần Xá 1\n \n \n8.1\nCủ đề \nbộ\n1 \nThay thế\nHoạt động tốt\n9\nSửa chữa máy LAUNTOP 5,5 KVA trạm BTS Trung Nghĩa\n \n \n \n \n9.1\nCủ đề \nbộ\n1 \nThay thế\nHoạt động tốt\n10\nSửa chữa máy ELEMAX 5,6 KVA - Máy lưu động 6\n \n \n \n \n10.1\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n10.2\nKhóa xăng \ncái\n1 \nThay thế\nHoạt động tốt\nV\nTTVT QUẾ VÕ\n \n \n \n \n1\nSửa chữa máy SUBARU 10 KVA - trạm Long Khê\n \n \n1.1\nSửa chữa thay thế bộ hơi ( Séc măng, piston, xylanh)\nbộ\n2 \n Sửa chữa, thay thế\nHoạt động tốt\n1.2\nThay thế Bạc biên \ncái\n1 \nThay thế\nHoạt động tốt\n1.3\nThay thế bộ gioăng phớt đại tu \ncái\n1 \nThay thế\nHoạt động tốt\n2\nSửa chữa máy LISTER PETTER 20 KVA trạm Đức Long\n \n \n2.1\nBình dầu \ncái\n1 \nThay thế\nHoạt động tốt\n2.2\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n3\nSửa chữa máy KUBOTA 20 KVA trạm Phù Lãng\n \n \n3.1\nKét nước \ncái\n1 \nThay thế\nHoạt động tốt\n4\nSửa chữa máy Honda 15 KVA trạm Phượng Mao\n \n \n4.1\nSửa chữa thay thế bộ hơi ( Séc măng, piston, xylanh) \nbộ\n3 \n Sửa chữa, thay thế\nHoạt động tốt\n4.2\nThay thế Bạc biên \ncái\n3 \nThay thế\nHoạt động tốt\n4.3\nThay thế bộ gioăng phớt đại tu \ncái\n1 \nThay thế\nHoạt động tốt\n4.4\nThông hàn két nước \ncái\n1 \n Sửa chữa, thay thế\nHoạt động tốt\nVI\nTTVT THUẬN THÀNH\n \n \n \n \n1\nSửa chữa máy Grand 8 KVA trạm VHX Trí Quả\n \n \n \n \n1.1\nBộ ổn áp kích từ AVR\nbộ\n1 \nSửa chữa, thay thế\nHoạt động tốt\n2\nSửa chữa máy phát điện KUBOTA 20 KVA - Trạm Đình Tổ\n \n \n2.1\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n3\nSửa chữa máy phát điện KUBOTA 20 KVA - Trạm An Bình\n \n \n3.1\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n4\nSửa chữa máy phát điện KUBOTA 20 KVA - Trạm Hoài Thượng\n \n \n4.1\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n5\nSửa chữa máy LAUNTOP 5,5 KVA - Trạm Đại Đồng Thành\n \n \n5.1\nCủ đề \nbộ\n1 \nThay thế\nHoạt động tốt\n6\nSửa chữa máy LISTER PETTER 20 KVA trạm Nguyệt Đức\n \n \n \n \n6.1\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n7\nSửa chữa máy TOYO 10 KVA trạm Nghi Khúc\n \n \n7.1\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n8\nSửa chữa máy ELEMAX 5,6 KVA trạm KĐT Đình Tổ\n \n \n8.1\nThay thế bộ gioăng phớt đại tu \ncái\n1 \nThay thế\nHoạt động tốt\n9\nSửa chữa máy KUBOTA 20 KVA trạm Ngũ Thái\n \n \n9.1\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n10\nSửa chữa máy ELEMAX 5,6 KVA - Trạm Nghĩa Thuận\n \n \n10.1\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\nVII\nTTVT LƯƠNG TÀI\n \n \n1\nSửa chữa máy phát điện KUBOTA 20 KVA - Trạm Lâm Thao\n \n \n \n \n1.1\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n2\nSửa chữa máy phát điện BRUNO 15 KVA - Trạm Phú Hòa\n \n \n \n \n2.1\nStato củ đề\nbộ\n1 \nThay thế\nHoạt động tốt\n2.2\nRoto củ đề\nbộ\n1 \nThay thế\nHoạt động tốt\n3\nSửa chữa máy phát điện LISTER PETTER 20 KVA - Trạm Minh Tân\n \n \n3.1\nStato củ đề\nbộ\n1 \nThay thế\nHoạt động tốt\n3.2\nRoto củ đề\nbộ\n1 \nThay thế\nHoạt động tốt\n4\nSửa chữa máy LISTER PETTER 20 KVA trạm An Thịnh\n \n \n4.1\nQuấn lại roto\ncái\n1 \n Sửa chữa, thay thế\nHoạt động tốt\n4.2\nQuấn lại stato\ncái\n1 \n Sửa chữa, thay thế\nHoạt động tốt\n4.3\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n5\nSửa chữa máy HONDA( Grand Enegy) 5,6 KVA Máy lưu động tại Thứa 1\n \n \n5.1\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n5.2\nQuấn lại stato\ncái\n1 \nThay thế\nHoạt động tốt\n6\nSửa chữa máy HONDA( Grand Enegy) 5,6 KVA Máy lưu động tại Thứa 2\n \n \n6.1\nBộ ổn áp kích từ AVR\nbộ\n1 \nThay thế\nHoạt động tốt\n6.2\nQuấn lại stato\ncái\n1 \n Sửa chữa, thay thế\nHoạt động tốt\n7\nSửa chữa máy LAUNTOP 5,5 KVA trạm Phú Lương\n \n \n7.1\nSửa chữa, thay thế bơm cao áp\ncái\n1 \n Sửa chữa, thay thế\nHoạt động tốt\n8\nSửa chữa máy DEPCO 8 KVA trạm Quảng Bố\n \n \n8.1\nSửa chữa, thay thế bơm cao áp\ncái\n1 \n Sửa chữa, thay thế\nHoạt động tốt\nVIII\nTTVT ĐIỀU HÀNH THÔNG TIN\n \n \n \n \n1\nSửa chữa máy BRUNO 250 KVA trạm Suối Hoa\n \n \n1\nBộ điều khiển trung tâm \nbộ\n1 \nThay thế\nHoạt động tốt\n* Danh sách sửa chữa thiết bị cắt lọc sét:\nSTT\nDanh mục dịch vụ\nĐơn vị tính\nKhối lượng mời thầu\nMô tả dịch vụ\nYêu cầu kết quả đầu ra\n I\nTTVT THÀNH PHỐ\n \n \n \n \n1\nSửa chữa bộ cắt lọc sét Proline - 3 pha - Trạm  Nam Sơn\n \n \n \n \n1.1\nThay thế Mov 40KA của bộ Multimov  Proline - 3 pha\nbộ\n2 \nThay thế\nHoạt động tốt\n1.2\nCầu chì \ncái\n10 \nThay thế\nHoạt động tốt\n2\nSửa chữa bộ cắt lọc sét Proline - 3 pha - Trạm 292-KHU4-THI-CAU\n \n \n \n \n2.1\nThay thế Mov 40KA của bộ Multimov  Proline - 3 pha\nbộ\n1 \nThay thế\nHoạt động tốt\n2.2\nCầu chì\ncái\n5 \nThay thế\nHoạt động tốt\n2.3\nTụ điện\ncái\n1 \nThay thế\nHoạt động tốt\n3\nXVII. Sửa chữa bộ cắt lọc sét Proline - 3 pha - Trạm Bắc Ninh 2\n \n \n \n \n3.1\nThay thế Mov 40KA của bộ Multimov  Proline - 3 pha\nbộ\n3 \nThay thế\nHoạt động tốt\n3.2\nCầu chì\ncái\n15 \nThay thế\nHoạt động tốt\n4\nSửa chữa bộ cắt lọc sét Proline - 3 pha - Trạm Kim Chân\n \n \n4.1\nThay thế Mov 40KA của bộ Multimov  Proline - 3 pha\nbộ\n1 \nThay thế\nHoạt động tốt\n4.2\nCầu chì\ncái\n5 \nThay thế\nHoạt động tốt\n5\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Đạo Chân\n \n \n \n \n5.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n1 \nThay thế\nHoạt động tốt\n5.2\nCầu chì\ncái\n5 \nThay thế\nHoạt động tốt\n6\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm VAN-AN-TPO_BNH\n \n \n6.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n3 \nThay thế\nHoạt động tốt\n6.2\nCầu chì\ncái\n15 \nThay thế\nHoạt động tốt\n7\nSửa chữa bộ cắt lọc sét Proline - 3 pha - Trạm KHUC-XUYEN\n \n \n7.1\nThay thế Mov 40KA của bộ Multimov  Proline - 3 pha\nbộ\n3 \nThay thế\nHoạt động tốt\n7.2\nCầu chì\ncái\n15 \nThay thế\nHoạt động tốt\n8\nSửa chữa bộ cắt lọc sét Proline - 3 pha - Trạm BAC-NINH3-TPO_BNH\n \n \n8.1\nThay thế Mov 40KA của bộ Multimov  Proline - 3 pha\nbộ\n1 \nThay thế\nHoạt động tốt\n8.2\nCầu chì\ncái\n5 \nThay thế\nHoạt động tốt\nII \nTTVT TIÊN DU\n \n \n1\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Hạ Giang\n \n \n1.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n3 \nThay thế\nHoạt động tốt\n1.2\nCầu chì\ncái\n15 \nThay thế\nHoạt động tốt\nIII\nTTVT TỪ SƠN\n \n \n1\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Thôn Hạ\n \n \n1.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n3 \nThay thế\nHoạt động tốt\n1.2\nCầu chì\ncái\n15 \nThay thế\nHoạt động tốt\n2\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Phố Tiêu\n \n \n2.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n2 \nThay thế\nHoạt động tốt\n2.2\nCầu chì\ncái\n10 \nThay thế\nHoạt động tốt\n3\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Tương Giang\n \n \n3.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n3 \nThay thế\nHoạt động tốt\n3.2\nCầu chì\ncái\n15 \nThay thế\nHoạt động tốt\n4\nSửa chữa bộ cắt lọc sét Proline- 3 pha - Trạm Tam Sơn\n \n \n4.1\nThay thế Mov 40KA của bộ Multimov  Proline - 3 pha\nbộ\n2 \nThay thế\nHoạt động tốt\n4.2\nCầu chì\ncái\n10 \nThay thế\nHoạt động tốt\n5\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Bắc Hà\n \n \n5.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n3 \nThay thế\nHoạt động tốt\n5.2\nCầu chì\ncái\n15 \nThay thế\nHoạt động tốt\nIV\nTTVT YÊN PHONG\n \n \n1\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Bình An\n \n \n1.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n2 \nThay thế\nHoạt động tốt\n1.2\nCầu chì\ncái\n10 \nThay thế\nHoạt động tốt\n2\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Trung Nghĩa\n \n \n2.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n1 \nThay thế\nHoạt động tốt\n2.2\nCầu chì\ncái\n5 \nThay thế\nHoạt động tốt\n3\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm VHX Yên Trung\n \n \n3.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n1 \nThay thế\nHoạt động tốt\n3.2\nCầu chì\ncái\n5 \nThay thế\nHoạt động tốt\n4\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Đông Xuyên\n \n \n4.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n2 \nThay thế\nHoạt động tốt\n4.2\nCầu chì\ncái\n10 \nThay thế\nHoạt động tốt\n5\nSửa chữa bộ cắt lọc sét TEC -1 pha - Trạm Quan Độ\n \n \n5.1\nThay thế Mov 20KA của bộ TEC-MT200\nbộ\n1 \nThay thế\nHoạt động tốt\n5.2\nCầu chì\ncái\n5 \nThay thế\nHoạt động tốt\n6\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Tam Đa\n \n \n6.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n3 \nThay thế\nHoạt động tốt\n6.2\nCầu chì\ncái\n15 \nThay thế\nHoạt động tốt\n7\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Đông Phong\n \n \n7.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n3 \nThay thế\nHoạt động tốt\n7.2\nCầu chì\ncái\n15 \nThay thế\nHoạt động tốt\n8\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm VHX Đông Tiến\n \n \n8.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n1 \nThay thế\nHoạt động tốt\n8.2\nCầu chì\ncái\n5 \nThay thế\nHoạt động tốt\n9\nSửa chữa bộ cắt lọc sét TEC -1 pha - Trạm KCN Yên Trung\n \n \n9.1\nThay thế Mov 20KA của bộ TEC-MT200\nbộ\n1 \nThay thế\nHoạt động tốt\n9.2\nCầu chì\ncái\n5 \nThay thế\nHoạt động tốt\n10\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Thụy Hòa\n \n \n10.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n3 \nThay thế\nHoạt động tốt\n10.2\nCầu chì\ncái\n15 \nThay thế\nHoạt động tốt\nV\nTTVT THUẬN THÀNH\n \n \n1\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Thủy nông Phú Mỹ\n \n \n1.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n2 \nThay thế\nHoạt động tốt\n1.2\nCầu chì\ncái\n10 \nThay thế\nHoạt động tốt\n2\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Nghi Khúc\n\n\n2.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n2 \nThay thế\nHoạt động tốt\n2.2\nCầu chì\ncái\n10 \nThay thế\nHoạt động tốt\n3\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Thôn Rành\n \n \n3.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n2 \nThay thế\nHoạt động tốt\n3.2\nCầu chì\ncái\n10 \nThay thế\nHoạt động tốt\n4\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm VHX Xuân Lâm\n \n \n4.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n2 \nThay thế\nHoạt động tốt\n4.2\nCầu chì\ncái\n10 \nThay thế\nHoạt động tốt\n5\nSửa chữa bộ cắt lọc sét Precision - 3 pha  - Trạm Trạm Nghĩa Thuận\n \n \n5.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n2 \nThay thế\nHoạt động tốt\n5.2\nCầu chì\ncái\n10 \nThay thế\nHoạt động tốt\n6\nSửa chữa bộ cắt lọc sét Proline - 3 pha - Trạm VHX Hoài Thượng\n \n \n6.1\nThay thế Mov 40KA của bộ Multimov  Proline - 3 pha\nbộ\n2 \nThay thế\nHoạt động tốt\n6.2\nCầu chì\ncái\n10 \nThay thế\nHoạt động tốt\n7\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Ninh Xá\n \n \n7.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n2 \nThay thế\nHoạt động tốt\n7.2\nCầu chì\ncái\n10 \nThay thế\nHoạt động tốt\nVI\nTTVT GIA BÌNH\n \n \n1\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Núi\n \n \n1.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n1 \nThay thế\nHoạt động tốt\n1.2\nCầu chì\ncái\n5 \nThay thế\nHoạt động tốt\n2\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Định Cương\n \n \n2.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n1 \nThay thế\nHoạt động tốt\n2.2\nCầu chì\ncái\n5 \nThay thế\nHoạt động tốt\nVII\nTTVT LƯƠNG TÀI\n \n \n1\nSửa chữa bộ cắt lọc sét Precision - 3 pha- Trạm Tuần La\n \n \n1.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n2 \nThay thế\nHoạt động tốt\n1.2\nCầu chì\ncái\n10 \nThay thế\nHoạt động tốt\n2\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Phú Văn\n \n \n2.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n2 \nThay thế\nHoạt động tốt\n2.2\nCầu chì\ncái\n10 \nThay thế\nHoạt động tốt\n3\nSửa chữa bộ cắt lọc sét Proline - 3 pha- Trạm Minh Tân\n \n \n3.1\nThay thế Mov 40KA của bộ Multimov  Proline - 3 pha\nbộ\n3 \nThay thế\nHoạt động tốt\n3.2\nCầu chì\ncái\n15 \nThay thế\nHoạt động tốt\n4\nSửa chữa bộ cắt lọc sét Precision - 3 pha - Trạm Trừng Xá\n \n \n4.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n3 \nThay thế\nHoạt động tốt\n4.2\nCầu chì\ncái\n15 \nThay thế\nHoạt động tốt\n5\nSửa chữa bộ cắt lọc sét Precision - 3 pha- Trạm Quảng Bố\n \n \n5.1\nThay thế Mov 20KA của bộ Precision SDM-200K-P-RR\nbộ\n3 \nThay thế\nHoạt động tốt\n5.2\nCầu chì\ncái\n15 \nThay thế\nHoạt động tốt\n6\nSửa chữa bộ cắt lọc sét TEC - 3 pha - Trạm Mỹ Hương\n \n \n6.1\nThay thế Mov 20KA của bộ TEC-LP60-3P \nbộ\n2 \nThay thế\nHoạt động tốt\n6.2\nCầu chì\ncái\n10 \nThay thế\nHoạt động tốt\nII. Mục tiêu công việc:\n- Bảo dưỡng, sửa chữa máy phát điện để đảm bảo nguồn điện dự phòng khi mất điện AC của các trạm viễn thông, đảm bảo an toàn cũng như độ bền cho máy phát điện khi vận hành, góp phần nâng cao chất lượng mạng lưới, chất lượng dịch vụ VT-CNTT cung cấp cho khách hàng.\n- Sửa chữa thiết bị cắt lọc sét bị hỏng, suy giảm chất lượng để đảm bảo an toàn cho thiết bị và tài sản tại các trạm Viễn thông.\n- Máy phát điện sau khi bảo dưỡng, sửa chữa hoạt động ổn định, các thông số kỹ thuật đảm bảo các yêu cầu của nhà sản xuất cho từng loại máy. \n- Thiết bị cắt lọc sét sau sửa chữa hoạt động ổn định, các thông số kỹ thuật đảm bảo theo yêu cầu của nhà sản xuất.\nSau bảo dưỡng, sửa chữa nhà thầu lập báo cáo đánh giá tình trạng hoạt động của các thiết bị và đề ra các biện pháp nhằm nâng cao hoạt động của thiết bị.\nIII. Yêu cầu kỹ thuật của gói thầu:\n1. Yêu cầu chung:\n- Khi thi công công trình thực tế, nếu có thay đổi so với dự toán được duyệt phải có sự thống nhất giữa hai bên, lập biên bản hiện trường xác nhận với cán bộ giám sát trực tiếp của bên A và được bên A chấp nhận mới tiến hành thi công.\n- Trong quá trình sửa chữa, bảo dưỡng máy phát điện và cắt lọc sét, đơn vị thi công phải đảm bảo không làm ảnh hưởng đến an toàn và hoạt động của các thiết bị VT-CNTT, phụ trợ khác tại trạm.\n\t- Vật tư thay thế đảm bảo rõ nguồn gốc, đúng chủng loại và mã hiệu của máy, còn mới 100%.\n\t- Vật tư, thiết bị phải có đầy đủ giấy chứng nhận chất lượng CQ, chứng chỉ xuất xứ hàng hóa CO (nếu là hàng nhập khẩu).\n\t- Khi hoàn thành công việc sửa chữa, bảo dưỡng, đơn vị thi công phải cho các thiết bị chạy thử đảm bảo các điều kiện kỹ thuật và tiến hành bàn giao theo đúng số lượng vật tư đã thay thế. Cập nhật nội dung vào nhật ký thi công.\n\t- Đơn vị thi công phải chịu trách nhiệm về công tác ATVSLĐ, PCCN trong thời gian thực hiện sửa chữa, bảo dưỡng. \n2. Phương án sửa chữa, bảo dưỡng:\na) Trước khi sửa chữa, bảo dưỡng:\n- Đơn vị thi công liên hệ với đầu mối tại các TTVT, lập lịch trình sửa chữa, bảo dưỡng chi tiết, thống nhất thời gian sửa chữa, bảo dưỡng, địa điểm sửa chữa, bảo dưỡng để tiết kiệm tối đa thời gian di chuyển giữa các trạm.\n- Sau khi thống nhất lịch sửa chữa, bảo dưỡng với các TTVT, đơn vị thi công báo cáo đầu mối theo dõi dự án của Viễn thông Bắc Ninh.\nb) Sau khi sửa chữa, bảo dưỡng:\n-\tKhi đơn vị thi công hoàn thành công việc sửa chữa, bảo dưỡng máy phát điện và cắt lọc sét tại trạm, cán bộ kỹ thuật hai bên ký Biên bản nghiệm thu xác nhận kết quả sửa chữa, bảo dưỡng, thay thế vật tư tại trạm theo biểu mẫu Viễn thông Bắc Ninh cung cấp.\n- Vật tư linh kiện cũ đã bị thay ra phải được đơn vị thi công bàn giao cho đơn vị quản lý, sử dụng để thực hiện thanh lý, thanh hủy tài sản theo quy định của Viễn thông Bắc Ninh. Việc bàn giao, tiếp nhận vật tư linh kiện thay thế phải được thể hiện bằng Biên bản theo mẫu của Viễn thông Bắc Ninh cung cấp.\n- Đơn vị thi công có trách nhiệm thực hiện bảo hành công trình sau khi nghiệm thu hoàn thành để đưa vào sử dụng. Nội dung bảo hành công trình bao gồm sửa chữa, khắc phục các khiếm khuyết xảy ra trong quá trình sử dụng do lỗi của đơn vị thi công gây ra. \n\n3. Yêu cầu đối với công tác bảo dưỡng máy phát điện (MPĐ):\n3.1 Nội dung bảo dưỡng: \nNội dung công tác bảo dưỡng máy phát điện tuân thủ theo quy định nêu tại Quyết định số 86/QĐ-KHĐM-HĐQT ngày 14/07/2006 của Tập đoàn Bưu chính Viễn thông Việt Nam về việc ban hành định mức kinh tế kỹ thuật “Định mức nguyên công bảo dưỡng tổ máy phát điện, máy nắn, ắc quy”. Cụ thể như sau:\nChuẩn bị dụng cụ, vật tư bảo dưỡng\nKiểm tra khái quát các trang thiết bị của phòng máy\nChạy thử trước khi bảo dưỡng\nKiểm tra máy nổ (động cơ sơ cấp)\n+   Kiểm tra hệ thống khởi động: Kiểm tra thông số acquy đề, máy phát 1 chiều, tay ga, dây curoa…\n+   Kiểm tra hệ thống bôi trơn: dầu, lọc dầu…\n+   Kiểm tra hệ thống làm mát: Kiểm tra mức nước, đường ống, quạt gió, van, két nước\n+   Kiểm tra, bảo dưỡng hệ thống phân phối khí\n+   Kiểm tra, bảo dưỡng hệ thống cung cấp nhiên liệu\n+   Kiểm tra, bảo dưỡng hệ thống xả: ống xả, ống giảm thanh\n+   Kiểm tra năng lực điều chỉnh của động cơ đốt trong và máy phát điện. Tra dầu mỡ vào các bản lề và chốt cửa của tổ máy\nKiểm tra, bảo dưỡng phần điện (máy phát điện): Kiểm tra điện áp, dòng điện tải. Đo độ cách điện của cuộn cảm, kiểm tra bảng điều khiển, dây, cáp...\nChạy thử máy sau khi bảo dưỡng: Kiểm tra điện áp ra, chỉ thị dòng ra, các chỉ báo của đồng hồ chỉ thị,..\nKiểm tra các thông số: áp suất dầu và nhiệt độ nước, tốc độ máy, tần số, dòng nạp acquy…\nThu dọn dụng cụ, vật tư, ghi sổ\nGhi sổ phiếu bảo dưỡng, lập hồ sơ bảo dưỡng kỹ thuật sau bảo dưỡng.\nLập báo cáo VNPT Bắc Ninh khắc phục các tồn tại không nằm trong nội dung gói thầu.\nCác bước trong quá trình bảo dưỡng mà nhà thầu phải tuân thủ gồm:\n\nTT\nNội dung\nChi tiết công việc\n1\nKiểm tra ngoại quan\n- Quan sát tổng thể: Kiểm tra xem có bụi bẩn, dầu mỡ, hay bất kỳ dấu hiệu hư hỏng nào trên vỏ máy.\n- Ốc vít và bu lông: Đảm bảo tất cả các ốc vít và bu lông được siết chặt, không có cái nào bị lỏng.\n2\nKiểm tra và thay dầu nhớt\n- Mức dầu nhớt: Sử dụng que thăm dầu để kiểm tra mức dầu. Nếu mức dầu thấp, bổ sung đúng loại dầu nhớt theo yêu cầu của nhà sản xuất.\n- Thay dầu nhớt: Xả dầu cũ ra ngoài qua ốc xả dầu, sau đó thay bằng dầu mới. Đảm bảo sử dụng dầu nhớt chất lượng cao và phù hợp với yêu cầu kỹ thuật của máy.\n3\nKiểm tra và thay lọc nhớt\n- Tháo lọc nhớt: Sử dụng dụng cụ chuyên dụng để tháo lọc nhớt cũ.\n- Lắp lọc nhớt mới: Trước khi lắp, thoa một lớp dầu mỏng lên gioăng cao su của lọc nhớt mới để đảm bảo kín khít khi lắp đặt.\n4\nKiểm tra hệ thống làm mát\n- Dây curoa quạt gió: Kiểm tra chất lượng và tăng dây curoa đảm bảo độ căng của dây. Nếu chất lượng dây curoa không đảm bảo phải báo cáo TTVT ngay để thay thế kịp thời.\n- Mức nước làm mát: Kiểm tra và bổ sung nước làm mát nếu cần.\n- Vệ sinh két nước: \n+ Dùng bơm nước chuyên dụng để xịt rửa vệ sinh các nan tản nhiệt bên trong và bên ngoài của két nước.\n+ Dùng nước sạch hoặc dung dịch tẩy rửa chuyên dụng để loại bỏ cặn bẩn bên trong két nước.\n5\nKiểm tra hệ thống nhiên liệu\n- Mức nhiên liệu: Đảm bảo bình nhiên liệu có đủ nhiên liệu để vận hành.\n- Ống dẫn nhiên liệu: Kiểm tra các ống dẫn xem có bị rò rỉ, nứt, hoặc có dấu hiệu hư hỏng nào không. Thay thế nếu cần.\n- Xả cặn bình nhiên liệu đảm bảo không còn nước và cặn bẩn ở đáy bình nhiên liệu.\n6\nKiểm tra và thay lọc nhiên liệu\n- Kiểm tra lọc nhiên liệu: Quan sát lọc nhiên liệu xem có dấu hiệu bẩn hoặc hư hỏng không. Sau đó tháo một ít nhiên liệu để kiểm tra cặn bẩn hoặc tạp chất.\n- Thay lọc nhiên liệu: \n+ Mở các đầu nối hoặc kẹp giữ lọc nhiên liệu vào đường dẫn nhiên liệu. Sử dụng dụng cụ phù hợp để tháo các đầu nối.\n+ Đặt lọc nhiên liệu mới vào vị trí, kết nối lại các đầu nối và kẹp. Đảm bảo các đầu nối được siết chặt và không có hiện tượng rò rỉ.\n7\nKiểm tra và thay lọc gió\n- Tháo lọc gió và kiểm tra tình trạng. Quan sát bề mặt lọc gió, kiểm tra xem có nhiều bụi bẩn, dầu mỡ hoặc các vật cản khác không. Nếu lọc gió quá bẩn, cần phải vệ sinh hoặc thay thế.\n- Vệ sinh lọc gió:\n+ Đối với lọc gió giấy (lọc khô): Dùng khí nén thổi từ trong ra ngoài để loại bỏ bụi bẩn. Không dùng nước hoặc các dung dịch tẩy rửa để vệ sinh lọc gió giấy.\n+ Đối với lọc gió dầu (lọc ướt): Rửa lọc gió bằng dung dịch tẩy rửa nhẹ, sau đó xả sạch bằng nước và để khô tự nhiên. Khi lọc đã khô, thoa một lớp dầu mỏng lên bề mặt để giúp lọc gió bắt bụi tốt hơn.\n- Thay thế lọc gió: Nếu lọc gió quá bẩn hoặc đã qua thời gian sử dụng theo khuyến cáo của nhà sản xuất, cần thay thế lọc gió mới. Sử dụng lọc gió đúng loại và kích thước theo khuyến cáo của nhà sản xuất máy phát điện. Đảm bảo lọc gió được lắp đặt chắc chắn và khớp hoàn toàn với bộ lọc.\n8\nKiểm tra hệ thống điện.\n- Đầu nối điện: Kiểm tra toàn bộ các điểm đấu nối trong nhà máy nổ ( từ attomat tổng, cắt lọc sét, cầu dao đảo chiều, tủ ATS…) bằng súng đo nhiệt, đảm bảo không có đầu nối nào bị lỏng hoặc gỉ sét gây nên hiện tượng phát sinh nhiệt làm tăng nguy cơ cháy nổ.\n- Dây dẫn: Kiểm tra tình trạng của dây dẫn, thay thế nếu phát hiện dấu hiệu hư hỏng.\n- Đo kiểm tra cách điện của phần phát điện với vỏ máy đảm bảo giá trị theo khuyến cáo của nhà sản xuất.\n9\nKiểm tra ắc quy đề\n- Mức điện dịch: Kiểm tra mức điện dịch trong ắc quy đề và bổ sung nước cất nếu cần.\n- Điện áp ắc quy đề: Sử dụng vôn kế để đo điện áp ắc quy, đảm bảo ắc quy đang ở mức điện áp đúng tiêu chuẩn.\n10\nBảo dưỡng bộ điều chỉnh điện áp (AVR)\n- Kiểm tra điện áp: Đảm bảo điện áp đầu ra của máy phát ổn định trong phạm vi cho phép.\n- Điều chỉnh AVR: Nếu cần thiết, điều chỉnh các thông số của bộ điều chỉnh điện áp để đạt được hiệu suất tối ưu.\n11\nChạy thử máy phát điện\n- Khởi động máy: Khởi động máy phát và để máy chạy không tải một thời gian để kiểm tra các thông số.\n- Kiểm tra thông số: Kiểm tra điện áp, tần số, và công suất đầu ra. Đảm bảo tất cả các thông số nằm trong phạm vi cho phép.\n- Kiểm tra các chế độ hoạt động và giám sát các thông số của tủ ATS (nếu có)\n12\nLập báo cáo bảo dưỡng\n- Ghi chép chi tiết: Ghi lại các công việc đã thực hiện, bao gồm các thay đổi, kiểm tra, và điều chỉnh.\n- Đề xuất biện pháp khắc phục: Nếu phát hiện sự cố hoặc dấu hiệu hư hỏng, đề xuất Viễn thông Thanh Hóa các biện pháp khắc phục cụ thể.\n\n\t3.2 Vật tư thay thế định kỳ:\n\t- Vệ sinh xả cạn và thay/bổ sung nước cho két nước;\n- Thay lọc gió;\n- Thay lọc nhiên liệu;\n- Thay dầu nhớt;\n- Thay lọc dầu nhớt;\n- Các vật tư thay thế các loại khác (nếu cần thiết).\n\n         3.3 Yêu cầu chất lượng bảo dưỡng, thay thế vật tư định kỳ:\n Chỉ bảo dưỡng định kỳ các máy phát điện đang hoạt động (trước khi bảo dưỡng phải đảm bảo đề nổ, vận hành bình thường), không xảy ra sự cố tiềm ẩn nguy cơ xảy ra hư hỏng, cháy máy.\nCác vật tư đưa vào thay thế phải mới 100%, chưa qua sử dụng, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng, tương thích với chủng loại máy phát điện và đáp ứng các yêu cầu quy định.\nMáy phát điện sau khi bảo dưỡng hoạt động ổn định, các thông số kỹ thuật đảm bảo các yêu cầu của nhà sản xuất cho từng loại máy.\nSố lượng vật tư thay thế nêu trên là dự kiến thay thế, tùy thuộc vào quá trình kiểm tra, bảo dưỡng sẽ đánh giá chất lượng vật tư hiện có và được sự thống nhất bằng biên bản với đơn vị giám sát của chủ đầu tư thì nhà thầu mới được bổ sung, thay thế. Vật tư sau thay thế được bàn giao, nhập kho vật tư thu hồi các Trung tâm trực thuộc.\n  3.4 Yêu cầu kỹ thuật của vật tư thay thế:\nTT\nChủng loại vật tư\nĐVT\nYêu cầu kỹ thuật của vật tư\n\nLọc gió\ncái\n- Phù hợp với  chủng loại máy phát điện.- Mới 100%, chưa qua sử dụng.\n- Nhãn hiệu: Nhà thầu phải nêu rõ chủng loại, ký mã hiệu, hãng sản xuất, xuất xứ vật tư theo biểu mẫu\n\nLọc nhiên liệu\ncái\nPhù hợp với  chủng loại máy phát điện.- Mới 100%, chưa qua sử dụng.\n- Nhãn hiệu: Nhà thầu phải nêu rõ chủng loại, ký mã hiệu, hãng sản xuất, xuất xứ vật tư theo biểu mẫu\n\nLọc nhớt\ncái\n- Phù hợp với  chủng loại máy phát điện.- Mới 100%, chưa qua sử dụng.\n- Nhãn hiệu: Nhà thầu phải nêu rõ chủng loại, ký mã hiệu, hãng sản xuất, xuất xứ vật tư theo biểu mẫu\n\nLọc nước\ncái\n- Phù hợp với  chủng loại máy phát điện.- Mới 100%, chưa qua sử dụng.\n- Nhãn hiệu: Nhà thầu phải nêu rõ chủng loại, ký mã hiệu, hãng sản xuất, xuất xứ vật tư theo biểu mẫu\n\nDây cu-roa\ncái\n- Phù hợp với  chủng loại máy phát điện.- Mới 100%, chưa qua sử dụng.\n- Nhãn hiệu: Nhà thầu phải nêu rõ chủng loại, ký mã hiệu, hãng sản xuất, xuất xứ vật tư theo biểu mẫu\n\nBugi\ncái\n- Phù hợp với  chủng loại máy phát điện.- Mới 100%, chưa qua sử dụng.\n\nDung dịch nước làm mát\nlít\n- Nhãn hiệu: Nhà thầu phải nêu rõ chủng loại, ký mã hiệu, hãng sản xuất, xuất xứ vật tư theo biểu mẫu\n\nDầu nhớt\nlít\n-Phù hợp với chủng loại máy phát điện.\n- Chi tiết theo bảng yêu cầu kỹ thuật của dầu nhớt. Nhà thầu cung cấp tài liệu kỹ thuật của hàng hóa chứng minh đáp ứng.- Mới 100%, chưa qua sử dụng.\n- Nhãn hiệu: Nhà thầu phải nêu rõ chủng loại, ký mã hiệu, hãng sản xuất, xuất xứ vật tư theo biểu mẫu\n\tBảng yêu cầu kỹ thuật của dầu nhớt:\t\n\n\nChỉ tiêu\nPhương pháp\nĐơn vị\nKết quả\n\n\n\nDầu cho động cơ xăng\nDầu cho động cơ dầu Diesel\nTỷ trọng ở 150C\nASTM D 4052\ng/cm3\n0,882\n0,892\nĐộ nhớt động học ở 400C \nASTM D 445\nmm2/s\n108,3\n169,6\nĐộ nhớt động học ở 1000C\nASTM D 445\nmm2/s\n14,8\n18,7\nChỉ số độ nhớt\nASTM D 2270\n\n141\n124\nChỉ số kiềm tổng\nASTM D 2896\nMg KOH/g\n10,4\n10,4\nĐiểm chớp cháy (COC)\nASTM D 92\n0C\n235\n250\nĐiểm rót chảy (điểm đông đặc)\nASTM D 5950\n0C\n-30\n-27\nHàm Lượng Tro sunfat % Khối Lượng\nASTM D 874\n%wt\n1,4\n1,4\n\n\tNhà thầu kê khai thông tin về vật tư thay thế theo bảng dưới đây và đính kèm cùng với E HSDT:\n\nSTT\nChủng loại vật tư\nĐơn vị tính\nSố lượng\nKý mã hiệu\nHãng sản xuất\nXuất xứ\nI\nLọc nhớt\n Cái\n161\n\n\n\n1\nBruno 15, SDMO 15;Aman 15, Cummins 30, Perkins 20 , Lifter 30\nCái\n22\n\n\n\n2\nBruno 30\nCái\n8\n\n\n\n3\nBruno 250\nCái\n1\n\n\n\n4\nDEPCO 8\nCái\n12\n\n\n\n5\nCapo 8;Depco 8; Subaru 8,5; Subaru 5; Subaru 10; Elemax 8,5; Grand 8; \nCái\n35\n\n\n\n6\nCummins 62\nCái\n2\n\n\n\n7\nHonda 15; Kubota 10; Toyo10\nCái\n26\n\n\n\n8\nHonda 25\nCái\n2\n\n\n\n9\nKomatsu 70\nCái\n1\n\n\n\n10\nHonda 30\nCái\n1\n\n\n\n11\nKubota 20\nCái\n27\n\n\n\n12\nListerpetter 20\nCái\n22\n\n\n\n13\nPanato 350; Aman 250\nCái\n2\n\n\n\nII\nLọc nhiên liệu\n Cái\n299\n\n\n\n1\nAman 15; Sdmo 15\nCái\n5\n\n\n\n2\nAman 250; Panato 350\nCái\n3\n\n\n\n3\nBruno 15; Lister Petter 20 \nCái\n27\n\n\n\n4\nBruno 30\nCái\n8\n\n\n\n5\nBruno 250\nCái\n1\n\n\n\n6\nSubaru 8,5; Subaru 10; Toyo 10; Capo 8;  Elemax 8,5; LAUNTOP 5,5; LONCIN LC10000D-A 6,5; LEGA 5,6\nCái\n142\n\n\n\n7\nDepco 8;\nCái\n12\n\n\n\n8\nCummins 30\nCái\n6\n\n\n\n9\nCummins 62\nCái\n2\n\n\n\n10\nElemax 5,6; Honda 5,5; Subaru 5;HONDA(GrandEnegy) 5,6\nCái\n44\n\n\n\n11\nHonda 25, Honda 15, Grand 8\nCái\n11\n\n\n\n12\nKomatsu 70; Honda 30\nCái\n2\n\n\n\n13\nKubota 20, Kubota 10\nCái\n30\n\n\n\n14\nPerkins 20, Lifter 30\nCái\n6\n\n\n\nIII\nLọc gió\n Cái\n298\n\n\n\n1\nAman 15; Sdmo 15\nCái\n5\n\n\n\n2\nAman 250; Panato 350\nCái\n2\n\n\n\n3\nBruno 30\nCái\n8\n\n\n\n4\nBruno 250\nCái\n1\n\n\n\n5\nCummins 30\nCái\n6\n\n\n\n6\nCummins 62\nCái\n2\n\n\n\n7\nElemax 5,6; Honda 5,5;HONDA(GrandEnegy) 5,6\nCái\n43\n\n\n\n8\nElemax 8.5 \nCái\n6\n\n\n\n9\nHonda 15\nCái\n2\n\n\n\n10\nHonda 25\nCái\n2\n\n\n\n11\nHonda 30\nCái\n1\n\n\n\n12\nSubaru 5; Subaru 8,5; Subaru 10; Toyo 10; Capo 8;\nCái\n43\n\n\n\n13\nGrand 8\nCái\n7\n\n\n\n14\nBruno 15; Lifter 30; Perkins 20\nCái\n11\n\n\n\n15\nKomatsu 70\nCái\n1\n\n\n\n16\nKubota 10\nCái\n3\n\n\n\n17\nKubota 20\nCái\n27\n\n\n\n18\nLaunTop 5.5; lega 5,6; LONCIN LC10000D-A 6,5\nCái\n94\n\n\n\n19\nListerpetter 20\nCái\n22\n\n\n\n20\nDepco 8\nCái\n12\n\n\n\nIV \nLọc nước\n Cái\n2\n\n\n\n1\nAman 250; Panato 350\nCái\n2\n\n\n\nV\nDầu nhớt\nLít\n1.506\n\n\n\n1\nDầu nhớt cho động cơ xăng\nLít\n678\n\n\n\n2\nDầu nhớt cho động cơ dầu diesel\nLít\n828\n\n\n\nVI\nBugi \nCái\n140\n\n\n\nVII\nDây curoa\nCái\n109\n\n\n\nVIII\nNước làm mát\nLít\n154\n\n\n\n\n    4. Yêu cầu đối với công tác sửa chữa Máy phát điện\n Nội dung sửa chữa chính\nTiến hành sửa chữa MPĐ bị hư hỏng, hoặc thay thế vật tư bị hư hỏng để khôi phục hoạt động bình thường cho thiết bị MPĐ bị hư hỏng.\nChạy thử máy (không tải, có tải) ngay sau khi hoàn thành công tác sửa chữa và kiểm tra các thông số kỹ thuật hoạt động của máy (dòng điện, điện áp, tần số...) đảm bảo tất cả các thông số này phù hợp với qui định của nhà sản xuất máy.\nLập biên bản nghiệm thu công việc sửa chữa tại trạm.\n\n Yêu cầu chất lượng sửa chữa\n- Máy sau khi được sửa chữa hoạt động ổn định, các thông số kỹ thuật đảm bảo các yêu cầu của nhà sản xuất cho từng loại máy.\n- Các vật tư đưa vào thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng, tương thích với máy và đáp ứng các yêu cầu quy định. Riêng bộ điều khiển trung tâm đáp ứng theo bảng yêu cầu kỹ thuật sau:\n\nTT\nYÊU CẦU KỸ THUẬT CỦA BỘ ĐIỀU KHIỂN TRUNG TÂM\n\nCấu hình và hiển thị\n\n Chíp xử lý sử dụng nhân ARM-32bit CortexM3-72MHz, chống nhiễu, chống treo chíp, tiết kiệm điện. Băng tần : module sim 4G băng tần 700-2600MHz Điện áp nguồn cấp DC cho bộ điều khiển: 12 hoặc 24 VDC Công suất tiêu thụ: 4W Nhiệt độ hoạt động : -27oC ~ 70oC Lịch thời gian thực có sẵn đến năm 2100. Tự động lưu trữ và chạy tiếp dù mất nguồn, thời gian  có thể lên đến 2 tháng. Khả năng lưu trữ sự kiện lớn: Eeprom tốc độ cao, ghi lại được 4.000.000.000 sự kiện, độ bền  các byte dữ liệu lên đến 100 năm. Giao diện trực quan, dễ hiểu, điều khiển dễ dàngMàn hình hiển thị LCD Graphic 4-Line back-lit dạng văn bản hiển thị kích thước 80mm*40mm.• Hiển thị TRẠNG THÁI của thiết bị: DỪNG, BẰNG TAY, TỰ ĐỘNG, ĐỀ MÁY, TEST MÁY.• Hiển thị các thông số động cơ.• Hiển thị các thông số của đầu phát điện. Lưu trữ các số liệu công suất tiêu thụ KWh, KVAh, KVArh.• Hiển thị các thông số của điện lưới. Lưu trữ các số liệu công suất tiêu thụ KWh, KVAh, KVArh.• Hiển thị các cảnh báo, lỗi của máy phát đang hiện hữu• Hiển thị các lịch sử hiện hữu của máy phát điện• Hiển thị thông tin bảng điều khiển\n\nĐiện áp làm việc\n-   Cung cấp điện liên tục từ DC8.0V đến 35.0V\n\nTiêu thụ điện \n-   <3W ( chế độ chờ: ≤2W )\n\nĐầu vào điện áp xoay chiều: cho máy phát điện và điện lưới\n-   Đo đếm hiển thị điện áp lưới 1 pha, 3 pha (0-600V).\n\nTần số máy phát điện\n-   50 / 60Hz\n\nCảm biến tốc độ điện áp Vpp\n-  2.2 - 100Vpp (cực đại đến cực đại)\n\nTần số cảm biến tốc độ\n-  Tối đa 10000Hz\n\nĐầu ra role đề\n-  Bộ điều khiển điện áp đầu ra 10Amp\n\nĐầu ra rơle nhiên liệu\n-  Bộ điều khiển điện áp đầu ra 10Amp\n\nĐầu ra rơle lập trình C\n-  Đầu ra thụ động 10Amp 250VAC\n\nĐầu ra rơle lập trình D\n-  Đầu ra thụ động 10Amp 250VAC\n\nĐầu ra rơle lập trình E\n-  Đầu ra thụ động 10Amp 250VAC\n\nĐầu ra rơle lập trình F\n-  Đầu ra thụ động 10Amp 250VAC\n\nĐầu ra kích từ\n-  Có chân kích từ củ phát sạc máy phát điện cho phép kích sạc ắc quy.\n\nĐầu vào Digital\n-  Có 6 đầu vào Digital có thể cấu hình linh hoạt tùy mục đích sử dụng. Tích hợp sẵn các kiểu cảm biến áp suất nhớt, nhiệt độ nước và mức nhiên liệu. \n\nĐầu vào DC LOW\n-  Có tín hiệu đo đếm điện áp DC của nhà trạm BTS. Chế độ tự động kết hợp với điện áp nhà trạm BTS: khi mất lưới sẽ chờ đến khi điện áp ắc quy trạm BTS thấp sẽ chạy máy, điện áp ắc quy trạm BTS cao sẽ tắt máy, nếu có điện lưới sẽ tắt máy.\n\nĐầu vào đo tín hiệu tốc độ\n-  Có chân đo tốc độ động cơ thông qua pick up.\n\nTín hiệu dừng khẩn cấp \n-  Có tín hiệu nút dừng khẩn cấp để dừng máy khi trong trường hợp khẩn cấp\n\nChế độ hoạt động\n-  Chế độ hoạt động: Tự động & Bằng tay & Điều khiển từ xa qua server-  Chế độ chạy test máy phát điện có tải hoặc không tải theo thời gian thực.-  Chế đô cài đặt cảnh báo bảo trì máy phát điện\n\nCài đặt các thông số linh hoạt:\n-  Cài đặt các thông số bằng tay: cài đặt được 98% các thông số máy phát trực tiếp trên màn hình điều khiển. -  Bộ cài đặt thời gian vượt trội, đa dạng.-  Cài đặt chọn phương thức kết nối Webserver qua sim 4G hoặc intrernet, cài đặt tốc độ truyền dữ liệu lên Server.-  Cài đặt các thông số qua phần mềm máy tính: cài đặt được 100% các thông số bằng phần mềm máy tính thông qua cổng USB. Giao diện phần mềm có thể chọn Tiếng Anh hoặc Tiếng Việt. Có khả năng giám sát trực tiếp các thông số SCADA máy phát trên màn hình máy tính.\n\nKích thước\nDxRxC ≤ 216x156x66 mm\n\nDòng điện biến áp thứ cấp\n5A\n\nĐiều kiện làm việc\n-  Nhiệt độ: (-25 ~ + 70) ° C Độ ẩm: (20 ~ 90)%\n\nĐiều kiện bảo quản\n-  Nhiệt độ: (-40 ~ + 85) ° C \n\nCấp độ bảo vệ\n-  IP42 : Khi không có vòng cao su chống nước được cài đặt giữa bộ điều khiển và bảng điều khiển.\n\nCường độ cách điện\n-  Đối tượng: giữa đầu vào / đầu ra / nguồn điện-  Tiêu chuẩn tham khảo: IEC688 - 1992-  Phương pháp thử: Dòng rò AC1.5kV / 1 phút   3mA\n\nPhần mềm giám sát trên điện thoại smartphone\nCó khả năng sử dụng phần mềm cài trên điện thoại (nền tảng hệ điều hành IOS và Android) để giám sát, điều khiển hoạt động của máy phát điện.\nCó khả năng giám sát tập trung, từ xa và phân quyền sử dụng bẳng APP, Webserver.\nĐiều khiển cho phép cài đặt chọn phương thức kết nối Webserver qua sim 4G hoặc intrernet, cài đặt tốc độ truyền dữ liệu lên Server.\nBộ điều khiển có khả năng kết nối thêm các cảm biến để mở rộng các chức năng khi cần thiết như thêm chức năng hiển thị, cảnh báo, đo đếm liên quan đến nguồn điện tại trạm\nNgôn ngữ phần mềm bằng tiếng việt hoặc tiếng Anh\nPhần mềm có khả năng hiển thị tất cả các thông số theo cùng một dạng sự kiện.\nMỗi bộ điều khiển dùng 1 tài khoản riêng biệt với tên gọi, mật khẩu tùy chọn và có khả năng chia sẻ dữ liệu cho người dùng khác.\nPhần mềm có khả năng quản lý, giám sát nhiều máy trên cùng một tài khoản (không giới hạn số lượng)\n\nNhà thầu kê khai thông tin về vật tư thay thế cho sửa chữa theo bảng dưới đây và đính kèm cùng với E HSDT:\nTT\nNội dung sửa chữa, thay thế vật tư\nĐVT\nSố lượng\nKý mã hiệu\nHãng sản xuất/ Xuất xứ\nI\nTTVT Thành Phố Bắc Ninh\n \n \n \n \n1\nSửa chữa máy HONDA 15 KVA trạm VH-Thon-Dong-Duong_BNH\n \n \n \n \n1.1\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n1.2\nSolenoid tắt mở máy\ncái\n1 \n\n\n2\nSửa chữa máy DEPCO 8 KVA trạm Khúc Xuyên\n \n \n\n\n2.1\nRoto củ đề\n1 bộ\n1 \n\n\n3\nSửa chữa máy LAUNTOP 5,5 KVA - Máy lưu động BNH7\n \n \n\n\n3.1\nCủ đề \n1 bộ\n1 \n\n\n4\n Sửa chữa máy LAUNTOP 5,5 KVA -  Máy lưu động BNH14\n \n \n\n\n4.1\nCủ đề \n1 bộ\n1 \n\n\n5\nSửa chữa máy  KUBOTA 20 KVA - trạm Kim Chân\n \n \n\n\n5.1\nCủ đề \n1 bộ\n1 \n\n\n5.2\nSolenoid tắt mở máy\ncái\n1 \n\n\n5.3\nNắp két nước \ncái\n1 \n\n\n5.4\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n6\nSửa chữa máy BRUNO 30 KVA trạm Bắc Ninh 2\n \n \n\n\n6.1\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n7\nSửa chữa máy BRUNO 15 KVA trạm Vân Dương\n \n \n\n\n7.1\nSửa chữa thay thế bộ hơi ( Séc măng, piston, xylanh)\nbộ\n3 \n\n\n7.2\nThay thế Bạc biên \ncái\n3 \n\n\n7.3\nThay thế bộ gioăng phớt đại tu \ncái\n1 \n\n\n7.4\nThông hàn két nước \ncái\n1 \n\n\n8\nSửa chữa máy ELEMAX 8,5 KVA - Máy lưu động BNH28\n \n \n\n\n8.1\nBơm xăng\ncái\n1 \n\n\n9\nSửa chữa máy LAUNTOP 5,5 KVA - trạm Đáp Cầu\n \n \n\n\n9.1\nRơ le đề\ncái\n1 \n\n\n10\nSửa chữa máy DEPCO 8 KVA - trạm Tiên Xá\n \n \n\n\n10.1\nTuy ô dầu cao áp\ncái\n1 \n\n\n11\nSửa chữa máy DEPCO 8 KVA - trạm DTM-Ho-Ngoc-Lan_BNH\n \n \n\n\n11.1\nTuy ô dầu cao áp\ncái\n1 \n\n\n12\nSửa chữa máy HONDA(GrandEnegy) 5,6 KVA - Máy lưu động BNH54\n \n \n\n\n12.1\nBộ chế hòa khí\ncái\n1 \n\n\n12.2\nKhóa xăng\ncái\n1 \n\n\n13\nSửa chữa máy LAUNTOP 5,5 KVA - trạm Viêm Xá\n \n \n\n\n13.1\nSolenoid tắt mở máy\ncái\n1 \n\n\n14\nXIV. Sửa chữa máy ELEMAX 5,6 KVA - Trạm Xuân Viên\n \n \n\n\n14.1\nKhóa xăng \ncái\n1 \n\n\nII\nTTVT TIÊN DU\n \n \n\n\n1\nSửa chữa máy TOYO 10 KVA-Máy lưu động BĐ-Tiên-Du2_BNH\n \n \n\n\n1.1\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n2\nSửa chữa máy TOYO 10 KVA-Máy lưu động BĐ-Tiên-Du3_BNH\n \n \n\n\n2.1\nBộ cao áp \nbộ\n1 \n\n\n3\nSửa chữa máy ELEMAX 5,6 KVA - Máy lưu động BĐ-Tiên-Du4_BNH\n \n \n\n\n3.1\nBộ chế hòa khí\ncái\n1 \n\n\n3.2\nBánh xe \ncái\n1 \n\n\n4\nSửa chữa máy ELEMAX 5,6 KVA - Máy lưu động BĐ-Tiên-Du5_BNH\n \n \n\n\n4.1\nGia công sửa chữa ống xả\ncái\n1 \n\n\n4.2\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n5\nSửa chữa máy SUBARU 10 KVA-Máy lưu động BĐ-Tiên-Du6_BNH\n \n \n\n\n5.1\nBộ cao áp \nbộ\n1 \n\n\n6\nSửa chữa máy LAUNTOP 5,5 KVA - Trạm Dương Húc 2\n \n \n\n\n6.1\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n7\nSửa chữa máy KUBOTA 10 KVA trạm Liên Bão\n \n \n\n\n7.1\nBộ điều khiển trung tâm\n1 bộ\n1 \n\n\n \nTỔNG CỘNG: TTVT TIÊN DU\n \n \n\n\nIII\nTTVT TỪ SƠN\n \n \n\n\n1\nSửa chữa máy ELEMAX 5,6 KVA - trạm THON-PHU-KHE-THUONG_BNH\n \n \n\n\n1.1\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n1.2\nQuấn lại stato\ncái\n1 \n\n\n2\nSửa chữa máy LIFTER 30 KVA - trạm Đồng Nguyên\n \n \n\n\n2.1\nKét nước \ncái\n1 \n\n\n3\nSửa chữa máy KOMATSU 70 KVA- trạm Từ Sơn\n \n \n\n\n3.1\nBộ bi phớt bơm nước \ncái\n1 \n\n\n3.2\nThông hàn két nước \ncái\n1 \n\n\nIV\nTTVT YÊN PHONG\n \n \n\n\n1\nSửa chữa máy KUBOTA 20 KVA trạm Đông Thọ\n \n \n\n\n1.1\nSửa chữa thay thế bộ hơi ( Séc măng, piston, xylanh) \nbộ\n4 \n\n\n1.2\nThay thế Bạc biên \ncái\n4 \n\n\n1.3\nThay thế bộ gioăng phớt đại tu \ncái\n1 \n\n\n1.4\nThông hàn két nước \ncái\n1 \n\n\n2\nSửa chữa máy KUBOTA 20 KVA trạm Dũng Liệt\n \n \n\n\n2.1\nSửa chữa thay thế bộ hơi ( Séc măng, piston, xylanh) \nbộ\n4 \n\n\n2.2\nThay thế Bạc biên \ncái\n4 \n\n\n2.3\nThay thế bộ gioăng phớt đại tu \ncái\n1 \n\n\n2.4\nThông hàn két nước \ncái\n1 \n\n\n3\nSửa chữa máy CUMMINS 30 KVA trạm Đông Phong\n \n \n\n\n3.1\nBộ điều khiển trung tâm \n1 bộ\n1 \n\n\n3.2\nRơ le đề \ncái\n1 \n\n\n4\nSửa chữa máy phát điện KUBOTA 20 KVA - Trạm VHX Thụy Hòa\n \n \n\n\n4.1\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n5\nSửa chữa máy phát điện CUMMINS 30 KVA - Trạm KCN Yên Phong\n \n \n\n\n5.1\nKét nước \ncái\n1 \n\n\n6\nSửa chữa máy LAUNTOP 5,5 KVA trạm BTS Yên Vĩ\n \n \n\n\n6.1\nCủ đề \n1 bộ\n1 \n\n\n7\nSửa chữa máy LAUNTOP 5,5 KVA trạm BTS Đại Lâm\n \n \n\n\n7.1\nKhóa đề \ncái\n1 \n\n\n8\nSửa chữa máy LAUNTOP 5,5 KVA trạm BTS Trần Xá 1\n \n \n\n\n8.1\nCủ đề \n1 bộ\n1 \n\n\n9\nSửa chữa máy LAUNTOP 5,5 KVA trạm BTS Trung Nghĩa\n \n \n\n\n9.1\nCủ đề \n1 bộ\n1 \n\n\n10\nSửa chữa máy ELEMAX 5,6 KVA - Máy lưu động 6\n \n \n\n\n10.1\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n10.2\nKhóa xăng \ncái\n1 \n\n\nV\nTTVT QUẾ VÕ\n \n \n\n\n1\nSửa chữa máy SUBARU 10 KVA - trạm Long Khê\n \n \n\n\n1.1\nSửa chữa thay thế bộ hơi ( Séc măng, piston, xylanh)\nbộ\n2 \n\n\n1.2\nThay thế Bạc biên \ncái\n1 \n\n\n1.3\nThay thế bộ gioăng phớt đại tu \ncái\n1 \n\n\n2\nSửa chữa máy LISTER PETTER 20 KVA trạm Đức Long\n \n \n\n\n2.1\nBình dầu \ncái\n1 \n\n\n2.2\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n3\nSửa chữa máy KUBOTA 20 KVA trạm Phù Lãng\n \n \n\n\n3.1\nKét nước \ncái\n1 \n\n\n4\nSửa chữa máy Honda 15 KVA trạm Phượng Mao\n \n \n\n\n4.1\nSửa chữa thay thế bộ hơi ( Séc măng, piston, xylanh) \nbộ\n3 \n\n\n4.2\nThay thế Bạc biên \ncái\n3 \n\n\n4.3\nThay thế bộ gioăng phớt đại tu \ncái\n1 \n\n\n4.4\nThông hàn két nước \ncái\n1 \n\n\nVI\nTTVT THUẬN THÀNH\n \n \n\n\n1\nSửa chữa máy Grand 8 KVA trạm VHX Trí Quả\n \n \n\n\n1.1\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n2\nSửa chữa máy phát điện KUBOTA 20 KVA - Trạm Đình Tổ\n \n \n\n\n2.1\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n3\nSửa chữa máy phát điện KUBOTA 20 KVA - Trạm An Bình\n \n \n\n\n3.1\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n4\nSửa chữa máy phát điện KUBOTA 20 KVA - Trạm Hoài Thượng\n \n \n\n\n4.1\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n5\nSửa chữa máy LAUNTOP 5,5 KVA - Trạm Đại Đồng Thành\n \n \n\n\n5.1\nCủ đề \n1 bộ\n1 \n\n\n6\nSửa chữa máy LISTER PETTER 20 KVA trạm Nguyệt Đức\n \n \n\n\n6.1\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n7\nSửa chữa máy TOYO 10 KVA trạm Nghi Khúc\n \n \n\n\n7.1\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n8\nSửa chữa máy ELEMAX 5,6 KVA trạm KĐT Đình Tổ\n \n \n\n\n8.1\nThay thế bộ gioăng phớt đại tu \ncái\n1 \n\n\n9\nSửa chữa máy KUBOTA 20 KVA trạm Ngũ Thái\n \n \n\n\n9.1\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n10\nSửa chữa máy ELEMAX 5,6 KVA - Trạm Nghĩa Thuận\n \n \n\n\n10.1\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\nVII\nTTVT LƯƠNG TÀI\n \n \n\n\n1\nSửa chữa máy phát điện KUBOTA 20 KVA - Trạm Lâm Thao\n \n \n\n\n1.1\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n2\nSửa chữa máy phát điện BRUNO 15 KVA - Trạm Phú Hòa\n \n \n\n\n2.1\nStato củ đề\n1 bộ\n1 \n\n\n2.2\nRoto củ đề\n1 bộ\n1 \n\n\n3\nSửa chữa máy phát điện LISTER PETTER 20 KVA - Trạm Minh Tân\n \n \n\n\n3.1\nStato củ đề\n1 bộ\n1 \n\n\n3.2\nRoto củ đề\n1 bộ\n1 \n\n\n4\nSửa chữa máy LISTER PETTER 20 KVA trạm An Thịnh\n \n \n\n\n4.1\nQuấn lại roto\ncái\n1 \n\n\n4.2\nQuấn lại stato\ncái\n1 \n\n\n4.3\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n5\nSửa chữa máy HONDA( Grand Enegy) 5,6 KVA Máy lưu động tại Thứa 1\n \n \n\n\n5.1\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n5.2\nQuấn lại stato\ncái\n1 \n\n\n6\nSửa chữa máy HONDA( Grand Enegy) 5,6 KVA Máy lưu động tại Thứa 2\n \n \n\n\n6.1\nBộ ổn áp kích từ AVR\nbộ\n1 \n\n\n6.2\nQuấn lại stato\ncái\n1 \n\n\n7\nSửa chữa máy LAUNTOP 5,5 KVA trạm Phú Lương\n \n \n\n\n7.1\nSửa chữa, thay thế bơm cao áp\ncái\n1 \n\n\n8\nSửa chữa máy DEPCO 8 KVA trạm Quảng Bố\n \n \n\n\n8.1\nSửa chữa, thay thế bơm cao áp\ncái\n1 \n\n\nVIII\nTTVT ĐIỀU HÀNH THÔNG TIN\n \n \n\n\n1\nSửa chữa máy BRUNO 250 KVA trạm Suối Hoa\n \n \n\n\n1\nBộ điều khiển trung tâm \n1 bộ\n1 \n\n\n\n5. Yêu cầu đối với công tác sửa chữa Thiết bị cắt lọc sét:\n5.1 Nội dung sửa chữa chính\nTiến hành sửa chữa thiết bị Cắt lọc sét bị hư hỏng, hoặc thay thế vật tư bị hư hỏng để khôi phục hoạt động bình thường cho thiết bị Cắt lọc sét bị hư hỏng.\nKiểm tra các thông số kỹ thuật hoạt động của thiết bị sau sửa chữa đảm bảo tất cả các thông số này phù hợp với qui định của nhà sản xuất.\nLập biên bản nghiệm thu công việc sửa chữa tại trạm.\nYêu cầu chất lượng sửa chữa\n- Thiết bị sau khi được sửa chữa hoạt động ổn định, các thông số kỹ thuật đảm bảo các yêu cầu của nhà sản xuất.\n- Các vật tư đưa vào thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng, tương thích với thiết bị và đáp ứng các yêu cầu quy định.\n5.3 Yêu cầu kỹ thuật với vật tư thay thế sửa chữa:\n\nTT\nNội dung sửa chữa, thay thế vật tư\nĐVT\nYêu cầu kỹ thuật của vật tư\nI\nCắt lọc sét Proline 3 pha LPS 34-34/200 \n1\nMOV 40KA\n Bộ\n- Phù hợp với chủng loại cắt lọc sét.\n- Mới 100% chưa qua sử dụng \n- Chi tiết theo bảng yêu cầu kỹ thuật của Mov pha\n2\nCầu chì\ncái\n- Phù hợp với chủng loại cắt lọc sét.\n- Mới 100% chưa qua sử dụng\n3\nTụ điện\nCái\n- Phù hợp với chủng loại cắt lọc sét.\n- Mới 100% chưa qua sử dụng\nII\nCắt lọc sét Precision 3 pha  SDM-200K-P-RR\n1\nMOV 20KA\n Bộ\n- Phù hợp với chủng loại cắt lọc sét.\n- Mới 100% chưa qua sử dụng \n- Chi tiết theo bảng yêu cầu kỹ thuật của Mov pha\n2\nCầu chì\ncái\n- Phù hợp với chủng loại cắt lọc sét.\n- Mới 100% chưa qua sử dụng\nIII\nCắt lọc sét Precision 1 pha TEC-MT200 \n1\nMOV 20KA\n Bộ\n- Phù hợp với chủng loại cắt lọc sét.\n- Mới 100% chưa qua sử dụng \n- Chi tiết theo bảng yêu cầu kỹ thuật của Mov pha\n2\nCầu chì\ncái\n- Phù hợp với chủng loại cắt lọc sét.\n- Mới 100% chưa qua sử dụng\n\n\nBảng yêu cầu kỹ thuật của MOV Pha:\n\n\nChi tiết yêu cầu kỹ thuật chi tiết của MOV \n\nSTT\nĐặc điểm kỹ thuật \nGiá trị\nGhi chú\nI\nLoại dùng cho CLS Presicion \n\n\n\nĐiện áp tối đa cho phép \nĐiện áp xoay chiều = 230VAC\nĐiện áp 1 chiều = 300VDC\n\n\nDòng điện cực đại (8/20μs)\nTiêu chuẩn = 6.000 A\nTối đa = 12.000 A\n\n\nKhả năng hấp thụ năng lượng tối đa (10/1000μs)\nTiêu chuẩn = 163 J\nTối đa = 255 J\n\nII\nLoại dùng cho CLS TEC\n\n\n\n\nĐiện áp tối đa cho phép \nĐiện áp xoay chiều = 275 VAC\nĐiện áp 1 chiều = 350 VDC\n\n\nDòng điện cực đại (8/20μs)\nTiêu chuẩn = 20 KA\nTối đa = 45 KA\n\n\nKhả năng hấp thụ năng lượng tối đa (10/1000μs)\n920 J\n\n\nChiều cao tối đa\n56.6mm\n\n\nBề dầy tối đa\n8mm\n\n\nĐường kính tối đa\n36mm\n\nIII\nLoại dùng cho CLS Proline\n\n\n\nĐiện áp tối đa cho phép \nĐiện áp xoay chiều = 385 VAC\nĐiện áp 1 chiều = 505 VDC\n\n\nDòng điện cực đại (8/20μs)\nLần 1 = 70 KA\nLần 2 = 40 KA\n\n\nKhả năng hấp thụ năng lượng tối đa (10/1000μs)\n1300 J\n\n\nChiều cao tối đa\n78.2 mm\n\n\nBề dầy tối đa\n8.8 mm\n\n\nĐường kính tối đa\n60 mm\n\n\nNhà thầu kê khai thông tin về vật tư thay thế theo bảng dưới đây và đính kèm cùng với E HSDT:\nTT\nNội dung sửa chữa, thay thế vật tư\nĐVT\nSố lượng\nKý mã hiệu\nHãng sản xuất\nXuất xứ\nI\nCắt lọc sét Proline 3 pha LPS 34-34/200 \n1\nMOV 40KA\n Bộ\n 18\n \n \n\n2\nCầu chì\ncái\n90\n \n \n\n3\nTụ điện\nCái\n1\n \n \n\nII\nCắt lọc sét Precision 3 pha SDM-200K-P-RR\n1\nMOV 20KA\n Bộ\n58\n\n\n\n2\nCầu chì\ncái\n290\n\n\n\nIII\nCắt lọc sét Precision 1 pha TEC-MT200 \n1\nMOV 20KA\n Bộ\n 2\n \n \n\n2\nCầu chì\ncái\n10\n \n \n\nIV\nCắt lọc sét Precision 3 pha TEC-LP60-3P \n\n\n\n\n\n1\nMOV 20KA\n Bộ\n 2\n\n\n\n2\nCầu chì\ncái\n10\n\n\n\n\t\n6. Yêu cầu về bảo hành đối với công tác bảo dưỡng, sửa chữa:\n- Thời gian bảo hành: tối thiểu 12 tháng kể từ ngày ký biên bản bàn giao nghiệm thu đưa vào sử dụng với các hạng mục bảo dưỡng, thay thế vật tư định kỳ trong bảo dưỡng và hạng mục sửa chữa.\n- Nhà thầu phải thực hiện bảo đảm bảo hành với giá trị bằng 5% giá trị nghiệm thu các hạng mục trên.\nYêu cầu tiến độ thực hiện\nSau khi hợp đồng thi công có hiệu lực, nhà thầu phải lập kế hoạch và tiến độ thực hiện việc bảo dưỡng, sửa chữa MPĐ, sửa chữa thiết bị cắt lọc sét gửi chủ đầu tư xác nhận và thông báo đến các đơn vị liên quan nắm bắt, phối hợp đảm bảo hiệu quả, chất lượng. Thời gian hoàn thành: tối đa 45 ngày kể từ ngày bàn giao danh sách thi công.\nYêu cầu về đảm bảo an toàn lao động\nNhà thầu phải xây dựng phương án an toàn lao động và phổ biến đến từng người trước khi thực hiện bảo dưỡng, sửa chữa.\nTrong suốt quá trình bảo dưỡng, sửa chữa phải liên hệ chặt chẽ với các đơn vị có liên quan nhằm đảm bảo an toàn về người, tài sản, vật tư thiết bị trạm.\nTrang bị đủ bảo hộ lao động và dụng cụ lao động cho công nhân thi công và kiểm tra trước khi sử dụng.\nTrong khi thi công sắp xếp vật tư gọn gàng đảm bảo an toàn lao động trên công trình.\nBố trí nhân lực hợp lý cho từng phần công việc.\n\n\t- Khi sử dụng điện, phải có dụng cụ an toàn về điện, người tham gia thi công xây dựng phải được hướng dẫn về kỹ thuật an toàn điện, biết sơ cứu người bị điện giật khi xảy ra tai nạn về điện.\nNhà thầu phải chịu trách nhiệm toàn bộ về những tai nạn do mình gây ra trong quá trình thi công.\nYêu cầu về quản lý chất lượng, nghiệm thu:\nVật tư thay thế được kiểm tra về chất lượng, chủng loại trước khi lắp đặt theo đúng yêu cầu đề ra. Kèm theo các tài liệu sau:\nCatalogue và tài liệu kỹ thuật có liên quan về sản phẩm (Nếu có)\nChứng chỉ nguồn gốc, xuất xứ sản phẩm \nGiấy chứng nhận chất lượng sản phẩm\nThực hiện chế độ bảo hành của nhà cung cấp đối với các thiết bị vật tư thay thế.\nThực hiện báo cáo, nghiệm thu:\n+ Trước 17h00 Thứ 6 hàng tuần, Đơn vị bảo dưỡng gửi báo cáo chi tiết tiến độ, kết quả sửa chữa cho đầu mối của Chủ đầu tư qua email.\n+ Trước 17h00 Thứ 2 hàng tuần, đầu mối phụ trách của Chủ đầu tư sẽ xác nhận kết quả bảo dưỡng của tuần liền kề trước đó qua email.\n +  Với các trường hợp máy hư hỏng quá nặng cần trung tu, đại tu hoặc giá trị sửa chữa lớn do phải sửa chữa, thay thế nhiều hạng mục thì nhà thầu phải thông báo và được sự đồng ý của chủ đầu tư trước khi sửa chữa.\n+  Khi Nhà thầu hoàn thành công việc bảo dưỡng, thay thế vật tư, sửa chữa thì hai bên sẽ cùng ký Biên bản nghiệm thu xác nhận kết quả công việc tại trạm theo mẫu của chủ đầu tư.\nYêu cầu khác\nNhà thầu Thực hiện đúng các nội quy an toàn trong khi thực hiện.\nNhà thầu Không làm gián đoạn hoạt động, gây nhiễu đến các thiết bị khác.\nNhà thầu dịch vụ có trách nhiệm đảm bảo an toàn cho cơ sở hạ tầng, thiết bị tại các trạm cung cấp dịch vụ, đảm bảo thực hiện công việc không gây ảnh hưởng đến an toàn và sự hoạt động bình thường của các thiết bị khác trong khu vực.\nNhà thầu dịch vụ hoàn toàn chịu trách nhiệm về an toàn lao động, các hư hỏng đối với vật tư và thiết bị tại các trạm cung cấp của chủ đầu tư trong thời gian thực hiện công việc do lỗi của nhà thầu dịch vụ gây ra.\nNhà thầu dịch vụ có trách nhiệm đảm bảo bảo mật thông tin đối với các dữ liệu được chủ đầu tư cung cấp trong quá trình thực hiện công việc.\n  Mức thuế suất của từng hạng mục công việc nhà thầu chào theo mức thuế do chủ đầu tư lập dự toán (8% cho tất cả các hạng mục công việc), việc thanh quyết toán hợp đồng được điều chỉnh thuế theo quy định tại ĐKC 11.\nIV. Giải pháp và phương pháp luận:\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương này, gồm các phần như sau: \n1. Giải pháp và phương pháp luận: bao gồm các nội dung chủ yếu và không hạn chế như: kế hoạch tài chính, công tác mua sắm vật tư, kiểm soát chất lượng vật tư, kiểm soát chất lượng bảo dưỡng, sửa chữa, công tác bố trí lao động, kế hoạch ăn ở, đi lại, giải pháp kỹ thuật thực hiện bảo dưỡng, sửa chữa, thay thế vật tư định kỳ/hư hỏng, bố trí máy móc, dụng cụ thi công để đảm bảo máy phát điện, thiết bị Cắt lọc sét hoạt động ổn định, các thông số kỹ thuật đảm bảo các yêu cầu của nhà sản xuất cho từng loại, công tác hoàn thiện hồ sơ, kế hoạch nghiệm thu hạng mục, giai đoạn,...\n2.  Kế hoạch công tác: kế hoạch cụ thể từng địa bàn trong thời gian thực hiện hợp đồng đảm bảo tiến độ, chất lượng về:\n- Công tác bảo dưỡng\n- Công tác sửa chữa\n- Nhân sự thực hiện\n- Dụng cụ thi công\nV. Quy định về kiểm tra, nghiệm thu sản phẩm:\n1. Quy định về kiểm tra: \nChủ đầu tư thực hiện kiểm tra đột xuất vào bất cứ thời điểm nào trong thời điểm thực hiện hợp đồng, khi phát hiện các nội dung không đúng theo hợp đồng đã ký kết sẽ thông báo để nhà thầu xử lý, khắc phục trong vòng 03h kể từ thời điểm thông báo. Nếu nhà thầu không thực hiện khắc phục trong thời gian nêu trên thì chủ đầu tư sẽ lập biên bản mà không cần có xác nhận của nhà thầu nhưng phải có bằng chứng về việc đã có thông tin về vấn đề cần khắc phục cho nhà thầu. Mỗi biên bản xử phạt vi phạm hợp đồng có giá trị 5% giá trị của kỳ thanh toán đó nhưng tổng giá trị xử phạt không quá 50% tổng giá trị của kỳ thanh toán đó.\n2. Quy định về nghiệm thu sản phẩm:\n- Trước khi bảo dưỡng, sửa chữa, nhà thầu phải cho khởi chạy các thiết bị và xác nhận cùng với đơn vị giám sát của chủ đầu tư về tình trạng thiết bị hiện tại. \n- Vật tư thay thế được kiểm tra về chất lượng, chủng loại trước khi lắp đặt theo đúng yêu cầu đề ra. Nhà thầu cung cấp các tài liệu:\n          + Catalogue và tài liệu kỹ thuật có liên quan về sản phẩm (Nếu có)\n          + Chứng chỉ nguồn gốc, xuất xứ sản phẩm (Hãng sản xuất, nơi sản xuất nếu có)\n          + Giấy chứng nhận chất lượng sản phẩm (Nếu có)\n          + Thực hiện chế độ bảo hành của nhà cung cấp đối với các thiết bị vật tư.\n- Với các trường hợp máy hư hỏng quá nặng cần trung tu, đại tu hoặc giá trị sửa chữa lớn do phải sửa chữa, thay thế nhiều hạng mục thì Đơn vị cung cấp dịch vụ phải thông báo và được sự đồng ý của chủ đầu tư trước khi sửa chữa.\n- Vật tư sau thay thế sửa chữa, nhà thầu có trách nhiệm thu hồi vật tư, thiết bị cũ về nhập kho các trung tâm trực thuộc."}