{"text":"--- Tệp: Phần 2 - Chương V - Yêu cầu kỹ thuật.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\n1.1. Giới thiệu chung về dự toán mua sắm\n- Tên gói thầu: Mua sắm 04 máy phát điện dự phòng cho Tổng công ty Tân cảng Sài Gòn.\n- Chủ đầu tư: Công ty TNHH MTV Tổng Công ty Tân cảng Sài Gòn (TCT).\n- Nguồn vốn: Vốn chủ sở hữu của Công ty TNHH MTV Tổng công ty Tân cảng Sài Gòn.\n- Hình thức lựa chọn nhà thầu: Đấu thầu rộng rãi qua mạng.\n- Phương thức lựa chọn nhà thầu: Một giai đoạn, một túi hồ sơ.\n- Loại hợp đồng: Trọn gói.\n- Thời gian thực hiện hợp đồng: Tối đa 240 ngày.\n- Địa điểm thực hiện: \nTrụ sở TCT: 722 Điện Biên Phủ, Phường 22, Bình Thạnh, TP HCM\n Cảng Tân cảng Cát Lái.\n ICD Tân cảng Hải Phòng. \n1.2. Yêu cầu về kỹ thuật\n- Yêu cầu kỹ thuật dưới đây là yêu cầu kỹ thuật tối thiểu chi tiết của hàng hóa. Nhà thầu phải chào đáp ứng yêu cầu này. Nếu bất kỳ thương hiệu, mã hiệu (nếu có) trong bảng yêu cầu kỹ thuật dưới đây để minh họa các tiêu chuẩn chất lượng, tính năng kỹ thuật yều cầu, nhà thầu có thể lựa chọn dự thầu hàng hóa có nguồn gốc, xuất xứ, nhà sản xuất, thương hiệu, mã hiệu phù hợp với điều kiện cung cấp nhưng phải đảm bảo yêu cầu có tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng “tương đương” hoặc “ưu việt hơn”.\n- Trong yêu cầu về kỹ thuật, nếu cụm từ “tương đương” được mô tả sau các yêu cầu về kỹ thuật của thiết bị thì được hiểu tương đương về đặc tính kỹ thuật, tiêu chuẩn công nghệ, nếu cụm từ “tương đương” được mô tả sau các yêu cầu về chức năng của thiết bị thì được hiểu tương đương về tính năng sử dụng.\nTóm tắt thông số kỹ thuật của hàng hóa, dịch vụ liên quan. Hàng hóa, dịch vụ liên quan phải tuân thủ các thông số kỹ thuật và tiêu chuẩn sau đây: \nStt\nTên hàng hóa hoặc dịch vụ liên quan\nThông số kỹ thuật và các tiêu chuẩn E-HSMT\nA\nMáy phát điện 1000kVA \nI\nYêu cầu đối với máy phát điện\n1\nYêu cầu chung\n\n1.1 \nTiêu chuẩn áp dụng cho động cơ, đầu phát điện, bộ điều khiển\n- ISO 9001:2015\n- ISO 15550\n- ISO 8528 \n- ISO 3046-1\n- BS 5514\n- IEC 60034\n- BS EN 60950\n- BS EN 61000\n- NEMA MG1-32 hoặc tương đương\n1.2 \nChủng loại máy phát điện\nMáy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp.\n 1.3\nHãng sản xuất, model, xuất xứ của tổ hợp máy phát điện:\nNhà thầu cung cấp thông tin chi tiết.\n1.4\nChất lượng tổ hợp máy phát điện: \nMới 100%, năm sản xuất: 2025 trở đi.\n1.5\nCông suất định mức (prime) \n≥ 1000KVA\n1.6\nTiêu hao nhiên liệu tại 100% công suất liên tục\n(lít/giờ) ≤ 220\n1.7\nTiêu hao nhiên liệu tại 75% công suất liên tục\n(lít/giờ) ≤ 165\n1.8\nHệ số công suất\nCos phi ≥ 0.8\n1.9\nXuất xứ\nG7\n2\nYêu cầu đối với động cơ\n 2.1\nHãng sản xuất, model\nNhà thầu cung cấp thông tin chi tiết. \nĐồng bộ cùng hãng sản xuất và thương hiệu tổ máy phát\n2.2\nChất lượng động cơ: \nMới 100%, năm sản xuất: 2025 trở về sau.\n 2.3\nTốc độ động cơ\n1.500 rpm\n 2.4\nKiểu động cơ\nĐộng cơ đốt trong, 4 kỳ, có tăng áp và làm mát khí nạp\n2.5\nCông suất động cơ ở chế độ liên tục\n≥ 880 kW\n 2.6\nDung tích xi lanh\n< 40 lít\n 2.7\nTỷ số nén\n≥ 14 : 1\n 2.8\nNhiên liệu sử dụng\nDầu Diesel\n2.9\nHệ thống phun nhiên liệu\nPhun nhiên liệu trực tiếp\n 2.10\nLoại điều tốc \nECU/EMS/ĐIỆN\n2.11\nHệ thống lọc: Khí, nhiên liệu, dầu bôi trơn\nCó hệ thống lọc, yêu cầu có thể thay thế.\n2.12\nHệ thống khởi động\nSử dụng động cơ, nguồn DC 24V.\n2.13\nLoại lọc khí (air cleaner)\nLoại khô (dry), có thể thay thế\n2.14\nHệ thống làm mát\nMáy làm mát bằng két nước có quạt gió tản nhiệt. \n2.15\nXuất xứ\nG7\n3\nYêu cầu đối với đầu phát điện \n 3.1\nTên loại đầu phát điện, hãng sản xuất, model.\nNhà thầu cung cấp thông tin chi tiết.\n3.2\nChất lượng đầu phát: \nMới 100%, năm sản xuất: 2025 trở về sau.\n 3.3\nĐiện áp, số pha, tần số\n380/220 VAC ± 5%, 3 pha, 4 dây, 50Hz\n 3.4\nBộ điều chỉnh điện áp tự động (AVR)\nCó\n 3.5\nĐộ ổn định điện áp (%)\n≤ ± 0.5% trong điều kiện ổn định\n 3.6\nĐộ ổn định tần số (%)\n≤ ± 0,5%\n 3.7\nCấp cách điện\nTừ cấp H trở lên\n 3.8\nCấp bảo vệ đầu phát\nIP23 trở lên\n3.9\nXuất xứ\nG7\n4\nYêu cầu đối với hệ thống điều khiển, hiển thị\n 4.1\nHãng sản xuất, model.\nNhà thầu cung cấp thông tin chi tiết.\n 4.2\nChủng loại hệ thống điều khiển\nĐiều khiển điện tử vi xử lý kỹ thuật số. Nêu rõ model bộ điều khiển sử dụng.\n4.3 \nChức năng điều khiển, cài đặt\n- Nút nhấn tại chỗ: Start/Stop, chuyển chế độ Auto/Man/Off/Reset- Công tắc dừng khẩn cấp tại chỗ- Tất cả mọi điều chỉnh đều thực hiện thông qua màn hình hiển thị LCD / phần mềm\n- Cho phép khởi động động cơ thông qua việc kích hoạt bộ đề, rơle đề và valve đóng mở dầu bởi 1 tín hiệu.\n- Cho phép cài đặt các thông số bảo vệ cho tổ máy phát\n- Khi mất điện lưới tổ hợp máy phát có thể hoạt động trong 2 chế độ Automatic/Manual:\n- Cài đặt để tự động khởi động máy phát trong thời gian 1- 5s khi có tín hiệu báo mất nguồn điện lưới (tín hiệu này sẽ lấy từ hệ thống tủ ATS). Khi có điện lưới trở lại, phải tự động chuyển tín hiệu dừng máy phát theo thời gian được cài đặt.\n 4.4\nChức năng giám sát, đo lường\nĐiện áp máy phát: trị hiệu dụng L1-N, L2-N, L3-N, L1-L2, L2-L3, L3-L1\nDòng điện máy phát: L1, L2, L3\nCông suất: KW, KVA\nTần số điện máy phát\nĐiện áp bình ắc quy\nÁp suất dầu nhớt\nNhiệt độ nước giải nhiệt\nSố vòng quay động cơ\nHiển thị trạng thái có điện máy phát, động cơ chạy, động cơ nghỉ.\n4.5 \nChức năng cảnh báo và bảo vệ\nMáy phát: Tần số cao, tần số thấp, điện áp cao, điện áp thấp, mất kích từ, thứ tự pha, quá dòng tức thời, điện áp không cân bằng, bảo vệ chạm đất.\nĐộng cơ: điện áp ắc quy quá cao hoặc quá thấp, áp suất nhớt thấp, nhiệt độ nước làm mát, quá tốc độ, dừng khẩn cấp.\n 4.6\nLưu sự kiện\nCó tính năng lưu lại các dữ liệu, sự kiện xảy ra đối với hệ thống máy phát: số lần khởi động, thời gian vận hành, lịch sử lỗi, …\n4.7 \nGiao tiếp, kết nối\n- Đảm bảo có các cổng kết nối: USB/RS232/RS485.\nYêu cầu bộ điều khiển máy phát điện phải giao tiếp với hệ thống giám sát/máy tính tại trung tâm điều khiển thông qua giao thức Modbus RTU /Modbus TCP/ USB/RS232/RS485/\n4.8\nXuất xứ\nG7\nII\nYêu cầu về Vỏ giảm âm\n1\nYêu cầu về vỏ giảm âm và độ ồn yêu cầu của tổ máy phát điện sau khi lắp đặt vỏ giảm âm\nMới 100%, Theo QCVN 26: 2010/BTNMT\n2\nCao su giảm chấn\nTheo máy, mới 100%\nIII\nYêu cầu về thiết bị khởi động và bộ sạc\n1\nThiết bị khởi động\nSử dụng nguồn DC 12/ 24V.\n2\nYêu cầu về bộ sạc \nCho phép sạc ắc qui từ cả 2 nguồn: điện lưới khi điện lưới ổn định và từ máy phát điện khi máy phát điện hoạt động (Alternator charger)\n3\nYêu cầu về ắc quy khởi động\nMới 100%, Đáp ứng dòng khởi động cho động cơ \nIV\nCáp điện CXV 240mm2\nISO 9001:2015, TCVN 5935 hoặc tương đương\nV\nThang máng cáp\nMới 100%, Thang cáp mạ kẽm nhúng nóng độ dày ≥ 1.5mm\nVII\nHệ thống nhiên liệu\n\n1\nBồn dầu có dung tích 3000 lít\nBồn dầu ngoài 3000 lít\n2\nĐường ống dầu cấp, dầu hồi, ống thở, van khóa\nMới 100%, Sử dụng ống kim loại chuyên dụng, không gây ảnh hưởng tới chất lượng dầu, hoặc biến chất trong quá trình sử dụng. \n3\n- Ống xả cho máy phát bọc cách nhiệt, bọc inox.\n- Hộp thoát gió nóng\n- Gía đỡ ống \n- Pô giảm âm (Silencer)\n- Giá đỡ cho pô giảm âm - kèm lò xo.\n - Nón che mưa\nMới 100%\n\nVII\nPhụ tùng đi kèm\n\n1\n- Các phụ tùng đi theo máy: lọc dầu, lọc nhớt, phụ gia nước làm mát, accu khởi động + dây nối + bộ sạc accu, bầu tiêu âm. \n- Phụ tùng dự phòng cho 500 giờ chạy máy.\n- Nhiên liệu thử máy:\n+ Dầu nhớt \n+ Nước làm mát \n+ Dầu Diezel\n- Tài liệu kỹ thuật, hoàn công, hướng dẫn vận hành và bảo dưỡng Anh/Việt).\n- Catalogue, C/O, CQ.\nGhi chú: nhà thầu nêu rõ chi tiết nội dung yêu cầu như trên và mở rộng (nếu có).\n\nVIII\nYêu cầu thiết bị ACB\n\n1\nThiết bị ACB 3200A 4 cực\nMới 100%.\nIcu ≥ 100kA.\nĐiện áp định mức :440/500V\nTần số làm việc định mức:50Hz\nCó bộ phụ kiện đóng ngắt điện.\nCó bộ bảo vệ undervolt có thể điều chỉnh\nMotor Mechanism 220VAC/24VDC (Drawout Type)\nClosing Coil for NW 220VAC/24VDC (Drawout Type)\nShunt Trip 24VDC (Drawout Type)\nIntegrated:\nO/C Relay\nE/F Relay\n4a/b Auxiliary Contacts\n1a/b Bell (trip) Alarm Contact\nThời gian đóng ≤70ms\nThử nghiệm theo tiêu chuẩn IEC 60721-3-3 class 3M4\n2\nThiết bị báo pha, điện áp, dòng điện\nMới 100%\nĐiện áp định mức :440/500V\nTần số làm việc định mức: 50Hz\nBiến dòng CT3200/5A\nB\nMáy phát điện 2000kVA \nI\nYêu cầu đối với máy phát điện\n1\nYêu cầu chung\n\n1.1 \nTiêu chuẩn áp dụng cho động cơ, đầu phát điện, bộ điều khiển\n- ISO 9001:2015\n- ISO 15550\n- ISO 8528 \n- ISO 3046-1\n- BS 5514\n- IEC 60034\n- BS EN 60950\n- BS EN 61000\n- NEMA MG1-32 hoặc tương đương\n1.2 \nChủng loại máy phát điện\nMáy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp.\n 1.3\nHãng sản xuất, model, xuất xứ của tổ hợp máy phát điện:\nNhà thầu cung cấp thông tin chi tiết.\n1.4\nChất lượng tổ hợp máy phát điện: \nMới 100%, năm sản xuất: 2025 trở đi.\n1.5\nCông suất định mức (prime) \n≥ 2000KVA\n1.6\nTiêu hao nhiên liệu tại 100% công suất liên tục\n (lít/giờ) ≤ 415 \n1.7\nTiêu hao nhiên liệu tại 75% công suất liên tục\n(lít/giờ) ≤ 320\n1.8\nHệ số công suất\nCos phi ≥ 0.8\n1.9\nXuất xứ\nG7\n2\nYêu cầu đối với động cơ\n 2.1\nHãng sản xuất, model.\nNhà thầu cung cấp thông tin chi tiết. \nĐồng bộ cùng hãng sản xuất và thương hiệu tổ máy phát\n2.2\nChất lượng động cơ: \nMới 100%, năm sản xuất: 2025 trở về sau.\n 2.3\nTốc độ động cơ\n1.500 rpm\n 2.4\nKiểu động cơ\nĐộng cơ đốt trong, 4 kỳ, có tăng áp và làm mát khí nạp\n2.5\nCông suất động cơ ở chế độ liên tục\n≥ 1800 kW\n 2.6\nDung tích xi lanh\n< 66 lít\n 2.7\nTỷ số nén\n≥ 14 : 1\n 2.8\nNhiên liệu sử dụng\nDầu Diesel\n2.9\nHệ thống phun nhiên liệu\nPhun nhiên liệu trực tiếp\n 2.10\nLoại điều tốc \nECU/EMS/ĐIỆN\n2.11\nHệ thống lọc: Khí, nhiên liệu, dầu bôi trơn\nCó hệ thống lọc, yêu cầu có thể thay thế.\n2.12\nHệ thống khởi động\nSử dụng động cơ, nguồn DC 24V.\n2.13\nLoại lọc khí (air cleaner)\nLoại khô (dry), có thể thay thế\n2.14\nHệ thống làm mát\nMáy làm mát bằng két nước có quạt gió tản nhiệt. \n2.15\nXuất xứ\nG7\n3\nYêu cầu đối với đầu phát điện \n 3.1\nTên loại đầu phát điện, hãng sản xuất, model.\nNhà thầu cung cấp thông tin chi tiết.\n3.2\nChất lượng đầu phát: \nMới 100%, năm sản xuất: 2025 trở về sau.\n 3.3\nĐiện áp, số pha, tần số\n380/220 VAC ± 5%, 3 pha, 4 dây, 50Hz\n 3.4\nBộ điều chỉnh điện áp tự động (AVR)\nCó\n 3.5\nĐộ ổn định điện áp (%)\n≤ ± 0.5% trong điều kiện ổn định\n 3.6\nĐộ ổn định tần số (%)\n≤ ± 0,5%\n 3.7\nCấp cách điện\nTừ cấp H trở lên\n 3.8\nCấp bảo vệ đầu phát\nIP23 trở lên\n3.9\nXuất xứ\nG7\n4\nYêu cầu đối với hệ thống điều khiển, hiển thị\n 4.1\nHãng sản xuất, model, xuất xứ:\nNhà thầu cung cấp thông tin chi tiết.\n4.2 \nChủng loại hệ thống điều khiển\nĐiều khiển điện tử vi xử lý kỹ thuật số. Nêu rõ model bộ điều khiển sử dụng.\n 4.3\nChức năng điều khiển, cài đặt\n- Nút nhấn tại chỗ: Start/Stop, chuyển chế độ Auto/Man/Off/Reset- Công tắc dừng khẩn cấp tại chỗ- Tất cả mọi điều chỉnh đều thực hiện thông qua màn hình hiển thị LCD / phần mềm\n- Cho phép khởi động động cơ thông qua việc kích hoạt bộ đề, rơle đề và valve đóng mở dầu bởi 1 tín hiệu.\n- Cho phép cài đặt các thông số bảo vệ cho tổ máy phát\n- Khi mất điện lưới tổ hợp máy phát có thể hoạt động trong 2 chế độ Automatic/Manual:\n- Cài đặt để tự động khởi động máy phát trong thời gian 1- 5s khi có tín hiệu báo mất nguồn điện lưới (tín hiệu này sẽ lấy từ hệ thống tủ ATS). Khi có điện lưới trở lại, phải tự động chuyển tín hiệu dừng máy phát theo thời gian được cài đặt.\n 4.4\nChức năng giám sát, đo lường\nĐiện áp máy phát: trị hiệu dụng L1-N, L2-N, L3-N, L1-L2, L2-L3, L3-L1\nDòng điện máy phát: L1, L2, L3\nCông suất: KW, KVA\nTần số điện máy phát\nĐiện áp bình ắc quy\nÁp suất dầu nhớt\nNhiệt độ nước giải nhiệt\nSố vòng quay động cơ\nHiển thị trạng thái có điện máy phát, động cơ chạy, động cơ nghỉ.\n 4.5\nChức năng cảnh báo và bảo vệ\nMáy phát: Tần số cao, tần số thấp, điện áp cao, điện áp thấp, mất kích từ, thứ tự pha, quá dòng tức thời, điện áp không cân bằng, bảo vệ chạm đất.\nĐộng cơ: điện áp ắc quy quá cao hoặc quá thấp, áp suất nhớt thấp, nhiệt độ nước làm mát, quá tốc độ, dừng khẩn cấp.\n 4.6\nLưu sự kiện\nCó tính năng lưu lại các dữ liệu, sự kiện xảy ra đối với hệ thống máy phát: số lần khởi động, thời gian vận hành, lịch sử lỗi, …\n 4.7\nGiao tiếp, kết nối\n- Đảm bảo có các cổng kết nối: USB/RS232/RS485.\nYêu cầu bộ điều khiển máy phát điện phải giao tiếp với hệ thống giám sát/máy tính tại trung tâm điều khiển thông qua giao thức Modbus RTU /Modbus TCP/ USB/RS232/RS485/\n4.8\nXuất xứ\nG7\nII\nYêu cầu về Vỏ giảm âm\n1\nYêu cầu về vỏ giảm âm và độ ồn yêu cầu của tổ máy phát điện sau khi lắp đặt vỏ giảm âm\nMới 100%, Theo QCVN 26: 2010/BTNMT\n2\nCao su giảm chấn\nTheo máy, mới 100%\nIII\nYêu cầu về thiết bị khởi động và bộ sạc\n1\nThiết bị khởi động\nSử dụng nguồn DC 12/ 24V.\n2\nYêu cầu về bộ sạc \nCho phép sạc ắc qui từ cả 2 nguồn: điện lưới khi điện lưới ổn định và từ máy phát điện khi máy phát điện hoạt động (Alternator charger)\n3\nYêu cầu về ắc quy khởi động\nMới 100%, Đáp ứng dòng khởi động cho động cơ \nIV\nCáp điện CXV 240mm2\nISO 9001:2015, TCVN 5935 hoặc tương đương\nV\nThang máng cáp\nMới 100%, Thang cáp mạ kẽm nhúng nóng độ dày ≥ 1.5mm\nVII\nHệ thống nhiên liệu\n\n1\nBồn dầu có dung tích 5000 lít\nTheo thùng máy\n2\nĐường ống dầu cấp, dầu hồi, ống thở, van khóa\nMới 100%, Sử dụng ống kim loại chuyên dụng, không gây ảnh hưởng tới chất lượng dầu, hoặc biến chất trong quá trình sử dụng. \n3\n- Ống xả cho máy phát bọc cách nhiệt, bọc inox.\n- Hộp thoát gió nóng\n- Gía đỡ ống \n- Pô giảm âm (Silencer)\n- Giá đỡ cho pô giảm âm - kèm lò xo.\n - Nón che mưa\nMới 100%\nVII\nPhụ tùng đi kèm\n\n1\n- Các phụ tùng đi theo máy: lọc dầu, lọc nhớt, phụ gia nước làm mát, accu khởi động + dây nối + bộ sạc accu, bầu tiêu âm. \n- Phụ tùng dự phòng cho 500 giờ chạy máy.\n- Nhiên liệu thử máy:\n+ Dầu nhớt \n+ Nước làm mát \n+ Dầu Diezel\n- Tài liệu kỹ thuật, hoàn công, hướng dẫn vận hành và bảo dưỡng Anh/Việt).\n- Catalogue, C/O, CQ.\nGhi chú: nhà thầu nêu rõ chi tiết nội dung yêu cầu như trên và mở rộng (nếu có).\nVIII\nYêu cầu thiết bị ACB\n\n1\nThiết bị ACB 5000A 4 cực\nMới 100%.\nIcu ≥ 100kA.\nĐiện áp định mức :440/500V\nTần số làm việc định mức:50Hz\nCó bộ phụ kiện đóng ngắt điện.\nCó bộ bảo vệ undervolt có thể điều chỉnh\nMotor Mechanism 220VAC/24VDC (Drawout Type)\nClosing Coil for NW 220VAC/24VDC (Drawout Type)\nShunt Trip 24VDC (Drawout Type)\nIntegrated:\nO/C Relay\nE/F Relay\n4a/b Auxiliary Contacts\n1a/b Bell (trip) Alarm Contact\nThời gian đóng ≤70ms\nThử nghiệm theo tiêu chuẩn IEC 60721-3-3 class 3M4\n- Nhà thầu chào rõ các hàng hóa và cung cấp đầy đủ các giấy tờ của nhà sản xuất. Chủ đầu tư sẽ căn cứ vào tài liệu do Nhà sản xuất cung cấp làm cơ sở đáng giá về kỹ thuật.\n1.3. Các yêu cầu khác\na) Huấn luyện, bảo trì và dụng cụ phục vụ\n- Việc huấn luyện cho người vận hành và bảo trì.\nNgay sau khi công trình hoàn thành và có biên bản nghiệm thu máy phát, nhà thầu phải phải cung cấp các hướng dẫn viên và chương trình huấn luyện cho người vận hành và bảo trì theo yêu cầu của bên mua. \n- Bảo trì.\nNhà thầu phải cung cấp kế hoạch chăm sóc bảo dưỡng định kỳ cho tổ hợp máy phát và các thiết bị điều khiển. \nb) Các yêu cầu về PCCC.\n- Nhà thầu phải trang bị đầy đủ các trang thiết bị phòng cháy chữa cháy trước khi khởi công công trình và tránh để các vật liệu gây cháy nổ gần công trường.\nc) Các yêu cầu về vệ sinh môi trường;\nTrong quá trình lắp đặt:\n- Các thiết bị thi công cần thường xuyên kiểm tra, bảo dưỡng tránh rò rỉ dầu mỡ gây ô nhiễm môi trường.\n- Dọn dẹp, thu gom rác thải sinh hoạt, rác thải rắn sau khi kết thúc công việc trong ngày, chuyển đổ vào nơi quy định của Cảng.\nd) Các yêu cầu về an toàn lao động;\n- Đơn vị thi công phải tuân thủ các biện pháp an toàn lao động, an toàn giao thông, vệ sinh công trường theo đúng quy định nhà nước và Chủ đầu tư .\ne) Biện pháp huy động nhân lực và thiết bị phục vụ thi công\n- Đơn vị thi công phải lập kế hoạch, tiến độ thi công cụ thể theo từng ngày, tuần và đăng ký trước với Chủ đầu tư.\n- Đơn vị thi công phải chuẩn bị đầy đủ các trang thiết bị, dụng cụ, vật tư, thiết bị và công nhân trước khi thi công .\n- Máy móc, thiết bị thi công trước khi thi công đều phải đáp ứng tình trạng kỹ thuật. Không chấp nhận các loại máy móc thiết bị không có đăng kiểm hoạt động trên công trường.\nNhân lực của Nhà thầu trên công trường phải đáp ứng đúng yêu cầu như E-HSDT.\ng) Yêu cầu về bảo hành: \n- Nhà thầu chịu trách nhiệm bảo hành toàn bộ thiết bị trong vòng tối thiểu 12 tháng kể từ ngày ký Biên bản nghiệm thu, bàn giao thiết bị.\n- Nhà thầu phải thực hiện bảo trì định kỳ thiết bị trong quá trình bảo hành định kỳ  12 tháng 1 lần. tại địa điểm lắp đặt, vận hành. \n \t- Cơ chế giải quyết các hư hỏng, khuyết tật phát sinh trong quá trình sử dụng hàng hóa trong thời hạn bảo hành: Trong vòng 24h kể từ khi Nhà thầu nhận được thông báo của Chủ đầu tư về các hư hỏng, khuyết tật phát sinh nhà thầu phải gửi kế hoạch khắc phục cho Chủ đầu tư và Nhà thầu phải có mặt tiến hành khắc phục các hư hỏng, khuyết tật trong vòng 24h sau khi nhận được thông báo của Chủ đầu tư; chi phí cho việc khắc phục các hư hỏng, khuyết tật và Nhà thầu phải chịu toàn bộ.\n- Nếu trong thời hạn quy định mà nhà thầu chưa tiến hành khắc phục thì chủ đầu tư có quyền thuê một đơn vị khác thực hiện công việc thay cho nhà thầu, nhà thầu phải chi trả chi phí này.\n- Nhà thầu cam kết đáp ứng hỗ trợ về kỹ thuật trong vòng 36 tháng cho chủ đầu tư kể từ ngày 2 bên ký biên bản bàn giao nghiệm thu hàng hóa.\nf) Các công việc khác\nPhạm vi công việc bao gồm toàn bộ và tất cả những vấn đề cần thiết như chế tạo, cung cấp, vận chuyển tới hiện trường, lắp đặt, kiểm tra chạy thử và bảo hành, huấn luyện, đào tạo, cung cấp vật tư phụ tùng sửa chữa… bao gồm không giới hạn các công việc dưới đây:\n- Vận chuyển tới hiện trường, lắp đặt, kiểm tra chạy thử…\t\n-  Huấn luyện và chỉ dẫn cho người vận hành và bảo dưỡng của bên mua.\n- Cung cấp các loại tài liệu kỹ thuật, hướng dẫn vận hành, bảo dưỡng và tra cứu vật tư phụ tùng.\n- Nêu rõ kế hoạch chăm sóc bảo dưỡng định kỳ cho trạm phát."}