{"text":"--- Tệp: V. Yêu cầu ky thuat.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                     Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n        1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu:\r\n        - Tên gói thầu: Bảo trì, bảo dưỡng máy phát điện và vật tư sửa chữa.\r\n        - Tên Chủ đầu tư: Đại học Kinh tế TP. Hồ Chí Minh.\r\n     - Địa chỉ: 59C, Nguyễn Đình Chiểu, Phường Võ Thị Sáu, Quận 3, TP Hồ\r\nChí Minh.\r\n        - Nguồn vốn: Nguồn thu hợp pháp của Đại học Kinh tế Thành phố Hồ Chí\r\nMinh.\r\n       - Địa điểm thực hiện gói thầu: Các cơ sở Đại học Kinh tế TP Hồ Chí Minh\r\ntại TP Hồ Chí Minh.\r\n        - Hình thức lựa chọn nhà thầu: Đấu thầu rộng rãi trong nước, qua mạng.\r\n        - Phương thức lựa chọn nhà thầu: Một giai đoạn, một túi hồ sơ.\r\n        - Thời gian tổ chức lựa chọn nhà thầu: 60 ngày.\r\n        - Thời gian bắt đầu tổ chức lựa chọn nhà thầu: Quý II/2025.\r\n        - Thời gian thực hiện hợp đồng: 365 ngày.\r\n        - Hình thức hợp đồng: Trọn gói.\r\n        2. Mục tiêu công việc:\r\n       - Thực hiện bảo trì, bảo dưỡng hệ thống máy phát điện đảm bảo thiết bị hoạt\r\nđộng an toàn, ổn định, kéo dài tuổi thọ cho hệ thống, tăng tính hiệu quả hoạt động\r\ncủa thiết bị.\r\n        - Nội dung bảo trì bảo dưỡng máy phát điện 04 lần/1 năm, 03 tháng/1 lần.\r\n        - Bảo trì vệ sinh toàn bộ máy.\r\n     - Vệ sinh lau chùi phần động cơ, siết lại các tiếp điểm trên phần động cơ, tra\r\ndầu mỡ cho phần động cơ.\r\n        - Kiểm tra vệ sinh các đồng hồ báo, hệ thống an toàn, áp lực nhớt.\r\n        - Kiểm tra hệ thống xả, cánh quạt, ống thông gió.\r\n        - Kiểm tra ắc quy, tần số dòng điện, hiệu điện thế.\r\n        - Cho máy chạy thử kiểm tra xem có gì bất thường và có hướng xử lý khắc\r\nphục.\r\n        3. Yêu cầu kỹ thuật của gói thầu:\r\n        3.1. Nội dung trong công tác bảo trì:\r\n\f      1- Tiếp nhận máy (có biên bản ghi nhận hiện trạng máy để tiếp nhận và bắt\r\nđầu thực hiện kiểm tra)\r\n       2- Kiểm tra rò rỉ dầu, nhớt, nước làm mát.\r\n       3- Kiểm tra thông số đồng hồ và hệ thống an toàn.\r\n       4- Kiểm tra áp lực nhớt.\r\n       5- Kiểm tra tiếng động lạ.\r\n       5- Kiểm tra hệ thống khí nạp.\r\n       6- Kiểm tra hệ thống xã.\r\n       7- Kiểm tra ống thông hơi.\r\n       8- Kiểm tra độ căng đai của dây curoa\r\n       9- Kiểm tra tình trạng cánh quạt.\r\n       10- Kiểm tra & điều chỉnh hiệu điện thế.\r\n       11- Kiểm tra acquy\r\n       12- Kiểm tra tần số dòng điện\r\n       13 Chạy máy, kiểm tra tổng thể máy phát điện\r\n       14- Vê sinh tổng thể toàn bộ máy\r\n       15- Cân chỉnh máy để đạt hiệu suất cao nhất\r\n       16- Chạy thử máy 15 phút\r\n       17- Bàn giao lại máy (có biên bản bàn giao)\r\n       3.2. Thông số kỹ thuật của thiết bị bảo trì và vật tư thay thế:\r\n       Đối với các vật tư nhãn hiệu hãng để mô tả loại hàng hoá có tính năng thông\r\nsố phù hợp, nhà thầu được phép chào hàng hoá có thông số kỹ thuật tương đương\r\nhoặc cao hơn các nhãn hiệu đã nêu, không gây cản trở nhà thầu hay mất cạnh tranh\r\ngói thầu.\r\n\r\n Stt          Tên vật tư, thiết bị                   Thông số kỹ thuật\r\n\r\n  I     Bảo trì\r\n\r\n  1     Máy phát điện F.G WILSON           110KVA\r\n  2     Máy phát điện MINGHUI              200KVA\r\n  3     Máy phát điện CUMMINS              1100KVA\r\n  4     Máy phát điện HỮU TOÀN             150KVA\r\n\r\n  5     Máy phát điện CUMMINS              150KVA\r\n\fStt          Tên vật tư, thiết bị               Thông số kỹ thuật\r\n\r\n6     Máy phát điện FADI            250KVA\r\n\r\nII    Vật tư sửa chữa\r\n\r\n1     Lọc gió                       Cummins A-413 hoặc tương đương\r\n2     Nước giải nhiệt               GLYSACORR hoặc tương đương\r\n                                    CASTROL CRB Turbomax 15W-40 CI-4 (5L)\r\n3     Nhớt 15W-40 (5L)\r\n                                    hoặc tương đương\r\n                                    CASTROL CRB Turbomax 15W-40 CI-4 (18L)\r\n4     Nhớt 15W-40 (18L)\r\n                                    hoặc tương đương\r\n5     Lọc nước                      FLEETGUARD WF2075 hoặc tương đương\r\n6     Lọc nhớt                      DONALDSON P553000 hoặc tương đương\r\n\r\n7     Lọc dầu                       DONALDSON P553004 hoặc tương đương\r\n8     Cọc bình điện dương           YONGJIA T016 + T2 dương hoặc tương đương\r\n9     Cọc bình điện âm              YONGJIA T016 - T2 âm hoặc tương đương\r\n                                    ĐỒNG NAI N150 150Ah 12V_VN hoặc tương\r\n10    Bình acquy 12v-150Ah\r\n                                    đương\r\n11    Lọc gió                       DONALDSON P776158 hoặc tương đương\r\n12    Lọc dầu                       DONALDSON P551329 hoặc tương đương\r\n                                    ĐỒNG NAI N120 120Ah 12V_VN hoặc tương\r\n13    Bình acquy 12v-120Ah\r\n                                    đương\r\n14    Lọc gió                       DONALDSON P902311 hoặc tương đương\r\n15    Lọc nhớt                      DONALDSON P502464 hoặc tương đương\r\n16    Lọc dầu                       DONALDSON P558000 hoặc tương đương\r\n17    Lọc gió                       DONALDSON P181059 hoặc tương đương\r\n18    Lọc nhớt                      DONALDSON P550008_US, hoặc tương đương\r\n\r\n19    Lọc dầu                       DONALDSON P551422 hoặc tương đương\r\n                                    ĐỒNG NAI 31800 100Ah 12V_VN hoặc tương\r\n20    Bình ắc quy 12V-100AH\r\n                                    đương\r\n21    Lọc gió                       DONALDSON C105004 hoặc tương đương\r\n22    Lọc gió                       DONALDSON P777638 hoặc tương đương\r\n23    Lọc nhớt                      DONALDSON P550520 hoặc tương đương\r\n\r\n24    Lọc dầu                       DONALDSON P551425 hoặc tương đương\r\n\f Stt           Tên vật tư, thiết bị                    Thông số kỹ thuật\r\n\r\n  25     Lọc nhớt                         DONALDSON P551670 hoặc tương đương\r\n  26     Lọc dầu                          DON ALDSON P550202 hoặc tương đương\r\n  27     Lọc gió                          DONALDSON P528722 hoặc tương đương\r\n\r\n       3.3. Yêu cầu về nhân sự, trách nhiệm nhân sự:\r\n       Yêu cầu chung:\r\n       - Công dân Việt Nam trong độ tuổi lao động;\r\n       - Có lý lịch cá nhân đầy đủ theo quy định của pháp luật;\r\n     - Có đầy đủ năng lực hành vi dân sự và đủ sức khỏe đáp ứng yêu cầu công tác\r\nthực hiện dịch vụ;\r\n       - Có kiến thức hiểu biết, chuyên môn phù hợp;\r\n       - Có đủ sức khỏe làm việc;\r\n       - Đáp ứng các yêu cầu khác của E-HSMT.\r\n       3.4. Yêu cầu về vật tư thay thế:\r\n     Vật tư thiết bị, linh kiện thay thế đảm bảo chính hãng, đồng bộ với thiết bị\r\nhiện hữu, đảm bảo hoạt động ổn định, kéo dài tuổi thọ của thiết bị.\r\n       3.5. Yêu cầu về an toàn lao động:\r\n    - Nhà thầu phải tuân thủ tất cả các quy định về an toàn lao động theo Tiêu\r\nchuẩn Việt Nam đối với những công việc liên quan đến gói thầu.\r\n       - Nhà thầu tự trang bị những dụng cụ sơ cứu, cấp cứu tối thiểu.\r\n     - Nhà thầu phải thực hiện mọi biện pháp để bảo đảm an toàn lao động trong\r\nquá trình thực hiện công việc trên phạm vi Nhà thầu hoạt động bằng nguồn kinh\r\nphí của mình. Nhà thầu phải trang bị đồ bảo hộ lao động (quần áo, mũ, giày và các\r\nđồ dùng bảo hộ lao động khác) cho tất cả nhân sự trong suốt thời gian thực hiện\r\ncông việc. Nhân sự không được trang bị đầy đủ trang bị bảo hộ lao động thì không\r\nđược phép thực hiện công việc. Nhà thầu phải chịu mọi phí tổn và trách nhiệm\r\npháp lý về việc tai nạn xảy ra.\r\n        4. Giải pháp và phương pháp luận:\r\n      Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện\r\ndịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau:\r\n        1. Giải pháp và phương pháp luận;\r\n        2. Kế hoạch công tác.\r\n\f      5. Quy định về kiểm tra, nghiệm thu sản phẩm:\r\n      Các kiểm tra và thử nghiệm cần tiến hành gồm có:\r\n      + Bàn giao, nghiệm thu đưa vào khai thác sử dụng, thanh toán, thanh lý hợp\r\nđồng khi nhà thầu thực hiện dịch vụ đáp ứng đầy đủ các điều kiện về nghiệm thu\r\nvà thực tế thực hiện."}