{"text":"--- Tệp: 5. E-HSMT - Mua may phat dien- nam 2025.pdf ---\nMẪU SO 4A\r\n\r\n; HO SO MỜI THẦU ea\r\nMUA SAM HÀNG HÓA QUA MẠNG MỘT GIẢI ĐOẠN MỘT TÚI HO SO\r\n\r\n(Ban hành kèm theo Thông tư số 22/2024/TT-BKHDT\r\nngày 17 tháng 11 năm 2024 của Bộ trưởng Bộ K€ hoạch va Đầu tư)\r\n\r\nHO SƠ MỜI THAU\r\n\r\nSố hiệu gói thầu và số E-TBMT (frên Hệ\r\nthống):\r\n\r\nTên gói thầu (theo nội dung E-TBMT trên Cung cấp và lắp đặt máy phát điện\r\nHệ thống):\r\n\r\nDự án/dự toán mua sắm (theo nội dung E-  Déu tư trang bị máy phát điện 12KVA\r\nTBMT trên Hệ thống): và 30KVA chạy dầu Diesel - VNPT\r\nQuảng Ngãi, năm 2025\r\n\r\nPhát hành ngày (theo nội dung E-\r\n\r\nh 13/06/2025\r\n\r\nTBMT trên Hệ thông):\r\n\r\nBan hành kèm theo Quyết định (theo 1175/QĐ-VNPT-QNI-KTĐT, ngày\r\nnội dung E-TBMT trên Hệ thống): 12/06/2025\r\n\r\nBEN MỜI THẦU\r\n\r\nĐào Đức Tuấn\r\n\r\n\f                                  MẪU SỐ 4A\r\n\r\n                      HỒ SƠ MỜI THẦU\r\n   MUA SẮM HÀNG HÓA QUA MẠNG MỘT GIAI ĐOẠN MỘT TÚI HỒ SƠ\r\n\r\n                (Ban hành kèm theo Thông tư số 22/2024/TT-BKHĐT\r\n          ngày 17 tháng 11 năm 2024 của Bộ trưởng Bộ Kế hoạch và Đầu tư)\r\n\r\n\r\n\r\n\r\n                             HỒ SƠ MỜI THẦU\r\n\r\n\r\nSố hiệu gói thầu và số E-TBMT (trên Hệ\r\nthống):\r\nTên gói thầu (theo nội dung E-TBMT trên      Cung cấp và lắp đặt máy phát điện\r\nHệ thống):\r\nDự án/dự toán mua sắm (theo nội dung E-    Đầu tư trang bị máy phát điện 12KVA\r\nTBMT trên Hệ thống):                        và 30KVA chạy dầu Diesel - VNPT\r\n                                                  Quảng Ngãi, năm 2025\r\nPhát hành ngày (theo nội dung E-\r\n                                                        13/06/2025\r\nTBMT trên Hệ thống):\r\nBan hành kèm theo Quyết định (theo          1175/QĐ-VNPT-QNI-KTĐT, ngày\r\nnội dung E-TBMT trên Hệ thống):                      12/06/2025\r\n                                                    BÊN MỜI THẦU\r\n                                                       GIÁM ĐỐC\r\n\r\n\r\n\r\n\r\n                                                      Đào Đức Tuấn\r\n\f                                         2\r\n\r\n                                   MỤC LỤC\r\n\r\nMô tả tóm tắt\r\nPhần 1. THỦ TỤC ĐẤU THẦU\r\n      Chương I. Chỉ dẫn nhà thầu\r\n      Chương II. Bảng dữ liệu đấu thầu\r\n      Chương III. Tiêu chuẩn đánh giá E-HSDT\r\n      Chương IV. Biểu mẫu mời thầu và dự thầu\r\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n      Chương V. Yêu cầu về kỹ thuật\r\nPhần 3A. ĐIỀU KIỆN HỢP ĐỒNG\r\n      Chương VI. Điều kiện chung của hợp đồng\r\n      Chương VII. Điều kiện cụ thể của hợp đồng\r\nPhần 4. BIỂU MẪU HỢP ĐỒNG\r\n\f                                            3\r\n\r\n                                   MÔ TẢ TÓM TẮT\r\n\r\n\r\nPhần 1. THỦ TỤC ĐẤU THẦU\r\n        Chương I. Chỉ dẫn nhà thầu\r\n      Chương này cung cấp thông tin nhằm giúp nhà thầu chuẩn bị E-HSDT. Thông tin bao\r\ngồm các quy định về việc chuẩn bị, nộp E-HSDT, mở thầu, đánh giá E-HSDT và trao hợp\r\nđồng. Chỉ được sử dụng mà không được sửa đổi các quy định tại Chương này.\r\n      Chương này áp dụng thống nhất đối với tất cả các gói thầu mua sắm hàng hóa qua\r\nmạng, được cố định theo định dạng tệp tin PDF và đăng tải trên Hệ thống.\r\n        Chương II. Bảng dữ liệu đấu thầu\r\n        Chương này quy định cụ thể các nội dung của Chương I khi áp dụng đối với từng gói\r\nthầu.\r\n       Chương này được số hóa dưới dạng các biểu mẫu trên Hệ thống (webform). Chủ đầu\r\ntư nhập các nội dung thông tin vào E-BDL trên Hệ thống.\r\n        Chương III. Tiêu chuẩn đánh giá E-HSDT\r\n        Chương này bao gồm các tiêu chí để đánh giá E-HSDT. Cụ thể:\r\n     - Mục 1 (Đánh giá tính hợp lệ của E-HSDT) được cố định theo định dạng tệp tin\r\nPDF/Word và đăng tải trên Hệ thống;\r\n      - Mục 2 (Tiêu chuẩn đánh giá về năng lực, kinh nghiệm) được số hóa dưới dạng\r\nwebform. Chủ đầu tư cần nhập thông tin vào các webform tương ứng;\r\n       - Mục 3 (Tiêu chuẩn đánh giá về kỹ thuật), Mục 4 (Tiêu chuẩn đánh giá về tài chính)\r\nvà Mục 5 (Phương án kỹ thuật thay thế trong E-HSDT (nếu có)) là tệp tin PDF/Word do Chủ\r\nđầu tư chuẩn bị và đăng tải trên Hệ thống.\r\n       Căn cứ các thông tin do Chủ đầu tư nhập, Hệ thống tự động tạo ra các biểu mẫu dự\r\nthầu có liên quan tương ứng với tiêu chuẩn đánh giá.\r\n        Chương IV. Biểu mẫu mời thầu và dự thầu\r\n      Chương này bao gồm các biểu mẫu mà Chủ đầu tư và nhà thầu sẽ phải hoàn chỉnh để\r\nthành một phần nội dung của E-HSMT và E-HSDT.\r\n       Chương này được số hóa dưới dạng webform. Chủ đầu tư và nhà thầu cần nhập các\r\nthông tin vào webform tương ứng phù hợp với gói thầu để lập E-HSMT, E-HSDT trên Hệ\r\nthống.\r\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n        Chương V. Yêu cầu về kỹ thuật\r\n       Chương này nêu các yêu cầu về kỹ thuật và bản vẽ để mô tả các đặc tính kỹ thuật của\r\nhàng hóa và dịch vụ liên quan; các nội dung về kiểm tra và thử nghiệm hàng hóa (nếu có)\r\nđược hiển thị dưới dạng tệp tin PDF/Word/CAD do Chủ đầu tư chuẩn bị và đính kèm lên Hệ\r\nthống.\r\n\f                                           4\r\n\r\nPhần 3A. ĐIỀU KIỆN HỢP ĐỒNG\r\n      Chương VI. Điều kiện chung của hợp đồng\r\n       Chương này gồm điều khoản chung được áp dụng cho tất cả các hợp đồng của các gói\r\nthầu khác nhau. Chỉ được sử dụng mà không được sửa đổi các quy định tại Chương này.\r\n      Chương này áp dụng thống nhất đối với tất cả các gói thầu mua sắm hàng hóa qua\r\nmạng, được cố định theo định dạng tệp tin PDF và đăng tải trên Hệ thống.\r\n      Chương VII. Điều kiện cụ thể của hợp đồng\r\n       Chương này bao gồm dữ liệu hợp đồng và Điều kiện cụ thể, trong đó có điều khoản\r\ncụ thể cho mỗi hợp đồng. Điều kiện cụ thể của hợp đồng nhằm chi tiết hóa, bổ sung nhưng\r\nkhông được thay thế Điều kiện chung của Hợp đồng.\r\n      Chương này được số hóa dưới dạng webform. Chủ đầu tư nhập các nội dung thông tin\r\nvào Điều kiện cụ thể của hợp đồng trên Hệ thống.\r\nPhần 3B. THỎA THUẬN KHUNG (Áp dụng đối với mua sắm tập trung sử dụng thỏa\r\nthuận khung)\r\n      Chương VI. Điều kiện chung của thỏa thuận khung\r\n      Chương VII. Điều kiện cụ thể của thỏa thuận khung\r\n      Chương VIII. Thỏa thuận khung\r\nPhần 4. BIỂU MẪU HỢP ĐỒNG\r\n       Phần này gồm các biểu mẫu mà sau khi được hoàn chỉnh sẽ trở thành một bộ phận cấu\r\nthành của hợp đồng. Các mẫu bảo lãnh thực hiện hợp đồng (Thư bảo lãnh) và Bảo lãnh tiền\r\ntạm ứng (nếu có yêu cầu về tạm ứng) do nhà thầu trúng thầu hoàn chỉnh trước khi hợp đồng\r\ncó hiệu lực.\r\n      Phần này bao gồm tệp tin PDF/Word do Chủ đầu tư chuẩn bị theo mẫu.\r\n\f                                              5\r\n\r\n                             Phần 1. THỦ TỤC ĐẤU THẦU\r\n                            Chương I. CHỈ DẪN NHÀ THẦU\r\n1. Phạm vi      1.1. Chủ đầu tư quy định tại E-BDL phát hành bộ E-HSMT này để lựa\r\ngói thầu        chọn nhà thầu thực hiện gói thầu mua sắm hàng hóa theo phương thức một\r\n                giai đoạn một túi hồ sơ.\r\n                1.2. Tên gói thầu, dự án/dự toán mua sắm; số lượng, số hiệu các phần thuộc\r\n                gói thầu (trường hợp gói thầu chia thành nhiều phần độc lập) được quy\r\n                định tại E-BDL.\r\n2. Giải thích   2.1. Thời điểm đóng thầu là thời điểm hết hạn nhận E-HSDT và được quy\r\ntừ ngữ trong    định trong E-TBMT trên Hệ thống.\r\nđấu thầu qua    2.2. Ngày là ngày theo dương lịch, bao gồm cả ngày nghỉ cuối tuần, nghỉ\r\nmạng            lễ, nghỉ Tết theo quy định của pháp luật về lao động.\r\n                2.3. Thời gian và ngày tháng trên Hệ thống là thời gian và ngày tháng được\r\n                hiển thị trên Hệ thống (GMT+7).\r\n3. Nguồn        Nguồn vốn để sử dụng cho gói thầu được quy định tại E-BDL.\r\nvốn\r\n4. Hành vi      4.1. Đưa, nhận, môi giới hối lộ.\r\nbị cấm          4.2. Lợi dụng chức vụ, quyền hạn để gây ảnh hưởng, can thiệp trái pháp\r\n                luật vào hoạt động đấu thầu dưới mọi hình thức.\r\n                4.3. Thông thầu bao gồm các hành vi sau đây:\r\n                a) Dàn xếp, thỏa thuận, ép buộc để một hoặc các bên chuẩn bị E-HSDT\r\n                hoặc rút E-HSDT để một bên trúng thầu;\r\n                b) Dàn xếp, thỏa thuận để từ chối cung cấp hàng hóa, dịch vụ, không ký\r\n                hợp đồng thầu phụ hoặc thực hiện các hình thức thỏa thuận khác nhằm\r\n                hạn chế cạnh tranh để một bên trúng thầu;\r\n                c) Nhà thầu có năng lực, kinh nghiệm đã tham dự thầu và đáp ứng yêu cầu\r\n                của E-HSMT nhưng cố ý không cung cấp tài liệu để chứng minh năng lực,\r\n                kinh nghiệm khi được bên mời thầu yêu cầu làm rõ E-HSDT hoặc khi\r\n                được yêu cầu đối chiếu tài liệu nhằm tạo điều kiện để một bên trúng thầu.\r\n                4.4. Gian lận bao gồm các hành vi sau đây:\r\n                a) Làm giả hoặc làm sai lệch thông tin, hồ sơ, tài liệu trong đấu thầu;\r\n                b) Cố ý cung cấp thông tin, tài liệu không trung thực, không khách quan\r\n                trong E-HSDT nhằm làm sai lệch kết quả lựa chọn nhà thầu.\r\n                4.5. Cản trở bao gồm các hành vi sau đây:\r\n                a) Hủy hoại, lừa dối, thay đổi, che giấu chứng cứ hoặc báo cáo sai sự thật;\r\n                đe dọa hoặc gợi ý đối với bất kỳ bên nào nhằm ngăn chặn việc làm rõ hành\r\n                vi đưa, nhận, môi giới hối lộ, gian lận hoặc thông đồng với cơ quan có\r\n                chức năng, thẩm quyền về giám sát, kiểm tra, thanh tra, kiểm toán;\r\n                b) Cản trở người có thẩm quyền, chủ đầu tư, bên mời thầu, nhà thầu trong\r\n                lựa chọn nhà thầu;\r\n                c) Cản trở cơ quan có thẩm quyền giám sát, kiểm tra, thanh tra, kiểm toán\r\n                đối với hoạt động đấu thầu;\r\n\f                               6\r\n\r\nd) Cố tình khiếu nại, tố cáo, kiến nghị sai sự thật để cản trở hoạt động đấu\r\nthầu;\r\nđ) Có hành vi vi phạm pháp luật về an toàn, an ninh mạng nhằm can thiệp,\r\ncản trở việc đấu thầu qua mạng.\r\n4.6. Không bảo đảm công bằng, minh bạch bao gồm các hành vi sau đây:\r\na) Tham dự thầu với tư cách là nhà thầu đối với gói thầu do mình làm bên\r\nmời thầu, chủ đầu tư hoặc thực hiện nhiệm vụ của bên mời thầu, chủ đầu\r\ntư không đúng quy định của Luật Đấu thầu;\r\nb) Tham gia lập, đồng thời tham gia thẩm định E-HSMT đối với cùng một\r\ngói thầu;\r\nc) Tham gia đánh giá E-HSDT đồng thời tham gia thẩm định kết quả lựa\r\nchọn nhà thầu đối với cùng một gói thầu;\r\nd) Cá nhân thuộc bên mời thầu, chủ đầu tư trực tiếp tham gia quá trình lựa\r\nchọn nhà thầu hoặc tham gia tổ chuyên gia, tổ thẩm định kết quả lựa chọn\r\nnhà thầu hoặc là người có thẩm quyền, người đứng đầu chủ đầu tư, bên\r\nmời thầu đối với các gói thầu do người có quan hệ gia đình theo quy định\r\ncủa Luật Doanh nghiệp đứng tên dự thầu hoặc là người đại diện hợp pháp\r\ncủa nhà thầu tham dự thầu;\r\nđ) Nhà thầu tham dự thầu gói thầu mua sắm hàng hóa do nhà thầu đó cung\r\ncấp dịch vụ tư vấn: lập, thẩm tra, thẩm định dự toán, thiết kế kỹ thuật, thiết\r\nkế bản vẽ thi công, thiết kế kỹ thuật tổng thể (thiết kế FEED); lập, thẩm\r\nđịnh E-HSMST, E-HSMT; đánh giá E-HSDST, E-HSDT; kiểm định hàng\r\nhóa; thẩm định kết quả lựa chọn nhà thầu; giám sát thực hiện hợp đồng;\r\ne) Đứng tên tham dự thầu gói thầu thuộc dự án do chủ đầu tư, bên mời\r\nthầu là cơ quan, tổ chức nơi mình đã công tác và giữ chức vụ lãnh đạo,\r\nquản lý trong thời gian 12 tháng kể từ ngày không còn làm việc tại cơ\r\nquan, tổ chức đó;\r\ng) Nêu yêu cầu cụ thể về nhãn hiệu, xuất xứ hàng hóa trong E-HSMT, trừ\r\ntrường hợp quy định tại điểm e khoản 3 Điều 10, khoản 2 Điều\r\n44 và khoản 1 Điều 56 của Luật Đấu thầu;\r\nh) Nêu điều kiện trong E-HSMT nhằm hạn chế sự tham gia của nhà thầu\r\nhoặc nhằm tạo lợi thế cho một hoặc một số nhà thầu gây ra sự cạnh tranh\r\nkhông bình đẳng, vi phạm quy định tại khoản 3 Điều 44 của Luật Đấu\r\nthầu;\r\n4.7. Tiết lộ những tài liệu, thông tin về quá trình lựa chọn nhà thầu, trừ\r\ntrường hợp cung cấp thông tin theo quy định tại điểm b khoản 8 Điều\r\n77, khoản 11 Điều 78, điểm h khoản 1 Điều 79, khoản 4 Điều 80, khoản 4\r\nĐiều 81, khoản 2 Điều 82, điểm b khoản 4 Điều 93 của Luật Đấu thầu,\r\nbao gồm:\r\na) Nội dung E-HSMT trước thời điểm phát hành theo quy định;\r\nb) Nội dung E-HSDT; nội dung yêu cầu làm rõ E-HSDT của bên mời thầu\r\nvà trả lời của nhà thầu trong quá trình đánh giá E-HSDT; báo cáo của bên\r\nmời thầu, báo cáo của tổ chuyên gia, báo cáo thẩm định, báo cáo của nhà\r\nthầu tư vấn, báo cáo của cơ quan chuyên môn có liên quan trong quá trình\r\nlựa chọn nhà thầu; tài liệu ghi chép, biên bản cuộc họp xét thầu, các ý kiến\r\n\f                                           7\r\n\r\n             nhận xét, đánh giá đối với từng E-HSDT trước khi được công khai theo\r\n             quy định;\r\n             c) Kết quả lựa chọn nhà thầu trước khi được công khai theo quy định;\r\n             d) Các tài liệu khác trong quá trình lựa chọn nhà thầu được xác định chứa\r\n             nội dung bí mật nhà nước theo quy định của pháp luật.\r\n             4.8. Chuyển nhượng thầu trong trường hợp sau đây:\r\n             a) Nhà thầu chuyển nhượng cho nhà thầu khác phần công việc thuộc gói\r\n             thầu ngoài giá trị tối đa dành cho nhà thầu phụ và khối lượng công việc\r\n             dành cho nhà thầu phụ đặc biệt đã nêu trong hợp đồng;\r\n             b) Nhà thầu chuyển nhượng cho nhà thầu khác phần công việc thuộc gói\r\n             thầu chưa vượt mức tối đa giá trị công việc dành cho nhà thầu phụ nêu\r\n             trong hợp đồng nhưng ngoài phạm vi công việc dành cho nhà thầu phụ đã\r\n             đề xuất trong E-HSDT mà không được chủ đầu tư, tư vấn giám sát chấp\r\n             thuận;\r\n             c) Chủ đầu tư, tư vấn giám sát chấp thuận để nhà thầu chuyển nhượng\r\n             công việc quy định tại điểm a khoản này;\r\n             d) Chủ đầu tư, tư vấn giám sát chấp thuận để nhà thầu chuyển nhượng\r\n             công việc quy định tại điểm b khoản này mà vượt mức tối đa giá trị công\r\n             việc dành cho nhà thầu phụ nêu trong hợp đồng.\r\n5. Tư cách    5.1. Nhà thầu là tổ chức đáp ứng đủ các điều kiện sau đây:\r\nhợp lệ của    a) Hạch toán tài chính độc lập;\r\nnhà thầu\r\n              b) Không đang trong quá trình thực hiện thủ tục giải thể hoặc bị thu hồi\r\n              giấy chứng nhận đăng ký doanh nghiệp, giấy chứng nhận đăng ký hợp tác\r\n              xã, liên hiệp hợp tác xã, tổ hợp tác; không thuộc trường hợp mất khả năng\r\n              thanh toán theo quy định của pháp luật về phá sản;\r\n              c) Bảo đảm cạnh tranh trong đấu thầu theo quy định tại E-BDL;\r\n              d) Không đang trong thời gian bị cấm tham dự thầu theo quy định của\r\n              Luật Đấu thầu;\r\n              đ) Không đang bị truy cứu trách nhiệm hình sự.\r\n              5.2. Nhà thầu là hộ kinh doanh đáp ứng đủ các điều kiện sau đây:\r\n              a) Có giấy chứng nhận đăng ký hộ kinh doanh theo quy định của pháp\r\n              luật;\r\n              b) Không đang trong quá trình chấm dứt hoạt động hoặc bị thu hồi giấy\r\n              chứng nhận đăng ký hộ kinh doanh; chủ hộ kinh doanh không đang bị truy\r\n              cứu trách nhiệm hình sự;\r\n             c) Đáp ứng điều kiện quy định tại các điểm c và d Mục 5.1 E-CDNT.\r\n             5.3. Nhà thầu là cá nhân, nhóm cá nhân chào thầu sản phẩm đổi mới sáng\r\n             tạo của mình đáp ứng quy định tại khoản 4 Điều 5 của Nghị định số\r\n             24/2024/NĐ-CP ngày 27/02/2024 của Chính phủ quy định chi tiết một số\r\n             điều và biện pháp thi hành Luật Đấu thầu về lựa chọn nhà thầu được tham\r\n             dự thầu khi đáp ứng đủ các điều kiện sau đây:\r\n             a) Có năng lực hành vi dân sự đầy đủ theo quy định pháp luật của nước mà\r\n             cá nhân đó là công dân;\r\n\f                                             8\r\n\r\n              b) Đáp ứng điều kiện quy định tại các điểm c, d và đ Mục 5.1 E-CDNT.\r\n              5.4. Đối với gói thầu có giá gói thầu dưới 500 triệu đồng thuộc dự toán\r\n              mua sắm, việc áp dụng mua hàng hóa từ nhà thầu có từ 50% lao động trở\r\n              lên là người khuyết tật, thương binh, dân tộc thiểu số có hợp đồng lao động\r\n              với thời gian thực hiện hợp đồng từ 03 tháng trở lên và đến thời điểm đóng\r\n              thầu hợp đồng vẫn còn hiệu lực được tham dự thầu quy định tại khoản 1\r\n              Điều 7 của Nghị định số 24/2024/NĐ-CP thực hiện theo E-BDL.\r\n6. Nội dung   6.1. E-HSMT bao gồm E-TBMT và Phần 1, Phần 2, Phần 3A (hoặc Phần\r\ncủa E-        3B), Phần 4 cùng với tài liệu sửa đổi, làm rõ E-HSMT theo quy định tại\r\nHSMT          Mục 7 E-CDNT (nếu có), trong đó bao gồm các nội dung sau đây:\r\n              Phần 1. Thủ tục đấu thầu:\r\n              - Chương I. Chỉ dẫn nhà thầu;\r\n              - Chương II. Bảng dữ liệu đấu thầu;\r\n              - Chương III. Tiêu chuẩn đánh giá E-HSDT;\r\n              - Chương IV. Biểu mẫu mời thầu và dự thầu.\r\n              Phần 2. Yêu cầu về kỹ thuật:\r\n              - Chương V. Yêu cầu về kỹ thuật.\r\n              Phần 3A. Điều kiện hợp đồng:\r\n              - Chương VI. Điều kiện chung của hợp đồng;\r\n              - Chương VII. Điều kiện cụ thể của hợp đồng;\r\n              Phần 4. Biểu mẫu hợp đồng.\r\n              6.2. Chủ đầu tư sẽ không chịu trách nhiệm về tính chính xác, hoàn chỉnh\r\n              của E-HSMT, tài liệu giải thích làm rõ E-HSMT hay các tài liệu sửa đổi\r\n              E-HSMT theo quy định tại Mục 7 E-CDNT nếu các tài liệu này không\r\n              được cung cấp bởi Chủ đầu tư trên Hệ thống. E-HSMT do Chủ đầu tư phát\r\n              hành trên Hệ thống sẽ là cơ sở để xem xét, đánh giá.\r\n              6.3. Nhà thầu phải nghiên cứu mọi thông tin của E-TBMT, E-HSMT và\r\n              các nội dung sửa đổi, làm rõ E-HSMT, biên bản hội nghị tiền đấu thầu\r\n              (nếu có) để chuẩn bị E-HSDT theo yêu cầu của E-HSMT cho phù hợp.\r\n7. Sửa đổi,   7.1. Trường hợp sửa đổi E-HSMT thì Bên mời thầu đăng tải quyết định\r\nlàm rõ E-     sửa đổi kèm theo các nội dung sửa đổi và E-HSMT đã được sửa đổi cho\r\nHSMT          phù hợp (webform và file đính kèm). Việc sửa đổi E-HSMT được thực\r\n              hiện trong thời gian tối thiểu là 10 ngày trước ngày có thời điểm đóng thầu;\r\n              đối với gói thầu có giá gói thầu không quá 10 tỷ đồng, việc sửa đổi E-\r\n              HSMT được thực hiện trong thời gian tối thiểu là 03 ngày làm việc trước\r\n              ngày có thời điểm đóng thầu và bảo đảm đủ thời gian để nhà thầu hoàn\r\n              chỉnh E-HSDT; trường hợp không bảo đảm đủ thời gian như nêu trên thì\r\n              phải gia hạn thời điểm đóng thầu.\r\n              7.2. Trường hợp cần làm rõ E-HSMT, Nhà thầu phải gửi đề nghị làm rõ\r\n              đến Bên mời thầu thông qua Hệ thống trong thời hạn tối thiểu 03 ngày làm\r\n              việc trước ngày có thời điểm đóng thầu để Bên mời thầu xem xét, xử lý.\r\n              Bên mời thầu tiếp nhận nội dung làm rõ để xem xét, làm rõ theo đề nghị\r\n              của nhà thầu và thực hiện làm rõ trên Hệ thống trong thời hạn tối thiểu 02\r\n              ngày làm việc trước ngày có thời điểm đóng thầu, trong đó mô tả nội dung\r\n\f                                            9\r\n\r\n              yêu cầu làm rõ nhưng không nêu tên nhà thầu đề nghị làm rõ. Trường hợp\r\n              việc làm rõ dẫn đến phải sửa đổi E-HSMT thì Chủ đầu tư tiến hành sửa\r\n              đổi E-HSMT theo quy định tại Mục 7.1 E-CDNT.\r\n              7.3. Bên mời thầu chịu trách nhiệm theo dõi thông tin trên Hệ thống để kịp\r\n              thời làm rõ E-HSMT theo đề nghị của nhà thầu.\r\n              7.4. Nhà thầu chịu trách nhiệm theo dõi thông tin trên Hệ thống để cập\r\n              nhật thông tin về việc sửa đổi E-HSMT, thay đổi thời điểm đóng thầu (nếu\r\n              có) để làm cơ sở chuẩn bị E-HSDT. Trường hợp xảy ra các sai sót do\r\n              không theo dõi, cập nhật thông tin trên Hệ thống dẫn đến bất lợi cho nhà\r\n              thầu trong quá trình tham dự thầu bao gồm: thay đổi, sửa đổi E-HSMT,\r\n              thời điểm đóng thầu và các nội dung khác thì nhà thầu phải tự chịu trách\r\n              nhiệm và chịu bất lợi trong quá trình tham dự thầu.\r\n              7.5. Trường hợp cần thiết, Bên mời thầu tổ chức hội nghị tiền đấu thầu để\r\n              trao đổi về những nội dung trong E-HSMT mà các nhà thầu chưa rõ theo\r\n              quy định tại E-BDL. Bên mời thầu đăng tải thông báo tổ chức hội nghị\r\n              tiền đấu thầu trên Hệ thống; tất cả các nhà thầu quan tâm được tham dự\r\n              hội nghị tiền đấu thầu mà không cần phải thông báo trước cho Bên mời\r\n              thầu. Nội dung trao đổi giữa Chủ đầu tư, bên mời thầu và nhà thầu phải\r\n              được ghi lại thành biên bản và lập thành văn bản làm rõ E-HSMT đăng tải\r\n              trên Hệ thống trong thời gian tối đa 02 ngày làm việc, kể từ ngày kết thúc\r\n              hội nghị tiền đấu thầu.\r\n              7.6. Trường hợp E-HSMT cần phải được sửa đổi sau khi tổ chức hội nghị\r\n              tiền đấu thầu, Chủ đầu tư thực hiện việc sửa đổi E-HSMT theo quy định\r\n              tại Mục 7.1 E-CDNT. Biên bản hội nghị tiền đấu thầu không phải là văn\r\n              bản sửa đổi E-HSMT.\r\n              7.7. Việc nhà thầu không tham dự hội nghị tiền đấu thầu hoặc không có\r\n              giấy xác nhận đã tham dự hội nghị tiền đấu thầu không phải là lý do để\r\n              loại bỏ E-HSDT của nhà thầu.\r\n8. Chi phí    E-HSMT được phát hành miễn phí trên Hệ thống ngay sau khi Bên mời thầu\r\ndự thầu       đăng tải thành công E-TBMT trên Hệ thống. Nhà thầu phải chịu mọi chi phí\r\n              liên quan đến quá trình tham dự thầu. Chi phí nộp E-HSDT theo quy định tại\r\n              E-BDL. Trong mọi trường hợp, Chủ đầu tư không chịu trách nhiệm về các\r\n              chi phí liên quan đến việc tham dự thầu của nhà thầu.\r\n9. Ngôn ngữ   E-HSDT cũng như tất cả văn bản và tài liệu liên quan đến E-HSDT được\r\ncủa E-HSDT    viết bằng tiếng Việt. Các tài liệu bổ trợ trong E-HSDT (catalô…) có thể\r\n              được viết bằng ngôn ngữ khác, đồng thời kèm theo bản dịch sang tiếng\r\n              Việt. Trường hợp thiếu bản dịch, Bên mời thầu có thể yêu cầu nhà thầu\r\n              gửi bổ sung (nếu cần thiết).\r\n10. Thành     E-HSDT phải bao gồm các thành phần sau:\r\nphần của E-   10.1. Đơn dự thầu được Hệ thống trích xuất theo quy định tại Mục 11 E-\r\nHSDT          CDNT;\r\n              10.2. Thỏa thuận liên danh được Hệ thống trích xuất theo Mẫu số 03\r\n              Chương IV (đối với nhà thầu liên danh);\r\n              10.3. Bảo đảm dự thầu theo quy định tại Mục 18 E-CDNT;\r\n              10.4. Bản kê khai năng lực, kinh nghiệm của nhà thầu theo Mục 16 E-\r\n\f                                                        10\r\n\r\n                   CDNT;\r\n                   10.5. Đề xuất về kỹ thuật và các tài liệu theo quy định tại Mục 15 E-CDNT;\r\n                   10.6. Đề xuất về tài chính và các bảng biểu được ghi đầy đủ thông tin theo\r\n                   quy định tại Mục 11 và Mục 13 E-CDNT;\r\n                   10.7. Đề xuất phương án kỹ thuật thay thế trong E-HSDT theo quy định\r\n                   tại Mục 12 E-CDNT (nếu có);\r\n                   10.8. Các nội dung khác theo quy định tại E-BDL.\r\n11. Đơn dự         Nhà thầu điền đầy đủ thông tin vào các Mẫu ở Chương IV. Nhà thầu kiểm\r\nthầu và các        tra thông tin trong đơn dự thầu và các bảng biểu được Hệ thống trích xuất\r\nbảng biểu          để hoàn thành E-HSDT.\r\n12. Đề xuất        12.1. Trường hợp E-HSMT có quy định tại E-BDL về việc nhà thầu có thể\r\nphương án          đề xuất phương án kỹ thuật thay thế thì phương án kỹ thuật thay thế đó\r\nkỹ thuật           mới được xem xét.\r\nthay thế           12.2. Phương án kỹ thuật thay thế chỉ được xem xét khi phương án chính\r\ntrong E-           được đánh giá là đáp ứng yêu cầu và nhà thầu được xếp hạng thứ nhất.\r\nHSDT               Trong trường hợp này, nhà thầu phải cung cấp tất cả các thông tin cần thiết\r\n                   để Bên mời thầu có thể đánh giá phương án kỹ thuật thay thế, bao gồm:\r\n                   thuyết minh, bản vẽ, thông số kỹ thuật, tiến độ cung cấp, chi phí và các\r\n                   thông tin liên quan khác. Việc đánh giá đề xuất phương án kỹ thuật thay\r\n                   thế trong E-HSDT thực hiện theo quy định tại Mục 5 Chương III.\r\n13. Giá dự\r\nthầu và giảm\r\ngiá\r\n\r\n\r\n14. Đồng           Đồng tiền dự thầu và đồng tiền thanh toán là VND.\r\ntiền dự thầu\r\nvà đồng tiền\r\nthanh toán\r\n15. Tài liệu       15.1. Để chứng minh sự phù hợp của hàng hóa và dịch vụ liên quan so với\r\nchứng minh         yêu cầu của E-HSMT, nhà thầu phải cung cấp các tài liệu để chứng minh\r\nsự phù hợp         hàng hóa mà nhà thầu cung cấp đáp ứng các yêu cầu về kỹ thuật quy định\r\ncủa hàng hóa,      tại Chương V. Các tài liệu này là một phần của E-HSDT.\r\ndịch vụ liên       15.2. Thuật ngữ “hàng hóa” được hiểu gồm máy móc, thiết bị, nguyên liệu,\r\nquan               nhiên liệu, vật liệu, vật tư, phụ tùng; sản phẩm; phương tiện; hàng tiêu\r\n                   dùng; hóa chất, vật tư xét nghiệm, thiết bị y tế; phần mềm thương mại..\r\n                   15.3. Thuật ngữ “xuất xứ” được hiểu là quốc gia hoặc vùng lãnh thổ nơi\r\n                   hàng hóa được khai thác, chăn nuôi, trồng trọt, sản xuất, chế tạo hoặc chế\r\n                   biến tại quốc gia hoặc vùng lãnh thổ đó, thông qua quá trình chế tạo, chế\r\n                   biến hoặc lắp ráp để tạo thành một sản phẩm được công nhận về mặt\r\n                   thương mại và có sự khác biệt đáng kể về các đặc điểm căn bản so với\r\n                   các yếu tố cấu thành ban đầu.\r\n                   15.4. Thuật ngữ “dịch vụ liên quan” bao gồm các dịch vụ như bảo hiểm1,\r\n\r\n 1 Bảo hiểm cho các hạng mục dịch vụ liên quan, ví dụ: bảo hiểm lắp đặt, bảo hiểm sửa chữa…\r\n\f                              11\r\n\r\nlắp đặt, duy tu, bảo dưỡng, sửa chữa ban đầu hoặc cung cấp các dịch vụ\r\nsau bán hàng khác như đào tạo, chuyển giao công nghệ….\r\n15.5. Nhà thầu phải kê khai xuất xứ của hàng hóa trong Mẫu số 10B\r\nChương IV. Trường hợp nhà thầu chào nhiều xuất xứ cho một đơn vị tính\r\ncủa hàng hóa (một cái, một chiếc…) nhưng cùng một hãng sản xuất và có\r\ncùng đơn giá thì Bên mời thầu yêu cầu nhà thầu làm rõ để xác định cụ thể\r\nxuất xứ của hàng hóa này.\r\n15.6. Yêu cầu về xuất xứ hàng hóa thực hiện theo Mẫu số 01A, 01B, 01C\r\nChương IV. Trường hợp Chủ đầu tư yêu cầu về xuất xứ theo nhóm nước,\r\nvùng lãnh thổ theo quy định tại khoản 2 Điều 44 của Luật Đấu thầu thì nhà\r\nthầu phải chào hàng hóa theo đúng yêu cầu về xuất xứ hoặc xuất xứ Việt\r\nNam, kể cả trong trường hợp xuất xứ theo nhóm nước, vùng lãnh thổ mà\r\nChủ đầu tư yêu cầu không có Việt Nam; nhà thầu chào hàng hóa không có\r\nxuất xứ theo yêu cầu của E-HSMT hoặc không phải xuất xứ Việt Nam thì\r\nsẽ bị loại. Trường hợp chủ đầu tư yêu cầu nhà thầu chào hàng hóa xuất xứ\r\nViệt Nam theo quy định tại điểm e khoản 3 Điều 10 của Luật Đấu thầu thì\r\nnhà thầu chào hàng hóa không phải là xuất xứ Việt Nam sẽ bị loại.\r\n15.7. Nhà thầu phải kê khai hãng sản xuất của hàng hóa trong Mẫu số 10B\r\nChương IV. Trường hợp nhà thầu chào nhiều hãng sản xuất cho nhiều hơn\r\nmột đơn vị tính của hàng hóa (hai cái, hai chiếc…) thì Bên mời thầu yêu\r\ncầu nhà thầu làm rõ để xác định số lượng tương ứng với từng hãng sản\r\nxuất. Trường hợp nhà thầu chào nhiều hãng sản xuất cho một đơn vị tính\r\ncủa hàng hóa (một cái, một chiếc…) thì E-HSDT của nhà thầu không được\r\nxem xét, đánh giá.\r\n15.8. Nhà thầu phải đề xuất cụ thể ký mã hiệu (nếu có), nhãn hiệu, xuất\r\nxứ, hãng sản xuất. Trường hợp nhà thầu không đề xuất cụ thể ký mã hiệu\r\n(nếu có), nhãn hiệu, xuất xứ, hãng sản xuất thì E-HSDT của nhà thầu\r\nkhông được xem xét, đánh giá (nhà thầu không được tham chiếu tới các\r\nnội dung khác trong E-HSDT mà phải đề xuất cụ thể tại Mẫu số 10B\r\nChương IV). Trường hợp có sự sai khác giữa thông tin kê khai trong Mẫu\r\nsố 10B Chương IV so với tài liệu đính kèm thì thông tin trong Mẫu số 10B\r\nlà cơ sở để xem xét, đánh giá, trừ trường hợp ký mã hiệu (nếu có), nhãn\r\nhiệu, hãng sản xuất kê khai tại Mẫu số 10B Chương IV không tồn tại trên\r\nthị trường.\r\n15.9. Tài liệu chứng minh sự phù hợp của hàng hóa và dịch vụ liên quan\r\ncó thể là hồ sơ, giấy tờ, bản vẽ, số liệu được mô tả chi tiết theo từng khoản\r\nmục về đặc tính kỹ thuật, tính năng sử dụng cơ bản của hàng hóa và dịch\r\nvụ liên quan, qua đó chứng minh sự đáp ứng cơ bản của hàng hóa, dịch vụ\r\nso với các yêu cầu của E-HSMT và một bảng kê những điểm sai khác và\r\nngoại lệ (nếu có) so với quy định tại Chương V.\r\n15.10. Nhà thầu phải cung cấp đầy đủ danh mục, giá cả, nhà cung cấp vật\r\ntư, phụ tùng thay thế, dụng cụ chuyên dùng, vật tư tiêu hao... (sau đây gọi\r\nlà vật tư, phụ tùng thay thế) cần thiết để bảo đảm sự vận hành đúng quy\r\ncách và liên tục của hàng hóa trong thời hạn quy định tại E-BDL.\r\n15.11. Tiêu chuẩn về chế tạo, quy trình sản xuất các vật tư và thiết bị cũng\r\nnhư các tham chiếu đến nhãn hiệu hàng hóa hoặc số catalô do Chủ đầu tư\r\nquy định tại Chương V chỉ nhằm mục đích mô tả và không nhằm mục đích\r\n\f                                            12\r\n\r\n               hạn chế nhà thầu. Nhà thầu có thể đưa ra các tiêu chuẩn chất lượng, nhãn\r\n               hiệu hàng hóa, catalô khác miễn là nhà thầu chứng minh cho Bên mời thầu\r\n               thấy rằng những thay thế đó vẫn bảo đảm sự tương đương cơ bản hoặc cao\r\n               hơn so với yêu cầu quy định tại Chương V.\r\n16. Tài liệu   16.1. Nhà thầu kê khai các thông tin cần thiết vào các Mẫu trong Chương\r\nchứng minh     IV để cung cấp thông tin về năng lực, kinh nghiệm theo yêu cầu tại Chương\r\nnăng lực và    III. Trường hợp được mời vào đối chiếu tài liệu, nhà thầu phải chuẩn bị\r\nkinh nghiệm    sẵn sàng các tài liệu để đối chiếu với thông tin nhà thầu kê khai trong E-\r\ncủa nhà thầu   HSDT và để Chủ đầu tư lưu trữ.\r\n               16.2. Yêu cầu về tài liệu để chứng minh năng lực thực hiện hợp đồng của\r\n               nhà thầu nếu được trúng thầu thực hiện theo E-BDL.\r\n               16.3. Trường hợp gói thầu đã áp dụng sơ tuyển, nếu có sự thay đổi về năng\r\n               lực và kinh nghiệm của nhà thầu khi nộp E-HSDT và khi tham dự sơ tuyển\r\n               thì phải cập nhật lại năng lực và kinh nghiệm của mình.\r\n17. Thời hạn   17.1. E-HSDT có hiệu lực không ngắn hơn thời hạn quy định tại E-BDL.\r\ncó hiệu lực    17.2. Trong trường hợp cần thiết, trước khi hết thời hạn hiệu lực của E-\r\ncủa E-HSDT     HSDT, Bên mời thầu có thể đề nghị các nhà thầu gia hạn hiệu lực của E-\r\n               HSDT, đồng thời yêu cầu nhà thầu gia hạn tương ứng thời gian có hiệu lực\r\n               của bảo đảm dự thầu (bằng thời gian hiệu lực E-HSDT sau khi gia hạn\r\n               cộng thêm 30 ngày). Nếu nhà thầu không chấp nhận việc gia hạn hiệu lực\r\n               của E-HSDT thì E-HSDT của nhà thầu sẽ không được xem xét tiếp, trong\r\n               trường hợp này, nhà thầu không phải nộp bản gốc thư bảo lãnh cho Bên\r\n               mời thầu. Nhà thầu chấp nhận đề nghị gia hạn E-HSDT không được phép\r\n               thay đổi bất kỳ nội dung nào của E-HSDT, trừ việc gia hạn hiệu lực của\r\n               bảo đảm dự thầu. Việc đề nghị gia hạn và chấp thuận hoặc không chấp\r\n               thuận gia hạn được thực hiện trên Hệ thống.\r\n18. Bảo đảm    18.1. Khi tham dự thầu qua mạng, nhà thầu phải thực hiện biện pháp bảo\r\ndự thầu        đảm dự thầu trước thời điểm đóng thầu theo một hoặc các hình thức thư\r\n               bảo lãnh do đại diện hợp pháp của tổ chức tín dụng trong nước hoặc chi\r\n               nhánh ngân hàng nước ngoài được thành lập theo pháp luật Việt Nam phát\r\n               hành hoặc giấy chứng nhận bảo hiểm bảo lãnh của doanh nghiệp bảo hiểm\r\n               phi nhân thọ trong nước, chi nhánh doanh nghiệp bảo hiểm phi nhân thọ\r\n               nước ngoài được thành lập theo pháp luật Việt Nam phát hành. Trường\r\n               hợp giá trị bảo đảm dự thầu nhỏ hơn 50 triệu đồng thì thực hiện theo quy\r\n               định tại Mục 18.8 E-CDNT. Đối với bảo lãnh dự thầu hoặc chứng nhận\r\n               bảo hiểm bảo lãnh bằng văn bản giấy, nhà thầu quét (scan) thư bảo lãnh\r\n               của ngân hàng hoặc giấy chứng nhận bảo hiểm bảo lãnh và đính kèm khi\r\n               nộp E-HSDT. Đối với bảo lãnh dự thầu điện tử, nhà thầu chọn bảo lãnh\r\n               dự thầu điện tử được phát hành, lưu trữ trên Hệ thống. Trường hợp E-\r\n               HSDT được gia hạn hiệu lực theo quy định tại Mục 17.2 E-CDNT thì hiệu\r\n               lực của bảo đảm dự thầu cũng phải được gia hạn tương ứng. Đối với nhà\r\n               thầu liên danh, các thành viên liên danh phải sử dụng cùng thể thức bảo\r\n               lãnh dự thầu: bảo lãnh dự thầu điện tử hoặc bằng giấy.\r\n               Trường hợp liên danh thì phải thực hiện biện pháp bảo đảm dự thầu theo\r\n               một trong hai cách sau:\r\n               a) Từng thành viên trong liên danh sẽ thực hiện riêng rẽ bảo đảm dự thầu\r\n\f                               13\r\n\r\n nhưng bảo đảm tổng giá trị không thấp hơn mức yêu cầu quy định tại Mục\r\n 18.2 E-CDNT; nếu bảo đảm dự thầu của một thành viên trong liên danh\r\n được xác định là không hợp lệ thì E-HSDT của liên danh đó sẽ không\r\n được xem xét, đánh giá tiếp. Nếu bất kỳ thành viên nào trong liên danh vi\r\n phạm quy định của pháp luật dẫn đến không được hoàn trả giá trị bảo đảm\r\n dự thầu theo quy định tại điểm b Mục 18.5 E-CDNT thì giá trị bảo đảm\r\n dự thầu của tất cả thành viên trong liên danh sẽ không được hoàn trả;\r\n b) Các thành viên trong liên danh thỏa thuận để một thành viên chịu trách\r\n nhiệm thực hiện biện pháp bảo đảm dự thầu cho thành viên liên danh đó\r\n và cho thành viên khác trong liên danh. Trong trường hợp này, bảo đảm\r\n dự thầu có thể bao gồm tên của liên danh hoặc tên của thành viên chịu\r\n trách nhiệm thực hiện biện pháp bảo đảm dự thầu cho các thành viên trong\r\n liên danh nhưng bảo đảm tổng giá trị không thấp hơn mức yêu cầu quy\r\n định tại Mục 18.2 E-CDNT. Nếu bất kỳ thành viên nào trong liên danh vi\r\n phạm quy định của pháp luật dẫn đến không được hoàn trả giá trị bảo đảm\r\n dự thầu theo quy định tại điểm b Mục 18.5 E-CDNT thì giá trị bảo đảm\r\n dự thầu của tất cả thành viên trong liên danh sẽ không được hoàn trả.\r\n 18.2. Giá trị, đồng tiền và thời gian có hiệu lực của bảo đảm dự thầu được\r\n quy định cụ thể tại E-BDL, đối với gói thầu mua sắm hàng hóa là mua sắm\r\n tập trung mà việc lựa chọn nhà thầu căn cứ theo khả năng cung cấp, bảo đảm\r\n dự thầu của nhà thầu tương ứng với giá dự thầu nêu trong đơn dự thầu sau\r\n khi giảm giá (nếu có) với tỷ lệ bảo đảm dự thầu quy định tại E-BDL. Thời\r\n gian có hiệu lực của bảo đảm dự thầu được tính kể từ ngày có thời điểm\r\n đóng thầu đến ngày cuối cùng có hiệu lực của bảo đảm dự thầu (thời\r\n điểm kết thúc hiệu lực của bảo đảm dự thầu nằm trong ngày cuối cùng\r\n có hiệu lực của bảo đảm dự thầu mà không cần thiết phải đến hết 24 giờ\r\n của ngày đó).\r\n 18.3. Bảo đảm dự thầu được coi là không hợp lệ khi thuộc một trong các\r\n trường hợp sau đây: có giá trị thấp hơn, thời gian có hiệu lực ngắn hơn so với\r\n yêu cầu quy định tại Mục 18.2 E-CDNT, không đúng tên đơn vị thụ hưởng,\r\n không có chữ ký (ký số đối với bảo lãnh dự thầu điện tử) hợp lệ, ký trước khi\r\n Chủ đầu tư phát hành E-HSMT, có kèm theo các điều kiện gây bất lợi cho\r\n Chủ đầu tư, Bên mời thầu (trong đó bao gồm việc không đáp ứng đủ các cam\r\n kết theo quy định tại Mẫu số 04A, Mẫu số 04B Chương IV). Trường hợp áp\r\n dụng thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh thì thư bảo lãnh\r\n hoặc giấy chứng nhận bảo hiểm bảo lãnh phải được đại diện hợp pháp của tổ\r\n chức tín dụng trong nước hoặc chi nhánh ngân hàng nước ngoài được thành\r\n lập theo pháp luật Việt Nam, doanh nghiệp bảo hiểm phi nhân thọ trong nước,\r\n chi nhánh doanh nghiệp bảo hiểm phi nhân thọ nước ngoài được thành lập\r\n theo pháp luật Việt Nam ký tên, đóng dấu (nếu có).\r\n18.4. Nhà thầu không được lựa chọn sẽ được hoàn trả hoặc giải tỏa bảo\r\nđảm dự thầu theo thời hạn quy định tại E-BDL. Đối với nhà thầu được lựa\r\nchọn, bảo đảm dự thầu được hoàn trả hoặc giải tỏa khi hợp đồng có hiệu\r\nlực.\r\n 18.5. Các trường hợp phải nộp bản gốc thư bảo lãnh dự thầu, giấy chứng\r\n nhận bảo hiểm bảo lãnh (đối với trường hợp sử dụng bảo lãnh dự thầu\r\n bằng văn bản giấy) cho Bên mời thầu:\r\n\f                             14\r\n\r\na) Nhà thầu được mời vào đối chiếu tài liệu;\r\nb) Nhà thầu vi phạm quy định của pháp luật về đấu thầu dẫn đến không\r\nđược hoàn trả giá trị bảo đảm dự thầu trong các trường hợp sau đây:\r\n- Sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT, nhà\r\nthầu có văn bản rút E-HSDT hoặc từ chối thực hiện một hoặc các công\r\nviệc đã đề xuất trong E-HSDT theo yêu cầu của E-HSMT;\r\n- Nhà thầu có hành vi vi phạm quy định tại Điều 16 của Luật Đấu thầu\r\nhoặc vi phạm pháp luật về đấu thầu dẫn đến phải hủy thầu theo quy định\r\ntại điểm d và điểm đ khoản 1 Điều 17 của Luật Đấu thầu;\r\n- Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo\r\nquy định tại Điều 68 của Luật Đấu thầu;\r\n- Nhà thầu không tiến hành hoặc từ chối đối chiếu tài liệu trong thời hạn\r\n05 ngày làm việc kể từ ngày nhận được thông báo mời đối chiếu tài liệu\r\nhoặc đã đối chiếu tài liệu nhưng từ chối hoặc không ký biên bản đối chiếu\r\ntài liệu, trừ trường hợp bất khả kháng;\r\n- Nhà thầu không tiến hành hoặc từ chối hoàn thiện hợp đồng, thoả thuận\r\nkhung trong thời hạn 10 ngày kể từ ngày nhận được thông báo trúng thầu\r\ncủa bên mời thầu, trừ trường hợp bất khả kháng;\r\n- Nhà thầu không tiến hành hoặc từ chối ký kết hợp đồng, thoả thuận khung\r\ntrong thời hạn 10 ngày kể từ ngày hoàn thiện hợp đồng, thoả thuận khung,\r\ntrừ trường hợp bất khả kháng.\r\n 18.6. Trong vòng 05 ngày làm việc, kể từ ngày nhận được yêu cầu của bên\r\n mời thầu, nếu nhà thầu từ chối hoặc không nộp bản gốc thư bảo lãnh dự\r\n thầu, giấy chứng nhận bảo hiểm bảo lãnh (đối với trường hợp sử dụng bảo\r\n lãnh dự thầu bằng văn bản giấy) theo yêu cầu của Bên mời thầu thì nhà\r\n thầu sẽ bị xử lý theo đúng cam kết của nhà thầu trong đơn dự thầu.\r\n 18.7. Trường hợp gói thầu chia thành nhiều phần độc lập, nhà thầu có thể\r\n lựa chọn nộp bảo đảm dự thầu theo một trong hai cách sau đây:\r\n a) Bảo đảm dự thầu chung cho tất các phần mà mình tham dự thầu (giá trị\r\n bảo đảm dự thầu sẽ bằng tổng giá trị của các phần nhà thầu tham dự).\r\n Trường hợp giá trị bảo đảm dự thầu do nhà thầu nộp nhỏ hơn tổng giá trị\r\n cộng gộp thì Bên mời thầu được quyền quyết định lựa chọn bảo đảm dự\r\n thầu đó được sử dụng cho phần nào trong số các phần mà nhà thầu tham\r\n dự;\r\n b) Bảo đảm dự thầu riêng cho từng phần mà nhà thầu tham dự.\r\n Trường hợp nhà thầu vi phạm dẫn đến không được hoàn trả bảo đảm dự\r\n thầu theo quy định tại điểm b Mục 18.5 E-CDNT thì việc không hoàn trả\r\n giá trị bảo đảm dự thầu được tính trên phần mà nhà thầu vi phạm.\r\n18.8. Đối với gói thầu có giá trị bảo đảm dự thầu theo quy định tại Mục\r\n18.2 E-CDNT nhỏ hơn 50 triệu đồng, tại thời điểm đóng thầu, nhà thầu\r\nkhông phải đính kèm thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh\r\ntheo quy định tại Mục 18.1 E-CDNT mà phải cam kết trong đơn dự thầu\r\n(không phải đính kèm cam kết riêng bằng văn bản) là nếu được mời vào\r\nđối chiếu tài liệu hoặc vi phạm quy định tại điểm b Mục 18.5 E-CDNT thì\r\nphải nộp một khoản tiền hoặc Séc bảo chi (trong trường hợp thời hạn hiệu\r\n\f                                             15\r\n\r\n                lực của Séc bảo chi đáp ứng yêu cầu của chủ đầu tư) hoặc thư bảo lãnh dự\r\n                thầu hoặc giấy chứng nhận bảo hiểm bảo lãnh với giá trị quy định tại Mục\r\n                18.2 E-CDNT (thời gian có hiệu lực của thư bảo lãnh dự thầu hoặc giấy\r\n                chứng nhận bảo hiểm bảo lãnh là số ngày được quy định trong Thông báo\r\n                mời đối chiếu tài liệu và được tính từ ngày thực hiện đối chiếu tài liệu).\r\n                Trường hợp nhà thầu chọn áp dụng thư bảo lãnh hoặc giấy chứng nhận bảo\r\n                hiểm bảo lãnh khi đối chiếu tài liệu nhưng thư bảo lãnh hoặc giấy chứng\r\n                nhận bảo hiểm bảo lãnh của nhà thầu không đáp ứng quy định tại Mục 18.3\r\n                E-CDNT thì nhà thầu phải nộp một khoản tiền hoặc Séc bảo chi (trong\r\n                trường hợp thời hạn hiệu lực của Séc bảo chi đáp ứng yêu cầu của Chủ đầu\r\n                tư) với giá trị quy định tại Mục 18.2 E-CDNT. Trường hợp nhà thầu không\r\n                thực hiện theo cam kết nêu trên, nhà thầu bị xử lý theo đúng cam kết của\r\n                nhà thầu nêu trong đơn dự thầu (bị đánh giá không đảm bảo uy tín khi tham\r\n                dự thầu theo quy định tại khoản 2 Điều 18 của Nghị định số 24/2024/NĐ-\r\n                CP, nêu tên trên Hệ thống và bị khóa tài khoản trong vòng 06 tháng, kể từ\r\n                ngày Cục Quản lý đấu thầu, Bộ Kế hoạch và Đầu tư nhận được văn bản đề\r\n                nghị của Chủ đầu tư). Trường hợp nhà thầu vi phạm quy định tại điểm b\r\n                Mục 18.5 E-CDNT thì nhà thầu sẽ không được hoàn trả khoản tiền bảo\r\n                đảm dự thầu này.\r\n                18.9. Đối với gói thầu đấu thầu trước, bảo đảm dự thầu thực hiện theo quy\r\n                định tại E-BDL.\r\n19. Thời        19.1. Thời điểm đóng thầu là thời điểm quy định tại E-TBMT.\r\nđiểm đóng       19.2. Chủ đầu tư có thể gia hạn thời điểm đóng thầu bằng cách sửa đổi E-\r\nthầu            TBMT. Khi gia hạn thời điểm đóng thầu, mọi trách nhiệm của Chủ đầu tư\r\n                và nhà thầu theo thời điểm đóng thầu trước đó sẽ được thay đổi theo thời\r\n                điểm đóng thầu mới được gia hạn.\r\n20. Nộp, rút    20.1. Nộp E-HSDT: Nhà thầu chỉ nộp một bộ E-HSDT đối với một E-\r\nvà sửa đổi E-   TBMT khi tham gia đấu thầu qua mạng. Trường hợp liên danh, thành viên\r\nHSDT            đứng đầu liên danh (theo thỏa thuận trong liên danh) nộp E-HSDT sau khi\r\n                được sự chấp thuận của tất cả các thành viên trong liên danh.\r\n                20.2. Sửa đổi, nộp lại E-HSDT: Trường hợp cần sửa đổi E-HSDT đã nộp,\r\n                nhà thầu phải tiến hành rút toàn bộ E-HSDT đã nộp trước đó để sửa đổi\r\n                cho phù hợp. Sau khi hoàn thiện E-HSDT, nhà thầu tiến hành nộp lại E-\r\n                HSDT mới. Trường hợp nhà thầu đã nộp E-HSDT trước khi Chủ đầu tư\r\n                thực hiện sửa đổi E-HSMT (nếu có) thì nhà thầu phải nộp lại E-HSDT mới\r\n                cho phù hợp với E-HSMT được sửa đổi. Trường hợp nhà thầu không nộp\r\n                lại E-HSDT thì E-HSDT đã nộp trước thời điểm E-HSMT được sửa đổi sẽ\r\n                không được mở, xem xét, đánh giá.\r\n                20.3. Rút E-HSDT: nhà thầu được rút E-HSDT trước thời điểm đóng thầu.\r\n                Trường hợp rút E-HSDT sau thời điểm đóng thầu và trong thời gian có\r\n                hiệu lực của E-HSDT thì nhà thầu không được hoàn trả bảo đảm dự thầu,\r\n                bị đánh giá là không đảm bảo uy tín khi tham dự thầu và không được tiếp\r\n                tục đánh giá E-HSDT. Hệ thống thông báo cho nhà thầu tình trạng rút E-\r\n                HSDT (thành công hay không thành công). Hệ thống ghi lại thông tin về\r\n                thời gian rút E-HSDT của nhà thầu.\r\n                20.4. Nhà thầu chỉ được rút, sửa đổi, nộp lại E-HSDT trước thời điểm đóng\r\n\f                                            16\r\n\r\n              thầu. Sau thời điểm đóng thầu, tất cả các E-HSDT nộp thành công trên Hệ\r\n              thống (ngoại trừ E-HSDT của nhà thầu đã nộp trước thời điểm sửa đổi E-\r\n              HSMT và nhà thầu không nộp E-HSDT mới cho phù hợp với E-HSMT\r\n              được sửa đổi) đều được mở thầu để đánh giá.\r\n21. Mở thầu   21.1. Bên mời thầu phải tiến hành mở thầu và công khai biên bản mở thầu\r\n              trên Hệ thống trong thời hạn không quá 02 giờ, kể từ thời điểm đóng thầu.\r\n              Trường hợp có 01 hoặc 02 nhà thầu nộp E-HSDT, Bên mời thầu báo cáo Chủ\r\n              đầu tư xem xét, xử lý tình huống theo quy định tại khoản 5 Điều 131 của Nghị\r\n              định số 24/2024/NĐ-CP; trường hợp không có nhà thầu nộp E-HSDT, Bên\r\n              mời thầu báo cáo Chủ đầu tư xem xét gia hạn thời điểm đóng thầu hoặc tổ\r\n              chức lại việc lựa chọn nhà thầu qua mạng (hủy E-TBMT này và đăng tải\r\n              E-TBMT mới) theo quy định tại khoản 4 Điều 131 của Nghị định số\r\n              24/2024/NĐ-CP.\r\n              21.2. Biên bản mở thầu được đăng tải công khai trên Hệ thống, bao gồm\r\n              các nội dung chủ yếu sau:\r\n              a) Thông tin về gói thầu:\r\n              - Số E-TBMT;\r\n              - Tên gói thầu;\r\n              - Tên Chủ đầu tư;\r\n              - Hình thức lựa chọn nhà thầu;\r\n              - Loại hợp đồng;\r\n              - Thời điểm hoàn thành mở thầu;\r\n              - Tổng số nhà thầu tham dự.\r\n              b) Thông tin về các nhà thầu tham dự:\r\n              - Tên nhà thầu;\r\n              - Giá dự thầu;\r\n              - Tỷ lệ phần trăm (%) giảm giá (nếu có);\r\n              - Giá dự thầu sau giảm giá (nếu có) (Hệ thống tự động tính trên cơ sở tính\r\n              toán lại chi phí dự phòng sau khi giảm giá);\r\n              - Giá trị và hiê ̣u lực của bảo đảm dự thầu;\r\n              - Thời gian có hiệu lực của E-HSDT;\r\n              - Thời gian thực hiện gói thầu;\r\n              - Các thông tin liên quan khác (nế u có).\r\n              c) Trường hợp gói thầu chia thành nhiều phần độc lập thì phải bao gồm các\r\n              thông tin về giá dự thầu cho từng phần như điểm b khoản này.\r\n22. Bảo mật   22.1. Thông tin liên quan đến việc đánh giá E-HSDT và đề nghị trao hợp\r\n              đồng phải được giữ bí mật và không được phép tiết lộ cho các nhà thầu\r\n              hay bất kỳ người nào không có liên quan chính thức đến quá trình lựa chọn\r\n              nhà thầu cho tới khi công khai kết quả lựa chọn nhà thầu. Trong mọi trường\r\n              hợp không được tiết lộ thông tin trong E-HSDT của nhà thầu này cho nhà\r\n              thầu khác, trừ thông tin được công khai trong biên bản mở thầu.\r\n              22.2. Trừ trường hợp làm rõ E-HSDT (nếu cần thiết) và đối chiếu tài liệu,\r\n\f                                             17\r\n\r\n               nhà thầu không được phép tiếp xúc với Chủ đầu tư, Bên mời thầu về các\r\n               vấn đề liên quan đến E-HSDT của mình và các vấn đề khác liên quan đến\r\n               gói thầu trong suốt thời gian từ khi mở thầu cho đến khi công khai kết quả\r\n               lựa chọn nhà thầu.\r\n23. Làm rõ     23.1. Sau khi mở thầu, nhà thầu có trách nhiệm làm rõ E-HSDT theo yêu\r\nE-HSDT         cầu của Bên mời thầu, kể cả về tư cách hợp lệ, năng lực, kinh nghiệm,\r\n               nghĩa vụ kê khai thuế và nộp thuế, tài liệu về nhân sự cụ thể đã được đề\r\n               xuất trong E-HSDT của nhà thầu. Đối với nội dung về tư cách hợp lệ, việc\r\n               làm rõ phải bảo đảm nguyên tắc không làm thay đổi bản chất của nhà thầu\r\n               tham dự thầu. Đối với các nội dung về tính hợp lệ của E-HSDT (trừ nội\r\n               dung về tư cách hợp lệ), đề xuất về kỹ thuật, tài chính, việc làm rõ phải\r\n               bảo đảm nguyên tắc không làm thay đổi nội dung cơ bản của E-HSDT đã\r\n               nộp, không thay đổi giá dự thầu\r\n               23.2. Trong quá trình đánh giá, việc làm rõ E-HSDT giữa nhà thầu và Bên\r\n               mời thầu được thực hiện trực tiếp trên Hệ thống.\r\n               23.3. Việc làm rõ E-HSDT chỉ được thực hiện giữa Bên mời thầu và nhà\r\n               thầu có E-HSDT cần phải làm rõ. Đối với các nội dung làm rõ ảnh hưởng\r\n               trực tiếp đến việc đánh giá tư cách hợp lệ, năng lực, kinh nghiệm và yêu\r\n               cầu về kỹ thuật, tài chính, nếu quá thời hạn làm rõ mà nhà thầu không thực\r\n               hiện làm rõ hoặc có thực hiện làm rõ nhưng không đáp ứng được yêu cầu\r\n               làm rõ của Bên mời thầu thì Bên mời thầu sẽ đánh giá E-HSDT của nhà\r\n               thầu theo E-HSDT nộp trước thời điểm đóng thầu. Bên mời thầu phải dành\r\n               cho nhà thầu một khoảng thời gian hợp lý nhưng không ít hơn 03 ngày làm\r\n               việc để nhà thầu thực hiện việc làm rõ E-HSDT.\r\n               23.4. Nhà thầu không thể tự làm rõ E-HSDT sau thời điểm đóng thầu.\r\n               23.5. Trường hợp có sự không thống nhất trong nội dung của E-HSDT\r\n               hoặc có nội dung chưa rõ thì bên mời thầu yêu cầu nhà thầu làm rõ trên cơ\r\n               sở tuân thủ quy định tại Mục 23.1 E-CDNT.\r\n               23.6. Trường hợp có nghi ngờ về tính xác thực của các tài liệu do nhà thầu\r\n               cung cấp, Chủ đầu tư, Bên mời thầu được xác minh với các tổ chức, cá\r\n               nhân có liên quan đến nội dung của tài liệu.\r\n               23.7. Trường hợp E-HSMT có yêu cầu về cam kết, hợp đồng nguyên tắc\r\n               bảo hành, bảo trì, duy tu, bảo dưỡng mà E-HSDT không đính kèm các tài\r\n               liệu này thì bên mời thầu yêu cầu nhà thầu làm rõ E-HSDT, bổ sung tài\r\n               liệu trong một khoảng thời gian phù hợp nhưng không ít hơn 03 ngày làm\r\n               việc để làm cơ sở đánh giá E-HSDT.\r\n24. Các sai    24.1. “Sai khác” là các khác biệt so với yêu cầu nêu trong E-HSMT;\r\nkhác, đặt      24.2. “Đặt điều kiện” là việc đặt ra các điều kiện có tính hạn chế hoặc thể\r\nđiều kiện và   hiện sự không chấp nhận hoàn toàn đối với các yêu cầu nêu trong E-\r\nbỏ sót nội     HSMT;\r\ndung\r\n               24.3. “Bỏ sót nội dung” là việc nhà thầu không cung cấp được một phần\r\n               hoặc toàn bộ thông tin hay tài liệu theo yêu cầu nêu trong E-HSMT.\r\n25. Xác định   25.1. Bên mời thầu sẽ xác định tính đáp ứng của E-HSDT dựa trên nội\r\ntính đáp ứng   dung của E-HSDT theo quy định tại Mục 10 E-CDNT.\r\ncủa E-HSDT     25.2. E-HSDT đáp ứng cơ bản là E-HSDT đáp ứng các yêu cầu nêu trong\r\n\f                                             18\r\n\r\n               E-HSMT mà không có các sai khác, đặt điều kiện hoặc bỏ sót nội dung cơ\r\n               bản. Sai khác, đặt điều kiện hoặc bỏ sót nội dung cơ bản nghĩa là những\r\n               điểm trong E-HSDT mà:\r\n               a) Nếu được chấp nhận thì sẽ gây ảnh hưởng đáng kể đến phạm vi, chất\r\n               lượng hay tính năng sử dụng của hàng hóa hoặc dịch vụ liên quan; gây hạn\r\n               chế đáng kể và không thống nhất với E-HSMT đối với quyền hạn của Chủ\r\n               đầu tư hoặc nghĩa vụ của nhà thầu trong hợp đồng;\r\n               b) Nếu được sửa lại thì sẽ gây ảnh hưởng không công bằng đến vị thế cạnh\r\n               tranh của nhà thầu khác có E-HSDT đáp ứng cơ bản yêu cầu của E-HSMT.\r\n               25.3. Bên mời thầu phải kiểm tra các khía cạnh kỹ thuật của E-HSDT theo\r\n               quy định tại Mục 15 E-CDNT và Mục 16 E-CDNT nhằm khẳng định rằng\r\n               tất cả các yêu cầu quy định trong E-HSMT đã được đáp ứng và E-HSDT\r\n               không có những sai khác, đặt điều kiện hoặc bỏ sót các nội dung cơ bản.\r\n               25.4. Nếu E-HSDT không đáp ứng cơ bản các yêu cầu nêu trong E-HSMT\r\n               thì E-HSDT đó sẽ bị loại; không được phép sửa đổi các sai khác, đặt điều\r\n               kiện hoặc bỏ sót nội dung cơ bản trong E-HSDT nhằm làm cho E-HSDT\r\n               đó đáp ứng cơ bản E-HSMT.\r\n26. Sai sót    26.1. Với điều kiện E-HSDT đáp ứng cơ bản yêu cầu nêu trong E-HSMT thì\r\nkhông          bên mời thầu, tổ chuyên gia có thể chấp nhận các sai sót mà không phải là\r\nnghiêm         những sai khác, đặt điều kiện hay bỏ sót nội dung cơ bản trong E-HSDT.\r\ntrọng          26.2. Với điều kiện E-HSDT đáp ứng cơ bản yêu cầu nêu trong E-HSMT,\r\n               bên mời thầu, tổ chuyên gia có thể yêu cầu nhà thầu cung cấp các thông tin\r\n               hoặc tài liệu cần thiết trong thời hạn hợp lý để sửa chữa những điểm chưa phù\r\n               hợp hoặc sai sót không nghiêm trọng trong E-HSDT liên quan đến các yêu\r\n               cầu về tài liệu. Yêu cầu cung cấp các thông tin và các tài liệu để khắc phục\r\n               các sai sót này không được liên quan đến bất kỳ yếu tố nào của giá dự thầu.\r\n               E-HSDT của nhà thầu bị loại nếu không đáp ứng yêu cầu này của bên mời\r\n               thầu.\r\n               26.3. Với điều kiện E-HSDT đáp ứng cơ bản yêu cầu nêu trong E-HSMT,\r\n               bên mời thầu, tổ chuyên gia điều chỉnh các sai sót không nghiêm trọng và có\r\n               thể định lượng được liên quan đến giá dự thầu; giá dự thầu sẽ được điều chỉnh\r\n               để phản ánh chi phí cho các hạng mục bị thiếu hoặc chưa đáp ứng yêu cầu;\r\n               việc điều chỉnh này chỉ nhằm mục đích so sánh các E-HSDT.\r\n27. Nhà thầu    27.1. Nhà thầu phụ là tổ chức, cá nhân ký hợp đồng với nhà thầu để thực\r\nphụ             hiện các dịch vụ liên quan.\r\n                27.2. Yêu cầu về nhà thầu phụ quy định tại E-BDL.\r\n                27.3. Việc sử dụng nhà thầu phụ sẽ không làm thay đổi các trách nhiệm của\r\n                nhà thầu. Nhà thầu phải chịu trách nhiệm về khối lượng, chất lượng, tiến độ\r\n                và các trách nhiệm khác đối với phần công việc do nhà thầu phụ thực hiện.\r\n                Năng lực và kinh nghiệm của nhà thầu phụ sẽ không được xem xét khi đánh\r\n                giá E-HSDT của nhà thầu. Bản thân nhà thầu phải đáp ứng các tiêu chí năng\r\n                lực và kinh nghiệm (không xét đến năng lực và kinh nghiệm của nhà thầu\r\n                phụ).\r\n               27.4. Nhà thầu được ký kết hợp đồng với các nhà thầu phụ trong danh sách\r\n               các nhà thầu phụ nêu trong E-HSDT hoặc ký với nhà thầu phụ được chủ đầu\r\n\f                                            19\r\n\r\n             tư chấp thuận để tham gia thực hiện cung cấp dịch vụ liên quan.\r\n             27.5. Nhà thầu có hành vi chuyển nhượng thầu theo quy định tại khoản 8 Điều\r\n             16 của Luật Đấu thầu thì bị xử lý theo quy định tại điểm b khoản 1 Điều 125\r\n             của Nghị định số 24/2024/NĐ-CP.\r\n              27.6. Nhà thầu không được sử dụng nhà thầu phụ mà nhà thầu phụ này có\r\n              tham gia thực hiện cung cấp dịch vụ tư vấn cho gói thầu mà nhà thầu đã trúng\r\n              thầu và các công việc tư vấn này bao gồm: thẩm định giá; giám sát thực hiện\r\n              hợp đồng, kiểm định; lập, thẩm định E-HSMST, E-HSMT; đánh giá E-\r\n              HSDST, E-HSDT; thẩm định kết quả sơ tuyển, kết quả lựa chọn nhà thầu; tư\r\n              vấn quản lý dự án, quản lý hợp đồng, tư vấn khác mà các dịch vụ tư vấn này\r\n              có phần công việc liên quan trực tiếp tới gói thầu.\r\n28. Ưu đãi    28.1. Nguyên tắc ưu đãi:\r\ntrong lựa     a) Nhà thầu tham dự thầu thuộc đối tượng được hưởng nhiều hơn một loại\r\nchọn nhà      ưu đãi trong đánh giá về năng lực và kinh nghiệm hoặc trong đánh giá về\r\nthầu          tài chính thì khi tính ưu đãi chỉ được hưởng một loại ưu đãi có lợi nhất cho\r\n              nhà thầu tương ứng với từng nội dung đánh giá về năng lực và kinh nghiệm\r\n              hoặc đánh giá về tài chính.\r\n             b) Trường hợp tất cả các nhà thầu tham dự thầu đều được hưởng ưu đãi\r\n             như nhau hoặc tất cả các nhà thầu đều không thuộc đối tượng được hưởng\r\n             ưu đãi thì không cần tính ưu đãi để so sánh, xếp hạng.\r\n             c) Nhà thầu phải chứng minh nhà thầu, hàng hóa, dịch vụ do nhà thầu chào\r\n             thuộc đối tượng được hưởng ưu đãi theo quy định tại khoản 1 Điều 10 của\r\n             Luật Đấu thầu.\r\n              d) Nhà thầu được hưởng ưu đãi khi cung cấp hàng hóa mà hàng hóa đó có\r\n              chi phí sản xuất trong nước chiếm tỷ lệ từ 30% trở lên.\r\n              28.2. Đối với sản phẩm phần mềm công nghệ thông tin, tiêu chí đối với\r\n              sản phẩm phần mềm công nghệ thông tin sản xuất trong nước được hưởng\r\n              ưu đãi thực hiện theo quy định của pháp luật về công nghệ thông tin, không\r\n              yêu cầu về hàm lượng chi phí sản xuất trong nước theo quy định tại Mục\r\n              28.3 E-CDNT;\r\n             28.3. Việc tính ưu đãi được thực hiện trong quá trình đánh giá E-HSDT để\r\n             so sánh, xếp hạng E-HSDT: Hàng hóa chỉ được hưởng ưu đãi khi nhà thầu\r\n             chứng minh được hàng hóa đó có chi phí sản xuất trong nước chiếm tỷ lệ\r\n             từ 30% trở lên trong giá hàng hóa. Việc xác định hàng hóa sản xuất tại\r\n             Việt Nam có thể áp dụng công thức trực tiếp hoặc công thức gián tiếp sau:\r\n              Công thức trực tiếp: D (%) = G*/G x 100%\r\n              Công thức gián tiếp: D (%) = (G - C)/G x 100%\r\n              Trong đó:\r\n              G*: Là chi phí sản xuất trong nước\r\n              G: Là giá chào của hàng hóa trong E-HSDT trừ đi giá trị thuế; đối với nhà\r\n              thầu là nhà sản xuất thì G là giá xuất xưởng (giá EXW) của hàng hóa\r\n              C: Là giá trị của các chi phí nhập ngoại, không bao gồm thuế, phí liên quan\r\n              đến nhập khẩu\r\n              D: Là tỷ lệ % chi phí sản xuất trong nước của hàng hóa. D ≥ 30% thì hàng\r\n\f                                            20\r\n\r\n               hóa đó được hưởng ưu đãi theo quy định tại các Điều 5, 6, 7, 8, 9 và 10\r\n               của Nghị định số 24/2024/NĐ-CP.\r\n               28.4. Cách tính ưu đãi được thực hiện theo quy định tại E-BDL.\r\n               28.5. Nhà thầu phải kê khai thông tin về loại hàng hóa được hưởng ưu đãi\r\n               theo Mẫu số 15A, 15B và 15C Chương IV để làm cơ sở xem xét, đánh giá\r\n               ưu đãi. Trường hợp nhà thầu không kê khai thì hàng hóa của nhà thầu được\r\n               coi là không thuộc đối tượng được hưởng ưu đãi.\r\n               28.6. Trường hợp hàng hóa do các nhà thầu chào đều không thuộc đối\r\n               tượng được hưởng ưu đãi thì không tiến hành đánh giá và xác định giá trị\r\n               ưu đãi.\r\n               28.7. Nhà thầu phải đính kèm tài liệu để chứng minh hàng hóa do nhà thầu\r\n               chào thuộc đối tượng được hưởng ưu đãi.\r\n29. Đánh giá   29.1. Bên mời thầu áp dụng phương pháp đánh giá theo quy định tại E-\r\nE-HSDT         BDL để đánh giá E-HSDT.\r\n               29.2. Căn cứ vào E-HSDT của các nhà thầu đã nộp trên Hệ thống và\r\n               phương pháp đánh giá E-HSDT tại Mục 29.1 E-CDNT, Bên mời thầu chọn\r\n               01 trong 02 quy trình đánh giá E-HSDT quy định tại Mục 29.3 hoặc Mục\r\n               29.4 Mục này cho phù hợp để đánh giá E-HSDT.\r\n               29.3. Quy trình 1 (áp dụng đối với phương pháp “giá đánh giá” và “giá\r\n               thấp nhất”):\r\n               a) Bước 1: Đánh giá tính hợp lệ theo quy định tại Mục 1 Chương III\r\n               - Hệ thống tự động đánh giá trên cơ sở cam kết của nhà thầu trong đơn dự\r\n               thầu đối với các nội dung:\r\n               + Tư cách hợp lệ của nhà thầu;\r\n               + Trong thời hạn 03 năm trước thời điểm đóng thầu, nhà thầu không có\r\n               nhân sự (ký kết hợp đồng lao động với nhà thầu tại thời điểm nhân sự thực\r\n               hiện hành vi vi phạm) bị Tòa án kết án có hành vi vi phạm quy định về\r\n               đấu thầu gây hậu quả nghiêm trọng theo quy định của pháp luật về hình\r\n               sự nhằm mục đích cho nhà thầu đó trúng thầu.\r\n               Trường hợp tổ chuyên gia phát hiện nhà thầu cam kết không trung thực\r\n               dẫn đến làm sai lệch kết quả lựa chọn nhà thầu thì nhà thầu sẽ bị coi là có\r\n               hành vi gian lận trong đấu thầu.\r\n               - Hệ thống tự động đánh giá về trạng thái bị tạm ngừng, chấm dứt tham gia\r\n               Hệ thống của Nhà thầu.\r\n               - Tổ chuyên gia đánh giá tính hợp lệ của bảo đảm dự thầu, thỏa thuận liên\r\n               danh (đối với trường hợp liên danh).\r\n               - Nhà thầu được đánh giá là đạt ở tất cả nội dung về tính hợp lệ thì được\r\n               chuyển sang đánh giá về năng lực, kinh nghiệm.\r\n               b) Bước 2: Đánh giá về năng lực và kinh nghiệm theo quy định tại Mục 2\r\n               Chương III\r\n               - Hệ thống tự động đánh giá các nội dung: lịch sử không hoàn thành hợp\r\n               đồng, thực hiện nghĩa vụ kê khai thuế và nộp thuế, kết quả hoạt động tài\r\n               chính, doanh thu bình quân hằng năm trên cơ sở thông tin kê khai, trích\r\n               xuất trong E-HSDT. Đối với các nội dung Hệ thống tự động đánh giá, nhà\r\n\f                              21\r\n\r\nthầu không phải đính kèm các tài liệu để chứng minh khi nộp E-HSDT.\r\n- Đối với nội dung đánh giá về hợp đồng tương tự, năng lực sản xuất hàng\r\nhóa, tổ chuyên gia căn cứ vào thông tin nhà thầu kê khai trên webform và\r\ntài liệu đính kèm để đánh giá.\r\n- Đối với nội dung về nhân sự chủ chốt, tổ chuyên gia đánh giá trên cơ sở\r\nthông tin kê khai của nhà thầu.\r\n- Nhà thầu được đánh giá là đạt ở các nội dung về năng lực, kinh nghiệm thì\r\nđược chuyển sang đánh giá về kỹ thuật.\r\nc) Bước 3: Đánh giá về kỹ thuật theo quy định tại Mục 3 Chương III. Nhà\r\nthầu được đánh giá là đạt về kỹ thuật thì được chuyển sang đánh giá về tài\r\nchính.\r\nd) Bước 4: Đánh giá về tài chính theo quy định tại Mục 4 Chương III và\r\nthực hiện theo quy định tại E-BDL;\r\nđ) Bước 5: Sau khi đánh giá về tài chính, việc xếp hạng nhà thầu thực hiện\r\ntheo quy định tại E-BDL. Trường hợp chỉ có một nhà thầu vượt qua bước\r\nđánh giá về tài chính thì không cần phải xếp hạng nhà thầu.\r\nĐối với mua sắm tập trung áp dụng lựa chọn nhà thầu theo khả năng cung\r\ncấp, danh sách xếp hạng nhà thầu theo thứ tự từ thấp đến cao giá dự thầu sau\r\ngiảm giá (nếu có) tính trên mỗi đơn vị hạng mục hàng hóa mà nhà thầu dự\r\nthầu.\r\ne) Nhà thầu xếp hạng thứ nhất được mời vào đối chiếu tài liệu theo quy\r\nđịnh tại Mục 30 E-CDNT. Nhà thầu được mời vào đối chiếu tài liệu mà\r\nkhông tiến hành hoặc từ chối đối chiếu tài liệu trong thời hạn 05 ngày làm\r\nviệc kể từ ngày nhận được thông báo mời đối chiếu tài liệu hoặc đã đối chiếu\r\ntài liệu nhưng từ chối hoặc không ký biên bản đối chiếu tài liệu, trừ trường\r\nhợp bất khả kháng hoặc đối chiếu tài liệu nhưng không đáp ứng quy định\r\ncủa E-HSMT thì mời nhà thầu xếp hạng tiếp theo vào đối chiếu mà không\r\nphải xếp hạng lại nhà thầu. Đối với mua sắm tập trung áp dụng lựa chọn nhà\r\nthầu theo khả năng cung cấp, các nhà thầu được mời vào đối chiếu tài liệu là\r\ntổ hợp các nhà thầu xếp hạng từ thấp đến cao đảm bảo tổng số lượng hàng\r\nhóa mà các nhà thầu chào thầu không thấp hơn số lượng hàng hóa nêu trong\r\nE-HSMT.\r\n29.4. Quy trình 2 (chỉ áp dụng đối với phương pháp “giá thấp nhất”, các\r\nnhà thầu, E-HSDT đều không có bất kỳ ưu đãi nào và không có từ 02 nhà\r\nthầu trở lên cùng xếp thứ nhất).\r\na) Bước 1: Xếp hạng nhà thầu căn cứ vào giá dự thầu theo biên bản mở\r\nthầu trên Hệ thống, nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá\r\n(nếu có) thấp nhất được xếp hạng thứ nhất. Bên mời thầu tiến hành đánh\r\ngiá E-HSDT của nhà thầu có giá dự thầu thấp nhất.\r\nb) Bước 2: Đánh giá tính hợp lệ theo quy định tại điểm a Mục 29.3 E-\r\nCDNT.\r\nc) Bước 3: Đánh giá về năng lực và kinh nghiệm theo quy định tại điểm b\r\nMục 29.3 E-CDNT.\r\nd) Bước 4: Đánh giá về kỹ thuật theo quy định tại điểm c Mục 29.3 E-\r\nCDNT.\r\n\f                               22\r\n\r\nđ) Bước 5: Nhà thầu đáp ứng về mặt kỹ thuật sẽ được mời vào đối chiếu\r\ntài liệu.\r\nTrường hợp E-HSDT của nhà thầu xếp hạng thứ nhất không đáp ứng thì\r\nthực hiện các bước đánh giá nêu trên đối với nhà thầu xếp hạng tiếp theo.\r\n29.5. Nguyên tắc đánh giá E-HSDT:\r\na) Đối với các nội dung Hệ thống đánh giá tự động bao gồm tư cách hợp lệ,\r\nnhà thầu không có nhân sự bị Tòa án kết án có hành vi vi phạm quy định\r\nvề đấu thầu gây hậu quả nghiêm trọng, lịch sử không hoàn thành hợp đồng\r\ndo lỗi của nhà thầu, thực hiện nghĩa vụ kê khai thuế, nộp thuế, kết quả hoạt\r\nđộng tài chính, doanh thu bình quân hằng năm, trường hợp nhà thầu không\r\nkê khai thông tin hoặc có kê khai nhưng không đúng, không đầy đủ, không\r\nđáp ứng theo yêu cầu của E-HSMT thì Hệ thống sẽ đánh giá nhà thầu \"không\r\nđạt\" ở nội dung này. Tổ chuyên gia không thể sửa đổi kết quả đánh giá từ\r\n\"không đạt\" thành \"đạt\" khi Hệ thống đã đánh giá \"không đạt\". Trường hợp\r\ncác thông tin mà nhà thầu cam kết, kê khai trong E-HSDT không trung thực\r\ndẫn đến làm sai lệch kết quả đánh giá E-HSDT của nhà thầu thì nhà thầu sẽ\r\nbị coi là có hành vi gian lận;\r\nb) Trường hợp có sự sai khác giữa thông tin về bảo đảm dự thầu mà nhà thầu\r\nkê khai trên webform và thông tin trong file scan bảo đảm dự thầu đính kèm\r\nthì căn cứ vào thông tin trong file scan bảo đảm dự thầu (đối với trường hợp\r\náp dụng thư bảo lãnh dự thầu hoặc giấy chứng nhận bảo hiểm bảo lãnh bằng\r\nvăn bản giấy) để đánh giá;\r\nc) Trường hợp có sự không thống nhất giữa thông tin về hợp đồng tương tự\r\nkê khai trên webform và file tài liệu chứng minh các thông tin về hợp đồng\r\nđó thì Bên mời thầu yêu cầu nhà thầu làm rõ E-HSDT. Trường hợp các hợp\r\nđồng mà nhà thầu kê khai, đính kèm trong E-HSDT không đáp ứng yêu cầu\r\ncủa E-HSMT hoặc nhà thầu không kê khai, kê khai không đầy đủ hợp đồng\r\ntương tự trên webform, Bên mời thầu yêu cầu nhà thầu làm rõ, bổ sung hợp\r\nđồng khác (được cập nhật từ hồ sơ năng lực của nhà thầu trên Hệ thống) để\r\nđáp ứng yêu cầu của E-HSMT trong một khoảng thời gian phù hợp nhưng\r\nkhông ít hơn 03 ngày làm việc. Trường hợp nhà thầu không có hợp đồng đáp\r\nứng yêu cầu của E-HSMT thì nhà thầu bị loại;\r\nd) Trường hợp nhân sự chủ chốt mà nhà thầu đề xuất trong E-HSDT không\r\nđáp ứng yêu cầu hoặc không chứng minh được khả năng huy động nhân sự\r\n(bao gồm cả trường hợp nhân sự chủ chốt đã huy động cho hợp đồng khác có\r\nthời gian làm việc trùng với thời gian thực hiện gói thầu này), Bên mời thầu\r\ncho phép nhà thầu bổ sung, thay thế. Nhà thầu chỉ được phép bổ sung, thay\r\nthế một lần đối với từng vị trí nhân sự chủ chốt trong một khoảng thời gian\r\nphù hợp nhưng không ít hơn 03 ngày làm việc. Trường hợp nhà thầu không\r\ncó nhân sự chủ chốt thay thế đáp ứng yêu cầu của E-HSMT thì nhà thầu bị\r\nloại. Trong mọi trường hợp, nếu nhà thầu kê khai nhân sự chủ chốt không\r\ntrung thực thì nhà thầu không được thay thế nhân sự chủ chốt khác, E-HSDT\r\ncủa nhà thầu bị loại và nhà thầu sẽ bị coi là gian lận theo quy định tại khoản\r\n4 Điều 16 của Luật Đấu thầu và bị xử lý theo quy định tại điểm a khoản 1\r\nĐiều 125 của Nghị định số 24/2024/NĐ-CP.\r\nTrường hợp nhà thầu được xếp hạng thứ nhất, nhà thầu không được thay đổi\r\nnhân sự chủ chốt (nhân sự chủ chốt đã đề xuất trong E-HSDT hoặc nhân sự\r\n\f                                              23\r\n\r\n                chủ chốt đã được thay thế một lần theo quy định tại khoản 2 Điều 27 của Nghị\r\n                định số 24/2024/NĐ-CP), trừ trường hợp do thời gian đánh giá E-HSDT kéo\r\n                dài hơn so với dự kiến trong kế hoạch lựa chọn nhà thầu hoặc vì lý do bất khả\r\n                kháng mà các vị trí nhân sự chủ chốt do nhà thầu đã đề xuất không thể tham\r\n                gia thực hiện hợp đồng. Trong trường hợp đó, nhà thầu được quyền thay đổi\r\n                nhân sự chủ chốt khác nhưng phải bảo đảm nhân sự chủ chốt dự kiến thay thế\r\n                có trình độ, kinh nghiệm, năng lực tương đương hoặc cao hơn với nhân sự\r\n                chủ chốt đã đề xuất và nhà thầu không được thay đổi giá dự thầu.\r\n                đ) Đối với xuất xứ của hàng hóa, trường hợp có sự không thống nhất giữa\r\n                thông tin kê khai trên webform và file đính kèm thì bên mời thầu yêu cầu\r\n                làm rõ E-HSDT;\r\n                e) Đối với các nội dung ngoài các nội dung quy định tại các điểm a, b, c,\r\n                d và đ khoản này, trường hợp có sự không thống nhất giữa thông tin kê\r\n                khai trên webform và file đính kèm thì thông tin trên webform là cơ sở để\r\n                xem xét, đánh giá;\r\n                g) Tại bước đánh giá về tài chính, trường hợp nhà thầu không kê khai thông\r\n                tin trong biểu mẫu về ưu đãi hàng hóa sản xuất trong nước để làm cơ sở\r\n                tính toán ưu đãi thì nhà thầu sẽ không được hưởng ưu đãi;\r\n                h) Nhà thầu được mời vào đối chiếu tài liệu, phải chuẩn bị các tài liệu để\r\n                đối chiếu, chứng minh các thông tin mà nhà thầu kê khai trong E-HSDT.\r\n                Đối với các nội dung về tính hợp lệ, lịch sử không hoàn thành hợp đồng\r\n                do lỗi của nhà thầu, thực hiện nghĩa vụ kê khai thuế, nộp thuế, doanh thu\r\n                bình quân hằng năm, kết quả hoạt động tài chính đã được Hệ thống đánh\r\n                giá tự động là \"đạt\" theo thông tin kê khai, trích xuất trong E-HSDT mà tổ\r\n                chuyên gia đánh giá lại là \"không đạt\" thì tổ chuyên gia chỉnh sửa lại kết\r\n                quả đánh giá từ \"đạt\" thành \"không đạt\". Nhà thầu được mời vào đối chiếu\r\n                tài liệu mà không tiến hành hoặc từ chối đối chiếu tài liệu trong thời hạn\r\n                05 ngày làm việc kể từ ngày nhận được thông báo mời đối chiếu tài liệu\r\n                hoặc đã đối chiếu tài liệu nhưng từ chối hoặc không ký biên bản đối chiếu\r\n                tài liệu, trừ trường hợp bất khả kháng hoặc đối chiếu tài liệu nhưng không\r\n                đáp ứng quy định của E-HSMT thì mời nhà thầu xếp hạng tiếp theo vào\r\n                đối chiếu mà không phải xếp hạng lại nhà thầu. Đối với thông tin về thực\r\n                hiện nghĩa vụ kê khai thuế, nộp thuế, doanh thu bình quân hằng năm, kết\r\n                quả hoạt động tài chính từ năm 2021 trở đi, bên mời thầu chỉ đối chiếu nếu\r\n                nhà thầu cập nhật thông tin mà không đối chiếu trong trường hợp các thông\r\n                tin trên do Hệ thống tự động trích xuất từ Hệ thống thông tin quốc gia về\r\n                đăng ký doanh nghiệp, Hệ thống thuế điện tử.\r\n30. Đối chiếu   30.1. Nhà thầu được mời vào đối chiếu tài liệu phải nộp một bộ tài liệu\r\ntài liệu        chứng minh tính hợp lệ, năng lực và kinh nghiệm cho bên mời thầu để đối\r\n                chiếu với thông tin nhà thầu kê khai trong E-HSDT, bao gồm:\r\n                a) Bản gốc bảo đảm dự thầu (đối với trường hợp sử dụng thư bảo lãnh hoặc\r\n                giấy chứng nhận bảo hiểm bảo lãnh bằng văn bản giấy) hoặc tiền mặt hoặc\r\n                Séc bảo chi theo quy định tại Mục 18.8 E-CDNT;\r\n                b) Đối với nhà thầu tự cập nhật số liệu về thuế trên Hệ thống từ năm 2021\r\n                trở đi (không phải do Hệ thống tự trích xuất), tài liệu chứng minh thực hiện\r\n                nghĩa vụ kê khai thuế, nộp thuế của năm gần nhất phù hợp với số liệu về\r\n\f                                             24\r\n\r\n              thuế của nhà thầu trên Hệ thống thuế điện tử. Trường hợp số liệu của nhà\r\n              thầu do Hệ thống trích xuất từ Hệ thống thuế điện tử thì không yêu cầu\r\n              nhà thầu xuất trình tài liệu để chứng minh;\r\n              c) Đối với nhà thầu tự cập nhật số liệu tài chính trên Hệ thống từ năm 2021\r\n              trở đi (không phải do Hệ thống tự trích xuất), tài liệu chứng minh tình hình\r\n              tài chính theo quy định tại Mẫu số 08 Chương IV phù hợp với số liệu tài\r\n              chính trên Hệ thống thuế điện tử. Trường hợp số liệu của nhà thầu do Hệ\r\n              thống trích xuất từ Hệ thống thông tin quốc gia về đăng ký doanh nghiệp,\r\n              Hệ thống thuế điện tử thì không yêu cầu nhà thầu xuất trình tài liệu để\r\n              chứng minh;\r\n              d) Các tài liệu chứng minh về hợp đồng tương tự mà nhà thầu kê khai, đính\r\n              kèm trong E-HSDT (hợp đồng, biên bản nghiệm thu, thanh lý, thông tin\r\n              về hóa đơn theo quy định của pháp luật…); tài liệu chứng minh năng lực\r\n              sản xuất (đối với trường hợp nhà thầu là nhà sản xuất);\r\n              đ) Tài liệu chứng minh khả năng huy động nhân sự, bằng cấp, chứng chỉ,\r\n              kinh nghiệm của nhân sự mà nhà thầu kê khai trong E-HSDT;\r\n              e) Tài liệu khác (nếu có).\r\n              Đối với mua sắm tập trung áp dụng lựa chọn nhà thầu theo khả năng cung\r\n              cấp, các nhà thầu được mời vào đối chiếu tài liệu là tổ hợp các nhà thầu xếp\r\n              hạng từ thấp đến cao đảm bảo tổng số lượng hàng hóa mà các nhà thầu chào\r\n              thầu không thấp hơn số lượng hàng hóa nêu trong E-HSMT.\r\n              30.2. Nhà thầu có tài liệu đối chiếu phù hợp sẽ được xét duyệt trúng thầu.\r\n              Đối với số liệu về thuế, số liệu về tài chính từ năm 2021 trở đi do nhà thầu\r\n              tự cập nhật không phù hợp với số liệu trên Hệ thống thông tin quốc gia về\r\n              đăng ký doanh nghiệp, Hệ thống thuế điện tử dẫn đến làm sai lệch kết quả\r\n              lựa chọn nhà thầu thì nhà thầu bị loại và bị coi là có hành vi gian lận quy\r\n              định tại điểm b Mục 4.4 E-CDNT.\r\n              30.3. Bên mời thầu gửi Thông báo mời đối chiếu tài liệu đến nhà thầu trên\r\n              Hệ thống. Trong Thông báo mời đối chiếu tài liệu phải ghi rõ thời gian có\r\n              hiệu lực của bảo lãnh dự thầu (đối với bảo đảm dự thầu có giá trị dưới 50 triệu\r\n              đồng), thời gian, địa điểm thực hiện đối chiếu tài liệu trên cơ sở bảo đảm nhà\r\n              thầu có đủ thời gian chuẩn bị và đến đối chiếu tài liệu theo yêu cầu của Bên\r\n              mời thầu.\r\n31. Điều      Nhà thầu được xem xét, đề nghị trúng thầu khi đáp ứng đủ các điều kiện\r\nkiện xét      sau đây:\r\nduyệt trúng   31.1. Có E-HSDT hợp lệ theo quy định tại Mục 1 Chương III. Trường hợp\r\nthầu          tại thời điểm xét duyệt trúng thầu, nếu nhà thầu bị tạm ngừng, chấm dứt\r\n              tham gia Hệ thống thì Bên mời thầu cần yêu cầu nhà thầu thực hiện khôi\r\n              phục trạng thái tham gia để được xét duyệt trúng thầu;\r\n              31.2. Có năng lực và kinh nghiệm đáp ứng yêu cầu theo quy định tại Mục\r\n              2 Chương III;\r\n              31.3. Có đề xuất về kỹ thuật đáp ứng yêu cầu theo quy định tại Mục 3\r\n              Chương III;\r\n              31.4. Đáp ứng điều kiện theo quy định tại E-BDL;\r\n              31.5. Có giá đề nghị trúng thầu (đã bao gồm thuế, phí, lệ phí (nếu có))\r\n\f                                            25\r\n\r\n               không vượt giá gói thầu được phê duyệt. Trường hợp dự toán của gói thầu\r\n               được phê duyệt thấp hơn hoặc cao hơn giá gói thầu được phê duyệt thì dự\r\n               toán này sẽ thay thế giá gói thầu để làm cơ sở xét duyệt trúng thầu.\r\n32. Hủy thầu   32.1. Các trường hợp hủy thầu bao gồm:\r\n               a) Tất cả E-HSDT không đáp ứng được các yêu cầu của E-HSMT;\r\n               b) Thay đổi về mục tiêu, phạm vi đầu tư trong quyết định đầu tư đã được\r\n               phê duyệt làm thay đổi khối lượng công việc, tiêu chuẩn đánh giá đã ghi\r\n               trong E-HSMT;\r\n               c) E-HSMT không tuân thủ quy định của Luật Đấu thầu, quy định khác\r\n               của pháp luật có liên quan dẫn đến nhà thầu được lựa chọn không đáp ứng\r\n               yêu cầu để thực hiện gói thầu;\r\n               d) Nhà thầu trúng thầu thực hiện hành vi bị cấm quy định tại Điều 16 của\r\n               Luật Đấu thầu;\r\n               đ) Tổ chức, cá nhân khác ngoài nhà thầu trúng thầu thực hiện hành vi bị\r\n               cấm quy định tại Điều 16 của Luật Đấu thầu dẫn đến sai lệch kết quả lựa\r\n               chọn nhà thầu.\r\n               32.2. Tổ chức, cá nhân vi phạm quy định pháp luật về đấu thầu dẫn đến\r\n               hủy thầu theo quy định tại các điểm c, d và đ Mục 32.1 E-CDNT phải đền\r\n               bù chi phí cho các bên liên quan và bị xử lý theo quy định của pháp luật.\r\n               32.3. Trường hợp hủy thầu theo quy định tại Mục này, trong thời hạn 05\r\n               ngày làm việc Chủ đầu tư, Bên mời thầu phải hoàn trả hoặc giải tỏa bảo\r\n               đảm dự thầu cho nhà thầu đã nộp bản gốc bảo đảm dự thầu, trừ trường hợp\r\n               nhà thầu vi phạm quy định tại điểm d và điểm đ Mục 32.1 E-CDNT.\r\n33. Thông       33.1. Chủ đầu tư đăng tải thông báo kết quả lựa chọn nhà thầu trên Hệ\r\nbáo kết quả     thống kèm theo báo cáo đánh giá E-HSDT trong 05 ngày làm việc, kể từ\r\nlựa chọn nhà    ngày phê duyệt kết quả lựa chọn nhà thầu. Nội dung thông báo kết quả lựa\r\nthầu            chọn nhà thầu như sau:\r\n                a) Thông tin về gói thầu:\r\n                - Số E-TBMT;\r\n                - Tên gói thầu;\r\n                - Giá gói thầu hoặc dự toán được duyệt (nếu có);\r\n                - Tên Chủ đầu tư;\r\n                - Hình thức lựa chọn nhà thầu;\r\n                - Loại hợp đồng;\r\n                - Thời gian thực hiện gói thầu;\r\n                b) Thông tin về nhà thầu trúng thầu:\r\n               - Mã số thuế;\r\n                - Tên nhà thầu;\r\n                - Giá dự thầu;\r\n                - Giá dự thầu sau giảm giá (nếu có);\r\n                - Điểm kỹ thuật (nếu có);\r\n\f                                             26\r\n\r\n               - Giá đánh giá (nếu có);\r\n               - Giá trúng thầu;\r\n               - Thời gian thực hiện gói thầu.\r\n               - Thời gian thực hiện hợp đồng.\r\n               c) Đối với mỗi chủng loại hàng hóa, thiết bị trong gói thầu, Chủ đầu tư\r\n               phải đăng tải các thông tin sau:\r\n               - Tên hàng hóa;\r\n               - Công suất;\r\n               - Tính năng, thông số kỹ thuật; ký mã hiệu, nhãn hiệu;\r\n               - Xuất xứ;\r\n               - Đơn giá trúng thầu.\r\n               d) Danh sách nhà thầu không được lựa chọn và tóm tắt về lý do không\r\n               được lựa chọn của từng nhà thầu.\r\n               33.2. Trường hợp có yêu cầu giải thích lý do cụ thể nhà thầu không trúng\r\n               thầu, nhà thầu gửi đề nghị trên Hệ thống hoặc gặp trực tiếp chủ đầu tư. Chủ\r\n               đầu tư có trách nhiệm trả lời yêu cầu của nhà thầu trong thời hạn 02 ngày làm\r\n               việc kể từ ngày nhận được yêu cầu của nhà thầu.\r\n               33.3. Trường hợp hủy thầu theo quy định tại điểm a Mục 32.1 E-CDNT,\r\n               trong thông báo kết quả lựa chọn nhà thầu và trên Hệ thống phải nêu rõ lý\r\n               do hủy thầu.\r\n34. Thay đổi   34.1. Vào thời điểm trao hợp đồng, Chủ đầu tư có quyền tăng hoặc giảm\r\nkhối lượng     khối lượng hàng hóa và dịch vụ nêu trong Chương IV với điều kiện sự thay\r\nhàng hóa và    đổi đó không vượt quá tỷ lệ quy định tại E-BDL và không có bất kỳ thay\r\ndịch vụ        đổi nào về đơn giá hay các điều kiện, điều khoản khác của E-HSDT và E-\r\n               HSMT. Tỷ lệ tăng, giảm khối lượng không vượt quá 10%.\r\n               34.2. Tùy chọn mua thêm:\r\n               Trước khi hợp đồng hết hiệu lực, Chủ đầu tư với nhà thầu thỏa thuận mua\r\n               bổ sung khối lượng hàng hóa, dịch vụ của gói thầu ngoài khối lượng nêu\r\n               trong Chương IV với điều kiện không vượt quá tỷ lệ quy định tại E-BDL\r\n               và đáp ứng quy định tại khoản 8 Điều 39 của Luật Đấu thầu. Phần công\r\n               việc mua bổ sung phải tương tự với phần công việc nêu trong hợp đồng đã\r\n               ký kết và đã có đơn giá. Khối lượng hàng hóa, dịch vụ bổ sung này không\r\n               được sử dụng để đánh giá về năng lực, kinh nghiệm của nhà thầu. Đối với\r\n               nhà thầu liên danh, việc phân chia trách nhiệm thực hiện khối lượng bổ\r\n               sung theo tùy chọn mua thêm thực hiện theo tỷ lệ phân chia công việc theo\r\n               hợp đồng đã ký, trừ trường hợp các bên có thỏa thuận khác.\r\n35. Thông      Sau khi Chủ đầu tư đăng tải thông báo kết quả lựa chọn nhà thầu, Bên mời\r\nbáo chấp       thầu gửi thông báo chấp thuận E-HSDT và trao hợp đồng thông qua Hệ\r\nthuận E-       thống, bao gồm cả yêu cầu về biện pháp bảo đảm thực hiện hợp đồng, thời\r\nHSDT và        gian hoàn thiện, ký hợp đồng theo quy định tại Mẫu số 16 Phần 4 cho nhà\r\ntrao hợp       thầu trúng thầu. Thông báo chấp thuận E-HSDT và trao hợp đồng là một\r\nđồng           phần của hồ sơ hợp đồng. Trường hợp nhà thầu trúng thầu không hoàn\r\n               thiện, ký hợp đồng hoặc không nộp bảo đảm thực hiện hợp đồng theo thời\r\n\f                                               27\r\n\r\n                 hạn nêu trong thông báo chấp thuận E-HSDT và trao hợp đồng thì nhà thầu\r\n                 sẽ bị loại và không được hoàn trả giá trị bảo đảm dự thầu theo quy định tại\r\n                 điểm b Mục 18.5 E-CDNT. Thời hạn nêu trong thông báo chấp thuận E-\r\n                 HSDT và trao hợp đồng được tính kể từ ngày Bên mời thầu gửi thông báo\r\n                 chấp thuận này cho nhà thầu trúng thầu trên Hệ thống.\r\n36. Điều         36.1. Tại thời điểm ký kết hợp đồng, E-HSDT của nhà thầu được lựa chọn\r\nkiện ký kết      còn hiệu lực.\r\nhợp đồng         36.2. Tại thời điểm ký kết hợp đồng, nhà thầu được lựa chọn phải bảo đảm\r\n                 đáp ứng yêu cầu về năng lực kỹ thuật, tài chính để thực hiện gói thầu theo\r\n                 yêu cầu của E-HSMT. Trường hợp thực tế nhà thầu không còn đáp ứng cơ\r\n                 bản yêu cầu về năng lực kỹ thuật, tài chính theo quy định trong E-HSMT\r\n                 thì Chủ đầu tư sẽ từ chối ký kết hợp đồng với nhà thầu. Chủ đầu tư sẽ hủy\r\n                 quyết định phê duyệt kết quả lựa chọn nhà thầu, thông báo chấp thuận E-\r\n                 HSDT và trao hợp đồng trước đó và mời nhà thầu xếp hạng tiếp theo vào\r\n                 đối chiếu tài liệu.\r\n                 36.3. Chủ đầu tư phải bảo đảm các điều kiện về vốn tạm ứng, vốn thanh\r\n                 toán và các điều kiện cần thiết khác để triển khai thực hiện gói thầu theo\r\n                 đúng tiến độ.\r\n37. Bảo đảm      37.1. Nhà thầu được lựa chọn phải thực hiện biện pháp bảo đảm thực hiện\r\nthực hiện        hợp đồng trước hoặc cùng thời điểm hợp đồng có hiệu lực theo quy định\r\nhợp đồng         tại Mục 5 E-ĐKC Chương VI. Trường hợp áp dụng thư bảo lãnh thực hiện\r\n                 hợp đồng phải sử dụng mẫu quy định tại Phần 4 hoặc một mẫu khác được\r\n                 Chủ đầu tư chấp thuận.\r\n                 37.2. Nhà thầu không được hoàn trả bảo đảm thực hiện hợp đồng trong\r\n                 trường hợp sau đây:\r\n                 a) Từ chối thực hiện hợp đồng khi hợp đồng có hiệu lực;\r\n                 b) Vi phạm thỏa thuận trong hợp đồng;\r\n                 c) Thực hiện hợp đồng chậm tiến độ do lỗi của mình nhưng từ chối gia hạn\r\n                 hiệu lực của bảo đảm thực hiện hợp đồng.\r\n38. Giải quyết   38.1. Khi thấy quyền và lợi ích hợp pháp bị ảnh hưởng, nhà thầu, cơ quan,\r\nkiến             tổ chức được kiến nghị người có thẩm quyền, chủ đầu tư xem xét lại các\r\nnghị trong       vấn đề trong quá trình lựa chọn nhà thầu, kết quả lựa chọn nhà thầu theo\r\nđấu thầu         quy định tại các Điều 89, 90 và 91 của Luật Đấu thầu.\r\n                 38.2. Trường hợp kiến nghị lên Chủ đầu tư, nhà thầu, cơ quan, tổ chức gửi\r\n                 kiến nghị trực tiếp trên Hệ thống. Trường hợp kiến nghị lên Người có thẩm\r\n                 quyền, nhà thầu gửi kiến nghị theo địa chỉ quy định tại E-BDL.\r\n39. Giám sát     Khi phát hiện hành vi, nội dung không phù hợp quy định của pháp luật đấu\r\nquá trình lựa    thầu, nhà thầu có trách nhiệm thông báo cho tổ chức, cá nhân thực hiện\r\nchọn nhà         nhiệm vụ giám sát theo quy định tại E-BDL.\r\nthầu\r\n\f                                         28\r\n\r\n                 Chương II. BẢNG DỮ LIỆU ĐẤU THẦU\r\n\r\n\r\nE-CDNT 1.1   Tên Chủ đầu tư: Viễn thông Quảng Ngãi- Chi nhánh Tập đoàn Bưu chính\r\n             Viễn thông Việt Nam.\r\nE-CDNT 1.2   Tên gói thầu: Cung cấp và lắp đặt máy phát điện.\r\n             Tên dự án/dự toán mua sắm: Đầu tư trang bị máy phát điện 12KVA và\r\n             30KVA chạy dầu Diesel - VNPT Quảng Ngãi, năm 2025\r\n             Số lượng, số hiệu các phần thuộc gói thầu: Theo quy định tại mục E-\r\n             CDNT 18.2 Chương này.\r\nE-CDNT 3     Nguồn vốn: Đầu tư phát triển\r\n\r\nE-CDNT 5.1   Bảo đảm cạnh tranh trong đấu thầu theo quy định như sau:\r\n(c)          - Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:\r\n             + Chủ đầu tư: Viễn thông Quảng Ngãi - Chi nhánh Tập đoàn Bưu chính\r\n             Viễn thông Việt Nam, địa chỉ: Lô 4i, đường Tôn Đức Thắng, TP.Quảng\r\n             Ngãi.\r\n             + Bên mời thầu: Viễn thông Quảng Ngãi - Chi nhánh Tập đoàn Bưu\r\n             chính Viễn thông Việt Nam, địa chỉ: Lô 4i, đường Tôn Đức Thắng,\r\n             TP.Quảng Ngãi.\r\n             - Trường hợp nhà thầu là đơn vị sự nghiệp công lập, nhà thầu tham dự\r\n             thầu không cùng thuộc một cơ quan hoặc tổ chức trực tiếp quản lý với\r\n             Chủ đầu tư, bên mời thầu, trừ trường hợp nhà thầu là đơn vị sự nghiệp\r\n             công lập thuộc cơ quan quản lý nhà nước có chức năng, nhiệm vụ được\r\n             giao phù hợp với tính chất gói thầu của cơ quan quản lý nhà nước đó.\r\n             - Trường hợp nhà thầu, Chủ đầu tư, Bên mời thầu, nhà thầu tư vấn là\r\n             công ty mẹ, công ty con, công ty thành viên trong tập đoàn kinh tế, tổng\r\n             công ty nhà nước thì được tham dự thầu của nhau theo quy định của pháp\r\n             luật:\r\n             (i) Nhà thầu là công ty thành viên, công ty con của tập đoàn, tổng công\r\n             ty nhà nước có ngành, nghề sản xuất, kinh doanh chính phù hợp với tính\r\n             chất gói thầu của tập đoàn, tổng công ty nhà nước đó.\r\n              (ii) Nhà thầu là công ty mẹ, công ty con, công ty thành viên trong tập\r\n             đoàn kinh tế, tổng công ty nhà nước mà sản phẩm, dịch vụ thuộc gói thầu\r\n             thuộc ngành nghề sản xuất kinh doanh chính của tập đoàn kinh tế, tổng\r\n             công ty nhà nước và gói thầu này là của công ty con, công ty thành viên.\r\n             - Đơn vị sự nghiệp công lập và doanh nghiệp có cùng một cơ quan trực\r\n             tiếp quản lý, góp vốn khi tham dự thầu các gói thầu của nhau không phải\r\n             đáp ứng quy định độc lập về pháp lý và độc lập về tài chính giữa nhà\r\n             thầu với chủ đầu tư, bên mời thầu.\r\n                Tỷ lệ cổ phần, vốn góp giữa các bên được xác định tại thời điểm đóng\r\n             thầu và theo tỷ lệ ghi trong giấy chứng nhận đăng ký doanh nghiệp, quyết\r\n             định thành lập, các giấy tờ khác có giá trị tương đương.\r\n             Trường hợp nhà thầu tham dự thầu với tư cách liên danh hoặc nhà thầu\r\n\f                                           29\r\n\r\n              tư vấn được lựa chọn với tư cách liên danh, tỷ lệ sở hữu vốn của tổ chức,\r\n              cá nhân khác trong liên danh được xác định theo công thức sau:\r\n                                                        n\r\n\r\n                                  Tỷ lệ sở hữu vốn = ෍ Xi x Yi\r\n                                                       i=1\r\n              Trong đó:\r\n              Xi: Tỷ lệ sở hữu vốn của tổ chức, cá nhân khác trong thành viên liên danh\r\n              thứ i;\r\n              Yi: Tỷ lệ phần trăm (%) khối lượng công việc của thành viên liên danh\r\n              thứ i trong thỏa thuận liên danh;\r\n              n: Số thành viên tham gia trong liên danh.\r\nE-CDNT 5.4    Không áp dụng\r\n\r\nE-CDNT 7.5    Hội nghị tiền đấu thầu: không\r\n\r\nE-CDNT 8      Chi phí nộp E-HSDT:____ [Hệ thống tự trích xuất theo quy định hiện\r\n              hành].\r\nE-CDNT 10.8   Nhà thầu phải nộp cùng với E-HSDT các tài liệu sau đây:\r\n              - Các biểu mẫu dự thầu theo quy định tại Chương IV – E-HSMT.\r\n              - Bảng tuyên bố đáp ứng Yêu cầu kỹ thuật của hàng hóa dự thầu quy\r\n              định tại phần 2, Chương V – Yêu cầu về kỹ thuật;\r\n              - Bản tuyên bố đáp ứng hoàn toàn yêu cầu về hợp đồng (ĐKC, ĐKCT,\r\n              mẫu hợp đồng) đối với từng điều khoản quy định tại chương VI, VII,\r\n              Phần 4 của E-HSMT.\r\n              - Tài liệu về mặt kỹ thuật như tiêu chuẩn hàng hoá, tính năng, thông số\r\n              kỹ thuật của hàng hoá dự thầu và các nội dung khác yêu cầu tại chương\r\n              V-E-HSMT.\r\n              - Tài liệu chứng minh hàng hoá dự thầu thuộc đối tượng được ưu đãi (nếu\r\n              có): Nhà thầu kê khai theo các mẫu số 15A, 15B, 15C thuộc chương IV.\r\n              - Các nội dung liên quan đến năng lực và kinh nghiệm của nhà thầu:\r\n              + Nhà thầu chịu trách nhiệm về tính chính xác của các thông tin kê khai\r\n              trên webform và file tài liệu đính kèm trong quá trình tham dự thầu (theo\r\n              quy định tại Điều 26 Thông tư số 22/2024/TT-BKHĐT ngày 17/11/2024)\r\n              + Đối với tài liệu chứng minh hợp đồng tương tự như gói thầu, kèm Biên\r\n              bản nghiệm thu, thanh lý và hóa đơn bán hàng (bản gốc hoặc bản sao\r\n              công chứng);\r\nE-CDNT 12.1   Nhà thầu: không được phép nộp đề xuất phương án kỹ thuật thay thế.\r\n\r\nE-CDNT 13.5   Chào giá: Theo Mẫu số 12.1 Chương IV.\r\n\r\nE-CDNT        Thời hạn sử dụng dự kiến của hàng hóa (để yêu cầu vật tư, phụ tùng thay\r\n15.10         thế): 10 năm.\r\n\r\nE-CDNT 16.2   Yêu cầu về tài liệu để chứng minh năng lực thực hiện hợp đồng của nhà\r\n\f                                           30\r\n\r\n              thầu:\r\n              - Giấy phép hoặc Giấy ủy quyền bán hàng của nhà sản xuất, đại lý phân\r\n              phối hoặc Giấy chứng nhận quan hệ đối tác hoặc tài liệu khác có giá trị\r\n              tương đương\r\n              - Trường hợp nhà thầu không tự sản xuất hoặc chế tạo hàng hóa được\r\n              chào trong E-HSDT của mình thì nhà thầu phải nộp Giấy phép hoặc Giấy\r\n              ủy quyền bán hàng của nhà sản xuất, đại lý phân phối hoặc Giấy chứng\r\n              nhận quan hệ đối tác hoặc tài liệu khác có giá trị tương đương nhằm\r\n              chứng minh nhà thầu được ủy quyền hợp lệ của nhà sản xuất, đại lý phân\r\n              phối để cung cấp hàng hóa đó ở Việt Nam. Nhà thầu có thể đính kèm\r\n              hoặc không đính kèm tài liệu này trong E-HSDT, kể cả trường hợp E-\r\n              HSMT có yêu cầu nhà thầu phải có tài liệu này. Việc nhà thầu không\r\n              đính kèm tài liệu nêu trên không phải là lý do loại bỏ nhà thầu. Nhà thầu\r\n              vẫn được tiếp tục xem xét, đánh giá để được xét duyệt trúng thầu. Trường\r\n              hợp nhà thầu trúng thầu, nhà thầu phải xuất trình được tài liệu nêu trên\r\n              trước khi ký hợp đồng và chịu trách nhiệm về tính chính xác của những\r\n              tài liệu, thông tin do mình cung cấp. Trường hợp nhà thầu không xuất\r\n              trình được Giấy phép bán hàng để ký hợp đồng thì mời nhà thầu xếp\r\n              hạng tiếp theo vào thương thảo hợp đồng.\r\nE-CDNT 17.1   Thời hạn hiệu lực của E-HSDT là: ≥ 60 ngày kể từ ngày có thời điểm\r\n              đóng thầu.\r\nE-CDNT 18.2   Nội dung bảo đảm dự thầu:\r\n              - Giá trị bảo đảm dự thầu: 22.130.000 VNĐ.\r\n              - Đối với nhà thầu có tên trong danh sách nhà thầu có các hành vi quy\r\n              định tại khoản 1 Điều 18 của Nghị định số 24/2024/NĐ-CP và được đăng\r\n              tải trên Hệ thống mạng đấu thầu quốc gia phải thực hiện biện pháp bảo\r\n              đảm dự thầu với giá trị gấp 03 lần giá trị yêu cầu nêu trên trong thời hạn\r\n              02 năm kể từ lần cuối cùng thực hiện các hành vi này. Trường hợp nhà\r\n              thầu liên danh, thành viên liên danh có các hành vi quy định tại khoản 1\r\n              Điều 18 của Nghị định số 24/2024/NĐ-CP nêu trên phải thực hiện biện\r\n              pháp bảo đảm dự thầu với giá trị gấp 03 lần giá trị bảo đảm dự thầu tương\r\n              ứng với tỷ lệ giá trị công việc thành viên đó đảm nhận trong liên danh\r\n              trong thời hạn 02 năm kể từ lần cuối cùng thực hiện hành vi này.\r\n              - Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 90 ngày, kể từ ngày có\r\n              thời điểm đóng thầu.\r\nE-CDNT 18.4   Thời gian hoàn trả hoặc giải tỏa bảo đảm dự thầu đối với nhà thầu không\r\n              được lựa chọn: 13 ngày, kể từ ngày kết quả lựa chọn nhà thầu được phê\r\n              duyệt.\r\nE-CDNT 18.9   Bảo đảm dự thầu: Không áp dụng\r\n\r\nE-CDNT 27.2   Giá trị tối đa dành cho nhà thầu phụ: 0% giá dự thầu của nhà thầu\r\n\r\nE-CDNT 28.4   Cách tính ưu đãi:\r\n              a) Ưu đãi đối với hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất\r\n              trong nước dưới 50% và không có hàng hóa nào có chi phí sản xuất trong\r\n\f                             31\r\n\r\nnước từ 50% trở lên được xác định như sau:\r\n- Hàng hóa không thuộc đối tượng được hưởng ưu đãi phải cộng thêm\r\nmột khoản tiền bằng 7,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của\r\nhàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu\r\nđể so sánh, xếp hạng;\r\n- Đối với trường hợp nhà thầu chào hàng hóa có xuất xứ Việt Nam có tỷ\r\nlệ chi phí sản xuất trong nước dưới 50% mà cơ sở sản xuất có từ 50% lao\r\nđộng là người khuyết tật, thương binh, dân tộc thiểu số có hợp đồng lao\r\nđộng với thời gian thực hiện hợp đồng từ 03 tháng trở lên và đến thời\r\nđiểm đóng thầu hợp đồng vẫn còn hiệu lực thì được hưởng hệ số ưu đãi\r\n10% thay cho hệ số ưu đãi 7,5%.\r\nb) Ưu đãi đối với hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất\r\ntrong nước từ 50% trở lên được xác định như sau:\r\n-Hàng hóa không thuộc đối tượng được hưởng ưu đãi phải cộng thêm\r\nmột khoản tiền bằng 10% giá dự thầu trừ đi giá trị giảm giá (nếu có) của\r\nhàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu\r\nđể so sánh, xếp hạng; hàng hóa thuộc đối tượng ưu đãi mà có tỷ lệ chi\r\nphí sản xuất trong nước dưới 50% phải cộng thêm một khoản tiền bằng\r\n2,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá\r\ndự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng;\r\nhàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước dưới\r\n50% mà cơ sở sản xuất có từ 50% lao động là người khuyết tật, thương\r\nbinh, dân tộc thiểu số có hợp đồng lao động với thời gian thực hiện hợp\r\nđồng từ 03 tháng trở lên và đến thời điểm đóng thầu hợp đồng vẫn còn\r\nhiệu lực thì không phải cộng thêm tiền vào giá dự thầu của nhà thầu để\r\nso sánh, xếp hạng”;\r\n- Đối với các trường hợp nhà thầu chào hàng hóa có xuất xứ Việt Nam\r\ncó tỷ lệ chi phí sản xuất trong nước từ 50% trở lên mà cơ sở sản xuất có\r\ntừ 50% lao động là người khuyết tật, thương binh, dân tộc thiểu số có\r\nhợp đồng lao động với thời gian thực hiện hợp đồng từ 03 tháng trở lên,\r\nđến thời điểm đóng thầu hợp đồng vẫn còn hiệu lực thì được hưởng hệ\r\nsố ưu đãi 12% thay cho hệ số ưu đãi 10%.\r\nc) Sản phẩm đổi mới sáng tạo là hàng hóa có xuất xứ Việt Nam được\r\nhưởng ưu đãi như sau:\r\n- Hàng hóa không thuộc đối tượng được hưởng ưu đãi phải cộng thêm\r\nmột khoản tiền bằng 15% giá dự thầu trừ đi giá trị giảm giá (nếu có) của\r\nhàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu\r\nđể so sánh, xếp hạng; hàng hóa thuộc đối tượng ưu đãi mà có tỷ lệ chi\r\nphí sản xuất trong nước dưới 50% phải cộng thêm một khoản tiền bằng\r\n7,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá\r\ndự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng;\r\nhàng hóa thuộc đối tượng ưu đãi mà có tỷ lệ chi phí sản xuất trong nước\r\ntừ 50% trở lên phải cộng thêm một khoản tiền bằng 5% giá dự thầu trừ\r\nđi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị\r\ngiảm giá (nếu có) của nhà thầu để so sánh, xếp hạng;\r\n\f                                           32\r\n\r\n                    - Đối với các hàng hóa không phải là sản phẩm đổi mới sáng tạo\r\n              xuất xứ Việt Nam, trường hợp nhà thầu chào hàng hóa có xuất xứ Việt\r\n              Nam có tỷ lệ chi phí sản xuất trong nước dưới 50% thì khi tính ưu đãi,\r\n              hệ số 15% được thay bằng 7,5%; hàng hóa có xuất xứ Việt Nam có tỷ lệ\r\n              chi phí sản xuất trong nước từ 50% trở lên thì khi tính ưu đãi, hệ số 15%\r\n              được thay bằng 10%.\r\n              d) Sản phẩm đổi mới sáng tạo được hưởng ưu đãi theo quy định tại điểm\r\n              c khoản này khi đáp ứng một trong các điều kiện sau:\r\n              - Sản phẩm thuộc danh mục công nghệ cao được ưu tiên đầu tư phát triển\r\n              hoặc danh mục sản phẩm công nghệ cao được khuyến khích phát triển\r\n              theo quyết định của Thủ tướng Chính phủ;\r\n              - Sản phẩm hình thành từ kết quả khoa học và công nghệ của doanh\r\n              nghiệp khoa học và công nghệ theo quy định của pháp luật về doanh\r\n              nghiệp khoa học và công nghệ;\r\n              - Sản phẩm được tạo ra trên cơ sở sáng chế, thiết kế bố trí mạch tích hợp\r\n              bán dẫn, giống cây trồng của chính nhà thầu được cấp văn bằng bảo hộ\r\n              trong thời hạn không quá 05 năm kể từ ngày được cấp hoặc chương trình\r\n              máy tính của chính nhà thầu trong thời hạn không quá 05 năm kể từ ngày\r\n              được cấp giấy chứng nhận đăng ký quyền tác giả;\r\n              - Sản phẩm chip bán dẫn;\r\n              - Sản phẩm đạt giải thưởng Hồ Chí Minh, giải thưởng nhà nước về khoa\r\n              học và công nghệ theo quy định của pháp luật về giải thưởng khoa học\r\n              và công nghệ;\r\n              - Sản phẩm mới tạo ra từ kết quả nghiên cứu và phát triển tại một trong\r\n              các cơ sở của Trung tâm Đổi mới sáng tạo Quốc gia;\r\n              - Sản phẩm mới tạo ra từ kết quả nghiên cứu khoa học và phát triển công\r\n              nghệ theo quy định của pháp luật về chuyển giao công nghệ.\r\n              Sản phẩm đổi mới sáng tạo quy định tại khoản này được hưởng ưu đãi\r\n              trong thời hạn 06 năm kể từ lần đầu được sản xuất và đủ điều kiện để\r\n              đưa ra thị trường.\r\nE-CDNT 29.1      Phương pháp đánh giá E-HSDT là:\r\n                 - Đánh giá về năng lực và kinh nghiệm: Đạt/Không đạt.\r\n                 - Đánh giá về kỹ thuật: Đạt/Không đạt.\r\n                 - Đánh giá về tài chính: Phương pháp giá thấp nhất.\r\nE-CDNT        Cách thức thực hiện: Việc so sánh, xếp hạng E-HSDT được xác định trên\r\n29.3(d)       cơ sở giá dự thầu bao gồm toàn bộ thuế, phí, lệ phí (nếu có).\r\n\r\nE-CDNT        Xếp hạng nhà thầu: nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá\r\n29.3(đ)       (nếu có), cộng giá trị ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất.\r\n\r\nE-CDNT 31.4   Nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có) thấp nhất\r\n\r\nE-CDNT 34.1   Tỷ lệ tăng khối lượng tối đa là: 10%\r\n              Tỷ lệ giảm khối lượng tối đa là: 10%.\r\n\f                                         33\r\n\r\n\r\n\r\nE-CDNT 34.2   - Tùy chọn mua thêm: không áp dụng\r\n              - Tỷ lệ tùy chọn mua thêm tối đa là: 0%\r\nE-CDNT 38.2      - Người có thẩm quyền: Giám đốc Viễn thông Quảng Ngãi - Chi\r\n              nhánh Tập đoàn Bưu chính Viễn thông Việt Nam;\r\n                 + Địa chỉ: Lô 4i đường Tôn Đức Thắng, phường Lê Hồng Phong, TP.\r\n              Quảng Ngãi, tỉnh Quảng Ngãi.\r\n                 + E-mail: Tuandd.qni@vnpt.vn\r\n                 - Bộ phận thường trực giúp việc cho Chủ tịch Hội đồng tư vấn giải\r\n              quyết kiến nghị: Viễn thông Quảng Ngãi - Chi nhánh Tập đoàn Bưu\r\n              chính Viễn thông Việt Nam.\r\n                 + Địa chỉ: Lô 4i đường Tôn Đức Thắng, phường Lê Hồng Phong, TP.\r\n              Quảng Ngãi, tỉnh Quảng Ngãi.\r\n                  + E-mail: Bott.qni@vnpt.vn.\r\n\f                                             34\r\n\r\n                      Chương III. TIÊU CHUẨN ĐÁNH GIÁ E-HSDT\r\n\r\n       Mục 1. Đánh giá tính hợp lệ của E-HSDT\r\n       E-HSDT của nhà thầu được đánh giá là hợp lệ khi đáp ứng đầy đủ các nội dung sau\r\nđây:\r\n       1. Có bảo đảm dự thầu không vi phạm một trong các trường hợp quy định tại Mục\r\n18.3 E-CDNT. Thư bảo lãnh phải được đại diện hợp pháp của tổ chức tín dụng trong nước\r\nhoặc chi nhánh ngân hàng nước ngoài được thành lập theo pháp luật Việt Nam hoặc giấy\r\nchứng nhận bảo hiểm bảo lãnh phải được đại diện hợp pháp của doanh nghiệp bảo hiểm phi\r\nnhân thọ trong nước, chi nhánh doanh nghiệp bảo hiểm phi nhân thọ nước ngoài được thành\r\nlập theo pháp luật Việt Nam ký tên, đóng dấu (nếu có) với giá trị bảo lãnh, thời hạn có hiệu\r\nlực và đơn vị thụ hưởng theo yêu cầu của E-HSMT (đối với bảo lãnh dự thầu điện tử thì phải\r\nđược ký số). Thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh không được ký trước khi\r\nChủ đầu tư phát hành E-HSMT; không được kèm theo các điều kiện gây bất lợi cho Chủ đầu\r\ntư, Bên mời thầu (trong đó bao gồm việc không đáp ứng đủ các cam kết theo quy định tại\r\nMẫu số 04A, Mẫu số 04B Chương IV). Đối với bảo lãnh dự thầu hoặc chứng nhận bảo hiểm\r\nbảo lãnh bằng văn bản giấy, trường hợp có sự sai khác giữa thông tin về bảo đảm dự thầu mà\r\nnhà thầu kê khai trên Hệ thống và thông tin trong file quét (scan) thư bảo lãnh đính kèm thì\r\ncăn cứ vào thông tin trong file quét (scan) thư bảo lãnh dự thầu để đánh giá. Đối với nhà thầu\r\nliên danh, các thành viên liên danh phải sử dụng cùng thể thức bảo lãnh dự thầu: bảo lãnh dự\r\nthầu điện tử hoặc bằng giấy.\r\n       Đối với gói thầu có giá trị bảo đảm dự thầu nhỏ hơn 50 triệu đồng, nhà thầu có cam\r\nkết trong đơn dự thầu theo quy định tại Mục 18.8 E-CDNT.\r\n       2. Trường hợp nhà thầu liên danh thì thỏa thuận liên danh phải nêu rõ nội dung công\r\nviệc cụ thể và ước tính giá trị tương ứng mà từng thành viên trong liên danh sẽ thực hiện theo\r\nMẫu số 03 Chương IV. Việc phân chia công việc trong liên danh phải căn cứ các hạng mục\r\nnêu trong bảng giá dự thầu theo Mẫu số 12.1 (12.1A hoặc 12.1B hoặc 12.1C) hoặc Mẫu số\r\n12.2 (12.2A hoặc 12.2B hoặc 12.2C), Mẫu số 13 (13A hoặc 13B) Chương IV hoặc theo các\r\ncông việc thuộc quá trình sản xuất hạng mục trong bảng giá dự thầu, không được phân chia\r\ncác công việc không thuộc các hạng mục này hoặc không thuộc quá trình sản xuất các hạng\r\nmục này.\r\n       3. Nhà thầu bảo đảm tư cách hợp lệ theo quy định tại Mục 5 E-CDNT.\r\n       4. Trong thời hạn 03 năm trước thời điểm đóng thầu, nhà thầu không có nhân sự (ký\r\nkết hợp đồng lao động với nhà thầu tại thời điểm nhân sự thực hiện hành vi vi phạm) bị Tòa\r\nán kết án có hành vi vi phạm quy định về đấu thầu gây hậu quả nghiêm trọng theo quy định\r\ncủa pháp luật về hình sự nhằm mục đích cho nhà thầu đó trúng thầu.\r\n       5. Không trong trạng thái bị tạm ngừng, chấm dứt tham gia Hệ thống.\r\n       Nhà thầu có E-HSDT hợp lệ được xem xét, đánh giá trong bước tiếp theo.\r\n       Mục 2. Tiêu chuẩn đánh giá về năng lực và kinh nghiệm\r\n       2.1. Tiêu chuẩn đánh giá về năng lực và kinh nghiệm\r\n\f                                             35\r\n\r\n        Tiêu chuẩn đánh giá năng lực và kinh nghiệm thực hiện theo quy định tại Bảng số 01\r\n(đối với nhà thầu không phải là nhà sản xuất ra hàng hóa thuộc phạm vi của gói thầu) hoặc\r\nBảng số 02 (đối với nhà thầu là nhà sản xuất ra hàng hóa thuộc phạm vi của gói thầu) và được\r\nsố hóa dưới dạng webform trên Hệ thống. Sử dụng tiêu chí đạt, không đạt để xây dựng tiêu\r\nchuẩn đánh giá về năng lực và kinh nghiệm, trong đó quy định mức yêu cầu tối thiểu để đánh\r\ngiá là đạt đối với từng nội dung về năng lực và kinh nghiệm của nhà thầu, gồm: kinh nghiệm\r\nthực hiện các hợp đồng cung cấp hàng hóa tương tự; năng lực sản xuất hàng hóa; năng lực\r\ntài chính gồm giá trị tài sản ròng, doanh thu, việc thực hiện nghĩa vụ kê khai thuế, nộp thuế\r\nvà các chỉ tiêu cần thiết khác để đánh giá năng lực về tài chính của nhà thầu; cơ sở vật chất\r\nkỹ thuật, trình độ cán bộ chuyên môn thực hiện các dịch vụ liên quan (nếu có yêu cầu);\r\n       Việc xác định mức độ yêu cầu cụ thể đối với từng tiêu chuẩn quy định tại Mục này\r\ncăn cứ theo yêu cầu của từng gói thầu cụ thể. Nhà thầu được đánh giá đạt tất cả nội dung quy\r\nđịnh tại Bảng số 01 (đối với nhà thầu không phải là nhà sản xuất ra hàng hóa thuộc phạm vi\r\ncủa gói thầu) hoặc Bảng số 02 (đối với nhà thầu là nhà sản xuất ra hàng hóa thuộc phạm vi\r\ncủa gói thầu) thì đáp ứng yêu cầu về năng lực và kinh nghiệm.\r\n      Năng lực và kinh nghiệm của nhà thầu phụ sẽ không được xem xét khi đánh giá E-\r\nHSDT của nhà thầu. Bản thân nhà thầu phải đáp ứng các tiêu chí đánh giá về năng lực và\r\nkinh nghiệm.\r\n        Không đưa ra yêu cầu nhà thầu đã từng thực hiê ̣n mô ̣t hoặc nhiều hợp đồng trên một\r\nđịa bàn cụ thể hoặc nhà thầu phải có kinh nghiệm cung cấp hàng hóa hoă ̣c dịch vụ trên một\r\nđịa bàn cụ thể như là tiêu chí để loại bỏ nhà thầu.\r\n          Trường hợp đồng tiền nêu trong các hợp đồng tương tự hoặc xác nhận thanh toán của\r\nChủ đầu tư đối với những hợp đồng cung cấp hàng hóa đã thực hiện hoặc tờ khai nộp thuế\r\nhoặc các tài liệu liên quan chứng minh năng lực, kinh nghiệm của nhà thầu không phải VND\r\nthì khi lập E-HSDT, nhà thầu phải quy đổi về VND để làm cơ sở đánh giá E-HSDT. Việc quy\r\nđổi được áp dụng tỷ giá quy đổi của ngân hàng thương mại cổ phần Công thương Việt Nam\r\n(Viettinbank) tại ngày ký hợp đồng tương tự đó.\r\n        Trường hợp nhà thầu tham dự thầu là công ty mẹ (ví dụ như Tổng công ty) có huy\r\nđộng công ty con, công ty thành viên thực hiện một phần công việc của gói thầu thì nhà thầu\r\nphải kê khai cụ thể phần công việc dành cho các công ty con, công ty thành viên theo Mẫu\r\nsố 09B Chương IV. Việc đánh giá kinh nghiệm thực hiện hợp đồng tương tự căn cứ vào giá\r\ntrị, khối lượng công việc do công ty mẹ, công ty con, công ty thành viên đảm nhiệm trong\r\ngói thầu.\r\n\f                                                                36\r\n                                                                                              Bảng số 01 (Webform trên Hệ thống)\r\n\r\n\r\n                           BẢNG TIÊU CHUẨN ĐÁNH GIÁ VỀ NĂNG LỰC VÀ KINH NGHIỆM\r\n                      (Đối với nhà thầu không phải là nhà sản xuất(1) ra hàng hóa thuộc phạm vi của gói thầu)\r\n\r\n\r\n                 Các tiêu chí năng lực và kinh nghiệm                                   Các yêu cầu cần tuân thủ\r\n                                                                                                Nhà thầu liên danh         Tài liệu\r\n                                                                            Nhà thầu    Tổng các           Từng thành      cần nộp\r\nTT            Mô tả                             Yêu cầu\r\n                                                                             độc lập thành viên liên      viên liên danh\r\n                                                                                         danh\r\n1     Lịch sử không hoàn Từ ngày 01 tháng 01 năm 2022(2) đến thời Phải thỏa               Không áp dụng    Phải thỏa mãn   Mẫu số 07\r\n      thành hợp đồng do lỗi điểm đóng thầu, nhà thầu không có hợp đồng mãn yêu                              yêu cầu này\r\n      của nhà thầu          cung cấp hàng hóa, EPC, EP, PC, chìa khóa cầu này\r\n                            trao tay không hoàn thành do lỗi của nhà\r\n                            thầu(3).\r\n2     Thực hiện nghĩa vụ kê Đã thực hiện nghĩa vụ kê khai thuế, nộp Phải thỏa             Không áp dụng    Phải thỏa mãn    Cam kết\r\n      khai thuế, nộp thuế   thuế(4) của năm tài chính gần nhất so với thời mãn yêu                          yêu cầu này    trong đơn\r\n                            điểm đóng thầu.                                cầu này                                           dự thầu\r\n3     Năng lực tài chính\r\n3.1   Kết quả hoạt động tài Giá trị tài sản ròng của nhà thầu trong năm Phải thỏa         Không áp dụng    Phải thỏa mãn   Mẫu số 08\r\n      chính(5)              tài chính gần nhất so với thời điểm đóng thầu mãn yêu                           yêu cầu này\r\n                            phải dương.                                     cầu này\r\n                            (Giá trị tài sản ròng = Tổng tài sản - Tổng nợ)\r\n3.2   Doanh thu bình quân Doanh thu bình quân hằng năm (không bao           Phải thỏa     Phải thỏa mãn   Không áp dụng    Mẫu số 08\r\n      hằng năm (không bao gồm thuế VAT) của 03 (6)năm tài chính gần         mãn yêu        yêu cầu này\r\n\f                                                               37\r\n\r\n                Các tiêu chí năng lực và kinh nghiệm                                 Các yêu cầu cần tuân thủ\r\n                                                                                             Nhà thầu liên danh           Tài liệu\r\n                                                                             Nhà thầu    Tổng các        Từng thành       cần nộp\r\nTT           Mô tả                             Yêu cầu\r\n                                                                              độc lập thành viên liên   viên liên danh\r\n                                                                                          danh\r\n     gồm thuế VAT)           nhất so với thời điểm đóng thầu của nhà thầu     cầu này\r\n                             có giá trị tối thiểu là 3.073.051.500 (7)VND.\r\n4    Kinh nghiệm thực Nhà thầu đã hoàn thành tối thiểu 01 hợp đồng Phải thỏa           Không áp dụng     Phải thỏa mãn    Mẫu số\r\n     hiện hợp đồng cung tương tự với tư cách là nhà thầu chính (độc lập mãn yêu                         yêu cầu (tương     05A\r\n     cấp hàng hóa tương tự hoặc thành viên liên danh) hoặc nhà thầu       cầu này                       đương với phần\r\n                               (8)\r\n                           phụ trong khoảng thời gian kể từ ngày 01                                      công việc đảm\r\n                           tháng 01 năm 2022 (9) đến thời điểm đóng                                          nhận)\r\n                           thầu.\r\n                           Trong đó hợp đồng tương tự là:\r\n                           - Có tính chất tương tự: máy phát điện (10);\r\n                           - Có quy mô (giá trị) tối thiểu: 1.106.473.550\r\n                           VND (11).\r\n                           Trường hợp gói thầu có nhiều loại hàng hóa\r\n                           khác nhau thì việc đưa ra yêu cầu về hợp\r\n                           đồng tương tự được thực hiện theo Bảng Y.\r\n5    Khả năng bảo hành,      Nhà thầu phải chứng minh khả năng thực Phải thỏa           Phải thỏa mãn   Không áp dụng     Cam kết\r\n     bảo trì, duy tu, bảo    hiện nghĩa vụ bảo hành, bảo trì, duy tu, bảo mãn yêu        yêu cầu này                       của nhà\r\n     dưỡng, sửa chữa, cung   dưỡng, sửa chữa, cung cấp phụ tùng thay thế cầu này                                         thầu hoặc\r\n     cấp phụ tùng thay thế   hoặc cung cấp các dịch vụ sau bán hàng bằng                                                  hợp đồng\r\n     hoặc cung cấp các       một trong các cách sau đây:                                                                 nguyên tắc\r\n     dịch vụ sau bán hàng    - Nhà thầu cam kết có năng lực tự thực hiện\r\n     khác(12)                các nghĩa vụ bảo hành, bảo trì, duy tu, bảo\r\n\f                                                   38\r\n\r\n       Các tiêu chí năng lực và kinh nghiệm                              Các yêu cầu cần tuân thủ\r\n                                                                                 Nhà thầu liên danh          Tài liệu\r\n                                                                 Nhà thầu    Tổng các        Từng thành      cần nộp\r\nTT   Mô tả                          Yêu cầu\r\n                                                                  độc lập thành viên liên   viên liên danh\r\n                                                                              danh\r\n                   dưỡng, sửa chữa, cung cấp phụ tùng thay thế\r\n                   hoặc cung cấp các dịch vụ sau bán hàng theo\r\n                   yêu cầu của E-HSMT.\r\n                   - Nhà thầu ký hợp đồng nguyên tắc với đơn\r\n                   vị có đủ khả năng thực hiện nghĩa vụ bảo\r\n                   hành, bảo trì, duy tu, bảo dưỡng, sửa chữa,\r\n                   cung cấp phụ tùng thay thế hoặc cung cấp\r\n                   các dịch vụ sau bán hàng theo yêu cầu của\r\n                   E-HSMT.\r\n\f                                                 39\r\n       Ghi chú:\r\n       (1) Nhà sản xuất được hiểu là doanh nghiệp/cơ sở sản xuất tự sản xuất ra hàng hóa hoặc tham\r\ngia vào quá trình sản xuất ra hàng hóa hoặc công ty con, công ty mẹ phụ trách việc phân phối, tiêu\r\nthụ sản phẩm do công ty mẹ, công ty con khác trong Tập đoàn, Tổng công ty sản xuất.\r\n       (2) Ghi thời gian yêu cầu, thông thường từ 03 năm đến 05 năm trước năm có thời điểm đóng\r\nthầu. Ví dụ: từ ngày 01 tháng 01 năm 2019 đến thời điểm đóng thầu.\r\n       (3) Hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay không hoàn thành do lỗi\r\ncủa nhà thầu bao gồm:\r\n        - Hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay bị Chủ đầu tư kết luận nhà\r\nthầu không hoàn thành và nhà thầu không phản đối;\r\n        - Hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay bị Chủ đầu tư kết luận nhà\r\nthầu không hoàn thành, không được nhà thầu chấp thuận nhưng đã được trọng tài hoặc Tòa án kết\r\nluận theo hướng bất lợi cho nhà thầu.\r\n        Các hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay không hoàn thành không\r\nbao gồm các hợp đồng mà quyết định của Chủ đầu tư đã bị bác bỏ bằng cơ chế giải quyết tranh chấp.\r\nViệc xác định hợp đồng không hoàn thành phải dựa trên tất cả những thông tin về tranh chấp hoặc\r\nkiện tụng được giải quyết theo quy định của cơ chế giải quyết tranh chấp của hợp đồng tương ứng và\r\nkhi mà nhà thầu đã hết tất cả các cơ hội có thể khiếu nại. Đối với các hợp đồng chậm tiến độ do lỗi\r\ncủa nhà thầu nhưng vẫn hoàn thành hợp đồng thì không được coi là hợp đồng không hoàn thành.\r\n        Đối với nhà thầu liên danh mà chỉ có một hoặc một số thành viên trong liên danh vi phạm và\r\nbị cấm tham gia hoạt động đấu thầu theo quy định tại khoản 1 Điều 125 của Nghị định số 24/2024/NĐ-\r\nCP thì thành viên liên danh còn lại không bị coi là không hoàn thành hợp đồng do lỗi của nhà thầu.\r\nTrường hợp một hoặc một số thành viên liên danh vi phạm hợp đồng, không còn năng lực để tiếp tục\r\nthực hiện hợp đồng, làm ảnh hưởng nghiêm trọng đến tiến độ, chất lượng, hiệu quả của gói thầu thì\r\nchỉ một hoặc một số thành viên liên danh vi phạm hợp đồng bị coi là không hoàn thành hợp đồng,\r\nthành viên còn lại không bị coi là không hoàn thành hợp đồng do lỗi của nhà thầu.\r\n       (4) Nhà thầu cung cấp tài liệu chứng minh đã thực hiện nghĩa vụ kê khai thuế và nộp thuế thu\r\nnhập doanh nghiệp (thuế thu nhập cá nhân đối với nhà thầu là hộ kinh doanh) của năm tài chính gần\r\nnhất so với thời điểm đóng thầu (đối với trường hợp Hệ thống chưa cập nhật thông tin về nghĩa vụ\r\nnộp thuế) để đối chiếu khi được mời vào đối chiếu tài liệu. Nghĩa vụ kê khai thuế và nộp thuế phải\r\nđược thực hiện trước thời điểm đóng thầu. Nghĩa vụ nộp thuế là nộp thuế với giá trị thuế tương ứng\r\nvới thuế suất, thu nhập chịu thuế, doanh thu tính thuế nhà thầu kê khai trên Hệ thống thuế điện tử (số\r\nthuế đã nộp tương ứng với số thuế phải nộp); trường hợp được chậm nộp thuế, miễn thuế, giảm thuế\r\ntheo chính sách của Nhà nước thì thực hiện theo quy định này. Trường hợp Hệ thống chưa trích xuất\r\ntự động thông tin về nghĩa vụ nộp thuế của nhà thầu thì nhà thầu nộp các tài liệu như sau:\r\n        - Tờ khai thuế (hoặc thông báo nộp tiền của cơ quan thuế đối với hộ kinh doanh) và Giấy nộp\r\ntiền có xác nhận của cơ quan thuế được in từ Hệ thống thuế điện tử hoặc\r\n       - Tờ khai thuế (hoặc thông báo nộp tiền của cơ quan thuế đối với hộ kinh doanh) và xác nhận\r\ncủa cơ quan thuế về việc thực hiện nghĩa vụ thuế.\r\n       Trường hợp thời điểm đóng thầu sau ngày kết thúc năm tài chính của nhà thầu (năm Y) và\r\ntrước hoặc trong ngày cuối cùng của tháng thứ 3 tính từ ngày kết thúc năm Y, yêu cầu đã thực hiện\r\nnghĩa vụ kê khai thuế và nộp thuế áp dụng đối với năm tài chính trước năm Y (năm Y-1).\r\n       (Ví dụ: Thời điểm đóng thầu là ngày 20/3/2024, năm tài chính của nhà thầu kết thúc vào ngày\r\n31/12 thì nhà thầu phải chứng minh đã thực hiện nghĩa vụ kê khai thuế và nộp thuế của năm 2022).\r\n       (5) Việc xác định giá trị tài sản ròng được thực hiện trên cơ sở báo cáo tài chính của nhà thầu.\r\n\f                                                 40\r\nTrường hợp thời điểm đóng thầu sau ngày kết thúc năm tài chính của nhà thầu (năm Y) và trước hoặc\r\ntrong ngày cuối cùng của tháng thứ 3 tính từ ngày kết thúc năm Y, việc xác định giá trị tài sản ròng\r\ncủa nhà thầu được thực hiện trên cơ sở báo cáo tài chính năm trước của năm Y (năm Y-1).\r\n       Ví dụ: Thời điểm đóng thầu là ngày 20/3/2024, năm tài chính của nhà thầu kết thúc vào ngày\r\n31/12 thì việc xác định giá trị tài sản ròng của nhà thầu được thực hiện trên cơ sở báo cáo tài chính\r\ncủa năm 2022.\r\n       Đối với nhà thầu là hộ kinh doanh thì không đánh giá tiêu chí này.\r\n       (6) Ghi thời gian yêu cầu, thông thường từ 03 năm đến 05 năm trước năm có thời điểm đóng\r\nthầu. Trường hợp nhà thầu có số năm thành lập ít hơn số năm theo yêu cầu của E-HSMT thì doanh\r\nthu bình quân hằng năm (không bao gồm thuế VAT) được tính trên số năm mà nhà thầu thành lập.\r\nTrong trường hợp này, nếu doanh thu bình quân hằng năm (không bao gồm thuế VAT) của nhà thầu\r\nđáp ứng yêu cầu về giá trị của E-HSMT thì nhà thầu vẫn được đánh giá tiếp mà không bị loại.\r\n       Đối với nhà thầu là hộ kinh doanh, không bắt buộc phải nộp báo cáo tài chính nhưng nhà thầu\r\nphải cung cấp tài liệu chứng minh doanh thu tương ứng với nghĩa vụ thuế.\r\n        Trường hợp thời điểm đóng thầu sau ngày kết thúc năm tài chính của nhà thầu (năm Y) và\r\ntrước hoặc trong ngày cuối cùng của tháng thứ 3 tính từ ngày kết thúc năm Y, yêu cầu về nộp báo\r\ncáo tài chính áp dụng đối với các năm trước của năm Y (năm Y-1, Y-2...).\r\n       Ví dụ 1: Thời điểm đóng thầu là ngày 20/3/2024, năm tài chính của nhà thầu kết thúc vào\r\nngày 31/12 và E-HSMT yêu cầu nhà thầu nộp báo cáo tài chính của 03 năm gần nhất thì nhà thầu\r\nphải nộp báo cáo tài chính của các năm 2020, 2021, 2022.\r\n        Ví dụ 2: Doanh thu bình quân hằng năm (không bao gồm thuế VAT) của 3 năm tài chính gần\r\nnhất so với thời điểm đóng thầu. Trong trường hợp này, nếu thời điểm đóng thầu là ngày 15/11/2024\r\nthì nhà thầu phải nộp báo cáo tài chính của các năm 2021, 2022, 2023. Nhà thầu được thành lập vào\r\nnăm 2022 nhưng doanh thu trung bình của năm 2022 và năm 2023 đáp ứng yêu cầu thì nhà thầu\r\nđược tiếp tục đánh giá.\r\n        (7) Cách tính toán thông thường về mức yêu cầu doanh thu bình quân hằng năm (không bao\r\ngồm thuế VAT):\r\n        a) Trường hợp thời gian thực hiện gói thầu từ 12 tháng trở lên thì cách tính doanh thu như sau:\r\n        Yêu cầu tối thiểu về mức doanh thu bình quân hằng năm (không bao gồm thuế VAT) = [(Giá\r\ngói thầu – giá trị thuế VAT)/thời gian thực hiện gói thầu theo năm] x k. Thông thường yêu cầu hệ số\r\n“k” trong công thức này là từ 1,5 đến 2.\r\n        b) Trường hợp thời gian thực hiện gói thầu dưới 12 tháng thì cách tính doanh thu như sau:\r\n        Yêu cầu tối thiểu về mức doanh thu bình quân hằng năm (không bao gồm thuế VAT) = (Giá\r\ngói thầu – giá trị thuế VAT) x k. Thông thường yêu cầu hệ số “k” trong công thức này là 1,5.\r\n        Đối với gói thầu mua sắm tập trung áp dụng lựa chọn nhà thầu theo khả năng cung cấp, doanh\r\nthu được xác định theo công thức trên tương ứng với giá dự thầu (thay “giá gói thầu” bằng “giá dự\r\nthầu” trong công thức). Trong trường hợp này, chủ đầu tư cần nêu cụ thể hệ số “k”.\r\n       (8) Đối với các hợp đồng mà nhà thầu đã tham gia với tư cách là thành viên liên danh hoặc\r\nnhà thầu phụ thì chỉ tính giá trị phần việc do nhà thầu thực hiện.\r\n       (9) Ghi thời gian yêu cầu, thông thường là từ 03 năm đến 05 năm trước năm có thời điểm\r\nđóng thầu. Ví dụ: từ ngày 01 tháng 01 năm 2019 đến thời điểm đóng thầu.\r\n       (10) Tương tự về tính chất: Chủ đầu tư lựa chọn một trong hai cách thức để quy định trong E-\r\nHSMT như sau:\r\n       a) Cách 1: là hàng hóa thuộc cùng lĩnh vực tổng quát (chủ đầu tư nêu lĩnh vực tổng quát, ví\r\n\f                                                 41\r\ndụ thiết bị y tế, thiết bị điện, thiết bị văn phòng...) hoặc\r\n        b) Cách 2: E-HSMT quy định theo 2 tiêu chí\r\n        (i) Tiêu chí 1: là hàng hóa thuộc cùng lĩnh vực tổng quát (chủ đầu tư nêu lĩnh vực tổng quát,\r\nví dụ thiết bị y tế, thiết bị điện, thiết bị văn phòng...)\r\n        (ii) Tiêu chí 2: là hàng hóa có cùng mã Chương, mã Nhóm (tương ứng với 4 số đầu tiên của\r\nbộ mã) trong Hệ thống hài hòa mô tả và mã hóa hàng hóa (HS – Harmonized Commodity Description\r\nand Coding System) theo Hệ thống phân loại hàng hóa do Tổ chức Hải quan thế giới WCO phát hành\r\n(gọi chung là mã HS). Mã HS căn cứ theo Thông tư số 31/2022/TT-BTC ngày 08 tháng 6 năm 2022\r\ncủa Bộ Tài chính (được Tổng Cục Hải quan đăng tải trên trang thông tin điện tử:\r\nhttps://www.customs.gov.vn).\r\n        Nhà thầu cung cấp hàng hóa thuộc cùng lĩnh vực tổng quát do E-HSMT yêu cầu (Tiêu chí 1)\r\nhoặc cùng 4 số đầu tiên mã HS (Tiêu chí 2) đều được coi là có tính chất tương tự với hàng hóa thuộc\r\ngói thầu. Trường hợp một hạng mục hàng hóa có nhiều mã HS khác nhau, E-HSMT quy định các mã\r\nHS này, nhà thầu có hàng hóa đáp ứng một trong các mã HS này được coi là đáp ứng yêu cầu của E-\r\nHSMT.\r\n        Ví dụ: hàng hóa thuộc gói thầu là máy tính xách tay có mã HS là 84.71.30.20 thì các hàng\r\nhóa có mã HS là 84.71.xx.xx được coi là có tính chất tương tự. Trường hợp hàng hóa thuộc gói thầu\r\nchưa được công bố mã HS, nhà thầu phải kê khai các hợp đồng cung cấp hàng hóa có cùng lĩnh vực\r\ntổng quát theo yêu cầu của E-HSMT (Tiêu chí 1).\r\n        - Đối với gói thầu mua trang thiết bị y tế, mã HS được xác định theo Thông tư số 14/2018/TT-\r\nBYT ngày 15 tháng 5 năm 2018 của Bộ Y tế, hàng hóa tương tự theo mã HS (xác định theo tiêu chí\r\n2) là trang thiết bị y tế cùng nhóm hàng hóa (tương ứng với 4 số đầu tiên của bộ mã) quy định tại\r\nThông tư số 14/2018/TT-BYT.\r\n        Trong quá trình thực hiện, trường hợp Thông tư số 31/2022/TT-BTC, Thông tư số\r\n14/2018/TT-BYT được sửa đổi, bổ sung hoặc thay thế thì áp dụng theo văn bản quy phạm pháp luật\r\nsửa đổi, bổ sung hoặc thay thế Thông tư số 31/2022/TT-BTC, Thông tư số 14/2018/TT-BYT).\r\n        - Trường hợp chủ đầu tư, bên mời thầu khó khăn trong việc xác định mã HS của hàng hóa\r\ntheo Tiêu chí 2, E-HSMT được đưa ra quy định tương tự về lĩnh vực tổng quát (theo Tiêu chí 1).\r\nTrong trường hợp này, nếu nhà thầu xác định được mã HS của hàng hóa theo yêu cầu của gói thầu và\r\nmã HS của hàng hóa trong hạng mục, hợp đồng đã thực hiện (nghiệm thu) cùng nhóm (tương ứng\r\nvới 4 số đầu tiên của bộ mã) thì hạng mục, hợp đồng này được coi là tương tự để xem xét, đánh giá\r\n(được coi như nhà thầu đáp ứng Tiêu chí 2).\r\n        - Trường hợp gói thầu có nhiều hạng mục thì có thể chỉ quy định lĩnh vực tổng quát, mã HS\r\ncho các hạng mục chính của gói thầu.\r\n       (11) Quy mô của hợp đồng tương tự:\r\n       Trường hợp gói thầu có nhiều hạng mục hàng hóa thì phải ghi giá trị tương ứng của từng hạng\r\nmục hàng hóa để làm cơ sở đánh giá kinh nghiệm thực hiện hợp đồng cung cấp hàng hóa tương tự\r\ncủa nhà thầu.\r\n       Trường hợp gói thầu bao gồm nhiều loại hàng hóa khác nhau thì tùy theo tính chất, quy mô\r\ngói thầu để Bên mời thầu đưa ra yêu cầu về quy mô tương tự trên cơ sở các loại hàng hóa chính của\r\ngói thầu (phải nêu rõ các hàng hóa chính) hoặc yêu cầu về quy mô tương tự trên cơ sở tất cả các loại\r\nhàng hóa của gói thầu, trong đó ghi quy mô yêu cầu đối với mỗi hạng mục hàng hóa chính hoặc mỗi\r\nhạng mục hàng hóa. Trường hợp mua sắm tập trung hoặc mua sắm hàng hóa có số lượng, khối lượng\r\nmời thầu lớn thì có thể điều chỉnh giảm yêu cầu về quy mô của hợp đồng tương tự xuống còn Y/1,25\r\nvà/hoặc chia gói thầu thành các phần (lô) để tăng tính cạnh tranh cho gói thầu. Trong đó, Y thông\r\nthường khoảng 50% giá trị của gói thầu đang xét; riêng đối với trường hợp gói thầu có một số hạng\r\n\f                                                42\r\nmục hàng hóa có cùng mã Chương, mã Nhóm thì việc xác định quy mô hợp đồng tương tự được xác\r\nđịnh theo điểm (iii) và điểm (iv) ghi chú này.\r\n       Đối với gói thầu mua sắm hàng hóa có khối lượng, số lượng công việc căn cứ nhu cầu theo\r\ncác năm và thời gian thực hiện gói thầu dài hơn 1 năm thì E-HSMT yêu cầu về giá trị của hợp đồng\r\ntương tự trong 01 chu kỳ (01 năm) mà không xác định yêu cầu theo tổng số năm.\r\n       Ví dụ: gói thầu cung cấp vật tư X cho nhu cầu của chủ đầu tư trong 02 năm 2024-2025 (từ\r\n01/01/2024 đến 31/12/2025), giá gói thầu là 100.000.000.000 đồng (tính cho nhu cầu trong 02 năm).\r\nYêu cầu giá trị của hợp đồng tương tự là: 50% x 100.000.000.000/2 =25.000.000.000 đồng.\r\n       Việc đánh giá về quy mô của hợp đồng tương tự căn cứ vào giá trị hoàn thành, được nghiệm\r\nthu như sau:\r\n         (i) Có ít nhất 01 hợp đồng hoàn thành cung cấp đầy đủ các loại hàng hóa tương tự có giá trị\r\nđáp ứng tối thiểu là Y (hoặc Y/1,25 nếu thuộc trường hợp mua sắm tập trung hoặc mua sắm hàng hóa\r\ncó số lượng, khối lượng mời thầu lớn), trong đó từng hạng mục tương tự trong hợp đồng không cần\r\ncó giá trị đáp ứng 50% (hoặc 40% nếu thuộc trường hợp mua sắm tập trung hoặc mua sắm hàng hóa\r\ncó số lượng, khối lượng mời thầu lớn) giá trị tương ứng của hạng mục đó trong gói thầu hoặc\r\n        (ii) Có các hạng mục hàng hóa tương tự đã thực hiện trong các hợp đồng khác nhau (hợp đồng\r\ncó thể đã hoàn thành hoặc đang thực hiện, chưa nghiệm thu, thanh lý) nhưng bảo đảm giá trị của từng\r\nhạng mục hàng hóa tương tự đã thực hiện đáp ứng tối thiểu 50% giá trị của từng hạng mục hàng hóa\r\ntrong gói thầu đang xét (hoặc 40% nếu thuộc trường hợp mua sắm tập trung hoặc mua sắm hàng hóa\r\ncó số lượng, khối lượng mời thầu lớn), trong đó không được cộng gộp giá trị của hạng mục hàng hóa\r\ntương tự trong nhiều hợp đồng khác nhau để hình thành một hạng mục hàng hóa tương tự có giá trị\r\nlớn hơn 50% (hoặc 40% nếu thuộc trường hợp mua sắm tập trung hoặc mua sắm hàng hóa có số\r\nlượng, khối lượng mời thầu lớn) giá trị của hạng mục hàng hóa gói thầu đang xét.\r\n        Trong đó:\r\n        + Hạng mục hàng hóa đã thực hiện là một phần hoặc toàn bộ khối lượng hàng hóa trong hạng\r\nmục đã được nghiệm thu trong khoảng thời gian quy định mà không xét đến thời gian ký kết hợp\r\nđồng. Thời điểm xác nhận hạng mục hàng hóa đã thực hiện để xác định hạng mục hàng hóa tương tự\r\nlà thời điểm nghiệm thu hàng hóa, không căn cứ vào thời điểm ký kết hợp đồng.\r\n        + Hợp đồng hoàn thành là hợp đồng có toàn bộ hàng hóa đã được nghiệm thu hoặc hợp đồng\r\nđã được thanh lý. Thời điểm xác nhận hợp đồng hoàn thành để xác định hợp đồng tương tự là thời\r\nđiểm nghiệm thu hàng hóa, không căn cứ vào thời điểm ký kết hợp đồng.\r\n        - Trường hợp nhà thầu vừa là nhà sản xuất, vừa là nhà cung cấp (một số hàng hóa hoặc một\r\nphần khối lượng hàng hóa do nhà thầu chào trong E-HSDT là do nhà thầu sản xuất, một số hàng hóa\r\nkhác hoặc một phần khối lượng hàng hóa do nhà thầu mua từ nhà sản xuất, cung cấp khác để cung\r\ncấp cho gói thầu), thì ngoài kê khai về kinh nghiệm thực hiện hợp đồng tương tự, nhà thầu còn phải\r\nkê khai về năng lực sản xuất theo nội dung quy định tại Mục 4 Bảng số 02 Chương này. Việc đánh\r\ngiá kinh nghiệm của nhà thầu sẽ được thực hiện trên cơ sở hợp đồng cung cấp hàng hóa tương tự\r\n(tương ứng với phần hàng hóa mà nhà thầu mua từ nhà sản xuất, cung cấp khác) và năng lực sản xuất\r\ncủa nhà thầu (tương ứng với phần hàng hóa mà nhà thầu tự sản xuất để cung cấp cho gói thầu).\r\n       Đối với gói thầu mua sắm tập trung áp dụng lựa chọn nhà thầu theo khả năng cung cấp, hợp\r\nđồng tương tự được xác định tương ứng với khối lượng, giá trị của hàng hóa mà nhà thầu dự thầu,\r\nbảo đảm giá trị của từng hạng mục hàng hóa tương tự đã thực hiện đáp ứng tối thiểu 50% giá trị của\r\ntừng hạng mục hàng hóa mà nhà thầu chào (hoặc 40% nếu thuộc trường hợp mua sắm tập trung hoặc\r\nmua sắm hàng hóa có số lượng, khối lượng mời thầu lớn).\r\n        Trường hợp một số hạng mục hàng hóa trong gói thầu có cùng mã Chương, mã Nhóm (mã A)\r\nthì việc đánh giá về quy mô của hợp đồng tương tự căn cứ vào giá trị hoàn thành, được nghiệm thu\r\n\f                                                 43\r\nnhư sau:\r\n       (iii) Có ít nhất 01 hợp đồng hoàn thành cung cấp đầy đủ các loại hàng hóa tương tự có giá trị\r\nđáp ứng tối thiểu là K (hoặc K/1,25 nếu thuộc trường hợp mua sắm tập trung hoặc mua sắm hàng hóa\r\ncó số lượng, khối lượng mời thầu lớn), trong đó K bằng 50% tổng giá trị các hạng mục không có\r\ncùng mã Chương, mã Nhóm (không có mã A) và giá trị cao nhất của các hạng mục có cùng chung\r\nmã A (giá trị hạng mục theo giá gói thầu, dự toán được duyệt) hoặc\r\n        (iv) Có các hạng mục hàng hóa tương tự đã thực hiện trong các hợp đồng khác nhau (hợp\r\nđồng có thể đã hoàn thành hoặc đang thực hiện, chưa nghiệm thu, thanh lý) nhưng bảo đảm giá trị\r\ncủa từng hạng mục hàng hóa tương tự không có mã A đã thực hiện đáp ứng tối thiểu 50% giá trị của\r\ntừng hạng mục hàng hóa trong gói thầu đang xét (hoặc 40% nếu thuộc trường hợp mua sắm tập trung\r\nhoặc mua sắm hàng hóa có số lượng, khối lượng mời thầu lớn), đối với hạng mục hàng hóa tương tự\r\ncó cùng mã A thì chỉ cần giá trị của hạng mục hàng hóa tương tự đã thực hiện đáp ứng tối thiểu 50%\r\ngiá trị cao nhất của hạng mục hàng hóa cùng mã A trong gói thầu đang xét (hoặc 40% nếu\r\nthuộc trường hợp mua sắm tập trung hoặc mua sắm hàng hóa có số lượng, khối lượng mời thầu lớn).\r\nKhông được cộng gộp giá trị của hạng mục hàng hóa tương tự trong nhiều hợp đồng khác nhau để hình thành\r\nmột hạng mục hàng hóa tương tự có giá trị lớn hơn 50% (hoặc 40% nếu thuộc trường hợp mua sắm tập\r\ntrung hoặc mua sắm hàng hóa có số lượng, khối lượng mời thầu lớn) giá trị của hạng mục hàng hóa gói\r\nthầu đang xét.\r\n       * Ví dụ cho ghi chú số (10), (11):\r\n        - Ví dụ 1: Gói thầu đang xét là gói thầu cung cấp 500.000 cái bơm tiêm dùng một lần có mã\r\nHS 9018.31.10 (Theo quy định của Thông tư số 14/2018/TT-BYT) giá trị 1.000.000.000 đồng và 100\r\nchiếc đèn mổ treo trần có mã HS 9405.10.20 (Theo quy định của Thông tư số 14/2018/TT-BYT) giá\r\ntrị 2.000.000.000 đồng. Nhà thầu X có hợp đồng A (chưa hoàn thành, chưa được thanh lý) cung cấp\r\n2 máy thở có mã HS 9018.90.30, trong đó đã bàn giao 1 chiếc (đã được nghiệm thu) với giá trị\r\n900.000.000 đồng (> 50% giá trị hạng mục bơm tiêm dùng một lần) và có hợp đồng B (chưa hoàn\r\nthành, chưa được thanh lý) cung cấp 200 chiếc đèn phẫu thuật có mã HS 9405.40.91, trong đó đã bàn\r\ngiao 80 chiếc (đã được nghiệm thu) với giá trị 1.450.000.000 đồng (> 50% giá trị hạng mục đèn mổ\r\ntreo trần) thì nhà thầu X được đánh giá là đáp ứng yêu cầu về hợp đồng tương tự của gói thầu này.\r\n        - Ví dụ 2: Phạm vi cung cấp gói thầu là mua xe Ben tự đổ kèm theo 20 cái lốp xe dự phòng;\r\ngiá gói thầu được phê duyệt là 1,8 tỷ đồng (trong đó giá trị của xe Ben là 1,64 tỷ đồng và 20 lốp dự\r\nphòng có giá trị 0,16 tỷ đồng). Như vậy, trong trường hợp này thì hàng hóa chính của gói thầu là xe\r\nBen tự đổ và quy mô của hợp đồng tương tự được xác định bằng 50% x 1,64 tỷ đồng.\r\n        - Ví dụ 3: Phạm vi cung cấp của gói thầu đang xét gồm 50 máy điều hòa (mã HS 8415; giá dự\r\ntoán 2 tỷ đồng); 20 máy tính xách tay (mã HS 8507; giá dự toán 400 triệu đồng); 20 máy in Laser\r\n(mã HS 8443; giá dự toán 100 triệu đồng), giao hàng trong thời gian 180 ngày kể từ ngày hợp đồng\r\ncó hiệu lực. Nhà thầu tham dự thầu là nhà thầu Liên danh A – B trong đó thành viên A là nhà sản\r\nxuất máy điều hòa đảm nhận phần công việc cung cấp máy điều hòa (80% giá trị công việc gói thầu),\r\nthành viên B là nhà thương mại đảm nhận phần công việc cung cấp máy tính xách tay và máy in của\r\ngói thầu (20% giá trị công việc gói thầu). Trong trường hợp này, nhà thầu Liên danh A – B được coi\r\nlà đáp ứng yêu cầu về năng lực sản xuất và kinh nghiệm thực hiện hợp đồng nếu:\r\n        + Thành viên A cung cấp được tài liệu chứng minh công suất thiết kế của nhà máy, dây chuyền\r\nthiết bị sản xuất máy điều hòa đạt tối thiểu 12,5 máy điều hòa/tháng (1,5 x 50 máy x 30 /180 ngày)\r\nhoặc sản lượng sản xuất máy điều hòa của 01 tháng cao nhất trong vòng 05 năm gần nhất tính đến\r\nthời điểm đóng thầu bằng hoặc lớn hơn 12,5 máy/tháng;\r\n       + Thành viên B đã thực hiện cung cấp các mã hàng hóa 8507, 8443 trong cùng 01 hợp đồng\r\n\f                                                 44\r\nhoặc ở 02 hợp đồng khác nhau nhưng bảo đảm giá trị mã hàng hóa 8507 trong 01 hợp đồng bằng\r\nhoặc lớn hơn 50% giá trị của hạng mục máy tính xách tay (tức là ≥50% x 400 triệu đồng), giá trị mã\r\nhàng hóa 8443 trong 01 hợp đồng bằng hoặc lớn hơn 50% giá trị của hạng mục máy in laser (tức là\r\n≥ 50% x 100 triệu đồng).\r\n        - Ví dụ 4: Phạm vi cung cấp gói thầu mua sắm hàng hóa Q như sau:\r\n\r\n                                                                   Giá trị theo dự toán\r\n           STT         Danh mục hàng hóa              Mã HS\r\n                                                                          (VND)\r\n\r\n             1       Hàng hóa A                       9025                10.000.000.000\r\n\r\n             2       Hàng hóa B                       9030                 8.000.000.000\r\n\r\n             3       Hàng hóa C                       9030                12.000.000.000\r\n\r\n        Trong trường hợp này, nhà thầu A tham dự gói thầu mua sắm hàng hóa Q nêu trên được coi\r\nlà đáp ứng yêu cầu về kinh nghiệm thực hiện hợp đồng cung cấp hàng hóa tương tự nếu:\r\n       + Cung cấp 01 hợp đồng có đầy đủ các mã hàng hóa 9025 và 9030 và tổng giá trị của mã hàng\r\nhóa 9025, 9030 trong hợp đồng đã hoàn thành với giá trị tối thiểu là 11 tỷ đồng (50% x (10 tỷ đồng\r\n+ 12 tỷ đồng)) hoặc\r\n         + Cung cấp 01 hợp đồng trong đó đã thực hiện việc cung cấp mã hàng hóa 9025 với giá trị tối\r\nthiểu 5 tỷ đồng (50% x 10 tỷ đồng) và 01 hợp đồng đã thực hiện việc cung cấp mã hàng hóa 9030 với\r\ngiá trị tối thiểu 6 tỷ đồng [50% x 12 tỷ đồng)].”.\r\n        Trường hợp nhà thầu A cung cấp 02 hợp đồng có đầy đủ các mã hàng hóa 9025 và 9030, trong\r\nđó hợp đồng số 01: giá trị của mã 9025 là 3 tỷ đồng, giá trị của mã 9030 là 5 tỷ đồng và hợp đồng số\r\n02: giá trị của mã 9025 là 3 tỷ đồng, giá trị của mã 9030 là 4 tỷ đồng thì được coi là không đáp ứng\r\nyêu cầu về kinh nghiệm thực hiện hợp đồng cung cấp hàng hóa tương tự.\r\n        - Ví dụ 5: Gói thầu mua sắm hàng hóa chia thành nhiều phần (ví dụ chia thành 03 phần) như\r\n           sau:\r\n\r\n                                                                            Giá trị theo dự toán\r\n  STT            Tên phần (lô)        Phạm vi cung cấp         Mã HS\r\n                                                                                   (VND)\r\n\r\n    1              Lô số 01         Hàng hóa A                   9025              10.000.000.000\r\n\r\n    2              Lô số 02         Hàng hóa B                   9025              20.000.000.000\r\n\r\n    3              Lô số 03         Hàng hóa C                   9025              30.000.000.000\r\n\r\n       Trong trường hợp này, nhà thầu tham dự thầu đối với cả 03 phần của gói thầu mua sắm hàng\r\nhóa nêu trên có 01 hợp đồng cung cấp mã hàng hóa 9025 với giá trị đã thực hiện là Z được đánh giá\r\nnhư sau:\r\n       + Trường hợp 1: nếu Z < 5.000.000.000 VND thì được đánh giá là không đáp ứng yêu cầu về\r\nkinh nghiệm thực hiện hợp đồng cung cấp hàng hóa tương tự đối với cả 03 phần (Lô số 01, 02, 03)\r\nnhà thầu tham dự thầu.\r\n       + Trường hợp 2: nếu 5.000.000.000 ≤ Z < 10.000.000.000 VND thì được đánh giá là đáp ứng\r\nyêu cầu về kinh nghiệm thực hiện hợp đồng cung cấp hàng hóa tương tự đối với Lô số 01.\r\n\f                                               45\r\n       + Trường hợp 3: nếu 10.000.000.000 ≤ Z < 15.000.000.000 VND thì được dánh giá là đáp\r\nứng yêu cầu về kinh nghiệm thực hiện hợp đồng cung cấp hàng hóa tương tự đối với Lô số 01 và Lô\r\nsố 02.\r\n        + Trường hợp 4: nếu Z ≥ 15.000.000.000 VND thì được đánh giá là đáp ứng yêu cầu về kinh\r\nnghiệm thực hiện hợp đồng cung cấp hàng hóa tương tự đối với cả 03 phần (Lô số 01, 02, 03) nhà\r\nthầu tham dự thầu.”.\r\n       (12) Trường hợp không yêu cầu dịch vụ sau bán hàng thì gạch bỏ tiêu chí đánh giá này.\r\n       Trường hợp nhà thầu thiếu cam kết thì được bổ sung trong quá trình đánh giá E-HSDT. Trường\r\nhợp nhà thầu không bổ sung cam kết trong khoảng thời gian hợp lý theo yêu cầu của Chủ đầu tư, Bên\r\nmời thầu thì E-HSDT của nhà thầu được coi là không đáp ứng yêu cầu về khả năng bảo hành, bảo trì,\r\nduy tu, bảo dưỡng, sửa chữa, cung cấp phụ tùng thay thế hoặc cung cấp các dịch vụ sau bán hàng\r\nkhác và bị loại.\r\n\f                                                                  46\r\n\r\n\r\n                                                                                                Bảng số 02 (Webform trên Hệ thống)\r\n                              BẢNG TIÊU CHUẨN ĐÁNH GIÁ VỀ NĂNG LỰC VÀ KINH NGHIỆM\r\n                              (Đối với nhà thầu là nhà sản xuất(1) ra hàng hóa thuộc phạm vi của gói thầu)\r\n\r\n\r\n              Các tiêu chí năng lực và kinh nghiệm                                  Các yêu cầu cần tuân thủ\r\n                                                                                             Nhà thầu liên danh              Tài liệu\r\n                                                                           Nhà thầu                                          cần nộp\r\nTT           Mô tả                              Yêu cầu                               Tổng các thành     Từng thành\r\n                                                                            độc lập\r\n                                                                                      viên liên danh viên liên danh\r\n1     Lịch sử không hoàn        Từ ngày 01 tháng 01 năm 2022 (2) đến       Phải thỏa  Không áp dụng Phải thỏa mãn            Mẫu số\r\n      thành hợp đồng do         thời điểm đóng thầu, nhà thầu không có mãn yêu cầu                        yêu cầu này         07\r\n      lỗi của nhà thầu          hợp đồng cung cấp hàng hóa, EPC, EP,         này\r\n                                PC, chìa khóa trao tay không hoàn thành\r\n                                do lỗi của nhà thầu (3).\r\n2     Thực hiện nghĩa vụ        Đã thực hiện nghĩa vụ kê khai thuế, nộp    Phải thỏa  Không áp dụng Phải thỏa mãn               Nội\r\n      kê khai thuế, nộp         thuế(4) của năm tài chính gần nhất so với mãn yêu cầu                     yêu cầu này          dung\r\n      thuế                      thời điểm đóng thầu.                         này                                              cam kết\r\n                                                                                                                             theo đơn\r\n                                                                                                                              dự thầu\r\n3     Năng lực tài chính(5)\r\n\r\n3.1   Kết quả hoạt động Giá trị tài sản ròng của nhà thầu trong     Phải thỏa            Không áp dụng       Phải thỏa mãn   Mẫu số\r\n      tài chính(6)      năm tài chính gần nhất so với thời điểm mãn yêu cầu                                   yêu cầu này     08\r\n                        đóng thầu phải dương.                         này\r\n                        (Giá trị tài sản ròng = Tổng tài sản - Tổng\r\n                        nợ)\r\n3.2   Doanh thu bình Doanh thu bình quân hằng năm (không            Phải thỏa            Phải thỏa mãn       Không áp dụng   Mẫu số\r\n                                                          (8)\r\n      quân hằng năm bao gồm thuế VAT) của 03 năm tài mãn yêu cầu\r\n\f                                                          47\r\n\r\n\r\n             Các tiêu chí năng lực và kinh nghiệm                         Các yêu cầu cần tuân thủ\r\n                                                                                      Nhà thầu liên danh        Tài liệu\r\n                                                                 Nhà thầu                                       cần nộp\r\nTT          Mô tả                        Yêu cầu                               Tổng các thành     Từng thành\r\n                                                                  độc lập\r\n                                                                               viên liên danh viên liên danh\r\n     (không bao gồm thuế chính gần nhất so với thời điểm đóng        này         yêu cầu này                      08\r\n     VAT)(7)             thầu của nhà thầu có giá trị tối thiểu là\r\n                         3.073.051.500 (9) VND.\r\n4    Năng lực sản xuất Nhà thầu cung cấp tài liệu chứng minh       Phải thỏa   Không áp dụng   Phải thỏa mãn    Mẫu số\r\n              (10)\r\n     hàng hoá            năng lực sản xuất hàng hóa thuộc gói mãn yêu cầu                      yêu cầu (tương    05B\r\n                         thầu đáp ứng yêu cầu theo một trong hai     này                         đương với\r\n                         cách sau đây:                                                         phần công việc\r\n                         - Công suất thiết kế của nhà máy, dây                                   đảm nhận)\r\n                         chuyền sản xuất đạt tối thiểu: 39 sản\r\n                         phẩm/01 tháng (39 máy phát điện các\r\n                         loại trong 1 tháng);\r\n                         Hoặc:\r\n                         - Sản lượng sản xuất cao nhất của 01\r\n                         tháng trong vòng 05 năm gần nhất tính\r\n                         đến thời điểm đóng thầu đạt tối thiểu: 39\r\n                         sản phẩm (39 máy phát điện các loại).\r\n5    Khả năng bảo hành, Nhà thầu phải chứng minh khả năng thực     Phải thỏa   Phải thỏa mãn   Không áp dụng Cam kết\r\n     cung cấp phụ tùng hiện nghĩa vụ bảo hành, cung cấp phụ mãn yêu cầu         yêu cầu này                  của nhà\r\n     thay thế hoặc cung tùng thay thế hoặc cung cấp các dịch vụ      này                                      thầu\r\n     cấp các dịch vụ sau sau bán hàng bằng một trong các cách                                                 hoặc\r\n     bán hàng khác(11)   sau đây:                                                                              hợp\r\n                         - Nhà thầu cam kết có năng lực tự thực                                               đồng\r\n                         hiện các nghĩa vụ bảo hành, cung cấp                                                nguyên\r\n                         phụ tùng thay thế hoặc cung cấp các dịch                                              tắc\r\n\f                                                    48\r\n\r\n\r\n     Các tiêu chí năng lực và kinh nghiệm                           Các yêu cầu cần tuân thủ\r\n                                                                               Nhà thầu liên danh       Tài liệu\r\n                                                             Nhà thầu                                   cần nộp\r\nTT   Mô tả                       Yêu cầu                                Tổng các thành     Từng thành\r\n                                                              độc lập\r\n                                                                        viên liên danh viên liên danh\r\n                  vụ sau bán hàng theo yêu cầu của E-\r\n                  HSMT.\r\n                  - Nhà thầu ký hợp đồng nguyên tắc với\r\n                  đơn vị có đủ khả năng thực hiện nghĩa vụ\r\n                  bảo hành, cung cấp phụ tùng thay thế\r\n                  hoặc cung cấp các dịch vụ sau bán hàng\r\n                  theo yêu cầu của E-HSMT.\r\n\f                                             49\r\n        Ghi chú:\r\n        (1) Nhà sản xuất được hiểu là doanh nghiệp/cơ sở sản xuất tự sản xuất ra hàng hóa hoặc\r\ntham gia vào quá trình sản xuất ra hàng hóa hoặc công ty con, công ty mẹ phụ trách việc phân\r\nphối, tiêu thụ sản phẩm do công ty mẹ, công ty con khác trong Tập đoàn, Tổng công ty sản\r\nxuất.\r\n        (2) Ghi thời gian yêu cầu, thông thường từ 03 năm đến 05 năm trước năm có thời điểm\r\nđóng thầu. Ví dụ: từ ngày 01 tháng 01 năm 2019 đến thời điểm đóng thầu.\r\n        (3) Hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay không hoàn thành do\r\nlỗi của nhà thầu bao gồm:\r\n        - Hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay bị Chủ đầu tư kết luận\r\nnhà thầu không hoàn thành và nhà thầu không phản đối;\r\n        - Hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay bị Chủ đầu tư kết luận\r\nnhà thầu không hoàn thành, không được nhà thầu chấp thuận nhưng đã được trọng tài hoặc Tòa\r\nán kết luận theo hướng bất lợi cho nhà thầu.\r\n        Các hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay không hoàn thành\r\nkhông bao gồm các hợp đồng mà quyết định của Chủ đầu tư đã bị bác bỏ bằng cơ chế giải\r\nquyết tranh chấp. Việc xác định hợp đồng không hoàn thành phải dựa trên tất cả những thông\r\ntin về tranh chấp hoặc kiện tụng được giải quyết theo quy định của cơ chế giải quyết tranh\r\nchấp của hợp đồng tương ứng và khi mà nhà thầu đã hết tất cả các cơ hội có thể khiếu nại. Đối\r\nvới các hợp đồng chậm tiến độ do lỗi của nhà thầu nhưng vẫn hoàn thành hợp đồng thì không\r\nđược coi là hợp đồng không hoàn thành.\r\n        Đối với nhà thầu liên danh mà chỉ có một hoặc một số thành viên trong liên danh vi\r\nphạm và bị cấm tham gia hoạt động đấu thầu theo quy định tại khoản 1 Điều 125 của Nghị\r\nđịnh số 24/2024/NĐ-CP thì thành viên liên danh còn lại không bị coi là không hoàn thành hợp\r\nđồng do lỗi của nhà thầu. Trường hợp một hoặc một số thành viên liên danh vi phạm hợp\r\nđồng, không còn năng lực để tiếp tục thực hiện hợp đồng, làm ảnh hưởng nghiêm trọng đến\r\ntiến độ, chất lượng, hiệu quả của gói thầu thì chỉ một hoặc một số thành viên liên danh vi\r\nphạm hợp đồng bị coi là không hoàn thành hợp đồng, thành viên còn lại không bị coi là không\r\nhoàn thành hợp đồng do lỗi của nhà thầu.\r\n        (4) Nhà thầu cung cấp tài liệu chứng minh đã thực hiện nghĩa vụ kê khai thuế và nộp\r\nthuế thu nhập doanh nghiệp (thuế thu nhập cá nhân đối với nhà thầu là hộ kinh doanh) của năm\r\ntài chính gần nhất so với thời điểm đóng thầu (đối với trường hợp Hệ thống chưa cập nhật thông\r\ntin về nghĩa vụ nộp thuế) để đối chiếu khi được mời vào đối chiếu tài liệu. Nghĩa vụ kê khai\r\nthuế và nộp thuế phải được thực hiện trước thời điểm đóng thầu. Nghĩa vụ nộp thuế là nộp thuế\r\nvới giá trị thuế tương ứng với thuế suất, thu nhập chịu thuế, doanh thu tính thuế nhà thầu kê\r\nkhai trên Hệ thống thuế điện tử (số thuế đã nộp tương ứng với số thuế phải nộp); trường hợp\r\nđược chậm nộp thuế, miễn thuế, giảm thuế theo chính sách của Nhà nước thì thực hiện theo quy\r\nđịnh này. Trường hợp Hệ thống chưa trích xuất tự động thông tin về nghĩa vụ nộp thuế của nhà\r\nthầu thì nhà thầu nộp các tài liệu như sau:\r\n       - Tờ khai thuế (hoặc thông báo nộp tiền của cơ quan thuế đối với hộ kinh doanh) và\r\nGiấy nộp tiền có xác nhận của cơ quan thuế được in từ Hệ thống thuế điện tử hoặc\r\n       - Tờ khai thuế (hoặc thông báo nộp tiền của cơ quan thuế đối với hộ kinh doanh) và\r\nxác nhận của cơ quan thuế về việc thực hiện nghĩa vụ thuế.\r\n       Trường hợp thời điểm đóng thầu sau ngày kết thúc năm tài chính của nhà thầu (năm Y)\r\nvà trước hoặc trong ngày cuối cùng của tháng thứ 3 tính từ ngày kết thúc năm Y, yêu cầu đã\r\nthực hiện nghĩa vụ kê khai thuế và nộp thuế áp dụng đối với năm tài chính trước năm Y (năm\r\n\f                                               50\r\nY-1).\r\n      (Ví dụ: Thời điểm đóng thầu là ngày 20/3/2024, năm tài chính của nhà thầu kết thúc\r\nvào ngày 31/12 thì nhà thầu phải chứng minh đã thực hiện nghĩa vụ kê khai thuế và nộp thuế\r\ncủa năm 2022).\r\n       (5) Khi chào thầu sản phẩm đổi mới sáng tạo, cá nhân, nhóm cá nhân sản xuất sản phẩm\r\nđổi mới sáng tạo quy định tại khoản 4 Điều 5 của Nghị định số 24/2024/NĐ-CP không phải đáp\r\nứng yêu cầu về năng lực tài chính, số năm hoạt động trong cùng ngành nghề trong thời hạn 06\r\nnăm kể từ khi sản phẩm lần đầu được sản xuất và đủ điều kiện để đưa ra thị trường.\r\n         (6) Việc xác định giá trị tài sản ròng được thực hiện trên cơ sở báo cáo tài chính của nhà\r\nthầu. Trường hợp thời điểm đóng thầu sau ngày kết thúc năm tài chính của nhà thầu (năm Y)\r\nvà trước hoặc trong ngày cuối cùng của tháng thứ 3 tính từ ngày kết thúc năm Y, việc xác định\r\ngiá trị tài sản ròng của nhà thầu được thực hiện trên cơ sở báo cáo tài chính năm trước của năm\r\nY (năm Y-1).\r\n        Ví dụ: Thời điểm đóng thầu là ngày 20/3/2024, năm tài chính của nhà thầu kết thúc vào\r\nngày 31/12 thì việc xác định giá trị tài sản ròng của nhà thầu được thực hiện trên cơ sở báo\r\ncáo tài chính của năm 2022.\r\n        Đối với nhà thầu là hộ kinh doanh thì không đánh giá tiêu chí này.\r\n        (7) Đối với doanh nghiệp khởi nghiệp sáng tạo trong nước khi chào thầu sản phẩm đổi\r\nmới sáng tạo của doanh nghiệp đó theo quy định tại khoản 4 Điều 5 của Nghị định số\r\n24/2024/NĐ-CP không phải đáp ứng tiêu chí này trong thời hạn 06 năm kể từ khi sản phẩm lần\r\nđầu được sản xuất và đủ điều kiện để đưa ra thị trường. Trường hợp sau khi đánh giá mà nhà\r\nthầu không đáp ứng về đối tượng được hưởng ưu đãi thì Bên mời thầu yêu cầu nhà thầu cung\r\ncấp tài liệu chứng minh đáp ứng yêu cầu về doanh thu.\r\n        Đối với nhà thầu trong nước được chuyển giao công nghệ để sản xuất hàng hóa có xuất\r\nxứ Việt Nam phù hợp với E-HSMT không phải đáp ứng tiêu chí này trong thời hạn 05 năm kể\r\ntừ khi sản phẩm lần đầu được sản xuất và đủ điều kiện để đưa ra thị trường. Căn cứ xác định\r\nnhà thầu trong nước được chuyển giao công nghệ, nhà thầu trong nước được chuyển giao công\r\nnghệ khuyến khích chuyển giao để sản xuất hàng hóa có xuất xứ Việt Nam là Giấy chứng nhận\r\nđăng ký chuyển giao công nghệ, Giấy chứng nhận chuyển giao công nghệ khuyến khích chuyển\r\ngiao theo quy định của pháp luật về công nghệ, pháp luật về đầu tư.\r\n        Đối với nhà thầu trong nước sản xuất hàng hóa có xuất xứ Việt Nam phù hợp với E-\r\nHSMT, không phải đáp ứng yêu cầu về doanh thu khi nhà thầu chào thầu hàng hóa mà chủng\r\nloại hàng hóa này lần đầu được nhà thầu sản xuất và đủ điều kiện để đưa ra thị trường trong\r\nthời gian 05 năm trước thời điểm đóng thầu. Nhà thầu được hưởng ưu đãi này kể từ khi nhà\r\nthầu được thành lập nhưng không quá 07 năm tính đến thời điểm đóng thầu;\r\n        (8) Ghi thời gian yêu cầu, thông thường từ 03 năm đến 05 năm trước năm có thời điểm\r\nđóng thầu. Trường hợp nhà thầu có số năm thành lập ít hơn số năm theo yêu cầu của E-HSMT\r\nthì doanh thu bình quân hằng năm (không bao gồm thuế VAT) được tính trên số năm mà nhà\r\nthầu thành lập. Trong trường hợp này, nếu doanh thu bình quân hằng năm (không bao gồm\r\nthuế VAT) của nhà thầu đáp ứng yêu cầu về giá trị của E-HSMT thì nhà thầu vẫn được đánh\r\ngiá tiếp mà không bị loại.\r\n      Đối với nhà thầu là hộ kinh doanh, không bắt buộc phải nộp báo cáo tài chính nhưng nhà thầu\r\nphải cung cấp tài liệu chứng minh doanh thu tương ứng với nghĩa vụ thuế.\r\n       Trường hợp thời điểm đóng thầu sau ngày kết thúc năm tài chính của nhà thầu (năm Y)\r\nvà trước hoặc trong ngày cuối cùng của tháng thứ 3 tính từ ngày kết thúc năm Y, yêu cầu về\r\n\f                                              51\r\nnộp báo cáo tài chính áp dụng đối với các năm trước của năm Y (năm Y-1, Y-2...).\r\n       Ví dụ 1: Thời điểm đóng thầu là ngày 20/3/2024, năm tài chính của nhà thầu kết thúc\r\nvào ngày 31/12 và E-HSMT yêu cầu nhà thầu nộp báo cáo tài chính của 03 năm gần nhất thì\r\nnhà thầu phải nộp báo cáo tài chính của các năm 2020, 2021, 2022.\r\n       Ví dụ 2: Doanh thu bình quân hằng năm (không bao gồm thuế VAT) của 3 năm tài\r\nchính gần nhất so với thời điểm đóng thầu. Trong trường hợp này, nếu thời điểm đóng thầu\r\nlà ngày 15/11/2024 thì nhà thầu phải nộp báo cáo tài chính của các năm 2021, 2022, 2023.\r\nNhà thầu được thành lập vào năm 2022 nhưng doanh thu trung bình của năm 2022 và năm\r\n2023 đáp ứng yêu cầu thì nhà thầu được tiếp tục đánh giá.\r\n        (9) Cách tính toán thông thường về mức yêu cầu doanh thu bình quân hằng năm (không\r\nbao gồm thuế VAT):\r\n        a) Trường hợp thời gian thực hiện gói thầu từ 12 tháng trở lên thì cách tính doanh thu\r\nnhư sau:\r\n        Yêu cầu tối thiểu về mức doanh thu bình quân hằng năm (không bao gồm thuế VAT)\r\n= [(Giá gói thầu – giá trị thuế VAT)/thời gian thực hiện gói thầu theo năm] x k. Thông thường\r\nyêu cầu hệ số “k” trong công thức này là từ 1,5 đến 2.\r\n        b) Trường hợp thời gian thực hiện gói thầu dưới 12 tháng thì cách tính doanh thu như\r\nsau:\r\n        Yêu cầu tối thiểu về mức doanh thu bình quân hằng năm từ hoạt động sản xuất, kinh doanh\r\n(không bao gồm thuế VAT) = (Giá gói thầu – giá trị thuế VAT) x k. Thông thường yêu cầu hệ số “k”\r\ntrong công thức này là 1,5.\r\n       Đối với gói thầu mua sắm tập trung áp dụng lựa chọn nhà thầu theo khả năng cung cấp,\r\ndoanh thu được xác định theo công thức trên tương ứng với giá dự thầu (thay “giá gói thầu”\r\nbằng “giá dự thầu” trong công thức). Trong trường hợp này, chủ đầu tư cần nêu cụ thể hệ số\r\n“k”.\r\n        (10) Trường hợp gói thầu bao gồm nhiều loại hàng hóa khác nhau thì tùy theo tính\r\nchất, quy mô gói thầu để Bên mời thầu đưa ra yêu cầu về công suất thiết kế của nhà máy, dây\r\nchuyền sản xuất hoặc sản lượng sản xuất cao nhất của 01 tháng trong 05 năm gần nhất tính\r\nđến thời điểm đóng thầu trên cơ sở các loại hàng hóa chính của gói thầu (phải nêu rõ các hàng\r\nhóa chính) hoặc trên cơ sở tất cả các loại hàng hóa của gói thầu, tương ứng với yêu cầu về\r\nhạng mục chính hoặc tất cả hàng hóa của gói thầu đối với nhà thầu là nhà thương mại.\r\n       Công suất thiết kế của nhà máy, dây chuyền sản xuất hoặc sản lượng sản xuất cao nhất\r\ncủa 01 tháng trong 05 năm gần nhất tính đến thời điểm đóng thầu bằng: k x (Số lượng yêu cầu\r\ncủa gói thầu x 30/thời gian thực hiện gói thầu (tính theo ngày)). Thông thường k = 1,5; trường\r\nhợp mua sắm tập trung hoặc mua sắm hàng hóa có số lượng, khối lượng mời thầu lớn thì có thể\r\nquy định k = 1”.\r\n       Ví dụ: Số lượng hàng hóa cần mua là 12.000 hộp sữa, thời gian thực hiện gói thầu là\r\n20 ngày, hệ số k = 1,5 thì công suất thiết kế tối thiểu trong 01 tháng/sản lượng sản xuất sữa\r\ncao nhất của 01 tháng của nhà thầu là: 1,5 x (12.000 x 30/20) = 27.000 hộp sữa.\r\n       Trường hợp hàng hóa là sản phẩm do nhà thầu Việt Nam sản xuất trong nước (có thể đã\r\nbán ra thị trường hoặc chưa bán ra thị trường), nhà thầu phải chứng minh công suất thiết kế\r\nhoặc sản lượng sản xuất đáp ứng yêu cầu.\r\n       Trường hợp nhà thầu vừa là sản xuất, vừa là nhà cung cấp (một số hàng hóa hoặc một\r\nphần khối lượng hàng hóa do nhà thầu chào trong E-HSDT là do nhà thầu sản xuất, một số hàng\r\n\f                                             52\r\nhóa khác hoặc một phần khối lượng hàng hóa do nhà thầu mua từ nhà sản xuất, cung cấp khác\r\nđể cung cấp cho gói thầu) thì ngoài kê khai về năng lực sản xuất, nhà thầu còn phải kê khai về\r\nkinh nghiệm thực hiện hợp đồng tương tự theo nội dung quy định tại Mục 4 Bảng số 01 Chương\r\nnày. Việc đánh giá kinh nghiệm của nhà thầu sẽ được thực hiện trên cơ sở hợp đồng cung cấp\r\nhàng hóa tương tự (tương ứng với phần hàng hóa mà nhà thầu mua từ nhà sản xuất, cung cấp\r\nkhác) và năng lực sản xuất của nhà thầu (tương ứng với phần hàng hóa mà nhà thầu tự sản xuất\r\nđể cung cấp cho gói thầu).\r\n       Nhà thầu có thể sử dụng các tài liệu như hóa đơn bán hàng, số lượng hàng tồn kho… để\r\nchứng minh sản lượng đã sản xuất trong 01 tháng; sử dụng tài liệu chứng minh công suất thiết\r\nkế của nhà máy, dây chuyền sản xuất để chứng minh năng lực sản xuất.\r\n       Đối với gói thầu mua sắm tập trung áp dụng lựa chọn nhà thầu theo khả năng cung cấp,\r\nnăng lực sản xuất được xác định theo công thức trên tương ứng với khối lượng, số lượng mà\r\nnhà thầu có thể cung cấp (không phải tương ứng với khối lượng mời thầu). Trong trường hợp\r\nnày, chủ đầu tư cần nêu cụ thể hệ số “k”.\r\n        (11) Trường hợp nhà thầu thiếu cam kết thì được bổ sung trong quá trình đánh giá E-\r\nHSDT. Trường hợp nhà thầu không bổ sung cam kết trong khoảng thời gian hợp lý theo yêu\r\ncầu của Chủ đầu tư, Bên mời thầu thì E-HSDT của nhà thầu được coi là không đáp ứng yêu cầu\r\nvề khả năng bảo hành, cung cấp phụ tùng thay thế hoặc cung cấp các dịch vụ sau bán hàng khác\r\nvà bị loại. Trường hợp không yêu cầu dịch vụ sau bán hàng thì gạch bỏ tiêu chí đánh giá này.\r\n\f                                                                         53\r\n                                                                                                             Bảng X (Webform trên Hệ thống)\r\n\r\n\r\n                        BẢNG TIÊU CHUẨN ĐÁNH GIÁ VỀ NĂNG LỰC TÀI CHÍNH VÀ KINH NGHIỆM\r\n                                (Áp dụng đối với gói thầu cung cấp hàng hóa chia thành nhiều phần)\r\n\r\n                                               Doanh thu\r\n                                                                                                Quy mô hợp           Năng lực\r\n                                                bình quân\r\n                                  Giá trị                          Mã                          đồng tương tự         sản xuất\r\n          Mã                                    hằng năm                                                                             Khả năng\r\n                  Tên phần       ước tính                         hàng        Lĩnh vực,         (áp dụng đối         hàng hóa\r\n STT     phần                                  (không bao                                                                            bảo hành,\r\n                    (lô)        từng phần                          hóa        chủng loại        với nhà thầu       (áp dụng đối\r\n          (lô)                                  gồm thuế                                                                              bảo trì\r\n                                  (VND)                           (HS)                         thương mại)**        với nhà sản\r\n                                                  VAT)*\r\n                                                                                                   (VND)               xuất)\r\n                                                  (VND)\r\n\r\n\r\n        Đối với các nội dung lịch sử không hoàn thành hợp đồng do lỗi của nhà thầu, thực hiện nghĩa vụ kê khai thuế, nộp thuế, kết quả hoạt động tài\r\nchính, khả năng bảo hành, cung cấp phụ tùng thay thế hoặc cung cấp các dịch vụ sau bán hàng khác áp dụng theo quy định tại Bảng số 01, Bảng số 02\r\nChương này.\r\n       Ghi chú:\r\n       (*) Trường hợp nhà thầu tham dự nhiều phần, việc đánh giá về doanh thu căn cứ trên tổng giá trị doanh thu bình quân yêu cầu đối với các\r\nphần mà nhà thầu tham dự. Trường hợp nhà thầu tham dự 01 phần thì chỉ cần đáp ứng yêu cầu doanh thu của phần đó. Trường hợp gói thầu mua\r\nsắm tập trung áp dụng lựa chọn nhà thầu theo khả năng cung cấp, yêu cầu về doanh thu của từng phần được xác định theo công thức quy định tại ghi\r\nchú số (7) Bảng số 01, ghi chú (9) Bảng số 02 Chương này (thay “giá gói thầu” bằng “giá dự thầu” trong công thức).\r\n       (**) Trường hợp nhà thầu tham dự nhiều phần, việc đánh giá về hợp đồng tương tự tương ứng với từng phần mà nhà thầu tham dự, nhà thầu\r\nkhông phải đáp ứng tổng quy mô hợp đồng tương tự đối với các phần mà nhà thầu tham dự. Trường hợp gói thầu mua sắm tập trung áp dụng lựa chọn\r\nnhà thầu theo khả năng cung cấp, yêu cầu về quy mô hợp đồng tương tự đối với từng phần được xác định theo ghi chú số (11) Bảng số 01, ghi chú số\r\n(10) Bảng số 02 Chương này.\r\n\f                                                                        54\r\n                                                                                                            Bảng Y (Webform trên Hệ thống)\r\n                       BẢNG YÊU CẦU VỀ HỢP ĐỒNG TƯƠNG TỰ, NĂNG LỰC SẢN XUẤT HÀNG HÓA\r\n                                              (Áp dụng đối với gói thầu có nhiều loại hàng hóa)\r\n                                                                                                                    Công suất thiết kế của\r\n                                                                                                                    nhà máy, dây chuyền\r\n                                                                                                                    sản xuất đạt tối thiểu\r\n                                                                                                                    Hoặc:\r\n                                                                                             Giá trị được coi là     Sản lượng sản xuất cao\r\n  STT          Danh mục hàng hóa              Mã HS(1)       Chủng loại, lĩnh vực(2)\r\n                                                                                             tương tự (VND)(3)      nhất của 01 tháng trong\r\n                                                                                                                     vòng 05 năm gần nhất\r\n                                                                                                                    tính đến thời điểm đóng\r\n                                                                                                                       thầu đạt tối thiểu(4)\r\n\r\n   1       Hàng hóa A\r\n\r\n   2       Hàng hóa B\r\n\r\n   …       …\r\nGhi chú:\r\n(1), (2) Nội dung tại cột này được Chủ đầu tư xác định theo nguyên tắc tại ghi chú số (10) Bảng số 01 Chương này.\r\n(3) Giá trị tại cột này được chủ đầu tư xác định theo nguyên tắc nêu tại ghi chú số (11) Bảng số 01 Chương này.\r\n(4) Giá trị tại cột này được chủ đầu tư xác định theo nguyên tắc nêu tại ghi chú số (10) Bảng số 02 Chương này.\r\n\f                                          55\r\n      2.2. Tiêu chuẩn đánh giá về nhân sự chủ chốt: không yêu cầu\r\n      Mục 3. Tiêu chuẩn đánh giá về kỹ thuật\r\n        - Đánh giá về kỹ thuật được thực hiện theo tiêu chí đạt/không đạt theo các tiêu\r\nchí tại Mục 1, chương V- yêu cầu kỹ thuật, E-HSMT.\r\n       - Tiêu chuẩn đánh giá về kỹ thuật dựa trên các yếu tố về khả năng đáp ứng các\r\nyêu cầu về số lượng, chất lượng, thời hạn giao hàng, bảo hành, uy tín của nhà thầu và\r\ncác yêu cầu khác nêu trong Chương V, bao gồm:\r\n       + Uy tín của nhà thầu thông qua việc tham dự thầu (không thương thảo hợp đồng,\r\ncó quyết định trúng thầu nhưng không tiến hành hoàn thiện, ký kết hợp đồng) và thực\r\nhiện các hợp đồng tương tự trước đó.\r\n       + Các yếu tố cần thiết khác.\r\n       - Đánh giá đáp ứng kỹ thuật hàng hóa theo các tiêu chuẩn được quy định tại mục\r\n1 chương V “Yêu cầu kỹ thuật” được thực hiện dựa trên trên tuyên bố đáp ứng của nhà\r\nthầu, tài liệu kỹ thuật đính kèm E-HSDT.\r\n       - Nhà thầu có sản phẩm chào thầu phải đạt tất cả các nội dung yêu cầu kỹ thuật\r\nbắt buộc sẽ được đánh giá đạt yêu cầu kỹ thuật của E-HSMT và được chuyển sang bước\r\nđánh giá về giá.\r\n       -E-HSDT không đáp ứng yêu cầu về kỹ thuật sẽ không được xem xét, đánh giá ở\r\nbước tiếp theo.\r\n      Mục 4. Tiêu chuẩn đánh giá về tài chính\r\n      Áp dụng phương pháp giá thấp nhất\r\n      Cách xác định giá thấp nhất theo các bước sau đây:\r\n      Bước 1. Xác định giá dự thầu, giá dự thầu sau giảm giá (nếu có);\r\n      Bước 2. Xác định giá trị ưu đãi (nếu có) theo quy định tại Mục 28 E-CDNT;\r\n       Bước 3. Xếp hạng nhà thầu: E-HSDT có giá dự thầu sau khi trừ đi giá trị giảm giá\r\n(nếu có), cộng giá trị ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất.\r\n       Trong trường hợp nhiều nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá\r\n(nếu có), cộng giá trị ưu đãi (nếu có) bằng nhau thì sẽ xếp hạng nhà thầu theo thứ tự ưu\r\ntiên quy định tại khoản 18 điều 131 của Nghị định số 24/2024/NĐ-CP ngày 27/02/2024\r\ncủa Chính phủ.\r\n      Mục 5. Phương án kỹ thuật thay thế trong E-HSDT (nếu có): không áp dụng.\r\n       Mục 6. Trường hợp gói thầu chia thành nhiều phần độc lập (nếu có): không\r\nchia phần.\r\n\f                                          56\r\n                  Chương IV. BIỂU MẪU MỜI THẦU VÀ DỰ THẦU\r\n\r\n\r\n                                                                     Trách nhiệm\r\n                                                        Cách thức     thực hiện\r\nStt                     Biểu mẫu\r\n                                                        thực hiện\r\n                                                                    Chủ đầu   Nhà\r\n                                                                      tư      thầu\r\n\r\n      Mẫu số 01A. Phạm vi cung cấp hàng hóa (Áp         Webform       X\r\n1\r\n      dụng đối với hợp đồng trọn gói)\r\n\r\n      Mẫu số 01B. Phạm vi cung cấp hàng hóa (Áp                       X\r\n2\r\n      dụng đối với hợp đồng theo đơn giá)\r\n\r\n      Mẫu số 01C. Phạm vi cung cấp hàng hóa (Áp                       X\r\n3\r\n      dụng đối với hợp đồng hỗn hợp)\r\n\r\n4     Mẫu số 01D. Các dịch vụ liên quan                               X\r\n\r\n5     Mẫu số 01E. Vật tư, phụ tùng thay thế                           X\r\n\r\n      Mẫu số 02A. Đơn dự thầu (áp dụng đối với nhà\r\n6                                                                              X\r\n      thầu là tổ chức)\r\n\r\n      Mẫu số 02B. Đơn dự thầu (áp dụng đối với nhà\r\n7     thầu là cá nhân, nhóm cá nhân sản xuất sản                               X\r\n      phẩm đổi mới sáng tạo)\r\n\r\n      Mẫu số 02C. Văn bản thỏa thuận (áp dụng đối\r\n8     với nhóm cá nhân sản xuất sản phẩm đổi mới                               X\r\n      sáng tạo)\r\n\r\n9     Mẫu số 03. Thỏa thuận liên danh                                          X\r\n\r\n      Mẫu số 04A. Bảo lãnh dự thầu (áp dụng đối với Scan và đính               X\r\n10\r\n      nhà thầu độc lập)                              kèm hoặc\r\n                                                      bảo lãnh\r\n      Mẫu số 04B. Bảo lãnh dự thầu (áp dụng đối với    điện tử                 X\r\n11\r\n      nhà thầu liên danh)\r\n\r\n      Mẫu số 05A. Hợp đồng tương tự do nhà thầu         Webform                X\r\n12\r\n      thực hiện (áp dụng đối với nhà thầu thương mại)\r\n\r\n      Mẫu số 05B. Kê khai năng lực sản xuất hàng                               X\r\n13\r\n      hóa (áp dụng đối với nhà thầu là nhà sản xuất)\r\n\r\n14    Mẫu số 06A. Bảng đề xuất nhân sự chủ chốt                                X\r\n\f                                         57\r\n\r\n     Mẫu số 06B. Bảng lý lịch chuyên môn của nhân     X\r\n15\r\n     sự chủ chốt\r\n\r\n16   Mẫu số 06C. Bảng kinh nghiệm chuyên môn          X\r\n\r\n     Mẫu số 07. Hợp đồng cung cấp hàng hóa, EPC,      X\r\n17   EP, PC, chìa khóa trao tay không hoàn thành do\r\n     lỗi của nhà thầu trong quá khứ\r\n\r\n18   Mẫu số 08. Tình hình tài chính của nhà thầu      X\r\n\r\n     Mẫu số 09A. Phạm vi công việc sử dụng nhà        X\r\n19\r\n     thầu phụ\r\n\r\n     Mẫu số 09B. Danh sách các công ty con, công      X\r\n20   ty thành viên đảm nhận phần công việc của gói\r\n     thầu\r\n\r\n21   Mẫu số 10A. Bảng tiến độ cung cấp                X\r\n\r\n22   Mẫu số 10B. Đề xuất về hàng hóa của nhà thầu     X\r\n\r\n     Mẫu số 11.1. Bảng tổng hợp giá dự thầu           X\r\n23   (Trường hợp E-HSMT yêu cầu chào thầu theo\r\n     Mẫu số 12.1 Chương này)\r\n\r\n     Mẫu số 11.2. Bảng tổng hợp giá dự thầu           X\r\n24   (Trường hợp E-HSMT yêu cầu chào thầu theo\r\n     Mẫu số 12.2 Chương này)\r\n\r\n     Mẫu số 12.1A. Bảng giá dự thầu của hàng hóa      X\r\n25\r\n     (áp dụng loại hợp đồng trọn gói)\r\n\r\n     Mẫu số 12.1B. Bảng giá dự thầu của hàng hóa      X\r\n26\r\n     (áp dụng loại hợp đồng theo đơn giá)\r\n\r\n     Mẫu số 12.1C. Bảng giá dự thầu của hàng hóa      X\r\n27\r\n     (áp dụng loại hợp đồng hỗn hợp)\r\n\r\n     Mẫu số 12.2A. Bảng giá dự thầu của hàng hóa      X\r\n28\r\n     (áp dụng loại hợp đồng trọn gói)\r\n\r\n     Mẫu số 12.2B. Bảng giá dự thầu của hàng hóa      X\r\n29\r\n     (áp dụng loại hợp đồng theo đơn giá)\r\n\r\n     Mẫu số 12.2C. Bảng giá dự thầu của hàng hóa      X\r\n30\r\n     (áp dụng loại hợp đồng hỗn hợp)\r\n\f                                          58\r\n\r\n     Mẫu số 13A. Bảng giá dự thầu cho các dịch vụ        X\r\n31   liên quan (áp dụng loại hợp đồng trọn gói và loại\r\n     hợp đồng theo đơn giá)\r\n\r\n     Mẫu số 13B. Bảng giá dự thầu cho các dịch vụ        X\r\n32\r\n     liên quan (áp dụng cho loại hợp đồng hỗn hợp)\r\n\r\n     Mẫu số 14A. Bảng giá vật tư, phụ tùng thay thế      X\r\n33   (Áp dụng trong trường hợp yêu cầu nhà thầu tự\r\n     đề xuất)\r\n\r\n     Mẫu số 14B. Bảng giá vật tư, phụ tùng thay thế      X\r\n34\r\n     (Áp dụng trong trường hợp Chủ đầu tư yêu cầu)\r\n\r\n     Mẫu số 15A. Bảng kê hàng hóa thuộc đối tượng        X\r\n35\r\n     được hưởng ưu đãi\r\n\r\n     Mẫu số 15B. Chi phí sản xuất trong nước đối         X\r\n36   với hàng hóa được hưởng ưu đãi (trường hợp kê\r\n     khai chi phí nhập ngoại)\r\n\r\n     Mẫu số 15C. Chi phí sản xuất trong nước đối         X\r\n37   với hàng hóa được hưởng ưu đãi (trường hợp kê\r\n     khai chi phí sản xuất tại Việt Nam)\r\n\f                                                                      59\r\n                                                                                                     Mẫu số 01A (webform trên Hệ thống)\r\n                                                   PHẠM VI CUNG CẤP HÀNG HÓA\r\n                                                  (Áp dụng đối với loại hợp đồng trọn gói)\r\n      Chủ đầu tư liệt kê chi tiết danh mục các hàng hóa yêu cầu cung cấp. Trong đó cần nêu rõ danh mục hàng hóa với số lượng, chủng\r\nloại yêu cầu và các mô tả, diễn giải chi tiết (nếu cần thiết).\r\n                                                                                                                     Ngày giao hàng(4)\r\n                                                                                                            Ngày giao hàng      Ngày giao hàng\r\n                                                                                                               sớm nhất            muộn nhất\r\n                                                                                                            [ghi số ngày: kể   [ghi số ngày: kể từ\r\n                                                                            Yêu cầu về                     từ ngày hợp đồng    ngày hợp đồng có\r\n           Danh mục hàng       Đơn vị      Khối                                              Địa điểm dự\r\n   STT                                              Mô tả hàng hóa (2)     xuất xứ hàng                     có hiệu lực hoặc   hiệu lực hoặc kể từ\r\n               hóa (1)          tính      lượng                                                   án\r\n                                                                           hóa (nếu có)(3)                   kể từ ngày chủ     ngày chủ đầu tư\r\n                                                                                                             đầu tư yêu cầu    yêu cầu giao hàng\r\n                                                                                                           giao hàng đối với   đối với trường hợp\r\n                                                                                                            trường hợp giao     giao hàng nhiều\r\n                                                                                                            hàng nhiều lần]            lần]\r\n    1\r\n\r\n    2\r\n\r\n       Ghi chú:\r\n       (1) Danh mục hàng hóa bao gồm các hạng mục hàng hóa, mỗi hạng mục hàng hóa tương ứng với khối lượng, đơn vị tính và các thông tin khác\r\ntrong Bảng này.\r\n       (2) Dẫn chiếu đến nội dung tương ứng quy định tại Chương V.\r\n       (3) Áp dụng trong các trường hợp:\r\n       - Chủ đầu tư yêu cầu về xuất xứ theo nhóm nước, vùng lãnh thổ theo quy định tại khoản 2 Điều 44 của Luật Đấu thầu. Trong trường hợp này,\r\nnhà thầu phải chào hàng hóa theo đúng yêu cầu về xuất xứ hoặc xuất xứ Việt Nam, kể cả trong trường hợp xuất xứ theo nhóm nước, vùng lãnh thổ\r\nmà Chủ đầu tư yêu cầu không có Việt Nam. Nhà thầu chào hàng hóa không có xuất xứ theo yêu cầu của E-HSMT hoặc không phải xuất xứ Việt Nam\r\nthì sẽ bị loại.\r\n\f                                                                     60\r\n     Ví dụ về nhóm nước, vùng lãnh thổ: Châu Âu, Châu Á, Châu Mỹ...; Liên minh Châu Âu (EU), Hiệp hội các quốc gia Đông Nam Á (ASEAN), Tổ\r\nchức Hợp tác và Phát triển Kinh tế (OECD), nhóm các nền kinh tế lớn G20, G8, G7...\r\n     - Chủ đầu tư quyết định việc yêu cầu nhà thầu chào hàng hóa xuất xứ trong nước khi gói thầu mua sắm hàng hóa đáp ứng quy định tại điểm e\r\nkhoản 3 Điều 10 của Luật Đấu thầu. Trong trường hợp này, nhà thầu phải chào hàng hóa xuất xứ Việt Nam, nhà thầu chào hàng hóa không có xuất\r\nxứ Việt Nam sẽ bị loại.\r\n     Trường hợp Chủ đầu tư không yêu cầu về xuất xứ thì để trống nội dung này.\r\n      (4) Ngày giao hàng phù hợp với yêu cầu kỹ thuật quy định tại Chương V.\r\n     Trường hợp gói thầu chia phần (lô), Chủ đầu tư phải điền rõ tên từng phần (lô) và các hàng hóa như Mẫu này.\r\n\f                                                                      61\r\n                                                                                                   Mẫu số 01B (webform trên Hệ thống)\r\n                                                      PHẠM VI CUNG CẤP HÀNG HÓA\r\n                                                (áp dụng đối với loại hợp đồng theo đơn giá)\r\n                                          Chủ đầu tư liệt kê chi tiết danh mục các hàng hóa yêu cầu cung cấp. Trong đó cần nêu rõ\r\ndanh mục hàng hóa với số lượng, chủng loại yêu cầu và các mô tả, diễn giải chi tiết (nếu cần thiết).\r\n                                                                                                                          Ngày giao hàng (3)\r\n                                                                                                                                         Ngày giao\r\n                                                                                                                 Ngày giao hàng          hàng muộn\r\n                                                                                 Yêu cầu                           sớm nhất                 nhất\r\n                                         Đơn                                      về xuất                         [ghi số ngày: kể từ    [ghi số ngày: kể\r\n                                                 Khối\r\n  STT      Danh mục hàng hóa               vị             Mô tả hàng hóa(1)      xứ hàng     Địa điểm dự án       ngày hợp đồng có      từ ngày hợp đồng\r\n                                                lượng\r\n                                         tính                                    hóa (nếu                         hiệu lực hoặc kể từ    có hiệu lực hoặc\r\n                                                                                   có)(2)                        ngày chủ đầu tư yêu      kể từ ngày chủ\r\n                                                                                                                  cầu giao hàng đối       đầu tư yêu cầu\r\n                                                                                                                 với trường hợp giao    giao hàng đối với\r\n                                                                                                                   hàng nhiều lần]       trường hợp giao\r\n                                                                                                                                         hàng nhiều lần]\r\n         Máy phát điện 30KVA-3\r\n    I\r\n         pha:\r\n                                                        Theo yêu cầu kỹ thuật               Các phòng, các đơn\r\n         Máy phát điện chạy dầu\r\n    1    diesel 30KVA- 3 pha\r\n                                Máy               2     nêu tại Chương V - Yêu   Việt Nam   vị trực thuộc VNPT        03 ngày              15 ngày\r\n                                                        cầu về kỹ thuật                     Quảng Ngãi\r\n                                                        Theo yêu cầu kỹ thuật               Các phòng, các đơn\r\n    2    Tủ ATS 100A- 3 Pha              Tủ       2     nêu tại Chương V - Yêu              vị trực thuộc VNPT        03 ngày              15 ngày\r\n                                                        cầu về kỹ thuật                     Quảng Ngãi\r\n         Vật tư và vận chuyển, lắp đặt\r\n    3    cho máy 30KVA:\r\n                                                        Theo yêu cầu kỹ thuật               Các phòng, các đơn\r\n         Cáp      nguồn            Cu\r\n    -    3x16+1x10mm2\r\n                                         mét     16     nêu tại Chương V - Yêu              vị trực thuộc VNPT        03 ngày              15 ngày\r\n                                                        cầu về kỹ thuật                     Quảng Ngãi\r\n\f                                                                62\r\n\r\n                                                                                                                    Ngày giao hàng (3)\r\n                                                                                                                                   Ngày giao\r\n                                                                                                           Ngày giao hàng          hàng muộn\r\n                                                                           Yêu cầu                           sớm nhất                 nhất\r\n                                   Đơn                                      về xuất                         [ghi số ngày: kể từ    [ghi số ngày: kể\r\n                                           Khối\r\nSTT     Danh mục hàng hóa            vị             Mô tả hàng hóa(1)      xứ hàng     Địa điểm dự án       ngày hợp đồng có      từ ngày hợp đồng\r\n                                          lượng\r\n                                   tính                                    hóa (nếu                         hiệu lực hoặc kể từ    có hiệu lực hoặc\r\n                                                                             có)(2)                        ngày chủ đầu tư yêu      kể từ ngày chủ\r\n                                                                                                            cầu giao hàng đối       đầu tư yêu cầu\r\n                                                                                                           với trường hợp giao    giao hàng đối với\r\n                                                                                                             hàng nhiều lần]       trường hợp giao\r\n                                                                                                                                   hàng nhiều lần]\r\n\r\n                                                  Theo yêu cầu kỹ thuật               Các phòng, các đơn\r\n -    Cáp tiếp địa vàng xanh M25   Mét     12     nêu tại Chương V - Yêu              vị trực thuộc VNPT        03 ngày              15 ngày\r\n                                                  cầu về kỹ thuật                     Quảng Ngãi\r\n                                                  Theo yêu cầu kỹ thuật               Các phòng, các đơn\r\n      Cáp nguồn điều khiển ATS\r\n -    7x1,5mm2\r\n                               Mét         16     nêu tại Chương V - Yêu              vị trực thuộc VNPT        03 ngày              15 ngày\r\n                                                  cầu về kỹ thuật                     Quảng Ngãi\r\n      Vật tư phụ (lạt buộc, đinh\r\n      vít,…), nhiên liệu chạy thử\r\n      (20 lít dầu diezel/máy, nhớt\r\n      máy đầy đủ theo máy, nước\r\n      xanh giải nhiệt đầy đủ theo                 Theo yêu cầu kỹ thuật               Các phòng, các đơn\r\n -    máy ); Ống khói 3m/máy, máy           2     nêu tại Chương V - Yêu              vị trực thuộc VNPT        03 ngày              15 ngày\r\n      Hộp thoát nhiệt 3m/máy;                     cầu về kỹ thuật                     Quảng Ngãi\r\n      ống nhựa gân vặn xoắn\r\n      HPDE 40/50, 8m/máy; vận\r\n      chuyển, nhân công lắp đặt\r\n      hoàn thiện.\r\n      Máy phát điện 12 KVA-1\r\nII    Pha:\r\n\f                                                                   63\r\n\r\n                                                                                                                       Ngày giao hàng (3)\r\n                                                                                                                                      Ngày giao\r\n                                                                                                              Ngày giao hàng          hàng muộn\r\n                                                                              Yêu cầu                           sớm nhất                 nhất\r\n                                      Đơn                                      về xuất                         [ghi số ngày: kể từ    [ghi số ngày: kể\r\n                                              Khối\r\nSTT     Danh mục hàng hóa               vị             Mô tả hàng hóa(1)      xứ hàng     Địa điểm dự án       ngày hợp đồng có      từ ngày hợp đồng\r\n                                             lượng\r\n                                      tính                                    hóa (nếu                         hiệu lực hoặc kể từ    có hiệu lực hoặc\r\n                                                                                có)(2)                        ngày chủ đầu tư yêu      kể từ ngày chủ\r\n                                                                                                               cầu giao hàng đối       đầu tư yêu cầu\r\n                                                                                                              với trường hợp giao    giao hàng đối với\r\n                                                                                                                hàng nhiều lần]       trường hợp giao\r\n                                                                                                                                      hàng nhiều lần]\r\n\r\n                                                     Theo yêu cầu kỹ thuật               Các phòng, các đơn\r\n      Máy phát điện chạy dầu\r\n 1    diesel 12 KVA- 1 pha\r\n                             máy              11     nêu tại Chương V - Yêu   Việt Nam   vị trực thuộc VNPT        03 ngày              15 ngày\r\n                                                     cầu về kỹ thuật                     Quảng Ngãi\r\n                                                     Theo yêu cầu kỹ thuật               Các phòng, các đơn\r\n 2    Tủ ATS 100A - 1 pha             Tủ      11     nêu tại Chương V - Yêu              vị trực thuộc VNPT        03 ngày              15 ngày\r\n                                                     cầu về kỹ thuật                     Quảng Ngãi\r\n      Vật tư và vận chuyển, lắp đặt\r\n 3    cho máy 12KVA:\r\n                                                     Theo yêu cầu kỹ thuật               Các phòng, các đơn\r\n -    Cáp nguồn Cu 2x16mm2            mét     66     nêu tại Chương V - Yêu              vị trực thuộc VNPT        03 ngày              15 ngày\r\n                                                     cầu về kỹ thuật                     Quảng Ngãi\r\n                                                     Theo yêu cầu kỹ thuật               Các phòng, các đơn\r\n      Cáp tiếp địa vàng xanh Cu\r\n -    1x16mm2\r\n                                Mét           33     nêu tại Chương V - Yêu              vị trực thuộc VNPT        03 ngày              15 ngày\r\n                                                     cầu về kỹ thuật                     Quảng Ngãi\r\n                                                     Theo yêu cầu kỹ thuật               Các phòng, các đơn\r\n      Cáp nguồn điều khiển ATS\r\n -                             Mét            66     nêu tại Chương V - Yêu              vị trực thuộc VNPT        03 ngày              15 ngày\r\n      7x1,5mm2\r\n                                                     cầu về kỹ thuật                     Quảng Ngãi\r\n\f                                                                    64\r\n\r\n                                                                                                                         Ngày giao hàng (3)\r\n                                                                                                                                        Ngày giao\r\n                                                                                                                Ngày giao hàng          hàng muộn\r\n                                                                               Yêu cầu                            sớm nhất                 nhất\r\n                                       Đơn                                      về xuất                          [ghi số ngày: kể từ    [ghi số ngày: kể\r\n                                               Khối\r\n   STT      Danh mục hàng hóa            vị             Mô tả hàng hóa(1)      xứ hàng      Địa điểm dự án       ngày hợp đồng có      từ ngày hợp đồng\r\n                                              lượng\r\n                                       tính                                    hóa (nếu                          hiệu lực hoặc kể từ    có hiệu lực hoặc\r\n                                                                                 có)(2)                         ngày chủ đầu tư yêu      kể từ ngày chủ\r\n                                                                                                                 cầu giao hàng đối       đầu tư yêu cầu\r\n                                                                                                                với trường hợp giao    giao hàng đối với\r\n                                                                                                                  hàng nhiều lần]       trường hợp giao\r\n                                                                                                                                        hàng nhiều lần]\r\n          Vật tư phụ (lạt buộc, đinh\r\n          vít,…), nhiên liệu chạy thử\r\n          (15 lít dầu diezel/máy, nhớt\r\n          máy đầy đủ theo máy, nước\r\n                                                      Theo yêu cầu kỹ thuật                Các phòng, các đơn\r\n          xanh giải nhiệt đầy đủ theo\r\n    -     máy ), ống khói 1,2m/máy;\r\n                                       máy     11     nêu tại Chương V - Yêu               vị trực thuộc VNPT        03 ngày              15 ngày\r\n          ống nhựa gân vặn xoắn                       cầu về kỹ thuật                      Quảng Ngãi\r\n          HPDE 40/50, 6m/máy; Vận\r\n          chuyển, nhân công lắp đặt\r\n          hoàn thiện\r\n          Tháo gỡ điều chuyển máy cũ\r\n          (5KVA- 10KVA) từ vị trí\r\n                                                      Theo yêu cầu kỹ thuật                Các phòng, các đơn\r\n          lắp đặt máy mới đến lắp đặt\r\n    4     trạm BTS nơi khác (phạm vi\r\n                                      máy       3     nêu tại Chương V - Yêu               vị trực thuộc VNPT        03 ngày              15 ngày\r\n          trong địa bàn tỉnh Quảng                    cầu về kỹ thuật                      Quảng Ngãi\r\n          Ngãi)\r\n\r\n\r\n\r\n     Ghi chú:\r\n      (1) Danh mục hàng hóa bao gồm các hạng mục hàng hóa, mỗi hạng mục hàng hóa tương ứng với khối lượng, đơn vị tính và các thông tin khác\r\ntrong Bảng này.\r\n      (2) Dẫn chiếu đến nội dung tương ứng quy định tại Chương V.\r\n\f                                                                      65\r\n       (3) Áp dụng trong các trường hợp:\r\n       - Chủ đầu tư yêu cầu về xuất xứ theo nhóm nước, vùng lãnh thổ theo quy định tại khoản 2 Điều 44 của Luật Đấu thầu. Trong trường hợp này,\r\nnhà thầu phải chào hàng hóa theo đúng yêu cầu về xuất xứ hoặc xuất xứ Việt Nam, kể cả trong trường hợp xuất xứ theo nhóm nước, vùng lãnh thổ\r\nmà Chủ đầu tư yêu cầu không có Việt Nam. Nhà thầu chào hàng hóa không có xuất xứ theo yêu cầu của E-HSMT hoặc không phải xuất xứ Việt Nam\r\nthì sẽ bị loại.\r\n       Ví dụ về nhóm nước, vùng lãnh thổ: Châu Âu, Châu Á, Châu Mỹ...; Liên minh Châu Âu (EU), Hiệp hội các quốc gia Đông Nam Á (ASEAN), Tổ\r\nchức Hợp tác và Phát triển Kinh tế (OECD), nhóm các nền kinh tế lớn G20, G8, G7...\r\n       - Chủ đầu tư quyết định việc yêu cầu nhà thầu chào hàng hóa xuất xứ trong nước khi gói thầu mua sắm hàng hóa đáp ứng quy định tại điểm e\r\nkhoản 3 Điều 10 của Luật Đấu thầu. Trong trường hợp này, nhà thầu phải chào hàng hóa xuất xứ Việt Nam, nhà thầu chào hàng hóa không có xuất\r\nxứ Việt Nam sẽ bị loại.\r\n     Trường hợp Chủ đầu tư không yêu cầu về xuất xứ thì để trống nội dung này.\r\n     (4) Ngày giao hàng phù hợp với yêu cầu kỹ thuật quy định tại Chương V.\r\n     Trường hợp gói thầu chia phần (lô), Chủ đầu tư phải điền rõ tên từng phần (lô) và các hàng hóa như Mẫu này.\r\n\f                                                             66\r\n                                                                                          Mẫu số 01D (webform trên Hệ thống)\r\n\r\n\r\n                                              CÁC DỊCH VỤ LIÊN QUAN (1)\r\n Chủ đầu tư liệt kê danh mục các dịch vụ liên quan để thực hiện gói thầu theo bảng sau:\r\n                                                                                      Địa điểm thực hiện     Ngày hoàn thành\r\nSTT          Mô tả dịch vụ             Khối lượng mời thầu          Đơn vị tính\r\n                                                                                            dịch vụ             dịch vụ(2)\r\n 1       Ghi nội dung dịch vụ 1\r\n\r\n 2       Ghi nội dung dịch vụ 2\r\n ..\r\n n       Ghi nội dung dịch vụ n\r\n\r\n Ghi chú:\r\n (1) Trường hợp gói thầu không yêu cầu dịch vụ liên quan thì Chủ đầu tư không nhập Biểu này trên Hệ thống.\r\n (2) “Ngày hoàn thành dịch vụ” phải hợp lý, phù hợp với “Ngày giao hàng” tại Mẫu số 01A, 01B, 01C.\r\n\f                                                                   Mẫu số 02A (webform trên Hệ thống)\r\n\r\n\r\n                                                 ĐƠN DỰ THẦU(1)\r\n                                     (Áp dụng đối với nhà thầu là tổ chức)\r\n\r\n\r\n        Ngày:___ [Hệ thống tự động trích xuất]\r\n        Tên gói thầu: ___ [Hệ thống tự động trích xuất]\r\n        Kính gửi: ___ [Hệ thống tự động trích xuất]\r\n        Sau khi nghiên cứu E-HSMT, chúng tôi:\r\n       Tên nhà thầu: ___ [Hệ thống tự động trích xuất], Mã số thuế: ___ [ Hệ thống tự\r\nđộng trích xuất] cam kết thực hiện gói thầu ____ [ Hệ thống tự động trích xuất] số E-\r\nTBMT:___ [Hệ thống tự động trích xuất] theo đúng yêu cầu nêu trong E-HSMT với giá\r\ndự thầu (tổng số tiền) là ____ [Hệ thống tự động trích xuất] cùng với các bảng tổng hợp\r\ngiá dự thầu kèm theo.\r\n       Ngoài ra, chúng tôi tự nguyện giảm giá dự thầu với tỷ lệ phần trăm giảm giá là____\r\n[Ghi tỷ lệ giảm giá, nếu có].\r\n      Giá dự thầu sau khi trừ đi giá trị giảm giá là: _____ [Hệ thống tự động tính] (đã bao\r\ngồm toàn bộ thuế, phí, lệ phí (nếu có)).\r\n        Hiệu lực của E-HSDT: ____ [Hệ thống tự động trích xuất]\r\n        Bảo đảm dự thầu*: ___ [ ghi giá trị bằng số, bằng chữ và đồng tiền của bảo đảm dự\r\nthầu]\r\n        Hiệu lực của Bảo đảm dự thầu(2): ____ [ghi thời gian hiệu lực kể từ ngày đóng thầu]\r\n        Chúng tôi cam kết:\r\n     1. Không đang trong quá trình thực hiện thủ tục giải thể hoặc bị thu hồi giấy chứng\r\nnhận đăng ký doanh nghiệp, giấy chứng nhận đăng ký hợp tác xã, liên hiệp hợp tác xã, tổ\r\nhợp tác, không thuộc trường hợp mất khả năng thanh toán theo quy định của pháp luật về\r\nphá sản (không đang trong quá trình chấm dứt hoạt động hoặc bị thu hồi giấy chứng nhận\r\nđăng ký hộ kinh doanh đối với nhà thầu là hộ kinh doanh);\r\n        2. Không vi phạm quy định về bảo đảm cạnh tranh trong đấu thầu;\r\n       3. Đã thực hiện nghĩa vụ kê khai thuế và nộp thuế của năm tài chính gần nhất so với\r\nthời điểm đóng thầu;\r\n        4. Không đang trong thời gian bi ̣ cấ m tham dự thầ u theo quy định của pháp luật đấu\r\nthầu;\r\n        5. Không đang bị truy cứu trách nhiệm hình sự (chủ hộ không đang bị truy cứu trách\r\n\r\n* Trường hợp đối với gói thầu áp dụng đấu thầu trước, pháp luật không có yêu cầu nhà thầu thực hiện bảo đảm dự\r\n\r\nthầu thì bỏ nội dung về giá trị và hiệu lực của bảo đảm dự thầu.\r\n\f                                             68\r\nnhiệm hình sự trong trường hợp nhà thầu là hộ kinh doanh);\r\n      6. Không thực hiện các hành vi tham nhũng, hối lộ, thông thầu, cản trở và các hành vi\r\nvi phạm quy định khác của pháp luật đấu thầu khi tham dự gói thầu này;\r\n     7. Trong thời hạn 03 năm trước thời điểm đóng thầu, nhà thầu không có nhân sự (ký\r\nkết hợp đồng lao động với nhà thầu tại thời điểm nhân sự thực hiện hành vi vi phạm) bị\r\nTòa án kết án có hành vi vi phạm quy định về đấu thầu gây hậu quả nghiêm trọng theo quy\r\nđịnh của pháp luật về hình sự nhằm mục đích cho nhà thầu đó trúng thầu (3);\r\n       8. Những thông tin kê khai trong E-HSDT là trung thực;\r\n       9. Trường hợp trúng thầu, E-HSDT và các văn bản bổ sung, làm rõ E-HSDT tạo thành\r\nthỏa thuận ràng buộc trách nhiệm giữa hai bên cho tới khi hợp đồng được ký kết.\r\n      10. Nếu E-HSDT của chúng tôi được chấp nhận, chúng tôi sẽ thực hiện biện pháp bảo\r\nđảm thực hiện hợp đồng theo quy định tại Mục 37.1 E-CDNT của E-HSMT;\r\n       11. Có đủ năng lực, kinh nghiệm để thực hiện gói thầu(4);\r\n       12. Trường hợp chúng tôi không nộp bản gốc bảo đảm dự thầu theo yêu cầu của Chủ\r\nđầu tư, Bên mời thầu quy định tại Mục 18.5 E-CDNT; trong trường hợp giá trị bảo đảm dự\r\nthầu nhỏ hơn 50 triệu đồng, không nộp tiền mặt, Séc bảo chi, thư bảo lãnh dự thầu hoặc\r\ngiấy chứng nhận bảo hiểm bảo lãnh theo quy định tại Mục 18.8 E-CDNT thì chúng tôi sẽ\r\nbị đánh giá không đảm bảo uy tín khi tham dự thầu theo quy định tại khoản 2 Điều 18 của\r\nNghị định số 24/2024/NĐ-CP, nêu tên trên Hệ thống và tài khoản của chúng tôi sẽ bị khóa\r\ntrong vòng 06 tháng kể từ ngày Cục Quản lý đấu thầu, Bộ Kế hoạch và Đầu tư nhận được\r\nvăn bản đề nghị của Chủ đầu tư(5).\r\n       Ghi chú:\r\n       (1) Đơn dự thầu được ký bằng chữ ký số của nhà thầu khi nhà thầu nộp E-HSDT.\r\n      (2) Trường hợp giá trị bảo đảm dự thầu nhỏ hơn 50 triệu đồng thì không áp dụng nội\r\ndung này.\r\n      (3) E-HSMT không được yêu cầu nhà thầu phải nộp lý lịch tư pháp của nhân sự để\r\nchứng minh cho nội dung đánh giá này.\r\n       (4) Trường hợp gói thầu áp dụng hình thức chào hàng cạnh tranh mà E-HSMT không\r\nyêu cầu về năng lực, kinh nghiệm của nhà thầu.\r\n       (5) Trường hợp pháp luật có quy định đối với gói thầu đấu thầu trước, nhà thầu không\r\nphải thực hiện biện pháp bảo đảm dự thầu thì sửa khoản này như sau: “Trường hợp chúng tôi\r\ncó các hành vi sau đây thì chúng tôi sẽ bị đánh giá không đảm bảo uy tín khi tham dự thầu theo\r\nquy định tại khoản 2 Điều 18 của Nghị định số 24/2024/NĐ-CP, bị nêu tên trên Hệ thống mạng\r\nđấu thầu quốc gia và tài khoản của chúng tôi sẽ bị khóa trong vòng 06 tháng kể từ ngày Cục\r\nQuản lý đấu thầu, Bộ Kế hoạch và Đầu tư nhận được văn bản đề nghị của Chủ đầu tư, gồm:\r\n       - Sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT, nhà thầu có văn\r\nbản rút E-HSDT hoặc từ chối thực hiện một hoặc các công việc đã đề xuất trong E-HSDT theo\r\nyêu cầu của E-HSMT;\r\n\f                                             69\r\n       - Nhà thầu có hành vi vi phạm quy định tại Điều 16 của Luật Đấu thầu hoặc vi phạm\r\npháp luật về đấu thầu dẫn đến phải hủy thầu theo quy định tại điểm d và điểm đ khoản 1 Điều\r\n17 của Luật Đấu thầu;\r\n      - Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy định tại\r\nĐiều 68 của Luật Đấu thầu;\r\n       - Nhà thầu không tiến hành hoặc từ chối đối chiếu tài liệu trong thời hạn 05 ngày làm\r\nviệc kể từ ngày nhận được thông báo mời đối chiếu tài liệu hoặc đã đối chiếu tài liệu nhưng từ\r\nchối hoặc không ký biên bản đối chiếu tài liệu, trừ trường hợp bất khả kháng;\r\n       - Nhà thầu không tiến hành hoặc từ chối hoàn thiện hợp đồng trong thời hạn 10 ngày kể\r\ntừ ngày nhận được thông báo trúng thầu của Bên mời thầu, trừ trường hợp bất khả kháng;\r\n      - Nhà thầu không tiến hành hoặc từ chối ký kết hợp đồng trong thời hạn 10 ngày kể từ\r\nngày hoàn thiện hợp đồng, trừ trường hợp bất khả kháng”.\r\n\f                                                         70\r\n                                                                   Mẫu số 02B (webform trên Hệ thống)\r\n\r\n\r\n                                                 ĐƠN DỰ THẦU(1)\r\n         (Áp dụng đối với nhà thầu là cá nhân, nhóm cá nhân sản xuất sản phẩm đổi mới\r\n                                         sáng tạo)\r\n\r\n\r\n        Ngày:___ [Hệ thống tự động trích xuất]\r\n        Tên gói thầu: ___ [Hệ thống tự động trích xuất]\r\n        Kính gửi: ___ [Hệ thống tự động trích xuất]\r\n        Sau khi nghiên cứu E-HSMT, chúng tôi:\r\n       Tên nhà thầu: ___ [Đối với nhà thầu là cá nhân, Hệ thống tự động trích xuất tên cá\r\nnhân và mã số thuế của cá nhân; đối với nhà thầu là nhóm cá nhân, Hệ thống tự động trích\r\nxuất tên của các thành viên và mã số thuế theo Mẫu số 02C] cam kết thực hiện gói thầu\r\n____ [ Hệ thống tự động trích xuất] số E-TBMT:___ [Hệ thống tự động trích xuất] theo\r\nđúng yêu cầu nêu trong E-HSMT với giá dự thầu (tổng số tiền) là ____ [Hệ thống tự động\r\ntrích xuất] cùng với các bảng tổng hợp giá dự thầu kèm theo.\r\n       Ngoài ra, chúng tôi tự nguyện giảm giá dự thầu với tỷ lệ phần trăm giảm giá là____\r\n[Ghi tỷ lệ giảm giá, nếu có].\r\n      Giá dự thầu sau khi trừ đi giá trị giảm giá là: _____ [Hệ thống tự động tính] (đã bao\r\ngồm toàn bộ thuế, phí, lệ phí (nếu có)).\r\n        Hiệu lực của E-HSDT: ____ [Hệ thống tự động trích xuất]\r\n        Bảo đảm dự thầu*: ___ [ ghi giá trị bằng số, bằng chữ và đồng tiền của bảo đảm dự\r\nthầu]\r\n        Hiệu lực của Bảo đảm dự thầu(2): ____ [ghi thời gian hiệu lực kể từ ngày đóng thầu]\r\n        Chúng tôi cam kết:\r\n        1. Có năng lực hành vi dân sự đầy đủ;\r\n        2. Không vi phạm quy định về bảo đảm cạnh tranh trong đấu thầu;\r\n       3. Đã thực hiện nghĩa vụ kê khai thuế và nộp thuế của năm tài chính gần nhất so với\r\nthời điểm đóng thầu;\r\n        4. Không đang trong thời gian bi ̣ cấ m tham dự thầ u theo quy định của pháp luật đấu\r\nthầu;\r\n        5. Không đang bị truy cứu trách nhiệm hình sự;\r\n        6. Không thực hiện các hành vi tham nhũng, hối lộ, thông thầu, cản trở và các hành vi\r\n\r\n\r\n* Trường hợp đối với gói thầu áp dụng đấu thầu trước, pháp luật không có yêu cầu nhà thầu thực hiện bảo đảm dự\r\n\r\nthầu thì bỏ nội dung về giá trị và hiệu lực của bảo đảm dự thầu.\r\n\f                                            71\r\nvi phạm quy định khác của pháp luật đấu thầu khi tham dự gói thầu này;\r\n       7. Trong thời hạn 03 năm trước thời điểm đóng thầu, các thành viên trong nhóm cá\r\nnhân không bị Tòa án kết án có hành vi vi phạm quy định về đấu thầu gây hậu quả nghiêm\r\ntrọng theo quy định của pháp luật về hình sự nhằm mục đích cho cá nhân (hoặc nhóm cá\r\nnhân trong đó có nhân sự vi phạm) trúng thầu(3);\r\n      8. Những thông tin kê khai trong E-HSDT là trung thực;\r\n       9. Trường hợp trúng thầu, E-HSDT và các văn bản bổ sung, làm rõ E-HSDT tạo thành\r\nthỏa thuận ràng buộc trách nhiệm giữa hai bên cho tới khi hợp đồng được ký kết.\r\n      10. Nếu E-HSDT của chúng tôi được chấp nhận, chúng tôi sẽ thực hiện biện pháp bảo\r\nđảm thực hiện hợp đồng theo quy định tại Mục 37.1 E-CDNT của E-HSMT;\r\n      11. Có đủ năng lực sản xuất hàng hóa để thực hiện gói thầu(4);\r\n       12. Trường hợp chúng tôi không nộp bản gốc bảo đảm dự thầu theo yêu cầu của Chủ\r\nđầu tư, Bên mời thầu quy định tại Mục 18.5 E-CDNT; trong trường hợp giá trị bảo đảm dự\r\nthầu nhỏ hơn 50 triệu đồng, không nộp tiền mặt, Séc bảo chi, thư bảo lãnh dự thầu hoặc\r\ngiấy chứng nhận bảo hiểm bảo lãnh theo quy định tại Mục 18.8 E-CDNT thì chúng tôi sẽ\r\nbị đánh giá không đảm bảo uy tín khi tham dự thầu theo quy định tại khoản 2 Điều 18 của\r\nNghị định số 24/2024/NĐ-CP, nêu tên trên Hệ thống và tài khoản của chúng tôi sẽ bị khóa\r\ntrong vòng 06 tháng kể từ ngày Cục Quản lý đấu thầu, Bộ Kế hoạch và Đầu tư nhận được\r\nvăn bản đề nghị của Chủ đầu tư.\r\n      Ghi chú:\r\n      (1) Đơn dự thầu được ký bằng chữ ký số của cá nhân nhà thầu (hoặc thành viên được\r\nnhóm cá nhân phân công theo văn bản thỏa thuận) khi nhà thầu nộp E-HSDT.\r\n      (2) Trường hợp giá trị bảo đảm dự thầu nhỏ hơn 50 triệu đồng thì không áp dụng nội\r\ndung này.\r\n      (3) E-HSMT không được yêu cầu nhà thầu phải nộp lý lịch tư pháp của nhân sự để\r\nchứng minh cho nội dung đánh giá này.\r\n       (4) Trường hợp gói thầu áp dụng hình thức chào hàng cạnh tranh mà E-HSMT không\r\nyêu cầu về năng lực, kinh nghiệm của nhà thầu.\r\n\f                                           72\r\n                                                          Mẫu số 02C (scan đính kèm)\r\n\r\n                              VĂN BẢN THỎA THUẬN\r\n\r\n            (Áp dụng đối với nhóm cá nhân sản xuất sản phẩm đổi mới sáng tạo)\r\n\r\n\r\n      Ngày:___ tháng___năm___\r\n       Căn cứ E-HSMT của gói thầu: ______ [ghi tên gói thầu] với số E-TBMT:__ [ghi\r\nsố thông báo mời thầu của gói thầu]\r\n      Chúng tôi gồm có:\r\n      Thành viên thứ nhất:\r\n      Họ và tên:\r\n      Số CCCD/Hộ chiếu:                   Ngày cấp:            Nơi cấp:\r\n      Mã số thuế:\r\n      Địa chỉ:\r\n      Điện thoại:\r\n      Thành viên thứ hai:\r\n      Họ và tên:\r\n      Số CCCD/Hộ chiếu:                   Ngày cấp:            Nơi cấp:\r\n      Mã số thuế:\r\n      Địa chỉ:\r\n      Điện thoại:\r\n      ...\r\n      Thành viên thứ n:\r\n      Họ và tên:\r\n      Số CCCD/Hộ chiếu:                   Ngày cấp:            Nơi cấp:\r\n      Mã số thuế:\r\n      Địa chỉ:\r\n      Điện thoại:\r\n     Các bên (sau đây gọi là thành viên) thống nhất ký kết văn bản thỏa thuận thành lập\r\nnhóm cá nhân với các nội dung sau:\r\n      Điều 1. Nguyên tắc chung\r\n\f                                            73\r\n        1. Các thành viên tự nguyện thành lập nhóm cá nhân để tham dự thầu gói thầu____\r\n[ghi tên gói thầu] thuộc ____[ghi tên dự án/dự toán mua sắm] do ____[ghi tên Chủ đầu\r\ntư] tổ chức.\r\n       2. Các thành viên cam kết không thành viên nào được tham gia độc lập hoặc liên\r\ndanh với cá nhân khác để tham gia gói thầu này. Trường hợp trúng thầu, các thành viên\r\ncùng ký hợp đồng và không thành viên nào có quyền từ chối thực hiện các trách nhiệm và\r\nnghĩa vụ đã quy định trong hợp đồng. Trường hợp thành viên của nhóm từ chối hoàn thành\r\ntrách nhiệm và nghĩa vụ của mình thì thành viên đó bị xử lý như sau:\r\n        - Bồi thường thiệt hại cho các bên trong nhóm;\r\n        - Bồi thường thiệt hại cho Chủ đầu tư theo quy định nêu trong hợp đồng;\r\n        - Hình thức xử lý khác ____ [ghi rõ hình thức xử lý khác].\r\n        Điều 2. Phân công trách nhiệm\r\n       Các thành viên thống nhất phân công trách nhiệm để thực hiện gói thầu ____ [ghi\r\ntên gói thầu] thuộc ____[ghi tên dự án/dự toán mua sắm] như sau:\r\n      Phân công ____ [ghi tên cá nhân] làm thành viên đứng đầu nhóm, đại diện cho\r\nnhóm trong những phần việc sau:\r\n        - Sử dụng tài khoản, chứng thư số cá nhân để nộp E-HSDT cho cả nhóm.\r\n        [- Ký các văn bản, tài liệu để giao dịch với Chủ đầu tư, Bên mời thầu trong quá\r\ntrình tham dự thầu, văn bản giải trình, làm rõ E-HSDT hoặc văn bản đề nghị rút E-HSDT;\r\n        - Thực hiện bảo đảm dự thầu cho cả nhóm;\r\n        - Tham gia quá trình đối chiếu tài liệu, hoàn thiện hợp đồng;\r\n        - Ký đơn kiến nghị trong trường hợp nhà thầu có kiến nghị;\r\n      - Các công việc khác trừ việc ký kết hợp đồng ____ [ghi rõ nội dung các công việc\r\nkhác (nếu có)].\r\n        Điều 3. Hiệu lực của văn bản thỏa thuận\r\n        1. Văn bản thỏa thuận có hiệu lực kể từ ngày ký.\r\n        2. Văn bản thỏa thuận chấm dứt hiệu lực trong các trường hợp sau:\r\n        - Các bên hoàn thành trách nhiệm, nghĩa vụ của mình và tiến hành thanh lý hợp\r\nđồng;\r\n        - Các bên cùng thỏa thuận chấm dứt;\r\n        - Nhóm cá nhân không trúng thầu;\r\n      - Hủy thầu gói thầu ____ [ghi tên gói thầu] thuộc ____ [ghi tên dự án/dự toán mua\r\nsắm] theo thông báo của Chủ đầu tư, Bên mời thầu.\r\n        Văn bản thỏa thuận được lập trên sự chấp thuận của tất cả các thành viên.\r\n\f                           74\r\nTHÀNH VIÊN ĐỨNG ĐẦU NHÓM CÁ NHÂN [ký, ghi rõ họ tên]\r\nCÁC THÀNH VIÊN THUỘC NHÓM CÁ NHÂN [ký, ghi rõ họ tên]\r\n\f                                          75\r\n                                                     Mẫu số 03 (Webform trên Hệ thống)\r\n                            THỎA THUẬN LIÊN DANH(1)\r\n\r\n\r\n      Ngày: ___ [Hệ thống tự động trích xuất]\r\n      Gói thầu:     [Hệ thống tự động trích xuất ]\r\n      Thuộc dự án/dự toán mua sắm: ____ [Hệ thống tự động trích xuất]\r\n      Căn cứ (2)    [Hệ thống tự động trích xuất]\r\n      Căn cứ(2)     [Hệ thống tự động trích xuất]\r\n      Căn cứ E-HSMT Gói thầu: ______ Hệ thống tự động trích xuất] với số E-TBMT:__\r\n[Hệ thống tự động trích xuất]\r\n      Chúng tôi, đại diện cho các bên ký thỏa thuận liên danh, gồm có:\r\n      Tên thành viên liên danh thứ nhất:____ [Hệ thống tự động trích xuất]\r\n      Mã số thuế: ___ [Hệ thống tự động trích xuất];\r\n      Đại diện là ông/bà:\r\n      Chức vụ:\r\n      Địa chỉ:\r\n      Điện thoại:\r\n      Tên thành viên liên danh thứ hai:____ [Hệ thống tự động trích xuất]\r\n      Mã số thuế: ___ [Hệ thống tự động trích xuất];\r\n      Đại diện là ông/bà:\r\n      Chức vụ:\r\n      Địa chỉ:\r\n      Điện thoại:\r\n      ...\r\n      Tên thành viên liên danh thứ n:____ [Hệ thống tự động trích xuất]\r\n      Mã số thuế: ___ [Hệ thống tự động trích xuất];\r\n      Đại diện là ông/bà:\r\n      Chức vụ:\r\n      Địa chỉ:\r\n      Điện thoại:\r\n      Các bên (sau đây gọi là thành viên) thống nhất ký kết thỏa thuận liên danh với các\r\nnội dung sau:\r\n      Điều 1. Nguyên tắc chung\r\n\f                                            76\r\n       1. Các thành viên tự nguyện hình thành liên danh để tham dự thầu gói thầu___ [Hệ\r\nthống tự động trích xuất] thuộc dự án/dự toán mua sắm ___ [Hệ thống tự động trích xuất].\r\n       2. Các thành viên thống nhất tên gọi của liên danh cho mọi giao dịch liên quan đến\r\ngói thầu này là: ____ [Ghi tên của liên danh].\r\n       3. Các thành viên cam kết không thành viên nào được tự ý tham gia độc lập hoặc\r\nliên danh với nhà thầu khác để tham gia gói thầu này. Trường hợp trúng thầu, không thành\r\nviên nào có quyền từ chối thực hiện các trách nhiệm và nghĩa vụ đã quy định trong hợp\r\nđồng. Trường hợp thành viên của liên danh từ chối hoàn thành trách nhiệm riêng của mình\r\nnhư đã thỏa thuận thì thành viên đó bị xử lý như sau:\r\n       - Bồi thường thiệt hại cho các bên trong liên danh;\r\n       - Bồi thường thiệt hại cho Chủ đầu tư theo quy định nêu trong hợp đồng;\r\n       - Hình thức xử lý khác ____ [ghi rõ hình thức xử lý khác].\r\n       Điều 2. Phân công trách nhiệm\r\n       Các thành viên thống nhất phân công trách nhiệm để thực hiện gói thầu ____ [Hệ\r\nthống tự động trích xuất] thuộc dự án/dự toán mua sắm ____ [Hệ thống tự động trích xuất]\r\nđối với từng thành viên như sau:\r\n       1. Thành viên đứng đầu liên danh:\r\n        Các bên nhất trí phân công ____ [Hệ thống tự động trích xuất thành viên lập liên\r\ndanh] làm thành viên đứng đầu liên danh, đại diện cho liên danh trong những phần việc\r\nsau(3):\r\n       - Sử dụng tài khoản, chứng thư số để nộp E-HSDT cho cả liên danh.\r\n        [- Ký các văn bản, tài liệu để giao dịch với Chủ đầu tư, Bên mời thầu trong quá\r\ntrình tham dự thầu, văn bản giải trình, làm rõ E-HSDT hoặc văn bản đề nghị rút E-HSDT;\r\n       - Thực hiện bảo đảm dự thầu cho cả liên danh;\r\n       - Tham gia quá trình đối chiếu tài liệu, hoàn thiện hợp đồng;\r\n       - Ký đơn kiến nghị trong trường hợp nhà thầu có kiến nghị;\r\n      - Các công việc khác trừ việc ký kết hợp đồng ____ [ghi rõ nội dung các công việc\r\nkhác (nếu có)].\r\n       2. Các thành viên trong liên danh thỏa thuận phân công trách nhiệm thực hiện công\r\nviệc theo bảng dưới đây (4):\r\n                                                                       Tỷ lệ % giá trị đảm\r\n                Tên các thành viên               Nội dung công việc\r\n STT                                                                   nhận so với tổng giá\r\n                 trong liên danh                     đảm nhận\r\n                                                                             dự thầu\r\n  1     Tên thành viên đứng đầu liên danh              - ___                 - ___%\r\n        (Hệ thống tự động trích xuất)                  - ___                 - ___%\r\n\f                                             77\r\n\r\n  2       Tên thành viên thứ 2                          - ___                  - ___%\r\n                                                        - ___                  - ___%\r\n\r\n  ....    ....                                           ....                   ......\r\n\r\n                                                  Toàn bộ công việc\r\n                   Tổng cộng                                                   100%\r\n                                                    của gói thầu\r\n\r\n         Điều 3. Hiệu lực của thỏa thuận liên danh\r\n         1. Thỏa thuận liên danh có hiệu lực kể từ ngày ký.\r\n         2. Thỏa thuận liên danh chấm dứt hiệu lực trong các trường hợp sau:\r\n         - Các bên hoàn thành trách nhiệm, nghĩa vụ của mình và tiến hành thanh lý hợp\r\nđồng;\r\n         - Các bên cùng thỏa thuận chấm dứt;\r\n         - Nhà thầu liên danh không trúng thầu;\r\n      - Hủy thầu gói thầu ____ [Hệ thống tự động trích xuất] thuộc dự án/dự toán mua\r\nsắm ____ [Hệ thống tự động trích xuất] theo thông báo của Chủ đầu tư, Bên mời thầu.\r\n         Thỏa thuận liên danh được lập trên sự chấp thuận của tất cả các thành viên.\r\n\r\n\r\n                 ĐẠI DIỆN HỢP PHÁP CỦA THÀNH VIÊN ĐỨNG ĐẦU LIÊN DANH\r\n                                                                      [xác nhận, chữ ký số]\r\n\r\n\r\n                             ĐẠI DIỆN HỢP PHÁP CỦA THÀNH VIÊN LIÊN DANH\r\n                                                                      [xác nhận, chữ ký số]\r\n\f                                           78\r\n        Ghi chú:\r\n       (1) Trường hợp gói thầu chia thành nhiều phần độc lập thì trong thỏa thuận liên\r\ndanh phải nêu rõ tên, số hiệu của các phần mà nhà thầu liên danh tham dự thầu, trong đó\r\nnêu rõ trách nhiệm chung và trách nhiệm riêng của từng thành viên liên danh đối với phần\r\ntham dự thầu.\r\n        (2) Hệ thống tự động cập nhật các văn bản quy phạm pháp luật theo quy định hiện\r\nhành.\r\n        (3) Việc phân công trách nhiệm bao gồm một hoặc nhiều công việc như đã nêu.\r\n       (4) Nhà thầu phải ghi rõ nội dung công việc cụ thể và ước tính giá trị tương ứng mà\r\ntừng thành viên trong liên danh sẽ thực hiện, trách nhiệm chung, trách nhiệm riêng của\r\ntừng thành viên, kể cả thành viên đứng đầu liên danh. Việc phân chia công việc trong liên\r\ndanh phải căn cứ các hạng mục nêu trong bảng giá dự thầu theo Mẫu số 12.1 (12.1A hoặc\r\n12.1B hoặc 12.1C) hoặc Mẫu số 12.2 (12.2A hoặc 12.2B hoặc 12.2C), Mẫu số 13 (13A\r\nhoặc 13B) Chương này hoặc theo các công việc thuộc quá trình sản xuất hạng mục trong\r\nbảng giá dự thầu, không được phân chia các công việc không thuộc các hạng mục này hoặc\r\nkhông thuộc quá trình sản xuất các hạng mục này.\r\n\f                                           79\r\n                                                           Mẫu số 04A (Scan đính kèm)\r\n                               BẢO LÃNH DỰ THẦU(1)\r\n                           (Áp dụng đối với nhà thầu độc lập)\r\n\r\n\r\n       Bên thụ hưởng (Bên nhận bảo lãnh): ___ [ghi tên và địa chỉ của Chủ đầu tư quy\r\nđịnh tại Mục 1.1 E-BDL hoặc tên Bên mời thầu quy định tại Mục 5.1(c) E-BDL]\r\n      Ngày phát hành bảo lãnh: ___ [ghi ngày phát hành bảo lãnh]\r\n      BẢO LÃNH DỰ THẦU số: ___ [ghi số trích yếu của Bảo lãnh dự thầu]\r\n      Bên bảo lãnh: ___ [ghi tên và địa chỉ nơi phát hành, nếu những thông tin này chưa\r\nđược thể hiện ở phần tiêu đề trên giấy in]\r\n      Chúng tôi được thông báo rằng Bên được bảo lãnh là_____ [ghi tên nhà thầu] (sau\r\nđây gọi là “Nhà thầu”) sẽ tham dự thầu để thực hiện gói thầu_____ [ghi tên gói thầu] thuộc\r\ndự án/dự toán mua sắm____ [ghi tên dự án/dự toán mua sắm] theo Thư mời thầu/E-TBMT\r\nsố____ [ghi số trích yếu của Thư mời thầu/E-TBMT].\r\n      Chúng tôi cam kết với Bên thụ hưởng rằng chúng tôi bảo lãnh cho Nhà thầu bằng\r\nmột khoản tiền là____ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng].\r\n      Bảo lãnh này có hiệu lực trong___ (2) ngày, kể từ ngày____ tháng___ năm___(3).\r\n       Theo yêu cầu của Nhà thầu, chúng tôi, với tư cách là Bên bảo lãnh, cam kết(4) sẽ\r\nthanh toán cho Bên thụ hưởng một khoản tiền là____ [ghi rõ giá trị bằng số, bằng chữ và\r\nđồng tiền sử dụng] khi nhận được văn bản thông báo từ Bên thụ hưởng về vi phạm của\r\nNhà thầu trong các trường hợp sau đây:\r\n      1. Sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT, nhà thầu có\r\nvăn bản rút E-HSDT hoặc từ chối thực hiện một hoặc các công việc đã đề xuất trong E-\r\nHSDT theo yêu cầu của E-HSMT;\r\n      2. Nhà thầu có hành vi vi phạm quy định tại Điều 16 của Luật Đấu thầu hoặc vi\r\nphạm pháp luật về đấu thầu dẫn đến phải hủy thầu theo quy định tại điểm d và điểm đ\r\nkhoản 1 Điều 17 của Luật Đấu thầu;\r\n       3. Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy định\r\ntại Điều 68 của Luật Đấu thầu;\r\n      4. Nhà thầu không tiến hành hoặc từ chối đối chiếu tài liệu trong thời hạn 05 ngày\r\nlàm việc kể từ ngày nhận được thông báo mời đối chiếu tài liệu hoặc đã đối chiếu tài liệu\r\nnhưng từ chối hoặc không ký biên bản đối chiếu tài liệu, trừ trường hợp bất khả kháng;\r\n       5. Nhà thầu không tiến hành hoặc từ chối hoàn thiện hợp đồng, thỏa thuận khung\r\ntrong thời hạn 10 ngày kể từ ngày nhận được thông báo trúng thầu của bên mời thầu, trừ\r\ntrường hợp bất khả kháng;\r\n       6. Nhà thầu không tiến hành hoặc từ chối ký kết hợp đồng, thỏa thuận khung trong\r\nthời hạn 10 ngày kể từ ngày hoàn thiện hợp đồng, thỏa thuận khung, trừ trường hợp bất\r\n\f                                             80\r\nkhả kháng.\r\n       Trường hợp Nhà thầu trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi Nhà thầu\r\nký kết hợp đồng và nộp bảo lãnh thực hiện hợp đồng cho Bên thụ hưởng theo thỏa thuận\r\ntrong hợp đồng đó.\r\n       Trường hợp Nhà thầu không trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi\r\nchúng tôi nhận được bản chụp văn bản thông báo kết quả lựa chọn nhà thầu hoặc 30 ngày\r\nkể từ ngày hết thời hạn hiệu lực của E-HSDT, tùy theo thời điểm nào đến trước.\r\n       Bất cứ yêu cầu bồi thường nào theo bảo lãnh này đều phải được gửi đến văn phòng\r\nchúng tôi trước hoặc trong ngày cuối cùng có hiệu lực của bảo lãnh này. Chúng tôi cam\r\nkết thanh toán vô điều kiện, không hủy ngang cho Chủ đầu tư bất cứ khoản tiền nào trong\r\ngiới hạn số tiền bảo lãnh nêu trên khi có yêu cầu bồi thường của Chủ đầu tư.\r\n\r\n                                                  Đại diện hợp pháp của ngân hàng\r\n                                               [ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\n\r\n       Ghi chú:\r\n       (1) Trường hợp bảo lãnh dự thầu vi phạm một trong các quy định như: có giá trị thấp\r\nhơn, thời gian hiệu lực ngắn hơn so với yêu cầu quy định tại Mục 18.2 E-BDL, không đúng\r\ntên đơn vị thụ hưởng, không phải là bản gốc, không có chữ ký hợp lệ, ký trước khi Chủ đầu\r\ntư phát hành E-HSMT hoặc có kèm theo điều kiện gây bất lợi cho Chủ đầu tư, Bên mời\r\nthầu thì bảo lãnh dự thầu được coi là không hợp lệ.\r\n       (2) Ghi theo quy định về thời gian hiệu lực tại Mục 18.2 E-BDL.\r\n       (3) Ghi ngày có thời điểm đóng thầu theo quy định tại E-TBMT. Thời gian có hiệu lực\r\ncủa bảo lãnh dự thầu được tính kể từ ngày có thời điểm đóng thầu đến ngày cuối cùng có hiệu\r\nlực của bảo lãnh dự thầu (thời điểm kết thúc hiệu lực của bảo lãnh dự thầu nằm trong ngày cuối\r\ncùng có hiệu lực của bảo lãnh dự thầu mà không cần thiết phải đến hết 24 giờ của ngày đó).\r\n       (4) Trường hợp bảo lãnh dự thầu thiếu một hoặc một số cam kết trong các nội dung cam\r\nkết nêu trên thì bị coi là điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu theo quy định tại\r\nMục 18.3 E-CDNT và thư bảo lãnh được coi là không hợp lệ.\r\n\f                                           81\r\n                                                            Mẫu số 04B (Scan đính kèm)\r\n\r\n\r\n                               BẢO LÃNH DỰ THẦU(1)\r\n                          (áp dụng đối với nhà thầu liên danh)\r\n\r\n\r\n       Bên thụ hưởng (Bên nhận bảo lãnh):___ [ghi tên và địa chỉ của Chủ đầu tư quy\r\nđịnh tại Mục 1.1 E-BDL hoặc ghi tên Bên mời thầu quy định tại Mục 5.1 (c) E-BDL]\r\n      Ngày phát hành bảo lãnh:___ [ghi ngày phát hành bảo lãnh]\r\n      BẢO LÃNH DỰ THẦU số:___ [ghi số trích yếu của Bảo lãnh dự thầu]\r\n      Bên bảo lãnh:___[ghi tên và địa chỉ nơi phát hành, nếu những thông tin này chưa\r\nđược thể hiện ở phần tiêu đề trên giấy in]\r\n       Chúng tôi được thông báo rằng Bên được bảo lãnh là____ [ghi tên nhà thầu](2) (sau\r\nđây gọi là “Nhà thầu”) sẽ tham dự thầu để thực hiện gói thầu____ [ghi tên gói thầu] thuộc\r\ndự án/dự toán mua sắm ____ [ghi tên dự án/dự toán mua sắm] theo Thư mời thầu/E-TBMT\r\nsố____ [ghi số trích yếu của Thư mời thầu/E-TBMT].\r\n       Chúng tôi cam kết với Bên thụ hưởng rằng chúng tôi bảo lãnh cho Nhà thầu tham\r\ndự thầu gói thầu này bằng một khoản tiền là ____ [ghi rõ giá trị bằng số, bằng chữ và đồng\r\ntiền sử dụng].\r\n      Bảo lãnh này có hiệu lực trong___ (3) ngày, kể từ ngày____tháng___ năm___ (4).\r\n       Theo yêu cầu của Nhà thầu, chúng tôi, với tư cách là Bên bảo lãnh, cam kết(5) sẽ\r\nthanh toán cho Bên thụ hưởng một khoản tiền là___ [ghi rõ giá trị bằng số, bằng chữ và\r\nđồng tiền sử dụng] khi nhận được văn bản thông báo từ Bên thụ hưởng về vi phạm của\r\nNhà thầu trong các trường hợp sau đây:\r\n      1. Sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT, nhà thầu có\r\nvăn bản rút E-HSDT hoặc từ chối thực hiện một hoặc các công việc đã đề xuất trong E-\r\nHSDT theo yêu cầu của E-HSMT;\r\n      2. Nhà thầu có hành vi vi phạm quy định tại Điều 16 của Luật Đấu thầu hoặc vi\r\nphạm pháp luật về đấu thầu dẫn đến phải hủy thầu theo quy định tại điểm d và điểm đ\r\nkhoản 1 Điều 17 của Luật Đấu thầu;\r\n       3. Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy định\r\ntại Điều 68 của Luật Đấu thầu;\r\n      4. Nhà thầu không tiến hành hoặc từ chối đối chiếu tài liệu trong thời hạn 05 ngày\r\nlàm việc kể từ ngày nhận được thông báo mời đối chiếu tài liệu hoặc đã đối chiếu tài liệu\r\nnhưng từ chối hoặc không ký biên bản đối chiếu tài liệu, trừ trường hợp bất khả kháng;\r\n       5. Nhà thầu không tiến hành hoặc từ chối hoàn thiện hợp đồng, thỏa thuận khung\r\ntrong thời hạn 10 ngày kể từ ngày nhận được thông báo trúng thầu của bên mời thầu, trừ\r\ntrường hợp bất khả kháng;\r\n\f                                             82\r\n       6. Nhà thầu không tiến hành hoặc từ chối ký kết hợp đồng, thỏa thuận khung trong\r\nthời hạn 10 ngày kể từ ngày hoàn thiện hợp đồng, thỏa thuận khung trừ trường hợp bất khả\r\nkháng.\r\n       7. Nếu bất kỳ thành viên nào trong liên danh ____ [ghi đầy đủ tên của nhà thầu liên\r\ndanh] vi phạm quy định của pháp luật dẫn đến không được hoàn trả bảo đảm dự thầu theo quy\r\nđịnh tại Mục 18.5 E-CDNT thì bảo đảm dự thầu của tất cả thành viên trong liên danh sẽ không\r\nđược hoàn trả.\r\n       Trường hợp Nhà thầu trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi Nhà thầu\r\nký kết hợp đồng và nộp bảo lãnh thực hiện hợp đồng cho Bên thụ hưởng theo thỏa thuận\r\ntrong hợp đồng đó.\r\n       Trường hợp Nhà thầu không trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi\r\nchúng tôi nhận được bản chụp văn bản thông báo kết quả lựa chọn nhà thầu hoặc 30 ngày\r\nkể từ khi hết thời hạn hiệu lực của E-HSDT, tùy theo thời điểm nào đến trước.\r\n       Bất cứ yêu cầu bồi thường nào theo bảo lãnh này đều phải được gửi đến văn phòng\r\nchúng tôi trước hoặc trong ngày cuối cùng có hiệu lực của bảo lãnh này. Chúng tôi cam\r\nkết thanh toán vô điều kiện, không hủy ngang cho Chủ đầu tư bất cứ khoản tiền nào trong\r\ngiới hạn số tiền bảo lãnh nêu trên khi có yêu cầu bồi thường của Chủ đầu tư.\r\n\r\n                                                    Đại diện hợp pháp của ngân hàng\r\n                                                  [ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\n       Ghi chú:\r\n       (1) Trường hợp bảo lãnh dự thầu vi phạm một trong các quy định như: có giá trị thấp\r\nhơn, thời gian hiệu lực ngắn hơn so với yêu cầu quy định tại Mục 18.2 E-BDL, không đúng\r\ntên đơn vị thụ hưởng, không phải là bản gốc, không có chữ ký hợp lệ, ký trước khi Chủ đầu\r\ntư phát hành E-HSMT, hoặc có kèm theo điều kiện gây bất lợi cho Chủ đầu tư, Bên mời\r\nthầu thì bảo lãnh dự thầu được coi là không hợp lệ.\r\n       (2) Tên nhà thầu có thể là một trong các trường hợp sau đây:\r\n       - Tên của cả nhà thầu liên danh, ví dụ nhà thầu liên danh A + B tham dự thầu thì tên nhà\r\nthầu ghi là “Nhà thầu liên danh A + B”;\r\n       - Tên của thành viên chịu trách nhiệm thực hiện bảo lãnh dự thầu cho cả liên danh hoặc\r\ncho thành viên khác trong liên danh, ví dụ nhà thầu liên danh A + B + C tham dự thầu, trường\r\nhợp trong thoả thuận liên danh phân công cho nhà thầu A thực hiện bảo đảm dự thầu cho cả\r\nliên danh thì tên nhà thầu ghi là “nhà thầu A (thay mặt cho nhà thầu liên danh A + B +C)”,\r\ntrường hợp trong thỏa thuận liên danh phân công nhà thầu B thực hiện bảo đảm dự thầu cho\r\nnhà thầu B và C thì tên nhà thầu ghi là “Nhà thầu B (thay mặt cho nhà thầu B + C)”;\r\n       - Tên của thành viên liên danh thực hiện riêng rẽ bảo lãnh dự thầu;\r\n       - Trường hợp trong thỏa thuận liên danh không phân công cụ thể trách nhiệm thực hiện\r\nbảo đảm dự thầu của các thành viên trong liên danh nhưng tổng giá trị bảo đảm dự thầu của các\r\nthành viên liên danh đã thực hiện, đính kèm trong E-HSDT đáp ứng yêu cầu của E-HSMT thì vẫn\r\n\f                                              83\r\nđược đánh giá là đáp ứng về giá trị bảo đảm dự thầu.\r\n       (3) Ghi theo quy định về thời gian hiệu lực tại Mục 18.2 E-BDL.\r\n       (4) Ghi ngày có thời điểm đóng thầu theo quy định tại E-TBMT. Thời gian có hiệu lực\r\ncủa bảo lãnh dự thầu được tính kể từ ngày có thời điểm đóng thầu đến ngày cuối cùng có hiệu\r\nlực của bảo lãnh dự thầu (thời điểm kết thúc hiệu lực của bảo lãnh dự thầu nằm trong ngày cuối\r\ncùng có hiệu lực của bảo lãnh dự thầu mà không cần thiết phải đến hết 24 giờ của ngày đó).\r\n       (5) Trường hợp bảo lãnh dự thầu thiếu một hoặc một số cam kết trong các nội dung cam\r\nkết nêu trên thì bị coi là điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu theo quy định tại\r\nMục 18.3 E-CDNT và thư bảo lãnh được coi là không hợp lệ.\r\n\f                                           84\r\n                                                 Mẫu số 05A (webform trên Hệ thống)\r\n\r\n            HỢP ĐỒNG TƯƠNG TỰ DO NHÀ THẦU THỰC HIỆN (1)\r\n                   (áp dụng đối với nhà thầu thương mại)\r\n\r\nTên nhà thầu: _____[ghi tên đầy đủ của nhà thầu].\r\nThông tin về từng hợp đồng, mỗi hợp đồng cần bảo đảm các thông tin sau đây:\r\n\r\nTên và số hợp đồng                     [ghi tên đầy đủ của hợp đồng, số ký hiệu]\r\n\r\nNgày ký hợp đồng                                 [ghi ngày, tháng, năm]\r\n\r\nNgày hoàn thành                                 [ghi ngày, tháng, năm]\r\n\r\n                            [ghi tổng giá hợp đồng theo số     Tương đương ____ VND\r\nGiá hợp đồng(3)\r\n                               tiền và đồng tiền đã ký]\r\n\r\n                                            [ghi phần trăm     Tương đương ___ VND\r\nTrường hợp là thành viên\r\n                            [ghi tóm tắt   giá trị phần hợp\r\nliên danh, ghi tóm tắt phần\r\n                             phần công      đồng đảm nhận\r\ncông việc đảm nhận trong\r\n                              việc đảm       trong tổng giá\r\nliên danh và giá trị phần\r\n                            nhận trong        hợp đồng; số\r\nhợp đồng mà nhà thầu đảm\r\n                             liên danh]    tiền và đồng tiền\r\nnhận\r\n                                                 đã ký]\r\n\r\nTên dự án/dự toán mua         [ghi tên đầy đủ của dự án/dự toán mua sắm có hợp đồng\r\nsắm:                                               đang kê khai]\r\n\r\nTên Chủ đầu tư:            [ghi tên đầy đủ của Chủ đầu tư trong hợp đồng đang kê khai]\r\n\r\nĐịa chỉ:                            [ghi đầy đủ địa chỉ hiện tại của Chủ đầu tư]\r\nĐiện thoại/fax:               [ghi số điện thoại, số fax kể cả mã quốc gia, mã vùng]\r\nE-mail:                                          [ghi địa chỉ e-mail]\r\n\r\nMô tả tính chất tương tự theo quy định tại Mục 2.1 Chương III(2)\r\n\r\n\r\n 1. Loại hàng hóa                          [ghi thông tin trong hợp đồng]\r\n\r\n2. Chủng loại, lĩnh vực\r\n                                    [ghi thông tin chủng loại, lĩnh vực nếu có]\r\nhàng hóa\r\n\r\n3. Mã HS                                   [ghi thông tin về mã HS nếu có]\r\n\r\n 4. Về giá trị hợp đồng đã [ghi giá trị hợp đồng thực tế đã thực hiện căn cứ theo giá trị\r\nthực hiện(3)                              nghiệm thu, thanh lý hợp đồng]\r\n\f                                           85\r\n\r\n  5. Về quy mô thực hiện                    [ghi thông tin trong hợp đồng]\r\n\r\n  6. Các đặc tính khác                     [ghi các thông tin khác (nếu có)]\r\n\r\n      Ghi chú:\r\n      Nhà thầu nghiên cứu kỹ E-HSMT và đề xuất các hợp đồng tương tự để bảo đảm đáp\r\nứng yêu cầu của E-HSMT.\r\n       (1) Trong trường hợp liên danh, từng thành viên trong liên danh kê khai theo Mẫu\r\nnày. Trường hợp nhà thầu có nhiều hợp đồng tương tự thì kê khai từng hợp đồng theo Mẫu\r\nnày.\r\n      (2) Nhà thầu chỉ kê khai nội dung tương tự với yêu cầu của gói thầu.\r\n       (3) Trường hợp giá trị hợp đồng không tính bằng VND thì quy đổi sang VND theo tỷ\r\ngiá quy định tại Mục 2.1 Chương III để làm cơ sở đánh giá.\r\n\f                                           86\r\n                                                 Mẫu số 05B (webform trên Hệ thống)\r\n\r\n                       KÊ KHAI NĂNG LỰC SẢN XUẤT HÀNG HÓA\r\n                         (áp dụng đối với nhà thầu là nhà sản xuất)\r\n\r\nTên nhà thầu: _____ [ghi tên đầy đủ của nhà thầu].\r\nSố lượng nhà máy, cơ sở sản xuất (gọi chung là nhà máy): ____ [Điền số lượng nhà máy]\r\nĐối với mỗi nhà máy, nhà thầu kê khai thông tin sau đây:\r\n\r\n Tên nhà máy:                [Ghi tên nhà máy]\r\n\r\n Địa chỉ:                    [Ghi địa chỉ nhà máy]\r\n\r\n Tổng mức đầu tư:            [Ghi tổng mức đầu tư]\r\n\r\n Công suất thiết kế:         [Ghi công suất thiết kế]\r\n\r\n Công suất thực hiện:        [Ghi công suất thực hiện trong năm gần nhất]\r\n\r\n Sản lượng sản xuất cao\r\n nhất của 01 tháng trong\r\n                           [Ghi sản lượng sản xuất cao nhất của 01 tháng]\r\n vòng 05 năm gần nhất tính\r\n đến thời điểm đóng thầu.\r\n\r\n Tiêu chuẩn sản xuất:        [Ghi tiêu chuẩn sản xuất đang áp dụng, nếu có]\r\n\r\n Số lao động đang làm việc: [Ghi tổng số lao động đang làm việc tại nhà máy]\r\n\r\n\r\n      Ghi chú:\r\n      Trong trường hợp liên danh, từng thành viên trong liên danh kê khai theo Mẫu này.\r\n      Nhà thầu phải đính kèm tài liệu chứng minh năng lực sản xuất hàng hóa được kê khai\r\ntrong Mẫu này.\r\n\f                                           87\r\n                                             Mẫu số 06A (webform trên Hệ thống)\r\n\r\n\r\n\r\n                        BẢNG ĐỀ XUẤT NHÂN SỰ CHỦ CHỐT\r\n\r\n        Nhà thầu phải kê khai những nhân sự chủ chốt theo quy định tại Mục 2.2 Chương\r\nIII và phải chứng minh khả năng sẵn sàng huy động các nhân sự chủ chốt này để tham gia\r\nthực hiện gói thầu. Nhân sự chủ chốt có thể thuộc biên chế của nhà thầu hoặc do nhà thầu\r\nhuy động. Trường hợp nhân sự chủ chốt mà nhà thầu kê khai trong E-HSDT không đáp\r\nứng yêu cầu hoặc không chứng minh được khả năng huy động nhân sự (bao gồm cả trường\r\nhợp nhân sự chủ chốt đã huy động cho hợp đồng khác có thời gian làm việc trùng với thời\r\ngian thực hiện gói thầu này), Bên mời thầu cho phép nhà thầu bổ sung, thay thế. Nhà thầu\r\nchỉ được phép bổ sung, thay thế một lần đối với từng vị trí nhân sự chủ chốt trong một\r\nkhoảng thời gian phù hợp nhưng không ít hơn 03 ngày làm việc. Trường hợp nhà thầu\r\nkhông có nhân sự chủ chốt thay thế đáp ứng yêu cầu của E-HSMT thì nhà thầu bị loại.\r\nTrong mọi trường hợp, nếu nhà thầu kê khai nhân sự chủ chốt không trung thực thì nhà\r\nthầu không được thay thế nhân sự khác, E-HSDT của nhà thầu bị loại và nhà thầu sẽ bị coi\r\nlà gian lận theo quy định tại khoản 4 Điều 16 của Luật Đấu thầu và bị xử lý theo quy định\r\ntại điểm a khoản 1 Điều 125 của Nghị định số 24/2024/NĐ-CP.\r\n\r\n\r\n\r\n  STT                  Họ và Tên                             Vị trí công việc\r\n          [Nhà thầu chọn nhân sự chủ chốt từ cơ [ghi cụ thể vị trí công việc đảm nhận\r\n   1\r\n         sở dữ liệu của mình trên Hệ thống]     trong gói thầu]\r\n   2\r\n\r\n   …\r\n\f                                                                                                         Mẫu số 06B (Webform trên Hệ thống)\r\n\r\n                                               BẢNG LÝ LỊCH CHUYÊN MÔN CỦA NHÂN SỰ CHỦ CHỐT\r\n\r\n\r\n\r\n                          Thông tin nhân sự                                                                 Công việc hiện tại\r\n\r\n\r\n                                                            Chứng                                             Số năm làm           Người liên\r\n                         Căn cước                                         Tên        Địa chỉ của                                                 Điện\r\n                                                Ngày,      chỉ/Trình                                            việc cho          lạc (trưởng\r\n                           công                                         người sử      người sử       Chức                                       thoại/\r\n  Stt        Tên                      Vị trí    tháng,         độ                                               người sử          phòng / cán\r\n                          dân/Hộ                                        dụng lao      dụng lao       danh                                        Fax/\r\n                                               năm sinh     chuyên                                              dụng lao         bộ phụ trách\r\n                           chiếu                                         động           động                                                    Email\r\n                                                             môn                                              động hiện tại         nhân sự)\r\n\r\n         [ghi tên nhân\r\n   1\r\n        sự chủ chốt 1]\r\n\r\n\r\n  …\r\n\r\n\r\n         [ghi tên nhân\r\n   n\r\n        sự chủ chốt n]\r\n\r\n        Nhà thầu phải cung cấp tất cả các thông tin được yêu cầu và chuẩn bị tài liệu để đối chiếu (bản chụp được chứng thực các văn bằng, chứng chỉ\r\ncó liên quan, kinh nghiệm chuyên môn được kê khai tại Mẫu 06C Chương IV) trong quá trình đối chiếu tài liệu.\r\n\f                                                                    89\r\n\r\n                                                                                                  Mẫu số 06C (Webform trên Hệ thống)\r\n\r\n                                               BẢNG KINH NGHIỆM CHUYÊN MÔN(1)\r\n\r\n\r\n\r\n                                                                                            Công ty/Dự án/Chức vụ/Hợp đồng/\r\n  STT        Tên nhân sự chủ chốt             Từ ngày             Đến ngày                    Kinh nghiệm chuyên môn và\r\n                                                                                                   quản lý có liên quan\r\n\r\n\r\n                                          …                   …                   …\r\n\r\n    1\r\n          [ghi tên nhân sự chủ chốt 1]\r\n\r\n\r\n\r\n\r\n    2\r\n\r\n\r\n\r\n\r\n    …                    …\r\n(1) Liệt kê theo trình tự thời gian quá trình công tác của chuyên gia, không cần liệt kê các công việc đã làm không phù hợp hoặc không liên\r\nquan với công việc đang yêu cầu.\r\n\f                                                    Mẫu số 07 (webform trên Hệ thống)\r\n\r\n     HỢP ĐỒNG CUNG CẤP HÀNG HÓA, EPC, EP, PC, CHÌA KHÓA TRAO\r\n TAY KHÔNG HOÀN THÀNH DO LỖI CỦA NHÀ THẦU TRONG QUÁ KHỨ (1)\r\n\r\n                                                          Tên nhà thầu: ________________\r\n                                                          Ngày: ______________________\r\n               Tên thành viên của nhà thầu liên danh (nếu có):________________________\r\n\r\n\r\n Các hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay không hoàn\r\n thành do lỗi của nhà thầu trong quá khứ theo quy định tại Mục 2.1 Chương III\r\n\r\n  Không có hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay không hoàn\r\n thành do lỗi của nhà thầu kể từ ngày 01 tháng 01 năm__ [ghi năm] theo quy định tại tiêu chí\r\n đánh giá 1 trong Bảng tiêu chuẩn đánh giá về năng lực và kinh nghiệm thuộc Mục 2.1\r\n Chương III.\r\n  Có hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay không hoàn thành\r\n do lỗi của nhà thầu tính từ ngày 01 tháng 01 năm___ [ghi năm] theo quy định tại tiêu chí\r\n đánh giá 1 trong Bảng tiêu chuẩn đánh giá về năng lực và kinh nghiệm thuộc Mục 2.1\r\n Chương III.\r\n\r\n                                                                           Tổng giá trị hợp\r\n          Phần việc\r\n                                                                           đồng (giá trị, loại\r\n          hợp đồng                    Mô tả hợp đồng                        đồng tiền, tỷ giá\r\n  Năm      không\r\n                                                                            hối đoái, giá trị\r\n            hoàn\r\n                                                                          tương đương bằng\r\n           thành\r\n                                                                                 VND)\r\n\r\n                        Mô tả hợp đồng: __________________\r\n                        Tên Chủ đầu tư: ___________________\r\n                        Địa chỉ: _________________________\r\n                        Nguyên nhân không hoàn thành hợp đồng:\r\n                        _______________________\r\n\r\n      Ghi chú:\r\n       (1) Nhà thầu phải kê khai chính xác, trung thực các hợp đồng cung cấp hàng hóa,\r\nEPC, EP, PC, chìa khóa trao tay không hoàn thành do lỗi của nhà thầu trong quá khứ;\r\ntrường hợp Chủ đầu tư, Bên mời thầu phát hiện nhà thầu có hợp đồng cung cấp hàng hóa,\r\nEPC, EP, PC, chìa khóa trao tay không hoàn thành do lỗi của nhà thầu trong quá khứ mà\r\nkhông kê khai thì nhà thầu được coi là có hành vi gian lận và E-HSDT của nhà thầu sẽ bị\r\nloại. Trường hợp nhà thầu liên danh thì từng thành viên của nhà thầu liên danh phải kê khai\r\ntheo Mẫu này.\r\n\f                                         91\r\n                                                 Mẫu số 08 (webform trên Hệ thống)\r\n\r\n                        TÌNH HÌNH TÀI CHÍNH CỦA NHÀ THẦU(1)\r\n                                                         Tên nhà thầu: ________________\r\n                                                         Ngày: ______________________\r\n             Tên thành viên của nhà thầu liên danh (nếu có):_________________________\r\n\r\n\r\n                            Năm tài chính của nhà thầu từ ngày ___ tháng ___ đến\r\n                            ngày ___ tháng ____ (nhà thầu điền nội dung này)\r\n\r\n                            Số liệu tài chính trong các năm gần nhất theo yêu cầu của\r\n                            E-HSMT (Hệ thống tự động trích xuất trên cơ sở năm tài\r\n                            chính của nhà thầu)\r\n\r\n                             Năm 1:             Năm 2:              Năm 3:\r\n\r\n Tổng tài sản\r\n\r\n Tổng nợ\r\n\r\n Giá trị tài sản ròng\r\n\r\n Doanh thu hằng năm\r\n (không bao gồm thuế\r\n VAT)\r\n\r\n Doanh thu bình quân\r\n hằng năm (không bao (Hệ thống tự động tính)\r\n gồm thuế VAT) (2)\r\n\r\n Lợi nhuận trước thuế\r\n\r\n Lợi nhuận sau thuế\r\n\r\n     Ghi chú:\r\n    (1) Trường hợp nhà thầu liên danh thì từng thành viên liên danh phải kê khai theo\r\nMẫu này.\r\n       (2) Để xác định doanh thu bình quân hằng năm (không bao gồm thuế VAT), nhà thầu\r\nchia tổng doanh thu của các năm (không bao gồm thuế VAT) cho số năm dựa trên thông\r\ntin đã được cung cấp.\r\n     Doanh thu hằng năm được tính bằng tổng doanh thu trong báo cáo tài chính của năm\r\nđó (chưa bao gồm thuế VAT).\r\n     Doanh thu bình quân hằng năm (không bao gồm thuế VAT) = tổng doanh thu từng\r\n\f                                             92\r\nnăm (không bao gồm thuế VAT) theo yêu cầu của E-HSMT/số năm.\r\n    Trường hợp nhà thầu mới thành lập không đủ số năm theo yêu cầu của E-HSMT thì\r\nDoanh thu bình quân hằng năm (không bao gồm thuế VAT) được tính trên cơ sở số năm\r\nmà nhà thầu có số liệu tài chính.\r\n      Doanh thu hằng năm (không bao gồm thuế VAT) được trích xuất từ hồ sơ năng lực\r\ncủa nhà thầu. Trường hợp nhà thầu nhận thấy doanh thu hằng năm (không bao gồm thuế\r\nVAT) trong hồ sơ năng lực của nhà thầu chưa được Hệ thống cập nhật từ Hệ thống thuế\r\nđiện tử và Hệ thống thông tin quốc gia về đăng ký doanh nghiệp thì nhà thầu tự cập nhật\r\nthông tin về doanh thu hằng năm (không bao gồm thuế VAT) vào hồ sơ năng lực để tham\r\ndự thầu nhưng bảo đảm phù hợp với số liệu nhà thầu đã kê khai trên Hệ thống Thuế điện\r\ntử tại thời điểm đóng thầu. Trong trường hợp này, nhà thầu phải chuẩn bị các tài liệu để\r\nđối chiếu các thông tin mà nhà thầu kê khai trong quá trình đối chiếu tài liệu như sau:\r\n      Bản sao các báo cáo tài chính (các bảng cân đối kế toán bao gồm tất cả thuyết minh\r\ncó liên quan, và các báo cáo kết quả kinh doanh) cho các năm như đã nêu trên, tuân thủ\r\ncác điều kiện sau:\r\n      1. Phản ánh tình hình tài chính của nhà thầu hoặc thành viên liên danh (nếu là nhà\r\nthầu liên danh) mà không phải tình hình tài chính của một chủ thể liên kết như công ty mẹ\r\nliên kết với công ty con hoặc công ty liên kết với nhà thầu hoặc thành viên liên danh.\r\n     2. Các báo cáo tài chính phải hoàn chỉnh, đầy đủ nội dung theo quy định.\r\n     3. Các báo cáo tài chính phải tương ứng với các kỳ kế toán đã hoàn thành kèm theo\r\nbản chụp được chứng thực một trong các tài liệu sau đây:\r\n     - Biên bản kiểm tra quyết toán thuế;\r\n     - Tờ khai tự quyết toán thuế (thuế giá trị gia tăng và thuế thu nhập doanh nghiệp) có xác\r\nnhận của cơ quan thuế về thời điểm đã nộp tờ khai;\r\n     - Tài liệu chứng minh việc nhà thầu đã kê khai quyết toán thuế điện tử;\r\n     - Văn bản xác nhận của cơ quan quản lý thuế (xác nhận số nộp cả năm) về việc thực hiện\r\nnghĩa vụ nộp thuế;\r\n     - Báo cáo kiểm toán (nếu có);\r\n     - Các tài liệu khác.\r\n      Các tài liệu trên đây phải phù hợp với số liệu nhà thầu đã kê khai trên Hệ thống Thuế\r\nđiện tử tại thời điểm đóng thầu.\r\n\f                                             93\r\n                                                   Mẫu số 09A (webform trên Hệ thống)\r\n\r\n                   PHẠM VI CÔNG VIỆC SỬ DỤNG NHÀ THẦU PHỤ(1)\r\n                           (chỉ áp dụng đối với dịch vụ liên quan)\r\n\r\n\r\n                            Phạm vi                                   Hợp đồng hoặc văn\r\n              Tên nhà                    Khối lượng     Giá trị %\r\n  STT                        công                                     bản thỏa thuận với\r\n             thầu phụ(2)                 công việc(4)   ước tính(5)\r\n                             việc(3)                                   nhà thầu phụ(6)\r\n\r\n    1\r\n\r\n    2\r\n\r\n    3\r\n\r\n    4\r\n\r\n    …\r\n\r\n\r\n        Ghi chú:\r\n    (1) Trường hợp sử dụng nhà thầu phụ để thực hiện dịch vụ liên quan thì kê khai theo\r\nMẫu này.\r\n     (2) Nhà thầu ghi cụ thể tên nhà thầu phụ. Trường hợp khi tham dự thầu chưa xác định\r\nđược cụ thể danh tính của nhà thầu phụ thì không phải kê khai vào cột này mà chỉ kê khai\r\nvào cột “Phạm vi công việc”. Nếu nhà thầu trúng thầu thì khi huy động nhà thầu phụ thực\r\nhiện công việc đã kê khai phải được sự chấp thuận của Chủ đầu tư.\r\n        (3) Nhà thầu ghi cụ thể tên hạng mục công việc dành cho nhà thầu phụ.\r\n        (4) Nhà thầu ghi cụ thể khối lượng công việc dành cho nhà thầu phụ.\r\n        (5) Nhà thầu ghi cụ thể giá trị % công việc mà nhà thầu phụ đảm nhận so với giá dự\r\nthầu.\r\n      (6) Nhà thầu ghi cụ thể số hợp đồng hoặc văn bản thỏa thuận và đính kèm bản scan\r\ncác tài liệu này trong E-HSDT; trường hợp chưa xác định được tên nhà thầu phụ thì để\r\ntrống cột này.\r\n\f                                            94\r\n                                                  Mẫu số 09B (webform trên Hệ thống)\r\n\r\n\r\n          DANH SÁCH CÁC CÔNG TY CON, CÔNG TY THÀNH VIÊN\r\n             ĐẢM NHẬN PHẦN CÔNG VIỆC CỦA GÓI THẦU (1)\r\n\r\n\r\n          Tên công ty con,       Công việc đảm\r\n                                                      Giá trị % so với giá\r\n STT       công ty thành         nhận trong gói                               Ghi chú\r\n                                                           dự thầu(4)\r\n               viên(2)              thầu(3)\r\n\r\n   1\r\n\r\n   2\r\n\r\n  …\r\n\r\n       Ghi chú:\r\n       (1) Trường hợp nhà thầu tham dự thầu là công ty mẹ (ví dụ như Tổng công ty) huy\r\nđộng công ty con, công ty thành viên thực hiện một phần công việc gói thầu thì phải kê\r\nkhai cụ thể tại bảng này. Việc đánh giá kinh nghiệm của nhà thầu căn cứ vào giá trị, khối\r\nlượng do công ty mẹ, công ty con, công ty thành viên đảm nhận trong gói thầu. Trường\r\nhợp nhà thầu tham dự thầu không phải là công ty mẹ thì không áp dụng Mẫu này.\r\n       (2) Ghi cụ thể tên công ty con, công ty thành viên.\r\n       (3) Ghi cụ thể phần công việc đảm nhận của công ty con, công ty thành viên.\r\n       (4) Ghi cụ thể giá trị % công việc của công ty con, công ty thành viên đảm nhận so\r\nvới giá dự thầu.\r\n\f                                                                                                            Mẫu số 10A (webform trên Hệ thống)\r\n\r\n                                                            BẢNG TIẾN ĐỘ CUNG CẤP (*)\r\n\r\n     Nhà thầu đề xuất tiến độ cung cấp phù hợp với yêu cầu của Chủ đầu tư\r\n\r\n                                                                                            Ngày giao hàng\r\n                                                                              Ngày giao hàng           Ngày giao hàng        Ngày giao hàng do\r\n                                                                                  sớm nhất               muộn nhất            nhà thầu đề xuất\r\n                                                                             [ghi số ngày: kể từ     [ghi số ngày: kể từ      [ghi số ngày: kể từ\r\n                                                               Địa điểm      ngày hợp đồng có         ngày hợp đồng có         ngày hợp đồng có\r\n           Danh mục hàng           Đơn vị          Khối\r\n   STT                                                          dự án        hiệu lực hoặc kể từ     hiệu lực hoặc kể từ      hiệu lực hoặc kể từ\r\n                hóa                 tính          lượng\r\n                                                                              ngày chủ đầu tư          ngày chủ đầu tư       ngày chủ đầu tư yêu\r\n                                                                             yêu cầu giao hàng       yêu cầu giao hàng      cầu giao hàng đối với\r\n                                                                             đối với trường hợp      đối với trường hợp     trường hợp giao hàng\r\n                                                                              giao hàng nhiều          giao hàng nhiều            nhiều lần]\r\n                                                                                     lần]                    lần]\r\n    (1)            (2)               (3)            (4)            (5)                (6)                     (7)                      (8)\r\n\r\n     1\r\n     Ghi chú:\r\n      Cột (1), (2), (3), (4), (5), (6), (7): Hệ thống tự trích xuất. Đối với mua sắm tập trung áp dụng lựa chọn nhà thầu theo khả năng cung cấp, cột (4)\r\nnhà thầu tự điền.\r\n      Cột (8): Nhà thầu điền\r\n( )\r\n * Hàng hóa phải được giao trong khoảng thời gian quy định trong E-HSMT. Nhà thầu đề xuất thời gian giao hàng sớm hơn ngày giao hàng sớm nhất\r\nthì không được tính ưu tiên và không bị loại, trừ trường hợp yêu cầu kỹ thuật có quy định khác. Nhà thầu đề xuất thời gian giao hàng muộn hơn khoảng\r\nthời gian này thì E-HSDT của nhà thầu sẽ bị loại.\r\n\f                                                                           96\r\n\r\n                                                                                                              Mẫu số 10B (webform trên Hệ thống)\r\n                                                    ĐỀ XUẤT VỀ HÀNG HÓA CỦA NHÀ THẦU\r\n\r\n                                                                                                      Cấu\r\n                                                                           Xuất xứ                    hình,\r\n           Danh mục hàng                                                                                          Đơn vị\r\n                                   Ký mã         Nhãn       Năm sản         (quốc       Hãng          tính                    Khối lượng\r\nSTT             hóa                                                                                                tính                         Mã HS\r\n                                    hiệu         hiệu        xuất         gia, vùng    sản xuất     năng kỹ\r\n                                                                          lãnh thổ)                 thuật cơ\r\n                                                                                                       bản\r\n (1)             (2)                 (3)          (4)           (5)          (6)           (7)         (8)          (9)            (10)           (11)\r\n  1       Hàng hóa thứ 1\r\n  2       Hàng hóa thứ 2\r\n  n       Hàng hóa thứ n\r\n\r\n         Ghi chú:\r\n       - Cột (1), (2), (9), (10): Hệ thống tự động trích xuất. Đối với mua sắm tập trung áp dụng lựa chọn nhà thầu theo khả năng cung cấp,\r\ncột (10) nhà thầu tự điền.\r\n       - Cột (3), (4), (5), (6), (7), (8): Nhà thầu tự điền. Trường hợp nhà thầu không đề xuất cụ thể ký mã hiệu, nhãn hiệu, xuất xứ, hãng sản xuất thì E-\r\nHSDT của nhà thầu không được xem xét, đánh giá.\r\n       Ví dụ: nhà thầu kê khai trong Mẫu này Ký mã hiệu: “theo đề xuất kỹ thuật”; nhãn hiệu: “theo E-HSDT”, xuất xứ: “theo đề xuất kỹ thuật”… thì\r\nE-HSDT của nhà thầu không được xem xét, đánh giá.\r\n       Trường hợp hàng hóa không có ký mã hiệu thì nhà thầu ghi “không có” vào cột số (3). Trường hợp hãng sản xuất có ký mã hiệu nhưng nhà thầu\r\nghi “không có” thì E-HSDT của nhà thầu không được xem xét, đánh giá.\r\n       - Cột (11): Hệ thống tự trích xuất (nếu có). Trường hợp cột này bỏ trống và nhà thầu biết mã HS của hàng hóa thì nhà thầu liệt kê.\r\n       - Đề xuất của nhà thầu tại Mẫu này được trích xuất sang Mẫu 12.1 (12.1A hoặc 12.1B hoặc 12.1C) hoặc 12.2 (12.2A hoặc 12.2B hoặc 12.2C).\r\n\f                                                Mẫu số 11.1 (webform trên Hệ thống)\r\n\r\n                        BẢNG TỔNG HỢP GIÁ DỰ THẦU\r\n         (Trường hợp E-HSMT yêu cầu chào thầu theo Mẫu số 12.1 Chương này)\r\n I. Bảng tổng hợp giá dự thầu áp dụng loại hợp đồng trọn gói\r\n\r\n\r\n\r\n  STT                    Nội dung                                Giá dự thầu\r\n\r\n                                                                     (M)\r\n    1    Giá dự thầu của hàng hóa\r\n                                                     [Hệ thống trích xuất từ Mẫu 12.1A]\r\n\r\n                                                                     (I)\r\n    2    Dịch vụ liên quan\r\n                                                      [Hệ thống trích xuất từ Mẫu 13A]\r\n\r\n         Tổng cộng giá dự thầu                                     (M) + (I)\r\n         (Kết chuyển sang đơn dự thầu)                         [Hệ thống tự tính]\r\n\r\n\r\n II. Bảng tổng hợp giá dự thầu áp dụng loại hợp đồng theo đơn giá\r\n\r\n\r\n\r\n  STT                    Nội dung                                Giá dự thầu\r\n\r\n                                                                     (M)\r\n    1    Giá dự thầu của hàng hóa\r\n                                                     [Hệ thống trích xuất từ Mẫu 12.1B]\r\n\r\n                                                                     (I)\r\n    2    Dịch vụ liên quan\r\n                                                      [Hệ thống trích xuất từ Mẫu 13A]\r\n                                                            (C)=a% x ((M)+(I))\r\n    3    Chi phí dự phòng\r\n                                                             [Hệ thống tự tính]\r\n\r\n         Tổng cộng giá dự thầu                                  (M) + (I) + (C)\r\n         (Kết chuyển sang đơn dự thầu)                         [Hệ thống tự tính]\r\n\r\nIII. Bảng tổng hợp giá dự thầu áp dụng loại hợp đồng hỗn hợp\r\n\r\n\r\n\r\n  STT                    Nội dung                                Giá dự thầu\r\n\r\n         Giá hàng hóa và dịch vụ liên quan áp\r\n    I                                                                (G1)\r\n         dụng loại hợp đồng trọn gói\r\n\f                                      98\r\n\r\n                                                            (M1)\r\n1.1   Giá hàng hóa\r\n                                             [Hệ thống trích xuất từ Mẫu 12.1C]\r\n\r\n                                                            (I1)\r\n1.2   Dịch vụ liên quan\r\n                                             [Hệ thống trích xuất từ Mẫu 13B]\r\n\r\n      Giá hàng hóa và dịch vụ liên quan áp\r\nII                                                         (G2)\r\n      dụng loại hợp đồng theo đơn giá\r\n\r\n                                                            (M2)\r\n2.1   Giá hàng hóa\r\n                                             [Hệ thống trích xuất từ Mẫu 12.1C]\r\n\r\n                                                            (I2)\r\n2.2   Dịch vụ liên quan\r\n                                             [Hệ thống trích xuất từ Mẫu 13B]\r\n\r\n2.3   Chi phí dự phòng                              (C)=a% ((M2)+(I2))\r\n\r\n      Tổng cộng giá dự thầu                            (G1) + (G2)\r\n      (Kết chuyển sang đơn dự thầu)                  [Hệ thống tự tính]\r\n\f                                                                                   99\r\n                                                                                                               Mẫu số 12.1A (webform trên Hệ thống)\r\n                                                           BẢNG GIÁ DỰ THẦU CỦA HÀNG HÓA\r\n                                                              (áp dụng loại hợp đồng trọn gói)\r\n\r\n                                                                Xuất xứ                    Cấu                                    Đơn giá\r\n                                                                 (quốc                    hình,                                   dự thầu\r\n         Danh mục hàng                                 Năm                   Hãng               Đơn vị        Khối                                   Thành tiền\r\nSTT                            Ký mã       Nhãn                    gia,                    tính                          Mã       (đã bao\r\n              hóa                                      sản                    sản                tính        lượng                             đã bao gồm thuế, phí, lệ\r\n                                hiệu       hiệu                  vùng                   năng kỹ                          HS      gồm thuế,\r\n                                                       xuất                  xuất                                                                   phí (nếu có))\r\n                                                                  lãnh                    thuật                                  phí, lệ phí\r\n                                                                  thổ)                   cơ bản                                  (nếu có))\r\n(1)          (2)           (3)       (4)      (5)                  (6)\r\n                                                                    (7)                     (8)   (9)         (10)       (11)       (12)           (13)=(10)x(12)\r\n      Hàng hóa thứ 1                                                                                                                                    M1\r\n      ….\r\n      Hàng hóa thứ n                                                                                                                                     Mn\r\nTổng cộng giá dự thầu của hàng hóa đã bao gồm thuế, phí, lệ phí (nếu có)                                                                                 (M)\r\n              Ghi chú:\r\n            (1), (2), (3), (4), (5), (6), (7), (8), (9), (10), (11): Hệ thống tự trích xuất. Đối với mua sắm tập trung áp dụng lựa chọn nhà thầu theo khả năng cung\r\n      cấp, cột (10) nhà thầu tự điền.\r\n              (12): Nhà thầu điền;\r\n              (13): Hệ thống tự tính. Thành tiền (M) đã bao gồm thuế, phí, lệ phí (nếu có) là cơ sở để so sánh, xếp hạng nhà thầu.\r\n\f                                                                                  100\r\n                                                                                                                     Mẫu số 12.1B (webform trên Hệ thống)\r\n                                                              BẢNG GIÁ DỰ THẦU CỦA HÀNG HÓA\r\n                                                                (áp dụng loại hợp đồng theo đơn giá)\r\n\r\n                                                                Xuất xứ                    Cấu                                    Đơn giá\r\n                                                                 (quốc                    hình,                                   dự thầu\r\n         Danh mục hàng                                 Năm                   Hãng               Đơn vị        Khối                                   Thành tiền\r\nSTT                            Ký mã       Nhãn                    gia,                    tính                           Mã      (đã bao\r\n              hóa                                      sản                    sản                tính        lượng                             đã bao gồm thuế, phí, lệ\r\n                                hiệu       hiệu                  vùng                   năng kỹ                           HS     gồm thuế,\r\n                                                       xuất                  xuất                                                                   phí (nếu có))\r\n                                                                  lãnh                    thuật                                  phí, lệ phí\r\n                                                                  thổ)                   cơ bản                                  (nếu có))\r\n(1)          (2)           (3)       (4)      (5)                  (6)\r\n                                                                    (7)                     (8)   (9)         (10)       (11)       (12)           (13)=(10)x(12)\r\n      Hàng hóa thứ 1                                                                                                                                    M1\r\n      ….\r\n      Hàng hóa thứ n                                                                                                                                     Mn\r\nTổng cộng giá dự thầu của hàng hóa đã bao gồm thuế, phí, lệ phí (nếu có)                                                                                 (M)\r\n              Ghi chú:\r\n            (1), (2), (3), (4), (5), (6), (7), (8), (9), (10), (11): Hệ thống tự trích xuất. Đối với mua sắm tập trung áp dụng lựa chọn nhà thầu theo khả năng cung\r\n      cấp, cột (10) nhà thầu tự điền.\r\n              (12): Nhà thầu điền;\r\n              (13): Hệ thống tự tính. Thành tiền (M) đã bao gồm thuế, phí, lệ phí (nếu có) là cơ sở để so sánh, xếp hạng nhà thầu.\r\n\f                                                                          101\r\n\r\n\r\n                                                                                                          Mẫu số 13A (webform trên Hệ thống)\r\n\r\n                                         BẢNG GIÁ DỰ THẦU CHO CÁC DỊCH VỤ LIÊN QUAN\r\n                                         (áp dụng loại hợp đồng trọn gói và loại hợp đồng theo đơn giá)\r\n\r\n\r\n\r\n                                          Khối lượng          Đơn vị          Địa điểm thực     Ngày hoàn       Đơn giá dự         Thành tiền\r\nSTT              Mô tả dịch vụ\r\n                                           mời thầu            tính            hiện dịch vụ   thành dịch vụ       thầu\r\n\r\n(1)                    (2)                     (3)              (4)                (5)             (6)               (7)         (8) = (Cột 3x7)\r\n 1\r\n\r\n 2\r\n ..\r\n\r\n                  Tổng giá dự thầu cho các dịch vụ liên quan đã bao gồm thuế, phí, lệ phí (nếu có)                                      (I)\r\n\r\n      Ghi chú:\r\n      - Cột (1) đến (6): Hệ thống tự trích xuất. Đối với mua sắm tập trung áp dụng lựa chọn nhà thầu theo khả năng cung cấp, cột (3) nhà thầu tự điền.\r\n      - Cột (7): Nhà thầu chào (bao gồm tất cả các loại thuế, phí, lệ phí).\r\n      - Cột (8): Hệ thống tự tính.\r\n\f                                                                         102\r\n                                                                                                           Mẫu số 15A (webform trên Hệ thống)\r\n\r\n                                          BẢNG KÊ KHAI HÀNG HÓA ĐƯỢC HƯỞNG ƯU ĐÃI(1)\r\n      Nhà thầu chỉ được hưởng ưu đãi đối với các nội dung mà nhà thầu kê khai theo bảng dưới đây. Trường hợp nhà thầu không tích chọn thì không\r\n được hưởng ưu đãi về nội dung này.\r\n\r\n\r\n                                    Xuất xứ                                Hàng hóa của cơ sở sản\r\n                                     [ghi tên                                  xuất có từ 50% lao     Hàng hóa là sản phẩm\r\n                                    quốc gia,   Hàng hóa có chi phí sản      động là người khuyết     đổi mới sáng tạo của              Kê khai chi phí\r\n                                      vùng    xuất trong nước từ 30% trở     tật, thương binh, dân  mình quy định tại khoản              trong nước\r\n                                    lãnh thổ,              lên             tộc thiểu số có hợp đồng 4 Điều 5 của Nghị định số\r\nSTT         Tên hàng hóa              ký mã                                  lao động với thời gian  24/2024/NĐ-CP mà sản\r\n                                      hiệu,                                 thực hiện hợp đồng từ    phẩm lần đầu được sản\r\n                                      nhãn                                  03 tháng trở lên và đến  xuất và đủ điều kiện để\r\n                                      hiệu,   Tỷ lệ chi phí Tỷ lệ chi phí     thời điểm đóng thầu   đưa ra thị trường trong 6            Theo      Theo\r\n                                    hãng sản     sản xuất        sản xuất   hợp đồng vẫn còn hiệu         năm gần đây                    Mẫu       Mẫu\r\n                                      xuất]    trong  nước     trong  nước             lực                                               15B       15C\r\n                                                dưới 50%        trên 50%\r\n                 (1)                   (2)          (3)             (4)                (5)                      (6)                       (7)       (8)\r\n1     Hàng hóa thứ 1                                 □               □                  □                        □                         □         □\r\n…     …\r\nn     Hàng hóa thứ n                                                                       □                           □                   □         □\r\n                                                     □               □\r\n                       Ghi chú:\r\n        (1), (2): Hệ thống tự động trích xuất từ Mẫu số 12.1 hoặc Mẫu số 12.2.\r\n        (3), (4), (5), (6): Nhà thầu đánh dấu vào ô tương ứng với từng loại hàng hóa. (Trường hợp nhà thầu tích chọn vào cột (3) hoặc (4) thì Hệ thống\r\n cho phép nhà thầu chọn cột (5), (6), (7), (8)).\r\n        (7), (8): Đối với hàng hóa có chi phí sản xuất trong nước từ 30% trở lên nhà thầu chọn cách kê khai chi phí sản xuất trong nước theo Mẫu số 15B\r\n (trường hợp kê khai chi phí nhập ngoại) hoặc Mẫu số 15C (trường hợp kê khai chi phí sản xuất tại Việt Nam).\r\n\f                                                                        103\r\n                                                                                                        Mẫu số 15B (webform trên Hệ thống)\r\n\r\n                 BẢNG KÊ KHAI CHI PHÍ SẢN XUẤT TRONG NƯỚC ĐỐI VỚI HÀNG HÓA ĐƯỢC HƯỞNG ƯU ĐÃI\r\n                                            (trường hợp kê khai chi phí nhập ngoại)\r\n\r\n\r\n                               Giá chào của hàng     Giá trị thuế các     Kê khai các chi phí       Chi phí sản xuất          Tỷ lệ % chi phí\r\n                               hóa trong E-HSDT            loại              nhập ngoại               trong nước            sản xuất trong nước\r\nSTT      Tên hàng hóa\r\n                                                                                                    G* = (I) – (II) –          D(%)=G*/G\r\n                                       (I)                 (II)                   (III)\r\n                                                                                                         (III)             Trong đó G = (I) – (II)\r\n             (1)                       (2)                  (3)                    (4)                     (5)                       (6)\r\n1     Hàng hóa thứ 1\r\n2     Hàng hóa thứ 2\r\n…     …\r\nn     Hàng hóa thứ n\r\n\r\n\r\n      Ghi chú:\r\n      (1): Hệ thống tự động trích xuất các hàng hóa mà nhà thầu đã tích chọn vào cột (7) của Mẫu số 15A.\r\n      (2): Hệ thống tự động trích xuất đơn giá mà nhà thầu đã chào (đơn giá bao gồm toàn bộ thuế, phí, lệ phí (nếu có)).\r\n      (3), (4): Nhà thầu tự kê khai.\r\n      (5), (6): Hệ thống tự tính.\r\n\f                                                                         104\r\n                                                                                                           Mẫu số 15C (webform trên Hệ thống)\r\n\r\n             BẢNG KÊ KHAI CHI PHÍ SẢN XUẤT TRONG NƯỚC ĐỐI VỚI HÀNG HÓA ĐƯỢC HƯỞNG ƯU ĐÃI(1)\r\n                                                     (trường hợp kê khai chi phí sản xuất tại Việt Nam)\r\n\r\n                                                                                                             Tỷ lệ % chi phí\r\n                                                                          Chi phí                          sản xuất trong nước\r\n                                                                         sản xuất\r\n                                                         Nhà thầu là\r\n                            Nhà thầu là nhà thương                         trong\r\n                                                        nhà sản xuất\r\n                                     mại                                   nước\r\n  STT      Tên hàng hóa                                                              Nhà thầu là nhà thương mại          Nhà thầu là nhà sản xuất\r\n\r\n                                             Giá trị   Giá       xuất\r\n                              Giá chào\r\n                                            thuế các   xưởng      (giá                      D(%)=G*/G\r\n                              của hàng                                      G*                                                D(%)=G*/G\r\n                                             loại(2)   EXW)       của                   Trong đó G = (I) – (II)\r\n                               hóa (I)\r\n                                              (II)     hàng hóa) (G)\r\n               (1)               (2)           (3)          (4)             (5)                    (6)                             (7)\r\n   1      Hàng hóa thứ 1\r\n   …      …\r\n   n      Hàng hóa thứ n\r\n\r\n\r\n        Ghi chú:\r\n        (1) Hệ thống tự động trích xuất các hàng hóa mà nhà thầu đã tích chọn vào cột (8) của Mẫu số 15A\r\n        Trường hợp nhà thầu là nhà thương mại, Hệ thống trích xuất giá chào của hàng hóa, nhà thầu kê khai chi phí sản xuất trong nước và giá trị thuế\r\ncác loại\r\nTrường hợp nhà thầu là nhà sản xuất, Hệ thống trích xuất giá xuất xưởng, nhà thầu kê khai chi phí sản xuất trong nước.\r\n\f                                          105\r\n                           Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                       Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n       Mục 1. Yêu cầu về kỹ thuật\r\n       Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n       1.1.   Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\r\n       - Tên gói thầu: Cung cấp và lắp đặt máy phát điện\r\n      - Tên dự án/dự toán mua sắm: Đầu tư trang bị máy phát điện 12KVA và 30KVA\r\nchạy dầu Diesel - VNPT Quảng Ngãi, năm 2025.\r\n      - Chủ đầu tư: Viễn thông Quảng Ngãi – Chi Nhánh Tập đoàn Bưu chính Viễn\r\nthông Việt nam\r\n       - Quy mô dự toán:\r\n  TT     Nội dung mua sắm                                             ĐVT   KL\r\n   I     Máy phát điện 30KVA-3 pha:\r\n   1     Máy phát điện chạy dầu diesel 30KVA- 3 pha                   Máy   2\r\n   2     Tủ ATS 100A- 3 Pha                                           Tủ    2\r\n   3     Vật tư và vận chuyển, lắp đặt cho máy 30KVA:\r\n   -     Cáp nguồn Cu 3x16+1x10mm2                                    mét   16\r\n   -     Cáp tiếp địa vàng xanh M25 (Cu, 1x25mm2, bọc PVC)            Mét   12\r\n   -     Cáp nguồn điều khiển ATS 7x1,5mm2                            Mét   16\r\n         Vật tư phụ (lạt buộc, đinh vít,…), nhiên liệu chạy thử (15\r\n         lít dầu diezel/máy, nhớt máy đầy đủ theo máy, nước xanh\r\n   -     giải nhiệt đầy đủ theo máy ); Ống khói 3m/máy, Hộp thoát     máy   2\r\n         nhiệt 3m/máy; Ống nhựa gân vặn xoắn HDPE 40/50\r\n         8m/máy; vận chuyển, nhân công lắp đặt hoàn thiện.\r\n  II     Máy phát điện 12 KVA-1 Pha:\r\n   1     Máy phát điện chạy dầu diesel 12 KVA- 1 pha                  máy   11\r\n   2     Tủ ATS 100A - 1 pha                                          Tủ    11\r\n   3     Vật tư và vận chuyển, lắp đặt cho máy 12KVA:\r\n   -     Cáp nguồn Cu 2x16mm2                                         mét   66\r\n   -     Cáp tiếp địa vàng xanh, Cu, 1x16mm2, bọc PVC                 Mét   33\r\n   -     Cáp nguồn điều khiển ATS 7x1,5mm2                            Mét   66\r\n\f                                              106\r\n\r\n    TT      Nội dung mua sắm                                               ĐVT         KL\r\n            Vật tư phụ (lạt buộc, đinh vít,…), nhiên liệu chạy thử (10\r\n            lít dầu diezel/máy, nhớt máy đầy đủ theo máy, nước xanh\r\n      -     giải nhiệt đầy đủ theo máy ), ống khói 1,2m/máy; Ống nhựa       máy         11\r\n            gân vặn xoắn HDPE 40/50 6m/máy; Vận chuyển, nhân\r\n            công lắp đặt hoàn thiện\r\n            Tháo gỡ điều chuyển máy cũ (5KVA- 10KVA) từ vị trí lắp\r\n      4     đặt máy mới đến lắp đặt trạm BTS nơi khác (phạm vi trong        máy         3\r\n            địa bàn tỉnh Quảng Ngãi)\r\n\r\n     - Loại hợp đồng: đơn giá cố định.\r\n     - Thời gian thực hiện hợp đồng: 15 ngày\r\n     - Thời gian bảo hành sản phẩm: ≥ 36 tháng (1.095 ngày).\r\n     - Địa điểm cung cấp:\r\n\r\n                                                                                            Khu\r\nTT           Tên CSHT             Tên trạm            Long        Lat        Địa chỉ\r\n                                                                                            vực\r\n\r\n1         CSHT_QNI_00661     BTS Thạch By 1         109.06699   14.66617   Đức Phổ          KV5\r\n\r\n2         CSHT_QNI_00126     Mộ Đức                 108.88765   14.95727   Mộ Đức           KV5\r\n\r\n3         CSHT_QNI_00149     Vạn Tường              108.85086   15.33414   Bình Sơn         KV1\r\n\r\n4         CSHT_QNI_00112     Sơn Giang              108.566821 15.01558    Sơn Hà           KV2\r\n\r\n5         CSHT_QNI_00324     Khánh Giang            108.799533 14.87058    Nghĩa Hành       KV4\r\n\r\n6         CSHT_QNI_00113     Sơn Thượng             108.45000   15.02150   Sơn Hà           KV2\r\n\r\n7         CSHT_QNI_00289     Điền An                108.774841 15.09721    Tư Nghĩa         KV4\r\n\r\n8         CSHT_QNI_00810     Năng Xã                108.861063 15.05644    Tư Nghĩa         KV4\r\n\r\n9         CSHT_QNI_00286     Bình Tây               108.85931   15.11891   Tư Nghĩa         KV4\r\n\r\n10        CSHT_QNI_00310     Tân Hội                108.79934   15.08161   Tư Nghĩa         KV4\r\n\r\n11        CSHT_QNI_00026     Nghĩa Thọ              108.69395   15.10387   Tư Nghĩa         KV4\r\n\r\n12        CSHT_QNI_00218     Hành Trung             108.809056 15.03809    Nghĩa Hành       KV4\r\n\r\n13        CSHT_QNI_00186     CLĐC Tân Thành         108.74229   15.02835   Nghĩa Hành       KV4\r\n\f                                          107\r\n     1.2. Yêu cầu về kỹ thuật\r\n         Yêu cầu về kỹ thuật bao gồm yêu cầu về kỹ thuật chung và yêu cầu về kỹ thuật chi\r\ntiết đối với hàng hóa thuộc phạm vi cung cấp của gói thầu, cụ thể:\r\n     a. Yêu cầu chung:\r\n     Tình trạng: máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng\r\nhóa khi giao hàng.\r\n     - Năm sản xuất: Năm 2024 trở về sau.\r\n     - Nối đất: Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc\r\ndây nối đất, đảm bảo nối đất an toàn.\r\n     - Khí thải:\r\n      + Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các\r\nchất vô cơ (QCVN 19:2009/BTNMT);\r\n    + Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung\r\nquanh.\r\n   - Hệ thống làm mát: yêu cầu thông tin đầy đủ về phương pháp làm mát (tuân thủ\r\nTCVN 6627-6:2011);\r\n     - Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở\r\ntrong điều kiện nhiệt độ môi trường từ 0 đến 50 độ C và độ ẩm môi trường ≤ 80%.\r\n     - Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây\r\nquấn và đầu nối thiết bị phụ mà người dùng sử dụng tiếp cận được.\r\n      - Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng\r\nthông số phải làm bằng vật liệu đủ bền, được lắp chắc chắn trên vỏ máy (hoặc in trực tiếp\r\ntrên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\r\n     + Tên hoặc thương hiệu của nhà chế tạo;\r\n     + Số seri của nhà chế tạo hoặc nhãn nhận biết;\r\n     + Công suất ra định danh;\r\n     + Điện áp ra danh định;\r\n     + Tần số danh định;\r\n     + Hệ số công suất danh định;\r\n     + Kích thước, khối lượng tổng của máy;\r\n     - Tài liệu kèm theo:\r\n     + Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt);\r\n     + Tài liệu hướng dẫn vận hành (Tiếng Việt).\r\n    b. Yêu cầu kỹ thuật chi tiết:\r\n\f                                           108\r\n\r\n                                                                               Đánh giá\r\nSTT        Nội dung         Thông số kỹ thuật yêu cầu                   Đáp ứng    Không đáp\r\n                                                                       hoàn toàn     ứng\r\n\r\nA     Yêu cầu kỹ thuật của “Máy phát điện Diesel 12KVA/1pha, kèm ATS, vỏ cách âm”\r\n I    Yêu cầu chung đối với tổ máy phát điện\r\n                            Toàn bộ máy phát điện mới 100%, chưa\r\n                            qua sử dụng, không bị móp méo, biến\r\n1     Tình trạng thiết bị   dạng, có chứng chỉ chứng nhận nguồn          Đạt        Không đạt\r\n                            gốc và chất lượng hàng hóa khi giao\r\n                            hàng.\r\n                            Đối với hàng hóa sản suất tại Việt Nam.\r\n                            Nhãn hiệu phải có văn bằng bảo hộ sở\r\n2     Nhãn hiệu                                                          Đạt        Không đạt\r\n                            hữu trí tuệ do cơ quan có thẩm quyền tại\r\n                            Việt Nam cấp còn hiệu lực\r\n3     Năm sản xuất          Năm 2024 trở về sau                          Đạt        Không đạt\r\n                            - Đáp ứng Quy chuẩn kỹ thuật quốc gia\r\n                            về khí thải công nghiệp đối với bụi và\r\n                            các chất vô cơ (QCVN 9:2009/BTNMT).\r\n                            Cung cấp chứng nhận kiểm định của bên\r\n                            thứ 3 cho model máy/động cơ của hàng\r\n      Khí thải, hệ thống\r\n4                           hóa chào thầu chứng minh đáp ứng             Đạt        Không đạt\r\n      thoát khí thải\r\n                            QCVN 19:2009/BTNMT (Kv= 0,8;\r\n                            Kp=1 hoặc Kv= 1; Kp=1).\r\n                            - Hệ thống thoát khí thải được thiết kế\r\n                            đảm bảo thông thoáng cho môi trường\r\n                            xung quanh.\r\n                            Phù hợp với khí hậu Việt Nam và có khả\r\n      Điều kiện hoạt        năng hoạt động ở trong điều kiện nhiệt\r\n5                                                                        Đạt        Không đạt\r\n      động:                 độ môi trường từ 0 đến 50 oC và độ ẩm\r\n                            môi trường ≤ 80%\r\n                            Ghi nhãn đầu nối phải đảm bảo nhận biết\r\n                            được tất cả các đầu nối dây quấn và đầu\r\n6     Ghi nhãn                                                           Đạt        Không đạt\r\n                            nối thiết bị phụ mà người sử dụng tiếp\r\n                            cận được\r\n      Bảng thông số đặc     Tất cả các máy đều phải có bảng thông\r\n7                                                                        Đạt        Không đạt\r\n      trưng                 số đặc trưng; Bảng thông số phải làm\r\n\f                                          109\r\n\r\n                                                                               Đánh giá\r\nSTT       Nội dung         Thông số kỹ thuật yêu cầu                    Đáp ứng    Không đáp\r\n                                                                       hoàn toàn     ứng\r\n                           bằng vật liệu đủ bền, được lắp đặt chắc\r\n                           chắn trên vỏ máy (hoặc in trực tiếp trên\r\n                           vỏ máy) và được bố trí sao cho dễ đọc;\r\n                           Bảng thông số gồm tối thiểu các nội\r\n                           dung sau:\r\n                           + Tên hoặc thương hiệu nhà chế tạo.\r\n                           + Số seri của nhà chế tạo, hoặc nhãn\r\n                           nhận biết.\r\n                           + Công suất ra danh định.\r\n                           + Điện áp danh định.\r\n                           + Tần số danh định.\r\n                           + Hệ số công suất danh định.\r\n                           + Kích thước, khối lượng tổng của máy\r\n                           phát.\r\n                           + Tài liệu kỹ thuật (Tiếng Anh hoặc\r\n                           Tiếng Việt)\r\n8     Tài liệu kèm theo                                                  Đạt        Không đạt\r\n                           + Tài liệu hướng dẫn vận hành (Tiếng\r\n                           Việt)\r\n                           Máy phát điện chạy dầu Diesel mới\r\n                           100%, có vỏ chống ồn đồng bộ, vận hành\r\n                           bằng phím bấm mềm trên bảng điều\r\n                           khiển máy phát và ổ khóa điện đề nổ\r\n9     Loại máy             trong trường hợp bảng điều khiển bị lỗi;      Đạt        Không đạt\r\n                           không chổi than, tự động kích từ; tự động\r\n                           điều chỉnh điện áp khi có sự thay đổi về\r\n                           mức tải bằng AVR; có bộ sạc ắc quy kèm\r\n                           theo máy, ắc quy kín khí.\r\n      Công suất liên tục\r\n10                         ≥ 12.0 kVA                                    Đạt        Không đạt\r\n      (100% tải)\r\n      Công suất dự\r\n11                         ≥ 13,2 kVA                                    Đạt        Không đạt\r\n      phòng\r\n12    Điện áp định mức     220-230V, ±1,5%, xoay chiều                   Đạt        Không đạt\r\n\f                                          110\r\n\r\n                                                                            Đánh giá\r\nSTT       Nội dung         Thông số kỹ thuật yêu cầu                 Đáp ứng    Không đáp\r\n                                                                    hoàn toàn     ứng\r\n      Dao động điện áp\r\n13    (từ không tải đến    ≤ ±1,5%                                    Đạt        Không đạt\r\n      100% tải)\r\n14    Số pha, số dây       1 pha, 2 dây                               Đạt        Không đạt\r\n15    Hệ số công suất      Cos ϕ = 1\r\n16    Tần số               50 Hz, ±5%                                 Đạt        Không đạt\r\n      Dao động tần số\r\n17    (từ không tải đến    ≤ ±5%                                      Đạt        Không đạt\r\n      100% tải)\r\n18    Nhiên liệu sử dụng Dầu Diesel thông dụng trên thị trường        Đạt        Không đạt\r\n19    Tốc độ vòng quay     1.500 vòng/phút ±5%                        Đạt        Không đạt\r\n      Hệ thống khởi        Khởi động đề điện bằng ắc quy kín khí\r\n20                                                                    Đạt        Không đạt\r\n      động                 12V, tự động sạc điện khi chạy máy\r\n      Cơ cấu truyền\r\n21                         Trực tiếp bằng khớp nối đồng trục          Đạt        Không đạt\r\n      động\r\n                           Phần động cơ và đầu phát điện được nối\r\n                           ghép với nhau bằng cơ cấu khớp nối\r\n22    Kết cấu                                                         Đạt        Không đạt\r\n                           đồng trục, đảm bảo khả năng chịu chấn\r\n                           động cao\r\n      Bộ nạp bình ắc\r\n23                         Kèm theo máy                               Đạt        Không đạt\r\n      quy từ điện lưới\r\n                           - Là loại CB có chất lượng tương đương\r\n                           với sản phẩm của các hãng sản xuất:\r\n                           Mitsubishi, Schneider, Clipsal, Chint,\r\n      Aptomat tại ngõ ra   Delixi, LS\r\n24                                                                    Đạt        Không đạt\r\n      của máy              - CB tại ngõ ra của máy, được lắp tại\r\n                           máy phát điện, dòng điện định mức của\r\n                           CB phù hợp với dòng điện của máy phát\r\n                           điện\r\n      Khả năng khởi        Có khả năng khởi động từ mức 0% tải\r\n25                                                                    Đạt        Không đạt\r\n      động                 lên 100% trong vòng 30s.\r\n\f                                          111\r\n\r\n                                                                               Đánh giá\r\nSTT        Nội dung         Thông số kỹ thuật yêu cầu                   Đáp ứng    Không đáp\r\n                                                                       hoàn toàn     ứng\r\n      Máy chạy liên tục\r\n      24/24 ở 75% công      Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi\r\n26                                                                       Đạt        Không đạt\r\n      suất liên tục của     12 giờ chạy\r\n      máy\r\n      Thời gian máy\r\n      phát điện chạy liên\r\n27    tục ở chế độ 100%     ≥ 12 giờ                                     Đạt        Không đạt\r\n      công suất liên tục\r\n      của máy\r\n      Khả năng hoạt         Có thể hoạt động quá tải 110% trong thời\r\n28                                                                       Đạt        Không đạt\r\n      động quá tải 110%     gian ≥ 01 giờ/12 giờ chạy máy liên tục\r\n      Mức tiêu thụ nhiên\r\n29                       ≤ 4.5 lít/giờ tại (100 %) tải định mức          Đạt        Không đạt\r\n      liệu\r\n      Độ ồn của máy khi\r\n                            ≤ 73 dB (Mức độ ồn lớn nhất khi chạy\r\n30    đã đóng vỏ cách                                                    Đạt        Không đạt\r\n                            75% tải, đo cách tâm máy 7m)\r\n      âm\r\n                            Làm mát bằng nước (có pha dung dịch\r\n31    Hệ thống làm mát                                                   Đạt        Không đạt\r\n                            chống đông) kết hợp quạt gió đầu trục\r\n                            Bằng thép, bố trí gắn liền bên trong vỏ\r\n                            cách âm (không gắn dưới đế máy); vị trí\r\n32    Thùng nhiên liệu      tiếp nhiên liệu trên nóc máy và không        Đạt        Không đạt\r\n                            cao hơn nóc máy; nắp bình nhiên liệu có\r\n                            khóa để đảm bảo an toàn\r\n      Dung tích thùng\r\n33                          ≥ 65 lít                                     Đạt        Không đạt\r\n      nhiên liệu\r\n                        - Bằng thép, độ dày ≥ 1.5mm và được\r\n      Vỏ chống ồn nhập sơn tĩnh điện, chống được tác động của\r\n      khẩu đồng bộ theo khí hậu nhiệt đới và nhiệt độ cao, máy có\r\n34    máy hoặc được sản thể đặt ngoài trời, có khóa đảm bảo an          Đạt        Không đạt\r\n      xuất trong nước   toàn cho vỏ máy.\r\n      theo tiêu chuẩn   - Ống pô giảm thanh nằm bên trong vỏ\r\n                            máy\r\n\f                                         112\r\n\r\n                                                                              Đánh giá\r\nSTT       Nội dung        Thông số kỹ thuật yêu cầu                    Đáp ứng    Không đáp\r\n                                                                      hoàn toàn     ứng\r\n                          - Thoát nhiệt nóng và ống khói theo\r\n                          chiều dọc của máy\r\n                          - Vật liệu chống ồn: Sử dụng cao su non\r\n                          cách nhiệt, cách âm, chống cháy\r\n                          - Có nắp tháo lắp nhanh để kiể m tra và\r\n                          đổ nước làm mát bố trí trên nóc vỏ máy.\r\n                          - Mối lắp ghép từ ngoài vỏ máy là bằng\r\n                          bu long có ê cu hàn gắn cố định, thuận\r\n                          tiện trong công tác tháo lắp bảo trì.\r\n                          - Có ống dẫn dầu thải ra ngoài vỏ máy\r\n                          giúp việc bảo trì, thay thế xả dầu bôi\r\n                          trơn, nhiên liệu, nước làm mát được dễ\r\n                          dàng.\r\n                          - Cấp bảo vệ bằng vỏ ngoài: ≥IP23 (Cung\r\n                          cấp chứng nhận kiể m định của bên thứ 3\r\n                          cho model máy chào thầu đáp ứng tiêu\r\n                          chuẩn ≥IP23)\r\n                          - Khung máy được chế tạo chắc chắn,\r\n                          chịu lực, có độ giảm chấn, chống rung để\r\n                          máy vận hành êm, cân bằng, không làm\r\n35    Khung bệ máy        ảnh hưởng đến các thiết bị, công trình        Đạt        Không đạt\r\n                          xung quạn; có đế cao su giảm chấn.\r\n                          - Khung được gấp & hàn bằng thép tấm\r\n                          tiêu chuẩn chất lượng cao, sơn tĩnh điện\r\n                          Động cơ và đầu phát được lắp trên hệ\r\n      Hệ thống chống\r\n36                        thống cao su chống rung, đảm bảo khả          Đạt        Không đạt\r\n      rung\r\n                          năng chịu tải và chấn động cao\r\n      Kích thước máy\r\n      (Dài x Rộng x\r\n      Cao) để đảm kích\r\n                          ≤ 1430 x 740 x 950 mm (Cung cấp bản\r\n37    thước phòng máy                                                   Đạt        Không đạt\r\n                          vẽ chi tiết thể hiện kích thước máy)\r\n      và công tác vận\r\n      chuyển và lắp đặt\r\n      tại phòng máy\r\n\f                                          113\r\n\r\n                                                                               Đánh giá\r\nSTT       Nội dung         Thông số kỹ thuật yêu cầu                    Đáp ứng    Không đáp\r\n                                                                       hoàn toàn     ứng\r\n                           Máy phải có đầu nối đất hoặc phương\r\n38    Nối đất              tiện khác để đấu nối dây bảo vệ hoặc dây      Đạt        Không đạt\r\n                           nối đất; bảo đảm nối đất an toàn.\r\n                           Máy được vận hành bằng khóa điện đề\r\n                           nổ hoặc phím bấm mềm, không chổi than\r\n39    Vận hành                                                           Đạt        Không đạt\r\n                           tự động kích từ, tự động điều chỉnh điện\r\n                           áp khi có sự thay đổi về mức tải AVR\r\n                           Mọi thông số kỹ thuật phải được công bố\r\n      Tính minh bạch\r\n                           cụ thể, rõ ràng trên website nhà sản xuất\r\n40    của sản phẩm chào                                                  Đạt        Không đạt\r\n                           (nhà thầu phải cung cấp địa chỉ website\r\n      thầu\r\n                           trong hồ sơ dự thầu).\r\n      Catalogue tổ máy,\r\n      động cơ, đầu phát\r\n                           Có bản gốc của hãng và có bản dịch sang\r\n41    cùng các tiêu                                                      Đạt        Không đạt\r\n                           tiếng Việt Nam nếu là tiếng nước ngoài.\r\n      chuẩn kỹ thuật của\r\n      máy\r\n                           - Có bản vẽ 2D, 3D về cấu tạo máy phát\r\n                           điện.\r\n      Sơ đồ, bản vẽ cấu    - Có sơ đồ chỉ dẫn các cụm chi tiết cấu\r\n42                                                                       Đạt        Không đạt\r\n      tạo                  thành và sơ đồ lắp ráp tổng thể của máy.\r\n                           - Có bản vẽ sơ đồ kết nối của hệ thống\r\n                           điều khiển với đầy đủ chỉ dẫn.\r\nII    Yêu cầu đối với động cơ\r\n1     Hãng sản xuất        Nhà thầu cung cấp thông tin                   Đạt        Không đạt\r\n                           Thương hiệu thuộc các hãng EU hoặc G7\r\n2     Thương hiệu                                                        Đạt        Không đạt\r\n                           hoặc tương đương\r\n3     Năm sản xuất         Năm 2024 trở lại đây                          Đạt        Không đạt\r\n4     Loại động cơ         Diesel 4 kỳ, làm mát bằng nước                Đạt        Không đạt\r\n      Tốc độ vòng quay\r\n5                          1.500 vòng/phút ±5%                           Đạt        Không đạt\r\n      định mức\r\n\f                                           114\r\n\r\n                                                                                Đánh giá\r\nSTT       Nội dung         Thông số kỹ thuật yêu cầu                     Đáp ứng    Không đáp\r\n                                                                        hoàn toàn     ứng\r\n      Số xy lanh, kiểu bố\r\n6                         ≥ 3 thẳng hàng                                  Đạt        Không đạt\r\n      trí\r\n      Tổng dung tích\r\n7                          ≥ 2.3 lít                                      Đạt        Không đạt\r\n      xilanh\r\n8     Đường kính xilanh    ≥ 87 mm                                        Đạt        Không đạt\r\n      Hành trình của\r\n9                          ≤ 103 mm                                       Đạt        Không đạt\r\n      xilanh\r\n      Công suất định\r\n      mức (PRP) đầu ra\r\n10                         ≥ 17.0 kW                                      Đạt        Không đạt\r\n      Net của động cơ\r\n      tại 1500 vòng/phút\r\n      Công dự phòng\r\n      (ESP) đầu ra Net\r\n11                         ≥ 19.0 kW                                      Đạt        Không đạt\r\n      của động cơ tại\r\n      1500 vòng/phút\r\n12    Tỉ số nén            ≥ 17.5:1                                       Đạt        Không đạt\r\n13    Kiểu điều tốc        Điện tử hoặc cơ khí                            Đạt        Không đạt\r\n14    Nhiên liệu sử dụng Diesel                                           Đạt        Không đạt\r\n15    Phun nhiên liệu      Trực tiếp (Direct)                             Đạt        Không đạt\r\n16    Hệ thống nạp khí     Tự nhiên                                       Đạt        Không đạt\r\n                           Bơm dầu bôi trơn, phin lọc bôi trơn, bầu\r\n17    Hệ thống bôi trơn                                                   Đạt        Không đạt\r\n                           lọc\r\n      Dung tích dầu bôi\r\n18    trơn (bao gồm cả     ≤ 10 lít                                       Đạt        Không đạt\r\n      lọc dầu)\r\n                           Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và\r\n19    Hệ thống lọc                                                        Đạt        Không đạt\r\n                           có thể thay thế\r\n                           - Cảm biến áp suất dầu bôi trơn\r\n      Hệ thống cảm biến\r\n20                         - Cảm biến nhiệt độ nước                       Đạt        Không đạt\r\n      động cơ\r\n                           - Cảm biến mức nhiên liệu\r\n\f                                           115\r\n\r\n                                                                            Đánh giá\r\nSTT         Nội dung        Thông số kỹ thuật yêu cầu                Đáp ứng    Không đáp\r\n                                                                    hoàn toàn     ứng\r\n      Hệ thống khởi         Motor khởi động điện 12VDC, trực tiếp\r\n21                                                                    Đạt        Không đạt\r\n      động                  trong máy, có sạc ắc quy khi chạy máy\r\n22    Ắc quy khởi động      ≥ 45Ah, loại kín khí                      Đạt        Không đạt\r\n      Công suất mô tơ\r\n23                          ≥ 3,0 kW                                  Đạt        Không đạt\r\n      khởi động\r\n      Công suất máy\r\n24                          ≥ 35A                                     Đạt        Không đạt\r\n      phát sạc ắc quy\r\n                            Làm mát bằng nước có pha dung dịch\r\n25    Hệ thống làm mát      chống đóng cặn, kết hợp quạt gió đầu      Đạt        Không đạt\r\n                            trục; Có kèm theo bình nước phụ\r\n      Dung tích nước\r\n      làm làm (đã bao\r\n26                          ≤ 8.2 lít                                 Đạt        Không đạt\r\n      gồm két nước và\r\n      đường ống)\r\n      Tiêu thụ nhiên liệu\r\n      theo công bố của\r\n27    nhà sản xuất động     Tại 100% tải: ≤ 4,5 lít/giờ               Đạt        Không đạt\r\n      cơ đối với máy\r\n      phát điện 12kW\r\nIII   Yêu cầu đối với đầu phát điện\r\n1     Hãng sản xuất         Nhà thầu cung cấp thông tin               Đạt        Không đạt\r\n2     Xuất xứ               Nhà thầu cung cấp thông tin               Đạt        Không đạt\r\n3     Nhãn hiệu             Nhãn hiệu cùng với nhãn hiệu tổ máy       Đạt        Không đạt\r\n4     Năm sản xuất          Năm 2024 trở lại đây                      Đạt        Không đạt\r\n      Hệ số công suất\r\n5                           1                                         Đạt        Không đạt\r\n      cos \r\n6     Điện áp ra            220-230 VAC                               Đạt        Không đạt\r\n7     Pha                   1 pha 2 dây                               Đạt        Không đạt\r\n8     Dao động điện áp      ≤ ± 1,5%                                  Đạt        Không đạt\r\n9     Dao động tần số       ≤ ± 5%                                    Đạt        Không đạt\r\n\f                                          116\r\n\r\n                                                                              Đánh giá\r\nSTT        Nội dung        Thông số kỹ thuật yêu cầu                   Đáp ứng    Không đáp\r\n                                                                      hoàn toàn     ứng\r\n10    Tần số               50 Hz                                        Đạt        Không đạt\r\n      Công suất liên tục\r\n11                         ≥ 15.0 KVA                                   Đạt        Không đạt\r\n      tại 40oC, Class H\r\n      Công suất dự\r\n12    phòng tại 40 oC,     ≥ 110%* công suất liện tục                   Đạt        Không đạt\r\n      Class H\r\n                           Có khả năng hoạt động 1 giờ ở chế độ\r\n13    Khả năng quá tải     quá tải 110% trong khoảng thời gian hoạt     Đạt        Không đạt\r\n                           động 06 giờ bất kỳ\r\n      Khả năng quá tốc\r\n14                         ≥ 2250 vòng                                  Đạt        Không đạt\r\n      độ\r\n15    Kích từ              Tự kích từ, không chổi than                  Đạt        Không đạt\r\n      Bộ điều chỉnh điện\r\n16                         AVR                                          Đạt        Không đạt\r\n      áp\r\n17    Cấp cách nhiệt       Tối thiểu cấp H                              Đạt        Không đạt\r\n      Cấp bảo vệ đầu\r\n18                         ≥ IP23                                       Đạt        Không đạt\r\n      phát\r\n      Hiệu suất tại 100%\r\n19    tải công suất liên ≥ 88.4%                                        Đạt        Không đạt\r\n      tục (4/4)\r\n20    Kết cấu đầu phát     Một ổ trục                                   Đạt        Không đạt\r\n21    Làm mát đầu phát     Cánh quạt đầu trục thổi trực tiếp            Đạt        Không đạt\r\nIV    Yêu cầu đối với hệ thống điều khiển\r\n      Ổ khóa cấp nguồn\r\n1                          Có                                           Đạt        Không đạt\r\n      khởi động\r\n                           - Vận hành bằng phím mềm trên bảng\r\n                           điều khiển hoặc bằng ổ khóa đề trong\r\n                           trường hợp bảng điều khiển bị sự cố.\r\n2     Chế độ vận hành                                                   Đạt        Không đạt\r\n                           - Bảng điều khiển có chức năng tự động\r\n                           khởi động máy phát điện khi điện áp ắc\r\n                           quy của trạm BTS thấp hơn ngưỡng cho\r\n\f                                             117\r\n\r\n                                                                             Đánh giá\r\nSTT        Nội dung         Thông số kỹ thuật yêu cầu                 Đáp ứng    Không đáp\r\n                                                                     hoàn toàn     ứng\r\n                            phép; Máy hoạt động để cấp nguồn cho\r\n                            sạc ắc quy của trạm BTS.\r\n                            - Stop (Dừng máy)\r\n                            - Start (khởi động)\r\n      Bảng điều khiển có - Auto (Khởi động tự động);\r\n3     các phím nhấn      - Manual (Khởi động bằng tay);                Đạt        Không đạt\r\n      điều khiển         - C/O (Đóng/ mở CB hoặc rơ le...);\r\n                            - Set (Xác nhận chế độ cài đặt…)\r\n                            - Phím dịch chuyển lên, xuống\r\n                            - Có đèn LED hiển thị trạng thái:\r\n                            + Trạng thái hoạt động bảng điều khiển\r\n                            + Trạng thái hoạt động chế độ Stop\r\n4     Đèn báo trạng thái    + Trạng thái hoạt động chế độ Auto         Đạt        Không đạt\r\n                            + Trạng thái hoạt động chế độ C/O\r\n                            + Trạng thái hoạt động chế độ Manual\r\n                            + Trạng thái cảnh báo\r\n5     Đèn báo máy phát      Có                                         Đạt        Không đạt\r\n6     Nút dừng khẩn cấp Có                                             Đạt        Không đạt\r\n7     Bảng điều khiển       Kỹ thuật số                                Đạt        Không đạt\r\n8     Màn hình hiển thị     ≥ 128 x 64 LCD                             Đạt        Không đạt\r\n9     Nhiệt độ hoạt động Từ -25oC đến 70 oC                            Đạt        Không đạt\r\n      Điện áp cấp nguồn\r\n10                          8-35V                                      Đạt        Không đạt\r\n      sử dụng liên tục\r\n11    Cấp bảo vệ            ≥ IP65                                     Đạt        Không đạt\r\n                            - Điện áp máy phát (V)\r\n      Tính năng đo\r\n                            - Tần số máy phát (Hz)\r\n      lường hiển thị trên\r\n                            - Dòng điện máy phát (A)\r\n12    màn hình LCD các                                                 Đạt        Không đạt\r\n                            - Công suất (kW, kVA, KVAr; kWh\r\n      thông số của máy\r\n                            - Mức % tải\r\n      phát\r\n                            - Trình tự pha\r\n\f                                          118\r\n\r\n                                                                   Đánh giá\r\nSTT       Nội dung         Thông số kỹ thuật yêu cầu        Đáp ứng    Không đáp\r\n                                                           hoàn toàn     ứng\r\n                           - Điên áp ắc quy của trạm BTS\r\n                           - Hệ số công suất;\r\n                           - Tốc độ động cơ;\r\n                           - Số giờ vận hành máy\r\n                           - Số lần khởi động máy\r\n                           - Điện áp sạc ắc quy;\r\n                           - Điện áp ắc quy;\r\n                           - Nhiệt độ nước làm mát;\r\n                           - Áp suất dầu bôi trơn;\r\n                           - Mức nhiên liệu\r\n      Tính năng đo\r\n      lường hiển thị trên\r\n                           - Điện áp điện lưới (V)\r\n      màn hình LCD các\r\n13                         - Tần số điện lưới (V)            Đạt        Không đạt\r\n      thông số của điện\r\n                           - Trình tự pha\r\n      lưới khi kết nối với\r\n      ATS\r\n                           - Điện áp máy phát cao/thấp\r\n                           - Tần số máy phát cao/thấp\r\n                           - Tốc độ động cơ cao/thấp\r\n                           - Quá tải/quá dòng/ngắn mạch\r\n      Bảo vệ dừng máy\r\n14                         - Áp suất dầu bôi trơn thấp      Đạt        Không đạt\r\n      tự động\r\n                           - Nhiệt độ nước làm mát cao\r\n                           - Mức nhiên liệu thấp\r\n                           - Nút dừng khẩn cấp đóng\r\n                           - Lỗi sạc ắc quy\r\n                           - Điện áp máy phát cao/thấp\r\n                           - Tần số máy phát cao/thấp\r\n                           - Điện áp ắc quy cao/thấp\r\n                           - Tốc độ động cơ cao/thấp\r\n15    Bảo vệ cảnh báo                                        Đạt        Không đạt\r\n                           - Quá tải/quá dòng/ngắn mạch\r\n                           - Áp suất dầu bôi trơn thấp\r\n                           - Nhiệt độ nước làm mát cao\r\n                           - Mức nhiên liệu thấp\r\n\f                                           119\r\n\r\n                                                                                Đánh giá\r\nSTT        Nội dung         Thông số kỹ thuật yêu cầu                    Đáp ứng    Không đáp\r\n                                                                        hoàn toàn     ứng\r\n                            - Nút dừng khẩn cấp đóng\r\n                            - Lỗi sạc ác quy\r\n                            - Máy có giao diện kết nối với bộ ATS để\r\n                            thực hiện điều khiển tắt/bật máy phát\r\n      Giao diện kết nối     điện khi không có điện lưới hoặc điều\r\n16                                                                        Đạt        Không đạt\r\n      bộ ATS                khiển cưỡng bức từ xa.\r\n                            - Điều khiển và hiển thị đóng cắt được 2\r\n                            ATS\r\n      Chuẩn truyền\r\n17                          Chuẩn Modbus RTU; cổng RS485                  Đạt        Không đạt\r\n      thông\r\n      Kết nối với máy       Bảng điều khiển có giao diện kết nối máy\r\n18                                                                        Đạt        Không đạt\r\n      tính                  tính thông qua cổng USB.\r\n      Chức năng mở\r\n                            Kết nối với thiết bị giám sát vận hành từ\r\n      rộng khi cần (khi\r\n19                          xa qua mạng Internet bởi máy tính và          Đạt        Không đạt\r\n      trang bị thêm thiết\r\n                            ứng dụng trên smartphone\r\n      bị)\r\n                            Download miễn phí từ Website nhà sản\r\n      Phần mềm điều         xuất và cài đặt được trên máy vi tính cho\r\n20                                                                        Đạt        Không đạt\r\n      khiển                 phép điều khiển được trên máy tính khi\r\n                            kết nối qua cổng USB hoặc RS485\r\n      Catalogue bảng\r\n      điều khiển, sơ đồ\r\n21                          Có bản gốc của chính hãng                     Đạt        Không đạt\r\n      kết nối hệ thống\r\n      điều khiển\r\nV     Hệ thống kết nối điện áp ra\r\n                            Dùng cọc kết nối cố định:\r\n                        + Các đầu nối có ren vít và bu lông bằng\r\n      Cực đấu cấp nguồn đồng, cách điện.\r\n1                                                                         Đạt        Không đạt\r\n      cho phụ tải       + Phù hợp với kích thước của đầu cos, Ø\r\n                            ≥ 8;\r\n                            + Có nắp bảo vệ\r\n\f                                           120\r\n\r\n                                                                             Đánh giá\r\nSTT        Nội dung         Thông số kỹ thuật yêu cầu                 Đáp ứng    Không đáp\r\n                                                                     hoàn toàn     ứng\r\n                            Sử dụng Aptomat 1pha, 2 cực, dòng điện\r\n2     Cơ chế bảo vệ         phù hợp với công suất máy, bảo vệ quá      Đạt        Không đạt\r\n                            tải và ngắn mạch\r\n\r\nVI    Yêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\r\n      Dải điện áp đầu\r\n1                           90 ~ 280 VAC                               Đạt        Không đạt\r\n      vào danh định\r\n2     Tần số AC             50/60Hz                                    Đạt        Không đạt\r\n3     Hiệu suất cao nhất    ≥ 85%                                      Đạt        Không đạt\r\n4     Phương pháp sạc       Sạc hai giai đoạn                          Đạt        Không đạt\r\n5     Dòng điện đầu ra      4 ~ 6A                                     Đạt        Không đạt\r\n      Điện áp đầu ra\r\n6     (không tải/mức        13.8VDC / 7.5VCD                           Đạt        Không đạt\r\n      thấp nhất)\r\n      Công suất đầu ra\r\n7                           85W                                        Đạt        Không đạt\r\n      tối đa\r\n      Phạm vi nhiệt độ\r\n8                           -30 ºC đến +55 ºC                          Đạt        Không đạt\r\n      hoạt động\r\n9     Nhiệt độ lưu trữ      -40 ºC đến +85 ºC                          Đạt        Không đạt\r\n\r\n10    Độ ẩm hoạt động       20%RH～93%RH (Không ngưng tụ)               Đạt        Không đạt\r\n\r\n                            - Bảo vệ ngắn mạch\r\n11    Chế độ bảo vệ                                                    Đạt        Không đạt\r\n                            - Bảo vệ ngược cực\r\n      Catalogue bộ sạc\r\n12                          Có bản gốc của chính hãng                  Đạt        Không đạt\r\n      ắc quy từ điện lưới\r\nVII   Yêu cầu đối với bộ tự động chuyển nguồn ATS\r\n1     Năm sản xuất          Năm 2025 trở về sau                        Đạt        Không đạt\r\n2     Dòng định mức         ≥ 100A                                     Đạt        Không đạt\r\n3     Điện áp định mức      220/230V                                   Đạt        Không đạt\r\n4     Số pha                1 pha                                      Đạt        Không đạt\r\n\f                                           121\r\n\r\n                                                                                Đánh giá\r\nSTT        Nội dung         Thông số kỹ thuật yêu cầu                    Đáp ứng    Không đáp\r\n                                                                        hoàn toàn     ứng\r\n5     Số cực                2 cực\r\n                            chuyên dụng 2 vị trí ON-ON- AC 250V-\r\n6     Thiết bị đóng cắt\r\n                            100A, 10KA -2P\r\n                            - Hai chế độ vận hành: tự động và bằng\r\n                            tay ( AUTO-MANUAL), có công tắc\r\n                            chuyển MAN -GEN.\r\n                            - Sử dụng chức năng AMF (Automatic\r\n                            Mains Failure) với máy phát điện\r\n                            Mất điện, điều khiển máy phát đề nổ, tự\r\n7     Chức năng chính                                                     Đạt        Không đạt\r\n                            động chuyển nguồn sang máy phát dự\r\n                            phòng dự phòng.\r\n                            - Khi có điện, chuyển nguồn từ máy phát\r\n                            sang điện lưới, điều khiển tắt máy.\r\n                            - Các thông số cài đặt dễ dàng điều chỉnh\r\n                            trên máy phát điện\r\n                            Có đèn hiển thị trạng thái đang sử dụng\r\n8     Đèn hiển thị          điện lưới hay máy phát, đóng tải hay          Đạt        Không đạt\r\n                            không tải\r\n                            Sơn tĩnh điện, có khóa an toàn, chắc\r\n9     Vỏ tủ                 chắn. Tủ có thể lắp đặt trong nhà hoặc        Đạt        Không đạt\r\n                            ngoài trời\r\nVIII Các vật tư kèm theo máy\r\n      Dây điện để lắp\r\n      tiếp đất cho máy\r\n      phát điện (loại cáp\r\n1                           Trung bình 3m/máy                             Đạt        Không đạt\r\n      đồng 25mm2 bọc\r\n      PVC- vàng sọc\r\n      xanh):\r\n      Cáp điện đấu nối\r\n      (loại cáp đồng\r\n2                           Trung bình 6m/máy                             Đạt        Không đạt\r\n      2x25 mm2 bọc\r\n      PVC)\r\n\f                                        122\r\n\r\n                                                                       Đánh giá\r\nSTT       Nội dung        Thông số kỹ thuật yêu cầu             Đáp ứng    Không đáp\r\n                                                               hoàn toàn     ứng\r\n      Cáp điều khiển\r\n3     7x1.5 mm2 bọc       Trung bình 6m/máy                      Đạt        Không đạt\r\n      PVC)\r\n      Ống nhựa gân\r\n4                         Trung bình 6 m/máy                     Đạt        Không đạt\r\n      xoắn HDPE 40/30\r\n      Ống thoát khói ra\r\n5                         1,2 m/máy                              Đạt        Không đạt\r\n      khỏi phòng máy\r\n      Nhiên liệu chạy\r\n6                         15 lít/máy                             Đạt        Không đạt\r\n      thử máy phát điện\r\n7     Nhớt máy            Đầy đủ theo máy                        Đạt        Không đạt\r\n      Nước xanh giải\r\n8                         Đầy đủ theo máy                        Đạt        Không đạt\r\n      nhiệt\r\nIX    Yêu cầu về công tác vận chuyển, lắp đặt\r\n      Giải pháp lắp đặt,\r\n      vận hành chạy thử Có giải pháp cụ thể, đáp ứng yêu cầu\r\n1                                                                Đạt        Không đạt\r\n      đáp ứng yêu cầu kỹ thực tế\r\n      thuật\r\n      Phương án vận\r\n      chuyển, bảo quản\r\n      an toàn các cấu\r\n      kiện từ nhà máy\r\n      sản xuất đến kho Có phương án cụ thể, đáp ứng yêu cầu\r\n2                                                                Đạt        Không đạt\r\n      tập kết, và từ kho thực tế\r\n      tập kết tới chận\r\n      công trình theo\r\n      điều kiện thực tế\r\n      của từng trạm\r\nX     Bảo hành và các yêu cầu khác\r\n      Thời gian bảo       ≥ 36 tháng kể từ ngày ký biên bản\r\n1                                                                Đạt        Không đạt\r\n      hành                nghiệm thu, bàn giao hàng hóa.\r\n\f                                           123\r\n\r\n                                                                               Đánh giá\r\nSTT        Nội dung         Thông số kỹ thuật yêu cầu                   Đáp ứng    Không đáp\r\n                                                                       hoàn toàn     ứng\r\n                            Có cam kết hỗ trợ cung cấp phụ tùng\r\n2     Phụ tùng thay thế     thay thế trong 10 năm sau khi hết thời       Đạt        Không đạt\r\n                            gian bảo hành.\r\n\r\nB     Yêu cầu kỹ thuật của “Máy phát điện Diesel 30KVA/3pha, kèm ATS, vỏ cách âm”\r\n I    Yêu cầu chung đối với tổ máy phát điện\r\n                            Toàn bộ máy phát điện mới 100%, chưa\r\n                            qua sử dụng, không bị móp méo, biến\r\n1     Tình trạng thiết bị   dạng, có chứng chỉ chứng nhận nguồn          Đạt        Không đạt\r\n                            gốc và chất lượng hàng hóa khi giao\r\n                            hàng.\r\n                            Đối với hàng hóa sản suất tại Việt Nam.\r\n                            Nhãn hiệu phải có văn bằng bảo hộ sở\r\n2     Nhãn hiệu                                                          Đạt        Không đạt\r\n                            hữu trí tuệ do cơ quan có thẩm quyền tại\r\n                            Việt Nam cấp còn hiệu lực\r\n3     Năm sản xuất          Năm 2024 trở về sau                          Đạt        Không đạt\r\n                            Thương hiệu thuộc các hãng EU hoặc G7\r\n4     Thương hiệu                                                        Đạt        Không đạt\r\n                            hoặc tương đương\r\n                            - Đáp ứng Quy chuẩn kỹ thuật quốc gia\r\n                            về khí thải công nghiệp đối với bụi và\r\n                            các chất vô cơ (QCVN 9:2009/BTNMT).\r\n                            Cung cấp chứng nhận kiểm định của bên\r\n                            thứ 3 cho model máy/động cơ của hàng\r\n      Khí thải, hệ thống\r\n5                           hóa chào thầu chứng minh đáp ứng             Đạt        Không đạt\r\n      thoát khí thải\r\n                            QCVN 19:2009/BTNMT (Kv= 0,8;\r\n                            Kp=1 hoặc Kv= 1; Kp=1).\r\n                            - Hệ thống thoát khí thải được thiết kế\r\n                            đảm bảo thông thoáng cho môi trường\r\n                            xung quanh.\r\n                            Phù hợp với khí hậu Việt Nam và có khả\r\n      Điều kiện hoạt        năng hoạt động ở trong điều kiện nhiệt\r\n6                                                                        Đạt        Không đạt\r\n      động:                 độ môi trường từ 0 đến 50 oC và độ ẩm\r\n                            môi trường ≤ 80%\r\n\f                                         124\r\n\r\n                                                                              Đánh giá\r\nSTT       Nội dung        Thông số kỹ thuật yêu cầu                    Đáp ứng    Không đáp\r\n                                                                      hoàn toàn     ứng\r\n                          Ghi nhãn đầu nối phải đảm bảo nhận biết\r\n                          được tất cả các đầu nối dây quấn và đầu\r\n7     Ghi nhãn                                                          Đạt        Không đạt\r\n                          nối thiết bị phụ mà người sử dụng tiếp\r\n                          cận được\r\n                          Tất cả các máy đều phải có bảng thông\r\n                          số đặc trưng; Bảng thông số phải làm\r\n                          bằng vật liệu đủ bền, được lắp đặt chắc\r\n                          chắn trên vỏ máy (hoặc in trực tiếp trên\r\n                          vỏ máy) và được bố trí sao cho dễ đọc;\r\n                          Bảng thông số gồm tối thiểu các nội\r\n                          dung sau:\r\n                          + Tên hoặc thương hiệu nhà chế tạo.\r\n      Bảng thông số đặc\r\n8                         + Số seri của nhà chế tạo, hoặc nhãn          Đạt        Không đạt\r\n      trưng\r\n                          nhận biết.\r\n                          + Công suất ra danh định.\r\n                          + Điện áp danh định.\r\n                          + Tần số danh định.\r\n                          + Hệ số công suất danh định.\r\n                          + Kích thước, khối lượng tổng của máy\r\n                          phát.\r\n                          + Tài liệu kỹ thuật (Tiếng Anh hoặc\r\n                          Tiếng Việt)\r\n9     Tài liệu kèm theo                                                 Đạt        Không đạt\r\n                          + Tài liệu hướng dẫn vận hành (Tiếng\r\n                          Việt)\r\n                          Máy phát điện chạy dầu Diesel mới\r\n                          100%, có vỏ chống ồn đồng bộ, vận hành\r\n                          bằng phím bấm mềm trên bảng điều\r\n                          khiển máy phát và ổ khóa điện đề nổ\r\n10    Loại máy            trong trường hợp bảng điều khiển bị lỗi;      Đạt        Không đạt\r\n                          không chổi than, tự động kích từ; tự động\r\n                          điều chỉnh điện áp khi có sự thay đổi về\r\n                          mức tải bằng AVR; có bộ sạc ắc quy kèm\r\n                          theo máy, ắc quy kín khí.\r\n\f                                          125\r\n\r\n                                                                            Đánh giá\r\nSTT       Nội dung         Thông số kỹ thuật yêu cầu                 Đáp ứng    Không đáp\r\n                                                                    hoàn toàn     ứng\r\n      Công suất liên tục\r\n11                         ≥ 30.0 kVA                                 Đạt        Không đạt\r\n      (100% tải)\r\n      Công suất dự\r\n12                         ≥ 33.0 kVA                                 Đạt        Không đạt\r\n      phòng\r\n13    Điện áp định mức     220/380V-230/400V, ±1,5%, xoay chiều       Đạt        Không đạt\r\n      Dao động điện áp\r\n14    (từ không tải đến    ≤ ±1,5%                                    Đạt        Không đạt\r\n      100% tải)\r\n15    Số pha, số dây       3 pha, 4 dây                               Đạt        Không đạt\r\n16    Hệ số công suất      Cos ϕ ≥ 0.8\r\n17    Tần số               50 Hz, ±5%                                 Đạt        Không đạt\r\n      Dao động tần số\r\n18    (từ không tải đến    ≤ ±5%                                      Đạt        Không đạt\r\n      100% tải)\r\n19    Nhiên liệu sử dụng Dầu Diesel thông dụng trên thị trường        Đạt        Không đạt\r\n20    Tốc độ vòng quay     1.500 vòng/phút ±5%                        Đạt        Không đạt\r\n      Hệ thống khởi        Khởi động đề điện bằng ắc quy kín khí\r\n21                                                                    Đạt        Không đạt\r\n      động                 12V, tự động sạc điện khi chạy máy\r\n      Cơ cấu truyền\r\n22                         Trực tiếp bằng khớp nối đồng trục          Đạt        Không đạt\r\n      động\r\n                           Phần động cơ và đầu phát điện được nối\r\n                           ghép với nhau bằng cơ cấu khớp nối\r\n23    Kết cấu                                                         Đạt        Không đạt\r\n                           đồng trục, đảm bảo khả năng chịu chấn\r\n                           động cao\r\n      Bộ nạp bình ắc\r\n24                         Kèm theo máy                               Đạt        Không đạt\r\n      quy từ điện lưới\r\n                           - Là loại CB có chất lượng tương đương\r\n      Aptomat tại ngõ ra   với sản phẩm của các hãng sản xuất:\r\n25                                                                    Đạt        Không đạt\r\n      của máy              Mitsubishi, Schneider, Clipsal, Chint,\r\n                           Delixi, LS\r\n\f                                           126\r\n\r\n                                                                               Đánh giá\r\nSTT        Nội dung         Thông số kỹ thuật yêu cầu                   Đáp ứng    Không đáp\r\n                                                                       hoàn toàn     ứng\r\n                            - CB tại ngõ ra của máy, được lắp tại\r\n                            máy phát điện, dòng điện định mức của\r\n                            CB phù hợp với dòng điện của máy phát\r\n                            điện\r\n      Khả năng khởi         Có khả năng khởi động từ mức 0% tải\r\n26                                                                       Đạt        Không đạt\r\n      động                  lên 100% trong vòng 30s.\r\n      Máy chạy liên tục\r\n      24/24 ở 75% công      Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi\r\n27                                                                       Đạt        Không đạt\r\n      suất liên tục của     12 giờ chạy\r\n      máy\r\n      Thời gian máy\r\n      phát điện chạy liên\r\n28    tục ở chế độ 100%     ≥ 12 giờ                                     Đạt        Không đạt\r\n      công suất liên tục\r\n      của máy\r\n      Khả năng hoạt         Có thể hoạt động quá tải 110% trong thời\r\n29                                                                       Đạt        Không đạt\r\n      động quá tải 110%     gian ≥ 01 giờ/12 giờ chạy máy liên tục\r\n      Mức tiêu thụ nhiên\r\n30                       ≤ 7.6 lít/giờ tại (100 %) tải định mức          Đạt        Không đạt\r\n      liệu\r\n      Độ ồn của máy khi\r\n                            ≤ 65 dB (Mức độ ồn lớn nhất khi chạy\r\n31    đã đóng vỏ cách                                                    Đạt        Không đạt\r\n                            75% tải, đo cách tâm máy 7m)\r\n      âm\r\n                            Làm mát bằng nước (có pha dung dịch\r\n32    Hệ thống làm mát                                                   Đạt        Không đạt\r\n                            chống đông) kết hợp quạt gió đầu trục\r\n                            Bằng thép, bố trí gắn liền bên trong\r\n33    Thùng nhiên liệu      khung đế máy; vị trí tiếp nhiên liệu bên     Đạt        Không đạt\r\n                            trong vỏ cách âm\r\n      Dung tích thùng\r\n34                          ≥ 100 lít                                    Đạt        Không đạt\r\n      nhiên liệu\r\n      Vỏ chống ồn nhập - Bằng thép, độ dày ≥ 2mm và được sơn\r\n35    khẩu đồng bộ theo tĩnh điện, chống được tác động của khí           Đạt        Không đạt\r\n      máy hoặc được sản hậu nhiệt đới và nhiệt độ cao, máy có thể\r\n\f                                       127\r\n\r\n                                                                            Đánh giá\r\nSTT       Nội dung      Thông số kỹ thuật yêu cầu                    Đáp ứng    Không đáp\r\n                                                                    hoàn toàn     ứng\r\n      xuất trong nước   đặt ngoài trời, có khóa đảm bảo an toàn\r\n      theo tiêu chuẩn   cho vỏ máy.\r\n                        - Ống pô giảm thanh nằm bên trong vỏ\r\n                        máy\r\n                        - Thoát nhiệt nóng và ống khói lên trên\r\n                        nóc máy\r\n                        - Vật liệu chống ồn: Sử dụng cao su non\r\n                        hoặc mút giảm âm cách nhiệt, cách âm,\r\n                        chống cháy\r\n                        - Có nắp tháo lắp nhanh để kiể m tra và\r\n                        đổ nước làm mát bố trí trên nóc vỏ máy.\r\n                        - Mối lắp ghép từ ngoài vỏ máy là bằng\r\n                        bu long có ê cu hàn gắn cố định, thuận\r\n                        tiện trong công tác tháo lắp bảo trì.\r\n                        - Có ống dẫn dầu thải ra ngoài vỏ máy\r\n                        giúp việc bảo trì, thay thế xả dầu bôi\r\n                        trơn, nhiên liệu, nước làm mát được dễ\r\n                        dàng.\r\n                        - Cấp bảo vệ bằng vỏ ngoài: ≥IP23 (Cung\r\n                        cấp chứng nhận kiể m định của bên thứ 3\r\n                        cho model máy chào thầu đáp ứng tiêu\r\n                        chuẩn ≥IP23)\r\n                        - Khung máy được chế tạo chắc chắn,\r\n                        chịu lực, có độ giảm chấn, chống rung để\r\n                        máy vận hành êm, cân bằng, không làm\r\n36    Khung bệ máy      ảnh hưởng đến các thiết bị, công trình        Đạt        Không đạt\r\n                        xung quạn; có đế cao su giảm chấn.\r\n                        - Khung được gấp & hàn bằng thép tấm\r\n                        tiêu chuẩn chất lượng cao, sơn tĩnh điện\r\n                        Động cơ và đầu phát được lắp trên hệ\r\n      Hệ thống chống\r\n37                      thống cao su chống rung, đảm bảo khả          Đạt        Không đạt\r\n      rung\r\n                        năng chịu tải và chấn động cao\r\n\f                                          128\r\n\r\n                                                                               Đánh giá\r\nSTT       Nội dung         Thông số kỹ thuật yêu cầu                    Đáp ứng    Không đáp\r\n                                                                       hoàn toàn     ứng\r\n      Kích thước máy\r\n      (Dài x Rộng x\r\n      Cao) để đảm kích\r\n      thước phòng máy      ≤ 2500 x 1100 x 1350 mm (Cung cấp bản\r\n38                                                                       Đạt        Không đạt\r\n      và công tác vận      vẽ chi tiết thể hiện kích thước máy)\r\n      chuyển và lắp đặt\r\n      tại phòng\r\n      máy\r\n                           Máy phải có đầu nối đất hoặc phương\r\n39    Nối đất              tiện khác để đấu nối dây bảo vệ hoặc dây      Đạt        Không đạt\r\n                           nối đất; bảo đảm nối đất an toàn.\r\n                           Máy được vận hành bằng khóa điện đề\r\n                           nổ hoặc phím bấm mềm, không chổi than\r\n40    Vận hành                                                           Đạt        Không đạt\r\n                           tự động kích từ, tự động điều chỉnh điện\r\n                           áp khi có sự thay đổi về mức tải AVR\r\n                           Mọi thông số kỹ thuật phải được công bố\r\n      Tính minh bạch\r\n                           cụ thể, rõ ràng trên website nhà sản xuất\r\n41    của sản phẩm chào                                                  Đạt        Không đạt\r\n                           (nhà thầu phải cung cấp địa chỉ website\r\n      thầu\r\n                           trong hồ sơ dự thầu).\r\n      Catalogue tổ máy,\r\n      động cơ, đầu phát\r\n                           Có bản gốc của hãng và có bản dịch sang\r\n42    cùng các tiêu                                                      Đạt        Không đạt\r\n                           tiếng Việt Nam nếu là tiếng nước ngoài.\r\n      chuẩn kỹ thuật của\r\n      máy\r\n                           - Có bản vẽ 2D, 3D về cấu tạo máy phát\r\n                           điện\r\n      Sơ đồ, bản vẽ cấu    - Có sơ đồ chỉ dẫn các cụm chi tiết cấu\r\n43                                                                       Đạt        Không đạt\r\n      tạo                  thành và sơ đồ lắp ráp tổng thể của máy\r\n                           - Có bản vẽ sơ đồ kết nối của hệ thống\r\n                           điều khiển với đầy đủ chỉ dẫn\r\nII    Yêu cầu đối với động cơ\r\n1     Hãng sản xuất        Nhà thầu cung cấp thông tin                   Đạt        Không đạt\r\n\f                                           129\r\n\r\n                                                                              Đánh giá\r\nSTT       Nội dung         Thông số kỹ thuật yêu cầu                   Đáp ứng    Không đáp\r\n                                                                      hoàn toàn     ứng\r\n                           Thương hiệu thuộc các hãng EU hoặc G7\r\n2     Thương hiệu                                                       Đạt        Không đạt\r\n                           hoặc tương đương\r\n3     Năm sản xuất         Năm 2024 trở lại đây                         Đạt        Không đạt\r\n4     Loại động cơ         Diesel 4 kỳ, làm mát bằng nước               Đạt        Không đạt\r\n      Tốc độ vòng quay\r\n5                          1.500 vòng/phút ±5%                          Đạt        Không đạt\r\n      định mức\r\n      Số xy lanh, kiểu bố\r\n6                         ≥ 4 thẳng hàng                                Đạt        Không đạt\r\n      trí\r\n      Tổng dung tích\r\n7                          ≥ 2.3 lít                                    Đạt        Không đạt\r\n      xilanh\r\n8     Đường kính xilanh    ≥ 87 mm                                      Đạt        Không đạt\r\n      Hành trình của\r\n9                          ≤ 103 mm                                     Đạt        Không đạt\r\n      xilanh\r\n      Công suất định\r\n      mức (PRP) đầu ra\r\n10                         ≥ 29.0 kW                                    Đạt        Không đạt\r\n      Net của động cơ\r\n      tại 1500 vòng/phút\r\n      Công dự phòng\r\n      (ESP) đầu ra Net\r\n11                         ≥ 32.0 kW                                    Đạt        Không đạt\r\n      của động cơ tại\r\n      1500 vòng/phút\r\n12    Tỉ số nén            ≥ 17.5:1                                     Đạt        Không đạt\r\n13    Kiểu điều tốc        Điện tử                                      Đạt        Không đạt\r\n14    Nhiên liệu sử dụng Diesel                                         Đạt        Không đạt\r\n15    Phun nhiên liệu      Trực tiếp (Direct)                           Đạt        Không đạt\r\n16    Hệ thống nạp khí     Turbo tăng áp                                Đạt        Không đạt\r\n                           Bơm dầu bôi trơn, phin lọc bôi trơn, bầu\r\n17    Hệ thống bôi trơn                                                 Đạt        Không đạt\r\n                           lọc\r\n\f                                           130\r\n\r\n                                                                                 Đánh giá\r\nSTT        Nội dung         Thông số kỹ thuật yêu cầu                     Đáp ứng    Không đáp\r\n                                                                         hoàn toàn     ứng\r\n      Dung tích dầu bôi\r\n18    trơn (bao gồm cả      ≤ 11.5 lít                                     Đạt        Không đạt\r\n      lọc dầu)\r\n                            Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và\r\n19    Hệ thống lọc                                                         Đạt        Không đạt\r\n                            có thể thay thế\r\n                            - Cảm biến áp suất dầu bôi trơn\r\n      Hệ thống cảm biến\r\n20                          - Cảm biến nhiệt độ nước                       Đạt        Không đạt\r\n      động cơ\r\n                            - Cảm biến mức nhiên liệu\r\n      Hệ thống khởi         Motor khởi động điện 12VDC, trực tiếp\r\n21                                                                         Đạt        Không đạt\r\n      động                  trong máy, có sạc ắc quy khi chạy máy\r\n22    Ắc quy khởi động      ≥ 60Ah, loại kín khí                           Đạt        Không đạt\r\n      Công suất mô tơ\r\n23                          ≥ 3,0 kW                                       Đạt        Không đạt\r\n      khởi động\r\n      Công suất máy\r\n24                          ≥ 35A                                          Đạt        Không đạt\r\n      phát sạc ắc quy\r\n                            Làm mát bằng nước có pha dung dịch\r\n25    Hệ thống làm mát      chống đóng cặn, kết hợp quạt gió đầu           Đạt        Không đạt\r\n                            trục; Có kèm theo bình nước phụ\r\n      Dung tích nước\r\n      làm làm (đã bao\r\n26                          ≤ 9.5 lít                                      Đạt        Không đạt\r\n      gồm két nước và\r\n      đường ống)\r\n      Tiêu thụ nhiên liệu\r\n      theo công bố của\r\n27    nhà sản xuất động     Tại 100% tải: ≤ 7.6 lít/giờ                    Đạt        Không đạt\r\n      cơ đối với máy\r\n      phát điện 30kW\r\nIII   Yêu cầu đối với đầu phát điện\r\n1     Hãng sản xuất         Nhà thầu cung cấp thông tin                    Đạt        Không đạt\r\n2     Xuất xứ               Nhà thầu cung cấp thông tin                    Đạt        Không đạt\r\n3     Nhãn hiệu             Nhãn hiệu cùng với nhãn hiệu tổ máy            Đạt        Không đạt\r\n\f                                          131\r\n\r\n                                                                              Đánh giá\r\nSTT         Nội dung       Thông số kỹ thuật yêu cầu                   Đáp ứng    Không đáp\r\n                                                                      hoàn toàn     ứng\r\n4     Năm sản xuất         Năm 2024 trở lại đây                         Đạt        Không đạt\r\n      Hệ số công suất\r\n5                          ≥0.8                                         Đạt        Không đạt\r\n      cos \r\n\r\n6     Điện áp ra           220/380-230/400 VAC                          Đạt        Không đạt\r\n7     Pha                  3 pha 4 dây                                  Đạt        Không đạt\r\n8     Dao động điện áp     ≤ ± 1,5%                                     Đạt        Không đạt\r\n9     Dao động tần số      ≤ ± 5%                                       Đạt        Không đạt\r\n10    Tần số               50 Hz                                        Đạt        Không đạt\r\n      Công suất liên tục\r\n11                         ≥ 30.0 KVA                                   Đạt        Không đạt\r\n      tại 40oC, Class H\r\n      Công suất dự\r\n12    phòng tại 40 oC,     ≥ 110%* công suất liện tục                   Đạt        Không đạt\r\n      Class H\r\n                           Có khả năng hoạt động 1 giờ ở chế độ\r\n13    Khả năng quá tải     quá tải 110% trong khoảng thời gian hoạt     Đạt        Không đạt\r\n                           động 06 giờ bất kỳ\r\n      Khả năng quá tốc\r\n14                         ≥ 2250 vòng                                  Đạt        Không đạt\r\n      độ\r\n15    Kích từ              Tự kích từ, không chổi than                  Đạt        Không đạt\r\n      Bộ điều chỉnh điện\r\n16                         AVR                                          Đạt        Không đạt\r\n      áp\r\n17    Cấp cách nhiệt       Tối thiểu cấp H                              Đạt        Không đạt\r\n      Cấp bảo vệ đầu\r\n18                         ≥ IP23                                       Đạt        Không đạt\r\n      phát\r\n      Hiệu suất tại 100%\r\n19    tải công suất liên ≥ 90%                                          Đạt        Không đạt\r\n      tục (4/4)\r\n20    Kết cấu đầu phát     Một ổ trục                                   Đạt        Không đạt\r\n21    Làm mát đầu phát     Cánh quạt đầu trục thổi trực tiếp            Đạt        Không đạt\r\n\f                                          132\r\n\r\n                                                                            Đánh giá\r\nSTT       Nội dung         Thông số kỹ thuật yêu cầu                 Đáp ứng    Không đáp\r\n                                                                    hoàn toàn     ứng\r\n\r\nIV    Yêu cầu đối với hệ thống điều khiển\r\n      Ổ khóa cấp nguồn\r\n1                          Có                                         Đạt        Không đạt\r\n      khởi động\r\n                           - Vận hành bằng phím mềm trên bảng\r\n                           điều khiển hoặc bằng ổ khóa đề trong\r\n                           trường hợp bảng điều khiển bị sự cố.\r\n                           - Bảng điều khiển có chức năng tự động\r\n2     Chế độ vận hành                                                 Đạt        Không đạt\r\n                           khởi động máy phát điện khi điện áp ắc\r\n                           quy của trạm BTS thấp hơn ngưỡng cho\r\n                           phép; Máy hoạt động để cấp nguồn cho\r\n                           sạc ắc quy của trạm BTS.\r\n                           - Stop (Dừng máy)\r\n                           - Start (khởi động)\r\n      Bảng điều khiển có - Auto (Khởi động tự động);\r\n3     các phím nhấn      - Manual (Khởi động bằng tay);               Đạt        Không đạt\r\n      điều khiển         - C/O (Đóng/ mở CB hoặc rơ le...);\r\n                           - Set (Xác nhận chế độ cài đặt…)\r\n                           - Phím dịch chuyển lên, xuống\r\n                           - Có đèn LED hiển thị trạng thái:\r\n                           + Trạng thái hoạt động bảng điều khiển\r\n                           + Trạng thái hoạt động chế độ Stop\r\n4     Đèn báo trạng thái   + Trạng thái hoạt động chế độ Auto         Đạt        Không đạt\r\n                           + Trạng thái hoạt động chế độ C/O\r\n                           + Trạng thái hoạt động chế độ Manual\r\n                           + Trạng thái cảnh báo\r\n5     Đèn báo máy phát     Có                                         Đạt        Không đạt\r\n6     Nút dừng khẩn cấp Có                                            Đạt        Không đạt\r\n7     Bảng điều khiển      Kỹ thuật số                                Đạt        Không đạt\r\n8     Màn hình hiển thị    ≥ 128 x 64 LCD                             Đạt        Không đạt\r\n9     Nhiệt độ hoạt động Từ -25oC đến 70 oC                           Đạt        Không đạt\r\n\f                                             133\r\n\r\n                                                                      Đánh giá\r\nSTT        Nội dung         Thông số kỹ thuật yêu cầu          Đáp ứng    Không đáp\r\n                                                              hoàn toàn     ứng\r\n      Điện áp cấp nguồn\r\n10                          8-35V                               Đạt        Không đạt\r\n      sử dụng liên tục\r\n11    Cấp bảo vệ            ≥ IP65                              Đạt        Không đạt\r\n                            - Điện áp máy phát (V)\r\n                            - Tần số máy phát (Hz)\r\n                            - Dòng điện máy phát (A)\r\n                            - Công suất (kW, kVA, KVAr; kWh\r\n                            - Mức % tải\r\n                            - Trình tự pha\r\n      Tính năng đo\r\n                            - Điên áp ắc quy của trạm BTS\r\n      lường hiển thị trên\r\n                            - Hệ số công suất;\r\n12    màn hình LCD các                                          Đạt        Không đạt\r\n                            - Tốc độ động cơ;\r\n      thông số của máy\r\n                            - Số giờ vận hành máy\r\n      phát\r\n                            - Số lần khởi động máy\r\n                            - Điện áp sạc ắc quy;\r\n                            - Điện áp ắc quy;\r\n                            - Nhiệt độ nước làm mát;\r\n                            - Áp suất dầu bôi trơn;\r\n                            - Mức nhiên liệu\r\n      Tính năng đo\r\n      lường hiển thị trên\r\n                           - Điện áp điện lưới (V)\r\n      màn hình LCD các\r\n13                         - Tần số điện lưới (V)               Đạt        Không đạt\r\n      thông số của điện\r\n                           - Trình tự pha\r\n      lưới khi kết nối với\r\n      ATS\r\n                            - Điện áp máy phát cao/thấp\r\n                            - Tần số máy phát cao/thấp\r\n                            - Tốc độ động cơ cao/thấp\r\n                            - Quá tải/quá dòng/ngắn mạch\r\n      Bảo vệ dừng máy\r\n14                          - Áp suất dầu bôi trơn thấp        Đạt        Không đạt\r\n      tự động\r\n                            - Nhiệt độ nước làm mát cao\r\n                            - Mức nhiên liệu thấp\r\n                            - Nút dừng khẩn cấp đóng\r\n                            - Lỗi sạc ắc quy\r\n\f                                           134\r\n\r\n                                                                                Đánh giá\r\nSTT        Nội dung         Thông số kỹ thuật yêu cầu                    Đáp ứng    Không đáp\r\n                                                                        hoàn toàn     ứng\r\n                            - Điện áp máy phát cao/thấp\r\n                            - Tần số máy phát cao/thấp\r\n                            - Điện áp ắc quy cao/thấp\r\n                            - Tốc độ động cơ cao/thấp\r\n                            - Quá tải/quá dòng/ngắn mạch\r\n15    Bảo vệ cảnh báo                                                     Đạt        Không đạt\r\n                            - Áp suất dầu bôi trơn thấp\r\n                            - Nhiệt độ nước làm mát cao\r\n                            - Mức nhiên liệu thấp\r\n                            - Nút dừng khẩn cấp đóng\r\n                            - Lỗi sạc ác quy\r\n                            - Máy có giao diện kết nối với bộ ATS để\r\n                            thực hiện điều khiển tắt/bật máy phát\r\n      Giao diện kết nối     điện khi không có điện lưới hoặc điều\r\n16                                                                        Đạt        Không đạt\r\n      bộ ATS                khiển cưỡng bức từ xa.\r\n                            - Điều khiển và hiển thị đóng cắt được 2\r\n                            ATS\r\n      Chuẩn truyền\r\n17                          Chuẩn Modbus RTU; cổng RS485                  Đạt        Không đạt\r\n      thông\r\n      Kết nối với máy       Bảng điều khiển có giao diện kết nối máy\r\n18                                                                        Đạt        Không đạt\r\n      tính                  tính thông qua cổng USB.\r\n      Chức năng mở\r\n                            Kết nối với thiết bị giám sát vận hành từ\r\n      rộng khi cần (khi\r\n19                          xa qua mạng Internet bởi máy tính và          Đạt        Không đạt\r\n      trang bị thêm thiết\r\n                            ứng dụng trên smartphone\r\n      bị)\r\n                            Download miễn phí từ Website nhà sản\r\n      Phần mềm điều         xuất và cài đặt được trên máy vi tính cho\r\n20                                                                        Đạt        Không đạt\r\n      khiển                 phép điều khiển được trên máy tính khi\r\n                            kết nối qua cổng USB hoặc RS485\r\n      Catalogue bảng\r\n      điều khiển, sơ đồ\r\n21                          Có bản gốc của chính hãng                     Đạt        Không đạt\r\n      kết nối hệ thống\r\n      điều khiển\r\nV     Hệ thống kết nối điện áp ra\r\n\f                                           135\r\n\r\n                                                                             Đánh giá\r\nSTT        Nội dung         Thông số kỹ thuật yêu cầu                 Đáp ứng    Không đáp\r\n                                                                     hoàn toàn     ứng\r\n                            Dùng cọc kết nối cố định:\r\n                        + Các đầu nối có ren vít và bu lông bằng\r\n      Cực đấu cấp nguồn đồng, cách điện.\r\n1                                                                      Đạt        Không đạt\r\n      cho phụ tải       + Phù hợp với kích thước của đầu cos, Ø\r\n                            ≥ 8;\r\n                            + Có nắp bảo vệ\r\n                            Sử dụng Aptomat 1pha, 2 cực, dòng điện\r\n2     Cơ chế bảo vệ         phù hợp với công suất máy, bảo vệ quá      Đạt        Không đạt\r\n                            tải và ngắn mạch\r\nVI    Yêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\r\n      Dải điện áp đầu\r\n1                           90 ~ 280 VAC                               Đạt        Không đạt\r\n      vào danh định\r\n2     Tần số AC             50/60Hz                                    Đạt        Không đạt\r\n3     Hiệu suất cao nhất    ≥ 85%                                      Đạt        Không đạt\r\n4     Phương pháp sạc       Sạc hai giai đoạn                          Đạt        Không đạt\r\n5     Dòng điện đầu ra      4 ~ 6A                                     Đạt        Không đạt\r\n      Điện áp đầu ra\r\n6     (không tải/mức        13.8VDC / 7.5VCD                           Đạt        Không đạt\r\n      thấp nhất)\r\n      Công suất đầu ra\r\n7                           85W                                        Đạt        Không đạt\r\n      tối đa\r\n      Phạm vi nhiệt độ\r\n8                           -30 ºC đến +55 ºC                          Đạt        Không đạt\r\n      hoạt động\r\n9     Nhiệt độ lưu trữ      -40 ºC đến +85 ºC                          Đạt        Không đạt\r\n\r\n10    Độ ẩm hoạt động       20%RH～93%RH (Không ngưng tụ)               Đạt        Không đạt\r\n\r\n                            - Bảo vệ ngắn mạch\r\n11    Chế độ bảo vệ                                                    Đạt        Không đạt\r\n                            - Bảo vệ ngược cực\r\n      Catalogue bộ sạc\r\n12                          Có bản gốc của chính hãng                  Đạt        Không đạt\r\n      ắc quy từ điện lưới\r\n\f                                           136\r\n\r\n                                                                                Đánh giá\r\nSTT        Nội dung         Thông số kỹ thuật yêu cầu                    Đáp ứng    Không đáp\r\n                                                                        hoàn toàn     ứng\r\n\r\nVII   Yêu cầu đối với bộ tự động chuyển nguồn ATS\r\n1     Năm sản xuất          Năm 2025 trở về sau                           Đạt        Không đạt\r\n2     Dòng định mức         ≥ 100A                                        Đạt        Không đạt\r\n3     Điện áp định mức      220/230V-230/400V                             Đạt        Không đạt\r\n4     Số pha                3 pha                                         Đạt        Không đạt\r\n5     Số cực                3 cực hoặc 4 cực\r\n                            - Hai chế độ vận hành: tự động và bằng\r\n                            tay ( AUTO-MANUAL), có công tắc\r\n                            chuyển MAN -GEN.\r\n                            - Sử dụng chức năng AMF (Automatic\r\n                            Mains Failure) với máy phát điện\r\n                            Mất điện, điều khiển máy phát đề nổ, tự\r\n6     Chức năng chính                                                     Đạt        Không đạt\r\n                            động chuyển nguồn sang máy phát dự\r\n                            phòng dự phòng.\r\n                            - Khi có điện, chuyển nguồn từ máy phát\r\n                            sang điện lưới, điều khiển tắt máy.\r\n                            - Các thông số cài đặt dễ dàng điều chỉnh\r\n                            trên máy phát điện\r\n                            Có đèn hiển thị trạng thái đang sử dụng\r\n7     Đèn hiển thị          điện lưới hay máy phát, đóng tải hay          Đạt        Không đạt\r\n                            không tải\r\n                            Sơn tĩnh điện, có khóa an toàn, chắc\r\n8     Vỏ tủ                 chắn. Tủ có thể lắp đặt trong nhà hoặc        Đạt        Không đạt\r\n                            ngoài trời\r\nVIII Các vật tư kèm theo máy\r\n      Dây điện để lắp\r\n      tiếp đất cho máy\r\n      phát điện (loại cáp\r\n1                           Trung bình 6m/máy.                            Đạt        Không đạt\r\n      đồng 25mm2 bọc\r\n      PVC- vàng sọc\r\n      xanh)\r\n\f                                        137\r\n\r\n                                                                       Đánh giá\r\nSTT       Nội dung        Thông số kỹ thuật yêu cầu             Đáp ứng    Không đáp\r\n                                                               hoàn toàn     ứng\r\n      Cáp điện đấu nối\r\n      (loại cáp đồng Cu\r\n2                         Trung bình 08m/máy.                    Đạt        Không đạt\r\n      3x16+1x10mm2\r\n      bọc PVC)\r\n      Cáp điều khiển\r\n3                         Trung bình 08m/máy.                    Đạt        Không đạt\r\n      (loại 7x1.5 mm2)\r\n      Ống nhựa gân\r\n4                         Trung bình 08m/máy                     Đạt        Không đạt\r\n      xoắn HDPE 40/50\r\n      Ống thoát khói ra\r\n5     khỏi phòng máy và Trung bình 03m/máy                       Đạt        Không đạt\r\n      hộp thoát nhiệt\r\n      Nhiên liệu chạy\r\n6                         20 lít/máy                             Đạt        Không đạt\r\n      thử máy phát điện\r\n7     Nhớt máy            Đầy đủ theo máy                        Đạt        Không đạt\r\n      Nước xanh giải\r\n8                         Đầy đủ theo máy                        Đạt        Không đạt\r\n      nhiệt\r\n\r\nIX    Yêu cầu về công tác vận chuyển, lắp đặt\r\n      Giải pháp lắp đặt,\r\n      vận hành chạy thử Có giải pháp cụ thể, đáp ứng yêu cầu\r\n1                                                                Đạt        Không đạt\r\n      đáp ứng yêu cầu kỹ thực tế\r\n      thuật\r\n      Phương án vận\r\n      chuyển, bảo quản\r\n      an toàn các cấu\r\n      kiện từ nhà máy\r\n      sản xuất đến kho Có phương án cụ thể, đáp ứng yêu cầu\r\n2                                                                Đạt        Không đạt\r\n      tập kết, và từ kho thực tế\r\n      tập kết tới chận\r\n      công trình theo\r\n      điều kiện thực tế\r\n      của từng trạm\r\nX     Bảo hành và các yêu cầu khác\r\n\f                                               138\r\n\r\n                                                                                     Đánh giá\r\nSTT          Nội dung           Thông số kỹ thuật yêu cầu                   Đáp ứng      Không đáp\r\n                                                                           hoàn toàn       ứng\r\n        Thời gian bảo           ≥ 36 tháng kể từ ngày ký biên bản\r\n  1                                                                            Đạt        Không đạt\r\n        hành                    nghiệm thu, bàn giao hàng hóa.\r\n                                Có cam kết hỗ trợ cung cấp phụ tùng\r\n  2     Phụ tùng thay thế       thay thế trong 10 năm sau khi hết thời         Đạt        Không đạt\r\n                                gian bảo hành.\r\n\r\n\r\n        1.3. Các yêu cầu khác:\r\n     - Nhà thầu phải cam kết hàng hóa có nguồn gốc, xuất xứ rõ ràng. Nhà thầu phải cung\r\ncấp chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng\r\nhóa nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước\r\n     - Nhà thầu phải cung cấp đầy đủ tài liệu kỹ thuật, catalogue sản phẩm chào hàng. Các\r\nyêu cầu kỹ thuật phải được chỉ dẫn đến tài liệu kỹ thuật, catalogue sản phẩm. Bên mời thầu\r\nsẽ dựa vào tài liệu kỹ thuật, catalogue của hãng sản xuất đính kèm hồ sơ báo giá để đánh\r\ngiá.\r\n      - Nhà thầu thực hiện tuyên bố đáp ứng yêu cầu kỹ thuật theo mẫu dưới đây:\r\n  STT        Nội dung yêu cầu         Đáp ứng của nhà thầu   Tài liệu tham chiếu\r\n  1\r\n\r\n\r\n     - Một chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu tham\r\nchiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có nhưng không\r\nhợp lệ thì được coi là \"Không đạt\". Yêu cầu nhà thầu cung cấp đường link đến trang web\r\nchính hãng để tham chiếu tài liệu.\r\n     - Một Hồ sơ đề xuất được đánh giá là \"đạt\" về kỹ thuật khi đáp ứng tất cả các yêu\r\ncầu về mặt kỹ thuật nêu tại mục 1. Khi có một nội dung được đánh giá là \"không đạt\" thì\r\nHồ sơ đề xuất được coi là không đáp ứng yêu cầu về mặt kỹ thuật.\r\n      E-HSDT có sản phẩm chào thầu đạt tất cả các nội dung tại yêu cầu kỹ thuật sẽ được\r\nđánh giá là đạt yêu cầu về kỹ thuật của HSMT và được chuyển sang bước đánh giá về giá.\r\n      E-HSDT không đáp ứng yêu cầu về kỹ thuật sẽ không được xem xét, đánh giá ở bước\r\ntiếp theo.\r\n        Mục 2. Bản vẽ\r\n        Hồ sơ này không có bản vẽ\r\n        Mục 3. Kiểm tra và thử nghiệm\r\n        - Toàn bộ hàng hóa phải được thử nghiệm kiểm tra để chứng tỏ rằng hàng hóa thoả\r\n\f                                           139\r\nmãn toàn bộ các yêu cầu của điều kiện kỹ thuật này. Nhà thầu phải cung cấp toàn bộ các\r\nthiết bị, dụng cụ cần thiết, lao động và các phí tổ chức thử nghiệm cần thiết khác để tiến\r\nhành thử nghiệm thiết bị máy phát điện tại các mức công suất: 75%, 100% và 110% công\r\nsuất liên tục.\r\n      - Trước khi thử nghiệm Nhà thầu phải cung cấp quy trình thử chi tiết, các biện pháp\r\nđảm bảo an toàn cho các đối tượng kiến trúc, kết cấu, điện, thiết bị đã lắp đặt. Sau khi thử\r\nNhà thầu có trách nhiệm dọn dẹp vệ sinh công trình.\r\n       - Toàn bộ các thử nghiệm phải tiến hành với sự có mặt của chủ đầu tư về nghiệm\r\nthu, hoàn thành công tác thử nghiệm hàng hóa.\r\n      - Báo cáo kiểm tra và thử nghiệm của Nhà thầu phải được Chủ đầu tư ký xác nhận.\r\n       - Chủ đầu tư có quyền tiến hành các kiểm tra bổ sung. Nếu có kết quả không đúng\r\ntheo hồ sơ mời thầu thì chi phí kiểm tra bổ sung nhà thầu phải chịu, cũng như mọi chi phí\r\nsửa chữa cho tới khi hoàn chỉnh.\r\n       - Bất kỳ hàng hoá nào qua kiểm tra, thử nghiệm mà không phù hợp với đặc đính kỹ\r\nthuật theo hợp đồng thì Chủ đầu tư có quyền từ chối và Nhà thầu phải có trách nhiệm thay\r\nthế bằng hàng hoá khác hoặc tiến hành những điều chỉnh cần thiết để đáp ứng đúng các\r\nyêu cầu về đặc tính kỹ thuật. Trong trường hợp Nhà thầu không có khả năng thay thế hay\r\nđiều chỉnh các hàng hoá không phù hợp, nhà thầu sẽ bị phạt vi phạm hợp đồng theo quy\r\nđịnh tại E-ĐKC 24\r\n      - Chủ đầu tư và Nhà thầu sẽ tổ chức nghiệm thu đưa vào sử dụng tại nơi lắp đặt, các\r\ntrạm BTS trong phạm vi tỉnh Quảng Ngãi do Chủ đầu tư chỉ định theo hợp đồng.\r\n      - Chi phí cho việc kiểm tra, thử nghiệm và nghiện thu do nhà thầu chịu.\r\n      - Nhà thầu có trách nhiệm hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên\r\nkỹ thuật ngay sau nghiệm thu.\r\n\f                                       140\r\n                      Phần 3A. ĐIỀU KIỆN HỢP ĐỒNG\r\n                Chương VI. ĐIỀU KIỆN CHUNG CỦA HỢP ĐỒNG\r\n\r\n\r\n1. Định nghĩa         Trong hợp đồng này, các từ ngữ dưới đây được hiểu như sau:\r\n                      1.1. “Chủ đầu tư” là tổ chức được quy định tại E-ĐKCT;\r\n                      1.2. “Hợp đồng” là thỏa thuận giữa Chủ đầu tư và Nhà thầu, thể\r\n                      hiện bằng văn bản, được hai bên ký kết, bao gồm cả phụ lục và\r\n                      tài liệu kèm theo;\r\n                      1.3. “Nhà thầu” là nhà thầu trúng thầu (có thể là nhà thầu độc\r\n                      lập hoặc liên danh) và được quy định tại E-ĐKCT;\r\n                      1.4. “Nhà thầu phụ” là tổ chức, cá nhân ký hợp đồng với nhà\r\n                      thầu để tham gia thực hiện dịch vụ liên quan;\r\n                      1.5. “Tài liệu hợp đồng” là các tài liệu được liệt kê trong Hợp\r\n                      đồng, bao gồm bất kỳ bản sửa đổi, bổ sung nào của Hợp đồng;\r\n                      1.6. “Giá hợp đồng” là giá trị ghi trong hợp đồng giữa chủ đầu\r\n                      tư và nhà thầu, là tổng số tiền ghi trong hợp đồng cho việc cung\r\n                      cấp hàng hóa và dịch vụ liên quan. Giá hợp đồng đã bao gồm\r\n                      tất cả các chi phí về thuế, phí, lệ phí (nếu có);\r\n                      1.7. “Ngày” là ngày dương lịch; “năm” là 365 ngày;\r\n                      1.8. “Hàng hóa” gồm máy móc, thiết bị, nguyên liệu, nhiên liệu,\r\n                      vật liệu, vật tư, phụ tùng; sản phẩm; phương tiện; hàng tiêu\r\n                      dùng; hóa chất, vật tư xét nghiệm, thiết bị y tế; phần mềm\r\n                      thương mại.;\r\n                      1.9. “Dịch vụ liên quan” bao gồm các dịch vụ như lắp đặt, duy\r\n                      tu, bảo dưỡng, sửa chữa ban đầu, bảo hiểm lắp đặt, bảo hiểm\r\n                      sửa chữa hoặc cung cấp các dịch vụ sau bán hàng khác như đào\r\n                      tạo, chuyển giao công nghệ…;\r\n                      1.10. “Hoàn thành” là việc Nhà thầu hoàn tất các dịch vụ liên\r\n                      quan theo các điều khoản và điều kiện quy định tại Hợp đồng;\r\n                      1.11. “Địa điểm dự án” là địa điểm được quy định tại E-ĐKCT.\r\n                      1.12. “Thời gian thực hiện hợp đồng” được tính từ ngày hợp\r\n                      đồng có hiệu lực cho đến khi các bên đã hoàn thành các nghĩa\r\n                      vụ theo hợp đồng đã ký.\r\n2. Hồ sơ hợp đồng     2.1. Tất cả các tài liệu quy định tại Mục 2.2 E-ĐKC (bao gồm\r\nvà thứ tự ưu tiên     cả các phần của tài liệu) sẽ cấu thành Hợp đồng để tạo thành thể\r\n                      thống nhất, có tính tương hỗ, bổ sung và giải thích cho nhau.\r\n                      2.2. Các tài liệu cấu thành Hợp đồng được sắp xếp theo thứ tự\r\n\f                                     141\r\n                  ưu tiên sau đây:\r\n                  a) Văn bản hợp đồng, kèm theo các phụ lục hợp đồng;\r\n                  b) E-ĐKCT của hợp đồng đã được điền đầy đủ các nội dung và\r\n                  bao gồm cả các nội dung hiệu chỉnh, bổ sung, làm rõ trong quá\r\n                  trình lựa chọn nhà thầu, hoàn thiện hợp đồng (nếu có);\r\n                  c) Biên bản hoàn thiện hợp đồng;\r\n                  d) E-ĐKC của hợp đồng;\r\n                  đ) Quyết định phê duyệt kết quả lựa chọn nhà thầu;\r\n                  e) Thư chấp thuận E-HSDT và trao hợp đồng;\r\n                  g) E-HSDT và các văn bản làm rõ E-HSDT (nếu có) của Nhà\r\n                  thầu;\r\n                  h) E-HSMT và các tài liệu sửa đổi, làm rõ E-HSMT (nếu có);\r\n                  i) Các tài liệu khác quy định tại E-ĐKCT.\r\n                  2.3. Tài liệu hợp đồng là một phần của hồ sơ hợp đồng quy định\r\n                  tại Điều 65 của Luật Đấu thầu và được các bên ký số để tạo thành\r\n                  hợp đồng điện tử bao gồm:\r\n                  a) Văn bản hợp đồng;\r\n                  b) Điều kiện cụ thể của hợp đồng được điền đầy đủ toàn bộ nội\r\n                  dung và bao gồm cả các nội dung hiệu chỉnh, bổ sung, làm rõ trong\r\n                  quá trình lựa chọn nhà thầu;\r\n                  c) Phụ lục hợp đồng gồm danh mục chi tiết về phạm vi công việc,\r\n                  biểu giá, tiến độ thực hiện (nếu có);\r\n                  d) Tài liệu khác (nếu có).\r\n\r\n3. Luật và ngôn   Luật điều chỉnh hợp đồng là luật Việt Nam, ngôn ngữ của hợp\r\nngữ               đồng là tiếng Việt.\r\n\r\n4. Thông báo      4.1. Bất cứ thông báo nào của một bên gửi cho bên kia liên quan\r\n                  đến hợp đồng phải được thể hiện bằng văn bản, theo địa chỉ quy\r\n                  định tại E-ĐKCT. Thuật ngữ “bằng văn bản” có nghĩa là hình\r\n                  thức truyền đạt thông tin dưới dạng viết và có bằng chứng về\r\n                  việc tiếp nhận thông tin.\r\n                  4.2. Thông báo của một bên sẽ được coi là có hiệu lực kể từ\r\n                  ngày bên kia nhận được hoặc theo ngày hiệu lực nêu trong thông\r\n                  báo, tùy theo ngày nào đến muộn hơn.\r\n\r\n5. Bảo đảm thực   5.1. Bảo đảm thực hiện hợp đồng phải được nộp lên Chủ đầu tư\r\nhiện hợp đồng     không muộn hơn ngày quy định tại Thư chấp thuận E-HSDT\r\n                  và trao hợp đồng. Bảo đảm thực hiện hợp đồng được thực hiện\r\n\f                                  142\r\n                 bằng một hoặc các hình thức sau:\r\n                 a) Đặt cọc bằng Séc bảo chi hoặc nộp tiền mặt hoặc chuyển\r\n                 khoản vào tài khoản của chủ đầu tư đối với bảo đảm thực hiện\r\n                 hợp đồng có giá trị dưới 50 triệu đồng và thời gian có hiệu lực\r\n                 của Séc bảo chi phù hợp với thời gian thực hiện gói thầu;\r\n                 b) Nộp thư bảo lãnh của tổ chức tín dụng trong nước, chi nhánh\r\n                 ngân hàng nước ngoài được thành lập theo pháp luật Việt Nam;\r\n                  c) Nộp giấy chứng nhận bảo hiểm bảo lãnh của doanh nghiệp\r\n                 bảo hiểm phi nhân thọ trong nước, chi nhánh doanh nghiệp bảo\r\n                 hiểm phi nhân thọ nước ngoài được thành lập theo pháp luật\r\n                 Việt Nam.\r\n                 Bảo đảm thực hiện hợp đồng theo quy định tại điểm b và điểm\r\n                 c khoản này là bảo đảm không có điều kiện (trả tiền khi có yêu\r\n                 cầu), theo mẫu quy định tại Phần 4 hoặc một mẫu khác được\r\n                 Chủ đầu tư chấp thuận.\r\n                 5.2. Bảo đảm thực hiện hợp đồng có giá trị và hiệu lực quy định\r\n                 tại E-ĐKCT.\r\n                 5.3. Bảo đảm thực hiện hợp đồng sẽ được trả cho Chủ đầu tư để\r\n                 bồi thường cho bất kỳ tổn thất nào phát sinh do Nhà thầu không\r\n                 hoàn thành các nghĩa vụ hợp đồng.\r\n                 5.4. Thời hạn hoàn trả bảo đảm thực hiện hợp đồng theo quy định\r\n                 tại E-ĐKCT.\r\n\r\n6. Ký hợp đồng   6.1. Nhà thầu được ký kết hợp đồng với các nhà thầu phụ trong\r\nthầu phụ         danh sách các nhà thầu phụ quy định tại E-ĐKCT để thực hiện\r\n                 dịch vụ liên quan nêu trong E-HSDT. Việc sử dụng nhà thầu phụ\r\n                 sẽ không làm thay đổi các nghĩa vụ của nhà thầu. Nhà thầu phải\r\n                 chịu trách nhiệm trước Chủ đầu tư về khối lượng, chất lượng, tiến\r\n                 độ và các nghĩa vụ khác đối với phần việc do nhà thầu phụ thực\r\n                 hiện.\r\n                 Việc thay thế, bổ sung nhà thầu phụ trong danh sách các nhà thầu\r\n                 phụ nêu trong E-HSDT hoặc thay đổi nội dung thầu phụ nêu trong\r\n                 E-HSDT chỉ được thực hiện khi được chủ đầu tư chấp thuận; việc\r\n                 sử dụng nhà thầu phụ phải phù hợp với nhu cầu của nhà thầu trong\r\n                 thực hiện hợp đồng, nhà thầu phụ phải đáp ứng về năng lực, kinh\r\n                 nghiệm theo yêu cầu của nhà thầu.\r\n                 6.2. Nhà thầu có trách nhiệm thanh toán đầy đủ và đúng hạn cho\r\n                 nhà thầu phụ theo các điều khoản thỏa thuận giữa Nhà thầu và\r\n                 nhà thầu phụ.\r\n\f                                      143\r\n\r\n7. Giải quyết        7.1. Chủ đầu tư và Nhà thầu có trách nhiệm giải quyết các tranh\r\ntranh chấp           chấp phát sinh giữa hai bên thông qua thương lượng, hòa giải.\r\n                     7.2. Nếu tranh chấp không thể giải quyết được bằng thương\r\n                     lượng, hòa giải trong thời gian quy định tại E-ĐKCT kể từ ngày\r\n                     phát sinh tranh chấp thì bất kỳ bên nào cũng đều có thể yêu cầu\r\n                     đưa việc tranh chấp ra giải quyết theo cơ chế được quy định tại\r\n                     E-ĐKCT.\r\n\r\n8. Phạm vi cung      Hàng hóa và dịch vụ liên quan phải được cung cấp theo quy định\r\ncấp                  tại Chương V.\r\n\r\n9. Tiến độ giao      Tiến độ giao hàng và lịch hoàn thành các dịch vụ liên quan (nếu\r\nhàng, lịch hoàn      có) phải được thực hiện theo quy định tại Mẫu số 01A (đối với\r\nthành các dịch vụ    hợp đồng trọn gói) hoặc Mẫu số 01B (đối với hợp đồng theo\r\nliên quan (nếu có)   đơn giá) hoặc Mẫu số 01C (đối với hợp đồng hỗn hợp) và Mẫu\r\nvà tài liệu chứng    số 01D Chương IV. Nhà thầu phải cung cấp các hóa đơn, chứng\r\ntừ                   từ tài liệu khác theo quy định tại E-ĐKCT.\r\n\r\n10. Trách nhiệm      Nhà thầu phải cung cấp toàn bộ hàng hóa và dịch vụ liên quan\r\ncủa Nhà thầu         (nếu có) trong phạm vi cung cấp quy định tại Mục 8 E-ĐKC và\r\n                     theo tiến độ giao hàng, lịch hoàn thành các dịch vụ liên quan\r\n                     quy định tại Mục 9 E-ĐKC.\r\n\r\n11. Loại hợp đồng    11.1. Loại hợp đồng: theo quy định tại E-ĐKCT.\r\nvà giá hợp đồng      11.2. Giá hợp đồng quy định tại E-ĐKCT là toàn bộ chi phí để\r\n                     hoàn thành việc cung cấp hàng hóa và dịch vụ liên quan của gói\r\n                     thầu nêu trong Bảng giá hợp đồng trên cơ sở bảo đảm tiến độ,\r\n                     chất lượng theo đúng yêu cầu của gói thầu.\r\n\r\n12. Thuế, phí, lệ    12.1. Nhà thầu chịu trách nhiệm đối với toàn bộ chi phí về thuế,\r\nphí                  phí, lệ phí phát sinh cho đến khi hàng hóa được giao cho Chủ đầu\r\n                     tư.\r\n                     12.2. Trường hợp Nhà thầu thuộc đối tượng được miễn, giảm\r\n                     thuế, phí, lệ phí, Chủ đầu tư tạo điều kiện tối đa cho Nhà thầu\r\n                     áp dụng các chính sách miễn, giảm thuế, phí, lệ phí.\r\n                     12.3. Việc điều chỉnh thuế thực hiện theo quy định tại E-\r\n                     ĐKCT.\r\n\r\n13. Tạm ứng          13.1. Chủ đầu tư phải cấp cho Nhà thầu khoản tiền tạm ứng\r\n                     theo quy định tại E-ĐKCT, sau khi Nhà thầu nộp Bảo lãnh tạm\r\n                     ứng tương đương với khoản tiền tạm ứng. Bảo lãnh tạm ứng\r\n                     phải được phát hành bởi một tổ chức tín dụng trong nước hoặc\r\n                     chi nhánh ngân hàng nước ngoài được thành lập theo pháp luật\r\n\f                                     144\r\n                    Việt Nam.\r\n                    13.2. Nhà thầu chỉ được sử dụng tiền tạm ứng cho việc thực\r\n                    hiện Hợp đồng. Nhà thầu phải chứng minh rằng khoản tiền tạm\r\n                    ứng đã được sử dụng đúng mục đích, đúng đối tượng bằng cách\r\n                    nộp bản sao các hóa đơn chứng từ hoặc tài liệu liên quan cho\r\n                    Chủ đầu tư.\r\n\r\n14. Thanh toán      14.1. Yêu cầu thanh toán của Nhà thầu phải được gửi cho Chủ\r\n                    đầu tư bằng văn bản, kèm theo hóa đơn mô tả hàng hóa đã bàn\r\n                    giao và các dịch vụ liên quan đã thực hiện, cùng với chứng từ\r\n                    nộp theo quy định tại Mục 9 E-ĐKC và gửi yêu cầu thanh toán\r\n                    khi đã hoàn thành các nghĩa vụ khác quy định trong hợp đồng.\r\n                    14.2. Việc thanh toán thực hiện theo quy định tại E-ĐKCT.\r\n                    14.3. Đồng tiền thanh toán là VND.\r\n\r\n15. Quyền tác giả   Quyền tác giả đối với tất cả các bản vẽ, tài liệu và hồ sơ chứa\r\n                    đựng thông tin và dữ liệu mà Nhà thầu đã nộp cho Chủ đầu tư\r\n                    vẫn thuộc về Nhà thầu. Trường hợp các bản vẽ, tài liệu và hồ\r\n                    sơ đó được cung cấp cho Chủ đầu tư một cách trực tiếp hoặc\r\n                    thông qua Nhà thầu bởi một bên thứ ba thì quyền tác giả đối\r\n                    với các bản vẽ, tài liệu và hồ sơ thuộc về bên thứ ba đó.\r\n\r\n16. Sử dụng các     16.1. Chủ đầu tư và Nhà thầu phải bảo mật bất kỳ tài liệu, dữ\r\ntài liệu và thông   liệu hoặc thông tin nào khác liên quan đến hợp đồng do một bên\r\ntin liên quan đến   cung cấp trực tiếp hoặc gián tiếp cho bên kia, không được tiết\r\nhợp đồng            lộ tài liệu, dữ liệu hoặc thông tin đó cho bên thứ ba nếu không\r\n                    có văn bản đồng ý của bên kia cho dù tài liệu, dữ liệu hoặc thông\r\n                    tin đó được cung cấp trước, trong hoặc sau khi hoàn thành hoặc\r\n                    chấm dứt hợp đồng. Nhà thầu có thể chuyển cho nhà thầu phụ\r\n                    các tài liệu, dữ liệu và thông tin phù hợp do Chủ đầu tư cung\r\n                    cấp để nhà thầu phụ thực hiện công việc của mình theo hợp\r\n                    đồng; trong trường hợp này, nhà thầu phụ phải có cam kết với\r\n                    Nhà thầu về việc bảo mật các tài liệu, dữ liệu hoặc thông tin đó.\r\n                    16.2. Chủ đầu tư không được sử dụng các tài liệu, dữ liệu và\r\n                    thông tin khác nhận được từ Nhà thầu cho bất kỳ mục đích nào\r\n                    khác không liên quan đến hợp đồng. Nhà thầu không được sử\r\n                    dụng các tài liệu, dữ liệu và thông tin khác nhận được từ Chủ\r\n                    đầu tư cho bất kỳ mục đích nào khác không liên quan đến việc\r\n                    thực hiện hợp đồng.\r\n                    16.3. Nghĩa vụ của Chủ đầu tư và Nhà thầu quy định tại Mục\r\n                    16.1 và Mục 16.2 E-ĐKC không áp dụng đối với các thông tin\r\n                    sau đây:\r\n\f                                     145\r\n                    a) Thông tin mà Chủ đầu tư hoặc Nhà thầu cần cung cấp cho\r\n                    cấp có thẩm quyền;\r\n                    b) Thông tin đã hoặc sẽ được công bố mà không phải do lỗi của\r\n                    Chủ đầu tư hoặc Nhà thầu;\r\n                    c) Thông tin thuộc sở hữu của một bên vào thời điểm công bố\r\n                    và trước đó không phải do bên kia cung cấp trực tiếp hoặc gián\r\n                    tiếp;\r\n                    d) Thông tin mà một bên nhận được một cách hợp pháp từ một\r\n                    bên thứ ba không có nghĩa vụ bảo mật thông tin.\r\n                    16.4. Các quy định tại Mục 16 E-ĐKC không làm thay đổi bất\r\n                    kỳ cam kết bảo mật nào do một bên đưa ra trước ngày ký hợp\r\n                    đồng liên quan đến việc cung cấp hàng hóa, dịch vụ.\r\n                    16.5. Các quy định tại Mục 16 E-ĐKC tiếp tục có hiệu lực sau\r\n                    khi hoàn thành hoặc chấm dứt hợp đồng vì bất cứ lý do gì.\r\n\r\n17. Thông số kỹ     Hàng hóa và các dịch vụ liên quan được cung cấp theo hợp đồng\r\nthuật và tiêu       sẽ phải tuân theo các thông số kỹ thuật và tiêu chuẩn quy định\r\nchuẩn               tại Chương V; nếu tại Chương V không quy định đến một thông\r\n                    số hay tiêu chuẩn nào có thể áp dụng thì phải tuân thủ theo thông\r\n                    số và tiêu chuẩn tương đương hoặc cao hơn tiêu chuẩn hiện\r\n                    hành tại quốc gia hoặc vùng lãnh thổ mà hàng hóa có xuất xứ.\r\n\r\n\r\n18. Đóng gói hàng   18.1. Nhà thầu phải đóng gói hàng hóa đúng yêu cầu nhằm tránh\r\nhóa                 hư hỏng trong quá trình vận chuyển đến địa điểm dự án theo\r\n                    quy định trong hợp đồng. Trong quá trình vận chuyển, bao gói\r\n                    hàng hóa phải đủ chắc chắn để chịu được những va chạm mạnh,\r\n                    nhiệt độ quá cao hoặc quá thấp, trong nước mặn, nước mưa và\r\n                    ở ngoài trời. Kích thước và trọng lượng của mỗi kiện hàng phải\r\n                    tính đến điều kiện vận chuyển như khoảng cách, phương tiện\r\n                    vận chuyển, điều kiện cơ sở hạ tầng... từ nơi xuất hàng đến địa\r\n                    điểm dự án.\r\n                    18.2. Việc đóng gói, ghi chú đối với hàng hóa, các giấy tờ bên\r\n                    trong và bên ngoài kiện hàng phải tuân thủ các yêu cầu cụ thể\r\n                    trong hợp đồng, bao gồm cả các yêu cầu (nếu có) quy định ở E-\r\n                    ĐKCT và các chỉ dẫn khác của Chủ đầu tư.\r\n\r\n19. Bảo hiểm        Trừ trường hợp có quy định khác tại E-ĐKCT, hàng hóa cung\r\n                    cấp theo hợp đồng phải được bảo hiểm đầy đủ cho các tổn thất,\r\n                    hư hại có thể xảy ra trong quá trình sản xuất hoặc tiếp nhận, vận\r\n                    chuyển, lưu kho và giao hàng theo quy định tại E-ĐKCT.\r\n\f                                      146\r\n\r\n20. Vận chuyển và   20.1. Yêu cầu về vận chuyển hàng hóa và các yêu cầu khác quy\r\ncác dịch vụ phát    định tại E-ĐKCT.\r\nsinh                20.2. Chủ đầu tư có thể yêu cầu Nhà thầu cung cấp một hoặc\r\n                    một số dịch vụ sau đây, bao gồm cả các dịch vụ (nếu có) theo\r\n                    quy định tại E-ĐKCT:\r\n                    a) Thực hiện việc lắp đặt hoặc giám sát việc lắp đặt tại hiện\r\n                    trường, chạy thử hàng hóa;\r\n                    b) Cung cấp các dụng cụ cần thiết để lắp ráp, bảo dưỡng hàng\r\n                    hóa;\r\n                    c) Cung cấp tài liệu chi tiết hướng dẫn vận hành và bảo dưỡng\r\n                    cho từng loại hàng hóa;\r\n                    d) Vận hành hoặc giám sát hoặc bảo dưỡng, sửa chữa hàng hóa\r\n                    trong khoảng thời gian đã được các bên thỏa thuận, với điều\r\n                    kiện là dịch vụ này sẽ không miễn trừ cho Nhà thầu khỏi bất kỳ\r\n                    nghĩa vụ bảo hành nào theo hợp đồng này;\r\n                    đ) Hướng dẫn nhân sự của Chủ đầu tư về cách lắp đặt, chạy thử,\r\n                    vận hành, bảo dưỡng, sửa chữa hàng hóa.\r\n                    20.3. Trường hợp phát sinh dịch vụ ngoài hợp đồng, Chủ đầu tư\r\n                    và Nhà thầu thương thảo về chi phí thực hiện dịch vụ, bảo đảm\r\n                    không vượt quá mức giá mà Nhà thầu áp dụng cho dịch vụ\r\n                    tương tự trong các hợp đồng khác.\r\n\r\n21. Kiểm tra và     21.1. Nhà thầu phải tiến hành tất cả các thử nghiệm, kiểm tra\r\nthử nghiệm hàng     đối với hàng hóa và dịch vụ liên quan theo quy định tại E-\r\nhóa                 ĐKCT và chịu toàn bộ chi phí thử nghiệm, kiểm tra.\r\n                    21.2. Việc kiểm tra và thử nghiệm có thể được tiến hành tại cơ\r\n                    sở của Nhà thầu hoặc cơ sở khác ở địa điểm giao hàng, và/hoặc\r\n                    địa điểm dự án hoặc ở bất kỳ địa điểm nào khác theo quy định\r\n                    tại E-ĐKCT. Theo quy định tại Mục 21.3 E-ĐKC, trường hợp\r\n                    tiến hành tại cơ sở của Nhà thầu hoặc cơ sở khác thì cán bộ kiểm\r\n                    tra phải được cung cấp tất cả phương tiện và hỗ trợ cần thiết, kể\r\n                    cả việc tiếp cận bản vẽ và dữ liệu sản xuất; Chủ đầu tư không\r\n                    phải chịu bất kỳ chi phí nào cho các phương tiện và hỗ trợ này.\r\n                    21.3. Chủ đầu tư hoặc đại diện của Chủ đầu tư có quyền tham\r\n                    dự các buổi thử nghiệm, kiểm tra quy định tại Mục 21.2 E-ĐKC,\r\n                    với điều kiện là Chủ đầu tư chịu tất cả các chi phí phát sinh liên\r\n                    quan đến việc tham dự, bao gồm cả chi phí đi lại, lưu trú.\r\n                    21.4. Trước khi tiến hành kiểm tra, thử nghiệm, Nhà thầu phải\r\n                    thông báo cho Chủ đầu tư về địa điểm và thời gian tiến hành\r\n                    kiểm tra, thử nghiệm. Trường hợp phải được sự chấp thuận của\r\n\f                                    147\r\n                   bên thứ ba hoặc nhà sản xuất để Chủ đầu tư tham gia kiểm tra,\r\n                   thử nghiệm, Nhà thầu phải có văn bản đồng ý của các bên liên\r\n                   quan này.\r\n                   21.5. Chủ đầu tư có thể yêu cầu Nhà thầu tiến hành thử nghiệm,\r\n                   kiểm tra ngoài hợp đồng nhưng cần thiết để khẳng định hàng\r\n                   hóa đó có đặc tính kỹ thuật, hiệu suất đáp ứng yêu cầu của hợp\r\n                   đồng, với điều kiện là các chi phí hợp lý để tiến hành thử\r\n                   nghiệm, kiểm tra đó được cộng thêm vào giá hợp đồng. Trường\r\n                   hợp thử nghiệm, kiểm tra làm chậm tiến độ sản xuất và/hoặc\r\n                   tiến độ thực hiện các nghĩa vụ khác của Nhà thầu theo hợp đồng,\r\n                   Chủ đầu tư xem xét điều chỉnh ngày giao hàng, ngày hoàn thành\r\n                   dịch vụ liên quan và các nghĩa vụ khác bị ảnh hưởng.\r\n                   21.6. Nhà thầu phải gửi cho Chủ đầu tư báo cáo kết quả của tất\r\n                   cả các thử nghiệm, kiểm tra.\r\n                   21.7. Chủ đầu tư có quyền từ chối bất kỳ hàng hóa, bộ phận\r\n                   hàng hóa nào không đáp ứng yêu cầu trong các buổi kiểm tra,\r\n                   thử nghiệm hoặc không phù hợp với đặc tính kỹ thuật theo hợp\r\n                   đồng. Nhà thầu phải thay thế bằng hàng hóa, bộ phận hàng hóa\r\n                   khác hoặc tiến hành những điều chỉnh cần thiết để phù hợp với\r\n                   các đặc tính kỹ thuật theo hợp đồng và phải chịu tất cả chi phí\r\n                   liên quan đến việc thay thế hoặc điều chỉnh này. Sau đó Nhà\r\n                   thầu phải tiến hành kiểm tra, thử nghiệm lại và chịu tất cả chi\r\n                   phí phát sinh, đồng thời thông báo cho Chủ đầu tư theo quy định\r\n                   tại Mục 21.4 E-ĐKC.\r\n                   21.8. Việc Nhà thầu thực hiện thử nghiệm, kiểm tra hàng hóa,\r\n                   bộ phận hàng hóa, việc Chủ đầu tư hay đại diện của Chủ đầu tư\r\n                   tham dự các buổi thử nghiệm, kiểm tra, hay việc báo cáo kết\r\n                   quả thử nghiệm, kiểm tra theo quy định tại Mục 21.6 E-ĐKC,\r\n                   không miễn trừ cho Nhà thầu nghĩa vụ bảo hành hoặc các nghĩa\r\n                   vụ khác theo hợp đồng.\r\n\r\n22. Phạt và bồi    Phạt vi phạm hợp đồng và bồi thường thiệt hại theo quy định tại\r\nthường thiệt hại   E-ĐKCT.\r\n\r\n23. Bảo hành       23.1. Nhà thầu bảo đảm cung cấp hàng hóa mới, chưa qua sử\r\n                   dụng theo đúng đề xuất đã nêu.\r\n                   23.2. Nhà thầu bảo đảm hàng hóa không phát sinh khiếm khuyết\r\n                   do bất kỳ hành động hay sơ suất nào từ phía Nhà thầu hoặc do\r\n                   thiết kế, vật liệu hoặc kỹ thuật chế tạo khi hàng hóa được sử\r\n                   dụng bình thường trong các điều kiện phổ biến tại Việt Nam.\r\n                   23.3. Yêu cầu về bảo hành đối với hàng hóa quy định tại E-\r\n\f                                      148\r\n                    ĐKCT.\r\n                    23.4. Trường hợp phát hiện khiếm khuyết của hàng hóa, Chủ\r\n                    đầu tư kịp thời thông báo cho Nhà thầu, kèm theo tài liệu chứng\r\n                    minh. Chủ đầu tư tạo điều kiện cho Nhà thầu tiến hành kiểm tra\r\n                    các khiếm khuyết đó.\r\n                    23.5. Sau khi nhận được thông báo của Chủ đầu tư về việc hàng\r\n                    hóa có khiếm khuyết, Nhà thầu phải kịp thời sửa chữa hoặc thay\r\n                    thế hàng hóa có khiếm khuyết trong thời hạn quy định tại E-\r\n                    ĐKCT và chịu toàn bộ chi phí sửa chữa, thay thế.\r\n                    23.6. Trường hợp đã được thông báo nhưng Nhà thầu không\r\n                    tiến hành sửa chữa khiếm khuyết của hàng hóa trong thời hạn\r\n                    quy định tại E-ĐKCT, Chủ đầu tư có thể tự sửa chữa (nếu cần\r\n                    thiết). Nhà thầu phải chịu tất cả rủi ro và chi phí liên quan. Việc\r\n                    Chủ đầu tư tự sửa chữa khiếm khuyết của hàng hóa không ảnh\r\n                    hưởng đến các quyền khác của Chủ đầu tư đối với Nhà thầu\r\n                    theo hợp đồng.\r\n\r\n24. Bồi thường vi   24.1. Với điều kiện là Chủ đầu tư tuân thủ Mục 24.2 E-ĐKC,\r\nphạm sáng chế       Nhà thầu có nghĩa vụ bồi thường, bảo đảm Chủ đầu tư và nhân\r\n                    sự của Chủ đầu tư không bị tổn hại bởi bất kỳ vụ kiện tụng, thủ\r\n                    tục hành chính, khiếu nại, yêu cầu, tổn thất, thiệt hại, chi phí\r\n                    nào, bao gồm cả chi phí thuê luật sư vì có vi phạm hoặc cáo\r\n                    buộc vi phạm sáng chế, mẫu hữu ích, kiểu dáng công nghiệp,\r\n                    nhãn hiệu, quyền tác giả hoặc các quyền sở hữu trí tuệ khác đã\r\n                    đăng ký hoặc tồn tại vào ngày ký hợp đồng mà các vi phạm hoặc\r\n                    cáo buộc vi phạm đó liên quan tới:\r\n                    a) Việc lắp đặt hàng hóa do Nhà thầu thực hiện hoặc việc sử\r\n                    dụng hàng hóa tại Việt Nam;\r\n                    b) Việc bán các sản phẩm được sản xuất từ hàng hóa.\r\n                    Việc bồi thường nêu trên không áp dụng đối với các trường hợp\r\n                    sau: sử dụng hàng hóa hoặc bất kỳ phần nào của hàng hóa ngoài\r\n                    mục đích nêu trong hợp đồng hoặc phát sinh hợp lý từ hợp đồng;\r\n                    có hành vi vi phạm do sử dụng hàng hóa hoặc bất kỳ phần nào\r\n                    của hàng hóa, hay bất kỳ sản phẩm nào được sản xuất từ hàng\r\n                    hóa có sự kết hợp các thiết bị, nhà xưởng hoặc vật tư khác không\r\n                    phải do Nhà thầu cung cấp theo hợp đồng.\r\n                    24.2. Trường hợp xảy ra kiện tụng hoặc khiếu nại đối với Chủ\r\n                    đầu tư liên quan tới các vấn đề quy định tại Mục 24.1 E-ĐKC,\r\n                    Chủ đầu tư có nghĩa vụ thông báo kịp thời cho Nhà thầu. Nhà\r\n                    thầu có thể nhân danh Chủ đầu tư giải quyết kiện tụng hoặc\r\n                    khiếu nại đó hoặc thương thảo để giải quyết kiện tụng hoặc\r\n\f                                     149\r\n                    khiếu nại đó và chịu trách nhiệm đối với các chi phí liên quan.\r\n                    24.3. Trong vòng 28 ngày kể từ khi nhận được thông báo của\r\n                    Chủ đầu tư, trường hợp Nhà thầu không thông báo cho Chủ đầu\r\n                    tư về ý định giải quyết kiện tụng hay khiếu nại đó, Chủ đầu tư\r\n                    sẽ tự giải quyết.\r\n                    24.4. Trường hợp được yêu cầu, Chủ đầu tư hỗ trợ Nhà thầu\r\n                    giải quyết vụ kiện tụng hay khiếu nại đó và sẽ được Nhà thầu\r\n                    hoàn trả mọi chi phí hợp lý phát sinh.\r\n                    24.5. Chủ đầu tư có nghĩa vụ bồi thường, đảm bảo Nhà thầu,\r\n                    nhà thầu phụ, nhân sự của Nhà thầu không bị tổn hại bởi bất kỳ\r\n                    vụ kiện tụng, thủ tục hành chính, khiếu nại, yêu cầu, tổn thất,\r\n                    thiệt hại, chi phí nào, bao gồm cả chi phí thuê luật sư vì có vi\r\n                    phạm hoặc cáo buộc vi phạm sáng chế, mẫu hữu ích, kiểu dáng\r\n                    công nghiệp, nhãn hiệu, quyền tác giả hoặc các quyền sở hữu\r\n                    trí tuệ khác đã đăng ký hoặc tồn tại vào ngày ký hợp đồng mà\r\n                    các vi phạm hoặc cáo buộc vi phạm đó phát sinh từ hoặc liên\r\n                    quan đến bất kỳ thiết kế, dữ liệu, bản vẽ, thông số kỹ thuật hoặc\r\n                    các tài liệu và hồ sơ nào được cung cấp hoặc thiết kế bởi Chủ\r\n                    đầu tư hoặc thay mặt Chủ đầu tư.\r\n\r\n25. Thay đổi liên   Trừ trường hợp có quy định khác tại hợp đồng, kể từ 28 ngày\r\nquan đến pháp lý    trước ngày có thời điểm đóng thầu trở về sau, nếu có bất kỳ\r\n                    chính sách nào được ban hành, thay thế, sửa đổi hoặc tuyên bố\r\n                    hết hiệu lực tại Việt Nam gây ảnh hưởng đến ngày giao hàng\r\n                    và/hoặc giá hợp đồng thì ngày giao hàng hoặc giá hợp đồng phải\r\n                    được điều chỉnh tương ứng với mức độ ảnh hưởng của nhà thầu\r\n                    khi thực hiện các nghĩa vụ theo hợp đồng. Phần tăng hoặc giảm\r\n                    giá hợp đồng không được thanh toán riêng hay ghi nhận khoản\r\n                    phải trả riêng nếu việc tăng hoặc giảm giá hợp đồng này đã được\r\n                    quy định tại Mục 11 E-ĐKC.\r\n\r\n26. Bất khả kháng   26.1. Nhà thầu không bị tịch thu bảo lãnh thực hiện hợp đồng,\r\n                    không phải chịu trách nhiệm bồi thường thiệt hại hay bị phạt\r\n                    hoặc bị chấm dứt hợp đồng nếu rơi vào các sự kiện bất khả\r\n                    kháng gây cản trở tiến độ thực hiện hợp đồng hoặc không thể\r\n                    thực hiện nghĩa vụ hợp đồng.\r\n                    26.2. Khi xảy ra sự việc bất khả kháng, việc một bên không thực\r\n                    hiện được bất kỳ một nghĩa vụ nào của mình sẽ không bị coi là\r\n                    vi phạm hay phá vỡ Hợp đồng, với điều kiện bên bị ảnh hưởng\r\n                    bởi vụ việc này: (a) đã tiến hành những biện pháp ngăn ngừa\r\n                    hợp lý, cẩn trọng và các biện pháp thay thế cần thiết, tất cả với\r\n                    mục đích thực hiện được những điều khoản và điều kiện của\r\n                    Hợp đồng này, và (b) phải tiếp tục thực hiện các nghĩa vụ của\r\n\f                                   150\r\n                  mình trong phạm vi Hợp đồng chừng nào việc thực hiện này\r\n                  còn hợp lý và thực tế.\r\n                  26.3. Trong hợp đồng này, bất khả kháng được hiểu là các sự\r\n                  kiện nằm ngoài tầm kiểm soát của các bên và không thể lường\r\n                  trước, không thể tránh được và khiến cho việc thực hiện hợp\r\n                  đồng là không khả thi mà nguyên nhân không phải do sơ suất\r\n                  hoặc thiếu chú ý của các bên. Sự kiện bất khả kháng có thể bao\r\n                  gồm nhưng không giới hạn bởi chiến tranh, bạo loạn, đình công,\r\n                  hỏa hoạn, lũ lụt, dịch bệnh, cách ly do kiểm dịch hoặc các chính\r\n                  sách, quy định của Nhà nước.\r\n                  26.4. Khi xảy ra sự kiện bất khả kháng, bên bị ảnh hưởng bởi\r\n                  sự kiện bất khả kháng phải kịp thời thông báo bằng văn bản cho\r\n                  bên kia về sự kiện đó và nguyên nhân gây ra sự kiện trong vòng\r\n                  14 ngày kể từ ngày xảy ra sự kiện bất khả kháng. Đồng thời,\r\n                  chuyển cho bên kia giấy xác nhận về sự kiện bất khả kháng đó\r\n                  được cấp bởi một tổ chức có thẩm quyền tại nơi xảy ra sự kiện\r\n                  bất khả kháng.\r\n                  Nhà thầu bị ảnh hưởng bởi sự kiện bất khả kháng phải tiếp tục\r\n                  thực hiện các nghĩa vụ hợp đồng theo hoàn cảnh thực tế cho\r\n                  phép và phải tìm mọi biện pháp hợp lý để hạn chế hậu quả của\r\n                  sự việc bất khả kháng.\r\n                  26.5. Thời hạn mà một bên phải hoàn thành một công việc theo\r\n                  Hợp đồng này được gia hạn thêm một khoảng thời gian bằng\r\n                  đúng thời gian bên đó không thể thực hiện được công việc do\r\n                  sự kiện bất khả kháng gây ra.\r\n\r\n27. Sửa đổi hợp   27.1. Chủ đầu tư có thể yêu cầu Nhà thầu sửa đổi, bổ sung các\r\nđồng              nội dung sau đây trong phạm vi công việc của hợp đồng:\r\n                  a) Thay đổi bản vẽ, thiết kế công nghệ hoặc yêu cầu kỹ thuật\r\n                  đối với trường hợp hàng hóa cung cấp theo hợp đồng được đặt\r\n                  hàng sản xuất cho riêng Chủ đầu tư;\r\n                  b) Thay đổi phương thức vận chuyển hoặc đóng gói;\r\n                  c) Thay đổi địa điểm giao hàng;\r\n                  d) Thay đổi dịch vụ liên quan.\r\n                  đ) Điều chỉnh tiến độ thực hiện hợp đồng theo quy định tại Mục\r\n                  28 E-ĐKC.\r\n                  27.2. Trường hợp việc sửa đổi, bổ sung các nội dung trong phạm\r\n                  vi công việc của hợp đồng quy định tại Mục 27.1 E-ĐKC làm\r\n                  thay đổi chi phí hoặc thời gian thực hiện bất kỳ điều khoản nào\r\n                  trong hợp đồng, giá hợp đồng hoặc ngày giao hàng, ngày hoàn\r\n                  thành dịch vụ liên quan phải được điều chỉnh tương ứng và hai\r\n                  bên tiến hành sửa đổi hợp đồng. Yêu cầu của Nhà thầu về việc\r\n                  điều chỉnh giá hợp đồng, ngày giao hàng hoặc ngày hoàn thành\r\n                  phải được tiến hành trong vòng 28 ngày, kể từ ngày Nhà thầu\r\n\f                 151\r\nnhận được yêu cầu của Chủ đầu tư về việc sửa đổi, bổ sung nội\r\ndung công việc của hợp đồng.\r\n27.3. Trường hợp Nhà thầu cung cấp hàng hóa với phiên bản\r\nmới của cùng hãng sản xuất, có cùng xuất xứ, có tính năng kỹ\r\nthuật, cấu hình, thông số… tương đương hoặc tốt hơn phiên bản\r\nhàng hóa Nhà thầu đề xuất trong E-HSDT và đáp ứng yêu cầu\r\nE-HSMT thì Nhà thầu phải thông báo trước bằng văn bản cho\r\nChủ đầu tư để Chủ đầu tư xem xét. Trong trường hợp này, căn\r\ncứ nhu cầu sử dụng, Chủ đầu tư có thể chấp thuận đề xuất của\r\nNhà thầu với điều kiện là đơn giá và các điều kiện khác của hợp\r\nđồng không thay đổi.\r\n27.4. Trường hợp cần thực hiện các dịch vụ liên quan chưa nêu\r\ntrong hợp đồng, Chủ đầu tư và Nhà thầu tiến hành thương thảo,\r\nbảo đảm đơn giá phù hợp giá cả thị trường.\r\n27.5. Chủ đầu tư và Nhà thầu sẽ tiến hành thương thảo để làm\r\ncơ sở ký kết văn bản sửa đổi hợp đồng trong trường hợp sửa đổi\r\nhợp đồng.\r\n27.6. Trong thời gian thực hiện hợp đồng, nhà thầu có thể đề\r\nxuất giải pháp tiết kiệm chi phí bao gồm ít nhất các nội dung\r\nsau đây:\r\na) Nội dung giải pháp, giải thích sự khác biệt so với các yêu cầu\r\ntheo hợp đồng đã ký kết;\r\nb) Phân tích toàn diện chi phí và lợi ích của giải pháp bao gồm\r\nmô tả và ước tính các chi phí (bao gồm cả chi phí vòng đời) có\r\nthể phát sinh cho Chủ đầu tư trong trường hợp chấp thuận đề\r\nxuất của Nhà thầu;\r\nc) Tác động của giải pháp đối với hiệu quả thực hiện hợp đồng.\r\n27.7. Chủ đầu tư có thể chấp thuận đề xuất của Nhà thầu nếu đề\r\nxuất này chứng minh được một trong các lợi ích dưới đây mà\r\nkhông làm ảnh hưởng đến các chức năng cần thiết của hàng hóa:\r\na) Rút ngắn thời gian giao hàng;\r\nb) Giảm giá hợp đồng hoặc chi phí vòng đời cho Chủ đầu tư;\r\nc) Nâng cao chất lượng, hiệu quả hoặc tính bền vững của hàng\r\nhóa trong hợp đồng;\r\nd) Bất kỳ lợi ích nào khác cho Chủ đầu tư.\r\nTrường hợp đề xuất của Nhà thầu được Chủ đầu tư chấp thuận\r\nvà làm giảm giá hợp đồng, Chủ đầu tư thanh toán cho Nhà thầu\r\ntheo tỷ lệ quy định tại E-ĐKCT đối với phần giá trị giảm giá\r\nhợp đồng.\r\nTrường hợp đề xuất của Nhà thầu được Chủ đầu tư chấp thuận\r\nvà làm tăng giá hợp đồng nhưng giảm chi phí vòng đời do tác\r\nđộng của các yếu tố quy định tại các điểm a, b, c và d khoản\r\n\f                                     152\r\n                    này, Chủ đầu tư thanh toán cho Nhà thầu theo phần giá trị tăng\r\n                    giá hợp đồng.\r\n\r\n28. Điều chỉnh      28.1. Trong quá trình thực hiện hợp đồng, trường hợp phát sinh\r\ntiến độ thực hiện   các điều kiện bất lợi, cản trở Nhà thầu hoặc nhà thầu phụ trong\r\nhợp đồng            việc cung cấp hàng hóa và lịch thực hiện các dịch vụ liên quan\r\n                    quy định tại Mục 9 E-ĐKC, Nhà thầu phải kịp thời thông báo\r\n                    bằng văn bản cho Chủ đầu tư về việc chậm tiến độ, nguyên\r\n                    nhân, khoảng thời gian chậm tiến độ. Trên cơ sở thông báo của\r\n                    Nhà thầu, Chủ đầu tư phải nhanh chóng đánh giá tình hình và\r\n                    có thể xem xét gia hạn hợp đồng. Trường hợp Chủ đầu tư đồng\r\n                    ý gia hạn, các bên tiến hành thương thảo để làm cơ sở ký kết\r\n                    văn bản sửa đổi hợp đồng.\r\n                    28.2. Trừ trường hợp bất khả kháng quy định tại Mục 26 E-\r\n                    ĐKC, Nhà thầu giao hàng chậm hoặc hoàn thành dịch vụ liên\r\n                    quan chậm có nghĩa vụ bồi thường thiệt hại cho Chủ đầu tư theo\r\n                    quy định tại Mục 22 E-ĐKC.\r\n\r\n29. Chấm dứt hợp    29.1. Chấm dứt hợp đồng do sai phạm\r\nđồng                a) Chủ đầu tư có thể chấm dứt một phần hoặc toàn bộ hợp đồng\r\n                    mà không gây tổn hại đến các biện pháp khắc phục vi phạm hợp\r\n                    đồng khác bằng cách thông báo bằng văn bản cho Nhà thầu về\r\n                    sai phạm trong hợp đồng trong các trường hợp sau:\r\n                    (i) Nhà thầu không thể bàn giao hàng hóa hoặc một phần hàng\r\n                    hóa trong thời hạn quy định theo hợp đồng, hoặc trong thời gian\r\n                    gia hạn theo quy định tại Mục 28 E-ĐKC;\r\n                    (ii) Nhà thầu không thực hiện bất kỳ nghĩa vụ nào khác theo\r\n                    hợp đồng;\r\n                    (iii) Chủ đầu tư xác định Nhà thầu vi phạm một trong các hành\r\n                    vi bị cấm quy định tại Điều 16 của Luật Đấu thầu trong quá\r\n                    trình đấu thầu hoặc thực hiện hợp đồng;\r\n                    b) Trường hợp Chủ đầu tư chấm dứt một phần hoặc toàn bộ hợp\r\n                    đồng theo điểm a khoản này, Chủ đầu tư có thể mua sắm hàng\r\n                    hóa và dịch vụ liên quan tương tự như các hàng hóa và dịch vụ\r\n                    chưa được thực hiện theo các điều khoản và phương thức phù\r\n                    hợp. Nhà thầu phải chịu trách nhiệm bồi thường cho Chủ đầu\r\n                    tư các chi phí phụ trội phát sinh từ việc mua hàng hóa và dịch\r\n                    vụ tương tự đó. Tuy nhiên, Nhà thầu vẫn phải tiếp tục thực hiện\r\n                    phần hợp đồng không bị chấm dứt.\r\n                    29.2. Chấm dứt hợp đồng do mất khả năng thanh toán\r\n                    Trường hợp Nhà thầu phá sản hoặc mất khả năng thanh toán,\r\n                    Chủ đầu tư có thể chấm dứt hợp đồng vào bất kỳ thời điểm nào\r\n                    bằng cách gửi thông báo cho Nhà thầu. Trong trường hợp đó,\r\n                    hợp đồng sẽ chấm dứt và Nhà thầu không được bồi thường với\r\n                    điều kiện là việc chấm dứt hợp đồng không gây tổn hại hoặc\r\n\f                                    153\r\n                   ảnh hưởng đến bất kỳ quyền khởi kiện hoặc biện pháp khắc\r\n                   phục của Chủ đầu tư trước đó hoặc sau đó.\r\n\r\n30. Hạn chế xuất   Trường hợp quốc gia, vùng lãnh thổ cung cấp hàng hóa, dịch vụ\r\nkhẩu               có các quy định thương mại dẫn tới việc hạn chế xuất khẩu, gây\r\n                   khó khăn cho Nhà thầu trong việc thực hiện các nghĩa vụ hợp\r\n                   đồng, Nhà thầu không bắt buộc phải hoàn thành nghĩa vụ giao\r\n                   hàng, thực hiện dịch vụ với điều kiện là Nhà thầu cung cấp cho\r\n                   Chủ đầu tư các tài liệu chứng minh việc đã hoàn thành tất cả\r\n                   các thủ tục xuất khẩu cần thiết, bao gồm cả xin giấy phép hoặc\r\n                   ủy quyền để xuất khẩu hàng hóa, dịch vụ theo hợp đồng. Trong\r\n                   trường hợp này, Chủ đầu tư có thể chấm dứt hợp đồng với Nhà\r\n                   thầu.\r\n\f                                           154\r\n                Chương VII. ĐIỀU KIỆN CỤ THỂ CỦA HỢP ĐỒNG\r\n     Trừ khi có quy định khác, toàn bộ E-ĐKCT phải được Chủ đầu tư ghi đầy đủ trước\r\nkhi phát hành E-HSMT.\r\n\r\nE-ĐKC 1.1              Chủ đầu tư: Viễn thông Quảng Ngãi- Chi nhánh Tập đoàn Bưu\r\n                  chính Viễn thông Việt Nam\r\n                      Địa chỉ: 80 Phan Đình Phùng, phường Nguyễn Nghiêm, thành phố\r\n                  Quảng Ngãi, tỉnh Quảng Ngãi.\r\n\r\nE-ĐKC 1.3               Nhà thầu:___ [ghi tên, địa chỉ, số tài khoản, mã số thuế, điện thoại,\r\n                  fax, email của Nhà thầu].\r\n\r\nE-ĐKC 1.11             Địa điểm dự án: Viễn thông Quảng Ngãi\r\n\r\nE-ĐKC 2.2 (i)          Các tài liệu sau đây cũng là một phần của hợp đồng\r\n                       + Hồ sơ dự thầu;\r\n                       + Các hồ sơ làm rõ (nếu có).\r\n\r\nE-ĐKC 4.1              Các thông báo cần gửi về Chủ đầu tư theo địa chỉ dưới đây:\r\n                     - Người nhận ông Trần Bột – Trưởng phòng Kỹ thuật đầu tư -\r\n                  VNPT Quảng Ngãi.\r\n                       - Địa chỉ: 4i Tôn Đức Thắng, phường Lê Hồng Phong, TP. Quảng\r\n                  Ngãi, tỉnh Quảng Ngãi.\r\n                       - Điện thoại: 0913400167\r\n                       - Địa chỉ email: botvt.qni@vnpt.vn.\r\n\r\nE-ĐKC 5.2              - Giá trị bảo đảm thực hiện hợp đồng: 2 % giá hợp đồng\r\n                       - Hiệu lực của bảo đảm thực hiện hợp đồng: Bảo đảm thực hiện\r\n                  hợp đồng có hiệu lực kể từ ngày hợp đồng có hiệu lực cho đến khi toàn\r\n                  bộ hàng hóa được bàn giao, hai bên ký biên bản nghiệm thu và Nhà thầu\r\n                  chuyển sang nghĩa vụ bảo hành theo quy định.\r\n\r\nE-ĐKC 5.4               Thời hạn hoàn trả bảo đảm thực hiện hợp đồng: Trong vòng 15\r\n                  ngày kể từ ngày nhà thầu hoàn thành các nghĩa vụ theo hợp đồng và thực\r\n                  hiện thủ tục bảo lãnh bảo hành.\r\n\r\nE-ĐKC 6.1              Danh sách nhà thầu phụ: không áp dụng\r\n\r\n\r\nE-ĐKC 7.2               Thời gian để tiến hành hòa giải: 30 ngày, kể từ ngày phát sinh các\r\n                  sự kiện cần hòa giải.\r\n                         Giải quyết tranh chấp:\r\n\f                                     155\r\n                    + Thời gian gửi yêu cầu giải quyết tranh chấp trong vòng 10 ngày\r\n             kể từ khi phát sinh những tranh chấp.\r\n                    + Trường hợp các Bên không tự giải quyết được thì thống nhất\r\n             giải quyết tại Tòa Kinh tế thuộc Tòa án nhân dân tỉnh Quảng Ngãi.\r\n                   + Chi phí giải quyết tranh chấp: Thực hiện theo kết quả phán xét\r\n             và quyết định cuối cùng của Tòa án.\r\n\r\nE-ĐKC 9           Nhà thầu phải cung cấp thông tin, hóa đơn và chứng từ sau đây:\r\n                  - Thông tin trước 02 ngày về thời gian giao hàng.\r\n                    - C/O, C/Q (bản gốc hoặc bản sao y công chứng) đối với vật tư,\r\n             hàng hóa nhập khẩu hoặc phiếu kiểm tra xuất xưởng với hàng hóa sản\r\n             xuất trong nước (bản gốc);\r\n                   - Hóa đơn tài chính theo qui định hiện hành\r\n                   - Biên bản bàn giao hàng hóa.\r\n                   - Chủ đầu tư phải nhận được các tài liệu chứng từ nói trên khi hàng\r\n             hóa đến nơi, nếu không cung cấp, Nhà thầu sẽ phải chịu trách nhiệm về\r\n             bất kỳ chi phí nào phát sinh có liên quan.\r\n\r\nE-ĐKC 11.1       Loại hợp đồng: theo đơn giá cố định\r\n\r\nE-ĐKC 11.2       Giá hợp đồng: cố định.\r\n\r\nE-ĐKC 12.3       Điều chỉnh thuế: Được phép\r\n                  Trong quá trình thực hiện hợp đồng, trường hợp tại thời điểm thanh\r\n             toán nếu chính sách về thuế có sự thay đổi (tăng hoặc giảm) và trong\r\n             hợp đồng có quy định được điều chỉnh thuế, đồng thời nhà thầu xuất\r\n             trình được các tài liệu xác định rõ số thuế phát sinh thì khoản chênh lệch\r\n             của chính sách về thuế sẽ được điều chỉnh theo quy định trong hợp đồng.\r\n\r\nE-ĐKC 13.1        Tạm ứng: không\r\n\r\nE-ĐKC 14.2        Phương thức thanh toán:\r\n                  1. Hình thức thanh toán: Chuyển khoản;\r\n                  2. Ðồng tiền thanh toán: VND (Đồng Việt Nam).\r\n                  3. Phương thức thanh toán:\r\n                  - Số lần thanh toán: Thanh toán 01 lần.\r\n                  + Thanh toán 01 lần: Bên A thanh toán cho Bên đến 100% giá trị\r\n             hợp đồng trong vòng 30 ngày kể từ ngày Bên B giao đủ hàng hoá cho\r\n             Bên A và cung cấp toàn bộ các chứng từ thanh toán bao gồm các tài liệu,\r\n             chứng từ hợp lệ được sử dụng để thanh quyết toán.\r\n\f                                     156\r\n                  - Các chứng từ thanh toán bao gồm các tài liệu, chứng từ hợp lệ\r\n             được sử dụng để thanh toán:\r\n                  + Biên bản bàn giao và nghiệm thu hàng hóa.\r\n                  + Hoá đơn GTGT: 01 bản gốc đúng theo quy định của Bộ Tài chính\r\n             Việt Nam và được xuất ngay khi các bên bàn giao nghiệm thu hàng hoá.\r\n                   + C/O, C/Q (bản gốc hoặc bản sao y công chứng) đối với vật tư,\r\n             hàng hóa nhập khẩu hoặc phiếu kiểm tra xuất xưởng với hàng hóa sản\r\n             xuất trong nước (bản gốc);\r\n                  + Giấy đề nghị thanh toán: 01 bản gốc;\r\n                  + Phiếu bảo hành hoặc Văn bản cam kết bảo hành sản phẩm;\r\n                  + Chứng thư bảo lãnh thực hiện hợp đồng do ngân hàng phát hành\r\n                  + Chứng thư bảo lãnh bảo hành do ngân hàng phát hành có giá trị\r\n             bằng 5% giá trị hợp đồng có hiệu lực kể từ ngày phát hành đến hết 30\r\n             ngày sau ngày kết thúc thời gian bảo hành.\r\n                  + Biên bản thanh lý hợp đồng: 04 bản, mỗi bên giữ 02 bản.\r\n                   + Các giấy tờ, tài liệu có liên quan khác theo qui định.\r\n\r\nE-ĐKC 18.2        Việc đóng gói, ghi chú đối với hàng hóa, các giấy tờ bên trong và\r\n             bên ngoài kiện hàng: Cách đóng gói phù hợp với yêu cầu bảo quản vận\r\n             chuyển hàng hóa, phương tiện vận tải, tác động môi trường, điều kiện\r\n             vận chuyển, điều kiện cơ sở hạ tầng từ nơi xuất hàng đến địa điểm giao\r\n             hàng theo quy định.\r\n\r\nE-ĐKC 19          Nội dung bảo hiểm: Bên bán chịu trách nhiệm bảo hiểm toàn bộ số\r\n             hàng hóa từ khi xuất xưởng, vận chuyển đến khi bàn giao xong cho bên\r\n             mua.\r\n\r\nE-ĐKC 20.1        Trách nhiệm vận chuyển hàng hóa được thực hiện như sau:\r\n                  Theo hợp đồng, Nhà thầu phải vận chuyển hàng hóa đến địa điểm\r\n             lắp đặt tại các trạm BTS của Viễn thông Quảng Ngãi; các chi phí liên\r\n             quan được tính trong giá hợp đồng.\r\n\r\nE-ĐKC 20.2        Các dịch vụ bao gồm: không áp dụng\r\n\r\nE-ĐKC 21.1        Kiểm tra, thử nghiệm hàng hóa:\r\n                  - Hàng hóa được Bên Bán bàn giao cho Bên Mua theo đúng tiêu\r\n             chuẩn kỹ thuật, đúng tiến độ và địa điểm đã được chỉ định theo yêu cầu\r\n             của Bên Mua.\r\n                   - Bên Mua hoặc đại diện của Bên Mua kiểm tra, thử nghiệm hàng\r\n             hóa được cung cấp để đảm bảo hàng hóa đó có đặc tính kỹ thuật phù hợp\r\n\f                                      157\r\n             với yêu cầu của hợp đồng (thời gian kiểm tra không tính vào thời gian\r\n             thực hiện hợp đồng của nhà thầu).\r\n                   - Thời gian, địa điểm và cách thức tiến hành kiểm tra, thử nghiệm:\r\n             Bên Mua kiểm tra số lượng, chất lượng của toàn bộ lô hàng. Bên Mua đo\r\n             kiểm chất lượng hoặc thuê cơ quan độc lập giám định chất lượng kiểm tra\r\n             sự phù hợp của hàng hóa với yêu cầu kỹ thuật. Bên Bán có trách nhiệm\r\n             bố trí cán bộ, chuẩn bị các điều kiện cần thiết phục vụ cho việc kiểm tra.\r\n             Bên Bán chịu mọi chi phí liên quan cho việc kiểm tra, thử nghiệm, giám\r\n             định chất lượng và xử lý đối với hàng hóa không đạt yêu cầu (nếu có).\r\n                   - Trường hợp hàng hóa không phù hợp với đặc tính kỹ thuật theo\r\n             hợp đồng thì Bên Mua có quyền từ chối nhận hàng, mọi rủi ro và chi phí\r\n             liên quan do Bên Bán chịu.\r\n\r\nE-ĐKC 21.2        Việc kiểm tra, thử nghiệm hàng hóa được thực hiện tại: tại điểm\r\n             điểm lắp đặt (các trạm BTS của VNPT Quảng Ngãi theo hợp đồng).\r\n\r\nE-ĐKC 22          1. Phạt vi phạm hợp đồng: Áp dụng\r\n                  Phạt vi phạm hợp đồng thì quy định như sau:\r\n                   - Trừ trường hợp bất khả kháng theo quy định tại Mục 26 E-ĐKC,\r\n             nếu Nhà thầu không thể giao hàng hay cung cấp các dịch vụ liên quan\r\n             theo đúng thời hạn đã nêu trong hợp đồng thì Chủ đầu tư có thể khấu trừ\r\n             vào giá hợp đồng một khoản tiền phạt chậm tiến độ tương ứng. Tổng số\r\n             tiền phạt không vượt quá 8% giá trị hợp đồng, cụ thể:\r\n                  + Chậm 01 ngày: tổng mức phạt là 2% giá trị hợp đồng;\r\n                  + Chậm 02 ngày: tổng mức phạt là 4% giá trị hợp đồng;\r\n                  + Chậm 03 ngày: tổng mức phạt là 6% giá trị hợp đồng;\r\n                  + Chậm 04 ngày: tổng mức phạt là 8% giá trị hợp đồng;\r\n                   - Khi đạt đến mức phạt tối đa 8% (chậm tiến độ 4 ngày), Nhà thầu\r\n             vẫn chưa cung cấp hàng hóa (chậm tiến độ vượt quá 4 ngày) thì Chủ đầu\r\n             tư sẽ chấm dứt (hủy bỏ) hợp đồng theo quy định tại Mục 29 E-ĐKC.\r\n                  2. Bồi thường thiệt hại: Áp dụng\r\n                   - Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế; Tổng giá\r\n             trị bồi thường thiệt hại tối đa là: 100% giá trị hợp đồng.\r\n\r\nE-ĐKC 23.3        - Thời hạn bảo hành là: 90 ngày (03 tháng) kể từ ngày ký biên bản\r\n             nghiệm thu, bàn giao hàng hoá.\r\n                  - Địa điểm để áp dụng bảo hành là: tại điểm bảo hành của bên bán.\r\n                  - Bảo đảm bảo hành: Bảo đảm bảo hành sẽ được trả cho bên mua\r\n             khi bên bán không hoàn thành nghĩa vụ bảo hành của mình theo hợp\r\n\f                                    158\r\n             đồng.\r\n                  - Thời gian nộp bảo đảm bảo hành: trong vòng 15 ngày kể từ ngày\r\n             ký biên bản nghiệm thu, bàn giao hàng hoá.\r\n                  - Giá trị bảo lãnh: 05% giá trị hợp đồng.\r\n                  - Hình thức: Thư bảo lãnh bảo hành do một ngân hàng hoạt động\r\n             hợp pháp tại Việt Nam phát hành. Thư bảo lãnh bảo hành phải được ký\r\n             và đóng dấu bởi người đại diện theo pháp luật của ngân hàng dưới hình\r\n             thức vô điều kiện và không huỷ ngang (kèm theo giấy uỷ quyền của\r\n             người đại diện theo pháp luật, quyết định bổ nhiệm của người ký, bản\r\n             gốc hoặc bản sao do đơn vị phát hành văn bản đó xác nhận sao y bản\r\n             chính).\r\n                  - Hiệu lực của bảo lãnh bảo hành: bảo lãnh bảo hành có hiệu lực\r\n             kể từ ngày phát hành đến hết 30 ngày sau ngày kết thúc thời gian bảo\r\n             hành\r\n\r\nE-ĐKC 23.5        Thời hạn sửa chữa, thay thế là: 08 giờ.\r\nE-ĐKC 23.6\r\n\r\nE-ĐKC 27.7        Trường hợp đề xuất giải pháp tiết kiệm chi phí được Chủ đầu tư\r\n(d)          chấp thuận và giúp giảm giá hợp đồng, Chủ đầu tư thanh toán cho Nhà\r\n             thầu 0% giá trị giảm giá hợp đồng.\r\n\f                                         159\r\n                          Phần 4. BIỂU MẪU HỢP ĐỒNG\r\n\r\n\r\n      Chương này bao gồm các biểu mẫu mà sau khi ghi thông tin hoàn chỉnh sẽ trở thành\r\nmột phần của Hợp đồng. Mẫu bảo lãnh thực hiện hợp đồng và Mẫu bảo lãnh tiền tạm ứng\r\ndành cho Nhà thầu trúng thầu ghi thông tin và hoàn chỉnh sau khi được trao hợp đồng.\r\n\f                                          160\r\n                                                                               Mẫu số 16\r\n\r\n              THƯ CHẤP THUẬN E-HSDT VÀ TRAO HỢP ĐỒNG(1)\r\n\r\n                                                    ____, ngày ____ tháng ____ năm ____\r\n\r\n      Kính gửi: ______ [ghi tên và địa chỉ của Nhà thầu trúng thầu] (sau đây gọi tắt là\r\n“Nhà thầu”)\r\n       Về việc: Thông báo chấp thuận E-HSDT và trao hợp đồng\r\n       Căn cứ Quyết định số___ ngày___ tháng___ năm___ của ______ [ghi tên chủ đầu\r\ntư] (sau đây gọi tắt là “Chủ đầu tư”) về việc phê duyệt kết quả lựa chọn nhà thầu gói\r\nthầu______ [ghi tên, số hiệu gói thầu], Bên mời thầu______ [ghi tên Bên mời thầu] (sau\r\nđây gọi tắt là “Bên mời thầu) thông báo: Chủ đầu tư đã chấp thuận E-HSDT và trao hợp\r\nđồng cho Nhà thầu để thực hiện gói thầu____ [ghi tên, số hiệu gói thầu. Trường hợp gói\r\nthầu chia thành nhiều phần thì ghi tên, số hiệu của phần mà nhà thầu được công nhận\r\ntrúng thầu] với giá hợp đồng là _____ [ghi giá trúng thầu trong quyết định phê duyệt kết\r\nquả lựa chọn nhà thầu] với thời gian thực hiện gói thầu là___ [ghi thời gian thực hiện gói\r\nthầu trong quyết định phê duyệt kết quả lựa chọn nhà thầu].\r\n      Đề nghị đại diện hợp pháp của Nhà thầu tiến hành hoàn thiện và ký kết hợp đồng\r\nvới Chủ đầu tư, Bên mời thầu theo kế hoạch như sau:\r\n       Trường hợp hoàn thiện hợp đồng thông qua phương tiện điện tử:\r\n       - Thời gian hoàn thiện hợp đồng:___ [ghi thời gian hoàn thiện hợp đồng];\r\n     - Địa chỉ phương tiện điện tử:___ [ghi đường link, tên đăng nhập, mật khẩu (nếu\r\ncó)…];\r\n       - Việc ký biên bản hoàn thiện hợp đồng (nếu có) thực hiện trên Hệ thống.\r\n       Trường hợp hoàn thiện hợp đồng trực tiếp:\r\n     - Thời gian hoàn thiện hợp đồng:___ [ghi thời gian hoàn thiện hợp đồng], tại địa\r\n     (2)\r\nđiểm ____ [ghi địa điểm hoàn thiện hợp đồng].\r\n       Đề nghị Nhà thầu thực hiện biện pháp bảo đảm thực hiện hợp đồng theo Mẫu số 18\r\nPhần 4 của E-HSMT với số tiền___ và thời gian hiệu lực___ [ghi số tiền tương ứng và thời\r\ngian có hiệu lực theo quy định tại Mục 5.2 E-ĐKCT của E-HSMT].\r\n      Văn bản này là một phần không thể tách rời của hồ sơ hợp đồng. Sau khi nhận được\r\nvăn bản này, Nhà thầu hoàn thiện, ký kết hợp đồng và thực hiện biện pháp bảo đảm thực\r\nhiện hợp đồng theo yêu cầu nêu trên. Chủ đầu tư sẽ từ chối hoàn thiện, ký kết hợp đồng\r\nvới Nhà thầu trong trường hợp phát hiện năng lực hiện tại của Nhà thầu không đáp ứng\r\nyêu cầu thực hiện gói thầu.\r\n      Nếu đến ngày___tháng___năm___ (3) mà Nhà thầu không tiến hành hoàn thiện, ký\r\nkết hợp đồng hoặc từ chối hoàn thiện, ký kết hợp đồng hoặc không thực hiện biện pháp\r\nbảo đảm thực hiện hợp đồng theo các yêu cầu nêu trên thì Nhà thầu sẽ bị loại và không\r\nđược nhận lại bảo đảm dự thầu.\r\n\f                                           161\r\n                                                    Đại diện hợp pháp của Bên mời thầu\r\n                                                   [ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\n\r\n     Ghi chú:\r\n       (1) Trong quá trình hoàn thiện hợp đồng, các bên phải điền đầy đủ và đưa toàn bộ\r\nnội dung, bao gồm cả các nội dung hiệu chỉnh, bổ sung, làm rõ trong quá trình lựa chọn\r\nnhà thầu, hoàn thiện hợp đồng (nếu có) vào điều kiện cụ thể của hợp đồng để hình thành\r\ntài liệu hợp đồng điện tử.\r\n     (2) Khuyến khích thực hiện hoàn thiện hợp đồng qua phương tiện điện tử. Trường\r\nhợp việc hoàn thiện hợp đồng thực hiện trực tiếp thì Chủ đầu tư điền thông tin về địa điểm\r\n(văn phòng, cơ quan Chủ đầu tư…) để Nhà thầu đến tiến hành hoàn thiện hợp đồng.\r\n     (3) Ghi thời gian phù hợp với thời gian quy định trong Mẫu bảo lãnh dự thầu.\r\n\f                                                      162\r\n                                                                                                 Mẫu số 17A\r\n                                         HỢP ĐỒNG ĐIỆN TỬ(1)\r\n                                                           ____, ngày ____ tháng ____ năm ____\r\n        Hợp đồng số: _________[Chủ đầu tư/đơn vị được ủy quyền kê khai thông tin]\r\n        Gói thầu: ____________ [Hệ thống trích xuất theo thông báo kết quả lựa chọn nhà thầu]\r\n        Thuộc dự án: _________ [Hệ thống trích xuất theo thông báo kết quả lựa chọn nhà thầu]\r\n        - Căn cứ(2) ___(Bộ luật Dân sự ngày 24 tháng 11 năm 2015) [Chủ đầu tư kê khai thông\r\ntin];\r\n        - Căn cứ(2)____(Luật Đấu thầu ngày 23 tháng 06 năm 2023) [Chủ đầu tư kê khai thông\r\ntin];\r\n      - Căn cứ Quyết định số ____ ngày ____ tháng ____ năm ____ của ____ về việc phê duyệt\r\nkết quả lựa chọn nhà thầu gói thầu____ [ghi tên gói thầu] và Thông báo chấp thuận E-HSDT\r\nvà trao hợp đồng số ____ ngày ____ tháng ____ năm ____ của Bên mời thầu; [Hệ thống trích\r\nxuất theo thông báo kết quả lựa chọn nhà thầu]\r\n     - Căn cứ biên bản hoàn thiện hợp đồng đã được Bên mời thầu và nhà thầu trúng thầu ký\r\nngày ____ tháng ____ năm ____;[Chủ đầu tư kê khai thông tin]\r\n     - Các căn cứ khác (nếu có). [Hệ thống để trường ký tự để Chủ đầu tư/Đơn vị được ủy\r\nquyền và nhà thầu tự kê khai]\r\n        Chúng tôi, đại diện cho các bên ký hợp đồng, gồm có:\r\n        Đối với trường hợp Chủ đầu tư trực tiếp ký kết và quản lý thực hiện hợp đồng với nhà\r\nthầu:\r\n        Chủ đầu tư (sau đây gọi là Bên A)\r\n        Tên Chủ đầu tư:_______________ [Hệ thống trích xuất]\r\n        Địa chỉ: _______________ [Hệ thống trích xuất]\r\n        Điện thoại: _______________ [Hệ thống trích xuất]\r\n        Fax: _____________________________________________________________\r\n        E-mail: _______________ [Hệ thống trích xuất]\r\n        Tài khoản:____;[Chủ đầu tư kê khai thông tin]\r\n        Mã số thuế: _______________ [Hệ thống trích xuất]\r\n        Đại diện là ông/bà: _______________ [Hệ thống trích xuất]\r\n        Chức vụ: _______________ [Hệ thống trích xuất]\r\n\r\n(1)\r\n    Căn cứ quy mô, tính chất của gói thầu, nội dung hợp đồng theo mẫu này có thể sửa đổi, bổ sung cho phù hợp, đặc\r\nbiệt là đối với các nội dung khi hoàn thiện hợp đồng có sự khác biệt so với E-ĐKCT.\r\n(2)\r\n    Cập nhật các văn bản quy phạm pháp luật theo quy định hiện hành.\r\n\f                                         163\r\n    Đối với trường hợp Chủ đầu tư ủy quyền ký kết và quản lý hợp đồng:\r\n    Chủ đầu tư\r\n    Tên Chủ đầu tư:_______________ [Hệ thống trích xuất]\r\n    Địa chỉ: _______________ [Hệ thống trích xuất]\r\n    Điện thoại: _______________ [Hệ thống trích xuất]\r\n    Fax: _____________________________________________________________\r\n    E-mail: _______________ [Hệ thống trích xuất]\r\n    Tài khoản:____;[Chủ đầu tư kê khai thông tin]\r\n    Mã số thuế: _______________ [Hệ thống trích xuất]\r\n    Đại diện là ông/bà: _______________ [Hệ thống trích xuất]\r\n    Chức vụ: _______________ [Hệ thống trích xuất]\r\n    Đơn vị được ủy quyền (sau đây gọi là Bên A)\r\n    Tên Đơn vị được ủy quyền:_______________ [Hệ thống trích xuất]\r\n    Địa chỉ: _______________ [Hệ thống trích xuất]\r\n    Điện thoại: _______________ [Hệ thống trích xuất]\r\n    Fax: _____________________________________________________________\r\n    E-mail: _______________ [Hệ thống trích xuất]\r\n    Tài khoản:____;[Đơn vị được ủy quyền kê khai thông tin]\r\n    Mã số thuế: _______________ [Hệ thống trích xuất]\r\n    Đại diện là ông/bà: _______________ [Hệ thống trích xuất]\r\n    Chức vụ: _______________ [Hệ thống trích xuất]\r\n     Giấy ủy quyền ký hợp đồng số ___ngày ___tháng ___năm ___(trường hợp được ủy\r\nquyền) [Đơn vị được ủy quyền kê khai thông tin].\r\n    Nhà thầu (sau đây gọi là Bên B)\r\n    Tên nhà thầu: _______________ [Chủ đầu tư kê khai]\r\n    Địa chỉ: _______________ [Hệ thống trích xuất]\r\n    Điện thoại: _______________ [Hệ thống trích xuất]\r\n    Fax: _____________________________________________________________\r\n    E-mail: _______________ [Hệ thống trích xuất]\r\n    Tài khoản: ________________________________________________________\r\n    Mã số thuế: _______________ [Hệ thống trích xuất]\r\n\f                                           164\r\n     Đại diện là ông/bà: _______________ [Hệ thống trích xuất]\r\n     Chức vụ: _______________ [Hệ thống trích xuất]\r\n     Hai bên thỏa thuận ký kết hợp đồng cung cấp hàng hóa với các nội dung sau:\r\n     Điều 1. Đối tượng hợp đồng\r\n     Đối tượng của hợp đồng là các hàng hóa được nêu chi tiết tại Phụ lục kèm theo.\r\n     Điều 2. Thành phần hợp đồng\r\n     Thành phần hợp đồng và thứ tự ưu tiên pháp lý như sau:\r\n     1. Văn bản hợp đồng, kèm theo các phụ lục hợp đồng;\r\n     2. E-ĐKCT của hợp đồng đã được điền đầy đủ các nội dung và bao gồm cả các nội\r\ndung hiệu chỉnh, bổ sung, làm rõ trong quá trình lựa chọn nhà thầu, hoàn thiện hợp đồng\r\n(nếu có);\r\n     3. Biên bản hoàn thiện hợp đồng;\r\n     4. E-ĐKC của hợp đồng;\r\n     5. Quyết định phê duyệt kết quả lựa chọn nhà thầu;\r\n     6. Thư chấp thuận E-HSDT và trao hợp đồng;\r\n     7. E-HSDT và các văn bản làm rõ E-HSDT (nếu có) của Nhà thầu;\r\n     8. E-HSMT và các tài liệu sửa đổi E-HSMT (nếu có);\r\n     9. Các tài liệu khác quy định tại E-ĐKCT.\r\n     Điều 3. Trách nhiệm của Bên A\r\n      Bên A cam kết thanh toán cho Bên B theo giá hợp đồng quy định tại Điều 5 của hợp\r\nđồng này theo phương thức được quy định tại điều kiện cụ thể của hợp đồng cũng như thực\r\nhiện đầy đủ nghĩa vụ và trách nhiệm khác được quy định tại điều kiện chung và điều kiện cụ\r\nthể của hợp đồng.\r\n     Điều 4. Trách nhiệm của Bên B\r\n      Bên B cam kết cung cấp cho Bên A đầy đủ các loại hàng hóa như quy định tại Điều 1 của\r\nhợp đồng này, đồng thời cam kết thực hiện đầy đủ các nghĩa vụ và trách nhiệm được nêu trong\r\nđiều kiện chung và điều kiện cụ thể của hợp đồng.\r\n     Điều 5. Giá hợp đồng và phương thức thanh toán\r\n     1. Giá hợp đồng: [ghi rõ giá trị bằng số, bằng chữ và đồng tiền ký hợp đồng].\r\n     a) Giá hợp đồng đối với hợp đồng trọn gói:\r\n     b) Giá hợp đồng đối với hợp đồng theo đơn giá cố định:\r\n     - Giá hợp đồng ban đầu (không bao gồm thuế);\r\n     - Giá trị thuế\r\n\f                                            165\r\n     - Dự phòng.\r\n     c) Giá hợp đồng đối với hợp đồng theo đơn giá điều chỉnh:\r\n     - Giá hợp đồng ban đầu (không bao gồm thuế);\r\n     - Giá trị thuế\r\n     - Dự phòng: trong đó nêu rõ giá trị trượt giá tạm tính trên cơ sở dự kiến trượt giá và quy\r\nđịnh pháp luật về quản lý chi phí .\r\n      2. Phương thức thanh toán:____ [Hệ thống trích xuất phương thức thanh toán theo quy\r\nđịnh tại Mục 14.2 E-ĐKCT].\r\n     Điều 6. Loại hợp đồng\r\n     Loại hợp đồng: [Hệ thống trích xuất loại hợp đồng theo E-ĐKCT].\r\n      Điều 7. Thời gian thực hiện hợp đồng: ____ [Chủ đầu tư/Đơn vị được ủy quyền kê khai\r\nthông tin về thời gian thực hiện hợp đồng phù hợp với quy định tại Mục 9 E-ĐKC, E-HSDT và\r\nkết quả hoàn thiện hợp đồng giữa hai bên].\r\n     Điều 8. Hiệu lực hợp đồng\r\n     1. Hợp đồng có hiệu lực kể từ ___ [Chủ đầu tư/Đơn vị được ủy quyền kê khai thông tin\r\nvề ngày có hiệu lực của hợp đồng].\r\n     2. Hợp đồng hết hiệu lực sau khi hai bên tiến hành thanh lý hợp đồng theo luật định.\r\n     Hợp đồng được lập trên sự chấp thuận của tất cả các bên.\r\n        ĐẠI DIỆN HỢP PHÁP CỦA                          ĐẠI DIỆN HỢP PHÁP CỦA\r\n                 NHÀ THẦU                           CHỦ ĐẦU TƯ/ĐƠN VỊ ĐƯỢC ỦY\r\n            [xác nhận, chữ ký số]                            QUYỀN\r\n                                                            [xác nhận, chữ ký số]\r\n\f                                           166\r\n                          PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG\r\n\r\n               (Kèm theo hợp đồng số _____, ngày ____ tháng ____ năm ____)\r\n\r\n      Phụ lục này được lập trên cơ sở bảng chào giá dự thầu của Nhà thầu theo các Mẫu\r\nbảng giá dự thầu tương ứng quy định tại E-HSMT và các thỏa thuận đã đạt được trong quá\r\ntrình hoàn thiện hợp đồng, trong đó bao gồm đơn giá, thành tiền cho từng hạng mục, nội dung\r\ncông việc.\r\n\f                                             167\r\n                                                                                        Mẫu số 18\r\n                        BẢO LÃNH THỰC HIỆN HỢP ĐỒNG\r\n\r\n                                                      ____, ngày ____ tháng ____ năm ____\r\n\r\n\r\n              Kính gửi: _____ [ghi tên Chủ đầu tư] (sau đây gọi là “Chủ đầu tư”)\r\n     Theo đề nghị của ____ [ghi tên Nhà thầu] (sau đây gọi là “Nhà thầu”) là nhà thầu đã\r\ntrúng thầu gói thầu ____ [ghi tên gói thầu] và cam kết sẽ ký kết hợp đồng cung cấp hàng hóa\r\ncho gói thầu trên (sau đây gọi là “Hợp đồng”); (1)\r\n      Theo quy định trong E-HSMT (hoặc hợp đồng), Nhà thầu phải nộp cho Chủ đầu tư bảo\r\nlãnh của một ngân hàng với một khoản tiền xác định để bảo đảm nghĩa vụ và trách nhiệm của\r\nmình trong việc thực hiện hợp đồng;\r\n      Chúng tôi,____ [ghi tên của ngân hàng] có trụ sở đăng ký tại____ [ghi địa chỉ của ngân\r\n    (2)\r\nhàng ] (sau đây gọi là “Ngân hàng”), xin cam kết bảo lãnh cho việc thực hiện hợp đồng của\r\nNhà thầu với số tiền là____ [ghi rõ giá trị tương ứng bằng số, bằng chữ và đồng tiền sử dụng\r\ntheo quy định tại Mục 5.2 E-ĐKCT của E-HSMT]. Chúng tôi cam kết thanh toán vô điều kiện,\r\nkhông hủy ngang cho Chủ đầu tư bất cứ khoản tiền nào trong giới hạn ____ [ghi số tiền bảo\r\nlãnh] như đã nêu trên, khi có văn bản của Chủ đầu tư thông báo Nhà thầu vi phạm hợp đồng\r\ntrong thời hạn hiệu lực của bảo lãnh thực hiện hợp đồng.\r\n     Bảo lãnh này có hiệu lực kể từ ngày phát hành cho đến hết ngày___ tháng__ năm___(3).\r\n                                                  Đại diện hợp pháp của ngân hàng\r\n                                               [ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\n     Ghi chú:\r\n      (1) Nếu ngân hàng bảo lãnh yêu cầu phải có hợp đồng đã ký mới cấp giấy bảo lãnh thì\r\nBên mời thầu sẽ báo cáo Chủ đầu tư xem xét, quyết định. Trong trường hợp này, đoạn trên có\r\nthể sửa lại như sau:\r\n      “Theo đề nghị của____ [ghi tên Nhà thầu] (sau đây gọi là “Nhà thầu”) là nhà thầu trúng\r\nthầu gói thầu____ [ghi tên gói thầu] đã ký hợp đồng số__ [ghi số hợp đồng] ngày__ tháng___\r\nnăm___ (sau đây gọi là “Hợp đồng”).”\r\n     (2) Địa chỉ ngân hàng: ghi rõ địa chỉ, số điện thoại, số fax, e-mail để liên hệ.\r\n     (3) Ghi thời hạn phù hợp với yêu cầu quy định tại Mục 5.2 E-ĐKCT.\r\n\f                                              168\r\n                                                                                     Mẫu số 20\r\n                                      GIẤY ỦY QUYỀN (1)\r\n\r\n\r\n     Hôm nay, ngày ____ tháng ____ năm ____, tại ____\r\n     Tôi là ____[ghi tên, số CCCD hoặc số hộ chiếu, chức danh của người đại diện theo\r\npháp luật của nhà thầu], là người đại diện theo pháp luật của ____ [ghi tên nhà thầu] có\r\nđịa chỉ tại ____[ghi địa chỉ của nhà thầu] bằng văn bản này ủy quyền cho____ [ghi tên,\r\nsố CCCD hoặc số hộ chiếu, chức danh của người được ủy quyền] thực hiện các công việc\r\nsau đây trong quá trình tham dự thầu gói thầu ____[ghi tên gói thầu] thuộc dự án/dự toán\r\nmua sắm____[ghi tên dự án/dự toán mua sắm] do ____[ghi tên Chủ đầu tư] tổ chức:\r\n     [- Tham gia quá trình đối chiếu tài liệu,\r\n      - Tham gia quá trình hoàn thiện hợp đồng đối với trường hợp hoàn thiện hợp đồng\r\ntrực tiếp.](2).\r\n      Người được ủy quyền nêu trên chỉ thực hiện các công việc trong phạm vi ủy quyền\r\nvới tư cách là đại diện hợp pháp của ____[ghi tên nhà thầu]. ____[ghi tên người đại diện\r\ntheo pháp luật của nhà thầu] chịu trách nhiệm hoàn toàn về những công việc do ____[ghi\r\ntên người được ủy quyền] thực hiện trong phạm vi ủy quyền.\r\n     Giấy ủy quyền có hiệu lực kể từ ngày ____ đến ngày ____(3). Giấy ủy quyền này\r\nđược lập thành ____ bản có giá trị pháp lý như nhau, người ủy quyền giữ ____ bản, người\r\nđược ủy quyền giữ ____ bản, Bên mời thầu giữ___bản.\r\n\r\n\r\n           Người được ủy quyền                                Người ủy quyền\r\n       [ghi tên, chức danh, ký tên và            [ghi tên người đại diện theo pháp luật của\r\n             đóng dấu (nếu có)]                   nhà thầu, chức danh, ký tên và đóng dấu\r\n                                                                 (nếu có)]\r\n\r\n     Ghi chú:\r\n      (1) Trường hợp ủy quyền thì bản gốc giấy ủy quyền phải được gửi cho Bên mời thầu khi đối\r\nchiếu tài liệu, hoàn thiện hợp đồng. Việc ủy quyền của người đại diện theo pháp luật của nhà thầu\r\ncho cấp phó, cấp dưới, giám đốc chi nhánh, người đứng đầu văn phòng đại diện của nhà thầu để thay\r\nmặt cho người đại diện theo pháp luật của nhà thầu thực hiện một hoặc các nội dung công việc nêu\r\ntrên đây. Việc sử dụng con dấu trong trường hợp được ủy quyền có thể là dấu của nhà thầu hoặc dấu\r\ncủa đơn vị mà cá nhân liên quan được ủy quyền. Người được ủy quyền không được tiếp tục ủy quyền\r\ncho người khác.\r\n     (2) Phạm vi ủy quyền bao gồm một hoặc nhiều công việc nêu trên.\r\n      (3) Ghi ngày có hiệu lực và ngày hết hiệu lực của giấy ủy quyền phù hợp với quá trình đối\r\nchiếu tài liệu, hoàn thiện hợp đồng và phải bảo đảm ngày có hiệu lực trước ngày thực hiện các\r\ncông việc được ủy quyền.\n\n--- Tệp: 5.2 E-HSMT - Mua may phat dien- nam 2025 (Chuong 5- Ky Thuat).docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nMục 1. Yêu cầu về kỹ thuật\nYêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\nGiới thiệu chung về dự án/dự toán mua sắm, gói thầu\n- Tên gói thầu: Cung cấp và lắp đặt máy phát điện\n- Tên dự án/dự toán mua sắm: Đầu tư trang bị máy phát điện 12KVA và 30KVA chạy dầu Diesel - VNPT Quảng Ngãi, năm 2025.\n- Chủ đầu tư: Viễn thông Quảng Ngãi – Chi Nhánh Tập đoàn Bưu chính Viễn thông Việt nam\n- Quy mô dự toán:\nTT\nNội dung mua sắm\nĐVT\nKL\nI\nMáy phát điện 30KVA-3 pha:\n\n\n1\nMáy phát điện chạy dầu diesel 30KVA- 3 pha\nMáy\n2\n2\nTủ ATS 100A- 3 Pha\nTủ\n2\n3\nVật tư và vận chuyển, lắp đặt cho máy 30KVA:\n\n \n-\nCáp nguồn Cu 3x16+1x10mm2\nmét\n16\n-\nCáp tiếp địa vàng xanh M25 (Cu, 1x25mm2, bọc PVC)\nMét\n12\n-\nCáp nguồn điều khiển ATS 7x1,5mm2\nMét\n16\n-\nVật tư phụ (lạt buộc, đinh vít,…), nhiên liệu chạy thử (15 lít dầu diezel/máy, nhớt máy đầy đủ theo máy, nước xanh giải nhiệt đầy đủ theo máy ); Ống khói 3m/máy, Hộp thoát nhiệt 3m/máy; Ống nhựa gân vặn xoắn HDPE 40/50 8m/máy; vận chuyển, nhân công lắp đặt hoàn thiện.\nmáy\n2\nII\nMáy phát điện 12 KVA-1 Pha:\n\n \n1\nMáy phát điện chạy dầu diesel 12 KVA- 1 pha\nmáy\n11\n2\nTủ ATS 100A - 1 pha\nTủ\n11\n3\nVật tư và vận chuyển, lắp đặt cho máy 12KVA:\n\n \n-\nCáp nguồn Cu 2x16mm2\nmét\n66\n-\nCáp tiếp địa vàng xanh, Cu, 1x16mm2, bọc PVC\nMét\n33\n-\nCáp nguồn điều khiển ATS 7x1,5mm2\nMét\n66\n-\nVật tư phụ (lạt buộc, đinh vít,…), nhiên liệu chạy thử (10 lít dầu diezel/máy, nhớt máy đầy đủ theo máy, nước xanh giải nhiệt đầy đủ theo máy ), ống khói 1,2m/máy; Ống nhựa gân vặn xoắn HDPE 40/50 6m/máy; Vận chuyển, nhân công lắp đặt hoàn thiện\nmáy\n11\n4\nTháo gỡ điều chuyển máy cũ (5KVA- 10KVA) từ vị trí lắp đặt máy mới đến lắp đặt trạm BTS nơi khác (phạm vi trong địa bàn tỉnh Quảng Ngãi)\nmáy\n3\n- Loại hợp đồng: đơn giá cố định.\n- Thời gian thực hiện hợp đồng: 15 ngày\n- Thời gian bảo hành sản phẩm: ≥ 36 tháng (1.095 ngày).\n- Địa điểm cung cấp: \nTT\nTên CSHT\nTên trạm\nLong\nLat\nĐịa chỉ\nKhu vực\n1\nCSHT_QNI_00661\nBTS Thạch By 1 \n109.06699\n14.66617\nĐức Phổ\nKV5\n2\nCSHT_QNI_00126\nMộ Đức\n108.88765\n14.95727\nMộ Đức\nKV5\n3\nCSHT_QNI_00149\nVạn Tường\n108.85086\n15.33414\nBình Sơn\nKV1\n4\nCSHT_QNI_00112\nSơn Giang\n108.566821\n15.01558\nSơn Hà\nKV2\n5\nCSHT_QNI_00324\nKhánh Giang\n108.799533\n14.87058\nNghĩa Hành\nKV4\n6\nCSHT_QNI_00113\nSơn Thượng\n108.45000\n15.02150\nSơn Hà\nKV2\n7\nCSHT_QNI_00289\nĐiền An\n108.774841\n15.09721\nTư Nghĩa\nKV4\n8\nCSHT_QNI_00810\nNăng Xã\n108.861063\n15.05644\nTư Nghĩa\nKV4\n9\nCSHT_QNI_00286\nBình Tây\n108.85931\n15.11891\nTư Nghĩa\nKV4\n10\nCSHT_QNI_00310\nTân Hội\n108.79934\n15.08161\nTư Nghĩa\nKV4\n11\nCSHT_QNI_00026\nNghĩa Thọ\n108.69395\n15.10387\nTư Nghĩa\nKV4\n12\nCSHT_QNI_00218\nHành Trung\n108.809056\n15.03809\nNghĩa Hành\nKV4\n13\nCSHT_QNI_00186\nCLĐC Tân Thành\n108.74229\n15.02835\nNghĩa Hành\nKV4\n\t\n\n1.2. Yêu cầu về kỹ thuật\n Yêu cầu về kỹ thuật bao gồm yêu cầu về kỹ thuật chung và yêu cầu về kỹ thuật chi tiết đối với hàng hóa thuộc phạm vi cung cấp của gói thầu, cụ thể:\na. Yêu cầu chung:\nTình trạng: máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.\n- Năm sản xuất: Năm 2024 trở về sau.\n- Nối đất: Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn.\n- Khí thải:\n+ Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT);\n+ Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\n- Hệ thống làm mát: yêu cầu thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011);\n- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50 độ C và độ ẩm môi trường ≤ 80%.\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người dùng sử dụng tiếp cận được.\n- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\n+ Tên hoặc thương hiệu của nhà chế tạo;\n+ Số seri của nhà chế tạo hoặc nhãn nhận biết;\n+ Công suất ra định danh;\n+ Điện áp ra  danh định;\n+ Tần số danh định;\n+ Hệ số công suất danh định;\n+ Kích thước, khối lượng tổng của máy;\n- Tài liệu kèm theo:\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt);\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt).\nb. Yêu cầu kỹ thuật chi tiết:\nSTT\nNội dung\nThông số kỹ thuật yêu cầu\nĐánh giá\n\n\n\nĐáp ứng hoàn toàn\nKhông đáp ứng\nA\nYêu cầu kỹ thuật của “Máy phát điện Diesel 12KVA/1pha, kèm ATS, vỏ cách âm”\nI\nYêu cầu chung đối với tổ máy phát điện\n\n\n\nTình trạng thiết bị\nToàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.\nĐạt\nKhông đạt\n\nNhãn hiệu\nĐối với hàng hóa sản suất tại Việt Nam. Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực\nĐạt\nKhông đạt\n\nNăm sản xuất\nNăm 2024 trở về sau\nĐạt\nKhông đạt\n\nKhí thải, hệ thống thoát khí thải\n- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 9:2009/BTNMT). Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1).\n- Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\nĐạt\nKhông đạt\n\nĐiều kiện hoạt động:\nPhù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm môi trường ≤ 80%\nĐạt\nKhông đạt\n\nGhi nhãn\nGhi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được\nĐạt\nKhông đạt\n\nBảng thông số đặc trưng\nTất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:+ Tên hoặc thương hiệu nhà chế tạo.\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.+ Công suất ra danh định. \n+ Điện áp danh định. \n+ Tần số danh định.\n+ Hệ số công suất danh định.\n+ Kích thước, khối lượng tổng của máy phát.\nĐạt\nKhông đạt\n\nTài liệu kèm theo\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt)\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt)\nĐạt\nKhông đạt\n\nLoại máy\nMáy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\nĐạt\nKhông đạt\n\nCông suất liên tục (100% tải)\n≥ 12.0 kVA\nĐạt\nKhông đạt\n\nCông suất dự phòng\n≥ 13,2 kVA\nĐạt\nKhông đạt\n\nĐiện áp định mức\n220-230V, ±1,5%, xoay chiều\nĐạt\nKhông đạt\n\nDao động điện áp (từ không tải đến 100% tải)\n≤ ±1,5%\nĐạt\nKhông đạt\n\nSố pha, số dây\n1 pha, 2 dây\nĐạt\nKhông đạt\n\nHệ số công suất\nCos ϕ = 1\n\n\n\nTần số\n50 Hz, ±5%\nĐạt\nKhông đạt\n\nDao động tần số (từ không tải đến 100% tải)\n≤ ±5%\nĐạt\nKhông đạt\n\nNhiên liệu sử dụng\nDầu Diesel thông dụng trên thị trường\nĐạt\nKhông đạt\n\nTốc độ vòng quay\n1.500 vòng/phút ±5%\nĐạt\nKhông đạt\n\nHệ thống khởi động\nKhởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy\nĐạt\nKhông đạt\n\nCơ cấu truyền động\nTrực tiếp bằng khớp nối đồng trục\nĐạt\nKhông đạt\n\nKết cấu\nPhần động cơ và đầu phát điện được nối ghép với nhau bằng cơ cấu khớp nối đồng trục, đảm bảo khả năng chịu chấn động cao\nĐạt\nKhông đạt\n\nBộ nạp bình ắc quy từ điện lưới\nKèm theo máy\nĐạt\nKhông đạt\n\nAptomat tại ngõ ra của máy\n- Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS\n- CB tại ngõ ra của máy, được lắp tại máy phát điện, dòng điện định mức của CB phù hợp với dòng điện của máy phát điện\nĐạt\nKhông đạt\n\nKhả năng khởi động \nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.\nĐạt\nKhông đạt\n\nMáy chạy liên tục 24/24 ở 75% công suất liên tục của máy\nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy\nĐạt\nKhông đạt\n\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 12 giờ\nĐạt\nKhông đạt\n\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục\nĐạt\nKhông đạt\n\nMức tiêu thụ nhiên liệu\n≤ 4.5 lít/giờ tại (100 %) tải định mức\nĐạt\nKhông đạt\n\nĐộ ồn của máy khi đã đóng vỏ cách âm\n≤ 73 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)\nĐạt\nKhông đạt\n\nHệ thống làm mát\nLàm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục\nĐạt\nKhông đạt\n\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình nhiên liệu có khóa để đảm bảo an toàn\nĐạt\nKhông đạt\n\nDung tích thùng nhiên liệu\n≥ 65 lít\nĐạt\nKhông đạt\n\nVỏ chống ồn nhập khẩu đồng bộ theo máy hoặc được sản xuất trong nước theo tiêu chuẩn\n- Bằng thép, độ dày ≥ 1.5mm và được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.\n- Ống pô giảm thanh nằm bên trong vỏ máy \n- Thoát nhiệt nóng và ống khói theo chiều dọc của máy\n- Vật liệu chống ồn: Sử dụng cao su non cách nhiệt, cách âm, chống cháy\n- Có nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát bố trí trên nóc vỏ máy.\n- Mối lắp ghép từ ngoài vỏ máy là bằng bu long có ê cu hàn gắn cố định, thuận tiện trong công tác tháo lắp bảo trì.\n- Có ống dẫn dầu thải ra ngoài vỏ máy giúp việc bảo trì, thay thế xả dầu bôi trơn, nhiên liệu, nước làm mát được dễ dàng.\n- Cấp bảo vệ bằng vỏ ngoài: ≥IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu đáp ứng tiêu chuẩn ≥IP23)\nĐạt\nKhông đạt\n\nKhung bệ máy\n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quạn; có đế cao su giảm chấn. \n- Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện\nĐạt\nKhông đạt\n\nHệ thống chống rung\nĐộng cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao\nĐạt\nKhông đạt\n\nKích thước máy (Dài x Rộng x Cao) để đảm kích thước phòng máy và công tác vận chuyển và lắp đặt tại phòng máy\n≤ 1430 x 740 x 950 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)\nĐạt\nKhông đạt\n\nNối đất\nMáy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.\nĐạt\nKhông đạt\n\nVận hành\nMáy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR\nĐạt\nKhông đạt\n\nTính minh bạch của sản phẩm chào thầu\nMọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).\nĐạt\nKhông đạt\n\nCatalogue tổ máy, động cơ, đầu phát cùng các tiêu chuẩn kỹ thuật của máy\nCó bản gốc của hãng và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\nĐạt\nKhông đạt\n\nSơ đồ, bản vẽ cấu tạo\n- Có bản vẽ 2D, 3D về cấu tạo máy phát điện.\n- Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy.\n- Có bản vẽ sơ đồ kết nối của hệ thống điều khiển với đầy đủ chỉ dẫn.\nĐạt\nKhông đạt\nII\nYêu cầu đối với động cơ\n\n\n\nHãng sản xuất \nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nThương hiệu\nThương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương\nĐạt\nKhông đạt\n\nNăm sản xuất\nNăm 2024 trở lại đây\nĐạt\nKhông đạt\n\nLoại động cơ\nDiesel 4 kỳ, làm mát bằng nước\nĐạt\nKhông đạt\n\nTốc độ vòng quay định mức\n1.500 vòng/phút ±5%\nĐạt\nKhông đạt\n\nSố xy lanh, kiểu bố trí\n≥ 3 thẳng hàng\nĐạt\nKhông đạt\n\nTổng dung tích xilanh\n≥ 2.3 lít\nĐạt\nKhông đạt\n\nĐường kính xilanh\n≥ 87 mm\nĐạt\nKhông đạt\n\nHành trình của xilanh\n≤ 103 mm\nĐạt\nKhông đạt\n\nCông suất định mức (PRP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 17.0 kW\nĐạt\nKhông đạt\n\nCông dự phòng (ESP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 19.0 kW\nĐạt\nKhông đạt\n\nTỉ số nén\n≥ 17.5:1\nĐạt\nKhông đạt\n\nKiểu điều tốc\nĐiện tử hoặc cơ khí\nĐạt\nKhông đạt\n\nNhiên liệu sử dụng\nDiesel\nĐạt\nKhông đạt\n\nPhun nhiên liệu\nTrực tiếp (Direct)\nĐạt\nKhông đạt\n\nHệ thống nạp khí\nTự nhiên\nĐạt\nKhông đạt\n\nHệ thống bôi trơn\nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\nĐạt\nKhông đạt\n\nDung tích dầu bôi trơn (bao gồm cả lọc dầu)\n≤ 10 lít\nĐạt\nKhông đạt\n\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\nĐạt\nKhông đạt\n\nHệ thống cảm biến động cơ\n- Cảm biến áp suất dầu bôi trơn \n- Cảm biến nhiệt độ nước \n- Cảm biến mức nhiên liệu\nĐạt\nKhông đạt\n\nHệ thống khởi động\nMotor khởi động điện 12VDC, trực tiếp trong máy, có sạc ắc quy khi chạy máy\nĐạt\nKhông đạt\n\nẮc quy khởi động\n≥ 45Ah, loại kín khí\nĐạt\nKhông đạt\n\nCông suất mô tơ khởi động\n≥ 3,0 kW\nĐạt\nKhông đạt\n\nCông suất máy phát sạc ắc quy\n≥ 35A\nĐạt\nKhông đạt\n\nHệ thống làm mát\nLàm mát bằng nước có pha dung dịch chống đóng cặn, kết hợp quạt gió đầu trục; Có kèm theo bình nước phụ\nĐạt\nKhông đạt\n\nDung tích nước làm làm (đã bao gồm két nước và đường ống)\n≤ 8.2 lít\nĐạt\nKhông đạt\n\nTiêu thụ nhiên liệu theo công bố của nhà sản xuất động cơ đối với máy phát điện 12kW\nTại 100% tải: ≤ 4,5 lít/giờ\nĐạt\nKhông đạt\nIII\nYêu cầu đối với đầu phát điện\n\n\n\nHãng sản xuất \nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nXuất xứ\nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nNhãn hiệu\nNhãn hiệu cùng với nhãn hiệu tổ máy\nĐạt\nKhông đạt\n\nNăm sản xuất\nNăm 2024 trở lại đây\nĐạt\nKhông đạt\n\nHệ số công suất cos \n1\nĐạt\nKhông đạt\n\nĐiện áp ra\n220-230 VAC\nĐạt\nKhông đạt\n\nPha\n1 pha 2 dây\nĐạt\nKhông đạt\n\nDao động điện áp\n≤ ± 1,5%\nĐạt\nKhông đạt\n\nDao động tần số\n≤ ± 5%\nĐạt\nKhông đạt\n\nTần số\n50 Hz\nĐạt\nKhông đạt\n\nCông suất liên tục tại 40oC, Class H\n≥ 15.0 KVA\nĐạt\nKhông đạt\n\nCông suất dự phòng tại 40oC, Class H\n≥ 110%* công suất liện tục\nĐạt\nKhông đạt\n\nKhả năng quá tải\nCó khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ\nĐạt\nKhông đạt\n\nKhả năng quá tốc độ\n≥ 2250 vòng\nĐạt\nKhông đạt\n\nKích từ\nTự kích từ, không chổi than\nĐạt\nKhông đạt\n\nBộ điều chỉnh điện áp\nAVR\nĐạt\nKhông đạt\n\nCấp cách nhiệt\nTối thiểu cấp H\nĐạt\nKhông đạt\n\nCấp bảo vệ đầu phát\n≥ IP23\nĐạt\nKhông đạt\n\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 88.4%\nĐạt\nKhông đạt\n\nKết cấu đầu phát\nMột ổ trục\nĐạt\nKhông đạt\n\nLàm mát đầu phát\nCánh quạt đầu trục thổi trực tiếp\nĐạt\nKhông đạt\nIV\nYêu cầu đối với hệ thống điều khiển\n\n\n\nỔ khóa cấp nguồn khởi động\nCó\nĐạt\nKhông đạt\n\nChế độ vận hành\n- Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố.\n- Bảng điều khiển có chức năng tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.\nĐạt\nKhông đạt\n\nBảng điều khiển có các phím nhấn điều khiển\n- Stop (Dừng máy)\n- Start (khởi động)\n- Auto (Khởi động tự động);\n- Manual (Khởi động bằng tay);\n- C/O (Đóng/ mở CB hoặc rơ le...);\n- Set (Xác nhận chế độ cài đặt…)\n- Phím dịch chuyển lên, xuống\nĐạt\nKhông đạt\n\nĐèn báo trạng thái\n- Có  đèn LED hiển thị trạng thái:\n+ Trạng thái hoạt động bảng điều khiển\n+ Trạng thái hoạt động chế độ Stop\n+ Trạng thái hoạt động chế độ Auto\n+ Trạng thái hoạt động chế độ C/O\n+ Trạng thái hoạt động chế độ Manual\n+ Trạng thái cảnh báo\nĐạt\nKhông đạt\n\nĐèn báo máy phát\nCó\nĐạt\nKhông đạt\n\nNút dừng khẩn cấp\nCó\nĐạt\nKhông đạt\n\nBảng điều khiển\nKỹ thuật số\nĐạt\nKhông đạt\n\nMàn hình hiển thị\n≥ 128 x 64 LCD\nĐạt\nKhông đạt\n\nNhiệt độ hoạt động\nTừ -25oC đến 70oC\nĐạt\nKhông đạt\n\nĐiện áp cấp nguồn sử dụng liên tục\n8-35V\nĐạt\nKhông đạt\n\nCấp bảo vệ\n≥ IP65\nĐạt\nKhông đạt\n\nTính năng đo lường hiển thị trên màn hình LCD các thông số của máy phát\n- Điện áp máy phát (V)- Tần số máy phát (Hz)- Dòng điện máy phát (A)- Công suất (kW, kVA, KVAr; kWh- Mức % tải\n- Trình tự pha\n- Điên áp ắc quy của trạm BTS- Hệ số công suất; - Tốc độ động cơ; - Số giờ vận hành máy\n- Số lần khởi động máy- Điện áp sạc ắc quy; - Điện áp ắc quy;- Nhiệt độ nước làm mát; - Áp suất dầu bôi trơn; - Mức nhiên liệu\nĐạt\nKhông đạt\n\nTính năng đo lường hiển thị trên màn hình LCD các thông số của điện lưới khi kết nối với ATS\n- Điện áp điện lưới (V)- Tần số điện lưới (V) - Trình tự pha\nĐạt\nKhông đạt\n\nBảo vệ dừng máy tự động\n- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Tốc độ động cơ cao/thấp\n- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng- Lỗi sạc ắc quy\nĐạt\nKhông đạt\n\nBảo vệ cảnh báo\n- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Điện áp ắc quy cao/thấp- Tốc độ động cơ cao/thấp- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng- Lỗi sạc ác quy\nĐạt\nKhông đạt\n\nGiao diện kết nối bộ ATS\n- Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n- Điều khiển và hiển thị đóng cắt được 2 ATS\nĐạt\nKhông đạt\n\nChuẩn truyền thông\nChuẩn Modbus RTU; cổng RS485\nĐạt\nKhông đạt\n\nKết nối với máy tính\nBảng điều khiển có giao diện kết nối máy tính thông qua cổng USB.\nĐạt\nKhông đạt\n\nChức năng mở rộng khi cần (khi trang bị thêm thiết bị)\nKết nối với thiết bị giám sát vận hành từ xa qua mạng Internet bởi máy tính và ứng dụng trên smartphone\nĐạt\nKhông đạt\n\nPhần mềm điều khiển\nDownload miễn phí từ Website nhà sản xuất và cài đặt được trên máy vi tính cho phép điều khiển được trên máy tính khi kết nối qua cổng USB hoặc RS485\nĐạt\nKhông đạt\n\nCatalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển\nCó bản gốc của chính hãng\nĐạt\nKhông đạt\nV\nHệ thống kết nối điện áp ra\n\n\n\nCực đấu cấp nguồn cho phụ tải\nDùng cọc kết nối cố định:\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\n+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;\n+ Có nắp bảo vệ\nĐạt\nKhông đạt\n\nCơ chế bảo vệ\nSử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch\nĐạt\nKhông đạt\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n\n\n\nDải điện áp đầu vào danh định\n90 ~ 280 VAC\nĐạt\nKhông đạt\n\nTần số AC\n50/60Hz\nĐạt\nKhông đạt\n\nHiệu suất cao nhất\n≥ 85%\nĐạt\nKhông đạt\n\nPhương pháp sạc\nSạc hai giai đoạn\nĐạt\nKhông đạt\n\nDòng điện đầu ra\n4 ~ 6A\nĐạt\nKhông đạt\n\nĐiện áp đầu ra (không tải/mức thấp nhất)\n13.8VDC / 7.5VCD\nĐạt\nKhông đạt\n\nCông suất đầu ra tối đa\n85W\nĐạt\nKhông đạt\n\nPhạm vi nhiệt độ hoạt động\n-30 ºC đến +55 ºC\nĐạt\nKhông đạt\n\nNhiệt độ lưu trữ\n-40 ºC đến +85 ºC\nĐạt\nKhông đạt\n\nĐộ ẩm hoạt động\n20%RH～93%RH (Không ngưng tụ)\nĐạt\nKhông đạt\n\nChế độ bảo vệ\n- Bảo vệ ngắn mạch\n- Bảo vệ ngược cực\nĐạt\nKhông đạt\n\nCatalogue bộ sạc ắc quy từ điện lưới\nCó bản gốc của chính hãng\nĐạt\nKhông đạt\nVII\nYêu cầu đối với bộ tự động chuyển nguồn ATS\n\n\n\nNăm sản xuất\nNăm 2025 trở về sau\nĐạt\nKhông đạt\n\nDòng định mức\n≥ 100A\nĐạt\nKhông đạt\n\nĐiện áp định mức\n220/230V\nĐạt\nKhông đạt\n\nSố pha\n1 pha\nĐạt\nKhông đạt\n\nSố cực\n2 cực\n\n\n\nThiết bị đóng cắt\nchuyên dụng 2 vị trí ON-ON- AC 250V-100A, 10KA -2P\n\n\n\nChức năng chính\n- Hai chế độ vận hành: tự động và bằng tay ( AUTO-MANUAL), có công tắc chuyển MAN -GEN.\n- Sử dụng chức năng AMF (Automatic Mains Failure) với máy phát điện\nMất điện, điều khiển máy phát đề nổ, tự động chuyển nguồn sang máy phát dự phòng dự phòng.\n- Khi có điện, chuyển nguồn từ máy phát sang điện lưới, điều khiển tắt máy.\n- Các thông số cài đặt dễ dàng điều chỉnh trên máy phát điện\nĐạt\nKhông đạt\n\nĐèn hiển thị\nCó đèn hiển thị trạng thái đang sử dụng điện lưới hay máy phát, đóng tải hay không tải\nĐạt\nKhông đạt\n\nVỏ tủ\nSơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc ngoài trời\nĐạt\nKhông đạt\nVIII\nCác vật tư kèm theo máy\n\n\n\nDây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 25mm2 bọc PVC- vàng  sọc xanh):\nTrung bình 3m/máy\nĐạt\nKhông đạt\n\nCáp điện đấu nối (loại cáp đồng 2x25 mm2 bọc PVC)\nTrung bình 6m/máy\nĐạt\nKhông đạt\n\nCáp điều khiển 7x1.5 mm2 bọc PVC) \nTrung bình 6m/máy\nĐạt\nKhông đạt\n\nỐng nhựa gân xoắn HDPE 40/30 \nTrung bình 6 m/máy\nĐạt\nKhông đạt\n\nỐng thoát khói ra khỏi phòng máy\n1,2 m/máy\nĐạt\nKhông đạt\n\nNhiên liệu chạy thử máy phát điện\n15 lít/máy\nĐạt\nKhông đạt\n\nNhớt máy\nĐầy đủ theo máy\nĐạt\nKhông đạt\n\nNước xanh giải nhiệt\nĐầy đủ theo máy\nĐạt\nKhông đạt\nIX\nYêu cầu về công tác vận chuyển, lắp đặt\n\n\n\nGiải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật\nCó giải pháp cụ thể, đáp ứng yêu cầu thực tế\nĐạt\nKhông đạt\n\nPhương án vậnchuyển, bảo quản an toàn các cấu kiện từ nhà máy sản xuất đến kho tập kết, và từ khotập kết tới chận công trình theo điều kiện thực tế của từng trạm\nCó phương án cụ thể, đáp ứng yêu cầu thực tế\nĐạt\nKhông đạt\nX\nBảo hành và các yêu cầu khác\n\n\n\nThời gian bảo hành\n≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.\nĐạt\nKhông đạt\n\nPhụ tùng thay thế\nCó cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành.\nĐạt\nKhông đạt\nB\nYêu cầu kỹ thuật của “Máy phát điện Diesel 30KVA/3pha, kèm ATS, vỏ cách âm”\nI\nYêu cầu chung đối với tổ máy phát điện\n\n\n\nTình trạng thiết bị\nToàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.\nĐạt\nKhông đạt\n\nNhãn hiệu\nĐối với hàng hóa sản suất tại Việt Nam. Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực\nĐạt\nKhông đạt\n\nNăm sản xuất\nNăm 2024 trở về sau\nĐạt\nKhông đạt\n\nThương hiệu\nThương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương\nĐạt\nKhông đạt\n\nKhí thải, hệ thống thoát khí thải\n- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 9:2009/BTNMT). Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1).\n- Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\nĐạt\nKhông đạt\n\nĐiều kiện hoạt động:\nPhù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm môi trường ≤ 80%\nĐạt\nKhông đạt\n\nGhi nhãn\nGhi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được\nĐạt\nKhông đạt\n\nBảng thông số đặc trưng\nTất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:+ Tên hoặc thương hiệu nhà chế tạo.\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.+ Công suất ra danh định. \n+ Điện áp danh định. \n+ Tần số danh định.\n+ Hệ số công suất danh định.\n+ Kích thước, khối lượng tổng của máy phát.\nĐạt\nKhông đạt\n\nTài liệu kèm theo\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt)\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt)\nĐạt\nKhông đạt\n\nLoại máy\nMáy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\nĐạt\nKhông đạt\n\nCông suất liên tục (100% tải)\n≥ 30.0 kVA\nĐạt\nKhông đạt\n\nCông suất dự phòng\n≥ 33.0 kVA\nĐạt\nKhông đạt\n\nĐiện áp định mức\n220/380V-230/400V, ±1,5%, xoay chiều\nĐạt\nKhông đạt\n\nDao động điện áp (từ không tải đến 100% tải)\n≤ ±1,5%\nĐạt\nKhông đạt\n\nSố pha, số dây\n3 pha, 4 dây\nĐạt\nKhông đạt\n\nHệ số công suất\nCos ϕ ≥ 0.8\n\n\n\nTần số\n50 Hz, ±5%\nĐạt\nKhông đạt\n\nDao động tần số (từ không tải đến 100% tải)\n≤ ±5%\nĐạt\nKhông đạt\n\nNhiên liệu sử dụng\nDầu Diesel thông dụng trên thị trường\nĐạt\nKhông đạt\n\nTốc độ vòng quay\n1.500 vòng/phút ±5%\nĐạt\nKhông đạt\n\nHệ thống khởi động\nKhởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy\nĐạt\nKhông đạt\n\nCơ cấu truyền động\nTrực tiếp bằng khớp nối đồng trục\nĐạt\nKhông đạt\n\nKết cấu\nPhần động cơ và đầu phát điện được nối ghép với nhau bằng cơ cấu khớp nối đồng trục, đảm bảo khả năng chịu chấn động cao\nĐạt\nKhông đạt\n\nBộ nạp bình ắc quy từ điện lưới\nKèm theo máy\nĐạt\nKhông đạt\n\nAptomat tại ngõ ra của máy\n- Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS\n- CB tại ngõ ra của máy, được lắp tại máy phát điện, dòng điện định mức của CB phù hợp với dòng điện của máy phát điện\nĐạt\nKhông đạt\n\nKhả năng khởi động \nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.\nĐạt\nKhông đạt\n\nMáy chạy liên tục 24/24 ở 75% công suất liên tục của máy\nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy\nĐạt\nKhông đạt\n\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 12 giờ\nĐạt\nKhông đạt\n\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục\nĐạt\nKhông đạt\n\nMức tiêu thụ nhiên liệu\n≤ 7.6 lít/giờ tại (100 %) tải định mức\nĐạt\nKhông đạt\n\nĐộ ồn của máy khi đã đóng vỏ cách âm\n≤ 65 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)\nĐạt\nKhông đạt\n\nHệ thống làm mát\nLàm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục\nĐạt\nKhông đạt\n\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong khung đế máy; vị trí tiếp nhiên liệu bên trong vỏ cách âm\nĐạt\nKhông đạt\n\nDung tích thùng nhiên liệu\n≥ 100 lít\nĐạt\nKhông đạt\n\nVỏ chống ồn nhập khẩu đồng bộ theo máy hoặc được sản xuất trong nước theo tiêu chuẩn\n- Bằng thép, độ dày ≥ 2mm và được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.\n- Ống pô giảm thanh nằm bên trong vỏ máy \n- Thoát nhiệt nóng và ống khói lên trên nóc máy\n- Vật liệu chống ồn: Sử dụng cao su  non hoặc mút giảm âm cách nhiệt, cách âm, chống cháy\n- Có nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát bố trí trên nóc vỏ máy.\n- Mối lắp ghép từ ngoài vỏ máy là bằng bu long có ê cu hàn gắn cố định, thuận tiện trong công tác tháo lắp bảo trì.\n- Có ống dẫn dầu thải ra ngoài vỏ máy giúp việc bảo trì, thay thế xả dầu bôi trơn, nhiên liệu, nước làm mát được dễ dàng.\n- Cấp bảo vệ bằng vỏ ngoài: ≥IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu đáp ứng tiêu chuẩn ≥IP23)\nĐạt\nKhông đạt\n\nKhung bệ máy\n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quạn; có đế cao su giảm chấn. \n- Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện\nĐạt\nKhông đạt\n\nHệ thống chống rung\nĐộng cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao\nĐạt\nKhông đạt\n\nKích thước máy (Dài x Rộng x Cao) để đảm kích thước phòng máy và công tác vận chuyển và lắp đặt tại phòngmáy\n≤ 2500 x 1100 x 1350 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)\nĐạt\nKhông đạt\n\nNối đất\nMáy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.\nĐạt\nKhông đạt\n\nVận hành\nMáy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR\nĐạt\nKhông đạt\n\nTính minh bạch của sản phẩm chào thầu\nMọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).\nĐạt\nKhông đạt\n\nCatalogue tổ máy, động cơ, đầu phát cùng các tiêu chuẩn kỹ thuật của máy\nCó bản gốc của hãng và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\nĐạt\nKhông đạt\n\nSơ đồ, bản vẽ cấu tạo\n- Có bản vẽ 2D, 3D về cấu tạo máy phát điện\n- Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy\n- Có bản vẽ sơ đồ kết nối của hệ thống điều khiển với đầy đủ chỉ dẫn\nĐạt\nKhông đạt\nII\nYêu cầu đối với động cơ\n\n\n\nHãng sản xuất \nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nThương hiệu\nThương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương\nĐạt\nKhông đạt\n\nNăm sản xuất\nNăm 2024 trở lại đây\nĐạt\nKhông đạt\n\nLoại động cơ\nDiesel 4 kỳ, làm mát bằng nước\nĐạt\nKhông đạt\n\nTốc độ vòng quay định mức\n1.500 vòng/phút ±5%\nĐạt\nKhông đạt\n\nSố xy lanh, kiểu bố trí\n≥ 4 thẳng hàng\nĐạt\nKhông đạt\n\nTổng dung tích xilanh\n≥ 2.3 lít\nĐạt\nKhông đạt\n\nĐường kính xilanh\n≥ 87 mm\nĐạt\nKhông đạt\n\nHành trình của xilanh\n≤ 103 mm\nĐạt\nKhông đạt\n\nCông suất định mức (PRP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 29.0 kW\nĐạt\nKhông đạt\n\nCông dự phòng (ESP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 32.0 kW\nĐạt\nKhông đạt\n\nTỉ số nén\n≥ 17.5:1\nĐạt\nKhông đạt\n\nKiểu điều tốc\nĐiện tử\nĐạt\nKhông đạt\n\nNhiên liệu sử dụng\nDiesel\nĐạt\nKhông đạt\n\nPhun nhiên liệu\nTrực tiếp (Direct)\nĐạt\nKhông đạt\n\nHệ thống nạp khí\nTurbo tăng áp\nĐạt\nKhông đạt\n\nHệ thống bôi trơn\nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\nĐạt\nKhông đạt\n\nDung tích dầu bôi trơn (bao gồm cả lọc dầu)\n≤ 11.5 lít\nĐạt\nKhông đạt\n\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\nĐạt\nKhông đạt\n\nHệ thống cảm biến động cơ\n- Cảm biến áp suất dầu bôi trơn \n- Cảm biến nhiệt độ nước \n- Cảm biến mức nhiên liệu\nĐạt\nKhông đạt\n\nHệ thống khởi động\nMotor khởi động điện 12VDC, trực tiếp trong máy, có sạc ắc quy khi chạy máy\nĐạt\nKhông đạt\n\nẮc quy khởi động\n≥ 60Ah, loại kín khí\nĐạt\nKhông đạt\n\nCông suất mô tơ khởi động\n≥ 3,0 kW\nĐạt\nKhông đạt\n\nCông suất máy phát sạc ắc quy\n≥ 35A\nĐạt\nKhông đạt\n\nHệ thống làm mát\nLàm mát bằng nước có pha dung dịch chống đóng cặn, kết hợp quạt gió đầu trục; Có kèm theo bình nước phụ\nĐạt\nKhông đạt\n\nDung tích nước làm làm (đã bao gồm két nước và đường ống)\n≤ 9.5 lít\nĐạt\nKhông đạt\n\nTiêu thụ nhiên liệu theo công bố của nhà sản xuất động cơ đối với máy phát điện 30kW\nTại 100% tải: ≤ 7.6 lít/giờ\nĐạt\nKhông đạt\nIII\nYêu cầu đối với đầu phát điện\n\n\n\nHãng sản xuất \nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nXuất xứ\nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nNhãn hiệu\nNhãn hiệu cùng với nhãn hiệu tổ máy\nĐạt\nKhông đạt\n\nNăm sản xuất\nNăm 2024 trở lại đây\nĐạt\nKhông đạt\n\nHệ số công suất cos \n≥0.8\nĐạt\nKhông đạt\n\nĐiện áp ra\n220/380-230/400 VAC\nĐạt\nKhông đạt\n\nPha\n3 pha 4 dây\nĐạt\nKhông đạt\n\nDao động điện áp\n≤ ± 1,5%\nĐạt\nKhông đạt\n\nDao động tần số\n≤ ± 5%\nĐạt\nKhông đạt\n\nTần số\n50 Hz\nĐạt\nKhông đạt\n\nCông suất liên tục tại 40oC, Class H\n≥ 30.0 KVA\nĐạt\nKhông đạt\n\nCông suất dự phòng tại 40oC, Class H\n≥ 110%* công suất liện tục\nĐạt\nKhông đạt\n\nKhả năng quá tải\nCó khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ\nĐạt\nKhông đạt\n\nKhả năng quá tốc độ\n≥ 2250 vòng\nĐạt\nKhông đạt\n\nKích từ\nTự kích từ, không chổi than\nĐạt\nKhông đạt\n\nBộ điều chỉnh điện áp\nAVR\nĐạt\nKhông đạt\n\nCấp cách nhiệt\nTối thiểu cấp H\nĐạt\nKhông đạt\n\nCấp bảo vệ đầu phát\n≥ IP23\nĐạt\nKhông đạt\n\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 90%\nĐạt\nKhông đạt\n\nKết cấu đầu phát\nMột ổ trục\nĐạt\nKhông đạt\n\nLàm mát đầu phát\nCánh quạt đầu trục thổi trực tiếp\nĐạt\nKhông đạt\nIV\nYêu cầu đối với hệ thống điều khiển\n\n\n\nỔ khóa cấp nguồn khởi động\nCó\nĐạt\nKhông đạt\n\nChế độ vận hành\n- Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố.\n- Bảng điều khiển có chức năng tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.\nĐạt\nKhông đạt\n\nBảng điều khiển có các phím nhấn điều khiển\n- Stop (Dừng máy)\n- Start (khởi động)\n- Auto (Khởi động tự động);\n- Manual (Khởi động bằng tay);\n- C/O (Đóng/ mở CB hoặc rơ le...);\n- Set (Xác nhận chế độ cài đặt…)\n- Phím dịch chuyển lên, xuống\nĐạt\nKhông đạt\n\nĐèn báo trạng thái\n- Có  đèn LED hiển thị trạng thái:\n+ Trạng thái hoạt động bảng điều khiển\n+ Trạng thái hoạt động chế độ Stop\n+ Trạng thái hoạt động chế độ Auto\n+ Trạng thái hoạt động chế độ C/O\n+ Trạng thái hoạt động chế độ Manual\n+ Trạng thái cảnh báo\nĐạt\nKhông đạt\n\nĐèn báo máy phát\nCó\nĐạt\nKhông đạt\n\nNút dừng khẩn cấp\nCó\nĐạt\nKhông đạt\n\nBảng điều khiển\nKỹ thuật số\nĐạt\nKhông đạt\n\nMàn hình hiển thị\n≥ 128 x 64 LCD\nĐạt\nKhông đạt\n\nNhiệt độ hoạt động\nTừ -25oC đến 70oC\nĐạt\nKhông đạt\n\nĐiện áp cấp nguồn sử dụng liên tục\n8-35V\nĐạt\nKhông đạt\n\nCấp bảo vệ\n≥ IP65\nĐạt\nKhông đạt\n\nTính năng đo lường hiển thị trên màn hình LCD các thông số của máy phát\n- Điện áp máy phát (V)- Tần số máy phát (Hz)- Dòng điện máy phát (A)- Công suất (kW, kVA, KVAr; kWh- Mức % tải\n- Trình tự pha\n- Điên áp ắc quy của trạm BTS- Hệ số công suất; - Tốc độ động cơ; - Số giờ vận hành máy\n- Số lần khởi động máy- Điện áp sạc ắc quy; - Điện áp ắc quy;- Nhiệt độ nước làm mát; - Áp suất dầu bôi trơn; - Mức nhiên liệu\nĐạt\nKhông đạt\n\nTính năng đo lường hiển thị trên màn hình LCD các thông số của điện lưới khi kết nối với ATS\n- Điện áp điện lưới (V)- Tần số điện lưới (V) - Trình tự pha\nĐạt\nKhông đạt\n\nBảo vệ dừng máy tự động\n- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Tốc độ động cơ cao/thấp\n- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng- Lỗi sạc ắc quy\nĐạt\nKhông đạt\n\nBảo vệ cảnh báo\n- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Điện áp ắc quy cao/thấp- Tốc độ động cơ cao/thấp- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng- Lỗi sạc ác quy\nĐạt\nKhông đạt\n\nGiao diện kết nối bộ ATS\n- Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n- Điều khiển và hiển thị đóng cắt được 2 ATS\nĐạt\nKhông đạt\n\nChuẩn truyền thông\nChuẩn Modbus RTU; cổng RS485\nĐạt\nKhông đạt\n\nKết nối với máy tính\nBảng điều khiển có giao diện kết nối máy tính thông qua cổng USB.\nĐạt\nKhông đạt\n\nChức năng mở rộng khi cần (khi trang bị thêm thiết bị)\nKết nối với thiết bị giám sát vận hành từ xa qua mạng Internet bởi máy tính và ứng dụng trên smartphone\nĐạt\nKhông đạt\n\nPhần mềm điều khiển\nDownload miễn phí từ Website nhà sản xuất và cài đặt được trên máy vi tính cho phép điều khiển được trên máy tính khi kết nối qua cổng USB hoặc RS485\nĐạt\nKhông đạt\n\nCatalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển\nCó bản gốc của chính hãng\nĐạt\nKhông đạt\nV\nHệ thống kết nối điện áp ra\n\n\n\nCực đấu cấp nguồn cho phụ tải\nDùng cọc kết nối cố định:\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\n+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;\n+ Có nắp bảo vệ\nĐạt\nKhông đạt\n\nCơ chế bảo vệ\nSử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch\nĐạt\nKhông đạt\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n\n\n\nDải điện áp đầu vào danh định\n90 ~ 280 VAC\nĐạt\nKhông đạt\n\nTần số AC\n50/60Hz\nĐạt\nKhông đạt\n\nHiệu suất cao nhất\n≥ 85%\nĐạt\nKhông đạt\n\nPhương pháp sạc\nSạc hai giai đoạn\nĐạt\nKhông đạt\n\nDòng điện đầu ra\n4 ~ 6A\nĐạt\nKhông đạt\n\nĐiện áp đầu ra (không tải/mức thấp nhất)\n13.8VDC / 7.5VCD\nĐạt\nKhông đạt\n\nCông suất đầu ra tối đa\n85W\nĐạt\nKhông đạt\n\nPhạm vi nhiệt độ hoạt động\n-30 ºC đến +55 ºC\nĐạt\nKhông đạt\n\nNhiệt độ lưu trữ\n-40 ºC đến +85 ºC\nĐạt\nKhông đạt\n\nĐộ ẩm hoạt động\n20%RH～93%RH (Không ngưng tụ)\nĐạt\nKhông đạt\n\nChế độ bảo vệ\n- Bảo vệ ngắn mạch\n- Bảo vệ ngược cực\nĐạt\nKhông đạt\n\nCatalogue bộ sạc ắc quy từ điện lưới\nCó bản gốc của chính hãng\nĐạt\nKhông đạt\nVII\nYêu cầu đối với bộ tự động chuyển nguồn ATS\n\n\n\nNăm sản xuất\nNăm 2025 trở về sau\nĐạt\nKhông đạt\n\nDòng định mức\n≥ 100A\nĐạt\nKhông đạt\n\nĐiện áp định mức\n220/230V-230/400V\nĐạt\nKhông đạt\n\nSố pha\n3 pha\nĐạt\nKhông đạt\n\nSố cực\n3 cực hoặc 4 cực\n\n\n\nChức năng chính\n- Hai chế độ vận hành: tự động và bằng tay ( AUTO-MANUAL), có công tắc chuyển MAN -GEN.\n- Sử dụng chức năng AMF (Automatic Mains Failure) với máy phát điện\nMất điện, điều khiển máy phát đề nổ, tự động chuyển nguồn sang máy phát dự phòng dự phòng.\n- Khi có điện, chuyển nguồn từ máy phát sang điện lưới, điều khiển tắt máy.\n- Các thông số cài đặt dễ dàng điều chỉnh trên máy phát điện\nĐạt\nKhông đạt\n\nĐèn hiển thị\nCó đèn hiển thị trạng thái đang sử dụng điện lưới hay máy phát, đóng tải hay không tải\nĐạt\nKhông đạt\n\nVỏ tủ\nSơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc ngoài trời\nĐạt\nKhông đạt\nVIII\nCác vật tư kèm theo máy\n\n\n\nDây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 25mm2 bọc PVC- vàng  sọc xanh)\nTrung bình 6m/máy.          \nĐạt\nKhông đạt\n\nCáp điện đấu nối (loại cáp đồng Cu 3x16+1x10mm2\nbọc PVC)\n Trung bình 08m/máy.          \nĐạt\nKhông đạt\n\nCáp điều khiển (loại 7x1.5 mm2)\n Trung bình 08m/máy.          \nĐạt\nKhông đạt\n\nỐng nhựa gân xoắn HDPE 40/50 \nTrung bình 08m/máy\nĐạt\nKhông đạt\n\nỐng thoát khói ra khỏi phòng máy và hộp thoát nhiệt\nTrung bình 03m/máy\nĐạt\nKhông đạt\n\nNhiên liệu chạy thử máy phát điện\n20 lít/máy\nĐạt\nKhông đạt\n\nNhớt máy\nĐầy đủ theo máy\nĐạt\nKhông đạt\n\nNước xanh giải nhiệt\nĐầy đủ theo máy\nĐạt\nKhông đạt\nIX\nYêu cầu về công tác vận chuyển, lắp đặt\n\n\n\nGiải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật\nCó giải pháp cụ thể, đáp ứng yêu cầu thực tế\nĐạt\nKhông đạt\n\nPhương án vậnchuyển, bảo quản an toàn các cấu kiện từ nhà máy sản xuất đến kho tập kết, và từ khotập kết tới chận công trình theo điều kiện thực tế của từng trạm\nCó phương án cụ thể, đáp ứng yêu cầu thực tế\nĐạt\nKhông đạt\nX\nBảo hành và các yêu cầu khác\n\n\n\nThời gian bảo hành\n≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.\nĐạt\nKhông đạt\n\nPhụ tùng thay thế\nCó cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành.\nĐạt\nKhông đạt\n\n1.3. Các yêu cầu khác:\n- Nhà thầu phải cam kết hàng hóa có nguồn gốc, xuất xứ rõ ràng. Nhà thầu phải cung cấp chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng hóa nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước\n- Nhà thầu phải cung cấp đầy đủ tài liệu kỹ thuật, catalogue sản phẩm chào hàng. Các yêu cầu kỹ thuật phải được chỉ dẫn đến tài liệu kỹ thuật, catalogue sản phẩm. Bên mời thầu sẽ dựa vào tài liệu kỹ thuật, catalogue của hãng sản xuất đính kèm hồ sơ báo giá để đánh giá.\n- Nhà thầu thực hiện tuyên bố đáp ứng yêu cầu kỹ thuật theo mẫu dưới đây:\nSTT\nNội dung yêu cầu\nĐáp ứng của nhà thầu\nTài liệu tham chiếu\n1\n\n\n\n\n\n\n\n- Một chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu tham chiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có nhưng không hợp lệ thì được coi là \"Không đạt\". Yêu cầu nhà thầu cung cấp đường link đến trang web chính hãng để tham chiếu tài liệu.\n- Một Hồ sơ đề xuất được đánh giá là \"đạt\" về kỹ thuật khi đáp ứng tất cả các yêu cầu về mặt kỹ thuật nêu tại mục 1. Khi có một nội dung được đánh giá là \"không đạt\" thì Hồ sơ đề xuất được coi là không đáp ứng yêu cầu về mặt kỹ thuật.\nE-HSDT có sản phẩm chào thầu đạt tất cả các nội dung tại yêu cầu kỹ thuật sẽ được đánh giá là đạt yêu cầu về kỹ thuật của HSMT và được chuyển sang bước đánh giá về giá.\nE-HSDT không đáp ứng yêu cầu về kỹ thuật sẽ không được xem xét, đánh giá ở bước tiếp theo.\nMục 2. Bản vẽ\nHồ sơ này không có bản vẽ\nMục 3. Kiểm tra và thử nghiệm\n- Toàn bộ hàng hóa phải được thử nghiệm kiểm tra để chứng tỏ rằng hàng hóa thoả mãn toàn bộ các yêu cầu của điều kiện kỹ thuật này. Nhà thầu phải cung cấp toàn bộ các thiết bị, dụng cụ cần thiết, lao động và các phí tổ chức thử nghiệm cần thiết khác để tiến hành thử nghiệm thiết bị máy phát điện tại các mức công suất: 75%, 100% và 110% công suất liên tục.\n- Trước khi thử nghiệm Nhà thầu phải cung cấp quy trình thử chi tiết, các biện pháp đảm bảo an toàn cho các đối tượng kiến trúc, kết cấu, điện, thiết bị đã lắp đặt. Sau khi thử Nhà thầu có trách nhiệm dọn dẹp vệ sinh công trình.\n- Toàn bộ các thử nghiệm phải tiến hành với sự có mặt của chủ đầu tư về nghiệm thu, hoàn thành công tác thử nghiệm hàng hóa.\n- Báo cáo kiểm tra và thử nghiệm của Nhà thầu phải được Chủ đầu tư ký xác nhận.\n- Chủ đầu tư có quyền tiến hành các kiểm tra bổ sung. Nếu có kết quả không đúng theo hồ sơ mời thầu thì chi phí kiểm tra bổ sung nhà thầu phải chịu, cũng như mọi chi phí sửa chữa cho tới khi hoàn chỉnh.\n- Bất kỳ hàng hoá nào qua kiểm tra, thử nghiệm mà không phù hợp với đặc đính kỹ thuật theo hợp đồng thì Chủ đầu tư có quyền từ chối và Nhà thầu phải có trách nhiệm thay thế bằng hàng hoá khác hoặc tiến hành những điều chỉnh cần thiết để đáp ứng đúng các yêu cầu về đặc tính kỹ thuật. Trong trường hợp Nhà thầu không có khả năng thay thế hay điều chỉnh các hàng hoá không phù hợp, nhà thầu sẽ bị phạt vi phạm hợp đồng theo quy định tại E-ĐKC 24\n- Chủ đầu tư và Nhà thầu sẽ tổ chức nghiệm thu đưa vào sử dụng tại nơi lắp đặt, các trạm BTS trong phạm vi tỉnh Quảng Ngãi do Chủ đầu tư chỉ định theo hợp đồng.\n- Chi phí cho việc kiểm tra, thử nghiệm và nghiện thu do nhà thầu chịu. \n- Nhà thầu có trách nhiệm hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật ngay sau nghiệm thu."}