{"text":"--- Tệp: Phần 2 CHUONG V.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                     Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n      Mục 1. Yêu cầu về kỹ thuật\r\n      1.1. Giới thiệu chung về dự toán, gói thầu\r\n      - Tên dự toán: Trang bị máy phát điện cho một số Chi nhánh, Phòng giao dịch\r\nNgân hàng Hợp tác\r\n      - Tên gói thầu: Trang bị máy phát điện cho một số Chi nhánh, Phòng giao dịch\r\nNgân hàng Hợp tác\r\n      - Chủ đầu tư/Bên mời thầu: Ngân hàng Hợp tác xã Việt Nam.\r\n      - Nguồn vốn: Vốn điều lệ và Quỹ dự trữ bổ sung Vốn điều lệ của Ngân hàng Hợp\r\ntác.\r\n      - Thời gian thực hiện gói thầu: 75 ngày.\r\n      - Địa điểm: Chi nhánh, Phòng giao dịch thuộc Ngân hàng Hợp tác.\r\n      1.2. Yêu cầu về kỹ thuật\r\n      Thông số kỹ thuật của hàng hóa, dịch vụ liên quan phải tuân thủ các thông số\r\nkỹ thuật và tiêu chuẩn sau đây (hoặc tương đương, hoặc cao hơn):\r\n\r\nSTT        Nội dung                         Thông số kỹ thuật yêu cầu\r\n\r\n A     Yêu cầu kỹ thuật của “Máy phát điện Diesel 15KVA/3pha, vỏ cách âm”\r\n I     Yêu cầu chung đối với tổ máy phát điện\r\n                           Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không\r\n 1     Tình trạng thiết bị bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc\r\n                           và chất lượng hàng hóa khi giao hàng.\r\n                           Đối với hàng hóa sản suất tại Việt Nam. Nhãn hiệu phải có\r\n 2     Nhãn hiệu           văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại\r\n                           Việt Nam cấp còn hiệu lực\r\n 3     Năm sản xuất        Năm 2025 trở về sau\r\n 4     Xuất xứ             Hàng hóa có xuất xứ thuộc nhóm nước EU; G7\r\n       Điều kiện hoạt      Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở\r\n 5\r\n       động:               trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm\r\n                           môi trường ≤ 80%\r\n                           Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các\r\n 6     Ghi nhãn            đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng\r\n                           tiếp cận được\r\n\fSTT       Nội dung                         Thông số kỹ thuật yêu cầu\r\n\r\n                           Tất cả các máy đều phải có bảng thông số đặc trưng; Bảng\r\n                           thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc\r\n                           chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố\r\n                           trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung\r\n                           sau:\r\n      Bảng thông số đặc    + Tên hoặc thương hiệu nhà chế tạo.\r\n 7\r\n      trưng                + Số seri của nhà chế tạo, hoặc nhãn nhận biết.\r\n                           + Công suất ra danh định.\r\n                           + Điện áp danh định.\r\n                           + Tần số danh định.\r\n                           + Hệ số công suất danh định.\r\n                           + Kích thước, khối lượng tổng của máy phát.\r\n                           + Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt)\r\n 8    Tài liệu kèm theo\r\n                           + Tài liệu hướng dẫn vận hành (Tiếng Việt)\r\n                           Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn\r\n                           đồng bộ, vận hành bằng phím bấm mềm trên bảng điều\r\n                           khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng\r\n 9    Loại máy\r\n                           điều khiển bị lỗi; không chổi than, tự động kích từ; tự động\r\n                           điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR;\r\n                           có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\r\n      Công suất liên tục\r\n 10                        ≥ 15,0 kVA\r\n      (100% tải)\r\n      Công suất dự\r\n 11                        ≥ 16,5 kVA\r\n      phòng\r\n 12   Điện áp định mức     220/380 – 230/400V, ±1,5%\r\n      Dao động điện áp\r\n 13   (từ không tải đến    ≤ ±1,5%\r\n      100% tải)\r\n 14   Số pha, số dây       3 pha, 4 dây\r\n 15   Hệ số công suất      Cos ϕ ≥ 0.8\r\n 16   Tần số               50 Hz, ±5%\r\n      Dao động tần số\r\n 17   (từ không tải đến    ≤ ±5%\r\n      100% tải)\r\n 18   Nhiên liệu sử dụng   Dầu Diesel thông dụng trên thị trường\r\n 19   Tốc độ vòng quay     1.500 vòng/phút ±5%\r\n 20   Hệ thống khởi        Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc\r\n      động                 điện khi chạy máy\r\n\fSTT       Nội dung                        Thông số kỹ thuật yêu cầu\r\n\r\n 21   Cơ cấu truyền động Trực tiếp bằng khớp nối đồng trục\r\n                           Phần động cơ và đầu phát điện được nối ghép với nhau bằng\r\n 22   Kết cấu              cơ cấu khớp nối đồng trục, đảm bảo khả năng chịu chấn\r\n                           động cao\r\n 23   Bộ nạp bình ắc quy\r\n                           Kèm theo máy\r\n      từ điện lưới\r\n                           - Là loại CB có chất lượng tương đương với sản phẩm của\r\n                           các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint,\r\n 24   Aptomat tại ngõ ra Delixi, LS\r\n      của máy              - CB tại ngõ ra của máy, được lắp tại máy phát điện, dòng\r\n                           điện định mức của CB phù hợp với dòng điện của máy phát\r\n                           điện\r\n 25   Khả năng khởi        Có khả năng khởi động từ mức 0% tải lên 100% trong vòng\r\n      động                 ≤ 30s.\r\n      Máy chạy liên tục\r\n      24/24 ở 75% công\r\n 26                        Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy\r\n      suất liên tục của\r\n      máy\r\n      Thời gian máy phát\r\n      điện chạy liên tục ở\r\n 27   chế độ 100% công ≥ 10 giờ\r\n      suất liên tục của\r\n      máy\r\n 28   Khả năng hoạt        Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12\r\n      động quá tải 110% giờ chạy máy liên tục\r\n      Mức tiêu thụ nhiên\r\n 29                        ≤ 4.5 lít/giờ tại (100 %) tải định mức\r\n      liệu\r\n      Độ ồn của máy khi\r\n                           ≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm\r\n 30   đã đóng vỏ cách\r\n                           máy 7m)\r\n      âm\r\n                           Làm mát bằng nước (có pha dung dịch chống đông) kết hợp\r\n 31   Hệ thống làm mát\r\n                           quạt gió đầu trục\r\n                           Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn\r\n                           dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không\r\n 32   Thùng nhiên liệu\r\n                           cao hơn nóc máy; nắp bình nhiên liệu có khóa để đảm bảo\r\n                           an toàn\r\n      Dung tích thùng\r\n 33                       ≥ 65 lít\r\n      nhiên liệu\r\n 34   Vỏ chống ồn nhập    - Bằng thép, độ dày ≥ 1.5mm và được sơn tĩnh điện, chống\r\n\fSTT       Nội dung                       Thông số kỹ thuật yêu cầu\r\n\r\n      khẩu đồng bộ theo   được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có\r\n      máy hoặc được sản   thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.\r\n      xuất trong nước     - Ống pô giảm thanh nằm bên trong vỏ máy\r\n      theo tiêu chuẩn     - Thoát nhiệt nóng và ống khói theo chiều dọc của máy\r\n                          - Vật liệu chống ồn: Sử dụng cao su non cách nhiệt, cách\r\n                          âm, chống cháy\r\n                          - Có nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát bố\r\n                          trí trên nóc vỏ máy.\r\n                          - Mối lắp ghép từ ngoài vỏ máy là bằng bu long có ê cu hàn\r\n                          gắn cố định, thuận tiện trong công tác tháo lắp bảo trì.\r\n                          - Có ống dẫn dầu thải ra ngoài vỏ máy giúp việc bảo trì,\r\n                          thay thế xả dầu bôi trơn, nhiên liệu, nước làm mát được dễ\r\n                          dàng.\r\n                          - Cấp bảo vệ bằng vỏ ngoài: ≥IP23 (Cung cấp chứng nhận\r\n                          kiểm định của bên thứ 3 cho model máy chào thầu đáp ứng\r\n                          tiêu chuẩn ≥IP23)\r\n                          - Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm\r\n                          chấn, chống rung để máy vận hành êm, cân bằng, không làm\r\n                          ảnh hưởng đến các thiết bị, công trình xung quạn; có đế cao\r\n 35   Khung bệ máy        su giảm chấn.\r\n                          - Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất\r\n                          lượng cao, sơn tĩnh điện\r\n\r\n 36   Hệ thống chống      Động cơ và đầu phát được lắp trên hệ thống cao su chống\r\n      rung                rung, đảm bảo khả năng chịu tải và chấn động cao\r\n      Kích thước máy\r\n      (Dài x Rộng x Cao)\r\n      để đảm kích thước\r\n 37                      ≤ 1425 x 725 x 950 mm (Cung cấp bản vẽ chi tiết thể hiện\r\n      phòng máy và công\r\n                         kích thước máy)\r\n      tác vận chuyển và\r\n      lắp đặt tại phòng\r\n      máy\r\n      Trọng lượng khô\r\n      của máy (bao gồm\r\n      vỏ máy, ắc quy) để\r\n 38   đảm trọng lượng    ≤ 670 KG\r\n      cho công tác vận\r\n      chuyển và đưa máy\r\n      lên lắp đặt tại\r\n\fSTT       Nội dung                           Thông số kỹ thuật yêu cầu\r\n\r\n      phòng máy\r\n                            Máy phải có đầu nối đất hoặc phương tiện khác để đấu nối\r\n 39   Nối đất\r\n                            dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.\r\n                            Máy được vận hành bằng khóa điện đề nổ hoặc phím bấm\r\n 40   Vận hành              mềm, không chổi than tự động kích từ, tự động điều chỉnh\r\n                            điện áp khi có sự thay đổi về mức tải AVR\r\n                            - Có bản vẽ 2D, 3D về cấu tạo máy phát điện\r\n                            - Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp\r\n      Sơ đồ, bản vẽ cấu\r\n 41                         ráp tổng thể của máy\r\n      tạo\r\n                            - Có bản vẽ sơ đồ kết nối của hệ thống điều khiển với đầy\r\n                            đủ chỉ dẫn\r\nII    Yêu cầu đối với động cơ\r\n  1   Hãng sản xuất      Nhà thầu cung cấp thông tin\r\n  2   Xuất xứ            Hàng hóa có thương hiệu xuất xứ thuộc nhóm nước EU; G7\r\n  3   Năm sản xuất       Năm 2024 trở lại đây\r\n  4   Loại động cơ          Diesel 4 kỳ, làm mát bằng nước\r\n  5   Tốc độ vòng quay\r\n                            1.500 vòng/phút ±5%\r\n      định mức\r\n      Số xy lanh, kiểu bố\r\n  6                         ≥ 3 thẳng hàng\r\n      trí\r\n      Tổng dung tích\r\n  7                         ≥ 1.6 lít\r\n      xilanh\r\n  8   Đường kính xilanh     ≥ 87 mm\r\n      Hành trình của\r\n  9                         ≤ 103 mm\r\n      xilanh\r\n      Công suất liên tục\r\n      (Continuous) đầu\r\n 10                         ≥ 12.8 kW\r\n      ra của động cơ tại\r\n      1500 vòng/phút\r\n      Công suất dự\r\n      phòng (Stand-by)\r\n 11                         ≥ 15.0 kW\r\n      đầu ra của động cơ\r\n      tại 1500 vòng/phút\r\n 12   Tỉ số nén             ≥ 20:1\r\n 13   Kiểu điều tốc         Điện tử hoặc cơ khí\r\n 14   Nhiên liệu sử dụng    Diesel\r\n 15   Hệ thống nạp khí      Tự nhiên\r\n\fSTT       Nội dung                        Thông số kỹ thuật yêu cầu\r\n\r\n 16   Hệ thống bôi trơn   Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\r\n      Dung tích dầu bôi\r\n 17                       ≤ 7 lít\r\n      trơn\r\n 18   Hệ thống lọc        Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\r\n                          - Cảm biến áp suất dầu bôi trơn\r\n      Hệ thống cảm biến\r\n 19                       - Cảm biến nhiệt độ nước\r\n      động cơ\r\n                          - Cảm biến mức nhiên liệu\r\n 20   Hệ thống khởi       Motor khởi động điện 12VDC, trực tiếp trong máy, có sạc\r\n      động                ắc quy khi chạy máy\r\n                          Làm mát bằng nước có pha dung dịch chống đóng cặn, kết\r\n 21   Hệ thống làm mát\r\n                          hợp quạt gió đầu trục; Có kèm theo bình nước phụ\r\nIII   Yêu cầu đối với đầu phát điện\r\n 1    Hãng sản xuất       Nhà thầu cung cấp thông tin\r\n 2    Xuất xứ             Nhà thầu cung cấp thông tin\r\n 3    Nhãn hiệu           Nhãn hiệu cùng với nhãn hiệu tổ máy\r\n 4    Năm sản xuất        Năm 2024 trở lại đây\r\n      Hệ số công suất\r\n 5                        ≥ 0.8\r\n      cos \r\n 6    Điện áp ra          220/380 – 230/400V\r\n 7    Pha                 3 pha 4 dây\r\n 8    Dao động điện áp    ≤ ± 1,5%\r\n 9    Dao động tần số     ≤ ± 5%\r\n 10   Tần số              50 Hz\r\n      Công suất liên tục\r\n 11                       ≥ 15.0 KVA\r\n      tại 40oC, Class H\r\n      Công suất dự\r\n 12   phòng tại 40oC,     ≥ 110%* công suất liện tục\r\n      Class H\r\n                          Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong\r\n 13   Khả năng quá tải\r\n                          khoảng thời gian hoạt động 06 giờ bất kỳ\r\n      Khả năng quá tốc\r\n 14                       ≥ 2250 vòng\r\n      độ\r\n 15   Kích từ             Tự kích từ, không chổi than\r\n 16   Bộ điều chỉnh điện\r\n                          AVR\r\n      áp\r\n 17   Cấp cách nhiệt      Tối thiểu cấp H\r\n\fSTT       Nội dung                      Thông số kỹ thuật yêu cầu\r\n\r\n      Cấp bảo vệ đầu\r\n 18                       ≥ IP23\r\n      phát\r\n 19   Kết cấu đầu phát    Một ổ trục\r\n 20   Làm mát đầu phát Cánh quạt đầu trục thổi trực tiếp\r\nIV    Yêu cầu đối với hệ thống điều khiển\r\n 1    Ổ khóa cấp nguồn\r\n                          Có\r\n      khởi động\r\n                          Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ\r\n 2    Chế độ vận hành\r\n                          khóa đề trong trường hợp bảng điều khiển bị sự cố.\r\n                          - Stop (Dừng máy)\r\n                          - Start (khởi động)\r\n      Bảng điều khiển có - Auto (Khởi động tự động);\r\n 3    các phím nhấn điều - Manual (Khởi động bằng tay);\r\n      khiển               - C/O (Đóng/ mở CB hoặc rơ le...);\r\n                          - Set (Xác nhận chế độ cài đặt…)\r\n                          - Phím dịch chuyển lên, xuống\r\n                          - Có đèn LED hiển thị trạng thái:\r\n                          + Trạng thái hoạt động bảng điều khiển\r\n                          + Trạng thái hoạt động chế độ Stop\r\n 4    Đèn báo trạng thái + Trạng thái hoạt động chế độ Auto\r\n                          + Trạng thái hoạt động chế độ C/O\r\n                          + Trạng thái hoạt động chế độ Manual\r\n                          + Trạng thái cảnh báo\r\n 5    Đèn báo máy phát Có\r\n 6    Nút dừng khẩn cấp Có\r\n 7    Bảng điều khiển     Kỹ thuật số\r\n 8    Màn hình hiển thị   ≥ 128 x 64 LCD\r\n 9    Nhiệt độ hoạt động Từ -25oC đến 70oC\r\n 10   Điện áp cấp nguồn\r\n                          8-35V\r\n      sử dụng liên tục\r\n 11   Cấp bảo vệ          ≥ IP65\r\n                          - Điện áp máy phát (V)\r\n      Tính năng đo        - Tần số máy phát (Hz)\r\n      lường hiển thị trên - Dòng điện máy phát (A)\r\n 12   màn hình LCD các - Công suất (kW, kVA, KVAr; kWh\r\n      thông số của máy    - Mức % tải\r\n      phát                - Trình tự pha\r\n                          - Hệ số công suất;\r\n\fSTT        Nội dung                          Thông số kỹ thuật yêu cầu\r\n\r\n                             - Tốc độ động cơ;\r\n                             - Số giờ vận hành máy\r\n                             - Số lần khởi động máy\r\n                             - Điện áp sạc ắc quy;\r\n                             - Điện áp ắc quy;\r\n                             - Nhiệt độ nước làm mát;\r\n                             - Áp suất dầu bôi trơn;\r\n                             - Mức nhiên liệu\r\n      Tính năng đo\r\n      lường hiển thị trên\r\n                             - Điện áp điện lưới (V)\r\n      màn hình LCD các\r\n 13                          - Tần số điện lưới (V)\r\n      thông số của điện\r\n                             - Trình tự pha\r\n      lưới khi kết nối với\r\n      ATS\r\n                             - Điện áp máy phát cao/thấp\r\n                             - Tần số máy phát cao/thấp\r\n                             - Tốc độ động cơ cao/thấp\r\n                             - Quá tải/quá dòng/ngắn mạch\r\n      Bảo vệ dừng máy\r\n 14                          - Áp suất dầu bôi trơn thấp\r\n      tự động\r\n                             - Nhiệt độ nước làm mát cao\r\n                             - Mức nhiên liệu thấp\r\n                             - Nút dừng khẩn cấp đóng\r\n                             - Lỗi sạc ắc quy\r\n                             - Điện áp máy phát cao/thấp\r\n                             - Tần số máy phát cao/thấp\r\n                             - Điện áp ắc quy cao/thấp\r\n                             - Tốc độ động cơ cao/thấp\r\n                             - Quá tải/quá dòng/ngắn mạch\r\n 15   Bảo vệ cảnh báo\r\n                             - Áp suất dầu bôi trơn thấp\r\n                             - Nhiệt độ nước làm mát cao\r\n                             - Mức nhiên liệu thấp\r\n                             - Nút dừng khẩn cấp đóng\r\n                             - Lỗi sạc ác quy\r\n                             - Máy có giao diện kết nối với bộ ATS để thực hiện điều\r\n 16   Giao điện kết nối      khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều\r\n      bộ ATS                 khiển cưỡng bức từ xa.\r\n                             - Điều khiển và hiển thị đóng cắt được 2 ATS\r\n      Chuẩn truyền\r\n 17                          Chuẩn Modbus RTU; cổng RS485\r\n      thông\r\n 18   Kết nối với máy        Bảng điều khiển có giao diện kết nối máy tính thông qua\r\n\fSTT        Nội dung                        Thông số kỹ thuật yêu cầu\r\n\r\n      tính                  cổng USB.\r\n      Chức năng mở\r\n 19   rộng khi cần (khi     Kết nối với thiết bị giám sát vận hành từ xa qua mạng\r\n      trang bị thêm thiết   Internet bởi máy tính và ứng dụng trên smartphone\r\n      bị)\r\n                            Download miễn phí từ Website nhà sản xuất và cài đặt được\r\n      Phần mềm điều\r\n 20                         trên máy vi tính cho phép điều khiển được trên máy tính khi\r\n      khiển\r\n                            kết nối qua cổng USB hoặc RS485\r\n      Catalogue bảng\r\n      điều khiển, sơ đồ\r\n 21                       Có bản gốc của chính hãng\r\n      kết nối hệ thống\r\n      điều khiển\r\nV     Hệ thống kết nối điện áp ra\r\n                          Dùng cọc kết nối cố định:\r\n 1    Cực đấu cấp nguồn + Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\r\n      cho phụ tải         + Phù hợp với kích thước của đầu cos, Ø ≥ 8;\r\n                          + Có nắp bảo vệ\r\n                          Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công\r\n 2    Cơ chế bảo vệ\r\n                          suất máy, bảo vệ quá tải và ngắn mạch\r\nVI    Yêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\r\n 1    Dải điện áp đầu\r\n                          90 ~ 280 VAC\r\n      vào danh định\r\n 2    Tần số AC           50/60Hz\r\n 3    Hiệu suất cao nhất ≥ 85%\r\n 4    Phương pháp sạc     Sạc hai giai đoạn\r\n 5    Dòng điện đầu ra    4 ~ 6A\r\n      Điện áp đầu ra\r\n 6    (không tải/mức      13.8VDC / 7.5VCD\r\n      thấp nhất)\r\n 7    Công suất đầu ra\r\n                          85W\r\n      tối đa\r\n      Phạm vi nhiệt độ\r\n 8                        -30 ºC đến +55 ºC\r\n      hoạt động\r\n 9    Nhiệt độ lưu trữ    -40 ºC đến +85 ºC\r\n 10   Độ ẩm hoạt động     20%RH～93%RH (Không ngưng tụ)\r\n                          - Bảo vệ ngắn mạch\r\n 11   Chế độ bảo vệ\r\n                          - Bảo vệ ngược cực\r\n\fSTT       Nội dung                        Thông số kỹ thuật yêu cầu\r\n\r\n      Catalogue bộ sạc\r\n 12                       Có bản gốc của chính hãng\r\n      ắc quy từ điện lưới\r\nVII   Các vật tư kèm theo máy\r\n 1    Nhớt máy             Đầy đủ theo máy\r\n      Nước xanh giải\r\n 2                         Đầy đủ theo máy\r\n      nhiệt\r\nB     Yêu cầu kỹ thuật của “Máy phát điện Diesel 11KVA/3pha, vỏ cách âm”\r\nI     Yêu cầu chung đối với tổ máy phát điện\r\n                          Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không\r\n 1    Tình trạng thiết bị bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc\r\n                          và chất lượng hàng hóa khi giao hàng.\r\n                          Đối với hàng hóa sản suất tại Việt Nam. Nhãn hiệu phải có\r\n 2    Nhãn hiệu           văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại\r\n                          Việt Nam cấp còn hiệu lực\r\n 3    Năm sản xuất        Năm 2025 trở về sau\r\n 4    Xuất xứ             Hàng hóa có xuất xứ thuộc nhóm nước EU; G7; G20\r\n      Điều kiện hoạt      Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở\r\n 5\r\n      động                trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm\r\n                          môi trường ≤ 80%\r\n                          + Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt)\r\n 6    Tài liệu kèm theo\r\n                          + Tài liệu hướng dẫn vận hành (Tiếng Việt)\r\n                          Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn\r\n                          đồng bộ, vận hành bằng phím bấm mềm trên bảng điều\r\n 7    Loại máy            khiển máy phát hoặc ổ khóa điện đề nổ; có chổi than, tự\r\n                          động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi\r\n                          về mức tải bằng AVR; có ắc quy kín khí kèm theo máy\r\n      Công suất liên tục\r\n 8                        ≥ 11 kVA\r\n      (100% tải)\r\n      Công suất dự\r\n 9                        ≥ 12 kVA\r\n      phòng\r\n 10   Điện áp định mức    220/380 – 230/400V, ±1,5%\r\n 11   Số pha, số dây      3 pha, 4 dây\r\n 12   Hệ số công suất     Cos ϕ ≥ 0.8\r\n 13   Tần số              50 Hz, ±7%\r\n 14   Nhiên liệu sử dụng Dầu Diesel thông dụng trên thị trường\r\n 15   Tốc độ vòng quay 3000 vòng/phút ±7%\r\n\fSTT       Nội dung                        Thông số kỹ thuật yêu cầu\r\n\r\n 16   Hệ thống khởi      Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc\r\n      động               điện khi chạy máy\r\n 17   Cơ cấu truyền động Trực tiếp bằng bạc đạn\r\n                         Phần động cơ và đầu phát điện được nối ghép với nhau bằng\r\n 18   Kết cấu\r\n                         bạc đạn, đảm bảo khả năng chịu chấn động cao\r\n      Mức tiêu thụ nhiên\r\n 19                      ≤ 4.1 lít/giờ tại (100 %) tải định mức\r\n      liệu\r\n      Độ ồn của máy khi\r\n                         ≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm\r\n 20   đã đóng vỏ cách\r\n                         máy 7m)\r\n      âm\r\n                         Làm mát bằng nước (có pha dung dịch chống đông) kết hợp\r\n 21   Hệ thống làm mát\r\n                         quạt gió đầu trục\r\n                         Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn\r\n 22   Thùng nhiên liệu   dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không\r\n                         cao hơn nóc máy\r\n      Dung tích thùng\r\n 23                      ≥ 25 lít\r\n      nhiên liệu\r\n                         - Bằng thép, độ dày ≥ 1.2mm và được sơn tĩnh điện, chống\r\n                         được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có\r\n                         thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.\r\n                         - Ống pô giảm thanh nằm bên trong vỏ máy\r\n      Vỏ chống ồn nhập - Thoát nhiệt nóng và ống khói lên trên nóc máy\r\n      khẩu đồng bộ theo\r\n 24   máy hoặc được sản - Vật liệu chống ồn: Sử dụng cao su non hoặc mút giảm âm,\r\n                         cách nhiệt, cách âm\r\n      xuất trong nước\r\n      theo tiêu chuẩn    - Mối lắp ghép từ ngoài vỏ máy là bằng bu long có ê cu hàn\r\n                         gắn cố định, thuận tiện trong công tác tháo lắp bảo trì.\r\n                         - Có ống dẫn dầu thải ra ngoài vỏ máy giúp việc bảo trì,\r\n                         thay thế xả dầu bôi trơn, nhiên liệu, nước làm mát được dễ\r\n                         dàng.\r\n                         - Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm\r\n                         chấn, chống rung để máy vận hành êm, cân bằng, không làm\r\n                         ảnh hưởng đến các thiết bị, công trình xung quạn; có đế cao\r\n 25   Khung bệ máy       su giảm chấn.\r\n                         - Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất\r\n                         lượng cao, sơn tĩnh điện\r\n      Hệ thống chống     Động cơ và đầu phát được lắp trên hệ thống cao su chống\r\n 26\r\n      rung               rung, đảm bảo khả năng chịu tải và chấn động cao\r\n 27   Kích thước máy      ≤ 1200 x 650 x 890mm\r\n\fSTT       Nội dung                        Thông số kỹ thuật yêu cầu\r\n\r\n      (Dài x Rộng x Cao)\r\n      để đảm kích thước\r\n      phòng máy và công\r\n      tác vận chuyển và\r\n      lắp đặt tại phòng\r\n      máy\r\n      Trọng lượng khô\r\n      của máy (bao gồm\r\n      vỏ máy, ắc quy) để\r\n      đảm trọng lượng\r\n 28                      ≤ 320 KG\r\n      cho công tác vận\r\n      chuyển và đưa máy\r\n      lên lắp đặt tại\r\n      phòng máy\r\n                         Máy được vận hành bằng khóa điện đề nổ (Off/On/Start)\r\n 29   Vận hành           hoặc phím bấm mềm, có chổi than tự động kích từ, tự động\r\n                         điều chỉnh điện áp khi có sự thay đổi về mức tải AVR\r\nII    Yêu cầu đối với động cơ\r\n 1    Hãng sản xuất      Nhà thầu cung cấp thông tin\r\n 2    Thương hiệu        Nhãn hiệu cùng với nhãn hiệu tổ máy\r\n                         Hàng hóa có thương hiệu xuất xứ thuộc nhóm nước EU; G7,\r\n 3    Xuất xứ\r\n                         G20\r\n 4    Năm sản xuất       Năm 2024 trở về sau\r\n 5    Loại động cơ         Diesel 4 kỳ, làm mát bằng nước\r\n 6    Tốc độ vòng quay\r\n                           3000 vòng/phút ±7%\r\n      định mức\r\n 7    Số xy lanh           ≥2\r\n      Tổng dung tích\r\n 8                         ≥ 0.79 lít\r\n      xilanh\r\n 9    Đường kính xilanh    ≥ 80 mm\r\n      Hành trình của\r\n 10                        ≤ 85 mm\r\n      xilanh\r\n      Công định mức của\r\n 11   động cơ tại 3000     ≥ 12 kW\r\n      vòng/phút\r\n 12   Tỉ số nén            ≥ 23:1\r\n 13   Kiểu điều tốc        Điện tử hoặc cơ khí\r\n\fSTT       Nội dung                         Thông số kỹ thuật yêu cầu\r\n\r\n 14   Nhiên liệu sử dụng   Diesel\r\n 15   Hệ thống nạp khí     Tự nhiên\r\n 16   Hệ thống bôi trơn    Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\r\n      Dung tích dầu bôi\r\n 17                        ≤ 2.3 lít\r\n      trơn\r\n 18   Hệ thống lọc        Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\r\n 19   Hệ thống khởi       Motor khởi động điện 12VDC, trực tiếp trong máy, có sạc\r\n      động                ắc quy khi chạy máy\r\n                          Làm mát bằng nước có pha dung dịch chống đóng cặn, kết\r\n 20   Hệ thống làm mát\r\n                          hợp quạt gió đầu trục\r\nIII   Yêu cầu đối với đầu phát điện\r\n  1   Hãng sản xuất       Nhà thầu cung cấp thông tin\r\n                          Hàng hóa có thương hiệu xuất xứ thuộc nhóm nước EU; G7,\r\n 2    Xuất xứ\r\n                          G20\r\n 3    Nhãn hiệu           Nhãn hiệu cùng với nhãn hiệu tổ máy\r\n 4    Năm sản xuất        Năm 2024 trở về sau\r\n      Hệ số công suất\r\n 5                        ≥ 0.8\r\n      cos \r\n 6    Điện áp ra          220/380 – 230/400V\r\n 7    Pha                 3 pha 4 dây\r\n 8    Dao động điện áp    ≤ ± 5%\r\n 9    Dao động tần số     ≤ ± 7%\r\n10    Tần số              50 Hz\r\n      Công suất liên tục\r\n11                        ≥ 11 KVA\r\n      tại 40oC, Class H\r\n      Công suất dự\r\n12    phòng tại 40oC,     ≥ 110%* công suất liện tục\r\n      Class H\r\n                          Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong\r\n13    Khả năng quá tải\r\n                          khoảng thời gian hoạt động 06 giờ bất kỳ\r\n      Khả năng quá tốc\r\n14                        ≥ 2250 vòng\r\n      độ\r\n15    Kích từ             Tự kích từ, không chổi than\r\n16    Bộ điều chỉnh điện\r\n                          AVR\r\n      áp\r\n17    Cấp cách nhiệt      Tối thiểu cấp H\r\n\fSTT        Nội dung                        Thông số kỹ thuật yêu cầu\r\n\r\n       Cấp bảo vệ đầu\r\n 18                        ≥ IP23\r\n       phát\r\n 19    Kết cấu đầu phát    Một ổ trục\r\n 20    Làm mát đầu phát Cánh quạt đầu trục thổi trực tiếp\r\n IV    Yêu cầu đối với hệ thống điều khiển\r\n  1    Ổ khóa cấp nguồn\r\n                           Có\r\n       khởi động\r\n                           Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ\r\n  2    Chế độ vận hành\r\n                           khóa đề (Off/On/Start).\r\n  3    Chức năng dừng\r\n                           Có\r\n       khẩn cấp\r\n                           - Điện áp máy phát (V)\r\n                           - Công suất (kW)\r\n       Tính năng đo        - Tần số máy phát (Hz)\r\n  4    lường hiển các      - Dòng điện máy phát (A)\r\n       thông số của máy    - Điện áp ắc quy\r\n       phát                - Số giờ vận hành máy\r\n                           - Nhiệt động cơ\r\n                           - Mức nhiên liệu (%)\r\n  5    Bảo vệ hoặc cảnh    - Tự động bảo bệ\r\n       báo                 - Cảnh báo dầu bôi trơn\r\n V     Hệ thống kết nối điện áp ra\r\n       Cấp nguồn cho phụ\r\n  1                        Dùng cọc kết nối cố định hoặc ổ cắm\r\n       tải\r\n                           Sử dụng Aptomat 3pha, 3 cực, dòng điện phù hợp với công\r\n  2    Cơ chế bảo vệ\r\n                           suất máy, bảo vệ quá tải và ngắn mạch\r\n VI    Các vật tư kèm theo máy\r\n  1    Nhớt máy               Đầy đủ theo máy\r\n       Nước xanh giải\r\n  2                           Đầy đủ theo máy\r\n       nhiệt\r\n      1.3. Các yêu cầu khác\r\n      1.3.1. Yêu cầu về chất lượng:\r\n      - Hàng hóa phải mới nguyên 100% chưa qua sử dụng, động cơ và đầu phát\r\nđược nhập ngoại từ năm 2024 trở về sau. Có đầy đủ catalogue mô tả cấu tạo, thông\r\nsố chính của hàng hóa, hướng dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng của Nhà\r\nsản xuất (nếu tài liệu bằng tiếng nước ngoài thì phải có bản dịch bằng tiếng Việt).\r\nSản phẩm phải phù hợp mục đích sử dụng theo điều kiện môi trường địa phương.\r\n\f      - Nhà thầu phải cam kết hàng hóa có nguồn gốc, xuất xứ rõ ràng:\r\n       + Nếu hàng hóa có xuất xứ Việt Nam: Cam kết cung cấp Giấy chứng nhận xuất\r\nxưởng (bản gốc); Giấy chứng nhận xuất xứ (CO) và chứng nhận chất lượng (CQ) đối\r\nvới động cơ, đầu phát, bảng điều khiển (bản gốc hoặc bản chứng thực công chứng);\r\nkhi giao hàng\r\n      + Đối với hàng hóa có xuất xứ thuộc nhóm nước EU; G7: Cam kết cung cấp\r\nGiấy chứng nhận xuất xứ (CO) và chứng nhận chất lượng (CQ) đối với tổ máy và\r\nbảng điều khiển) (bản gốc hoặc bản chứng thực công chứng) khi giao hàng;\r\n      1.3.2 Yêu cầu về dịch vụ kỹ thuật:\r\n      Nhà thầu cam kết cung cấp các dịch vụ kỹ thuật sau:\r\n       - Thực hiện việc lắp đặt, chạy thử, nghiệm thu và bàn giao các hàng hóa đã\r\ncung cấp đến Chi nhánh, Phòng giao dịch Ngân hàng Hợp tác thuộc các tỉnh sau: Kiên\r\nGiang, Quảng Bình, Thanh Hóa.\r\n      - Hướng dẫn nhân sự của Bên mời thầu, tại địa điểm giao hàng về khởi động,\r\nvận hành, bảo dưỡng.\r\n      1.3.3 Yêu cầu về bảo hành\r\n       - Thời gian bảo hành: Tối thiểu 24 tháng kể từ ngày nghiệm thu, bàn giao\r\nhàng hóa.\r\n       - Bảo lãnh bảo hành: Sau khi hàng hóa được nghiệm thu và bàn giao, Nhà thầu phải\r\nnộp thư bảo lãnh của ngân hàng hoạt động hợp pháp tại Việt Nam (ngoài hệ thống ngân hàng\r\nHợp tác xã Việt Nam) với giá trị bằng 5% giá trị hợp đồng để đảm bảo thực hiện nghĩa vụ\r\nbảo hành.\r\n      - Địa điểm bảo hành, cung cấp phụ tùng: Có trung tâm bảo hành tại Việt Nam (miền\r\nBắc, miền Trung, miền Nam) có khả năng sẵn sàng thực hiện các nghĩa vụ của Nhà thầu\r\nnhư bảo hành, bảo trì, duy tu, bảo dưỡng, sửa chữa, cung cấp phụ tùng thay thế hoặc cung\r\ncấp các dịch vụ sau bán hàng. Có văn bản xác nhận của nhà sản xuất hoặc đơn vị được\r\nhãng sản xuất uỷ quyền phân phối tại Việt Nam.\r\n      1.3.4 Yêu cầu về vật tư, phụ tùng thay thế:\r\n      Nhà thầu cam kết hỗ trợ cung cấp phụ tùng thay thế trong 07 năm sau khi\r\nhết thời gian bảo hành. Nhà thầu cam kết cung cấp phụ tùng thay thế chính hãng\r\ntrong vòng 30 ngày kể từ ngày đặt hàng theo tiêu chuẩn của Nhà sản xuất.\r\n      Mục 2. Bản vẽ: Không có bản vẽ\r\n      Mục 3. Kiểm tra và thử nghiệm\r\n      Kiểm tra và thử nghiệm như sau:\r\n\f       - Điều kiện để bàn giao: Hàng hóa phải đáp ứng đầy đủ các yêu cầu nêu trong Hợp\r\nđồng, đề xuất trong E-HSDT và yêu cầu của E-HSMT.\r\n        - Điều kiện để nghiệm thu: Hàng hóa mới 100%, sản xuất từ năm 2025 trở đi (đối với\r\ntổ máy), sản xuất từ năm 2024 trở đi (đối với đầu phát và động cơ), chưa sử dụng, theo tiêu\r\nchuẩn của nhà sản xuất, hoạt động tốt, đáp ứng đúng theo quy định trong Hợp đồng về chủng\r\nloại, xuất xứ hàng hóa, các thông số kỹ thuật, bảo hành đã ký giữa hai Bên và được kiểm tra,\r\nchạy thử (tại điểm lắp đặt) nhằm đánh giá chất lượng đáp ứng đúng theo quy định của Hợp\r\nđồng.\r\n      - Trong trường hợp Chủ đầu tư/Bên mời thầu phát hiện hàng hóa không đảm bảo quy\r\ncách, chất lượng, không đúng chủng loại theo Hợp đồng, nhà thầu sẽ bị coi là vi phạm hợp\r\nđồng và phải thay thế. Nếu tiếp tục vi phạm đến lần thứ 3, Chủ đầu tư có quyền hủy bỏ Hợp\r\nđồng với nhà thầu.\r\n      Khi thực hiện các nội dung nêu trên, Nhà thầu không được miễn trừ nghĩa vụ bảo\r\nhành hay các nghĩa vụ khác theo Hợp đồng."}