{"text":"--- Tệp: 2. Chương V. Yêu cầu kỹ thuật máy 25 dầu, 10 xăng 30.6 - sửa.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nMục 1. Yêu cầu về kỹ thuật\n1.1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\n- Tên dự án: Trang bị máy phát điện cho các trạm BTS công suất tiêu thụ cao và máy phát điện sử dụng lưu động\n- Tên gói thầu: Mua máy phát điện \n+ Phần 1: 03 máy phát điện dùng dầu 25KVA\n+ Phần 2: 03 máy phát điện dùng xăng 10KVA\n- Nội dung chính của gói thầu: Cung cấp, vận chuyển giao hàng tại các vị trí do VNPT Lào Cai yêu cầu.\n- Thời gian thực hiện gói thầu: 30 ngày\n- Thời gian thực hiện hợp đồng: 30 ngày kể từ ngày hợp đồng có hiệu lực.\n1.2. Yêu cầu về kỹ thuật\nYêu cầu về kỹ thuật bao gồm yêu cầu về kỹ thuật chung và yêu cầu về kỹ thuật chi tiết đối với hàng hóa thuộc phạm vi cung cấp của gói thầu, cụ thể: \n1.2.1 Máy phát điện dùng dầu 25KVA\nTT\nNội dung\nYêu cầu kỹ thuật\nI\nYêu cầu chung\n- Máy mới 100% sản xuất từ năm 2024 trở lại đây. Máy phát điện bao gồm động cơ, đầu phát đảm bảo đáp ứng một trong bốn yêu cầu sau:\n+ Động cơ, đầu phát cùng thương hiệu với tổ máy\n+ Động cơ có thương hiệu của các nước G7 và đầu phát có cùng thương hiệu với tổ máy\n+ Đầu phát có thương hiệu của các nước G7 và động cơ có cùng thương hiệu với tổ máy\n+ Động cơ và đầu phát có thương hiệu của các nước G7\n\n\n- Cam kết cung cấp CO, CQ động cơ, đầu phát, tổ máy được cấp bởi chính hãng sản xuất khi giao hàng\n\n\n- Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015\n\n\n- Máy phát điện chạy dầu diesel bao gồm động cơ, đầu phát, bảng điều khiển, tủ chuyển đổi nguồn tự động ATS và vỏ chống ồn\n\n\n- Thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu)\n\n\n- Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh\n\n\n- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%\n\n\n- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\n\t+ Tên hoặc thương hiệu nhà sản xuất\n\t+ Công suất ra danh định\n\t+ Điện áp danh định\n\t+ Tần số danh định.\n\t+ Hệ số công suất danh định\n\t+ Kích thước, khối lượng tổng của máy phát\nII\nYêu cầu chi tiết của tổ máy phát điện\n1\nNhãn hiệu Xuất xứ\nNhãn hiệu/ Xuất xứ nhà thầu tự đề xuất\n2\nChủng loại máy phát điện\nLoại 3 pha , 4 dây\n3\nCông suất liên tục \n≥ 25 KVA\n4\nCông suất dự phòng\n≥  27,5 KVA\n5\nĐiện áp ra\n400/ 230V – 380/220V  \n6\nTần số\n50 Hz\n7\nĐộ ồn ở khoảng cách 7m, 75% tải\n≤ 70 dB( ± 2 dB)\n8\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong vỏ cách âm, dễ dàng, thuận tiện thao tác tiếp nhiên liệu\n9\nDung tích bình nhiên liệu \nDung tích bình nhiên liệu đảm bảo máy chạy tối thiểu 10h ở mức tải 100%\n10\nTiêu thụ nhiên liệu mức 100% tải liên tục\n≤ 7.6 L/h\n11\nTiêu thụ nhiên liệu mức 75% tải liên tục\n≤ 5.7 L/h\n12\nKhả năng khởi động\nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.\n13\nKhả năng quá tải\nCó khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ\n14\nSơn bảo vệ khung vỏ máy và thùng nhiên liệu \nSơn tĩnh điện\n15\nHệ thống sạc acquy tự động\nCó hệ thống máy sạc acquy tự động tích hợp sẵn\n16\nKích thước (Dài x Rộng x Cao)\n≤ 2250 x 990 x 1250 (mm)\n17\nTrọng lượng khô máy\n≤ 1160 Kg\nIII\nYêu cầu đối với động cơ\n1\nXuất xứ/Nhãn hiệu\nNhà thầu đề xuất\n2\nNăm sản xuất \n2024 trở lại đây\n3\nLoại động cơ\nDiesel 4 kỳ, làm mát bằng nước kết hợp quạt gió\n4\nCông suất liên tục\n≥ 27 kW ở 1500 vòng/ phút \n5\nCông suất dự phòng \n≥ 30 kW ở 1500 vòng/ phút \n6\nSố xilanh \n≥ 4, thẳng hàng\n7\nTốc độ vòng quay\n1500 vòng/ phút\n8\nDung tích xilanh\n≥ 2.3 L\n9\nĐường kính xilanh\n≥ 88 mm\n10\nHành trình xilanh\n≥ 90 mm\n11\nTỉ số nén\n≥ 17.5:1\n12\nNhiên liệu sử dụng \nDiesel\n13\nHình thức khởi động\nKhởi động điện, 12VDC\n14\nẮc quy khởi động\n≥ 60Ah, loại kín khí\n15\nKiểu điều tốc\nĐiện tử\n16\nHệ thống nạp khí\nTurbo tăng áp\n17\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế \n18\nHệ thống bôi trơn \nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc \n19\nDung tích dầu bôi trơn\n≥ 6 lít\n20\nDung tích nước làm mát\n≥  5.75 lít\nIV\nYêu cầu đối với đầu phát điện\n1\nXuất xứ/Nhãn hiệu\nNhà thầu đề xuất\n2\nNăm sản xuất\n2024 trở lại đây\n3\nChủng loại \nTự kích từ, không chổi than, tự động điều chỉnh điện áp bằng AVR điện tử\n4\nCông suất liên tục tại cấp H\n≥ 25 KVA\n5\nHệ số công suất \n0,8\n6\nDao động điện áp đầu ra\n≤ ±0.5%\n7\nDao động tần số\n≤ ± 1%\n8\nKhả năng quá tải\nCó khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ\n9\nKiểu đầu phát \nMột ổ trục \n10\nLàm mát đầu phát\nCánh quạt đầu trục thổi trực tiếp\n11\nCấp cách nhiệt của cuộn dây\nTối thiểu cấp H\n12\nCấp bảo vệ cơ học\n≥ IP23\nV\nYêu cầu đối với bảng điều khiển\n1\nBảng điều khiển \nLoại kỹ thuật số \n2\nChế độ vận hành\nVận hành bằng phím mềm trên bảng điều khiển \n3\nBảng điều khiển có các phím nhấn điều khiển, đáp ứng tối thiểu các tiêu chí sau:\n- Stop (Dừng máy )\n- Man (khởi động bằng tay)\n- Auto (Khởi động tự động)\n- Start / Run (khởi động)\n- Phím dịch chuyển lên, xuống\n4\nĐèn LED hiển thị trạng thái, đáp ứng tối thiểu các tiêu chí sau\n- Trạng thái hoạt động chế độ Auto\n- Trạng thái hoạt động chế độ Man\n- Trạng thái cảnh báo\n5\nNút dừng khẩn cấp\nCó\n6\nMàn hình hiển thị \nLCD\n7\nCổng kết nối PC\nCó cổng USB để kết nối với PC\n8\nNhiệt độ hoạt động\nTừ -30oC đến 70oC\n9\nDải tần số hoạt động\n3.5Hz ÷ 75Hz\n10\nCấp bảo vệ, tiêu chuẩn\n≥ IP23\n11\nTính năng đo lường hiển thị trên màn hình LCD các thông số của máy phát\n- Điện áp ( V )\n- Tần số (Hz)\n- Dòng điện (A)\n- Công suất máy phát\n- Hệ số công suất\n- Tốc độ động cơ\n- Số giờ vận hành máy\n- Điện áp ắc quy\n- Nhiệt độ nước làm mát\n- Áp suất dầu bôi trơn\n12    \nBảo vệ dừng máy tự động\n- Lỗi khởi động\n- Áp suất dầu bôi trơn thấp\n- Nhiệt độ nước làm mát cao\n- Tốc độ động cơ cao/thấp\n- Lỗi sạc ắc quy\n- Mức nhiên liệu thấp\n- Điện áp máy phát cao/thấp\n- Tần số máy phát cao/thấp\n- Quá tải/quá dòng (kW/A)\n- Nút dừng khẩn cấp đóng\n13\nGiao điện kết nối bộ ATS\nMáy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\nVI\nYêu cầu kỹ thuật bộ chuyển đổi nguồn tự động ATS\n1\nXuất xứ/Nhãn hiệu\nNhà thầu đề xuất\n2\nNăm sản xuất\nNăm 2024 trở lại đây\n3\nDòng điện định mức (A)\n≥ 100A\n4\nCác thông số hoạt động\n3 pha 4 cực. Điện áp 220/380VAC, 50Hz \n5\nChức năng chính\n- Hai chế độ vận hành: tự động và bằng tay\n- Sử dụng chức năng AMF (Automatic Mains Failure) với máy phát điện\n- Mất điện, điều khiển máy phát đề nổ, tự động chuyển nguồn sang máy phát dự phòng. Cho phép khởi động máy trong vòng từ 0 - 60 giây khi lưới điện gặp sự cố, sau khi máy phát hoạt động ổn định trong vòng 0-120 giây sẽ chuyển đổi phụ tải sang sử dụng nguồn điện máy phát\n- Khi có điện, chuyển nguồn từ máy phát sang điện lưới, điều khiển tắt máy. Cho phép máy chạy không tải làm mát trong thời gian từ 0-30 phút và có thể kết nối tải ngay nếu có tín hiệu mất nguồn lưới\n- Các thông số cài đặt dễ dàng điều chỉnh trên máy phát điện\n6\nĐèn hiển thị\n- Có đèn hiển thị trạng thái đang sử dụng điện lưới hay máy phát, đóng tải hay không tải\n7\nVỏ tủ\nVỏ tủ sơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc ngoài trời\nVII\nYêu cầu đối với vỏ chống ồn\n1\nVỏ chống ồn\n-Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời\n- Liên kết máy & vỏ: Máy được liên kết với khung bằng cao su chống rung, triệt tiêu dung động ra vỏ khi máy hoạt động.\n- Công nghệ chế tạo vỏ: Tôn dày 2 ly trở lên, chế tạo thành các module, tháo lắp dễ dàng, thuận tiện cho bảo trì bảo dưỡng\n- Vật liệu chống ồn: Sử dụng cao su non , độ bên cao\n- Cấu tạo cánh cửa: Các cánh cửa có khóa an toàn & gioăng làm kín khít.\n\n1.2.2 Máy phát điện dùng xăng 10KVA\nTT\nNội dung\nYêu cầu kỹ thuật\nI\nYêu cầu chung\n- Máy mới 100% sản xuất từ năm 2024 trở lại đây. Máy phát điện bao gồm động cơ, đầu phát đảm bảo đáp ứng một trong hai yêu cầu sau:\n+ Động cơ cùng thương hiệu với tổ máy\n+ Động cơ có thương hiệu của các nước thuộc khối G7 \n\n\n- Cam kết cung cấp CO, CQ động cơ, đầu phát, tổ máy được cấp bởi chính hãng sản xuất khi giao hàng\n\n\n- Máy phát điện chạy xăng bao gồm động cơ, đầu phát, bảng điều khiển\n\n\n- Thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).\nII\nYêu cầu chi tiết của tổ máy phát điện\n1\nChủng loại máy phát \nMáy phát điện xoay chiều 1 pha 2 dây\n2\nCông suất liên tục \n≥ 10 KVA \n3\nCông suất dự phòng \n≥ 11 KVA \n4\nHệ số công suất \n≥ 0,8\n5\nĐiện áp định mức \n220/230 V \n6\nTần số định mức \n50 Hz \n7\nHình thức khởi động \nĐề điện\n8\nBảo vệ \nCó Aptomat bảo vệ điện áp đầu ra\n9\nSơn bảo vệ khung máy và thùng nhiênliệu \nSơn tĩnh điện \n10\nDung tích bình chứa nhiên liệu sẵn theomáy \n≥ 25 lít \n11\nĐộ ồn ở 100% công suất định mức trongkhông gian mở ở khoảng cách 7m (tính trung bình 4 hướng đo)\n≤ 80dB \n12\nKích thước tổ máy (Dài x Rộng x Cao) mm\n≤ 960 x 630 x 710 \n13\nTrọng lượng khô \n≤ 180kg \nIII\nYêu cầu đối với động cơ\n1\nHãng sản xuất /Model \nNhà thầu đề xuất\n2\nTình trạng \nMới 100%, sản xuất năm 2024 trở lại đây\n3\nDung tích xilanh \n≥ 688 cc\n4\nĐường kính xilanh\n≥ 78 mm\n5\nHành trình xilanh\n≥ 72 mm\n6\nDung tích dầu bôi trơn \n≥ 1.1L\n7\nLoại động cơ \nĐộng cơ 4 thì\n8\nNhiên liệu sử dụng \nXăng\n9\nCông suất tốí đa\n≥15 kw \n10\nTốc độ quay \n3000 Rpm \n11\nSố xilanh \n≥ 2 (dạng V-twin)\n12\nTỷ số nén \n≥ 9.3:1\n13\nMức tiêu thụ nhiên liệu ở tải 100% địnhmức \n≤ 6.4 L/h \nIV\nYêu cầu đối với đầu phát điện\n1\nHãng sản xuất /Model \nNhà thầu đề xuất\n2\nTình trạng\nMới 100%, sản xuất năm 2024 trở lại đây\n4\nCông suất liên tục\n≥ 10 KVA \n7\nBộ điều chỉnh điện áp  \nTự động điều chỉnh điên áp bằng AVR \n8\nCấp cách nhiệt cuộn dây\nCấp H \n9\nCấp bảo vệ cơ học\n≥ IP23 \nV\nYêu cầu đối với hệ thống điều khiển\n1\nHệ thống điều khiển và bảo vệ\n- Công tắc đóng ngắt nguồn điện\n- Bảo vệ quá tải\n- Chìa khóa cấp nguồn khởi động điện \n- Tự động dừng máy khi mức nhớt thấp\n2\nHệ thống đo lường, hiển thị \n- Hiển thị bằng màn hình LED\n- Hiển thị các thông số: điện áp, dòng điện, tần số, công suất, số giờ vận hành\n3\nHệ thống kết nối điện áp ra\nĐầu cắm điện áp ra, an toàn cho người và thiết bị\n1.3. Các yêu cầu khác\nNhà thầu phải tuyên bố, nêu rõ, giải thích chi tiết đối với các yêu cầu sau:\n- Nhà thầu phải cung cấp đầy đủ tài liệu kỹ thuật, catalogue sản phẩm. Các yêu cầu kỹ thuật phải được chỉ dẫn đến tài liệu kỹ thuật, catalogue sản phẩm. Bên mời thầu sẽ dựa vào tài liệu kỹ thuật, catalogue của hãng sản xuất đính kèm hồ sơ để đánh giá.\n- Bên Bán chịu mọi chi phí liên quan đến việc sửa chữa, thay thế hàng hóa, chi phí vận chuyển, bao gồm cả các chi phí vận chuyển đến địa điểm giao hàng hóa theo Hợp đồng và chi phí khác (nếu có).\n\t\tMục 2. Bản vẽ\nE-HSMT này gồm có các bản vẽ trong danh mục sau đây: Không có bản vẽ \nMục 3. Kiểm tra và thử nghiệm\nCác kiểm tra và thử nghiệm cần tiến hành gồm có: \nNhà thầu phải cung cấp các bài đo kiểm và nghiệm thu"}