{"text":"--- Tệp: Chương V Yêu cầu kỹ thuật ct 5 máy phát điện.docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\nI. Giới thiệu về gói thầu\n1. Phạm vi công việc của gói thầu.\n\tGói thầu số 01: Thi công lắp đặt Máy phát điện tại Liên Hòa, Khe mai, XNN Miền Đông.\n\tCông trình: Đầu tư, lắp đặt máy phát điện tại KXL+TB nước thô – Liên Hòa, KXL+TB nước thô – Khe Mai, Trạm Tiên Yên – XNN Miền Đông. \nPhạm vi thực hiện:\n* NMN Liên Hòa:\n + Đầu tư mới 01 máy phát điện 82.5kVA tại trạm bơm nước thô.\n + Đầu tư mới 01 máy phát điện 100kVA tại KXL.\n * NMN Khe Mai:\n + Đầu tư mới 01 máy phát điện 82.5kVA tại trạm bơm nước thô.\n + Đầu tư mới 01 máy phát điện 320kVA tại KXL.\n* Trạm Tiên Yên:\n + Đầu tư mới 01 máy phát điện 125kVA tại trạm bơm nước thô.\n - Đổ bệ bê tông, xây dựng nhà đặt máy phát điện để bảo vệ thiết bị khỏi tác động của môi trường và đảm bảo vận hành an toàn.\n2. Thời hạn hoàn thành: 60 ngày.\nII. Yêu cầu về tiến độ thực hiện\n- Thời gian thực hiện hoàn chỉnh gói thầu là: 60 ngày \nTrong đó: + Thời gian cung cấp hàng hóa: 30 ngày.\n+ Thời gian thi công lắp đặt hoàn chỉnh: 30 ngày.\n- Thời gian thi công tính từ ngày được chủ đầu tư bàn giao mặt bằng cho đến ngày nghiệm thu công trình (bao gồm cả thứ 7, chủ nhật và ngày lễ, không bao gồm ngày nghỉ Tết dương lịch và Tết nguyên đán).\n- Nhà thầu phải thi công xây dựng công trình sau khi chủ đầu tư bàn giao mặt bằng.\n- Trong E-HSDT, Nhà thầu phải lập tiến độ thi công công trình trên cơ sở tiến độ yêu cầu, năng lực và các yếu tố cạnh tranh của Nhà thầu. Tiến độ thi công cần vạch rõ thời gian hoàn thành từng phần, hạng mục công trình xen kẽ với công việc khác.\n- Tiến độ thi công phải chi tiết về thời gian phù hợp với nhân lực, cung cấp vật tư, thiết bị liên quan.\nThuyết minh tổng tiến độ, nội dung cần nêu rõ:\n+ Căn cứ lập tổng thể tiến độ.\n+ Các mốc thời gian chính.\n+ Đánh giá chung về tính khả thi và điều kiện để thi công đúng tiến độ.\n+ Dự báo khả năng rủi ro ảnh hưởng đến tiến độ.\n+ Các biện pháp điều hành để đảm bảo tiến độ.\nIII. Yêu cầu về kỹ thuật\nTrong trường hợp trúng thầu, nhà thầu phải cam kết chấp hành các văn bản pháp lý về luật xây dựng, các quy chuẩn, các tiêu chuẩn xây dựng và các quy trình - quy phạm chuyên ngành của Việt Nam liên quan đến việc thực hiện gói thầu. Chuẩn bị lán trại tạm, nguồn điện nước phục vụ thi công.\n- Lập biện pháp thi công và tiến độ thi công chi tiết với từng hạng mục công việc đảm bảo thực hiện đúng tiến độ, đạt chất lượng và an toàn trong quá trình thực hiện.\nTrước khi triển khai thi công, đơn vị thi công phải kiểm tra lại mặt bằng của công trình so với hồ sơ thiết kế.\nBố trí các bãi vật liệu phù hợp với khối lượng công tác và tiến độ thi công của đơn vị, phải có biện pháp bảo vệ chất lượng của vật liệu đảm bảo không ảnh hưởng đến chất lượng thi công sau này.\n1. Quy trình, quy phạm áp dụng cho việc thi công, nghiệm thu công trình;\n1\nQuản lý chất lượng xây lắp công trình xây dựng\nNĐ 06/2021/NĐ-CP\n2\nTổ chức thi công\nTCVN 4055:2012\n3\nQuy chuẩn kỹ thuật quốc gia An toàn trong thi công xây dựng\nQCVN 18:2021/BXD \n4\nQuy chuẩn kỹ thuật quốc gia về kỹ thuật điện; Tập7: Thi công các công trình điện\nQCVN QTĐ 7:2009/BCT\n5\nQuy chuẩn kỹ thuật quốc gia về an toàn điện\nQCVN 01:2008/BCT\n6\nLắp đặt cáp và dây điện cho các công trình công nghiệp\nTCVN 9208:2012\n7\nCách kiểm tra và thử bu lông \nTCVN 1916:1995\n8\nCông tác nền móng – Thi công và nghiệm thu\nTCVN 9361:2012\n9\nKết cấu thép, gia công, lắp ráp và nghiệm thu – Yêu cầu kỹ\nthuật\nTCVN 170:2007\n10\nTiêu chuẩn quốc gia về Tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tong – Phần 1: Ứng dụng, công suất danh định và tính năng (năm 2013)\nTCVN 9729-1:2013 (ISO 8528-1:2005)\n11\nVà hệ thống các tiêu chuẩn qui phạm hiện hành khác có liên quan\n\nLưu ý: Trong mọi trường hợp nếu tiêu chuẩn kỹ thuật không tương ứng với nhau hoặc đã có tiêu chuẩn kỹ thuật mới thay thế, thì phiên bản mới nhất sẽ được áp dụng.\nMột số tiêu chuẩn không được liệt kê nhà thầu đề xuất theo các tiêu chuẩn về xây dựng hiện hành có liên quan đến công tác xây lắp trong hồ sơ.\n2. Yêu cầu về tổ chức kỹ thuật thi công, giám sát;\n- Tuân thủ Nghị định số 15/2021/NĐ-CP ngày 03/03/2021 của Chính phủ quy định chi tiết một số nội dung về quản lý dự án đầu tư xây dựng công trình;\n- Tuân thủ Nghị định số 06/2021/NĐ-CP ngày 26/01/2021 của Chính phủ quy định chi tiết một số nội dung về quản lý chất lượng, thi công xây dựng và bảo trì công trình xây dựng.\n- Tuân thủ thông tư số 10/2021/TT-BXD ngày 25/8/2021 Hướng dẫn một số điều và biện pháp thi hành Nghị định số 06/2021/NĐ-CP ngày 26 tháng 01 năm 2021 và Nghị định số 44/2016/NĐ-CP ngày 15 tháng 5 năm 2016 của Chính phủ.\n- Quy phạm trang bị điện 11TCN-18 (19, 20, 21) - 2006 ngày 11/07/2006 của Bộ Công Nghiệp;\n- Biện pháp thi công tổng thể và biện pháp thi công chi tiết các hạng mục công trình (gồm bản vẽ và thuyết minh).\n- Sơ đồ tổ chức thi công, sơ đồ tổ chức quản lý, giám sát thi chất lượng, an toàn lao động.\n- Căn cứ vào hồ sơ thiết kế bản vẽ thi công được duyệt, đơn vị thi công phải trình cán bộ giám sát thi công của Chủ đầu tư chứng chỉ vật liệu và công tác kiểm tra chất lượng từng hạng mục công trình.\n- Trong quá trình thi công nếu có thay đổi thiết kế phải báo cáo Chủ đầu tư xem xét chấp thuận.\n3. Yêu cầu về chủng loại, chất lượng vật tư, vật liệu, máy móc, thiết bị \n3.1 Yêu cầu chung\nTrừ khi có quy định khác, tất cả vật tư, vật liệu, máy móc, thiết bị và phụ kiện đưa vào sử dụng tuân thủ tiêu chuẩn Việt Nam (TCVN) phiên bản mới nhất áp dụng tại thời điểm dự thầu. Tuân thủ các quy phạm tiêu chuẩn kỹ thuật nhà nước, của EVN và Tổng công ty Điện lực miền Bắc hiện hành.\nTrong trường hợp bộ tiêu chuẩn Việt Nam chưa quy định tiêu chuẩn kỹ thuật của vật tư, vật liệu, máy móc, thiết bị đưa vào sử dụng, theo chỉ định của thiết kế hoặc phê duyệt của Chủ đầu tư, thì áp dụng các tiêu chuẩn nước ngoài tương đương.\n3.2 Yêu cầu đối với vật liệu, vật tư, phụ kiện, thiết bị chính\n- Quy định kỹ thuật cần yêu cầu tất cả hàng hóa và vật tư được sử dụng trong Công trình đều mới, chưa từng qua sử dụng, đã đưa vào tất cả các cải tiến về thiết kế và vật liệu trừ khi được quy định khác đi trong hợp đồng\n-  Tất cả các chủng loại vật tư vật liệu của công trình theo yêu cầu của thiết kế, khuyến khích các Nhà thầu sử dụng các loại vật liệu được đánh giá là tốt hơn yêu cầu trên để đưa vào công trình. Các loại vật liệu phải có chứng từ chứng minh nguồn gốc xuất xứ rõ ràng, có đầy đủ các chứng chỉ đảm bảo tiêu chuẩn do cơ quan có chức năng của Việt Nam cấp.\n-  Nguồn cung cấp vật tư vật liệu cho công trình Nhà thầu có thể khai thác từ nguồn cung cấp nào có lợi và phải đảm bảo tiêu chuẩn theo quy định của thiết kế và E-HSMT.\n-  Vật liệu khác: Phải đảm bảo đúng kích thước, chủng loại theo yêu cầu của hồ sơ thiết kế và theo Tiêu chuẩn quy chuẩn xây dựng Việt Nam, phù hợp và đồng bộ với vật liệu chính do nhà sản xuất cung cấp.\nBảng kê danh mục vật tư, thiết bị dưới đây nhà thầu cần đề xuất đầy đủ các chỉ tiêu kỹ thuật: Tiêu chuẩn, quy cách, thông số kỹ thuật. Đề xuất đầy đủ chủng loại, xuất xứ của hàng hóa, vật liệu, vật tư thiết bị đưa vào công trình.\n\t\n  TT\nTên hàng hóa\nThông số kỹ thuật và các tiêu chuẩn\n  1\nMáy phát điện 320kVA\n  1.1\nYêu cầu chung tổ máy phát điện\n- Hãng sản xuất: Nhà thầu đề xuất\n- Model: Nhà thầu đề xuất\n- Mới 100%, Sản xuất từ năm 2024 trở lại đây.\n- Tiêu chuẩn đáp ứng: IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460\n- Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ máy chống ồn cùng một nhà sản xuất, thông tin này có trên website hãng sản xuất tổ máy. (Nhà thầu trích dẫn đường link website đến sản phẩm dự thầu).\n- Máy đảm bảo hoạt động được ở ngoài trời không cần mái che.\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\n- Chế độ hoạt động: Liên tục (Prime)\n- Công suất liên tục (100% tải) ≥ 320kVA\n- Số pha: 3 pha, 4 dây.\n- Điện áp và tần số đầu ra: 400/415 V, 50 Hz\n- Hệ số công suất: 0.8\n- Tốc độ quay vòng/phút: 1500\n- Loại máy: Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\n- Vỏ máy chống bụi, Được thiết kế đặc biệt để đáp ứng các tiêu chuẩn độ ồn 75 dBA @ 1m ở mức tải 75% trong điều kiện trường tự do.\n- Vật liệu cách âm chống cháy và hấp thụ tiếng ồn chất lượng cao (Rockwool) tuân thủ theo tiêu chuẩn IS 8183 \n- Dung tích bình nhiên liệu ≥ 480 lít, bố trí nạp nhiên liệu bên trong vỏ có khóa cửa.\n  1.2\nYêu cầu kỹ thuật động cơ\n- Hãng sản xuất: Cùng thuộc hãng sản xuất tổ máy\n- Model: Nhà thầu đề xuất\n- Xuất xứ: Cùng xuất xứ tổ máy\n- Loại động cơ: Động cơ diesel 4 kỳ, phun nhiên liệu trực tiếp, tốc độ định mức 1500 vòng/phút, Hệ thống nhiên liệu Bosch HPCR với bộ điều khiển điện tử hạng A1. \n- Công suất động cơ: ≥ 399bhp tại 1500 vòng/phút\n- Làm mát: Làm mát bằng quạt gió và két nước được thiết kế và thử nghiệm ở nhiệt độ môi trường 50°C.\n- Nạp khí: Tăng áp, làm mát khí nạp bằng két gió (Turbocharged – \nCharge Air Cooled)\n- Điều tốc: Điện tử \n- Số xi lanh: ≥ 6, thẳng hàng\n- Tỷ số nén: ≤  16.5 :1\n- Dung tích (lít): ≤  8.9\n- Nhiên liệu: Dầu Diesel thông dụng\n- Mức tiêu thụ nhiên liệu tại 100% tải ≤ 72 Lít/giờ\n- Hệ thống khởi động: Điện 24 V DC\n- Nhiệt độ khí thải (°C) ≤ 532\n  1.3\nYêu cầu kỹ thuật đầu phát\n- Hãng sản xuất: Cùng thuộc hãng sản xuất tổ máy\n- Model: Nhà thầu đề xuất\n- Xuất xứ: Cùng xuất xứ tổ máy\n- Đáp ứng các tiêu chuẩn: BS EN 60034, BS5000, VDE 0530, NEMA MG1-32, IEC60034, CSA C22.2-100, AS1359.\n- Cấp bảo vệ: ≥ IP 23\n- Dao động điện áp (Tối đa): ± 1%\n- Cấp cách điện: H Class\n- Bước quấn dây: 2/3\n- Cuộn dây Stato: quấn 2 lớp\n- Rôto: Cân bằng động\n- Méo dạng sóng/Tổng độ méo hài: Không mang tải < 1.5 %, Tải trọng tuyến tính cân bằng không biến dạng < 5 %\n- Độ méo sóng hài: < 2%\n  1.4\nYêu cầu kỹ thuật bộ điều khiển máy phát điện\nHãng sản xuất: Nhà thầu đề xuất\nModel: Nhà thầu đề xuất\nChế độ vận hành: Vận hành bằng phím mềm trên bảng điều khiển\nHệ thống khởi động, điều khiển: Nút khởi động máy bằng tay (RUN), Nút dừng máy bằng tay (OFF/STOP), Nút chạy chế độ tự động (AUTO), Nút chuyển trang trái; phải, Đèn LED cảnh báo lỗi, Đèn LED chạy tại chế độ tự động, Đèn LED hiển trị trạng thái hoạt động, Chức năng AMF, Nút dừng khẩn cấp.\nĐèn báo máy phát: Có\nĐồng hồ công tơ điện độc lập (kWh): Có\nBảng điều khiển: Kỹ thuật số màn hình hiển thị, độ phân giải tối thiểu LCD 128 x 64 pixels, có chức năng nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS.\nGiao điện kết nối bộ ATS: Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện. Khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n1.5\nYêu cầu kỹ thuật bộ sạc ắc quy tự động.\nThông tin bộ nạp bù ắc quy:\tNhà sản xuất, mã hiệu, xuất xứ của bộ nạp, đính kèm tài liệu trong E-HSDT\nDải điện áp hoạt động đầu vào:\tSử dụng nguồn đầu vào AC: 95V ÷ 280V hoặc bao dải trên\nHiệu suất tối đa:\t≥ 85%\nChế độ nạp:\tTối thiểu 2 chế độ: Nạp ổn dòng (Boost) và nạp ổn áp (Float)\nĐiện áp đầu ra định mức:\t24VDC\nDòng điện đầu ra tối đa\t≥ 3A\nHiển thị trạng thái làm việc và cảnh báo:\tLED\nBảo vệ đầu vào:\tBảo vệ quá áp đầu vào không hỏng hóc thiết bị\nBảo vệ đầu ra:\tBảo vệ ngược cực, quá tải, ngắn mạch ở phía đầu ra mà không bị hư hỏng\nNhiệt độ hoạt động:\t-30 ÷ 55℃ hoặc bao dải trên\nĐộ ẩm hoạt động:\t0÷95%RH hoặc bao dải trên, không đọng sương\nPhụ kiện lắp đặt:\tBộ nạp bù lắp đặt kèm bên trong máy phát điện với đầy đủ phụ kiện\n  2\nMáy phát điện 82,5 kVA\n  2.1\nYêu cầu chung tổ máy phát điện\n- Hãng sản xuất: Nhà thầu đề xuất\n- Model: Nhà thầu đề xuất\n- Mới 100%, Sản xuất từ năm 2024 trở lại đây.\n- Tiêu chuẩn đáp ứng: IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460\n- Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ máy chống ồn cùng một nhà sản xuất, thông tin này có trên website hãng sản xuất tổ máy. (Nhà thầu trích dẫn đường link website đến sản phẩm dự thầu).\n- Máy đảm bảo hoạt động được ở ngoài trời không cần mái che.\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\n- Chế độ hoạt động: Liên tục\n- Công suất liên tục (100% tải) ≥ 82.5kVA\n- Số pha: 3 pha, 4 dây.\n- Điện áp và tần số đầu ra: 400/415 V, 50 Hz\n- Hệ số công suất: 0.8\n- Tốc độ quay vòng/phút: 1500\n- Loại máy: Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\n- Vỏ máy chống bụi, Được thiết kế đặc biệt để đáp ứng các tiêu chuẩn độ ồn 75 dBA @ 1m ở mức tải 75% trong điều kiện trường tự do.\n- Vật liệu cách âm chống cháy và hấp thụ tiếng ồn chất lượng cao (Rockwool) tuân thủ theo tiêu chuẩn IS 8183 \n- Dung tích bình nhiên liệu ≥ 140 lít, bố trí nạp nhiên liệu bên trong vỏ có khóa cửa.\n  2.2\nYêu cầu kỹ thuật động cơ\n- Hãng sản xuất: Cùng thuộc hãng sản xuất tổ máy\n- Model: Nhà thầu đề xuất\n- Xuất xứ: Cùng xuất xứ tổ máy\n- Loại động cơ: Động cơ diesel 4 kỳ, phun nhiên liệu trực tiếp, tốc độ định mức 1500 vòng/phút\n- Công suất động cơ: ≥ 110hp tại 1500 vòng/phút\n- Làm mát: Làm mát bằng quạt gió và két nước được thiết kế và thử nghiệm ở nhiệt độ môi trường 50°C\n- Nạp khí: Tăng áp, làm mát khí nạp bằng két gió (Turbocharged – \nCharge Air Cooled)\n- Điều tốc: Cơ khí \n- Số xi lanh: ≥ 4, thẳng hàng\n- Tỷ số nén: ≤ 18:1\n- Dung tích (lít): ≤ 3.9\n- Nhiên liệu: Dầu Diesel\n- Mức tiêu thụ nhiên liệu tại 100% tải ≤ 21 Lít/giờ\n- Hệ thống khởi động: Điện 12 V DC\n- Nhiệt độ khí thải (°C) ≤ 450\n  2.3\nYêu cầu kỹ thuật đầu phát\n- Hãng sản xuất: Cùng thuộc hãng sản xuất tổ máy\n- Model: Nhà thầu đề xuất\n- Xuất xứ: Cùng xuất xứ tổ máy\n- Đáp ứng các tiêu chuẩn: BS EN 60034, BS5000, VDE 0530, NEMA MG1-32, IEC60034, CSA C22.2-100, AS1359.\n- Cấp bảo vệ: ≥ IP 23\n- Dao động điện áp (Tối đa): ± 0.5%\n- Cấp cách điện: H Class\n- Bước quấn dây: 2/3\n- Cuộn dây Stato: quấn 2 lớp\n- Rôto: Cân bằng động\n- Méo dạng sóng/Tổng độ méo hài: Không mang tải < 2 %, Tải trọng tuyến tính cân bằng không biến dạng < 5 %\n- Độ méo sóng hài: < 2%\n 2.4\nYêu cầu kỹ thuật bộ điều khiển máy phát điện\nHãng sản xuất: Nhà thầu đề xuất\nModel: Nhà thầu đề xuất\nChế độ vận hành: Vận hành bằng phím mềm trên bảng điều khiển\nHệ thống khởi động, điều khiển: Nút khởi động máy bằng tay (RUN), Nút dừng máy bằng tay (OFF/STOP), Nút chạy chế độ tự động (AUTO), Nút chuyển trang trái; phải, Đèn LED cảnh báo lỗi, Đèn LED chạy tại chế độ tự động, Đèn LED hiển trị trạng thái hoạt động, Chức năng AMF, Nút dừng khẩn cấp.\nĐèn báo máy phát: Có\nĐồng hồ công tơ điện độc lập (kWh): Có\nBảng điều khiển: Kỹ thuật số màn hình hiển thị, độ phân giải tối thiểu LCD 128 x 64 pixels, có chức năng nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS.\nGiao điện kết nối bộ ATS: Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện. Khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n2.5\nYêu cầu kỹ thuật bộ sạc ắc quy tự động.\nThông tin bộ nạp bù ắc quy:\tNhà sản xuất, mã hiệu, xuất xứ của bộ nạp, đính kèm tài liệu trong E-HSDT\nDải điện áp hoạt động đầu vào:\tSử dụng nguồn đầu vào AC: 95V ÷ 280V hoặc bao dải trên\nHiệu suất tối đa:\t≥ 85%\nChế độ nạp:\tTối thiểu 2 chế độ: Nạp ổn dòng (Boost) và nạp ổn áp (Float)\nĐiện áp đầu ra định mức:\t12VDC\nDòng điện đầu ra tối đa\t≥ 5A\nHiển thị trạng thái làm việc và cảnh báo:\tLED\nBảo vệ đầu vào:\tBảo vệ quá áp đầu vào không hỏng hóc thiết bị\nBảo vệ đầu ra:\tBảo vệ ngược cực, quá tải, ngắn mạch ở phía đầu ra mà không bị hư hỏng\nNhiệt độ hoạt động:\t-30÷ 55℃ hoặc bao dải trên\nĐộ ẩm hoạt động:\t0÷95%RH hoặc bao dải trên, không đọng sương\nPhụ kiện lắp đặt:\tBộ nạp bù lắp đặt kèm bên trong máy phát điện với đầy đủ phụ kiện\n  3\nMáy phát điện 100 kVA\n  3.1\nYêu cầu chung tổ máy phát điện\n- Hãng sản xuất: Nhà thầu đề xuất\n- Model: Nhà thầu đề xuất\n- Mới 100%, Sản xuất từ năm 2024 trở lại đây.\n- Tiêu chuẩn đáp ứng: IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460\n- Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ máy chống ồn cùng một nhà sản xuất, thông tin này có trên website hãng sản xuất tổ máy. (Nhà thầu trích dẫn đường link website đến sản phẩm dự thầu).\n- Máy đảm bảo hoạt động được ở ngoài trời không cần mái che.\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\n- Chế độ hoạt động: Liên tục\n- Công suất liên tục (100% tải) ≥ 100kVA\n- Số pha: 3 pha, 4 dây.\n- Điện áp và tần số đầu ra: 400/415 V, 50 Hz\n- Hệ số công suất: 0.8\n- Tốc độ quay vòng/phút: 1500\n- Loại máy: Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\n- Vỏ máy chống bụi, Được thiết kế đặc biệt để đáp ứng các tiêu chuẩn độ ồn 75 dBA @ 1m ở mức tải 75% trong điều kiện trường tự do.\n- Vật liệu cách âm chống cháy và hấp thụ tiếng ồn chất lượng cao (Rockwool) tuân thủ theo tiêu chuẩn IS 8183 \n- Dung tích bình nhiên liệu ≥ 280 lít, bố trí nạp nhiên liệu bên trong vỏ có khóa cửa.\n  3.2\nYêu cầu kỹ thuật động cơ\n- Hãng sản xuất: Cùng thuộc hãng sản xuất tổ máy\n- Model: Nhà thầu đề xuất\n- Xuất xứ: Cùng xuất xứ tổ máy\n- Loại động cơ: Động cơ diesel 4 kỳ, phun nhiên liệu trực tiếp, tốc độ định mức 1500 vòng/phút\n- Công suất động cơ: ≥ 159hp tại 1500 vòng/phút\n- Làm mát: Làm mát bằng quạt gió và két nước được thiết kế và thử nghiệm ở nhiệt độ môi trường 50°C\n- Nạp khí: Tăng áp, làm mát khí nạp bằng két gió (Turbocharged – \nCharge Air Cooled)\n- Điều tốc: Cơ khí\n- Số xi lanh: ≥ 6, thẳng hàng\n- Tỷ số nén: ≤ 17 :1\n- Dung tích (lít): ≤ 6.0\n- Nhiên liệu: Dầu Diesel\n- Mức tiêu thụ nhiên liệu tại 100% tải ≤ 32 Lít/giờ\n- Hệ thống khởi động: Điện 12 V DC\n- Nhiệt độ khí thải (°C) ≤ 553\n  3.3\nYêu cầu kỹ thuật đầu phát\n- Hãng sản xuất: Cùng thuộc hãng sản xuất tổ máy\n- Model: Nhà thầu đề xuất\n- Xuất xứ: Cùng xuất xứ tổ máy\n- Đáp ứng các tiêu chuẩn: BS EN 60034, BS5000, VDE 0530, NEMA MG1-32, IEC60034, CSA C22.2-100, AS1359.\n- Cấp bảo vệ: ≥ IP 23\n- Dao động điện áp (Tối đa): ± 0.5%\n- Cấp cách điện: H Class\n- Bước quấn dây: 2/3\n- Cuộn dây Stato: quấn 2 lớp\n- Rôto: Cân bằng động\n- Méo dạng sóng/Tổng độ méo hài: Không mang tải < 2 %, Tải trọng tuyến tính cân bằng không biến dạng < 5 %\n- Độ méo sóng hài: < 2%\n 3.4\nYêu cầu kỹ thuật bộ điều khiển máy phát điện\nHãng sản xuất: Nhà thầu đề xuất\nModel: Nhà thầu đề xuất\nChế độ vận hành: Vận hành bằng phím mềm trên bảng điều khiển\nHệ thống khởi động, điều khiển: Nút khởi động máy bằng tay (RUN), Nút dừng máy bằng tay (OFF/STOP), Nút chạy chế độ tự động (AUTO), Nút chuyển trang trái; phải, Đèn LED cảnh báo lỗi, Đèn LED chạy tại chế độ tự động, Đèn LED hiển trị trạng thái hoạt động, Chức năng AMF, Nút dừng khẩn cấp.\nĐèn báo máy phát: Có\nĐồng hồ công tơ điện độc lập (kWh): Có\nBảng điều khiển: Kỹ thuật số màn hình hiển thị, độ phân giải tối thiểu LCD 128 x 64 pixels, có chức năng nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS.\nGiao điện kết nối bộ ATS: Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện. Khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n3.5\nYêu cầu kỹ thuật bộ sạc ắc quy tự động.\nThông tin bộ nạp bù ắc quy:\tNhà sản xuất, mã hiệu, xuất xứ của bộ nạp, đính kèm tài liệu trong E-HSDT\nDải điện áp hoạt động đầu vào:\tSử dụng nguồn đầu vào AC: 95V ÷ 280V hoặc bao dải trên\nHiệu suất tối đa:\t≥ 85%\nChế độ nạp:\tTối thiểu 2 chế độ: Nạp ổn dòng (Boost) và nạp ổn áp (Float)\nĐiện áp đầu ra định mức:\t12VDC\nDòng điện đầu ra tối đa\t≥ 5A\nHiển thị trạng thái làm việc và cảnh báo:\tLED\nBảo vệ đầu vào:\tBảo vệ quá áp đầu vào không hỏng hóc thiết bị\nBảo vệ đầu ra:\tBảo vệ ngược cực, quá tải, ngắn mạch ở phía đầu ra mà không bị hư hỏng\nNhiệt độ hoạt động:\t-30÷ 55℃ hoặc bao dải trên\nĐộ ẩm hoạt động:\t0÷95%RH hoặc bao dải trên, không đọng sương\nPhụ kiện lắp đặt:\tBộ nạp bù lắp đặt kèm bên trong máy phát điện với đầy đủ phụ kiện\n  4\nMáy phát điện 125 kVA\n  4.1\nYêu cầu chung tổ máy phát điện\n- Hãng sản xuất: Nhà thầu đề xuất\n- Model: Nhà thầu đề xuất\n- Mới 100%, Sản xuất từ năm 2024 trở lại đây.\n- Tiêu chuẩn đáp ứng: IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460\n- Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ máy chống ồn cùng một nhà sản xuất, thông tin này có trên website hãng sản xuất tổ máy. (Nhà thầu trích dẫn đường link website đến sản phẩm dự thầu).\n- Máy đảm bảo hoạt động được ở ngoài trời không cần mái che.\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\n- Chế độ hoạt động: Liên tục\n- Công suất liên tục (100% tải) ≥ 100kVA\n- Số pha: 3 pha, 4 dây.\n- Điện áp và tần số đầu ra: 400/415 V, 50 Hz\n- Hệ số công suất: 0.8\n- Tốc độ quay vòng/phút: 1500\n- Loại máy: Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\n- Vỏ máy chống bụi, Được thiết kế đặc biệt để đáp ứng các tiêu chuẩn độ ồn 75 dBA @ 1m ở mức tải 75% trong điều kiện trường tự do.\n- Vật liệu cách âm chống cháy và hấp thụ tiếng ồn chất lượng cao (Rockwool) tuân thủ theo tiêu chuẩn IS 8183 \n- Dung tích bình nhiên liệu ≥ 280 lít, bố trí nạp nhiên liệu bên trong vỏ có khóa cửa.\n  4.2\nYêu cầu kỹ thuật động cơ\n- Hãng sản xuất: Cùng thuộc hãng sản xuất tổ máy\n- Model: Nhà thầu đề xuất\n- Xuất xứ: Cùng xuất xứ tổ máy\n- Loại động cơ: Động cơ diesel 4 kỳ, phun nhiên liệu trực tiếp, tốc độ định mức 1500 vòng/phút\n- Công suất động cơ: ≥ 159hp tại 1500 vòng/phút\n- Làm mát: Làm mát bằng quạt gió và két nước được thiết kế và thử nghiệm ở nhiệt độ môi trường 50°C\n- Nạp khí: Tăng áp, làm mát khí nạp bằng két gió (Turbocharged – \nCharge Air Cooled)\n- Điều tốc: Cơ khí\n- Số xi lanh: ≥ 6, thẳng hàng\n- Tỷ số nén: ≤ 17 :1\n- Dung tích (lít): ≤ 6.0\n- Nhiên liệu: Dầu Diesel\n- Mức tiêu thụ nhiên liệu tại 100% tải ≤ 32 Lít/giờ\n- Hệ thống khởi động: Điện 12 V DC\n- Nhiệt độ khí thải (°C) ≤ 553\n  4.3\nYêu cầu kỹ thuật đầu phát\n- Hãng sản xuất: Cùng thuộc hãng sản xuất tổ máy\n- Model: Nhà thầu đề xuất\n- Xuất xứ: Cùng xuất xứ tổ máy\n- Đáp ứng các tiêu chuẩn: BS EN 60034, BS5000, VDE 0530, NEMA MG1-32, IEC60034, CSA C22.2-100, AS1359.\n- Cấp bảo vệ: ≥ IP 23\n- Dao động điện áp (Tối đa): ± 0.5%\n- Cấp cách điện: H Class\n- Bước quấn dây: 2/3\n- Cuộn dây Stato: quấn 2 lớp\n- Rôto: Cân bằng động\n- Méo dạng sóng/Tổng độ méo hài: Không mang tải < 2 %, Tải trọng tuyến tính cân bằng không biến dạng < 5 %\n- Độ méo sóng hài: < 2%\n 4.4\nYêu cầu kỹ thuật bộ điều khiển máy phát điện\nHãng sản xuất: Nhà thầu đề xuất\nModel: Nhà thầu đề xuất\nChế độ vận hành: Vận hành bằng phím mềm trên bảng điều khiển\nHệ thống khởi động, điều khiển: Nút khởi động máy bằng tay (RUN), Nút dừng máy bằng tay (OFF/STOP), Nút chạy chế độ tự động (AUTO), Nút chuyển trang trái; phải, Đèn LED cảnh báo lỗi, Đèn LED chạy tại chế độ tự động, Đèn LED hiển trị trạng thái hoạt động, Chức năng AMF, Nút dừng khẩn cấp.\nĐèn báo máy phát: Có\nĐồng hồ công tơ điện độc lập (kWh): Có\nBảng điều khiển: Kỹ thuật số màn hình hiển thị, độ phân giải tối thiểu LCD 128 x 64 pixels, có chức năng nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS.\nGiao điện kết nối bộ ATS: Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện. Khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n4.5\nYêu cầu kỹ thuật bộ sạc ắc quy tự động.\nThông tin bộ nạp bù ắc quy:\tNhà sản xuất, mã hiệu, xuất xứ của bộ nạp, đính kèm tài liệu trong E-HSDT\nDải điện áp hoạt động đầu vào:\tSử dụng nguồn đầu vào AC: 95V ÷ 280V hoặc bao dải trên\nHiệu suất tối đa:\t≥ 85%\nChế độ nạp:\tTối thiểu 2 chế độ: Nạp ổn dòng (Boost) và nạp ổn áp (Float)\nĐiện áp đầu ra định mức:\t12VDC\nDòng điện đầu ra tối đa\t≥ 5A\nHiển thị trạng thái làm việc và cảnh báo:\tLED\nBảo vệ đầu vào:\tBảo vệ quá áp đầu vào không hỏng hóc thiết bị\nBảo vệ đầu ra:\tBảo vệ ngược cực, quá tải, ngắn mạch ở phía đầu ra mà không bị hư hỏng\nNhiệt độ hoạt động:\t-30÷ 55℃ hoặc bao dải trên\nĐộ ẩm hoạt động:\t0÷95%RH hoặc bao dải trên, không đọng sương\nPhụ kiện lắp đặt:\tBộ nạp bù lắp đặt kèm bên trong máy phát điện với đầy đủ phụ kiện\n5\nTủ ATS 630A trọn bộ \n(bao gồm: Bộ ATS 630A, vỏ tủ điện ngoài trời, 2 lớp cánh KT 800x600x400, đế và các linh kiện kết nối)\nHãng sản xuất: Nhà thầu đề xuất\nXuất xứ: Nhà thầu đề xuất\nNăm sản xuất: 2025 trở về sau\nCó 2 chế độ tự động hoặc bằng tay\nTự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện.\nSử dụng thiết bị đóng cắt chuyên dụng 3 vị trí ON-OFF-ON, dòng định mức ≥ 630A, 4 cực. Thông tin thiết bị đóng cắt nhà thầu cung cấp link website trong E-HSDT để tham chiếu.\nCó bộ điều khiển đo lường và điều khiển tự động và màn hình LCD 2,8 Inch, có giao diện kết nối RS485 với hệ thống giám sát từ xa Thu thập và hiển thị các thông số như nguồn điện, nguồn điện lưới, pha, pha thiếu, thứ tự pha, v.v., cùng các tính năng.\n+ Giao diện USB, các tham số có thể được đặt và theo dõi trong thời gian thực thông qua giao diện USB.\n+ Hiển thị Trạng thái điện áp nguồn điện lưới, nguồn máy phát\n+ Hiển thị Tần số nguồn điện lưới, nguồn máy phát\n+ Hiển thị Trạng thái thời gian thực hiện tại của bộ điều khiển;\n+ Hiển thị Trạng thái đóng công tắc nguồn điện lưới, nguồn máy phát.\n+ Hiển thị Trạng thái đầu vào và đầu ra;\n+ Hiển thị Thời gian bật nguồn tích lũy của mô-đun điều khiển;\n+ Hiển thị Đồng hồ thời gian thực;\nThông tin thiết bị điều khiển nhà thầu cung cấp link website trong E-HSDT để tham chiếu.\nBộ sạc tự động ắc quy được tích hợp trong tủ ATS, là loại sạc công suất đầu ra 144W, điện áp sạc trung bình 28,8V, nguồn điện đầu vào chịu được phạm vi từ 90VAC-305VAC, Thông tin thiết bị sạc tự động nhà thầu cung cấp link website trong E-HSDT để tham chiếu.\nVỏ tủ ngoài trời 2 lớp cánh làm bằng thép sơn tĩnh điện, độ dày tôn thép từ 1-2mm. Phù hợp các tiêu chuẩn IEC 61439-1&2 hoặc TCVN 4255:2008 (IEC 60529 : 2001) hoặc TCVN 7994-1 hoặc IEC-60947-2 hoặc IEC-60529\n6\nTủ ATS 200A trọn bộ \n(bao gồm: Bộ ATS 200A, vỏ tủ điện ngoài trời, 2 lớp cánh KT 800x600x400, đế và các linh kiện kết nối)\nHãng sản xuất: Nhà thầu đề xuất\nXuất xứ: Nhà thầu đề xuất\nNăm sản xuất: 2025 trở về sau\nCó 2 chế độ tự động hoặc bằng tay\nTự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện.\nSử dụng thiết bị đóng cắt chuyên dụng 3 vị trí ON-OFF-ON, dòng định mức ≥ 200A, 4 cực. Thông tin thiết bị đóng cắt nhà thầu cung cấp link website trong E-HSDT để tham chiếu.\nCó bộ điều khiển đo lường và điều khiển tự động và màn hình LCD 2,8 Inch, có giao diện kết nối RS485 với hệ thống giám sát từ xa Thu thập và hiển thị các thông số như nguồn điện, nguồn điện lưới, pha, pha thiếu, thứ tự pha, v.v., cùng các tính năng.\n+ Giao diện USB, các tham số có thể được đặt và theo dõi trong thời gian thực thông qua giao diện USB.\n+ Hiển thị Trạng thái điện áp nguồn điện lưới, nguồn máy phát\n+ Hiển thị Tần số nguồn điện lưới, nguồn máy phát\n+ Hiển thị Trạng thái thời gian thực hiện tại của bộ điều khiển;\n+ Hiển thị Trạng thái đóng công tắc nguồn điện lưới, nguồn máy phát.\n+ Hiển thị Trạng thái đầu vào và đầu ra;\n+ Hiển thị Thời gian bật nguồn tích lũy của mô-đun điều khiển;\n+ Hiển thị Đồng hồ thời gian thực;\nThông tin thiết bị điều khiển nhà thầu cung cấp link website trong E-HSDT để tham chiếu.\nBộ sạc tự động ắc quy được tích hợp trong tủ ATS, là loại sạc công suất đầu ra 144W, điện áp sạc trung bình 28,8V, nguồn điện đầu vào chịu được phạm vi từ 90VAC-305VAC, Thông tin thiết bị sạc tự động nhà thầu cung cấp link website trong E-HSDT để tham chiếu.\nVỏ tủ ngoài trời 2 lớp cánh làm bằng thép sơn tĩnh điện, độ dày tôn thép từ 1-2mm. Phù hợp các tiêu chuẩn IEC 61439-1&2 hoặc TCVN 4255:2008 (IEC 60529 : 2001) hoặc TCVN 7994-1 hoặc IEC-60947-2 hoặc IEC-60529\n9\nCáp điện CU/XLPE/PVC/DSTA/PVC\nRuột dẫn: Đồng (CU), cấp 1 hoặc 2 theo IEC 60228\nCách điện: XLPE\nLớp bọc lót: PVC\nGiáp: Băng thép phẳng (DSTA)\nVỏ ngoài: PVC, màu đen\nĐiện áp danh định: 0.6/1kV\nTiêu chuẩn áp dụng: TCVN 5935-1 / IEC 60502-1\n10\nCáp điện Cu/XLPE/PVC\nRuột dẫn: Đồng (CU), cấp 1 hoặc cấp 2 theo IEC 60228\nCách điện: XLPE\nVỏ bọc ngoài: PVC, màu đen\nĐiện áp danh định: 0.6/1kV\nTiêu chuẩn áp dụng: TCVN 5935-1 / IEC 60502-1\nLưu ý: \n1. Bất kỳ thương hiệu, mã hiệu (nếu có) trong bảng phạm vi cung cấp của hàng hóa là để minh họa các tiêu chuẩn chất lượng, tính năng kỹ thuật yêu cầu, nhà thầu có thể lựa chọn dự thầu. Hàng hóa phải có đầy đủ nguồn gốc, xuất xứ, nhà sản xuất, thương hiệu, mã hiệu phù hợp với điều kiện cung cấp nhưng phải đảm bảo yêu cầu có tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng \"tương đương\" hoặc \"cao hơn\" so với các yêu cầu tối thiểu trong bảng phạm vi cung cấp.\n2. Ngoài các thông số kỹ thuật và các tiêu chuẩn đối với các hàng hóa nêu trên, nhà thầu phải căn cứ vào thông số kỹ thuật và các tiêu chuẩn trong hồ sơ thiết kế được duyệt kèm theo E-HSMT để thi công lắp đặt cho phù hợp và đúng theo thiết kế.\n3. Đối với các vật tư, thiết bị phụ trợ khác còn lại nhà thầu phải căn cứ vào thông số kỹ thuật và các tiêu chuẩn trong hồ sơ thiết kế được duyệt kèm theo E-HSMT để đề xuất cho phù hợp.\nNhà thầu phải kê khai trung thực và phải chịu trách nhiệm, chi phí nếu kê khai không đúng thông số kỹ thuật và các tiêu chuẩn nêu trên.\n3.3. VẬT LIỆU XÂY LẮP: \n3.3.1 Một số yêu cầu khi lắp đặt máy phát điện\n*Môi trường đặt máy\n- Đặt máy ở vị trí khô ráo, thoáng mát, hạn chế ánh nắng trực tiếp của mặt trời.\n- Máy cần có mái lợp che chắn cẩn thận khi thời tiết không ổn định.\n*Vị trí đặt máy phát điện\n- Đặt máy trên bề mặt phẳng, nền nhà phải có khả năng chịu lực tốt.\n- Độ dày tối thiểu của nền nhà phải từ 8cm\n- Đặt máy ở khu vực không có rung lắc, địa chấn.\n3.3.2 Biện pháp đào mương cáp:\n- Thực hiện biện pháp thi công đào mương cáp bằng thủ công, sử dụng các công cụ như cuốc, xà beng, xẻng đào, xẻng xúc… Nếu đào qua đường thù phải sử dụng tới máy cắt bê tông để dỡ bỏ các lớp kết cấu xây dựng cứng trên bề mặt và cuối cùng mới đào tiếp bằng phương phap thủ công.\n- Vận chuyển đất đá song song với đào mương cáp để tránh gây ảnh hưởng tới giao thông, bố trí phương tiện vận chuyển đất thải ra khỏi phạm vi công trường bằng xe cải tiến, … \n3.3.3 Công tác dải ống bảo vệ cáp ngầm:\n- Sau khi đã đào mương cáp thì tiến hành rải lớp cát bảo vệ phía dưới cáp và đầm chặt bằng máy rồi mới tiến hành lắp đặt ống (ống HDPE được rải ở độ sâu theo thiết kế)\n- Dùng cẩu đặt cuộn cáp lên mễ và kéo cáp bằng thủ công dọc theo tuyến cáp trong ống HDPE \n- Tại chỗ cáp đổi hướng bán kính cong lượn của cáp phải đảm bảo yêu cầu kỹ thuật > 0,6 m.\n- Cáp trên tuyến được luồn trong ống nhựa cần thận trọng tránh làm tổn hại vỏ bọc của cáp\n- Cáp phải được đặt bên dưới và có khoảng cách giữa cáp và đường ống nước là > 0,5m.\n- Khoảng cách ngang từ cáp tới các công trình xây dựng > 1m\n3.3.4. Công tác thu hồi vật tư: \nToàn bộ công tác thu hồi được thực hiện theo hồ sơ thiết kế, vật tư thu hồi bàn giao đầy đủ cho đoạn vị quản lý sử dụng.\n3.3.5. Công tác thu dọn và vệ sinh sau khi thi công:\n   Đơn vị thi công có trách nhiệm thu dọn, làm sạch và hoàn trả lại mặt bằng mà trong quá trình thi công đã bị hư hại hoặc chiếm dụng trở về trạng thái ban đầu. Tất cả các máy móc, vật tư, thiết bị, các nguyên vật liệu và đất thừa còn dư trong quá trình thi công phải được dọn dẹp sạch sẽ, đảm bảo vệ sinh và mỹ quan cho công trình.\n3.4 Yêu cầu về chủng loại máy móc, thiết bị thi công.\n- Máy thi công đảm bảo đủ số lượng, đáp ứng các thông số như quy định trong E- HSMT\n- Lập biểu đồ huy động máy móc, thiết bị, nhân lực phù hợp với tiến độ của toàn gói thầu. Lập bảng kê chi tiết danh mục máy móc, thiết bị đưa vào xây lắp có ghi rõ xuất xứ, tiêu chuẩn, thông số kỹ thuật cơ bản, tên hãng, quốc gia sản xuất. Máy thi công theo TCVN 4087-2012.\n 4. Yêu cầu về trình tự thi công, lắp đặt;\n4.1.Quy trình lắp đặt máy phát điện:\n4.1.1 Công tác chuẩn bị\n- Chuẩn bị bản vẽ lắp đặt máy phát điện bao gồm bản vẽ mặt phẳng, mặt cắt, chi tiết bệ móng máy.\n- Chuẩn bị các vật tư, vật liệu cần thiết để sử dụng trong quá trình lắp đặt.\n- Chuẩn bị máy phát điện công nghiệp.\n- Kiểm tra tổng thể các chi tiết bên ngoài của máy phát điện.\n- Chuẩn bị các các thiết bị đo điện áp.\n- Hợp đồng mua bán hàng, hợp đồng vận chuyển.\n- Hoá đơn xuất kho (VAT).\n- Mẫu biên bản nghiệm thu bàn giao thiết bị.\n- Mẫu biên bản thử tải máy phát điện. \n4.1.2 Quá trình lắp đặt\n- Vận chuyển máy đến công trình cần cần lắp đặt máy phát điện. Sử dụng các thiết bị chuyên dụng như palang xích để nâng máy đến vị trí cần lắp đặt.\n- Tiến hành lắp đặt thùng chứa nhiên liệu cho máy phát điện. Lưu ý nên lắp thùng chứa dầu cao hơn so với chiều cao máy phát điện. Nhằm hạn chế tồn đọng nhiên liệu trong thùng.\n- Tiến hành lắp hệ thống ống khói của máy phát điện. ống khói cần được xả ra khu vực thông thoáng, lượng khói không bị chặn lại ở nhà máy.\n- Lắp đặt hệ thống thông gió và cách âm cho phòng MFD (Nếu có)\n- Tiến hành đấu nối đường cáp điện vào MFĐ.\n4.1.3 Kiểm tra chạy thử\nKhi đã lắp đặt hoàn tất cho máy phát điện, bước kiểm tra thực hiện một số thao tác dưới đây.\n- Tiến hành đo và kiểm tra bình điện ắc quy máy phát điện.\n- Kiểm tra chức năng điều khiển và kết nối với mạch ngoài.\n- Kiểm tra thông mạch, cách điện hệ thống cáp, thanh cái và CB đầu nguồn\n- Tiến hành chạy thử không tải, có tải và ghi lại các thông số cần thiết trong quá trình chạy.\n4.2.Yêu cầu về bảo hành, bảo trì, bảo hiểm\n- Hàng hóa và công trình liên quan phải được bảo hành theo tiêu chuẩn Nhà sản xuất nhưng tối thiểu 12 tháng kể từ khi được bàn giao, nghiệm thu kèm theo phiếu bảo hành. Trong thời hạn bảo hành, nhà cung cấp phải khắc phục sự cố, hư hỏng, khuyết tật phát sinh trong thời gian quy định từ khi có thông báo (bằng điện thoại hoặc văn bản) và kèm theo hỗ trợ kỹ thuật. Khuyến khích tăng thời gian bảo hành.\n-\tNhà cung cấp phải triển khai việc bảo trì, bảo dưỡng thiết bị trong thời gian bảo hành.\n4.3. Yêu cầu về nhân sự\nNhà thầu phải đảm bảo toàn bộ nhân sự thực hiện cần có giấy phép cần thiết (nếu có) và các điều kiện để được lao động theo quy định.\nNhà thầu phải phổ biến quy định về thi công, an toàn và các quy định khác trước khi người lao động vào công trường thi công.\n*Kiểm tra và thử nghiệm\nCác kiểm tra và thử nghiệm cần tiến hành gồm có:\nKiểm tra số lượng, chất lượng, nhãn hiệu, nguồn gốc, xuất xứ toàn bộ vật tư, thiết\nbị\nKiểm tra tính xác thực của các hồ sơ sau:\n+ Bản gốc hoặc bản sao có chứng thực các hồ sơ sau: Chứng nhận xuất xứ - (CO –\nCertificate Of Origin) - nếu là hàng hóa nhập khẩu; chứng nhận chất lượng (CQ - Certificate Of Quality); chứng thư giám định của đơn vị giám định độc lập; biên bản kiểm nghiệm thiết bị (Test Report) cho từng chủng loại hàng do nhà sản xuất cấp/giấy kiểm tra xuất xưởng (Manufacturer Certificate) cho từng chủng loại hàng do nhà sản xuất cấp; \n+ Bản sao có xác nhận của nhà thầu các tài liệu chứng minh việc hoàn thành các nghĩa vụ theo quy định, pháp luật hiện hành cho lô hàng (Packing list, vận đơn vận tải, tờ khai hải quan (nếu là hàng hóa nhập khẩu), … ).\n- Toàn bộ các thiết bị và các hàng hóa thuộc phạm vi cung cấp của nhà thầu được thực hiện kiểm tra, nghiệm thu theo quy định về quản lý chất lượng công trình của pháp luật trong quá trình lắp đặt, chạy thử.\nYêu cầu về kiểm định, giám định, xác nhận hàng hóa (nếu có)\n-\tXác nhận của hãng cung cấp (nếu yêu cầu): Hàng hóa nhập khẩu phải được đại diện của hãng cung cấp tại Việt Nam (nếu có) đến kiểm tra, xác nhận về tính chính hiệu và nguồn gốc, chất lượng của hàng hóa do hãng cung cấp.\nChi phí kiểm định, giám định, xác nhận của hãng cung cấp (nếu có) do nhà thầu hoàn toàn chịu trách nhiệm và chịu toàn bộ chi phí.\nIV. Các bản vẽ:\n1. Các bản vẽ: theo file đính kèm E-HSMT."}