{"text":"--- Tệp: CHUONG V-YEU CAU VE KY THUAT-MUA SAM MAY PHAT DIEN TRAM MANE - BTS-2025-fn.pdf ---\nChương V. YÊU CAU VE KỸ THUAT\r\n\r\nMục 1. Yêu cầu về kỹ thuật\r\n\r\n1.1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\r\n\r\n- Tên dự án: Trang bị máy phát điện phục vụ nâng cấp nguồn điện dự phòng cho các\r\ntrạm MAN-E và các trạm BTS trên địa bàn Viễn thông Sóc Trăng.\r\n\r\n- Tên gói thầu: Mua sắm máy phát điện các loại.\r\n\r\n- Nội dung gói thầu: Cung cấp và lắp đặt 05 máy phát điện 30 kVA/3 pha, 07 máy\r\nphát điện 12,5 kVA/1 pha, 05 bộ chuyển nguồn tự động ATS 100A/3 pha và 07 bộ chuyên\r\nnguồn tự động ATS 100A/1 pha.\r\n\r\n- Nguồn vốn: Khấu hao tài sản cố định.\r\n\r\n- Địa điểm cung cấp và lắp đặt: Tại các trạm MAN-E và các trạm BTS trên địa bàn\r\nViễn thông Sóc Trăng.\r\n\r\n1.2. Yéu cầu về kỹ thuật\r\n\r\nNhà thầu phải cung cấp đầy đủ tài liệu kỹ thuật của hàng hóa dự thầu (nếu tai liệu\r\nkỹ thuật bằng tiếng nước ngoài thì phải có bản dịch bằng tiếng Việt kèm theo) của nhà sản\r\nxuất, cho từng bộ phận của tổ máy phát điện: Động cơ, đầu phát, bộ điều khiển.\r\n\r\nNhà thầu có trách nhiệm cung cấp các tài liệu chứng minh đầy đủ các chỉ tiêu kỹ\r\nthuật theo yêu cầu, chỉ ra các tham chiếu dé tra cứu đáp ứng từng yêu cầu kỹ thuật.\r\n\r\nTóm tắt thông số kỹ thuật của hàng hóa phải tuân thủ các thông số kỹ thuật và các\r\ntiêu chuẩn sau đây:\r\n\r\n1. Máy phát điện Diesel 30KVA/3pha, kèm ATS, vỏ cách âm\r\n\r\nĐánh giá\r\nStt Nội dung yêu cầu Thông số kỹ thuật và các tiêu chuẩn Đáp ứng Không dip\r\ni ứng yêu.\r\nyêu cầu\r\ncầu\r\nA | Yêu cầu kỹ thuật\r\nI | Yêu cầu chung của TỔ máy phát điện\r\n—_  . Nhà sản xuất, mã hiệu, xuất xứ của máy \"\r\n1 | Thông tin máy phát điện phát điện, đính kèm tài liệu Đạt Không đạt\r\nMáy phát điện mới 100%, nguyên đai,\r\n2 | Tinh trang thiết bị xuyên kiện Không biến dạng, nguồn Đạt Không đạt\r\nang : gốc rõ ràng kèm chứng nhận chất lượng : CR\r\nkhi giao hang.\r\n— P TỔ máy phát điện được sản xuất/lắp \"\r\n3 | Nam sản xuất ráp từ năm 2024 trở về sau. Đạt Rhdagan\r\n4 | Cong sudt lién tuc (100% tai) | > 30,0 KVA/24 KW Dat Khong dat\r\n5 | Cong suat du phong >33 KVA/ 26,4 KW Đạt Khong đạt\r\n6 | Điện áp định mức 380V, xoay chiêu Đạt Không đạt\r\n\r\n\fĐánh giá\r\n\r\nStt Nội dung yêu cầu Thông số kỹ thuật và các tiêu chuẩn Đáp ứng Không d ap\r\nal ứng yêu\r\nyêu câu Ầ\r\ncầu\r\n7 Sai lệch điện áp cho phép (tải < 1% Đạt Không đạt\r\nđịnh mức)\r\n8 | Số pha, số dây 3 pha, 4 dây Đạt Không đạt\r\n9 | Tân số 50Hz Đạt Không đạt\r\n10 Sai lệch tân sô cho phép (tải < 1% Đạt Không đạt\r\nđịnh mức)\r\n11 | Nhiên liệu sử dụng Dau Diesel thông dụng trên thị trường | py | hông đạt\r\nViệt Nam\r\n12 | Hệ số công suất Cosd =0,8 Đạt Không đạt\r\n13 | Tốc độ vòng quay 1.500 vòng/phút Đạt Không đạt\r\n14 | Hệ thống khởi động Khởi động đề điện băng ắc quy 12V Đạt Không đạt\r\n15 | Cơ cấu truyền động Trực tiếp bằng khớp nối đồng trục Đạt Không đạt\r\nPhần động cơ va đầu phát điện được nôi\r\n£4 ghép với nhau bang co câu khớp noi Ẩ\r\n16 | Kết cầu đồng trục, đảm bảo khả năng chịu chân Pg Không đạt\r\nđộng cao\r\nP Ta R 0 : : x -\r\n17 May chay liên tục 24/24 ở 75% Chỉ nghỉ 1 lần khoảng < 30 phút cho Đạt Không đạt\r\ncông suat liên tục của máy môi 12 giờ chạy\r\nThời gian máy phát điện chạy\r\n18 | liên tục ở chê độ 100% công | > 12 giờ Đạt Không đạt\r\nsuất liên tục của máy\r\n- R „ ... | Có thé hoạt động quá tải 110% trong\r\n19 ng hoạt động quá tà | yur don > 01 giờ/l3giừchạy máy lien | Đạt | Không đạt\r\ntục\r\nl . < 5,4 lit/gio tại (75 %) tải định mức Đạt Không đạt\r\n20 | Mio Gòn Hạ hiền tiệt <7,5 lit/gid tại (100 %) tải định mức Đạt | Không đạt\r\nĐộ ồn của máy khi đã đóng vỏ | < 68 dB (Mức độ ôn lớn nhất khi chạy ˆ\r\n21 | ooh lm > 100% tài, đo cách tìm máy 7m) Pst | Xhomgdg\r\n-_N Làm mát bằng nước (có pha dung dịch A\r\n22 | Hg thống làm mốt chống đông) kết hợp quạt gió đầu trục. Đạt Không đạt\r\nToàn bộ các bộ phận được nhiệt đới\r\nhóa, phù hợp với điều kiện khí hậu tại Đạt Không đạt\r\n“3 Điều kiện hoạt động van hành | Việt Nam.\r\nNhiệt độ môi trường: -10°C đến +50°C Đạt Không đạt\r\nĐộ âm hoạt động: 80% đến 100% Đạt Không đạt\r\nGắn liền với khung bệ máy; được chế\r\n3 5 na. Ha tạo chắc chắn, bằng thép đã qua xử lý ˆ\r\n24 | Thùng chứa nhiên liệu hóa học để chẳng sự rỉ sứt và ting độ Đạt Không đạt\r\nbám dính của sơn.\r\n25 | Dung tích thùng nhiên liệu > 98 lít (Găn trực tiếp trong máy). Đạt Không đạt\r\n26 | Vô cách âm - Bing thép, độ dày vỏ cách âm Z| pc | không đạt\r\n\r\n1.5mm; được xử lý bề mặt bằng hoá\r\n\r\nsóc.\r\nTẬP\r\n\r\nJucHin\r\n\r\n3\r\n\r\nVIE\r\nLn\r\n\fStt\r\n\r\nAr ˆ A\r\nNội dung yêu cau\r\n\r\nĐánh giá\r\n\r\nThông số kỹ thuật và các tiêu chuẩn Đáp ứng\r\n\r\nyêu cầu\r\n\r\nKhông đáp\r\nứng yêu\r\ncầu\r\n\r\nhọc dé chống oxy hóa và được sơn tĩnh\r\nđiện, chống được tác động của khí hậu\r\nnhiệt đới và nhiệt độ cao.\r\n\r\n- Vật liệu chống ồn: Sử dụng vật liệu\r\nchống cháy, độ bên cao\r\n\r\n27\r\n\r\nKhung — đế máy\r\n\r\nChắc chắn, chịu lực, có độ giảm chấn,\r\nchống rung để máy vận hành êm, cân\r\nbằng, không làm ảnh hưởng đến các\r\nthiết bị, công trình xung quanh;\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n28\r\n\r\nHệ thống chống rung\r\n\r\nĐộng cơ và đầu phát được lắp trên hệ\r\nthống cao su chống rung, đảm bảo khả Đạt\r\nnăng chịu tải và chấn động cao.\r\n\r\nKhông đạt\r\n\r\n29\r\n\r\nKích thước (D x R x C) cả vỏ\r\n\r\nTương đương < (2000 x 900 x 1400)\r\nmm nhỏ gon đề thuận tiện lắp đặt ở các\r\nkhu vực hẹp, không gian nhỏ theo kích\r\nthước các phòng máy nổ xây sẵn\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n30\r\n\r\nTrọng lượng tịnh\r\n\r\n<1100KG Đạt\r\n\r\nKhông đạt\r\n\r\n3l\r\n\r\nChứng nhận chất lượng\r\n\r\nISO 9001:2015 (đối với đơn vị thực\r\n\r\nton TỔ wens ak £ ‘ Đạt\r\nhiện lặp ráp/ sản xuất trong nước) :\r\n\r\nKhông đạt\r\n\r\n32\r\n\r\nChứng nhận môi trường\r\n\r\nISO 14001:2015 (đối với đơn vị thực\r\n\r\nhiện lắp ráp/ sản xuất trong nước) byt\r\n\r\nKhong dat\r\n\r\n33\r\n\r\nHệ thống thoát khí thải\r\n\r\nHệ thống thoát khí thải được thiết kế\r\nđảm bảo thông thoáng cho môi trường Đạt\r\nxung quanh\r\n\r\nKhông đạt\r\n\r\n34\r\n\r\nNối đất\r\n\r\nMáy phải có đầu nối đất hoặc phương\r\ntiện khác dé dau nôi dây bảo vệ hoặc Đạt\r\ndây nôi dat; bảo đảm nôi dat an toàn.\r\n\r\nKhông đạt\r\n\r\n35\r\n\r\nKhí thải\r\n\r\nĐáp ứng Quy chuẩn kỹ thuật quốc gia\r\nvê khí thải công nghiệp (QCVN Đạt\r\n19:2024/BTNMT).\r\n\r\nKhong dat\r\n\r\n36\r\n\r\nGhi nhãn\r\n\r\nGhi nhãn đầu nối phải đảm bảo nhận\r\nbiết được tất cả các đầu nối dây quần và\r\nđầu nối thiết bị phụ mà người sử dụng\r\ntiếp cận được.\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n37\r\n\r\nBảng thông số đặc trưng\r\n\r\nTất cả các máy đều phải có bảng thông\r\nsố đặc trưng: Bảng thông số phải làm\r\nbằng vật liệu đủ bền, được lắp chắc Đạt\r\nchắn trên vỏ máy (hoặc in trực tiếp trên\r\nvỏ máy) và được bố trí sao cho dễ đọc;\r\n\r\nKhông đạt\r\n\r\nbi\r\nzc\r\n_X\r\nHONG\r\nRANE\r\nJOAN\r\nAENTH\r\nNAM\r\n—{\r\n1.13\r\n==\r\n\fĐánh giá\r\n\r\nStt Nội dung yêu cầu Thông số kỹ thuật và các tiêu chuẩn Đáp ứng Khing Jip\r\nyêu cầu a\r\n\r\nBảng thông số gồm tối thiểu các nội\r\ndung sau:\r\n\r\n- Tên hoặc thương hiệu của nhà chế tạo;\r\n- Số seri của nhà chế tạo, hoặc nhãn\r\nnhận biết;\r\n\r\n- Công suất ra danh định;\r\n\r\n- Điện áp danh định;\r\n\r\n- Tần số danh định;\r\n\r\n- Hệ số công suất danh định;\r\n\r\n- Kích thước, khối lượng tổng của máy\r\nphát.\r\n\r\n- Tài liệu kỹ thuật (Tiếng Anh hoặc\r\ntiếng Việt);\r\n\r\n- Tài liệu hướng dẫn vận hành (Tiếng\r\nViệt).\r\n\r\n38 | Tài liệu kèm theo Đạt Không đạt\r\n\r\nMáy được vận hành bằng khóa điện đề\r\nnổ hoặc phím bấm mềm, không chổi\r\n\r\n39 | Vận hành than tự động kích từ, tự động điều chỉnh Đạt Không đạt\r\nđiện áp khi có sự thay đổi về mức tải\r\nAVR.\r\nII | Yéu cầu về động cơ\r\n1 | Tinh trang thiét bi Chưa qua sử dụng, mới 100% Đạt Không đạt\r\n2 | Loại động cơ Động cơ Diesel 4 kỳ Đạt Không đạt\r\n3 | Tốc độ vòng quay 1.500 vòng/phút Đạt Không đạt\r\n4 | Công suất liên tục của động co | >26 KW Đạt Không đạt\r\n5 |Côngsuấttốidacủađộngcơ |>28KW Đạt Không đạt\r\n6 | Số xy lanh, kiểu bố trí > 4 thẳng hàng Đạt Không đạt\r\n7 | Tổng dung tích xilanh >33lít Đạt Không đạt\r\n8 | Đường kính xilanh > 98mm Đạt Không đạt\r\n9 | Hành trình của xilanh > 110mm Đạt Không đạt\r\n10 | Ti số nén >226:1 Pat Khong dat\r\n11 | Kiểu điều tốc Điện tử hoặc cơ khí Đạt Không đạt\r\n12 | Hệ thống bôi trơn Bơm nhớt, bôi trơn cưỡng bức Đạt Không đạt\r\nPhin lọc dâu bôi trơn Đạt Không đạt\r\nHộ thống lọc nhiên lig, dẫu bài | Phim loc nhiên Hiệu. Măng lpeshita ifn | 5, Không đạt\r\ntinh và thô\r\n13 | toon Có ruột thay lắp thuận tiện cho việc sửa 2\r\nchữa, thay thể bảo dưỡng bg | Không đá\r\nCảm biến áp suất dau bôi tron Đạt Không đạt\r\n14 | Hệ thống cảm biến động cơ Cảm biến nhiệt độ nước Đạt Không đạt\r\n\r\nCảm biến mức nhiên liệu Đạt Không đạt\r\n\r\n\fĐánh giá\r\n\r\nStt Nội dung yêu cầu Thông số kỹ thuật và các tiêu chuẩn Đáp ứng Không ap\r\nAA ứng yêu\r\nyêu câu cần\r\n\r\nMotor khởi động điện DC, trực tiếp\r\n\r\n13 | Hệ thông khói động trong máy, có sạc ắc quy khi chạy máy\r\n\r\nĐạt Không đạt\r\n\r\n16 | Hệ thống làm mát Két nước, kết hợp với quạt gió đầu trục. Đạt Không đạt\r\nIII | Yêu cầu về đầu phát\r\n1 | Tình trạng thiét bị Chưa qua sử dụng, mới 100% Đạt Không đạt\r\n\r\nKích từ tự động, không chdi than, kin\r\n\r\n2 1o Sâu phất không bị thấm nước, 3 pha, 4 dây\r\n\r\nĐạt Không đạt\r\n\r\n3 | Điện áp ra/Số pha - dây 380V/3 pha-4 dây Đạt Không đạt\r\n\r\n< 1% (điều kiện tốc độ thay đôi từ -2%\r\n\r\n4 | Dao đồng điện ấp đến +5%, hệ số cong suấttừ 08 dén 1) | PX | Không đặt\r\n\r\n5 | Công suất liên tục >30KVA Đạt Không đạt\r\n\r\n< 07 A z\r\nCho phép chạy 110% công suất trong 1 Đạt Không đạt\r\n\r\n6 | Cho phép chạy quá công suat giờ/12 giờ chạy máy liên tục\r\n\r\n7 | Điều chỉnh điện áp Ty động điều chính bà ng bộ AVR, h5 Đạt Không đạt\r\nphép hoạt động ở nhiều mức tải\r\n\r\n8 | Kết cấu Một 6 trục, tự bôi trơn Đạt Không đạt\r\n9 Cấp cách điện/ nhiệt Cấp H/H Đạt Không đạt\r\n10 | Cấp bảo vệ Tối thiều là IP23 Đạt Không đạt\r\n11 | Hệ số công suất Cosd = 0,8 Đạt Không đạt\r\n12 | Tốc độ vòng quay 1.500 vòng/phút Đạt Khong đạt\r\n13 | Tân số 50 Hz Pat Không dat\r\n\r\nIV | Yêu cầu về bộ điều khiển và hiển thi\r\n\r\nCó thông tin rõ rang Nhà sản xuất, mã\r\nhiệu, xuất xứ của bộ điều khiển, dinh | Pat Không đạt\r\nkèm tài liệu\r\n\r\nBộ điều khiển được gắn trực tiếp trên\r\nmáy phát điện, bố trí panel điều khiển\r\nvị trí thuận tiện thao tác, dễ dàng giám\r\nsát điều khiển.\r\n\r\nMàn hình hiền thị là màn hình tinh thé\r\nlỏng (LCD).\r\n\r\nDùng công nghệ vi xử lý, lập trình theo\r\nyêu cầu sử dụng, có nút dừng khẩn cấp Đạt Không đạt\r\nlắp bên ngoài, dễ dàng thao tác.\r\n\r\nCác nút ấn điều khiển: Khởi động bằng\r\ntay (RUN), dừng máy bằng tay (OFF),\r\nchay ché do tu động (AUTO) va nút\r\ndừng máy khẩn cấp.\r\n\r\nNgôn ngữ hiển thị trên màn hình là\r\nngôn ngữ tiếng Việt (hoặc tiếng Anh)\r\n\r\nĐạt Không đạt\r\n\r\nĐạt Không đạt\r\n\r\n1 | Yêu cầu chung\r\n\r\nĐạt Không đạt\r\n\r\nĐạt Không đạt\r\n\r\n\fĐánh giá\r\n\r\nStt Nội dung yêu cầu Thông số kỹ thuật và các tiêu chuẩn Đáp ứng Không đáp\r\nmm ứng yêu\r\nyêu câu ân\r\n\r\nCài đặt cấu hình thông qua các phím\r\ntrên bộ điều khiển.\r\n\r\nCài đặt các bộ định thời gian và cảnh\r\nbáo; chỉ thị cảnh báo bằng đèn LED và Đạt Không đạt\r\ntrên màn hình LCD.\r\n\r\nMáy phát có thể chuyển sang chế độ\r\nkhởi động bằng tay (Ổ khóa đề) trong\r\ntrường hợp khẩn cấp (trường hợp bộ\r\nđiều khiển LCD bị sự cố).\r\n\r\nMáy có khả năng vận hành theo thời\r\ngian biểu cài đặt trước, 4 lằn/ngày và 7 Đạt Không đạt\r\nngày/tuần.\r\n\r\nMáy tự khởi động khi có tín hiệu báo\r\ndòng điện tổ ắc quy của trạm BTS thấp.\r\n\r\nĐạt Không đạt\r\n\r\nĐạt Không đạt\r\n\r\nĐạt Không đạt\r\n\r\nLưu thời gian thực, và yêu cau mật mã ˆ =\r\nkhi thay đổi cài đặt. Đạt | Không đạt ps\r\n> 5000 systems log Pat Không dat M\r\nĐiện áp máy phát điện, dòng cap tai Đạt Không đạt TA\r\nmáy phát điện. UCHiK\r\nTần số máy phát điện Hz. Đạt Không đạt VIỆ\r\nĐiện áp ắc quy. Đạt Không đạt Zn\r\n2 | Chức năng hiển thi Nhiệt độ nước làm mát. Đạt Không đạt\r\nho Hang sien ty Ap suat dâu bôi tron. Đạt Không đạt\r\nMức nhiên liệu trong thùng %. Đạt Không đạt\r\n86 giờ cộng don máy phát điện hoạt Đạt Không đạt\r\nđộng.\r\nBáo lỗi máy phát. Đạt Không đạt\r\n\r\nĐiện áp đầu ra cao/thấp hơn ngưỡng\r\ncho phép\r\n\r\nTần số dòng điện đầu ra cao/thấp hơn\r\nngưỡng cho phép\r\n\r\nNhiệt độ nước làm mat cao hoặc nhiệt\r\nChức năng cảnh báo (warning) | độ động cơ cao\r\n\r\nkhi xảy ra sự co Dạt Không đạt\r\n\r\nÁp suất dầu bôi trơn thấp hơn ngưỡng\r\ncho phép\r\n\r\nQuá tải\r\n\r\nMức nhiên liệu thấp hơn ngưỡng cho\r\nphép (ngưỡng có thê thay đôi được)\r\n\r\n\fStt\r\n\r\nNội dung yêu cầu\r\n\r\nThông số kỹ thuật và các tiêu chuẩn\r\n\r\nĐánh giá\r\n\r\nĐáp ứng\r\n\r\nyêu cau\r\n\r\nKhông dip\r\nứng yêu\r\ncâu\r\n\r\nBộ sạc hỏng\r\n\r\nNhấn nút dừng khẩn cấp\r\n\r\nChức năng Bảo vệ tắt máy\r\n(alarm) khi xảy ra sự cô\r\n\r\nĐiện áp đầu ra cao/thấp hơn ngưỡng\r\ncho phép (thay đồi được trên bộ điều\r\nkhiển)\r\n\r\nTần số dòng điện đầu ra cao/thấp hơn\r\nngưỡng cho phép (thay đổi được trên\r\nbộ điều khiển)\r\n\r\nNhiệt độ nước làm mát cao hoặc nhiệt\r\nđộ động cơ cao (mặc định của nhà sản\r\nxuât)\r\n\r\nÁp suất dầu bôi trơn thấp hơn ngưỡng\r\ncho phép (mặc định của nhà sản xuất)\r\n\r\nQuá tải (mặc định của nhà sản xuất)\r\n\r\nMức nhiên liệu thấp hơn ngưỡng cho\r\nphép (thay đổi được trên bộ điều khiển)\r\n\r\nTác động nút dừng khẩn cấp\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n5\r\n\r\nChức năng cài đặt bộ điều khiển\r\n\r\nCài đặt cầu hình thông qua các phím\r\ntrên bộ điều khiên.\r\n\r\nPat\r\n\r\nKhong dat\r\n\r\nBộ điều khién có chức năng cài đặt các\r\nbộ định thời gian.\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\nCài đặt tự động hẹn chế độ bảo hành,\r\nbảo trì theo ngày tháng hoặc sô giờ\r\nchạy máy.\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\nCài đặt số lần khởi động.\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\nHiển thị đầy đủ số giờ vận hành của\r\nmáy và lưu thời gian, ngày tháng hoạt\r\nđộng chính xác.\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\nCài đặt được thời gian trễ khởi động\r\nmáy phát điện (không khởi động máy\r\nphát điện ngay sau khi mất điện lưới\r\nhoặc điện lưới không ồn định): ít nhất\r\ntừ 0,5 phút đến 10 phút (thời gian điều\r\nchỉnh được).\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\nCài đặt được thời gian trễ đóng điện\r\nmáy phát sang điện lưới ít nhất từ 0,5\r\nphút đến 5 phút (thời gian điều chỉnh\r\nđược).\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\nCài đặt được thời gian trễ đóng điện\r\nlưới sang điện máy phát ít nhật từ 0,5\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n\fĐánh giá\r\n\r\nStt Nội dung yêu cầu Thông số kỹ thuật và các tiêu chuẩn Đáp ứng Không a ap\r\nyêu cầu ng yen\r\ncầu\r\nphút đến 10 phút (thời gian điều chỉnh\r\nđược). i\r\nCài đặt chạy làm mát máy sau khi ngăt ˆ\r\ntái từ 0.5 phút tới 01 giờ. | Pat | Không đạt\r\nĐiều khiển chế độ tự động. Đạt Không đạt\r\nĐiều khiển chế độ nhân công. Đạt Không đạt\r\nĐiều khiển van nhiên liệu. Đạt Không đạt\r\nĐiều khiên khởi động động cơ. Đạt Không đạt\r\nĐiều khién chạy làm mát động cơ. Đạt Không đạt\r\n—m Điều khiển công tắc chuyên mạch ATS.\r\n6 | Chức năng điệu khién Khi điện lưới không đạt chất lượng về\r\nđiện áp, tn số hoặc mất pha thì bộ điều\r\nkhiển sẽ phát tín hiệu khởi động động | Đạt Không đạt\r\ncơ sau đó chuyển qua điện máy phát,\r\nkhi điện lưới đảm bảo chất lượng thì sẽ\r\nchuyền sang lại điện lưới.\r\nBộ điều khiến có giao diện kết nôi\r\nmáy tính thông qua cổng kết nối USB Đạt Không đạt\r\n7 | Chức năng mở rộng vaRS-485. i i\r\nKet hop phan mềm điều khiến máy phát Đạt Không đạt\r\nđiện và lập trình trên máy vi tính.\r\nV | Yêu cầu về bộ tự động chuyển nguồn ATS\r\nDing điện định mức: > 100A-3 Pha 4 Đạt Không đạt\r\nTự động điều khiển khởi động má Ñ\r\nphát khi điện lưới có sự cá. II Pat | Khong dat\r\nTự động chuyên tải từ điện lưới sang tải A\r\nmáy phát và ngược lại khi mics điện | Pt | Không đạt\r\nCông tắc lựa chọn chê do: \"\r\n1 | Chức năng của bộ ATS Auto Gen/Man. “| Pa | Khôngdk\r\nĐèn báo chế độ hoạt động. Đạt Không đạt\r\nCác thông số có thể điều chỉnh bởi\r\nngười sử dụng hoặc trên bộ điều khiển:\r\nThời gian chờ điện lưới on dinh, thoi Pat Không đạt\r\ngian đóng điện lưới, thời gian đóng\r\nmáy phát điện, thời gian làm nguội\r\nmáy.\r\nVI | Yêu cầu khác kèm theo máy phát điện\r\n1 | Bộ lọc nhiên liệu Tháo lắp được, thuận tiện cho việc thay Đạt Không đạt\r\nthê bảo dưỡng.\r\n2 | Hệ thống làm mát băng nước Nguyên thủy theo máy. Đạt Không đạt\r\n\r\n\fĐánh giá\r\n\r\nStt Nội dung yêu cầu Thông số kỹ thuật và các tiêu chuẩn Đáp ứng hông 4p\r\nA ứng yêu\r\nyêu cầu x\r\ncâu\r\ni Hệ thông xả bao gồm xả tiêu âm công\r\n3 | Hệ thông xả giảm thanh nghiệp, khớp nôi mêm và các linh kiện Đạt Không đạt\r\nphụ tùng cần thiết khác.\r\nBình ác duy ae máy, dây nôi và Kèm theo máy Đạt Không đạt\r\ndau cọc đây đủ.\r\nThông tin bộ nạp bù a ắc quy: Nhà sản\r\nxuất, mã hiệu, xuất xứ của bộ nạp, Đạt Không đạt\r\nđính kèm tài liệu.\r\nDải điện áp hoạt động đầu vào: Sử\r\ndụng nguôn dau vào AC: 95V +280V Đạt Không đạt\r\nhoặc bao dải trên\r\nHiệu suất tối đa: > 85% Chế độ nạp:\r\nTôi thiêu 2 chê độ: Nạp ôn dòng Đạt Không đạt\r\n(Boost) và nạp ôn áp (Float)\r\nĐiện áp đầu ra định mức: 12VDC .\r\nDòng điện đầu ra tôi daz 5A By | Xhông địt\r\n5 | Bộ sạc dc quy Hiển thì 1 D TA DÀ Gà\r\nv= lên thi trạng thái làm việc và cảnh ˆ\r\nbáo: LED Đạt Không đạt\r\nBảo vệ đầu vào: Bảo vệ quá áp đầu A\r\nvào không hing hóc thik bl. Py | Kasagds\r\nBảo vệ đầu ra: Bảo vệ ngược cực, quá\r\ntải, ngăn mạch ở phía dau ra mà không Đạt Không đạt\r\nbị hư hỏng\r\nNhu hoạt động: -30+ 55°C hoặc Đạt Không đạt\r\nao dải trên\r\nĐộ âm hoạt động: 0¬95%RH (Không\r\nngưng tụ) hoặc bao dải trên, không Đạt Không đạt\r\nđọng sương.\r\n6 | Bộ cao su chông rung Nguyên thủy theo máy. Đạt Không đạt\r\nCung cấp đây đủ các vật tư phụ trợ (dây\r\nli „ | đất, dây nguồn, dây tín hiệu, cọc đất,\r\n7 @ vật tư phụ trợ phục vụ lấp ống/nẹp nhựa, ...) phục vu lắp đặt, đấu Đạt Không đạt\r\nặt ẤT : : Ẹ sa AVE ˆ 2\r\nnoi hoàn chỉnh máy phat diện vào hệ\r\nthông điện AC hiện hữu.\r\nCa tea ae 4 4À aos x | Catalog, tài liệu kỹ thuật, sách hướng\r\n$ ai liệu kỹ thuật có day đủ và rõ dẫn vận hành và bảo dưỡng máy (mỗi Đạt Không đạt\r\n8 máy 1 bộ).\r\nB | Các yêu cầu về lắp đặt, đầu nối\r\n\r\n\fĐánh giá\r\n\r\nStt Nội dung yêu cầu Thông số kỹ thuật và các tiêu chuẩn | Đáp ứng Không g ap\r\nhin ứng yêu\r\nyêu cau in\r\n\r\nMáy phát điện phải được vận i\r\n1 | chuyển và lắp đặt vào đúng vị | Cam kêt đáp ứng Đạt Không đạt\r\ntrí do Chủ đầu tư chỉ định.\r\n\r\nMáy phát điện phải được đặt\r\n\r\ncân bằng, đảm bảo an toàn và To 3am dh ˆ\r\n2 | thuận tiện khi vận hành, bảo | CO Kết đấp ứng bg | Không đạt\r\ndưỡng. và sửa chữa.\r\nĐầu nối dây nguồn, dây tiếp đất, i\r\n3 | dây điều khiến phải đi trong ống | Cam kết đáp ứng Đạt Không đạt\r\nnhựa.\r\n4 | Tiết diện dây đất > 16 mm Đạt Không đạt\r\n5 | Tiết diện dây nguồn >35 mm? Đạt Không đạt\r\n6 Nhà thâu có cam kêt chạy thử Nhà thâu có cam kết chạy thử tải theo Đạt Không đạt\r\ntải. yêu cau của chủ dau tư.\r\nC | Bảohành\r\n1 | Thời gian bảo hành > 36 tháng. Đạt Không đạt A\r\nx x\r\nD | Hỗ trợ kỹ thuật =\r\nr ——— Ty *\r\n1 | Đội ngũ kỹ thuật Phải có cam kêt có đội ngũ kỹ thuật hô Đạt Không đạt /\r\n\r\ntrợ kỹ thuật 24/7.\r\n\r\nNhà thầu phải có cam kết trong E-\r\n\r\nthối tiên Banh đào kẹo putas HSDT về thời gian đào tạo cụ thể.\r\n\r\ndẫn sử dụng, hướng dẫn bảo\r\n\r\n2 hành bảo dưỡng cho nhân viên Cong Cấp tại liệu hướng dan su du ng: Đạt Không đại\r\n. yn\" hướng dan bảo hành va chịu toàn bộ chi\r\ncủa Chủ dau tư rán\r\nphí đào tạo.\r\n] Đạt tất cả các nội dung yêu cầu trên Đạt\r\nKêt luận P\r\nKhông dat bat kỳ một nội dung nào nêu trên Không đạt\r\n2. Máy phát điện Diesel 12,5kVA/ 1pha, kèm ATS, vỏ cách âm\r\n- Đánh giá\r\nSTT Nội dụng Thông so kỹ thuật và các tiêu Diniin Không đáp\r\nchuân ap unt ứng yêu\r\nyêu câu âu\r\nI | Yêu cầu chung của TỔ máy phát điện\r\nNhà sản xuất, mã hiệu, xuât xứ\r\n1 | Thông tin máy phát điện của máy phát điện, đính kèm tài | Đạt Không đạt\r\nliệu\r\ni Máy phát điện mới 100%,\r\n2 | Tình trạng thiết bị, năm sản xuất | nguyên dai, nguyên kiện không | Đạt Không đạt\r\n\r\nbiến dạng, nguồn gốc rõ ràng\r\n\r\n\fĐánh giá\r\n\r\nSTT Nội dung Thông sô kỹ thuật và các tiêu Đáp ứn Không đáp\r\nchuân SP ng ứng yêu\r\nyêu cau 3\r\ncầu\r\nkèm chứng nhận chât lượng khi\r\ngiao hàng.\r\ni Tô máy phát điện được sản\r\n3 | Năm sản xuất xuât/lăp ráp từ năm 2024 trở về | Đạt Không đạt\r\nsau.\r\n4 | Công sudt lién tuc (100% tai) |> 12,5 KVA/ 12,5 KW Đạt Không đạt\r\n5 | Công suit dự phòng > 13,8KVA/ 13,8 KW Đạt Không đạt\r\nó | Điện áp định mức 220V, xoay chiều Đạt Không đạt\r\n7 Sai lệch điện áp cho phép (tải < 1% Đạt Không đạt\r\nđịnh mức)\r\n8 | SO pha, sô dây 1 pha, 2 dây Đạt Không đạt\r\n9 | Tần số 50 Hz Đạt Không đạt\r\n10 Sai lệch tân sô cho phép (tải < 1% Đạt Không đạt\r\nđịnh mức)\r\n11 | Nhiên liệu sử dung a Dies] thông dụng trên th Đạt Không đạt\r\ntrường VN\r\n12 | Hệ sô công suât Cosp=1 Dat Khong dat\r\n13 | Toc độ vòng quay 1.500 vòng/phút Pat Khong dat\r\n14 | Hệ thống khởi động nh đồng đề điện băng Bo 97 | nu Không đạt\r\n15 | Cơ cấu truyền động Bye tiệp bằng khớp nói đồng Đạt Không đạt\r\nPhần động cơ và đầu phát điện\r\nLX được nối ghép với nhau bằng cơ A\r\n16 | Baton cấu khớp nối đồng trục, đảm bảo Pat Không đạt\r\nkhả năng chịu chân động cao\r\nP IA 1 0 ñ ; À ñ Pp\r\n17 Máy chạy liên tục 24/24 ở 75% | Chỉ nghỉ 1 lan khoảng < 30 phút Đạt Không đạt\r\ncông suat liên tục của máy cho môi 12 giờ chạy\r\nThời gian máy phát điện chạy\r\n18 liên tục ở chê độ 100% công | > 12 giờ Đạt Không đạt\r\nsuất liên tục của máy\r\n_ A „ ..: | Có thé hoạt động quá tai 110%\r\n19 ng hoạt động quá tôi | co. thai gian = 01 giờii2 giờ | Đạt Không đạt\r\n° chạy máy liên tục\r\n= lit/gio tai (75 %) tai định Dat Không đạt\r\n20 | Mức tiêu thụ nhiên liệu —; A TWTTET\r\n< 4,3 lít/giờ tai (100 %) tải định Đạt Không đạt\r\nmức\r\nD5 bn của máy khi đã đóng vô < 67 dB (Mức độ ôn lớn nhât khi\r\n21 | °F y EVO! chạy > 100% tải, đo cách tâm | Đạt Không đạt\r\n\r\ncách âm\r\n\r\nmáy 7m)\r\n\r\n\fSTT\r\n\r\nNội dung\r\n\r\nThông số kỹ thuật và các tiêu\r\nchuân\r\n\r\nĐánh giá\r\n\r\nĐáp ứng\r\nyêu cầu\r\n\r\nKhông đáp\r\nứng yêu\r\ncầu\r\n\r\n22\r\n\r\nHệ thống làm mát\r\n\r\nLàm mát bằng nước (có pha dung\r\ndịch chông đông) kêt hợp quạt\r\ngió đâu trục\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n23\r\n\r\nĐiều kiện hoạt động, vận hành\r\n\r\nToàn bộ các bộ phận được nhiệt\r\nđới hóa, phù hợp với điều kiện\r\nkhí hậu tại Việt Nam.\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\nNhiệt độ môi trường: -10°C đến\r\n+50°C\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\nĐộ ẩm hoạt động: 80% đến 100%\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n24\r\n\r\nThùng chứa nhiên liệu\r\n\r\nGắn liên với khung bệ máy; được\r\nchế tạo chắc chắn, bằng thép đã\r\nqua xử lý hóa học để chống sự rỉ\r\nsét và tăng độ bám dính của sơn.\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n25\r\n\r\nDung tích thùng nhiên liệu\r\n\r\n> 70 lít (Gắn trực tiếp trong máy)\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n26\r\n\r\nVỏ cách âm\r\n\r\n- Bằng thép, độ dày vỏ cách âm >\r\n1.5mm; được xử lý bề mặt bằng\r\nhoá học để chống oxy hóa và\r\nđược sơn tĩnh điện, chống được\r\ntác động của khí hậu nhiệt đới và\r\nnhiệt độ cao.\r\n\r\n- Vật liệu chống ồn: Sử dụng vật\r\nliệu chống cháy, độ bên cao\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n27\r\n\r\nKhung — dé máy\r\n\r\nChắc chắn, chịu lực, có độ giảm\r\nchấn, chống rung để máy vận\r\nhành êm, cân bằng, không làm\r\nảnh hưởng đến các thiết bị, công\r\ntrình xung quanh; có đế cao su\r\ngiảm chấn\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n28\r\n\r\nHệ thống chống rung\r\n\r\nĐộng cơ và đầu phát được lắp\r\ntrên hệ thống cao su chống rung,\r\nđảm bảo khả năng chịu tải và\r\nchấn động cao\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n29\r\n\r\nKích thước (D x R x C) cả vỏ\r\n\r\nTương đương < (1800 x 800 x\r\n1400) mm nhỏ gọn để thuận tiện\r\nlắp đặt ở các khu vực hẹp, không\r\ngian nhỏ theo kích thước các\r\nphòng máy nổ xây sẵn\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n30\r\n\r\nTrọng lượng tịnh\r\n\r\n<650 KƠ\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n31\r\n\r\nChứng nhận chất lượng\r\n\r\nISO 9001:2015 (đối với đơn vị\r\nthực hiện lap rap/ sản xuât trong\r\nnước)\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n\fSTT Nội dung\r\n\r\nThông số kỹ thuật và các tiêu\r\nchuân\r\n\r\nĐánh giá\r\n\r\nKhông đáp\r\nứng yêu\r\ncầu\r\n\r\n32 | Chứng nhận môi trường\r\n\r\nISO 14001:2015 (đối với đơn vị\r\nthực hiện lap ráp/ sản xuât trong\r\nnước)\r\n\r\nKhông đạt\r\n\r\n33 | Hệ thống thoát khí thải\r\n\r\nHệ thống thoát khí thải được thiết\r\nkê đảm bảo thông thoáng cho môi\r\ntrường xung quanh\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n34 | Nối đất\r\n\r\nMáy phải có đầu nối đất hoặc\r\nphương tiện khác để đấu nối dây\r\nbảo vệ hoặc dây nối đất; bảo đảm\r\nnối đất an toàn.\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n35 | Khí thải\r\n\r\n- Đáp ứng Quy chuẩn kỹ thuật\r\nquốc gia về khí thải công nghiệp\r\n(QCVN 19:2024/BTNMT).\r\n- Hệ thống thoát khí thải được\r\nthiết kế đảm bảo thông thoáng\r\ncho môi trường xung quanh.\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n36 | Ghi nhãn\r\n\r\nGhi nhãn đầu nối phải đảm bảo\r\nnhận biết được tất cả các đầu nối\r\ndây quần và đầu nối thiết bị phụ\r\nmà người sử dụng tiếp cận được.\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n37 | Bảng thông số đặc trưng\r\n\r\nTất cả các máy đều phải có bảng\r\nthông số đặc trưng; Bảng thông\r\nsố phải làm bằng vật liệu đủ bền,\r\nđược lắp chắc chắn trên vỏ máy\r\n(hoặc in trực tiếp trên vỏ máy) và\r\nđược bố trí sao cho dễ đọc; Bảng\r\nthông số gồm tối thiểu các nội\r\ndung sau:\r\n\r\n- Tên hoặc thương hiệu của nhà\r\nchế tạo;\r\n\r\n- Số seri của nhà chế tạo, hoặc\r\nnhãn nhận biết;\r\n\r\n- Công suất ra danh định;\r\n\r\n- Điện áp danh định;\r\n\r\n- Tần số danh định;\r\n\r\n- Hệ số công suất danh định;\r\n\r\n- Kích thước, khối lượng tổng của\r\nmáy phát.\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n38 | Tài liệu kèm theo\r\n\r\n- Tài liệu kỹ thuật (Tiếng Anh\r\nhoặc tiếng Viét);\r\n\r\n- Tài liệu hướng dẫn vận hành\r\n(tiếng Việt).\r\n\r\nĐạt\r\n\r\nKhông đạt\r\n\r\n\fĐánh giá\r\n\r\nSTT Nội dung Thông sô kỹ thuật và các tiêu Bip iu Không đáp\r\nchuân ap ứng yêu\r\nyêu cau 3\r\ncau\r\nMáy được vận hành bằng khóa\r\nđiện đề nd hoặc phím bấm mềm,\r\n39 | Vận hành không chổi than tự động kích từ, | Đạt Không đạt\r\ntự động điều chỉnh điện áp khi có\r\nsự thay đổi về mức tải AVR\r\nII | Yéu cầu về động cơ\r\n1 | Tình trạng thiết bị Chưa qua sử dụng, mới 100%. Dat Khong dat\r\n2 | Loại động cơ Diesel 4 kỳ Đạt Không đạt\r\n3 | Tốc độ vòng quay 1.500 vòng/phút Đạt Không đạt\r\n4 | Công suất liên tục của động cơ |>22KW Đạt Không đạt\r\n5 | Công suất tối đa của động cơ >24KW Đạt Không đạt\r\n6 | Số xy lanh, kiểu bố trí > 4 thăng hàng Đạt Không đạt\r\n7 | Tổng dung tích xilanh >32,6 lít Đạt Không đạt\r\n8 | Đường kính xilanh >90mm Đạt Không đạt\r\n9 | Hành trình của xilanh > 105mm Đạt Không đạt\r\n10 |Tisônén >18.5:1 Đạt Không đạt\r\n11 | Kiểu điều tốc Điện tử hoặc cơ khí Đạt Không đạt\r\n12 | Hệ thống bôi trơn Bơm nhớt, bôi trơn cưỡng bức Đạt Không đạt\r\nPhin lọc dầu bôi trơn Đạt Không đạt\r\nPhin lọc nhiên liệu. Màng lọc A\r\n13 | Hệ thống loc nhiên liệu, dầu bôi | nhiên liệu tinh và thô Pa Không Sự\r\ntrơn Có ruột thay lặp thuận tiện cho\r\nviệc sửa chữa, thay thế bảo Đạt Không đạt\r\ndưỡng\r\nCảm biến áp suất dâu bôitrơn | Đạt Không đạt\r\n14 | Hệ thống cảm biến động cơ Cảm biên nhiệt độ nước Đạt Không đạt\r\nCảm biến mức nhiên liệu Đạt Không đạt\r\nMotor khởi động điện DC, trực\r\n15 | Hệ thống khởi động tiếp trong máy, có sạc ắc quy khi | Đạt Không đạt\r\nchạy máy\r\nKét nước (giàn tản nhiệt tuần\r\n16 | Hệ thống làm mát hoàn bằng đồng) kết hợp với quạt | Đạt Không đạt\r\ngió đầu trục.\r\nII | Yêu cầu về đầu phát\r\n1 | Tình trạng thiết bị Chưa qua sử dụng, mới 100% Đạt Không đạt\r\nKích từ tự động, không chối than,\r\n2 | Loại đầu phát kín không bị thấm nước, 1 pha, 2 | Đạt Không đạt\r\ndây\r\n3 | Điện áp ra/Số pha - dây 220V/1 pha Đạt Không đạt\r\n< 1% (điều kiện tốc độ thay đổi\r\n4 | Dao động điện áp từ -2% đến +5%, hệ số công suất | Đạt Không đạt\r\n\r\ntừ 0,8 đến 1)\r\n\r\n\fĐánh giá\r\n\r\nSTT Nội dung Thông sô kỹ thuật và các tiêu Đan vin Không đáp\r\nchuẩn ap ưng ứng yêu\r\nyêu cầu 3\r\ncâu\r\n5 | Công suất liên tục > 12.5 KVA/ 12.5 KW Đạt Không đạt\r\nCho phép chạy 110% công suất\r\n6 | Cho phép chạy quá công suất trong 1 giờ/12 giờ chạy máy liên | Đạt Không đạt\r\ntục\r\nTự động điều chỉnh bằng bộ\r\n7 | Điều chinh điện áp AVR, cho phép hoạt động ở | Đạt Không đạt\r\nnhiều mức tải\r\n8 | Kếtcấu Một ồ trục Đạt Không đạt\r\n9 | Cấp cách điện/ nhiệt Cấp H/H Đạt Không đạt\r\n10 | Cấp bảo vệ Tối thiéu là IP23 Đạt Không đạt\r\n11 | Hệ số công suất Cos = 1 Pat Khong dat\r\n12 | Tốc độ vòng quay 1.500 vòng/phút Đạt Không đạt\r\n13 | Tần số 50 Hz Đạt Không đạt\r\nIV | Yéu cầu về bộ điều khiển và hiến thị\r\nTên hình hién thị là màn hình Đạt Không đạt\r\nLập trình theo yêu cầu sử dụng\r\nthông qua máy tính hoặc phím | Đạt Không đạt\r\nbấm mềm trên bộ điều khiển\r\nNgôn ngữ hiền thị trên màn hình\r\n1 Yêu cầu chung là ngôn ngữ tiếng Việt hoặc tiếng | Đạt Không đạt\r\nAnh.\r\nMáy có khả năng tự động chạy đề\r\nbảo trì theo thời gian biểu cài đặt | Đạt Không đạt\r\ntrước i\r\nLuu = 5000 lịch sử sự cô theo Đạt Không đạt\r\nthời gian\r\nĐiện áp máy phát điện Đạt Không đạt\r\nĐiện áp lưới Đạt Không đạt\r\nTân số máy phát điện Đạt Không đạt\r\nDòng điện máy phát điện Đạt Không đạt\r\nCông suất máy phát Đạt Không đạt\r\nHệ số công suất Đạt Không đạt\r\nA ok aha Điện năng máy phát Đạt Không đạt\r\n| Chúc năng hiện Bị Điện áp ắc quy Đạt Không đạt\r\nNhiệt độ nước làm mát Đạt Không đạt\r\nÁp suất dầu bôi trơn Đạt Không đạt\r\nMức nhiên liệu trong thùng Đạt Không đạt\r\nSố giờ hoạt động hoạt động Đạt Không đạt\r\nSố giờ còn lại đến hạn bảo trì Đạt Không đạt\r\nĐộ chính xác của các thang do: | Đạt Không đạt\r\n\r\n\fĐánh giá\r\n\r\nSTT Nội dung Thông sô kỹ thuật và các tiêu Dip sn Không đáp\r\nchuẩn PUNE | ứng yêu\r\nyêu cầu cần\r\n- Điện áp: + 1%\r\n- Dòng điện: + 2%\r\n- Tần số: + 1%\r\n- Công suất: + 2%\r\n- Hệ số công suất: + 1%\r\n- Số giờ hoạt động: + 1%\r\n- Điện áp ắc quy: + 1%\r\n- Mức nhiên liệu: + 2%\r\nBáo lỗi máy phát. Đạt Không đạt\r\nĐiện áp máy phát cao/thấp. Đạt Không đạt\r\nTần số máy phát điện cao/thấp. | Đạt Không đạt\r\nQuá tải. Đạt Không đạt\r\n3 Chức năng bảo vệ và tự động Quá dòng theo thời gian. Đạt Không đạt\r\ndừng máy khi xảy ra sự cô Nhiệt độ nước làm mát cao. Đạt Không đạt\r\nÁp suất dầu bôi trơn thấp. Đạt Không đạt\r\nMức nhiên liệu thấp. Đạt Không đạt\r\nNhấn nút dừng khẩn cấp. Đạt Không đạt\r\nCài đặt đồng hồ. Đạt Không đạt\r\ncal đặt tự động hẹn thời gian bảo Đạt Không đạt\r\nCài đặt tự động chạy máy đề phục\r\nvụ mục đích bảo trì theo lịch định | Đạt Không đạt\r\ntrước.\r\nCài đặt được thời gian trễ khởi\r\nđộng máy phát điện: ít nhất từ 0,0 | Đạt Không đạt\r\n\r\n4 | Chức năng cài đặt bộ điều khiển | giây đến > 100 phút.\r\nCài đặt được thời gian trễ đóng\r\nđiện máy phát sang điện lưới ít | Đạt Không đạt\r\nnhất từ 0,0 giây đến > 60 phút.\r\nCài đặt được thời gian trễ đóng\r\nđiện lưới sang điện máy phát it | Đạt Không đạt\r\nnhất từ 0,0 giây đến > 60 phút.\r\nCài đặt chạy làm mát máy sau khi\r\n\r\nngất tìi từ 0.0 giây tới > 60 phút, | 2 Không tất\r\nChê độ tự động (Auto). Đạt Không đạt\r\nme athe pi Chế độ bang tay (Man). Đạt Không đạt\r\n5 | Chức năng điều khiển Khởi động > tay (Start). Đạt Không đạt\r\nTắt máy bang tay (Stop). Dat Không dat\r\nBộ điều khiển có giao diện kết\r\n6 | Chức năng mở rộng nối máy tính thông qua cồng kết | Đạt Không đạt\r\n\r\nnối USB và RS-485.\r\n\r\n\fĐánh giá\r\n\r\nSTT Nội dung Thông so ky thuật và các tiêu Dip ing Không đáp\r\nchuan pl Eh ứng yêu\r\nyêu cầu 3\r\ncầu\r\nKết hợp phần mềm điều khiển\r\nmáy phát điện và lập trình trên | Đạt Không đạt\r\nmáy vi tính.\r\nV | Vêu cầu về bộ tự động chuyển nguồn ATS\r\n>100A Đạt Không đạt\r\nĐèn báo chê độ hoạt động. Đạt Không đạt\r\nVỏ tủ được sơn tĩnh điện. Đạt Không đạt\r\n- Có khả năng tự duy trì các vị trí\r\nlàm việc, không cân nguôn điện\r\nđể duy trì. Ẩˆ\r\n1 | Chức năng của bộ ATS - Có thể chuyển mạch cưỡng bức | C Không đạc\r\nbằng tay khi hệ thống điều khiển -\r\nbị hư hỏng 3878\r\n- Lưới có điện THÔ\r\n- Máy phút có điện byt Khong dat 20)\r\n- Máy phát gánh tải Hi\r\nVI | Yêu cầu khác kèm theo máy phát điện HA\r\nH FA ˆ “A .S 1.\r\n1 | Bộ loc nhiên liệu Tháo lắp Gy oc, thuận tiện oo Đạt Không đạt =\r\nviéc thay thé bao dudng.\r\n2 | Hệ thong làm mat băng nước Nguyên thủy theo máy. Đạt Không đạt\r\nHệ thống xả bao gồm xả tiêu âm\r\nwe —= công nghiệp, khớp nôi mém và 2\r\n3 | Hệ thông xả giảm thanh các Tinh kiện phụ tùng cần thiết Đạt Không đạt\r\nkhác.\r\n4 | Bình #c quy đề máy, dây nổi và | Kon theo máy Đạt Không đạt\r\nđâu cọc đây đủ.\r\n5 | Bộ cao su chống rung Nguyên thủy theo máy. Đạt Không đạt\r\nCung cấp đây đủ các vật tư phụ\r\n„ | trợ (dây dat, dây nguôn, dây tín\r\n6 Các vật tư phụ trợ phục vụ lặp | hiệu, cọc đất, Ông/nẹp nhựa, 2) Pat Khong dat\r\ndat phục vụ lặp đặt, đâu noi hoàn\r\nchính máy phát điện vào hệ thông\r\nđiện AC hiện hữu.\r\neen Teor ae 4 ah ans «| Catalog, tài liệu kỹ thuật, sách\r\n7 Tôi Hiệu kỹ thuật có đây đủ vad hướng dẫn vận hành và bảo | Đạt Không đạt\r\n\r\nrang dưỡng máy (mỗi máy 1 bộ).\r\n\r\nB | Các yêu cầu về lắp đặt, đầu nối\r\n\r\nMáy phát điện phải được vận ;\r\n1 | chuyên và lắp đặt vào đúng vị | Cam kêt đáp ứng Đạt Không đạt\r\ntrí do Chủ đầu tư chỉ định.\r\n\r\n\fĐánh giá\r\n\r\nSTT Nội dung Thông so kỹ thuật và các tiêu Đán tr Không đáp\r\nchuẩn oD yng ứng yêu\r\nyêu cau A\r\ncau\r\n\r\nMáy phát điện phải được đặt\r\ncân bằng, đảm bảo an toàn và in A\r\n\r\n2 thuận tiện khi vận hành, bảo Cam kêt đáp ứng Đạt Không đạt\r\ndưỡng và sửa chữa.\r\nĐầu nôi dây nguồn, dây tiếp đất, i\r\n\r\n3 | dây điều khiển phải di trong ống | Cam kết đáp ứng Đạt Không đạt\r\nnhựa.\r\n\r\n4 | Tiết diện dây đất > l6 mm? Đạt Không đạt\r\n\r\n5 | Tiết diện dây nguồn > 16 mm? Pat Khong dat\r\n\r\n6 Nha thâu có cam kết chạy thử | Nha thâu có cam ket chay thir tai Pat Không đạt\r\ntải. theo yêu cau của chủ dau tư.\r\n\r\nC |Bảohành\r\n\r\n1 Ni gian bảo hành tô máy phat | 36 háng tại địa điểm lắp đặt | Đạt Không đạt\r\n\r\nD | Hỗ trợ kỹ thuật\r\n\r\nĐội ngũ kỹ thuật: Phải có cam kết có đội ngũ kỹ thuật hỗ trợ kỹ\r\n\r\nU | thuật 24/7. Đạt Nhông an\r\nPhải tiền hành đào tạo hướng dẫn sử dụng, hướng dân bảo hành\r\n2 bảo dưỡng cho nhân Viên của Chủ đầu tư: nhà thầu phải đào tạo Đạt Không đạt\r\nvà cung cấp tài liệu hướng dân sử dụng, hướng dân bảo hành và\r\nchịu toàn bộ chi phí dao tạo.\r\nĐạt tất cả các nội dung yêu cầu trên Đạt\r\n\r\nKết luận -\r\nKhông dat bat ky một nội dung nào nêu trên Không đạt\r\n\r\nNhà thầu phải nộp cùng với E-HSDT của mình bảng tuyên bố đáp ứng yêu cầu về\r\nkỹ thuật được quy định tại Chương này và đính kèm các tài liệu kỹ thuật, catalogue hàng\r\nhóa của Nhà sản xuất.\r\n\r\nTrong bảng tuyên bố đáp ứng yêu cầu về kỹ thuật, nha thầu phải chỉ rõ đường. dẫn\r\ntài liệu bao gồm: tên tài liệu, mục, trang, dòng trong cafalogue của Nhà sản xuất dé\r\nchứng minh cho cam kết đáp ứng. Nếu không ghi rõ các nội dung trên hoặc có ghỉ\r\nnhưng thông số không chính xác và Nhà thầu không làm rõ được theo yêu cầu của Bên\r\nmời thầu (nếu có) thì Bên mời thầu có quyền đánh giá Nhà thầu không đáp ứng yêu\r\ncầu kỹ thuật đó.\r\n\r\n1.3. Các yéu cầu khác\r\n- Yêu cầu về hàng hóa: Nhà thầu phải cam kết:\r\n\r\n\f+ Hàng hóa là mới 100%, nguyên đai, nguyên kiện, được sản xuất từ năm 2024\r\ntrở về sau, không có lỗi về vật liệu, sản xuất, thiết kế, vận hành, đáp ứng các yêu cầu nêu\r\ntrong E-HSMT và các tiêu chuẩn nêu trong E-HSDT.\r\n\r\n+ Hàng hóa bảo đảm tính năng kỹ thuật như đã quy định trong các yêu cầu đối\r\nvới hàng hóa. Nhà thầu phải đảm bảo tính trung thực, chính xác về các thông tin đối với\r\nhàng hóa của mình. Bên mời thầu sẽ khước từ tất cả các sản phẩm, thiết bị do nhà thầu\r\ncung cấp mà không có nguồn gốc rõ ràng, không đảm bảo chất lượng hoặc vi phạm các\r\nchính sách có liên quan do nhà nước ban hành: hải quan, thuế, môi trường...\r\n\r\n+ Đối với hàng hóa nhập khẩu: cung cấp tài liệu chứng nhận xuất xứ hàng hóa;\r\ntài liệu chứng nhận chất lượng của nhà sản xuất và các chứng từ liên quan khác (nếu có).\r\n\r\n+ Đối với hàng hóa có xuất xứ trong nước: cung cấp giấy chứng nhận chất lượng\r\ncủa hàng hóa; tài liệu kết quả kiểm tra tại nhà máy do nhà sản xuất cấp.\r\n\r\n- Thời gian thực hiện hợp đồng: Đảm bảo tổng thời gian hoàn thành cung cấp\r\nvà lắp đặt, hướng dẫn sử dụng,... bàn giao cho Chủ đầu tư đưa vào sử dụng trong vòng 20\r\nngày kể từ ngày hợp đồng có hiệu lực (bao gồm các ngày nghỉ, ngày lễ theo quy định của\r\nNha nước).\r\n\r\n- Hình thức hợp đồng: Hợp đồng trọn gói.\r\n\r\n- Thời gian bảo hành: Tối thidu 36 tháng kể từ ngày ký Biên bản nghiệm thu,\r\nbàn giao hàng hóa.\r\n\r\n- Địa điểm giao hàng: hàng hóa sẽ được trang bị cho các TTVT theo sự chỉ định\r\ncủa Chủ đầu tư.\r\n\r\n- Phương thức, điều kiện và thời hạn thanh toán:\r\n\r\n+ Phương thức thanh toán: chuyền khoản qua Ngân hàng 100% giá trị thanh\r\n\r\ntoán.\r\n\r\n+ Điều kiện và thời hạn thanh toán: Chủ đầu tư sẽ thanh toán cho Nhà thầu 95%\r\ngiá trị thanh toán trong vòng 30 ngày kể từ ngày Nhà thầu cung cấp đủ hàng, hoàn thành\r\nlắp đặt và bàn giao cho Chủ đầu tư đưa vào sử dụng, biên bản nghiệm thu bàn giao đã được\r\nhai bên ký kết (ké cd việc cung cấp đầy đủ giấy chứng nhận bảo hành, hóa đơn bán hàng\r\ntheo quy định của Bộ Tài chính, các chứng từ, tài liệu có liên quan). Số tiền 5% còn lại\r\nChủ đầu tư sẽ thanh toán cho Nhà thầu trong vòng 30 ngày sau khi kết thúc thời hạn bảo\r\nhành sản phẩm. Nếu Nhà thầu nộp đảm bảo bảo hành sản phẩm bằng giấy bảo lãnh của\r\nNgân hàng được Chủ đầu tư chấp nhận, Chủ đầu tư sẽ thanh toán 100% giá trị thanh toán\r\ncho Nhà thầu.\r\n\r\nMục 2. Bản vẽ : Không có bán vẽ\r\n\r\nMục 3. Kiểm tra và thử nghiệm\r\nViệc kiểm tra, thử nghiệm trước khi lắp đặt do chủ đầu tư thực hiện hoặc thuê một\r\nbên thứ ba thực hiện các chi phí cho việc kiêm tra, thử nghiệm do nhà thâu chịu.\r\nKiểm tra máy nổ phát điện như sau:\r\n- Chạy thử tải tắt cả các máy phát điện của gói thầu.\r\n- Đối chiếu, kiểm tra các danh mục và hàng hóa thực nhận.\r\n- Kiểm tra tổng quát và chạy thử tải liên tục máy phát điện:\r\n\f+ Chạy thử tải 50% công suất liên tục trong thời gian 4 giờ.\r\n\r\n+ Chạy thử tải 75% công suất liên tục trong thời gian 2 giờ.\r\n\r\n+ Chạy thử tải 100% công suất liên tục trong thời gian 1 giờ.\r\n\r\n+ Chạy thử quá tải 10% công suất liên tục trong thời gian 10 phút.\r\n\r\nSau khi chạy thử tải, thiết bị hoạt động tốt, đạt các thông số kỹ thuật, bên chủ đầu\r\ntư ký biên bản nghiệm thu kỹ thuật đê tiên hành lặp đặt hoàn chỉnh tại các trạm.\r\n\r\nTrường hợp Chủ đầu tư ký hợp đồng thuê một đơn vị độc lập đề tiền hành chạy thử\r\ntải và nghiệm thu kỹ thuật trên cơ sở các yêu cầu về kỹ thuật của E-HSMT, kinh phí thuê\r\ndo bên nhà thầu (bên bán) hàng hóa chịu, trước khi ký hợp đồng với đơn vị độc lập bên\r\nchủ đâu tư sẽ bàn bạc và thỏa thuận giá trị hợp đông với bên nhà thâu (bên bán).\r\n\r\nMọi chỉ phí, vật tư nhiên liệu, kho bãi phục vụ cho việc chạy thử tải bên nhà thầu\r\n(bên bán) chịu."}