{"text":"--- Tệp: Chương V.Yêu cầu kỹ thuật_BDMF T1, T2.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                      Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n        Mục 1. Yêu cầu về kỹ thuật\r\n        1. Giới thiệu chung về hạng mục, gói thầu\r\n        1.1. Giới thiệu chung về hạng mục:\r\n      - Tên hạng mục: “Bảo dưỡng cấp độ 1 năm hệ thống máy phát điện dự phòng\r\ntrạm điện T1 và trạm điện T2”.\r\n      - Chủ đầu tư: Cảng hàng không quốc tế Nội Bài - Chi nhánh Tổng công ty\r\nCảng hàng không Việt Nam - CTCP.\r\n      - Địa điểm đầu tư: Cảng hàng không quốc tế Nội Bài, xã Nội Bài, thành phố\r\nHà Nội.\r\n      - Hình thức mua sắm: Bảo trì, bảo dưỡng thường xuyên.\r\n      - Nguồn vốn: Bảo trì, bảo dưỡng thường xuyên năm 2025 của Cảng hàng\r\nkhông quốc tế Nội Bài – Chi nhánh Tổng công ty Cảng hàng không Việt Nam –\r\nCTCP (Mã: 62762209 và 62762509).\r\n        1.2. Giới thiệu chung về gói thầu:\r\n      - Tên gói thầu: Cung cấp vật tư và bảo dưỡng cấp độ 1 năm hệ thống máy phát\r\nđiện dự phòng trạm điện T1, T2\r\n      - Nguồn vốn: Bảo trì, bảo dưỡng thường xuyên năm 2025 của Cảng hàng\r\nkhông quốc tế Nội Bài - Chi nhánh Tổng công ty cảng hàng không Việt Nam-CTCP\r\n(Mã nguồn vốn: 62762209, 62762509).\r\n      - Hình thức lựa chọn nhà thầu: Chào hàng cạnh trên hệ thống mạng đấu thầu\r\nquốc gia.\r\n      - Phương thức đấu thầu: Một giai đoạn, một túi hồ sơ.\r\n      - Thời gian tổ chức đấu thầu: Tháng 8/2025.\r\n      - Loại hợp đồng: Hợp đồng trọn gói.\r\n      - Thời gian thực hiện gói thầu: 60 ngày.\r\n        2. Yêu cầu về kỹ thuật\r\n        2.1. Yêu cầu về vật tư cung cấp:\r\n      Toàn bộ vật tư bảo dưỡng máy phát điện phải đáp ứng theo bảng yêu cầu\r\nthông số kỹ thuật dưới đây:\r\n Hạng         Tên hàng hóa/dịch vụ liên\r\n                                             Thông số kỹ thuật và các tiêu chuẩn\r\n mục số                quan\r\n\r\n    A       Yêu cầu chung\r\n\fHạng       Tên hàng hóa/dịch vụ liên\r\n                                         Thông số kỹ thuật và các tiêu chuẩn\r\nmục số              quan\r\n\r\n         Giấy chứng nhận xuất xứ (C/O)\r\n         và giấy chứng nhận chất lượng\r\n         (CQ) (bản gốc hoặc bản sao\r\n         công chứng) đối với hàng hóa  Nhà thầu có cam kết cung cấp khi bàn\r\n  1\r\n         nhập khẩu hoặc Giấy chứng     giao hàng hóa\r\n         nhận chất lượng (bản gốc hoặc\r\n         bản sao công chứng) với hàng\r\n         hóa sản xuất trong nước.\r\n                                        - Cam kết cung cấp hàng hóa mới\r\n                                        100%, sản xuất năm 2024 trở về sau.\r\n                                        - Cam kết về tính tương thích của linh\r\n         Nhà thầu phải đính kèm E-      kiện đã chào với các máy phát điện\r\n  2\r\n         HSDT các tài liệu sau:         hiện hữu.\r\n                                        - Cam kết bảo hành toàn bộ hàng hóa\r\n                                        và công việc bảo dưỡng, sửa chữa tối\r\n                                        thiểu 12 tháng.\r\n\r\n  B      Yêu cầu về hàng hoá\r\n         Vật tư bảo dưỡng cấp độ 1 năm cho hệ thống 4 máy phát điện CAT\r\n  I\r\n         3512B-1600kVA Trạm điện T2\r\n                                        Mã hiệu: 1R-0726 của hãng Caterpillar\r\n  1                                     hoặc loại có thông số kỹ thuật tương\r\n         Phin lọc dầu động cơ           đương.\r\n                                        Mã hiệu 1R-0756 của hãng Caterpillar\r\n  2      Phin lọc tinh nhiên liệu       hoặc loại có thông số kỹ thuật tương\r\n                                        đương.\r\n                                        Mã hiệu 513-4493 của hãng Caterpillar\r\n  3      Phin lọc tách nước             hoặc loại có thông số kỹ thuật tương\r\n                                        đương.\r\n  4      Dung dịch nước làm mát         Đáp ứng tiêu chuẩn CAT EC-1.\r\n                                        Mã hiệu 15W40CI4/SL hoặc loại có\r\n  5      Dầu động cơ\r\n                                        thông số kỹ thuật tương đương.\r\n         Vật tư bảo dưỡng cấp độ 1 năm cho máy phát điện CAT 3406-\r\n  II\r\n         320kVA Trạm điện ST4\r\n\fHạng       Tên hàng hóa/dịch vụ liên\r\n                                          Thông số kỹ thuật và các tiêu chuẩn\r\nmục số              quan\r\n                                          Mã hiệu 1R-1808 của hãng Caterpillar\r\n  1      Phin lọc dầu động cơ             hoặc loại có thông số kỹ thuật tương\r\n                                          đương.\r\n                                          Mã hiệu 1R-0749 của hãng Caterpillar\r\n  2      Phin lọc tinh nhiên liệu         hoặc loại có thông số kỹ thuật tương\r\n                                          đương.\r\n                                          Mã hiệu 513-4490 của hãng Caterpillar\r\n  3      Phin lọc tách nước               hoặc loại có thông số kỹ thuật tương\r\n                                          đương.\r\n  4      Dung dịch nước làm mát           Đáp ứng tiêu chuẩn CAT EC-1.\r\n                                       Mã hiệu 15W40CI4/SL hoặc loại có\r\n  5      Dầu động cơ\r\n                                       thông số kỹ thuật tương đương.\r\n         Vật tư bảo dưỡng 1 năm cho hệ thống máy phát điện 4 máy phát\r\n III\r\n         3512- 1275kVA và 1 máy phát 3512B-1600kVA Trạm điện T1\r\n                                       Mã hiệu 1R-0726 của hãng Caterpillar\r\n  1      Phin lọc dầu động cơ          hoặc loại có thông số kỹ thuật tương\r\n                                       đương.\r\n                                          Mã hiệu 1R-0756 của hãng Caterpillar\r\n  2      Phin lọc tinh nhiên liệu         hoặc loại có thông số kỹ thuật tương\r\n                                          đương.\r\n                                          Mã hiệu 513-4493 của hãng Caterpillar\r\n  3      Phin lọc tách nước               hoặc loại có thông số kỹ thuật tương\r\n                                          đương.\r\n  4      Dung dịch nước làm mát           Đáp ứng tiêu chuẩn CAT EC-1.\r\n                                          Mã hiệu 15W40CI4/SL hoặc loại có\r\n  5      Dầu động cơ\r\n                                          thông số kỹ thuật tương đương.\r\n  C      Dịch vụ liên quan:\r\n                                         Nhân sự thực hiện dịch vụ phải có\r\n                                         chứng chỉ đào tạo của hãng sản xuất\r\n         Thay vật tư, phụ tùng, sửa chữa máy phát điện. Thực hiện dịch vụ thay\r\n  1      và bảo dưỡng, hiệu chỉnh, chạy vật tư, phụ tùng, sửa chữa, bảo dưỡng,\r\n         thử máy phát điện.              hiệu chỉnh theo đúng quy trình, quy định\r\n                                         của nhà sản xuất máy phát điện. Kiểm\r\n                                         tra, hiệu chỉnh thông số hoạt động máy\r\n\f Hạng        Tên hàng hóa/dịch vụ liên\r\n                                              Thông số kỹ thuật và các tiêu chuẩn\r\n mục số               quan\r\n                                             phát điện bằng phần mềm chuyên dụng\r\n                                             của hãng sản xuất.\r\n      2.2. Yêu cầu về dịch vụ liên quan\r\n      a. Nhân công bảo dưỡng 04 máy phát điện 3512B-1600kVA tại trạm điện\r\nT2\r\n       - Nhân công thay vật tư, phụ tùng [bao gồm: phin lọc dầu, phin lọc tinh\r\nnhiên liệu, phin lọc tách nước, bổ sung dung dịch nước làm mát, dầu bôi trơn 15W40-\r\nCI4 CAT]\r\n       - Nhân công bảo dưỡng cấp độ 1 năm máy phát điện CAT 3512B-1600kVA\r\nvà CAT 3512-1275kVA: Bảo dưỡng hệ thống làm mát (Kiểm tra mực nước làm mát\r\nở két nước giải nhiệt và chất lượng nước giải nhiệt; Kiểm tra tình trạng và áp suất\r\nmở van của nắp két nước; Kiểm tra ăn mòn và rò rỉ của các ống nước và siết lại các\r\nkẹp; Kiểm tra sự rò rỉ của hệ thống nước làm mát; Kiểm tra tình trạng két nước, lá\r\ntản nhiệt tại két nước, vệ sinh két nước; Kiểm tra và điều chỉnh dây cu-roa cánh quạt\r\nkét nước); Bảo dưỡng hệ thống bôi trơn (Vệ sinh lọc thông hơi Cac-te; Kiểm tra rò\r\nrỉ hệ thóng đường ống dẫn dầu bôi trơn); Bảo dưỡng hệ thống nạp điện, khởi động\r\n(Kiểm tra nồng độ và mức dung dịch ắc quy, bổ sung nước cất hoặc dung dịch ắc quy\r\nkhi cần thiết; Kiểm tra chất lượng bình ắc quy; Kiểm tra tình trạng máy khởi động\r\nvà công tắc khởi động; Kiểm tra tình trạng của máy nạp; Kiểm tra ngắt điện tự động\r\nbộ sạc ắc quy và hệ thống dây dẫn); Bảo dưỡng hệ thống khí nạp xả (Kiểm tra bộ chỉ\r\nthị nghẹt lọc gió; Kiểm tra rò rỉ của hệ thống); Bảo dưỡng hệ thống nhiên liệu (Kiểm\r\ntra mức nhiên liệu, đồng hồ báo nhiên liệu; Kiểm tra rò rỉ hệ thống đường ống cung\r\ncấp nhiên liệu thấp áp và cao áp); Bảo dưỡng các bộ phận khác (Kiểm tra và siết các\r\nđai ốc, cao su giảm chấn chân máy); Bảo dưỡng đầu máy phát (Kiểm tra tổng thể\r\nthanh cái và đầu nối cáp động lực của máy phát, siết lại bulong đầu phát; Kiểm tra\r\ncách điện đầu phát).\r\n       - Nhân công thực hiện kiểm tra, thử nghiệm và hiệu chỉnh cấp độ 1 năm\r\ncác chức năng hoạt động của máy phát điện CAT 3512B-1600kVA và CAT 3512-\r\n1275kVA bằng thiết bị và phần mềm chuyên dụng: Kiểm tra chức năng áp lực dầu\r\nbôi trơn thấp; Kiểm tra chức năng nhiệt độ nước làm mát tăng cao; Kiểm tra chức\r\nnăng vượt tốc; Kiểm tra chức năng hở mạch, ngắn mạch điốt; Kiểm tra chức năng hở\r\nmạch, ngắn mạch Varistor; Kiểm tra cách điện Stator máy phát chính; Kiểm tra cách\r\nđiện Rotor máy phát chính; Kiểm tra cách điện Stator máy kích từ; Kiểm tra cách\r\nđiện Rotor máy kích từ; Kiểm tra nguồn cấp cho bộ điều áp; Kiểm tra biến áp, biến\r\ndòng nối đến bộ EMCP; Kiểm tra mối nối biến áp, biến dòng giáng đến bộ điều áp:\r\nđộ xiết chặt, đúng cực tính; Kiểm tra các chân giắc cắm của bộ AVR, bộ EMCP;\r\nKiểm tra tổng thể thanh cái và đầu nối cáp động lực; Kiểm tra bộ sông sấy máy phát.\r\n       b. Nhân nhân công bảo dưỡng 01 máy phát điện CAT 3406-320kVA trạm\r\nđiện ST4\r\n\f         - Nhân công thay vật tư, phụ tùng [bao gồm: phin lọc dầu, phin lọc tinh\r\nnhiên liệu, phin lọc tách nước, bổ sung dung dịch nước làm mát, dầu bôi trơn 15W40-\r\nCI4 CAT].\r\n         - Nhân công bảo dưỡng cấp độ 1 năm máy phát điện CAT 3406-320kVA:\r\nBảo dưỡng hệ thống làm mát (Kiểm tra mực nước làm mát ở két nước giải nhiệt và\r\nchất lượng nước giải nhiệt; Kiểm tra tình trạng và áp suất mở van của nắp két nước;\r\nKiểm tra ăn mòn và rò rỉ của các ống nước và siết lại các kẹp; Kiểm tra sự rò rỉ của\r\nhệ thống nước làm mát; Kiểm tra tình trạng két nước, lá tản nhiệt tại két nước, vệ\r\nsinh két nước; Kiểm tra và điều chỉnh dây cu-roa cánh quạt két nước); Bảo dưỡng hệ\r\nthống bôi trơn (Vệ sinh lọc thông hơi Cac-te; Kiểm tra rò rỉ hệ thóng đường ống dẫn\r\ndầu bôi trơn); Bảo dưỡng hệ thống nạp điện, khởi động (Kiểm tra nồng độ và mức\r\ndung dịch ắc quy, bổ sung nước cất hoặc dung dịch ắc quy khi cần thiết; Kiểm tra\r\nchất lượng bình ắc quy; Kiểm tra tình trạng máy khởi động và công tắc khởi động;\r\nKiểm tra tình trạng của máy nạp; Kiểm tra ngắt điện tự động bộ sạc ắc quy và hệ\r\nthống dây dẫn); Bảo dưỡng hệ thống khí nạp xả ( Kiểm tra bộ chỉ thị nghẹt lọc gió;\r\nKiểm tra rò rỉ của hệ thống); Bảo dưỡng hệ thống nhiên liệu (Kiểm tra mức nhiên\r\nliệu, đồng hồ báo nhiên liệu; Kiểm tra rò rỉ hệ thống đường ống cung cấp nhiên liệu\r\nthấp áp và cao áp); Bảo dưỡng các bộ phận khác (Kiểm tra và siết các đai ốc, cao su\r\ngiảm chấn chân máy); Bảo dưỡng đầu máy phát (Kiểm tra tổng thể thanh cái và đầu\r\nnối cáp động lực của máy phát, siết lại bulong đầu phát; Kiểm tra cách điện đầu phát).\r\n         - Nhân công thực hiện kiểm tra, thử nghiệm và hiệu chỉnh cấp độ 1 năm\r\ncác chức năng hoạt động của máy phát điện CAT 3406-320kVA bằng thiết bị và\r\nphần mềm chuyên dụng: Kiểm tra chức năng áp lực dầu bôi trơn thấp; Kiểm tra\r\nchức năng nhiệt độ nước làm mát tăng cao; Kiểm tra chức năng vượt tốc; Kiểm tra\r\nchức năng hở mạch, ngắn mạch điốt; Kiểm tra chức năng hở mạch, ngắn mạch\r\nVaristor; Kiểm tra cách điện Stator máy phát chính; Kiểm tra cách điện Rotor máy\r\nphát chính; Kiểm tra cách điện Stator máy kích từ; Kiểm tra cách điện Rotor máy\r\nkích từ; Kiểm tra nguồn cấp cho bộ điều áp; Kiểm tra biến áp, biến dòng nối đến bộ\r\nEMCP; Kiểm tra mối nối biến áp, biến dòng giáng đến bộ điều áp: độ xiết chặt, đúng\r\ncực tính; Kiểm tra các chân giắc cắm của bộ AVR, bộ EMCP; Kiểm tra tổng thể\r\nthanh cái và đầu nối cáp động lực; Kiểm tra bộ sông sấy máy phát.\r\n         c. Nhân công bảo dưỡng 01 máy phát điện 3512B-1600kVA và 04 máy\r\nphát điện 3512-1275kVA tại trạm điện T1\r\n         - Nhân công thay vật tư, phụ tùng [bao gồm: phin lọc dầu, phin lọc tinh\r\nnhiên liệu, phin lọc tách nước, bổ sung dung dịch nước làm mát, dầu bôi trơn 15W40-\r\nCI4 CAT]\r\n         - Nhân công bảo dưỡng cấp độ 1 năm máy phát điện CAT 3512B-\r\n1600kVA và CAT 3512-1275kVA: Bảo dưỡng hệ thống làm mát (Kiểm tra mực\r\nnước làm mát ở két nước giải nhiệt và chất lượng nước giải nhiệt; Kiểm tra tình trạng\r\nvà áp suất mở van của nắp két nước; Kiểm tra ăn mòn và rò rỉ của các ống nước và\r\nsiết lại các kẹp; Kiểm tra sự rò rỉ của hệ thống nước làm mát; Kiểm tra tình trạng két\r\nnước, lá tản nhiệt tại két nước, vệ sinh két nước; Kiểm tra và điều chỉnh dây cu-roa\r\n\fcánh quạt két nước); Bảo dưỡng hệ thống bôi trơn (Vệ sinh lọc thông hơi Cac-te;\r\nKiểm tra rò rỉ hệ thóng đường ống dẫn dầu bôi trơn); Bảo dưỡng hệ thống nạp điện,\r\nkhởi động (Kiểm tra nồng độ và mức dung dịch ắc quy, bổ sung nước cất hoặc dung\r\ndịch ắc quy khi cần thiết; Kiểm tra chất lượng bình ắc quy; Kiểm tra tình trạng máy\r\nkhởi động và công tắc khởi động; Kiểm tra tình trạng của máy nạp; Kiểm tra ngắt\r\nđiện tự động bộ sạc ắc quy và hệ thống dây dẫn); Bảo dưỡng hệ thống khí nạp xả\r\n(Kiểm tra bộ chỉ thị nghẹt lọc gió; Kiểm tra rò rỉ của hệ thống); Bảo dưỡng hệ thống\r\nnhiên liệu (Kiểm tra mức nhiên liệu, đồng hồ báo nhiên liệu; Kiểm tra rò rỉ hệ thống\r\nđường ống cung cấp nhiên liệu thấp áp và cao áp); Bảo dưỡng các bộ phận khác\r\n(Kiểm tra và siết các đai ốc, cao su giảm chấn chân máy); Bảo dưỡng đầu máy phát\r\n(Kiểm tra tổng thể thanh cái và đầu nối cáp động lực của máy phát, siết lại bulong\r\nđầu phát; Kiểm tra cách điện đầu phát).\r\n       + Nhân công bảo dưỡng motor khởi động máy phát CAT 3512-1275kVA\r\nsố 1, số 3, số 4 và CAT 3512B-1600kVA số 5 trạm điện T1.\r\n       - Nhân công sửa chữa motor khởi động máy phát CAT 3512-1275kVA số\r\n2 Trạm điện T1.\r\n       - Nhân công thực hiện kiểm tra, thử nghiệm và hiệu chỉnh cấp độ 1 năm\r\ncác chức năng hoạt động của máy phát điện CAT 3512B-1600kVA và CAT\r\n3512-1275kVA bằng thiết bị và phần mềm chuyên dụng: Kiểm tra chức năng áp\r\nlực dầu bôi trơn thấp; Kiểm tra chức năng nhiệt độ nước làm mát tăng cao; Kiểm tra\r\nchức năng vượt tốc; Kiểm tra chức năng hở mạch, ngắn mạch điốt; Kiểm tra chức\r\nnăng hở mạch, ngắn mạch Varistor; Kiểm tra cách điện Stator máy phát chính; Kiểm\r\ntra cách điện Rotor máy phát chính; Kiểm tra cách điện Stator máy kích từ; Kiểm tra\r\ncách điện Rotor máy kích từ; Kiểm tra nguồn cấp cho bộ điều áp; Kiểm tra biến áp,\r\nbiến dòng nối đến bộ EMCP; Kiểm tra mối nối biến áp, biến dòng giáng đến bộ điều\r\náp: độ xiết chặt, đúng cực tính; Kiểm tra các chân giắc cắm của bộ AVR, bộ EMCP;\r\nKiểm tra tổng thể thanh cái và đầu nối cáp động lực; Kiểm tra bộ sông sấy máy phát.\r\n      3. Các yêu cầu khác\r\n      3.1 Yêu cầu về giá dự thầu:\r\n      - Giá dự thầu bao gồm thuế GTGT.\r\n      - Đối với các loại hàng hóa quy định tại các Mục 1, 2, 3, 6, 7, 8, 11, 12, 13\r\nBiểu mẫu mời thầu số 01A – Phạm vi cung cấp hàng hóa và tất cả danh mục dịch vụ\r\ntrong biểu mẫu mời thầu số 01D – Các dịch vụ liên quan: Nhà thầu chào Thuế GTGT\r\n8%. Ký hợp đồng tạm tính thuế GTGT 8%. Tại thời điểm nghiệm thu, xuất hóa đơn\r\nvà thanh toán thì áp dụng thuế suất thuế GTGT theo quy định của nhà nước.\r\n      Điều chỉnh thuế: được phép. Trong mọi trường hợp đơn giá sau thuế là không\r\nthay đổi.\r\n      - Đối với các loại hàng hóa quy định tại các Mục 4,5, 9, 10, 14, 15 Biểu mẫu\r\nmời thầu số 01A – Phạm vi cung cấp hàng hóa: Nhà thầu chào Thuế GTGT 10%. Ký\r\n\fhợp đồng tạm tính thuế GTGT 10%. Tại thời điểm nghiệm thu, xuất hóa đơn và thanh\r\ntoán thì áp dụng thuế suất thuế GTGT theo quy định của nhà nước.\r\n      Điều chỉnh thuế: được phép. Trong mọi trường hợp đơn giá trước thuế là không\r\nthay đổi.\r\n      3.2. Yêu cầu về chạy thử:\r\n        - Nhà thầu chịu trách nhiệm nghiên cứu tham khảo hồ sơ để hiểu rõ yêu cầu\r\nchi tiết của gói thầu.\r\n       - Nhà thầu phải lập biện pháp thi công chi tiết cho quá trình thực hiện công tác\r\nbảo dưỡng, sửa chữa và chạy thử thiết bị đảm bảo không ảnh hưởng tới hoạt động\r\nkhai thác của nhà ga hành khách T1, T2 trình Chủ đầu tư xem xét, chấp thuận.\r\n       - Chạy thử toàn hệ thống: Sau khi lắp đặt thiết bị, cài đặt, hiệu chỉnh nhà thầu\r\nphải triển khai chạy thử thiết bị và hệ thống đảm bảo khả năng ổn định điện áp và\r\nhòa đồng bộ được theo đúng quy trình đã định của đơn vị quản lý vận hành.\r\n      - Chủ đầu tư chỉ nhận bàn giao, nghiệm thu đưa vào sử dụng khi toàn bộ máy\r\nphát điện đã được thay thế vật tư, linh kiện và đã được bảo dưỡng, sửa chữa, hiệu\r\nchỉnh và chạy thử theo các quy định về nghiệm thu của nhà nước.\r\n      3.3. Yêu cầu về an ninh, an toàn và phòng chống cháy nổ:\r\n      Căn cứ vào quy mô, khu vực thi công xây lắp, để đảm bảo an ninh, an toàn\r\ncho hoạt động hàng không. Giải pháp tổ chức thi công như sau:\r\n      Nhà thầu phải có bản vẽ thể hiện hướng di chuyển vật tư bảo dưỡng, máy móc,\r\nnhân lực tham gia thi công đảm bảo giao thông trong khu vực hạn chế.\r\n       Đơn vị thi công cần phải có biện pháp an ninh an toàn hàng không sân bay,\r\nphòng chống cháy nổ, đảm bảo an toàn cháy nổ chi tiết cho khu vực thi công trong\r\nquá trình thi công lắp đặt.\r\n      3.4. Yêu cầu về vệ sinh môi trường:\r\n      Trong quá trình thi công lắp đặt thiết bị cần tránh ảnh hưởng đến môi trường\r\nxung quanh.\r\n\r\n      Ngoài ra, để giảm thiểu các ảnh hưởng xấu đến môi trường, nhà thầu phải tuân\r\nthủ các quy định về bảo vệ môi trường, các quy định của Cảng hàng không quốc tế\r\nNội Bài, vệ sinh sạch sẽ khu vực thi công sau mỗi ca thi công.\r\n\r\n      Nhà thầu có trách nhiệm vận chuyển chất thải nguy hại (dầu động cơ đã sử\r\ndụng, giẻ lau thấm dầu, phim lọc đã qua sử dụng…) về Trạm trung chuyển chất thải\r\n– Trung tâm dịch vụ kỹ thuật hàng không Nội Bài – Cảng hàng không quốc tế Nội\r\n\fBài. Cảng hàng không quốc tế Nội Bài chịu trách nhiệm xử lý các chất thải nguy hại\r\ntrên.\r\n\r\n      3.5 Yêu cầu về an toàn lao động:\r\n\r\n      Nhà thầu thi công chỉ được đi lại trong phạm vi thi công, không được đi vào\r\nkhu vực khác khi chưa được sự đồng ý của cán bộ giám sát. Thi công phải đảm bảo\r\nan toàn lao động theo quy định của ngành điện.\r\n\r\n      3.6 Yêu cầu về bảo hành:\r\n\r\n      - Nhà thầu có trách nhiệm bảo hành toàn bộ hàng hóa và công việc bảo dưỡng,\r\nsửa chữa theo quy định của nhà nuớc, thời gian bảo hành tối thiểu 12 tháng tính từ\r\nngày hai bên ký nghiệm thu hoàn thành, bàn giao đưa vào sử dụng.\r\n\r\n     - Địa chỉ bảo hành: Cảng hàng không quốc tế Nội Bài, xã Nội Bài, thành phố\r\nHà Nội.\r\n\r\n       - Nhà thầu chịu trách nhiệm bồi thường, thay mới về bất kỳ sự hỏng hóc hay\r\nsai sót kỹ thuật của hàng hóa, thay thế, sửa chữa do lỗi chế tạo và lỗi lắp đặt không\r\nđúng kỹ thuật được chứng minh khi đưa hàng hoá vào sử dụng và chịu trách nhiệm\r\nvề chất lượng công việc bảo dưỡng trong thời gian bảo hành. Trong vòng 48 giờ kể\r\ntừ khi nhận được yêu cầu của bên mời thầu, Nhà thầu phải có mặt để tiến hành kiểm\r\ntra sự cố và Nhà thầu chịu trách nhiệm sửa chữa/thay mới hàng hóa bị lỗi kỹ thuật\r\ntrong vòng một (01) tuần. Trong mọi trường hợp tổng thời gian khắc phục sự cố sẽ\r\nkhông quá 02 (hai) tuần. Hàng hoá được sửa chữa hoặc thay mới sẽ được tiếp tục\r\nbảo hành 12 tháng kể từ ngày đưa vào sử dụng.\r\n\r\n      1.3.7. Điều kiện thanh toán:\r\n\r\n      - Tạm ứng: Không tạm ứng.\r\n\r\n      - Phương thức thanh toán: Thanh toán bằng chuyển khoản.\r\n\r\n      Chủ đầu tư thanh toán cho Nhà thầu 100% giá trị khối lượng hàng hoá, công\r\nviệc được nghiệm thu hoàn thành trong vòng 14 (mười bốn) ngày kể từ ngày hai bên\r\nký biên bản nghiệm thu hoàn thành và Nhà thầu nộp cho Chủ đầu tư đầy đủ hồ sơ\r\nthanh toán hợp lệ theo quy định.\r\n\r\n      Đồng tiền thanh toán: VNĐ\r\n\f      (Trường hợp Nhà thầu không nêu điều kiện thanh toán trong E-HSDT, Bên\r\nmời thầu coi như nhà thầu chấp thuận toàn bộ điều kiện thanh toán của E-HSMT và\r\nđược đánh giá là đạt yêu cầu).\r\n\r\n      Mục 2. Bản vẽ : Không có bản vẽ\r\n      Mục 3. Kiểm tra và thử nghiệm\r\n      - Kiểm tra chạy thử hệ thống máy phát điện không tải sau khi bảo dưỡng.\r\n\r\n     - Kiểm tra chạy thử hệ thống máy phát điện liên động có tải sau khi chạy thử\r\nkhông tải đạt yêu cầu."}