{"text":"--- Tệp: CHUONG V. YEU CAU KY THUAT (UP).doc ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\nChương V. YÊU CẦU VỀ KỸ THUẬT\r\n     Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau: \r\n     1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu:\r\n\t- Tên gói thầu: Bảo trì, bảo dưỡng định kỳ máy phát điện và các thiết bị khác năm 2025 và năm 2026\r\n      Địa điểm: Bệnh viện Từ Dũ\r\n      Chủ đầu tư: Bệnh viện Từ Dũ\r\n      Nguồn vốn: Nguồn thu sự nghiệp\r\n       Hình thức lựa chọn nhà thầu: Đấu thầu rộng rãi trong nước, qua mạng.\r\n Phương thức lựa chọn nhà thầu: Một giai đoạn, một túi hồ sơ\r\n      Thời gian gói thầu: 24 tháng kể từ ngày hợp đồng có hiệu lực \r\n      Loại hợp đồng: Hợp đồng đơn giá cố định\r\n     2. Mục tiêu công việc:\r\n     - Cung cấp dịch vụ Bảo trì, bảo dưỡng định kỳ máy phát điện và các thiết bị khác năm 2025 và năm 2026. Chi tiết thông tin đươc thể hiện mục 3. YCKT \r\n     - Nghiệm thu và thanh toán theo khối lượng công việc thực tế thực hiện \r\n     3. Yêu cầu kỹ thuật của gói thầu:\r\n     3.1. Danh mục thang máy cần bảo trì: \r\n- Gói thầu chia làm 05 phần. Nhà thầu có thể tham gia từng phần hoặc tất cả các phần.\r\n- Yêu cầu Nhà thầu đính kèm file Excel bảng giá dự thầu khi tham dự thầu\r\nPhần\rNội dung\rĐvt\rSố lần bảo trì\rI\rBảo trì, bảo dưỡng định kỳ thiết bị tự động\r\r\r1\rBảo trì, bảo dưỡng 68 bộ cửa tự động\rLần\r24\r2\rBảo trì, bảo dưỡng 04 bộ barrier\rLần\r24\r3\rBảo trì, bảo dưỡng 06 bộ cổng xếp\rLần\r24\rII\rBảo trì, bảo dưỡng định kỳ 04 hệ thống máy nước nóng năng lượng mặt trời\r\r\r1\rHệ thống máy nước nóng năng lượng mặt trời khu N\rLần\r24\r2\rHệ thống máy nước nóng năng lượng mặt trời khu B\rLần\r24\r3\rHệ thống máy nước nóng năng lượng mặt trời khu H\rLần\r24\r4\rHệ thống máy nước nóng năng lượng mặt trời khu M\rLần\r24\rIII\rBảo trì, bảo dưỡng định kỳ 05 máy điện: 03 máy phát điện dự phòng FG Wilson, 01 máy hiệu Caterpillar, 01 máy hiệu Mitsubishi và hệ thống điều khiển các tủ điện nguồn (msb)\rLần\r24\rIV\rBảo trì, bảo dưỡng định kỳ 01 máy lưu điện (ups) thuộc máy cộng hưởng từ (mri)\rLần\r24\rV\rBảo trì vệ sinh và thay lõi lọc định kỳ 149 máy nước uống nóng lạnh\r\r\r1\rBảo trì vệ sinh và thay lõi lọc Sediment\rLần\r4\r2\rBảo trì vệ sinh và thay lõi lọc Pre carbon\rLần\r4\r3\rBảo trì vệ sinh và thay lõi lọc UF\rLần\r4\r4\rBảo trì vệ sinh và thay lõi lọc Post carbon\rLần\r4\r\r\n3.2. Nội dung yêu cầu chi tiết kỹ thuật\r\nStt\rNội dung\rĐvt\rSố lần bảo trì\rYêu cầu kỹ thuật\rI\rBẢO TRÌ, BẢO DƯỠNG \r\nĐỊNH KỲ 68 BỘ CỬA TỰ ĐỘNG - 04 BỘ BARRIER - 06 BỘ CỔNG XẾP\rLần\r24\rI- Yêu cầu chung:  \r\n-Bảo trì, bảo dưỡng 68 bộ cửa tự động thuộc Bệnh Viện Từ Dũ, bao gồm:  \r\n+ 02 cửa khoa Cấp Cứu tầng trệt, 03 cửa khoa Sanh lầu 1 và 55 cửa khoa Gây Mê Hồi Sức lầu 2 thuộc tòa nhà khu B và nằm tại địa chỉ 284 Cống Quỳnh, P. Phạm Ngũ Lão, Q1, năm sử dụng 2020.\r\n+ 01 cửa tự động thuộc khoa Sanh lầu 1 thuộc tòa nhà khu H, hiệu FAAC, Ý.\r\n+ 01 cửa tự động thuộc khoa Cấp Cứu trệt thuộc tòa nhà khu H, hiệu FAAC, Ý.\r\n+ 05 cửa tự động khoa Gây Mê Hồi Sức thuộc tòa nhà khu H: lầu 1 (02 cửa: 01 hiệu Horton, Mỹ - 01 hiệu Manusa, Tây Ban Nha) và lầu 2 (03 cửa), hiệu FAAC, Ý.\r\n+ 01 Cửa tự động khoa Gây Mê Hồi Sức lầu 4 thuộc tòa nhà khu N, hiệu Horton, Mỹ.\r\n+ 02 bộ Barrier thuộc cổng số 1, hiệu FAAC, Ý. Năm sản xuất 2005\r\n+ 01 bộ Barrier thuộc cổng số 4, hiệu FAAC, Ý. Năm sản xuất 2020\r\n+ 01 bộ Barrier thuộc cổng số 5, hiệu FAAC, Ý. Năm sản xuất 2013\r\n+ 02 cổng xếp thuộc cổng số 1, sản xuất Việt Nam, năm lắp đặt 2005.\r\n+ 02 cổng xếp thuộc cổng số 5, sản xuất Việt Nam, năm lắp đặt 2013.\r\n+ 02 cổng xếp thuộc cổng số 2 và số 3, sản xuất Việt Nam, năm lắp đặt 2013.\r\n- Định kỳ 01 tháng vào bảo trì 01 lần.\r\n- Được phục vụ 24/7/365 (Kể cả ngày nghỉ, ngày lễ tết).\r\n- Đề nghị công ty gửi số điện thoại Hotline (24/7) và địa chỉ Mail của công ty để liên hệ làm việc khi có các vấn đề cần giải quyết gấp.\r\n- Khi cửa tự động (thiết bị) có sự cố trong vòng 30 phút đến 60 phút  kể từ lúc nhận được cuộc gọi hoặc tin nhắn đề nghị công ty cử kỹ thuật có mặt tại địa điểm đã được Chủ đầu tư (CĐT) thông báo để kiểm tra và khắc phục, trong trường hợp không liên lạc được với công ty theo số điện thoại công ty đã gửi với bất kỳ lí do gì không liên lạc được với công ty xem như công ty đã vi phạm hợp đồng (HĐ) và trừ 5% trên tổng chi phí tiền bảo trì tháng vi phạm HĐ nếu vi phạm lần 1; nếu vi phạm lần 2 trừ 10% trên tổng chi phí tiền bảo trì tháng vi phạm HĐ và nếu vi phạm lần 3 kết thúc hợp đồng và đền bù HĐ nếu gây thiệt hại đến tài sản và tính mạng cho CĐT theo qui định trong HĐ.\r\n- Đảm bảo thiết bị hoạt động liên tục và cần phải có phương án khắc phục sớm đưa vào hoạt động (kèm văn bản giải trình nếu để thiết bị hư hỏng không hoạt động trên 01 ngày).\r\n- Tư vấn cho Bệnh viện chi tiết thiết bị bảo trì có hiện tượng sắp hư hỏng.\r\n- Công ty phải có giấy chứng nhận (phân phối)/ủy quyền (nhãn hiệu) của hãng cấp.\r\n- Đội ngũ kỹ thuật công ty phải có giấy chứng nhận đào tạo chuyên môn của hãng cấp.\r\n- Công ty phải có đầy đủ dụng cụ chuyên dụng về thiết bị chính hãng.\r\n- Lịch bảo trì định kỳ báo trước Chủ đầu tư (CĐT) ít nhất trước 03 ngày, thực hiện các ngày trong tuần trong tháng cần bảo trì (trừ thứ 7, chủ nhật và lễ tết).\r\nII- Nội Dung: \r\n   1/ Kiểm tra bộ cửa tư động:\r\n* Khung/kính.\r\n* Đai ốc, bu lông chặt và các khớp nối.\r\n* Chức năng an toàn.\r\n* Chức năng tốc độ.\r\n* Bộ điều khiển vi xử lý.\r\n* Bộ phím chức năng.\r\n* Cảm biến an toàn và cảm biến mở cửa.\r\n* Cuộn dây curoa.\r\n* Con lăn giá đỡ cửa.\r\n* Puly bước tốc.\r\n* Ray hợp kim nhôm.\r\n* Nắp đậy ray.\r\n* Dẫn hướng.\r\n* Chốt chặn.\r\n* Các thiết bị kết nối (dây điện, aptomat, cầu chì, công tắc ...)\r\n* Hệ phụ kiện cơ bản.\r\n* Làm vệ sinh bộ điều khiển (board mạch, dây điện ...nếu có), motor.\r\n* Làm vệ sinh puly dẫn hướng.\r\n* Làm vệ sinh ray, con lăn, giá đỡ.\r\n* Làm vệ sinh dây curoa, sạch, khô.\r\n* Chức năng công tắc.\r\n* Mắt điện tử.\r\n* Cặp đèn an toàn.\r\n* Bộ phận khẩn lưu điện (nếu có). \r\n* Các đầu nối dây điện.\r\n* Mô tơ - hộp số.\r\n* Điều chỉnh tốc độ.\r\n* Điều chỉnh chức năng.\r\n* Bánh xe chuyển động đều và tròn.\r\n* Độ căng dây của dây curoa và bánh xe.\r\n* Độ rơ cửa (độ rung, lắc, kêu hay bị lệch khi hoạt động).\r\n* Độ nhạy bộ cảm biến cửa khi đóng/mở.\r\n* Độ liền lạc khung/cánh cửa kính và các điểm hở tiêu chuẩn.\r\n* Vận hành thử và điều chỉnh\r\n       2/ Kiểm tra bộ Barrier:\r\n* Trụ Barrier\r\n* Thanh chắn \r\n* Bộ điều khiển thanh chắn thủy lực.\r\n* Chìa khóa mở trụ Barrier trong trường hợp mất điện.\r\n* Board điều khiển.\r\n* Đèn nháy khi Barrier vận hành.\r\n* Đầu dò/ cảm biến.\r\n* Khung kẹp đi dây điện.\r\n* Relay, CB, Aptomap, ELCB.\r\n* Bộ nhận sóng vô tuyến.\r\n* Remote vô tuyến.\r\n* Dây điều khiển, dây cấp nguồn.\r\n* Đế sắt trụ, co nối, nền móng trụ.\r\n* Lò xo trụ thủy lực.\r\n* mô tơ.\r\n* Nút nhấn và Remost điều khiển.\r\n* Siết chặt các đai ốc, bu lông.\r\n* Vệ sinh toàn bộ Barrier\r\n* Vận hành thử và điều chỉnh\r\n      3/ Kiểm tra bộ cổng xếp:\r\n- Bảo trì phần cơ truyền động : \r\n* Lau chùi, vệ sinh bộ cổng xếp.\r\n* Chuyển động khung, bánh xe.\r\n* Định vị từ của cổng.\r\n* Khoảng cách giữa 02 thanh đứng.\r\n* Khoảng cách giữa các bánh xe.\r\n* Phủ bì các bánh xe.\r\n* Khoảng cách cây đứng, cây chéo.\r\n- Bảo trì Boar điều khiển, phần điện tử:\r\n* Lau chùi, vệ sinh.\r\n* Nguồn cấp cho cổng.\r\n* Mô tơ\r\n* Hộp điều khiển trung tâm\r\n* Hệ thống ngắt từ thông minh.\r\n* Công tắc từ không dây (nếu có).\r\n- Vận hành chạy thử toàn bộ hệ thống :\r\n* Kiểm tra dây sên.\r\n* Kiểm tra bánh xe đầu kéo.\r\n* Kiểm tra Remote (nút nhấn)\r\nIII- Kết thúc: \r\n1. Các Vấn Đề Khác Phát Sinh (nếu có): \r\n - Khuyến nghị, cảnh báo những rủi ro hư hỏng trong hệ thống.\r\n - Thay thế tạm thời các vật tư thiết bị tạm thời (linh kiện nhỏ) để hệ thống hoạt động (nếu có).\r\n - Những vật tư thiết bị phát sinh hư hỏng sẽ báo giá (sử dụng phụ tùng chính hãng).\r\n2. Dọn dẹp, vệ sinh lại toàn bộ khu vực thiết bị đang bảo trì + bàn giao cho (người quản lý hoặc sử dụng) thuộc CĐT tòa nhà và ký xác nhận công việc đã hoàn thành.\rII\rBẢO TRÌ, BẢO DƯỠNG \r\nĐỊNH KỲ 04 HỆ THỐNG MÁY NƯỚC NÓNG NĂNG LƯỢNG MẶT TRỜI \r\n\rLần\r24\rI/Yêucầu:  \r\n- Bảo trì, bảo dưỡng định kỳ 04 hệ thống máy nước nóng năng lượng mặt trời thuộc Bệnh Viện Từ Dũ, bao gồm:  \r\n + 01 hệ thống nằm tại địa chỉ 191 Nguyễn Thị Minh Khai, Q1 thuộc tòa nhà khu N, năm sử dụng 2013.\r\n+ 02 hệ thống nằm tại địa chỉ 284 Cống Quỳnh, Q1 thuộc tòa nhà B và H, năm sử dụng 2013 và 2023.  \r\n+ 01 hệ thống nằm tại địa chỉ 227 Cống Quỳnh, Q1 thuộc tòa nhà khu M, năm sử dụng 2013.\r\n- Định kỳ 01 tháng vào bảo trì 01 lần.\r\n- Được phục vụ 24/7/365 (Kể cả ngày nghỉ, ngày lễ tết).\r\n- Đề nghị công ty gửi số điện thoại Hotline (24/7) và địa chỉ Mail của công ty để liên hệ làm việc khi có các vấn đề cần giải quyết gấp.\r\n- Khi thiết bị có sự cố trong vòng 30 phút đến 60 phút kể từ lúc nhận được cuộc gọi hoặc tin nhắn đề nghị công ty cử kỹ thuật có mặt tại địa điểm đã được Chủ đầu tư (CĐT) thông báo để kiểm tra và khắc phục, trong trường hợp không liên lạc được với công ty theo số điện thoại công ty đã gửi với bất kỳ lí do gì không liên lạc được với công ty xem như công ty đã vi phạm hợp đồng (HĐ) và trừ 5% trên tổng chi phí tiền bảo trì tháng vi phạm HĐ nếu vi phạm lần 1; nếu vi phạm lần 2 trừ 10% trên tổng chi phí tiền bảo trì tháng vi phạm HĐ và nếu vi phạm lần 3 kết thúc hợp đồng và đền bù HĐ nếu gây thiệt hại đến tài sản và tính mạng cho CĐT theo qui định trong HĐ.\r\n- Đảm bảo thiết bị hoạt động liên tục và phải có phương án khắc phục sớm đưa vào hoạt động (kèm văn bản giải trình nếu để thang máy hư hỏng không hoạt động trên 01 ngày).\r\n- Đội ngũ kỹ thuật công ty phải có giấy chứng nhận đào tạo chuyên môn.\r\n- Công ty phải có đầy đủ dụng cụ chuyên dụng về thiết bị.\r\n- Lịch bảo trì định kỳ báo trước Chủ đầu tư (CĐT) ít nhất trước 03 ngày, thực hiện các ngày trong tuần (trừ thứ 7, chủ nhật và các ngày nghỉ lễ tết).\r\n\r\nII/ Tổng Quát 04 Hệ Thống:\r\n1. Hệ thống tòa nhà N\r\n+ Hệ thống được thiết kế có công suất 16.000L/Ngày bao gồm các thiết bị chính:\r\n1.1 Tấm thu NLMT: 60 tấm.\r\n1.2 Bồn lưu trữ nước nóng 4000L: 04 cái\r\n1.3 Tủ điều khiển trung tâm: 01 cái\r\n1.4 Tủ biến tấn : 01 cái\r\n1.5 Bơm đối lưu  : 04 cái\r\n1.6 Bơm hồi : 02 cái\r\n1.7 Bơm tăng áp : 02 cái\r\n1.8 Heat Pump: 01 cái\r\n1.9 Bầu tích áp 100L: 01 cái\r\n1.10 Điện trở  7,5 - 25KW: 04 cái.\r\n1.11 Hệ thống Van, đường ống PPR, dây dẫn điện và phụ kiện khác, ....\r\n\r\n2. Hệ thống tòa nhà B\r\n+ Hệ thống được thiết kế có công suất 16.000L/Ngày bao gồm các thiết bị chính:\r\n2.1 Tấm thu NLMT: 60 tấml\r\n2.2 Bồn lưu trự nước nóng 4000L: 04 cái\r\n2.4 Tủ điều khiển trung tâm: 01 cái\r\n2.5 Tủ biến tấn : 01 cái\r\n2.5 Bơm nước lạnh: 01 cái\r\n2.6 Bơm đối lưu : 03 cái\r\n2.7 Bơm hồi : 02 cái\r\n2.8 Tủ điều khiển bơm hồi : 01 cái\r\n2.9 Bơm tăng áp: 02 cái\r\n2.11 Heat Pump: 01 cái\r\n2.12 Bầu tích áp 60L: 01 cái\r\n2.13 Điện trở 7,5-24KW: 04 cái\r\n2.14 Hệ thống Van, đường ống PPR, dây dẫn điện và phụ kiện khác....\r\n\r\n3. Hệ thống tòa nhà H\r\n+ Hệ thống được thiết kế có công suất 3.000L/Ngày bao gồm các thiết bị chính:\r\n3.1 Tấm thu NLMT: 10 tấm\r\n3.2 Bồn lưu trữ nước nóng 1000L: 01 cái\r\n3.3 Bồn lưu trữ nước nóng 2000L: 01 cái\r\n3.4 Tủ điều khiển trung tâm: 01 cái\r\n3.5 Bơm đối lưu hệ : 01 cái\r\n3.6 Bơm tăng áp : 02 cái\r\n3.7 Bầu tích áp 60L: 01 cái\r\n3.8 Điện trở 25KW: 01 cái\r\n3.9 Hệ thống Van, đường ống PPR, dây dẫn điện và phụ kiện khác...\r\n4. Hệ thống tòa nhà M\r\n+ Hệ thống được thiết kế có công suất 12.000L/Ngày bao gồm các thiết bị chính:\r\n4.1 Dàn ống thu NLMT: 15 hệ ống.\r\n4.2 Bồn lưu trự nước nóng 6000L: 02 cái\r\n4.3 Tủ điều khiển bơm đối lưu, điện trở: 01 cái\r\n4.4 Tủ biến tấn điều chỉnh bơm đối lưu : 01 cái\r\n4.5 Tủ điều khiển bơm tăng áp : 01 cái\r\n4.6 Bơm đối lưu : 02 cái\r\n4.7 Bơm tăng áp : 02 cái\r\n4.8 Bầu tích áp 100L: 01 cái\r\n4.9 Điện trở  7,5-25KW: 04 cái\r\n4.10 Hệ thống Van, đồng hồ áp, đường ống PPR, dây dẫn điện và phụ kiện khác, .\r\n\r\nIII/ Nội Dung Bảo Trì, Bảo Dưỡng Chung: \r\nA- Phần tủ điều khiển:\r\nNội dung kiểm tra: \r\n1. Nguồn cấp 1 pha, 3 pha (đo đạc).\r\n2. Domino đấu nối các ngõ vào/ra + cáp điện (mối nối, vệ sinh).\r\n3. CB tổng (test trip): thử tác động\r\n4. CB chống giật (test trip): thử tác động \r\n5. Relay kiếng (quan sát đóng/ngắt).\r\n6. Bộ chống mất pha.\r\n7. Contactor (quan sát đóng/ngắt)\r\n8. Relay nhiệt cho bơm (quan sát đóng/ngắt)\r\n9. Các đèn báo bên ngoài cửa tủ: quan sát chú ý phần đèn báo lỗi.\r\n10. Nút nhấn khẩn cấp: vận hành thử\r\n11. Quạt tản nhiệt của tủ: kiểm tra hoạt động.\r\n12. Các nút nhấn bên ngoài: nhấn và kiểm tra công dụng.\r\n13. Bộ điều khiển: kiểm tra theo phần hướng dẫn của bộ điều khiển.\r\n14. Thông số cài đặt bộ điều khiển.\r\n15. Hiệu chỉnh giá trị cảm biến (nếu có sai số).\r\n16. Cáp tín hiệu, dò vị trí nhiệt độ ca.\r\n17. Vệ sinh, kiểm tra siết chặt các tiếp điểm.\r\n18. Test chạy theo chế độ AUTO/MANUAL từng thiết bị trong hệ thống.\r\nB- Phần hệ thống Solar \r\nNội dung kiểm tra:\r\nB1. Hệ thống ống /tấm thu năng lượng mặt trời:\r\n1. Tình trạng các Module năng lượng mặt trời (NLMT):  nứt vỡ, rò rỉ nước, gỉ sét...\r\n2. Tình trạng van xả khí.\r\n3. Các vị trí kết nối Module có rò rỉ nướ, siết chỉnh.\r\n4. Vệ sinh bề mặt Module \r\n5. Khung đỡ Module: chiều cao/góc nghiêng/hướng.\r\n6. Các thông số cảm biến nhiệt độ tấm thu nhiệt.\r\n7. Khung sắt đỡ tấm: tình trạng kết cấu, rỉ sét.\r\n8. Các ốc tán liên kết giàn khung.\r\nC- Hệ thống gia nhiệt: \r\nNội dung kiểm tra: \r\nC1. Heat pump:\r\n1. Lượng môi chất gia nhiệt \r\n2. Hiện thị đồng hồ áp suất thấp/áp suất cao\r\n3. Đường ống van khóa, các phụ kiện kết nối, y lọc của Heat pump.\r\n4. Dàn lạnh: độ dơ, bám muối, đọng sương, quạt giải nhiệt.\r\n5. Vệ sinh thân máy và hệ thống đối lưu, tản nhiệt.\r\n6. Vệ sinh bộ trao đổi nhiệt bằng vòi nước áp lực (nếu quá dơ)\r\n7. Quạt giải nhiệt: kiểm tra bạc đạn, vệ sinh sạch.\r\n8. Chủng loại và công suất bơm đối lưu nước nóng cho bơm nhiệt.\r\n9. Thông số cài đặt và hiển thị trên màn hình, cáp điện của Heat pump.\r\nC2. Điện trở:\r\nNội dung kiểm tra: \r\n1. Dòng điện khi điện trở hoạt động so với công suất điện trở.\r\n2. Các mối nối, đấu nối cos của điện trở.\r\n3. Độ ăn mòn của điện trở do chất lượng nguồn nước.\r\n4. Thông số cài đặt điện trở trên bộ điều khiển: các khoảng thời gian cho phép hoạt động của điện trở, nhiệt độ T đặt, Delta ON/OFF để điện trở hoạt động, độ ổn định chức năng điều khiển của điện trở.\r\n5. Các phụ kiện: contactor, role nhiệt, CB, chống giật, MCB, aptomap.\r\nD- Hệ thống đường ống và bồn chứa: \r\nNội dung kiểm tra:\r\n1. Ngoại quan, rò rỉ, ăn mòn, hư hỏng do tác động bên ngoài đường ống (tại các vị trí cho phép quan sát được).\r\n2. Tình trạng của hệ thống đường ống cấp trục chính (tại các vị trí cho phép quan sát được).\r\n3. Tình trạng của hệ thống đường ống trục nhánh cấp cho các tầng (mở các nắp hộp kỹ thuật nếu có để quan sát).\r\n4. Tình trạng của hệ thống đường ống trục hồi, cấp cho các tầng (mở các nắp hộp kỹ thuật để quan sát).\r\n5. Tình trạng nước nóng: thời gian có nước nóng đạt khoảng 40 đến 45 độ C ở các đầu ra vòi sử dụng cho các phòng (tiêu biểu cuối trục tầng).\r\n6. Tình trạng các giá đỡ ống và phụ kiện trên đường ống.\r\n7. Lớp bảo ôn cách nhiệt và rò rỉ nước.\r\n8. Vệ sinh bên trong bồn, xả cặn.     \r\n9. Tình trạng các support ống và phụ kiện các đầu kết nối.\r\n10. Các kết nối Van vào bồn, rò rỉ nước hay không, xả cặn đáy bồn.\r\nE- Bơm đối lưu:\r\nNội dung kiểm tra:\r\n1. Dòng điện khi bơm đối lưu hoạt động so với công suất bơm.\r\n2. Cảm biến nhiệt độ T1.\r\n3. Cảm biến nhiệt độ T2.\r\n4. Nhiệt độ ON/OFF để bơm đối lưu hoạt động.\r\n5. Âm thanh phát ra, độ rung khi bơm hoạt động.\r\n6. Tiếp điểm điện tại bộ điều khiển trên bơm nhiệt, siết chặt.\r\n7. Lưu lượng nước đối lưu và thời gian đối lưu.\r\n8. Hụt nước trên hệ collector.\r\n9. Các phụ kiện: đường ống, rắc co, van khóa, các mối nối, phụ kiện kết nối, y lọc.\r\nF- Bơm hồi:\r\nNội dung kiểm tra:\r\n1. Dòng điện khi bơm hồi hoạt động.\r\n2. Âm thanh phát ra, độ rung khi bơm hoạt động.\r\n3. Van điện hồi (van điện gia nhiệt, van điện Solar, van điện hồi tăng áp).\r\n4. Các khoản thời gian ON/OFF của bơm hồi.\r\n5. Các phụ kiện: rắc co, khóa, các mối nối ...\r\nG- Bơm tăng áp:\r\nNội dung kiểm tra: \r\n1. Dòng điện khi bơm tăng áp hoạt động.\r\n2. Âm thanh phát ra khi bơm hoạt động.\r\n3. Áp lực ON và OFF của bơm tăng áp.\r\n4. Công tắc áp suất.\r\n5. Rắc co, khóa, các mối nối, tiếp điểm điện, ...\r\n6. Dung tích bầu áp.\r\n7. Biến tần/điều khiển cơ.\r\n8. Vệ sinh đồng hồ áp, ống sinphone.\r\n9. Tiếp điểm Autoreset.\r\n10. Thêm dầu nhớt bôi trơn (nếu cần).\r\n11. Thời gian hoạt động luân phiên.\r\n12. Giá trị áp suất cài đặt, áp suất tối đa, tối thiểu, so sánh với đồng hồ áp suất chuẩn, hiệu chỉnh lại nếu có sai số.\r\n13. Vận hành và kiểm tra hiệu suất.\r\nIV/ Kết thúc:  \r\n1. Các Vấn Đề Khác Phát Sinh (nếu có): \r\n - Khuyến nghị, cảnh báo những rủi ro hư hỏng trong hệ thống.\r\n - Thay thế tạm thời các vật tư thiết bị tạm thời (linh kiện nhỏ) để hệ thống hoạt động (nếu có).\r\n - Những vật tư thiết bị phát sinh hư hỏng sẽ báo giá (sử dụng phụ tùng chính hãng).\r\n2. Dọn dẹp, vệ sinh lại toàn bộ khu vực thiết bị đang bảo trì + bàn giao cho (người quản lý hoặc sử dụng) thuộc CĐT tòa nhà và ký xác nhận công việc đã hoàn thành. \rIII\r\r\nBẢO TRÌ, BẢO DƯỠNG ĐỊNH KỲ \r\n(05 MÁY PHÁT ĐIỆN) BAO GỒM:\r\n03 MÁY PHÁT ĐIỆN DỰ PHÒNG HIỆU FG WILSON, \r\n01 MÁY HIỆU CATERPILLAR, 01 MÁY HIỆU MITSUBISHI \r\nVÀ HỆ THỐNG ĐIỀU KHIỂN CÁC TỦ ĐIỆN NGUỒN (MSB)\r\n\rLần\r24\r I/ Yêu cầu chung:  \r\n1. Bảo trì 05 máy phát điện dự phòng và hệ thống điều khiển các tủ điện nguồn (MSB) thuộc Bệnh Viện Từ Dũ, địa chỉ 284 Cống Quỳnh, Phường Phạm Ngũ Lão, Q1, bao gồm:\r\n1.1 Bảo trì 01 máy phát điện dự phòng (MF1) hiệu Caterpillar, công suất (CS) 1000KVA thuộc trạm điện Phụ Sản 1 (PS1) + 01 bồn chứa nhiên liệu nổi dung tích 1000 lít + 01 tủ điện chuyển đổi nguồn tự động (ATS,CS1600A) từ nguồn lưới điện lực qua máy phát điện MF1 và 06 tủ đóng ngắt nguồn MSB(1.2, 1.3,2.2,2.1,PS1,PS2).\r\n1.2 Bảo trì 01 máy phát điện dự phòng (MF3) hiệu Mitsubishi, công suất (CS) 1000KVA thuộc trạm điện Phụ Sản 3 (PS3) + 01 bồn chứa nhiên liệu nổi dung tích 2000 lít và 01 tủ điện chuyển đổi nguồn tự động (ATS,CS1600A) từ nguồn lưới điện lực qua máy phát điện MF3 + 06 tủ đóng ngắt (MSB 3.1; MSB 3.2; MSB 3.3; MSB 4.4; MF4; PS3).\r\n1.3 Bảo trì 01 máy phát điện dự phòng hiệu FG Wilson dự phòng (MF4 dùng cho khu 1/2 khu B và toàn bộ chiếu sáng khu M, M1 riêng động lực khu M là máy lạnh hệ thống không có), công suất (CS) 1000KVA thuộc trạm điện Phụ Sản 4 (PS4) + 01 bồn chứa nhiên liệu nổi dung tích 2000 lít + 01 máy bơm dầu  dự trữ + 01 tủ điện chuyển đổi nguồn tự động (ATS1600A) từ nguồn lưới điện lực qua máy phát điện MF4 + 06 tủ đóng ngắt (MSB 4.1; MSB 4.2; MSB 4.3; MSB 4.4; MF4; PS4).\r\n1.4 Bảo trì 02 máy phát điện dự phòng (MF5 dùng cho khu B và MF6 dùng cho khu N) hiệu FG Wilson, công suất (CS) 1500KVA thuộc trạm điện Phụ Sản 5 (PS5) và Phụ Sản 6 (PS6) + 01 bồn chứa nhiên liệu nổi dung tích 2000 lít + 01 bồn chứa nhiên liệu âm dung tích 5000 lít + 01 tủ điều khiển bơm dầu tự động +  02 máy bơm dầu 1hp + 02 tủ điện chuyển đổi nguồn tự động (ATS,CS2500A) từ nguồn lưới điện lực qua máy phát điện MF5 - MF6 và 02 tủ MSB đóng ngắt (MP1, MP2).\r\n2. Định kỳ 01 tháng vào bảo trì 01 lần.\r\n3. Được phục vụ 24/7/365 (Kể cả ngày nghỉ, ngày lễ tết).\r\n4. Đề nghị công ty gửi số điện thoại Hotline (24/7) và địa chỉ Mail của công ty để liên hệ làm việc khi có các vấn đề cần giải quyết gấp.\r\n5. Khi máy phát điện và hệ thống các tủ điện nguồn có sự cố trong vòng 30 phút đến 60 phút kể từ lúc nhận được cuộc gọi hoặc tin nhắn đề nghị công ty cử kỹ thuật có mặt tại địa điểm đã được Chủ đầu tư (CĐT) thông báo để kiểm tra và khắc phục, trong trường hợp không liên lạc được với công ty theo số điện thoại công ty đã gửi với bất kỳ lí do gì không liên lạc được với công ty xem như công ty đã vi phạm hợp đồng (HĐ) và trừ 5% trên tổng chi phí tiền bảo trì tháng vi phạm HĐ nếu vi phạm lần 1; nếu vi phạm lần 2 trừ 10% trên tổng chi phí tiền bảo trì tháng vi phạm HĐ và nếu vi phạm lần 3 kết thúc hợp đồng và đền bù HĐ nếu gây thiệt hại đến tài sản và tính mạng cho CĐT theo qui định trong HĐ.\r\n6. Đảm bảo máy phát điện, hệ thống các tủ điện nguồn hoạt động liên tục và phải có phương án khắc phục sớm đưa vào hoạt động (kèm văn bản giải trình nếu để hệ thống máy phát điện hư hỏng không hoạt động hoặc sự cố mất điện trong ngày do các thiết bị đóng ngắt không hoạt động).\r\n7. Đội ngũ kỹ thuật công ty phải có giấy chứng nhận đào tạo chuyên môn.\r\n8. Công ty phải có đầy đủ dụng cụ chuyên dụng về sửa chữa máy phát điện chính hãng.\r\n9. Lịch bảo trì định kỳ báo trước Chủ đầu tư (CĐT) ít nhất trước 03 ngày, thực hiện các ngày cuối tuần trong tháng cần bảo trì.\r\n\r\nII/ Nội dung bảo trì, bảo dưỡng: \r\n1. Tổng quát (khởi đầu):\r\n1.1 Thông báo cho Chủ đầu tư (CĐT) toà nhà thiết bị và các vấn đề xảy ra với thiết bị.mà bạn sẽ thực hiện.\r\n2. Động cơ:\r\n2.1 Ghi lại thông số giờ máy phát chạy.\r\n2.2 Áp suất dầu bôi trơn khi máy đang chạy.\r\n2.3 Nhiệt độ nước.\r\n2.4 Kiểm tra độ rung bất thường.\r\n2.5 Xiết lại khung giá đỡ.\r\n2.6 Kiểm tra, vệ sinh đầu trục và cánh quạt.\r\n2.7 Kiểm tra, vệ sinh ống thông hơi.\r\n2.8 Vệ sinh động cơ và buồng máy.\r\n3. Dầu bôi trơn:\r\n3.1 Kiểm tra sự rò rỉ.\r\n3.2 Kiểm tra mức dầu trong máy (khi máy dừng).\r\n3.3 Thay phin lọc (nếu cần).\r\n3.4 Thay nhớt máy (nếu cần).\r\n3.5 Kiểm tra và vệ sinh cảm biến áp suất dầu bôi trơn.\r\n3.6 Vệ sinh bộ sấy (nếu có).\r\n4. Hệ thống làm mát:\r\n4.1 Kiểm tra sự rò rỉ.\r\n4.2 Kiểm tra sự tắc nghẽn bộ làm mát.\r\n4.3 Kiểm tra các đầu kết nối mềm.\r\n4.4 Kiểm tra mức nước làm mát.\r\n4.5 Kiểm tra tình trạng đóng cặn.\r\n4.6 Kiểm tra và cân chỉnh dây cua roa.\r\n4.7 Vệ sinh hệ thống làm mát.\r\n4.8 Kiểm tra và vệ sinh cảm biến nhiệt độ nước làm mát.\r\n5. Hệ thống gió:\r\n5.1 Kiểm tra sự rò rỉ.\r\n5.2 Kiểm tra hệ thống gió vào.\r\n5.3 Kiểm tra sự tắc nghẽn phin lọc gió.\r\n5.4 Kiểm tra hệ thống ống và mối nối.\r\n5.5 Thay phin lọc gió (nếu cần).\r\n6. Bồn chứa nhiên liệu chính, phụ và hệ thống nhiên liệu:\r\n6.1 Kiểm tra sự rò rỉ.\r\n6.2 Kiểm tra mức nhiên liệu.\r\n6.3 Thay phin lọc nhiên liệu (nếu cần).\r\n6.4 Kiểm tra hệ thống cấp nhiên liệu.\r\n6.5 Vệ sinh hệ thống bồn chứa nhiên liệu.\r\n7. Hệ thống xả:\r\n7.1 Kiểm tra sự rò rỉ.\r\n7.2 Kiểm tra hoạt động của turbo.\r\n7.3 Kiểm tra độ rung bất thường.\r\n8. Phần điện:\r\n8.1 Kiểm tra bộ phát điện 24V - cân chỉnh dây cua roa.\r\n8.2 Kiểm tra Ắc quy, bộ nạp Ắc quy, vệ sinh và xiết lại các mối nối.\r\n8.3 Đo điện áp Ắc quy khi máy không chạy.\r\n8.4 Đo điện áp Ắc quy khi máy khởi động.\r\n8.5 Kiểm tra bộ cảm biến tốc độ.\r\n9. Đầu phát:\r\n9.1 Vệ sinh đầu phát.\r\n9.2 Kiểm tra bộ điều chỉnh điện áp.\r\n10. Tủ điều khiển và các bộ phận phụ trợ:\r\n10.1 Kiểm tra tình trạng đồng hồ đo, thiết bị hiển thị và các bộ phận phụ trợ.\r\n10.2 Vệ sinh bảng điều khiển.\r\n10.3 Kiểm tra chức năng tắt khẩn cấp.\r\n10.4 Kiểm tra tình trạng bộ tự động điều chỉnh điện áp.\r\n10.5 Kiểm tra toàn bộ chức năng dừng khẩn cấp và các đèn báo.\r\n11. Máy cắt đầu ra:\r\n11.1 Kiểm tra và xiết lại các đầu nối.\r\n12. Thu thập số liệu khi máy hoạt động:\r\n12.1 Kiểm tra chức năng chuyển đổi nguồn tự động.\r\n12.2 Điện áp.\r\n12.3 Dòng điện.\r\n12.4 Tần số.\r\n12.5 Áp suất dầu.\r\n12.6 Nhiệt độ nước.\r\n13. Kiểm tra các tủ điện phân phối có chứa các thiết bị điện đóng ngắt :\r\n13.1 Kiểm tra các chi tiết điều khiển của bộ ACB, ATS (voltage relay, time, điều khiển, contactor, đèn tín hiệu, cầu chì ống).\r\n13.2 Kiểm tra các đầu Cos, mối nối hệ thống đầu vào ACB, ATS (điều khiển trực quan bằng mắt khi tủ có điện, thực hiện siết Cos, mối nối khi thống nhất lịch cúp điện với bộ phận kỹ thuật Bệnh Viện).\r\n13.3 Kiểm tra thời gian đóng ngắt ACB, ATS (kiểm tra cài đặt trên thiết bị, timer, ATS Control Divice,..).\r\n13.4 Vệ sinh công nghiệp tủ điện và phòng.\r\n\r\nIII/ Tổng quát (kết thúc):   \r\n1. Các Vấn Đề Khác Phát Sinh (nếu có): \r\n - Khuyến nghị, cảnh báo những rủi ro hư hỏng trong hệ thống.\r\n - Thay thế tạm thời các vật tư thiết bị tạm thời (linh kiện nhỏ) để hệ thống hoạt động (nếu có).\r\n - Những vật tư thiết bị phát sinh hư hỏng sẽ báo giá (sử dụng phụ tùng chính hãng).\r\n2. Dọn dẹp, vệ sinh lại toàn bộ khu vực thiết bị đang bảo trì + bàn giao cho (người quản lý hoặc sử dụng) thuộc CĐT tòa nhà.\r\n3. Tắt đèn, khóa phòng máy.\r\n4. Yêu cầu CĐT tòa nhà (hoặc đại diện) xác nhận công tác bảo trì/bảo dưỡng đã hoàn thành.\rIV\rBẢO TRÌ, BẢO DƯỠNG \r\nĐỊNH KỲ MÁY LƯU ĐIỆN (UPS) THUỘC MÁY CỘNG HƯỞNG TỪ (MRI) \r\n\rLần\r24\rI/ Yêu Cầu Chung:\r\n- Bảo trì 01 máy UPS thuộc máy MRI có công suất 160KVA/128KW (03 pha, 380/415 VAC,50Hz), hiệu AROS, model SENTRY MPS 160 và 01 tủ Batterry (Ắc qui) : 33 cái Ắc Qui loại 12V120AH, năm sử dụng 2010.\r\n- Thuộc Bệnh viện Từ Dũ có địa chỉ tại 284 Cống Quỳnh, P.Phạm Ngũ Lão, Q1.\r\n- Định kỳ 01 tháng vào bảo trì 01 lần.\r\n- Được phục vụ 24/7/365 (Kể cả ngày nghỉ, ngày lễ tết).\r\n- Đề nghị công ty gửi số điện thoại Hotline (24/7) và địa chỉ Mail của công ty để liên hệ làm việc khi có các vấn đề cần giải quyết gấp.\r\n- Khi UPS có sự cố trong vòng 30 phút đến 60 phút kể từ lúc nhận được cuộc gọi hoặc tin nhắn đề nghị công ty cử kỹ thuật có mặt tại địa điểm đã được Chủ đầu tư (CĐT) thông báo để kiểm tra và khắc phục, trong trường hợp không liên lạc được với công ty theo số điện thoại công ty đã gửi với bất kỳ lí do gì không liên lạc được với công ty xem như công ty đã vi phạm hợp đồng (HĐ) và trừ 5% trên tổng chi phí tiền bảo trì tháng vi phạm HĐ nếu vi phạm lần 1; nếu vi phạm lần 2 trừ 10% trên tổng chi phí tiền bảo trì tháng vi phạm HĐ và nếu vi phạm lần 3 kết thúc hợp đồng và đền bù HĐ nếu gây thiệt hại đến tài sản và tính mạng cho CĐT theo qui định trong HĐ.\r\n- Đảm bảo máy UPS hoạt động liên tục, ổn định, nếu có thiết bị hư hỏng nặng cần phải có phương án khắc phục sớm đưa vào hoạt động (kèm văn bản giải trình nếu để máy UPS hư hỏng không hoạt động trên 01 ngày).\r\n- Đội ngũ kỹ thuật công ty phải có giấy chứng nhận đào tạo chuyên môn.\r\n- Công ty phải có đầy đủ dụng cụ chuyên dụng về UPS chính hãng.\r\n- Lịch bảo trì định kỳ báo trước Chủ đầu tư (CĐT) ít nhất trước 03 ngày, thực hiện các ngày giữa tuần trong tháng cần bảo trì.\r\n- \r\n        II/ Nội Dung :\r\n1- Kiểm tra hiện trạng hoạt động của máy UPS :\r\n     + Điện áp vào\r\n     + Điện áp ra\r\n     + Màn hình hiện thị\r\n     + Trạng thái hoạt động của các khối rectifier, inverter. \r\n2- Vệ sinh toàn bộ máy UPS, tủ ắc qui :\r\n+ Kiểm tra vỏ tủ (độ an toàn điện).\r\n+ Kiểm tra các cục biến điện.\r\n+ Kiểm tra các aptomat.\r\n+ Kiểm tra các dây điện kết nối, đầu cos tiếp xúc, các cầu nối, cầu chì...\r\n     + Thổi bụi hoặc hút bụi bề mặt các tủ.\r\n     + Thổi bụi hoặc hút bụi các bo mạch\r\n3- Kiểm tra các quạt làm mát : \r\n     + Vệ sinh các quạt.\r\n     + Quạt còn hoạt động tốt không.\r\n4- Quan sát các bo mạch, linh kiện :\r\n    + Bo mạch khối Charger.\r\n    + Bo mạch khối Rectifier.\r\n    + Bo mạch khối Inverter.\r\n    + Bo mạch khối điều khiển.\r\n5- Kiểm tra các mối nối dây điện, tụ điện :\r\n    + Tụ điện đầu vào.\r\n    + Tụ điện đầu ra.\r\n6- Kiểm tra các thông số của máy UPS bằng phần mềm máy vi tính :\r\n    + Chỉnh định, cập nhật lại nếu cần thiết.\r\n7- Kiểm tra toàn bộ Pin (Ắc qui) :\r\n    + Đo nội trở toàn bộ pin.\r\n    + Ắc qui 12V120AH. \r\n\r\nIII/ Kết thúc: \r\n- Kiểm tra và ghi lại chính xác các thông số kỹ thuật của máy UPS và đưa ra các phương án kịp thời sửa chữa hoặc thay mới để hạn chế các sự cố có thể xảy ra và đảm bảo máy UPS hoạt động ổn định, lâu dài và an toàn.\r\n- Hỗ trợ cho Bệnh viện khi chi tiết máy có hiện tượng sắp hư hỏng.\r\n- Phải có bảng hướng dẫn vận hành sử dụng dán trên hệ thống bộ lưu điện.\r\n- Ghi chú các bước công việc tiếp theo (nếu có) cần được thực hiện, báo cáo đến giám sát viên/ghi vào sổ theo dõi (yêu cầu ghi đầy đủ chi tiết).\r\n- Tắt đèn phòng máy UPS, khóa phòng máy.\r\nYêu cầu CĐT tòa nhà (hoặc đại diện) xác nhận công tác bảo trì/bảo dưỡng máy đã hoàn thành.\rV\rBẢO DƯỠNG VỆ SINH, THAY LỌC ĐỊNH KỲ MÁY NƯỚC UỐNG NÓNG LẠNH\rcái\r2384\rBảo dưỡng vệ sinh và thay lõi lọc định kỳ các máy nước uống.\r\nThời gian: 06 tháng 01 lần. \r\nThay các lõi lọc cho 149 máy:\r\n* Lõi lọc Sediment\r\n* Lõi lọc Pre Carbon\r\n* Lõi lọc UF\r\n* Lõi lọc Post Carbon\r\nThực hiện kiểm tra vệ sinh các bộ phận của máy, thay 04 lõi lọc mỗi máy theo định kỳ.\r\nTất cả các linh kiện lọc, phải hoạt động tốt và được thay theo đúng thời gian thay thế.\r\nCác linh kiện, vật tư thay thế do công ty cung cấp phải có nguồn gốc, nhãn hiệu, xuất xứ rõ ràng.\r\nBệnh viện có toàn quyền kiểm tra chất lượng sản phẩm. Trong trường hợp Công ty giao thiếu hoặc phát hiện sản phẩm không đúng chất lượng có quyền yêu cầu Công ty giao đủ hoặc thay thế sản phẩm.\r\nĐảm bảo nguồn nước sau khi qua Máy lọc nước uống đạt chỉ tiêu vi sinh theo tiêu chuẩn QCVN 6-1: 2010/BYT với các điều kiện sau:\r\nMẫu nước phải được xét nghiệm tại: Trung tâm Kỹ thuật Tiêu chuẩn Đo lường Chất lượng 3 (QUATEST 3) hoặc Viện Pasteur TP.Hồ Chí Minh.\r\nNguồn nước đầu nguồn phải đạt chỉ tiêu lý hóa theo tiêu chuẩn QCVN 02:2009/BYT.\r\nCác vật dụng dùng để chứa nước phải đạt tiêu chuẩn Vi sinh của Bộ Y Tế.\r\nMẫu nước khi đem đi xét nghiệm phải có sự hổ trợ lấy nước và chứng kiến của nhân viên Bệnh viện, chi phí xét nghiệm nước lần đầu tiên do công ty phụ trách.\r\n\r     3.3. Yêu cầu khác\r\nNhà thầu cam kết đầy đủ các nội dung theo yêu cầu:\r\n  - Cam kết đảm bảo bố trí đủ nhân sự thường trực theo yêu cầu bên mời thầu :\r\n  + Công việc bảo trì được thực hiện trong giờ hành chính từ Thứ 2 đến Thứ 6 hàng tuần (Buổi sáng: 07h00 - 11h00 & Buổi chiều: 12h30 - 16h30). Trong trường hợp việc bảo trì gây ảnh hưởng đến công tác chuyên môn của bệnh viện thì bên B sẽ phải thực hiện công việc bảo trì ngoài thời gian thỏa thuận nêu trên và sẽ được bệnh viện thông báo trước lịch.\r\n    - Cam kết phục vụ 24/7/365 (Kể cả ngày nghỉ, ngày lễ tết).\r\n   - Cam kết có số Hotline và địa chỉ Mail của công ty để liên hệ làm việc khi có các vấn đề cần giải quyết gấp.\r\n    - Cam kết sẽ có mặt để xử lý sự cố trong vòng 01 giờ (kể cả ngày nghỉ và ngày Lễ) tính từ khi nhận được thông báo bị sự cố từ bên A.\r\n  - Cam kết bồi thường cho bên A đối với mọi thiệt hại về người và tài sản do lỗi của nhà thầu gây ra . \r\n    - Cam kết nhân viên khi làm việc tại Bệnh viện phải thực hiện theo đúng quy định, nội quy của Bệnh viện, có thái độ lịch sự, hòa nhã, tôn trọng nhân viên Bệnh viện, thân nhân người bệnh và người bệnh.\r\n     - Cam kết sau khi bảo trì/sửa chữa thiết bị hoạt động tốt đáp ứng nhu cầu sử dụng của bệnh viện và đảm bảo vệ sinh sạch sẽ xung quanh khu vực thực hiện.\r\n     - Cam kết bố trí người lao động làm việc theo thời gian được quy định tại Bộ Luật lao động còn hiệu lực và chịu mọi trách nhiệm liên quan đến việc quản lý lao động theo hợp đồng.\r\n     4. Giải pháp và phương pháp luận: Không áp dụng\r\n     Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương này, gồm các phần như sau: \r\n     1. Giải pháp và phương pháp luận;\r\n     2.  Kế hoạch công tác.\r\n     5. Quy định về kiểm tra, nghiệm thu sản phẩm:\r\n - Tuân thủ quy định hiện hành.\r\n-    Các dịch vụ liên quan thực hiện không đúng yêu cầu và chất lượng dịch vụ không đáp ứng yêu cầu, thiết bị không hoạt động bình thường, ổn định thì Chủ đầu tư có thể từ chối và nhà thầu phải tiến hành thực hiện lại miễn phí.\r\n - Bên chủ đầu tư có trách nhiệm kiểm tra kết quả bảo trì và ký xác nhận vào Phiếu công tác của nhà thâù sau khi nhân viên kỹ thuật của nhà thầu thực hiện hoàn tất công việc bảo trì hoặc sửa chữa, nghiệm thu theo khối lượng công việc thực tế."}