{"text":"--- Tệp: Chương V.Yêu cầu kỹ thuật_BDMF khu bay 2025.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                      Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n        Mục 1. Yêu cầu về kỹ thuật\r\n        1. Giới thiệu chung về hạng mục, gói thầu\r\n        1.1. Giới thiệu chung về hạng mục:\r\n       - Tên hạng mục: “Bảo dưỡng định kỳ cấp độ 01 năm cho máy phát điện dự\r\nphòng tại các trạm điện trong khu bay”.\r\n       - Chủ đầu tư: Cảng hàng không quốc tế Nội Bài - Chi nhánh Tổng công ty\r\nCảng hàng không Việt Nam - CTCP.\r\n       - Địa điểm đầu tư: Cảng hàng không quốc tế Nội Bài, xã Nội Bài, thành phố\r\nHà Nội.\r\n       - Hình thức mua sắm: Bảo trì, bảo dưỡng thường xuyên.\r\n       - Nguồn vốn: Bảo trì kết cấu hạ tầng hàng không do Nhà nước đầu tư, quản lý\r\nnăm 2025 của Cảng hàng không quốc tế Nội Bài - Chi nhánh Tổng công ty cảng\r\nhàng không Việt Nam-CTCP (mã: 62762823).\r\n        1.2. Giới thiệu chung về gói thầu:\r\n       - Tên gói thầu: Cung cấp vật tư và bảo dưỡng định kỳ cấp độ 01 năm cho máy\r\nphát điện tại các trạm điện trong khu bay.\r\n       - Nguồn vốn: Bảo trì kết cấu hạ tầng hàng không do Nhà nước đầu tư, quản lý\r\nnăm 2025 của Cảng hàng không quốc tế Nội Bài - Chi nhánh Tổng công ty cảng\r\nhàng không Việt Nam-CTCP (mã: 62762823).\r\n       - Hình thức lựa chọn nhà thầu: Chào hàng cạnh trên hệ thống mạng đấu thầu\r\nquốc gia.\r\n       - Phương thức đấu thầu: Một giai đoạn, một túi hồ sơ.\r\n       - Thời gian tổ chức đấu thầu: Tháng 8/2025.\r\n       - Loại hợp đồng: Hợp đồng trọn gói.\r\n       - Thời gian thực hiện gói thầu: 60 ngày.\r\n        2. Yêu cầu về kỹ thuật\r\n        2.1. Yêu cầu về hàng hóa:\r\n      Toàn bộ vật tư bảo dưỡng máy phát điện phải đáp ứng theo bảng yêu cầu\r\nthông số kỹ thuật dưới đây:\r\n Hạng         Tên hàng hóa/dịch vụ liên\r\n                                               Thông số kỹ thuật và các tiêu chuẩn\r\n mục số                quan\r\n\r\n    A       Yêu cầu chung\r\n\fHạng       Tên hàng hóa/dịch vụ liên\r\n                                          Thông số kỹ thuật và các tiêu chuẩn\r\nmục số              quan\r\n\r\n         Giấy chứng nhận xuất xứ (C/O)\r\n         và giấy chứng nhận chất lượng\r\n         (CQ) (bản gốc hoặc bản sao\r\n         công chứng) đối với hàng hóa Nhà thầu có cam kết cung cấp khi bàn\r\n  1\r\n         nhập khẩu hoặc Giấy chứng      giao hàng hóa\r\n         nhận chất lượng (bản gốc hoặc\r\n         bản sao công chứng) với hàng\r\n         hóa sản xuất trong nước.\r\n                                          - Cam kết cung cấp hàng hóa mới\r\n                                          100%, sản xuất năm 2024 trở về sau.\r\n                                          - Cam kết về tính tương thích của hàng\r\n         Nhà thầu phải đính kèm E-       hóa đã chào với các máy phát điện hiện\r\n  2\r\n         HSDT các tài liệu sau:          hữu.\r\n                                          - Cam kết bảo hành toàn bộ hàng hóa\r\n                                          và công việc bảo dưỡng tối thiểu 12\r\n                                          tháng.\r\n\r\n  B      Yêu cầu về hàng hoá\r\n         Vật tư bảo dưỡng cấp độ 1 năm cho 02 máy phát điện Cummins\r\n  I\r\n         WCS200-200 kVA Trạm điện SS2\r\n                                       Mã hiệu: FF5612 của hãng Fleetguard\r\n  1      Phin lọc tinh nhiên liệu (gồm hoặc loại có thông số kỹ thuật tương\r\n         gioăng cao su chịu dầu)       đương.\r\n                                       Mã hiệu: FS19732 của hãng Fleetguard\r\n         Phin lọc tách nước nhiên liệu\r\n  2                                    hoặc loại có thông số kỹ thuật tương\r\n         (gồm gioăng cao su chịu dầu)\r\n                                       đương.\r\n                                   Mã hiệu: LF3970 của hãng Fleetguard\r\n         Phin lọc dầu động cơ (gồm\r\n  3                                hoặc loại có thông số kỹ thuật tương\r\n         gioăng cao su chịu dầu)\r\n                                   đương.\r\n                                          Mã hiệu: DCA4/DC65L của hãng\r\n  4      Dung dịch nước làm mát          Fleetguard hoặc loại có thông số kỹ\r\n                                          thuật tương đương.\r\n                                          Mã hiệu SAE 15w-40, API: CI hoặc\r\n  5      Dầu động cơ\r\n                                          loại có thông số kỹ thuật tương đương.\r\n\fHạng       Tên hàng hóa/dịch vụ liên\r\n                                              Thông số kỹ thuật và các tiêu chuẩn\r\nmục số              quan\r\n         Vật tư bảo dưỡng cấp độ 1 năm cho 02 máy phát điện Cummins\r\n  II\r\n         C220D5E-200 kVA Trạm điện SS4\r\n                                              Mã hiệu: FF5421 của hãng Fleetguard\r\n         Phin lọc tinh nhiên liệu (gồm\r\n  1                                           hoặc loại có thông số kỹ thuật tương\r\n         gioăng cao su chịu dầu)\r\n                                              đương.\r\n                                              Mã hiệu: FS1003 của hãng Fleetguard\r\n         Phin lọc tách nước nhiên liệu\r\n  2                                           hoặc loại có thông số kỹ thuật tương\r\n         (gồm gioăng cao su chịu dầu)\r\n                                              đương.\r\n                                              Mã hiệu: LF16015 của hãng Fleetguard\r\n         Phin lọc dầu động cơ (gồm\r\n  3                                           hoặc loại có thông số kỹ thuật tương\r\n         gioăng cao su chịu dầu)\r\n                                              đương.\r\n                                              Mã hiệu: DCA4/DC65L của hãng\r\n  4      Dung dịch nước làm mát              Fleetguard hoặc loại có thông số kỹ\r\n                                              thuật tương đương.\r\n                                       Mã hiệu SAE 15w-40, API: CI hoặc\r\n  5      Dầu động cơ\r\n                                       loại có thông số kỹ thuật tương đương.\r\n         Vật tư bảo dưỡng cấp độ 1 năm cho 04 máy phát điện FG Wilson\r\n III\r\n         P300P1-300 kVA Trạm điện SS5 và SS6\r\n                                       Mã hiệu 10000-59653 của hãng Fg\r\n         Phin lọc tách nước nhiên liệu\r\n  1                                    Wilson hoặc loại có thông số kỹ thuật\r\n         (gồm gioăng cao su chịu dầu)\r\n                                       tương đương.\r\n                                       Mã hiệu 10000-59652 của hãng Fg\r\n         Phin lọc tinh nhiên liệu (gồm\r\n  2                                    Wilson hoặc loại có thông số kỹ thuật\r\n         gioăng cao su chịu dầu)\r\n                                       tương đương.\r\n                                   Mã hiệu 10000-59645 của hãng Fg\r\n         Phin lọc dầu động cơ (gồm\r\n  3                                Wilson hoặc loại có thông số kỹ thuật\r\n         gioăng cao su chịu dầu)\r\n                                   tương đương.\r\n                                              Mã hiệu: 997-281 (10000-17089) của\r\n  4      Cảm biến tốc độ, vị trí trục cam   hãng Fg Wilson hoặc loại có thông số kỹ\r\n                                              thuật tương đương.\r\n                                              Mã hiệu: DCA4/DC65L của hãng\r\n  5      Dung dịch nước làm mát              Fleetguard hoặc loại có thông số kỹ\r\n                                              thuật tương đương.\r\n\fHạng       Tên hàng hóa/dịch vụ liên\r\n                                         Thông số kỹ thuật và các tiêu chuẩn\r\nmục số              quan\r\n                                         Mã hiệu SAE 15w-40, API: CI hoặc\r\n  6      Dầu động cơ\r\n                                         loại có thông số kỹ thuật tương đương.\r\n         Vật tư bảo dưỡng cấp độ 1 năm cho 01 máy phát điện Cummins\r\n IV\r\n         C110D5-100 kVA Trạm điện SS3 [Trạm điện đài K1 cũ]\r\n                                       Mã hiệu: FF42000 của hãng Fleetguard\r\n         Phin lọc tách nước nhiên liệu\r\n  1                                    hoặc loại có thông số kỹ thuật tương\r\n         (gồm gioăng cao su chịu dầu)\r\n                                       đương.\r\n                                       Mã hiệu: FS1280 của hãng Fleetguard\r\n         Phin lọc tinh nhiên liệu (gồm\r\n  2                                    hoặc loại có thông số kỹ thuật tương\r\n         gioăng cao su chịu dầu)\r\n                                       đương.\r\n                                   Mã hiệu: LF3349 của hãng Fleetguard\r\n         Phin lọc dầu động cơ (gồm\r\n  3                                hoặc loại có thông số kỹ thuật tương\r\n         gioăng cao su chịu dầu)\r\n                                   đương.\r\n                                         Mã hiệu: DCA4/DC65L của hãng\r\n  5      Dung dịch nước làm mát         Fleetguard hoặc loại có thông số kỹ\r\n                                         thuật tương đương.\r\n                                         Mã hiệu SAE 15w-40, API: CI hoặc\r\n  6      Dầu động cơ\r\n                                         loại có thông số kỹ thuật tương đương.\r\n         Vật tư bảo dưỡng cấp độ 1 năm 01 máy phát điện Kubota ER1400-\r\n  V      N-10 kVA và 01 máy phát điện BOSS BS-FW23-23 kVA tại Trạm\r\n         điện đài K2\r\n         Vật tư bảo dưỡng cấp độ 1 năm cho 01 máy phát điện Kubota\r\n V.1\r\n         ER1400-N-10 kVA Trạm điện đài K2\r\n                                         Tương thích với máy phát điện Kubota\r\n  1      Phin lọc nhiên liệu\r\n                                         ER1400-N\r\n                                         Mã hiệu SAE 15w-40, API: CI hoặc\r\n  2      Dầu động cơ\r\n                                         loại có thông số kỹ thuật tương đương.\r\n         Vật tư bảo dưỡng cấp độ 1 năm cho 01 máy phát điện BOSS BS-\r\n V.2\r\n         FW23-23 kVA Trạm điện đài K2\r\n                                         Mã hiệu: P555095 của hãng Donaldson\r\n         Phin lọc nhiên liệu (gồm gioăng\r\n  1                                      hoặc loại có thông số kỹ thuật tương\r\n         cao su chịu dầu)\r\n                                         đương.\r\n\f Hạng         Tên hàng hóa/dịch vụ liên\r\n                                               Thông số kỹ thuật và các tiêu chuẩn\r\n mục số                quan\r\n                                      Mã hiệu: P550934 của hãng Donaldson\r\n            Phin lọc dầu động cơ (gồm\r\n    2                                 hoặc loại có thông số kỹ thuật tương\r\n            gioăng cao su chịu dầu)\r\n                                      đương.\r\n                                              Mã hiệu SAE 15w-40, API: CI hoặc\r\n    3       Dầu động cơ\r\n                                              loại có thông số kỹ thuật tương đương.\r\n            Vật tư bảo dưỡng cấp độ 1 năm cho 01 máy phát điện Kohler KD88-\r\n   VI\r\n            80 kVA Trạm điện Radar thời tiết\r\n                                            Mã hiệu: P551429 của hãng Donaldson\r\n            Phin lọc nhiên liệu (gồm gioăng\r\n    1                                       hoặc loại có thông số kỹ thuật tương\r\n            cao su chịu dầu)\r\n                                            đương.\r\n                                      Mã hiệu: P550779 của hãng Donaldson\r\n            Phin lọc dầu động cơ (gồm\r\n    2                                 hoặc loại có thông số kỹ thuật tương\r\n            gioăng cao su chịu dầu)\r\n                                      đương.\r\n                                              Mã hiệu SAE 15w-40, API: CI hoặc\r\n    3       Dầu động cơ\r\n                                              loại có thông số kỹ thuật tương đương.\r\n    C       Dịch vụ liên quan:\r\n                                            Thực hiện dịch vụ thay vật tư, phụ tùng,\r\n            Thay vật tư, phụ tùng và bảo\r\n                                            bảo dưỡng, hiệu chỉnh theo đúng quy\r\n    1       dưỡng, hiệu chỉnh, chạy thử máy\r\n                                            trình, quy định của nhà sản xuất máy\r\n            phát điện.\r\n                                            phát điện.\r\n        2.2. Yêu cầu về dịch vụ liên quan\r\n       a. Máy phát điện dự phòng 200kVA số 1, số 2 trạm điện SS2 (Mã\r\nhiệu/hãng sản xuất: WCS200/Cummins)\r\n       - Nhân công thay vật tư, phụ tùng [bao gồm phin lọc nhiên liệu thô và gioăng\r\ncao su chịu dầu, phin lọc nhiên liệu tinh và gioăng cao su chịu dầu, phin lọc dầu động\r\ncơ và gioăng cao su chịu dầu, dầu động cơ SAE 15w-40/CH4]\r\n       - Nhân công bảo dưỡng [ bao gồm: loại bỏ nước và cặn trong bình nhiên liệu,\r\nkiểm tra rò rỉ nhiên liệu trên hệ thống cấp nhiên liệu; Thực hiện chuẩn đoán điện tử,\r\nchỉnh định các thông số làm việc cho phù hợp theo yêu cầu cấp điện; Kiểm tra, vệ\r\nsinh, bảo dưỡng các linh kiện điện tử; Kiểm tra, vệ sinh hệ thống khí nạp, khí xả;\r\nkiểm tra, xiết chặt các các cơ cấu phối khí, bảo dưỡng các cơ cấu chuyển động; kiểm\r\ntra, vệ sinh thông tắc két nước và két làm nguội khí nạp; kiểm tra hệ thống tiêu âm;\r\nthay thế dung dịch nước làm mát];\r\n       b. Máy phát điện dự phòng 200kVA số 1, số 2 trạm điện SS4 (Mã\r\nhiệu/hãng sản xuất: C220D5E / Cummins)\r\n\f       - Nhân công thay vật tư, phụ tùng [bao gồm phin lọc nhiên liệu thô và gioăng\r\ncao su chịu dầu, phin lọc nhiên liệu tinh và gioăng cao su chịu dầu, phin lọc dầu động\r\ncơ và gioăng cao su chịu dầu, dầu động cơ SAE 15w-40/CH4]\r\n       - Nhân công bảo dưỡng [ bao gồm: Bảo dưỡng motor khởi động; loại bỏ nước\r\nvà cặn trong bình nhiên liệu, kiểm tra rò rỉ nhiên liệu trên hệ thống cấp nhiên liệu;\r\nThực hiện chuẩn đoán điện tử, chỉnh định các thông số làm việc cho phù hợp theo\r\nyêu cầu cấp điện; Kiểm tra, vệ sinh, bảo dưỡng các linh kiện điện tử; Kiểm tra, vệ\r\nsinh hệ thống khí nạp, khí xả; kiểm tra, xiết chặt các các cơ cấu phối khí, bảo dưỡng\r\ncác cơ cấu chuyển động; kiểm tra, vệ sinh thông tắc két nước và két làm nguội khí\r\nnạp; kiểm tra hệ thống tiêu âm; Kiểm tra và điều chỉnh tỷ lệ chất đông dung dịch làm\r\nmát];\r\n       c. Máy phát điện dự phòng trạm điện SS3 (Đài K1) (Mã hiệu/hãng sản\r\nxuất: C110D5 / Cummins)\r\n       - Nhân công thay vật tư, phụ tùng [bao gồm phin lọc nhiên liệu thô và gioăng\r\ncao su chịu dầu, phin lọc nhiên liệu tinh và gioăng cao su chịu dầu, phin lọc dầu động\r\ncơ và gioăng cao su chịu dầu, dầu động cơ SAE 15w-40/CH4]\r\n       - Nhân công bảo dưỡng [ bao gồm: Bảo dưỡng motor khởi động; loại bỏ nước\r\nvà cặn trong bình nhiên liệu, kiểm tra rò rỉ nhiên liệu trên hệ thống cấp nhiên liệu;\r\nThực hiện chuẩn đoán điện tử, chỉnh định các thông số làm việc cho phù hợp theo\r\nyêu cầu cấp điện; Kiểm tra, vệ sinh, bảo dưỡng các linh kiện điện tử; Kiểm tra, vệ\r\nsinh hệ thống khí nạp, khí xả; kiểm tra, xiết chặt các các cơ cấu phối khí, bảo dưỡng\r\ncác cơ cấu chuyển động; kiểm tra, vệ sinh thông tắc két nước và két làm nguội khí\r\nnạp; kiểm tra hệ thống tiêu âm; Kiểm tra và điều chỉnh tỷ lệ chất đông dung dịch làm\r\nmát];\r\n       d. Máy phát điện dự phòng trạm điện Radar thời tiết\r\n       - Nhân công thay vật tư, phụ tùng [bao gồm phin lọc nhiên liệu thô và gioăng\r\ncao su chịu dầu, phin lọc nhiên liệu tinh và gioăng cao su chịu dầu, phin lọc dầu động\r\ncơ và gioăng cao su chịu dầu, dầu động cơ SAE 15w-40/CH4]\r\n       - Nhân công bảo dưỡng [ bao gồm: Kiểm trang dung dịch bình ắc quy và bổ\r\nsung nếu cần; loại bỏ nước và cặn trong bình nhiên liệu, kiểm tra rò rỉ nhiên liệu trên\r\nhệ thống cấp nhiên liệu; Thực hiện chuẩn đoán điện tử, chỉnh định các thông số làm\r\nviệc cho phù hợp theo yêu cầu cấp điện; Kiểm tra, vệ sinh, bảo dưỡng các linh kiện\r\nđiện tử; Kiểm tra, vệ sinh hệ thống khí nạp, khí xả; kiểm tra, xiết chặt các các cơ cấu\r\nphối khí, bảo dưỡng các cơ cấu chuyển động; kiểm tra, vệ sinh thông tắc két nước và\r\nkét làm nguội khí nạp; kiểm tra hệ thống tiêu âm; Kiểm tra và điều chỉnh tỷ lệ chất\r\nđông dung dịch làm mát];\r\n       e. Máy phát điện dự phòng trạm điện Đài K2 (01 máy phát điện Kubota\r\nER1400-N và 01 máy phát điện BOSS BS-FW23 )\r\n       - Máy phát điện Kubota ER1400-N\r\n       + Nhân công thay vật tư, phụ tùng [bao gồm phin lọc nhiên liệu thô và gioăng\r\ncao su chịu dầu, dầu động cơ SAE 15w-40/CH4]\r\n\f       + Nhân công bảo dưỡng [ bao gồm: Kiểm trang dung dịch bình ắc quy và bổ\r\nsung nếu cần; loại bỏ nước và cặn trong bình nhiên liệu, kiểm tra rò rỉ nhiên liệu trên\r\nhệ thống cấp nhiên liệu; Kiểm tra, vệ sinh, bảo dưỡng các linh kiện điện tử; Kiểm\r\ntra, vệ sinh hệ thống khí nạp, khí xả; kiểm tra, xiết chặt các các cơ cấu phối khí, bảo\r\ndưỡng các cơ cấu chuyển động];\r\n       - Máy phát điện BOSS BS-FW23\r\n       + Nhân công thay vật tư, phụ tùng [bao gồm phin lọc nhiên liệu thô và gioăng\r\ncao su chịu dầu, phin lọc nhiên liệu tinh và gioăng cao su chịu dầu, phin lọc dầu động\r\ncơ và gioăng cao su chịu dầu, dầu động cơ SAE 15w-40/CH4]\r\n       + Nhân công bảo dưỡng [ bao gồm: Kiểm trang dung dịch bình ắc quy và bổ\r\nsung nếu cần; loại bỏ nước và cặn trong bình nhiên liệu, kiểm tra rò rỉ nhiên liệu trên\r\nhệ thống cấp nhiên liệu; Thực hiện chuẩn đoán điện tử, chỉnh định các thông số làm\r\nviệc cho phù hợp theo yêu cầu cấp điện; Kiểm tra, vệ sinh, bảo dưỡng các linh kiện\r\nđiện tử; Kiểm tra, vệ sinh hệ thống khí nạp, khí xả; kiểm tra, xiết chặt các các cơ cấu\r\nphối khí, bảo dưỡng các cơ cấu chuyển động; kiểm tra, vệ sinh thông tắc két nước và\r\nkét làm nguội khí nạp; kiểm tra hệ thống tiêu âm; Kiểm tra và điều chỉnh tỷ lệ chất\r\nđông dung dịch làm mát];\r\n       f. Trạm SS5 và SS6 (04 máy điện 300kVA mã hiệu P300P1 của hãng Fg\r\nWilson)\r\n       - Nhân công thay vật tư, phụ tùng [bao gồm phin lọc nhiên liệu thô và gioăng\r\ncao su chịu dầu, phin lọc nhiên liệu tinh và gioăng cao su chịu dầu, phin lọc dầu động\r\ncơ và gioăng cao su chịu dầu, cảm biến tốc độ, vị trí trục cam, dầu động cơ SAE\r\n15w-40/CH4];\r\n       - Nhân công bảo dưỡng [ bao gồm: Bảo dưỡng motor khởi động; loại bỏ nước\r\nvà cặn trong bình nhiên liệu, kiểm tra rò rỉ nhiên liệu trên hệ thống cấp nhiên liệu;\r\nThực hiện chuẩn đoán điện tử, chỉnh định các thông số làm việc cho phù hợp theo\r\nyêu cầu cấp điện; Kiểm tra, vệ sinh, bảo dưỡng các linh kiện điện tử; Kiểm tra, vệ\r\nsinh hệ thống khí nạp, khí xả; kiểm tra, xiết chặt các các cơ cấu phối khí, bảo dưỡng\r\ncác cơ cấu chuyển động; kiểm tra, vệ sinh thông tắc két nước và két làm nguội khí\r\nnạp; kiểm tra hệ thống tiêu âm; Kiểm tra và điều chỉnh tỷ lệ chất đông dung dịch làm\r\nmát].\r\n      3. Các yêu cầu khác\r\n      3.1 Yêu cầu về giá dự thầu:\r\n      - Giá dự thầu bao gồm thuế GTGT.\r\n       - Đối với các loại hàng hóa quy định tại các Mục 1, 2, 3, 6, 7, 8, 11, 12, 13, 14,\r\n17, 18, 19, 22, 24, 25, 27, 28 Biểu mẫu mời thầu số 01A – Phạm vi cung cấp hàng\r\nhóa và tất cả danh mục dịch vụ trong biểu mẫu mời thầu số 01D – Các dịch vụ liên\r\nquan: Nhà thầu chào Thuế GTGT 8%. Ký hợp đồng tạm tính thuế GTGT 8%. Tại\r\nthời điểm nghiệm thu, xuất hóa đơn và thanh toán thì áp dụng thuế suất thuế GTGT\r\n\ftheo quy định của nhà nước.\r\n      Điều chỉnh thuế: được phép. Trong mọi trường hợp đơn giá sau thuế là không\r\nthay đổi.\r\n      - Đối với các loại hàng hóa quy định tại các Mục 4, 5, 9, 10, 15, 16, 20, 21, 23,\r\n26, 29 Biểu mẫu mời thầu số 01A – Phạm vi cung cấp hàng hóa: Nhà thầu chào Thuế\r\nGTGT 10%. Ký hợp đồng tạm tính thuế GTGT 10%. Tại thời điểm nghiệm thu, xuất\r\nhóa đơn và thanh toán thì áp dụng thuế suất thuế GTGT theo quy định của nhà nước.\r\n      Điều chỉnh thuế: được phép. Trong mọi trường hợp đơn giá trước thuế là không\r\nthay đổi.\r\n      3.2. Yêu cầu về chạy thử:\r\n        - Nhà thầu chịu trách nhiệm nghiên cứu tham khảo hồ sơ để hiểu rõ yêu cầu\r\nchi tiết của gói thầu.\r\n      - Nhà thầu phải lập biện pháp thi công chi tiết cho quá trình thực hiện công tác\r\nbảo dưỡng và chạy thử thiết bị đảm bảo không ảnh hưởng tới hoạt động khai thác\r\nkhu bay trình Chủ đầu tư xem xét, chấp thuận.\r\n       - Chạy thử toàn hệ thống: Sau khi lắp đặt thiết bị, cài đặt, hiệu chỉnh nhà thầu\r\nphải triển khai chạy thử thiết bị và hệ thống đảm bảo khả năng ổn định điện áp và\r\nhòa đồng bộ được theo đúng quy trình đã định của đơn vị quản lý vận hành.\r\n      - Chủ đầu tư chỉ nhận bàn giao, nghiệm thu đưa vào sử dụng khi toàn bộ máy\r\nphát điện đã được thay thế vật tư, linh kiện và đã được bảo dưỡng, hiệu chỉnh và\r\nchạy thử theo các quy định về nghiệm thu của nhà nước.\r\n      3.3. Yêu cầu về an ninh, an toàn và phòng chống cháy nổ:\r\n      Căn cứ vào quy mô, khu vực thi công xây lắp, để đảm bảo an ninh, an toàn\r\ncho hoạt động hàng không. Giải pháp tổ chức thi công như sau:\r\n      Nhà thầu phải có bản vẽ thể hiện hướng di chuyển vật tư bảo dưỡng, máy móc,\r\nnhân lực tham gia thi công đảm bảo giao thông trong khu vực hạn chế.\r\n       Đơn vị thi công cần phải có biện pháp an ninh an toàn hàng không sân bay,\r\nphòng chống cháy nổ, đảm bảo an toàn cháy nổ chi tiết cho khu vực thi công trong\r\nquá trình thi công lắp đặt.\r\n      3.4. Yêu cầu về vệ sinh môi trường:\r\n      Trong quá trình thi công lắp đặt thiết bị cần tránh ảnh hưởng đến môi trường\r\nxung quanh.\r\n\f      Ngoài ra, để giảm thiểu các ảnh hưởng xấu đến môi trường, nhà thầu phải tuân\r\nthủ các quy định về bảo vệ môi trường, các quy định của Cảng hàng không quốc tế\r\nNội Bài, vệ sinh sạch sẽ khu vực thi công sau mỗi ca thi công.\r\n\r\n       Nhà thầu có trách nhiệm vận chuyển chất thải nguy hại (dầu động cơ đã sử\r\ndụng, giẻ lau thấm dầu, phim lọc đã qua sử dụng…) về Trạm trung chuyển chất thải\r\n– Trung tâm dịch vụ kỹ thuật hàng không Nội Bài – Cảng hàng không quốc tế Nội\r\nBài. Cảng hàng không quốc tế Nội Bài chịu trách nhiệm xử lý các chất thải nguy hại\r\ntrên.\r\n\r\n      3.5 Yêu cầu về an toàn lao động:\r\n\r\n       Nhà thầu thi công chỉ được đi lại trong phạm vi thi công, không được đi vào\r\nkhu vực khác khi chưa được sự đồng ý của cán bộ giám sát. Thi công phải đảm bảo\r\nan toàn lao động theo quy định của ngành điện.\r\n\r\n      3.6 Yêu cầu về bảo hành:\r\n\r\n      - Nhà thầu có trách nhiệm bảo hành toàn bộ hàng hóa và công việc bảo dưỡng\r\ntheo quy định của nhà nuớc, thời gian bảo hành tối thiểu 12 tháng tính từ ngày hai\r\nbên ký nghiệm thu hoàn thành, bàn giao đưa vào sử dụng.\r\n\r\n      - Địa chỉ bảo hành: Cảng hàng không quốc tế Nội Bài, xã Nội Bài, thành phố\r\nHà Nội.\r\n\r\n       - Nhà thầu chịu trách nhiệm bồi thường, thay mới về bất kỳ sự hỏng hóc hay\r\nsai sót kỹ thuật của hàng hóa, thay thế, sửa chữa do lỗi chế tạo và lỗi lắp đặt không\r\nđúng kỹ thuật được chứng minh khi đưa hàng hoá vào sử dụng và chịu trách nhiệm\r\nvề chất lượng công việc bảo dưỡng trong thời gian bảo hành. Trong vòng 48 giờ kể\r\ntừ khi nhận được yêu cầu của bên mời thầu, Nhà thầu phải có mặt để tiến hành kiểm\r\ntra sự cố và Nhà thầu chịu trách nhiệm sửa chữa/thay mới hàng hóa bị lỗi kỹ thuật\r\ntrong vòng một (01) tuần. Trong mọi trường hợp tổng thời gian khắc phục sự cố sẽ\r\nkhông quá 02 (hai) tuần. Hàng hoá được sửa chữa hoặc thay mới sẽ được tiếp tục\r\nbảo hành 12 tháng kể từ ngày đưa vào sử dụng.\r\n\r\n      1.3.7. Điều kiện thanh toán:\r\n\r\n      - Tạm ứng: Không tạm ứng.\r\n\r\n      - Phương thức thanh toán: Thanh toán bằng chuyển khoản.\r\n\r\n      Chủ đầu tư thanh toán cho Nhà thầu 100% giá trị khối lượng hàng hoá, công\r\nviệc được nghiệm thu hoàn thành trong vòng 14 (mười bốn) ngày kể từ ngày hai bên\r\n\fký biên bản nghiệm thu hoàn thành và Nhà thầu nộp cho Chủ đầu tư đầy đủ hồ sơ\r\nthanh toán hợp lệ theo quy định.\r\n\r\n      Đồng tiền thanh toán: VNĐ\r\n\r\n      (Trường hợp Nhà thầu không nêu điều kiện thanh toán trong E-HSDT, Bên\r\nmời thầu coi như nhà thầu chấp thuận toàn bộ điều kiện thanh toán của E-HSMT và\r\nđược đánh giá là đạt yêu cầu).\r\n\r\n      Mục 2. Bản vẽ : Không có bản vẽ\r\n      Mục 3. Kiểm tra và thử nghiệm\r\n      - Kiểm tra chạy thử hệ thống máy phát điện không tải sau khi bảo dưỡng.\r\n\r\n     - Kiểm tra chạy thử hệ thống máy phát điện liên động có tải sau khi chạy thử\r\nkhông tải đạt yêu cầu."}