{"text":"--- Tệp: Chương V Yeu Cau ky thuat.rar ---\n--- 5.2 E-HSMT - Mua may phat dien- nam 2025 (Chuong 5- Ky Thuat).docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nMục 1. Yêu cầu về kỹ thuật\nYêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\nGiới thiệu chung về dự án/dự toán mua sắm, gói thầu\n- Tên gói thầu: Gói mua sắm: Máy phát điện và hệ thống chống sét\n- Tên dự án/dự toán mua sắm: Mua sắm tài sản năm 2025 Ngân hàng Công thương Việt Nam - Chi nhánh Uông Bí.\n- Chủ đầu tư: Ngân hàng Công thương Việt Nam - Chi nhánh Uông Bí\n- Quy mô dự toán:\nTT\nNội dung mua sắm\nĐVT\nKL\nI\nMáy phát điện :\n\n\n1\nMáy phát điện 20KVA (03 pha)\nBộ\n01\n2\nMáy phát điện 10,5 KVA (03 pha và 01 pha)\nBộ\n03\n3\nHệ thống chống sét\nbộ\n01\n- Loại hợp đồng: Hợp đồng trọn gói\n- Thời gian thực hiện hợp đồng: 90 ngày\n- Thời gian bảo hành sản phẩm: ≥ 24 tháng\n- Địa điểm cung cấp: Số 466, đường Quang Trung, phường Uông Bí, tỉnh Quảng Ninh\n\t1.2. Yêu cầu về kỹ thuật\n Yêu cầu về kỹ thuật bao gồm yêu cầu về kỹ thuật chung và yêu cầu về kỹ thuật chi tiết đối với hàng hóa thuộc phạm vi cung cấp của gói thầu, cụ thể:\na. Yêu cầu chung:\nTình trạng: máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.\n- Năm sản xuất: Năm 2024 trở về sau.\n- Nối đất: Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn.\n- Khí thải:\n+ Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT);\n+ Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\n- Hệ thống làm mát: yêu cầu thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011);\n- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50 độ C và độ ẩm môi trường ≤ 80%.\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người dùng sử dụng tiếp cận được.\n- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\n+ Tên hoặc thương hiệu của nhà chế tạo;\n+ Số seri của nhà chế tạo hoặc nhãn nhận biết;\n+ Công suất ra định danh;\n+ Điện áp ra  danh định;\n+ Tần số danh định;\n+ Hệ số công suất danh định;\n+ Kích thước, khối lượng tổng của máy;\n- Tài liệu kèm theo:\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt);\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt).\nb. Yêu cầu kỹ thuật chi tiết:\nSTT\nĐẶC TÍNH KỸ THUẬT\nTHÔNG SỐ KỸ THUẬT YÊU CẦU\nĐÁNH GIÁ\n\n\n\nĐÁP ỨNG HOÀN TOÀN\nKHÔNG ĐÁP ỨNG\nI\nMáy phát điện 20KVA \n\n\n\n\nTần số: \n50Hz\nĐạt\nKhông đạt\n\nĐiện áp định mức: \n230/400 V\nĐạt\nKhông đạt\n\nCông suất dự phòng: \n22KVA\nĐạt\nKhông đạt\n\nCông suất liên tục:\n20KVA\nĐạt\nKhông đạt\n\nHệ số công suất:\n0.8\nĐạt\nKhông đạt\n\nSố pha: \n3 pha\nĐạt\nKhông đạt\n\nKiểu: \nMáy phát điện đồng bộ 3 pha, không chổi than, tự kích từ\nĐạt\nKhông đạt\n\nCấp cách điện và bảo vệ Cấp: \nCấp H\nĐạt\nKhông đạt\n\nCấu trúc: \nGhép đĩa đồng trục\nĐạt\nKhông đạt\n\nCông suất đầu phát \n20kva, 3 pha\nĐạt\nKhông đạt\n\nCông suất động cơ \nCông suất liên tục: 17.2kw/1500rpm\nCông suất dự phòng: 20.1kw/1500rpm\nĐạt\nKhông đạt\n\nĐường kính x khoảng chạy: \n87.0 x 92.4 mm\nĐạt\nKhông đạt\n\nSố xilanh: \n4\nĐạt\nKhông đạt\n\nTiêu hao nhiên liệu: \n4.0 L/h ở 75% tải\n5.3 L/h ở 100% tải\nĐạt\nKhông đạt\n\nDung tích xy lanh \n2.197 L\nĐạt\nKhông đạt\n\nDung tích bình nhiên liệu: \n45 lít\nĐạt\nKhông đạt\n\nDung tích nước làm mát: \n12 L\nĐạt\nKhông đạt\n\nNhiên liệu: \nDiesel\nĐạt\nKhông đạt\n\nĐộ ồn cách 7m dB (A) \n≤ 70 dB(A)\nĐạt\nKhông đạt\n\nHệ thống khởi động: \nĐề nổ\nĐạt\nKhông đạt\n\nTrọng lượng: \n≤ 540 \nĐạt\nKhông đạt\n\nKích thước: \n≤ 1550 x 750 x 940 mm\nĐạt\nKhông đạt\n\nHệ số điều chỉnh điện áp máy phát điện:\nTrong khoảng 5% \nĐạt\nKhông đạt\n\nBảo hành:\n24 tháng\nĐạt\nKhông đạt\n\nCơ cấu bộ điều tốc:\nCơ khí, tự ổn định theo phụ tải\nĐạt\nKhông đạt\n\nHệ thống làm mát:\nCưỡng bức bằng nước\nĐạt\nKhông đạt\n\nChức năng điều khiển\n- Bộ hiển thị LCD dễ sử dụng, \n- Hiển thị toàn bộ thông số của máy phát điện\n- Phím chọn: Stop – Run – Auto - Test \n- Có nút dừng khẩn cấp\nĐạt\nKhông đạt\n\nChức năng hiển thị\n- Điện áp xoay chiều / Dòng điện xoay chiều\n- Tốc độ động cơ / Tần số \nĐiện áp bình Ắc Quy\n- Nhiệt độ nước làm mát\n- Thời gian chạy máy \n- Áp suất nhớt bôi trơn\nĐạt\nKhông đạt\n\nChức năng bảo vệ\n- Quá tốc độ / Dưới tốc độ\n- Lỗi khởi động / Lỗi tắt máy\n- Quá tần số / Tần số thấp\n- Quá điện áp / Điện áp thấp\n- Lỗi quá dòng\n- Áp suất nhớt thấp\n- Nhiệt độ nước cao\n- Lỗi sạc ắc quy\n- Dừng khẩn cấp\nĐạt\nKhông đạt\n\nChức năng kết nối\n- Có cổng USB liên kết nâng cấp\n- Kết nối với ATS và máy tính (PC)\n- Có tùy chọn kết nối ECU/CAN\nĐạt\nKhông đạt\nII\nMáy phát điện 10,5kVA\n\nĐạt\nKhông đạt\n\nTần số: \n50Hz\nĐạt\nKhông đạt\n\nĐiện áp định mức: \n230/400 V 3 pha hoặc 230 V 1 pha\nĐạt\nKhông đạt\n\nCông suất dự phòng: \n11.5Kva\nĐạt\nKhông đạt\n\nCông suất liên tục:\n10.5kVA\nĐạt\nKhông đạt\n\nHệ số công suất:\n3 pha, 0.8\n1 pha, 1\nĐạt\nKhông đạt\n\nSố pha: \n3 pha hoặc 1 pha\nĐạt\nKhông đạt\n\nKiểu: \nMáy phát điện đồng bộ 1 pha hoặc 3 pha, không chổi than, tự kích từ\nĐạt\nKhông đạt\n\nCấp cách điện và bảo vệ Cấp: \nCấp H\nĐạt\nKhông đạt\n\nCấu trúc: \nGhép đĩa đồng trục \nĐạt\nKhông đạt\n\nCông suất đầu phát\n17.5Kva, 3 pha\n\nĐạt\nKhông đạt\n\nCông suất động cơ \nCông suất liên tục: 12.8kw/1500rpm\nCông suất dự phòng: 15kw/1500rpm\nĐạt\nKhông đạt\n\nĐường kính x khoảng chạy: \n87 x 92.4mm\nĐạt\nKhông đạt\n\nSố xilanh: \n34\nĐạt\nKhông đạt\n\nTiêu hao nhiên liệu: \n2.2 L/h ở 75% tải\n2.94 L/h ở 100% tải\n\nĐạt\nKhông đạt\n\nDung tích dầu bôi trơn: \n7.6 lít\nĐạt\nKhông đạt\n\nDung tích bình nhiên liệu: \n40 lít\nĐạt\nKhông đạt\n\nDung tích nước làm mát: \n8.6 L\nĐạt\nKhông đạt\n\nNhiên liệu: \nDiesel\nĐạt\nKhông đạt\n\nĐộ ồn cách 7m dB (A) \n70 dB(A)\nĐạt\nKhông đạt\n\nHệ thống khởi động: \nĐề nổ\nĐạt\nKhông đạt\n\nTrọng lượng: \n485 kg\nĐạt\nKhông đạt\n\nKích thước: \n1550 x 740 x 940 mm\nĐạt\nKhông đạt\n\nHệ số điều chỉnh điện áp máy phát điện:\nTrong khoảng 5% \nĐạt\nKhông đạt\n\nBảo hành:\n12 tháng\nĐạt\nKhông đạt\n\nCơ cấu bộ điều tốc:\nCơ khí, tự ổn định theo phụ tải\nĐạt\nKhông đạt\n\nHệ thống làm mát:\nCưỡng bức bằng nước\nĐạt\nKhông đạt\n\nChức năng điều khiển\n- Bộ hiển thị LCD dễ sử dụng\n- Hiển thị toàn bộ thông số của máy phát điện\n- Phím chọn: Stop – Run – Auto - Test\n- Có nút dừng khẩn cấp\n\nĐạt\nKhông đạt\n\nChức năng hiển thị\n- Điện áp xoay chiều / Dòng điện xoay chiều\n- Tốc độ động cơ / Tần số\n- Điện áp bình Ắc Quy\n- Nhiệt độ nước làm mát\n- Thời gian chạy máy\n- Áp suất nhớt bôi trơn\n\nĐạt\nKhông đạt\n\nChức năng bảo vệ\n- Quá tốc độ / Dưới tốc độ\n- Lỗi khởi động / Lỗi tắt máy\n- Quá tần số / Tần số thấp\n- Quá điện áp / Điện áp thấp\n- Lỗi quá dòng\n- Áp suất nhớt thấp\n- Nhiệt độ nước cao\n- Lỗi sạc ắc quy\n- Dừng khẩn cấp\nĐạt\nKhông đạt\n\nChức năng kết nối\n- Có cổng USB liên kết nâng cấp\n- Kết nối với ATS và máy tính (PC)\n- Có tùy chọn kết nối ECU/CAN\nĐạt\nKhông đạt\nIII\nThiết bị chống sét\n\n\n\nIII.1\nThông số kĩ thuật thiết bị chống sét nguồn Sơ cấp\n\nĐạt\nKhông đạt\n1\nĐiện áp định mức\n380~460V AC [Ph-Ph], 220~260V AC [Ph-N]\nĐạt\nKhông đạt\n2\nCấu hình hệ thống điện\n3 pha 4 dây Nối song song\nĐạt\nKhông đạt\n3\nĐiện áp liên tục tối đa (MCOV)\n480V AC [Ph-Ph], 275V AC [N-G]\nĐạt\nKhông đạt\n4\nTần số định mức\n50 / 60 Hz\nĐạt\nKhông đạt\n5\nDòng rò rỉ (@Uc)\n1 mA hoặc thấp hơn\nĐạt\nKhông đạt\n6\nĐiện trở cách điện (@500V DC)\n10 MΩ trở lên\nĐạt\nKhông đạt\n7\nChế độ bảo vệ\nL1-N, L2-N, L3-N, N-G\nĐạt\nKhông đạt\n8\nMức điện áp bảo vệ (Thử nghiệm CE lớp 1)\n(Trở kháng: 12,5kA @ 10/350µs) - IEC 61643-11\nL1-N <= 2.500V, L2-N <= 2.500V, L3-N <= 2.500V, N-G <= 1.500V\nĐạt\nKhông đạt\n9\nKhả năng chịu dòng sét tối đa\n(@Dòng điện 10/350µs) [Tổng: 800kA]\nL1-N 250kA, L2-N 250kA, L3-N 250kA, N-G 50kA\nĐạt\nKhông đạt\n10\nDòng xung sét cho thử nghiệm lớp 1\n(@Dòng điện 10/350µs)\nL1-N 12,5kA, L2-N 12,5kA, L3-N 12,5kA, N-G 12,5kA\nĐạt\nKhông đạt\n11\nThời gian đáp ứng (@10kV/µs)\ndưới 5ns\nĐạt\nKhông đạt\n12\nTính năng khác : \nGhi nhớ sự kiện tăng (đếm sét), Ghi nhớ sự kiện quá áp, kết nối mạng giám sát hoạt động\nĐạt\nKhông đạt\n13\nThể hiện trạng thái hoạt động\nĐang hoạt động = Đèn xanh\nBị lỗi = Đèn đỏ [L1-N, L2-N, L3-N]\nĐạt\nKhông đạt\n14\nAn toàn\nThiết kế an toàn kép [cầu chì dòng điện & cầu chì nhiệt]\nĐạt\nKhông đạt\n15\nHiển thị\nLCD \nĐạt\nKhông đạt\n16\nCảnh báo\nCòi cảnh báo\nĐạt\nKhông đạt\n17\nĐo lường\nĐo và hiển thị dòng rò rỉ\nĐạt\nKhông đạt\n18\nLưu trữ\nGhi nhớ sự kiện tăng (đếm sét), Ghi nhớ sự kiện quá áp (giữa các đường dây với nhau)\nĐạt\nKhông đạt\n19\nKết nối\nRS 485 hoặc LAN hoặc Bluetooth\nĐạt\nKhông đạt\n20\nCấp bảo vệ định mức\nIP 20 (@IEC 60529), NEMA 1\nĐạt\nKhông đạt\n21\nNhiệt độ và độ ẩm môi trường hoạt động\n-10 ~ 80℃, dưới 95%\nĐạt\nKhông đạt\n22\nĐầu cuối\n101A IEC type [Awg 4~20 / 0.5~16mm2]\nĐạt\nKhông đạt\n23\nKích thước\n[SP-1/SP-2] (W)140 X (L)276 X (H)90 mm \nĐạt\nKhông đạt\n24\nLắp đặt\nGắn chặt bằng bu-lông\nĐạt\nKhông đạt\n25\nTrọng lượng\nDưới 2,7kg\nĐạt\nKhông đạt\n26\nTiêu chuẩn\nIEC 61643-11, IEC 61643-12, IEC 62305-1,2,3,4, ANSI/IEEE std C62.45, ANSI/IEEE std C62.41, IEEE std C62.34, IEEE std C62.62\nĐạt\nKhông đạt\n27\nBảo hành\n24 tháng\nĐạt\nKhông đạt\nIII.2\nThông số kĩ thuật Thiết bị cắt lọc sét lan truyền trung kế RJ11\n\n\n\n1\nĐiện áp định mức\n185V DC \nĐạt\nKhông đạt\n2\nĐiện áp hoạt động liên tục tối đa (MCOV)\n200V DC \nĐạt\nKhông đạt\n3\nDòng điện danh định \n300mA \nĐạt\nKhông đạt\n4\nĐiện trở cách điện (ở chế độ DC)\nTrên 20 M Ω \nĐạt\nKhông đạt\n5\nĐiện trở vòng DC\nDưới 50 Ω/ 1 dây \nĐạt\nKhông đạt\n6\nBảo vệ \nL1-L2, L1-G, L2-G\nĐạt\nKhông đạt\n7\nMức bảo vệ điện áp – Cấp C2 \n(@20kV/10kA Điện áp 1,2/50s, Dòng điện 8/20s) - IEC 61643-21 \nL1-L2  ≤ 250V, L1-G   ≤ 300 V, L2-G  ≤ 300 V\nĐạt\nKhông đạt\n8\nDòng xả tối đa \nChế độ vi sai: 0kA,  Chế độ chung: 100kA (@Dòng điện 8/20µS)\nL1-L2  0, L1-G   50kA V, L2-G  50kA\nĐạt\nKhông đạt\n9\nDòng xả danh định\n(@Dòng điện 8/20 µs) \n20kA\nĐạt\nKhông đạt\n10\nThời gian phản hồi (@10kV/ µs)\nDưới 5 ns\nĐạt\nKhông đạt\n11\nMức độ bảo vệ\nIP20 (@IEC 60529), NEMA 1\nĐạt\nKhông đạt\n12\nNhiệt độ hoạt động\n-10~80℃ \nĐạt\nKhông đạt\n13\nĐộ ẩm hoạt động\nDưới 95% \nĐạt\nKhông đạt\n14\nKích thước\n(Rộng)32 x (Dài)96 x (Cao)95 mm cf.p49 \nĐạt\nKhông đạt\n15\nLắp đặt\nLắp đặt trên thanh DIN hoặc cố định bằng bu-lông/vít\nĐạt\nKhông đạt\n16\nTrọng lượng\nDưới 300 g \nĐạt\nKhông đạt\n17\nTiêu chuẩn\nIEC 61643-21, IEC 61643-12, IEC 62305-1,2,3,4, ANSI / IEEE std C62.41, ANSI I IEEE std C62.64, IEEE std C62.36\nĐạt\nKhông đạt\n18\nBảo hành\n24 tháng\nĐạt\nKhông đạt\nIII.3\nThông số kĩ thuật Thiết bị cắt lọc sét lan truyền đường mạng LAN\n\nĐạt\nKhông đạt\n1\nĐiện áp định mức\n48V DC \nĐạt\nKhông đạt\n2\nĐiện áp hoạt động liên tục tối đa (MCOV)\n68V DC \nĐạt\nKhông đạt\n3\nDòng điện danh định \nDưới 300mA \nĐạt\nKhông đạt\n4\nĐiện trở cách điện (ở chế độ DC)\nTrên 20 M Ω \nĐạt\nKhông đạt\n5\nĐiện trở vòng DC\nDưới 50 Ω/ 1 dây \nĐạt\nKhông đạt\n6\nChế độ bảo vệ (Chế độ bảo vệ đầy đủ)\n(4,5,7,8)-G, (1,2,3,6)-G \nĐạt\nKhông đạt\n7\nMức bảo vệ điện áp – Cấp C2 \n(@6kV/3kA  Điện áp 1.2/50µS, Dòng điện 8/20µS) - IEC 61643-21 \n≤ 100V\nĐạt\nKhông đạt\n8\nDòng xả tối đa \nChế độ vi sai: 0kA,  Chế độ chung: 50kA (@Dòng điện 8/20µS)\n200kA\nĐạt\nKhông đạt\n9\nThời gian phản hồi (@10kV/ µs)\nDưới 5ns\nĐạt\nKhông đạt\n10\nTương thích\n10Base-T (IEEE 802.3i), 100Base-T (IEEE 802.3u), 1000Base-T (IEEE 802.3ab)\nĐạt\nKhông đạt\n11\nMức độ bảo vệ\nIP20 (@IEC 60529), NEMA 1\nĐạt\nKhông đạt\n12\nNhiệt độ hoạt động\n-10~80℃ \nĐạt\nKhông đạt\n13\nĐộ ẩm hoạt động\nDưới 95% \nĐạt\nKhông đạt\n14\nKích thước\n(Rộng)32 x (Dài)88 x (Cao)95 mm   \nĐạt\nKhông đạt\n15\nLắp đặt\nLắp đặt trên thanh DIN hoặc cố định bằng bu-lông\nĐạt\nKhông đạt\n16\nTrọng lượng\nDưới 250g \nĐạt\nKhông đạt\n17\nBảo hành\n24 tháng\nĐạt\nKhông đạt\nIII.4\nThông số kĩ thuật thiết bị chống sét nguồn thứ cấp\n\nĐạt\nKhông đạt\n1\nĐiện áp định mức\n380~460V AC [Ph-Ph], 220~260V AC [Ph-N]\nĐạt\nKhông đạt\n2\nCấu hình hệ thống điện\n3 pha 4 dây Nối song song\nĐạt\nKhông đạt\n3\nĐiện áp liên tục tối đa (MCOV)\n480V AC [Ph-Ph], 275V AC [N-G]\nĐạt\nKhông đạt\n4\nTần số định mức\n50 / 60 Hz\nĐạt\nKhông đạt\n5\nDòng rò rỉ (@Uc)\n1 mA hoặc thấp hơn\nĐạt\nKhông đạt\n6\nĐiện trở cách điện (@500V DC)\n10 MΩ trở lên\nĐạt\nKhông đạt\n7\nChế độ bảo vệ\nL1-N, L2-N, L3-N, N-G\nĐạt\nKhông đạt\n8\nMức điện áp bảo vệ (Thử nghiệm CE lớp 1)\n(Trở kháng: 12,5kA @ 10/350µs) - IEC 61643-11\nL1-N <= 2.500V, L2-N <= 2.500V, L3-N <= 2.500V, N-G <= 1.500V\nĐạt\nKhông đạt\n9\nKhả năng chịu dòng sét tối đa\n(@Dòng điện 10/350µs) [Tổng: 800kA]\nL1-N 250kA, L2-N 250kA, L3-N 250kA, N-G 50kA\nĐạt\nKhông đạt\n10\nDòng xung sét cho thử nghiệm lớp 1\n(@Dòng điện 10/350µs)\nL1-N 12,5kA, L2-N 12,5kA, L3-N 12,5kA, N-G 12,5kA\nĐạt\nKhông đạt\n11\nThời gian đáp ứng (@10kV/µs)\ndưới 5ns\nĐạt\nKhông đạt\n12\nTính năng khác \nGhi nhớ sự kiện tăng (đếm sét), Ghi nhớ sự kiện quá áp, kết nối mạng giám sát hoạt động\nĐạt\nKhông đạt\n13\nThể hiện trạng thái hoạt động\nĐang hoạt động = Đèn xanh\nBị lỗi = Đèn đỏ [L1-N, L2-N, L3-N]\nĐạt\nKhông đạt\n14\nAn toàn\nThiết kế an toàn kép [cầu chì dòng điện & cầu chì nhiệt]\nĐạt\nKhông đạt\n15\nHiển thị\nLCD \nĐạt\nKhông đạt\n16\nCảnh báo\nCòi cảnh báo\nĐạt\nKhông đạt\n17\nĐo lường\nĐo và hiển thị dòng rò rỉ\nĐạt\nKhông đạt\n18\nLưu trữ\nGhi nhớ sự kiện tăng (đếm sét), Ghi nhớ sự kiện quá áp (giữa các đường dây với nhau)\nĐạt\nKhông đạt\n19\nKết nối\nRS 485 hoặc LAN hoặc Bluetooth\nĐạt\nKhông đạt\n20\nCấp bảo vệ định mức\nIP 20 (@IEC 60529), NEMA 1\nĐạt\nKhông đạt\n21\nNhiệt độ và độ ẩm môi trường hoạt động\n-10 ~ 80℃, dưới 95%\nĐạt\nKhông đạt\n22\nĐầu cuối\n101A IEC type [Awg 4~20 / 0.5~16mm2]\nĐạt\nKhông đạt\n23\nKích thước\n[SP-1/SP-2] (W)140 X (L)276 X (H)90 mm \nĐạt\nKhông đạt\n24\nLắp đặt\nGắn chặt bằng bu-lông\nĐạt\nKhông đạt\n25\nTrọng lượng\nDưới 2,7kg\nĐạt\nKhông đạt\n26\nTiêu chuẩn\nIEC 61643-11, IEC 61643-12, IEC 62305-1,2,3,4, ANSI/IEEE std C62.45, ANSI/IEEE std C62.41, IEEE std C62.34, IEEE std C62.62\nĐạt\nKhông đạt\n27\nBảo hành\n24 tháng\nĐạt\nKhông đạt\nIII.4\nThông số kĩ thuật Kim thu sét\n\n\n\n1\nLoại\nKích hoạt Tiên tiến Có Kiểm soát\nĐạt\nKhông đạt\n2\nĐầu thu\nĐầu thu sét bằng thép không gỉ chất lượng cao\nĐạt\nKhông đạt\n3\nBán kính bảo vệ cấp độ I (H≥5)\n35m\nĐạt\nKhông đạt\n4\nBán kính bảo vệ cấp độ II (H≥5)\n40m\nĐạt\nKhông đạt\n5\nBán kính bảo vệ cấp độ III (H≥5)\n50m\nĐạt\nKhông đạt\n8\nTiêu chuẩn\nIEEE Std. 998\nĐạt\nKhông đạt\n9\nBảo hành\n24 tháng\nĐạt\nKhông đạt\n1.3. Các yêu cầu khác:\n- Nhà thầu phải cam kết hàng hóa có nguồn gốc, xuất xứ rõ ràng. Nhà thầu phải cung cấp bản sao công ty chứng nhận xuất xứ hàng hóa (CO), bản sao công ty chứng nhận chất lượng sản phẩm (CQ) nếu là hàng hóa nhập khẩu hoặc Bản sao công ty Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước đối với các hàng hóa chính (như máy phát điện, thiết bị chống sét)\n- Nhà thầu phải cung cấp đầy đủ tài liệu kỹ thuật, catalogue sản phẩm chào hàng. Các yêu cầu kỹ thuật phải được chỉ dẫn đến tài liệu kỹ thuật, catalogue sản phẩm. Bên mời thầu sẽ dựa vào tài liệu kỹ thuật, catalogue của hãng sản xuất đính kèm hồ sơ báo giá để đánh giá.\n- Nhà thầu thực hiện tuyên bố đáp ứng yêu cầu kỹ thuật theo mẫu dưới đây:\nSTT\nNội dung yêu cầu\nĐáp ứng của nhà thầu\nTài liệu tham chiếu\n1\n\n\n\n\n\n\n\n- Một chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu tham chiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có nhưng không hợp lệ thì được coi là \"Không đạt\". Yêu cầu nhà thầu cung cấp đường link đến trang web chính hãng để tham chiếu tài liệu.\n- Một Hồ sơ đề xuất được đánh giá là \"đạt\" về kỹ thuật khi đáp ứng tất cả các yêu cầu về mặt kỹ thuật nêu tại mục 1. Khi có một nội dung được đánh giá là \"không đạt\" thì Hồ sơ đề xuất được coi là không đáp ứng yêu cầu về mặt kỹ thuật.\nE-HSDT có sản phẩm chào thầu đạt tất cả các nội dung tại yêu cầu kỹ thuật sẽ được đánh giá là đạt yêu cầu về kỹ thuật của HSMT và được chuyển sang bước đánh giá về giá.\nE-HSDT không đáp ứng yêu cầu về kỹ thuật sẽ không được xem xét, đánh giá ở bước tiếp theo.\nMục 2. Bản vẽ\nBản vẽ lắp đặt hệ thống chống sét\nMục 3. Kiểm tra và thử nghiệm\n- Đối với hạng mục máy phát điện phải được thử nghiệm kiểm tra để chứng tỏ rằng hàng hóa thoả mãn toàn bộ các yêu cầu của điều kiện kỹ thuật này. Nhà thầu phải cung cấp toàn bộ các thiết bị, dụng cụ cần thiết, lao động và các phí tổ chức thử nghiệm cần thiết khác để tiến hành thử nghiệm thiết bị máy phát điện tại các mức công suất: 75%, 100% và 110% công suất liên tục. Hạng mục chống sét không áp dụng việc thử nghiệm.\n- Trước khi thử nghiệm Nhà thầu phải cung cấp quy trình thử chi tiết, các biện pháp đảm bảo an toàn cho các đối tượng kiến trúc, kết cấu, điện, thiết bị đã lắp đặt. Sau khi thử Nhà thầu có trách nhiệm dọn dẹp vệ sinh công trình.\n- Toàn bộ các thử nghiệm phải tiến hành với sự có mặt của chủ đầu tư về nghiệm thu, hoàn thành công tác thử nghiệm hàng hóa.\n- Báo cáo kiểm tra và thử nghiệm của Nhà thầu phải được Chủ đầu tư ký xác nhận.\n- Chủ đầu tư có quyền tiến hành các kiểm tra bổ sung. Nếu có kết quả không đúng theo hồ sơ mời thầu thì chi phí kiểm tra bổ sung nhà thầu phải chịu, cũng như mọi chi phí sửa chữa cho tới khi hoàn chỉnh.\n- Bất kỳ hàng hoá nào qua kiểm tra, thử nghiệm mà không phù hợp với đặc đính kỹ thuật theo hợp đồng thì Chủ đầu tư có quyền từ chối và Nhà thầu phải có trách nhiệm thay thế bằng hàng hoá khác hoặc tiến hành những điều chỉnh cần thiết để đáp ứng đúng các yêu cầu về đặc tính kỹ thuật. Trong trường hợp Nhà thầu không có khả năng thay thế hay điều chỉnh các hàng hoá không phù hợp, nhà thầu sẽ bị phạt vi phạm hợp đồng theo quy định tại E-ĐKC 24\n- Chủ đầu tư và Nhà thầu sẽ tổ chức nghiệm thu đưa vào sử dụng tại nơi lắp đặt, các trạm BTS trong phạm vi tỉnh Quảng Ninh do Chủ đầu tư chỉ định theo hợp đồng.\n- Chi phí cho việc kiểm tra, thử nghiệm và nghiện thu do nhà thầu chịu. \n- Nhà thầu có trách nhiệm hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật ngay sau nghiệm thu.\n\n--- MB BO TRI HT CSLT V-c.pdf ---\nHO SO THIẾT KẾ KỸ THUẬT\r\n\r\nCÔNG TRÌNH: TRỤ SỬ NGÂN HÀNG TMCP CONG THƯƠNG VIET NAM - CHI NHÁNH UÔNG BÍ\r\nDIA CHỈ: 466 QUANG TRUNG, P. QUANG TRUNG, TP. UÔNG BÍ, TINH QUANG NINH.\r\n\r\nHẠNG MỤC: HỆ THONG CHONG SET LAN TRUYEN ĐƯỜNG NGUỒN VA TÍN HIỆU\r\n\r\nQUẢNG NINH, THÁNG ... NĂM 2025\r\n\r\n\fĐƯỜNG QUANG TRUNG\r\n\r\nRANH GIỚI KHU ĐẮT\r\n\r\nNHÀ BAO VE LOI VÀO HAM LOI VAO SANH GIAO DICH\r\nv v\r\n\r\nP. PHAN PHÓI ĐIỆN\r\n\r\nTHIẾT BỊ CSLT HIEN HỮU SỬ\r\nDỤNG CHUNG TIEP BIA CHÓNG\r\nSÉT TRỰC TIẾP\r\n\r\nTIẾP DIA CHONG SET TRỰC TIẾP\r\n\r\nTRẠM HẠ THE oy .\r\nIIEP BIA HA THE\r\n\r\nRANH GIỚI KHU ĐẮT\r\n\r\nMAT BANG TONG THE - TL1/100\r\n\r\n\fĐƯỜNG QUANG TRUNG\r\n\r\nRANH GIƠI KHU BAT\r\n\r\nNHÀ BẢO VE LOI VÀO HAM LOI VAO SANH GIAO DICH\r\nv v\r\n\r\n01 BỘ THIẾT BỊ CSLT SƠ CAP\r\n\r\nli\r\nTHONG TANG LÊN TANG 1-2\r\n\r\nP. PHAN PHÓI ĐIỆN\r\n\r\nHỘP ĐO ĐIỆN TRO THỨ CAP\r\n\r\nHỘP ĐO ĐIỆN TRAY SƠ CAP\r\n\r\nIEP DIA CHONG SET TRỰC TIẾP\r\n\r\nTRAM HA THE -\r\n[EP DIA HẠ THE\r\n\r\nmm\r\n\r\nMAT BANG BO TRÍ HỆ THONG CHONG SET LAN TRUYEN TANG 1 (TRET) - TL 1/100\r\n\r\n\fLOI VÀO SANH GIAO DỊCH\r\nv\r\n\r\n= v01 BỘ THIẾT BỊ CSLT THỨ CAP\r\n\r\n-\r\n\r\nKHU VỰC GIAO DỊCH\r\n\r\nMAT BANG BO TRÍ HỆ THONG CHONG SET LAN TRUYEN TANG 1 (TRET) - TL 1/100\r\n\r\n\fMAY CHỦ\r\n\r\n|\r\n8 Bộ 12 Bộ KHU VỰC LÀM VIỆC\r\n\r\nid’ hiss J „01 BO THIẾT BỊ CSLT THU CAP\r\n\r\nKHU VỰC LÀM VIỆC\r\n\r\nMAT BẰNG BO TRÍ HỆ THONG CHONG SET LAN TRUYEN TANG 2 - TL 1/100"}