{"text":"--- Tệp: Chuong V_Yeu cau ve ky thuat.pdf ---\nPhần 2. YÊU CAU VE KY THUẬT\r\nChương V. YÊU CAU VE KỸ THUẬT\r\n\r\nMục 1. Yêu cầu về kỹ thuật\r\n1.1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\r\n\r\n- Tên gói thầu: Trang bị máy phát điện dự phòng - Bệnh viện Đa khoa tinh\r\nGia Lai\r\n\r\n- Dự toán mua sắm: Trang bị máy phát điện dự phòng - Bệnh viện Da khoa\r\ntinh Gia Lai\r\n\r\n- Dia diém: 132 Ton That Ting, Phuong Pleiku, Gia Lai\r\n\r\n- Chủ dau tư: Bệnh viện Đa khoa Gia Lai\r\n\r\n- Hình thức lựa chọn nhà thầu: Chào hang cạnh tranh\r\n\r\n- Phương thức lựa chọn nhà thầu: Một giai đoạn một túi hồ sơ\r\n\r\n- Thời gian bắt dau tổ chức lựa chọn nhà thầu: Quý 11/2025\r\n\r\n- Thời gian thực hiện hợp đông: 45 ngày\r\n\r\n- Loại hợp đồng: Trọn gói\r\n\r\n- Nguồn vốn: Nguồn ngân sách nhà nước\r\n\r\n1.2. Yêu cầu về kỹ thuật\r\n\r\na) Yêu cầu về kỹ thuật chung:\r\n\r\n- Nhà thầu phải cung cấp Catalogue hoặc hình ảnh hàng hóa thể hiện đặc\r\ntính, thông sô kỹ thuật đáp ứng các yêu câu.\r\n\r\n- Cam kết khi nhận được thông báo của chủ đầu tư về sự cố của của hệ\r\nthông, tôi đa sau 48 giờ kê từ khi nhận được thông báo của chủ đâu tư, nhà thâu\r\nphải cử cán bộ đên kiêm tra, xác minh và xử lý; đồng thời phải bồi thường thiệt\r\nhại, chi trả toàn bộ chi phí phát sinh liên quan đên khăc phục sự cô nêu do lỗi của\r\nNhà sản xuât hoặc nhà thâu trong quá trình cung cap lap đặt và vận hành.\r\n\r\n- Cam kết thu hồi, thay thế, đồi trả 1:1 trong các trường hợp sau:\r\n\r\n+ Hàng hóa kiểm tra và thử nghiệm không phù hợp với đặc tính kỹ thuật đã\r\nchào thâu.\r\n\r\n+ Hàng hóa bị lỗi, bị hỏng hoặc có các khuyết tật nảy sinh có thể dẫn đến\r\nnhững bat lợi trong quá trình sử dụng bình thường của hàng hóa do lỗi của nhà\r\nthâu, hoặc khi có thông báo của cơ quan có thâm quyên.\r\n\r\n- Cam kết chịu toàn bộ chi phí vận chuyển, bốc xếp, bảo hiểm, cất giữ trong\r\nquá trình cung ứng hàng hóa, kiêm tra, nghiệm thu và giao nhận hàng\r\n\r\nb) Yêu cầu về kỹ thuật cụ thể:\r\n\fSTT TH ĐANG ĐẶC ĐIỂM KỸ THUẬT ĐVT SL\r\n\r\n- Hệ thống máy phát điện dự phòng với tổng\r\ncông suất là 1600kVA bao gồm 02 Tô máy phát\r\nđiện liên tục 750kVA có vỏ và hòa đồng bộ với\r\nnhau:\r\n+ Xuất xứ: Việt Nam hoặc các nước Châu Á,\r\nmới 100% sản xuất năm 2025\r\n+ Tổ máy phát điện đồng bộ bao gồm động cơ,\r\nđầu phát điện, bảng điều khiển, vỏ chống ồn\r\ncùng một nhãn hiệu\r\n+ Nhà sản xuất tổ máy có các chứng nhận\r\nISO9001, ISO14001, ISO 45001\r\n+ Kích thước tổ máy phát điện cả vỏ chống ồn\r\n(Rộng x Dài x Cao) :<4567 x 1825x 2522 mm\r\n+ Công suất liên tục: 750kVA/600kW\r\n+ Công suất dự phòng: > 800kVA/640kW\r\n+ Điện áp 230/400V, 3P/4W, Pf0.8\r\n+ Tần số: 50Hz, tốc độ 1500 Vòng/phút\r\nYêu cầu đối với động cơ\r\n- Kiểu động cơ: Động cơ diesel, 4 kỳ, phun\r\n\r\nHệthống máy | nhiên liệu trực tiếp\r\n\r\nphátđiện dự | - Công suât liên tục: > 753 KW\r\n\r\n1 | phòng với tổng - Công suất tối đa : > 830 KW Hệ thống 1\r\ncông suatla | - So xy lanh: > 12\r\n1600kVA | - Ty s6 nén: > 17.35:1\r\n\r\n- Dung tich xi lanh: > 28.8\r\n- Dung tich dau béi tron (lit): > 65\r\n- Điều tốc: Điện tử\r\nYêu cầu đối với đầu phát điện\r\n- Công suất liên tục: > 750 KVA\r\n- Công suất tối đa : > 825 KVA\r\n- Dao động điện áp: +1% (điều kiện tốc độ thay\r\nđối từ -2% đến +5%, hệ số công suất > 0, 9)\r\n- Cấp cách điện/nhiệt: Cap H/H\r\n- Cấp bảo vệ: IP 23\r\nYêu cầu đối với bảng điều khiển\r\n- Bộ điều khiển nhãn hiệu cùng với nhãn hiệu\r\nđộng cơ, đầu phát và tổ máy phát điện\r\n- Bộ điều khiển được găn trực tiếp trên máy\r\nphát điện, bố trí panel điều khiển vị trí thuận\r\ntiện thao tác, dễ dàng giám sát điều khiển.\r\n- Có sẵn 14 ngôn ngữ trong đó có tiếng Việt\r\n- Khả năng chống nước IP65\r\n- Dùng công nghệ vi xử lý, lập trình theo yêu\r\n\r\n\fTÊN HÀNG\r\n\r\nSTT HÓA PAC ĐIEM KY THUẬT ĐVT SL\r\n\r\ncầu sử dụng, có nút dừng khẩn cấp lắp bên\r\nngoài, dễ dàng thao tác.\r\nCó các nút vận hành:\r\n- khởi động (START);\r\n- dừng máy (STOP);\r\n- chạy nhân công (MAN);\r\n- chạy tự động (AUTO);\r\n- chạy kiểm tra, tắt báo động (TEST/MUTE);\r\n- Nút chuyền đồi chế độ tải lưới và máy phát;\r\n- Nút (LOGS) nhật ký sử dụng máy phát có khả\r\nnăng lưu được > 5000 lỗi ,\r\n- Có khả năng vận hành trên app, web\r\n- Có cổng internet\r\n- Chế độ vận hành hòa đồng bộ, tự động chia\r\ntải, chế độ tiết kiệm liệu khi vận hành ở chế độ\r\nhòa đồng bộ\r\n- Có khả năng giám sát, vận hành, điều khiển từ\r\nxa\r\n- Lập trình vận hành tự động theo ngày, tháng,\r\nnăm\r\nChức năng hiền thị\r\n- Hiển thị bằng màn hình đa sắc mầu LCD\r\n- Điện áp máy phát điện,\r\n- Dòng cấp tải máy phát điện.\r\n- . Tần số máy phát điện Hz.\r\n- Điện áp ắc qui.\r\n- Nhiệt độ nước làm mát.\r\n- Ap suất dầu bôi trơn.\r\n- Mức nhiên liệu trong thùng %.\r\n- Số giờ cộng dồn máy phát điện hoạt\r\nđộng.\r\n- Báo lỗi máy phát.\r\nChức năng cài đặt bộ điều khiến:\r\n- Cài đặt tự động hẹn chế độ bảo hành, bảo\r\ntrì theo ngày tháng hoặc số giờ chạy máy\r\n- Cài đặt số lan khởi động\r\n- Hiển thị đầy đủ số giờ vận hành của máy\r\nvà lưu thời gian, ngày tháng hoạt động\r\nchính xác\r\n- Cài đặt được thời gian trễ khởi động máy\r\nphát điện (không khởi động máy phát\r\nđiện ngay sau khi mất điện lưới hoặc điện\r\n\r\n\fSTT\r\n\r\nTÊN HÀNG\r\nHÓA\r\n\r\nĐẶC PIEM KỸ THUAT\r\n\r\nĐVT\r\n\r\nSL\r\n\r\nlưới không ôn định): ít nhất từ 0.5 phút :\r\n10 phút (Thời gian điều chỉnh được)\r\n\r\n- Cài đặt được thời gian trễ đóng điện máy\r\nphát sang điện lưới ít nhất từ 0.5 phút : 5\r\nphút (Thời gian điều chỉnh được)\r\n\r\n- Cài đặt được thời gian trễ đóng điện lưới\r\nsang điện máy phát ít nhất từ 0.5 phút : 10\r\nphút (Thời gian điều chỉnh được)\r\n\r\n- Cài đặt chạy làm mát máy sau khi ngắt tải\r\ntừ 0, 5 Phút tới 1 giờ\r\n\r\nChức năng điều khién:\r\n\r\n- Điều khiển chế độ tự động.\r\n\r\n- Điều khiển chế độ nhân công.\r\n\r\n- Điều khiển van nhiên liệu.\r\n\r\n- Điều khiển khởi động động cơ.\r\n\r\n- Điều khiển chạy làm mát động cơ.\r\n\r\n- Điều khiển công tắc chuyển mạch ATS.\r\nKhi điện lưới không đạt chất lượng về\r\nđiện áp, tần số hoặc mất pha thì bộ điều\r\nkhiển sẽ phát tín hiệu khởi động động cơ\r\nsau đó chuyển qua điện máy phát, khi\r\nđiện lưới đảm bảo chất lượng thì sẽ\r\nchuyền sang lại điện lưới\r\n\r\nChức năng bảo vệ và tự động dừng máy khi\r\nxảy ra sự cố sau:\r\n\r\n- Điều khiển chế độ tự động.\r\n\r\n- Điều khiển chế độ nhân công.\r\n\r\n- Điều khiển van nhiên liệu.\r\n\r\n- Điều khiển khởi động động cơ.\r\n\r\n- Điều khiển chạy làm mát động cơ.\r\n\r\n- Điều khiến công tắc chuyển mạch ATS.\r\nKhi điện lưới không đạt chất lượng về\r\nđiện áp, tần số hoặc mat pha thi bộ điều\r\nkhiến sẽ phát tín hiệu khởi động động cơ\r\nsau đó chuyển qua điện máy phát, khi\r\nđiện lưới dam bảo chất lượng thì sẽ\r\nchuyên sang lại điện lưới.\r\n\r\nChức năng mở rộng khi có nhu cầu:\r\n- Bảng điều khiển có giao diện kết nối máy tính\r\nthông qua cồng kết nối RS485.\r\n\r\n\fSTT TEN BANG ĐẶC PIEM KỸ THUAT PVT SL\r\n\r\n- Két hop phan mém diéu khién may phat dién\r\nva lap trinh trén may vi tinh.\r\n\r\n+ Hệ thống đã bao gôm:\r\n\r\n- Ắc quy, cáp ắc quy, sạc ắc quy, tủ đóng cắt\r\nđầu cực theo máy, bồn chứa dầu nhiên liệu, Vỏ\r\ncách âm đồng bộ.\r\n\r\n- Tủ ATS chuyên nguồn tự động 3 pha 4 cực\r\n\r\ntích hợp tủ hòa đồng bộ:\r\n\r\n* Xuất xứ: Việt Nam hoặc các nước Châu Á,\r\nmới 100%\r\n\r\n* Tiêu chuẩn lắp ráp: 1SO9001, ISO14001, ISO\r\n45001\r\n\r\n* Thiết bị đóng cắt chính: ATS 2500A\r\n\r\n* Vỏ tủ sơn tĩnh điện kiểu ngoài trời\r\n\r\n- > 70 mét Cáp điện Cu/XLPE/PVC (1x200)\r\nmm2\r\n\r\n- > 120 mét Cáp điện Cu/XLPE/PVC (1x200)\r\nmm2\r\n\r\n- > 40 mét Cáp điện Cu/XLPE/PVC (1x95)\r\nmm2\r\n\r\n- Trọn bộ Cáp tín hiệu điều khiển ATS và hòa\r\nđồng bộ\r\n\r\n- 02 bộ Cao su chống rung cho máy phát điện\r\n\r\n- > 60 mét Cáp điện Cu/XLPE/PVC (1x95)\r\nmm2\r\n\r\n- > 600 lít Dầu Diesel chạy thử nghiệm thu đưa\r\nvào sử dụng\r\n\r\n- Trọn gói chi phí cắt đào đường, xây bệ đặt tủ\r\nATS hoàn trả mặt bằng\r\n\r\n- Trọn gói vật tư phụ, đầu cos lạt thít, hệ thống\r\nống xoắn HDPE đi cáp điện\r\n\r\n+ Trọn gói vận chuyền đến công trình, lắp đặt\r\nhướng dẫn vận hành, chuyển giao công nghệ,\r\nbàn giao đưa vào sử dụng.\r\n\r\n1.3. Các yêu cầu khác\r\n\r\n- Nhà thầu chịu toàn bộ chi phí vận tải, bốc xếp, bảo hiểm, cất giữ, lắp đặt,\r\nvận hành chạy thử trong quá trình cung cấp thiết bị, kiểm tra, nghiệm thu và giao\r\nnhận hàng. Hàng hóa cung cấp mới 100%, sản xuất năm 2025 và cam kết linh kiện\r\nvật tư phụ tùng thay thế trong suốt vòng đời sử dụng (dự kiến 8 năm)\r\n\r\n- Bất kỳ thương hiệu, mã hiệu, xuất xứ, danh từ riêng (nếu có) trong bảng yêu\r\ncau kỹ thuật chỉ mang tinh chat minh họa cho các tiêu chuân chat lượng, tính năng\r\n\fkỹ thuật khó mô tả, nhà thầu có thể lựa chọn dự thầu hàng hóa có nguồn gốc, xuất\r\nxứ, nhà sản xuất, thương hiệu, mã hiệu phù hợp với điều kiện cung cấp nhưng phải\r\nđảm bảo yêu cầu tiêu chuẩn kỹ thuật, đặc tinh kỹ thuật, tính năng sử dụng “tương\r\nđương” hoặc “ưu việt” hơn so với yêu cầu tối thiều của HSMT.\r\n\r\n- Nhà thầu phải lập bảng tuyên bố đáp ứng yêu cầu về kỹ thuật của hàng hóa\r\nchào thâu với đây đủ thông sô kỹ thuật, xuât xứ, thương hiệu, mã hiệu, nhãn mác,\r\nnhà sản xuất, năm sản xuất và các thông tin khác của thiêt bị hàng hoá dự thâu.\r\n\r\n- Bên mời thâu sẽ khước từ tat cả các hàng hóa do nhà thâu cung cap nêu\r\nkhông có nguôn goc rõ ràng, không bảo dam chat lượng hoặc vi phạm chính sách\r\nhải quan, thuê, môi trường và các chính sách khác có liên quan do nhà nước qui\r\nđịnh.\r\n\r\n- Trường hợp nhà thầu dự thầu hàng hóa có thông số kỹ thuật tương đương\r\nhoặc tốt hon so với E-HSMT thì nhà thầu phải chứng minh thông số kỹ thuật tương\r\nđương hoặc tốt hơn bằng văn bản của một đơn vị kiểm định chất lượng được phép\r\nthực hiện theo quy định hiện hành hoặc tài liệu khác có giá trị tương đương hoặc\r\nNhà sản xuất chứng minh tương đương và chịu trách nhiệm trước Pháp luật.\r\n\r\n* Tài liệu chứng minh về tính hợp lệ của hàng hoá:\r\n\r\n- Có tài liệu nêu rõ:\r\n\r\n+ Ký mã hiệu (theo quy định của nhà sản xuất);\r\n\r\n+ Nhãn mác sản phẩm (theo quy định của nhà sản xuất);\r\n+ Tên nhà sản xuất;\r\n\r\n+ Nguồn gốc xuất xứ;\r\n\r\n+ Nhà thầu phải cung cấp catalogue hoặc chụp ảnh mẫu của hàng hóa chào\r\nthầu\r\n\r\n+ Hàng hóa Sản xuất năm 2025 trở về sau, mới 100%.\r\n\r\n- Nhà thầu cam kết sẽ cung cấp các tài liệu sau đây trước khi bàn giao hàng\r\nhóa (bản gốc hoặc bản photo chứng thực/bản sao có hiệu lực 06 tháng tính đến\r\nthời điểm nghiệm thu hàng hóa):\r\n\r\n+ Giấy chứng nhận xuất xứ của hàng hóa (CO);\r\n+ Giấy chứng nhận chất lượng hàng hóa (CQ) của hãng sản xuất;\r\n+ Tờ khai hải quan;\r\n+ Phiếu đóng gói hàng hóa (Packing list);\r\n+ Invoice.\r\nMục 2. Bản vẽ: Không yêu cầu bản vẽ\r\n\r\nMục 3. Kiểm tra và thử nghiệm: Không thực hiện"}