{"text":"--- Tệp: C5 MPĐ )final).pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                      Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n      Mục 1. Yêu cầu về kỹ thuật\r\n      1.1. Giới thiệu chung về phương án, gói thầu\r\n      - Tên phương án: Mua tập trung máy phát điện năm 2025 của Agribank\r\n      - Chủ đầu tư: Hội đồng mua sắm tập trung Ngân hàng Nông nghiệp và Phát triển\r\nNông thôn Việt Nam.\r\n       - Quy mô phương án: Trang bị 86 máy phát điện (bao gồm cả cáp nguồn) cho các\r\nđơn vị trực thuộc Agribank, trong đó\r\n      + Máy phát điện công suất 30KVA: 43 máy, cáp nguồn: 1.837m.\r\n      + Máy phát điện công suất 100KVA: 38 máy, cáp nguồn: 1.978m.\r\n      + Máy phát điện công suất 200KVA: 05 máy, cáp nguồn: 230m.\r\n        - Địa điểm trang bị: Tại các đơn vị trực thuộc Agribank (Theo Phụ Lục - Danh\r\nsách trang bị Máy Phát điện cho các đơn vị trực thuộc Agribank).\r\n      - Nguồn vốn: Đầu tư mua sắm tài sản cố định của Agribank.\r\n      - Tên gói thầu: Cung cấp máy phát điện năm 2025 cho Agribank\r\n      - Hình thức lựa chọn nhà thầu: Đấu thầu rộng rãi trong nước, qua mạng\r\n      - Phương thức lựa chọn nhà thầu: Một giai đoạn một túi hồ sơ.\r\n      - Hình thức hợp đồng: Hợp đồng đơn giá cố định.\r\n       - Thời gian thực hiện gói thầu: Tối đa 180 ngày (bao gồm cả ngày nghỉ, ngày lễ),\r\nkể từ ngày hợp đồng có hiệu lực.\r\n      1.2. Yêu cầu về kỹ thuật\r\n      a) Yêu cầu chung\r\n      - Nhà thầu có cam kết toàn bộ các máy phát điện được cung cấp phải mới 100%,\r\nnguyên đai, nguyên kiện, được sản xuất từ năm 2025 trở đi.\r\n       - Trong E-HSDT nhà thầu phải nêu cụ thể nhãn hiệu, model, nguồn gốc, xuất xứ\r\ncủa Máy phát điện và các thiết bị chính của máy phát điện như: Động cơ, đầu phát, bảng\r\nđiều khiển. Nhà thầu cam kết: Cung cấp giấy chứng nhận xuất xưởng của nhà sản xuất\r\n(đối với máy phát điện sản xuất trong nước), có giấy chứng nhận chất lượng hàng hóa\r\n(đối với máy phát điện nhập khẩu nguyên chiếc); Các thiết bị chính của máy phát điện\r\nnhư: Động cơ, đầu phát, bảng điều khiển phải có giấy chứng nhận xuất xứ hàng hóa (CO)\r\ncủa cơ quan có thẩm quyền cấp, chứng nhận chất lượng sản phẩm (CQ) của nhà sản xuất.\r\n       - Nhà thầu cung cấp địa chỉ đường trên link website chính thức của nhà sản xuất\r\nmáy phát điện, động cơ, đầu phát, bảng điều khiển và bộ chuyển nguồn tự động ATS thể\r\nhiện model và đầy đủ các thông số kỹ thuật của thiết bị. Nhà thầu cung cấp Catalog, tài\r\nliệu kỹ thuật có xác nhận của nhà sản xuất thể hiện đầy đủ các thông số kỹ thuật của tổ\r\n\r\n\r\n                                                                                      1\r\n\fmáy phát điện, động cơ, đầu phát, bảng điều khiển và bộ chuyển nguồn tự động ATS trong\r\ntrường hợp có yêu cầu từ Chủ đầu tư.\r\n      - Máy phát điện (động cơ) đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công\r\nnghiệp theo QCVN19:2024/BTNMT, cung cấp tài liệu chứng minh: Biên bản kiểm tra,\r\nthử nghiệm hoặc các tài liệu do cơ quan có thẩm quyền cung cấp.\r\n       - Yêu cầu về xuất xứ hàng hóa: Máy phát điện và các bộ phận chính bao gồm động\r\ncơ, đầu phát phải có xuất xứ từ một trong các nước: G7, Châu Âu, Hàn Quốc, Ấn Độ.\r\n       - Nhà thầu cung cấp các tài liệu chứng minh Nhà sản xuất máy phát điện: Đáp ứng\r\ncác tiêu chuẩn ISO 9001, ISO 14001, hoặc các tiêu chuẩn tương đương khác.\r\n       - Nhà thầu cung cấp các tài liệu chứng minh Máy phát điện đáp ứng các tiêu chuẩn\r\nsản xuất và chế tạo: TCVN 9729 (ISO 8528), TCVN 7144 (ISO 3046) hoặc các tiêu chuẩn\r\ntương đương khác.\r\n      - Yêu cầu về điều kiện nhiệt độ, độ ẩm hoạt động Máy phát điện: Nhiệt độ lên đến\r\n40 độ C, độ ẩm lên tới 95% không ngưng tụ phải thể hiện trong các tài liệu kỹ thuật của\r\nhàng hóa.\r\n       - Nhà thầu cam kết Thiết bị được cung cấp tới nơi kiểm định (tại vị trí bất kỳ) trong\r\ndạng đóng gói của Nhà sản xuất; các thông số bên trong phải phù hợp với đặc tính kỹ\r\nthuật được thoả thuận trong hợp đồng. Bất kỳ sự thay đổi nguồn gốc, chủng loại, quy cách\r\nkỹ thuật nào sẽ không được chấp thuận.\r\n       - Nhà thầu cam kết Agribank được bồi thường mọi thiệt hại do khiếu nại của bên\r\nthứ ba (nếu có) đối với việc vi phạm bản quyền sáng chế, nhãn hiệu thương mại hoặc thiết\r\nkế hàng hóa.\r\n      - Nhà thầu cam kết Agribank không phải trả thêm bất kỳ khoản chi phí nào liên\r\nquan đến thiết bị do Đơn vị cung cấp.\r\n         b) Yêu cầu cụ thể\r\n         b1) Máy phát điện công suất 30KVA: 43 chiếc, cáp nguồn 1.837m:\r\n\r\n   Stt          Tiêu chí kỹ thuật                   Cấu hình kỹ thuật tối thiểu\r\n   A       Yêu cầu chung của t� máy\r\n                                           Tổ máy phát điện chạy dầu Diesel thông dụng,\r\n                                           không chổi than, tự kích từ, tự động điều chỉnh\r\n    1.    Loại máy\r\n                                           điện áp và trang bị v� giảm âm đồng bộ theo\r\n                                           máy.\r\n    2.    Công suất liên tục               ≥ 30 kVA\r\n    3.    Công suất dự phòng               ≥ 33 kVA\r\n    4.    Điện áp                          220/380V\r\n    5.    Độ ổn định điện áp               ±1%\r\n    6.    Tần số                           50Hz\r\n\r\n\r\n                                                                                          2\r\n\fStt         Tiêu chí kỹ thuật                    Cấu hình kỹ thuật tối thiểu\r\n 7.   Số pha – Số dây                3 pha 4 dây\r\n 8.   Tốc độ quay                    1.500 vòng/phút\r\n9.  Bình nhiên liệu                  ≥ 100 lít\r\n    Độ ồn cách 7m ở 100% tải,\r\n10.                                  ≤ 65±2dB\r\n    không gian mở\r\n    Mức tiêu hao nhiên liệu ở\r\n11.                                  ≤ 7,5 lít/giờ\r\n    100% tải\r\n12. Khởi động                        Đề điện\r\nB     Thông số kỹ thuật, tính năng của động cơ\r\n                                    4 thì, sử dụng nhiên liệu diesel, làm mát bằng\r\n1.    Kiểu động cơ\r\n                                    nước.\r\n2.    Công suất liên tục            ≥ 28,3 Kw\r\n3.    Số xilanh, cách bố trí         ≥ 4 xilanh, thẳng hàng\r\n4.    Dung tích xylanh               ≥ 3,2 lít\r\n5.    T� số n�n                      ≥ 17:1\r\n6.    Bộ điều tốc                    Điện tử hoặc cơ khí\r\n7.    Hệ thống phun nhiên liệu       Trực tiếp\r\n8.    Nạp khí                        Turbo tăng áp\r\n9.    Tốc độ quay                    1.500 vòng/phút\r\nC     Thông số của đầu phát\r\n1.    Kiểu đầu phát                  Đồng bộ, tự kích từ, không chổi than\r\n2.    Hệ thống điều chỉnh điện áp    AVR\r\n3.    Công suất định mức             ≥ 30 kVA\r\n4.    Công suất dự phòng             ≥ 33 kVA\r\n5.    Hệ số công suất                ≥ 0,8\r\n6.    Điện áp                        220/380V\r\n7.    Tần số                         50Hz\r\n8.    Cấp cách điện                  H\r\n9.    Cấp bảo vệ                     ≥ IP23\r\nD     Hệ thống điều khiển b�o vệ và đo lường\r\n1.    Chủng loại                     Bảng điều khiển kỹ thuật số\r\n                                     - Màn hình hiển thị LCD;\r\n2.    Chức năng đo lường, hiển thị\r\n                                     - Dòng điện, điệp áp, tần số, thời gian chạy,\r\n\r\n                                                                                 3\r\n\fStt           Tiêu chí kỹ thuật                  Cấu hình kỹ thuật tối thiểu\r\n                                       công suất,…\r\n3.      Chức năng cảnh báo/bảo vệ      Quá tải; quá dòng; quá tốc,...\r\nE       Bộ chuyển nguồn tự động ATS\r\n1.      Các thông số hoạt động         Dòng điện định mức 100A, 3 pha.\r\n                                       Tự động đóng/cắt tải; tắt/mở máy phát điện.\r\n2.      Chức năng điều khiển\r\n                                       Bảo vệ sự cố điện lưới/máy phát điện.\r\n3.      Hiển thị                       Đèn báo.\r\n4.      Công tắc                       Chế độ vận hành Tự động - Thủ công\r\n                                       Thép dày ≥ 2mm, sơn tĩnh điện, chống bụi\r\nF       Vỏ chống ồn\r\n                                       thích hợp để ngoài trời.\r\nG       Cáp nguồn                      Loại CU/XLPE/PVC 3x16mm2 +1x10mm2\r\n\r\n     b2) Máy phát điện công suất 100 KVA: 38 chiếc, cáp nguồn 1.978m\r\n\r\nStt           Tiêu chí kỹ thuật                  Cấu hình kỹ thuật tối thiểu\r\n A       Yêu cầu chung của t� máy\r\n                                       Tổ máy phát điện chạy dầu Diesel thông dụng,\r\n                                       không chổi than, tự kích từ, tự động điều chỉnh\r\n 1.      Loại máy\r\n                                       điện áp và trang bị v� giảm âm đồng bộ theo\r\n                                       máy.\r\n 2.      Công suất liên tục            ≥ 100 kVA\r\n 3.      Công suất dự phòng            ≥ 110 kVA\r\n 4.      Điện áp                       220/380V\r\n 5.      Độ ổn định điện áp            ±1%\r\n 6.      Tần số                        50Hz\r\n 7.      Số pha – Số dây               3 pha – 4 dây\r\n 8.      Tốc độ quay                   1.500 vòng/phút\r\n         Độ ồn cách 7m ở 100% tải,\r\n 9.                                    ≤ 69dB\r\n         không gian mở.\r\n 10.     Bình nhiên liệu               ≥ 250 lít\r\n         Tiêu hao nhiên liệu ở 100%\r\n 11.                                   ≤ 28,3 lít/giờ\r\n         tải\r\n12.      Khởi động                     Đề điện\r\n B       Thông số kỹ thuật, tính năng của động cơ\r\n                                      4 thì, sử dụng nhiên liệu diesel, làm mát bằng\r\n 1.      Kiểu động cơ\r\n                                      nước.\r\n\r\n\r\n                                                                                     4\r\n\fStt        Tiêu chí kỹ thuật                    Cấu hình kỹ thuật tối thiểu\r\n2.    Công suất liên tục            ≥ 95,45 Kw\r\n3.    Số xilanh, cách bố trí        ≥ 6 xilanh, thẳng hàng\r\n4.    Dung tích xylanh              ≥ 5,7 lít\r\n5.    T� số n�n                     ≥ 17,5:1\r\n6.    Bộ điều tốc                   Điện tử hoặc ly tâm cơ khí\r\n7.    Hệ thống phun nhiên liệu      Trực tiếp\r\n8.    Nạp khí                       Turbo tăng áp sau khi làm mát\r\n9.    Tốc độ quay                   1.500 vòng/phút\r\nC     Thông số của đầu phát\r\n1.    Kiểu đầu phát                 Đồng bộ, tự kích từ, không chổi than.\r\n2.    Hệ thống điều chỉnh điện áp   AVR\r\n3.    Công suất liên tục            ≥ 100 kVA\r\n4.    Công suất dự phòng            ≥ 110 kVA\r\n5.    Hệ số công suất               ≥ 0,8\r\n6.    Điện áp                       220/380V\r\n7.    Tần số                        50Hz\r\n8.    Cấp cách điện                 H\r\n9.    Cấp bảo vệ                    ≥ IP23\r\nD     Hệ thống điều khiển b�o vệ và đo lường\r\n1.    Chủng loại                    Bảng điều khiển kỹ thuật số\r\n                                    - Màn hình hiển thị LCD;\r\n2.    Chức năng đo lường hiển thị   - Dòng điện, điệp áp, tần số, thời gian chạy,\r\n                                    công suất,…\r\n3.    Chức năng cảnh báo/bảo vệ     Quá tải; quá dòng; quá tốc,...\r\nE     Bộ chuyển nguồn tự động ATS\r\n1.    Các thông số hoạt động        Dòng điện định mức 200A, 3 pha.\r\n                                    Tự động đóng/cắt tải; tắt/mở máy phát điện.\r\n2.    Chức năng điều khiển\r\n                                    Bảo vệ sự cố điện lưới/máy phát điện.\r\n3.    Hiển thị                      Đèn báo.\r\n4.    Công tắc                      Chế độ vận hành Tự động – Thủ công.\r\n                                    Thép dày ≥ 2mm, sơn tĩnh điện, chống bụi\r\nF     Vỏ chống ồn\r\n                                    thích hợp để ngoài trời.\r\n\r\n\r\n\r\n                                                                               5\r\n\fStt              Tiêu chí kỹ thuật               Cấu hình kỹ thuật tối thiểu\r\n G       Cáp nguồn                    Loại CU/XLPE/PVC 3x50mm2 +1x25mm2\r\n\r\n     b3) Máy phát điện công suất 200 KVA: 05 chiếc, cáp nguồn 230m\r\n\r\nStt          Tiêu chí kỹ thuật                   Cấu hình kỹ thuật tối thiểu\r\nA       Yêu cầu chung của t� máy\r\n                                     Tổ máy phát điện chạy dầu Diesel thông dụng,\r\n                                     không chổi than, tự kích từ, tự động điều chỉnh\r\n 1.     Loại máy\r\n                                     điện áp và trang bị v� giảm âm đồng bộ theo\r\n                                     máy.\r\n 2.     Công suất liên tục           ≥ 200 kVA\r\n 3.     Công suất dự phòng           ≥ 220 kVA\r\n 4.     Điện áp                      220/380V\r\n 5.     Độ ổn định điện áp           ±1%\r\n 6.     Tần số                       50Hz\r\n 7.     Số pha – Số dây              3 pha 4 dây\r\n 8.     Tốc độ quay                  1.500 vòng/phút\r\n 9. Bình nhiên liệu                  ≥ 500 lít\r\n    Độ ồn cách 7m ở 100% tải,\r\n10.                                  ≤ 69dB\r\n    không gian mở.\r\n    Mức tiêu hao nhiên liệu tại\r\n11.                                  ≤ 43,1 lít/giờ\r\n    100% tải\r\n12. Khởi động                        Đề điện\r\nB       Thông số kỹ thuật, tính năng của động cơ\r\n                                     4 thì, sử dụng nhiên liệu diesel, làm mát bằng\r\n1.      Kiểu động cơ\r\n                                     nước.\r\n2.      Công suất liên tục           ≥ 185 Kw\r\n3.      Số xy lanh, cách bố trí      ≥ 6 xy lanh, thẳng hàng\r\n4.      Dung tích xylanh             ≥ 9,726 lít\r\n5.      T� số n�n                    ≥ 17:1\r\n6.      Bộ điều tốc                  Điện tử\r\n7.      Hệ thống phun nhiên liệu     Trực tiếp\r\n8.      Nạp khí                      Turbo tăng áp sau khi làm mát\r\n9.      Tốc độ quay                  1.500 vòng/phút\r\n\r\n\r\n\r\n                                                                                  6\r\n\f   Stt        Tiêu chí kỹ thuật                  Cấu hình kỹ thuật tối thiểu\r\n   C     Thông số của đầu phát\r\n   1.    Kiểu đầu phát                  Đồng bộ, tự kích từ, không chổi than\r\n   2.    Hệ thống điều chỉnh điện áp    AVR\r\n   3.    Công suất liên tục             ≥ 200 KVA\r\n   4.    Công suất dự phòng             ≥ 220 KVA\r\n   5.    Hệ số công suất                ≥ 0,8\r\n   6.    Điện áp                        220/380V\r\n   7.    Tần số                         50Hz\r\n   8.    Cấp cách điện                  H\r\n   9.    Cấp bảo vệ                     ≥ IP23\r\n   D     Hệ thống điều khiển b�o vệ và đo lường\r\n   1.    Chủng loại                     Bảng điều khiển kỹ thuật số\r\n                                        - Màn hình hiển thị LCD;\r\n   2.    Chức năng đo lường hiển thị    - Dòng điện, điệp áp, tần số, thời gian chạy,\r\n                                        công suất,…\r\n   3.    Chức năng cảnh báo/bảo vệ      Quá tải; quá dòng; quá tốc,...\r\n   E     Bộ chuyển nguồn tự động ATS\r\n   1.    Các thông số hoạt động         Dòng điện định mức 400A, 3 pha.\r\n                                        Tự động đóng/cắt tải; tắt/mở máy phát điện.\r\n   2.    Chức năng điều khiển\r\n                                        Bảo vệ sự cố điện lưới/máy phát điện.\r\n   3.    Hiển thị                       Đèn báo.\r\n   4.    Công tắc                       Chế độ vận hành Tự động – Thủ công\r\n                                        Thép dày ≥ 2mm, sơn tĩnh điện, chống bụi\r\n   F     Vỏ chống ồn\r\n                                        thích hợp để ngoài trời.\r\n   G     Cáp nguồn                      Loại CU/XLPE/PVC 3x95mm2 +1x50mm2\r\n       - Bất kỳ thương hiệu, ký mã hiệu (nếu có) trong bảng yêu cầu kỹ thuật là để minh\r\nhọa các tiêu chuẩn chất lượng, tính năng kỹ thuật yêu cầu. Nhà thầu có thể lựa chọn dự\r\nthầu hàng hóa có nguồn gốc, xuất xứ, nhà sản xuất, thương hiệu, mã hiệu phù hợp với\r\nđiều kiện cung cấp nhưng phải đảm bảo yêu cầu có tiêu chuẩn kỹ thuật, đặc tính kỹ thuật,\r\ntính năng sử dụng theo yêu cầu hoặc \"tương đương\", hoặc \"ưu việt hơn\" so với các yêu\r\ncầu tối thiểu của E-HSMT. Trường hợp nhà thầu chào hàng hóa tương đương, nhà thầu\r\nphải cung cấp tài liệu kèm theo để chứng minh.\r\n        - Trong yêu cầu về kỹ thuật, nếu cụm từ “tương đương” được mô tả sau các yêu\r\ncầu về kỹ thuật của thiết bị thì được hiểu tương đương về đặc tính kỹ thuật, tiêu chuẩn\r\ncông nghệ, nếu cụm từ “tương đương” được mô tả sau các yêu cầu về chức năng của thiết\r\nbị thì được hiểu tương đương về tính năng sử dụng.\r\n\r\n\r\n\r\n                                                                                      7\r\n\f      1.3. Yêu cầu về b�o hành và hỗ trợ kỹ thuật, xử lý sự cố\r\n      a) Thời gian bảo hành: Tất cả thiết bị phải được bảo hành tối thiểu 24 tháng kể từ\r\nngày ký Biên bản nghiệm thu tổng thể hợp đồng.\r\n      b) Địa điểm bảo hành: Tại các đơn vị trực thuộc của Agribank (Theo Phụ lục danh\r\nsách trang bị máy phát điện cho các đơn vị trực thuộc Agribank kèm theo).\r\n      c) Chế độ bảo hành, hỗ trợ kỹ thuật và xử lý sự cố trong thời gian bảo hành:\r\n      - Đối với địa bàn TP. Hà Nội, Đà Nẵng và TP. Hồ Chí Minh: Thời gian khắc phục\r\nsự cố trong vòng 04 giờ kể từ khi nhận được thông báo của Agribank (bằng văn bản,\r\nđiện thoại, email, fax), các nhân sự của nhà thầu phải có mặt để thực hiện khắc phục các\r\như h�ng, sự cố.\r\n      - Đối với các tỉnh còn lại: Thời gian khắc phục sự cố trong vòng 12 giờ kể từ khi\r\nnhận được thông báo của Agribank (bằng văn bản, điện thoại, email, fax), các chuyên\r\ngia của nhà thầu phải có mặt để thực hiện khắc phục các hư h�ng, sự cố.\r\n      - Trường hợp chậm quá thời gian quy định nêu trên mà nhà thầu không có mặt tại\r\nđịa điểm lắp đặt để khắc phục sự cố thì Agribank có quyền thuê bên thứ ba sửa chữa,\r\nmọi chi phí sửa chữa do nhà thầu chịu theo thực tế phát sinh.\r\n      - Trường hợp sự cố không khắc phục được, phải thay thế linh kiện hoặc thiết bị\r\nmới, nhà thầu phải thay thế trong thời gian không quá 10 ngày kể cả ngày nghỉ, ngày lễ,\r\nmọi chi phí liên quan do nhà thầu chịu. Trong quá trình khắc phục sự cố, nhà thầu phải\r\ncam kết có giải pháp tạm thời (cho mượn thiết bị thay thế,…), đảm bảo không ảnh hưởng\r\nđến hoạt động kinh doanh của Agribank.\r\n      - Hỗ trợ từ xa qua điện thoại hoặc email: Yêu cầu thời gian hỗ trợ là 24x7.\r\n      d) Đơn vị cung cấp phải cung cấp một đầu mối liên lạc duy nhất để tiếp nhận các\r\nthông tin liên quan đến việc bảo hành và hỗ trợ kỹ thuật máy phát điện.\r\n      e) Các vật tư, linh kiện thay thế phải đảm bảo mới 100% sản xuất từ năm 2025 trở\r\nđi, của chính hãng sản xuất, đúng chủng loại với thiết bị cần phải bảo hành.\r\n      f) Quy trình bảo hành: Đơn vị cung cấp phải xây dựng quy trình để thực hiện bảo\r\nhành máy phát điện cung cấp cho Agribank, bao gồm các nội dung sau:\r\n      - Đơn vị sử dụng thiết bị trực tiếp thông báo đến bộ phận bảo hành (theo hình thức\r\nvăn bản điện thoại, email, fax...) thông tin liên quan đến máy phát điện cần bảo hành.\r\n      - Bộ phận bảo hành của nhà thầu cung cấp máy phát điện tiếp nhận thông tin và\r\nkhắc phục sự cố sớm nhất kể từ khi nhận được thông tin.\r\n        1.4 Yêu cầu khác\r\n       Vật tư, linh kiện thay thế phải đảm bảo phổ biến và luôn có sẵn trên thị trường\r\nđể sẵn sàng thực hiện thay thế vật tư, linh kiện của máy phát điện bị h�ng khi hết thời\r\ngian bảo hành.\r\n      Mục 2. B�n vẽ\r\n      Không có bản vẽ\r\n      Mục 3. Nghiệm thu và bàn giao thiết bị\r\n      - Hội đồng mua sắm tập trung tổ chức nghiệm thu kỹ thuật sơ bộ máy phát điện tại\r\nkho của Đơn vị cung cấp. Đơn vị cung cấp có trách nhiệm vận chuyển, lắp đặt vận hành\r\nchạy thử, bàn giao nghiệm thu máy phát điện cho các đơn vị trực thuộc Agribank theo Phụ\r\nlục Danh sách trang bị máy phát điện cho các đơn vị trực thuộc Agribank quy định trong\r\nhợp đồng. Đơn vị cung cấp phải chịu trách nhiệm mua bảo hiểm cho mọi rủi ro có thể xảy\r\n\r\n                                                                                       8\r\n\fra đối với máy phát điện trong quá trình lưu kho, vận chuyển, lắp đặt chạy thử, bàn giao tại\r\nnơi sử dụng của các đơn vị trực thuộc Agribank.\r\n      - Đơn vị cung cấp và các đơn vị của Agribank ký biên bản bàn giao, nghiệm thu\r\nmáy phát điện (Dây cáp nguồn lắp đặt cho từng máy phát điện sẽ nghiệm thu theo thực\r\ntế số m�t dây lắp đặt nhưng không vượt số m�t dây quy định trong hợp đồng đã ký) làm\r\ncơ sở để Hội đồng mua sắm tập trung nghiệm thu tổng thể hợp đồng và thanh toán cho\r\nnhà thầu.\r\n      - Hội đồng mua sắm tập trung thực hiện nghiệm thu tổng thể hợp đồng sau khi Đơn\r\nvị cung cấp hoàn thành nghiệm thu và bàn giao máy phát điện cho các đơn vị trực thuộc\r\nAgribank sử dụng theo địa điểm được quy định trong hợp đồng ký kết giữa hai bên.\r\n\r\n\r\n\r\n\r\n                                                                                          9\r\n\f                                                        PHỤ LỤC\r\n                            Danh sách trang bị máy phát điện cho các đơn vị trực thuộc Agribank\r\n                                                                                                           Đơn vị tính: Chiếc\r\n                             Loại máy 30kVA      Loại máy 100kVA       Loại máy 200kVA\r\n\r\nStt       Tên đơn vị          Số                   Số                                                Địa chỉ lắp đặt\r\n                                     Số lượng             Số lượng    Số lượng   Số lượng\r\n                            lượng                lượng\r\n                                       cáp                  cáp         máy        cáp\r\n                             máy                  máy\r\n      Lạng Sơn (CN Na                                                                       Số 71 đường 13/10, khu I xã Na\r\n1                                                  1         10\r\n      Sầm)                                                                                  Sầm, tỉnh Lạng Sơn\r\n      Bắc Yên Bái (Hội sở                                                                   Số 196, đường Hoàng Hoa Thám,\r\n2                              1        20\r\n      - PGD Số 3)                                                                           phường Yên Bái, tỉnh Lào Cai\r\n      Bắc Giang II\r\n                                                                                            Tổ dân phố Chàng 1, xã Lục Nam,\r\n3     (CN Lục Nam -            1        30\r\n                                                                                            tỉnh Bắc Ninh\r\n      PGD Sông Lục)\r\n      Hòa Bình (CN Lạc                                                                      Phố Độc Lập, xã Lạc Sơn, tỉnh Phú\r\n4                                                  1         45\r\n      Sơn)                                                                                  Thọ\r\n5     Phú Thọ                  3        200\r\n                                                                                            Khu Lâm Thao, xã Lâm Thao, tỉnh\r\n      Hội sở                   1        100\r\n                                                                                            Phú Thọ\r\n      CN Thanh Sơn (PGD                                                                     Khu Tân Hương, xã Hương Cần,\r\n                               1        40\r\n      Hương Cần)                                                                            tỉnh Phú Thọ\r\n      CN Thanh Sơn (PGD\r\n                               1        60                                                  Khu 7, xã Cự Đồng, tỉnh Phú Thọ\r\n      Tam Thắng)\r\n6     Tây Qu�ng Ninh           2        60\r\n\r\n\r\n                                                                                                                           10\r\n\f                          Loại máy 30kVA     Loại máy 100kVA    Loại máy 200kVA\r\n\r\nStt       Tên đơn vị        Số                 Số                                             Địa chỉ lắp đặt\r\n                                  Số lượng           Số lượng   Số lượng   Số lượng\r\n                          lượng              lượng\r\n                                    cáp                cáp        máy        cáp\r\n                           máy                máy\r\n      Hội sở (PGD Bình                                                                Khu phố Trại Thông, phường Bình\r\n                            1       30\r\n      Khê)                                                                            Khê, tỉnh Quảng Ninh\r\n\r\n      CN Mạo Khê (PGD                                                                 Số 101 phố Công Nông, phường\r\n                            1       30\r\n      Khu M�)                                                                         Mạo Khê, tỉnh Quảng Ninh\r\n\r\n      Tuyên      Quang\r\n                                                                                      Thôn Tân Thành, xã Yên Hoa, tỉnh\r\n7     (CN Nà Hang - PGD     1       100\r\n                                                                                      Tuyên Quang\r\n      Yên Hoa)\r\n8     Nam Thái Nguyên       2       45\r\n      Hội sở (PGD Quang                                                               Phường Phan Đình Phùng, tỉnh\r\n                            1       25\r\n      Trung)                                                                          Thái Nguyên\r\n\r\n                                                                                      Phường Quyết Thắng, tỉnh Thái\r\n      Hội sở (PGD Đán)      1       20\r\n                                                                                      Nguyên\r\n9     Hoàng Mai             2       200\r\n\r\n                                                                                      Số 823,825 đường Giải Phóng,\r\n      PGD Giáp Bát          1       100\r\n                                                                                      phường Tương Mai, TP. Hà Nội\r\n\r\n\r\n\r\n\r\n                                                                                                                    11\r\n\f                           Loại máy 30kVA     Loại máy 100kVA    Loại máy 200kVA\r\n\r\nStt       Tên đơn vị         Số                 Số                                              Địa chỉ lắp đặt\r\n                                   Số lượng           Số lượng   Số lượng   Số lượng\r\n                           lượng              lượng\r\n                                     cáp                cáp        máy        cáp\r\n                            máy                máy\r\n                                                                                       SH 5A, tòa nhà chung cư Phương\r\n      PGD Hoàng Liệt         1       100                                               Đông, số 1 Trần Thủ Độ, phường\r\n                                                                                       Yên Sở, TP. Hà Nội\r\n      Hà     Nội    I\r\n                                                                                       Thôn Lập Thành, xã Yên Xuân,\r\n10    (CN Xuân Mai -         1       15\r\n                                                                                       TP. Hà Nội\r\n      PGD Yên Xuân)\r\n11    Hà Tây                 2       90         1       50\r\n      CN Hoài Đức (PGD                                                                 Thôn Yên Bệ, xã Sơn Đồng, TP.\r\n                             1       50\r\n      Sơn Đồng)                                                                        Hà Nội\r\n                                                                                       L5-01A, khu biệt thự kinh doanh\r\n      CN Hoài Đức (PGD\r\n                             1       40                                                An Khánh, phường Tây Mỗ, TP Hà\r\n      An Khánh)\r\n                                                                                       Nội\r\n                                                                                       Phố Huyện, thị trấn Quốc Oai, xã\r\n      CN Quốc Oai                               1       50\r\n                                                                                       Quốc Oai, TP Hà Nội\r\n                                                                                       Số 77 Lạc Trung, phường Vĩnh\r\n12    Hà Nội                                                        1         30\r\n                                                                                       Tuy, TP Hà Nội\r\n      Sóc Sơn       (PGD\r\n13                           1       30                                                Số 33, tổ 4, xã Sóc Sơn, TP. Hà Nội\r\n      Trung tâm)\r\n      Bắc H�i Phòng (CN\r\n14                           1       20                                                Đặc khu Cát Hải, TP. Hải Phòng\r\n      Cát H�i)\r\n\r\n                                                                                                                        12\r\n\f                          Loại máy 30kVA     Loại máy 100kVA    Loại máy 200kVA\r\n\r\nStt       Tên đơn vị        Số                 Số                                              Địa chỉ lắp đặt\r\n                                  Số lượng           Số lượng   Số lượng   Số lượng\r\n                          lượng              lượng\r\n                                    cáp                cáp        máy        cáp\r\n                           máy                máy\r\n15    H�i Dương             1       100                            1         100\r\n                                                                                      Khu Thống Nhất, xã Tứ Minh,\r\n      Hội sở                                                       1         100\r\n                                                                                      TP.Hải Phòng\r\n\r\n      CN Tứ Kỳ (PGD Cầu                                                               Thôn Hàm Hy, xã Lạc Phượng, TP.\r\n                            1       100\r\n      Xe)                                                                             Hải Phòng\r\n16    H�i Dương II          1       50         1       60\r\n                                                                                      108 phố Đặng Tính, phường Chí\r\n      CN Phả Lại                               1       60\r\n                                                                                      Linh, TP Hải Dương\r\n                                                                                      Thửa đất số 123 lô 01 và thửa 124\r\n      CN Kinh Môn (PGD                                                                lô 02, tờ bản đồ số 41 KDC Tống\r\n                            1       50\r\n      Thái Thịnh)                                                                     Xá, phường Nguyễn Đại Năng, TP\r\n                                                                                      Hải Phòng\r\n17    Hưng Yên              2       120\r\n\r\n      CN Kim Động (PGD                                                                Thôn Trương Xá, xã Nghĩa Dân,\r\n                            1       50\r\n      Trương Xá)                                                                      tỉnh Hưng Yên\r\n\r\n      CN Phù Cừ (PGD                                                                  Thôn Tam Đa, xã Tống Trân, tỉnh\r\n                            1       70\r\n      Tống Trân)                                                                      Hưng Yên\r\n\r\n\r\n\r\n\r\n                                                                                                                     13\r\n\f                             Loại máy 30kVA     Loại máy 100kVA    Loại máy 200kVA\r\n\r\nStt       Tên đơn vị           Số                 Số                                             Địa chỉ lắp đặt\r\n                                     Số lượng           Số lượng   Số lượng   Số lượng\r\n                             lượng              lượng\r\n                                       cáp                cáp        máy        cáp\r\n                              máy                máy\r\n      Hưng Yên II (Hội                                                                   Thôn Trung Lê, xã Như Quỳnh,\r\n18                                                1       50\r\n      sở)                                                                                tỉnh Hưng Yên\r\n19    Bắc Ninh (Hội sở)        3       75\r\n                                                                                         Số 81 đường Nguyễn Du, phường\r\n      Hội sở - PGD Số 1        1       10\r\n                                                                                         Kinh Bắc, tỉnh Bắc Ninh\r\n                                                                                         Đường Huỳnh Thúc Kháng, xã\r\n      CN Yên Phong             1       50\r\n                                                                                         Yên Phong, tỉnh Bắc Ninh\r\n                                                                                         Đường Quang Trung, Khu phố Vũ\r\n      CN Quế Võ - PGD\r\n                               1       15                                                Dương, phường Bồng Lai, tỉnh\r\n      Chợ Chì\r\n                                                                                         Bắc Ninh\r\n      Vĩnh Phúc        (CN                                                               Số 377, đường Lê Xoay, xã Vĩnh\r\n20                                                1       15\r\n      Vĩnh Tường)                                                                        Tường, tỉnh Phú Thọ\r\n21    Nam Định                 2       92\r\n      CN Giao Thủy (PGD                                                                  Xóm Thanh Long, xã Giao Minh,\r\n                               1       85\r\n      Hồng Thuận)                                                                        tỉnh Ninh Bình\r\n      CN Giao Thủy (PGD                                                                  Xóm Hồng Phong, xã Giao Ninh,\r\n                               1        7\r\n      Giao Phong)                                                                        tỉnh Ninh Bình\r\n      Hà Nam II (CN                                                                      718 Trần Hưng Đạo, TDP Bình\r\n22                                                1       300\r\n      Bình Lục)                                                                          Thắng, Bình Mỹ, tỉnh Ninh Bình\r\n\r\n\r\n\r\n                                                                                                                      14\r\n\f                          Loại máy 30kVA     Loại máy 100kVA    Loại máy 200kVA\r\n\r\nStt       Tên đơn vị        Số                 Số                                              Địa chỉ lắp đặt\r\n                                  Số lượng           Số lượng   Số lượng   Số lượng\r\n                          lượng              lượng\r\n                                    cáp                cáp        máy        cáp\r\n                           máy                máy\r\n      Bắc Thái     Bình\r\n                                                                                      Thôn Nam, xã Bắc Đông Hưng,\r\n23    (Hội sở - PGD Bắc     1       10\r\n                                                                                      tỉnh Hưng Yên\r\n      Đông Hưng)\r\n24    Nam Ninh Bình         1       88         1       130\r\n      CN Yên Mô                                1       130                            Xã Yên Mô, tỉnh Ninh Bình\r\n      CN Kim Sơn (PGD\r\n                            1       88                                                Xã Kim Sơn, tỉnh Ninh Bình\r\n      Ân Hòa)\r\n25    Thanh Hóa                                3       75\r\n                                                                                      Khu 1, xã Thọ Xuân, tỉnh Thanh\r\n      CN Thọ Xuân                              1       20\r\n                                                                                      Hóa\r\n                                                                                      Số 236, đường 10/6, khu 4, xã Yên\r\n      CN Yên Định                              1       45\r\n                                                                                      Định, tỉnh Thanh Hóa\r\n                                                                                      Số 111, đường Lê Lai, xã Lam\r\n      CN Lam Sơn                               1       10\r\n                                                                                      Sơn, tỉnh Thanh Hóa\r\n      Nam Thanh Hóa                                                                   Khu phố 1, xã Như Thanh, tỉnh\r\n26                                             1       10\r\n      (CN Như Thanh)                                                                  Thanh Hóa\r\n      Hà Tĩnh II (CN Kỳ                                                               Thôn Đông Hà, xã Kỳ Lạc, tỉnh Hà\r\n27                                             1       100\r\n      Anh)                                                                            Tĩnh\r\n28    Qu�ng Trị                                2       95\r\n\r\n\r\n                                                                                                                     15\r\n\f                          Loại máy 30kVA     Loại máy 100kVA    Loại máy 200kVA\r\n\r\nStt      Tên đơn vị         Số                 Số                                             Địa chỉ lắp đặt\r\n                                  Số lượng           Số lượng   Số lượng   Số lượng\r\n                          lượng              lượng\r\n                                    cáp                cáp        máy        cáp\r\n                           máy                máy\r\n                                                                                      251 đường Lê Duẩn, xã Gio Linh,\r\n      CN Gio Linh                              1       55\r\n                                                                                      tỉnh Quảng Trị\r\n                                                                                      135 đường Lê Duẩn, xã Triệu\r\n      CN Triệu Phong                           1       40\r\n                                                                                      Phong, tỉnh Quảng Trị\r\n      Qu�ng Nam (CN                                                                   Thôn Agrồng, xã Tây Giang, TP.\r\n29                          1       30\r\n      Tây Giang)                                                                      Đà Nẵng\r\n                                                                                      Số 1450 đường Hùng Vương,\r\n      Bình Định (CN Phú\r\n30                                             1        5                             phường Quy Nhơn Bắc, tỉnh Gia\r\n      Tài)\r\n                                                                                      Lai\r\n      Qu�ng       Ngãi\r\n                                                                                      Thôn Minh Mỹ, xã Ba Gia, tỉnh\r\n31    (CN Sơn Tịnh -        1       15\r\n                                                                                      Quảng Ngãi\r\n      PGD Ba Gia)\r\n      Phú Yên (CN Sông                                                                Số 13 Trần Hưng Đạo, xã Sông\r\n32                                             1        7\r\n      Hinh)                                                                           Hinh, tỉnh Đắk Lắk\r\n      Khánh        Hòa\r\n                                                                                      2471 Đại lộ Hùng Vương, phường\r\n33    (CN Cam Ranh -        1       60\r\n                                                                                      Cam Linh, tỉnh Khánh Hòa\r\n      PGD Ba Ngòi)\r\n      Bình     Thuận\r\n                                                                                      Số 207, khu phố Phú Cường,\r\n      (CN Hàm Thuận\r\n34                          1       20                                                phường Hàm Thắng, tỉnh Lâm\r\n      Bắc - PGD Hàm\r\n                                                                                      Đồng\r\n      Nhơn)\r\n\r\n\r\n                                                                                                                    16\r\n\f                             Loại máy 30kVA     Loại máy 100kVA    Loại máy 200kVA\r\n\r\nStt      Tên đơn vị            Số                 Số                                             Địa chỉ lắp đặt\r\n                                     Số lượng           Số lượng   Số lượng   Số lượng\r\n                             lượng              lượng\r\n                                       cáp                cáp        máy        cáp\r\n                              máy                máy\r\n35    Đăk Lăk                                     2       80\r\n                                                                                         Số 455 đường Lê Duẩn, phường Ea\r\n      CN Ea Tam                                   1       30\r\n                                                                                         Kao, tỉnh Đắk Lắk\r\n      CN Buôn Đôn                                 1       50                             Xã Ea Wer, tỉnh Đắk Lắk\r\n36    Đăk Nông                 2       110\r\n      Hội sở (PGD Đắk                                                                    Số 36, thôn Hòa Phong, xã Đắk\r\n                               1       30\r\n      Sắk)                                                                               Sắk, tỉnh Lâm Đồng\r\n                                                                                         TDP 01, xã Đức An, tỉnh Lâm\r\n      CN Đăk Song              1       80\r\n                                                                                         Đồng\r\n      Nam TP Hồ Chí\r\n37                                                3       150\r\n      Minh\r\n                                                                                         Số 1998 đường Trần Văn Giàu, Ấp\r\n      PGD   Bắc       Bình\r\n                                                  1       50                             69, xã Tân Vĩnh Lộc, TP. Hồ Chí\r\n      Chánh\r\n                                                                                         Minh\r\n                                                                                         Số 1017, đường Văn Tiến Dũng,\r\n      PGD Hưng Phú                                1       50                             Ấp 18, xã Bình Hưng, TP. Hồ Chí\r\n                                                                                         Minh\r\n                                                                                         Số 2394 đường Lê Khả Phiêu, Ấp\r\n      PGD Nam         Bình\r\n                                                  1       50                             16, xã Bình Chánh, TP. Hồ Chí\r\n      Chánh\r\n                                                                                         Minh\r\n\r\n\r\n                                                                                                                       17\r\n\f                              Loại máy 30kVA     Loại máy 100kVA    Loại máy 200kVA\r\n\r\nStt       Tên đơn vị            Số                 Số                                             Địa chỉ lắp đặt\r\n                                      Số lượng           Số lượng   Số lượng   Số lượng\r\n                              lượng              lượng\r\n                                        cáp                cáp        máy        cáp\r\n                               máy                máy\r\n38    Bình Thạnh                1       40         1       50\r\n                                                                                          347-351 Điện Biên Phủ, phường\r\n      Hội sở                                       1       50\r\n                                                                                          Gia Định, TP. HCM\r\n\r\n                                                                                          378 Bùi Hữu Nghĩa, phường Gia\r\n      PGD Chợ Bà Chiểu          1       40\r\n                                                                                          Định, TP. HCM\r\n                                                                                          Số 110 đường Phạm Ngũ Lão,\r\n39    Gia Định                                                         1         10\r\n                                                                                          Phường Hạnh Thông, TP HCM.\r\n\r\n      Bình Dương (CN                                                                      Số 21 đường Thống Nhất, ấp 2 xã\r\n40                                                 1       200\r\n      Dầu Tiếng)                                                                          Dầu Tiếng, TP. Hồ Chí Minh\r\n\r\n      Tây Ninh (CN Châu                                                                   Số 25, đường 781, khu phố 3, xã\r\n41                                                 1       60\r\n      Thành)                                                                              Châu Thành, tỉnh Tây Ninh\r\n                                                                                          ĐT 741, Khu phố Tân Đồng 5,\r\n      Bình Phước       (Hội\r\n42                                                                     1         60       phường Bình Phước, tỉnh Đồng\r\n      Sở)\r\n                                                                                          Nai\r\n                                                                                          Số 52, Ấp Hiệp Tâm A, đường\r\n      Tây Bình Phước\r\n43                                                 1       150                            ĐT,759B, xã Lộc Quang, tỉnh\r\n      (CN Lộc Quang)\r\n                                                                                          Đồng Nai\r\n44    Nam Đồng Nai              1        7\r\n\r\n\r\n                                                                                                                        18\r\n\f                          Loại máy 30kVA     Loại máy 100kVA    Loại máy 200kVA\r\n\r\nStt       Tên đơn vị        Số                 Số                                             Địa chỉ lắp đặt\r\n                                  Số lượng           Số lượng   Số lượng   Số lượng\r\n                          lượng              lượng\r\n                                    cáp                cáp        máy        cáp\r\n                           máy                máy\r\n      Hội sở (PGD Long                                                                Quốc lộ 51A, Khu Phước Thuận,\r\n                            1        7\r\n      Thành)                                                                          xã Long Thành, tỉnh Đồng Nai\r\n\r\n      Bắc   Đồng    Nai                                                               Quốc lộ 1A, Ấp 3, xã Trảng Bom,\r\n45                                             1       20\r\n      (CN Tr�ng Bom)                                                                  tỉnh Đồng Nai\r\n46    Bà Rịa - Vũng Tàu     1       25         1        5\r\n      CN Xuyên Mộc                                                                    Quốc lộ 55, xã Bình Châu, TP. Hồ\r\n                            1       25\r\n      (PGD Bình Châu)                                                                 Chí Minh\r\n                                                                                      Số 10 Lê Hồng Phong, xã Ngãi\r\n      CN Châu Đức                              1        5\r\n                                                                                      Giao, TP. Hồ Chí Minh\r\n47    Cần Thơ               1       45         1       55\r\n      CN Thốt Nốt (PGD                                                                Số 242 QL91 phường Thốt Nốt,\r\n                            1       45\r\n      KCN Thốt Nốt)                                                                   TP. Cần Thơ\r\n                                                                                      L03-08-08 đường Lê Hồng Phong,\r\n      CN Bình Thủy                             1       55\r\n                                                                                      phường Bình Thủy, TP. Cần Thơ\r\n      Đồng Tháp (CN Sa                                                                Số 18 Trần Hưng Đạo, phường Sa\r\n48                                             1       10\r\n      Đéc)                                                                            Đ�c, tỉnh Đồng Tháp\r\n49    Đông Long An                             2       41\r\n                                                                                      Số 316 Ấp 1, xã Cần Đước, tỉnh\r\n      CN Cần Đước                              1       21\r\n                                                                                      Tây Ninh\r\n\r\n                                                                                                                    19\r\n\f                             Loại máy 30kVA     Loại máy 100kVA    Loại máy 200kVA\r\n\r\nStt       Tên đơn vị           Số                 Số                                             Địa chỉ lắp đặt\r\n                                     Số lượng           Số lượng   Số lượng   Số lượng\r\n                             lượng              lượng\r\n                                       cáp                cáp        máy        cáp\r\n                              máy                máy\r\n                                                                                         QL1A, Ấp Chợ, xã Mỹ Yên, tỉnh\r\n      CN Gò Đen                                   1       20\r\n                                                                                         Tây Ninh\r\n50    Bắc Long An              1       35         3       115         1         30\r\n                                                                                         Số 289 ô 5 Khu B, xã Hậu Nghĩa,\r\n      Hội sở                                                          1         30\r\n                                                                                         tỉnh Tây Ninh\r\n                                                                                         Số 289 ô 5 Khu B, xã Hậu Nghĩa,\r\n      Hội sở                                      1       30\r\n                                                                                         tỉnh Tây Ninh\r\n      PGD    Đức       Hòa                                                               Ấp Hậu Hòa, xã Mỹ Hạnh, tỉnh\r\n                               1       35\r\n      Thượng                                                                             Tây Ninh\r\n      CN Đức Huệ (PGD                                                                    Ấp mới 1, xã Mỹ Quý, tỉnh Tây\r\n                                                  1       50\r\n      Mỹ Quý)                                                                            Ninh\r\n                                                                                         Ấp Chánh Hội, xã Hậu Nghĩa, tỉnh\r\n      CN Tân Mỹ                                   1       35\r\n                                                                                         Tây Ninh\r\n51    Tiền Giang               1       10         2       30\r\n      CN Tân Hiệp (PGD                                                                   Ấp Vĩnh Thạnh, xã Vĩnh Kim, tỉnh\r\n                               1       10\r\n      Vĩnh Kim)                                                                          Đồng Tháp\r\n      CN Bình Phú (PGD                                                                   Ấp Mỹ Thạnh A, xã Long Tiên,\r\n                                                  1       24\r\n      Long Tiên)                                                                         tỉnh Đồng Tháp\r\n      CN Gò Công Đông                                                                    Ấp Gò Lức, xã Tân Đông, tỉnh\r\n                                                  1        6\r\n      (PGD Tân Đông)                                                                     Đồng Tháp\r\n\r\n\r\n                                                                                                                       20\r\n\f                            Loại máy 30kVA     Loại máy 100kVA    Loại máy 200kVA\r\n\r\nStt       Tên đơn vị          Số                 Số                                             Địa chỉ lắp đặt\r\n                                    Số lượng           Số lượng   Số lượng   Số lượng\r\n                            lượng              lượng\r\n                                      cáp                cáp        máy        cáp\r\n                             máy                máy\r\n      Bạc           Liêu\r\n                                                                                        Số 207 Quốc lộ 1A, khóm 2,\r\n52    (CN Giá Rai - PGD       1        0\r\n                                                                                        phường Láng Tròn, tỉnh Cà Mau\r\n      Láng Tròn)\r\n      Bến             Tre                                                               Số 545 Quốc lộ 57B, Ấp Phú\r\n53    (CN Bình Đại - PGD      1       55                                                Hưng, xã Phú Thuận, tỉnh Vĩnh\r\n      Châu Hưng)                                                                        Long\r\n      Kiên   Giang    II\r\n                                                                                        Số 801 Quốc lộ 80, xã Tân Hiệp,\r\n54    (CN    U     Minh                          1       60\r\n                                                                                        tỉnh An Giang\r\n      Thượng)\r\n      Văn phòng Đại diện                                                                Số 04 Võ Tánh, phường Cái Răng,\r\n55                            1       40\r\n      KV Tây Nam Bộ                                                                     TP. Cần Thơ\r\n      T�ng cộng              43      1.837      38      1.978        5         230\r\n\r\n\r\n\r\n\r\n                                                                                                                      21"}