{"text":"--- Tệp: Chương 3- Chương 5 ( Bảo dưỡng MF5).PDF ---\nYÊU CAU KỸ THUẬT GÓI THAU\r\n\r\nGói thầu: “Sửa chữa bảo dưỡng máy phát điện số 5 năm 2025 - Công ty Cổ\r\nphân Nhiệt điện Phả Lại”\r\n\r\nChương III.\r\nTIEU CHUAN ĐÁNH GIÁ E-HSDT\r\nMục 1. Đánh giá tính hợp lệ của E-HSDT\r\n\r\nE-HSDT của nhà thầu được đánh giá là hợp lệ khi đáp ứng đầy đủ các nội\r\ndung sau đây:\r\n\r\n1. Có bảo đảm dự thầu' không vi phạm một trong các trường hợp quy\r\nđịnh tại Mục 18.3 E-CDNT. Thư bảo lãnh phải được đại diện hợp pháp của tổ\r\nchức tín dụng trong nước hoặc chi nhánh ngân hàng nước ngoài được thành lập\r\ntheo pháp luật Việt Nam hoặc giấy chứng nhận bảo hiểm bảo lãnh phải được đại\r\ndiện hợp pháp của doanh nghiệp bảo hiểm phi nhân thọ trong nước, chi nhánh\r\ndoanh nghiệp bảo hiểm phi nhân thọ nước ngoài được thành lập theo pháp luật\r\nViệt Nam ký tên, đóng dấu (nếu có) với giá trị bảo lãnh, thời hạn có hiệu lực và\r\nđơn vị thụ hưởng theo yêu cầu của E-HSMT (đối với bảo lãnh dự thầu điện tử\r\nthì phải được ký số). Thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh\r\nkhông được ký trước khi Chủ đầu tư phát hành E-HSMT; không được kèm theo\r\ncác điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu (trong đó bao gồm việc\r\nkhông đáp ứng đủ các cam kết theo quy định tại Mẫu số 04A, Mẫu số 04B\r\nChương IV). Đối với bảo lãnh dự thầu hoặc chứng nhận bảo hiểm bảo lãnh bằng\r\nvăn bản giấy, trường hợp có sự sai khác giữa thông tin về bảo đảm dự thầu mà\r\nnhà thầu kê khai trên Hệ thống và thông tin trong file quét (scan) thư bảo lãnh\r\nđính kèm thì căn cứ vào thông tin trong file quét (scan) thư bảo lãnh dự thầu đề\r\nđánh giá. Đối với nhà thầu liên danh, các thành viên liên danh phải sử dụng cùng\r\nthể thức bảo lãnh dự thầu: bảo lãnh dự thầu điện tử hoặc bằng giấy.Đối với gói\r\nthầu bảo hiểm, nhà thầu tham dự thầu không được xuất trình giấy chứng nhận\r\nbảo hiểm bảo lãnh do mình phát hành.\r\n\r\nĐối với gói thầu có giá trị bảo đảm dự thầu nhỏ hơn 50 triệu đồng, nhà\r\nthầu có cam kết trong đơn dự thầu theo quy định tại Mục 18.8 E-CDNT.\r\n\r\n2. Trường hợp nhà thầu liên danh thì thỏa thuận liên danh phải nêu rõ nội\r\ndung công việc cụ thể và ước tính giá trị tương ứng mà từng thành viên trong\r\nliên danh sẽ thực hiện theo Mẫu số 03 Chương IV. Việc phân chia công việc\r\ntrong liên danh phải căn cứ các hạng mục nêu trong bảng giá dự thầu theo Mẫu\r\nsố 11 (11A hoặc 11B hoặc 11C hoặc 11D hoặc 11E hoặc 11G) Chương IV hoặc\r\ntheo các công việc thuộc quá trình sản xuất hạng mục trong bảng giá dự thầu,\r\n\r\n⁄\r\n\f2\r\n\r\nkhông được phân chia các công việc không thuộc các hạng mục nàyhoặc không\r\nthuộc quá trình sản xuât các hạng mục này.\r\n\r\n3. Nhà thầu bảo đảm tư cách hợp lệ theo quy định tại Mục 5 E-CDNT.\r\n4. Không trong trạng thái bị tạm ngừng, chấm dứt tham gia Hệ thống.\r\n\r\n5. Trong thời hạn 03 năm trước thời điểm đóng thầu, nhà thầu không có\r\nnhân sự (ký kết hợp đồng lao động với nhà thầu tại thời điểm nhân sự thực hiện\r\nhành vi vi phạm) bị Tòa án kết án có hành vi vi phạm quy định về đầu thầu gây\r\nhậu quả nghiêm trọng theo quy định của pháp luật về hình sự nhằm mục đích\r\ncho nhà thầu đó trúng thầu.\r\n\r\nNhà thầu có E-HSDT hợp lệ được xem xét, đánh giá trong bước tiếp theo.\r\n\r\nMục 2. Tiêu chuẩn đánh giá về năng lực và kinh nghiệm\"\r\n\r\n2.1. Tiêu chuẩn đánh giá về năng lực và kinh nghiệm\r\n\r\nTiêu chuẩn đánh giá năng lực và kinh nghiệm thực hiện theo quy định tại\r\nBảng số 01 Chương này và được số hóa dưới dạng webform trên Hệ thông. Sử\r\ndụng tiêu chí đạt, không đạt dé xây dựng. tiêu chuẩn đánh giá về năng lực và\r\nkinh nghiệm, trong đó quy định mức yêu cầu tối thiểu dé đánh giá là đạt đối với\r\ntừng nội dung về năng lực và kinh nghiệm của nhà thầu, gồm: kinh nghiệm thực\r\nhiện các gói thầu tương tu; năng lực kỹ thuật: sô lượng, trình độ chuyên môn\r\ncủa cán bộ chủ chốt, số lượng thiết bị chủ yếu có khả năng huy động để thực\r\nhiện gói thầu (nếu có yêu cầu); doanh thu bình quân hăng năm; việc thực hiện\r\nnghĩa vụ kê khai thuế, nộp thuếvà các chỉ tiêu cần thiết khác dé đánh giá về năng\r\nlực tài chính của nhà thầu.\r\n\r\nViệc xác định mức độ yêu cầu cụ thể đối với từng tiêu chuẩn quy định tại\r\nMục này căn cứ theo yêu cầu của từng gói thầu cụ thé. Nhà thầu được đánh giá\r\nđạt tất cả nội dung quy định tại Bảng số 01 thì đáp ứng yêu cầu về năng lực và\r\nkinh nghiệm. Năng lực và kinh nghiệm của nhà thầu phụ sẽ không được xem xét\r\nkhi đánh giá E-HSDT của nhà thầu. Bản thân nhà thầu phải đáp ứng các tiêu chí\r\nđánh giá về năng lực và kinh nghiệm.\r\n\r\nKhông đưa ra yêu cầu nhà thầu đã từng thực hiện một hoặc nhiều hợp\r\nđồng trên một địa bàn cụ thê hoặc nhà thầu phải có kinh nghiệm cung cấp dịch\r\nvụ trên một địa bàn cụ thê như là tiêu chí đê loại bỏ nhà thâu.\r\n\r\nTrường hợp đồng tiền nêu trong các hợp đồng tương tự hoặc xác nhận\r\nthanh toán của Chủ đầu tư đối với những hợp đồng cung cấp dịch vụ phi tư vấn\r\nđã thực hiện hoặc tờ khai nộp thuế hoặc các tài liệu liên quan chứng minh năng\r\nlực, kinh nghiệm của nhà thầu không phải VND thì khi lập E-HSDT, nhà thầu\r\nphải quy đồi về VND để làm cơ sở đánh giá E-HSDT. Việc quy đôi được áp dụng\r\n\r\n\f3\r\ntỷ giá quy doi của [ghi căn cứ xác định tỷ giá quy đổi, thông thường áp\r\ndụng tỷ giá bán ra của một ngân hàng thương mại hoạt động tại Việt Nam] tại\r\nngày ký hợp đồng tương tự đó.\r\n\r\nTrường hợp nhà thầu tham dự thầu là công ty mẹ (ví dụ như Tổng công\r\nty) có huy động công ty con, công ty thành viên thực hiện một phần công việc\r\ncủa gói thầu thì nhà thầu phải kê khai cụ thể phần công việc dành cho các công\r\nty con, công ty thành viên theo Mẫu số09B Chương IV. Việc đánh giá kinh\r\nnghiệm thực hiện hợp đồng tương tự căn cứ vào giá trị, khối lượng công việc do\r\ncông ty mẹ, công ty con, công ty thành viên đảm nhiệm trong gói thầu.\r\n\f&\r\nLØi S\r\nSE RZ =\r\n= : > a\r\npe] S :\r\n: 2 2 L\r\n=\r\n= = 8\r\n<> g\r\n23 28 SEES\r\n3 Ể Ry\r\n2 = [oP]\r\n= = z 5 <= ~\r\n=| 28 £5 S758.\r\nom « — — o2 3 sỹ =\r\n2 E E = 2 5 | ww” = ¥\r\n= 8 =E £ E 5 4 |\r\ngi <9 Sh :\r\n= ik Ki\r\nEB = =\r\n5 <® So 2p\r\nCHER = 5 5 :\r\nmm.” © 5\r\n5| =\r\nxgs QE & E\r\n5SZ se &\r\n[SI] h\r\n5 2 =\r\n‹” Sb 5 g\r\n> = 2 g\r\n= se + =\r\n3| |F 4 ¥\r\nQ\r\n= [+\r\n“<= ®\r\nEE 2B = S5\r\nx = gg 8$\r\n= 2 > = 5 — >\r\nSES |= BEF 2\r\n25 £ES E84 :\r\n: chiêu\r\n.§ =z5 Sẽ\r\ni: = x— “x5 ze\r\nw= 8z T\r\nCo Sa BE\r\n; =\r\nSE is 5k\r\n3 › ỹ\r\n£2 2 8\r\n2 -\r\nS73 PES s5 |\r\nge Sổ. gg 2\r\n& £82 > ©\r\n8 sa se ZZ : :\r\nŠ = o E = &.> > NA =<. en\r\n[3] a 3 3 = o > 8\r\nđ 8 he: 2 £0 — .< wy bù 3\r\n= = on = Es £3 a 3\r\n‹o aN | xe ) 2 8\r\n= > £ o S82 45°88. 8 gE 2\r\n: Es > a RE -3\r\n2 sSSS|) (2g% 25387 1-\r\nESE (24% tẩgAj 5\r\ni = 5 > 8B z\r\n= ge = = sp Ö g ® 2 5 5\r\n> — Bg & La = Ez\r\n3) © & 5 EEC 3 5 3\r\n= =5 ESE Số s^Ýxss 2 <\r\n(1) = on 3 SSE g 5= 5 PT\r\n= = = In 8 2\r\n2 & eS = 5 2B = = g x\r\n= =f 5 SgSm axse 5ã\r\ne Bs ew ELC ET 8 2\r\n= BS S528 £5 8F $ 2 tr\r\n5 8 = = 50 `, 8 S Q\r\n= x.x = £ = a :\r\n= 25 am SFE TEP 2 Ez\r\n& 5 r BS B pm TT mu 5 5\r\np=) = lì ni = £0 S. in\r\nE E 25435 DO 8 g\r\n: £22 ĐÓ? ›x Oo -\r\n: : CE Rh Ra Bd\r\n2 ee = a\r\nSS = 1\r\n£22 Fg t\r\nz‹ 2\r\n‘x =“< = Sg E\r\nhod oT od 2g\r\ns Sẽ E= 5\r\nS Ses oS To\r\nSE = 5. sp\r\ngã - on =\r\nSS gỹe\r\n= E'S S EF\r\n= - = i\r\nv ol\r\n+\r\n\r\n\fBảng Y (Webform trên Hệ thống)\r\nBANG YÊU CAU VỀ HỢP PONG TƯƠNG TỰ\r\n\r\nSTT Danh mục dịch vụ\r\n\r\n1 Hợp đồng cung cấp vật tư thiết bị cho nhà máy công | > 215.830.055 VND\r\nnghiệp. m\r\n\r\n3 Hợp đồng Cung cấp dịch vụ đại tu hoặc dich vu sửa > 409.821.445 VND\r\nchữa bao dưỡng (Bao gôm vật tu, không bao gôm thiệt &\r\nbi) cho máy phát điện có công suất tô máy > 300MW.\r\n\r\n2.2. Tiêu chuẩn đánh giá về nhân sự chủ chốt và thiết bị chủ yếu:\r\na) Nhân sự chủ chất:\r\n\r\nNhà thầu phải chứng minh khả năng huy động các nhân sự chủ chốt đã đề\r\nxuất. Nhân sự chủ chốt có thể thuộc biên chế của nhà thầu hoặc do nhà thầu huy\r\nđộng.\r\n\r\nTrường hợp nhân sự chủ chốt mà nhà thầu kê khai trong E-HSDT không\r\nđáp ứng yêu câu hoặc không chứng minh được khả năng huy động nhân sự (bao\r\ngồm cả trường hợp nhân sự chủ chốt đã huy động cho hợp đồng khác có thời\r\ngian làm việc trùng với thời gian thực hiện gói thầu nay), Bên moi thầu cho\r\nphép nhà thầu bổ sung, thay thé. Nhà thầu chi được phép bồ sung, thay thé một\r\nlần đối với từng vị trí nhân sự chủ chốt trong thời hạnphù hợp nhưng không ít\r\nhơn 03 ngày làm việc. Trường hợp nhà thầu không có nhân sự chủ chốt thay thế\r\nđáp ứng yêu cầu của E-HSMT thì nhà thầu bị loại. Trong mọi trường hợp, nếu\r\nnhà thầu kê khai nhân sự không trung thực thì nhà thầu không được thay thế\r\nnhân sự khác, E-HSDT của nhà thầu bị loại và nhà thầu sẽ bị coi là gian lận theo\r\nquy định tại khoản 4 Điều 16 của Luật Đấu thầu và bị xử lý theo quy định tại\r\nđiểm a khoản 1 Điều 125 của Nghị định số 24/2024/NĐ-CP.\r\n\r\nYêu cầu về nhân sự chủ chốt được số hóa dưới dạng Webform trên Hệ\r\nthống. Kinh nghiệm trong các công việc tương tự được thể hiện ở số năm tối\r\nthiểu nhân sự thực hiện các công việc tương tự hoặc số hợp đồng tối thiểu trong\r\ncác công việc tương tự. Số năm kinh nghiệm của nhân sự chủ chốt được tính từ\r\nthời điểm nhân sự bắt đầu thực hiện công việc tương tự đó đến thời điểm đóng\r\nthầu. Nhà thầu phải cung cấp thông tin chỉ tiết về các nhân sự chủ chốt được đê\r\nxuất theo các Mẫu số 06A, 06B và 06C Chương IV dé chứng minh rằng mình có\r\nđầy đủ nhân sự cho các vị trí chủ chốt đáp ứng những yêu cầu sau đây:\r\n\r\nBảng số 02: Yêu cầu về nhân sự chủ chốt (Webform trên Hệ thống)\r\n\r\nBảng số 03: Yêu cầu về nhân sự chủ chốt (Webform trên Hệ thống)\r\n\r\nVi trí Kinh nghiệm\r\nSTT | „`... | Sôlượng | trong các công Chứng chỉ/trình độ chuyên môn\r\ncông việc TA\r\n: việc tương tự\r\n\r\n\fTrình độ đại học hoặc cao hơn, chuyên\r\n\r\nChi huy _ _ |nghành điện.\r\ntrưẻ Tôi thiêu 05 năm | _- , — \"nh 2\r\n1 cân 01 hoặc tối thiểu 01 Dã làm chỉ huy trưởng ít nhật 01 công\r\ng hợp đồng. trình Cung cap dịch vụ đại tu hoặc dich\r\n\r\ntrường vụ sửa chữa bảo dưỡng cho máy phát\r\nđiện có công suât tô máy > 300M W.\r\n\r\n- Trình độ đại học hoặc cao hơn bao\r\n\r\nCán bộ gồm: 01 chuyên ngành điện hoặc đo\r\nphụ trách lường điều khién.\r\n\r\n2 |kỹ thuật]  pị 05 năm hoặc 01 | - Pa làm cán bộ phụ trách kỹ thuật và\r\nvà giám hợp dong giám sát thi công ít nhất 01 công trình\r\nsát thi Cung cấp dịch vụ đại tu hoặc dịch vụ\r\ncông sửa chữa bảo dưỡng cho máy phát điện\r\n\r\ncó công suất tổ máy > 300M W\r\n\r\nTrình độ cao đẳng trở lên chuyên ngành\r\nkỹ thuật có chứng chỉ huân luyện\r\ni . Ls suo ATVSLĐ nhóm 2 còn hiệu lực.\r\nCan bộ Tôi thiêu 03 năm\r\n\r\n3 |phụ trách 01 hoặc tối thiểu 01 | Đã từng phụ trách an toàn ít nhất 01\r\ni . công trình Cung cấp dịch vụ đại tu hoặc\r\n\r\nan toà hợp đồng.\r\n\r\n5 mong dịch vụ sửa chữa bảo dưỡng cho máy\r\nphát điện có công suất tô máy >\r\n300MW\r\nTrình độ công nhân chuyên ngành kỹ\r\n\r\nCông 2 3 thuật điện: 03 người\r\n\r\nA R Tôi thiêu 05 năm | _ \"| su. Ñ |\r\nnhân kỹ 03 hoặc tối thiểu 01 | Đã từng thi công ít nhất 01 công trình\r\n\r\n4 3% “Ui :\r\nthuật lành mm Cung cấp dịch vụ đại tu hoặc dịch vụ\r\nÀ hợp đông. ps i m up nh\r\nnghệ sửa chữa bảo dưỡng cho máy phát điện\r\n\r\ncó công suất tổ máy > 300M W.\r\n\r\nb) Thiết bị chủ yếu dự kiến huy động dé thực hiện gói thầu:\r\n\r\nThiết bị chủ yếu có thể thuộc sở hữu của nhà thầu hoặc do nhà thầu huy\r\nđộng.\r\n\r\nTrường hợp thiết bị chủ yếu mà nhà thầu kê khaitrong E-HSDT không\r\nđáp ứng yêu câu hoặc không chứng minh được khả năng huy động thiết bị (bao\r\ngồm cả trường hợp thiết bị đã huy động cho hợp đồng khác có thời gian làm\r\nviệc trùng với thời gian thực hiện gói thầu này), Bên mời thầu cho phép nhà thầu\r\nbổ sung, thay thế. Nhà thầu chỉ được phép bổ sung, thay thế một lần đối với\r\ntừng thiết bị chủ yếu trong thời hạnphù hợp nhưng không ít hơn 03 ngày làm\r\nviệc. Trường hợp nhà thầu không có thiết bị thay thé đáp ứng yêu câu của E-\r\nHSMT thi nhà thầu bị loại. Trong mọi trường hợp, nếu nhà thầu kê khai thiết bị\r\nchủ yếu không trung thực thì nhà thầu không được thay thế thiết bị khác, E-\r\nHSDT của nhà thầu bị loại và nhà thầu sẽ bị coi là gian lận theo quy định tại\r\nkhoản 4 Điều 16 của Luật Đầu thầu và bị xử lý theo quy định tại điểm a khoản 1\r\nĐiều 125 của Nghị định số 24/2024/NĐ-CP.\r\n\r\nYêu cầu về thiết bị chủ yếu được số hóa dưới dạng Webform trên Hệ\r\n6\r\n\f7\r\n\r\nthống. Nhà thầu phải cung cấp thông tin chi tiết về các thiết bị chủ yếu được đề\r\nxuất theo Mẫu số 06D Chương IV dé chứng minh rằng mình có đầy đủ thiết bị\r\nđáp ứng những yêu cầu sau đây:\r\n\r\nBảng số 03: Yêu cầu về thiết bị chủ yếu (Webform trên Hệ thống)\r\n\r\nA Keo\r\n\r\nSTT Loại thiết bị va đặc điểm thiết bi So lượng thi\r\n\r\n: > thiêu can có\r\n1 [Hop bộ đo lường 01\r\n5 oatad mali 01\r\n\r\n2. [Hop bộ thi nghiệm\r\n\r\n3 |Máy siêu âm 01\r\n4 [May do điện trở 1 chiều 01\r\n5 [May thử điện áp cao (High Voltage Tester) HVTS 70/50 01\r\n6 [Fluke 1555 Or Similar 01\r\n7 May do điện trở tiếp xúc Cibano 500 01\r\n8  Hhiết bị thử nghiệm ro le CMC 356 01\r\n01\r\n\r\n9 Hợp bộ thi nghiệm CPC100\r\n\r\n¢) Trường hợp nhà thầu trúng thầu và ký kết hợp. đồng, nhà thầu có nghĩa vụ\r\nhuy động nhân sự chủ chốt, thiết bị chủ yếu như đã đề xuất ban đầu hoặc đề xuất\r\nthay đổi theo quy định tại Mục này. Trường hợp không huy động được nhân sự chủ\r\nchốt, thiết bị chủ yếu, nhà thầu bị phạt hợp đồng.\r\n\r\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật\r\nÁp dụng đánh giá theo phương pháp đạt, không đạt.\r\n\r\nE-HSDT được đánh giá là đáp ứng yêu cầu về mặt kỹ thuật khi có tất cả\r\ncác tiêu chuân tông quát đều được đánh giá là đạt.\r\n\r\nTiêu chuẩn tổng quát được đánh giá là đạt khi tất cả các tiêu chí chỉ tiết\r\nđược đánh giá là đạt.\r\n\r\n3.1. Tiêu chuẩn đánh giá về cung cấp hàng hóa.\r\n\r\nHàng hóa nhà thầu cung cấp được đánh giá theo các tiêu chuẩn tại bảng\r\nsau:\r\n\fSTT | Nội dung yêu cầu Mứcđộđápứng\r\n_ Xuấtxứ,hãngsản | Đáp ứng theo yêu cầu của E-HSMT\r\n- | xuất của hàng hóa Không đáp ứng theo yêu cầu của E-HSMT Không đạt\r\nĐặc tính, thông số kỹ Đáp ứng theo yêu cầu của E-HSMT Đạt\r\n3.1.2 | thuat, ky mã hiệu N\r\nhang hoá Không dap ứng theo yêu cau của E-HSMT Không đạt\r\n- Đáp ứng theo yêu cầu của E-HSMT Đạt\r\n3.1.3 | Tài liệu kỹ thuật -\r\nKhông đáp ứng theo yêu câu của E-HSMT Không đạt\r\n. , Đáp ứng theo yêu cầu của E-HSMT Đạt\r\n3.1.4 | Tiên độ cap hàng >\r\nKhông đáp ứng theo yêu cau của E-HSMT Không đạt\r\n, Đáp ứng theo yêu cầu của E-HSMT Đạt\r\n3.1.5 | Sô lượng 3\r\nKhông đáp ứng theo yêu cau của E-HSMT Không đạt\r\nĐáp ứng theo yêu cầu của E-HSMT Đạt\r\n3.1.6 | Bảo hành `\r\nKhông đáp ứng theo yêu câu của E-HSMT Không đạt\r\n41⁄7 | Các cam kết và yêu | Đáp ứng theo yêu cầu của E-HSMT Đạt\r\n_ | câu riêng Không đáp ứng theo yêu cầu của E-HSMT Không đạt\r\nToàn bộ tiêu chí chi tiết 3.1.1z3.1.7 được Ð\r\n. oie: at\r\nKết luận đánh giá là đạt :\r\nKhông dat một trong các tiêu chí trên Không đạt\r\n\r\n3.2. Tiêu chuẩn đánh giá về kỹ thuật — Phần cung cấp dịch vu.\r\n\r\nNội dung yêu cầu Mức độ đáp ứng 4\r\n\r\nĐáp ứng theo yêu cầu của E-HSMT Đạt\r\n\r\n3.2.1. Giải pháp kỹ thuật 7\r\nKhông dap ứng theo yêu câu của E-HSMT Không đạt\r\n\r\nĐáp ứng theo yêu cầu của E-HSMT Đạt\r\n\r\n3.2.2. Biện pháp thi công 7\r\nKhông dap ứng theo yêu câu của E-HSMT Không đạt\r\n\r\nĐáp ứng yêu cầu của E-HSMT Đạt\r\n\r\n3.2.3. Tiến độ thi công -\r\nKhông đáp ứng theo yêu cau của E-HSMT Không đạt\r\n\r\n3.2.4. Biện pháp đảm bảo Đáp ứng theo yêu cầu của E-HSMT Đạt\r\nchat lượng Không đáp ứng theo yêu cầu của E-HSMT Không đạt\r\n3.2.5. An toàn lao động, | Đáp ứng theo yêu cầu của E-HSMT Đạt\r\n\r\nphòng cháy chữa cháy, vệ\r\n\r\nsinh môi trường Không đáp ứng theo yêu câu của E-HSMT Không đạt\r\n\r\nĐáp ứng theo yêu cầu của E-HSMT Đạt\r\n3.2.6. Bảo hành 3\r\nKhông dap ứng theo yêu cau của E-HSMT Không đạt\r\n: Đáp ứng theo yêu cầu của E-HSMT Đạt\r\n3.2.7. Các yêu cau khác :\r\nKhông đáp ứng theo yêu câu của E-HSMT Không đạt\r\n8\r\n\f9\r\n\r\nToàn bộ tiêu chí chi tiết 3.2.1+3.2.7 được Đạt\r\nKết luân đánh giá là đạt\r\nKhông đạt một trong các tiêu chí trên Không đạt\r\n\r\nMục 4. Tiêu chuẩn đánh giá về tài chính\r\n\r\nMục 5. Phương án kỹ thuật thay thế trong E-HSDT (nếu có)\r\n\r\nKhông áp dụng\r\n\r\nMục 6. Trường hợp gói thầu chia thành nhiều phần độc lập (nếu có)\r\n\r\nKhông áp dụng\r\n\f10\r\n\r\nPhần 2. YÊU CAU VE KỸ THUẬT\r\nChương V. YÊU CÂU VE KỸ THUAT\r\nI Giới thiệu chung về dự án/công trình, gói thầu\r\n1. Giới thiệu chung\r\n1.1. Tên dự án/công trình: Kế hoạch sửa chữa lớn năm 2025.\r\n1.2. Tên gói thầu: Sửa chữa bảo dưỡng máy phát điện số 5 năm 2025.\r\n1.3. Chủ đầu tư: Công ty Cổ phần Nhiệt điện Phả Lại.\r\n1.4. Nguồn vốn: Sửa chữa lớn năm 2025.\r\n\r\n_.1.5. Quyết định phê duyệt kế hoạch lựa chọn nhà thầu: Hội đồng Quản trị Công ty Cô\r\nphân Nhiệt điện Phả Lại phê duyệt kê hoạch lựa chọn nhà thâu theo quyêt định sô:\r\n4870/QĐ-PPC ngày 10/09/2025.\r\n\r\n1.6. Địa điểm thi công công trình: Công ty Cổ phần Nhiệt điện Phả Lại.\r\n1.7. Quy mô gói thầu: 2.085.508.000 VND.\r\n\r\n1.8. Hình thức lựa chọn nhà thầu và phương thức đấu thầu: Đấu thầu rộng rãi trong\r\nnước qua mạng, một giai đoạn một túi hô sơ.\r\n\r\n1.9. Loại hợp đồng: Trọn gói.\r\n\r\n1.10. Thời gian thực hiện gói thầu: 60 ngày.\r\n\r\n1.11. Hiện trạng hệ thống thiết bị gói thầu.\r\n\r\n- Máy phát số 5 dây chuyền 2 Công ty cổ phần nhiệt điện Phả Lại do hãng General\r\nElectric (GE-Mỹ) sản xuât, được thiệt kê dé có thê vận hành liên tục tại công suât phát định\r\nmức 300M W. Máy phát được trang bị các thiêt bi đề duy trì áp suât và độ tinh khiêt của khí\r\nH; cao trong thân máy.\r\n\r\n- Phương pháp làm mát của máy phát là làm mát bề mặt cuộn dây, lõi thép stator và\r\nrotor băng khí H2 tuân hoàn cưỡng bức trong. Sau đó khí H, lại được làm mat băng 04 bộ\r\nlàm mát băng nước đặt tại các góc stator máy phát.\r\n\r\ngus Đề phục vụ cho máy phát vận hành, cần phải có một số hệ thống phụ trợ như: Hệ\r\nthông kích từ, hệ thông rơ le bảo vệ, ca bin điêu khiên khí hydro, bộ làm khô khí hydro máy\r\nphát....\r\n\r\n- Công suất của máy phát phụ thuộc vào áp suất của khí H, trong thân máy. Cụ thể như\r\n\r\nsau.\r\nÁp suất H, (kg/cm?) 42 33 2.1\r\nSan (MVA) 396 356 277\r\nI ám Statorr (A) 12033 10829 8423\r\nU án statorr (V) 19000 19000 19000\r\n10\r\n\fI 4m Rotor (A) 1783 1616 1372\r\nU án Rotor (V) 750 750 750\r\nHệ số công suất 0.85 0.85 0.85\r\n\r\nHệ thống kích từ:\r\n\r\n- Tủ cấp nguồn kích từ: máy biến áp kích từ làm việc bình thường, hệ thống quạt làm\r\nmát máy biến áp làm việc tốt, băng cách điện cao áp tại các thanh dẫn điện đầu vào MBA đã\r\ncó hiện tượng bong tróc. Máy cat hạ áp cấp nguồn cho hệ thống kích từ làm việc bình\r\nthường:\r\n\r\n- Hệ thống EX2000 đã được nâng cấp lên EX2100e từ tháng 9 năm 2018 hiện nay\r\nđang làm việc bình thường, các cầu chỉnh lưu làm việc bình thường, hệ thống quạt làm mát\r\ncác cầu chỉnh lưu làm việc bình thường. Các thiết bị dong cắt DCL, áp tô mát, bộ mồi từ, bộ\r\ndiệt từ dư, bộ phát hiện chạm đất, các bộ lọc đầu vào và đầu ra làm việc bình thường:\r\n\r\nHệ thống các thiết bị bảo vệ máy phát.\r\n\r\n- Máy phát điện số 5 được bảo vệ bởi 2 rơ le kỹ thuật số có ký hiệu trên tủ bảo vệ là:\r\n1GMS-M3430 và 1GMS-G60 và ro le chốt 1GMS- 86G11/86G12.\r\n\r\nBảo vệ máy biến áp kích từ T-EX-M5.\r\n\r\n- Máy biến áp kích từ T-EX-M5 được bảo vệ bởi rơle kỹ thuật số IPPT-M3310.\r\n\r\n- Kiểu rơle: M-3310#3404.\r\n\r\n- Hãng sản xuất: BECKWITH - Mỹ.\r\n\r\n- Vị trí lắp đặt: Tủ 1SPX-PNLA (tủ bảo vệ role A - khối 5) ở phòng FCS.\r\n\r\nBộ làm khô khí Hydro máy phát:\r\n\r\n- Bộ làm khô khí máy phát có chức năng duy trì độ ẩm của khí trong thân máy phát\r\nnhỏ hơn 30% dé không gây 4m cho cách điện cuộn dây rotor va stator của máy phát điện.\r\n\r\n1.11.9. Mục tiêu đạt được sau đại tu\r\n\r\n- Mục tiêu đạt được sau sửa chữa bảo dưỡng là khôi phục và duy trì năng lực hoạt\r\nđộng của các hệ thống thiết bị nhằm phòng ngừa sự cố, đảm bảo vận hành tin cậy, an toàn,\r\nkinh tế.\r\n\r\n- Căn cứ vào tình trạng thực tế của thiết bị, khối lượng công việc, vật tư thiết bị, ca\r\nmáy thi công Nhà thầu đưa ra các giải pháp kỹ thuật phù hợp đảm bảo đạt được các mục\r\ntiêu:\r\n\r\n+ Nâng cao tuổi thọ thiết bi;\r\n\r\n+ Đảm bảo thiết bị vận hành an toàn, ồn định, tin cậy;\r\n\r\n+ Các thông số kỹ thuật phải đạt trị số cho phép.\r\n\r\n- Nhà thầu phải trình bày giải pháp kỹ thuật, biện pháp tổ chức thi công, bố trí nhân\r\nlực, huy động máy thi công... để thực hiện đầy đủ các nội dung công việc theo yêu cầu kỹ\r\nthuật sau đây.\r\n\r\n11\r\n\r\nYY\r\n\r\n\f12\r\n\r\n2. Yêu cầu về thời gian thực hiện gói thầu\r\n\r\nSTT Danh mục dịch vụ Ngày bắt đầu Ngày hoàn thành\r\n\r\n60 ngày. Thoi gian Thì công là 60 ngày\r\nkể từ ngày lách bàn giao mặt bằng sửa\r\nchữa đến hốt ngày nghiệm thu lạnh\r\ntổng thể toàn bộ công trình\r\n\r\nKể từ ngày bàn\r\ngiao mặt băng\r\nthi công\r\n\r\nSửa chữa bảo dưỡng máy\r\nphát điện sô 5\r\n\r\nII. Yêu cầu về kỹ thuật/chỉ dẫn kỹ thuật\r\nA. Yêu cầu về cung cấp hàng hóa\r\n1. Yêu cầu về kỹ thuật đối với vật tư, thiết bị (hàng hóa).\r\n\r\n1.1. Xuất xứ, hãng sản xuất hàng hóa.\r\n\r\n+ Hàng hóa dự thầu phải mới 100% chưa qua sử dụng, có xuất xứ rõ ràng.Nhà thầu\r\nphải nêu cụ thể tên hãng sản xuất và tên Quốc gia hoặc vùng lãnh thổ của hàng hóa chào\r\nthầu.\r\n\r\n1.2. Đặc tính, thông số kỹ thuật, ký mã hiệu hàng hóa.\r\n\r\n- Hàng hóa dự thầu phải có nhãn mác, mã hiệu rõ ràng. Đặc tính, thông số kỹ thuật đáp\r\nứng yêu cầu của E-Hồ sơ mời thầu hoặc tương đương hoặc tốt hơn.\r\n\r\n- Đối với các mục hàng hóa khác chào thầu là tương đương hoặc tốt hơn thì phải có:\r\n\r\nTài liệu kỹ thuật của nhà sản xuất kèm theo E-HSDT dé chứng ‘minh tính phù hợp với\r\nhàng hóa theo yêu. cầu của E-HSMT. Các tài liệu kỹ thuật này phải sử dụng tiếng Anh hoặc\r\ntiếng Việt. Nhà thầu phải lập bảng so sánh (thông sô, đặc tính, tiêu chuẩn...) với hàng hóa\r\ngói thầu đề chứng minh là tương đương hoặc tốt hơn.\r\n\r\n- Nhà thầu phải cung câp toàn bộ vật tư, thiết bị đã lập trong E-HSMT đảm bảo tính\r\ndong bộ, tương thích về công nghệ và kích thước với các thiết bị tương ứng đang sử dụng\r\ntại Công ty Cổ phần Nhiệt điện Phả Lại.\r\n\r\n1.3. Tài liệu kỹ thuật.\r\n\r\nNhà thầu phải cung cấp tài liệu kỹ thuật của nhà sản xuất kèm theo trong E-HSDT cho\r\ncác mục vật tư, thiết bị theo yêu cầu tại Bing thông số kỹ thuật và các tiêu chuẩn hàng\r\nhóa dé chứng minh hàng hóa là đáp ứng yêu câu kỹ thuật theo yêu cầu của E-HSMT. Các\r\ntài liệu kỹ thuật này phải sử dụng tiếng Anh hoặc tiếng Việt.\r\n\r\nNhà thầu phải đánh dấu mục vật tư, thiết bị và chỉ dẫn ra mã hiệu, thông số kỹ thuật\r\nvào tài liệu kỹ thuật.\r\n\r\n1.4. Tiến độ cấp hàng.\r\n\r\nThời gian thực hiện gói thầu là 60 ngày kể từ ngày hợp đồng có hiệu lực. Thời gian thi\r\ncông là 60 ngày kể từ ngày tách bàn giao mặt bằng sửa chữa đến hết:ngày nghiệm thu lạnh\r\ntổng thể toàn bộ công trình. Ti ién độ cấp hàng phải phù hợp với tiền độ thi công.\r\n\r\n1.5. Số lượng.\r\n\r\nHàng hóa dự thầu phải có đủ số lượng theo yêu cầu của E-HSMT.\r\n\r\n1.6. Bảo hành.\r\n\r\n- Nhà thầu cam kết có trách nhiệm bảo hành đối với phần vật tư, thiết bị do mình cung\r\ncấp tối thiều 12 tháng kể từ ngày nghiệm thu bàn giao đưa vào vận hành thương mại chính\r\nthức (hoặc ngày bàn giao vật tư, phụ tung, thiết bị thay thế tới kho của Chủ đầu tư trong\r\ntrường hợp không đưa vào sử dụng ngay).\r\n\r\n12\r\n\r\n1\r\n\f13\r\n\r\n- Nếu trong thời gian bảo hành, thiết bị hư hỏng phải ngừng dé sửa chữa (theo trách\r\nnhiệm bảo hành) thì thời gian bảo hành đương nhiên được kéo dài thêm một khoảng thời\r\ngian tương ứng thời gian ngừng. dé khắc phục hư hỏng.\r\n\r\n- Trong trường hợp nhà thầu không thực hiện trách nhiệm bảo hành (trong thời hạn tối\r\nđa 07 ngày kể từ khi Chủ đầu tư yêu cầu bảo hành), Chủ đầu tư buộc phải sửa chữa, xử lý\r\nthì nhà thầu phải chiutrách nhiệm chi trả chi phí sửa chữa đó, kể cả chi phí đó vượt giá trị\r\nbảo lãnh bảo hành.\r\n\r\n1.7. Các cam kêt và yêu câu riêng.\r\n\r\n- Đối với hàng hóa sản xuất trong nước: Nhà thầu phải cam kết cung cấp chứng nhận\r\nvề chất lượng hàng hóa (CQ), hoặc tương đương (Hợp pháp) của Nhà sản xuất (Bản gốc\r\nhoặc bản sao có công chứng hoặc bản điện tử có đường dẫn tra cứu hợp pháp) cho các mục\r\nvật tư, thiết bị theo yêu cầu tại Bảng thông số kỹ thuật và các tiêu chuân hàng hóa.\r\n\r\n- Đối với hàng hoá Nhập khâu: Nhà thầu phải cam kết cấp đầy đủ các chứng chỉ nguồn\r\ngốc xuất xứ hàng hoá (CO) (bản gốc hoặc bản sao có công chứng hoặc bản điện tử có đường\r\ndẫn tra cứu hợp pháp), chứng nhận về chất lượng hàng hóa (CQ) hoặc tương đương (Hợp\r\npháp) của Nhà sản xuất (Bản gốc hoặc bản sao có công chứng hoặc bản điện tử có đường\r\ndẫn tra cứu hợp pháp), và tờ khai hải quan (bản gốc) hoặc tờ khai Hải quan (bản sao) được\r\nđóng dấu và xác nhận sao y bản chính của đơn vị nhập khẩu hoặc tờ khai hải quan là bản\r\nđiện tử có đường dẫn tra cứu hợp pháp cho các mục hàng hóa theo yêu cầu tại Bảng thông\r\nsố kỹ thuật và các tiêu chuẩn hàng hóa.\r\n\r\n- Nhà thầu cam kết chịu trách nhiệm hoàn toàn về tính hợp pháp của CO, CQ, tờ khai\r\nhải quan hoặc giấy tờ tương đương khác cung cấp cho bên mời thầu;\r\n\r\n- Nhà thầu phải cam kết trong E-HSDT về việc không vi phạm quyền sở hữu trí tuệ\r\nđối với hàng hóa nhà thầu cung cap, cam kết miễn trừ trách nhiệm'gà bồi thường toàn bộ\r\nthiệt hại, chi phí phát sinh (nếu có) cho bên mua trong trường hợp có khiếu nại của bên thứ\r\nba về quyền sở hữu trí tuệ đối với hàng hóa do nhà thầu cung cấp.\r\n\r\n- Yêu cầu về nghiệm thu hàng hóa. Nhà thầu phải cam kết thực hiện những quy định\r\nsau đây khi nghiệm thu hàng hóa:\r\n\r\nNhà thầu phải có đầy đủ các phương tiện, quy trình, biện pháp ah toàn cho người, hàng\r\nhóa và tự chịu trách nhiệm liên quan trong quá trình bốc xếp, vận chuyển, bảo quản và giao\r\nnhận hàng hoá. Trong trường hợp do lỗi của nhà thầu làm thiệt hại đến sản xuất của Chủ\r\nđầu tư thì nhà thầu phải có trách nhiệm bồi hoàn thiệt hại hoặc chịu trách nhiệm trước các\r\ncơ quan chức năng, tuỳ theo mức độ thiệt hại gây nên (nếu có);\r\n\r\nĐịa điểm giao nhận hàng hóa là Công ty C6 phần Nhiệt điện Pha Lại;\r\n\r\nNhà thầu phải xuất trình các văn bản, tài liệu sau đây: Chứng chỉ và tài liệu kỹ thuật\r\nnhư cam kết; Tờ khai Hải quan (bản sao) được đóng dấu và xác nhận sao y bản chính của\r\nđơn vị nhập khẩu hoặc tờ khai hải quan là bản điện tử có đường dẫn tra cứu hợp pháp.\r\n\r\n.\r\n\r\n13\r\n\r\n1⁄4\r\n\f14\r\n\r\nChủ đầu tư kiểm tra các thông số kỹ thuật, ký mã hiệu hàng hóa do Nhà thầu cung cấp,\r\nhàng hóa phải đúng với yêu cau kỹ thuật của Hợp đồng, E-HSMT mà Nhà thầu đã chào\r\ntrong E-HSDT.\r\n\r\nTrường hợp cần thuê một trong các cơ quan có đủ năng lực Hai bên thống nhất theo\r\ntiêu chuân quy định cho hàng hóa của hợp đồng (nghiệm thu, giám định, kiểm tra) thi chi\r\nphi cho việc này do Chủ đầu tư chịu nêu kết quả đạt yêu cầu được Chủ đầu tư chấp nhận.\r\nNếu kết quả không đạt yêu cầu thì nhà thầu chịu mọi chi phí gồm cả các chi phí phát sinh\r\n(nếu có)\r\n\r\n2. Bảng thông số kỹ thuật và các tiêu chuẩn hàng hóa\r\n\r\nThông số kỹ thuật và các tiêu\r\n\r\nYêu cầu\r\nchuẩn\r\n\r\nSTT Tên hàng hóa\r\nI | Phan Thiết Bi\r\n\r\nBộ hiển thị đo và điều khién nhiệt |, ~. ..\r\n\r\n1 | độ cho tram Clo Athena power 100 a h on 5 ng SCY ng\r\n- 250VAC (16-JF-B-0-00-CY) :\r\nCông tặc tơ 3TF2010-0AK6;10E; | Mã hiệu: 3TF2010-0AK6\r\n\r\n2 |230:690VAC-50HZ; INO, 16A,|230-690VAC-50HZI INO, | CỬ CHỜ\r\n\r\ncuộn dây 110Vac. 16A, cuộn dây 110Vac\r\nGASKET MANHOLE COVER: Tris CO, CQ,\r\n3 331B7364P0001 Ma hiéu: 331B7364P0001 TLKT\r\nGioăng cao su GHHYD003-2 rn CO, CQ,\r\n3 | (thay 258B9316P0001) i A TLKT\r\nGioang cao su hộp nước vào CO, CQ\r\n5 GHHYD003-1 (thay 258B9312 | Mã hiệu: GHHYD003-1 ye\r\nTLKT\r\n\r\nP0001)\r\n\r\nGioăng Paranhit P/N: J CO, CQ,\r\n6 | 331B7322P0001 cid TLKT\r\nGioăng paranhit PN: | xxx tLVR.. CO, CQ,\r\n7 112E4741P0155 Mã hiệu: 112E4741P0155 TLKT\r\nGioăng tron PN: N5601P348 (chi . CO, CQ,\r\n8 | tiết 2011 bản vẽ 585E1610) PY Nson pe TLKT\r\nGioăng tron PN: N5601P356 (chi , CO, CQ,\r\n9 tiệt 2012 bản vẽ 585E1610) PN: NSGO1P336 TLKT\r\n_ TA P Wr L CO, CQ,\r\n10 | Hat chong 4m oxitnhôm hoạttính | Oxit nhôm hoạt tính TLKT\r\nrin CO, CQ,\r\n11 O bi 6203-272 6203-27 TLKT\r\nrs CO, CQ,\r\n12 | Obi 6205-27 6205-27, TLKT\r\nPhin lọc gió cho hthông kích từ CO, CQ,\r\nl3 | 16x20x1 652651 TLKT\r\n; ] Ma hiéu: DP1-40 CO, CQ,\r\n14 Phin lọc khí DP1-40 (14x20x1) 14x20x1 TLKT\r\n\r\nII | Phan Vật Tư\r\n\r\nVật liệu: Cao su; dải nhiệt độ\r\n\r\n1 | Băng dính cách điện cao áp <=130C: 0762mm x 38mm x\r\n\r\n14\r\n\f15\r\n\r\n9,15m; U: 69kV\r\nVật liệu: PVC; Kích thước:\r\nBăng dính cách điện hạ áp NaNo | 0,18mm x 18mm x 1828mm;\r\n\r\nmàu đen chịu lực =>32/Ncm; Độ dan\r\n150%~220%; U: 600V\r\n3 | Băng tan (cao su non) Băng tan (cao su non)\r\n4 | Bat nylon Bạt nylon\r\n5 | Bình gas công nghiệp Bình gas công nghiệp\r\n\r\nBộ Kit sơn cách điện máy phát\r\n\r\nđiện 6250 Pint kit part 1 |PN:A50A607A0P0051 Part of | CO, CQ,\r\n(A50A607A0P0051 Part of| A50A607A0G0052 TLKT\r\nA50A607A0G0052)\r\n\r\nBộ Kit sơn cách điện máy phát\r\n\r\nđiện 6250 Pint kit part 2|P/N: A50A607A0P0052 Part| CO, CQ,\r\n\r\n? (A50A607A0P0052 Part of| ofA50A607A0G0052 TLKT\r\nA50A607A0G0052)\r\nA ˆ A Ñ CO, CQ,\r\n8 Em su tâm dày 5mm Cao su tâm dày 5mm TLKT\r\nChat làm kín (Flouro Silicon Q4- | § (x 1:4. CO, CQ,\r\n9 | 2805S-Silicon Compound) Nb: Qf-28038 TLKT\r\n10 | Chdi son trung (50 - 100mm)\r\n¡1 | Chỗi than diệt điện áp trục PN- | BR ge Dan | ao\r\n323B7989P0002 (19x31.5x70)mm : TLKT\r\n19x31.5x70\r\nMã hiệu: 61047688\r\n12 Chổi than may phát PN- | Part No: 61047688; OEM P/N: CO, CQ,\r\n228C7434P0001 (100T3323) 10073323; Grade 634; Kích TLKT\r\nthước: 41.50x22.00x100.00\r\n13 | Côn công nghiệp 90 %\r\n14 | Dầu chồng rỉ RP7 Khối lượng 1binh 300 gram\r\n15 | Giấy nhám min 1000 P1000\r\n16 | Giay nham P600 P600\r\n17 | Giấy nhám số 0 số 0\r\n18 | Giẻ lau máy (Cotton 1 lớp SH05)\r\n\r\nThể tích 40 lít Chiều cao: 1260\r\nmm Đường kính: 229 mm\r\n\r\n19 | Khí ôxy (O2) Khối lượng: 55 kg (+-5%) Tiêu\r\nchuẩn Việt Nam QTDK\r\n008,TCVN 6153:6156\r\n\r\n20 | Vải phin trắng 100% cotton; khô 0,8m\r\n\r\n21 | Xăng A92\r\n\r\nGhi chú:\r\n- CO là chứng chỉ nguồn gốc xuất xứ hàng hoá;\r\n\r\n- CO làchứng chỉ chất lượng hàng hoá;\r\n- TLKT là Tài liệu kỹ thuật của hàng hóa chào thầu (Yêu cầu cáp trong E-HSDTdé\r\nchứng minh tính phù hợp với hàng hóa theo yêu cau của E-HSMT).\r\n\r\nA A A . > ~\r\nB. Yêu cau ve Dịch vụ sửa chữa\r\n\r\n15\r\n\f16\r\n\r\n1. Giái pháp kỹ thuật\r\n- Có giải pháp kỹ thuật hợp lý, khả thi và phù hợp với biểu huy động máy móc thiết bị,\r\n\r\nnhân lực và tiến độ theo yêu cầu của E-HSMT cho sửa chữa bảo dưỡng tất cả các thiết bị\r\ncủa gói thầu.\r\n\r\n- Có bản vẽ chi tiết bồ trí mặt bằng thi công, kho, bãi tập kết vật tư, thiết bị hợp lý và\r\ntập kết chất thải theo quy định về bảo vệ môi trường.\r\n\r\n2. Biện pháp tổ chức thi công\r\n\r\n- Lập biện pháp thi công chi tiết và các phương pháp kiểm tra, thí nghiệm theo tiêu\r\nchuẩn của nhà chế tạo hoặc Quốc gia hoặc Quốc tế;\r\n\r\n- Mô tả biện pháp tổ chức thi công trong quá trình sửa chữa bảo dưỡng, thay thế các\r\nthiết bị với các công việc trong Bảng khối lượng công việc cho các danh mục dịch vụ gói\r\nthầu kèm theo E-HSMT;\r\n\r\n- Biện pháp tổ chức nghiệm thu các giai đoạn thi công và nghiệm thu tổng thể công\r\ntrình;\r\n\r\n- Tổ chức mặt bằng công trường:\r\n\r\nPhương án bố trí mặt bằng công trường, lán trại tạm, thiết bị thi công, kho bãi tập kết\r\nvật liệu;\r\n\r\nCách thức bố trí rào chắn, biển báo; tiêu chuẩn áp dụng, tiêu chuẩn phải phù hợp với\r\nqui định vê an toàn hiện hành của Quôc gia;\r\n\r\nGiải pháp cấp điện, cấp nước, thoát nước.\r\n\r\n- Hệ thống tổ chức:\r\n\r\nCó sơ đồ tổ chức và biểu đồ nhân lực thi công phù hợp với phạm vi công việc;\r\n\r\nCó phương án huy động đầy đủ số lượng và chất lượng nhân lực cho thi công đảm bảo\r\nan toàn, chất lượng, tiền độ.\r\n\r\n3. Tiến độ thi công\r\n\r\n- Lập biểu tiền độ thi công cho từng hạng mục và toàn bộ công trình.\r\n\r\n- Lập biểu huy động máy, thiết bị và nhân lực theo yêu cầu tiền độ của công trình.\r\n\r\n4.Biện pháp đảm bảo chất lượng\r\n\r\nNhà thầu phải có các tài liệu sau đây:\r\n\r\n- Sơ đồ quản lý chất lượng:\r\n\r\n- Biện pháp đảm bảo chất lượng vật tư thiết bị.\r\n\r\n- Biện pháp quản lý chất lượng, số lượng vật tư, vật liệu và thiết bi;\r\n\r\n.. - Giải pháp xử lý vật tư, vật liệu và thiết bị phát hiện không phù hợp với yêu cầu của gói\r\n\r\nthâu;\r\n\r\n- Biện pháp đảm bảo chất lượng công trình;\r\n\r\n+) Nêu biện pháp quản lý chất lượng thi công cho toàn bộ công trình;\r\n\r\n+) Nêu biện pháp quản lý chất lượng thi công cho từng hạng mục công trình;\r\n\r\n+) Cam kết đảm bảo chất lượng: thi công công trình không ảnh hưởng đến sản xuất của\r\nbên mời thâu; bảo hành toàn bộ công trình;\r\n\r\nl6\r\n\f17\r\n\r\n_ +) Cam kết trong trường hợp do lỗi của Nhà thầu làm thiệt hại đến bên mời thầu thì Nhà\r\nthâu phải chịu trách nhiệm bôi hoàn hoặc phải chịu trách nhiệm trước cơ quan chức năng tùy\r\ntheo mức độ thiệt hại gây nên.\r\n\r\n5. An toàn lao động, phòng cháy chữa cháy, vệ sinh môi trường\r\n\r\n5.1. Nhà thầu phải có đầy đủ các trang bị an toàn, có giải pháp phòng chống cháy nd,\r\ngiải pháp đảm bảo vệ sinh môi trường theo quy định hiện hành trong quá trình thi công. Nhà\r\nthầu nêu rõ phương án đảm bảo an toàn lao động, phòng chống cháy nd, vệ sinh môi trường\r\n\r\nvà phải cam kết hoàn toàn chịu trách nhiệm về an toàn lao động, phòng chống cháy nổ, vệ\r\nsinh môi trường cho nhân sự, thiết bị và những người xung quanh:\r\n\r\n5.2. Các biện pháp nhằm đảm bảo quy định an toàn về điện, an toàn trên khi làm việc\r\ntrên cao, trong bình bề kín, biển báo chỉ dẫn an toàn khu vực thi công, khu vực nguy hiểm,\r\ndễ cháy;\r\n\r\n5.3. Nhà thầu đảm bảo thi công công trình không ảnh hưởng đến sản xuất của bên mời\r\nthầu. Mọi vấn đề thi công nếu ảnh hưởng đến sản xuất của bên mời thầu chỉ được phép thực\r\nhiện sau khi bên mời thầu cho phép. Trong trường hợp do lỗi của nhà thầu làm thiệt hại đến\r\nsản xuất của bên mời thầu thì nhà thầu phải chịu trách nhiệm bồi hoàn hoặc phải chịu trách\r\nnhiệm trước cơ quan chức năng, tuỳ theo mức độ thiệt hại gây nên;\r\n\r\n6. Bảo hành\r\n\r\n6.1. Nhà thầu cam kết có trách nhiệm bảo hành công trình là 2160 giờ vận hành thực tế\r\nnhưng không quá 180 ngày kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng (vận hành\r\nthương mại), tuỳ theo điều kiện nào đến trước.\r\n\r\n6.2.Trong thời gian bảo hành có bất kỳ khiếm khuyết nào nhà thầu phải sửa chữa lại,\r\nđảm bảo yêu câu kỹ thuật, chât lượng công trình;\r\n6.3. Trong trường hợp nhà thầu không thực hiện trách nhiệm bảo hành, bên mời thầu\r\n\r\nbuộc phải sửa chữa, xử lý thì nhà thầu phải chịu chi phí sửa chữa đó, kể cả chi phí đó vượt\r\ngiá trị bảo lãnh bảo hành.\r\n\r\n6.4. Thời gian tối đa dé bắt đầu tiến hành khắc phục hư hỏng (kể từ ngày phát hành\r\nvăn bản yêu cầu) là 07 ngày. Sau thời gian trên Chủ đầu tư có quyên tự thực hiện hoặc thuê\r\nĐơn vị khác thực hiện khắc phục hư hỏng. Mọi chi phí để khắc phục những hư hỏng này\r\nNhà thầu chịu trách nhiệm chi trả;\r\n\r\n7. Yêu cầu khác\r\n7.1. Máy, dụng cụ, thiết bị phục vụ thi công:\r\n\r\n- Nhà thầu phải có bảng liệt kê và chứng minh có khả năng huy động các dụng cụ, thiết\r\nbị, phương tiện thi công chính có chât lượng tôt, phù hợp với phương án thi công.\r\n\r\n- Nhà thầu phải đáp ứng yêu cầu về dụng cụ, thiết bị thi công công trình phù hợp với\r\nphương án kỹ thuật và biện pháp thi công đề xuất. Các dụng cụ, thiết bị thi công chủ yếu\r\nphải được liệt kê và có tài liệu chứng minh là đảm bảo chất lượng.\r\n\r\n- Nhà thầu phải cam kết cung cấp các giấy tờ kiểm chuẩn, hiệu chuẩn, kiểm định của\r\ncác loại máy thi công theo quy định trước khi thi công công trình.\r\n\r\n7.2. Về nhân lực:\r\n\r\n17\r\n\f18\r\n\r\n- Nhà thầu phải bố trí đủ nhân lực như chỉ huy trưởng, cán bộ kỹ thuật, công nhân kỹ\r\nthuật, đủ trình độ chuyên môn dé thực hiện công việc đảm bảo an toàn, chét lượng và tiên\r\nđộ theo phương án đê ra.\r\n\r\n, 13. Bồ sung, phat sinh công trình: Nhà thầu phải cam kết hoàn thành công tác kiểm tra\r\nthiệt bị trước khi sửa chữa và hoàn thành biên bản xác nhận khôi lượng bô sung phát sinh\r\n(nêu có) trong vòng 15 ngày kê từ ngày Chủ đâu tư bàn giao thiêt bị cho nhà thâu.\r\n\r\n7.4. Yêu cầu về năng lượng, nhiên liệu sử dụng. Nhà thầu phải cam kết:\r\n\r\n- Nhà thầu tự chịu chỉ phí về năng lượng, nhiên liệu thực hiện thi công công trình;\r\n\r\n-Trong quá trình chạy thử nghiệm thu từng phần, chạy thử tổng hợp và chạy thử thách\r\nđộ tin cậy chi phí về năng lượng, nhiên liệu sử dụng do Chủ đầu tư chịu.\r\n\r\n7.5. Yêu cầu về nghiệm thu.\r\n\r\nCơ sở để nghiệm thu chất lượng các công việc của công trình là các biên bản hoàn\r\ncông (kiểm tra, thí nghiệm, lắp ráp...), các biên bản xác nhận các thông số kỹ thuật đạt được\r\ntrong sửa chữa, lắp ráp cũng như các thông số vận hành, độ tin cậy sau khi sửa chữa lớn. Tất\r\ncả các thông số kế trên phải đạt được các yêu cầu về tiêu chuẩn chất lượng, quy trình, quy\r\nđịnh hiện hành, bảo dam thiết bị làm việc lâu dài an toàn, tin cậy và kinh tế. Nhà thầu cam\r\nkết thực hiện:\r\n\r\n+ Nghiệm thu từng phần các hạng mục đã thi công xong, được xác nhận bằng Biên bản\r\nnghiệm thu từng phân;\r\n\r\n+ Nghiệm thu tổng hợp khi đã thi công xong toàn bộ công trình, được xác nhận bằng\r\nBiên bản nghiệm thu tông hợp;\r\n\r\n+ Chạy thử từng phần và chạy thử tổng hợp: Công trình sau khi sửa chữa xong sẽ chạy\r\nthử từng phân đê khang định sự làm việc tin cậy của từng bộ phận/ thiêt bị riêng rẽ, sau đó\r\ntiên hành chạy thử tông hợp 72 giờ liên tục đề xác định các thông sô kỹ thuật sau sửa chữa.\r\n\r\n+ Vận hành thử thách độ tin cậy 30 ngày. Nếu đạt kết quả tốt sẽ tiền hành nghiệm thu\r\ncông trình, xác nhận băng văn bản nghiệm thu công trình đưa vào sử dụng.\r\n\r\n+ Văn bản nghiệm thu công trình đưa vào sử dụng làm căn cứ xác nhận thời gian bảo\r\nhành công trình, xác nhận chât lượng thực hiện công trình của Nhà thâu, làm cơ sở thanh\r\nquyêt toán công trình.\r\n\r\n8. Khối lượng công việc dịch vụ liên quan.\r\n\r\nBảng khối lượng làm căn cứ tính toán khối lượng công việc. Nhà thầu có thể khảo sát\r\ndé xây dựng phương án cụ thé trong Hồ sơ dự thầu.\r\n\r\nTrường hợp nhà thầu phát hiện khối lượng chưa chính xác so với thiết kế, nhà thầu\r\nthông báo cho bên mời thâu và lập một bảng riêng cho phân khôi lượng sai khác này đề bên\r\nmời thâu xem xét. Nhà thâu không được tính toán phân khôi lượng sai khác này vào giá dự\r\nthâu.\r\n\r\n8.1.Bảng khối lượng công việc.\r\n\r\nTIYẾNNT XYA NTA] ~\r\nTEN HANG MU\r\n\r\n| BAO DUONG MAY PHAT ĐIỆN SỐ 5\r\n1.1 Phan co 1,00\r\n\r\nLLI Rút rotor ra khỏi stator Máy 1,00\r\n\r\n18 4—\r\n\f19\r\n\r\n1.1.1.1 Tháo, lắp khung giá chi than-cồ góp máy phát Lần 2,00\r\n1.1.1.2 Tháo 04 nắp cửa người chui Cái 4,00\r\n1.1.13 Tháo hai nửa nắp trên phía gôi 5, 6 của máy phát Lân 2,00\r\n1.1.14 Tháo 2 nửa gồi trên phía gôi 5, 6 Lân 2,00\r\n1.1.1.5 Xoay cực từ rotor Lân 1,00\r\n1.1.1.6 Lắp bộ kích trục phía gdi 6 Cái 1,00\r\nKích trục rotor lên và tháo nửa gbi đỡ phía dưới của gdi\r\n1.1.1.7 6 Cai 1,00\r\n1.1.1.8 Lắp giá treo rotor Cai 1,00\r\n1.1.1.9 Nang rotor bang giá treo thay cho kích trục Cái 1,00\r\n1.1.1.10 Tiến hành tháo kích trục gôi 6 Cái 1,00\r\nTháo nửa nắp dưới phía gbi 6, hạ cô định xuống má\r\nkhLL chặn Lần 1,00\r\n1.1.1.12 Đưa máng trượt rotor vào trong stato Lần 1,00\r\n1.1.1.13 Đưa đề trượt rotor vào trong lòng của máng trượt rotor Lần 1,00\r\n1.1.1.14 Chuyén kích trục sang phía gối 5, lắp kích trục Lan 1,00\r\n1.1.1.15 Nâng kích trục rotor, tháo nửa gi dưới Lần 1,00\r\nHạ rô to xuống dé trượt rotor, tháo nửa nắp dưới phía\r\n1.1.1.16 gối 5 của máy phát Lần 1,00\r\nLLLI7 Chuyên cau trục 70T về phía gôi 6, nâng nhẹ rotor Lần 1,00\r\n1.1.1.18 Thao cap gia do rotor Lần 1,00\r\n1.1.1.19 Kéo dan dan rotor ra băng pa lăng kéo tay loại 10T Lần 1,00\r\n1.1.1.20 Câu đưa rotor ra vị tri quy định Lần 1,00\r\n112 Đưa lại rotor vào stator Máy 1,00\r\nCân bằng rotor từ bên ngoài và cầu đưa đầu rotor đến vị\r\n1.1.2.1 gối 6 Lần 1,00\r\n1.1.2.2 Lắp dé trượt vào rotor Lân 1,00\r\nDùng pa lăng va cầu đưa dé trượt va đầu rotor vào trong\r\n1.1.2.3 stator Lan 1,00\r\n1.1.2.4 Dung pa lăng kéo rotor vào sâu trong stator Lan 1,00\r\n1.1.2.5 Kéo dé trượt đến vị trí gối 5 Lân 1,00\r\n1.1.2.6 Tháo đề trượt kết thúc quá trình đưa lại rotor vào stator Lần 1,00\r\n13 Các công việc khác Máy 1,00\r\nVệ sinh, kiểm tra toàn bộ các chỉ tiết, các trị số khe hở\r\n1.1.3.1 gối đỡ, vành chèn Bộ 2,00\r\n\r\nThao, nhac 04 bộ làm mat may phát, vệ sinh toàn bộ bê\r\nmặt trao đôi nhiệt của 4 bộ làm mát máy phát, thử áp lực :\r\n1.1.3.2 kiêm tra rò rỉ tại các bộ làm mát Hệ thông 4,00\r\n\r\nKiém tra khuyết tật tất cả các môi han, các cút nối hàn\r\ncủa hệ thống đường ống khí H2, đường ống nước làm\r\nmát đấu nối vào thân máy phát. Xử lý khi phát hiện các\r\n\r\n1.1.3.3 khiém khuyết Mét 10,00\r\nXử lý các khiém khuyết phát sinh trong quá trình sửa\r\n1.1.3.4 chữa Máy 1,00\r\n1.1.3.5 Lắp ráp, căn chỉnh hoàn thiện Máy 1,00\r\n12 Phân điện 1,00\r\n1211 Stator 1,00\r\n1.2.1.1 Chuân bị mặt bằng, vật tư, dụng cụ Máy 1,00\r\n1.2.1.2 Thi nghiệm stator trước khi sửa chữa Máy 1,00\r\nKiểm tra trực quan tong thé lõi thép và thanh dẫn máy\r\n1213 phát trước sửa chữa Máy 1,00\r\n1.2.1.4 Tháo toàn bộ các cửa người chui Cái 12,00\r\n1.2.1.5 Làm sạch va son các rãnh đặt thanh dan stator Máy 72,00\r\n\r\n19\r\n\f20\r\n\r\n1.2.1.5 Làm sạch và sơn các rãnh đặt thanh dẫn stator Máy 72,00\r\nThí nghiệm tổng thé lần cuối các cuộn dây Stator máy\r\n1.2.1.6 phát sau sửa chữa Máy 1,00\r\n1.2.2 Rotor 1,00\r\n1.22.1] Thí nghiệm rotor máy phát trước sửa chữa Máy 1,00\r\n1.222 Kiểm tra tổng thé rotor máy phát Máy 1,00\r\n12.23 Kiểm tra thông số do cb gop rotor May 1,00\r\n1.2.2.4 Kiểm tra thử độ kin rotor Máy 1,00\r\nXử lý các khiếm khuyết phát sinh trong quá trình sửa\r\n1.225 chữa Máy 1,00\r\n1.2.2.6 Lắp ráp hoàn thiện, thử độ kín máy phát Máy 1,00\r\n1227 Thi nghiệm rotor may phát sau sửa chữa Máy 1,00\r\n1.3 Phân thiét bị phụ 1,00\r\n1.3.1 Hệ thông kích từ Hệ thông 1,00\r\nVệ sinh, kiểm tra toàn bộ các thiết bị lực, mach điều\r\n13.11 khiển hệ thống kích từ Hệ thống 1,00\r\n1.3.1.2 Vệ sinh, kiểm tra bảo dưỡng MBA kích từ. Cái 1,00\r\n1.3.1.3 Vệ sinh, kiểm tra bảo dưỡng máy cắt 41AC Cái 1,00\r\n1.3.1.4 Thi nghiệm máy biến áp kích từ sau bảo dưỡng. Cái 1,00\r\n1.3.1.5 Thí nghiệm máy cắt 4l AC sau bảo dưỡng. Cái 1,00\r\n1.3.1.6 Thay thê các phin lọc gió cửa tủ EX2100e Hệ thông 1,00\r\n13.1.7 Thay thé vòng bi các động cơ quạt làm mát các Master Cái 9.00\r\nXác lập số liệu, đối chiều tiêu chudn, nghiệm thu ban\r\n13.1.8 giao Hệ thống 1,00\r\n132 Hệ thống bảo vệ Hệ thống 1,00\r\nKiểm tra tình trạng bên ngoài rơle bảo vệ 1GMS-\r\n132,1 M3430/G60/86G11/86G12 và M3310 Cái 5,00\r\nKiểm tra tín hiệu chung role bảo vệ IGMS-\r\n1.3.22 M3430/G60/86G11/86G12 va M3310 Cái 5,00\r\n\r\nLập sơ đồ và trình tự cho từng chức năng theo thiết kế\r\nrole bảo vệ 1GMS-M3430/G60/86G11/86G12 và\r\n\r\n1.3.2.3 M3310 Cai 5,00\r\nKiểm tra nguôn cung cap role bảo vệ 1GMS-\r\n\r\n1.3.2.4 M3430/G60/86G11/86G12 va M3310 Cai 5,00\r\nKiém tra cách điện role bảo vệ IGMS-\r\n\r\n1.3.2.5 M3430/G60/86G11/86G12 va M3310 Cai 5,00\r\nKiểm tra đặc tinh, đặc tuyến role bảo vệ 1GMS-\r\n\r\n1.3.2.6 M3430/G60/86G11/86G12 va M3310 Cai 5,00\r\nKiểm tra tổng thé từng chức năng role bảo vệ 1GMS-\r\n\r\n1327 M3430/G60/86G11/86G12 va M3310 Cai 5,00\r\n\r\nKiểm tra thử nghiệm các mạch tin hiệu, điều khiến, bảo\r\nvệ và liên động role bảo vệ IGMS-\r\n\r\n1.3.2.8 M3430/G60/86G11/86G12 và M3310 Cái 5,00\r\nCài đặt, truy cập và hiệu chỉnh các thông số rơle bảo vệ\r\n\r\n1.3.2.9 1GMS-M3430/G60/86G11/86G12 và M3310 Cái 5,00\r\nXác lập số liệu, đối chiếu tiêu chuan, nghiệm thu bàn\r\n\r\n1.3.2.10 giao Cái 5.00\r\nVệ sinh, bảo dưỡng, thí nghiệm MBA trung tính máy\r\n\r\n132.11 phát Cái 1,00\r\n\r\n1.3.3 Bộ làm khô Bộ 1,00\r\n\r\n1.3.3.1 Vệ sinh tủ bảng, tủ điều khiển bộ sây khí H2 Bộ 1,00\r\n\r\n1.3.3.2 Thay thé các hat hút dm, phin lọc khí bộ sdy khô hydro Bộ 1,00\r\n\r\n1.3.3.3 Thay thé các công tắc to và đồng hồ giám sát, điều chỉnh Bộ 1,00\r\n\r\n20\r\n\f21\r\n\r\n1.3.3.5 Thi nghiệm động co quạt bộ sấy khô khí H2 Bộ 1,00\r\n1.3.4 Cabin khí H2 Bộ 1,00\r\n1.3.4.1 Vệ sinh bảo dưỡng cabine khí hydro máy phat Hệ thông 1,00\r\n13.5 Bộ giám sát lõi máy phát wl Bộ 1,00\r\nVệ sinh bảo dưỡng bộ giám sát lõi và lây mâu khí máy ,\r\n1.3.5.1 phát Hệ thông 1,00\r\n1.3.6 Vệ sinh bảo dưỡng thí nghiệm TI, TU 19kV Cái 1,00\r\n13.6.1 Vệ sinh bảo dưỡng thí nghiệm TI (Đo lường) máy phát Cái 3,00\r\n1.3.6.2 Vệ sinh bảo dưỡng thi nghiệm TI trung tính máy phat Cái 12,00\r\n1.3.6.3 Vệ sinh bảo dưỡng thí nghiệm TI đâu ra máy phát Cái 12,00\r\n1.3.6.4 Vệ sinh bảo dưỡng thí nghiệm TI máy biên áp kích từ Cái 8,00\r\nVệ sinh bảo dưỡng thí nghiệm TU Máy cit 4l AC (may\r\n1.3.6.5 biên áp kích từ) Cái 3,00\r\nVệ sinh bảo dưỡng thí nghiệm TU 19kV (máy phát\r\n1.3.6.6 51/52) mm Gái 6,00\r\nVệ sinh bảo dưỡng thí nghiệm các bộ chuyên đôi công\r\n1.3.6.7 suat may phat Bộ 4,00\r\n8.2. Bảng vật tư\r\nSTT Tên VT ĐVT Số lượng.\r\n1 | Băng dính cách điện cao áp Cuộn 5,00\r\n2 | Băng dính cách điện hạ áp NaNo màu đen Cuộn 17,00\r\n3 | Băng tan (cao su non) Cuộn 13,00\r\n4 | Bạt nylon M2 60,00\r\n5 | Bình gas công nghiệp Kg 10,00\r\nBộ Kit sơn cách điện máy phát điện 6250\r\n6 | Pint kit part 1 (A50A607A0P0051 Part of Hộp 5,00\r\nA50A607A0G0052)\r\nBộ Kit sơn cách điện máy phát điện 6250\r\n7 | Pint kit part 2 (AS0A607A0P0052 Part of Hop 5,00\r\nA50A607A0G0052)\r\n8 | Cao su tam dày 5mm Kg 20,00\r\nChat làm kín (Flouro Silicon Q4-2805S- .\r\n4 Silicon Compound) Toye 30,00\r\n10 Choi son trung (50 - 100mm) Cai 2,00\r\nChoi than diệt điện áp trục PN- a\r\n1 323B7989P0002 (19x31 PA ca 440\r\nChoi than máy phat PN-228C7434P0001 ¬\r\n12 | 100T3323) P Cái 56,00\r\n13 | Côn công nghiệp Lít 229.25\r\n14 | Dau chong rỉ RP7 Bình 7,00\r\n15 | Giấy nhám min 1000 Tờ 10,00\r\n16 | Giấy nhám P600 Tờ 10,00\r\n17 | Giấy nhám số 0 m2 4,00\r\n18 | Giẻ lau máy Kg 76,80\r\n19 | Khí ôxy (O2) Chai 2,00\r\n20 | Vải phin trăng Mét 42,80\r\n21 | Xăng A92 Lit 12,00\r\n8.3 Bang thiét bi\r\nEsser] Tén TB [pvr [| sốlượg |\r\n\r\n21\r\n\f22\r\n\r\nBộ hiển thị do và điều khiển nhiệt độ cho trạm\r\n\r\n1 | Clo Athena power 100 - 250VAC (16-JF-B-0- Cái 2,00\r\n00-CY)\r\nCông tac to 3TF2010-0AK6;10E;\r\n2|230:690VAC-50HZ; INO, 16A, cuộn dây Bộ 4,00\r\n110Vac.\r\n3 GASKET MANHOLE COVER: Cái 4.00\r\n331B7364P0001 a :\r\nGioang cao su GHHYD003-2 (thay ut\r\n41 258B9316P0001) ca 3,00\r\nGioang cao su hộp nước vào GHHYD003-1 -\r\n3 | (thay 258B9312 P0001) Cái 3,00\r\n6 | Gioăng Paranhit P/N: 331B7322P0001 Cai 4,00\r\n7 | Gioang paranhit PN: 112E4741P0155 Cai 8,00\r\nGioang tron PN: N5601P348 (chi tiết 2011 bản -\r\nŠ | ve 585E1610) ca 1.00\r\nGioăng tron PN: N5601P356 (chi tiết 2012 bản -\r\n9 | vẽ 585E1610) C4 Lo\r\n10 | Hạt chống ẩm oxit nhôm hoạt tính Kg 50,00\r\n11 | O bi 6203-27, Céi 9,00\r\n12 | O bi 6205-2Z Cai 9,00\r\n13 | Phin lọc gió cho hthông kích từ 16x20x1 Cái 1,00\r\n14 | Phin lọc khí DP1-40 (14x20x1) Cái 8,00\r\n8.4 Bang ca may thi cong\r\nSTT TEN MAY THI CONG nat SOLUONG -\r\n1 | Đồng hồ van năng ca 4,75\r\n2 | Hop bộ đo lường ca 0,10\r\n3 | Hợp bộ thí nghiệm Ca 10,10\r\n4 | Máy bơm áp lực nước ca 36,00\r\n5 | Máy hàn điện 10KW Ca 5,00\r\n6 | Máy hàn hơi Ca 10,00\r\n7 | Máy mài 220v-1000W Ca 26,00\r\n8 | Máy nén áp lực nước ca 8,00\r\n9 | Máy nén khí Ca 4,00\r\n10 | Máy siêu âm ca 5,00\r\n\r\n22\r\n\f23\r\n\r\n11 | Mê gôm mét 2500V ca 18,78\r\n12 | máy đo điện trở 1 chiều ca 2,08\r\n13 | Máy hút bụi Ca 8,00\r\n14 | Máy cắt di động Ca 20,00\r\n15 | Palăng 5T ca 20,00\r\n16 | Pa lăng xích 1 tấn ca 8,00\r\n17 | Pa lăng xích 3 tắn ca 4,00\r\n18 | Máy tính lập trình chuyên dụng Ca 7,50\r\n19 | Pa lăng tay 10 tấn Ca 26,00\r\n20 | Fluke 179 Ca 5,40\r\n21 | Máy thử điện áp cao (High Voltage Tester) HVTS 70/50 Ca 4,00\r\n22 | Fluke 1555 Or Similar Ca 26,20\r\n23 | Máy đo điện trở tiếp xúc Cibano 500 Ca 1,00\r\n24 | Thiết bị thử nghiệm rơ le CMC 356 Ca 5,40\r\n25 | Hợp bộ thí nghiệm CPC100 Ca 20,30\r\n26 | Thước nhét đo khe hở 0.03-1.0mm Ca 2,00\r\n\r\nGhi chú nhà thầu phải lĩnh và bảo quản, sử dụng hợp lý, đây đủ vật tư — thiết bị bên A\r\ncấp tại kho vật tư Công ty Co phan Nhiét dién Pha Lai.\r\n\r\n8.5. Vật tư thu hồi.\r\nNhà thầu phải thu hồi và nhập kho Công ty C6 phan Nhiệt điện Phả Lại các vật tư thiết\r\nbị theo thực tê thi công.\r\n\r\nII. Các bản vẽ.\r\n- E-HSMT không có bản vẽ tham khảo.\r\nIV. Yêu cầu khác\r\n- Không có.\r\nHải Phòng, ngày 22 tháng 9 năm 2025\r\nTổ chuyên gia\r\n\r\nLê Trung Kiên\r\n\r\nPhạm Văn Khánh hl\r\n\r\n23"}