{"text":"--- Tệp: Phần 2. Yêu cầu về kỹ thuật (1).pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                    Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n   Mục 1. Yêu cầu về kỹ thuật\r\n     Tài liệu viện dẫn, tham chiếu:\r\n     - QCVN 19:2009/BTNMT/B Quy chuẩn kỹ thuật quốc gia về khí thải công\r\nnghiệp.\r\n     - TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn\r\nđộng bởi động cơ đốt trong kiểu pit tông.\r\n     - TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.\r\n     - TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.\r\n   Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n   1.1. Giới thiệu chung về dự án, gói thầu\r\n   - Tên gói thầu: Mua sắm máy phát điện 12.5KVA và 15KVA.\r\n   - Dự án: Trang bị máy phát điện dự phòng cho các trạm BTS năm 2025.\r\n   - Chủ đầu tư: Viễn thông Bình Phước.\r\n   - Hình thức lựa chọn nhà thầu: Chào hành cạnh tranh qua mạng.\r\n   - Phương thức lựa chọn nhà thầu: Một giai đoạn một túi hồ sơ.\r\n   - Hình thức hợp đồng: Hợp đồng trọn gói.\r\n   - Thời gian thực hiện hợp đồng: 30 ngày.\r\n   - Nguồn vốn: Khấu hao tài sản cố định.\r\n   - Địa điểm lắp đặt và điều chuyển:\r\n\r\n\r\n\r\n\r\n                                                                         Trang 1\r\n\f                                     ĐỊA ĐIỂM LẮP ĐẶT MÁY PHÁT ĐIỆN MỚI\r\n                                                                                                              Máy nổ\r\n                                                                                                     Máy nổ\r\n                                                                                     Tọa độ                    12,5\r\nStt      Mã CSHT          Tên CSHT       Đơn vị quản lý      Phường/xã                               15 KVA\r\n                                                                                                               KVA\r\n                                                                              Long        Lat\r\n1     CSHT_BPC_00306   BLO016M-BPC      TTVT Bình Long    Phường An Lộc       106,61589   11,65666   1\r\n2     CSHT_BPC_00605   BLO025M-BPC      TTVT Bình Long    Phường Bình Long    106,59880   11,65014   1\r\n3     CSHT_BPC_00647   BLO040M-BPC      TTVT Bình Long    Phường Bình Long    106,57879   11,65714   1\r\n4                      BPC2025_009      TTVT Bình Long    Xã Tân Khai         106,55850   11,50977            1\r\n5     CSHT_BPC_00469   BDA067M-BPC      TTVT Bù Đăng      Xã Bù Đăng          107,23730   11,81061   1\r\n                                                          Phường Chơn\r\n6     CSHT_BPC_00116   CTH005M-BPC                                            106,61313   11,39171   1\r\n                                        TTVT Chơn Thành   Thành\r\n7     CSHT_BPC_00689   CTH069M-BPC      TTVT Chơn Thành   Phường Minh Hưng    106,61775   11,47721   1\r\n8                      BPC2025_002      TTVT Chơn Thành   Phường Minh Hưng    106,62713   11,45992            1\r\n                                                          Phường Chơn\r\n9                      BPC2025_004                                            106,63305   11,43133            1\r\n                                        TTVT Chơn Thành   Thành\r\n10    CSHT_BPC_00153   DXO012M-BPC      TTVT Đồng Xoài    Phường Bình Phước   106,90944   11,53850   1\r\n11    CSHT_BPC_00115   DXO015M-BPC      TTVT Đồng Xoài    Phường Bình Phước   106,87624   11,53447   1\r\n12    CSHT_BPC_00007   DXO037M-BPC      TTVT Đồng Xoài    Phường Bình Phước   106,89397   11,54336   1\r\n\r\n                                                                                                                   Trang 1\r\n\f13   CSHT_BPC_00323   DXO038M-BPC   TTVT Đồng Xoài    Phường Bình Phước   106,87741   11,52994   1\r\n14   CSHT_BPC_00463   DXO070M-BPC   TTVT Đồng Xoài    Phường Bình Phước   106,88510   11,53831   1\r\n15                    BPC2025_007   TTVT Đồng Xoài    Phường Bình Phước   106,87901   11,53379        1\r\n16   CSHT_BPC_00082   LNI021M-BPC   TTVT Lộc Ninh     Xã Lộc Tấn          106,58932   11,86082   1\r\n17   CSHT_BPC_00215   LNI037M-BPC   TTVT Lộc Ninh     Xã Lộc Ninh         106,58949   11,84936   1\r\n                                                      Phường Phước\r\n18   CSHT_BPC_00300   PLO020M-BPC                                         106,98560   11,83432   1\r\n                                    TTVT Phước Long   Long\r\n                                                      Phường Phước\r\n19   CSHT_BPC_00318   PLO026M-BPC                                         106,99003   11,84979   1\r\n                                    TTVT Phước Long   Long\r\n20   CSHT_BPC_00755   PLO055M-BPC   TTVT Phước Long   Phường Phước Bình   106,95854   11,82465   1\r\nT                     Tổng cộng                                                                  16   4\r\n\r\n\r\n\r\n\r\n                                                                                                          Trang 2\r\n\f                                      ĐỊA ĐIỂM ĐIỀU CHUYỂN MÁY PHÁT ĐIỆN\r\n\r\n\r\n      Vị trí trạm chuyển máy đi                                       Vị trí trạm chuyển máy đến\r\nStt                                        Công\r\n      Mã CSHT            Tên CSHT   Loại        TTVT Phường/xã        Mã CSHT            Mã trạm       TTVT    Phường/xã\r\n                                           suất\r\n                                                 Bình    Phường                                        Bình\r\n1     CSHT_BPC_00647 BLO040M-BPC    KIBI    8                         CSHT_BPC_00738 HQU701B_BPC               Xã Tân Khai\r\n                                                 Long    Bình Long                                     Long\r\n                                                 Bình    Phường                                        Bình    Phường An\r\n2     CSHT_BPC_00605 BLO025M-BPC    KIBI    8                         CSHT_BPC_00771 BLO704B_BPC\r\n                                                 Long    Bình Long                                     Long    Lộc\r\n                                                 Bình    Phường An                                     Bình\r\n3     CSHT_BPC_00306 BLO016M-BPC    KIBI    8                         CSHT_BPC_00781 DPH703B_BPC               Xã Tân Lợi\r\n                                                 Long    Lộc                                           Long\r\n                                                 Bù      Xã Bù                                                 Xã Thiện\r\n4     CSHT_BPC_00469 BDA067M-BPC    KIBI    8                         CSHT_BPC_00763 BDO704B_BPC Lộc Ninh\r\n                                                 Đăng    Đăng                                                  Hưng\r\n                                                         Phường\r\n                                                 Chơn                                                  Bình    Phường Bình\r\n5     CSHT_BPC_00116 CTH005M-BPC    KIBI    12           Chơn                            BPC2025_019\r\n                                                 Thành                                                 Long    Long\r\n                                                         Thành\r\n                                                 Chơn    Phường                                        Chơn    Phường Chơn\r\n6     CSHT_BPC_00689 CTH069M-BPC    KIBI    12                        CSHT_BPC_00788 CTH704B_BPC\r\n                                                 Thành   Minh Hưng                                     Thành   Thành\r\n\r\n                                                 Đồng    Phường                                        Đồng    Phường Đồng\r\n7     CSHT_BPC_00323 DXO038M-BPC    KIBI    12                                           BPC2025_011\r\n                                                 Xoài    Bình Phước                                    Xoài    Xoài\r\n\r\n                                                 Đồng    Phường                                Đồng            Phường Bình\r\n8     CSHT_BPC_00115 DXO015M-BPC    KIBI    12                      CSHT_BPC_00735 DXO703B_BPC\r\n                                                 Xoài    Bình Phước                            Xoài            Phước\r\n\r\n\r\n\r\n                                                                                                                   Trang 3\r\n\f                                               Đồng    Phường                                Đồng           Phường Đồng\r\n9    CSHT_BPC_00153 DXO012M-BPC   KIBI   12                       CSHT_BPC_00764 DXO705B_BPC\r\n                                               Xoài    Bình Phước                            Xoài           Xoài\r\n\r\n                                  VIET         Đồng    Phường                                    Đồng\r\n10   CSHT_BPC_00463 DXO070M-BPC          8,5                      CSHT_BPC_00741 DPH701B_BPC                Xã Đồng Phú\r\n                                  GEN          Xoài    Bình Phước                                Phú\r\n\r\n                                               Đồng    Phường                                Đồng           Phường Đồng\r\n11   CSHT_BPC_00007 DXO037M-BPC   KIBI   12                       CSHT_BPC_00762 DXO701B_BPC\r\n                                               Xoài    Bình Phước                            Xoài           Xoài\r\n\r\n                                               Lộc\r\n12   CSHT_BPC_00082 LNI021M-BPC   KIBI   12            Xã Lộc Tấn CSHT_BPC_00801 LNI701B_BPC     Lộc Ninh Xã Lộc Ninh\r\n                                               Ninh\r\n                                               Lộc     Xã Lộc\r\n13   CSHT_BPC_00215 LNI037M-BPC   KIBI   12                         CSHT_BPC_00719 LNI702B_BPC   Lộc Ninh Xã Lộc Thành\r\n                                               Ninh    Ninh\r\n                                                       Phường\r\n                                               Phước                                                        Xã Thiện\r\n14   CSHT_BPC_00300 PLO020M-BPC   KIBI   12            Phước                       BPC2025_001   Lộc Ninh\r\n                                               Long                                                         Hưng\r\n                                                       Long\r\n                                                       Phường\r\n                                               Phước\r\n15   CSHT_BPC_00318 PLO026M-BPC   KIBI   12            Phước                       BPC2025_010   Lộc Ninh Xã Lộc Ninh\r\n                                               Long\r\n                                                       Long\r\n                                               Phước   Phường\r\n16   CSHT_BPC_00755 PLO055M-BPC   KIBI   12                                        BPC2023-044   Lộc Ninh Xã Tân Tiến\r\n                                               Long    Phước Bình\r\n\r\n\r\n\r\n\r\n                                                                                                                Trang 4\r\n\f* Vị trí lắp đặt thực tế có thể chênh lệch so với tọa độ theo bảng trên.\r\n1.2. Yêu cầu về kỹ thuật\r\n      Yêu cầu về kỹ thuật bao gồm yêu cầu về kỹ thuật chung và yêu cầu về kỹ thuật\r\nchi tiết đối với hàng hóa thuộc phạm vi cung cấp của gói thầu, cụ thể:\r\n      a) Yêu cầu về kỹ thuật chung:\r\n      - Máy phát điện phải đáp ứng các yêu cầu theo bảng tiêu chuẩn kỹ thuật máy\r\nphát điện và đáp ứng các tiêu chí bắt buộc theo quy chuẩn kỹ thuật Việt Nam hiện\r\nhành.\r\n      - Nhà cung cấp phải cung cấp đầy đủ thông tin nhà sản xuất/mã hiệu/xuất xứ các\r\nchứng nhận, cam kết chất lượng, tài liệu kỹ thuật và các tài liệu liên quan khác.\r\n      - Đối với những chỉ tiêu kỹ thuật của MPĐ cần phải kèm theo tài liệu chứng\r\nminh cụ thể.\r\n      - Tài liệu chứng minh xuất xứ và chất lượng của hàng hóa như sau:\r\n      + Đối với hàng hóa xuất xứ Việt Nam:\r\n      Nếu nhà thầu là nhà sản xuất (hoặc lắp ráp): Có đầy đủ chứng chỉ theo quy định\r\ncòn hiệu lực bao gồm: ISO 9001:2015; ISO 14001: 2015, CE (bản gốc hoặc bản gốc\r\nchứng thực công chứng); Giấy chứng nhận xuất xưởng (bản gốc); Giấy chứng nhận\r\nxuất xứ-CO và chứng nhận chất lượng-CQ (đối với động cơ, đầu phát, bảng điều\r\nkhiển) (bản gốc hoặc bản chứng thực công chứng);\r\n      Nếu nhà thầu không phải là nhà sản xuất: có giấy chứng nhận CE cho sản phầm\r\nchào thầu (bản gốc hoặc bản gốc chứng thực công chứng); Giấy chứng nhận xuất\r\nxưởng (bản gốc); Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ (đối\r\nvới động cơ, đầu phát, bảng điều khiển) (bản gốc hoặc bản chứng thực công chứng);\r\n      + Đối với hàng hóa có xuất xứ thuộc nhóm nước G7: Cam kết cung cấp Giấy\r\nchứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ (đối với tổ máy và bảng điều\r\nkhiển) (bản gốc hoặc bản chứng thực công chứng) khi giao hàng;\r\n\r\n    + Tất cả hàng hóa (máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển,\r\nATS) sản xuất từ năm 2025 trở về sau, máy phát điện mới 100% chưa qua sử dụng.\r\n    * b) Yêu cầu về kỹ thuật cụ thể:\r\n    Một chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu\r\ntham chiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có\r\nnhưng không hợp lệ thì được coi là \"Không đạt\".\r\n                                                                         Đánh giá\r\n        Tên hàng hóa/dịch                                              Đáp\r\n                               Thông số kỹ thuật và các tiêu chuẩn           Không\r\nSTT      vụ liên quan/nội                                              ứng\r\n                                            yêu cầu                            đáp\r\n               dung                                                    hoàn\r\n                                                                               ứng\r\n                                                                       toàn\r\n A     Yêu cầu đối với tổ máy phát điện 12.5 ±0,5 KVA\r\n I     Yêu cầu chung\r\n 1     Yêu cầu chung         - Mới 100%, năm 2025 trở về sau. Hàng     Đạt     Không\r\n                             hóa có xuất xứ thuộc nhóm nước G7 hoặc             đạt\r\n                             Việt Nam.\r\n                                                                              Trang 1\r\n\f                                                                              Đánh giá\r\n       Tên hàng hóa/dịch                                                    Đáp\r\n                                 Thông số kỹ thuật và các tiêu chuẩn              Không\r\nSTT     vụ liên quan/nội                                                    ứng\r\n                                              yêu cầu                               đáp\r\n              dung                                                          hoàn\r\n                                                                                    ứng\r\n                                                                            toàn\r\n                             - Khí thải:\r\n                             + Hệ thống thoát khí thải được thiết kế\r\n                             đảm bảo thông thoáng cho môi trường\r\n                             xung quanh.\r\n                             - Điều kiện hoạt động: Phù hợp với khí\r\n                             hậu Việt Nam và có khả năng hoạt động ở\r\n                             trong điều kiện nhiệt độ môi trường từ 0\r\n                             đến 40oC và độ ẩm môi trường ≤ 80%.\r\n                             - Ghi nhãn: Ghi nhãn đầu nối phải đảm\r\n                             bảo nhận biết được tất cả các đầu nối dây\r\n                             quấn và đầu nối thiết bị phụ mà người sử\r\n                             dụng tiếp cận được.\r\n                             - Bảng thông số đặc trưng: tất cả các máy\r\n                             đều phải có bảng thông số đặc trưng; Bảng\r\n                             thông số phải làm bằng vật liệu đủ bền,\r\n                             được lắp đặt chắc chắn trên vỏ máy (hoặc\r\n                             in trực tiếp trên vỏ máy) và được bố trí sao\r\n                             cho dễ đọc; Bảng thông số gồm tối thiểu\r\n                             các nội dung sau:\r\n                             + Tên hoặc thương hiệu nhà chế tạo.\r\n                             + Số seri của nhà chế tạo, hoặc nhãn nhận\r\n                             biết.\r\n                             + Công suất ra danh định.\r\n                             + Điện áp danh định.\r\n                             + Tần số danh định.\r\n                             + Hệ số công suất danh định.\r\n                             + Kích thước, khối lượng tổng của máy\r\n                             phát.\r\n                             - Tài liệu kèm theo:\r\n                             + Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng\r\n                             Việt).\r\n                             + Tài liệu hướng dẫn vận hành (Tiếng\r\n                             Việt).\r\n                                                                                   Không\r\n 2    Công suất liên tục     ≥ 12.5 ±0,5 KVA                                Đạt\r\n                                                                                    đạt\r\n                                                                                   Không\r\n 3    Công suất tối đa       ≥ 13.2 ±0,5 kVA                                Đạt\r\n                                                                                    đạt\r\n      Điện áp/Tần số (danh                                                         Không\r\n 4                           220-230V/50Hz                                  Đạt\r\n      đinh)                                                                         đạt\r\n      Hệ số công suất cos                                                          Không\r\n 5                           1                                              Đạt\r\n      Ø                                                                             đạt\r\n\r\n                                                                                  Trang 2\r\n\f                                                                              Đánh giá\r\n       Tên hàng hóa/dịch                                                    Đáp\r\n                               Thông số kỹ thuật và các tiêu chuẩn                Không\r\nSTT     vụ liên quan/nội                                                    ứng\r\n                                            yêu cầu                                 đáp\r\n              dung                                                          hoàn\r\n                                                                                    ứng\r\n                                                                            toàn\r\n      Dao động điện áp/tần                                                         Không\r\n 6    số (từ không tải đến    ≤ ±1,5%/2%                                    Đạt\r\n                                                                                    đạt\r\n      100% tải)\r\n                              Máy phát điện chạy dầu Diesel mới 100%,\r\n                              có vỏ chống ồn, vận hành bằng phím bấm\r\n                              trên bảng điều khiển máy phát và có\r\n                              phương án backup đề nổ trong trường hợp              Không\r\n 7    Loại máy                bảng điều khiển bị lỗi; không chổi than, tự   Đạt\r\n                                                                                    đạt\r\n                              động kích từ; tự động điều chỉnh điện áp\r\n                              khi có sự thay đổi về mức tải bằng AVR;\r\n                              ắc quy và ắc quy kín khí kèm theo máy;\r\n                              có bộ sạc điện lưới\r\n                              Độ ồn ở khoảng cách 7m, 75% tải: ≤ 68                Không\r\n 8    Độ ồn máy phát điện                                                   Đạt\r\n                              dB(A)                                                 đạt\r\n                              Bằng thép, sơn tĩnh điện, được thiết kế cao          Không\r\n 9    Thùng nhiên liệu        hơn hệ thống lọc đảm bảo nhiên liệu được      Đạt\r\n                                                                                    đạt\r\n                              cấp dễ dàng vào bơm cao áp.\r\n      Thời gian vận hành\r\n      liên tục tại 100% tải                                                        Không\r\n10                            ≥12 giờ                                       Đạt\r\n      định mức không tiếp                                                           đạt\r\n      nhiên liệu\r\n                              Có khả năng khởi động từ mức 0% tải lên              Không\r\n11    Khả năng khởi động                                                    Đạt\r\n                              100% trong vòng 30s.                                  đạt\r\n                              Có khả năng hoạt động với thời gian 1 giờ            Không\r\n12    Khả năng quá tải        ở chế độ công suất dự phòng trong khoảng      Đạt\r\n                                                                                    đạt\r\n                              thời gian hoạt động 06 giờ bất kỳ.\r\n                              - Vỏ máy được thiết kế giảm ồn, được\r\n                              sơn tĩnh điện, chống được tác động của\r\n                              khí hậu nhiệt đới và nhiệt độ cao, có\r\n                              khóa đảm bảo an toàn cho vỏ máy.\r\n                              - Máy có bố trí móc cẩu trên nóc vỏ máy\r\n                              - Ống pô giảm thanh nằm bên trong vỏ\r\n                              máy                                                  Không\r\n13    Vỏ máy                                                                Đạt\r\n                              - Thoát nhiệt nóng và ống khói theo                   đạt\r\n                              chiều dọc của máy\r\n                              - Có nắp tháo lắp nhanh để kiểm tra và\r\n                              đổ nước làm mát bố trí trên nóc vỏ máy.\r\n                              - Mối lắp ghép từ ngoài vỏ máy là bằng\r\n                              có ê cu hàn gắn cố định, thuận tiện trong\r\n                              công tác tháo lắp bảo trì.\r\n                                                                                  Trang 3\r\n\f                                                                           Đánh giá\r\n      Tên hàng hóa/dịch                                                  Đáp\r\n                                Thông số kỹ thuật và các tiêu chuẩn            Không\r\nSTT    vụ liên quan/nội                                                  ứng\r\n                                             yêu cầu                             đáp\r\n             dung                                                        hoàn\r\n                                                                                 ứng\r\n                                                                         toàn\r\n                              - Có ống dẫn dầu thải ra ngoài vỏ máy\r\n                              giúp việc bảo trì, thay thế xả dầu bôi\r\n                              trơn, nhiên liệu, nước làm mát được dễ\r\n                              dàng.\r\n                              - Khung máy được chế tạo chắc chắn, chịu\r\n                              lực, có độ giảm chấn, chống rung để máy\r\n                              vận hành êm, cân bằng, không làm ảnh\r\n                                                                                Không\r\n14    Khung bệ máy            hưởng đến các thiết bị, công trình xung    Đạt\r\n                                                                                 đạt\r\n                              quanh; có đế cao su giảm chấn.\r\n                              - Khung được gấp & hàn bằng thép tấm\r\n                              tiêu chuẩn chất lượng cao, sơn tĩnh điện\r\n                              Dài ≤ 1450 mm                                     Không\r\n      Kích thước máy (bao                                                Đạt\r\n15                            Rộng ≤ 780 mm                                      đạt\r\n      gồm vỏ chống ồn)\r\n                              thể tích ≤ 1,34 m3\r\n      Chứng       nhận   chất ISO 9001:2015 còn hiệu lực (chỉ yêu cầu           Không\r\n 16                                                                      Đạt\r\n      lượng                   với nhà thầu là nhà sản xuất)                      đạt\r\n      Chứng nhận môi        ISO 14001:2015 còn hiệu lực (chỉ yêu cầu            Không\r\n 17                                                                      Đạt\r\n      trường                với nhà thầu là nhà sản xuất)                        đạt\r\n                            CE còn thời hạn (đối với hàng hóa có xuất\r\n      Chứng nhận sức khỏe xứ Việt Nam). Chứng nhận phải kiểm tra\r\n      và an toàn đối với    được trên website của đơn vị cấp chứng              Không\r\n 18                                                                      Đạt\r\n      sản phẩm máy phát     chỉ và có thể hiện sản phẩm chào thầu (nhà           đạt\r\n      điện                  thầu cung cấp đường link để tra cứu trong\r\n                            E-HSDT).\r\nII    Yêu cầu đối với động cơ\r\n                                                                                Không\r\n 1    Xuất xứ/Nhãn hiệu       Nhà thầu đề xuất                           Đạt\r\n                                                                                 đạt\r\n                                                                                Không\r\n 2    Năm sản xuất            2025                                       Đạt\r\n                                                                                 đạt\r\n                              4 kỳ làm mát bằng nước, phun nhiên liệu           Không\r\n 3    Loại động cơ                                                       Đạt\r\n                              trực tiếp                                          đạt\r\n                                                                                Không\r\n 4    Số xilanh               ≥3                                         Đạt\r\n                                                                                 đạt\r\n      Công suất định mức\r\n      (PRP) đầu ra Net của                                                      Không\r\n 5                            ≥ 16 kW                                    Đạt\r\n      động cơ tại 1500                                                           đạt\r\n      vòng/phút\r\n\r\n\r\n                                                                               Trang 4\r\n\f                                                                              Đánh giá\r\n       Tên hàng hóa/dịch                                                    Đáp\r\n                                Thông số kỹ thuật và các tiêu chuẩn               Không\r\nSTT     vụ liên quan/nội                                                    ứng\r\n                                             yêu cầu                                đáp\r\n              dung                                                          hoàn\r\n                                                                                    ứng\r\n                                                                            toàn\r\n      Công dự phòng\r\n      (ESP) đầu ra Net của                                                         Không\r\n 6                           ≥ 18 kW                                        Đạt\r\n      động cơ tại 1500                                                              đạt\r\n      vòng/phút\r\n                                                                                   Không\r\n 7    Tốc độ vòng quay       1500 vòng/ phút                                Đạt\r\n                                                                                    đạt\r\n                                                                                   Không\r\n 8    Nhiên liệu sử dụng     Diesel(dầu)                                    Đạt\r\n                                                                                    đạt\r\n                                                                                   Không\r\n 9    Tỷ số nén              ≥ 18:1                                         Đạt\r\n                                                                                    đạt\r\n                                                                                   Không\r\n10    Kiểu điều tốc          Điện tử                                        Đạt\r\n                                                                                    đạt\r\n                             Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc          Không\r\n11    Hệ thống lọc                                                          Đạt\r\n                             tách nước và có thể thay thế                           đạt\r\n                             Bơm dầu bôi trơn, phin lọc bôi trơn, bầu              Không\r\n12    Hệ thống bôi trơn                                                     Đạt\r\n                             lọc                                                    đạt\r\n                             Làm mát bằng nước có pha dung dịch\r\n                             chống đóng cặn - Có kèm theo bình nước                Không\r\n13    Hệ thống làm mát                                                      Đạt\r\n                             phụ kết hợp quạt gió đầu trục và dầu bôi               đạt\r\n                             trơn\r\n                             - Tại 100% tải: ≤ 3.8 lít/giờ                         Không\r\n14    Tiêu thụ nhiên liệu                                                   Đạt\r\n                             - Tại 75% tải: ≤ 3.2 lít/giờ                           đạt\r\nIII   Yêu cầu đối với đầu phát điện\r\n                                                                                   Không\r\n 1    Xuất xứ/Nhãn hiệu      Nhà thầu đề xuất                               Đạt\r\n                                                                                    đạt\r\n                                                                                   Không\r\n 2    Năm sản xuất           2025                                           Đạt\r\n                                                                                    đạt\r\n                                                                                   Không\r\n 3    Hệ số công suất cos ϕ 1                                               Đạt\r\n                                                                                    đạt\r\n                                                                                   Không\r\n 4    Điện áp ra             220-230 VAC                                    Đạt\r\n                                                                                    đạt\r\n                                                                                   Không\r\n 5    Số pha, số dây         1 pha, 2 dây                                   Đạt\r\n                                                                                    đạt\r\n      Dao động điện áp                                                             Không\r\n 6                           ≤ ± 1%                                         Đạt\r\n      đầu ra                                                                        đạt\r\n\r\n\r\n                                                                                  Trang 5\r\n\f                                                                            Đánh giá\r\n       Tên hàng hóa/dịch                                                  Đáp\r\n                                Thông số kỹ thuật và các tiêu chuẩn             Không\r\nSTT     vụ liên quan/nội                                                  ứng\r\n                                             yêu cầu                              đáp\r\n              dung                                                        hoàn\r\n                                                                                  ứng\r\n                                                                          toàn\r\n                                                                                 Không\r\n 7    Tần số                   50 Hz                                       Đạt\r\n                                                                                   đạt\r\n      Dao động tần số đầu                                                        Không\r\n 8                             ≤ ± 1%                                     Đạt\r\n      ra                                                                          đạt\r\n      Công suất liên tục tại                                                     Không\r\n 9                             ≥ 12 KVA                                   Đạt\r\n      40oC, Class H                                                               đạt\r\n      Công suất dự phòng                                                         Không\r\n10                             ≥ 110%* công suất liên tục                 Đạt\r\n      tại 40oC, Class H                                                           đạt\r\n                               Có khả năng hoạt động 1 giờ ở chế độ quá          Không\r\n11    Khả năng quá tải         tải 110% trong khoảng thời gian hoạt       Đạt\r\n                                                                                  đạt\r\n                               động 06 giờ bất kỳ\r\n                                                                                 Không\r\n12    Kích từ                  Tự kích từ, không chổi than                Đạt\r\n                                                                                  đạt\r\n      Bộ điều chỉnh điện                                                         Không\r\n13                             AVR                                        Đạt\r\n      áp                                                                          đạt\r\n                                                                                 Không\r\n14    Cấp cách nhiệt           Tối thiểu cấp H                            Đạt\r\n                                                                                  đạt\r\n                                                                                 Không\r\n15    Cấp bảo vệ đầu phát      ≥ IP23                                     Đạt\r\n                                                                                  đạt\r\nIV    Yêu cầu đối với hệ thống điều khiển\r\n      Ổ khóa cấp nguồn                                                           Không\r\n 1                     Có                                                 Đạt\r\n      khởi động                                                                   đạt\r\n                       - Vận hành bằng phím mềm trên bảng điều\r\n                       khiển.\r\n                       - Tự động khởi động máy phát điện khi                     Không\r\n 2    Chế độ vận hành                                                     Đạt\r\n                       điện áp ắc quy của trạm BTS thấp hơn                       đạt\r\n                       ngưỡng cho phép; Máy hoạt động để cấp\r\n                       nguồn cho sạc ắc quy của trạm BTS.\r\n                         - Stop (Dừng máy)\r\n                         - Start (khởi động)\r\n                         - Auto (Khởi động tự động);\r\n      Bảng điều khiển có                                                         Không\r\n                         - Man (Khởi động bằng tay);                      Đạt\r\n 3    các phím nhấn điều                                                          đạt\r\n                         - ON (Đóng/ mở nguồn điện ATS...)\r\n      khiển\r\n                         - Test (chế độ kiểm tra)\r\n                         - Prog (Xác nhận chế độ cài đặt…)\r\n                         - Phím dịch chuyển lên, xuống, trái, phải.\r\n\r\n\r\n\r\n                                                                                Trang 6\r\n\f                                                                      Đánh giá\r\n      Tên hàng hóa/dịch                                             Đáp\r\n                             Thông số kỹ thuật và các tiêu chuẩn          Không\r\nSTT    vụ liên quan/nội                                             ứng\r\n                                          yêu cầu                           đáp\r\n             dung                                                   hoàn\r\n                                                                            ứng\r\n                                                                    toàn\r\n                           - Có đèn LED hiển thị trạng thái:\r\n                           + Trạng thái hoạt động bảng điều khiển\r\n                           + Trạng thái hoạt động chế độ Stop\r\n                           + Trạng thái hoạt động chế độ Auto\r\n                           + Trạng thái hoạt động chế độ ON                Không\r\n 4    Đèn báo trạng thái                                            Đạt\r\n                           + Trạng thái hoạt động chế độ Manual             đạt\r\n                           + Trạng thái hoạt động chế độ Test\r\n                           + Trạng thái Shutdown.\r\n                           + Trạng thái warning.\r\n                           + Trạng thái Maintenance.\r\n      Đèn báo máy phát vận                                                 Không\r\n 5                         Có                                       Đạt\r\n      hành                                                                  đạt\r\n                                                                           Không\r\n 6    Nút dừng khẩn cấp    Có                                       Đạt\r\n                                                                            đạt\r\n                                                                           Không\r\n 7    Bảng điều khiển      Kỹ thuật số                              Đạt\r\n                                                                            đạt\r\n                                                                           Không\r\n 8    Màn hình hiển thị    ≥ 128x64 LCD                             Đạt\r\n                                                                            đạt\r\n                                                                           Không\r\n 9    Nhiệt độ hoạt động   Từ -20oC đến 70oC                        Đạt\r\n                                                                            đạt\r\n      Điện áp cấp nguồn sử                                                 Không\r\n10                         Nhà thầu đề xuất                         Đạt\r\n      dụng liên tục                                                         đạt\r\n                                                                           Không\r\n11    Cấp bảo vệ           ≥ IP65                                   Đạt\r\n                                                                            đạt\r\n                           - Điện áp máy phát (V)\r\n                           - Tần số máy phát (Hz)\r\n                           - Dòng điện máy phát (A)\r\n                           - Công suất (kW, kVA, KVAr; kWh\r\n                           - Mức % tải\r\n                           - Trình tự pha\r\n      Tính năng đo lường\r\n                           - Hệ số công suất;                              Không\r\n      hiển thị trên màn                                             Đạt\r\n12                         - Tốc độ động cơ;                                đạt\r\n      hình LCD các thông\r\n                           - Số giờ vận hành máy\r\n      số của máy phát\r\n                           - Số lần khởi động máy\r\n                           - Điện áp sạc acquy;\r\n                           - Điện áp ắc quy;\r\n                           - Nhiệt độ nước làm mát;\r\n                           - Áp suất dầu bôi trơn;\r\n                           - Mức nhiên liệu\r\n\r\n                                                                          Trang 7\r\n\f                                                                          Đánh giá\r\n      Tên hàng hóa/dịch                                                 Đáp\r\n                              Thông số kỹ thuật và các tiêu chuẩn             Không\r\nSTT    vụ liên quan/nội                                                 ứng\r\n                                           yêu cầu                              đáp\r\n             dung                                                       hoàn\r\n                                                                                ứng\r\n                                                                        toàn\r\n                             - Lưu trữ dữ liệu và sự kiện ≥ 500 event\r\n                             log\r\n                             - Hiển thị sóng hài (THD) bằng độ thị và\r\n                             %\r\n      Tính năng đo lường\r\n      hiển thị trên màn      - Điện áp điện lưới (V)                           Không\r\n13    hình LCD các thông     - Tần số điện lưới (V)                     Đạt\r\n                                                                                đạt\r\n      số của điện lưới khi   - Trình tự pha\r\n      kết nối với ATS\r\n                            - Điện áp máy phát cao/thấp\r\n                            - Tần số máy phát cao/thấp\r\n                            - Điện áp ắc quy cao/thấp\r\n                            - Tốc độ động cơ cao/thấp\r\n      Bảo vệ dừng máy tự    - Quá tải/quá dòng/ngắn mạch                       Không\r\n14                                                                      Đạt\r\n      động                  - Áp suất dầu bôi trơn thấp                         đạt\r\n                            - Nhiệt độ nước làm mát cao\r\n                            - Mức nhiên liệu thấp\r\n                            - Nút dừng khẩn cấp đóng\r\n                            - Lỗi sạc ác quy\r\n                            - Điện áp máy phát cao/thấp\r\n                            - Tần số máy phát cao/thấp\r\n                            - Điện áp ắc quy cao/thấp\r\n                            - Tốc độ động cơ cao/thấp\r\n                            - Quá tải/quá dòng/ngắn mạch                       Không\r\n15    Bảo vệ cảnh báo                                                   Đạt\r\n                            - Áp suất dầu bôi trơn thấp                         đạt\r\n                            - Nhiệt độ nước làm mát cao\r\n                            - Mức nhiên liệu thấp\r\n                            - Nút dừng khẩn cấp đóng\r\n                            - Lỗi sạc ác quy\r\nV     Hệ thống kết nối điện áp ra\r\n                            Dùng cọc kết nối cố định:\r\n                            + Các đầu nối có ren vít và bu lông bằng\r\n      Cực đấu cấp nguồn đồng, cách điện.                                       Không\r\n 1                                                                      Đạt\r\n      cho phụ tải           + Phù hợp với kích thước của đầu cos, Ø             đạt\r\n                            ≥ 8;\r\n                            + Có nắp bảo vệ\r\n                            Sử dụng Aptomat 1 pha, 2 cực, dòng điện            Không\r\n 2    Cơ chế bảo vệ         phù hợp với công suất máy, bảo vệ quá tải   Đạt\r\n                                                                                đạt\r\n                            và ngắn mạch\r\nVI    Yêu cầu đối với tủ ATS\r\n                                                                               Không\r\n 1    Xuất xứ/Nhãn hiệu      Nhà thầu đề xuất                           Đạt\r\n                                                                                đạt\r\n                                                                              Trang 8\r\n\f                                                                         Đánh giá\r\n      Tên hàng hóa/dịch                                                Đáp\r\n                              Thông số kỹ thuật và các tiêu chuẩn            Không\r\nSTT    vụ liên quan/nội                                                ứng\r\n                                           yêu cầu                             đáp\r\n             dung                                                      hoàn\r\n                                                                               ứng\r\n                                                                       toàn\r\n      Hãng sản xuất, lắp\r\n      ráp hoặc nhà máy sản\r\n                           ISO 9001:2015 và ISO 14001:2015 (chỉ               Không\r\n 2    xuất có tiêu chuẩn                                               Đạt\r\n                           yêu cầu nếu nhà thầu là nhà sản xuất)               đạt\r\n      đáp ứng hoặc tương\r\n      đương\r\n                                                                              Không\r\n 3    Năm sản xuất          2025 trở về sau                            Đạt\r\n                                                                               đạt\r\n                            - Dòng điện định mức (A): ≥ 100A.\r\n                            - Điện áp định mức (V): 220VAC\r\n                            - Điện áp cách điện định mức (V):\r\n                            300VAC\r\n                            - Số cực: 2\r\n                            - Thời gian chịu dòng ngắn mạch (1S)              Không\r\n 4    Thiết bị đóng cắt                                                Đạt\r\n                            (kA): 5                                            đạt\r\n                            - Độ bền điện (cycles): 5000\r\n                            - Độ bên cơ (cycles): 10000\r\n                            - Thời gian chuyển mạch (switching):\r\n                            ≤60 msec\r\n                            - Thời gian mở (opening): ≤30 msec\r\n                            Hai chế độ vận hành: tự động và bằng tay\r\n                                                                              Không\r\n                            (AUTO-MANUAL), có công tắc chuyển          Đạt\r\n                                                                               đạt\r\n                            MAIN -GEN.\r\n                            Sử dụng chức năng AMF (Automatic                  Không\r\n                                                                       Đạt\r\n                            Mains Failure) với máy phát điện                   đạt\r\n                            Mất điện, điều khiển máy phát đề nổ, tự\r\n 5    Chức năng chính                                                         Không\r\n                            động chuyển nguồn sang máy phát dự         Đạt\r\n                                                                               đạt\r\n                            phòng dự phòng.\r\n                            Khi có điện, chuyển nguồn từ máy phát             Không\r\n                                                                       Đạt\r\n                            sang điện lưới, điều khiển tắt máy.                đạt\r\n                            Các thông số cài đặt dễ dàng điều chỉnh           Không\r\n                                                                       Đạt\r\n                            trên máy phát điện                                 đạt\r\n                            Có đèn hiển thị trạng thái đang sử dụng\r\n                                                                              Không\r\n 6    Đèn hiển thị          điện lưới hay máy phát, đóng tải hay       Đạt\r\n                                                                               đạt\r\n                            không tải\r\n                            Sơn tĩnh điện, có khóa an toàn, chắc\r\n                                                                              Không\r\n 7    Vỏ tủ                 chắn. Tủ có thể lắp đặt trong nhà hoặc     Đạt\r\n                                                                               đạt\r\n                            ngoài trời\r\n B    Yêu cầu đối với tổ máy phát điện 15 ±0,5 KVA\r\n  I   Yêu cầu chung\r\n 1    Yêu cầu chung         - Mới 100%, năm 2025 trở về sau. Hàng      Đạt    Không\r\n                            hóa có xuất xứ thuộc nhóm nước G7 hoặc             đạt\r\n                            Việt Nam.\r\n                                                                             Trang 9\r\n\f                                                                            Đánh giá\r\n       Tên hàng hóa/dịch                                                  Đáp\r\n                            Thông số kỹ thuật và các tiêu chuẩn                 Không\r\nSTT     vụ liên quan/nội                                                  ứng\r\n                                         yêu cầu                                  đáp\r\n              dung                                                        hoàn\r\n                                                                                  ứng\r\n                                                                          toàn\r\n                           - Khí thải:\r\n                           + Hệ thống thoát khí thải được thiết kế\r\n                           đảm bảo thông thoáng cho môi trường\r\n                           xung quanh.\r\n                           - Điều kiện hoạt động: Phù hợp với khí\r\n                           hậu Việt Nam và có khả năng hoạt động ở\r\n                           trong điều kiện nhiệt độ môi trường từ 0\r\n                           đến 40oC và độ ẩm môi trường ≤ 80%.\r\n                           - Ghi nhãn: Ghi nhãn đầu nối phải đảm\r\n                           bảo nhận biết được tất cả các đầu nối dây\r\n                           quấn và đầu nối thiết bị phụ mà người sử\r\n                           dụng tiếp cận được.\r\n                           - Bảng thông số đặc trưng: tất cả các máy\r\n                           đều phải có bảng thông số đặc trưng; Bảng\r\n                           thông số phải làm bằng vật liệu đủ bền,\r\n                           được lắp đặt chắc chắn trên vỏ máy (hoặc\r\n                           in trực tiếp trên vỏ máy) và được bố trí sao\r\n                           cho dễ đọc; Bảng thông số gồm tối thiểu\r\n                           các nội dung sau:\r\n                           + Tên hoặc thương hiệu nhà chế tạo.\r\n                           + Số seri của nhà chế tạo, hoặc nhãn nhận\r\n                           biết.\r\n                           + Công suất ra danh định.\r\n                           + Điện áp danh định.\r\n                           + Tần số danh định.\r\n                           + Hệ số công suất danh định.\r\n                           + Kích thước, khối lượng tổng của máy\r\n                           phát.\r\n                           - Tài liệu kèm theo:\r\n                           + Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng\r\n                           Việt).\r\n                           + Tài liệu hướng dẫn vận hành (Tiếng\r\n                           Việt).\r\n                           Đối với hàng hóa có xuất xứ Việt Nam\r\n                           nhãn hiệu phải có văn bằng bảo hộ sở hữu               Không\r\n 2    Nhãn hiệu                                                           Đạt\r\n                           trí tuệ do cơ quan có thẩm quyền tại Việt               đạt\r\n                           Nam cấp còn hiệu lực\r\n                                                                                  Không\r\n 3    Công suất liên tục   ≥ 15 ±0,5 KVA                                  Đạt\r\n                                                                                   đạt\r\n                                                                                  Không\r\n 4    Công suất tối đa     ≥ 16.5 ±0,5 kVA                                Đạt\r\n                                                                                   đạt\r\n\r\n\r\n                                                                                Trang 10\r\n\f                                                                              Đánh giá\r\n       Tên hàng hóa/dịch                                                    Đáp\r\n                                  Thông số kỹ thuật và các tiêu chuẩn             Không\r\nSTT     vụ liên quan/nội                                                    ứng\r\n                                               yêu cầu                              đáp\r\n              dung                                                          hoàn\r\n                                                                                    ứng\r\n                                                                            toàn\r\n      Điện áp/Tần số (danh                                                         Không\r\n 5                            220-230V/50Hz                                  Đạt\r\n      đinh)                                                                          đạt\r\n      Hệ số công suất cos                                                           Không\r\n 6                            1                                             Đạt\r\n      Ø                                                                              đạt\r\n      Dao động điện áp/tần                                                          Không\r\n 7    số (từ không tải đến    ≤ ±1,5%/2%                                    Đạt\r\n                                                                                     đạt\r\n      100% tải)\r\n                              Máy phát điện chạy dầu Diesel mới 100%,\r\n                              có vỏ chống ồn, vận hành bằng phím bấm\r\n                              trên bảng điều khiển máy phát và có\r\n                              phương án backup đề nổ trong trường hợp               Không\r\n 8    Loại máy                bảng điều khiển bị lỗi; không chổi than, tự   Đạt\r\n                                                                                     đạt\r\n                              động kích từ; tự động điều chỉnh điện áp\r\n                              khi có sự thay đổi về mức tải bằng AVR;\r\n                              ắc quy và ắc quy kín khí kèm theo máy;\r\n                              có bộ sạc điện lưới\r\n                              Độ ồn ở khoảng cách 7m, 75% tải: ≤ 68                 Không\r\n 9    Độ ồn máy phát điện                                                   Đạt\r\n                              dB(A)                                                  đạt\r\n                              Bằng thép, sơn tĩnh điện, được thiết kế cao           Không\r\n10    Thùng nhiên liệu        hơn hệ thống lọc đảm bảo nhiên liệu được      Đạt\r\n                                                                                     đạt\r\n                              cấp dễ dàng vào bơm cao áp.\r\n      Thời gian vận hành\r\n      liên tục tại 100% tải                                                         Không\r\n11                            ≥12 giờ                                       Đạt\r\n      định mức không tiếp                                                            đạt\r\n      nhiên liệu\r\n                              Có khả năng khởi động từ mức 0% tải lên               Không\r\n12    Khả năng khởi động                                                    Đạt\r\n                              100% trong vòng 30s.                                   đạt\r\n                              Có khả năng hoạt động với thời gian 1 giờ             Không\r\n13    Khả năng quá tải        ở chế độ công suất dự phòng trong khoảng      Đạt\r\n                                                                                     đạt\r\n                              thời gian hoạt động 06 giờ bất kỳ.\r\n                              - Vỏ máy được thiết kế giảm ồn, được\r\n                              sơn tĩnh điện, chống được tác động của\r\n                              khí hậu nhiệt đới và nhiệt độ cao, có\r\n                              khóa đảm bảo an toàn cho vỏ máy.\r\n                                                                                    Không\r\n14    Vỏ máy                  - Máy có bố trí móc cẩu trên nóc vỏ máy       Đạt\r\n                                                                                     đạt\r\n                              - Ống pô giảm thanh nằm bên trong vỏ\r\n                              máy\r\n                              - Thoát nhiệt nóng và ống khói theo\r\n                              chiều dọc của máy\r\n\r\n                                                                                  Trang 11\r\n\f                                                                            Đánh giá\r\n      Tên hàng hóa/dịch                                                   Đáp\r\n                                Thông số kỹ thuật và các tiêu chuẩn             Không\r\nSTT    vụ liên quan/nội                                                   ứng\r\n                                             yêu cầu                              đáp\r\n             dung                                                         hoàn\r\n                                                                                  ứng\r\n                                                                          toàn\r\n                              - Có nắp tháo lắp nhanh để kiểm tra và\r\n                              đổ nước làm mát bố trí trên nóc vỏ máy.\r\n                              - Mối lắp ghép từ ngoài vỏ máy là bằng\r\n                              có ê cu hàn gắn cố định, thuận tiện trong\r\n                              công tác tháo lắp bảo trì.\r\n                              - Có ống dẫn dầu thải ra ngoài vỏ máy\r\n                              giúp việc bảo trì, thay thế xả dầu bôi\r\n                              trơn, nhiên liệu, nước làm mát được dễ\r\n                              dàng.\r\n                              - Khung máy được chế tạo chắc chắn, chịu\r\n                              lực, có độ giảm chấn, chống rung để máy\r\n                              vận hành êm, cân bằng, không làm ảnh\r\n                                                                                  Không\r\n15    Khung bệ máy            hưởng đến các thiết bị, công trình xung     Đạt\r\n                                                                                   đạt\r\n                              quanh; có đế cao su giảm chấn.\r\n                              - Khung được gấp & hàn bằng thép tấm\r\n                              tiêu chuẩn chất lượng cao, sơn tĩnh điện\r\n                              Dài ≤ 1800mm                                        Không\r\n      Kích thước máy (bao                                                 Đạt\r\n16                            Rộng ≤ 800mm                                         đạt\r\n      gồm vỏ chống ồn)\r\n                              Thể tích ≤ 1,34 m3\r\n      Chứng       nhận   chất ISO 9001:2015 còn hiệu lực (chỉ yêu cầu             Không\r\n 17                                                                       Đạt\r\n      lượng                   với nhà thầu là nhà sản xuất)                        đạt\r\n      Chứng nhận môi        ISO 14001:2015 còn hiệu lực (chỉ yêu cầu              Không\r\n 18                                                                       Đạt\r\n      trường                với nhà thầu là nhà sản xuất)                          đạt\r\n                            CE còn thời hạn (đối với hàng hóa có xuất\r\n      Chứng nhận sức khỏe xứ Việt Nam). Chứng nhận phải kiểm tra\r\n      và an toàn đối với    được trên website của đơn vị cấp chứng                Không\r\n 19                                                                       Đạt\r\n      sản phẩm máy phát     chỉ và có thể hiện sản phẩm chào thầu (nhà             đạt\r\n      điện                  thầu cung cấp đường link để tra cứu trong\r\n                            E-HSDT).\r\n II   Yêu cầu đối với động cơ\r\n                                                                                  Không\r\n 1    Xuất xứ/Nhãn hiệu       Nhà thầu đề xuất                            Đạt\r\n                                                                                   đạt\r\n                                                                                  Không\r\n 2    Năm sản xuất            2025                                        Đạt\r\n                                                                                   đạt\r\n                              4 kỳ làm mát bằng nước, phun nhiên liệu             Không\r\n 3    Loại động cơ                                                        Đạt\r\n                              trực tiếp                                            đạt\r\n                                                                                  Không\r\n 4    Số xilanh               ≥3                                          Đạt\r\n                                                                                   đạt\r\n\r\n                                                                                Trang 12\r\n\f                                                                              Đánh giá\r\n       Tên hàng hóa/dịch                                                    Đáp\r\n                                Thông số kỹ thuật và các tiêu chuẩn               Không\r\nSTT     vụ liên quan/nội                                                    ứng\r\n                                             yêu cầu                                đáp\r\n              dung                                                          hoàn\r\n                                                                                    ứng\r\n                                                                            toàn\r\n      Công suất định mức\r\n      (PRP) đầu ra Net của                                                          Không\r\n 5                           ≥ 20 kW                                        Đạt\r\n      động cơ tại 1500                                                               đạt\r\n      vòng/phút\r\n      Công dự phòng\r\n      (ESP) đầu ra Net của                                                          Không\r\n 6                           ≥ 22 kW                                        Đạt\r\n      động cơ tại 1500                                                               đạt\r\n      vòng/phút\r\n                                                                                    Không\r\n 7    Tốc độ vòng quay       1500 vòng/ phút                                Đạt\r\n                                                                                     đạt\r\n                                                                                    Không\r\n 8    Nhiên liệu sử dụng     Diesel(dầu)                                    Đạt\r\n                                                                                     đạt\r\n                                                                                    Không\r\n 9    Tỷ số nén              ≥ 20.2:1                                       Đạt\r\n                                                                                     đạt\r\n                                                                                    Không\r\n10    Kiểu điều tốc          Điện tử                                        Đạt\r\n                                                                                     đạt\r\n                             Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc           Không\r\n11    Hệ thống lọc                                                          Đạt\r\n                             tách nước và có thể thay thế                            đạt\r\n                             Bơm dầu bôi trơn, phin lọc bôi trơn, bầu               Không\r\n12    Hệ thống bôi trơn                                                     Đạt\r\n                             lọc                                                     đạt\r\n                             Làm mát bằng nước có pha dung dịch\r\n                             chống đóng cặn - Có kèm theo bình nước                 Không\r\n13    Hệ thống làm mát                                                      Đạt\r\n                             phụ kết hợp quạt gió đầu trục và dầu bôi                đạt\r\n                             trơn\r\n                             - Tại 100% tải: ≤ 4.4 lít/giờ                          Không\r\n14    Tiêu thụ nhiên liệu                                                   Đạt\r\n                             - Tại 75% tải: ≤ 3.6 lít/giờ                            đạt\r\nIII   Yêu cầu đối với đầu phát điện\r\n                                                                                    Không\r\n 1    Xuất xứ/Nhãn hiệu      Nhà thầu đề xuất                               Đạt\r\n                                                                                     đạt\r\n                                                                                    Không\r\n 2    Năm sản xuất           2025                                           Đạt\r\n                                                                                     đạt\r\n                                                                                    Không\r\n 3    Hệ số công suất cos ϕ 1                                               Đạt\r\n                                                                                     đạt\r\n                                                                                    Không\r\n 4    Điện áp ra             220-230 VAC                                    Đạt\r\n                                                                                     đạt\r\n                                                                                    Không\r\n 5    Số pha, số dây         1 pha, 2 dây                                   Đạt\r\n                                                                                     đạt\r\n\r\n                                                                                  Trang 13\r\n\f                                                                            Đánh giá\r\n       Tên hàng hóa/dịch                                                  Đáp\r\n                                Thông số kỹ thuật và các tiêu chuẩn             Không\r\nSTT     vụ liên quan/nội                                                  ứng\r\n                                             yêu cầu                              đáp\r\n              dung                                                        hoàn\r\n                                                                                  ứng\r\n                                                                          toàn\r\n      Dao động điện áp                                                           Không\r\n 6                             ≤ ± 1%                                      Đạt\r\n      đầu ra                                                                       đạt\r\n                                                                                  Không\r\n 7    Tần số                   50 Hz                                      Đạt\r\n                                                                                   đạt\r\n      Dao động tần số đầu                                                         Không\r\n 8                             ≤ ± 1%                                     Đạt\r\n      ra                                                                           đạt\r\n      Công suất liên tục tại                                                      Không\r\n 9                             ≥ 15 KVA                                   Đạt\r\n      40oC, Class H                                                                đạt\r\n      Công suất dự phòng                                                          Không\r\n10                             ≥ 110%* công suất liên tục                 Đạt\r\n      tại 40oC, Class H                                                            đạt\r\n                               Có khả năng hoạt động 1 giờ ở chế độ quá           Không\r\n11    Khả năng quá tải         tải 110% trong khoảng thời gian hoạt       Đạt\r\n                                                                                   đạt\r\n                               động 06 giờ bất kỳ\r\n                                                                                  Không\r\n12    Kích từ                  Tự kích từ, không chổi than                Đạt\r\n                                                                                   đạt\r\n      Bộ điều chỉnh điện                                                          Không\r\n13                             AVR                                        Đạt\r\n      áp                                                                           đạt\r\n                                                                                  Không\r\n14    Cấp cách nhiệt           Tối thiểu cấp H                            Đạt\r\n                                                                                   đạt\r\n                                                                                  Không\r\n15    Cấp bảo vệ đầu phát      ≥ IP23                                     Đạt\r\n                                                                                   đạt\r\nIV    Yêu cầu đối với hệ thống điều khiển\r\n      Ổ khóa cấp nguồn                                                            Không\r\n 1                          Có                                            Đạt\r\n      khởi động                                                                    đạt\r\n                            - Vận hành bằng phím mềm trên bảng điều\r\n                            khiển.\r\n                            - Tự động khởi động máy phát điện khi                 Không\r\n 2    Chế độ vận hành                                                     Đạt\r\n                            điện áp ắc quy của trạm BTS thấp hơn                   đạt\r\n                            ngưỡng cho phép; Máy hoạt động để cấp\r\n                            nguồn cho sạc ắc quy của trạm BTS.\r\n                            - Stop (Dừng máy)\r\n                            - Start (khởi động)\r\n                            - Auto (Khởi động tự động);\r\n      Bảng điều khiển có                                                          Không\r\n                            - Man (Khởi động bằng tay);                   Đạt\r\n 3    các phím nhấn điều                                                           đạt\r\n                            - ON (Đóng/ mở nguồn điện ATS...)\r\n      khiển\r\n                            - Test (chế độ kiểm tra)\r\n                            - Prog (Xác nhận chế độ cài đặt…)\r\n                            - Phím dịch chuyển lên, xuống, trái, phải.\r\n                                                                                Trang 14\r\n\f                                                                      Đánh giá\r\n      Tên hàng hóa/dịch                                             Đáp\r\n                             Thông số kỹ thuật và các tiêu chuẩn          Không\r\nSTT    vụ liên quan/nội                                             ứng\r\n                                          yêu cầu                           đáp\r\n             dung                                                   hoàn\r\n                                                                            ứng\r\n                                                                    toàn\r\n                           - Có đèn LED hiển thị trạng thái:\r\n                           + Trạng thái hoạt động bảng điều khiển\r\n                           + Trạng thái hoạt động chế độ Stop\r\n                           + Trạng thái hoạt động chế độ Auto\r\n                           + Trạng thái hoạt động chế độ ON                 Không\r\n 4    Đèn báo trạng thái                                            Đạt\r\n                           + Trạng thái hoạt động chế độ Manual              đạt\r\n                           + Trạng thái hoạt động chế độ Test\r\n                           + Trạng thái Shutdown.\r\n                           + Trạng thái warning.\r\n                           + Trạng thái Maintenance.\r\n      Đèn báo máy phát vận                                                  Không\r\n 5                         Có                                       Đạt\r\n      hành                                                                   đạt\r\n                                                                            Không\r\n 6    Nút dừng khẩn cấp    Có                                       Đạt\r\n                                                                             đạt\r\n                                                                            Không\r\n 7    Bảng điều khiển      Kỹ thuật số                              Đạt\r\n                                                                             đạt\r\n                                                                            Không\r\n 8    Màn hình hiển thị    ≥ 128x64 LCD                             Đạt\r\n                                                                             đạt\r\n                                                                            Không\r\n 9    Nhiệt độ hoạt động   Từ -20oC đến 70oC                        Đạt\r\n                                                                             đạt\r\n      Điện áp cấp nguồn sử                                                  Không\r\n10                         Nhà thầu đề xuất                         Đạt\r\n      dụng liên tục                                                          đạt\r\n                                                                            Không\r\n11    Cấp bảo vệ           ≥ IP65                                   Đạt\r\n                                                                             đạt\r\n                           - Điện áp máy phát (V)\r\n                           - Tần số máy phát (Hz)\r\n                           - Dòng điện máy phát (A)\r\n                           - Công suất (kW, kVA, KVAr; kWh\r\n                           - Mức % tải\r\n                           - Trình tự pha\r\n      Tính năng đo lường\r\n                           - Hệ số công suất;                               Không\r\n      hiển thị trên màn                                             Đạt\r\n12                         - Tốc độ động cơ;                                 đạt\r\n      hình LCD các thông\r\n                           - Số giờ vận hành máy\r\n      số của máy phát\r\n                           - Số lần khởi động máy\r\n                           - Điện áp sạc acquy;\r\n                           - Điện áp ắc quy;\r\n                           - Nhiệt độ nước làm mát;\r\n                           - Áp suất dầu bôi trơn;\r\n                           - Mức nhiên liệu\r\n\r\n                                                                          Trang 15\r\n\f                                                                          Đánh giá\r\n      Tên hàng hóa/dịch                                                 Đáp\r\n                              Thông số kỹ thuật và các tiêu chuẩn             Không\r\nSTT    vụ liên quan/nội                                                 ứng\r\n                                           yêu cầu                              đáp\r\n             dung                                                       hoàn\r\n                                                                                ứng\r\n                                                                        toàn\r\n                             - Lưu trữ dữ liệu và sự kiện ≥ 500 event\r\n                             log\r\n                             - Hiển thị sóng hài (THD) bằng độ thị và\r\n                             %\r\n      Tính năng đo lường\r\n      hiển thị trên màn      - Điện áp điện lưới (V)                            Không\r\n13    hình LCD các thông     - Tần số điện lưới (V)                     Đạt\r\n                                                                                 đạt\r\n      số của điện lưới khi   - Trình tự pha\r\n      kết nối với ATS\r\n                            - Điện áp máy phát cao/thấp\r\n                            - Tần số máy phát cao/thấp\r\n                            - Điện áp ắc quy cao/thấp\r\n                            - Tốc độ động cơ cao/thấp\r\n      Bảo vệ dừng máy tự    - Quá tải/quá dòng/ngắn mạch                        Không\r\n14                                                                      Đạt\r\n      động                  - Áp suất dầu bôi trơn thấp                          đạt\r\n                            - Nhiệt độ nước làm mát cao\r\n                            - Mức nhiên liệu thấp\r\n                            - Nút dừng khẩn cấp đóng\r\n                            - Lỗi sạc ác quy\r\n                            - Điện áp máy phát cao/thấp\r\n                            - Tần số máy phát cao/thấp\r\n                            - Điện áp ắc quy cao/thấp\r\n                            - Tốc độ động cơ cao/thấp\r\n                            - Quá tải/quá dòng/ngắn mạch                        Không\r\n15    Bảo vệ cảnh báo                                                   Đạt\r\n                            - Áp suất dầu bôi trơn thấp                          đạt\r\n                            - Nhiệt độ nước làm mát cao\r\n                            - Mức nhiên liệu thấp\r\n                            - Nút dừng khẩn cấp đóng\r\n                            - Lỗi sạc ác quy\r\n V    Hệ thống kết nối điện áp ra\r\n                            Dùng cọc kết nối cố định:\r\n                            + Các đầu nối có ren vít và bu lông bằng\r\n      Cực đấu cấp nguồn đồng, cách điện.                                        Không\r\n 1                                                                      Đạt\r\n      cho phụ tải           + Phù hợp với kích thước của đầu cos, Ø              đạt\r\n                            ≥ 8;\r\n                            + Có nắp bảo vệ\r\n                            Sử dụng Aptomat 1 pha, 2 cực, dòng điện             Không\r\n 2    Cơ chế bảo vệ         phù hợp với công suất máy, bảo vệ quá tải   Đạt\r\n                                                                                 đạt\r\n                            và ngắn mạch\r\nVI    Yêu cầu đối với tủ ATS\r\n                                                                                Không\r\n 1    Xuất xứ/Nhãn hiệu      Nhà thầu đề xuất                           Đạt\r\n                                                                                 đạt\r\n\r\n                                                                              Trang 16\r\n\f                                                                        Đánh giá\r\n      Tên hàng hóa/dịch                                               Đáp\r\n                             Thông số kỹ thuật và các tiêu chuẩn            Không\r\nSTT    vụ liên quan/nội                                               ứng\r\n                                          yêu cầu                             đáp\r\n             dung                                                     hoàn\r\n                                                                              ứng\r\n                                                                      toàn\r\n      Hãng sản xuất, lắp\r\n      ráp hoặc nhà máy sản\r\n                           ISO 9001:2015 và ISO 14001:2015 (chỉ               Không\r\n 2    xuất có tiêu chuẩn                                              Đạt\r\n                           yêu cầu nếu nhà thầu là nhà sản xuất)               đạt\r\n      đáp ứng hoặc tương\r\n      đương\r\n                                                                              Không\r\n 3    Năm sản xuất          2025 trở về sau                           Đạt\r\n                                                                               đạt\r\n                           - Dòng điện định mức (A): ≥ 100A.\r\n                           - Điện áp định mức (V): 220VAC\r\n                           - Điện áp cách điện định mức (V):\r\n                           300VAC\r\n                           - Số cực: 2\r\n                           - Thời gian chịu dòng ngắn mạch (1S)               Không\r\n 4    Thiết bị đóng cắt                                               Đạt\r\n                           (kA): 5                                             đạt\r\n                           - Độ bền điện (cycles): 5000\r\n                           - Độ bên cơ (cycles): 10000\r\n                           - Thời gian chuyển mạch (switching):\r\n                           ≤60 msec\r\n                           - Thời gian mở (opening): ≤30 msec\r\n                           Hai chế độ vận hành: tự động và bằng tay\r\n                                                                              Không\r\n                           (AUTO-MANUAL), có công tắc chuyển          Đạt\r\n                                                                               đạt\r\n                           MAIN -GEN.\r\n                           Sử dụng chức năng AMF (Automatic                   Không\r\n                                                                      Đạt\r\n                           Mains Failure) với máy phát điện                    đạt\r\n                           Mất điện, điều khiển máy phát đề nổ, tự\r\n 5    Chức năng chính                                                         Không\r\n                           động chuyển nguồn sang máy phát dự         Đạt\r\n                                                                               đạt\r\n                           phòng dự phòng.\r\n                           Khi có điện, chuyển nguồn từ máy phát              Không\r\n                                                                      Đạt\r\n                           sang điện lưới, điều khiển tắt máy.                 đạt\r\n                           Các thông số cài đặt dễ dàng điều chỉnh            Không\r\n                                                                      Đạt\r\n                           trên máy phát điện                                  đạt\r\n                           Có đèn hiển thị trạng thái đang sử dụng\r\n                                                                              Không\r\n 6    Đèn hiển thị         điện lưới hay máy phát, đóng tải hay       Đạt\r\n                                                                               đạt\r\n                           không tải\r\n                           Sơn tĩnh điện, có khóa an toàn, chắc\r\n                                                                              Không\r\n 7    Vỏ tủ                chắn. Tủ có thể lắp đặt trong nhà hoặc     Đạt\r\n                                                                               đạt\r\n                           ngoài trời\r\nC     Bảo hành và các yêu cầu khác\r\n                                                                              Không\r\n 1    Thời gian bảo hành    ≥ 1095 ngày                               Đạt\r\n                                                                               đạt\r\n      Thời gian khắc phục                                                     Không\r\n 2                          ≤ 24 giờ                                  Đạt\r\n      sự cố                                                                    đạt\r\n                                                                            Trang 17\r\n\f                                                                              Đánh giá\r\n         Tên hàng hóa/dịch                                                  Đáp\r\n                                  Thông số kỹ thuật và các tiêu chuẩn             Không\r\nSTT       vụ liên quan/nội                                                  ứng\r\n                                               yêu cầu                              đáp\r\n                dung                                                        hoàn\r\n                                                                                    ứng\r\n                                                                            toàn\r\n                                Có cam kết cung cấp phụ tùng thay thế\r\n                                (AVR, bộ điều khiển, cảm biến nhớt, cảm\r\n                                biến nhiệt độ nước làm mát, lọc dầu, lọc\r\n                                                                                      Không\r\n 3      Phụ tùng thay thế       gió, lọc nhớt), có giá chào tham khảo và     Đạt\r\n                                                                                       đạt\r\n                                cam kết giữ giá trong vòng 05 năm nếu\r\n                                Chủ đầu tư có nhu cầu mua sau khi hết\r\n                                thời gian bảo hành.\r\n\r\n\r\n      * Hướng dẫn nhà thầu tuyên bố đáp ứng bảng yêu cầu và đánh giá kỹ thuật:\r\n           Tên hàng         Thông số kỹ thuật   Tuyên bố đáp ứng         Tài liệu tham\r\n TT     hóa/dịch vụ liên    và các tiêu chuẩn     của nhà thầu          chiếu/ Giải thích\r\n         quan/nội dung           yêu cầu\r\n  1\r\n  2\r\n\r\n     * Tuyên bố đáp ứng: Đối với mỗi yêu cầu kỹ thuật, nhà thầu chỉ được tuyên bố\r\nlà “Đáp ứng hoàn toàn” hoặc “Không đáp ứng”. “Đáp ứng hoàn toàn”: Nhà thầu đáp\r\nứng hoàn toàn yêu cầu. “Không đáp ứng”: nhà thầu không đáp ứng một phần hay\r\nhoàn toàn yêu cầu.\r\n\r\n     * Tham chiếu: Đối với tất cả các tuyên bố đáp ứng từng nội dung thành phần,\r\nnhà thầu phải ghi rõ đường dẫn tham chiếu đến mục tham khảo của tài liệu kỹ thuật\r\ndo nhà thầu cung cấp trong E-HSDT để chứng minh. Nếu không ghi rõ đường dẫn\r\ntham chiếu chính xác thì bên mời thầu có quyền đánh giá nhà thầu không đáp ứng\r\nyêu cầu kỹ thuật đó.\r\n\r\n     Việc đánh giá về mặt kỹ thuật được thực hiện theo phương pháp đánh giá\r\nđạt/không đạt theo các tiêu chuẩn được quy định tại Mục 1.2 Chương V “Yêu cầu về\r\nkỹ thuật” dựa trên tuyên bố đáp ứng của nhà thầu, tài liệu kỹ thuật đính kèm theo E-\r\nHSDT, tài liệu kỹ thuật làm rõ, bổ sung E-HSDT (nếu có).\r\n     E-HSDT có sản phẩm chào thầu đạt tất cả các nội dung tại yêu cầu kỹ thuật sẽ\r\nđược đánh giá là đạt yêu cầu về kỹ thuật của E-HSMT và được chuyển sang bước\r\nđánh giá về giá.\r\n     E-HSDT không đáp ứng yêu cầu về kỹ thuật sẽ không được xem xét, đánh giá ở\r\nbước tiếp theo.\r\n     1.3. Các yêu cầu khác\r\n     - Mục 1. Yêu cầu về Bảo hành hàng hóa\r\n     1. Bên Bán bảo đảm rằng hàng hóa được cung cấp theo hợp đồng là mới 100%,\r\nchưa sử dụng, được sản xuất từ năm 2025 trở về sau, không hư hỏng hay khiếm khuyết\r\nvề vật tư. Sản xuất, thiết kế phù hợp yêu cầu về tiêu chuẩn kỹ thuật.\r\n                                                                                   Trang 18\r\n\f      2. Yêu cầu về bảo hành đối với hàng hóa như sau:\r\n      - Thời hạn bảo hành hàng hóa: sản phẩm được bảo hành tối thiểu 1095 ngày kể\r\ntừ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.\r\n      - Địa điểm bảo hành: tại địa điểm lắp đặt hàng hóa.\r\n      3. Cơ chế giải quyết các hư hỏng, khuyết tật phát sinh trong quá trình sử dụng\r\nhàng hóa trong thời hạn bảo hành:\r\n      Trong thời gian bảo hành, Đơn vị quản lý sử dụng sẽ thông báo bằng văn bản,\r\nfax, điện thoại cho Bên bán về lỗi, khiếm khuyết của hàng hóa. Trong vòng 24h kể\r\ntừ khi Bên bán nhận được thông báo bằng điện thoại hoặc văn bản, Bên bán phải cử\r\nđại diện của mình đến Đơn vị quản lý sử dụng, để cùng với Đơn vị quản lý sử dụng\r\nlập biên bản xác định nguyên nhân lỗi và kiểm tra, khắc phục lỗi hoặc đối với các lỗi\r\nđược xác định là có thể xử lý ngay, cơ bản có thể hướng dẫn từ xa để đơn vị quản lý\r\nsử dụng thực hiện. Biên bản xác nhận bảo hành của Bên bán gửi cho Đơn vị quản lý\r\nsử dụng có thể qua email miễn là được Đơn vị quản lý sử dụng chấp nhận.\r\n      Trong trường hợp không khắc phục được thì Bên bán phải cung cấp hàng hóa\r\nthay thế cho Đơn vị quản lý sử dụng trong vòng 05 ngày kể từ ngày Bên bán nhận\r\nđược thông báo của Đơn vị quản lý sử dụng. Bên bán chịu mọi chi phí liên quan đến\r\nviệc sửa chữa, thay thế hàng hóa, chi phí vận chuyển, bao gồm cả các chi phí vận\r\nchuyển đến địa điểm sử dụng thiết bị của Đơn vị quản lý sử dụng và chi phí khác (nếu\r\ncó).\r\n      - Trong thời gian bảo hành, Bên bán phải hỗ trợ kỹ thuật miễn phí trực tuyến\r\nhoặc qua điện thoại trong giờ làm việc 24h mỗi ngày suốt 07 ngày/tuần, để giải đáp\r\nthắc mắc và hỗ trợ kỹ thuật.\r\n      - Nhà thầu đảm bảo rằng các hàng hóa sửa chữa, thay thế trong thời gian bảo\r\nhành sẽ được bảo hành thêm 180 ngày kể từ ngày sửa chữa, thay thế hoặc đến ngày\r\nkết thúc bảo hành tùy theo trường hợp nào đến sau. Nhà thầu có trách nhiệm gia hạn\r\nbảo đảm bảo hành cho hàng hóa sửa chữa, thay thế trong trường hợp bảo đảm bảo\r\nhành hết hiệu lực.\r\n      Mục 2. Bản vẽ\r\n      E-HSMT này gồm có các bản vẽ trong danh mục sau đây “Không có bản vẽ”.\r\n      Mục 3. Kiểm tra và thử nghiệm\r\n      Các kiểm tra và thử nghiệm cần tiến hành gồm có:\r\n      Chạy thử tải từng máy (tải giả) tại kho của Bên mua trước khi nhà thầu tiến hành\r\nlắp đặt đưa vào sử dụng. Việc chạy thử tải phải được chứng kiến của Bên bán và Bên\r\nmua; Toàn bộ chi phí liên quan đến các công việc chạy thử, kiểm tra kỹ thuật, nghiệm\r\nthu do nhà thầu chi trả.\r\n      Các kiểm tra và thử nghiệm cần tiến hành gồm có được quy định tại E-ĐKC\r\n21.1. Cụ thể như sau:\r\n      3.1. Yêu cầu chạy thử kiểm tra chất lượng trước khi lắp đặt\r\n      Trước khi tiến hành giao nhận, thiết bị sẽ được kiểm tra hợp pháp về các tài liệu\r\nsau:\r\n      - Catalogue và tài liệu kỹ thuật có liên quan về sản phẩm.\r\n      - Giấy chứng nhận xuất xưởng của tổ máy và Yêu cầu về CO, CQ:\r\n\r\n\r\n                                                                                Trang 19\r\n\f      + Nhà thầu sẽ cung cấp bản gốc hoặc bản chứng thực sao y của CO và CQ của\r\ntừng thành phần chính (động cơ, đầu phát, bảng điều khiển) và bản gốc giấy chứng\r\nnhận xuất xưởng của cả tổ máy phát điện.\r\n      + Giấy tờ xác nhận hoàn thành thủ tục hải quan đối với sản phẩm (Đối với thiết\r\nbị được nhập khẩu).\r\n      Trước khi lắp đặt đại trà, thiết bị sẽ được kiểm tra trực quan và tiến hành chạy\r\nthử để kiểm tra đáp ứng các yêu cầu kỹ thuật đề ra.\r\n      Bộ thiết bị dùng để chạy thử được Chủ đầu tư chọn ngẫu nhiên tại địa điểm bàn\r\ngiao của chủ đầu tư. Nhà thầu có trách nhiệm vận chuyển thiết bị được Chủ đầu tư\r\nlựa chọn chạy thử tới địa điểm chạy thử, lắp đặt và chuẩn bị công tác chạy thử bao\r\ngồm: Nhà thầu sẽ chuẩn bị thiết bị hoàn chỉnh và các điều kiện về tải giả, máy đo,\r\nnhiên liệu và các điều kiện cần thiết khác.\r\n      Các tiêu chí kiểm tra chất lượng khi tiến hành chạy thử như đã nêu trong mục\r\nyêu cầu kỹ thuật, cụ thể:\r\n      - Bốc ngẫu nhiên 5% số lượng hợp đồng để chạy thử trước khi lắp đặt.\r\n      - Chạy thử liên tục mỗi máy trong vòng 12 giờ để kiểm tra khả năng hoạt động\r\nliên tục ≥ 12 giờ với 100% công suất định mức của tổ máy phát điện;\r\n      - Chạy thử 1 máy trong thời gian 1 giờ ở 110% công suất của tổ máy phát điện;\r\n      - Đo độ ồn 1 máy thực tế với khoảng cách 07m với 75% công suất của tổ máy\r\nphát điện;\r\n      - Đo điện áp và tần số, dòng điện đầu ra của tổ máy phát điện;\r\n      - Đo mức tiêu hao nhiên liệu thực tế của tổ máy phát điện;\r\n      - Các tiêu chí khác do chủ đầu tư quyết định trong quá trình chạy thử;\r\n      Quá trình chạy thử kiểm tra chất lượng do chủ đầu tư và nhà thầu kết hợp thực\r\nhiện.\r\n      3.2 Yêu cầu chạy kiểm tra chất lượng sau khi lắp đặt\r\n      - Kiểm tra đánh giá số lượng máy khi nhà thầu hoàn thành lắp đặt theo tải thực\r\ntế của nhà trạm.\r\n      - Đo kiểm các thông số điện áp, dòng điện, tần số.\r\n      - Kiểm tra tính năng của tủ ATS.\r\n\r\n\r\n\r\n\r\n                                                                               Trang 20"}