{"text":"--- Tệp: Yêu cầu về kỹ thuật.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n1. Giới thiệu chung về Công việc/dự toán mua sắm, gói thầu:\n1.1. Giới thiệu chung về gói thầu:\n- Tên gói thầu: Bảo trì định kỳ 45 máy phát điện.\n- Địa điểm thực hiện: Tại các cửa hàng xăng dầu trực thuộc Công ty TNHH MTV Petrolimex Quảng Ninh trong địa bàn tỉnh Quảng Ninh.\n- Nội dung dự toán: \nSTT\nHạng mục vật tư, thiết bị bảo trì\nĐơn vị tính\nSố lượng\nI\nVật tư thay thế\n \n \n1\nLọc nhiên liệu diesel\nCái\n13\n2\nDung dịch nước làm mát\nLít\n51\n3\nDầu Động cơ 15W40\nLít\n35\n4\nLọc dầu nhớt Máy phát điện 3 pha Kipor KDE 6500T3/ 5KVA\nCái\n02\n5\nLọc dầu nhớt Máy phát điện 3 pha Kipor KDE 12STA3/ 10KVA\nCái\n01\n6\nLọc dầu nhớt Máy phát điện 3 pha Nenjo HJI2T-3D/ 11KVA\nCái\n02\n7\nLọc dầu nhớt Máy phát điện 3 pha Techplus 16000Q(-3)/ 13KVA\nCái\n01\nII\nNhân công bảo trì máy phát điện\n Máy\n45 \n1\nNhân công bảo trì cho máy phát điện vận hành sau 50h (gồm công bảo trì và thay thế vật tư, ca xe vận chuyển)\nMáy\n04\n2\nNhân công bảo trì cho máy phát điện vận hành sau 250h (gồm công bảo trì và thay thế vật tư, ca xe vận chuyển)\nMáy\n23\n3\nNhân công bảo trì cho máy phát điện vận hành sau 500h (gồm công bảo trì và thay thế vật tư, ca xe vận chuyển)\nMáy\n16\n4\nNhân công bảo trì cho máy phát điện vận hành sau 1000h (gồm công bảo trì và thay thế vật tư, ca xe vận chuyển)\nMáy\n02\n- Tổng giá trị dự toán (Đã bao gồm thuế GTGT 8%): 93.779.985 đồng (Bằng chữ: Chín mươi ba triệu, bảy trăm bảy mươi chín nghìn, chín trăm tám mươi năm đồng).\n- Nguồn vốn: Bảo dưỡng, sửa chữa định kỳ.\n\n2. Mục tiêu công việc:\nBảo trì định kỳ máy phát điện tại cửa hàng xăng dầu nhằm đảm bảo máy hoạt động ổn định, bền bỉ và luôn ở trạng thái sẵn sàng, giúp kéo dài tuổi thọ, tiết kiệm chi phí sửa chữa và tránh gián đoạn hoạt động sản xuất, kinh doanh do sự cố bất ngờ.\nNội dung bảo trì máy phát điện chi tiết theo các mốc thời gian sau đây:\nSTT \n Bảo trì theo QĐ số: 636/PLXB12-QĐ ngày 23/6/2021 của Công ty \nBảo trì theo hướng dẫn của các nhà sản xuất\n \nSau 50 giờ hoạt động\nMỗi 250 giờ hoặc 6 tháng \n1\n- Kiểm tra mức nước làm mát (nếu không đủ bổ sung)\n- Kiểm tra động cơ\n2\n- Kiểm tra các đai ốc, bu lông (nếu lỏng thì xiết chặt)\n+ Kiểm tra sự rò rỉ dầu, nhớt, nước làm mát\n3\n- Kiểm tra các ống xả, độ ồn, sự rung động\n+ Thông số đồng hồ và hệ thống an toàn \n4\n- Kiểm tra dây curoa (nếu hỏng thì thay thế)\n+ Kiểm tra áp lực nhớt\n5\n -Kiểm tra thay dầu động cơ (nếu kém) \n+ Kiểm tra tiếng động lạ\n6\n -Kiểm tra thay lõi lọc dầu động cơ (nếu kém/ hỏng) \n+ Kiểm tra hệ thống xả\n \nSau 250 giờ hoạt động\n+ Kiểm tra ống thông hơi\n1\n- Kiểm tra mức nước làm mát (nếu không đủ bổ sung)\n+ Kiểm tra độ căng đai\n2\n- Kiểm tra các đai ốc, bu lông (nếu lỏng thì xiết chặt)\n+ Kiểm tra tình trạng cánh quạt\n3\n- Kiểm tra các ống xả, độ ồn, sự rung động\n+ Kiểm tra & điều chỉnh hiệu điện thế (nếu có)\n4\n- Kiểm tra dây curoa (nếu hỏng thì thay thế)\n+ Kiểm tra & điều chỉnh hiệu điện thế (nếu có)\n5\n - Kiểm tra thay dầu động cơ \n \n6\n - Kiểm tra thay lõi lọc dầu động cơ ( nếu kém/ hỏng) \n \n7\n- Làm sạch lõi lọc gió\n \n8\n- Đo điện trở cách điện của máy phát\n \n \n Sau 500 giờ hoạt động\nMỗi 500 giờ hoặc 1 năm \n1\n- Kiểm tra mức nước làm mát (nếu không đủ bổ sung)\n- Kiểm tra động cơ\n2\n- Kiểm tra các đai ốc, bu lông (nếu lỏng thì xiết chặt)\n+ Kiểm tra sự rò rỉ dầu, nhớt, nước làm mát(Kiểm tra nồng độ dung dịch nước làm mát , nếu thiếu thì bổ sung)\n3\n- Kiểm tra các ống xả, độ ồn, sự rung động\n+ Thông số đồng hồ và hệ thống an toàn \n4\n- Kiểm tra dây curoa (nếu hỏng thì thay thế)\n+ Kiểm tra áp lực nhớt\n5\n - Kiểm tra thay dầu động cơ \n+ Kiểm tra tiếng động lạ\n6\n -Kiểm tra thay lọc dầu động cơ (nếu kém/ hỏng) \n+ Kiểm tra hệ thống xả\n7\n- Làm sạch lõi lọc gió\n+ Kiểm tra ống thông hơi\n8\n- Đo điện trở cách điện của máy phát\n+ Kiểm tra độ căng đai\n9\n - Kiểm tra thay thế lọc nhiên liệu (nếu kém/ hỏng) \n+ Kiểm tra tình trạng cánh quạt\n10\n- Làm sạch bộ tản nhiệt\n+ Kiểm tra & điều chỉnh hiệu điện thế (nếu có)\n11\n- Kiểm tra Bảo dưỡng hệ thống phun nhiên liệu\n+ Kiểm tra đường ống cứng, ống mềm, mối nối \n12\n- Kiểm tra các cực đấu điện (nếu lỏng thì xiết chặt)\n- Kiểm tra hư hỏng, nứt hoặc vặn đai (thay thế nếu cần)\n \n \n- Kiểm tra tình trạng bộ tản nhiệt\n \nSau 1.000 giờ hoạt động\n1.000 giờ hoặc 2-5 năm\n1\n- Kiểm tra mức nước làm mát (nếu không đủ bổ sung)\n- Kiểm tra động cơ\n2\n- Kiểm tra các đai ốc, bu lông (nếu lỏng thì xiết chặt)\n+ Kiểm tra sự rò rỉ dầu, nhớt, nước làm mát(Kiểm tra nồng độ dung dịch nước làm mát , nếu thiếu thì bổ sung)\n3\n- Kiểm tra các ống xả, độ ồn, sự rung động\n+ Thông số đồng hồ và hệ thống an toàn \n4\n- Kiểm tra dây curoa (nếu hỏng thì thay thế)\n+ Kiểm tra áp lực nhớt\n5\n -Kiểm tra thay dầu động cơ \n+ Kiểm tra tiếng động lạ\n6\n -Kiểm tra thay lọc dầu động cơ ( nếu kém/ hỏng) \n+ Kiểm tra hệ thống xả\n7\n -Kiểm tra thay thế lọc gió (nếu kém/ hỏng) \n+ Kiểm tra ống thông hơi\n8\n- Đo điện trở cách điện của máy phát\n+ Kiểm tra độ căng đai\n9\n -Kiểm tra thay thế lọc nhiên liệu (nếu kém/ hỏng) \n+ Kiểm tra tình trạng cánh quạt\n10\n- Làm sạch bộ tản nhiệt\n+ Kiểm tra & điều chỉnh hiệu điện thế (nếu có)\n11\n- Kiểm tra Bảo dưỡng hệ thống phun nhiên liệu\n+ Kiểm tra đường ống cứng, ống mềm , mối nối \n12\n- Kiểm tra các cực đấu điện (nếu lỏng thì xiết chặt)\n- Kiểm tra hư hỏng, nứt hoặc vặn đai (thay thế nếu cần)\n13\n- Vệ sinh phía bên trong bình nhiên liệu\n- Kiểm tra tình trạng bộ tản nhiệt\n14\n- Điều chỉnh lại thời gian phun nhiên liệu\n- Kiểm tra hệ thống bảo vệ động cơ\n15\n- Kiểm tra bộ giảm chấn\n- Kiểm tra thay thế các đường ống hư\n16\n- Kiểm tra các đường ống\n \n17\n- Kiểm tra vỏ bọc\n \n3. Yêu cầu kỹ thuật của gói thầu:\n- Các máy phát điện sau khi thực hiện bảo trì: hoạt động bình thường, đảm bảo yêu cầu kỹ thuật.\n- Bảo trì định kỳ 45 máy phát điện đảm bảo tuân thủ theo quy định của hãng sản xuất và các tiêu chuẩn, quy chuẩn kỹ thuật hiện hành và Quy định QĐ-KTĐT.98 ban hành theo Quyết định số 636/PLXB12-QĐ ngày 23/6/2021 của Chủ tịch Công ty Xăng dầu B12 (Nay là Công ty TNHH MTV Petrolimex Quảng Ninh) về Quy định quản lý, vận hành và bảo dưỡng máy phát điện;\n- Trong quá trình thực hiện công việc không làm ảnh hưởng đến hoạt động sản xuất kinh doanh của cửa hàng, ảnh hưởng đến các công trình, kiến trúc, máy móc thiết bị xung quanh cửa hàng xăng dầu\n- Chịu mọi trách nhiệm về an toàn lao động cho các nhân viên kỹ thuật (Của Nhà thầu) trong quá trình thực hiện Bảo trì định kỳ 45 máy phát điện.\n- Lập phương án thi công và đảm bảo an toàn trong quá trình thực hiện công việc “Bảo trì định kỳ 45 máy phát điện năm 2025 tại 45 cửa hàng xăng dầu”; Thống nhất phương án thi công và đảm bảo an toàn với Chủ đầu tư trước khi thực hiện.\n4. Giải pháp và phương pháp luận:\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương này, gồm các phần như sau: \n1. Giải pháp và phương pháp luận;\n2.  Kế hoạch công tác.\n\n5. Quy định về kiểm tra, nghiệm thu sản phẩm:\nMục này quy định về quy trình kiểm tra, nghiệm thu sản phẩm, trình tự giao nộp sản phẩm (nếu có)... để phục vụ công tác thanh, quyết toán hợp đồng.\nDanh mục dịch vụ\nYêu cầu về đầu ra\n1. Vật tư máy phát điện\n- Toàn bộ vật tư máy phát điện phải được thay thế đảm bảo đáp ứng yêu cầu kỹ thuật.\n2. Máy phát điện\n- Máy phát điện sau khi bảo trì phải được vệ sinh sạch sẽ, các thiết bị trong máy phải lắp đặt gọn gàng, chắc chắn. Máy phát điện phải vận hành ổn định."}