{"text":"--- Tệp: 5.Chương V-YÊU CẦU KỸ THUẬT - Mua may phat dien- nam 2025.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\nMục 1. Yêu cầu về kỹ thuật\nTài liệu viện dẫn, tham chiếu:- QCVN 19:2009/BTNMT/B Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp.- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông.- TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.- TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\n1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\n- Tên gói thầu: Cung cấp và lắp đặt máy phát điện\n- Tên dự án/dự toán mua sắm: Mua sắm máy phát điện trang bị cho CSHT mạng thông tin di động năm 2025\n- Chủ đầu tư: Viễn thông Hưng Yên  – Chi Nhánh Tập đoàn Bưu chính Viễn thông Việt nam\n- Quy mô dự toán:\nTT\nNội dung mua sắm\nĐVT\nKL\nI\nMáy phát điện 8.5KVA-1 pha:\n\n\n1\nMáy phát điện chạy dầu diesel 8.5KVA- 1 pha\nMáy\n40\n3\nVật tư và vận chuyển, lắp đặt cho máy 8.5KVA:\n\n\n-\nCáp nguồn Cu 2 x 10 mm2 (8m/máy)\nmét\n320\n-\nCáp tiếp địa vàng xanh (Cu, 1x16mm2, bọc PVC) (8m/máy)\nMét\n320\n-\nCáp nguồn điều khiển ATS 7x1,5mm2 (8m/máy)\nMét\n320\n-\nVật tư phụ (lạt buộc, đinh vít,…), nhiên liệu chạy thử (10 lít dầu diezel/máy, nhớt máy đầy đủ theo máy, nước xanh giải nhiệt đầy đủ theo máy ); Ống khói 1.5m/máy, Ống nhựa gân vặn xoắn HDPE 40/50 8m/máy; vận chuyển, nhân công lắp đặt hoàn thiện.\nGói\n1\nII\nMáy phát điện 12.5KVA-1 pha:\n\n\n1\nMáy phát điện chạy dầu diesel 12.5KVA- 1 pha\nMáy\n17\n3\nVật tư và vận chuyển, lắp đặt cho máy 12kVA:\n\n\n-\nCáp nguồn Cu 2 x 16 mm2 (8m/máy)\nmét\n136\n-\nCáp tiếp địa vàng xanh (Cu, 1x16mm2, bọc PVC) (8m/máy)\nMét\n136\n-\nCáp nguồn điều khiển ATS 7x1,5mm2 (8m/máy)\nMét\n136\n-\nVật tư phụ (lạt buộc, đinh vít,…), nhiên liệu chạy thử (10 lít dầu diezel/máy, nhớt máy đầy đủ theo máy, nước xanh giải nhiệt đầy đủ theo máy ); Ống khói 1.5m/máy, Ống nhựa gân vặn xoắn HDPE 40/50 8m/máy; vận chuyển, nhân công lắp đặt hoàn thiện.\nGói\n1\nIII\nTủ ATS -1 pha:\n\n\n1\nTủ ATS- 1 pha\nMáy\n57\n- Loại hợp đồng: Trọn gói.\n- Thời gian thực hiện hợp đồng: 30 ngày\n- Thời gian bảo hành sản phẩm: ≥ 36 tháng (1.095 ngày).\n- Địa điểm cung cấp: Các trung tâm viễn thông khu vực trong tỉnh Hưng Yên (Có danh sách kèm theo)\n2. Yêu cầu về kỹ thuật \nYêu cầu về kỹ thuật bao gồm yêu cầu về kỹ thuật chung và yêu cầu về kỹ thuật chi tiết đối với hàng hóa thuộc phạm vi cung cấp của gói thầu, cụ thể:\n1.1) Yêu cầu về kỹ thuật chung:\n- Máy phát điện phải đáp ứng các yêu cầu theo bảng tiêu chuẩn kỹ thuật máy phát điện và đáp ứng các tiêu chí bắt buộc theo quy chuẩn kỹ thuật Việt Nam hiện hành.\n- Nhà cung cấp phải cung cấp đầy đủ thông tin nhà sản xuất/mã hiệu/xuất xứ các chứng\tnhận, cam kết chất lượng, tài liệu kỹ thuật và các tài liệu liên quan khác.\n- Đối với những chỉ tiêu kỹ thuật của MPĐ cần phải kèm theo tài liệu chứng minh cụ thể.\n- Tài liệu chứng minh xuất xứ và chất lượng của hàng hóa như sau:\n+ Đối với hàng hóa xuất xứ Việt Nam: Nhà thầu cung cấp đầy đủ chứng chỉ của nhà sản xuất theo quy định còn hiệu lực bao gồm: ISO 9001:2015; ISO 14001: 2015, ISO45001:2018; CE (bản gốc hoặc bản gốc chứng thực công chứng); Cam kết Giấy chứng nhận xuất xưởng (bản gốc); Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ (đối với động cơ, đầu phát, bảng điều khiển) (bản gốc hoặc bản chứng thực công chứng) khi giao hàng;\n+ Đối với hàng hóa có xuất xứ thuộc nhóm nước G7: Nhà thầu cung cấp đầy đủ chứng chỉ của nhà sản xuất theo quy định còn hiệu lực bao gồm: ISO 9001:2015; ISO 14001: 2015, ISO45001:2018 (bản gốc hoặc bản gốc chứng thực công chứng); Cam kết cung cấp Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ (đối với tổ máy và bảng điều khiển) (bản gốc hoặc bản chứng thực công chứng) khi giao hàng; \n+ Tất cả hàng hóa (máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ tháng 1 năm 2025 trở về sau, máy phát điện mới 100% chưa qua sử dụng.\n1.2) Yêu cầu về kỹ thuật cụ thể:\nMột chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu tham chiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có nhưng không hợp lệ thì được coi là \"Không đạt\".\na) Yêu cầu kỹ thuật đối với tổ máy phát điện.\nSTT\nNội dung\nThông số kỹ thuật yêu cầu\nĐánh giá\n\n\n\nĐáp ứng hoàn toàn\nKhông đáp ứng\nA\nYêu cầu kỹ thuật của “Máy phát điện Diesel 8.5KVA/1pha, có vỏ cách âm”\nI\nYêu cầu chung đối với tổ máy phát điện\n\n\n\nTình trạng thiết bị\nToàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.\nĐạt\nKhông đạt\n\nNăm sản xuất\nTừ tháng 1 năm 2025 trở về sau\nĐạt\nKhông đạt\n\nXuất xứ\nHàng hóa có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam\nĐạt\nKhông đạt\n\nNhãn hiệu\nĐối với hàng hóa sản suất tại Việt Nam. Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực\nĐạt\nKhông đạt\n\nKhí thải, hệ thống thoát khí thải\n- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 9:2009/BTNMT). Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1).\n- Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\nĐạt\nKhông đạt\n\nĐiều kiện hoạt động:\nPhù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm môi trường ≤ 80%\nĐạt\nKhông đạt\n\nGhi nhãn\nGhi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được\nĐạt\nKhông đạt\n\nBảng thông số đặc trưng\nTất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:+ Tên hoặc thương hiệu nhà chế tạo.\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.+ Công suất ra danh định. \n+ Điện áp danh định. \n+ Tần số danh định.\n+ Hệ số công suất danh định.\n+ Kích thước, khối lượng tổng của máy phát.\nĐạt\nKhông đạt\n\nTài liệu kèm theo\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt)\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt)\nĐạt\nKhông đạt\n\nLoại máy\nMáy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\nĐạt\nKhông đạt\n\nCông suất liên tục (100% tải)\n≥ 8.5 kVA\nĐạt\nKhông đạt\n\nCông suất dự phòng\n≥ 10 kVA\nĐạt\nKhông đạt\n\nĐiện áp định mức\n220-230V, ±1,5%, xoay chiều\nĐạt\nKhông đạt\n\nDao động điện áp (từ không tải đến 100% tải)\n≤ ±1,5%\nĐạt\nKhông đạt\n\nSố pha, số dây\n1 pha, 2 dây\nĐạt\nKhông đạt\n\nHệ số công suất\nCos ϕ  = 1\n\n\n\nTần số\n50 Hz, ±1,5%\nĐạt\nKhông đạt\n\nDao động tần số (từ không tải đến 100% tải)\n≤ ±1,5%\nĐạt\nKhông đạt\n\nNhiên liệu sử dụng\nDầu Diesel thông dụng trên thị trường\nĐạt\nKhông đạt\n\nTốc độ vòng quay\n1.500 vòng/phút ±1,5%\nĐạt\nKhông đạt\n\nHệ thống khởi động\nKhởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy\nĐạt\nKhông đạt\n\nCơ cấu truyền động\nTrực tiếp bằng khớp nối đồng trục\nĐạt\nKhông đạt\n\nKết cấu\nPhần động cơ và đầu phát điện được nối ghép với nhau bằng cơ cấu khớp nối đồng trục, đảm bảo khả năng chịu chấn động cao\nĐạt\nKhông đạt\n\nBộ nạp bình ắc quy từ điện lưới\nKèm theo máy\nĐạt\nKhông đạt\n\nAptomat tại ngõ ra của máy\n- Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS\n- CB tại ngõ ra của máy, được lắp tại máy phát điện, dòng điện định mức của CB phù hợp với dòng điện của máy phát điện\nĐạt\nKhông đạt\n\nKhả năng khởi động \nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.\nĐạt\nKhông đạt\n\nMáy chạy liên tục 24/24 ở 75% công suất liên tục của máy\nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy\nĐạt\nKhông đạt\n\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 12 giờ\nĐạt\nKhông đạt\n\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục\nĐạt\nKhông đạt\n\nMức tiêu thụ nhiên liệu\n≤ 3,2 lít/giờ tại (75 %) tải định mức\n≤ 3,5 lít/giờ tại (100 %) tải định mức\nĐạt\nKhông đạt\n\nĐộ ồn của máy khi đã đóng vỏ cách âm\n≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)\nĐạt\nKhông đạt\n\nHệ thống làm mát\nLàm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục\nĐạt\nKhông đạt\n\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình nhiên liệu có khóa để đảm bảo an toàn\nĐạt\nKhông đạt\n\nDung tích thùng nhiên liệu\n≥ 65 lít\nĐạt\nKhông đạt\n\nVỏ chống ồn nhập khẩu đồng bộ theo máy hoặc được sản xuất trong nước theo tiêu chuẩn\n- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.\n- Ống pô giảm thanh nằm bên trong vỏ máy \n- Thoát nhiệt nóng và ống khói theo chiều dọc của máy\n- Vật liệu chống ồn: Sử dụng mút giảm âm cách nhiệt, cách âm\n- Có nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát bố trí trên nóc vỏ máy.\n- Mối lắp ghép từ ngoài vỏ máy là bằng bu long có ê cu hàn gắn cố định, thuận tiện trong công tác tháo lắp bảo trì.\n- Có ống dẫn dầu thải ra ngoài vỏ máy giúp việc bảo trì, thay thế xả dầu bôi trơn, nhiên liệu, nước làm mát được dễ dàng.\n- Cấp bảo vệ bằng vỏ ngoài: ≥IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu đáp ứng tiêu chuẩn ≥IP23)\nĐạt\nKhông đạt\n\nKhung bệ máy\n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quạn; có đế cao su giảm chấn. \n- Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện\nĐạt\nKhông đạt\n\nHệ thống chống rung\nĐộng cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao\nĐạt\nKhông đạt\n\nKích thước máy (Dài x Rộng x Cao) để đảm kích thước phòng máy và công tác vận chuyển, lắp đặt tại phòng máy\n≤ 1425 x 725 x 950 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)\nĐạt\nKhông đạt\n\nTrọng lượng khô của máy (bao gồm vỏ máy, ắc quy) để đảm trọng lượng cho công tác vận chuyển và đưa máy lên lắp đặt tại phòng máy \n≤ 670 KG\nĐạt\nKhông đạt\n\nNối đất\nMáy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.\nĐạt\nKhông đạt\n\nVận hành\nMáy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR\nĐạt\nKhông đạt\n\nTính minh bạch của sản phẩm chào thầu\nMọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).\nĐạt\nKhông đạt\n\nCatalogue tổ máy, động cơ, đầu phát cùng các tiêu chuẩn kỹ thuật của máy\nCó bản gốc của hãng và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\nĐạt\nKhông đạt\n\nChứng chỉ quản lý chất lượng sản xuất của nhà máy\nChứng nhận ISO 9001 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu\nĐạt\nKhông đạt\n\nChứng nhận môi trường\nChứng nhận ISO 14001 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu\nĐạt\nKhông đạt\n\nChứng nhận An toàn và Sức khỏe nghề nghiệp\nChứng nhận ISO 45001:2018 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu\nĐạt\nKhông đạt\n\nChứng nhận sức khỏe và an toàn đối với sản phẩm máy phát điện\nCE còn thời hạn (đối với hàng hóa cóxuất xứ Việt Nam). Chứng nhận phảikiểm tra được trên website của đơn vị cấp chứng chỉ và có thể hiện sản phẩm chào thầu (nhà thầu cung cấp đường link để tra cứu trong E-HSDT). \nĐạt\nKhông đạt\n\nSơ đồ, bản vẽ cấu tạo\n- Có bản vẽ 2D, 3D về cấu tạo máy phát điện\n- Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy\n- Có bản vẽ sơ đồ kết nối của hệ thống điều khiển với đầy đủ chỉ dẫn\nĐạt\nKhông đạt\nII\nYêu cầu đối với động cơ\n\n\n\nHãng sản xuất \nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nXuất xứ\nHàng hóa có thương hiệu xuất xứ thuộc nhóm nước EU; G7\nĐạt\nKhông đạt\n\nNăm sản xuất\nTừ tháng 1 năm 2025 trở về sau\nĐạt\nKhông đạt\n\nLoại động cơ\nDiesel 4 kỳ, làm mát bằng nước\nĐạt\nKhông đạt\n\nTốc độ vòng quay định mức\n1.500 vòng/phút ±5%\nĐạt\nKhông đạt\n\nSố xy lanh, kiểu bố trí\n≥ 3 thẳng hàng\nĐạt\nKhông đạt\n\nTổng dung tích xilanh\n≥ 1.8 lít\nĐạt\nKhông đạt\n\nĐường kính xilanh\n≥ 87 mm\nĐạt\nKhông đạt\n\nHành trình của xilanh\n≥ 90 mm\nĐạt\nKhông đạt\n\nCông suất định mức (PRP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 13.0 kW\nĐạt\nKhông đạt\n\nCông dự phòng (ESP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 15.0 kW\nĐạt\nKhông đạt\n\nTỉ số nén\n≥ 19:1\nĐạt\nKhông đạt\n\nKiểu điều tốc\nCơ khí hoặc điện tử\nĐạt\nKhông đạt\n\nNhiên liệu sử dụng\nDiesel\nĐạt\nKhông đạt\n\nHệ thống nạp khí\nTự nhiên\nĐạt\nKhông đạt\n\nHệ thống bôi trơn\nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\nĐạt\nKhông đạt\n\nDung tích dầu bôi trơn (bao gồm cả lọc dầu)\n≤ 11.5 lít\nĐạt\nKhông đạt\n\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\nĐạt\nKhông đạt\n\nHệ thống cảm biến động cơ\n- Cảm biến áp suất dầu bôi trơn \n- Cảm biến nhiệt độ nước \n- Cảm biến mức nhiên liệu\nĐạt\nKhông đạt\n\nHệ thống khởi động\nMotor khởi động điện 12VDC, trực tiếp trong máy, có sạc ắc quy khi chạy máy\nĐạt\nKhông đạt\n\nẮc quy khởi động\n≥ 45Ah, loại kín khí\nĐạt\nKhông đạt\n\nCông suất mô tơ khởi động\n≥ 1,4 kW\nĐạt\nKhông đạt\n\nCông suất máy phát sạc ắc quy\n≥ 25 A\nĐạt\nKhông đạt\n\nHệ thống làm mát\nLàm mát bằng nước có pha dung dịch chống đông, kết hợp quạt gió đầu trục; Có kèm theo bình nước phụ\nĐạt\nKhông đạt\n\nDung tích nước làm mát (đã bao gồm két nước và đường ống)\n≤ 9.5 lít\nĐạt\nKhông đạt\nIII\nYêu cầu đối với đầu phát điện\n\n\n\nHãng sản xuất \nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nXuất xứ\nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nNhãn hiệu\nNhãn hiệu cùng với nhãn hiệu tổ máy\nĐạt\nKhông đạt\n\nNăm sản xuất\nTừ tháng 1 năm 2025 trở về sau\nĐạt\nKhông đạt\n\nHệ số công suất \ncos  =1\nĐạt\nKhông đạt\n\nĐiện áp ra\n220-230 VAC\nĐạt\nKhông đạt\n\nPha\n1 pha 2 dây\nĐạt\nKhông đạt\n\nDao động điện áp\n≤ ± 1,5%\nĐạt\nKhông đạt\n\nDao động tần số\n≤ ± 5%\nĐạt\nKhông đạt\n\nTần số\n50 Hz\nĐạt\nKhông đạt\n\nCông suất liên tục tại 40oC, Class H\n≥ 10.0 KVA\nĐạt\nKhông đạt\n\nCông suất dự phòng tại 40oC, Class H\n≥ 110%* công suất liện tục\nĐạt\nKhông đạt\n\nKhả năng quá tải\nCó khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ\nĐạt\nKhông đạt\n\nKhả năng quá tốc độ\n≥ 2250 vòng\nĐạt\nKhông đạt\n\nKích từ\nTự kích từ, không chổi than\nĐạt\nKhông đạt\n\nBộ điều chỉnh điện áp\nAVR\nĐạt\nKhông đạt\n\nCấp cách nhiệt\nTối thiểu cấp H\nĐạt\nKhông đạt\n\nCấp bảo vệ đầu phát\n≥ IP23\nĐạt\nKhông đạt\n\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 88.6%\nĐạt\nKhông đạt\n\nKết cấu đầu phát\nMột ổ trục\nĐạt\nKhông đạt\n\nLàm mát đầu phát\nCánh quạt đầu trục thổi trực tiếp\nĐạt\nKhông đạt\nIV\nYêu cầu đối với hệ thống điều khiển\n\n\n\nỔ khóa cấp nguồn khởi động\nCó\nĐạt\nKhông đạt\n\nChế độ vận hành\n- Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố.\n- Bảng điều khiển có chức năng tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.\nĐạt\nKhông đạt\n\nBảng điều khiển có các phím nhấn điều khiển\n- Stop (Dừng máy)\n- Start (khởi động)\n- Auto (Khởi động tự động);\n- Manual (Khởi động bằng tay);\n- C/O (Đóng/ mở CB hoặc rơ le...);\n- Set (Xác nhận chế độ cài đặt…)\n- Phím dịch chuyển lên, xuống\nĐạt\nKhông đạt\n\nĐèn báo trạng thái\n- Có  đèn LED hiển thị trạng thái:\n+ Trạng thái hoạt động bảng điều khiển\n+ Trạng thái hoạt động chế độ Stop\n+ Trạng thái hoạt động chế độ Auto\n+ Trạng thái hoạt động chế độ C/O\n+ Trạng thái hoạt động chế độ Manual\n+ Trạng thái cảnh báo\nĐạt\nKhông đạt\n\nĐèn báo máy phát\nCó\nĐạt\nKhông đạt\n\nNút dừng khẩn cấp\nCó\nĐạt\nKhông đạt\n\nBảng điều khiển\nKỹ thuật số\nĐạt\nKhông đạt\n\nMàn hình hiển thị\n≥ 128 x 64 LCD\nĐạt\nKhông đạt\n\nNhiệt độ hoạt động\nTừ -25oC đến 70oC\nĐạt\nKhông đạt\n\nĐiện áp cấp nguồn sử dụng liên tục\n8-35V\nĐạt\nKhông đạt\n\nCấp bảo vệ\n≥ IP65\nĐạt\nKhông đạt\n\nTính năng đo lường hiển thị trên màn hình LCD các thông số của máy phát\n- Điện áp máy phát (V)- Tần số máy phát (Hz)- Dòng điện máy phát (A)- Công suất (kW, kVA, KVAr; kWh- Mức % tải\n- Trình tự pha\n- Điên áp ắc quy của trạm BTS- Hệ số công suất; - Tốc độ động cơ; - Số giờ vận hành máy\n- Số lần khởi động máy- Điện áp sạc ắc quy; - Điện áp ắc quy;- Nhiệt độ nước làm mát; - Áp suất dầu bôi trơn; - Mức nhiên liệu\nĐạt\nKhông đạt\n\nTính năng đo lường hiển thị trên màn hình LCD các thông số của điện lưới khi kết nối với ATS\n- Điện áp điện lưới (V)- Tần số điện lưới (V) - Trình tự pha\nĐạt\nKhông đạt\n\nBảo vệ dừng máy tự động\n- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Tốc độ động cơ cao/thấp\n- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng- Lỗi sạc ắc quy\nĐạt\nKhông đạt\n\nBảo vệ cảnh báo\n- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Điện áp ắc quy cao/thấp- Tốc độ động cơ cao/thấp- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng- Lỗi sạc ác quy\nĐạt\nKhông đạt\n\nGiao diện kết nối bộ ATS\n- Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n- Điều khiển và hiển thị đóng cắt được 2 ATS\nĐạt\nKhông đạt\n\nChuẩn truyền thông\nChuẩn Modbus RTU; cổng RS485\nĐạt\nKhông đạt\n\nKết nối với máy tính\nBảng điều khiển có giao diện kết nối máy tính thông qua cổng USB.\nĐạt\nKhông đạt\n\nChức năng mở rộng khi cần (khi trang bị thêm thiết bị)\nKết nối với thiết bị giám sát vận hành từ xa qua mạng Internet bởi máy tính và ứng dụng trên smartphone\nĐạt\nKhông đạt\n\nPhần mềm điều khiển\nDownload miễn phí từ Website nhà sản xuất và cài đặt được trên máy vi tính cho phép điều khiển được trên máy tính khi kết nối qua cổng USB hoặc RS485\nĐạt\nKhông đạt\n\nCatalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển\nCó bản gốc của chính hãng\nĐạt\nKhông đạt\nV\nHệ thống kết nối điện áp ra\n\n\n\nCực đấu cấp nguồn cho phụ tải\nDùng cọc kết nối cố định:\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\n+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;\n+ Có nắp bảo vệ\nĐạt\nKhông đạt\n\nCơ chế bảo vệ\nSử dụng Aptomat 3pha, 3 cực hoặc 4 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch\nĐạt\nKhông đạt\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n\n\n\nDải điện áp đầu vào danh định\n90 ~ 280 VAC\nĐạt\nKhông đạt\n\nTần số AC\n50/60Hz\nĐạt\nKhông đạt\n\nHiệu suất cao nhất\n≥ 85%\nĐạt\nKhông đạt\n\nPhương pháp sạc\nSạc hai giai đoạn\nĐạt\nKhông đạt\n\nDòng điện đầu ra\n4 ~ 6A\nĐạt\nKhông đạt\n\nĐiện áp đầu ra (không tải/mức thấp nhất)\n≥ 13.8VDC / 7.5VCD\nĐạt\nKhông đạt\n\nCông suất đầu ra tối đa\n≥ 85W\nĐạt\nKhông đạt\n\nPhạm vi nhiệt độ hoạt động\n-30 ºC đến +55 ºC\nĐạt\nKhông đạt\n\nNhiệt độ lưu trữ\n-40 ºC đến +85 ºC\nĐạt\nKhông đạt\n\nĐộ ẩm hoạt động\n20%RH～93%RH (Không ngưng tụ)\nĐạt\nKhông đạt\n\nChế độ bảo vệ\n- Bảo vệ ngắn mạch\n- Bảo vệ ngược cực\nĐạt\nKhông đạt\n\nCatalogue bộ sạc ắc quy từ điện lưới\nCó bản gốc của chính hãng\nĐạt\nKhông đạt\nVII\nCác vật tư kèm theo máy\n\n\n\nDây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC- vàng  sọc xanh):\nTrung bình 8 m/máy\nĐạt\nKhông đạt\n\nCáp điện đấu nối (loại cáp đồng 2x10 mm2 bọc PVC)\nTrung bình 8 m/máy\nĐạt\nKhông đạt\n\nCáp điều khiển ATS 7x1.5mm\nTrung bình 8 m/máy\nĐạt\nKhông đạt\n\nỐng nhựa gân xoắn HDPE 40/30 \nTrung bình 8 m/máy\nĐạt\nKhông đạt\n\nỐng thoát khói ra khỏi phòng máy\n01 m/máy\nĐạt\nKhông đạt\n\nNhiên liệu chạy thử máy phát điện\n10 lít/máy\nĐạt\nKhông đạt\n\nNhớt máy\nĐầy đủ theo máy\nĐạt\nKhông đạt\n\nNước xanh giải nhiệt\nĐầy đủ theo máy\nĐạt\nKhông đạt\nVIII\nBảo hành và các yêu cầu khác\n\n\n\nThời gian bảo hành\n≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.\nĐạt\nKhông đạt\n\nPhụ tùng thay thế\nCó cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành.\nĐạt\nKhông đạt\nB\nYêu cầu kỹ thuật của “Máy phát điện Diesel 12.5KVA/1pha, có vỏ cách âm”\nI\nYêu cầu chung đối với tổ máy phát điện\n\n\n\nTình trạng thiết bị\nToàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.\nĐạt\nKhông đạt\n\nNăm sản xuất\nTừ tháng 1 năm 2025 trở về sau\nĐạt\nKhông đạt\n\nXuất xứ\nHàng hóa có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam\nĐạt\nKhông đạt\n\nNhãn hiệu\nĐối với hàng hóa sản suất tại Việt Nam. Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực\nĐạt\nKhông đạt\n\nKhí thải, hệ thống thoát khí thải\n- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 9:2009/BTNMT). Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1).\n- Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\nĐạt\nKhông đạt\n\nĐiều kiện hoạt động:\nPhù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm môi trường ≤ 80%\nĐạt\nKhông đạt\n\nGhi nhãn\nGhi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được\nĐạt\nKhông đạt\n\nBảng thông số đặc trưng\nTất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:+ Tên hoặc thương hiệu nhà chế tạo.\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.+ Công suất ra danh định. \n+ Điện áp danh định. \n+ Tần số danh định.\n+ Hệ số công suất danh định.\n+ Kích thước, khối lượng tổng của máy phát.\nĐạt\nKhông đạt\n\nTài liệu kèm theo\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt)\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt)\nĐạt\nKhông đạt\n\nLoại máy\nMáy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\nĐạt\nKhông đạt\n\nCông suất liên tục (100% tải)\n≥ 12.5 ±0.5 kVA\nĐạt\nKhông đạt\n\nCông suất dự phòng\n≥ 13.2 kVA\nĐạt\nKhông đạt\n\nĐiện áp định mức\n220-230V, ±1,5%, xoay chiều\nĐạt\nKhông đạt\n\nDao động điện áp (từ không tải đến 100% tải)\n≤ ±1,5%\nĐạt\nKhông đạt\n\nSố pha, số dây\n1 pha, 2 dây\nĐạt\nKhông đạt\n\nHệ số công suất\nCos ϕ  = 1\n\n\n\nTần số\n50 Hz, ±1,5%\nĐạt\nKhông đạt\n\nDao động tần số (từ không tải đến 100% tải)\n≤ ±1,5%\nĐạt\nKhông đạt\n\nNhiên liệu sử dụng\nDầu Diesel thông dụng trên thị trường\nĐạt\nKhông đạt\n\nTốc độ vòng quay\n1.500 vòng/phút ±1,5%\nĐạt\nKhông đạt\n\nHệ thống khởi động\nKhởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy\nĐạt\nKhông đạt\n\nCơ cấu truyền động\nTrực tiếp bằng khớp nối đồng trục\nĐạt\nKhông đạt\n\nKết cấu\nPhần động cơ và đầu phát điện được nối ghép với nhau bằng cơ cấu khớp nối đồng trục, đảm bảo khả năng chịu chấn động cao\nĐạt\nKhông đạt\n\nBộ nạp bình ắc quy từ điện lưới\nKèm theo máy\nĐạt\nKhông đạt\n\nAptomat tại ngõ ra của máy\n- Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS\n- CB tại ngõ ra của máy, được lắp tại máy phát điện, dòng điện định mức của CB phù hợp với dòng điện của máy phát điện\nĐạt\nKhông đạt\n\nKhả năng khởi động \nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.\nĐạt\nKhông đạt\n\nMáy chạy liên tục 24/24 ở 75% công suất liên tục của máy\nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy\nĐạt\nKhông đạt\n\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 12 giờ\nĐạt\nKhông đạt\n\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục\nĐạt\nKhông đạt\n\nMức tiêu thụ nhiên liệu\n≤ 3,6 lít/giờ tại (75 %) tải định mức\n≤ 4,8 lít/giờ tại (100 %) tải định mức\nĐạt\nKhông đạt\n\nĐộ ồn của máy khi đã đóng vỏ cách âm\n≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)\nĐạt\nKhông đạt\n\nHệ thống làm mát\nLàm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục\nĐạt\nKhông đạt\n\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình nhiên liệu có khóa để đảm bảo an toàn\nĐạt\nKhông đạt\n\nDung tích thùng nhiên liệu\n≥ 65 lít\nĐạt\nKhông đạt\n\nVỏ chống ồn nhập khẩu đồng bộ theo máy hoặc được sản xuất trong nước theo tiêu chuẩn\n- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.\n- Ống pô giảm thanh nằm bên trong vỏ máy \n- Thoát nhiệt nóng và ống khói theo chiều dọc của máy\n- Vật liệu chống ồn: Sử dụng mút giảm âm cách nhiệt, cách âm\n- Có nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát bố trí trên nóc vỏ máy.\n- Mối lắp ghép từ ngoài vỏ máy là bằng bu long có ê cu hàn gắn cố định, thuận tiện trong công tác tháo lắp bảo trì.\n- Có ống dẫn dầu thải ra ngoài vỏ máy giúp việc bảo trì, thay thế xả dầu bôi trơn, nhiên liệu, nước làm mát được dễ dàng.\n- Cấp bảo vệ bằng vỏ ngoài: ≥IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu đáp ứng tiêu chuẩn ≥IP23)\nĐạt\nKhông đạt\n\nKhung bệ máy\n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quạn; có đế cao su giảm chấn. \n- Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện\nĐạt\nKhông đạt\n\nHệ thống chống rung\nĐộng cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao\nĐạt\nKhông đạt\n\nKích thước máy (Dài x Rộng x Cao) để đảm kích thước phòng máy, công tác vận chuyển và lắp đặt tại phòng\n≤ 1425 x 725 x 950 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)\nĐạt\nKhông đạt\n\nTrọng lượng khô của máy (bao gồm vỏ máy, ắc quy) để đảm trọng lượng cho công tác vận chuyển và đưa máy lên lắp đặt tại phòng máy\n≤ 680 KG\nĐạt\nKhông đạt\n\nNối đất\nMáy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.\nĐạt\nKhông đạt\n\nVận hành\nMáy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR\nĐạt\nKhông đạt\n\nTính minh bạch của sản phẩm chào thầu\nMọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).\nĐạt\nKhông đạt\n\nCatalogue tổ máy, động cơ, đầu phát cùng các tiêu chuẩn kỹ thuật của máy\nCó bản gốc của hãng và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\nĐạt\nKhông đạt\n\nChứng chỉ quản lý chất lượng sản xuất của nhà máy\nChứng nhận ISO 9001 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu\nĐạt\nKhông đạt\n\nChứng nhận môi trường\nChứng nhận ISO 14001 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu\nĐạt\nKhông đạt\n\nChứng nhận An toàn và Sức khỏe nghề nghiệp\nChứng nhận ISO 45001:2018 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu\nĐạt\nKhông đạt\n\nChứng nhận sức khỏe và an toàn đối với sản phẩm máy phát điện\nCE còn thời hạn (đối với hàng hóa cóxuất xứ Việt Nam). Chứng nhận phảikiểm tra được trên website của đơn vị cấp chứng chỉ và có thể hiện sản phẩm chào thầu (nhà thầu cung cấp đường link để tra cứu trong E-HSDT). \nĐạt\nKhông đạt\n\nSơ đồ, bản vẽ cấu tạo\n- Có bản vẽ 2D, 3D về cấu tạo máy phát điện\n- Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy\n- Có bản vẽ sơ đồ kết nối của hệ thống điều khiển với đầy đủ chỉ dẫn\nĐạt\nKhông đạt\nII\nYêu cầu đối với động cơ\n\n\n\nHãng sản xuất \nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nXuất xứ\nHàng hóa có thương hiệu xuất xứ thuộc nhóm nước EU; G7\nĐạt\nKhông đạt\n\nNăm sản xuất\nTừ tháng 1 năm 2025 trở về sau\nĐạt\nKhông đạt\n\nLoại động cơ\nDiesel 4 kỳ, làm mát bằng nước\nĐạt\nKhông đạt\n\nTốc độ vòng quay định mức\n1.500 vòng/phút ±5%\nĐạt\nKhông đạt\n\nSố xy lanh, kiểu bố trí\n≥ 4 thẳng hàng\nĐạt\nKhông đạt\n\nTổng dung tích xilanh\n≥ 2.3 lít\nĐạt\nKhông đạt\n\nĐường kính xilanh\n≥ 87 mm\nĐạt\nKhông đạt\n\nHành trình của xilanh\n≥ 100 mm\nĐạt\nKhông đạt\n\nCông suất định mức (PRP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 17.0 kW\nĐạt\nKhông đạt\n\nCông dự phòng (ESP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 18.5 kW\nĐạt\nKhông đạt\n\nTỉ số nén\n≥ 19:1\nĐạt\nKhông đạt\n\nKiểu điều tốc\nCơ khí hoặc điện tử\nĐạt\nKhông đạt\n\nNhiên liệu sử dụng\nDiesel\nĐạt\nKhông đạt\n\nHệ thống nạp khí\nTự nhiên\nĐạt\nKhông đạt\n\nHệ thống bôi trơn\nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\nĐạt\nKhông đạt\n\nDung tích dầu bôi trơn (bao gồm cả lọc dầu)\n≤ 11.5 lít\nĐạt\nKhông đạt\n\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\nĐạt\nKhông đạt\n\nHệ thống cảm biến động cơ\n- Cảm biến áp suất dầu bôi trơn \n- Cảm biến nhiệt độ nước \n- Cảm biến mức nhiên liệu\nĐạt\nKhông đạt\n\nHệ thống khởi động\nMotor khởi động điện 12VDC, trực tiếp trong máy, có sạc ắc quy khi chạy máy\nĐạt\nKhông đạt\n\nẮc quy khởi động\n≥ 45Ah, loại kín khí\nĐạt\nKhông đạt\n\nCông suất mô tơ khởi động\n≥ 1,4 kW\nĐạt\nKhông đạt\n\nCông suất máy phát sạc ắc quy\n≥ 35 A\nĐạt\nKhông đạt\n\nHệ thống làm mát\nLàm mát bằng nước có pha dung dịch chống đông, kết hợp quạt gió đầu trục; Có kèm theo bình nước phụ\nĐạt\nKhông đạt\n\nDung tích nước làm mát (đã bao gồm két nước và đường ống)\n≤ 9.5 lít\nĐạt\nKhông đạt\nIII\nYêu cầu đối với đầu phát điện\n\n\n\nHãng sản xuất \nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nXuất xứ\nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nNhãn hiệu\nNhãn hiệu cùng với nhãn hiệu tổ máy\nĐạt\nKhông đạt\n\nNăm sản xuất\nTừ tháng 1 năm 2025 trở về sau\nĐạt\nKhông đạt\n\nHệ số công suất \ncos  =1\nĐạt\nKhông đạt\n\nĐiện áp ra\n220-230 VAC\nĐạt\nKhông đạt\n\nPha\n1 pha 2 dây\nĐạt\nKhông đạt\n\nDao động điện áp\n≤ ± 1,5%\nĐạt\nKhông đạt\n\nDao động tần số\n≤ ± 5%\nĐạt\nKhông đạt\n\nTần số\n50 Hz\nĐạt\nKhông đạt\n\nCông suất liên tục tại 40oC, Class H\n≥ 15.0 KVA\nĐạt\nKhông đạt\n\nCông suất dự phòng tại 40oC, Class H\n≥ 110%* công suất liện tục\nĐạt\nKhông đạt\n\nKhả năng quá tải\nCó khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ\nĐạt\nKhông đạt\n\nKhả năng quá tốc độ\n≥ 2250 vòng\nĐạt\nKhông đạt\n\nKích từ\nTự kích từ, không chổi than\nĐạt\nKhông đạt\n\nBộ điều chỉnh điện áp\nAVR\nĐạt\nKhông đạt\n\nCấp cách nhiệt\nTối thiểu cấp H\nĐạt\nKhông đạt\n\nCấp bảo vệ đầu phát\n≥ IP23\nĐạt\nKhông đạt\n\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 89%\nĐạt\nKhông đạt\n\nKết cấu đầu phát\nMột ổ trục\nĐạt\nKhông đạt\n\nLàm mát đầu phát\nCánh quạt đầu trục thổi trực tiếp\nĐạt\nKhông đạt\nIV\nYêu cầu đối với hệ thống điều khiển\n\n\n\nỔ khóa cấp nguồn khởi động\nCó\nĐạt\nKhông đạt\n\nChế độ vận hành\n- Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố.\n- Bảng điều khiển có chức năng tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.\nĐạt\nKhông đạt\n\nBảng điều khiển có các phím nhấn điều khiển\n- Stop (Dừng máy)\n- Start (khởi động)\n- Auto (Khởi động tự động);\n- Manual (Khởi động bằng tay);\n- C/O (Đóng/ mở CB hoặc rơ le...);\n- Set (Xác nhận chế độ cài đặt…)\n- Phím dịch chuyển lên, xuống\nĐạt\nKhông đạt\n\nĐèn báo trạng thái\n- Có  đèn LED hiển thị trạng thái:\n+ Trạng thái hoạt động bảng điều khiển\n+ Trạng thái hoạt động chế độ Stop\n+ Trạng thái hoạt động chế độ Auto\n+ Trạng thái hoạt động chế độ C/O\n+ Trạng thái hoạt động chế độ Manual\n+ Trạng thái cảnh báo\nĐạt\nKhông đạt\n\nĐèn báo máy phát\nCó\nĐạt\nKhông đạt\n\nNút dừng khẩn cấp\nCó\nĐạt\nKhông đạt\n\nBảng điều khiển\nKỹ thuật số\nĐạt\nKhông đạt\n\nMàn hình hiển thị\n≥ 128 x 64 LCD\nĐạt\nKhông đạt\n\nNhiệt độ hoạt động\nTừ -25oC đến 70oC\nĐạt\nKhông đạt\n\nĐiện áp cấp nguồn sử dụng liên tục\n8-35V\nĐạt\nKhông đạt\n\nCấp bảo vệ\n≥ IP65\nĐạt\nKhông đạt\n\nTính năng đo lường hiển thị trên màn hình LCD các thông số của máy phát\n- Điện áp máy phát (V)- Tần số máy phát (Hz)- Dòng điện máy phát (A)- Công suất (kW, kVA, KVAr; kWh- Mức % tải\n- Trình tự pha\n- Điên áp ắc quy của trạm BTS- Hệ số công suất; - Tốc độ động cơ; - Số giờ vận hành máy\n- Số lần khởi động máy- Điện áp sạc ắc quy; - Điện áp ắc quy;- Nhiệt độ nước làm mát; - Áp suất dầu bôi trơn; - Mức nhiên liệu\nĐạt\nKhông đạt\n\nTính năng đo lường hiển thị trên màn hình LCD các thông số của điện lưới khi kết nối với ATS\n- Điện áp điện lưới (V)- Tần số điện lưới (V) - Trình tự pha\nĐạt\nKhông đạt\n\nBảo vệ dừng máy tự động\n- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Tốc độ động cơ cao/thấp\n- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng- Lỗi sạc ắc quy\nĐạt\nKhông đạt\n\nBảo vệ cảnh báo\n- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Điện áp ắc quy cao/thấp- Tốc độ động cơ cao/thấp- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng- Lỗi sạc ác quy\nĐạt\nKhông đạt\n\nGiao diện kết nối bộ ATS\n- Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n- Điều khiển và hiển thị đóng cắt được 2 ATS\nĐạt\nKhông đạt\n\nChuẩn truyền thông\nChuẩn Modbus RTU; cổng RS485\nĐạt\nKhông đạt\n\nKết nối với máy tính\nBảng điều khiển có giao diện kết nối máy tính thông qua cổng USB.\nĐạt\nKhông đạt\n\nChức năng mở rộng khi cần (khi trang bị thêm thiết bị)\nKết nối với thiết bị giám sát vận hành từ xa qua mạng Internet bởi máy tính và ứng dụng trên smartphone\nĐạt\nKhông đạt\n\nPhần mềm điều khiển\nDownload miễn phí từ Website nhà sản xuất và cài đặt được trên máy vi tính cho phép điều khiển được trên máy tính khi kết nối qua cổng USB hoặc RS485\nĐạt\nKhông đạt\n\nCatalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển\nCó bản gốc của chính hãng\nĐạt\nKhông đạt\nV\nHệ thống kết nối điện áp ra\n\n\n\nCực đấu cấp nguồn cho phụ tải\nDùng cọc kết nối cố định:\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\n+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;\n+ Có nắp bảo vệ\nĐạt\nKhông đạt\n\nCơ chế bảo vệ\nSử dụng Aptomat 3pha, 3 cực hoặc 4 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch\nĐạt\nKhông đạt\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n\n\n\nDải điện áp đầu vào danh định\n90 ~ 280 VAC\nĐạt\nKhông đạt\n\nTần số AC\n50/60Hz\nĐạt\nKhông đạt\n\nHiệu suất cao nhất\n≥ 85%\nĐạt\nKhông đạt\n\nPhương pháp sạc\nSạc hai giai đoạn\nĐạt\nKhông đạt\n\nDòng điện đầu ra\n4 ~ 6A\nĐạt\nKhông đạt\n\nĐiện áp đầu ra (không tải/mức thấp nhất)\n≥ 13.8VDC / 7.5VCD\nĐạt\nKhông đạt\n\nCông suất đầu ra tối đa\n≥ 85W\nĐạt\nKhông đạt\n\nPhạm vi nhiệt độ hoạt động\n-30 ºC đến +55 ºC\nĐạt\nKhông đạt\n\nNhiệt độ lưu trữ\n-40 ºC đến +85 ºC\nĐạt\nKhông đạt\n\nĐộ ẩm hoạt động\n20%RH～93%RH (Không ngưng tụ)\nĐạt\nKhông đạt\n\nChế độ bảo vệ\n- Bảo vệ ngắn mạch\n- Bảo vệ ngược cực\nĐạt\nKhông đạt\n\nCatalogue bộ sạc ắc quy từ điện lưới\nCó bản gốc của chính hãng\nĐạt\nKhông đạt\nVII\nCác vật tư kèm theo máy\n\n\n\nDây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC- vàng  sọc xanh):\nTrung bình 8 m/máy\nĐạt\nKhông đạt\n\nCáp điện đấu nối (loại cáp đồng 2x10 mm2 bọc PVC)\nTrung bình 8 m/máy\nĐạt\nKhông đạt\n\nCáp điều khiển ATS 7x1.5mm\nTrung bình 8 m/máy\nĐạt\nKhông đạt\n\nỐng nhựa gân xoắn HDPE 40/30 \nTrung bình 8 m/máy\nĐạt\nKhông đạt\n\nỐng thoát khói ra khỏi phòng máy\n01 m/máy\nĐạt\nKhông đạt\n\nNhiên liệu chạy thử máy phát điện\n15 lít/máy\nĐạt\nKhông đạt\n\nNhớt máy\nĐầy đủ theo máy\nĐạt\nKhông đạt\n\nNước xanh giải nhiệt\nĐầy đủ theo máy\nĐạt\nKhông đạt\nVIII\nBảo hành và các yêu cầu khác\n\n\n\nThời gian bảo hành\n≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.\nĐạt\nKhông đạt\n\nPhụ tùng thay thế\nCó cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành.\nĐạt\nKhông đạt\nb) Yêu cầu kỹ thuật đối với tủ ATS.\nSTT\nNội dung\nThông số kỹ thuật yêu cầu\nĐánh giá\n\n\n\nĐáp ứng hoàn toàn\nKhông đáp ứng\nI\nYêu cầu chung đối với tủ ATS\n\n\n\nChức năng hệ thống ATS.\nHệ thống bao gồm:\n- Các Thiết bị ATS tại trạm\n- Phần mềm trung tâm được cài đặt trên Server của Viễn thông Hưng Yên.\n- Dữ liệu từ các thiết bị tại trạm được kết nối trực tiếp, đồng bộ với Phần mềm trung tâm và được lưu trữ trên Server của Viễn thông Hưng Yên, không qua bất cứ phần mềm, Server nào khác để an toàn vận hành và bảo toàn tài sản dữ liệu.  \n- Để bảo toàn vốn và sử dụng lâu dài, Hệ thống có khả năng mở rộng thiết bị, Module chức năng cho Giám sát, quản lý CSHT nhà trạm khi có nhu cầu: Giám sát, điều khiển làm mát; Giám sát các Ắc quy Luthium; Giám sát các tủ nguồn AC/DC; Camera ...\nĐạt\nKhông đạt\n\nPhương thức kết nối.\n- Kết nối phần mềm trung tâm: Khả năng kết nối lựa chọn cho 2 điều kiện: \n+ Sim data 4G hoặc Ethernet (Tùy chọn theo nhu cầu của nhà trạm) trực tiếp từ thiết bị với phần mềm trung tâm.\n+ Khả năng Kết nối module nội bộ: Modbus, Ethernet hoặc Fiber (Lựa chọn) với Thiết bị Gateway giám sát CSHT nhà trạm hoặc với các thiết bị ngoại vi khác.\n+ Kết nối máy phát điện: Remote start, Bật (Fuel), Xấy (Heat), Đề (Crank), Tắt (OFF), RS485, Nguồn AC máy phát điện, Nguồn DC ắc quy máy phát điện. \nĐạt\nKhông đạt\nII\nYêu cầu chi tiết thiết bị ATS\n\n\n\nCấu trúc thiết bị.\n- Thiết bị phải được thiết kế cấu trúc module có thể thay thế, sửa chữa, bảo dưỡng độc lập: \n+ Module giám sát và điều khiển nguồn điện và máy phát điện (Bộ điều khiển ATS)\n+ Module đấu nối, phối nguồn, chấp hành điều khiển.\n+ Module kết nối mạng: Kết nối qua Sim data 4G hoặc Module kết nối bằng Ethernet (lựa chọn).\n+ Cổng truyền thông Modbus 485, Tiếp điểm đầu vào, tiếp điểm đầu ra;\nĐạt\nKhông đạt\n\nTương thích máy phát điện\n- Tương thích khả năng điểu khiển, giám sát với máy phát điện sử dụng Bộ điều khiển tự động qua remote start (loại có màn hình).\n- Tương thích khả năng điểu khiển máy phát điện sử dụng Bộ điều khiển không tự động (loại sử dụng chìa khóa vặn) mà không cần thay bộ điều khiển của máy phát điện.\nĐạt\nKhông đạt\n\nCông cụ điều khiển, giám sát và cấu hình.\n- Tại trạm: Màn hình trên ATS mầu graphics cảm ứng, LED trạng thái, Nút nhấn, Công tắc\n- Từ xa: Trên phần mềm trung tâm, sử dụng truy cập trên Máy tính và Smart phone\nĐạt\nKhông đạt\n\nModule giám sát và điều khiển nguồn điện và máy phát điện (Bộ điều khiển ATS)\n- Đo nguồn AC:\n+ Đo dòng 1pha: Dải dòng điện: 0 - 100A;\n+ Đo điện áp 1pha: Dải điện áp: 0 ~ 380 VAC;\n+ Đo tần số: Dải tần số: 0 ~ 100 Hz;\n+ Đo công xuất tiêu thụ KWh;\n- Đo nguồn DC trạm: Điện áp DC từ tủ nguồn trạm, Dải điện áp đo: Dải điện áp: 0 ~70VDC;\n- Đo ắc quy máy phát điện: Đo điện áp: Dải điện áp: 0 ~ 36VDC;\n- Đáp ứng nguồn điện trạm sử dụng: \n+ 1 pha, 3 dây;\n+ Dòng tải trạm: 100A mỗi pha;\n+ Điện áp AC: 160VAC - 280VAC.\nĐạt\nKhông đạt\n\nModule đấu nối, phối nguồn, chấp hành điều khiển.\n- Đáp ứng nguồn điện trạm sử dụng: \n+ 1 pha, 3 dây;\n+ Dòng tải trạm: 100A;\n+ Điện áp AC: 160VAC - 280VAC.\n- Bộ phận phối nguồn:\n+ Máy cắt phối nguồn 3 pha 4 dây, 3 vị trí: Nguồn Lưới/Nguồn Máy phát điện/ Ngắt các nguồn, đảm bảo đóng ngắt cho các pha và trung tính;\n+ Điện áp hoạt động Ue: ≥ 690V;\n+ Điện áp cách điện định mức Ui: ≥ 1000V;\n+ Điện áp chịu xung định mức Uimp: ≥ 6000V;\n+ Dòng điện In: ≥ 100A;\n+ Số cực: 4 cực;\n+ Điều khiển điện/Điều khiển cơ;\n- Sạc ắc quy máy phát điện thường xuyên: Sạc 3 chế độ, Đảm bảo cung cấp nguồn xạc cho ắc quy mọi thời điểm và bảo vệ ắc quy. Công xuất 6A(max). Nguồn cấp 220VAC, nguồn xạc: 12VDC (danh định). \n- Bảo vệ nguồn AC:\n+ Chống sét cho điện lưới: 1pha hoặc 3 pha (theo lựa chọn), Dòng thoát sét tối đa 40kA mỗi pha;\n+ Chống sét và cầu chì được thiết kế riêng biệt có thể thay thế độc lập;\n- Đấu nối:\n+ Cung cấp cầu đấu nguồn AC trên từng cầu đấu riêng biệt: Nguồn lưới/nguồn tải trạm/nguồn máy phát điện được thỉ thị rõ ràng. Không đấu nối nguồn vào thẳng máy cắt.\n+ Cung cấp các đường nguồn cấp ra riêng: Nguồn ưu tiên (Sử dụng nguồn điện lưới và nguồn máy phát điện); Nguồn không ưu tiên cho điều hòa và các thiết bị không ưu tiên (Chỉ sử dụng nguồn lưới, không sử dụng nguồn máy phát điện).\nĐạt\nKhông đạt\n\nNguồn sử dụng.\n- Sử dụng tự động online backup từ 2 nguồn cung cấp: Tủ nguồn và Ắc quy máy phát điện.\n- 12VDC, 24VDC, 48VDC.\nNgưỡng hoạt động cho phép: 9 ~ 70VDC.\nĐạt\nKhông đạt\n\nĐiều kiện lắp đặt thiết bị.\n- Được thiết kế và lắp đặt trong trạm hoặc trong nhà máy phát điện, treo tường. \n- Thiết bị được lắp đặt, cấu hình, đồng bộ phần mềm trung tâm trọn gói tại các trạm viễn thông.\nĐạt\nKhông đạt\n\nMôi trường hoạt động.\n0oC ~ 75oC, 0%RH ~ 85%RH.\nĐạt\nKhông đạt\nIII\nChức năng\n\n\nA\nChức năng điều khiển\n\n\n\nPhương thức điều khiển.\n- Điều khiển tự động, nhân công.\n- Tại chỗ: Công tắc, nút nhấn.\n- Từ xa (Trên phần mềm): Sử dụng truy cập trên Máy tính và Smart phone.\n- Các thông tin trong các chế độ điều khiển được đồng bộ và cung cấp tại ATS và phần mềm trung tâm\nĐạt\nKhông đạt\n\nChế độ tự động.\n- Thực hiện tự động quá trình Khởi động, Tắt máy phát điện và phối nguồn:\n- Các điều kiện trong điều khiển tự động\n+ Ưu tiên: Đảm bảo khi điện áp DC từ tủ nguồn AC/DC cần phải có nguồn nạp;\n+ Ưu tiên: Đảm bảo điện áp ắc quy máy phát điện cần đề để đảm bảo an toàn;\n+ Thời gian khởi động máy phát điện mong muốn sau khi mất điện lưới (thời gian trễ sau mất điện lưới);\n+ Thời gian hạn chế chạy chống ồn, không chạy máy phát điện khi chưa có các điều kiện ưu tiên;\n+ Đảm bảo thời gian ổn định nguồn máy phát điện trước khi đóng tải. Thời gian ổn định nguồn máy phát điện được cấu hình trên phần mềm từ xa cho tường yêu cầu đặt thù.\n+ Thời gian chạy không tải làm mát máy phát điện trước tắt. Thời gian chạy làm mát được cấu hình trên phần mềm từ xa cho tường yêu cầu đặt thù.\n- Các thông tin được đồng bộ và cung cấp tại ATS và phần mềm trung tâm:\n+ Nguồn điện lưới: Có/Mất/Mất pha; \n+ Nguồn điện máy phát: Có/Không có;\n+ Nguồn điện tải: Có/Mất/Mất pha, Sử dụng nguồn cấp: Lưới/Máy phát điện.\n+ Trạng thái Máy phát điện: Khởi động/Chạy/Tắt/Lỗi\nĐạt\nKhông đạt\n\nChế độ tự động bảo dưỡng máy phát điện định kỳ.\n- Tự động khởi động/tắt máy phát điện khi đến thời hạn cần bảo dưỡng máy phát điện. Thời hạn cần bảo dưỡng máy phát điện được cấu hình từ trung tâm cho yêu cầu từng trạm đặc thù.  \n- Các thông tin được đồng bộ và cung cấp tại ATS và phần mềm trung tâm:\n+ Chế độ bảo dưỡng máy phát điện định kỳ.\n+ Khởi động/Tắt máy phát điện\nĐạt\nKhông đạt\n\nChế độ điều khiển nhân công tại trạm trên ATS.\n- Điều khiển máy phát điện trên ATS:\n+ Khởi động/Tắt máy phát điện.\n- Điều khiền phối nguồn bằng điện:\n+ Cho phép thực hiện: Đóng/Ngắt nguồn lưới vào tải trạm; Đóng/Ngắt nguồn máy phát điện vào tải trạm; Ngắt hoàn toàn nguồn điện trạm.\n- Điều khiền phối nguồn bằng cơ:\n+ Đảm báo khả năng đóng/ngắt nguồn điện khi không có bất cứ nguồn điện cung cấp, chỉ dùng cơ khí.\n+ Cho phép thực hiện: Đóng/Ngắt nguồn lưới vào tải trạm; Đóng/Ngắt nguồn máy phát điện vào tải trạm; Ngắt hoàn toàn nguồn điện trạm.\n- Các thông tin được đồng bộ và cung cấp tại ATS và phần mềm trung tâm:\n+ Chế độ điều khiển nhân công tại trạm.\n+ Chế độ điều khiển phối nguồn cơ.\n+ Khởi động/tắt máy phát điện.\n+ Trạng thái tải trạm: Đang đóng Nguồn điện lưới, Nguồn điện máy phát điện, Ngắt tải hoàn toàn\nĐạt\nKhông đạt\n\nChế độ điều khiển nhân công từ xa trên phần mềm.\n- Điều khiển máy phát điện trên:\n+ Khởi động/Tắt máy phát điện.\n- Điều khiền phối nguồn:\n+ Cho phép thực hiện: Đóng/Ngắt nguồn lưới vào tải trạm; Đóng/Ngắt nguồn máy phát điện vào tải trạm; Ngắt hoàn toàn nguồn điện trạm.\n- Các thông tin được đồng bộ và cung cấp tại ATS và phần mềm trung tâm:\n+ Chế độ điều khiển nhân công từ xa.\n+ Khởi động/tắt máy phát điện.\n+ Trạng thái tải trạm: Đang đóng Nguồn điện lưới, Nguồn điện máy phát điện, Ngắt tải hoàn toàn.\n+ Ghi lại lịch sử thời điểm và người điều khiển.\nĐạt\nKhông đạt\n\nChế độ kiểm tra (test) tự động cho máy phát điện từ xa\n- Lựa chọn: Thời lượng kiểm tra, Có/Không sử dụng tải trạm khi chạy kiểm tra máy phát điện;\n- Máy phát điện: Tự động khởi động máy phát điện khi yêu cầu test; Tự động tắt máy phát điện khi hết thời gian test;\n- Phối nguồn: Tự động Đóng/Ngắt tải trạm theo yêu cầu test.\n- Kết quả và đánh giá phiên test được đưa ra sau mỗi phiên kiểm tra máy phát điện và được lưu lại.\n- Các thông tin được đồng bộ và cung cấp tại ATS và phần mềm trung tâm: Đang ở chế độ điều khiển từ xa; Đang test máy phát điện từ xa; Đang khởi động/tắt máy phát điện;\n- Ghi lại lịch sử thời điểm và người điều khiển\nĐạt\nKhông đạt\n\nChế độ điều khiển phóng kiểm tra và bảo dưỡng tự động cho ắc quy trạm từ xa.\n- Thực hiện: Tự động ngắt nguồn cấp AC trạm khi yêu cầu test; Tự động đóng lại tải khi điện áp tới ngưỡng yêu cầu; Tự động đóng tải trạm khi kết thúc thời gian test yêu cầu;\n- Lựa chọn: Thời lượng kiểm tra; Điện áp DC trạm yêu cầu kết thúc kiểm tra.\n- Kết quả và đánh giá phiên test được đưa ra sau mỗi phiên kiểm tra ắc quy trạm và được lưu lại.\n- Các thông tin được đồng bộ và cung cấp tại ATS và phần mềm trung tâm: Đang ở chế độ điều khiển từ xa; Đang kiểm tra ắc quy từ xa;\nGhi lại lịch sử thời điểm và người điều khiển.\nĐạt\nKhông đạt\n\nAn toàn người dùng\n- Khi điều khiển Nhận công tại trạm:\n+ Ngắt, vô hiệu các chức năng điều khiển Tự động, Điều khiển từ xa khi tại trạm chuyển sang chế độ điều khiển nhân công tại trạm để đảm bảo trong quá trình bảo trì, sửa chữa.\n+ ATS thiết kế kín, vận hành điều khiển, phối nguồn hoàn toàn bên ngoài mà không phải mở thiết bị khi vận hành tại trạm nếu không cần thiết.\n- Khi Điều khiển từ xa:\n+ Chỉ có thể vào các chế độ điều khiển từ xa và thực hiện điều khiển từ xa khi tại trạm không ở chế độ điều khiển Nhân công tại trạm để đảm bảo an toàn người dùng tại trạm\nĐạt\nKhông đạt\nB\nGiám sát và cảnh báo.\n\n\n\nPhương thức giám sát.\n- Tại chỗ: LED, Màn hình trên ATS.\n- Từ xa (Trên phần mềm): Sử dụng truy cập trên Máy tính và Smart phone.\n- Các thông tin giám sát và cảnh báo được đồng bộ và cung cấp tại ATS và phần mềm trung tâm.\nĐạt\nKhông đạt\n\nGiám sát và Cảnh báo Hoạt động\nCác thông tin được đồng bộ và cung cấp tại ATS và phần mềm trung tâm:\n- Chế độ hoạt động ATS:\n+ Tự động\n+ Nhân công điều khiển từ xa\n+ Nhân công điều khiển tại trạm\n+ Bảo dưỡng định kỳ\n+ Test máy phát điện\n+ Test ắc quy trạm\n+ Điều khiển phối nguồn cơ\n- Trạng thái hoạt động ATS:\n+ Kết nối mạng/ Mất kết nối mạng\n+ Đang được Bảo dưỡng tự động\n+ Đang được Điều khiển từ xa\n+ Đang được Test máy phát điện từ xa\n+ Đang được Test Ắc quy trạm từ xa\n+ Máy phát điện: Chạy/ Không chạy.\n+ Đang Khởi động máy phát điện\n+ Đang Tắt máy phát điện \n+ Chi tiết các lỗi và bất thường nếu có\nĐạt\nKhông đạt\n\nGiám sát và Cảnh báo Nguồn điện.\nCác thông tin được đồng bộ và cung cấp tại ATS và phần mềm trung tâm:\nNguồn điện DC:\n+ Điện áp DC của tủ nguồn trạm;\nNguồn điện AC:\n+ Điện áp AC trạm (1pha, 3 pha);\n+ Dòng AC (1pha, 3 pha);\n+ Tần số AC trạm (1pha, 3 pha);\n+ Công suất AC lưới (KWh), máy phát (KWh, VA) (1pha, 3 pha) theo lựa chọn.\n+ Nguồn AC Mất/Có; Điện áp, Dòng điện, Tần số: Cao/Thấp; Tải trạm bất thường (Trạm mất dòng).\n+ Đóng cấp nguồn AC lưới cho trạm\n+ Đóng cấp nguồn AC máy phát điện cho trạm\n+ Ngắt nguồn cấp AC cho trạm.\nĐạt\nKhông đạt\n\nGiám sát và Cảnh báo Máy phát điện.\nCác thông tin được đồng bộ và cung cấp tại ATS và phần mềm trung tâm:\n- Trạng thái hoạt động:\n+ Máy phát đang được điều khiển từ xa;\n+ Máy phát Chạy/Không chạy;\n+ Máy phát đang trong quá trình khởi động;\n+ Máy phát đang trong quá trình tắt;\n+ Máy phát lỗi: Không khởi động được, Không tắt được, Máy phát bị tắt đột ngột, Chưa bật Attomat máy phát điện;\nĐiện áp Ắc quy máy phát;\nĐạt\nKhông đạt\nC\nCấu hình, thiết lập\n\n\n\nPhương thức thiết lập.\n- Thiết lập tại chỗ: Màn hình trên ATS, Máy tính.\n- Thiết lập từ xa: Phần mềm trung tâm.\nĐồng bộ cấu hình tại thiết bị và phần mềm trung tâm.\nĐạt\nKhông đạt\n\nCấu hình ngưỡng cảnh báo.\nCấu hình các ngưỡng cảnh báo cho từng trạm theo yêu cầu đặc thù:\n- Ngưỡng điện áp DC cao/thấp;\n+ Ngưỡng điện áp AC cao/thấp;\n+ Ngưỡng dòng điện AC cao/thấp;\n+ Ngưỡng điện áp DC ắc quy máy phát điện thấp;\n+ Ngưỡng tần số cao/thấp;\n+ Công suất máy phát điện.\nĐạt\nKhông đạt\n\nCấu hình hoạt động ATS\nThiết lập các ngưỡng hoạt động cho từng trạm theo yêu cầu đặc thù:\n+ Thời gian trễ để chạy máy phát từ lúc mất điện lưới\n+ Ngưỡng điện áp DC thấp để chạy máy phát\n+ Thời gian làm nóng máy\n+ Thời gian làm mát máy\n+ Số lần đề tối đa\n+ Thời gian chờ điện áp ổn định trước khi đóng tải\n+ Thời gian chạy máy phát tối đa cho một phiên\n+ Thời gian nghỉ giữa các phiên chạy máy phát\n+ Bật/Tắt chế độ chống ồn\n+ Thời điểm bắt đầu chế độ chống ồn\n+ Thời điểm kết thúc chế độ chống ồn\n+ Bật/Tắt chế độ chạy máy phát bảo dưỡng định kỳ\n+ Thời gian chạy bảo dưỡng máy phát định kỳ\n+ Thời điểm bắt đầu cho phép chạy máy phát bảo dưỡng định kỳ\n+ Thời điểm kết thúc cho phép chạy máy phát bảo dưỡng định kỳ\n+ Điện áp ắc quy máy phát ngưỡng thấp cần chạy máy phát để nạp\n+ Ngưỡng kiệt của ắc quy máy phát\n+ Công suất định mức máy phát\n+ Định mức nhiên liệu tiêu thụ\nĐạt\nKhông đạt\nIV\nYêu cầu Phần mềm trung tâm\n\n\n\nYêu cầu về hệ điều hành\nHệ thống sử dụng các Hệ điều hành thông dụng như Microsoft Window server, Linux.\nĐạt\nKhông đạt\n\nNăng lực hệ thống\n- Hệ thống phải được thiết kế có khả năng khai báo quản lý và lưu trữ dữ liệu lên tới 1.000 trạm viễn thông.\n- Số lượng người dùng kết nối đồng thời vào hệ thống không giới hạn.\nĐạt\nKhông đạt\n\nMô hình hệ thống\nHệ thống hoạt động theo mô hình Web based: Cho phép người sử dụng có thể truy nhập vào hệ thống quản lý giám sát qua mạng Internet, Hỗ trợ điều khiển, giám sát qua máy đầu cuối di động\nĐạt\nKhông đạt\n\nBảo mật\n- Mã hóa tín hiệu kết nối thiết bị\n- Đăng nhập an toàn, OTP.\nĐạt\nKhông đạt\n\nBảo toàn thông tin.\nHệ thống phải có chức năng nhận và đồng bộ thông tin bù những thông tin bị trong thời gian gián đoạn khi thiết bị gửi bổ xung sau khi được kết nối trở lại để bảo toàn thông tin lưu trữ.\nĐạt\nKhông đạt\n\nTin nhắn.\n- Cung cấp khả năng kết nối với SMS service được cung cấp của VNPT Hưng Yên.\n- Gửi tin nhắn, đến các đầu mối quản lý theo phân quyền.\n- Các sự kiện gửi được lựa chọn cho từng trạm theo yêu cầu sử dụng đặc thù.\nĐạt\nKhông đạt\n\nGiám sát.\n- Đồng bộ dữ liệu, cung cấp các trạng thái hoạt động, cảnh báo tại trạm, với các chức năng: \n- Bản đồ tổng thể.\n- Tổng thể: Trạng thái hoạt động, Cảnh báo, thống kê các trạm trong phân quyền tương ứng.\n- Chi tiết từng trạm chủ để:\n+ Thông tin liền mạch có thể theo dõi tại thời điểm hiện tại, thời điểm cần truy xuất, theo quá trình cần đánh giá. \n+ Biểu tượng (Icon) cho từng nội dung và có giá trị, trạng thái hoạt động, trạng thái cảnh báo;\n+ Biểu đồ trực quan, cho từng thông tin để theo dõi liền mạch.\n+ Cây sự kiện thể hiện các trạng thái, thời điểm Hoạt động, Cảnh báo\n- Truy vấn: \n+ Truy vần tổng thể bằng Báo cáo theo thời gian lựa chọn\n+ Truy vần từng trạm, từng thời điểm theo ngày lựa chọn.\n- Sẵn sàng các chức năng giám sát cho các chức năng quản lý CSHT trạm viễn thông theo nhu cầu mở rộng.\nĐạt\nKhông đạt\n\nĐiều khiển.\n- Đồng bộ với các thiết bị tại trạm\n- Cung cấp công cụ điều khiển chi tiết từng trạm, đầy đủ các chế độ, tính năng theo chức năng điều khiển theo yêu cầu hệ thống và thiết bị ATS.\n- Sẵn sàng các chức năng giám sát cho các chức năng quản lý CSHT trạm viễn thông theo nhu cầu mở rộng.\nĐạt\nKhông đạt\n\nCấu hình.\n- Cung cấp công cụ cấu hình các ngưỡng cảnh báo theo yêu cầu hệ thống và thiết bị ATS.\n- Cung cấp công cụ cấu hình hoạt động theo yêu cầu hệ thống và thiết bị ATS.\nĐạt\nKhông đạt\n\nThiết lập, phân quyền người dùng - Thêm, Xóa, Sửa, \n- Các cấp phân quyền và tài khoản:\n+ Viễn thông Hưng Yên: Tài khoản quyền quản lý (Admin) và quyền Giám sát\n+ Trung tâm Viễn thông: Tài khoản quyền quản lý (Admin) và quyền Giám sát\n+ Nhân viên quản lý vận hành trạm: Tài khoản quyền vận hành.\n- Chi tiết các nghiệp vụ trong các quyền khai thác được tùy chỉnh theo yêu cầu chi tiết căn cứ nhu cầu quản trị theo yêu cầu. \nĐạt\nKhông đạt\n\nThiết lập trạm Viễn thông - Thêm, Sửa, Xóa\n- Trạm viễn thông được thiết lập và quản lý theo các thiết lập địa bàn và phân quyền quản lý theo: \n+ Viễn thông Hưng Yên\n+ Trung tâm Viễn thông.\n+ Tên trạm; Mã trạm; Địa chỉ; Tọa độ; Trạng thái\n+ Nhân viên quản lý vận hành trạm\nĐạt\nKhông đạt\n\nBáo cáo, thông kê.\n- Báo cáo, thống kê được lập phân quyền sử dụng.\n- Nội dung báo cáo:\n- Người lập Báo cáo\n- Thời điểm xuất Báo cáo\n- Lựa chọn: Thời gian lựa chọn lập Báo cáo\n- Lựa chọn trạm báo cáo: Toàn bộ trạm, 1 số trạm, từng trạm.\n- Nội dung báo cáo: Theo các chủ đề\n+ Báo cáo tổng hợp: Thời lượng, Số lần sử dụng nguồn điện: Nguồn điện lưới, Ngồn điện trạm, Nguồn điện máy phát; Thời lượng, số lần Cảnh báo: Mất điện lưới, Mất điện trạm, Điện áp cao/thấp, Dòng điện cao, Tần số cao/thấp, Tải trạm bất thường;\n+ Báo cáo Tiêu thụ: Số điện của điện lưới, Nhiên liệu máy phát điện tiêu thụ;\n+ Nhật ký chạy máy phát điện (Cho từng phiên chạy máy): Thời điểm chạy, Thời điểm tắt, Thời lượng sử dụng, Chế độ chạy;\n+ Các phiên test máy phát: Thông tin trạm, Thời điểm test, Hình thức test, Số lần cần đề máy, Đánh giá kết quả test;\n+ Các phiên phóng test Ắc quy trạm: Thời điểm test, Thời lượng yêu cầu, Điện áp dừng test yêu cầu, Thời lượng thực tế test, Điện áp DC trạm bắt đầu, Điện áp DC trạm kết thúc, Đánh giá kết quả test;\n- Mọi tham số, Giá trị, Trạng thái, Cảnh báo. \n- Đã sẵn sàng hỗ trợ các nội dung báo cáo cho các Chức năng, đồng bộ khi mở rộng theo giai đoạn khi có nhu cầu: Môi trường, An ninh; Làm mát; Tủ nguồn AC/DC; Ắc quy Lithium; …\n- Kết xuất Excel.\nĐạt\nKhông đạt\n\nTrình duyệt sử dụng.\nHệ thống có thể chạy trên các trình duyệt web phổ biến hiện nay như IE, Firefox, Chrome, Safari (android, ios).\nĐạt\nKhông đạt\n\nCài đặt.\n- Phần mềm trung tâm được cài đặt trên Server của Viễn thông Hưng Yên.\n- Dữ liệu từ các thiết bị tại trạm được kết nối trực tiếp, đồng bộ với Phần mềm trung tâm và được lưu trữ trên Server của Viễn thông Hưng Yên, không qua bất cứ phần mềm, Server nào khác để an toàn vận hành và bảo toàn tài sản dữ liệu.\nĐạt\nKhông đạt\n\nNgôn ngữ\nTiếng Việt.\n\n\n\n1.3. Các yêu cầu khác:\na) Cam kết:\n- Nhà thầu phải cam kết hàng hóa có nguồn gốc, xuất xứ rõ ràng. Nhà thầu phải cung cấp chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng hóa nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước\n- Nhà thầu phải cung cấp đầy đủ tài liệu kỹ thuật, catalogue sản phẩm chào hàng. Các yêu cầu kỹ thuật phải được chỉ dẫn đến tài liệu kỹ thuật, catalogue sản phẩm. Bên mời thầu sẽ dựa vào tài liệu kỹ thuật, catalogue của hãng sản xuất đính kèm hồ sơ báo giá để đánh giá.\n- Nhà thầu thực hiện tuyên bố đáp ứng yêu cầu kỹ thuật theo mẫu dưới đây:\nTT\nYêu cầu của bên mời thầu\nNhà thầu chào\n\nNội dung\nYêu cầu kỹ thuật\nThông số kỹ hàng hóa chào thầu\nTuyên bố đáp ứng\nThông tin chứng minh\n(1)\n(2)\n(3)\n(4)\n(5)\n(6)\n1\n\n\n\n\n\n2\n\n\n\n\n\n- Một chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu tham chiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có nhưng không hợp lệ thì được coi là \"Không đạt\". Yêu cầu nhà thầu cung cấp đường link đến trang web chính hãng để tham chiếu tài liệu.\n- Một Hồ sơ đề xuất được đánh giá là \"đạt\" về kỹ thuật khi đáp ứng tất cả các yêu cầu về mặt kỹ thuật nêu tại mục 1. Khi có một nội dung được đánh giá là \"không đạt\" thì Hồ sơ đề xuất được coi là không đáp ứng yêu cầu về mặt kỹ thuật.\nE-HSDT có sản phẩm chào thầu đạt tất cả các nội dung tại yêu cầu kỹ thuật sẽ được đánh giá là đạt yêu cầu về kỹ thuật của HSMT và được chuyển sang bước đánh giá về giá.\nE-HSDT không đáp ứng yêu cầu về kỹ thuật sẽ không được xem xét, đánh giá ở bước tiếp theo.\nb) Bản vẽ\nHồ sơ này không có bản vẽ\nc) Hàng mẫu để kiểm tra và thử nghiệm\n-   Nhà thầu phải cung cấp Hàng mẫu cho chủ đầu tư để kiểm tra chạy thử nghiệm mỗi loại là 01 cái trong vòng  05 (lăm) ngày khi chủ đầu tư có văn bản yêu cầu;\n-   Nếu nhà thầu không đáp ứng được các nội dung trên thì coi như nhà thầu đã bị loại và chủ đầu tư sẽ mời nhà thầu tiếp theo để xét duyệt;\nĐịa chỉ người nhận hàng mẫu: Ông Lê Duy Hưng, phòng KT-ĐT Viễn thông Hưng Yên, số 2 đường Nguyễn Lương Bằng, Phường Sơn Nam, tỉnh Hưng Yên; ĐT: 0913280089.\nd) Hàng hóa khi giao nhận\n- Toàn bộ hàng hóa khi giao nhận phải được thử nghiệm kiểm tra để chứng tỏ rằng hàng hóa thoả mãn toàn bộ các yêu cầu của điều kiện kỹ thuật này. Nhà thầu phải cung cấp toàn bộ các thiết bị, dụng cụ cần thiết, lao động và các phí tổ chức thử nghiệm cần thiết khác để tiến hành thử nghiệm thiết bị máy phát điện tại các mức công suất: 75%, 100% và 110% công suất liên tục.\n- Trước khi thử nghiệm Nhà thầu phải cung cấp quy trình thử chi tiết, các biện pháp đảm bảo an toàn cho các đối tượng kiến trúc, kết cấu, điện, thiết bị đã lắp đặt. Sau khi thử Nhà thầu có trách nhiệm dọn dẹp vệ sinh công trình.\n- Toàn bộ các thử nghiệm phải tiến hành với sự có mặt của chủ đầu tư về nghiệm thu, hoàn thành công tác thử nghiệm hàng hóa.\n- Báo cáo kiểm tra và thử nghiệm của Nhà thầu phải được Chủ đầu tư ký xác nhận.\n- Chủ đầu tư có quyền tiến hành các kiểm tra bổ sung. Nếu có kết quả không đúng theo hồ sơ mời thầu thì chi phí kiểm tra bổ sung nhà thầu phải chịu, cũng như mọi chi phí sửa chữa cho tới khi hoàn chỉnh.\n- Bất kỳ hàng hoá nào qua kiểm tra, thử nghiệm mà không phù hợp với đặc đính kỹ thuật theo hợp đồng thì Chủ đầu tư có quyền từ chối và Nhà thầu phải có trách nhiệm thay thế bằng hàng hoá khác hoặc tiến hành những điều chỉnh cần thiết để đáp ứng đúng các yêu cầu về đặc tính kỹ thuật. Trong trường hợp Nhà thầu không có khả năng thay thế hay điều chỉnh các hàng hoá không phù hợp, nhà thầu sẽ bị phạt vi phạm hợp đồng theo quy định tại E-ĐKC 24\n- Chủ đầu tư và Nhà thầu sẽ tổ chức nghiệm thu đưa vào sử dụng tại nơi lắp đặt, các trạm BTS trong phạm vi tỉnh Ninh Bình do Chủ đầu tư chỉ định theo hợp đồng.\n- Chi phí cho việc kiểm tra, thử nghiệm và nghiện thu do nhà thầu chịu. \n- Nhà thầu có trách nhiệm hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật ngay sau nghiệm thu."}