{"text":"--- Tệp: Chuong V. TCKT mpđ 8,5-12KVA.docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\nMục 1. Yêu cầu về kỹ thuật\n1. Giới thiệu chung về dự án và gói thầu\n- Tên gói thầu: Mua sắm máy phát điện các loại\n- Tên dự án: Trang bị máy phát điện đảm bảo năng lực nguồn điện phục vụ cho CSHT lắp đặt phát sóng các trạm 5G và CSHT xây dựng mới. Viễn thông Quảng Ninh năm 2025\n- Địa điểm giao và lắp đặt máy phát điện: Tại 31 trạm của Viễn thông Quảng Ninh, cụ thể như sau:\nSTT\nMã CSHT\nTên CSHT\nSố lượng máy\nCông suất máy (KVA)\n1\nCSHT_QNH_00118\nKHU3-YET-KIEU-HLG_QNH\n1\n8,5\n2\nCSHT_QNH_00703\nTIEU-KHU-102-CAO-THANG-HLG_QNH\n1\n8,5\n3\nCSHT_QNH_00116\nHONG-HAI-HLG_QNH\n1\n8,5\n4\nCSHT_QNH_00210\nUONG-BI2-UBI_QNH\n1\n8,5\n5\nCSHT_QNH_00125\nTO55-LE-LOI-CPA_QNH\n1\n8,5\n6\nCSHT_QNH_00423\nK10-CAM-PHU-CPA_QNH\n1\n8,5\n7\nCSHT_QNH_00517\nTO7-DIEM-THUY-CPA_QNH\n1\n8,5\n8\nCSHT_QNH_00018\nDEO-NAI-CPA_QNH\n1\n8,5\n9\nCSHT_QNH_00148\nNGA3-BEN-TAU-CPA_QNH\n1\n8,5\n10\nCSHT_QNH_00147\nKHU7-QUANG-HANH-CPA_QNH\n1\n8,5\n11\nCSHT_QNH_00151\nTHAN-CUA-ONG-CPA_QNH\n1\n8,5\n12\nCSHT_QNH_00322\nNHA4TANG-CAO-SON-CPA_QNH\n1\n8,5\n13\nCSHT_QNH_00467\nKHU5-BCE_QNH\n1\n8,5\n14\nCSHT_QNH_00544\nXOM-NUONG-TIEN-LANG-TYN_QNH\n1\n8,5\n15\nCSHT_QNH_00312\nKM3-HAI-YEN-MCI_QNH\n1\n8,5\n16\nCSHT_QNH_00346\nTRA-VI-MCI_QNH\n1\n8,5\n17\nCSHT_QNH_00204\nK8-HAI-HOA-MCI_QNH\n1\n8,5\n18\nCSHT_QNH_00074\nHA-KHAU-HLG_QNH\n1\n8,5\n19\nCSHT_QNH_00770\nT36-K4-HA-KHAU-HLG_QNH\n1\n8,5\n20\nCSHT_QNH_00691\nKĐT-AU-TAU-TUAN-CHAU-HLG_QNH\n1\n8,5\n21\nCSHT_QNH_00174\nDOC-DO-UBI_QNH\n1\n8,5\n22\nCSHT_QNH_00410\nT59-K4B-CAO-XANH-HLG_QNH\n1\n12\n23\nCSHT_QNH_00415\nTO3-K1-HA-KHANH-HLG_QNH\n1\n12\n24\nCSHT_QNH_00390\nHON-GAI13-HLG_QNH\n1\n12\n25\nCSHT_QNH_00117\nKHU-3-PHUONG-HONG-HAI-HLG_QNH\n1\n12\n26\nCSHT_QNH_00562\nVT-PHONG-COC-QYN_QNH\n1\n12\n27\nCSHT_QNH_00045\nTO27-CAM-DONG-CPA_QNH\n1\n12\n28\nCSHT_QNH_00242\nCAM-PHA2-CPA_QNH\n1\n12\n29\nCSHT_QNH_00571\nKHU1-HUNG-THANG-HLG_QNH\n1\n12\n30\nCSHT_QNH_00447\nTO12-KHU4-GIENG-DAY-HLG_QNH\n1\n12\n31\nCSHT_QNH_00183\nTAN-AN-QYN_QNH\n1\n12\n*Khối lượng cung cấp và lắp đặt:\nTT\nTên hàng hóa\nĐơn vị\nKhối lượng\n1\nMáy phát điện chạy dầu 1 pha công suất 8,5 KVA bao gồm vận chuyển, lắp đặt\nMáy\n21\n2\nMáy phát điện chạy dầu 1 pha công suất 12KVA bao gồm vận chuyển, lắp đặt\nMáy\n10\n3\nTủ chuyển nguồn tự động ATS100A - 1 pha bao gồm vận chuyển, lắp đặt\nTủ\n31\n2. Yêu cầu về kỹ thuật \n- Trong quá trình chào thầu nhà thầu phải ghi rõ ràng và chi tiết ký mã hiệu, chủng loại, hãng chế tạo, nguồn gốc, xuất xứ mà không được ghi kèm theo cụm từ “hoặc tương đương” nếu ghi thì hồ sơ dự thầu của nhà thầu sẽ bị đánh giá là không đạt, đặc tính thông số kỹ thuật trong catalogue phải phù hợp với đặc tính thông số bên mời thầu yêu cầu. Trong trường hợp thông số kỹ thuật trong E-HSDT có sai lệch so với thông số kỹ thuật trong catalogue thì thông số kỹ thuật trong Catalogue sẽ được ưu tiên hơn.\n- Nhà thầu cung cấp các chủng loại thiết bị theo đúng yêu cầu về thông số kỹ thuật theo quy định của E-HSMT hoặc tốt hơn (Nếu chứng minh là tốt hơn, nhà thầu phải đính kèm bảng so sánh giữa thông số kỹ thuật của thiết bị dự thầu và thiết bị mời thầu).\n- Catatogue kỹ thuật của hàng hoá nêu đầy đủ thông số kỹ thuật thiết bị.\n- Sai số về trọng lượng (nếu có) cho phép không quá ± 3%\n- Nhà thầu phải có bảng tuyên bố đáp ứng về kỹ thuật của hàng hóa chào thầu theo mẫu dưới đây:\nTT\nYêu cầu của bên mời thầu\nNhà thầu chào\n\nNội dung\nYêu cầu kỹ thuật\nThông số kỹ hàng hóa chào thầu\nTuyên bố đáp ứng\nThông tin chứng minh\n(1)\n(2)\n(3)\n(4)\n(5)\n(6)\n1\n\n\n\n\n\n2\n\n\n\n\n\n....\n\n\n\n\n\n+ Cột (1), (2), (3) lấy theo yêu cầu kỹ thuật trong E-HSMT.\n+ Cột (4) ghi thông số kỹ thuật hàng hóa chào thầu\n+ Cột (4) ghi tuyên bố: “Đạt” hoặc “Không đạt”. Trường hợp nhà thầu tuyên bố không đáp ứng sẽ đánh giá không đạt yêu cầu kỹ thuật.\n+ Cột (5) ghi thông tin chứng minh, tài liệu chứng minh. Nhà thầu phải chỉ rõ tên tài liệu, mục, trang, dòng của tài liệu bằng tiếng Việt. Nhà thầu phải chịu trách nhiệm về tính chính xác của các tài liệu mình cung cấp, trường hợp Bên mời thầu phát hiện các tài liệu cung cấp không đúng sự thật, thì nhà thầu sẽ được đánh giá là gian lận và bị loại.\nTóm tắt thông số kỹ thuật của hàng hóa, dịch vụ liên quan. Hàng hóa, dịch vụ liên quan phải tuân thủ tất cả các thông số kỹ thuật và tiêu chuẩn sau đây: \nSTT\nNội dung\nThông số kỹ thuật yêu cầu\nĐánh giá\n\n\n\nĐáp ứng hoàn toàn\nKhông đáp ứng\nA\nYêu cầu kỹ thuật của “Máy phát điện Diesel 8.5KVA/1pha, có vỏ cách âm”\nI\nYêu cầu chung đối với tổ máy phát điện\n\n\n\nTình trạng thiết bị\nToàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.\nĐạt\nKhông đạt\n\nNăm sản xuất\nTừ tháng 1 năm 2025 trở về sau\nĐạt\nKhông đạt\n\nXuất xứ\nHàng hóa có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam\nĐạt\nKhông đạt\n\nNhãn hiệu\nĐối với hàng hóa sản suất tại Việt Nam. Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực\nĐạt\nKhông đạt\n\nKhí thải, hệ thống thoát khí thải\n- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT). Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1).\n- Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\nĐạt\nKhông đạt\n\nĐiều kiện hoạt động:\nPhù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm môi trường ≤ 80%\nĐạt\nKhông đạt\n\nGhi nhãn\nGhi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được\nĐạt\nKhông đạt\n\nBảng thông số đặc trưng\nTất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:+ Tên hoặc thương hiệu nhà chế tạo.\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.+ Công suất ra danh định. \n+ Điện áp danh định. \n+ Tần số danh định.\n+ Hệ số công suất danh định.\n+ Kích thước, khối lượng tổng của máy phát.\nĐạt\nKhông đạt\n\nTài liệu kèm theo\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt)\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt)\nĐạt\nKhông đạt\n\nLoại máy\nMáy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\nĐạt\nKhông đạt\n\nCông suất liên tục (100% tải)\n≥ 8.5 kVA\nĐạt\nKhông đạt\n\nCông suất dự phòng\n≥ 9.35 kVA\nĐạt\nKhông đạt\n\nĐiện áp định mức\n220-230V, ±1,5%, xoay chiều\nĐạt\nKhông đạt\n\nDao động điện áp (từ không tải đến 100% tải)\n≤ ±1,5%\nĐạt\nKhông đạt\n\nSố pha, số dây\n1 pha, 2 dây\nĐạt\nKhông đạt\n\nHệ số công suất\nCos ϕ  = 1\n\n\n\nTần số\n50 Hz, ±1,5%\nĐạt\nKhông đạt\n\nDao động tần số (từ không tải đến 100% tải)\n≤ ±1,5%\nĐạt\nKhông đạt\n\nNhiên liệu sử dụng\nDầu Diesel thông dụng trên thị trường\nĐạt\nKhông đạt\n\nTốc độ vòng quay\n1.500 vòng/phút ±1,5%\nĐạt\nKhông đạt\n\nHệ thống khởi động\nKhởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy\nĐạt\nKhông đạt\n\nCơ cấu truyền động\nTrực tiếp bằng khớp nối đồng trục\nĐạt\nKhông đạt\n\nKết cấu\nPhần động cơ và đầu phát điện được nối ghép với nhau bằng cơ cấu khớp nối đồng trục, đảm bảo khả năng chịu chấn động cao\nĐạt\nKhông đạt\n\nBộ nạp bình ắc quy từ điện lưới\nKèm theo máy\nĐạt\nKhông đạt\n\nAptomat tại ngõ ra của máy\n- Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS\n- CB tại ngõ ra của máy, được lắp tại máy phát điện, dòng điện định mức của CB phù hợp với dòng điện của máy phát điện\nĐạt\nKhông đạt\n\nKhả năng khởi động \nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.\nĐạt\nKhông đạt\n\nMáy chạy liên tục 24/24 ở 75% công suất liên tục của máy\nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy\nĐạt\nKhông đạt\n\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 12 giờ\nĐạt\nKhông đạt\n\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục\nĐạt\nKhông đạt\n\nMức tiêu thụ nhiên liệu\n≤ 2,9 lít/giờ tại (75 %) tải định mức\n≤ 3,4 lít/giờ tại (100 %) tải định mức\nĐạt\nKhông đạt\n\nĐộ ồn của máy khi đã đóng vỏ cách âm\n≤ 71 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)\nĐạt\nKhông đạt\n\nHệ thống làm mát\nLàm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục\nĐạt\nKhông đạt\n\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình nhiên liệu có khóa để đảm bảo an toàn\nĐạt\nKhông đạt\n\nDung tích thùng nhiên liệu\n≥ 50 lít\nĐạt\nKhông đạt\n\nVỏ chống ồn nhập khẩu đồng bộ theo máy hoặc được sản xuất trong nước theo tiêu chuẩn\n- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.\n- Ống pô giảm thanh nằm bên trong vỏ máy \n- Thoát nhiệt nóng và ống khói theo chiều lên trên nóc của máy\n- Vật liệu chống ồn: Sử dụng mút giảm âm cách nhiệt, cách âm\n- Có nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát bố trí trên nóc vỏ máy.\n- Mối lắp ghép từ ngoài vỏ máy là bằng bu long có ê cu hàn gắn cố định, thuận tiện trong công tác tháo lắp bảo trì.\n- Có ống dẫn dầu thải ra ngoài vỏ máy giúp việc bảo trì, thay thế xả dầu bôi trơn, nhiên liệu, nước làm mát được dễ dàng.\n- Cấp bảo vệ bằng vỏ ngoài: ≥ IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu đáp ứng tiêu chuẩn ≥ IP23)\nĐạt\nKhông đạt\n\nKhung bệ máy\n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quạn; có đế cao su giảm chấn. \n- Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện\nĐạt\nKhông đạt\n\nHệ thống chống rung\nĐộng cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao\nĐạt\nKhông đạt\n\nKích thước máy (Dài x Rộng x Cao) để đảm kích thước phòng máy và công tác vận chuyển, lắp đặt tại phòng máy\n≤ 1450 x 725 x 950 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)\nĐạt\nKhông đạt\n\nTrọng lượng khô của máy (bao gồm vỏ máy, ắc quy) để đảm trọng lượng cho công tác vận chuyển và đưa máy lên lắp đặt tại phòng máy \n≤ 660 KG\nĐạt\nKhông đạt\n\nNối đất\nMáy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.\nĐạt\nKhông đạt\n\nVận hành\nMáy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR\nĐạt\nKhông đạt\n\nTính minh bạch của sản phẩm chào thầu\nMọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).\nĐạt\nKhông đạt\n\nCatalogue tổ máy, động cơ, đầu phát cùng các tiêu chuẩn kỹ thuật của máy\nCó bản gốc của hãng và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\nĐạt\nKhông đạt\n\nChứng chỉ quản lý chất lượng sản xuất của nhà máy\nChứng nhận ISO 9001 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu\nĐạt\nKhông đạt\n\nChứng nhận môi trường\nChứng nhận ISO 14001 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu\nĐạt\nKhông đạt\n\nChứng nhận An toàn và Sức khỏe nghề nghiệp\nChứng nhận ISO 45001:2018 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu\nĐạt\nKhông đạt\n\nChứng nhận sức khỏe và an toàn đối với sản phẩm máy phát điện\nCE còn thời hạn (đối với hàng hóa có xuất xứ Việt Nam). Chứng nhận phải kiểm tra được trên website của đơn vị cấp chứng chỉ và có thể hiện sản phẩm chào thầu (nhà thầu cung cấp đường link để tra cứu trong E-HSDT). \nĐạt\nKhông đạt\n\nSơ đồ, bản vẽ cấu tạo\n- Có bản vẽ 2D, 3D về cấu tạo máy phát điện\n- Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy\n- Có bản vẽ sơ đồ kết nối của hệ thống điều khiển với đầy đủ chỉ dẫn\nĐạt\nKhông đạt\nII\nYêu cầu đối với động cơ\n\n\n\nHãng sản xuất \nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nXuất xứ\nHàng hóa có thương hiệu xuất xứ thuộc nhóm nước EU; G7\nĐạt\nKhông đạt\n\nNăm sản xuất\nTừ tháng 1 năm 2025 trở về sau\nĐạt\nKhông đạt\n\nLoại động cơ\nDiesel 4 kỳ, làm mát bằng nước\nĐạt\nKhông đạt\n\nTốc độ vòng quay định mức\n1.500 vòng/phút ±5%\nĐạt\nKhông đạt\n\nSố xy lanh, kiểu bố trí\n≥ 3 thẳng hàng\nĐạt\nKhông đạt\n\nTổng dung tích xilanh\n≥ 1.64 lít\nĐạt\nKhông đạt\n\nĐường kính xilanh\n≥ 87 mm\nĐạt\nKhông đạt\n\nHành trình của xilanh\n≥ 90.4 mm\nĐạt\nKhông đạt\n\nCông suất định mức (PRP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 12.8 kW\nĐạt\nKhông đạt\n\nCông dự phòng (ESP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 15.0 kW\nĐạt\nKhông đạt\n\nTỉ số nén\n≥ 19:1\nĐạt\nKhông đạt\n\nKiểu điều tốc\nCơ khí hoặc điện tử\nĐạt\nKhông đạt\n\nNhiên liệu sử dụng\nDiesel\nĐạt\nKhông đạt\n\nHệ thống nạp khí\nTự nhiên\nĐạt\nKhông đạt\n\nHệ thống bôi trơn\nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\nĐạt\nKhông đạt\n\nDung tích dầu bôi trơn (bao gồm cả lọc dầu)\n≤ 11.5 lít\nĐạt\nKhông đạt\n\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\nĐạt\nKhông đạt\n\nHệ thống cảm biến động cơ\n- Cảm biến áp suất dầu bôi trơn \n- Cảm biến nhiệt độ nước \n- Cảm biến mức nhiên liệu\nĐạt\nKhông đạt\n\nHệ thống khởi động\nMotor khởi động điện 12VDC, trực tiếp trong máy, có sạc ắc quy khi chạy máy\nĐạt\nKhông đạt\n\nẮc quy khởi động\n≥ 45Ah, loại kín khí\nĐạt\nKhông đạt\n\nHệ thống làm mát\nLàm mát bằng nước có pha dung dịch chống đông, kết hợp quạt gió đầu trục; Có kèm theo bình nước phụ\nĐạt\nKhông đạt\n\nDung tích nước làm làm (đã bao gồm két nước và đường ống)\n≤ 9.5 lít\nĐạt\nKhông đạt\nIII\nYêu cầu đối với đầu phát điện\n\n\n\nHãng sản xuất/Nhãn hiệu\nNhà thầu cung cấp thông tin /Nhãn hiệu cùng với nhãn hiệu tổ máy phát điện\nĐạt\nKhông đạt\n\nXuất xứ\nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nNăm sản xuất\nTừ tháng 1 năm 2025 trở về sau\nĐạt\nKhông đạt\n\nHệ số công suất \ncos  =1\nĐạt\nKhông đạt\n\nĐiện áp ra\n220-230 VAC\nĐạt\nKhông đạt\n\nPha\n1 pha 2 dây\nĐạt\nKhông đạt\n\nDao động điện áp\n≤ ± 1,5%\nĐạt\nKhông đạt\n\nDao động tần số\n≤ ± 5%\nĐạt\nKhông đạt\n\nTần số\n50 Hz\nĐạt\nKhông đạt\n\nCông suất liên tục tại 40oC, Class H\n≥ 10.0 KVA\nĐạt\nKhông đạt\n\nCông suất dự phòng tại 40oC, Class H\n≥ 110%* công suất liện tục\nĐạt\nKhông đạt\n\nKhả năng quá tải\nCó khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ\nĐạt\nKhông đạt\n\nKhả năng quá tốc độ\n≥ 2250 vòng\nĐạt\nKhông đạt\n\nKích từ\nTự kích từ, không chổi than\nĐạt\nKhông đạt\n\nBộ điều chỉnh điện áp\nAVR\nĐạt\nKhông đạt\n\nCấp cách nhiệt\nTối thiểu cấp H\nĐạt\nKhông đạt\n\nCấp bảo vệ đầu phát\n≥ IP23\nĐạt\nKhông đạt\n\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 89%\nĐạt\nKhông đạt\n\nKết cấu đầu phát\nMột ổ trục\nĐạt\nKhông đạt\n\nLàm mát đầu phát\nCánh quạt đầu trục thổi trực tiếp\nĐạt\nKhông đạt\nIV\nYêu cầu đối với hệ thống điều khiển\n\n\n\nỔ khóa cấp nguồn khởi động\nCó\nĐạt\nKhông đạt\n\nChế độ vận hành\n- Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố.\n- Bảng điều khiển có chức năng tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.\nĐạt\nKhông đạt\n\nBảng điều khiển có các phím nhấn điều khiển\n- Stop (Dừng máy)\n- Start (khởi động)\n- Auto (Khởi động tự động);\n- Manual (Khởi động bằng tay);\n- C/O (Đóng/ mở CB hoặc rơ le...);\n- Set (Xác nhận chế độ cài đặt…)\n- Phím dịch chuyển lên, xuống\nĐạt\nKhông đạt\n\nĐèn báo trạng thái\n- Có  đèn LED hiển thị trạng thái:\n+ Trạng thái hoạt động bảng điều khiển\n+ Trạng thái hoạt động chế độ Stop\n+ Trạng thái hoạt động chế độ Auto\n+ Trạng thái hoạt động chế độ C/O\n+ Trạng thái hoạt động chế độ Manual\n+ Trạng thái cảnh báo\nĐạt\nKhông đạt\n\nĐèn báo máy phát\nCó\nĐạt\nKhông đạt\n\nNút dừng khẩn cấp\nCó\nĐạt\nKhông đạt\n\nBảng điều khiển\nKỹ thuật số\nĐạt\nKhông đạt\n\nMàn hình hiển thị\n≥ 128 x 64 LCD\nĐạt\nKhông đạt\n\nNhiệt độ hoạt động\nTừ -25oC đến 70oC\nĐạt\nKhông đạt\n\nĐiện áp cấp nguồn sử dụng liên tục\n8-35V\nĐạt\nKhông đạt\n\nCấp bảo vệ\n≥ IP65\nĐạt\nKhông đạt\n\nTính năng đo lường hiển thị trên màn hình LCD các thông số của máy phát\n- Điện áp máy phát (V)- Tần số máy phát (Hz)- Dòng điện máy phát (A)- Công suất (kW, kVA, KVAr; kWh- Mức % tải\n- Trình tự pha\n- Điên áp ắc quy của trạm BTS- Hệ số công suất; - Tốc độ động cơ; - Số giờ vận hành máy\n- Số lần khởi động máy- Điện áp sạc ắc quy; - Điện áp ắc quy;- Nhiệt độ nước làm mát; - Áp suất dầu bôi trơn; - Mức nhiên liệu\nĐạt\nKhông đạt\n\nTính năng đo lường hiển thị trên màn hình LCD các thông số của điện lưới khi kết nối với ATS\n- Điện áp điện lưới (V)- Tần số điện lưới (V) - Trình tự pha\nĐạt\nKhông đạt\n\nBảo vệ dừng máy tự động\n- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Tốc độ động cơ cao/thấp\n- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng\nĐạt\nKhông đạt\n\nBảo vệ cảnh báo\n- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Điện áp ắc quy cao/thấp- Tốc độ động cơ cao/thấp- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng- Lỗi sạc ác quy\nĐạt\nKhông đạt\n\nGiao diện kết nối bộ ATS\n- Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n- Điều khiển và hiển thị đóng cắt được 2 ATS\nĐạt\nKhông đạt\n\nChuẩn truyền thông\nChuẩn Modbus RTU; cổng RS485\nĐạt\nKhông đạt\n\nKết nối với máy tính\nBảng điều khiển có giao diện kết nối máy tính thông qua cổng USB.\nĐạt\nKhông đạt\n\nChức năng mở rộng khi cần (khi trang bị thêm thiết bị)\nKết nối với thiết bị giám sát vận hành từ xa qua mạng Internet bởi máy tính và ứng dụng trên smartphone\nĐạt\nKhông đạt\n\nPhần mềm điều khiển\nDownload miễn phí từ Website nhà sản xuất và cài đặt được trên máy vi tính cho phép điều khiển được trên máy tính khi kết nối qua cổng USB hoặc RS485\nĐạt\nKhông đạt\n\nCatalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển\nCó bản gốc của chính hãng\nĐạt\nKhông đạt\nV\nHệ thống kết nối điện áp ra\n\n\n\nCực đấu cấp nguồn cho phụ tải\nDùng cọc kết nối cố định:\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\n+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;\n+ Có nắp bảo vệ\nĐạt\nKhông đạt\n\nCơ chế bảo vệ\nSử dụng Aptomat 1 pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch\nĐạt\nKhông đạt\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n\n\n\nDải điện áp đầu vào danh định\n90 ~ 280 VAC\nĐạt\nKhông đạt\n\nTần số AC\n50/60Hz\nĐạt\nKhông đạt\n\nHiệu suất cao nhất\n≥ 85%\nĐạt\nKhông đạt\n\nPhương pháp sạc\nSạc hai giai đoạn\nĐạt\nKhông đạt\n\nDòng điện đầu ra\n4 ~ 6A\nĐạt\nKhông đạt\n\nĐiện áp đầu ra (không tải/mức thấp nhất)\n≥ 13.8VDC / 7.5VCD\nĐạt\nKhông đạt\n\nCông suất đầu ra tối đa\n≥ 85W\nĐạt\nKhông đạt\n\nPhạm vi nhiệt độ hoạt động\n-30 ºC đến +55 ºC\nĐạt\nKhông đạt\n\nNhiệt độ lưu trữ\n-40 ºC đến +85 ºC\nĐạt\nKhông đạt\n\nĐộ ẩm hoạt động\n20%RH～93%RH (Không ngưng tụ)\nĐạt\nKhông đạt\n\nChế độ bảo vệ\n- Bảo vệ ngắn mạch\n- Bảo vệ ngược cực\nĐạt\nKhông đạt\n\nCatalogue bộ sạc ắc quy từ điện lưới\nCó bản gốc của chính hãng\nĐạt\nKhông đạt\nVII\nCác vật tư kèm theo máy\n\n\n\nDây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC- vàng  sọc xanh):\nTrung bình 8 m/máy\nĐạt\nKhông đạt\n\nCáp điện đấu nối (loại cáp đồng 2x10 mm2 bọc PVC)\nTrung bình 8 m/máy\nĐạt\nKhông đạt\n\nCáp điều khiển ATS 7x1.5mm\nTrung bình 8 m/máy\nĐạt\nKhông đạt\n\nỐng nhựa gân xoắn HDPE 40/30 \nTrung bình 8 m/máy\nĐạt\nKhông đạt\n\nỐng thoát khói ra khỏi phòng máy\n01 m/máy\nĐạt\nKhông đạt\n\nNhiên liệu chạy thử máy phát điện\n10 lít/máy\nĐạt\nKhông đạt\n\nNhớt máy\nĐầy đủ theo máy\nĐạt\nKhông đạt\n\nNước xanh giải nhiệt\nĐầy đủ theo máy\nĐạt\nKhông đạt\nVIII\nBảo hành và các yêu cầu khác\n\n\n\nThời gian bảo hành\n≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.\nĐạt\nKhông đạt\n\nPhụ tùng thay thế\nCó cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành.\nĐạt\nKhông đạt\n\nDịch vụ kèm theo\n- Vận chuyển, lắp đặt tại các trạm trực thuộc Viễn thông Quảng Ninh (đối với trạm có sẵn máy cũ thì tháo dỡ, di dời máy cũ để lắp đặt máy mới).- Phụ kiện lắp đặt: 01 ống thoát khói ra khỏi phòng máy.- Nhớt và nước làm mát: Đầy đủ theo máy. Nhiên liệu chạy thử máy phát điện: Tối thiểu 10 giờ.- Hướng dẫn vận hành, khai thác.\nĐạt\nKhông đạt\nB\nYêu cầu kỹ thuật của “Máy phát điện Diesel 12KVA/1pha, có vỏ cách âm”\nI\nYêu cầu chung đối với tổ máy phát điện\n\n\n\nTình trạng thiết bị\nToàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.\nĐạt\nKhông đạt\n\nNăm sản xuất\nTừ tháng 1 năm 2025 trở về sau\nĐạt\nKhông đạt\n\nXuất xứ\nHàng hóa có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam\nĐạt\nKhông đạt\n\nNhãn hiệu\nĐối với hàng hóa sản suất tại Việt Nam. Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực\nĐạt\nKhông đạt\n\nKhí thải, hệ thống thoát khí thải\n- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT). Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1).\n- Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\nĐạt\nKhông đạt\n\nĐiều kiện hoạt động:\nPhù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm môi trường ≤ 80%\nĐạt\nKhông đạt\n\nGhi nhãn\nGhi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được\nĐạt\nKhông đạt\n\nBảng thông số đặc trưng\nTất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:+ Tên hoặc thương hiệu nhà chế tạo.\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.+ Công suất ra danh định. \n+ Điện áp danh định. \n+ Tần số danh định.\n+ Hệ số công suất danh định.\n+ Kích thước, khối lượng tổng của máy phát.\nĐạt\nKhông đạt\n\nTài liệu kèm theo\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt)\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt)\nĐạt\nKhông đạt\n\nLoại máy\nMáy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\nĐạt\nKhông đạt\n\nCông suất liên tục (100% tải)\n≥ 12.5 ±0.5kVA\nĐạt\nKhông đạt\n\nCông suất dự phòng\n≥ 13.2 kVA\nĐạt\nKhông đạt\n\nĐiện áp định mức\n220-230V, ±1,5%, xoay chiều\nĐạt\nKhông đạt\n\nDao động điện áp (từ không tải đến 100% tải)\n≤ ±1,5%\nĐạt\nKhông đạt\n\nSố pha, số dây\n1 pha, 2 dây\nĐạt\nKhông đạt\n\nHệ số công suất\nCos ϕ  = 1\n\n\n\nTần số\n50 Hz, ±1,5%\nĐạt\nKhông đạt\n\nDao động tần số (từ không tải đến 100% tải)\n≤ ±1,5%\nĐạt\nKhông đạt\n\nNhiên liệu sử dụng\nDầu Diesel thông dụng trên thị trường\nĐạt\nKhông đạt\n\nTốc độ vòng quay\n1.500 vòng/phút ±1,5%\nĐạt\nKhông đạt\n\nHệ thống khởi động\nKhởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy\nĐạt\nKhông đạt\n\nCơ cấu truyền động\nTrực tiếp bằng khớp nối đồng trục\nĐạt\nKhông đạt\n\nKết cấu\nPhần động cơ và đầu phát điện được nối ghép với nhau bằng cơ cấu khớp nối đồng trục, đảm bảo khả năng chịu chấn động cao\nĐạt\nKhông đạt\n\nBộ nạp bình ắc quy từ điện lưới\nKèm theo máy\nĐạt\nKhông đạt\n\nAptomat tại ngõ ra của máy\n- Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS\n- CB tại ngõ ra của máy, được lắp tại máy phát điện, dòng điện định mức của CB phù hợp với dòng điện của máy phát điện\nĐạt\nKhông đạt\n\nKhả năng khởi động \nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.\nĐạt\nKhông đạt\n\nMáy chạy liên tục 24/24 ở 75% công suất liên tục của máy\nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy\nĐạt\nKhông đạt\n\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 12 giờ\nĐạt\nKhông đạt\n\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục\nĐạt\nKhông đạt\n\nMức tiêu thụ nhiên liệu\n≤ 3,7 lít/giờ tại (75 %) tải định mức\n≤ 4,9 lít/giờ tại (100 %) tải định mức\nĐạt\nKhông đạt\n\nĐộ ồn của máy khi đã đóng vỏ cách âm\n≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)\nĐạt\nKhông đạt\n\nHệ thống làm mát\nLàm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục\nĐạt\nKhông đạt\n\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình nhiên liệu có khóa để đảm bảo an toàn\nĐạt\nKhông đạt\n\nDung tích thùng nhiên liệu\n≥ 65 lít\nĐạt\nKhông đạt\n\nVỏ chống ồn nhập khẩu đồng bộ theo máy hoặc được sản xuất trong nước theo tiêu chuẩn\n- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.\n- Ống pô giảm thanh nằm bên trong vỏ máy \n- Thoát nhiệt nóng và ống khói theo chiều dọc của máy\n- Vật liệu chống ồn: Sử dụng mút giảm âm cách nhiệt, cách âm\n- Có nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát bố trí trên nóc vỏ máy.\n- Mối lắp ghép từ ngoài vỏ máy là bằng bu long có ê cu hàn gắn cố định, thuận tiện trong công tác tháo lắp bảo trì.\n- Có ống dẫn dầu thải ra ngoài vỏ máy giúp việc bảo trì, thay thế xả dầu bôi trơn, nhiên liệu, nước làm mát được dễ dàng.\n- Cấp bảo vệ bằng vỏ ngoài: ≥ IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu đáp ứng tiêu chuẩn ≥ IP23)\nĐạt\nKhông đạt\n\nKhung bệ máy\n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quạn; có đế cao su giảm chấn. \n- Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện\nĐạt\nKhông đạt\n\nHệ thống chống rung\nĐộng cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao\nĐạt\nKhông đạt\n\nKích thước máy (Dài x Rộng x Cao) để đảm kích thước phòng máy, công tác vận chuyển và lắp đặt tại phòng\n≤ 1450 x 725 x 950 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)\nĐạt\nKhông đạt\n\nTrọng lượng khô của máy (bao gồm vỏ máy, ắc quy) để đảm trọng lượng cho công tác vận chuyển và đưa máy lên lắp đặt tại phòng máy\n≤ 680 KG\nĐạt\nKhông đạt\n\nNối đất\nMáy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.\nĐạt\nKhông đạt\n\nVận hành\nMáy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR\nĐạt\nKhông đạt\n\nTính minh bạch của sản phẩm chào thầu\nMọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).\nĐạt\nKhông đạt\n\nCatalogue tổ máy, động cơ, đầu phát cùng các tiêu chuẩn kỹ thuật của máy\nCó bản gốc của hãng và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\nĐạt\nKhông đạt\n\nChứng chỉ quản lý chất lượng sản xuất của nhà máy\nChứng nhận ISO 9001 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu\nĐạt\nKhông đạt\n\nChứng nhận môi trường\nChứng nhận ISO 14001 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu\nĐạt\nKhông đạt\n\nChứng nhận An toàn và Sức khỏe nghề nghiệp\nChứng nhận ISO 45001:2018 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu\nĐạt\nKhông đạt\n\nChứng nhận sức khỏe và an toàn đối với sản phẩm máy phát điện\nCE còn thời hạn (đối với hàng hóa có xuất xứ Việt Nam). Chứng nhận phải kiểm tra được trên website của đơn vị cấp chứng chỉ và có thể hiện sản phẩm chào thầu (nhà thầu cung cấp đường link để tra cứu trong E-HSDT). \nĐạt\nKhông đạt\n\nSơ đồ, bản vẽ cấu tạo\n- Có bản vẽ 2D, 3D về cấu tạo máy phát điện\n- Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy\n- Có bản vẽ sơ đồ kết nối của hệ thống điều khiển với đầy đủ chỉ dẫn\nĐạt\nKhông đạt\nII\nYêu cầu đối với động cơ\n\n\n\nHãng sản xuất \nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nXuất xứ\nHàng hóa có thương hiệu xuất xứ thuộc nhóm nước EU; G7\nĐạt\nKhông đạt\n\nNăm sản xuất\nTừ tháng 1 năm 2025 trở về sau\nĐạt\nKhông đạt\n\nLoại động cơ\nDiesel 4 kỳ, làm mát bằng nước\nĐạt\nKhông đạt\n\nTốc độ vòng quay định mức\n1.500 vòng/phút ±5%\nĐạt\nKhông đạt\n\nSố xy lanh, kiểu bố trí\n≥ 4 thẳng hàng\nĐạt\nKhông đạt\n\nTổng dung tích xilanh\n≥ 2.3 lít\nĐạt\nKhông đạt\n\nĐường kính xilanh\n≥ 87 mm\nĐạt\nKhông đạt\n\nHành trình của xilanh\n≥ 100 mm\nĐạt\nKhông đạt\n\nCông suất định mức (PRP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 17.0 kW\nĐạt\nKhông đạt\n\nCông dự phòng (ESP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 18.7 kW\nĐạt\nKhông đạt\n\nTỉ số nén\n≥ 19:1\nĐạt\nKhông đạt\n\nKiểu điều tốc\nCơ khí hoặc điện tử\nĐạt\nKhông đạt\n\nNhiên liệu sử dụng\nDiesel\nĐạt\nKhông đạt\n\nHệ thống nạp khí\nTự nhiên\nĐạt\nKhông đạt\n\nHệ thống bôi trơn\nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\nĐạt\nKhông đạt\n\nDung tích dầu bôi trơn (bao gồm cả lọc dầu)\n≤ 11.5 lít\nĐạt\nKhông đạt\n\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\nĐạt\nKhông đạt\n\nHệ thống cảm biến động cơ\n- Cảm biến áp suất dầu bôi trơn \n- Cảm biến nhiệt độ nước \n- Cảm biến mức nhiên liệu\nĐạt\nKhông đạt\n\nHệ thống khởi động\nMotor khởi động điện 12VDC, trực tiếp trong máy, có sạc ắc quy khi chạy máy\nĐạt\nKhông đạt\n\nẮc quy khởi động\n≥ 45Ah, loại kín khí\nĐạt\nKhông đạt\n\nHệ thống làm mát\nLàm mát bằng nước có pha dung dịch chống đông, kết hợp quạt gió đầu trục; Có kèm theo bình nước phụ\nĐạt\nKhông đạt\n\nDung tích nước làm mát (đã bao gồm két nước và đường ống)\n≤ 9.5 lít\nĐạt\nKhông đạt\n\n\n\n\n\nIII\nYêu cầu đối với đầu phát điện\n\n\n\nHãng sản xuất/nhãn hiệu \nNhà thầu cung cấp thông tin/Có cùng nhãn hiệu với nhãn nhiệu tổ máy phát điện\nĐạt\nKhông đạt\n\nXuất xứ\nNhà thầu cung cấp thông tin\nĐạt\nKhông đạt\n\nNăm sản xuất\nTừ tháng 1 năm 2025 trở về sau\nĐạt\nKhông đạt\n\nHệ số công suất \ncos  =1\nĐạt\nKhông đạt\n\nĐiện áp ra\n220-230 VAC\nĐạt\nKhông đạt\n\nPha\n1 pha 2 dây\nĐạt\nKhông đạt\n\nDao động điện áp\n≤ ± 1,5%\nĐạt\nKhông đạt\n\nDao động tần số\n≤ ± 5%\nĐạt\nKhông đạt\n\nTần số\n50 Hz\nĐạt\nKhông đạt\n\nCông suất liên tục tại 40oC, Class H\n≥ 12.0 KVA\nĐạt\nKhông đạt\n\nCông suất dự phòng tại 40oC, Class H\n≥ 110%* công suất liện tục\nĐạt\nKhông đạt\n\nKhả năng quá tải\nCó khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ\nĐạt\nKhông đạt\n\nKhả năng quá tốc độ\n≥ 2250 vòng\nĐạt\nKhông đạt\n\nKích từ\nTự kích từ, không chổi than\nĐạt\nKhông đạt\n\nBộ điều chỉnh điện áp\nAVR\nĐạt\nKhông đạt\n\nCấp cách nhiệt\nTối thiểu cấp H\nĐạt\nKhông đạt\n\nCấp bảo vệ đầu phát\n≥ IP23\nĐạt\nKhông đạt\n\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 89%\nĐạt\nKhông đạt\n\nKết cấu đầu phát\nMột ổ trục\nĐạt\nKhông đạt\n\nLàm mát đầu phát\nCánh quạt đầu trục thổi trực tiếp\nĐạt\nKhông đạt\nIV\nYêu cầu đối với hệ thống điều khiển\n\n\n\nỔ khóa cấp nguồn khởi động\nCó\nĐạt\nKhông đạt\n\nChế độ vận hành\n- Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố.\n- Bảng điều khiển có chức năng tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.\nĐạt\nKhông đạt\n\nBảng điều khiển có các phím nhấn điều khiển\n- Stop (Dừng máy)\n- Start (khởi động)\n- Auto (Khởi động tự động);\n- Manual (Khởi động bằng tay);\n- C/O (Đóng/ mở CB hoặc rơ le...);\n- Set (Xác nhận chế độ cài đặt…)\n- Phím dịch chuyển lên, xuống\nĐạt\nKhông đạt\n\nĐèn báo trạng thái\n- Có  đèn LED hiển thị trạng thái:\n+ Trạng thái hoạt động bảng điều khiển\n+ Trạng thái hoạt động chế độ Stop\n+ Trạng thái hoạt động chế độ Auto\n+ Trạng thái hoạt động chế độ C/O\n+ Trạng thái hoạt động chế độ Manual\n+ Trạng thái cảnh báo\nĐạt\nKhông đạt\n\nĐèn báo máy phát\nCó\nĐạt\nKhông đạt\n\nNút dừng khẩn cấp\nCó\nĐạt\nKhông đạt\n\nBảng điều khiển\nKỹ thuật số\nĐạt\nKhông đạt\n\nMàn hình hiển thị\n≥ 128 x 64 LCD\nĐạt\nKhông đạt\n\nNhiệt độ hoạt động\nTừ -25oC đến 70oC\nĐạt\nKhông đạt\n\nĐiện áp cấp nguồn sử dụng liên tục\n8-35V\nĐạt\nKhông đạt\n\nCấp bảo vệ\n≥ IP65\nĐạt\nKhông đạt\n\nTính năng đo lường hiển thị trên màn hình LCD các thông số của máy phát\n- Điện áp máy phát (V)- Tần số máy phát (Hz)- Dòng điện máy phát (A)- Công suất (kW, kVA, KVAr; kWh- Mức % tải\n- Trình tự pha\n- Điên áp ắc quy của trạm BTS- Hệ số công suất; - Tốc độ động cơ; - Số giờ vận hành máy\n- Số lần khởi động máy- Điện áp sạc ắc quy; - Điện áp ắc quy;- Nhiệt độ nước làm mát; - Áp suất dầu bôi trơn; - Mức nhiên liệu\nĐạt\nKhông đạt\n\nTính năng đo lường hiển thị trên màn hình LCD các thông số của điện lưới khi kết nối với ATS\n- Điện áp điện lưới (V)- Tần số điện lưới (V) - Trình tự pha\nĐạt\nKhông đạt\n\nBảo vệ dừng máy tự động\n- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Tốc độ động cơ cao/thấp\n- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng\nĐạt\nKhông đạt\n\nBảo vệ cảnh báo\n- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Điện áp ắc quy cao/thấp- Tốc độ động cơ cao/thấp- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng- Lỗi sạc ác quy\nĐạt\nKhông đạt\n\nGiao diện kết nối bộ ATS\n- Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n- Điều khiển và hiển thị đóng cắt được 2 ATS\nĐạt\nKhông đạt\n\nChuẩn truyền thông\nChuẩn Modbus RTU; cổng RS485\nĐạt\nKhông đạt\n\nKết nối với máy tính\nBảng điều khiển có giao diện kết nối máy tính thông qua cổng USB.\nĐạt\nKhông đạt\n\nChức năng mở rộng khi cần (khi trang bị thêm thiết bị)\nKết nối với thiết bị giám sát vận hành từ xa qua mạng Internet bởi máy tính và ứng dụng trên smartphone\nĐạt\nKhông đạt\n\nPhần mềm điều khiển\nDownload miễn phí từ Website nhà sản xuất và cài đặt được trên máy vi tính cho phép điều khiển được trên máy tính khi kết nối qua cổng USB hoặc RS485\nĐạt\nKhông đạt\n\nCatalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển\nCó bản gốc của chính hãng\nĐạt\nKhông đạt\nV\nHệ thống kết nối điện áp ra\n\n\n\nCực đấu cấp nguồn cho phụ tải\nDùng cọc kết nối cố định:\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện.\n+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;\n+ Có nắp bảo vệ\nĐạt\nKhông đạt\n\nCơ chế bảo vệ\nSử dụng Aptomat 1 pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch\nĐạt\nKhông đạt\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n\n\n\nDải điện áp đầu vào danh định\n90 ~ 280 VAC\nĐạt\nKhông đạt\n\nTần số AC\n50/60Hz\nĐạt\nKhông đạt\n\nHiệu suất cao nhất\n≥ 85%\nĐạt\nKhông đạt\n\nPhương pháp sạc\nSạc hai giai đoạn\nĐạt\nKhông đạt\n\nDòng điện đầu ra\n4 ~ 6A\nĐạt\nKhông đạt\n\nĐiện áp đầu ra (không tải/mức thấp nhất)\n≥ 13.8VDC / 7.5VCD\nĐạt\nKhông đạt\n\nCông suất đầu ra tối đa\n≥ 85W\nĐạt\nKhông đạt\n\nPhạm vi nhiệt độ hoạt động\n-30 ºC đến +55 ºC\nĐạt\nKhông đạt\n\nNhiệt độ lưu trữ\n-40 ºC đến +85 ºC\nĐạt\nKhông đạt\n\nĐộ ẩm hoạt động\n20%RH～93%RH (Không ngưng tụ)\nĐạt\nKhông đạt\n\nChế độ bảo vệ\n- Bảo vệ ngắn mạch\n- Bảo vệ ngược cực\nĐạt\nKhông đạt\n\nCatalogue bộ sạc ắc quy từ điện lưới\nCó bản gốc của chính hãng\nĐạt\nKhông đạt\nVII\nCác vật tư kèm theo máy\n\n\n\nDây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC- vàng  sọc xanh):\nTrung bình 8 m/máy\nĐạt\nKhông đạt\n\nCáp điện đấu nối (loại cáp đồng 2x10 mm2 bọc PVC)\nTrung bình 8 m/máy\nĐạt\nKhông đạt\n\nCáp điều khiển ATS 7x1.5mm\nTrung bình 8 m/máy\nĐạt\nKhông đạt\n\nỐng nhựa gân xoắn HDPE 40/30 \nTrung bình 8 m/máy\nĐạt\nKhông đạt\n\nỐng thoát khói ra khỏi phòng máy\n01 m/máy\nĐạt\nKhông đạt\n\nNhiên liệu chạy thử máy phát điện\n15 lít/máy\nĐạt\nKhông đạt\n\nNhớt máy\nĐầy đủ theo máy\nĐạt\nKhông đạt\n\nNước xanh giải nhiệt\nĐầy đủ theo máy\nĐạt\nKhông đạt\nVIII\nBảo hành và các yêu cầu khác\n\n\n\nThời gian bảo hành\n≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.\nĐạt\nKhông đạt\n\nPhụ tùng thay thế\nCó cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành.\nĐạt\nKhông đạt\n\nDịch vụ kèm theo\n- Vận chuyển, lắp đặt tại các trạm trực thuộc Viễn thông Quảng Ninh (đối với trạm có sẵn máy cũ thì tháo dỡ, di dời máy cũ để lắp đặt máy mới).- Phụ kiện lắp đặt: 01 ống thoát khói ra khỏi phòng máy.- Nhớt và nước làm mát: Đầy đủ theo máy. Nhiên liệu chạy thử máy phát điện: Tối thiểu 10 giờ.- Hướng dẫn vận hành, khai thác.\nĐạt\nKhông đạt\nC\nYêu cầu kỹ thuật đối với tủ chuyển nguồn tự động (ATS)\n\n\n\nNăm sản xuất\nNăm 2025 trở về sau\nĐạt\nKhông đạt\n\nDòng định mức\n≥ 100A\nĐạt\nKhông đạt\n\nĐiện áp định mức\n220/230V\nĐạt\nKhông đạt\n\nSố pha\n1 pha\nĐạt\nKhông đạt\n\nSố cực\n2 cực\nĐạt\nKhông đạt\n\nThiết bị đóng cắt\nchuyên dụng 2 vị trí ON-ON- AC 250V-100A, 10KA -2P\nĐạt\nKhông đạt\n\nChức năng chính\n- Hai chế độ vận hành: tự động và bằng tay ( AUTO-MANUAL), có công tắc chuyển MAN -GEN.\n- Sử dụng chức năng AMF (Automatic Mains Failure) với máy phát điện\nMất điện, điều khiển máy phát đề nổ, tự động chuyển nguồn sang máy phát dự phòng dự phòng.\n- Khi có điện, chuyển nguồn từ máy phát sang điện lưới, điều khiển tắt máy.\n- Các thông số cài đặt dễ dàng điều chỉnh trên máy phát điện\nĐạt\nKhông đạt\n\nĐèn hiển thị\nCó đèn hiển thị trạng thái đang sử dụng điện lưới hay máy phát, đóng tải hay không tải\nĐạt\nKhông đạt\n\nVỏ tủ\nSơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc ngoài trời\nĐạt\nKhông đạt\n\nThời gian bảo hành\n≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.\nĐạt\nKhông đạt\n\nPhụ tùng thay thế\nCó cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành.\nĐạt\nKhông đạt\n1.3. Các yêu cầu khác\n1.3.1. Yêu cầu về chất lượng: \nHàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc nhập ngoại năm 2025 trở về sau, có giấy chứng nhận chất lượng sản phẩm, sản phẩm phải ghi rõ tên, mã hiệu, xuất xứ. Có đầy đủ catalogue mô tả cấu tạo, thông số chính của hàng hóa, hướng dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng của Nhà sản xuất (nếu tài liệu bằng tiếng nước ngoài thì phải có bản dịch bằng tiếng Việt). Sản phẩm phải phù hợp mục đích sử dụng theo điều kiện môi trường địa phương.\n1.3.2. Yêu cầu về tiến độ thực hiện:\n- Tiến độ cung cấp: Trong vòng 40 ngày, kể từ ngày hợp đồng có hiệu lực.\n- Địa điểm cung cấp và lắp đặt: Tại 31 trạm thuộc Viễn thông Quảng Ninh: \n*Lưu ý: Để tính toán sát và đúng giá dự thầu bao gồm: Thiết bị+Vận chuyển+Lắp đặt, các nhà thầu phải khảo sát và tìm hiểu kỹ thông tin:\n- Vị trí lắp đặt máy phát điện.\n- Cự ly vận chuyển máy phát điện.\n- Địa hình khu vực lắp đặt máy phát điện.\n1.3.3. Yêu cầu về các điều kiện thương mại:\n- Loại hợp đồng: Hợp đồng trọn gói.\n- Đồng tiền thanh toán: Tiền đồng Việt Nam.\n- Phương thức thanh toán: thanh toán 100% giá trị Hợp đồng trong vòng 30 ngày làm việc, kể từ ngày hai bên ký biên bản bàn giao nghiệm thu toàn bộ lô hàng đưa vào sử dụng và Bên A nhận đầy đủ các hóa đơn tài chính, chứng từ  hợp lệ có liên quan của Bên B và đồng thời Bên B phải cung cấp giấy bảo lãnh bảo hành có giá trị bằng 5% giá trị hợp đồng có thời hạn bảo hành (≥36 tháng) do một ngân hàng có uy tín tại Việt Nam phát hành.\n1.3.4. Bảo hành: \n- Yêu cầu về bảo hành đối với hàng hóa như sau: \n+ Thời hạn bảo hành: ≥ 36 tháng kể từ ngày bàn giao nghiệm thu.\n+ Địa điểm bảo hành: Tại các trạm Viễn thông theo dự án.\n+ Trong thời gian bảo hành nếu hàng hóa qua kiểm tra, thử nghiệm hoặc đang sử dụng mà không phù hợp với các đặc tính kỹ thuật thì Nhà thầu phải thay thế sản phẩm mới khác, chi phí tay thế vận chuyển do bên bán chịu.\n+ Trong thời gian thiết bị còn bảo hành, nếu thiết bị có hư hỏng thì Nhà thầu phải có trách nhiệm sửa chữa, thay thế vật tư cùng nguồn gốc và chất lượng.\n+ Trong thời gian bảo hành, bên bán có trách nhiệm phối hợp xử lý sự cố 24/24, trường hợp Nhà thầu không xử lý được thì Nhà thầu phải có mặt trong vòng 8 giờ để xử lý, mọi sự chậm trễ bên bán phải chi trả 100% chi phí phát sinh. Nếu không thể khắc phục/sửa chữa nhanh các hư hỏng, thì thời gian thay thế/sửa chữa không quá 03 ngày nếu thay thế/sửa chữa trong nước và 30 ngày nếu thay thế/sửa chữa ở nước ngoài. \n+ Trong thời gian bảo hành, nhà thầu sẽ thực hiện việc bảo trì - bảo dưỡng định kỳ miễn phí 6 tháng/lần tại địa điểm lắp đặt máy phát điện, Nhà thầu không thực hiện thì chủ đầu tư thuê đơn vị thứ 3 bảo trì, chi phí nhân công thực hiện sử dụng chi phí bảo lãnh bảo hành cùa nhà thầu.\n+ Mọi chi phí liên quan đến việc sửa chữa hoặc thay thế sẽ do Nhà thầu chịu bao gồm nhưng không hạn chế: \n•  Phí vận chuyển;\n•  Phí sửa chữa hoặc thay thế;\n•  Các chi phí phát sinh liên quan khác.\n+ Trường hợp hàng hóa/thiết bị được gửi đi để thay thế hoặc sửa chữa không được trả lại đúng hạn Nhà thầu sẽ chịu mọi chi phí và tổn thất do việc chậm trễ này gây ra;\n+ Nhà thầu sẽ không chịu trách nhiệm về những hư hỏng do lỗi của đơn vị sử dụng/Chủ đầu tư;\n+ Nếu trong thời gian bảo hành, sau khi đã sửa chữa và/hoặc thay thế mà hàng hóa/thiết bị vẫn không đáp ứng được các tính năng kỹ thuật, Chủ đầu tư sẽ trả hàng lại cho Nhà thầu và Nhà thầu hoàn lại số tiền đã thanh toán và các chi phí liên quan căn cứ trên hóa đơn do Chủ đầu tư xuất trình.\n+ Nhà thầu sẽ nộp bảo đảm bảo hành: 5% tổng giá trị hợp đồng, thời gian hiệu lực ít nhất 2 năm kể từ ngày bàn giao nghiệm thu. Bảo đảm bảo hành theo hình thức thư bảo lãnh do Ngân hàng hoặc tổ chức tín dụng hoạt động hợp pháp tại Việt Nam phát hành và phải là bảo đảm không có điều kiện.\nMục 2. Bản vẽ\nKhông có bản vẽ\nMục 3. Kiểm tra và thử nghiệm\na) Hàng mẫu để kiểm tra và thử nghiệm\n-   Nhà thầu phải cung cấp Hàng mẫu cho chủ đầu tư để kiểm tra chạy thử nghiệm mỗi loại là 01 cái trong vòng  05 (lăm) ngày khi chủ đầu tư có văn bản yêu cầu;\n-   Nếu nhà thầu không đáp ứng được các nội dung trên thì coi như nhà thầu đã bị loại và chủ đầu tư sẽ mời nhà thầu tiếp theo để xét duyệt;\n- Địa chỉ người nhận hàng mẫu: Phòng Kỹ thuật – Đầu tư; Địa chỉ: Số 1, Đường 25 tháng 4, Phường Hồng Gai, Tỉnh Quảng Ninh.\n     + E-mail:.\nb) Hàng hóa khi giao nhận\n- Toàn bộ hàng hóa khi giao nhận phải được thử nghiệm kiểm tra để chứng tỏ rằng hàng hóa thoả mãn toàn bộ các yêu cầu của điều kiện kỹ thuật này. Nhà thầu phải cung cấp toàn bộ các thiết bị, dụng cụ cần thiết, lao động và các phí tổ chức thử nghiệm cần thiết khác để tiến hành thử nghiệm thiết bị máy phát điện tại các mức công suất: 75%, 100% và 110% công suất liên tục.\n- Trước khi thử nghiệm Nhà thầu phải cung cấp quy trình thử chi tiết, các biện pháp đảm bảo an toàn cho các đối tượng kiến trúc, kết cấu, điện, thiết bị đã lắp đặt. Sau khi thử Nhà thầu có trách nhiệm dọn dẹp vệ sinh công trình.\n- Toàn bộ các thử nghiệm phải tiến hành với sự có mặt của chủ đầu tư về nghiệm thu, hoàn thành công tác thử nghiệm hàng hóa.\n- Báo cáo kiểm tra và thử nghiệm của Nhà thầu phải được Chủ đầu tư ký xác nhận.\n- Chủ đầu tư có quyền tiến hành các kiểm tra bổ sung. Nếu có kết quả không đúng theo hồ sơ mời thầu thì chi phí kiểm tra bổ sung nhà thầu phải chịu, cũng như mọi chi phí sửa chữa cho tới khi hoàn chỉnh.\n- Bất kỳ hàng hoá nào qua kiểm tra, thử nghiệm mà không phù hợp với đặc đính kỹ thuật theo hợp đồng thì Chủ đầu tư có quyền từ chối và Nhà thầu phải có trách nhiệm thay thế bằng hàng hoá khác hoặc tiến hành những điều chỉnh cần thiết để đáp ứng đúng các yêu cầu về đặc tính kỹ thuật. Trong trường hợp Nhà thầu không có khả năng thay thế hay điều chỉnh các hàng hoá không phù hợp, nhà thầu sẽ bị phạt vi phạm hợp đồng theo quy định tại E-ĐKC 24\n- Chủ đầu tư và Nhà thầu sẽ tổ chức nghiệm thu đưa vào sử dụng tại nơi lắp đặt, các trạm BTS trong phạm vi tỉnh Quảng Ninh do Chủ đầu tư chỉ định theo hợp đồng.\n- Chi phí cho việc kiểm tra, thử nghiệm và nghiện thu do nhà thầu chịu. \n- Nhà thầu có trách nhiệm hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật ngay sau nghiệm thu."}