{"text":"--- Tệp: Chuong V. TCKT_.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                            Chương V. Yêu cầu về kỹ thuật\r\nYêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\nMục 1. Yêu cầu về kỹ thuật\r\n1.1.    Giới thiệu chung về dự án và gói thầu\r\n     - Tên gói thầu: “Mua sắm và điều chuyển máy phát điện phục vụ nâng cấp hệ thống\r\nđiện các phòng máy năm 2025”.\r\n     - Tên dự án: Nâng cấp hệ thống điện các phòng máy (Ắc quy, MPĐ, UPS và hệ\r\nthống tủ điện) năm 2025.\r\n    - Địa điểm thực hiện dự án: Do bên mời thầu chỉ định trong phạm vi lãnh thổ Việt\r\nNam.\r\n       - Hình thức hợp đồng: Hợp đồng trọn gói.\r\n     - Thời gian thực hiện gói thầu: 60 ngày (Trong đó thời gian giao hàng và hoàn tất\r\ncông việc: tối đa 30 ngày kể từ ngày ký hợp đồng).\r\n1.2.    Mô tả hàng hoá\r\n                                                    SỐ\r\nSTT      DANH MỤC HÀNG HÓA               ĐVT                         Ghi chú\r\n                                                  LƯỢNG\r\n                                                           Có yêu cầu giấy phép bán\r\n                                                           hàng, giấy ủy quyền bán\r\n                                                           hàng của nhà sản xuất hoặc\r\n                                                           của đại lý phân phối hoặc\r\n                                                           giấy chứng nhận quan hệ đối\r\n       Máy phát điện chạy dầu 40kVA -\r\n 1                                       Máy        5      tác hoặc giấy cam kết hỗ trợ\r\n       3 pha\r\n                                                           kỹ thuật, bảo hành của nhà\r\n                                                           sản xuất hoặc của đại lý phân\r\n                                                           phối hoặc tài liệu khác có giá\r\n                                                           trị tương đương (sau đây gọi\r\n                                                           là Giấy phép bán hàng)\r\n\r\n       Điều chuyển Máy phát điện\r\n       22kVA Hub Quận 8 đến Hub Bến\r\n 2\r\n       Lức (bao gồm lắp đặt hoàn thiện\r\n                                         Gói        1       Dịch vụ nên không yêu cầu\r\n       tại Bến Lức)\r\n\r\n\r\n1.3.    Yêu cầu về kỹ thuật\r\n1.3.1. Máy phát điện chạy dầu 40kVA - 3 pha: Áp dụng theo TCKT tại mục 3.3 trong\r\n       Biên bản thẩm định dự án đã được duyệt\r\n        Tiêu chuẩn thông số kỹ thuật:\r\n\f         THÔNG SỐ KỸ THUẬT                                 YÊU CẦU              GHI CHÚ\r\n\r\n\r\nTỔNG QUÁT\r\nĐiện áp – Số pha – Hệ số công suất         220/380V – 3 – 0.8\r\nTần số                                     50Hz\r\nCông suất liên tục (Min)                   40 kVA / 32 kW\r\nCông suất tối đa (Min)                     44 kVA / 35 kW\r\nKích thước bao gồm vỏ giảm âm (Dài x\r\n                                           ≤ (2300 x 900 x 1300) mm        Tham khảo\r\nRộng x Cao) (Min)\r\nDung tích thùng dầu (Min)                  ≥ 75 lít                        Tham khảo\r\n                                                                           Khoảng cách 7m – 75%\r\nĐộ ồn (Max)                                68±2 dBA\r\n                                                                           tải\r\nChứng nhận chất lượng, bảo vệ môi trường   ISO9001:2015; ISO14001:2015\r\nĐỘNG CƠ\r\nThương hiệu / Hãng sản xuất                EU/G7\r\nLoại                                       4 thì, giải nhiệt bằng nước\r\nSố xy lanh – Kiểu bố trí                   ≥ 4 – Thẳng hàng\r\nTổng dung tích xy lanh                     ≥ 2.3 L\r\nTỉ số nén                                  ≥ 17: 1\r\nTốc độ quay                                1500 rpm\r\nLoại điều tốc                              Cơ khí / Điện tử\r\nHệ thống khí nạp                           Turbo tăng áp / Nạp tự nhiên\r\nHệ thống phun nhiên liệu                   Phun trực tiếp (Hoặc tốt hơn)\r\nLoại nhiên liệu                            Dầu diesel\r\nTiêu hao nhiên liệu 100% tải               ≤ 11.8 L/h\r\nDung tích dầu bôi trơn (Min)               12 L\r\nHệ thống làm mát                           Nước kết hợp gió\r\nHệ thống khởi động                         Đề điện với ắc quy 12VDC\r\nĐẦU PHÁT ĐIỆN\r\nThương hiệu / Hãng sản xuất                EU/G7\r\nKiểu kích từ                               Không chổi than\r\nBộ ổn định điện áp                         AVR\r\nCấp bảo vệ                                 IP23\r\nCấp cách điện                              H\r\n\f        THÔNG SỐ KỸ THUẬT                                     YÊU CẦU                    GHI CHÚ\r\n\r\n\r\nKhả năng quá tải dài hạn                     110% (tối thiểu 01 giờ trong mỗi 12 giờ)\r\nHỆ THỐNG ĐIỀU KHIỂN MÁY PHÁT\r\nĐIỆN\r\n                                             Điện áp dây (L-L), điện áp pha (L-N) của\r\n                                             máy phát điện và điện lưới\r\nChức năng đo và hiển thị\r\n                                             Tần số và cường độ dòng điện các pha của\r\n                                             máy phát điện (L1, L2, L3)\r\n                                             Các thông số động cơ (tốc độ động cơ, áp\r\n                                             lực nhớt, nhiệt độ nước làm mát)\r\n\r\n                                             Công suất của máy phát điện\r\n\r\n                                             Điện áp bình accu\r\n                                             Số giờ chạy máy\r\n                                             Mức nhiên liệu\r\n\r\n                                             Điện áp bình accu quá cao hoặc quá thấp\r\nChức năng cảnh báo (chỉ báo động bằng đèn    Mức nhiên liệu thấp\r\nnhưng không tắt máy)                         Mất cân bằng pha\r\n                                             Không sạc bình accu\r\n                                             Áp lực nhớt quá thấp\r\n                                             Nhiệt độ nước làm mát quá cao\r\n\r\n                                             Điện áp máy phát quá cao hoặc quá thấp\r\nChức năng cảnh báo Bảo vệ (báo động bằng\r\nđèn và tắt máy)                              Tần số quá cao hoặc quá thấp\r\n                                             Quá dòng, quá công suất\r\n                                             Ngắn mạch\r\n                                             Khởi động quá số lần cho phép\r\nKhả năng kết nối với mạng máy tính và điều\r\nkhiển từ xa thông qua các cổng RS-232 /      Hỗ trợ\r\nRS-485 và USB\r\nVỎ GIẢM ÂM\r\n                                             Được chế tạo từ thép tấm chất lượng cao,\r\n                                             có độ dầy từ 1.5mm\r\n                                             Được xử lý bề mặt bằng hóa chất và sơn\r\n                                             tĩnh điện giúp tăng độ bền của vỏ máy\r\n\r\nĐặc điểm chung                               Vật liệu cách âm được làm bằng mút\r\n                                             chống cháy, chất lượng cao\r\n                                             Các cánh cửa đều sử dụng khóa chất\r\n                                             lượng cao\r\n                                             Có trang bị móc cẩu để có thể chuyển dịch\r\n                                             máy dễ dàng\r\n\f         THÔNG SỐ KỸ THUẬT                                   YÊU CẦU                             GHI CHÚ\r\n\r\n\r\n                                              - Trang bị từ 3 mét đến 10 mét chiều cao\r\n                                              ống khói (tính từ thân máy) theo tiêu\r\n                                              chuẩn của máy phát 40KVA.\r\n                                              - Lắp đặt ống thoát nhiệt/ hộp thoát nhiệt\r\n                                              cho máy phát điện đặt trong nhà (3 mét\r\n                                              đến 10 mét) theo tiêu chuẩn của máy phát\r\n                                              40KVA.\r\nBỘ CHUYỂN NGUỒN TỰ ĐỘNG (ATS)\r\n\r\nKích thước tủ                                 ≥ 1000x800x450x1.2mm\r\nSố cực                                        ≥3\r\nĐiện áp hoạt động                             220/380V- 50Hz\r\nTần số                                        50 Hz\r\nDòng điện định mức                            ≥ 100A\r\nKhóa liên động                                Có trang bị\r\n                                              Bộ chuyển nguồn tự động tích hợp bộ điều\r\nThiết bị đóng cắt                             khiển                                        Thương hiệu: EU/G7\r\n                                              (Không sử dụng Contactor)\r\n                                              Bao gồm cáp điện lắp đặt hoàn thiện đấu\r\nCáp điện 16mm²                                nối từ máy phát điện 40KVA đến tủ ATS\r\n                                              và từ tủ ATS đến công tơ điện lưới\r\n                                              - MCCB                                       - Thương hiệu: EU/G7\r\n                                              (Bao gồm 3 MCCB: 1 MCCB điện lưới, 1         - MCB 3 pha 3 cực\r\nThiết bị bảo vệ                               MCCB máy phát và 1 MCCB Out)                 - Dòng định mức ≥ 75A\r\n                                              - Bảo vệ qua áp, kém áp, mất pha và          - Dòng cắt ≥ 50kA\r\n                                              ngược pha.\r\n                                              - Đồng hồ đo: V, A, Hz, Pf, kW, kVA,\r\n                                              kVAr, kWh, kVArh, kVAh\r\n                                              - Hiển thị 3 hàng, 4 số, dạng LCD\r\n                                              - Mạng kết nối: 3 pha - 4 dây, 3 pha - 3\r\nThiết bị hiển thị\r\n                                              dây....\r\n                                              - Độ chính xác: cấp 1 (dành cho điện\r\n                                              năng)\r\n                                              - Đèn báo pha in, out...\r\nCÁC YÊU CẦU VỀ KIỂM TRA THIẾT BỊ\r\n- Đơn vị cung cấp chịu chi phí kiểm tra sản phẩm tại TP.HCM, bao gồm chi phí thuê tải giả (trước khi vận chuyển,\r\nlắp đặt, vận hành test thử tại phòng máy do SCTV yêu cầu).\r\n- Kết quả kiểm tra với tải giả phải đáp ứng các thông số trong tiêu chuẩn kỹ thuật.\r\n\r\n               Tiêu chuẩn kỹ thuật thi công lắp đặt:\r\n            Địa điểm dự kiến: Trong phạm vị lãnh thổ Việt Nam\r\n            Yêu cầu:\r\n\f-   Đơn vị thi công cần chứng minh là đại lý ủy quyền hoặc đơn vị lắp ráp của các hãng\r\n    máy phát điện có trên thị trường Việt Nam và có chuyên môn thể hiện ít nhất qua 3\r\n    hợp đồng mua bán máy phát điện.\r\n-   Đơn vị thi công thực hiện đóng gói thiết bị cẩn thận, đảm bảo an toàn cho thiết bị\r\n    trong quá trình vận chuyển đến địa điểm lắp đặt.\r\n-   Trước khi thực hiện thi công cần lập phương án thi công chi tiết và được phê duyệt\r\n    bởi nhân sự có chức năng của SCTV.\r\n-   Thực hiện lắp đặt thiết bị một cách an toàn, không gây chạm chập và kiểm tra vận\r\n    hành của thiết bị sau khi lắp đặt. Quá trình lắp đặt phải có sự phối hợp và giám sát của\r\n    nhân sự quản lý phòng máy SCTV.\r\n-   Trang bị đầy đủ công cụ dụng cụ và vật tư phụ phục vụ cho quá trình thi công:\r\n          Kết nối ống khói, ống thoát nhiệt, cáp điện 16mm, đế cao su và vật tư phụ đầy\r\n            đủ đảm bảo máy phát vận hành tốt và ổn định.\r\n          Trang bị từ 3 mét đến 10 mét chiều cao ống khói (tính từ thân máy) theo tiêu\r\n            chuẩn của máy phát 40KVA.\r\n          Lắp đặt ống thoát nhiêt/ hộp thoát nhiệt cho máy phát điện đặt trong nhà (3\r\n            mét đến 10 mét) theo tiêu chuẩn của máy phát 40KVA.\r\n          Đấu nối máy phát điện vào tủ ATS.\r\n-   Trong quá trình thi công có phát sinh, vướng mắc thì hai bên ngồi lại lên phương án\r\n    giải quyết, thống nhất trước khi tiếp tục thi công.\r\n       a. Yêu cầu về thời gian bảo hành\r\n-   Thời gian bảo hành: Tối thiểu 24 tháng kể từ ngày hai bên ký Biên bản nghiệm thu và\r\n    bàn giao tổng thể.\r\n       b. Yêu cầu về tài liệu kỹ thuật\r\n-   Nhà thầu đính kèm Catalogue của hàng hóa chào thầu và phương án thực hiện đáp\r\n    ứng yêu cầu kỹ thuật.\r\n1.3.2. Điều chuyển Máy phát điện 22kVA Hub Quận 8 đến Hub Bến Lức (bao gồm\r\n       lắp đặt hoàn thiện tại Bến Lức): Áp dụng theo TCKT tại mục 3.4 trong Biên bản\r\n       thẩm định dự án đã được duyệt\r\n       -   Nhà thầu trình phương án thi công, lắp đặt chi tiết cho chủ Đầu tư và được\r\n           Chủ Đầu tư thống nhất/phê duyệt phương án trước khi thi công.\r\n       -   Cung cấp các vật tư lắp đặt bao gồm kết nối ống khói, ống thoát nhiệt, cáp\r\n           điện 16mm, đế cao su và vật tư phụ đầy đủ đảm bảo máy phát vận hành tốt và\r\n           ổn định.\r\n       -   Trang bị từ 3 mét đến 10 mét chiều cao ống khói (tính từ thân máy) theo tiêu\r\n           chuẩn của máy phát 40KVA.\r\n       -   Lắp đặt ống thoát nhiệt/ hộp thoát nhiệt cho máy phát điện đặt trong nhà (3\r\n           mét đến 10 mét) theo tiêu chuẩn của máy phát 40KVA.\r\n\f            -   Đấu nối máy phát điện vào tủ ATS.\r\n            -   Vệ sinh bảo dưỡng máy phát điện.\r\n1.4.        Danh sách địa chỉ lắp đặt máy phát điện chạy dầu 40kVA - 3 pha\r\n\r\n       STT             Tên Phòng máy                                 Địa chỉ\r\n\r\n\r\n        1                  Quận 8                     79 Hưng Phú, Phường Hưng Ph , TP.HCM\r\n\r\n        2                 Tân Phú                   79 TÂN Hương, Phường Phú Thọ Hòa, TP.HCM\r\n\r\n        3                 Tân Bình                    247 Hồng Đào, Phường Tân Bình, TP.HCM\r\n\r\n        4                 Tuy Hòa                       76 Phan Đăng Lưu, Tuy Hòa, Đắk Lăk\r\n\r\n        5                Long Xuyên                 77 Chu Văn An, Phường Long Xuyên, An Giang\r\n\r\n1.5.        Các yêu cầu khác\r\n     - Thời hạn bảo hành tối thiểu 02 năm đối với hàng hóa thuộc phạm vi cung cấp của hợp\r\nđồng được tính kể từ khi hàng hóa được bàn giao, nghiệm thu.\r\n       - Khuyến khích tăng thời gian bảo hành.\r\n      - Bảo hành miễn phí cho tất cả các vật tư, thiết bị được xác định rằng có những khuyết\r\ntật do lỗi cấu trúc hay các lỗi của nhà sản xuất.\r\n       - Đảm bảo Hot-line 24/24 trong thời gian bảo hành.\r\n      - Cơ chế giải quyết các hư hỏng, khuyết tật phát sinh trong quá trình sử dụng hàng hóa\r\ntrong thời hạn bảo hành:\r\n     + Chủ đầu tư thông báo cho nhà thầu bằng văn bản, điện thoại, email về các hư hỏng,\r\nkhuyết tật phát sinh ngay sau khi xảy ra sự cố.\r\n      + Khi nhận được thông báo của Chủ đầu tư, Nhà thầu phải tiến hành khắc phục các hư\r\nhỏng, khuyết tật một cách nhanh chóng nhất có thể và phải cử chuyên gia trực tiếp thực hiện\r\nkhông chậm quá 01 ngày làm việc kể từ khi được yêu cầu. Với các lỗi không thể xử lý được\r\ntrong nước, Nhà thầu sẽ phải đặt các linh kiện thay thế từ nước ngoài. Thời gian sửa chữa,\r\nthay thế linh kiện không quá 30 ngày kể từ ngày Chủ đầu tư bàn giao thiết bị hỏng cho Nhà\r\nthầu. Trong thời gian khắc phục, Nhà thầu sẽ cung cấp thiết bị thay thế hoặc tương đương\r\ncho Chủ đầu tư mượn, đảm bảo vận hành được theo yêu cầu của Chủ đầu tư.\r\n      + Trong thời gian bảo hành, Bên Bán chịu trách nhiệm thanh toán các chi phí cho việc\r\nkhắc phục các hư hỏng, khuyết tật phát sinh do sai sót của Bên Bán. Nếu những sai sót nảy\r\nsinh do Bên Mua sử dụng không đúng công năng thì có thể nhờ Bên Bán tiến hành sửa chữa\r\nvà Bên Mua sẽ thanh toán toàn bộ các chi phí liên quan tới việc sửa chữa đó.\r\n    Ghi chú: ngoài việc cung cấp hồ sơ chứng minh tính đáp ứng các thông số/yêu\r\ncầu nêu trên, nhà thầu lưu ý cung cấp đủ hồ sơ để đánh giá theo quy định tại\r\n\fChương III. Tiêu chí đánh giá về kỹ thuật (file đính kèm trên Hệ thống mạng đấu\r\nthầu)\r\nMục 2. Kiểm tra và thử nghiệm hàng mẫu: Không yêu cầu.\r\n* Thông tin liên hệ: Ms. Quỳnh, SĐT: 0343 466 616."}