{"text":"--- Tệp: Chương V. Yêu cầu về kỹ thuật.pdf ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\r\n1. Giới thiệu chung về dự toán mua sắm, gói thầu:\r\n- Dự toán: Bảo trì hệ thống máy phát điện năm 2025 – 2027 tại Bệnh viện Ung Bướu.\r\n- Gói thầu: Bảo trì hệ thống máy phát điện năm 2025 – 2027 tại Bệnh viện Ung Bướu.\r\n- Tên chủ đầu tư: Bệnh viện Ung Bướu.\r\n- Nguồn vốn: Nguồn thu sự nghiệp và các nguồn thu hợp pháp khác.\r\n- Loại hợp đồng: Đơn giá cố định.\r\n- Thời gian thực hiện gói thầu: 730 ngày.\r\n- Địa điểm thực hiện: Bệnh viện Ung Bướu\r\n   Cơ sở 1: Số 47 Nguyễn Huy Lượng, Phường Bình Thạnh, TP. Hồ Chí Minh.\r\n   Cơ sở 2: Số 12 Đường 400, phường Tăng Nhơn Phú, TP. Hồ Chí Minh.\r\n2. Phạm vi công việc thực hiện:\r\n- Thời gian thực hiện gói thầu: 02 năm (730 ngày). Thực hiện công tác bảo trì 03\r\n  tháng/lần (04 lần/năm), đảm bảo chất lượng thiết bị và hệ thống hoạt động bình\r\n  thường, ổn định. Cảnh báo các thiết bị đến hạn cần thay thế để chủ đầu tư kế hoạch\r\n  thực hiện.\r\n- Trong quá trình thực hiện bảo trì, nhà thầu phải cảnh báo cho chủ đầu tư các thiết bị\r\n  đến hạn cần thay thế, nếu phát hiện có hư hỏng đột xuất thì nhà thầu lập biên bản và\r\n  thông báo cho chủ đầu tư để có phương án khắc phục và sửa chữa kịp thời.\r\n- Nhà thầu tự cung cấp các công cụ, dụng cụ hỗ trợ trong quá trình thực hiện bảo trì\r\n- Cam kết nhân sự có tinh thần trách nhiệm, thái độ làm việc nghiệm túc.\r\n- Nhà thầu có trách nhiệm về mọi loại bảo hiểm (đặc biệt là bảo hiểm tai nạn lao động)\r\n  cho nhân viên của mình.\r\n3. Yêu cầu kỹ thuật của gói thầu:\r\nNội dung công việc yêu cầu:\r\n                                                           Đơn vị   Số  Số lần bảo\r\nSTT                        Nội dung\r\n                                                            tính  lượng trì/2 năm\r\n A    Cơ sở 1\r\n      Máy phát điện VOLVO PANTA công suất\r\n 1                                                           Bộ        01         8\r\n      400KVA\r\n 2    Máy phát điện MITSUBISHI công suất 500KVA              Bộ        01         8\r\n\f 3    Máy phát điện CUMMINS công suất 250KVA                 Bộ         01   8\r\n 4    Máy phát điện PERKINS công suất 1600KVA                Bộ         01   8\r\n 5    Tủ chuyển nguồn tự động ATS 400A                       Tủ         01   8\r\n 6    Tủ chuyển nguồn tự động ATS 1000A                      Tủ         01   8\r\n 7    Tủ chuyển nguồn tự động ATS 400A                       Tủ         01   8\r\n 8    Tủ chuyển nguồn tự động ATS 3200A                      Tủ         01   8\r\n B    Cơ sở 2\r\n 9    Máy phát điện MTU công suất 2000KVA                    Bộ         04   8\r\n 10   Máy phát điện MTU công suất 1600KVA                    Bộ         02   8\r\n      Tủ hòa đồg bộ DB-SYN 1 cho 2 máy phát điện\r\n 11   2000kVA                                                Tủ         01   8\r\n\r\n\r\n      Tủ hòa đồng bộ DB-SYN 2 cho 2 máy phát điện\r\n 12                                                          Tủ         01   8\r\n      2000kVA\r\n      Tủ hòa đồng bộ DB-SYN 3 cho 2 máy phát điện\r\n 13                                                          Tủ         01   8\r\n      1500kVA\r\n 14   Tủ điều khiển hệ thống dầu tự động                     Tủ         01   8\r\n      Tủ họng cấp dầu (tủ thép dày 1.5mm, sơn tĩnh\r\n 15                                                          Tủ         01   8\r\n      điện, họng cấp DN80)\r\n 16   Bơm dầu 6000 l/h                                       Bộ         01   8\r\n 17   Bồn dầu 32m3                                         Bồn          01   8\r\n 18   Bồn dầu ngày 1m3                                     Bồn          06   8\r\n\r\n Nội dung công việc:\r\n  - Kiểm tra, vệ sinh\r\nSTT Hệ thống                            Nội dung công việc\r\n A    MÁY PHÁT ĐIỆN\r\n      Hệ thống + Kiểm tra mực nước làm mát\r\n 1\r\n      giải nhiệt + Đo tỉ lệ phụ gia coolant bằng thiết bị chuyên dụng\r\n\f               + Kiểm tra rò rỉ hệ thống giải nhiệt động cơ\r\n               + Kiểm tra khớp nối ống dẫn coolant\r\n               + Kiểm tra độ căng dây đai quạt làm mát bằng thiết bị chuyên\r\n               dụng\r\n               + Kiểm tra rò rỉ bơm nước\r\n               + Vệ sinh bên ngoài két nước\r\n    Hệ thống + Kiểm tra mức dầu bôi trơn\r\n2\r\n    bôi trơn + Kiểm tra rò rỉ dầu trên động cơ\r\n    Hệ thống + Kiểm tra rò rỉ hệ thống nhiên liệu\r\n3\r\n    nhiên liệu + Xã nước trong lọc tách + bồn dầu ngày\r\n             + Kiểm tra rò rỉ hệ thống khí nạp\r\n             + Kiểm tra các khớp nối mềm & cứng\r\n    Hệ thống\r\n4            + Kiểm tra trạng thái thiết bị đo lọc khí\r\n    khí nạp\r\n             + Kiểm tra lọc hơi của động cơ\r\n             + Vệ sinh lọc khí ( thay mới nếu cần)\r\n    Hệ thống + Kiểm tra rò rỉ khí thải\r\n5\r\n    khí thải + Kiểm tra màu khí thải\r\n             + Kiểm tra sức khỏe ắc quy bằng thiết bị chuyên dụng\r\n             + Kiểm tra mực nước acid ắc quy hoặc châm thêm\r\n    Hệ thống + Kiểm tra cực & dây cáp ắc quy\r\n6\r\n    accu     + Kiểm tra điện áp DC\r\n             + Kiểm tra trạng thái bộ nạp bổ sung\r\n             + Điều chỉnh dây đai Dynamo\r\n               + Xiết lại các bu long chân đế động cơ\r\n               + Kiểm tra tình trạng thành phần cao su của chân đỡ máy phát\r\n7   Động cơ\r\n               điện\r\n               + Kiểm tra tiếng động bất thường\r\n              + Kiểm tra tình trạng bộ điều áp DVR/ AVR/DER1\r\n    Đầu phát + Kiểm tra lực xiết cực A, B, C, N\r\n    điện    & + Kiểm tra xiết chặt tín hiệu\r\n8\r\n    máy cắt + Kiểm tra lực xiết các bu long chân đế\r\n    đầu cực   + Kiểm tra lực xiết lại lực xiết L1,L2, L3 & Neutral đầu cực máy\r\n              phát\r\n\f                + Vệ sinh đầu phát điện & máy cắt đầu cực\r\n             + Kiểm tra lịch sử vận hành\r\n             + Kiểm tra trạng thái cảnh báo\r\n             + Kiểm tra ngõ vào/ ngõ ra\r\n             + Kiểm tra nút nhấn\r\n             + Kiểm tra các thông số hiển thị\r\n     Tủ điều\r\n 9           + Kiểm tra relay 24VDC, CB\r\n     khiển\r\n             + Kiểm tra tín hiệu Can Bus (nếu có)\r\n             + Kiểm tra ACB hoặc MCCB (nếu có)\r\n             + Kiểm tra cực kết nối tín hiệu\r\n             + Kiểm tra hư hỏng về mặt vật lý\r\n             + Vệ sinh tủ điều khiển\r\n                + Vận hành thử chế độ tay và tự động Manual / Auto\r\n                + Kiểm tra RPM / Hz\r\n                + Kiểm tra Red phase U1/U12 (volt)\r\n                + Kiểm tra Yellow phase U2/U23 (volt)\r\n                + Kiểm tra Blue phase U3/U31 (volt)\r\n                + Kiểm tra Red phase (Amp)\r\n                + Kiểm traYellow phase (Amp)\r\n                + Kiểm tra Blue phase (Amp)\r\n                + Kiểm tra Bus 1 (Volt)\r\n                + Kiểm tra Bus 2 (Volt)\r\n     Thông số\r\n10              + Kiểm tra Bus 3 (Volt)\r\n     vận hành\r\n                + Kiểm tra Power gen (KW)\r\n                + Kiểm tra Áp suất khí nạp\r\n                + Kiểm tra Nhiệt độ khí nạp\r\n                + Kiểm tra Áp suất nhớt\r\n                + Kiểm tra Nhiệt độ nhớt\r\n                + Kiểm tra Áp suất nhiên liệu\r\n                + Kiểm tra Nhiệt độ nhiên liệu\r\n                + Kiểm tra Nhiệt độ động cơ (HT)\r\n                + Kiểm tra Nhiệt độ nước làm mát khí nạp ( LT)\r\n                + Kiểm tra Thời gian Chạy thử\r\n\f                + Kiểm tra Thời gian sau vận hành\r\n                + Vệ sinh máy\r\n                Ghi nhận thông số, lịch sử vận hành từ phần mềm chính hãng sau\r\n                khi bảo trì\r\nB    TỦ HÒA ĐỒNG BỘ\r\n              + Kiểm tra vật lý hệ thống dây & rơ le\r\n              + Kiểm tra xiết chặt các cầu nối tín hiệu\r\n              + Kiểm tra xiết chặt tín hiệu tại điều khiển\r\n              + Kiểm tra xiết chặt chân rơ le\r\n              + Kiểm tra dây tín hiệu điện áp máy phát\r\n     Hệ thống + Kiểm tra dây tín hiệu điện áp bus\r\n11   dây điều + Kiểm tra dây tín hiệu đo lường dòng điện\r\n     khiển    + Kiểm tra tình trạng thanh Bus bar\r\n              + Kiểm tra các giá đỡ Bus\r\n              + Kiểm tra xiết chặt tín hiệu điều khiển máy cắt ( ACB)\r\n              + Kiểm tra đóng/ mở máy cắt ( ACB)\r\n              + Kiểm tra kiểm tra lực xiết đai ốc Bus bar & các đoạn nối Bus\r\n              + Vệ sinh tủ hòa\r\n             + Kiểm tra hư hỏng về mặt vật lý\r\n             + Kiểm tra trạng thái cảnh báo\r\n             + Kiểm tra lịch sử vận hành\r\n             + Kiểm tra tín hiệu truyền thông CAN\r\n             + Kiểm tra chức năng dừng khẩn cấp\r\n             + Kiểm tra trạng thái tín hiệu ngõ vào\r\n             + Kiểm tra trạng thái tín hiệu ngõ ra\r\n     Bộ điều\r\n12           + Kiểm tra chức năng ưu tiên & chạy đồng giờ\r\n     khiển\r\n             + Kiểm tra chức năng sa thải tải ( nếu có)\r\n             + Kiểm tra chức năng vận hành tự động\r\n             + Kiểm tra hiển thị tất cả các giá trị đo lường điện áp, tần số,\r\n             dòng điện, công suất, nhiệt độ, áp suất dầu động cơ vv\r\n             + Kiểm tra điều chỉnh tốc độ & điện áp\r\n             + Kiểm tra trạng thái đóng/ mở ( ACB)\r\n             + Kiểm tra chức năng bảo vệ\r\n\f              + Vận hành thử chế độ tay & tự động\r\n              + Kiểm tra RPM / Hz\r\n              + Kiểm tra Red phase U1/U12 (volt)\r\n              + Kiểm tra Yellow phase U2/U23 (volt)\r\n              + Kiểm tra Blue phase U3/U31 (volt)\r\n              + Kiểm tra Red phase (Amp)\r\n              + Kiểm tra Yellow phase (Amp)\r\n              + Kiểm tra Blue phase (Amp)\r\n              + Kiểm tra Bus 1 (Volt)\r\n     Thông số\r\n              + Kiểm tra Bus 2 (Volt)\r\n13   vận hành\r\n              + Kiểm tra Bus 3 (Volt)\r\n     ghi nhận\r\n              + Kiểm tra Power gen (KW)\r\n              + Kiểm tra Áp suất khí nạp\r\n              + Kiểm tra Nhiệt độ khí nạp\r\n              + Kiểm tra Áp suất nhớt\r\n              + Kiểm tra Nhiệt độ nhớt\r\n              + Kiểm tra Áp suất nhiên liệu\r\n              + Kiểm tra Nhiệt độ nhiên liệu\r\n              + Kiểm tra Nhiệt độ động cơ (HT)\r\n              + Kiểm tra Nhiệt độ nước làm mát khí nạp (LT)\r\nC    HỆ THỐNG BƠM NHIÊN LIỆU\r\n              + Kiểm tra Relay, CB\r\n              + Kiểm tra đèn báo mức nhiên liệu\r\n              + Kiểm tra đèn báo điện áp 3 pha\r\n     Hệ thống + Kiểm tra đèn báo trạng thái hoạt động, dừng bơm nhiên liệu.\r\n     đấu nối + Kiểm tra đèn báo lỗi\r\n14\r\n     điều     + Kiểm tra đấu nối dây của bộ điều khiển\r\n     khiển    + Kiểm tra đấu nối dây của điều kiển\r\n              + Kiểm tra đấu nối dây của Relay, CB\r\n              + Kiểm tra đấu nối dây từ tủ điều khiển đến hệ thống bơm nhiên\r\n              liệu\r\n     Bộ điều + Kiểm tra các hư hỏng về phần cứng\r\n15\r\n     khiển   + Kiểm tra kết nối bộ điều khiển PLC\r\n\f      bơm        + Kiểm tra các lỗi từ bộ PLC\r\n      nhiên liệu + Kiểm tra các tín hiệu Input\r\n                 + Kiểm tra các tín hiệu Output\r\n                 + Kiểm tra các tín hiệu đóng, mở bơm nhiên liệu\r\n                 + Kiểm tra các thông số về điện áp\r\n                 + Kiểm tra các thông số về dòng điện\r\n                 + Kiểm tra các thông số về công suất\r\n                   + Kiểm tra hệ thống cáp động lực\r\n      Hệ thống     + Kiểm tra hoạt động van điện từ\r\n      đấu nối\r\n                   + Kiểm tra khởi động từ\r\n      điều\r\n16                 + Vệ sinh khởi động từ\r\n      khiển và\r\n                   + Kiểm tra rò rỉ bơm nhiên liệu và đường ống nhiên liệu\r\n      bơm\r\n      nhiên liệu   + Vệ sinh bơm nhiên liệu\r\n                   + Kiểm tra các thông số khi vận hành\r\n\r\n - Thay nhớt động cơ:\r\n\r\nSTT                  Tên thiết bị               Đơn vị tính    Số lượng      Ghi chú\r\n        Máy phát điện VOLVO PANTA\r\n 01                                                 Lít            70        1 lần/năm\r\n        công suất 400KVA\r\n        Máy phát điện MITSUBISHI công\r\n 02                                                 Lít            80        1 lần/năm\r\n        suất 500KVA\r\n        Máy phát điện CUMMINS công\r\n 03                                                 Lít            30        1 lần/năm\r\n        suất 250KVA\r\n        Máy phát điện PERKINS công\r\n 04                                                 Lít           200        1 lần/năm\r\n        suất 1600KVA\r\n\r\n\r\nSTT                   Tên thiết bị              Đơn vị tính    Số lượng      Ghi chú\r\n        4 Máy phát điện MTU công suất\r\n 01                                                  Lít         1.200       1 lần/năm\r\n        2000KVA\r\n        2 Máy phát điện MTU công suất\r\n 02                                                  Lít          520        1 lần/năm\r\n        1600KVA\r\n - Thay nước giải nhiệt:\r\n\r\nSTT                   Tên thiết bị              Đơn vị tính    Số lượng      Ghi chú\r\n\f      Máy phát điện VOLVO PANTA\r\n01                                           Kg           30     1 lần/năm\r\n      công suất 400KVA\r\n      Máy phát điện MITSUBISHI công\r\n02                                           Kg           25     1 lần/năm\r\n      suất 500KVA\r\n      Máy phát điện CUMMINS công\r\n03                                           Kg           10     1 lần/năm\r\n      suất 250KVA\r\n      Máy phát điện PERKINS công suất\r\n04                                           Kg           50     1 lần/năm\r\n      1600KVA\r\n\r\n\r\nSTT               Tên thiết bị          Đơn vị tính   Số lượng    Ghi chú\r\n      4 Máy phát điện MTU công suất\r\n01                                          Kg          240      1 lần/năm\r\n      2000KVA\r\n      2 Máy phát điện MTU công suất\r\n02                                          Kg          100      1 lần/năm\r\n      1600KVA\r\n- Thay lọc nhiên liệu:\r\n\r\nSTT               Tên thiết bị          Đơn vị tính   Số lượng    Ghi chú\r\n      Máy phát điện VOLVO PANTA\r\n01                                          Cái          02      1 lần/năm\r\n      công suất 400KVA\r\n      Máy phát điện MITSUBISHI công\r\n02                                          Cái          02      1 lần/năm\r\n      suất 500KVA\r\n      Máy phát điện CUMMINS công\r\n03                                          Cái          02      1 lần/năm\r\n      suất 250KVA\r\n      Máy phát điện PERKINS công suất\r\n04                                          Cái          02      1 lần/năm\r\n      1600KVA\r\n\r\n\r\nSTT              Tên thiết bị           Đơn vị tính   Số lượng   Ghi chú\r\n      4 Máy phát điện MTU công suất\r\n01                                          Cái          08      1 lần/năm\r\n      2000KVA\r\n      2 Máy phát điện MTU công suất\r\n02                                          Cái          04      1 lần/năm\r\n      1600KVA\r\n- Thay lõi lọc dầu:\r\n\r\nSTT              Tên thiết bị           Đơn vị tính   Số lượng    Ghi chú\r\n\f       Máy phát điện VOLVO PANTA\r\n 01                                        Cái          01      1 lần/năm\r\n       công suất 400KVA\r\n       Máy phát điện MITSUBISHI công\r\n 02                                        Cái          01      1 lần/năm\r\n       suất 500KVA\r\n       Máy phát điện CUMMINS công\r\n 03                                        Cái          01      1 lần/năm\r\n       suất 250KVA\r\n       Máy phát điện PERKINS công\r\n 04                                        Cái          01      1 lần/năm\r\n       suất 1600KVA\r\n\r\n\r\nSTT                 Tên thiết bị       Đơn vị tính   Số lượng   Ghi chú\r\n       4 Máy phát điện MTU công suất\r\n 01                                       Cái           04       1 lần/năm\r\n       2000KVA\r\n       2 Máy phát điện MTU công suất\r\n 02                                       Cái           02       1 lần/năm\r\n       1600KVA\r\n - Thay lọc nhớt:\r\n\r\nSTT                 Tên thiết bị       Đơn vị tính   Số lượng   Ghi chú\r\n       Máy phát điện VOLVO PANTA\r\n 01                                        Cái          03      1 lần/năm\r\n       công suất 400KVA\r\n       Máy phát điện MITSUBISHI công\r\n 02                                        Cái          03      1 lần/năm\r\n       suất 500KVA\r\n       Máy phát điện CUMMINS công\r\n 03                                        Cái          01      1 lần/năm\r\n       suất 250KVA\r\n       Máy phát điện PERKINS công\r\n 04                                        Cái          01      1 lần/năm\r\n       suất 1600KVA\r\n\r\n\r\nSTT                 Tên thiết bị       Đơn vị tính   Số lượng   Ghi chú\r\n       4 Máy phát điện MTU công suất\r\n 01                                       Cái           20      1 lần/năm\r\n       2000KVA\r\n       2 Máy phát điện MTU công suất\r\n 02                                       Cái           10      1 lần/năm\r\n       1600KVA\r\n - Thay lọc gió:\r\n\r\nSTT                 Tên thiết bị       Đơn vị tính   Số lượng   Ghi chú\r\n\f      Máy phát điện VOLVO PANTA\r\n01                                         Cái          02      1 lần/năm\r\n      công suất 400KVA\r\n      Máy phát điện MITSUBISHI công\r\n02                                         Cái          02      1 lần/năm\r\n      suất 500KVA\r\n      Máy phát điện CUMMINS công\r\n03                                         Cái          02      1 lần/năm\r\n      suất 250KVA\r\n      Máy phát điện PERKINS công\r\n04                                         Cái          02      1 lần/năm\r\n      suất 1600KVA\r\n\r\n\r\n\r\nSTT              Tên thiết bị          Đơn vị tính   Số lượng   Ghi chú\r\n\r\n       4 Máy phát điện MTU công suất\r\n01                                        Cái           16      1 lần/năm\r\n       2000KVA\r\n       2 Máy phát điện MTU công suất\r\n02                                        Cái           8       1 lần/năm\r\n       1600KVA\r\n- Thay lọc nước giải nhiệt:\r\n\r\nSTT              Tên thiết bị          Đơn vị tính   Số lượng   Ghi chú\r\n      Máy phát điện VOLVO PANTA\r\n01                                         Cái          01      1 lần/năm\r\n      công suất 400KVA\r\n      Máy phát điện MITSUBISHI công\r\n02                                         Cái          01      1 lần/năm\r\n      suất 500KVA\r\n      Máy phát điện CUMMINS công\r\n03                                         Cái          01      1 lần/năm\r\n      suất 250KVA\r\n      Máy phát điện PERKINS công\r\n04                                         Cái          01      1 lần/năm\r\n      suất 1600KVA\r\n\r\n\r\n\r\nSTT              Tên thiết bị          Đơn vị tính   Số lượng   Ghi chú\r\n\r\n       4 Máy phát điện MTU công suất\r\n01                                        Cái           04      1 lần/năm\r\n       2000KVA\r\n       2 Máy phát điện MTU công suất\r\n02                                        Cái           02      1 lần/năm\r\n       1600KVA\r\n- Thay ắc quy: 1 lần/2 năm\r\n\f STT             Tên thiết bị                   Đơn vị tính     Số lượng    Ghi chú\r\n        ACCU GS 12V-150Ah - Máy phát\r\n  01    điện VOLVO PANTA công suất                  Bình             02    1 lần/2năm\r\n        400KVA\r\n        ACCU GS 12V-150Ah - Máy phát\r\n  02    điện MITSUBISHI công suất                   Bình             02    1 lần/2năm\r\n        500KVA\r\n        ACCU GS 12V-200Ah - Máy phát\r\n  03                                                Bình             02    1 lần/2năm\r\n        điện CUMMINS công suất 250KVA\r\n        ACCU GS 12V-200Ah - Máy phát\r\n  04                                                Bình             02    1 lần/2năm\r\n        điện PERKINS công suất 1600KVA\r\n\r\n\r\n STT                 Tên thiết bị               Đơn vị tính     Số lượng    Ghi chú\r\n\r\n         ACCU GS 12V-200Ah - 4 Máy\r\n  01                                                Bình             16    1 lần/2năm\r\n         phát điện MTU công suất 2000KVA\r\n         ACCU GS 12V-200Ah - 2 Máy\r\n  02                                                Bình             08    1 lần/2năm\r\n         phát điện MTU công suất 1600KVA\r\n\r\n\r\n Yêu cầu khác:\r\n  - Nhân sự tham gia bảo trì phải được đào tạo về bảo trì máy phát điện.\r\n  - Sử dụng phần mềm phù hợp khi bảo trì.\r\n  - Có đủ phụ tùng thay thế định kì, thay thế khi cần xử lí sự cố.\r\n4. Giải pháp và phương pháp luận:\r\n  Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ\r\n  theo các nội dung quy định tại Chương V, gồm các phần như sau:\r\n  1. Giải pháp và phương pháp luận;\r\n  2. Kế hoạch công tác.\r\n5. Quy định về kiểm tra, nghiệm thu sản phẩm:\r\n  Nghiệm thu định kỳ hoặc đột xuất chủ đầu tư có thể kiểm tra chất lượng công việc của\r\n  nhà thầu."}