{"text":"--- Tệp: CHUONG V- YEU CAU KY THUAT DI CHUYEN MP 15TBT.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                      Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n      I. Giới thiệu chung về dự án, gói thầu:\r\n      1.1 Giới thiệu chung về dự án:\r\n      - Tên công trình: “Di chuyển, lắp đặt tận dụng máy phát điện tại trụ sở 15\r\nTrần Bình Trọng”.\r\n      - Nguồn vốn: Kinh phí thường xuyên năm 2025\r\n      - Chủ đầu tư: Cục Hậu cần, Bộ Công An\r\n      - Địa điểm thực hiện: Tại các trụ sở do cục Hậu cần quản lý:\r\n           Số 15 Trần Bình Trọng, Phường Cửa Nam, Hà Nội\r\n           Số 350 Kim giang, Phường Định Công, Hà Nội\r\n           Nhà công vụ Tân triều, số 291, Chiến Thắng, Phường Hà Đông, Hà Nội\r\n      - Quy mô công trình: Di chuyển, lắp đặt tận dụng máy phát điện tại trụ sở 15\r\nTrần Bình Trọng.\r\n      1.2 Giới thiệu chung về gói thầu:\r\n         - Tên gói thầu: Gói thầu số 04: “Di chuyển, lắp đặt tận dụng máy phát điện\r\ntại trụ sở 15 Trần Bình Trọng”.\r\n        - Hình thức lựa chọn nhà thầu: Chào hành cạnh tranh trong nước, không sơ\r\ntuyển, qua mạng\r\n        - Phương thức lựa chọn nhà thầu: Một giai đoạn, một túi hồ sơ\r\n        - Loại hợp đồng: Trọn gói.\r\n        - Thời gian thực hiện gói thầu: 30 ngày\r\n        - Phạm vi công việc của gói thầu: Di chuyển, lắp đặt tận dụng máy phát điện tại\r\ntrụ sở 15 Trần Bình Trọng bao gồm các công việc theo bảng khối lượng công việc tại\r\nMẫu số 01A- Phạm vi cung cấp của E-HSMT\r\n      1.3 Hiện trạng cấp điện các trụ sở\r\n      Trụ sở Nhà công vụ Tân Triều và Đoàn Xe 350 Kim Giang là nơi ở và làm\r\nviệc của Lãnh đạo, cán bộ chiến sỹ thuộc lực lượng CAND, vì vậy việc đảm bảo\r\ncung cấp điện liên tục, an toàn cho thiết bị điện rất quan trọng.\r\n        Tại các trụ sở trên được bố trí nhiều hệ thống kỹ thuật quan trọng, trong\r\nđó có hệ thống Trạm biến áp đầu nguồn cung cấp điện cho các hệ thống phương\r\ntiện nghiệp vụ, hệ thống phòng cháy và chữa cháy, hệ thông cấp nước sinh hoạt,\r\nhệ thống thang máy, hệ thống điều hòa không khí, hệ thống kiểm soát an ninh ra\r\nvào các trụ sở …. thường xuyên có đông người làm việc, khi cần thiết còn là nơi\r\ntổ chức các cuộc họp, hội nghị, hội thảo..\r\n      1.3.1 Hệ thống cấp điện tại trụ sở Nhà công vụ Tân Triều\r\n      - Trụ sở nhà công vụ Tân Triều đang được cấp nguồn điện phân phối bởi 01\r\ntrạm biến áp kios 1000KVA – 22/0,4kV. Để cấp điện dự phòng khi mất điện lưới,\r\nđơn vị bố trí hệ thống máy phát điện dự phòng diesel 3 pha 100KVA - 0,4kV. Do\r\n\fnguồn công suất máy phát nhỏ lên chỉ đảm bảo cấp nguồn cho thang máy và hệ\r\nthống chiếu sáng, không đảm bảo nguồn dự phòng cho các phụ tải điện quan trọng\r\nhiện có và sau khi cải tạo trụ sở.\r\n      1.3.2. Hệ thống cấp điện tại trụ sở Đoàn Xe số 350 Kim Giang\r\n      - Trụ sở Đoàn Xe số 350 Kim Giang đang được cấp nguồn điện phân phối\r\nbởi 01 trạm biến áp treo 250KVA – 22/0,4kV. Hiện tại trụ sở chưa được trang bị\r\nmáy phát điện lên không đảm bảo nguồn dự phòng cho các phụ tải điện quan\r\ntrọng hiện có và sau khi cải tạo trụ sở.\r\n      1.3.3. Hệ thống cấp điện tại trụ sở Bộ Công an số 15 Trần Bình Trọng\r\n      - Trụ sở Bộ Công an tại số 15 Trần Bình Trọng đang được cấp nguồn điện\r\nphân phối bởi 02 trạm biến áp kiểu xây 1000KVA – 22/0,4kV. Để cấp điện dự\r\nphòng khi mất điện lưới, đơn vị bố trí hệ thống máy phát điện dự phòng gồm 01\r\nmáy diesel 3 pha 1500KVA, 01 máy phát 250KVA .\r\n      - Do trụ sở đang chuẩn bị triển khai xây dựng mới, lên cần phải di chuyển\r\nhệ thống hạ tầng kỹ thuật để phục vụ thi công. Để thuận lợi trong quá trình thi\r\ncông, đẩy nhanh tiến độ dự án, phương án sẽ tận dụng lại 02 trạm biến áp Xây\r\n1000KVA để cấp cấp nguồn thi công cho dự án. 02 Máy phát điện dự phòng sẽ\r\nđược chuyển về các trụ sở còn thiếu hoặc chưa đủ công suất điện dự phòng.\r\n       II. Mục tiêu công việc:\r\n       - Tháo dỡ 02 máy phát điện (máy phát Diesel 1500KVA; máy phát Diesel\r\n250KVA) và lắp đặt máy phát 1500KVA tại trụ sở nhà công vụ Tân Triều; Lắp đặt\r\nmáy phát 250KVA tại trụ sở Đoàn xe 350 Kim Giang.\r\n       - Tháo dỡ thiết bị, hạ tầng kỹ thuật trụ sở 15 Trần Bình Trọng, bàn giao mặt\r\nbằng sạch cho Ban quản lý dự án, đơn vị thi công đẩy nhanh tiến độ thi công.\r\n       - Tận dụng lại thiết bị sẵn có, giảm chi phí đầu tư cho các trụ sở đang cải tạo.\r\nĐồng bộ hệ thống thiết bị hạ tầng kỹ thuật sau cải tạo 02 trụ sở Nhà Công vụ Tân\r\nTriều, Đoàn Xe số 350 Kim Giang.\r\n       - Nâng cao khả năng cung cấp điện, độ tin cậy cung cấp điện, tối ưu hệ thống\r\nnguồn dự phòng cho các thiết bị điện trụ sở Nhà Công vụ Tân Triều, Đoàn Xe số 350\r\nKim Giang.\r\n       - Rút ngắn thời gian cung cấp, lắp đặt thiết bị cho trụ sở Nhà Công vụ Tân\r\nTriều, Đoàn Xe số 350 Kim Giang.\r\n      III. Yêu cầu kỹ thuật của gói thầu:\r\n       1. Văn bản quy phạm pháp luật, quy trình, quy phạm áp dụng cho việc thi\r\ncông, nghiệm thu công trình:\r\n       Việc thi công và nghiệm thu: phải theo đúng các văn bản quy phạm pháp luật,\r\nquy chuẩn xây dựng, tiêu chuẩn kỹ thuật xây dựng Việt Nam (TCVN) hoặc tiêu chuẩn\r\nxây dựng (TCXD) và các quy định khác của pháp luật được áp dụng cho gói thầu và\r\ncòn hiệu lực.\r\n       Trong trường hợp, một số văn bản quy phạm pháp luật, quy chuẩn, tiêu chuẩn\r\ntrong hồ sơ thiết kế, chỉ dẫn kỹ thuật đính kèm E-HSMT không còn hiệu lực thi hành\r\n\fthì nhà thầu bổ sung, thay thế, áp dụng bằng các văn bản quy phạm pháp luật, quy\r\nchuẩn, tiêu chuẩn còn hiệu lực.\r\n      2. Yêu cầu về tổ chức cung cấp dịch vụ\r\n        a. Nhà thầu phải đề xuất việc tổ chức cung cấp dịch vụ của nhà thầu phải\r\nđầy đủ các nội dung sau:\r\n      - Có sơ đồ và thuyết minh về bộ máy quản lý tại công ty và tại hiện trường;\r\n      - Có thuyết minh đầy đủ nhiệm vụ của chỉ huy trưởng công trường/Cán bộ quản\r\nlý và các bộ phận chức năng.\r\n      - Nhà thầu nêu rõ nhiệm vụ cụ thể của các tổ đội thi công, lắp đặt huy động cho\r\ntừng hạng mục công việc, từng địa điểm phù hợp với nội dung gói thầu và tiến độ cung\r\ncấp dịch vụ.\r\n      - Nhà thầu phải đề xuất biện pháp tổ chức cung cấp dịch vụ tại các địa điểm/trụ\r\nsở của gói thầu. Hiện trạng các trụ sở vẫn đang hoạt động bình thường, nhà thầu đưa ra\r\nbiện pháp tổ chức cung cấp dịch vụ phù hợp với hiện trạng và yêu cầu kỹ thuật E-\r\nHSMT.\r\n      - Bố trí nhân lực; thiết bị thi công; hàng hóa cung cấp của nhà thầu phải phù hợp\r\nvới biện pháp tổ chức cung cấp dịch vụ, giải pháp kỹ thuật, quy trình/biện pháp thi\r\ncông, tiến độ thi công và hiện trạng công trình thi công.\r\n      b. Yêu cầu về bố trí nhân sự và thiết bị phục vụ thi công cho gói thầu\r\n      - Nhà thầu có cam kết đảm bảo bố trí, huy động nhân sự và thiết bị thi công thực\r\nhiện gói thầu theo đề xuất kỹ thuật của Nhà thầu, đáp ứng tiến độ thực hiện gói thầu.\r\n        3. Yêu cầu về chủng loại, chất lượng vật tư, thiết bị, hàng hóa.\r\n        -Tất cả vật tư, thiết bị, hàng hóa được cung cấp phải có xuất xứ rõ ràng bao\r\ngồm: Tên hãng sản xuất, tên nước sản xuất, tên và mã hiệu, nhãn hiệu (nếu có) của\r\nthiết bị. Hàng hóa, Thiết bị mua sắm phải là thiết bị mới 100%, chưa qua sử dụng.\r\n       - Tất cả các vật tư, thiết bị đưa vào lắp đặt cho công trình phải đảm bảo đúng yêu\r\ncầu chất lượng kỹ thuật theo quy chuẩn, tiêu chuẩn hiện hành và theo đúng yêu cầu của hồ\r\nsơ mời thầu, phải phù hợp với hiện trạng và đồng bộ, tương thích với hệ thống hiện có.\r\n       - Nhà thầu phải kê khai đầy đủ các loại loại vật tư, vật liệu, thiết bị dùng cho\r\ngói thầu theo mẫu bảng dưới đây:\r\n                    Bảng 01: Bảng kê các loại vật tư, thiết bị dự thầu:\r\nSTT     Tên vật tư, thiết bị  Mã hiệu (nếu có)/ Hãng Thông sỗ kỹ thuật, tiêu chuẩn\r\n                                    sản xuất/Xuất xứ           kỹ thuật của vật tư, thiết bị.\r\n(1)             (2)                         (3)                             (4)\r\n\r\n\r\n\r\n\r\n       Ghi chú:\r\n     - Nhà thầu kê khai các loại vật tư, thiết bị bao gồm các thiết bị cho công trình\r\ntheo bảng phụ lục 01 đính kèm E-HSMT và các vật tư, thiết bị theo mô tả công việc\r\nmời thầu và hồ sơ thiết kế kèm theo E-HSMT;\r\n\f      - Nhà thầu đề xuất, ghi rõ hãng sản xuất/ thương hiệu/ nguồn gốc xuất xứ ,không\r\nghi “ tương đương” vào tên vật tư, thiết bị, bảng vật tư đưa vào công trình.\r\n      - Yêu cầu thông số kỹ thuật quy định trong mục này là tối thiểu, chỉ nhằm mục\r\nđích mô tả và không nhằm mục đích hạn chế nhà thầu. Bất kỳ thương hiệu, ký mã hiệu\r\n(nếu có) trong tiêu chuẩn kỹ thuật chi tiết là để minh họa các tiêu chuẩn chất lượng,\r\ntính năng kỹ thuật. Vì vậy, nhà thầu có thể lựa chọn dự thầu hàng hóa có nguồn gốc,\r\nxuất xứ, nhà sản xuất, thương hiệu, mã hiệu phù hợp với điều kiện cung cấp nhưng\r\nphải đảm bảo yêu cầu có tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng\r\n“tương đương” hoặc “ưu việt hơn” so với các yêu cầu tối thiểu. Trong trường hợp đó,\r\nnhà thầu phải giải trình, chứng minh mặt hàng dự thầu có tính năng, thông số kỹ thuật\r\ntương đương hoặc tốt hơn so với yêu cầu của E-HSMT.\r\n      - Nhà thầu cung cấp vật tư, thiết bị theo đúng thông số kỹ thuật quy định hoặc\r\ntương đương hoặc tốt hơn.\r\n      - “Tương đương” có nghĩa là có đặc tính kỹ thuật, có tính năng sử dụng là tương\r\nđương với các thiết bị đã nêu trên (kèm theo tài liệu, catalogue để chứng minh).\r\n        - Mỗi danh mục hàng hoá trong phạm vi cung cấp của gói thầu, nhà thầu chỉ\r\nđược đề xuất 01 xuất xứ hàng hoá tương ứng;\r\n        - Tiến độ giao hàng, ngày hoàn thành dịch vụ theo yêu cầu tại Mẫu số 01A\r\nChương IV.\r\n        4. Yêu cầu về hạng mục thi công lắp đặt (Theo hồ sơ thiết kế kèm theo E-\r\nHSMT)\r\na. Tháo dỡ máy phát điện tại trụ sở 15 Trần Bình Trọng:\r\n+ Tháo dỡ máy phát Diesel 1500KVA\r\n+ Tháo dỡ máy phát Diesel 250KVA\r\nb. Lắp đặt máy phát 1500KVA tại trụ sở nhà công vụ Tân Triều:\r\n+ Cải tạo lại phòng cạnh nhà đặt máy phát cũ 100KVA để lắp đặt máy phát 1500KVA\r\ndi chuyển về, do kích thước phòng không đủ chiều dài. Cắt mái nhà che sau phòng đặt\r\nmáy phát, nâng đủ chiều cao theo quy chuẩn, đục phá tường bao cửa phòng hiện trạng\r\ncũ. Xây dựng tường bao phần đua ra nhà xe, làm lại phần mái trạm.\r\n+ Toàn bộ vỏ trạm xây thêm được sơn phủ, đảm bảo chế độ vận hành lâu dài, ổn định\r\ncủa máy phát.\r\n+ Di chuyển 02 hệ thống giàn nóng điều hòa, hệ thống ống gas hiện trạng.\r\n+ Đổ bệ bê tông cốt thép đặt máy phát đảm bảo thu dầu tràn, chịu lực nén dung chấn\r\nkhi chạy máy phát.\r\n+ Xây dựng 01 bệ tủ đặt ngoài trời, để lắp đặt tủ chuyển nguồn ATS chuyển về. Do tủ\r\nchuyển nguồn ATS của máy phát hiện trạng lắp đặt trong nhà, để lắp đặt phù hợp với\r\nhệ thống cấp điện hạ tầng hiện trạng của đơn vị, cần phải sửa chữa chuyển sang tủ\r\nngoài trời, cấu hình lại cơ khí thiết bị trong tủ, đặt cạnh trạm biến áp.\r\n+ Từ Máy cắt đầu cực máy phát lắp đặt 11 sợi cáp ngầm chống thấm dọc\r\nCu/XLPE/PVC/DATA/1x240mm2-0,6/1kV đấu nối tới cực đấu máy phát tủ chuyển\r\nnguồn      ATS.    Đấu      nối     11      sợi    cáp    ngầm      chống  thấm   dọc\r\nCu/XLPE/PVC/DATA/1x240mm2-0,6/1 kV từ má dưới Máy cắt hạ thế tổng 3 Pha\r\n400V-1600A sang Cực đấu nối điện lưới tủ ATS. Từ cực ra ATS đấu nối 11 sợi cáp\r\nngầm chống thấm dọc Cu/XLPE/PVC/DATA/1x240mm2-0,6/1kV đến dàn thanh cái\r\ntrạm biến áp. Như vậy sau khi đấu nối cáp điện mới từ Máy phát  ATS  Điện lưới,\r\n\fmáy phát điện cấp nguồn cho toàn bộ phụ tải của nhà Công vụ Tân Triều khi mất điện\r\nlưới.\r\n    * Yêu cầu quy cách sửa chữa, cải tạo lại tủ chuyển nguồn ATS cũ trong nhà\r\nsang tủ ATS đặt ngoài trời\r\n      - Thay thế vỏ tủ 02 lớp tôn dày 1-2mm sơn tĩnh điện mới, có gioăng chống nước\r\n      lắp đặt ngoài trời.\r\n      - Lắp đặt hệ thống giàn thanh cái, thanh line\r\n      - Cải tạo lại bo mạch điều khiển tín hiệu, tích hợp đóng cắt phù hợp với bộ điều\r\n      khiển máy phát\r\n      - Đồng hồ Von, Ampe\r\n      - Máy biến dòng\r\n      - Đèn báo hiệu pha\r\n      - Cầu chì bảo vệ 2A\r\n      - Bộ điêu khiển đóng mở\r\n      - Bộ lưu điện UPS 500VA\r\n    - Yêu cầu đáp ứng kỹ thuật tủ sau khi cải tạo Tủ hạ thế chuyển nguồn ATS:\r\n         o Tiêu chuẩn yêu cầu áp dụng: Tủ điện có thử nghiệm mẫu toàn phần, IEC\r\n            61439 – 1\r\n         o Yêu cầu có biên bản thử nghiệm mẫu toàn phần: có\r\n         o Điện áp làm việc định mức: ≥415V\r\n         o Điện áp cách điện định mức: Up to 500V\r\n         o Tần số: 50Hz\r\n         o Điện áp xung: ≥6kV\r\n         o Cấu trúc tủ điện: Tôn tấm mạ kẽm hoặc tôn sơn tĩnh\r\n         o Khả năng chịu va đập cơ khí: ≥20J\r\n    c. Lắp đặt máy phát 250KVA tại trụ sở Đoàn xe 350 Kim Giang\r\n      + Cải tạo lại ngăn để xe ô tô cạnh trạm biến áp treo 250KVA để lắp đặt máy phát\r\n250KVA di chuyển về, do kích thước phòng để xe phù hợp với kích thước lắp đặt máy\r\nphát, nên chỉ phải cải tạo lại tường bao, nền trạm và cửa ra vào.\r\n      + Đổ nền máy phát, kết hợp đổ bệ đỡ máy phát, xây tường bao cao 3m. Phần\r\ntường còn lại nên mái được hàn khung thép, lưới mắt cáo để che chắn, thoát nhiệt khi\r\nchạy máy phát.\r\n      + Toàn bộ vỏ trạm được sơn phủ, đảm bảo chế độ vận hành lâu dài, ổn định của\r\nmáy phát.\r\n      + Xây dựng 01 bệ tủ đặt ngoài trời, để lắp đặt tủ chuyển nguồn ATS chuyển về.\r\nDo tủ chuyển nguồn ATS của máy phát hiện trạng lắp đặt trong nhà, để lắp đặt phù\r\nhợp với hệ thống cấp điện hạ tầng hiện trạng của đơn vị, cần phải sửa chữa chuyển\r\nsang tủ ngoài trời, cấu hình lại cơ khí thiết bị trong tủ, đặt cạnh trạm biến áp.\r\n      + Từ Máy cắt đầu cực máy phát lắp đặt 04 sợi cáp ngầm chống thấm dọc\r\nCu/XLPE/PVC/DATA/1x240mm2-0,6/1kV đấu nối tới cực đấu máy phát tủ chuyển\r\nnguồn ATS. Tận dụng lại đường cấp nguồn cũ cho tủ điện tổng Đoàn Xe đấu nối vào\r\nđầu cực điện lưới tủ ATS. Từ cực ra ATS đấu nối 04 sợi cáp ngầm chống thấm dọc\r\nCu/XLPE/PVC/DATA/1x240mm2-0,6/1kV đến tủ điện tổng của Đoàn Xe. Như vậy\r\n\fsau khi đấu nối cáp điện mới từ Máy phát  ATS  Điện lưới, máy phát điện cấp\r\nnguồn cho toàn bộ phụ tải của Đoàn Xe khi mất điện lưới.\r\n        4. Yêu cầu về tiến độ và dịch vụ cung cấp\r\n        4.1 Yêu cầu về dịch vụ cung cấp (Theo Phạm vi cung cấp theo bảng 01A\r\nchương IV E-HSMT)\r\n        4.2 Yêu cầu về tiến độ\r\n        Tiến độ phải thể hiện được thời gian cung cấp thiết bị, ngày hoàn thành dịch vụ\r\ncủa các công việc theo yêu cầu tại Mẫu số 01A Chương IV và tại các địa điểm cung\r\ncấp dịch vụ. Bảng tiến độ phù hợp với biện pháp tổ chức cung cấp dịch vụ, phù hợp\r\nvới kế hoạch, các giải pháp kỹ thuật nhà thầu đưa ra và có tính khả thi đáp ứng yêu cầu\r\nvề thời gian thực hiện gói thầu.\r\n        - Nhà thầu phải có thuyết minh biện pháp bảo đảm tiến độ cung cấp dịch vụ phù\r\nhợp với gói thầu.\r\n        - Thời gian cung cấp vật tư và thiết bị về công trình được thể hiện trong tiến độ\r\nthi công trước ngày hoàn thành công trình tối đa là 20 ngày để đảm bảo tiến độ lắp đặt\r\nvà chạy thử.\r\n        5. Yêu cầu kỹ thuật về giải pháp kỹ thuật/ biện pháp thi công cung cấp dịch\r\nvụ\r\n      Nhà thầu có thuyết minh đầy đủ nội dung:\r\n      - Tổ chức thi công các hạng mục theo khối lượng mời thầu.\r\n      - Quy trình/Biện pháp thi công (bao gồm Thuyết minh và bản vẽ) các hạng mục\r\ncông việc, công việc của gói thầu theo phạm vi công việc và hồ sơ thiết kế.\r\n      - Biện pháp/ Quy trình kiểm soát chất lượng vật liệu, vật tư và thiếp bị nhập vào\r\ncông trường.\r\n      - Biện pháp bảo đảm tiến độ thi công.\r\n      - Biện pháp đảm bảo chất lượng về tháo dỡ vật tư, thiết bị cũ\r\n      - Quy trình thí nghiệm trong phạm vi gói thầu\r\n      - Quy trình/Biện pháp đảm bảo chất lượng công việc trong quá trình trong quá\r\ntrình thi công, lắp đặt thiết bị.\r\n      + Biện pháp đảm bảo an toàn lao động, vệ sinh môi trường, phòng chống cháy nổ\r\ntrong quá trình cung cấp dịch vụ.\r\n      6. Yêu cầu về an toàn lao động, vệ sinh môi trường, phòng chống cháy nổ.\r\n        - Nhà thầu phải tuân thủ các quy định pháp luật về an toàn lao động, vệ sinh\r\nmôi trường, phòng chống cháy nổ trong quá trình thi công\r\n        - Nhà thầu phải có biện pháp đảm bảo an toàn lao động, vệ sinh môi trường,\r\nphòng cháy chữa cháy được duyệt trước khi tiến hành thi công.\r\n        7. Yêu cầu về hệ thống kiểm tra, giám sát chất lượng của nhà thầu\r\n          Nhà thầu phải bố trí hệ thống giám sát kiểm tra chất lượng cho các công tác\r\nthi công đảm bảo tuân thủ các quy định của pháp luật. Các cán bộ bố trí cho các vị trí\r\ntrong hệ thống giám sát, kiểm tra chất lượng phải đúng chuyên môn và phù hợp với\r\nđiều kiện của nhà thầu, phù hợp với điều kiện thi công công trình. Tất cả các công tác\r\nnhà thầu thi công phải được nghiệm thu nội bộ trước khi nghiệm thu của tổ chức tư\r\nvấn giám sát của chủ đầu tư\r\n       8. Yêu cầu về bảo hành\r\n\f       - Nhà thầu phải có trách nhiệm bảo hành dịch vụ cung cấp, bảo hành thiết bị lắp\r\nđặt theo quy định. Thời hạn bảo hành tối thiểu 12 tháng kể từ ngày Chủ đầu tư, nhà\r\nthầu và các bên liên quan ký biên bản nghiệm thu bàn giao đưa công trình/hạng mục\r\ncông trình vào sử dụng;\r\n       - Yêu cầu về phương án bảo hành: Trong thời hạn bảo hành công trình, khi có\r\nyêu cầu về bảo hành, Nhà thầu phải cử chuyên gia (nhân sự có chuyên môn phù hợp)\r\nđến để tiếp nhận thông tin để xử lý, khắc phục, không chậm quá 24 giờ kể từ khi nhận\r\nđược yêu cầu của Chủ đầu tư. Việc thực hiện bảo hành thiết bị và quá trình khắc phục\r\nkhông được kéo dài quá 02 ngày làm việc. Trong trường hợp Nhà thầu không đáp ứng\r\nđược việc bảo hành thì Chủ đầu tư có quyền thuê đơn vị khác thực hiện và toàn bộ\r\nkinh phí này sẽ do Nhà thầu chi trả. Nhà thầu có quyền từ chối bảo hành trong các\r\ntrường hợp hư hỏng phát sinh không phải do lỗi của nhà thầu gây ra hoặc do nguyên\r\nnhân bất khả kháng.\r\n       9. Yêu cầu về biện pháp đảm bảo chất lượng về tháo dỡ vật tư, thiết bị cũ.\r\n       Nhà thầu có Biện pháp đảm bảo chất lượng về tháo dỡ vật tư, thiết bị cũ tuân\r\nthủ theo thiết kế và hồ sơ mời thầu.\r\n      IV. Giải pháp và phương pháp luận:\r\n      Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch\r\nvụ theo các nội dung quy định tại Chương V này và nhà thầu đáp ứng yêu cầu tiêu\r\nchuẩn đánh giá về kỹ thuật tại mục 3- Tiêu chuẩn đánh giá về kỹ thuật , chương III của\r\nE-HSMT.\r\n      V. Quy định về kiểm tra, nghiệm thu sản phẩm:\r\n\r\n     Công tác vận hành thử nghiệm, an toàn trong vận hành thử nghiệm phải\r\ntuân thủ theo các quy định hiện hành\r\n     Kiểm tra, nghiệm thu sản phẩm theo các quy định hiện hành.\r\n\fPhụ lục 01: Bảng Thông số kỹ thuật của vật tư, thiết bị dùng cho công trình\r\n                 (Kèm theo chương V- yêu cầu về kỹ thuật)\r\n                                                                                         Ghi\r\nSTT   Tên vật tư, thiết bị           Thông số kỹ thuật- Tiêu chuẩn áp dụng\r\n                                                                                         chú\r\n                              - Tiêu chuẩn áp dụng: TCVN 5935-1\r\n                              - Vật liệu ruột cáp: đồng\r\n                              - Chất cách điện: XLPE\r\n      Cáp hạ\r\n                              - Lớp bảo vệ chống va đập cơ giới: DATA (Băng\r\n      Cu/XLPE/PVC/DA\r\n 1                   nhôm)\r\n      TA/1x240mm2-\r\n                     - Lớp vỏ bọc ngoài: PVC.\r\n      0,6/1kV        - Tiết diện 1x240mm2\r\n                              - Đặc tính kỹ thuật tương đương Cadisun\r\n                              - Hãng sản xuất: nhà thầu tự chào\r\n      Cát mịn, cát vàng       - Tuân thủ theo hồ sơ thiết kế bản vẽ thi công và đáp\r\n 2\r\n      các loại                ứng TCVN hiện hành;\r\n                              - Tuân thủ theo hồ sơ thiết kế bản vẽ thi công và đáp\r\n 3    Xi măng\r\n                              ứng TCVN hiện hành;\r\n      Gạch không nung         - Tuân thủ theo hồ sơ thiết kế bản vẽ thi công và đáp\r\n 4\r\n      (6,5x10,5x22)cm         ứng TCVN hiện hành;\r\n                              -Tuân thủ theo hồ sơ thiết kế bản vẽ thi công và đáp ứng\r\n 5    Ống thép đen            TCVN hiện hành;\r\n                              - Đặc tính kỹ thuật tương đương: Hòa phát\r\n      Sơn lót, sơn phủ sắt,   - Tuân thủ theo hồ sơ thiết kế bản vẽ thi công và đáp\r\n 6\r\n      thép                    ứng TCVN hiện hành;\r\n                              - Tuân thủ theo hồ sơ thiết kế bản vẽ thi công và đáp\r\n 7    Bột bả\r\n                              ứng TCVN hiện hành;\r\n      Sơn lót, sơn phủ nội,   - Tuân thủ theo hồ sơ thiết kế bản vẽ thi công và đáp\r\n 8\r\n      ngoại thất              ứng TCVN hiện hành;\r\n                              - Dày tối thiểu 0,5mm\r\n                              - Tôn cách nhiệt PU\r\n 9    Tôn múi\r\n                              - Tuân thủ theo hồ sơ thiết kế bản vẽ thi công và đáp\r\n                              ứng TCVN hiện hành;\r\n                              -Tuân thủ theo hồ sơ thiết kế bản vẽ thi công và đáp ứng\r\n                              TCVN hiện hành;\r\n10    Bình ắc quy\r\n                              - Đặc tính kỹ thuật tương đương: Bình ắc quy GS\r\n                              200Ah\r\n      Bộ sạc điện ắc quy      -Tuân thủ theo hồ sơ thiết kế bản vẽ thi công và đáp ứng\r\n11\r\n      tự động 24V8A           TCVN hiện hành;\r\n                              -Tuân thủ theo hồ sơ thiết kế bản vẽ thi công và đáp ứng\r\n      Dầu nhớt động cơ\r\n12                            TCVN hiện hành;\r\n      cao cấp\r\n                              - Đặc tính kỹ thuật tương đương: API CI-4 15W - 40\r\n      Dung dịch nước làm\r\n                              -Tuân thủ theo hồ sơ thiết kế bản vẽ thi công và đáp ứng\r\n13    mát có chất chống\r\n                              TCVN hiện hành;\r\n      đông\r\n      Van điện tử 24V-        -Tuân thủ theo hồ sơ thiết kế bản vẽ thi công và đáp ứng\r\n14\r\n      DN25                    TCVN hiện hành;\r\n      Ống ghen luồn dây       - Tuân thủ theo hồ sơ thiết kế bản vẽ thi công và đáp\r\n15\r\n      điện D20                ứng TCVN hiện hành;\r\n\f                                                                                     Ghi\r\nSTT   Tên vật tư, thiết bị          Thông số kỹ thuật- Tiêu chuẩn áp dụng\r\n                                                                                     chú\r\n      Ống nhựa gân xoắn      - Tuân thủ theo hồ sơ thiết kế bản vẽ thi công và đáp\r\n16\r\n      HDPE                   ứng TCVN hiện hành;\r\n                             - Tuân thủ theo hồ sơ thiết kế bản vẽ thi công và đáp\r\n      Dây điện, dây tiếp\r\n17                           ứng TCVN hiện hành;\r\n      các loại\r\n                             - Đặc tính kỹ thuật tương đương Cadisun\r\n                             - Tuân thủ theo hồ sơ thiết kế bản vẽ thi công và đáp\r\n18    Ống luồn dây điện      ứng TCVN hiện hành;\r\n                             - Đặc tính kỹ thuật: tương đương: Sino, SP"}