{"text":"--- Tệp: Chương 5-Tiêu chuẩn kỹ thuật MFĐ MFĐ 70kVA, 15kVA, 3 fa và phụ kiện (20.11.2025).docx ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\n1.1. Yêu cầu về kỹ thuật chung:\n- Máy phát điện phải đáp ứng các yêu cầu theo bảng tiêu chuẩn kỹ thuật máy phát điện và đáp ứng các tiêu chí bắt buộc theo quy chuẩn kỹ thuật Việt Nam hiện hành.\n- Nhà cung cấp phải cung cấp đầy đủ thông tin nhà sản xuất/mã hiệu/xuất xứ các chứng\tnhận, cam kết chất lượng, tài liệu kỹ thuật và các tài liệu liên quan khác.\n- Nối đất: Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn.\n- Khí thải:\n+ Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT);\n+ Hệ thống thoát khí thải được thiết kế đảm bảo thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011);\n- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50 độ C và độ ẩm môi trường <80%.\n- Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người dùng sử dụng tiếp cận được.\n- Đối với những chỉ tiêu kỹ thuật của MPĐ cần phải kèm theo tài liệu chứng minh cụ thể.\n- Tài liệu chứng minh xuất xứ và chất lượng của hàng hóa như sau:\n+ Đối với hàng hóa xuất xứ Việt Nam: Nhà thầu cung cấp đầy đủ chứng chỉ của nhà sản xuất theo quy định còn hiệu lực bao gồm: ISO 9001:2015; ISO 14001: 2015, ISO45001:2018; (bản gốc hoặc bản gốc chứng thực công chứng); Cam kết Giấy chứng nhận xuất xưởng (bản gốc); Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ (đối với động cơ, đầu phát, bảng điều khiển) (bản gốc hoặc bản chứng thực công chứng) khi giao hàng;\n+ Đối với hàng hóa có xuất xứ thuộc nhóm nước G7: Nhà thầu cung cấp đầy đủ chứng chỉ của nhà sản xuất theo quy định còn hiệu lực bao gồm: ISO 9001:2015; ISO 14001: 2015, ISO45001:2018 (bản gốc hoặc bản gốc chứng thực công chứng); Cam kết cung cấp Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ (đối với tổ máy và bảng điều khiển) (bản gốc hoặc bản chứng thực công chứng) khi giao hàng; \n+ Tất cả hàng hóa (máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ tháng 01 năm 2025 trở về sau, máy phát điện mới 100% chưa qua sử dụng.\n- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\n+ Tên hoặc thương hiệu của nhà chế tạo;\n+ Số seri của nhà chế tạo hoặc nhãn nhận biết;\n+ Công suất ra định danh;\n+ Điện áp ra định danh;\n+ Tần số danh định;\n+ Hệ số công suất danh định;\n+ Kích thước, khối lượng tổng của máy;\n- Tài liệu kèm theo:\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt);\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt).\n\n1.2. Yêu cầu về kỹ thuật cụ thể đối với tổ máy phát điện 15KVA/3pha/chạy dầu Diesel, có vỏ cách âm.\n\nSTT\nNội dung\nThông số kỹ thuật yêu cầu\n\n\n\nI\nYêu cầu chung đối với tổ máy phát điện\n\nTình trạng thiết bị\nToàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.\n\nNăm sản xuất\nNăm 2025 \n\nXuất xứ\nHàng hóa có xuất xứ thuộc nhóm nước EU, G7 hoặc Việt Nam\n\nNhãn hiệu\nĐối với hàng hóa sản suất tại Việt Nam. Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực\n\nKhí thải, hệ thống thoát khí thải\n- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 9:2009/BTNMT). Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1).\n- Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\n\nĐiều kiện hoạt động:\nPhù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm môi trường ≤ 80%\n\nGhi nhãn\nGhi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được\n\nBảng thông số đặc trưng\nTất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\n+ Tên hoặc thương hiệu nhà chế tạo.\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.+ Công suất ra danh định. \n+ Điện áp danh định. \n+ Tần số danh định.\n+ Hệ số công suất danh định.\n+ Kích thước, khối lượng tổng của máy phát.\n\nTài liệu kèm theo\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt)\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt)\n\nLoại máy\nMáy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\n\nCông suất liên tục (100% tải)\n≥ 15,0 kVA\n\nCông suất dự phòng\n≥ 16,5 kVA\n\nĐiện áp định mức\n220/380V-230/400V, ±1,5%, xoay chiều\n\nDao động điện áp (từ không tải đến 100% tải)\n≤ ±1,5%\n\nSố pha, số dây\n3 pha, 4 dây\n\nHệ số công suất\nCos ϕ ≥ 0.8\n\nTần số\n50 Hz, ±1,5%\n\nDao động tần số (từ không tải đến 100% tải)\n≤ ±1,5%\n\nNhiên liệu sử dụng\nDầu Diesel thông dụng trên thị trường\n\nTốc độ vòng quay\n1.500 vòng/phút ±1,5%\n\nHệ thống khởi động\nKhởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy\n\nCơ cấu truyền động\nTrực tiếp bằng khớp nối đồng trục\n\nKết cấu\nPhần động cơ và đầu phát điện được nối ghép với nhau bằng cơ cấu khớp nối đồng trục, đảm bảo khả năng chịu chấn động cao\n\nBộ nạp bình ắc quy từ điện lưới\nKèm theo máy\n\nAptomat tại ngõ ra của máy\n- Là loại CB có chất lượng tương đương với sản phẩm của các hãng: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS\n- CB tại ngõ ra của máy, được lắp tại máy phát điện, dòng điện định mức của CB phù hợp với dòng điện của máy phát điện\n\nKhả năng khởi động \nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.\n\nMáy chạy liên tục 24/24 ở 75% công suất liên tục của máy\nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy\n\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 12 giờ\n\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục\n\nMức tiêu thụ nhiên liệu\n≤ 3,60 lít/giờ tại (75 %) tải định mức\n≤ 4,50 lít/giờ tại (100 %) tải định mức\n\nĐộ ồn của máy khi đã đóng vỏ cách âm\n≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)\n\nHệ thống làm mát\nLàm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục\n\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình nhiên liệu có khóa để đảm bảo an toàn\n\nDung tích thùng nhiên liệu\n≥ 65 lít\n\nVỏ chống ồn nhập khẩu đồng bộ theo máy hoặc được sản xuất trong nước theo tiêu chuẩn\n- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.\n- Ống pô giảm thanh nằm bên trong vỏ máy \n- Thoát nhiệt nóng và ống khói theo chiều dọc của máy\n- Vật liệu chống ồn: Sử dụng mút chống ồn cách nhiệt, cách âm\n- Có nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát bố trí trên nóc vỏ máy.\n- Mối lắp ghép từ ngoài vỏ máy là bằng bu long có ê cu hàn gắn cố định, thuận tiện trong công tác tháo lắp bảo trì.\n- Có ống dẫn dầu thải ra ngoài vỏ máy giúp việc bảo trì, thay thế xả dầu bôi trơn, nhiên liệu, nước làm mát được dễ dàng.\n- Cấp bảo vệ bằng vỏ ngoài: ≥ IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu đáp ứng tiêu chuẩn ≥ IP23)\n\nKhung bệ máy\n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quạn; có đế cao su giảm chấn. \n- Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện\n\nHệ thống chống rung\nĐộng cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao\n\nKích thước máy (Dài x Rộng x Cao) để đảm kích thước phòng máy, công tác vận chuyển và lắp đặt\n≤ 1425 x 725 x 950 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)\n\nTrọng lượng khô của máy (bao gồm vỏ máy, ắc quy) để đảm trọng lượng cho công tác vận chuyển và đưa máy đi lắp đặt \n≤ 670 Kg\n\nNối đất\nMáy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.\n\nVận hành\nMáy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR\n\nTính minh bạch của sản phẩm chào thầu\nMọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).\n\nCatalogue tổ máy, động cơ, đầu phát cùng các tiêu chuẩn kỹ thuật của máy\nCó bản gốc của hãng và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\n\nChứng chỉ quản lý chất lượng sản xuất của nhà máy\nChứng nhận ISO 9001 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu\n\nChứng nhận môi trường\nChứng nhận ISO 14001 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu\n\nSơ đồ, bản vẽ cấu tạo\n- Có bản vẽ 2D, 3D về cấu tạo máy phát điện\n- Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy\n- Có bản vẽ sơ đồ kết nối của hệ thống điều khiển với đầy đủ chỉ dẫn\nII\nYêu cầu đối với động cơ\n\nHãng sản xuất \nNhà thầu cung cấp thông tin\n\nXuất xứ\nHàng hóa có thương hiệu xuất xứ thuộc nhóm nước EU; G7\n\nNăm sản xuất\nNăm 2025\n\nLoại động cơ\nDiesel 4 kỳ, làm mát bằng nước\n\nTốc độ vòng quay định mức\n1.500 vòng/phút ±5%\n\nSố xy lanh, kiểu bố trí\n≥ 4 thẳng hàng\n\nTổng dung tích xilanh\n≥ 2,3 lít\n\nĐường kính xilanh\n≥ 87 mm\n\nHành trình của xilanh\n≥ 100 mm\n\nCông suất định mức (PRP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 16,5 kW\n\nCông dự phòng (ESP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 18,2 kW\n\nTỉ số nén\n≥ 19:1\n\nKiểu điều tốc\nCơ khí hoặc điện tử\n\nNhiên liệu sử dụng\nDiesel\n\nHệ thống nạp khí\nTự nhiên\n\nHệ thống bôi trơn\nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\n\nDung tích dầu bôi trơn (bao gồm cả lọc dầu)\n≤ 11,5 lít\n\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\n\nHệ thống cảm biến động cơ\n- Cảm biến áp suất dầu bôi trơn \n- Cảm biến nhiệt độ nước \n- Cảm biến mức nhiên liệu\n\nHệ thống khởi động\nMotor khởi động điện 12VDC, trực tiếp trong máy, có sạc ắc quy khi chạy máy\n\nẮc quy khởi động\n≥ 45Ah, loại kín khí\n\nCông suất mô tơ khởi động\n≥ 1,4 kW\n\nCông suất máy phát sạc ắc quy\n≥ 35 A\n\nHệ thống làm mát\nLàm mát bằng nước có pha dung dịch chống đóng cặn, kết hợp quạt gió đầu trục; Có kèm theo bình nước phụ\n\nDung tích nước làm làm (đã bao gồm két nước và đường ống)\n≤ 9,5 lít\n\nTiêu thụ nhiên liệu theo công bố của nhà sản xuất động cơ cho máy phát điện 15kW tại 75% tải 1500 vòng/phút\nTại 75% tải: ≤ 3,60 lít/giờ\nIII\nYêu cầu đối với đầu phát điện\n\nHãng sản xuất \nNhà thầu cung cấp thông tin\n\nXuất xứ\nNhà thầu cung cấp thông tin\n\nNhãn hiệu\nNhãn hiệu cùng với nhãn hiệu tổ máy\n\nNăm sản xuất\nTừ tháng 01 năm 2025 trở về sau\n\nHệ số công suất cos \n≥ 0,8\n\nĐiện áp ra\n220/380-230/400 VAC\n\nPha\n3 pha 4 dây\n\nDao động điện áp\n≤ ± 1,5%\n\nDao động tần số\n≤ ± 5%\n\nTần số\n50 Hz\n\nCông suất liên tục tại 40oC, Class H\n≥ 17,0 kVA\n\nCông suất dự phòng tại 40oC, Class H\n≥ 110% * công suất liện tục\n\nKhả năng quá tải\nCó khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ\n\nKhả năng quá tốc độ\n≥ 2250 vòng\n\nKích từ\nTự kích từ, không chổi than\n\nBộ điều chỉnh điện áp\nAVR\n\nCấp cách nhiệt\nTối thiểu cấp H\n\nCấp bảo vệ đầu phát\n≥ IP23\n\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 86%\n\nKết cấu đầu phát\nMột ổ trục\n\nLàm mát đầu phát\nCánh quạt đầu trục thổi trực tiếp\nIV\nYêu cầu đối với hệ thống điều khiển\n\nỔ khóa cấp nguồn khởi động\nCó\n\nChế độ vận hành\n- Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố.\n- Bảng điều khiển có chức năng tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.\n\nBảng điều khiển có các phím nhấn điều khiển\n- Stop (Dừng máy);\n- Start (khởi động);\n- Auto (Khởi động tự động);\n- Manual (Khởi động bằng tay);\n- C/O (Đóng/ mở CB hoặc rơ le...);\n- Set (Xác nhận chế độ cài đặt…);\n- Phím dịch chuyển lên, xuống.\n\nĐèn báo trạng thái\n- Có đèn LED hiển thị trạng thái:\n+ Trạng thái hoạt động bảng điều khiển;\n+ Trạng thái hoạt động chế độ Stop;\n+ Trạng thái hoạt động chế độ Auto;\n+ Trạng thái hoạt động chế độ C/O;\n+ Trạng thái hoạt động chế độ Manual;\n+ Trạng thái cảnh báo.\n\nĐèn báo máy phát\nCó\n\nNút dừng khẩn cấp\nCó\n\nBảng điều khiển\nKỹ thuật số\n\nMàn hình hiển thị\n≥ 128 x 64 LCD\n\nNhiệt độ hoạt động\nTừ -25oC đến 70oC\n\nĐiện áp cấp nguồn sử dụng liên tục\n8 đến 35V\n\nCấp bảo vệ\n≥ IP65\n\nTính năng đo lường hiển thị trên màn hình LCD các thông số của máy phát\n- Điện áp máy phát (V);- Tần số máy phát (Hz);- Dòng điện máy phát (A);- Công suất (kW, kVA, KVAr; kWh;- Mức % tải;\n- Trình tự pha;\n- Điện áp ắc quy của trạm BTS;- Hệ số công suất; - Tốc độ động cơ; - Số giờ vận hành máy;\n- Số lần khởi động máy;- Điện áp sạc ắc quy; - Điện áp ắc quy;- Nhiệt độ nước làm mát; - Áp suất dầu bôi trơn; - Mức nhiên liệu.\n\nTính năng đo lường hiển thị trên màn hình LCD các thông số của điện lưới khi kết nối với ATS\n- Điện áp điện lưới (V);- Tần số điện lưới (V);- Trình tự pha;\n\nBảo vệ dừng máy tự động\n- Điện áp máy phát cao/thấp;- Tần số máy phát cao/thấp;- Tốc độ động cơ cao/thấp;\n- Quá tải/quá dòng;- Áp suất dầu bôi trơn thấp;- Nhiệt độ nước làm mát cao;- Mức nhiên liệu thấp;\n- Lỗi không thể khởi động;- Nút dừng khẩn cấp đóng.\n\nBảo vệ cảnh báo\n- Điện áp máy phát cao/thấp;- Tần số máy phát cao/thấp;- Điện áp ắc quy cao/thấp;- Tốc độ động cơ cao/thấp;- Quá tải/quá dòng;\n- Áp suất dầu bôi trơn thấp;- Nhiệt độ nước làm mát cao;- Mức nhiên liệu thấp;- Nút dừng khẩn cấp đóng;- Lỗi sạc ác quy.\n\nGiao diện kết nối bộ ATS\n- Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n- Điều khiển và hiển thị đóng cắt được 2 ATS\n\nChuẩn truyền thông\nChuẩn Modbus RTU; cổng RS485\n\nKết nối với máy tính\nBảng điều khiển có giao diện kết nối máy tính thông qua cổng USB.\n\nChức năng mở rộng khi cần (khi trang bị thêm thiết bị)\nKết nối với thiết bị giám sát vận hành từ xa qua mạng Internet bởi máy tính và ứng dụng trên smartphone\n\nPhần mềm điều khiển\nDownload miễn phí từ Website nhà sản xuất và cài đặt được trên máy vi tính cho phép điều khiển được trên máy tính khi kết nối qua cổng USB hoặc RS485.\n\nCatalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển\nCó bản gốc của chính hãng\nV\nHệ thống kết nối điện áp ra\n\nCực đấu cấp nguồn cho phụ tải\nDùng cọc kết nối cố định:\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện;\n+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;\n+ Có nắp bảo vệ.\n\nCơ chế bảo vệ\nSử dụng Aptomat 3pha, 3 cực hoặc 4 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch.\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n\nDải điện áp đầu vào danh định\n90 ~ 280 VAC\n\nTần số AC\n50/60Hz\n\nHiệu suất cao nhất\n≥ 85%\n\nPhương pháp sạc\nSạc hai giai đoạn\n\nDòng điện đầu ra\n4 ~ 6A\n\nĐiện áp đầu ra (không tải/mức thấp nhất)\n13,8VDC / 7,5VCD\n\nCông suất đầu ra tối đa\n85W\n\nPhạm vi nhiệt độ hoạt động\n-30 ºC đến +55 ºC\n\nNhiệt độ lưu trữ\n-40 ºC đến +85 ºC\n\nĐộ ẩm hoạt động\n20%RH～93%RH (Không ngưng tụ)\n\nChế độ bảo vệ\n- Bảo vệ ngắn mạch;\n- Bảo vệ ngược cực;\n\nCatalogue bộ sạc ắc quy từ điện lưới\nCó bản gốc của chính hãng\nVII\nCác vật tư kèm theo máy\n\nDây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 1x16mm2 bọc PVC- vàng  sọc xanh):\nTrung bình 10 m/máy\n\nCáp điện đấu nối (loại cáp đồng 4x6 mm2 bọc PVC)\nTrung bình 10 m/máy\n\nỐng nhựa gân xoắn HDPE 40/30 \nTrung bình 10 m/máy\n\nỐng thoát khói ra khỏi phòng máy\n01 m/máy\n\nNhiên liệu chạy thử máy phát điện\n15 lít/máy\n\nNhớt máy\nĐầy đủ theo máy\n\nNước xanh giải nhiệt\nĐầy đủ theo máy\nVIII\nBảo hành và các yêu cầu khác\n\nThời gian bảo hành\n≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.\n\nPhụ tùng thay thế\nCó cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành.\n\n1.3. Yêu cầu về kỹ thuật cụ thể đối với tổ máy phát điện 70KVA/3pha/chạy dầu Diesel, có vỏ cách âm.\n\nSTT\nNội dung\nThông số kỹ thuật yêu cầu\n\n\n\nI\nYêu cầu chung đối với tổ máy phát điện\n1\nTình trạng thiết bị\nToàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.\n2\nNăm sản xuất\nNăm 2025\n3\nXuất xứ\nHàng hóa có xuất xứ thuộc nhóm nước EU, G7 hoặc Việt Nam\n4\nNhãn hiệu\nĐối với hàng hóa sản suất tại Việt Nam. Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực\n5\nKhí thải, hệ thống thoát khí thải\n- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 9:2009/BTNMT). Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1).\n- Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\n6\nĐiều kiện hoạt động:\nPhù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm môi trường ≤ 80%\n7\nGhi nhãn\nGhi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được\n8\nBảng thông số đặc trưng\nTất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp đặt chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\n+ Tên hoặc thương hiệu nhà chế tạo.\n+ Số seri của nhà chế tạo, hoặc nhãn nhận biết.+ Công suất ra danh định. \n+ Điện áp danh định. \n+ Tần số danh định.\n+ Hệ số công suất danh định.\n+ Kích thước, khối lượng tổng của máy phát.\n9\nTài liệu kèm theo\n+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt)\n+ Tài liệu hướng dẫn vận hành (Tiếng Việt)\n10\nLoại máy\nMáy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát hoặc ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.\n11\nCông suất liên tục (100% tải)\n≥ 70,0 kVA\n\nCông suất dự phòng\n≥ 80,0 kVA\n12\nĐiện áp định mức\n220/380V-230/400V, ±1,5%, xoay chiều\n13\nDao động điện áp (từ không tải đến 100% tải)\n≤ ±1,5%\n14\nSố pha, số dây\n3 pha, 4 dây\n15\nHệ số công suất\nCos ϕ ≥ 0.8\n16\nTần số\n50 Hz, ±1,5%\n17\nDao động tần số (từ không tải đến 100% tải)\n≤ ±1,5%\n18\nNhiên liệu sử dụng\nDầu Diesel thông dụng trên thị trường\n19\nTốc độ vòng quay\n1.500 vòng/phút ±1,5%\n20\nHệ thống khởi động\nKhởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy\n21\nCơ cấu truyền động\nTrực tiếp bằng khớp nối đồng trục\n22\nKết cấu\nPhần động cơ và đầu phát điện được nối ghép với nhau bằng cơ cấu khớp nối đồng trục, đảm bảo khả năng chịu chấn động cao\n23\nBộ nạp bình ắc quy từ điện lưới\nKèm theo máy\n24\nAptomat tại ngõ ra của máy\n- Là loại CB có chất lượng tương đương với sản phẩm của các hãng: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS\n- CB tại ngõ ra của máy, được lắp tại máy phát điện, dòng điện định mức của CB phù hợp với dòng điện của máy phát điện\n25\nKhả năng khởi động \nCó khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.\n26\nMáy chạy liên tục 24/24 ở 75% công suất liên tục của máy\nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy\n27\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 12 giờ\n28\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục\n29\nMức tiêu thụ nhiên liệu\n≤ 16,0 lít/giờ tại (75 %) tải định mức\n≤ 21,0 lít/giờ tại (100 %) tải định mức\n30\nĐộ ồn của máy khi đã đóng vỏ cách âm\n≤ 72±2 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)\n31\nHệ thống làm mát\nLàm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục\n32\nThùng nhiên liệu\nBằng thép, bố trí gắn liền bên trong khung đế máy; vị trí tiếp nhiên liệu bên trong vỏ cách âm\n33\nDung tích thùng nhiên liệu\n≥ 250 lít\n34\nVỏ chống ồn nhập khẩu đồng bộ theo máy hoặc được sản xuất trong nước theo tiêu chuẩn\n- Vỏ máy bằng thép, độ dày ≥ 2mm, được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.\n- Ống pô giảm thanh nằm bên trong vỏ máy \n- Thoát nhiệt nóng và ống khói lên trên nóc máy\n- Vật liệu chống ồn: Sử dụng mút chống ồn cách nhiệt, cách âm\n- Có nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát bố trí trên nóc vỏ máy.\n- Mối lắp ghép từ ngoài vỏ máy là bằng bu long có ê cu hàn gắn cố định, thuận tiện trong công tác tháo lắp bảo trì.\n- Có ống dẫn dầu thải ra ngoài vỏ máy giúp việc bảo trì, thay thế xả dầu bôi trơn, nhiên liệu, nước làm mát được dễ dàng.\n- Cấp bảo vệ bằng vỏ ngoài: ≥ IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu đáp ứng tiêu chuẩn ≥ IP23)\n35\nKhung bệ máy\n- Khung máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quạn; có đế cao su giảm chấn. \n- Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện\n36\nHệ thống chống rung\nĐộng cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao\n37\nKích thước máy (Dài x Rộng x Cao) để đảm kích thước phòng máy, công tác vận chuyển và lắp đặt \n≤ 2950 x 1250 x 1650 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)\n38\nNối đất\nMáy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.\n39\nVận hành\nMáy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR\n40\nTính minh bạch của sản phẩm chào thầu\nMọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).\n41\nCatalogue tổ máy, động cơ, đầu phát cùng các tiêu chuẩn kỹ thuật của máy\nCó bản gốc của hãng và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.\n42\nChứng chỉ quản lý chất lượng sản xuất của nhà máy\nChứng nhận ISO 9001 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu\n43\nChứng nhận môi trường\nChứng nhận ISO 14001 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu\n44\nSơ đồ, bản vẽ cấu tạo\n- Có bản vẽ 2D, 3D về cấu tạo máy phát điện\n- Có sơ đồ ch ỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy\n- Có bản vẽ sơ đồ kết nối của hệ thống điều khiển với đầy đủ chỉ dẫn\nII\nYêu cầu đối với động cơ\n1\nHãng sản xuất \nNhà thầu cung cấp thông tin\n2\nXuất xứ\nHàng hóa có thương hiệu xuất xứ thuộc nhóm nước EU; G7\n3\nNăm sản xuất\nNăm 2025 \n4\nLoại động cơ\nDiesel 4 kỳ, làm mát bằng nước\n5\nTốc độ vòng quay định mức\n1.500 vòng/phút ±5%\n6\nSố xy lanh, kiểu bố trí\n≥ 4 thẳng hàng\n7\nTổng dung tích xilanh\n≥ 3,7 lít\n8\nĐường kính xilanh\n≥ 102 mm\n9\nHành trình của xilanh\n≥ 115 mm\n10\nCông suất định mức (PRP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 72,0 kW\n11\nCông suất dự phòng (ESP) đầu ra Net của động cơ tại 1500 vòng/phút\n≥ 80,0 kW\n\nTỉ số nén\n≥ 17.5:1\n12\nKiểu điều tốc\nCơ khí hoặc điện tử\n13\nNhiên liệu sử dụng\nDiesel\n14\nHệ thống nạp khí\nTurbo tăng áp\n15\nHệ thống bôi trơn\nBơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc\n16\nDung tích dầu bôi trơn (bao gồm cả lọc dầu)\n≤ 22,5 lít\n17\nHệ thống lọc\nCó bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế\n18\nHệ thống cảm biến động cơ\n- Cảm biến áp suất dầu bôi trơn \n- Cảm biến nhiệt độ nước \n- Cảm biến mức nhiên liệu\n19\nHệ thống khởi động\nMotor khởi động điện 12VDC hoặc 24VDC, trực tiếp trong máy, có sạc ắc quy khi chạy máy\n20\nẮc quy khởi động\n≥ 80Ah, loại kín khí\n21\nCông suất mô tơ khởi động\n≥ 3 kW\n22\nCông suất máy phát sạc ắc quy\n≥ 35 A\n23\nHệ thống làm mát\nLàm mát bằng nước có pha dung dịch chống đóng cặn, kết hợp quạt gió đầu trục; Có kèm theo bình nước phụ\n24\nDung tích nước làm mát (đã bao gồm két nước và đường ống)\n≤ 24,0 lít\n25\nTiêu thụ nhiên liệu theo công bố của nhà sản xuất động cơ cho máy phát điện 70kVA tại 75% tải 1500 vòng/phút\nTại 75% tải: ≤ 16,0 lít/giờ\nIII\nYêu cầu đối với đầu phát điện\n1\nHãng sản xuất \nNhà thầu cung cấp thông tin\n2\nXuất xứ\nNhà thầu cung cấp thông tin\n3\nNhãn hiệu\nNhãn hiệu cùng với nhãn hiệu tổ máy\n4\nNăm sản xuất\nNăm 2025 \n5\nHệ số công suất cos \n≥ 0,8\n6\nĐiện áp ra\n220/380-230/400 VAC\n7\nPha\n3 pha 4 dây\n8\nDao động điện áp\n≤ ± 1,5%\n9\nDao động tần số\n≤ ± 5%\n10\nTần số\n50 Hz\n11\nCông suất liên tục tại 40oC, Class H\n≥ 70,0 kVA\n12\nCông suất dự phòng tại 40oC, Class H\n≥ 110% * công suất liện tục\n13\nKhả năng quá tải\nCó khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ\n14\nKhả năng quá tốc độ\n≥ 2250 vòng\n15\nKích từ\nTự kích từ, không chổi than\n16\nBộ điều chỉnh điện áp\nAVR\n17\nCấp cách nhiệt\nTối thiểu cấp H\n18\nCấp bảo vệ đầu phát\n≥ IP23\n19\nHiệu suất tại 100% tải công suất liên tục (4/4)\n≥ 91.5%\n20\nKết cấu đầu phát\nMột ổ trục\n21\nLàm mát đầu phát\nCánh quạt đầu trục thổi trực tiếp\nIV\nYêu cầu đối với hệ thống điều khiển\n1\nỔ khóa cấp nguồn khởi động\nCó\n2\nChế độ vận hành\n- Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố.\n- Bảng điều khiển có chức năng tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.\n3\nBảng điều khiển có các phím nhấn điều khiển\n- Stop (Dừng máy);\n- Start (khởi động);\n- Auto (Khởi động tự động);\n- Manual (Khởi động bằng tay);\n- C/O (Đóng/ mở CB hoặc rơ le...);\n- Set (Xác nhận chế độ cài đặt…);\n- Phím dịch chuyển lên, xuống.\n4\nĐèn báo trạng thái\n- Có đèn LED hiển thị trạng thái:\n+ Trạng thái hoạt động bảng điều khiển;\n+ Trạng thái hoạt động chế độ Stop;\n+ Trạng thái hoạt động chế độ Auto;\n+ Trạng thái hoạt động chế độ C/O;\n+ Trạng thái hoạt động chế độ Manual;\n+ Trạng thái cảnh báo.\n5\nĐèn báo máy phát\nCó\n6\nNút dừng khẩn cấp\nCó\n7\nBảng điều khiển\nKỹ thuật số\n8\nMàn hình hiển thị\n≥ 128 x 64 LCD\n9\nNhiệt độ hoạt động\nTừ -25oC đến 70oC\n10\nĐiện áp cấp nguồn sử dụng liên tục\n8 đến 35V\n11\nCấp bảo vệ\n≥ IP65\n12\nTính năng đo lường hiển thị trên màn hình LCD các thông số của máy phát\n- Điện áp máy phát (V);\n- Tần số máy phát (Hz);\n- Dòng điện máy phát (A);\n- Công suất (kW, kVA, KVAr; kWh;\n- Mức % tải;\n- Trình tự pha;\n- Điện áp ắc quy của trạm BTS;\n- Hệ số công suất;\n - Tốc độ động cơ;\n - Số giờ vận hành máy;         \n- Số lần khởi động máy;\n- Điện áp sạc ắc quy;\n - Điện áp ắc quy;\n- Nhiệt độ nước làm mát;\n - Áp suất dầu bôi trơn;\n- Mức nhiên liệu.\n13\nTính năng đo lường hiển thị trên màn hình LCD các thông số của điện lưới khi kết nối với ATS\n- Điện áp điện lưới (V);\n- Tần số điện lưới (V);\n- Trình tự pha;\n14\nBảo vệ dừng máy tự động\n- Điện áp máy phát cao/thấp;\n- Tần số máy phát cao/thấp;\n- Tốc độ động cơ cao/thấp;\n- Quá tải/quá dòng;\n- Áp suất dầu bôi trơn thấp;\n- Nhiệt độ nước làm mát cao;\n- Mức nhiên liệu thấp;\n- Lỗi không thể khởi động;\n- Nút dừng khẩn cấp đóng.\n15\nBảo vệ cảnh báo\n- Điện áp máy phát cao/thấp;\n- Tần số máy phát cao/thấp;\n- Điện áp ắc quy cao/thấp;\n- Tốc độ động cơ cao/thấp;\n- Quá tải/quá dòng;\n- Áp suất dầu bôi trơn thấp;\n- Nhiệt độ nước làm mát cao;\n- Mức nhiên liệu thấp;\n- Nút dừng khẩn cấp đóng;\n- Lỗi sạc ác quy.\n16\nGiao diện kết nối bộ ATS\n- Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.\n- Điều khiển và hiển thị đóng cắt được 2 ATS\n17\nChuẩn truyền thông\nChuẩn Modbus RTU; cổng RS485\n18\nKết nối với máy tính\nBảng điều khiển có giao diện kết nối máy tính thông qua cổng USB.\n19\nChức năng mở rộng khi cần (khi trang bị thêm thiết bị)\nKết nối với thiết bị giám sát vận hành từ xa qua mạng Internet bởi máy tính và ứng dụng trên smartphone\n20\nPhần mềm điều khiển\nDownload miễn phí từ Website nhà sản xuất và cài đặt được trên máy vi tính cho phép điều khiển được trên máy tính khi kết nối qua cổng USB hoặc RS485.\n21\nCatalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển\nCó bản gốc của chính hãng\nV\nHệ thống kết nối điện áp ra\n1\nCực đấu cấp nguồn cho phụ tải\nDùng cọc kết nối cố định:\n+ Các đầu nối có ren vít và bu lông bằng đồng, cách điện;\n+ Phù hợp với kích thước của đầu cos, Ø ≥ 10;\n+ Có nắp bảo vệ.\n2\nCơ chế bảo vệ\nSử dụng Aptomat 3 pha, 3 cực hoặc 4 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch.\nVI\nYêu cầu đối với hệ thống nạp accu khởi động từ điện lưới\n1\nDải điện áp đầu vào danh định\n95 ~ 280 VAC\n2\nTần số AC\n50/60Hz\n3\nHiệu suất cao nhất\n≥ 85%\n4\nPhương pháp sạc\nSạc hai giai đoạn\n5\nDòng điện đầu ra\n2 ~ 3A\n6\nĐiện áp đầu ra (không tải/mức thấp nhất)\n27,6VDC / 7,5VCD\n7\nCông suất đầu ra tối đa\n85W\n8\nPhạm vi nhiệt độ hoạt động\n-30 ºC đến +55 ºC\n9\nNhiệt độ lưu trữ\n-40 ºC đến +85 ºC\n10\nĐộ ẩm hoạt động\n20%RH～93%RH (Không ngưng tụ)\n11\nChế độ bảo vệ\n- Bảo vệ ngắn mạch;\n- Bảo vệ ngược cực;\n12\nCatalogue bộ sạc ắc quy từ điện lưới\nCó bản gốc của chính hãng\nVII\nCác vật tư kèm theo máy\n1\nDây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 1x35mm2 bọc PVC- vàng  sọc xanh):\nTrung bình 10 m/máy\n2\nDây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 3x25+1x16mm2 bọc PVC- vàng  sọc xanh):\nTrung bình 10 m/máy\n3\nỐng nhựa gân xoắn HDPE \nTrung bình 10 m/máy\n4\nỐng thoát khói ra khỏi phòng máy\n02 m/máy\n5\nNhiên liệu chạy thử máy phát điện\n100 lít/máy\n6\nNhớt máy\nĐầy đủ theo máy\n7\nNước xanh giải nhiệt\nĐầy đủ theo máy\nVIII\nBảo hành và các yêu cầu khác\n1\nThời gian bảo hành\n≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.\n2\nPhụ tùng thay thế\nCó cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành.\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n1.4. Yêu cầu về kỹ thuật cụ thể đối với tủ chuyển nguồn tự động ATS lắp cho máy phát điện 70KVA\n\nSTT\nNội dung\nThông số kỹ thuật tủ chuyển nguồn tự động\nATS lắp cho máy phát điện 70KVA\n\n\n\nA\nThiết bị\n\n\nYêu cầu chung về thiết bị.\n- Thiết bị phải được thiết kế cấu trúc module có thể thay thế, sửa chữa, bảo dưỡng độc lập: \n+ Module giám sát và điều khiển nguồn điện và máy phát điện.\n+ Module chấp hành điều khiển.\n+ Module kết nối mạng: Kết nối qua Sim data 3G và 4G.\n+ Đảm bảo khả năng hỗ trợ cho việc kết nối đồng bộ với các thiết bị khác như giám sát, điều khiển môi trường, an ninh, làm mát, tủ nguồn, Ắc quy Lithium, … khi có nhu cầu mở rộng.\nĐiều khiển máy phát điện trên ATS và đảm bảo giữ nguyên chức năng điều khiển độc lập của máy phát điện.\n\nModule giám sát và điều khiển nguồn điện và máy phát điện.\n- Đo nguồn AC:\n+ Đo dòng 1 pha, Dải dòng điện: 0 - 100A;\n+ Đo điện áp 1 pha, Dải điện áp: 0 ~ 275 VAC;\n+ Đo tần số: Dải tần số: 0 ~ 100 Hz;\n+ Đo công xuất tiêu thụ KWh;\n- Đo nguồn DC trạm: Đo điện áp: Dải điện áp: 0 ~70VDC;\n- Đo ắc quy máy phát điện: Đo điện áp: Dải điện áp: 0 ~ 36VDC;\n- Đáp ứng nguồn điện trạm sử dụng: \n+ Dòng tải trạm: 100A mỗi pha;\n+ Điện áp AC: 160VAC - 280VAC (pha- trung tính);\n- Đáp ứng Máy phát điện:\n+ Đáp ứng cho cả máy phát điện có bảng điều khiển nút nhấn và khóa điện;\n+ Máy phát điện Diesel, có đề điện, đủ điều kiện đảm bảo hoạt động bình thường, không hỏng hóc, đủ nhiên liệu, ắc quy khởi động …\n\nModule chấp hành điều khiển nguồn điện và máy phát điện.\n- Đáp ứng nguồn điện trạm sử dụng: \n+ 1 pha, 3 pha 4 dây;\n+ Dòng tải trạm: ≥100A mỗi pha;\n+ Điện áp AC: 160VAC - 280VAC (pha- trung tính);\n- Bộ phận phối nguồn:\n+ Máy cắt phối nguồn 3 pha 4 dây, 3 vị trí: Nguồn Lưới/Nguồn Máy phát điện/ Ngắt các nguồn, đảm bảo đóng ngắt cho các pha và trung tính;\n+ Điện áp hoạt động Ue: ≥ 690V;\n+ Điện áp cách điện định mức Ui: ≥ 1000V;\n+ Điện áp chịu xung định mức Uimp: ≥ 6000V;\n+ Dòng điện In: ≥ 200A;\n+ Số cực: 4 cực;\n+ Điều khiển điện/Điều khiển cơ;\n- Xạc ắc quy máy phát điện thường xuyên: Đảm bảo cung cấp nguồn xạc cho ắc quy mọi thời điểm, Chế độ xạc nổi/Chế độ xạc thúc. Công xuất 4A(max). Nguồn cấp 220VAC, nguồn xạc: 12VDC/24VDC. \n- Bảo vệ nguồn AC:\n+ Chống sét cho điện lưới: 40kA (Max);\n+ Có thể nâng cấp chống sét cho nguồn tải khi Máy phát điện ở xa trạm;\n+ Thiết bị chống sét và cầu chì được thiết kế riêng biệt có thể thay thế độc lập;\n- Cung cấp cầu đấu nguồn AC trên từng cầu đấu riêng biệt: Nguồn lưới/nguồn tải trạm/nguồn máy phát điện.\nCung cấp nguồn trạm cho đường nguồn ưu tiên/đường nguồn sử dụng riêng cho điều hòa và các thiết bị không ưu tiên.\n\nĐiều kiện lắp đặt thiết bị.\n- Được thiết kế và lắp đặt trong trạm hoặc trong nhà máy phát điện, treo tường. \n- Thiết bị được lắp đặt, cấu hình, đồng bộ phần mềm trung tâm trọn gói tại các trạm viễn thông.\n\nNguồn sử dụng.\n12VDC, 24VDC, 48VDC.\nNgưỡng hoạt động cho phép: 9 ~ 70VDC.\n\nMôi trường hoạt động.\n10oC ~ 75oC, 0%RH ~ 85%RH.\nB\nChức năng\n\nI\nĐiều khiển\n\n\nPhương thức điều khiển.\n- Điều khiển tự động, nhân công trên ATS.\n- Tại chỗ: Công tắc, nút nhấn.\n- Từ xa trên phần mềm: Sử dụng truy cập trên Máy tính và Smart phone.\n\nĐiều khiển tự động máy phát điện.\n- Khởi động máy phát điện khi mất điện lưới:\n+ Ưu tiên: Đảm bảo khi điện áp DC trạm cần phải có nguồn nạp;\n+ Ưu tiên: Đảm bảo điện áp ắc quy máy phát điện cần đề để đảm bảo an toàn;\n+ Thời gian khởi động máy phát điện mong muốn sau khi mất điện lưới được cấu hình cho từng trạm từ trung tâm;\n+ Thời gian hạn chế chạy chống ồn, không chạy máy phát điện khi chưa có các điều kiện ưu tiên được cấu hình cho từng trạm từ trung tâm;\n+ Đảm bảo không đề máy phát điện khi tải trạm đang được đóng vào nguồn điện máy phát;\n- Quy trình khởi động:\n+ Thời gian làm nóng máy phát điện trước khi đề;\n+ Số lần đề được cấu hình cho từng trạm từ trung tâm;\n+ Thời gian giữ chân đề tối đa được cấu hình cho từng trạm từ trung tâm;\n- Tắt máy phát điện khi có điện lưới:\n+ Thời gian chạy không tải làm mát máy phát điện trước tắt được cấu hình cho từng trạm từ trung tâm;\n+ Đảm bảo không tắt máy phát điện khi tải trạm đang được đóng vào nguồn điện máy phát.\n\nĐiều khiển tự động phối nguồn.\n- Tự động đóng tải vào nguồn điện máy phát điện khi máy phát điện hoàn thành khởi động. Đảm bảo không đóng tải trạm khi máy phát điện chưa hoàn thành quá trình khởi động và thời gian ổn định nguồn máy phát điện (Được cài đặt từ xa)\n- Tự động chuyển đóng tải trạm sang sử dụng nguồn điện lưới khi có điện lưới.\n\nTự động bảo dưỡng máy phát điện định kỳ.\n- Tự động khởi động máy phát điện khi đến thời hạn cần bảo dưỡng máy phát điện.\n- Thời hạn cần bảo dưỡng máy phát điện được tính từ lần chạy máy phát điện gần nhất, được cấu hình cho từng trạm từ trung tâm\n- Không chạy bảo dưỡng máy phát điện trong thời gian hạn chế chạy chống ồn.\n- Tự động tắt máy phát điện khi hết thời gian bảo dưỡng, yêu cầu.\nThông báo trên thiết bị tại trạm: Đang bảo dưỡng tự động.\n\nĐiều khiển máy phát điện nhân công tại trạm trên ATS \n- Khởi động/Tắt máy phát điện trên thiết bị bằng nút nhấn.\n- Quy trình khởi động/tắt máy phát điện như trong chương trình tự động.\n\nĐiều khiển nhân công phối nguồn bằng điện tại trạm trên ATS\n- Cho phép thực hiện: \n+ Đóng/Ngắt nguồn lưới vào tải trạm;\n+ Đóng/Ngắt nguồn máy phát điện vào tải trạm;\n+ Ngắt hoàn toàn nguồn điện trạm.\n\nĐiều khiển nhân công phối nguồn cơ khí tại trạm trên ATS\n- Đảm báo khả năng đóng/ngắt nguồn điện khi không có bất cứ nguồn điện cung cấp.\n- Cho phép thực hiện ngắt điện cho máy cắt phối nguồn, chỉ dùng cơ.\n- Ngắt nguồn trạm.\n- Đóng sử dụng nguồn lưới.\n- Đóng sử dụng nguồn máy phát điện.\n\nĐiều khiển nhân công từ xa máy phát điện.\n- Khởi động/Tắt máy phát điện từ xa.\n- Thông báo trên thiết bị tại trạm:\n+ Đang ở chế độ điều khiển nhân công từ xa.\n+ Đang khởi động/tắt máy phát điện\n\nĐiều khiển nhân công từ xa Phối nguồn.\nCho phép thực hiện:\n- Đóng tải trạm vào nguồn điện lưới.\n- Đóng tải trạm vào nguồn điện máy phát điện.\n- Ngắt hoàn toàn nguồn điện trạm.\n- Thông báo trên thiết bị tại trạm: Đang ở chế độ điều khiển nhân công từ xa\n\nĐiều khiển kiểm tra tự động cho máy phát điện từ xa\n- Lựa chọn: \n+ Thời lượng kiểm tra;\n+ Lựa chọn Có/Không sử dụng tải trạm khi chạy kiểm tra máy phát điện;\n- Khởi động/Tắt máy phát điện:\n+ Tự động khởi động máy phát điện khi yêu cầu test;\n+ Tự động tắt máy phát điện khi hết thời gian test;\n- Phối nguồn:\n+ Tự động Đóng/Ngắt tải trạm theo yêu cầu test.\n- Thông báo trên thiết bị tại trạm:\n+ Đang ở chế độ điều khiển từ xa;\n+ Đang test máy phát điện từ xa;\n+ Đang khởi động/tắt máy phát điện;\n+ Có ghi lại lịch sử thời điểm và người điều khiển\nKết quả và đánh giá đưa ra sau mỗi phiên kiểm tra máy phát điện và được lưu lại và báo cáo.\n\nĐiều khiển phóng kiểm tra và bảo dưỡng tự động cho ắc quy trạm từ xa.\n- Điều kiện:\n+ Đang có điện lưới cung cấp;\n+ Máy phát điện không lỗi;\n- Thực hiện:\n+ Tự động ngắt nguồn cấp AC trạm khi yêu cầu test;\n+ Tự động đóng lại tải khi điện áp tới ngưỡng yêu cầu;\n+ Tự động đóng tải trạm khi kết thúc thời gian test yêu cầu;\n- Lựa chọn:\n+ Thời lượng kiểm tra;\n+ Điện áp DC trạm yêu cầu kết thúc kiểm tra.\nKết quả và đánh giá đưa ra sau mỗi phiên kiểm tra và bảo dưỡng ắc quy và được lưu lại và báo cáo.\n\nAn toàn người dùng\n- Khi điều khiển nhận công tại trạm:\n+ Ngắt, vô hiệu các chức năng điều khiển tự động, điều khiển từ xa khi tại trạm chuyển sang chế độ điều khiển nhân công tại trạm để đảm bảo trong quá trình bảo trì, sửa chữa.\n+ Thiết bị thiết kế kín, vận hành hoàn toàn bên ngoài mà không phải mở thiết bị khi vận hành tại trạm.\nKhi điều khiển từ xa:\n+ Chỉ có thể vào chế độ điều khiển nhận công từ xa và thực hiện điều khiển từ xa khi tại trạm không ở chế độ điều khiển nhân công tại trạm để đảm bảo an toàn người dùng tại trạm\nII\nGiám sát và cảnh báo\n\n\nPhương thức giám sát.\n- Tại chỗ: LED, LCD.\n- Từ xa (Trên phần mềm): Sử dụng truy cập trên máy tính và Smart phone.\n\nNguồn điện DC.\nGiá trị:\n- Điện áp DC trạm;\n- Kết quả, đánh giá các phiên test ắc quy trạm\nCảnh báo;\n- Điện áp DC trạm thấp/cao;\n\nNguồn điện AC.\nGiá trị:\n- Điện áp AC trạm;\n- Dòng AC;\n- Tần số AC trạm;\n- Công suất AC lưới (KWh), máy phát (VA);\n- Trạng thái hoạt động:\n- Nguồn AC lưới: Có/Mất;\n- Nguồn AC máy phát điện: Có/Không có;\n- Nguồn cung cấp cho trạm: Từ nguồn lưới/ Từ nguồn máy phát/ Ngắt nguồn trạm;\n- Cảnh báo:\n- Nguồn trạm: Điện áp Mất/Có/Thấp/Cao; Tần số Thấp/Cao; - Dòng tải Cao, Bất thường;\n- Tải trạm bất thường (Trạm mất dòng).\n\nMáy phát điện.\nGiá trị: \n- Điện áp Ắc quy máy phát;\n- Kết quả, đánh giá các phiên test máy phát điện.\nTrạng thái hoạt động:\n- Máy phát đang được điều khiển từ xa;\n- Máy phát Chạy/Không chạy;\n- Máy phát đang trong quá trình khởi động;\n- Máy phát đang trong quá trình tắt;\n- Máy phát lỗi: Không khởi động được, Không tắt được, Máy phát bị tắt đột ngột, Chưa bật Attomat máy phát điện;\n- Lịch sử, người điều khiển ATS.\n- Cảnh báo:\n- Lỗi máy phát: Không khởi động được, Không tắt được, Đang chạy bị tắt đột ngột (Mất AC máy phát), Không bật Attomat máy phát.\n\nThông tin giám sát từ xa.\n- Thông tin liền mạch có thể theo dõi tại thời điểm hiện tại, thời điểm cần truy xuất, theo quá trình cần đánh giá. \n- Hiển thị đồng bộ các thông tin liên quan để trên cùng một thời điểm truy xuất để đánh giá tổng quan.\n- Tổng thể các trạm trong phân quyền để giám sát tổng thể.\n- Chi tiết từng trạm, từng chủ để.\n- Biểu tượng (Icon) cho từng nội dung và có giá trị, trạng thái.\n- Biểu đồ trực quan để theo dõi liền mạch.\n- Bản đồ tổng thể.\n\nNội dung SMS.\n- Thông tin thông báo, phục hồi.\n- Thông báo các sự kiện hoạt động của tất cả các sự kiện tại trạm.\n- Thông tin thông báo có mã trạm, tên trạm đính kèm.\n- Các thông báo có các thời điểm phát sinh (Giờ, Phút, Ngày tháng) đính kèm.\n- Các thông báo về điện có giá trị điện áp đính kèm.\nIII\nCấu hình, thiết lập\n\n\nPhương thức thiết lập.\n- Thiết lập tại chỗ: Máy tính.\n- Thiết lập từ xa: Phần mềm trung tâm.\n- Đồng bộ cấu hình tại thiết bị và phần mềm trung tâm.\n\nCấu hình ngưỡng cảnh báo.\nCấu hình các ngưỡng cảnh báo cho từng trạm theo yêu cầu đặc thù:\n- Ngưỡng điện áp DC cao/thấp;\n- Ngưỡng điện áp AC cao/thấp;\n- Ngưỡng dòng điện AC cao/thấp;\n- Ngưỡng điện áp DC ắc quy máy phát điện thấp;\n- Ngưỡng tần số cao/thấp;\n- Công suất máy phát điện.\n\nCấu hình cảnh báo, thông báo SMS.\n- Nhận SMS theo phân quyền.\n- Cấu hình từng nội dung, từng chủ đề cảnh báo, thông báo cho từng phân quyền.\n- Số lượng người nhận cảnh báo không giới hạn.\n\nBảo lưu giá trị cấu hình.\nCấu hình cài đặt không bị mất, thay đổi hoặc reset về mặc định khi thiết bị tắt hoặc reset.\nC\nPhần mềm trung tâm\n\n\nChức năng.\n- Tương thích các chức năng sử dụng và kết nối với phần mềm quản lý hệ thống ATS như:\n+ Thiết lập trạm, trung tâm;\n+ Thiết lập, phân quyền người dùng;\n+ Giám sát;\n+ Cảnh báo;\n+ Điều khiển;\n+ Báo cáo.\n\nCài đặt.\n- Đồng bộ phần mềm được cài đặt trên Server của Bên mua.\n- Đảm bảo bảo toàn, an toàn dữ liệu trên Server của Bên mua.\n\nKết nối SMS\nĐồng bộ hệ thống nhắn tin của Bên mua.\nD\n Các yêu cầu khác\n\n\nYêu cầu về chất lượng\n- Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc nhập khẩu từ năm 2024 trở lại, có giấy chứng nhận chất lượng sản phẩm;\n- Sản phẩm phải ghi rõ tên, mã hiệu, xuất xứ. \n\nYêu cầu về kết nối\nCác thiết bị tại trạm được kết nối, cài đặt, đồng bộ với máy chủ qua đường truyền di động (SIM 4G do chủ đầu tư cung cấp).\nKết nối với dịch vụ nhắn tin (SMS service) do chủ đầu tư cung cấp.\n\nThời gian bảo hành  \n≥ 36 tháng\n\n1.4. Yêu cầu về kỹ thuật đối với phụ kiện khác kèm theo:\n\nSTT\nThiết bị, hàng hóa\nThông số kỹ thuật cơ bản\n\n\n\n1\nCắt lọc sét 3 pha 100/160KA\n- Khả năng thoát sét tại xung (10/350 μs) [L-N]/[N-PE]: ≥ 25 kA/100kA \n- Khả năng thoát xung (8/20 μs) [L-N]/[N-PE]: ≥25/100 kA \n- Khả năng thoát xung tối đa (8/20 μs) [L-N]/[N-PE]: ≥ 100/160 kA\n- Điện áp bảo vệ Up [L-N] /[N-PE]: ≤ 1,5kV/≤ 1,5kV \n- Cấu hình bảo vệ: 3+1 (L-N, N-PE) \n- Sản xuất theo tiêu chuẩn: EN/IEC61643-11 \n- Có cảnh báo lỗi thiết bị bằng chỉ thị màu (Green: Normal; Red: Failure hoặc tương đương)\n2\nCầu dao 3 ngả 200KVA/600V\nCầu dao hộp 3 pha 4 cực 200A - 660V\n- Số cực: 4 \n- Điện áp cách điện định mức: 660V \n- Khả năng chịu điện áp cách điện/Phút(kV): pha-pha 2,5 kV; pha-vỏ 2,5 kV. \n- Dòng điện định mức ở 40 độ C: >= 200A\n- Đặc tính bảo vệ: bằng cầu chảy ống \n- Dòng điện tác động khi quá tải (A): I = 1,6 Iđm\n3\nCáp điện AC đồng 3x25+1x16\n- Loại CU/XLPE/PVC 3x25mm2 +1x16mm2 \n- Chất liệu lớp cách điện bên trong: XLPE\n- Chất liệu lớp cách điện bên ngoài: PVC \n- Số dây và tiết diện của dây (mm²): 3x25+1x16mm² - Cấp điện áp: Cáp hạ thế - Điện áp: 0.6/1(1.2)kV"}