{"text":"--- Tệp: Chuong V - Yeu cau ve KT MPD.pdf ---\n153\r\n                    Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                   Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n      Mục 1. Yêu cầu về kỹ thuật\r\n      1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\r\n       - Tên Dự toán: Mua sắm máy phát điện.\r\n       - Mục tiêu đầu tư: Phục vụ nhu cần của tổ chức\r\n       - Tên gói thầu: Mua sắm máy phát điện.\r\n       - Bên mời thầu: Thuế tỉnh Cao Bằng.\r\n       - Thời gian thực hiện hợp đồng: Tối đa 60 ngày kể từ ngày hợp đồng có\r\nhiệu lực.\r\n       - Loại hợp đồng: Trọn gói.\r\n      2. Yêu cầu về kỹ thuật\r\n       Yêu cầu về kỹ thuật bao gồm yêu cầu về kỹ thuật chung và yêu cầu về kỹ\r\nthuật chi tiết đối với hàng hóa thuộc phạm vi cung cấp của gói thầu.\r\n       a. Yêu cầu về kỹ thuật chung:\r\n       - Tiêu chuẩn hàng hóa: Hàng hóa phải tuân thủ theo các quy định về tiêu\r\nchuẩn hiện hành tại các quốc gia hoặc vùng lãnh thổ mà hàng hóa có xuất xứ.\r\nNhà thầu phải cung cấp đúng, đủ chủng loại và khối lượng hàng hoá nêu tại\r\nPhạm vi cung cấp hàng hóa của E-HSMT. Trong E-HSDT nhà thầu phải có\r\nbảng thể hiện thông số kỹ thuật và các tiêu chuẩn áp dụng tương ứng với các\r\nhàng hoá mà nhà thầu chào thầu. Nhà thầu phải cung cấp hàng hóa mới 100%,\r\ncòn nguyên đai, nguyên kiện, đầy đủ model, ký mã hiệu, theo quy định của nhà\r\nsuất và có xuất xứ rõ ràng. Nhà thầu phải đổi sản phẩm mới 100% nếu hàng hóa\r\nbị lỗi trong quá trình vận chuyển của nhà thầu hoặc lỗi của nhà sản xuất trong\r\nthời gian bảo hành.\r\n       - Cung cấp, vận chuyển thiết bị và vật liệu tới địa điểm cung cấp;\r\n       - Bảo quản, lắp đặt, nghiệm thu, bàn giao thiết bị;\r\n       - Lắp đặt các thiết bị theo đúng yêu cầu của Chủ đầu tư;\r\n       - Thử nghiệm vật liệu, thiết bị riêng biệt. Chịu mọi chi phí nghiệm thu,\r\nthử nghiệm ( nếu có);\r\n       - Theo dõi bảo hành bảo trì theo yêu cầu của CĐT tư và theo luật định;\r\n       - Đào tạo hướng dẫn sử dụng;\r\n       - Nhà thầu phải có giải pháp cung cấp, vận chuyển, lắp đặt, biện pháp\r\nphòng cháy chữa cháy, đảm bảo vệ sinh an toàn lao động trong quá trình thực\r\nhiện;\r\n       - Trong thời gian bảo hành nhà thầu phải cử cán bộ kỹ thuật đến địa điểm\r\nlắp đặt, sử dụng hàng hóa để tiếp nhận và xử lý thông tin trong vòng 12 giờ sau\r\nkhi nhận được thông báo xảy ra sự cố liên quan tới hàng hóa thuộc phạm vi gói\r\n\f                                      154\r\nthầu từ bên sử dụng hoặc Chủ đầu tư (bằng văn bản, điện thoại, email hoặc fax).\r\nTrong trường hợp nhà thầu không có người đến kiểm tra và sửa chữa thì nhà\r\nthầu phải chịu trách nhiệm chịu mọi khoản chi phí mà chủ đầu tư đã thanh toán\r\ncho đơn vị sửa chữa khác.\r\n       - Hàng hóa chào thầu phải được bảo hành tối thiểu theo yêu cầu dưới đây\r\nvà không nhỏ hơn thời gian bảo hành của nhà sản xuất.\r\n       - Nhà thầu phải có khả năng cung cấp các vật tư, phu tùng thay thế phù\r\nhợp, tương thích với hàng hóa thuộc phạm vi gói thầu trong vòng 05 năm sau\r\nkhi kết thúc bảo hành.\r\n       - Yêu cầu về kiểm tra, thử nghiệm đóng gói: Bao bì đóng gói, thông số kỹ\r\nthuật theo đúng tiêu chuẩn của nhà sản xuất và hàng hóa phải còn nguyên đai\r\nnguyên kiện.\r\n       - Đơn giá hàng hóa chào thầu phải bao gồm thuế VAT và các chi phí lắp\r\nđặt, vận chuyển, lắp đặt tại đơn vị.\r\n       - Thực hiện nghiệm thu chất lượng thiết bị, vận hành thử trước khi đưa\r\nvào sử dụng.\r\n       - Có phương án, kế hoạch bảo hành, bào trì.\r\n       b. Yêu cầu về kỹ thuật cụ thể như:\r\n       - Tính năng, thông số kỹ thuật, các bản vẽ, catalo, các thông số bảo hành\r\nđược nêu cho từng loại hàng hóa.\r\n       Tóm tắt thông số kỹ thuật của hàng hóa và các dịch vụ liên quan phải tuân\r\nthủ các thông số kỹ thuật và các tiêu chuẩn sau đây:\r\n       - Nhãn hiệu, mã hiệu của hàng hóa nêu trong E-HSMT (nếu có) chỉ mang\r\ntính tham khảo, minh họa cho yêu cầu về kỹ thuật của hàng hóa, không phải tiêu\r\nchuẩn đánh giá, nhà thầu có thể dự thầu hàng hóa của hãng khác. Trường hợp\r\nNhà thầu đề xuất hàng hóa dự thầu có nhãn hiệu khác so với E-HSMT thì Nhà\r\nthầu phải đảm bảo hàng hóa dự thầu có thông số kỹ thuật, chất lượng tương\r\nđương hoặc tốt hơn các hàng hóa theo yêu cầu của E-HSMT.\r\n       Thông số kỹ thuật tương đương: là hàng hóa có đặc tính kỹ thuật, tính năng\r\nsử dụng, tiêu chuẩn công nghệ tương đương hoặc cao hơn các nội dung yêu cầu\r\ncủa E-HSMT nhà thầu phải đề xuất một nhà sản xuất hoặc chủng loại thiết bị cụ\r\nthể.\r\n       - Trường hợp nhà thầu chào hàng hóa có thông số kỹ thuật và chất lượng\r\ntương đương hoặc cao hơn so với E-HSMT thì nhà thầu phải kèm theo E-HSDT\r\nbản giải trình về đặc tính, thông số kỹ thuật của hàng hóa chào thầu đó, nhằm\r\nchứng minh cho Bên mời thầu thấy rằng những thay thế đó vẫn bảo đảm sự\r\ntương đương cơ bản hoặc cao hơn so với yêu cầu của E-HSMT hoặc bằng văn\r\nbản của một đơn vị kiểm định chất lượng được phép thực hiện theo quy định\r\nhiện hành hoặc tài liệu khác có giá trị tương đương.\r\n       - Tóm tắt thông số kỹ thuật của hàng hóa, dịch vụ liên quan. Hàng hóa,\r\ndịch vụ liên quan phải tuân thủ các thông số kỹ thuật và tiêu chuẩn sau đây:\r\n\f                                      155\r\n      1. Máy phát điện 100 KVA\r\n\r\nTT    Mô tả                         Đơn vị   Yêu cầu\r\n      Thông số kỹ thuật máy\r\nA\r\n      phát điện 100 KVA\r\nI     Tổ máy phát điện\r\n1.    Nhà sản xuất                    -      Nhà thầu đề xuất\r\n                                             Sán xuất tại các nước EU, G7,\r\n2.    Nước sản xuất, lắp ráp          -\r\n                                             ASEAN\r\n3.    Model                           -      Nhà thầu đề xuất\r\n      Máy được sản suất theo tiêu\r\n4.                                           ISO 9001:2015, ISO14001: 2015\r\n      chuẩn QLCL\r\n                                             TCVN 9729-1:2013/ ISO8528-1:\r\n5.    Sản phẩm đáp ứng                       2005, TCVN 9729-5 :2013/ ISO8528-\r\n                                             5: 2005\r\n6.    Công suất liên tục            kVA      ≥ 100\r\n7.    Công suất dự phòng            kVA      ≥ 110\r\n8.    Điện áp                        V       230/400\r\n9.    Tần số                         Hz      50\r\n      Độ ồn đo cách 7m trong\r\n10.                                  dB      ≤ 70\r\n      không gian mở\r\n11.   Dung tích bình nhiên liệu      Lít     ≥ 200\r\n12.   Kích thước tổ máy(DxRxC)       Mm      Nhà thầu đề xuất\r\n13.   Tổng trọng lượng               Kg      Nhà thầu đề xuất\r\nII    Động cơ Diesel                  -\r\n14.   Nhà sản xuất                    -      Nhà thầu đề xuất\r\n15.   Thương hiệu                            Phải là thương hiệu lớn\r\n                                             Sản xuất tại chính quốc gia có nhà sản\r\n16.   Nước sản xuất                          xuất động cơ thuộc khối các nước\r\n                                             G20, EU, G7\r\n17.   Model                           -      Nhà thầu đề xuất\r\n18.   Loại                            -      4 kỳ, tăng áp khí nạp\r\n      Công suất dự phòng của\r\n19.                                  kW      ≥ 126\r\n      động cơ tại 1500 rpm\r\n      Công suất liên tục của động\r\n20.                                  kW      ≥ 114\r\n      cơ tại 1500 rpm\r\n21.   Tốc độ                        Rpm      1500\r\n22.   Số xylanh                      -       ≥4\r\n23.   Kiểu xếp xi lanh                       Thẳng hàng\r\n24.   Đường kính x Hành trình                ≥ 102 x120\r\n25.   Dung tích xi lanh              Lít     ≥ 4.3\r\n26.   Tỉ số nén                              ≥ 15:1\r\n27.   Điều tốc                               Điện tử\r\n28.   Tổng dung tích dầu bôi trơn    Lít     ≥ 18\r\n\f                                       156\r\n\r\nTT    Mô tả                         Đơn vị     Yêu cầu\r\n      Tổng dung tích nước làm\r\n29.                                   Lít      ≥ 21\r\n      mát\r\n      Tiêu hao nhiên liệu tại\r\n30.                                 Lít/ giờ   ≤ 24\r\n      100% công suất liên tục\r\n      Tiêu hao nhiên liệu tại 75%\r\n31.                                 Lít/ giờ   ≤ 19\r\n      công suất liên tục\r\n                                               Làm mát bằng két nước, kết hợp quạt\r\n32.   Hệ thống làm mát                 -\r\n                                               gió đầu trục\r\n                                               110% trong 01 giờ cứ mỗi sau 12 giờ\r\n33.   Khả năng chịu quá tải           %\r\n                                               chạy\r\nIV    Đầu phát\r\n34.   Nhà sản xuất                     -       Nhà thầu đề xuất\r\n                                               Phải là thương hiệu nổi tiếng thế giới\r\n                                               được sử dụng phổ biến tại Việt Nam\r\n35.   Thương hiệu\r\n                                               như: Stamford, Leroy-somer, Mecc\r\n                                               Alte, Crompton, Marelli.\r\n                                               Sán xuất tại chính quốc gia có thương\r\n36.   Xuất xứ                          -       hiệu đầu phát và cùng 1 quốc gia với\r\n                                               nhà sản xuất động cơ\r\n37.   Model                                    Nhà thầu đề xuất\r\n                                               IEC 34, IS : 4722 & IS 13364 (Part I\r\n38.   Các tiêu chuẩn sản xuất\r\n                                               & II), BS 5000 (Part 99), EN: 50081\r\n39.   Loại                            -        Xoay chiều, 4 cực từ\r\n40.   Công suất liên tục            kVA        ≥ 100\r\n41.   Hệ số công suất               Cos φ      0.8\r\n42.   Điện áp                        V         415 hoặc 400\r\n43.   Độ ổn định điện áp             %          ≤ ±1\r\n44.   Tần số danh nghĩa              Hz        50\r\n45.   Khả ăng chịu quá tải           %         110% trong 01 giờ\r\n      Hiệu suất đầu phát tại 100%\r\n46.                                   %        ≥ 90.8\r\n      tải\r\n      Hiệu suất đầu phát tại 75%\r\n47.                                   %        ≥ 91.2\r\n      tải\r\n48.   Kiểu làm mát                     -       Làm mát bằng quạt gió ly tâm\r\n49.   Bộ ổn định điện áp               -       Điều áp điện tử\r\n50.   Khả năng chịu vượt tốc           -       120% trong 2 phút\r\n51.   Cấp cách điện                    -       Cấp H\r\n52.   Cấp bảo vệ cơ học                -       ≥ IP23\r\nV     Hệ thống điều khiển\r\n53.   Nhà sản xuất                     -       Nhà thầu đề xuất\r\n54.   Thương hiệu                              Là thương hiệu thuộc các nước G7\r\n55.   Xuất xứ                          -       Sán xuất tại các nước thuộc khối G7\r\n56.   Model                                    Nhà thầu đề xuất\r\n57.   Loại                             -       Lập trình vi xử lý\r\n\f                                    157\r\n\r\nTT    Mô tả                       Đơn vị   Yêu cầu\r\n                                           Màn hình là màn hình LCD\r\n                                            Màn hình LCD hiển thị, giám sát\r\n58.   Màn hình hiển thị             -        mọi thông số vận hành, cài đặt.\r\n                                            Đèn báo LED hỗ trợ theo dõi trực\r\n                                             quan.\r\n                                           Màn hình là màn hình LCD\r\n                                            Màn hình LCD hiển thị, giám sát\r\n59.   Màn hình hiển thị             -        mọi thông số vận hành, cài đặt.\r\n                                            Đèn báo LED hỗ trợ theo dõi trực\r\n                                             quan\r\n                                            Điện áp\r\n                                            Dòng điện\r\n                                            Tần số\r\n      Chức năng đo lường & hiển\r\n60.                                         Số giờ máy hoạt động\r\n      thị cơ bản\r\n                                            Nhiệt độ nước làm mát\r\n                                            Áp suất nhớt\r\n                                            Tốc độ động cơ\r\n                                            Áp suất nhớt thấp\r\n                                            Nhiệt độ nước làm mát quá cao,\r\n                                            Tốc độ động cơ quá cao/ quá thấp,\r\n61.   Chức năng bảo vệ\r\n                                            Điện áp quá cao/ quá thấp,\r\n                                            Tần số quá cao/ quá thấp,\r\n                                            Dừng khẩn cấp\r\nVI    Vỏ cách âm\r\n                                           Sán xuất tại các nước EU, G7,\r\n62.   Xuất xứ\r\n                                           ASEAN\r\n63.   Hãng sản xuất                        Cùng hãng sản xuất máy phát điện\r\n                                           Khung xương gia cường, vỏ bằng\r\n                                           thép tấm dày sơn tĩnh điện.\r\n                                           * Vỏ giảm âm được lắp đặt chắc\r\n                                           chắn, có 5 cửa, 4 cửa bố trí 2 bên\r\n                                           thân máy, một cửa có lắp kính mi ca\r\n                                           trên bảng điều khiển để thuận tiện cho\r\n                                           việc kiểm tra vận hành máy.\r\n                                           * Vỏ được thiết kế 2 ngăn riêng biệt:\r\n64.   Cấu tạo\r\n                                           ngăn máy hoạt động và ngăn thoát\r\n                                           nhiệt, kết hợp với các lưới thông gió\r\n                                           * 4 cửa bố trí 2 bên thân máy để vận\r\n                                           hành, bảo trì, bảo dưỡng dễ dàng , các\r\n                                           ngõ được bố trí thuận tiện cho việc\r\n                                           kiểm tra và bổ xung nhiên liệu, nước\r\n                                           làm mát dầu bôi trơn và đường cáp\r\n                                           điện ra phụ tải\r\n\f                                      158\r\n\r\nTT    Mô tả                         Đơn vị   Yêu cầu\r\n                                             Vật liệu cách âm cao cấp theo tiêu\r\n65.   Vật liệu cách âm\r\n                                             chuẩn nhà sản xuất\r\n66.   Ống giảm thanh                         Bao gồm trong vỏ cách âm\r\n      2. Máy phát điện 250 KVA\r\n\r\nTT    Mô tả                         Đơn vị   Yêu cầu\r\n      Thông số kỹ thuật máy\r\nA\r\n      phát điện 250 KVA\r\nI     Tổ máy phát điện\r\n67.   Nhà sản xuất                    -      Nhà thầu đề xuất\r\n                                             Sán xuất tại các nước EU, G7,\r\n68.   Nước sản xuất, lắp ráp          -\r\n                                             ASEAN\r\n69.   Model                           -      Nhà thầu đề xuất\r\n      Máy được sản suất theo tiêu\r\n70.                                          ISO 9001:2015, ISO14001: 2015\r\n      chuẩn QLCL\r\n                                             TCVN 9729-1:2013/ ISO8528-1:\r\n71.   Sản phẩm đáp ứng                       2005, TCVN 9729-5 :2013/ ISO8528-\r\n                                             5: 2005\r\n72.   Công suất liên tục            kVA      ≥ 250\r\n73.   Công suất dự phòng            kVA      ≥ 275\r\n74.   Điện áp                        V       230/400\r\n75.   Tần số                         Hz      50\r\n      Độ ồn đo cách 7m trong\r\n76.                                  dB      ≤ 72\r\n      không gian mở\r\n77.   Dung tích bình nhiên liệu      Lít     ≥ 400\r\n78.   Kích thước tổ máy(DxRxC)       Mm      Nhà thầu đề xuất\r\n79.   Tổng trọng lượng               Kg      Nhà thầu đề xuất\r\nII    Động cơ Diesel                  -\r\n80.   Nhà sản xuất                    -      Nhà thầu đề xuất\r\n81.   Thương hiệu                            Phải là thương hiệu lớn\r\n                                             Sản xuất tại chính quốc gia có nhà sản\r\n82.   Nước sản xuất                          xuất động cơ thuộc khối các nước\r\n                                             G20, EU, G7\r\n83.   Model                           -      Nhà thầu đề xuất\r\n84.   Loại                            -      4 kỳ, tăng áp khí nạp\r\n      Công suất dự phòng của\r\n85.                                  kW      ≥ 250\r\n      động cơ tại 1500 rpm\r\n      Công suất liên tục của động\r\n86.                                  kW      ≥ 228\r\n      cơ tại 1500 rpm\r\n87.   Tốc độ                        Rpm      1500\r\n88.   Số xylanh                      -       ≥6\r\n89.   Kiểu xếp xi lanh                       Thẳng hàng\r\n\f                                       159\r\n\r\nTT    Mô tả                         Đơn vị     Yêu cầu\r\n90.   Đường kính x Hành trình                  ≤ 118 x135\r\n91.   Dung tích xi lanh               Lít      ≥ 8.8\r\n92.   Tỉ số nén                                ≥ 15:1\r\n93.   Tổng dung tích dầu bôi trơn     Lít      ≥ 24\r\n      Tổng dung tích nước làm\r\n94.                                   Lít      ≥ 43\r\n      mát\r\n      Tiêu hao nhiên liệu tại\r\n95.                                 Lít/ giờ   ≤ 60\r\n      100% công suất liên tục\r\n      Tiêu hao nhiên liệu tại 75%\r\n96.                                 Lít/ giờ   ≤ 45\r\n      công suất liên tục\r\n                                               Làm mát bằng két nước, kết hợp quạt\r\n97.   Hệ thống làm mát                 -\r\n                                               gió đầu trục\r\n                                               110% trong 01 giờ cứ mỗi sau 12 giờ\r\n98.   Khả năng chịu quá tải           %\r\n                                               chạy\r\nIV    Đầu phát\r\n99.   Nhà sản xuất                     -       Nhà thầu đề xuất\r\n                                               Phải là thương hiệu nổi tiếng thế giới\r\n                                               được sử dụng phổ biến tại Việt Nam\r\n100. Thương hiệu\r\n                                               như: Stamford, Leroy-somer, Mecc\r\n                                               Alte, Crompton, Marelli.\r\n                                               Sán xuất tại chính quốc gia có thương\r\n101. Xuất xứ                           -       hiệu đầu phát và cùng 1 quốc gia với\r\n                                               nhà sản xuất động cơ\r\n102. Model                                     Nhà thầu đề xuất\r\n                                               IEC 34, IS : 4722 & IS 13364 (Part I\r\n103. Các tiêu chuẩn sản xuất\r\n                                               & II), BS 5000 (Part 99), EN: 50081\r\n104. Loại                             -        Xoay chiều, 4 cực từ\r\n105. Công suất liên tục             kVA        ≥ 250\r\n106. Hệ số công suất                Cos φ      0.8\r\n107. Điện áp                         V         415 hoặc 400\r\n108. Độ ổn định điện áp              %          ≤ ±1\r\n109. Tần số danh nghĩa               Hz        50\r\n110. Khả ăng chịu quá tải            %         110% trong 01 giờ\r\n     Hiệu suất đầu phát tại 100%\r\n111.                                  %        ≥ 93.2\r\n     tải\r\n     Hiệu suất đầu phát tại 75%\r\n112.                                  %        ≥ 93.9\r\n     tải\r\n113. Kiểu làm mát                      -       Làm mát bằng quạt gió ly tâm\r\n114. Bộ ổn định điện áp                -       Điều áp điện tử\r\n115. Khả năng chịu vượt tốc            -       120% trong 2 phút\r\n116. Cấp cách điện                     -       Cấp H\r\n117. Cấp bảo vệ cơ học                 -       ≥ IP23\r\nV    Hệ thống điều khiển\r\n118. Nhà sản xuất                      -       Nhà thầu đề xuất\r\n119. Thương hiệu                               Là thương hiệu thuộc các nước G7\r\n\f                                     160\r\n\r\nTT     Mô tả                       Đơn vị   Yêu cầu\r\n120. Xuất xứ                         -      Sán xuất tại các nước thuộc khối G7\r\n121. Model                                  Nhà thầu đề xuất\r\n122. Loại                            -      Lập trình vi xử lý\r\n                                            Màn hình là màn hình LCD\r\n                                             Màn hình LCD hiển thị, giám sát\r\n123. Màn hình hiển thị               -        mọi thông số vận hành, cài đặt.\r\n                                             Đèn báo LED hỗ trợ theo dõi trực\r\n                                              quan.\r\n                                            Màn hình là màn hình LCD\r\n                                             Màn hình LCD hiển thị, giám sát\r\n124. Màn hình hiển thị               -        mọi thông số vận hành, cài đặt.\r\n                                             Đèn báo LED hỗ trợ theo dõi trực\r\n                                              quan\r\n                                             Điện áp\r\n                                             Dòng điện\r\n                                             Tần số\r\n       Chức năng đo lường & hiển\r\n125.                                         Số giờ máy hoạt động\r\n       thị cơ bản\r\n                                             Nhiệt độ nước làm mát\r\n                                             Áp suất nhớt\r\n                                             Tốc độ động cơ\r\n                                             Áp suất nhớt thấp\r\n                                             Nhiệt độ nước làm mát quá cao,\r\n                                             Tốc độ động cơ quá cao/ quá thấp,\r\n126. Chức năng bảo vệ\r\n                                             Điện áp quá cao/ quá thấp,\r\n                                             Tần số quá cao/ quá thấp,\r\n                                             Dừng khẩn cấp\r\nVI     Vỏ cách âm\r\n                                            Sán xuất tại các nước EU, G7,\r\n127. Xuất xứ\r\n                                            ASEAN\r\n128. Hãng sản xuất                          Cùng hãng sản xuất máy phát điện\r\n\f                                      161\r\n\r\nTT    Mô tả                        Đơn vị    Yêu cầu\r\n                                             Khung xương gia cường, vỏ bằng\r\n                                             thép tấm dày sơn tĩnh điện.\r\n                                             * Vỏ giảm âm được lắp đặt chắc\r\n                                             chắn, có 5 cửa, 4 cửa bố trí 2 bên\r\n                                             thân máy, một cửa có lắp kính mi ca\r\n                                             trên bảng điều khiển để thuận tiện cho\r\n                                             việc kiểm tra vận hành máy.\r\n                                             * Vỏ được thiết kế 2 ngăn riêng biệt:\r\n129. Cấu tạo\r\n                                             ngăn máy hoạt động và ngăn thoát\r\n                                             nhiệt, kết hợp với các lưới thông gió\r\n                                             * 4 cửa bố trí 2 bên thân máy để vận\r\n                                             hành, bảo trì, bảo dưỡng dễ dàng , các\r\n                                             ngõ được bố trí thuận tiện cho việc\r\n                                             kiểm tra và bổ xung nhiên liệu, nước\r\n                                             làm mát dầu bôi trơn và đường cáp\r\n                                             điện ra phụ tải\r\n                                             Vật liệu cách âm cao cấp theo tiêu\r\n130. Vật liệu cách âm\r\n                                             chuẩn nhà sản xuất\r\n131. Ống giảm thanh                          Bao gồm trong vỏ cách âm\r\n                                             Nhà sản xuất lắp ráp tổ máy phát\r\n                                             điện phải là đại lý được ủy quyền\r\nVII   Yêu cầu khác                           của nhà sản xuất động cơ để sản\r\n                                             xuất tổ máy phát điện và phụ trách\r\n                                             bảo hành bảo trì tại Việt Nam\r\n      - Bất kỳ thương hiệu, ký mã hiệu (nếu có) hoặc xuất xứ hàng hóa trong\r\nBảng tóm tắt thông số kỹ thuật của hàng hóa nêu trên hoặc các tài liệu khác kèm\r\ntheo HSMT là để minh họa cho các tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tiêu\r\nchuẩn chế tạo, tính năng sử dụng của hàng hóa yêu cầu. Nhà thầu có thể lựa\r\nchọn dự thầu hàng hóa có nguồn gốc, xuất xứ, nhà sản xuất, thương hiệu, mã\r\nhiệu phù hợp với điều kiện cung cấp nhưng phải đảm bảo yêu cầu có tiêu chuẩn\r\nkỹ thuật, đặc tính kỹ thuật, tiêu chuẩn, tính năng sử dụng \"tương đương\" so với\r\ncác yêu cầu tối thiểu. Trường hợp nhà thầu chào hàng hóa tương đương, nhà\r\nthầu phải cung cấp tài liệu kèm theo để chứng minh.\r\n      3. Các yêu cầu khác\r\n       3.1. Yêu cầu về bảo hành, bảo trì, duy tu, bảo dưỡng, sửa chữa, cung\r\ncấp phụ tùng thay thế hoặc cung cấp các dịch vụ sau bán hàng:\r\n       - Thời gian bảo hành: Đối với những hàng hóa không quy định cụ thể thời\r\ngian bảo hành tại bảng yêu cầu thông số kỹ thuật nêu trên, thời gian bảo hành tối\r\nthiểu là 12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao thiết bị. Riêng đối\r\nvới các thiết bị được bảo hành của nhà sản xuất với thời gian trên 12 tháng, Nhà\r\nthầu có trách nhiệm bảo hành đúng thời gian quy định của nhà sản xuất. Nếu\r\nthiết bị có trục trặc do hỏng hóc hay lắp đặt không đúng, thì nhà cung cấp thiết\r\nbị sẽ phải chịu mọi phí tổn để thay mới hoặc khắc phục những hư hỏng trên.\r\n\f                                      162\r\n       - Phương thức bảo hành: Khi có yêu cầu về bảo hành, nhà thầu nhà thầu\r\nphải cử cán bộ kỹ thuật đến địa điểm lắp đặt, sử dụng hàng hóa để tiếp nhận và\r\nxử lý thông tin trong vòng 12 giờ sau khi nhận được thông báo xảy ra sự cố liên\r\nquan tới hàng hóa thuộc phạm vi gói thầu từ bên sử dụng hoặc Chủ đầu tư (bằng\r\nvăn bản, điện thoại, email hoặc fax).\r\n       - Phương thức bảo trì: Nhà thầu có khả năng cung cấp các vật tư, phụ tùng\r\nthay thế phù hợp, tương thích với hàng hóa thuộc phạm vi gói thầu trong vòng\r\n05 năm sau khi kết thúc bảo hành.\r\n       3.2 Yêu cầu về cam kết\r\n       Nhà thầu có trách nhiệm thu hồi hàng hóa và đổi hàng hóa mới 100% cho\r\nchủ đầu tư trong trường hợp đã giao nhưng không đảm bảo chất lượng hoặc có\r\nthông báo thu hồi của cơ quan có thẩm quyền mà nguyên nhân không có lỗi của\r\nchủ đầu tư. Mọi chi phí đối với công tác này do nhà thầu chi trả và nằm trong\r\ncác chi phí đã được liệt kê trong hợp đồng.\r\n       3.3 Yêu cầu về lắp đặt, nghiệm thu, bàn giao hàng hoá:\r\n       Lắp đặt hoàn chỉnh, đồng bộ, chắc chắn theo chỉ dẫn của nhà sản xuất\r\n(nếu có) tại hiện trường.\r\n       Hoạt động chạy thử ổn định trước khi nghiệm thu.\r\n       Nhà thầu phải trình bày trong E-HSDT kế hoạch nghiệm thu hàng hóa,\r\ncác công tác chuẩn bị nghiệm thu khả thi, phù hợp với phạm vi gói thầu.\r\n      Mục 2. Bản vẽ: Không có.\r\n      Mục 3. Kiểm tra và thử nghiệm\r\n       Nhà thầu phải đề xuất trong E-HSDT giải pháp lỹ thuật công tác vận\r\nhành, chạy thử. Các kiểm tra và thử nghiệm thiết bị sau khi lắp đặt phải được\r\nkiểm tra thử nghiệm tuân thủ theo đúng quy định hiện hành của pháp luật; được\r\ngiám sát của Chủ đầu tư xác nhận đạt chất lượng, vận hành thử nghiệm đúng\r\nthông số kỹ thuật trước khi nghiệm thu.\r\n       Chủ đầu tư hoặc đại diện của Chủ đầu tư có quyền kiểm tra, thử nghiệm\r\nhàng hóa được cung cấp để khẳng định hàng hóa đó có đặc tính kỹ thuật phù\r\nhợp với yêu cầu của hợp đồng. Bất kỳ hàng hóa nào qua kiểm tra, thử nghiệm\r\nmà không phù hợp với đặc tính kỹ thuật theo hợp đồng thì Chủ đầu tư có quyền\r\ntừ chối và Nhà thầu phải có trách nhiệm thay thế bằng hàng hóa khác hoặc tiến\r\nhành những điều chỉnh cần thiết để đáp ứng đúng các yêu cầu về đặc tính kỹ\r\nthuật. Trường hợp Nhà thầu không có khả năng thay thế hay điều chỉnh các hàng\r\nhóa không phù hợp, Chủ đầu tư có quyền tổ chức việc thay thế hay điều chỉnh\r\nđó nếu thấy cần thiết, mọi rủi ro và chi phí liên quan do Nhà thầu chịu."}