{"text":"--- Tệp: Chương V Yeu cau ky thuat.pdf ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n Mục 1. Yêu cầu về kỹ thuật\r\n  I. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\r\n      - Gói thầu số 02: Mua sắm máy phát điện dự phòng.\r\n      - Dự toán: Mua sắm máy phát điện dự phòng cho Văn phòng công ty và các Hệ thống\r\ncấp nước.\r\n      - Địa điểm: Số 821, Trần Hưng Đạo, phường Bình Đức, tỉnh An Giang.\r\n      - Chủ đầu tư: Công ty Cổ phần Điện Nước An Giang.\r\n      - Nguồn vốn đầu tư: Vốn vay và khấu hao tài sản của Công ty.\r\n      - Thời gian thực hiện: 90 ngày.\r\n  II. Yêu cầu về kỹ thuật\r\n  1. Yêu cầu chung:\r\n  a) Phạm vi công việc:\r\n     Phạm vi công việc của nhà thầu chào hàng sản phẩm đã bao gồm tất các các chi phí\r\n     sau:\r\n     - Cung cấp, vận chuyển hàng hóa tới địa điểm theo yêu cầu của Chủ đầu tư;\r\n     - Lắp đặt, kiểm định, bảo quản, nghiệm thu, bàn giao;\r\n     - Bàn giao hàng hóa phải thỏa mãn các yêu cầu của E-HSYC. Chịu mọi chi phí\r\nnghiệm thu và vận chuyển hàng hóa;\r\n     - Chi phí kiểm định, thí nghiệm, nghiệm thu, bàn giao;\r\n     - Bảo hành hàng hóa và các dịch vụ sau bán hàng theo hợp đồng.\r\n  b) Các yêu cầu chung về hàng hóa cung cấp:\r\n     - Nhà thầu tham gia dự thầu phải chào đúng và đủ chủng loại, khối lượng hàng hoá\r\ntheo yêu cầu của E-HSYC;\r\n     - Nhà thầu phải cung cấp các chứng chỉ, chứng nhận cần thiết hoặc các hồ sơ giấy\r\ntờ liên quan đến hàng hóa.\r\n     - Nhà thầu cung cấp hình ảnh, catalogue thể hiện đầy đủ thông tin về nguồn gốc xuất\r\nxứ (mã hiệu, hãng, nước, năm sản xuất), tính hợp lệ, đặc tính kỹ thuật, tính năng sử dụng\r\ncơ bản của hàng hóa và dịch vụ liên quan.\r\n     - Nhà thầu phải cung cấp tài liệu hướng dẫn sử dụng thực hành bằng Tiếng Việt, quy\r\ntrình vận hành thiết bị bằng Tiếng Việt.\r\n     - Nhà thầu phải có biện pháp, quy trình quản lý chất lượng từ khi ký hợp đồng đến\r\nkhi kết thúc bàn giao đảm bảo yêu cầu tốt nhất.\r\n     - Nhà thầu phải có biện pháp kiểm soát nội bộ, tại các khâu trong quy trình thực hiện\r\nnghiệp vụ phải có bộ phận kiểm tra (KCS) của nhà thầu kiểm tra tại từng công đoạn,\r\n                                                                                        1\r\n\f nhà thầu phải nêu những nội dung kiểm tra tại từng công đoạn, kiểm tra trong quá trình\r\n nghiệm thu giai đoạn, và bàn giao sản phẩm.\r\n     - Biện pháp vận chuyển và bàn giao hàng hóa: Nhà thầu phải nêu cụ thể phương\r\n pháp vận chuyển không làm ảnh hưởng tiến độ, chất lượng sản phẩm phù hợp với tình\r\n hình thực tế, khi giao hàng phải có biện pháp kiểm tra thử nghiệm, kiểm định, trong đó\r\n nêu rõ trách nhiệm các bên trong quá trình giao nhận.\r\n   c) Nghiệm thu bàn giao:\r\n     - Công việc chỉ được coi là hoàn thành khi hai bên ký biên bản nghiệm thu bàn giao\r\n đưa vào sử dụng.\r\n     - Mọi thủ tục nghiệm thu bàn giao được thực hiện theo đúng quy định của pháp\r\n luật.\r\n2. Yêu cầu chi tiết:\r\n     Yêu cầu kỹ thuật dưới đây là yêu cầu kỹ thuật tối thiểu chi tiết của hàng hóa. Nhà\r\n thầu phải chào đáp ứng yêu cầu này. Nếu bất kỳ thương hiệu, mã hiệu (nếu có) trong\r\n bảng yêu cầu kỹ thuật dưới đây để minh họa các tiêu chuẩn chất lượng, tính năng kỹ\r\n thuật yêu cầu, nhà thầu có thể lựa chọn dự thầu hàng hóa có nguồn gốc, xuất xứ, nhà sản\r\n xuất, thương hiệu, mã hiệu phù hợp với điều kiện cung cấp nhưng phải đảm bảo yêu\r\n cầu có tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng “tương đương” hoặc\r\n “ưu việt hơn” so với các yêu cầu kỹ thuật trong bảng sau: (Nhà thầu phải cung cấp tài\r\n liệu kèm theo để chứng chứng minh tương đương hoặc ưu việt hơn).\r\n2.1. Yêu cầu về kỹ thuật chung:\r\n     Nhà thầu cam kết chịu trách nhiệm cung cấp, lắp đặt, cấp phiếu kiểm định đồng bộ\r\n khi giao hàng; Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận\r\n hành và bảo hành hệ thống máy phát điện với những yêu cầu như sau:\r\n     - Cam kết cung cấp sản phẩm đúng hãng có chứng nhận chất lượng và xuất xứ đầy\r\n đủ. Nhà thầu phải ghi rõ: Tên, model, hãng sản xuất, xuất xứ của hàng hóa dự thầu.\r\n     - Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2025 trở về sau; được\r\n cung cấp bởi nhà cung cấp đáp ứng đầy đủ điều kiện theo quy định của pháp luật; được\r\n lắp đặt bởi đơn vị lắp đặt đáp ứng đầy đủ điều kiện theo quy định của pháp luật và nhà\r\n cung cấp bảo đảm quyền sở hữu và quyền sở hữu trí tuệ đối với hàng hóa.\r\n     - Thời gian bảo hành: ≥ 12 tháng.\r\n     - Cam kết dịch vụ sau bán hàng: Cung cấp phụ tùng, vật tư thay thế cho tất cả các\r\n thiết bị nhà thầu cung cấp tối thiểu 10 năm trong trường hợp chủ đầu tư có nhu cầu mua\r\n sắm vật tư sửa chữa, thay thế. Thể hiện rõ ràng, chi tiết, đầy đủ các thông tin các dịch\r\n vụ sau bán hàng (thông tin liên hệ của các công ty/ đại lý/ nhà phân phối, cung cấp\r\n thiết bị...).\r\n     - Đối với thiết bị nhập khẩu nhà thầu phải có bảng Cam kết cung cấp Bộ chứng từ\r\n nhập khẩu của thiết bị gồm: Chứng nhận xuất xứ hàng hóa (CO); chứng nhận chất lượng\r\n hàng hóa (CQ); chứng thư giám định về số lượng, tình trạng, đồng bộ và xuất xứ; tờ khai\r\n hải quan; vận đơn vận chuyển; danh mục đóng gói hàng hóa (Packing list) và các giấy\r\n tờ khác có liên quan theo quy định hiện hành.\r\n                                                                                        2\r\n\f    - Nhà thầu chịu trách nhiệm thực hiện thuê kiểm định và cung cấp Chứng thư giám\r\nđịnh về tình trạng của hàng hóa của cơ quan có thẩm quyền cho chủ đầu tư khi giao hàng.\r\n    - Cam kết bảo trì, hướng dẫn, trực sự cố 24/7; thời gian sửa chữa, khắc phục các hư\r\nhỏng, sai sót tối đa không quá 06h kể từ khi nhận được yêu cầu của chủ đầu tư/ đơn vị\r\nquản lý, sử dụng, có thuyết minh kế hoạch bảo hành thể hiện nhưng không giới hạn\r\n(quy trình, bố trí nhân lực kèm theo hồ sơ huy động nhân sự, các thông tin liên hệ khi\r\ncó sự cố, các giải pháp kỹ thuật).\r\n    - Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E- HSĐX:\r\nCatalogue hoặc tài liệu kỹ thuật thể hiện đầy đủ các thông số theo yêu cầu của E-HSYC,\r\nđối với máy phát được cấu thành từ các bộ phận sau khi nhập khẩu về Việt Nam thì yêu\r\ncầu này áp dụng cho từng nhà sản xuất thiết bị.\r\n    - Lập kế hoạch và thuyết minh về vận hành chạy thử, chuyển giao công nghệ.\r\n2.2. Yêu cầu về kỹ thuật cụ thể tối thiểu:\r\n   a) Thông số Máy phát điện:\r\n                                                         MÃ HIỆU - QUY CÁCH -\r\n STT      CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\r\n                                                         THÔNG SỐ KỸ THUẬT\r\n  A     HỆ THỐNG MÁY PHÁT ĐIỆN 300KVA:                        01 TỔ MÁY\r\n        THIẾT BỊ CHÍNH - TỔ MÁY PHÁT\r\n  I\r\n        ĐIỆN 300KVA\r\n        ĐẶC TÍNH KỸ THUẬT MÁY PHÁT ĐIỆN\r\n  1\r\n        NHƯ SAU :\r\n                                                     Hãng phải có kinh nghiệm sản xuát\r\n   -    Hãng sãn xuất:\r\n                                                     máy phát điện trên thế giới\r\n   -    Model :                                      Theo nhà sản xuất\r\n                                                     Việt Nam - phải có đại diện của\r\n   -    Serving area:\r\n                                                     hãng làm việc tại Việt Nam\r\n   -    Location:                                    HCM\r\n   -    Xuất xứ:                                     G7/ASIA\r\n   -    Năm sản xuất                                 Năm 2025 trở về sau\r\n                                                     ≥ 300 kVA * (Công suất bắt buộc\r\n   -    Công suất liên tục\r\n                                                     phải đạt)\r\n   -    Công suất dự phòng                           ≥ 330kVA\r\n                                                     230/400V, 3 pha, 50Hz\r\n   -    Điện áp :\r\n                                                     1500 V/P\r\n        Tiêu hao nhiên liệu (từ 0 ~100%) Tải\r\n                                                     - 100% tải: < 65 L/giờ\r\n        (Lít/giờ)\r\n   -\r\n        (Ứng tải liên tục)                           - 75% tải: < 49 L/giờ\r\n                                                     - 50% tải: < 35 L/giờ\r\n                                                     ISO 9001, ISO 14001, ISO 8528,\r\n   -    Tiêu chuẩn chất lượng:                       ISO 3046, EN ISO 8528-13, EN\r\n                                                     60034-1, EN 61000-6-1, EN\r\n\r\n                                                                                       3\r\n\f                                           61000-6-2, EN 61000-6-3, EN\r\n                                           55011, EN 1679-1 & EN 60204-1\r\n                                           Máy phải được phát triển bởi nhà\r\n                                           sản xuất máy phát điện và được\r\n                                           prototype tested trước khi sản xuất\r\n                                           hàng loạt.\r\n                                           Máy khi xuất xưởng phải có test\r\n                                           report, chứng nhận chất lượng của\r\n-   Yêu cầu chất lượng:\r\n                                           hãng.\r\n                                           Để đồng bộ sử dụng lâu dài ổn định,\r\n                                           yêu cầu 2 trong 3 bộ phần chính\r\n                                           (động cơ, đầu phát, bộ điều khiển)\r\n                                           phải cùng thương hiệu của tổ máy\r\n                                           phát điện.\r\n                                           Chuẩn sử dụng dầu diesel thông\r\n-   Nhiên liệu sử dụng\r\n                                           dụng\r\n-   Khả năng đáp ứng                       Class G3\r\n-   Nhiệt độ làm việc                      ≥ 40C\r\n-   Loại máy:                               Máy trần\r\n-   Hệ số công suất                        ≥ 0,8\r\n-   Bồn dầu dưới chân máy                  ≥ 350 lít\r\n-   Tải trọng máy tĩnh                     Theo nhà sản xuất\r\n-   Độ ồn máy có vỏ cách âm                khoảng cách 7 mét đạt 70dBA\r\n    ĐẶC TÍNH KỸ THUẬT ĐỘNG CƠ ĐIỆN\r\n2\r\n    NHƯ SAU:\r\n-   Brand :                                Theo nhà sản xuất\r\n-   Model :                                Theo nhà sản xuất\r\n-   Xuất xứ:                               G7/ASIA\r\n-   Năm sản xuất :                         Năm 2025 trở về sau\r\n-   Kiểu                                   Kiểu 4 thì, Turbo\r\n-   Biến thiên tần số trạng thái xác lập    ≤ ± 0,25%\r\n                                           Mô-tơ đề điện 1 chiều, với Acquy\r\n-   Hệ thống khởi động\r\n                                           loại axit chì, bộ sạc ắcquy tự động\r\n-   Tốc độ vòng quay                       1500V/P\r\n-   Cơ cấu bộ điều tốc                     Điện tử\r\n-   Số xy lanh:                            ≥ 6 xy lanh\r\n-   Dung tích xy lanh                      ≥ 11L\r\n-   Tỉ số nén                              ≥ 17.0 : 1\r\n    ĐẶC TÍNH KỸ THUẬT ĐẦU PHÁT ĐIỆN\r\n3\r\n    NHƯ SAU:\r\n-   Brand :                         Đồng bộ theo nhà sản xuất\r\n-   Model :                         Theo nhà sản xuất\r\n-   Xuất xứ:                        G7/ASIA\r\n                                                                                 4\r\n\f    Kiểu : Không chổi than, một ổ đỡ, từ trường       Không chổi than, một ổ đỡ, từ\r\n-\r\n    quay 4 cực.                                       trường quay 4 cực.\r\n-   Điện áp                                           230/400V, 3 pha, 50Hz\r\n-   Hệ số công suất                                   0,8\r\n-   Cấp cách điện                                     Loại H\r\n-   Biến thiên điện áp, không tải đến đầy tải         ≤ ± 1%\r\n-   Hệ thống làm mát bằng quạt                        Đáp ứng\r\n4   HỆ THỐNG BẢNG ĐIỀU KHIỂN\r\n-   Brand :                                           Đồng bộ theo nhà sản xuất\r\n-   Model :                                           Theo nhà sản xuất\r\n-   Xuất xứ:                                          G7/ASIA\r\n    Hệ thống đo lường, hiển thị thông số đầu\r\n                                                      Đáp ứng\r\n    phát:\r\n    - Điện áp AC (V)                                  Đáp ứng\r\n    - Dòng điện AC (A)                                Đáp ứng\r\n-   - Tần số (Hz)                                     Đáp ứng\r\n    - Hệ số công suất (PF).                           Đáp ứng\r\n    - Công suất (kW,KVA)                              Đáp ứng\r\n    - Điện áp bình ắc quy (VDC)                       Đáp ứng\r\n    Hệ thống đo lường, hiển thị thông số cơ bản:      Đáp ứng\r\n    - Đo đếm chạy máy (Hr).                           Đáp ứng\r\n-\r\n    - Nhiệt độ nước làm mát (oC ).                    Đáp ứng\r\n    - Áp lực nhớt                                     Đáp ứng\r\n-   Nhật ký: Lưu ít nhất 12 sự kiện                   Đáp ứng\r\n    Chức năng bảo vệ:                                 Đáp ứng\r\n    - Khởi động không được: Cảnh báo và không\r\n                                                      Đáp ứng\r\n    cho khởi động tiếp.\r\n     - Áp suất nhớt bôi trơn thấp : Cảnh báo và tắt\r\n                                                      Đáp ứng\r\n    máy.\r\n-\r\n    - Điện áp ắc quy thấp/cao: Cảnh báo               Đáp ứng\r\n    - Tần số thấp/cao: Cảnh báo & tắt máy             Đáp ứng\r\n    - Nhiệt độ nước làm mát cao: Cảnh báo & tắt\r\n                                                      Đáp ứng\r\n    máy.\r\n    - Quá Tốc/ Thấp tốc : Cảnh báo & Tắt máy          Đáp ứng\r\n    Chức năng Vận hành:                               Đáp ứng\r\n    - Phím/ công tắt chọn chế độ vận hành:\r\n                                                      Đáp ứng\r\n    Start/Stop/Auto\r\n-\r\n    - Phím chức năng : Phím di chuyển                 Đáp ứng\r\n    - Dừng khẩn cấp: Nút nhấn.                        Đáp ứng\r\n    - Báo lỗi: Báo số lỗi, lịch sử sự cố.             Đáp ứng\r\n5   PHỤ KIỆN KHÁC CẤP TẠI VIỆT NAM                    Đáp ứng\r\n\r\n                                                                                      5\r\n\f     Máy phát điện bao gồm các phụ kiện:          Đáp ứng\r\n     - Bộ bình Ắc quy axit chì.                   Đáp ứng\r\n     - Dây và cọc bình Ắc quy.                    Đáp ứng\r\n-\r\n     - Bộ điều khiển sạc tự động bình ắc quy.     Đáp ứng\r\n     - Nhớt và nước giải nhiệt.                   Đáp ứng\r\n     - Bộ tài liệu hướng dẫn vận hành.            Đáp ứng\r\nII   HẠNG MỤC PHỤ TRỢ KHÁC\r\n                                                  Vỏ cách âm cho tổ máy phát điện\r\n                                                  làm bằng thép dày 2mm (± 0.5%)\r\n                                                  được sơn tĩnh điện chống rỉ sét, lớp\r\n     Vỏ cách âm cho máy phát điện 300KVA\r\n                                                  chất liệu chống ồn, bản lề, khoá cửa,\r\n                                                  có sơn chống rỉ sét, độ ồn 70±5\r\n                                                  dBA@7m\r\n                                                  Bồn dầu vuông\r\n                                                  Thép dày 3mm, chân cao 500mm,\r\n     Bồn dầu 1000 lit kèm hệ thống ống dầu kết    sơn 1 lớp chống rỉ và 2 lớp sơn màu,\r\n     nối vào bồn dầu                              có ống thủy tinh hiền thị mức dầu\r\n                                                  Ống dầu DN25 cấp và hồi từ bồn\r\n                                                  dầu ngày đến máy phát điện\r\n                                                  Cầu dao đảo bằng tay 3 pha, 4 cực,\r\n                                                  630A cho tổ máy phát 300kVA.\r\n     Cầu dao đảo.\r\n                                                  Xuất xứ lắp ráp: Việt Nam, tình\r\n                                                  trạng: mới 100%\r\n     Ống thoát gió nóng                           Tôn kẽm dày 0,75mm\r\n                                                  Thép dày 3mm, có bọc cách nhiệt\r\n                                                  bằng rockwool 80kg/m3, dày\r\n     Ống khói D168\r\n                                                  50mm, bọc ngoài inox 304 dày\r\n                                                  0.4mm\r\n                                                  Thép dày 3mm, có bọc cách nhiệt\r\n                                                  bằng rockwool 80kg/m3, dày\r\n     Co ống khói D168\r\n                                                  50mm, bọc ngoài inox 304 dày\r\n                                                  0.4mm\r\n     Giá đỡ ống khói                               Đáp ứng\r\n     Nón/ co che mưa ống khói, inox 304            Đáp ứng\r\n     Phụ kiện lắp đặt                              Đáp ứng\r\n     Vận chuyển máy bao gồm vỏ cách âm đến        Vận chuyển máy bao gồm vỏ cách\r\n     công trình không bao gồm chi phí chống sàn   âm đến công trình đưa vào vị trí\r\n     Dầu diesel chạy thử máy                      200 Lít\r\nB    HỆ THỐNG MÁY PHÁT ĐIỆN 80KVA                            02 TỔ MÁY\r\nI    Thiết bị chính - Tổ máy điện 80 KVA\r\n     ĐẶC TÍNH KỸ THUẬT MÁY PHÁT ĐIỆN\r\n1\r\n     NHƯ SAU :\r\n\r\n                                                                                      6\r\n\f                                           Hãng phải có kinh nghiệm sản xuát\r\n-   Hãng sãn xuất:\r\n                                           máy phát điện trên thế giới\r\n-   Model :                                Theo nhà sản xuất\r\n                                           Việt Nam - phải có đại diện của\r\n-   Serving area:\r\n                                           hãng làm việc tại Việt Nam\r\n-   Location:                              HCM\r\n-   Xuất xứ:                               G7/ASIA\r\n-   Năm sản xuất                           Năm 2025 trở về sau\r\n                                           ≥ 80 kVA * (Công suất bắt buộc\r\n-   Công suất liên tục\r\n                                           phải đạt)\r\n-   Công suất dự phòng                     ≥ 80kVA\r\n                                           230/400V, 3 pha, 50Hz\r\n-   Điện áp :\r\n                                           1500 V/P\r\n    Tiêu hao nhiên liệu (từ 0 ~100%) Tải\r\n                                           - 100% tải: < 20 L/giờ\r\n    (Lít/giờ)\r\n-\r\n    (Ứng tải liên tục)                     - 75% tải: < 13 L/giờ\r\n                                           - 50% tải: < 10 L/giờ\r\n                                           ISO 9001, ISO 14001, ISO 8528,\r\n                                           ISO 3046, EN ISO 8528-13, EN\r\n-   Tiêu chuẩn chất lượng:\r\n                                           60034-1, EN 61000-6-1, EN\r\n                                           61000-6-2, …\r\n                                           Máy phải được phát triển bởi nhà\r\n                                           sản xuất máy phát điện và được\r\n                                           prototype tested trước khi sản xuất\r\n                                           hàng loạt.\r\n                                           Máy khi xuất xưởng phải có test\r\n-   Yêu cầu chất lượng:                    report, chứng nhận chất lượng của\r\n                                           hãng.\r\n                                           Để đồng bộ sử dụng lâu dài ổn định,\r\n                                           cả 3 bộ phần chính (động cơ, đầu\r\n                                           phát, bộ điều khiển) phải cùng\r\n                                           thương hiệu của tổ máy phát điện.\r\n                                           Chuẩn sử dụng dầu diesel thông\r\n-   Nhiên liệu sử dụng\r\n                                           dụng;\r\n-   Khả năng đáp ứng                       Class G3\r\n-   Nhiệt độ làm việc                      ≥ 40C\r\n-   Loại máy:                               Máy trần\r\n-   Hệ số công suất                        ≥ 0,8\r\n-   Bồn dầu dưới chân máy                  ≥ 180 lít\r\n-   Tải trọng máy tĩnh                     Theo nhà sản xuất\r\n-   Độ ồn máy có vỏ cách âm                khoảng cách 7 mét đạt 70dBA\r\n    ĐẶC TÍNH KỸ THUẬT ĐỘNG CƠ ĐIỆN\r\n2\r\n    NHƯ SAU:\r\n                                                                             7\r\n\f-   Brand :                                          Đồng bộ theo nhà sản xuất\r\n-   Model :                                          Theo nhà sản xuất\r\n-   Xuất xứ:                                         G7/ASIA\r\n-   Năm sản xuất :                                   Năm 2025 trở về sau\r\n-   Kiểu                                             Kiểu 4 thì, Turbo\r\n-   Biến thiên tần số trạng thái xác lập              ≤ ± 0,5%\r\n                                                     Mô-tơ điện 1 chiều, với Acquy loại\r\n-   Hệ thống khởi động\r\n                                                     axit chì, bộ sạc ắcquy tự động\r\n-   Tốc độ vòng quay                                 1500V/P\r\n-   Cơ cấu bộ điều tốc                               Điện tử\r\n-   Số xy lanh:                                      ≥ 4 xy lanh\r\n-   Dung tích xy lanh                                > 3.9L\r\n-   Tỉ số nén                                        ≥ 17.3 : 1\r\n    ĐẶC TÍNH KỸ THUẬT ĐẦU PHÁT ĐIỆN\r\n3\r\n    NHƯ SAU :\r\n-   Brand :                                          Đồng bộ theo nhà sản xuất\r\n-   Model :                                          Theo nhà sản xuất\r\n-   Xuất xứ:                                         G7/ASIA\r\n    Kiểu : Không chổi than, một ổ đỡ, từ trường      Không chổi than, một ổ đỡ, từ\r\n-\r\n    quay 4 cực.                                      trường quay 4 cực.\r\n-   Điện áp                                          230/400V, 3 pha, 50Hz\r\n-   Hệ số công suất                                  0,8\r\n-   Cấp cách điện                                    Loại H\r\n-   Biến thiên điện áp, không tải đến đầy tải        ≤ ± 0.5%\r\n-   Hệ thống làm mát bằng quạt                       Đáp ứng\r\n4   HỆ THỐNG BẢNG ĐIỀU KHIỂN\r\n-   Brand :                                          Đồng bộ theo nhà sản xuất\r\n-   Model :                                          Theo nhà sản xuất\r\n-   Xuất xứ:                                         G7/ASIA\r\n    Hệ thống đo lường, hiển thị thông số đầu phát:   Đáp ứng\r\n    - Điện áp AC (V)                                 Đáp ứng\r\n    - Dòng điện AC (A)                               Đáp ứng\r\n-   - Tần số (Hz)                                    Đáp ứng\r\n    - Hệ số công suất (PF).                          Đáp ứng\r\n    - Công suất (kW,KVA)                             Đáp ứng\r\n    - Điện áp bình ắc quy (VDC)                      Đáp ứng\r\n    Hệ thống đo lường, hiển thị thông số cơ bản:     Đáp ứng\r\n    - Đo đếm chạy máy (Hr).                          Đáp ứng\r\n-\r\n    - Nhiệt độ nước làm mát (oC ).                   Đáp ứng\r\n    - Áp lực nhớt                                    Đáp ứng\r\n-   Nhật ký: Lưu ít nhất 12 sự kiện                  Đáp ứng\r\n                                                                                      8\r\n\f       Chức năng bảo vệ:                                 Đáp ứng\r\n       - Khởi động không được: Cảnh báo và không\r\n                                                         Đáp ứng\r\n       cho khởi động tiếp.\r\n        - Áp suất nhớt bôi trơn thấp : Cảnh báo và tắt\r\n                                                         Đáp ứng\r\n       máy.\r\n  -\r\n       - Điện áp ắc quy thấp/cao: Cảnh báo               Đáp ứng\r\n       - Tần số thấp/cao: Cảnh báo & tắt máy             Đáp ứng\r\n       - Nhiệt độ nước làm mát cao: Cảnh báo & tắt\r\n                                                         Đáp ứng\r\n       máy.\r\n       - Quá Tốc/ Thấp tốc : Cảnh báo & Tắt máy          Đáp ứng\r\n       Chức năng Vận hành:                               Đáp ứng\r\n       - Phím/ công tắt chọn chế độ vận hành:\r\n                                                         Đáp ứng\r\n       Start/Stop/Auto\r\n  -\r\n       - Phím chức năng : Phím di chuyển                 Đáp ứng\r\n       - Dừng khẩn cấp: Nút nhấn.                        Đáp ứng\r\n       - Báo lỗi: Báo số lỗi, lịch sử sự cố.             Đáp ứng\r\n 5     PHỤ KIỆN KHÁC CẤP TẠI VIỆT NAM                    Đáp ứng\r\n       Máy phát điện bao gồm các phụ kiện:               Đáp ứng\r\n       - Bộ bình Ắc quy axit chì.                        Đáp ứng\r\n       - Dây và cọc bình Ắc quy.                         Đáp ứng\r\n  -\r\n       - Bộ điều khiển sạc tự động bình ắc quy.          Đáp ứng\r\n       - Nhớt và nước giải nhiệt.                        Đáp ứng\r\n       - Bộ tài liệu hướng dẫn vận hành.                 Đáp ứng\r\n II    HẠNG MỤC PHỤ TRỢ KHÁC\r\n                                                  - Vỏ giảm âm dạng khung cẩu, kích\r\n                                                  thước : L3200*W1115*H1800, dày\r\n                                                  50mm\r\n       Vỏ giảm âm cho máy phát điện 80kva         - Sử dụng thép đen dày 2mm, sơn\r\n                                                  tĩnh điện\r\n                                                  - Gió thổi lên nóc, pô giảm âm đặt\r\n                                                  trong vỏ\r\n       Vận chuyển máy bao gồm vỏ cách âm đến Vận chuyển máy bao gồm vỏ cách\r\n       công trình không bao gồm chi phí chống sàn âm đến công trình đưa vào vị trí\r\n       Dầu diesel chạy thử máy                    150 lít\r\n\r\n\r\n- Mẫu dưới đây dùng để phục vụ việc đánh giá về kỹ thuật hàng hóa chào thầu của nhà\r\nthầu. Yêu cầu nhà thầu phải kê khai đầy đủ và chính xác các thông tin theo mẫu này và\r\ntrình bày file scan theo hướng dẫn nói trên. Nhà thầu tự chịu trách nhiệm về hậu quả\r\nhoặc sự bất lợi nếu không làm đúng theo quy định. Việc nhà thầu cố tình kê khai thông\r\ntin không đúng với thông số kỹ thuật mà nhà sản xuất đã công bố nhằm mục đích vượt\r\nqua bước đánh giá về kỹ thuật được coi là hành vi gian lận trong đấu thầu và sẽ bị xử\r\nlý theo quy định của Pháp luật.\r\n\r\n                                                                                   9\r\n\f                 BẢNG CHÀO ĐÁP ỨNG THÔNG SỐ KỸ THUẬT:\r\n         Tên vật Nội dung Nội dung\r\n  STT    tư, thiết yêu cầu của của E- Tài liệu tham chiếu    Đánh giá\r\n           bị       E-HSYC     HSĐX\r\n                                      Ghi rõ tên file tài Đáp ứng/\r\n                                      liệu, số trang và tô Không đáp ứng\r\n   1                                  màu các thông số kỹ\r\n                                      thuật đáp ứng trên tài\r\n                                      liệu.\r\n  2\r\n ….\r\n\r\n\r\n2.3. Bảng yêu cầu hình ảnh của hàng hóa (theo yêu cầu kỹ thuật tại mục 2.2):\r\n\r\n                Bảng số 01: Hình ảnh tham chiếu thiết bị dự thầu\r\n    STT DANH MỤC CÁC THIẾT BỊ                      HÌNH ẢNH\r\n     I  MÁY PHÁT ĐIỆN\r\n     1 Máy phát\r\n     2 Động cơ\r\n     3 Đầu phát\r\n     4 Bảng điều khiển\r\n     5 Vỏ ngoài chống ồn\r\n     6 Hạng mục phụ trợ khác\r\n3. Các yêu cầu khác:\r\n   3.1. Các yêu cầu đảm bảo chất lượng:\r\n    a) Cam kết bảo hành 12 tháng, tần suất bảo trì tối thiểu: 01 lần/03 tháng trong thời\r\ngian bảo hành thiết bị. Có đề xuất đầy đủ, chi tiết các dịch vụ sau bán hàng hợp lý nhằm\r\nđảm bảo chất lượng hàng hóa, thiết bị hoạt động ổn định trong suốt thời gian sử dụng\r\ndự kiến (10 năm - Có tính phí).\r\n    - Có cam kết cung cấp các giấy phép hoặc các thông tin để khi Chủ đầu tư có yêu\r\ncầu về kiểm tra hàng hóa hoặc kiểm tra nguồn gốc xuất xứ trước khi quyết định trao hợp\r\nđồng.\r\n    - Nếu nhà thầu đề xuất các tiêu chuẩn, quy chuẩn hoặc các quy định hiện hành hết\r\nhiệu lực thì hồ sơ dự thầu sẽ được đánh giá là không hợp lệ.\r\n    - Nhà thầu phải có cam kết: Cam kết có đội ngũ nhân viên sửa chữa thiết bị, sẵn sàng\r\nđáp ứng yêu cầu sửa chữa bảo hành trong vòng 06 giờ khi có yêu cầu của Chủ đầu tư/\r\nĐơn vị quản lý, sử dụng.\r\n\r\n\r\n                                                                                      10\r\n\f    - Có cam kết cung cấp bản gốc (bản chính) văn bằng, chứng chỉ hoặc các giấy phép\r\nđã đề xuất theo E-HSDT để Bên mời thầu đối chiếu trước quá trình hoàn thiện hợp đồng.\r\n    3.2 Tài liệu chứng minh tính hợp lệ của hàng hóa\r\n        a) Bảng chào đáp ứng kỹ thuật theo mẫu tại mục 1.3.2. Chương V. Đề nghị nhà\r\n thầu kê khai đầy đủ thông tin, ghi cụ thể tên tài liệu tham chiếu, số trang và trích dẫn\r\n nội dung tham chiếu cụ thể. Nhà thầu phải nộp đồng thời file Word của Bảng chào\r\n đáp ứng kỹ thuật và bản scan có ký đóng dấu hợp lệ.\r\n        b) Có catalogue hoặc tài liệu kỹ thuật của nhà sản xuất (Được đăng tải trên\r\n trang Web của Nhà sản xuất hoặc có đóng dấu của nhà sản xuất hoặc nhà phân phối\r\n được ủy quyền hợp pháp; đối với tài liệu tiếng nước ngoài thì yêu cầu cung cấp Bản\r\n dịch có xác nhận của Nhà sản xuất hoặc hoặc nhà phân phối được ủy quyền hợp pháp)\r\n nêu rõ đối với từng loại hàng hóa:\r\n        - Ký mã hiệu, nhãn mác sản phẩm (theo quy định của nhà sản xuất);\r\n        - Tên nhà sản xuất;\r\n        - Thông số kỹ thuật hàng hóa;\r\n        - Quy cách hàng hóa (nếu có);\r\n        Ghi chú: Nhà thầu phải đánh dấu (highlight) vào các nội dung cụ thể chứng\r\n minh hàng hóa đáp ứng kỹ thuật tại catalogue hoặc tài liệu kỹ thuật.\r\n         c) Văn bản cam kết tất cả hàng hóa, thiết bị mới 100%, được sản xuất năm\r\n 2025 trở về sau;hàng hóa, thiết bị không có lỗi về vật liệu, sản xuất, thiết kế, vận\r\n hành, đáp ứng các yêu cầu nêu trong E-HSYC và các tiêu chuẩn nêu trong E- HSĐX.\r\n Nhà thầu phải đảm bảo tính trung thực, chính xác về các thông tin đối với hàng hóa,\r\n thiết bị của mình. Bên mời thầu sẽ khước từ tất cả các hàng hóa, thiết bị do nhà thầu\r\n cung cấp mà không có nguồn gốc rõ ràng, không đảm bảo chất lượng hoặc vi phạm\r\n các chính sách có liên quan do nhà nước ban hành: hải quan, thuế, môi trường...\r\n        - Đối với hàng hóa, thiết bị nhập khẩu, phải có: Văn bản cam kết cung cấp giấy\r\n chứng nhậnxuất xứ hàng hóa, thiết bị (C/O) và chứng nhận chất lượng hàng hóa, thiết\r\n bị (C/Q)\r\n        - Đối với hàng hóa, thiết bị trong nước, phải có: Văn bản cam kết của nhà\r\n thầu về cung cấp chứng nhận chất lượng hàng hóa (CQ).\r\n 3.3 Yêu cầu đối với Giải pháp kỹ thuật cung cấp, lắp đặt hệ thống máy phát điện:\r\n    a) Các giải pháp kỹ thuật tổ chức tổng mặt bằng thi công:\r\n    Yêu cầu có đầy đủ bản vẽ bố trí mặt bằng công trường và thuyết minh, các nội dung\r\ncần trình bày bao gồm:\r\n    - Hiểu biết về dự án và hiện trường công trình.\r\n    - Phương án bố trí mặt bằng công trường;\r\n    - Phương án bố trí rào chắn, biển báo,…\r\n    b) Sơ đồ hệ thống tổ chức của Nhà thầu tại công trường\r\n    - Có sơ đồ và thuyết minh về hệ thống tổ chức của Nhà thầu tại công trường, bao\r\ngồm: Bộ phận giám sát chất lượng, tiến độ (KCS); bộ phận thanh quyết toán; bộ phận\r\n                                                                                       11\r\n\fquản lý tiến độ, ATLĐ, VSMT, PCCC; bộ phận hành chính kế toán; bộ phận vật tư –\r\nkho – an ninh; các tổ đội thi công phù hợp với Biện pháp thi công và tiến độ thi công\r\nmà Nhà thầu đề xuất. Nêu rõ vai trò, trách nhiệm của từng vị trí trong sơ đồ tổ chức\r\ncủa Nhà thầu.\r\n    c) Biện pháp tổ chức cung cấp, lắp đặt thiết bị\r\n    Có các giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt thiết bị hợp lý và hiệu\r\nquả kinh tế cơ bản như sau:\r\n    - Nêu rõ căn cứ lập Biện pháp thi công, các tiêu chuẩn áp dụng còn hiệu lực;\r\nphạm vi công việc của gói thầu.\r\n    - Trách nhiệm của Nhà thầu và Chủ đầu tư.\r\n    - Sơ đồ và thuyết minh kế hoạch cung cấp thiết bị;\r\n    - Thể hiện được nội quy, giờ giấc làm việc.\r\n    - Sơ đồ, thuyết minh và bản vẽ biện pháp thi công lắp đặt thiết bị.\r\n    - Sơ đồ, thuyết minh công tác nghiệm thu, chạy thử, kiểm định hệ thống Máy phát\r\nđiện.\r\n    - Sơ đồ, thuyết minh công tác kiểm định hệ thống Máy phát điện: Thể hiện được sự\r\nphối hợp giữa Nhà thầu và CĐT, Đơn vị kiểm định,...\r\n    d) Tiến độ cung cấp:\r\n    - Có biện pháp đảm bảo tiến độ cung cấp; giải pháp khắc phục trong trường hợp\r\nchậm tiến độ.\r\n    e) Biện pháp đảm bảo chất lượng\r\n    - Biện pháp bảo đảm chất lượng trong thi công công trình\r\n    - Có quy trình quản lý các hồ sơ, tài liệu, hoàn công\r\n    - Có Kế hoạch tổ chức thử nghiệm các hệ thống\r\n    - Giải pháp xử lý vật tư, vật liệu và thiết bị phát sinh (nếu có) phù hợp với yêu cầu\r\ncủa gói thầu\r\n    f) An toàn lao động\r\n    - Nhà thầu phải có biện pháp khả thi, phù hợp với quy định pháp luật, quy chuẩn, tiêu\r\nchuẩn hiện hành, hiện trạng công trình xây dựng.\r\n    g) Phòng cháy, chữa cháy\r\n    Nhà thầu có biện pháp phòng cháy, chữa cháy hợp lý, khả thi, phù hợp quy định\r\npháp luật, quy chuẩn, tiêu chuẩn hiện hành về Phòng cháy chữa cháy.\r\n    h) Vệ sinh môi trường\r\n    Nhà thầu phải lập biện pháp giảm thiểu tác hại, bảo vệ môi trường khả thi, phù hợp\r\nvới quy định pháp luật, quy chuẩn, tiêu chuẩn hiện hành về vệ sinh môi trường, hiện\r\ntrạng công trình xây dựng.\r\n3.4. Đào tạo hướng dẫn sử dụng:\r\n   - Nội dung đào tạo, hướng dẫn sử dụng tối thiểu gồm:\r\n\r\n                                                                                        12\r\n\f       + Chương trình, thời gian, địa điểm, số lượng cán bộ được đào tạo, yêu cầu về\r\ncán bộ được đào tạo, tài liệu bằng tiếng Việt phục vụ cho đào tạo hướng dẫn sử dụng,\r\nbố trí phiên dịch trong trường hợp người tiến hành đào tạo sử dụng tiếng nước ngoài...\r\n       + Các biện pháp an toàn trong quá trình vận hành; Vận hành, sử dụng toàn bộ tính\r\nnăng, chức năng; Bảo dưỡng định kỳ; Quản lý kỹ thuật ... và các nội dung khác theo tiêu\r\nchuẩn của Hãng sản xuất và nhà thầu.\r\n       - Nhà thầu chịu trách nhiệm cung cấp đầy đủ tài liệu kỹ thuật, dữ liệu có liên\r\nquan đến công tác sửa chữa, lắp đặt, vận hành và bảo trì, bảo dưỡng bằng bản tiếng Anh\r\n(nếu có) và tiếng Việt cho Chủ đầu tư, đơn vị quản lý sử dụng.\r\n Mục 2. Bản vẽ\r\n      E-HSYC chào hàng cạnh tranh có file các bản vẽ đính kèm: KHÔNG\r\n\r\n Mục 3. Kiểm tra và thử nghiệm\r\n    Các kiểm tra và thử nghiệm cần tiến hành gồm có: Vận hành thử nghiệm, kiểm tra\r\nnguồn gốc, xuất xứ, chất lượng sản phẩm và các nội dung khác theo quy định của chủ\r\nđầu tư.\r\n    a) Kiểm tra: Các kiểm tra cần tiến hành:\r\n    - Kiểm tra về hình thức, kết cấu của thiết bị.\r\n    - Kiểm tra về tình trạng vận hành thiết bị. b)\r\n    Về thử nghiệm:\r\n    - Đại diện đơn vị sử dụng phối hợp đại diện Chủ đầu tư sẽ tiến hành kiểm tra, thử\r\nnghiệm và xác nhận vào Biên bản bàn giao, nghiệm thu toàn bộ các hàng hóa giao nhận\r\nsau khi Nhà cung cấp bàn giao, lắp đặt hoàn chỉnh và hướng dẫn sử dụng cho đơn vị\r\ntiếp nhận.\r\n    - Loại kiểm tra: Số lượng, quy cách, các tính năng, thông số, đặc trưng kỹ thuật\r\nchính và khả năng vận hành của các hàng hóa cung cấp ở nội dung hợp đồng đã ký kết\r\nViệc kiểm tra, thử nghiệm, vận hành khi giao hàng được tổ chức nghiệm thu kỹ thuật tại\r\ncơ sở của bên mua. Chi phí cho việc kiểm tra, thử nghiệm do bên bán đảm nhận. Đối\r\nvới các hàng hóa không đạt yêu cầu qua kiểm tra, thử nghiệm, bên bán chịu trách nhiệm\r\nkhắc phục, sửa chữa hoặc cung ứng thiết bị khác cho đến khi đạt yêu cầu để nghiệm thu\r\nkỹ thuật.\r\n\r\n\r\n\r\n\r\n                                                                                     13"}