{"text":"--- Tệp: 07 - E-HSMT goi thau FTEL-2025-039 Cung cap va lap dat may phat dien cac loai (PMB).pdf ---\nCỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM\r\n\r\n                          Độc lập – Tự do – Hạnh phúc\r\n                                  ------------------\r\n\r\n\r\n\r\n\r\n                        E-HỒ SƠ MỜI THẦU\r\n\r\n\r\n\r\n\r\n    Gói thầu: FTEL-2025-039 Cung cấp và lắp đặt máy phát điện các loại (PMB)\r\n\r\n\r\n\r\n\r\nDự án: Xây dựng tuyến cáp quang trục Bắc – Nam mạch 3 (Giai đoạn: 2025-2026); Xây\r\n dựng mới trạm Quốc tế Khánh Bình; Nâng cấp hạ tầng trạm tuyến trục quốc tế Lao\r\n Bảo phục vụ nhu cầu kinh doanh của NOC, FTI (800 GB) và Di dời trạm truyền dẫn\r\n                                     Phú Lộc\r\n\r\n\r\n\r\n\r\n                  Chủ đầu tư: Công ty Cổ phần Viễn Thông FPT\r\n\r\n\r\n\r\n\r\n                                Tháng 12 – 2025\r\n\r\n\r\n                                                                                1\r\n\f                        E-HỒ SƠ MỜI THẦU\r\n\r\n\r\nTên gói thầu (theo nội dung   :   FTEL-2025-039 Cung cấp và lắp đặt máy phát điện\r\nE-TBMT trên Hệ thống):            các loại (PMB)\r\n\r\nDự án (theo nội dung E-       :   Xây dựng tuyến cáp quang trục Bắc – Nam mạch 3\r\nTBMT trên Hệ thống):              (Giai đoạn: 2025-2026); Xây dựng mới trạm Quốc\r\n                                  tế Khánh Bình; Nâng cấp hạ tầng trạm tuyến trục\r\n                                  quốc tế Lao Bảo phục vụ nhu cầu kinh doanh của\r\n                                  NOC, FTI (800 GB) và Di dời trạm truyền dẫn Phú\r\n                                  Lộc\r\n\r\nPhát hành ngày (theo nội      :   15/12/2025\r\ndung E-TBMT trên Hệ thống):\r\n\r\nBan hành kèm theo Quyết       :   02-039/QĐ-FTEL\r\nđịnh (theo nội dung E-TBMT\r\ntrên Hệ thống):\r\n\r\n\r\n                                               Đại diện hợp pháp của Chủ đầu tư\r\n                                                     Giám đốc Công nghệ\r\n                                                           (Đã ký)\r\n\r\n\r\n\r\n\r\n                                                                                  2\r\n\f                                    MỤC LỤC\r\n\r\nMô tả tóm tắt\r\nPhần 1. THỦ TỤC ĐẤU THẦU\r\n      Chương I. Chỉ dẫn nhà thầu\r\n      Chương II. Bảng dữ liệu đấu thầu\r\n      Chương III. Tiêu chuẩn đánh giá E-HSDT\r\n      Chương IV. Biểu mẫu mời thầu và dự thầu\r\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n      Chương V. Yêu cầu về kỹ thuật\r\nPhần 3A. ĐIỀU KIỆN HỢP ĐỒNG VÀ BIỂU MẪU HỢP ĐỒNG\r\n      Chương VI. Điều kiện chung của hợp đồng\r\n      Chương VII. Điều kiện cụ thể của hợp đồng\r\n      Chương VI. Thỏa thuận khung\r\nPhần 4. BIỂU MẪU HỢP ĐỒNG\r\n\r\n\r\n\r\n\r\n                                                   3\r\n\f                                     MÔ TẢ TÓM TẮT\r\n\r\nPhần 1. THỦ TỤC ĐẤU THẦU\r\nChương I. Chỉ dẫn nhà thầu\r\n   Chương này cung cấp thông tin nhằm giúp nhà thầu chuẩn bị E-HSDT. Thông tin bao gồm các\r\n   quy định về việc chuẩn bị, nộp E-HSDT, mở thầu, đánh giá E-HSDT và trao hợp đồng. Chỉ được\r\n   sử dụng mà không được sửa đổi các quy định tại Chương này.\r\n   Chương này áp dụng thống nhất đối với tất cả các gói thầu mua sắm hàng hóa qua mạng, được cố\r\n   định theo định dạng tệp tin PDF và đăng tải trên Hệ thống.\r\nChương II. Bảng dữ liệu đấu thầu\r\n   Chương này quy định cụ thể các nội dung của Chương I khi áp dụng đối với từng gói thầu.\r\n   Chương này được số hóa dưới dạng các biểu mẫu trên Hệ thống (webform). Chủ đầu tư nhập các\r\n   nội dung thông tin vào E-BDL trên Hệ thống.\r\nChương III. Tiêu chuẩn đánh giá E-HSDT\r\n   Chương này bao gồm các tiêu chí để đánh giá E-HSDT. Cụ thể:\r\n   - Mục 1 (Đánh giá tính hợp lệ của E-HSDT) được cố định theo định dạng tệp tin PDF/Word và\r\n   đăng tải trên Hệ thống;\r\n   - Mục 2 (Tiêu chuẩn đánh giá về năng lực, kinh nghiệm) được số hóa dưới dạng webform. Chủ\r\n   đầu tư cần nhập thông tin vào các webform tương ứng;\r\n   - Mục 3 (Tiêu chuẩn đánh giá về kỹ thuật), Mục 4 (Tiêu chuẩn đánh giá về tài chính) và Mục 5\r\n   (Phương án kỹ thuật thay thế trong E-HSDT (nếu có)) là tệp tin PDF/Word do Chủ đầu tư chuẩn\r\n   bị và đăng tải trên Hệ thống.\r\n   Căn cứ các thông tin do Chủ đầu tư nhập, Hệ thống sẽ tự động tạo ra các biểu mẫu dự thầu có liên\r\n   quan tương ứng với tiêu chuẩn đánh giá.\r\nChương IV. Biểu mẫu mời thầu và dự thầu\r\n   Chương này bao gồm các biểu mẫu mà Chủ đầu tư và nhà thầu sẽ phải hoàn chỉnh để thành một\r\n   phần nội dung của E-HSMT và E-HSDT.\r\n   Chương này được số hóa dưới dạng webform. Chủ đầu tư và nhà thầu cần nhập các thông tin vào\r\n   webform tương ứng phù hợp với gói thầu để lập E-HSMT, E-HSDT trên Hệ thống.\r\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\nChương V. Yêu cầu về kỹ thuật\r\n   Chương này nêu các yêu cầu về kỹ thuật và bản vẽ để mô tả các đặc tính kỹ thuật của hàng hóa và\r\n   dịch vụ liên quan; các nội dung về kiểm tra và thử nghiệm hàng hoá (nếu có) được hiển thị dưới\r\n   dạng tệp tin PDF/Word/CAD do Chủ đầu tư chuẩn bị và đính kèm lên Hệ thống.\r\nPhần 3A. ĐIỀU KIỆN HỢP ĐỒNG VÀ BIỂU MẪU HỢP ĐỒNG\r\nChương VI. Điều kiện chung của hợp đồng\r\n   Chương này gồm điều khoản chung được áp dụng cho tất cả các hợp đồng của các gói thầu khác\r\n   nhau. Chỉ được sử dụng mà không được sửa đổi các quy định tại Chương này.\r\n   Chương này áp dụng thống nhất đối với tất cả các gói thầu mua sắm hàng hóa qua mạng, được cố\r\n   định theo định dạng tệp tin PDF và đăng tải trên Hệ thống.\r\nChương VII. Điều kiện cụ thể của hợp đồng\r\n   Chương này bao gồm dữ liệu hợp đồng và Điều kiện cụ thể, trong đó có điều khoản cụ thể cho\r\n   mỗi hợp đồng. Điều kiện cụ thể của hợp đồng nhằm chi tiết hóa, bổ sung nhưng không được thay\r\n   thế Điều kiện chung của Hợp đồng.\r\n                                                                                              4\r\n\f  Chương này được số hóa dưới dạng webform. Chủ đầu tư nhập các nội dung thông tin vào điều\r\n  kiện cụ thể của hợp đồng trên Hệ thống.\r\nPhần 4. BIỂU MẪU HỢP ĐỒNG\r\n  Chương này gồm các biểu mẫu mà sau khi được hoàn chỉnh sẽ trở thành một bộ phận cấu thành\r\n  của hợp đồng. Các mẫu bảo lãnh thực hiện hợp đồng (Thư bảo lãnh) và Bảo lãnh tiền tạm ứng\r\n  (nếu có yêu cầu về tạm ứng) do nhà thầu trúng thầu hoàn chỉnh trước khi hợp đồng có hiệu lực.\r\n  Chương này bao gồm tệp tin PDF/Word do Chủ đầu tư chuẩn bị theo mẫu.\r\n\r\n\r\n\r\n\r\n                                                                                             5\r\n\f                            Phần 1. THỦ TỤC ĐẤU THẦU\r\n                           Chương I. CHỈ DẪN NHÀ THẦU\r\n1. Phạm vi gói     1.1. Chủ đầu tư quy định tại E-BDL phát hành bộ E-HSMT này để lựa chọn\r\nthầu               nhà thầu thực hiện gói thầu mua sắm hàng hóa theo phương thức một giai đoạn\r\n                   một túi hồ sơ.\r\n                   1.2. Tên gói thầu, dự án/dự toán mua sắm; số lượng, số hiệu các phần thuộc\r\n                   gói thầu (trường hợp gói thầu chia thành nhiều phần độc lập) được quy định tại\r\n                   E-BDL.\r\n2. Giải thích từ   2.1. Thời điểm đóng thầu là thời điểm hết hạn nhận E-HSDT và được quy định\r\nngữ trong đấu      trong E-TBMT trên Hệ thống.\r\nthầu qua mạng      2.2. Ngày là ngày theo dương lịch, bao gồm cả ngày nghỉ cuối tuần, nghỉ lễ,\r\n                   nghỉ Tết theo quy định của pháp luật về lao động.\r\n                   2.3. Thời gian và ngày tháng trên Hệ thống là thời gian và ngày tháng được hiển\r\n                   thị trên Hệ thống (GMT+7).\r\n3. Nguồn vốn       Nguồn vốn để sử dụng cho gói thầu được quy định tại E-BDL.\r\n4. Hành vi bị      4.1. Đưa, nhận, môi giới hối lộ.\r\ncấm                4.2. Lợi dụng chức vụ, quyền hạn để gây ảnh hưởng, can thiệp trái pháp luật\r\n                   vào hoạt động đấu thầu dưới mọi hình thức.\r\n                   4.3. Thông thầu bao gồm các hành vi sau đây:\r\n                   a) Dàn xếp, thỏa thuận, ép buộc để một hoặc các bên chuẩn bị E-HSDT hoặc\r\n                   rút E-HSDT để một bên trúng thầu;\r\n                   b) Dàn xếp, thỏa thuận để từ chối cung cấp hàng hóa, dịch vụ, không ký hợp\r\n                   đồng thầu phụ hoặc thực hiện các hình thức thỏa thuận khác nhằm hạn chế\r\n                   cạnh tranh để một bên trúng thầu;\r\n                   c) Nhà thầu có năng lực, kinh nghiệm đã tham dự thầu và đáp ứng yêu cầu của\r\n                   E-HSMT nhưng cố ý không cung cấp tài liệu để chứng minh năng lực, kinh\r\n                   nghiệm khi được Chủ đầu tư yêu cầu làm rõ E-HSDT hoặc khi được yêu cầu\r\n                   đối chiếu tài liệu nhằm tạo điều kiện để một bên trúng thầu.\r\n                   4.4. Gian lận bao gồm các hành vi sau đây:\r\n                   a) Làm giả hoặc làm sai lệch thông tin, hồ sơ, tài liệu trong đấu thầu;\r\n                   b) Cố ý cung cấp thông tin, tài liệu không trung thực, không khách quan trong\r\n                   E-HSDT nhằm làm sai lệch kết quả lựa chọn nhà thầu.\r\n                   4.5. Cản trở bao gồm các hành vi sau đây:\r\n                   a) Hủy hoại, lừa dối, thay đổi, che giấu chứng cứ hoặc báo cáo sai sự thật; đe\r\n                   dọa hoặc gợi ý đối với bất kỳ bên nào nhằm ngăn chặn việc làm rõ hành vi\r\n                   đưa, nhận, môi giới hối lộ, gian lận hoặc thông đồng với cơ quan có chức năng,\r\n                   thẩm quyền về giám sát, kiểm tra, thanh tra, kiểm toán;\r\n                   b) Cản trở người có thẩm quyền, chủ đầu tư, nhà thầu trong lựa chọn nhà thầu;\r\n                   c) Cản trở cơ quan có thẩm quyền giám sát, kiểm tra, thanh tra, kiểm toán đối\r\n                   với hoạt động đấu thầu;\r\n                   d) Cố tình khiếu nại, tố cáo, kiến nghị sai sự thật để cản trở hoạt động đấu thầu;\r\n                   đ) Có hành vi vi phạm pháp luật về an toàn, an ninh mạng nhằm can thiệp, cản\r\n                   trở việc đấu thầu qua mạng.\r\n                   4.6. Không bảo đảm công bằng, minh bạch bao gồm các hành vi sau đây:\r\n                   a) Tham dự thầu với tư cách là nhà thầu đối với gói thầu do mình làm chủ đầu\r\n                   tư hoặc thực hiện nhiệm vụ của chủ đầu tư không đúng quy định của Luật Đấu\r\n                   thầu;\r\n                   b) Tham gia lập, đồng thời tham gia thẩm định E-HSMT đối với cùng một gói\r\n\r\n                                                                                                        6\r\n\f                  thầu;\r\n                  c) Tham gia đánh giá E-HSDT đồng thời tham gia thẩm định kết quả lựa chọn\r\n                  nhà thầu đối với cùng một gói thầu;\r\n                  d) Cá nhân thuộc chủ đầu tư trực tiếp tham gia quá trình lựa chọn nhà thầu\r\n                  hoặc tham gia tổ chuyên gia, tổ thẩm định kết quả lựa chọn nhà thầu hoặc là\r\n                  người có thẩm quyền, người đứng đầu chủ đầu tư đối với các gói thầu do người\r\n                  có quan hệ gia đình theo quy định của Luật Doanh nghiệp đứng tên dự thầu\r\n                  hoặc là người đại diện hợp pháp của nhà thầu tham dự thầu;\r\n                  đ) Nhà thầu tham dự thầu gói thầu mua sắm hàng hóa do nhà thầu đó cung cấp\r\n                  dịch vụ tư vấn: lập, thẩm tra, thẩm định dự toán, thiết kế kỹ thuật, thiết kế bản\r\n                  vẽ thi công, thiết kế kỹ thuật tổng thể (thiết kế FEED); lập, thẩm định E-\r\n                  HSMST, E-HSMT; đánh giá E-HSDST, E-HSDT; kiểm định hàng hóa; thẩm\r\n                  định kết quả lựa chọn nhà thầu; giám sát thực hiện hợp đồng;\r\n                  e) Đứng tên tham dự thầu gói thầu thuộc dự án do chủ đầu tư là cơ quan, tổ\r\n                  chức nơi mình đã công tác và giữ chức vụ lãnh đạo, quản lý trong thời gian 12\r\n                  tháng kể từ ngày không còn làm việc tại cơ quan, tổ chức đó;\r\n                  g) Nêu yêu cầu cụ thể về nhãn hiệu, xuất xứ hàng hóa trong E-HSMT, trừ\r\n                  trường hợp quy định tại điểm e khoản 3 Điều 10, khoản 2 Điều 44 và khoản 1\r\n                  Điều 56 của Luật Đấu thầu;\r\n\r\n                  4.7. Tiết lộ những tài liệu, thông tin về quá trình lựa chọn nhà thầu, trừ trường\r\n                  hợp cung cấp thông tin theo quy định tại điểm b khoản 8 Điều 77, khoản 11\r\n                  Điều 78, khoản 4 Điều 80, khoản 4 Điều 81, khoản 2 Điều 82 của Luật Đấu\r\n                  thầu, bao gồm:\r\n                  a) Nội dung E-HSMT trước thời điểm phát hành theo quy định;\r\n                  b) Nội dung E-HSDT; nội dung yêu cầu làm rõ E-HSDT của Chủ đầu tư và trả\r\n                  lời của nhà thầu trong quá trình đánh giá E-HSDT; báo cáo của chủ đầu tư, báo\r\n                  cáo của tổ chuyên gia, báo cáo thẩm định, báo cáo của nhà thầu tư vấn, báo\r\n                  cáo của cơ quan chuyên môn có liên quan trong quá trình lựa chọn nhà thầu;\r\n                  tài liệu ghi chép, biên bản cuộc họp xét thầu, các ý kiến nhận xét, đánh giá đối\r\n                  với từng E-HSDT trước khi được công khai theo quy định;\r\n                  c) Kết quả lựa chọn nhà thầu trước khi được công khai theo quy định;\r\n                  d) Các tài liệu khác trong quá trình lựa chọn nhà thầu được xác định chứa nội\r\n                  dung bí mật nhà nước theo quy định của pháp luật.\r\n                  4.8. Chuyển nhượng thầu trong trường hợp sau đây:\r\n                  a) Nhà thầu chuyển nhượng cho nhà thầu khác phần công việc thuộc gói thầu\r\n                  ngoài giá trị tối đa dành cho nhà thầu phụ và khối lượng công việc dành cho\r\n                  nhà thầu phụ đặc biệt đã nêu trong hợp đồng;\r\n                  b) Nhà thầu chuyển nhượng cho nhà thầu khác phần công việc thuộc gói thầu\r\n                  chưa vượt mức tối đa giá trị công việc dành cho nhà thầu phụ nêu trong hợp\r\n                  đồng nhưng ngoài phạm vi công việc dành cho nhà thầu phụ đã đề xuất trong\r\n                  E-HSDT mà không được chủ đầu tư, tư vấn giám sát chấp thuận;\r\n                  c) Chủ đầu tư, tư vấn giám sát chấp thuận để nhà thầu chuyển nhượng công\r\n                  việc quy định tại điểm a khoản này;\r\n                  d) Chủ đầu tư, tư vấn giám sát chấp thuận để nhà thầu chuyển nhượng công\r\n                  việc quy định tại điểm b khoản này mà vượt mức tối đa giá trị công việc dành\r\n                  cho nhà thầu phụ nêu trong hợp đồng.\r\n5. Tư cách hợp    5.1. Nhà thầu là tổ chức đáp ứng đủ các điều kiện sau đây:\r\nlệ của nhà thầu   a) Hạch toán tài chính độc lập;\r\n                  b) Không đang trong quá trình thực hiện thủ tục giải thể hoặc bị thu hồi giấy\r\n                  chứng nhận đăng ký doanh nghiệp, giấy chứng nhận đăng ký hợp tác xã, liên\r\n                                                                                                      7\r\n\f                           hiệp hợp tác xã, tổ hợp tác; không thuộc trường hợp mất khả năng thanh toán\r\n                           theo quy định của pháp luật về phá sản;\r\n                           c) Bảo đảm cạnh tranh trong đấu thầu theo quy định tại E-BDL;\r\n                           d) Không đang trong thời gian bị cấm tham dự thầu theo quy định của Luật\r\n                           Đấu thầu;\r\n                           đ) Không đang bị truy cứu trách nhiệm hình sự.\r\n                           5.2. Nhà thầu là hộ kinh doanh đáp ứng đủ các điều kiện sau đây:\r\n                           a) Có giấy chứng nhận đăng ký hộ kinh doanh theo quy định của pháp luật;\r\n                           b) Không đang trong quá trình chấm dứt hoạt động hoặc bị thu hồi giấy chứng\r\n                           nhận đăng ký hộ kinh doanh; chủ hộ kinh doanh không đang bị truy cứu trách\r\n                           nhiệm hình sự;\r\n                          c) Đáp ứng điều kiện quy định tại các điểm c và d Mục 5.1 E-CDNT.\r\n                          5.3. Nhà thầu là cá nhân, nhóm cá nhân chào thầu sản phẩm đổi mới sáng tạo\r\n                          của mình đáp ứng quy định tại khoản 4 Điều 6 của Nghị định số 214/2025/NĐ-\r\n                          CP ngày 04/8/2025 của Chính phủ quy định chi tiết một số điều và biện pháp\r\n                          thi hành Luật Đấu thầu về lựa chọn nhà thầu được tham dự thầu khi đáp ứng\r\n                          đủ các điều kiện sau đây:\r\n                         a) Có năng lực hành vi dân sự đầy đủ theo quy định pháp luật của nước mà cá\r\n                         nhân đó là công dân;\r\n                         b) Đáp ứng điều kiện quy định tại các điểm c, d và đ Mục 5.1 E-CDNT.\r\n                          5.4. Đối với gói thầu có giá gói thầu dưới 500 triệu đồng thuộc dự toán mua\r\n                          sắm, việc áp dụng mua hàng hóa từ nhà thầu có từ 50% lao động trở lên là\r\n                          người khuyết tật, thương binh, dân tộc thiểu số có hợp đồng lao động với thời\r\n                          gian thực hiện hợp đồng từ 03 tháng trở lên và đến thời điểm đóng thầu hợp\r\n                          đồng vẫn còn hiệu lực được tham dự thầu quy định tại khoản 1 Điều 8 của Nghị\r\n                          định số 214/2025/NĐ-CP thực hiện theo E-BDL.\r\n    6. Nội dung           6.1. E-HSMT bao gồm E-TBMT và Phần 1, Phần 2, Phần 3A (hoặc Phần 3B),\r\n    của E-HSMT            Phần 4 cùng với tài liệu sửa đổi, làm rõ E-HSMT theo quy định tại Mục 7 E-\r\n                          CDNT (nếu có), trong đó bao gồm các nội dung sau đây:\r\n                          Phần 1. Thủ tục đấu thầu:\r\n                          - Chương I. Chỉ dẫn nhà thầu;\r\n                          - Chương II. Bảng dữ liệu đấu thầu;\r\n                          - Chương III. Tiêu chuẩn đánh giá E-HSDT;\r\n                          - Chương IV. Biểu mẫu mời thầu và dự thầu.\r\n                          Phần 2. Yêu cầu về kỹ thuật:\r\n                          - Chương V. Yêu cầu về kỹ thuật.\r\n                          Phần 3A. Điều kiện hợp đồng1:\r\n                          - Chương VI. Điều kiện chung của hợp đồng;\r\n                          - Chương VII. Điều kiện cụ thể của hợp đồng;\r\n                          Phần 3B. Thỏa thuận khung2 (Áp dụng đối với mua sắm tập trung sử dụng\r\n                          thỏa thuận khung)\r\n                          - Chương VI. Điều kiện chung của thỏa thuận khung;\r\n                          - Chương VII. Điều kiện cụ thể của thỏa thuận khung;\r\n                          - Chương VIII. Thỏa thuận khung;\r\n                          Phần 4. Biểu mẫu hợp đồng.\r\n                          6.2. Chủ đầu tư sẽ không chịu trách nhiệm về tính chính xác, hoàn chỉnh của\r\n                          E-HSMT, tài liệu giải thích làm rõ E-HSMT hay các tài liệu sửa đổi E-HSMT\r\n\r\n1\r\n    Trường hợp áp dụng mua sắm tập trung sử dụng thỏa thuận khung thì bỏ phần này.\r\n2\r\n    Trường hợp không áp dụng mua sắm tập trung hoặc có áp dụng nhưng không sử dụng thỏa thuận khung thì bỏ phần này.\r\n                                                                                                                  8\r\n\f                  theo quy định tại Mục 7 E-CDNT nếu các tài liệu này không được cung cấp\r\n                  bởi Chủ đầu tư trên Hệ thống. E-HSMT do Chủ đầu tư phát hành trên Hệ thống\r\n                  sẽ là cơ sở để xem xét, đánh giá.\r\n                  6.3. Nhà thầu phải nghiên cứu mọi thông tin của E-TBMT, E-HSMT và các\r\n                  nội dung sửa đổi, làm rõ E-HSMT, biên bản hội nghị tiền đấu thầu (nếu có) để\r\n                  chuẩn bị E-HSDT theo yêu cầu của E-HSMT cho phù hợp.\r\n7. Sửa đổi, làm   7.1. Trường hợp sửa đổi E-HSMT thì Chủ đầu tư đăng tải quyết định sửa đổi\r\nrõ E-HSMT         kèm theo các nội dung sửa đổi và E-HSMT đã được sửa đổi cho phù hợp\r\n                  (webform và file đính kèm). Việc sửa đổi E-HSMT được thực hiện trong thời\r\n                  gian tối thiểu là 10 ngày trước ngày có thời điểm đóng thầu; đối với gói thầu\r\n                  có giá gói thầu không quá 10 tỷ đồng, việc sửa đổi E-HSMT được thực hiện\r\n                  trong thời gian tối thiểu là 03 ngày làm việc trước ngày có thời điểm đóng thầu\r\n                  và bảo đảm đủ thời gian để nhà thầu hoàn chỉnh E-HSDT; trường hợp không\r\n                  bảo đảm đủ thời gian như nêu trên thì phải gia hạn thời điểm đóng thầu.\r\n                  7.2. Trường hợp cần làm rõ E-HSMT, Nhà thầu phải gửi đề nghị làm rõ đến\r\n                  Chủ đầu tư thông qua Hệ thống trong thời hạn tối thiểu 03 ngày làm việc trước\r\n                  ngày có thời điểm đóng thầu để Chủ đầu tư xem xét, xử lý. Chủ đầu tư tiếp\r\n                  nhận nội dung làm rõ để xem xét, làm rõ theo đề nghị của nhà thầu và thực hiện\r\n                  làm rõ trên Hệ thống trong thời hạn tối thiểu 02 ngày làm việc trước ngày có\r\n                  thời điểm đóng thầu, trong đó mô tả nội dung yêu cầu làm rõ nhưng không nêu\r\n                  tên nhà thầu đề nghị làm rõ. Trường hợp việc làm rõ dẫn đến phải sửa đổi E-\r\n                  HSMT thì Chủ đầu tư tiến hành sửa đổi E-HSMT theo quy định tại Mục 7.1 E-\r\n                  CDNT.\r\n                  7.3. Chủ đầu tư chịu trách nhiệm theo dõi thông tin trên Hệ thống để kịp thời\r\n                  làm rõ E-HSMT theo đề nghị của nhà thầu.\r\n                  7.4. Nhà thầu chịu trách nhiệm theo dõi thông tin trên Hệ thống để cập nhật\r\n                  thông tin về việc sửa đổi E-HSMT, thay đổi thời điểm đóng thầu (nếu có) để\r\n                  làm cơ sở chuẩn bị E-HSDT. Trường hợp xảy ra các sai sót do không theo dõi,\r\n                  cập nhật thông tin trên Hệ thống dẫn đến bất lợi cho nhà thầu trong quá trình\r\n                  tham dự thầu bao gồm: thay đổi, sửa đổi E-HSMT, thời điểm đóng thầu và các\r\n                  nội dung khác thì nhà thầu phải tự chịu trách nhiệm và chịu bất lợi trong quá\r\n                  trình tham dự thầu.\r\n                  7.5. Trường hợp cần thiết, Chủ đầu tư tổ chức hội nghị tiền đấu thầu để trao\r\n                  đổi về những nội dung trong E-HSMT mà các nhà thầu chưa rõ theo quy định\r\n                  tại E-BDL. Chủ đầu tư đăng tải thông báo tổ chức hội nghị tiền đấu thầu trên\r\n                  Hệ thống; tất cả các nhà thầu quan tâm được tham dự hội nghị tiền đấu thầu\r\n                  mà không cần phải thông báo trước cho Chủ đầu tư. Nội dung trao đổi giữa\r\n                  Chủ đầu tư và nhà thầu phải được ghi lại thành biên bản và lập thành văn bản\r\n                  làm rõ E-HSMT đăng tải trên Hệ thống trong thời gian tối đa 02 ngày làm việc,\r\n                  kể từ ngày kết thúc hội nghị tiền đấu thầu.\r\n                  7.6. Trường hợp E-HSMT cần phải được sửa đổi sau khi tổ chức hội nghị tiền\r\n                  đấu thầu, Chủ đầu tư thực hiện việc sửa đổi E-HSMT theo quy định tại Mục\r\n                  7.1 E-CDNT. Biên bản hội nghị tiền đấu thầu không phải là văn bản sửa đổi E-\r\n                  HSMT.\r\n                  7.7. Việc nhà thầu không tham dự hội nghị tiền đấu thầu hoặc không có giấy\r\n                  xác nhận đã tham dự hội nghị tiền đấu thầu không phải là lý do để loại bỏ E-\r\n                  HSDT của nhà thầu.\r\n8. Chi phí dự     E-HSMT được phát hành miễn phí trên Hệ thống ngay sau khi Chủ đầu tư đăng\r\nthầu              tải thành công E-TBMT trên Hệ thống. Nhà thầu phải chịu mọi chi phí liên quan\r\n                  đến quá trình tham dự thầu. Chi phí nộp E-HSDT theo quy định tại E-BDL. Trong\r\n                  mọi trường hợp, Chủ đầu tư không chịu trách nhiệm về các chi phí liên quan đến\r\n                  việc tham dự thầu của nhà thầu.\r\n\r\n                                                                                                    9\r\n\f9. Ngôn ngữ        E-HSDT cũng như tất cả văn bản và tài liệu liên quan đến E-HSDT được viết\r\ncủa E-HSDT         bằng tiếng Việt. Các tài liệu bổ trợ trong E-HSDT (catalô…) có thể được viết\r\n                   bằng ngôn ngữ khác, đồng thời kèm theo bản dịch sang tiếng Việt. Trường hợp\r\n                   thiếu bản dịch, Chủ đầu tư có thể yêu cầu nhà thầu gửi bổ sung (nếu cần thiết).\r\n10. Thành phần     E-HSDT phải bao gồm các thành phần sau:\r\ncủa E-HSDT         10.1. Đơn dự thầu được Hệ thống trích xuất theo quy định tại Mục 11 E-CDNT;\r\n                   10.2. Thỏa thuận liên danh được Hệ thống trích xuất theo Mẫu số 03 Chương\r\n                   IV (đối với nhà thầu liên danh);\r\n                   10.3. Bảo đảm dự thầu theo quy định tại Mục 18 E-CDNT;\r\n                   10.4. Bản kê khai năng lực, kinh nghiệm của nhà thầu theo Mục 16 E-CDNT;\r\n                   10.5. Đề xuất về kỹ thuật và các tài liệu theo quy định tại Mục 15 E-CDNT;\r\n                   10.6. Đề xuất về tài chính và các bảng biểu được ghi đầy đủ thông tin theo quy\r\n                   định tại Mục 11 và Mục 13 E-CDNT;\r\n                   10.7. Đề xuất phương án kỹ thuật thay thế trong E-HSDT theo quy định tại\r\n                   Mục 12 E-CDNT (nếu có);\r\n                   10.8. Các nội dung khác theo quy định tại E-BDL.\r\n11. Đơn dự thầu    Nhà thầu điền đầy đủ thông tin vào các Mẫu ở Chương IV. Nhà thầu kiểm tra\r\nvà các bảng        thông tin trong đơn dự thầu và các bảng biểu được Hệ thống trích xuất để hoàn\r\nbiểu               thành E-HSDT.\r\n12. Đề xuất        12.1. Trường hợp E-HSMT có quy định tại E-BDL về việc nhà thầu có thể đề\r\nphương án kỹ       xuất phương án kỹ thuật thay thế thì phương án kỹ thuật thay thế đó mới được\r\nthuật thay thế     xem xét.\r\ntrong E-HSDT       12.2. Phương án kỹ thuật thay thế chỉ được xem xét khi phương án chính được\r\n                   đánh giá là đáp ứng yêu cầu và nhà thầu được xếp hạng thứ nhất. Trong trường\r\n                   hợp này, nhà thầu phải cung cấp tất cả các thông tin cần thiết để tổ chuyên gia\r\n                   có thể đánh giá phương án kỹ thuật thay thế, bao gồm: thuyết minh, bản vẽ,\r\n                   thông số kỹ thuật, tiến độ cung cấp, chi phí và các thông tin liên quan khác.\r\n                   Việc đánh giá đề xuất phương án kỹ thuật thay thế trong E-HSDT thực hiện\r\n                   theo quy định tại Mục 5 Chương III.\r\n13. Giá dự thầu Đối với gói thầu mua sắm hàng hóa không phải là mua sắm tập trung mà việc\r\nvà giảm giá     lựa chọn nhà thầu căn cứ theo khả năng cung cấp, Hệ thống trích xuất như sau:\r\n                 13.1. Giá dự thầu ghi trong đơn và trong các bảng giá cùng với các khoản giảm\r\n                 giá phải đáp ứng các quy định trong Mục này:\r\n                 a) Giá dự thầu là giá do nhà thầu chào trong đơn dự thầu (chưa tính giảm giá),\r\n                 bao gồm toàn bộ các chi phí để thực hiện gói thầu. Hệ thống tự động trích xuất\r\n                 giá dự thầu từ Mẫu số 11.1 hoặc Mẫu số 11.2 Chương IV vào đơn dự thầu.\r\n                 b) Tất cả các phần (đối với gói thầu chia thành nhiều phần) và các hạng mục phải\r\n                 được chào giá riêng trong các bảng giá dự thầu;\r\n                 c) Đối với gói thầu không chia phần, trường hợp nhà thầu có đề xuất giảm giá\r\n                 thì ghi tỷ lệ phần trăm giảm giá vào đơn dự thầu. Giá trị giảm giá này được\r\n                 hiểu là giảm đều theo tỷ lệ cho tất cả hạng mục trong các bảng giá dự thầu. Đối\r\n                 với loại hợp đồng theo đơn giá cố định, đơn giá điều chỉnh, giá trị giảm giá\r\n                 được tính trên giá dự thầu không bao gồm dự phòng.\r\n                 d) Nhà thầu phải nộp E-HSDT cho toàn bộ công việc yêu cầu trong E-HSMT\r\n                 và ghi đơn giá dự thầu cho tất cả các công việc nêu trong các cột “Danh mục\r\n                 hàng hóa”, “Mô tả dịch vụ” theo Mẫu số 12.1 (12.1A hoặc 12.1B hoặc 12.1C)\r\n                 hoặc Mẫu số 12.2 (12.2A hoặc 12.2B hoặc 12.2C), Mẫu số 13 (13A hoặc 13B)\r\n                 Chương IV.\r\n                 13.2. Trường hợp gói thầu được chia thành nhiều phần độc lập và cho phép dự\r\n                 thầu theo từng phần thì nhà thầu có thể dự thầu một hoặc nhiều phần của gói\r\n\r\n                                                                                                 10\r\n\fthầu. Nhà thầu phải dự thầu đầy đủ các hạng mục trong phần mà mình tham\r\ndự. Trường hợp nhà thầu có đề xuất giảm giá thì thực hiện theo một trong hai\r\ncách sau đây:\r\na) Cách thứ nhất: ghi tỷ lệ phần trăm giảm giá vào đơn dự thầu (trong trường\r\nhợp này được coi là nhà thầu giảm giá đều theo tỷ lệ cho tất cả phần mà nhà\r\nthầu tham dự).\r\nb) Cách thứ hai: ghi tỷ lệ phần trăm giảm giá cho từng phần vào webform trên\r\nHệ thống.\r\n13.3. Nhà thầu phải chịu trách nhiệm về giá dự thầu để thực hiện, hoàn thành\r\ncác công việc theo đúng yêu cầu nêu trong E-HSMT. Trường hợp E-HSDT có\r\ngiá dự thầu sau khi trừ đi giá trị giảm giá (nếu có) thấp khác thường, ảnh hưởng\r\nđến chất lượng gói thầu thì Chủ đầu tư xử lý tình huống theo quy định tại khoản\r\n11 Điều 140 của Nghị định số 214/2025/NĐ-CP.\r\n13.4. Giá dự thầu của nhà thầu phải bao gồm toàn bộ các khoản thuế, phí, lệ\r\nphí (nếu có) áp theo thuế suất, mức phí, lệ phí tại thời điểm 28 ngày trước ngày\r\ncó thời điểm đóng thầu. Trường hợp nhà thầu tuyên bố giá dự thầu không bao\r\ngồm thuế, phí, lệ phí (nếu có) thì E-HSDT của nhà thầu sẽ bị loại.\r\n13.5. Nhà thầu chào giá dự thầu theo quy định tại E-BDL.Đối với gói thầu mua\r\nsắm hàng hóa là mua sắm tập trung mà việc lựa chọn nhà thầu căn cứ theo khả\r\nnăng cung cấp, Hệ thống trích xuất như sau:\r\n13.1. Giá dự thầu ghi trong đơn và trong các bảng giá cùng với các khoản giảm\r\ngiá phải đáp ứng các quy định trong Mục này:\r\na) Giá dự thầu là giá do nhà thầu chào trong đơn dự thầu, bao gồm toàn bộ các\r\nchi phí để thực hiện khối lượng công việc mà nhà thầu chào theo khả năng cung\r\ncấp (chưa tính giảm giá). Hệ thống tự động trích xuất giá dự thầu từ Mẫu số\r\n11.1 hoặc Mẫu số 11.2 Chương IV vào đơn dự thầu.\r\nb) Một hoặc các phần (đối với gói thầu chia thành nhiều phần) và một hoặc các\r\nhạng mục phải được chào giá riêng trong các bảng giá dự thầu;\r\nc) Đối với gói thầu không chia phần, trường hợp nhà thầu có đề xuất giảm giá\r\nthì ghi tỷ lệ phần trăm giảm giá vào đơn dự thầu. Giá trị giảm giá này được\r\nhiểu là giảm đều theo tỷ lệ cho tất cả hạng mục trong các bảng giá dự thầu. Đối\r\nvới loại hợp đồng theo đơn giá cố định, đơn giá điều chỉnh, giá trị giảm giá\r\nđược tính trên giá dự thầu không bao gồm dự phòng.\r\nd) Nhà thầu nộp E-HSDT cho các công việc mà nhà thầu có khả năng cung cấp\r\ntrong số các công việc nêu trong E-HSMT và ghi đơn giá dự thầu cho các công\r\nviệc này trong các cột “Danh mục hàng hóa”, “Mô tả dịch vụ” theo Mẫu số\r\n12.1 (12.1A hoặc 12.1B hoặc 12.1C) hoặc Mẫu số 12.2 (12.2A hoặc 12.2B\r\nhoặc 12.2C), Mẫu số 13 (13A hoặc 13B) Chương IV.\r\n13.2. Trường hợp gói thầu được chia thành nhiều phần độc lập và cho phép dự\r\nthầu theo từng phần thì nhà thầu có thể dự thầu một hoặc nhiều phần của gói\r\nthầu, trong mỗi phần nhà thầu có thể chào đủ số lượng, hạng mục theo yêu cầu\r\ncủa E-HSMT đối với phần đó hoặc chào theo số lượng, hạng mục mà nhà thầu\r\ncó khả năng cung cấp (không đủ số lượng theo E-HSMT đối với phần đó).\r\nTrường hợp nhà thầu có đề xuất giảm giá thì thực hiện theo một trong hai cách\r\nsau đây:\r\na) Cách thứ nhất: ghi tỷ lệ phần trăm giảm giá vào đơn dự thầu (trong trường\r\nhợp này được coi là nhà thầu giảm giá đều theo tỷ lệ cho tất cả phần mà nhà\r\nthầu tham dự).\r\nb) Cách thứ hai: ghi tỷ lệ phần trăm giảm giá cho từng phần vào webform trên\r\nHệ thống.\r\n13.3. Nhà thầu phải chịu trách nhiệm về giá dự thầu để thực hiện, hoàn thành\r\ncác công việc theo khối lượng công việc nhà thầu đã chào. Trường hợp E-\r\n                                                                               11\r\n\f                          HSDT có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có) thấp khác thường,\r\n                          ảnh hưởng đến chất lượng gói thầu thì Chủ đầu tư xử lý tình huống theo quy\r\n                          định tại khoản 11 Điều 140 của Nghị định số 214/2025/NĐ-CP.\r\n                          13.4. Giá dự thầu của nhà thầu phải bao gồm toàn bộ các khoản thuế, phí, lệ\r\n                          phí (nếu có) áp theo thuế suất, mức phí, lệ phí tại thời điểm 28 ngày trước ngày\r\n                          có thời điểm đóng thầu. Trường hợp nhà thầu tuyên bố giá dự thầu không bao\r\n                          gồm thuế, phí, lệ phí (nếu có) thì E-HSDT của nhà thầu sẽ bị loại.\r\n                          13.5. Nhà thầu chào giá dự thầu theo quy định tại E-BDL.\r\n    14. Đồng tiền         Đồng tiền dự thầu và đồng tiền thanh toán là VND.\r\n    dự thầu và\r\n    đồng tiền thanh\r\n    toán\r\n    15. Tài liệu          15.1. Để chứng minh sự phù hợp của hàng hóa và dịch vụ liên quan so với yêu\r\n    chứng minh sự         cầu của E-HSMT, nhà thầu phải cung cấp các tài liệu để chứng minh hàng hóa\r\n    phù hợp của           mà nhà thầu cung cấp đáp ứng các yêu cầu về kỹ thuật quy định tại Chương V.\r\n    hàng hóa, dịch        Các tài liệu này là một phần của E-HSDT.\r\n    vụ liên quan          15.2. Thuật ngữ “hàng hóa” được hiểu gồm máy móc, thiết bị, nguyên liệu,\r\n                          nhiên liệu, vật liệu, vật tư, phụ tùng; sản phẩm; phương tiện; hàng tiêu dùng;\r\n                          hóa chất, vật tư xét nghiệm, thiết bị y tế; phần mềm thương mại..\r\n                          15.3. Thuật ngữ “xuất xứ” được hiểu là quốc gia hoặc vùng lãnh thổ nơi hàng\r\n                          hóa được khai thác, chăn nuôi, trồng trọt, sản xuất, chế tạo hoặc chế biến tại\r\n                          quốc gia hoặc vùng lãnh thổ đó, thông qua quá trình chế tạo, chế biến hoặc\r\n                          lắp ráp để tạo thành một sản phẩm được công nhận về mặt thương mại và có\r\n                          sự khác biệt đáng kể về các đặc điểm căn bản so với các yếu tố cấu thành ban\r\n                          đầu.\r\n                          15.4. Thuật ngữ “dịch vụ liên quan” bao gồm các dịch vụ như bảo hiểm1, lắp\r\n                          đặt, duy tu, bảo dưỡng, sửa chữa ban đầu hoặc cung cấp các dịch vụ sau bán\r\n                          hàng khác như đào tạo, chuyển giao công nghệ….\r\n                          15.5. Nhà thầu phải kê khai xuất xứ của hàng hóa trong Mẫu số 10B Chương\r\n                          IV. Trường hợp nhà thầu chào nhiều xuất xứ cho một đơn vị tính của hàng hóa\r\n                          (một cái, một chiếc…) nhưng cùng một hãng sản xuất và có cùng đơn giá thì\r\n                          Chủ đầu tư yêu cầu nhà thầu làm rõ để xác định cụ thể xuất xứ của hàng hóa\r\n                          này.\r\n                          15.6. Yêu cầu về xuất xứ hàng hóa thực hiện theo Mẫu số 01A, 01B, 01C\r\n                          Chương IV. Trường hợp Chủ đầu tư yêu cầu về xuất xứ theo nhóm nước, vùng\r\n                          lãnh thổ theo quy định tại khoản 2 Điều 44 của Luật Đấu thầu thì nhà thầu phải\r\n                          chào hàng hóa theo đúng yêu cầu về xuất xứ hoặc xuất xứ Việt Nam, kể cả\r\n                          trong trường hợp xuất xứ theo nhóm nước, vùng lãnh thổ mà Chủ đầu tư yêu\r\n                          cầu không có Việt Nam; nhà thầu chào hàng hóa không có xuất xứ theo yêu\r\n                          cầu của E-HSMT hoặc không phải xuất xứ Việt Nam thì sẽ bị loại. Trường hợp\r\n                          chủ đầu tư yêu cầu nhà thầu chào hàng hóa xuất xứ Việt Nam theo quy định tại\r\n                          điểm e khoản 3 Điều 10 của Luật Đấu thầu thì nhà thầu chào hàng hóa không\r\n                          phải là xuất xứ Việt Nam sẽ bị loại.\r\n                          15.7. Nhà thầu phải kê khai hãng sản xuất của hàng hóa trong Mẫu số 10B\r\n                          Chương IV. Trường hợp nhà thầu chào nhiều hãng sản xuất cho nhiều hơn một\r\n                          đơn vị tính của hàng hóa (hai cái, hai chiếc…) thì Chủ đầu tư yêu cầu nhà thầu\r\n                          làm rõ để xác định số lượng tương ứng với từng hãng sản xuất. Trường hợp\r\n                          nhà thầu chào nhiều hãng sản xuất cho một đơn vị tính của hàng hóa (một cái,\r\n                          một chiếc…) thì E-HSDT của nhà thầu không được xem xét, đánh giá.\r\n                          15.8. Nhà thầu phải đề xuất cụ thể ký mã hiệu (nếu có), nhãn hiệu, xuất xứ,\r\n\r\n1\r\n    Bảo hiểm cho các hạng mục dịch vụ liên quan, ví dụ: bảo hiểm lắp đặt, bảo hiểm sửa chữa…\r\n                                                                                                         12\r\n\f                  hãng sản xuất. Trường hợp nhà thầu không đề xuất cụ thể ký mã hiệu (nếu có),\r\n                  nhãn hiệu, xuất xứ, hãng sản xuất thì E-HSDT của nhà thầu không được xem\r\n                  xét, đánh giá (nhà thầu không được tham chiếu tới các nội dung khác trong E-\r\n                  HSDT mà phải đề xuất cụ thể tại Mẫu số 10B Chương IV). Trường hợp có sự\r\n                  sai khác giữa thông tin kê khai trong Mẫu số 10B Chương IV so với tài liệu\r\n                  đính kèm thì thông tin trong Mẫu số 10B là cơ sở để xem xét, đánh giá, trừ\r\n                  trường hợp ký mã hiệu (nếu có), nhãn hiệu, hãng sản xuất kê khai tại Mẫu số\r\n                  10B Chương IV không tồn tại trên thị trường.\r\n                  15.9. Tài liệu chứng minh sự phù hợp của hàng hóa và dịch vụ liên quan có thể\r\n                  là hồ sơ, giấy tờ, bản vẽ, số liệu được mô tả chi tiết theo từng khoản mục về\r\n                  đặc tính kỹ thuật, tính năng sử dụng cơ bản của hàng hóa và dịch vụ liên quan,\r\n                  qua đó chứng minh sự đáp ứng cơ bản của hàng hóa, dịch vụ so với các yêu\r\n                  cầu của E-HSMT và một bảng kê những điểm sai khác và ngoại lệ (nếu có) so\r\n                  với quy định tại Chương V.\r\n                  15.10. Nhà thầu phải cung cấp đầy đủ danh mục, giá cả, nhà cung cấp vật tư,\r\n                  phụ tùng thay thế, dụng cụ chuyên dùng, vật tư tiêu hao... (sau đây gọi là vật\r\n                  tư, phụ tùng thay thế) cần thiết để bảo đảm sự vận hành đúng quy cách và liên\r\n                  tục của hàng hóa trong thời hạn quy định tại E-BDL.\r\n                  15.11. Tiêu chuẩn về chế tạo, quy trình sản xuất các vật tư và thiết bị cũng như\r\n                  các tham chiếu đến nhãn hiệu hàng hóa hoặc số catalô do Chủ đầu tư quy định\r\n                  tại Chương V chỉ nhằm mục đích mô tả và không nhằm mục đích hạn chế nhà\r\n                  thầu. Nhà thầu có thể đưa ra các tiêu chuẩn chất lượng, nhãn hiệu hàng hóa,\r\n                  catalô khác miễn là nhà thầu chứng minh cho Chủ đầu tư, tổ chuyên gia thấy\r\n                  rằng những thay thế đó vẫn bảo đảm sự tương đương cơ bản hoặc cao hơn so\r\n                  với yêu cầu quy định tại Chương V.\r\n16. Tài liệu      16.1. Nhà thầu kê khai các thông tin cần thiết vào các Mẫu trong Chương IV\r\nchứng minh        để cung cấp thông tin về năng lực, kinh nghiệm theo yêu cầu tại Chương III.\r\nnăng lực và       Trường hợp được mời vào đối chiếu tài liệu, nhà thầu phải chuẩn bị sẵn sàng\r\nkinh nghiệm       các tài liệu để đối chiếu với thông tin nhà thầu kê khai trong E-HSDT và để\r\ncủa nhà thầu      Chủ đầu tư lưu trữ.\r\n                  16.2. Yêu cầu về tài liệu để chứng minh năng lực thực hiện hợp đồng của nhà\r\n                  thầu nếu được trúng thầu thực hiện theo E-BDL.\r\n                  16.3. Trường hợp gói thầu đã áp dụng sơ tuyển, nếu có sự thay đổi về năng lực và\r\n                  kinh nghiệm của nhà thầu khi nộp E-HSDT và khi tham dự sơ tuyển thì phải cập\r\n                  nhật lại năng lực và kinh nghiệm của mình.\r\n17. Thời hạn có   17.1. E-HSDT có hiệu lực không ngắn hơn thời hạn quy định tại E-BDL.\r\nhiệu lực của E-   17.2. Trong trường hợp cần thiết, trước khi hết thời hạn hiệu lực của E-HSDT,\r\nHSDT              Chủ đầu tư có thể đề nghị các nhà thầu gia hạn hiệu lực của E-HSDT, đồng\r\n                  thời yêu cầu nhà thầu gia hạn tương ứng thời gian có hiệu lực của bảo đảm dự\r\n                  thầu (bằng thời gian hiệu lực E-HSDT sau khi gia hạn cộng thêm 30 ngày).\r\n                  Nếu nhà thầu không chấp nhận việc gia hạn hiệu lực của E-HSDT thì E-HSDT\r\n                  của nhà thầu sẽ không được xem xét tiếp, trong trường hợp này, nhà thầu không\r\n                  phải nộp bản gốc thư bảo lãnh cho Chủ đầu tư. Nhà thầu chấp nhận đề nghị gia\r\n                  hạn E-HSDT không được phép thay đổi bất kỳ nội dung nào của E-HSDT, trừ\r\n                  việc gia hạn hiệu lực của bảo đảm dự thầu. Việc đề nghị gia hạn và chấp thuận\r\n                  hoặc không chấp thuận gia hạn được thực hiện trên Hệ thống.\r\n18. Bảo đảm dự    18.1. Khi tham dự thầu qua mạng, nhà thầu phải thực hiện biện pháp bảo đảm\r\nthầu              dự thầu trước thời điểm đóng thầu theo một hoặc các hình thức thư bảo lãnh\r\n                  do đại diện hợp pháp của tổ chức tín dụng trong nước hoặc chi nhánh ngân\r\n                  hàng nước ngoài được thành lập theo pháp luật Việt Nam phát hành hoặc giấy\r\n                  chứng nhận bảo hiểm bảo lãnh của doanh nghiệp bảo hiểm phi nhân thọ trong\r\n                  nước, chi nhánh doanh nghiệp bảo hiểm phi nhân thọ nước ngoài được thành\r\n\r\n                                                                                                 13\r\n\flập theo pháp luật Việt Nam phát hành. Trường hợp giá trị bảo đảm dự thầu\r\nnhỏ hơn 50 triệu đồng thì thực hiện theo quy định tại Mục 18.8 E-CDNT. Đối\r\nvới bảo lãnh dự thầu hoặc chứng nhận bảo hiểm bảo lãnh bằng văn bản giấy,\r\nnhà thầu quét (scan) thư bảo lãnh của ngân hàng hoặc giấy chứng nhận bảo\r\nhiểm bảo lãnh và đính kèm khi nộp E-HSDT. Đối với bảo lãnh dự thầu điện\r\ntử, nhà thầu chọn bảo lãnh dự thầu điện tử được phát hành, lưu trữ trên Hệ\r\nthống. Trường hợp E-HSDT được gia hạn hiệu lực theo quy định tại Mục 17.2\r\nE-CDNT thì hiệu lực của bảo đảm dự thầu cũng phải được gia hạn tương ứng.\r\nĐối với nhà thầu liên danh, các thành viên liên danh phải sử dụng cùng thể\r\nthức bảo lãnh dự thầu: bảo lãnh dự thầu điện tử hoặc bằng giấy.\r\nTrường hợp liên danh thì phải thực hiện biện pháp bảo đảm dự thầu theo một\r\ntrong hai cách sau:\r\na) Từng thành viên trong liên danh sẽ thực hiện riêng rẽ bảo đảm dự thầu nhưng\r\nbảo đảm tổng giá trị không thấp hơn mức yêu cầu quy định tại Mục 18.2 E-\r\nCDNT; nếu bảo đảm dự thầu của một thành viên trong liên danh được xác định\r\nlà không hợp lệ thì E-HSDT của liên danh đó sẽ không được xem xét, đánh giá\r\ntiếp. Nếu bất kỳ thành viên nào trong liên danh vi phạm quy định của pháp luật\r\ndẫn đến không được hoàn trả giá trị bảo đảm dự thầu theo quy định tại điểm b\r\nMục 18.5 E-CDNT thì giá trị bảo đảm dự thầu của tất cả thành viên trong liên\r\ndanh sẽ không được hoàn trả;\r\nb) Các thành viên trong liên danh thỏa thuận để một thành viên chịu trách\r\nnhiệm thực hiện biện pháp bảo đảm dự thầu cho thành viên liên danh đó và\r\ncho thành viên khác trong liên danh. Trong trường hợp này, bảo đảm dự thầu\r\ncó thể bao gồm tên của liên danh hoặc tên của thành viên chịu trách nhiệm\r\nthực hiện biện pháp bảo đảm dự thầu cho các thành viên trong liên danh nhưng\r\nbảo đảm tổng giá trị không thấp hơn mức yêu cầu quy định tại Mục 18.2 E-\r\nCDNT. Nếu bất kỳ thành viên nào trong liên danh vi phạm quy định của pháp\r\nluật dẫn đến không được hoàn trả giá trị bảo đảm dự thầu theo quy định tại\r\nđiểm b Mục 18.5 E-CDNT thì giá trị bảo đảm dự thầu của tất cả thành viên\r\ntrong liên danh sẽ không được hoàn trả.\r\n18.2. Giá trị, đồng tiền và thời gian có hiệu lực của bảo đảm dự thầu được quy\r\nđịnh cụ thể tại E-BDL, đối với gói thầu mua sắm hàng hóa là mua sắm tập trung\r\nmà việc lựa chọn nhà thầu căn cứ theo khả năng cung cấp, bảo đảm dự thầu của\r\nnhà thầu tương ứng với giá dự thầu nêu trong đơn dự thầu sau khi giảm giá (nếu\r\ncó) với tỷ lệ bảo đảm dự thầu quy định tại E-BDL. Thời gian có hiệu lực của bảo\r\nđảm dự thầu được tính kể từ ngày có thời điểm đóng thầu đến ngày cuối cùng\r\ncó hiệu lực của bảo đảm dự thầu (thời điểm kết thúc hiệu lực của bảo đảm dự\r\nthầu nằm trong ngày cuối cùng có hiệu lực của bảo đảm dự thầu mà không\r\ncần thiết phải đến hết 24 giờ của ngày đó).\r\n18.3. Bảo đảm dự thầu được coi là không hợp lệ khi thuộc một trong các trường\r\nhợp sau đây: có giá trị thấp hơn, thời gian có hiệu lực ngắn hơn so với yêu cầu\r\nquy định tại Mục 18.2 E-CDNT, không đúng tên đơn vị thụ hưởng, không có chữ\r\nký (ký số đối với bảo lãnh dự thầu điện tử) hợp lệ, ký trước khi Chủ đầu tư phát\r\nhành E-HSMT, có kèm theo các điều kiện gây bất lợi cho Chủ đầu tư (trong đó\r\nbao gồm việc không đáp ứng đủ các cam kết theo quy định tại Mẫu số 04A, Mẫu\r\nsố 04B Chương IV). Trường hợp áp dụng thư bảo lãnh hoặc giấy chứng nhận bảo\r\nhiểm bảo lãnh thì thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh phải được\r\nđại diện hợp pháp của tổ chức tín dụng trong nước hoặc chi nhánh ngân hàng nước\r\nngoài được thành lập theo pháp luật Việt Nam, doanh nghiệp bảo hiểm phi nhân\r\nthọ trong nước, chi nhánh doanh nghiệp bảo hiểm phi nhân thọ nước ngoài được\r\nthành lập theo pháp luật Việt Nam ký tên, đóng dấu (nếu có).\r\n18.4. Nhà thầu không được lựa chọn sẽ được hoàn trả hoặc giải tỏa bảo đảm\r\ndự thầu theo thời hạn quy định tại E-BDL. Đối với nhà thầu được lựa chọn,\r\n\r\n                                                                               14\r\n\fbảo đảm dự thầu được hoàn trả hoặc giải tỏa khi hợp đồng có hiệu lực.\r\n18.5. Các trường hợp phải nộp bản gốc thư bảo lãnh dự thầu, giấy chứng nhận\r\nbảo hiểm bảo lãnh (đối với trường hợp sử dụng bảo lãnh dự thầu bằng văn bản\r\ngiấy) cho Chủ đầu tư:\r\na) Nhà thầu được mời vào đối chiếu tài liệu;\r\nb) Nhà thầu vi phạm quy định của pháp luật về đấu thầu dẫn đến không được\r\nhoàn trả giá trị bảo đảm dự thầu trong các trường hợp sau đây:\r\n- Sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT, nhà thầu\r\ncó văn bản rút E-HSDT hoặc từ chối thực hiện một hoặc các công việc đã đề\r\nxuất trong E-HSDT theo yêu cầu của E-HSMT;\r\n- Nhà thầu có hành vi vi phạm quy định tại Điều 16 của Luật Đấu thầu hoặc vi\r\nphạm pháp luật về đấu thầu dẫn đến phải hủy thầu;\r\n- Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy\r\nđịnh tại Điều 68 của Luật Đấu thầu;\r\n- Nhà thầu không tiến hành hoặc từ chối đối chiếu tài liệu trong thời hạn 05\r\nngày làm việc kể từ ngày nhận được thông báo mời đối chiếu tài liệu hoặc đã\r\nđối chiếu tài liệu nhưng từ chối hoặc không ký biên bản đối chiếu tài liệu, trừ\r\ntrường hợp bất khả kháng;\r\n- Nhà thầu không tiến hành hoặc từ chối hoàn thiện hợp đồng, thoả thuận khung\r\ntrong thời hạn 10 ngày kể từ ngày nhận được thông báo trúng thầu của Chủ\r\nđầu tư, trừ trường hợp quy định tại khoản 4 Điều 34 Nghị định số\r\n214/2025/NĐ-CP hoặc trường hợp bất khả kháng;\r\n- Nhà thầu không tiến hành hoặc từ chối ký kết hợp đồng, thoả thuận khung\r\ntrong thời hạn 10 ngày kể từ ngày hoàn thiện hợp đồng, thoả thuận khung, trừ\r\ntrường hợp bất khả kháng.\r\n18.6. Trong vòng 05 ngày làm việc, kể từ ngày nhận được yêu cầu của Chủ\r\nđầu tư, nếu nhà thầu từ chối hoặc không nộp bản gốc thư bảo lãnh dự thầu,\r\ngiấy chứng nhận bảo hiểm bảo lãnh (đối với trường hợp sử dụng bảo lãnh dự\r\nthầu bằng văn bản giấy) theo yêu cầu của Chủ đầu tư thì nhà thầu sẽ bị xử lý\r\ntheo đúng cam kết của nhà thầu trong đơn dự thầu.\r\n18.7. Trường hợp gói thầu chia thành nhiều phần độc lập, nhà thầu có thể lựa\r\nchọn nộp bảo đảm dự thầu theo một trong hai cách sau đây:\r\na) Bảo đảm dự thầu chung cho tất các phần mà mình tham dự thầu (giá trị bảo\r\nđảm dự thầu sẽ bằng tổng giá trị của các phần nhà thầu tham dự). Trường hợp\r\ngiá trị bảo đảm dự thầu do nhà thầu nộp nhỏ hơn tổng giá trị cộng gộp thì Chủ\r\nđầu tư được quyền quyết định lựa chọn bảo đảm dự thầu đó được sử dụng cho\r\nphần nào trong số các phần mà nhà thầu tham dự;\r\nb) Bảo đảm dự thầu riêng cho từng phần mà nhà thầu tham dự.\r\nTrường hợp nhà thầu vi phạm dẫn đến không được hoàn trả bảo đảm dự thầu\r\ntheo quy định tại điểm b Mục 18.5 E-CDNT thì việc không hoàn trả giá trị bảo\r\nđảm dự thầu được tính trên phần mà nhà thầu vi phạm.\r\n18.8. Đối với gói thầu có giá trị bảo đảm dự thầu theo quy định tại Mục 18.2\r\nE-CDNT nhỏ hơn 50 triệu đồng, tại thời điểm đóng thầu, nhà thầu không phải\r\nđính kèm thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh theo quy định\r\ntại Mục 18.1 E-CDNT mà phải cam kết trong đơn dự thầu (không phải đính\r\nkèm cam kết riêng bằng văn bản) là nếu được mời vào đối chiếu tài liệu hoặc\r\nvi phạm quy định tại điểm b Mục 18.5 E-CDNT thì phải nộp một khoản tiền\r\nhoặc Séc bảo chi (trong trường hợp thời hạn hiệu lực của Séc bảo chi đáp ứng\r\nyêu cầu của chủ đầu tư) hoặc thư bảo lãnh dự thầu hoặc giấy chứng nhận bảo\r\nhiểm bảo lãnh với giá trị quy định tại Mục 18.2 E-CDNT (thời gian có hiệu\r\nlực của thư bảo lãnh dự thầu hoặc giấy chứng nhận bảo hiểm bảo lãnh là số\r\nngày được quy định trong Thông báo mời đối chiếu tài liệu và được tính từ\r\n                                                                              15\r\n\f                  ngày thực hiện đối chiếu tài liệu). Trường hợp nhà thầu chọn áp dụng thư bảo\r\n                  lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh khi đối chiếu tài liệu nhưng thư\r\n                  bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh của nhà thầu không đáp ứng\r\n                  quy định tại Mục 18.3 E-CDNT thì nhà thầu phải nộp một khoản tiền hoặc Séc\r\n                  bảo chi (trong trường hợp thời hạn hiệu lực của Séc bảo chi đáp ứng yêu cầu\r\n                  của Chủ đầu tư) với giá trị quy định tại Mục 18.2 E-CDNT. Trường hợp nhà\r\n                  thầu không thực hiện theo cam kết nêu trên, nhà thầu bị xử lý theo đúng cam\r\n                  kết của nhà thầu nêu trong đơn dự thầu (bị đánh giá không đảm bảo uy tín khi\r\n                  tham dự thầu theo quy định tại khoản 1 Điều 20 của Nghị định số\r\n                  214/2025/NĐ-CP, nêu tên trên Hệ thống và bị khóa tài khoản trong vòng 06\r\n                  tháng, kể từ ngày Chủ đầu tư công khai tên nhà thầu trên Hệ thống mạng đấu\r\n                  thầu quốc gia, trừ trường hợp bất khả kháng). Trường hợp nhà thầu vi phạm\r\n                  quy định tại điểm b Mục 18.5 E-CDNT thì nhà thầu sẽ không được hoàn trả\r\n                  khoản tiền bảo đảm dự thầu này.\r\n                  18.9. Đối với gói thầu đấu thầu trước, bảo đảm dự thầu thực hiện theo quy định\r\n                  tại E-BDL.\r\n19. Thời điểm     19.1. Thời điểm đóng thầu là thời điểm quy định tại E-TBMT.\r\nđóng thầu         19.2. Chủ đầu tư có thể gia hạn thời điểm đóng thầu bằng cách sửa đổi E-\r\n                  TBMT. Khi gia hạn thời điểm đóng thầu, mọi trách nhiệm của Chủ đầu tư và\r\n                  nhà thầu theo thời điểm đóng thầu trước đó sẽ được thay đổi theo thời điểm\r\n                  đóng thầu mới được gia hạn.\r\n20. Nộp, rút và   20.1. Nộp E-HSDT: Nhà thầu chỉ nộp một bộ E-HSDT đối với một E-TBMT\r\nsửa đổi E-        khi tham gia đấu thầu qua mạng. Trường hợp liên danh, thành viên đứng đầu\r\nHSDT              liên danh (theo thỏa thuận trong liên danh) nộp E-HSDT sau khi được sự chấp\r\n                  thuận của tất cả các thành viên trong liên danh.\r\n                  20.2. Sửa đổi, nộp lại E-HSDT: Trường hợp cần sửa đổi E-HSDT đã nộp, nhà\r\n                  thầu phải tiến hành rút toàn bộ E-HSDT đã nộp trước đó để sửa đổi cho phù\r\n                  hợp. Sau khi hoàn thiện E-HSDT, nhà thầu tiến hành nộp lại E-HSDT mới.\r\n                  Trường hợp nhà thầu đã nộp E-HSDT trước khi Chủ đầu tư thực hiện sửa đổi\r\n                  E-HSMT (nếu có) thì nhà thầu phải nộp lại E-HSDT mới cho phù hợp với E-\r\n                  HSMT được sửa đổi. Trường hợp nhà thầu không nộp lại E-HSDT thì E-HSDT\r\n                  đã nộp trước thời điểm E-HSMT được sửa đổi sẽ không được mở, xem xét,\r\n                  đánh giá.\r\n                  20.3. Rút E-HSDT: nhà thầu được rút E-HSDT trước thời điểm đóng thầu.\r\n                  Trường hợp rút E-HSDT sau thời điểm đóng thầu và trong thời gian có hiệu\r\n                  lực của E-HSDT thì nhà thầu không được hoàn trả bảo đảm dự thầu, bị đánh\r\n                  giá là không đảm bảo uy tín khi tham dự thầu và không được tiếp tục đánh giá\r\n                  E-HSDT. Hệ thống thông báo cho nhà thầu tình trạng rút E-HSDT (thành công\r\n                  hay không thành công). Hệ thống ghi lại thông tin về thời gian rút E-HSDT của\r\n                  nhà thầu.\r\n                  20.4. Nhà thầu chỉ được rút, sửa đổi, nộp lại E-HSDT trước thời điểm đóng\r\n                  thầu. Sau thời điểm đóng thầu, tất cả các E-HSDT nộp thành công trên Hệ\r\n                  thống (ngoại trừ E-HSDT của nhà thầu đã nộp trước thời điểm sửa đổi E-HSMT\r\n                  và nhà thầu không nộp E-HSDT mới cho phù hợp với E-HSMT được sửa đổi)\r\n                  đều được mở thầu để đánh giá.\r\n21. Mở thầu       21.1. Chủ đầu tư phải tiến hành mở thầu và công khai biên bản mở thầu trên Hệ\r\n                  thống trong thời hạn không quá 02 giờ, kể từ thời điểm đóng thầu. Trường hợp có\r\n                  01 nhà thầu nộp E-HSDT, Chủ đầu tư xem xét, xử lý tình huống theo quy định tại\r\n                  khoản 5 Điều 140 của Nghị định số 214/2025/NĐ-CP; Trường hợp không có nhà\r\n                  thầu nộp E-HSDT, Chủ đầu tư xem xét gia hạn thời điểm đóng thầu hoặc tổ\r\n                  chức lại việc lựa chọn nhà thầu qua mạng (hủy E-TBMT này và đăng tải E-\r\n                  TBMT mới) theo quy định tại khoản 4 Điều 140 của Nghị định số\r\n\r\n                                                                                                16\r\n\f                214/2025/NĐ-CP.\r\n                21.2. Biên bản mở thầu được đăng tải công khai trên Hệ thống, bao gồm các\r\n                nội dung chủ yếu sau:\r\n                a) Thông tin về gói thầu:\r\n                - Số E-TBMT;\r\n                - Tên gói thầu;\r\n                - Tên Chủ đầu tư;\r\n                - Hình thức lựa chọn nhà thầu;\r\n                - Loại hợp đồng;\r\n                - Thời điểm hoàn thành mở thầu;\r\n                - Tổng số nhà thầu tham dự.\r\n                b) Thông tin về các nhà thầu tham dự:\r\n                - Tên nhà thầu;\r\n                - Giá dự thầu;\r\n                - Tỷ lệ phần trăm (%) giảm giá (nếu có);\r\n                - Giá dự thầu sau giảm giá (nếu có) (Hệ thống tự động tính trên cơ sở tính toán\r\n                lại chi phí dự phòng sau khi giảm giá);\r\n                - Giá trị và hiệu lực của bảo đảm dự thầu;\r\n                - Thời gian có hiệu lực của E-HSDT;\r\n                - Thời gian thực hiện gói thầu;\r\n                - Các thông tin liên quan khác (nếu có).\r\n                c) Trường hợp gói thầu chia thành nhiều phần độc lập thì phải bao gồm các thông\r\n                tin về giá dự thầu cho từng phần như điểm b khoản này.\r\n22. Bảo mật     22.1. Thông tin liên quan đến việc đánh giá E-HSDT và đề nghị trao hợp đồng\r\n                phải được giữ bí mật và không được phép tiết lộ cho các nhà thầu hay bất kỳ\r\n                người nào không có liên quan chính thức đến quá trình lựa chọn nhà thầu cho\r\n                tới khi công khai kết quả lựa chọn nhà thầu. Trong mọi trường hợp không được\r\n                tiết lộ thông tin trong E-HSDT của nhà thầu này cho nhà thầu khác, trừ thông\r\n                tin được công khai trong biên bản mở thầu.\r\n                22.2. Trừ trường hợp làm rõ E-HSDT (nếu cần thiết) và đối chiếu tài liệu, nhà\r\n                thầu không được phép tiếp xúc với Chủ đầu tư, thành viên tổ chuyên gia về các\r\n                vấn đề liên quan đến E-HSDT của mình và các vấn đề khác liên quan đến gói\r\n                thầu trong suốt thời gian từ khi mở thầu cho đến khi công khai kết quả lựa chọn\r\n                nhà thầu.\r\n23. Làm rõ E-   23.1. Sau khi mở thầu, nhà thầu có trách nhiệm làm rõ E-HSDT theo yêu cầu\r\nHSDT            của Chủ đầu tư, kể cả về tư cách hợp lệ, năng lực, kinh nghiệm, nghĩa vụ kê\r\n                khai thuế và nộp thuế, tài liệu về nhân sự cụ thể đã được đề xuất trong E-HSDT\r\n                của nhà thầu. Đối với nội dung về tư cách hợp lệ, việc làm rõ phải bảo đảm\r\n                nguyên tắc không làm thay đổi bản chất của nhà thầu tham dự thầu. Đối với\r\n                các nội dung về tính hợp lệ của E-HSDT (trừ nội dung về tư cách hợp lệ), đề\r\n                xuất về kỹ thuật, tài chính, việc làm rõ phải bảo đảm nguyên tắc không làm\r\n                thay đổi nội dung cơ bản của E-HSDT đã nộp, không thay đổi giá dự thầu\r\n                23.2. Trong quá trình đánh giá, việc làm rõ E-HSDT giữa nhà thầu và Chủ đầu\r\n                tư được thực hiện trực tiếp trên Hệ thống.\r\n                23.3. Việc làm rõ E-HSDT chỉ được thực hiện giữa Chủ đầu tư và nhà thầu có\r\n                E-HSDT cần phải làm rõ. Đối với các nội dung làm rõ ảnh hưởng trực tiếp đến\r\n                việc đánh giá tư cách hợp lệ, năng lực, kinh nghiệm và yêu cầu về kỹ thuật, tài\r\n                chính, nếu quá thời hạn làm rõ mà nhà thầu không thực hiện làm rõ hoặc có\r\n                thực hiện làm rõ nhưng không đáp ứng được yêu cầu làm rõ của Chủ đầu tư thì\r\n                Chủ đầu tư sẽ đánh giá E-HSDT của nhà thầu theo E-HSDT nộp trước thời\r\n                                                                                              17\r\n\f                 điểm đóng thầu. Chủ đầu tư phải dành cho nhà thầu một khoảng thời gian hợp\r\n                 lý nhưng không ít hơn 03 ngày làm việc để nhà thầu thực hiện việc làm rõ E-\r\n                 HSDT.\r\n                 23.4. Nhà thầu không thể tự làm rõ E-HSDT sau thời điểm đóng thầu.\r\n                 23.5. Trường hợp có sự không thống nhất trong nội dung của E-HSDT hoặc có\r\n                 nội dung chưa rõ thì Chủ đầu tư yêu cầu nhà thầu làm rõ trên cơ sở tuân thủ\r\n                 quy định tại Mục 23.1 E-CDNT.\r\n                 23.6. Trường hợp có nghi ngờ về tính xác thực của các tài liệu do nhà thầu cung\r\n                 cấp, Chủ đầu tư được xác minh với các tổ chức, cá nhân có liên quan đến nội\r\n                 dung của tài liệu.\r\n                 23.7. Trường hợp E-HSMT có yêu cầu về cam kết, hợp đồng nguyên tắc bảo\r\n                 hành, bảo trì, duy tu, bảo dưỡng mà E-HSDT không đính kèm các tài liệu này\r\n                 thì Chủ đầu tư yêu cầu nhà thầu làm rõ E-HSDT, bổ sung tài liệu trong một\r\n                 khoảng thời gian phù hợp nhưng không ít hơn 03 ngày làm việc để làm cơ sở\r\n                 đánh giá E-HSDT.\r\n24. Các sai      24.1. “Sai khác” là các khác biệt so với yêu cầu nêu trong E-HSMT;\r\nkhác, đặt điều   24.2. “Đặt điều kiện” là việc đặt ra các điều kiện có tính hạn chế hoặc thể hiện\r\nkiện và bỏ sót   sự không chấp nhận hoàn toàn đối với các yêu cầu nêu trong E-HSMT;\r\nnội dung         24.3. “Bỏ sót nội dung” là việc nhà thầu không cung cấp được một phần hoặc\r\n                 toàn bộ thông tin hay tài liệu theo yêu cầu nêu trong E-HSMT.\r\n25. Xác định     25.1. Tổ chuyên gia sẽ xác định tính đáp ứng của E-HSDT dựa trên nội dung\r\ntính đáp ứng     của E-HSDT theo quy định tại Mục 10 E-CDNT.\r\ncủa E-HSDT       25.2. E-HSDT đáp ứng cơ bản là E-HSDT đáp ứng các yêu cầu nêu trong E-\r\n                 HSMT mà không có các sai khác, đặt điều kiện hoặc bỏ sót nội dung cơ bản.\r\n                 Sai khác, đặt điều kiện hoặc bỏ sót nội dung cơ bản nghĩa là những điểm trong\r\n                 E-HSDT mà:\r\n                 a) Nếu được chấp nhận thì sẽ gây ảnh hưởng đáng kể đến phạm vi, chất lượng\r\n                 hay tính năng sử dụng của hàng hóa hoặc dịch vụ liên quan; gây hạn chế đáng\r\n                 kể và không thống nhất với E-HSMT đối với quyền hạn của Chủ đầu tư hoặc\r\n                 nghĩa vụ của nhà thầu trong hợp đồng;\r\n                 b) Nếu được sửa lại thì sẽ gây ảnh hưởng không công bằng đến vị thế cạnh\r\n                 tranh của nhà thầu khác có E-HSDT đáp ứng cơ bản yêu cầu của E-HSMT.\r\n                 25.3. Tổ chuyên gia phải kiểm tra các khía cạnh kỹ thuật của E-HSDT theo quy\r\n                 định tại Mục 15 E-CDNT và Mục 16 E-CDNT nhằm khẳng định rằng tất cả\r\n                 các yêu cầu quy định trong E-HSMT đã được đáp ứng và E-HSDT không có\r\n                 những sai khác, đặt điều kiện hoặc bỏ sót các nội dung cơ bản.\r\n                 25.4. Nếu E-HSDT không đáp ứng cơ bản các yêu cầu nêu trong E-HSMT thì\r\n                 E-HSDT đó sẽ bị loại; không được phép sửa đổi các sai khác, đặt điều kiện\r\n                 hoặc bỏ sót nội dung cơ bản trong E-HSDT nhằm làm cho E-HSDT đó đáp ứng\r\n                 cơ bản E-HSMT.\r\n26. Sai sót      26.1. Với điều kiện E-HSDT đáp ứng cơ bản yêu cầu nêu trong E-HSMT thì Chủ\r\nkhông nghiêm     đầu tư, tổ chuyên gia có thể chấp nhận các sai sót mà không phải là những sai\r\ntrọng            khác, đặt điều kiện hay bỏ sót nội dung cơ bản trong E-HSDT.\r\n                 26.2. Với điều kiện E-HSDT đáp ứng cơ bản yêu cầu nêu trong E-HSMT, Chủ\r\n                 đầu tư có thể yêu cầu nhà thầu cung cấp các thông tin hoặc tài liệu cần thiết trong\r\n                 thời hạn hợp lý để sửa chữa những điểm chưa phù hợp hoặc sai sót không nghiêm\r\n                 trọng trong E-HSDT liên quan đến các yêu cầu về tài liệu. Yêu cầu cung cấp các\r\n                 thông tin và các tài liệu để khắc phục các sai sót này không được liên quan đến bất\r\n                 kỳ yếu tố nào của giá dự thầu. E-HSDT của nhà thầu bị loại nếu không đáp ứng\r\n                 yêu cầu này của Chủ đầu tư.\r\n                 26.3. Với điều kiện E-HSDT đáp ứng cơ bản yêu cầu nêu trong E-HSMT, Chủ\r\n                                                                                                   18\r\n\f                   đầu tư, tổ chuyên gia điều chỉnh các sai sót không nghiêm trọng và có thể định\r\n                   lượng được liên quan đến giá dự thầu; giá dự thầu sẽ được điều chỉnh để phản ánh\r\n                   chi phí cho các hạng mục bị thiếu hoặc chưa đáp ứng yêu cầu; việc điều chỉnh này\r\n                   chỉ nhằm mục đích so sánh các E-HSDT.\r\n27. Nhà thầu       27.1. Nhà thầu phụ là tổ chức, cá nhân ký hợp đồng với nhà thầu để thực hiện\r\nphụ                các dịch vụ liên quan.\r\n                   27.2. Trường hợp có yêu cầu dịch vụ liên quan quy định tại Mẫu số 01D\r\n                   Chương IV, Chủ đầu tư có thể cho phép nhà thầu được sử dụng nhà thầu phụ.\r\n                   Việc kê khai sử dụng nhà thầu phụ thực hiện theo Mẫu số 09A Chương IV.\r\n                   27.3. Việc sử dụng nhà thầu phụ sẽ không làm thay đổi các trách nhiệm của nhà\r\n                   thầu. Nhà thầu phải chịu trách nhiệm về khối lượng, chất lượng, tiến độ và các\r\n                   trách nhiệm khác đối với phần công việc do nhà thầu phụ thực hiện. Năng lực và\r\n                   kinh nghiệm của nhà thầu phụ sẽ không được xem xét khi đánh giá E-HSDT của\r\n                   nhà thầu. Bản thân nhà thầu phải đáp ứng các tiêu chí năng lực và kinh nghiệm\r\n                   (không xét đến năng lực và kinh nghiệm của nhà thầu phụ).\r\n                   27.4. Nhà thầu được ký kết hợp đồng với các nhà thầu phụ trong danh sách các\r\n                   nhà thầu phụ nêu trong E-HSDT hoặc ký với nhà thầu phụ được chủ đầu tư chấp\r\n                   thuận để tham gia thực hiện cung cấp dịch vụ liên quan.\r\n                   27.5. Nhà thầu có hành vi chuyển nhượng thầu theo quy định tại khoản 8 Điều 16\r\n                   của Luật Đấu thầu thì bị xử lý theo quy định tại điểm b khoản 1 Điều 133 của Nghị\r\n                   định số 214/2025/NĐ-CP.\r\n                   27.6. Nhà thầu không được sử dụng nhà thầu phụ mà nhà thầu phụ này có tham\r\n                   gia thực hiện cung cấp dịch vụ tư vấn cho gói thầu mà nhà thầu đã trúng thầu và\r\n                   các công việc tư vấn này bao gồm: thẩm định giá; giám sát thực hiện hợp đồng,\r\n                   kiểm định; lập, thẩm định E-HSMST, E-HSMT; đánh giá E-HSDST, E-HSDT;\r\n                   thẩm định kết quả sơ tuyển (nếu có), kết quả lựa chọn nhà thầu; tư vấn quản lý dự\r\n                   án, quản lý hợp đồng, tư vấn khác mà các dịch vụ tư vấn này có phần công việc\r\n                   liên quan trực tiếp tới gói thầu.\r\n28. Ưu đãi trong   28.1. Nguyên tắc ưu đãi:\r\nlựa chọn nhà       a) Nhà thầu tham dự thầu thuộc đối tượng được hưởng nhiều hơn một loại ưu\r\nthầu               đãi trong đánh giá về năng lực và kinh nghiệm hoặc trong đánh giá về tài chính\r\n                   thì khi tính ưu đãi chỉ được hưởng một loại ưu đãi có lợi nhất cho nhà thầu\r\n                   tương ứng với từng nội dung đánh giá về năng lực và kinh nghiệm hoặc đánh\r\n                   giá về tài chính.\r\n                   b) Trường hợp tất cả các nhà thầu tham dự thầu đều được hưởng ưu đãi như\r\n                   nhau hoặc tất cả các nhà thầu đều không thuộc đối tượng được hưởng ưu đãi\r\n                   thì không cần tính ưu đãi để so sánh, xếp hạng.\r\n                   c) Nhà thầu phải chứng minh nhà thầu, hàng hóa, dịch vụ do nhà thầu chào\r\n                   thuộc đối tượng được hưởng ưu đãi theo quy định tại khoản 1 Điều 10 của Luật\r\n                   Đấu thầu.\r\n                   d) Nhà thầu được hưởng ưu đãi khi cung cấp hàng hóa mà hàng hóa đó có chi\r\n                   phí sản xuất trong nước chiếm tỷ lệ từ 30% trở lên.\r\n                   28.2. Đối với hàng hóa quy định tại điểm i khoản 1 Điều 10 của Luật Đấu thầu,\r\n                   việc xác định hàng hóa được ưu đãi được thực hiện theo quy định của pháp luật\r\n                   quản lý ngành, lĩnh vực, không xác định theo quy định tại Mục 28.3 E-CDNT;\r\n                   28.3. Việc tính ưu đãi được thực hiện trong quá trình đánh giá E-HSDT để so\r\n                   sánh, xếp hạng E-HSDT:\r\n                   Hàng hóa chỉ được hưởng ưu đãi khi nhà thầu chứng minh được hàng hóa đó\r\n                   có chi phí sản xuất trong nước chiếm tỷ lệ từ 30% trở lên trong giá hàng hóa.\r\n                   Việc xác định hàng hóa sản xuất tại Việt Nam có thể áp dụng công thức trực\r\n                   tiếp hoặc công thức gián tiếp sau:\r\n\r\n                                                                                                   19\r\n\f                  Công thức trực tiếp: D (%) = G*/G x 100%\r\n                  Công thức gián tiếp: D (%) = (G - C)/G x 100%\r\n                  Trong đó:\r\n                  G*: Là chi phí sản xuất trong nước\r\n                  G: Là giá chào của hàng hóa trong E-HSDT trừ đi giá trị thuế; đối với nhà thầu\r\n                  là nhà sản xuất thì G là giá xuất xưởng (giá EXW) của hàng hóa\r\n                  C: Là giá trị của các chi phí nhập ngoại, không bao gồm thuế, phí liên quan đến\r\n                  nhập khẩu\r\n                  D: Là tỷ lệ % chi phí sản xuất trong nước của hàng hóa. D ≥ 30% thì hàng hóa\r\n                  đó được hưởng ưu đãi theo quy định tại các điều 6, 7, 8, 9, 10 và 11 của Nghị\r\n                  định số 214/2025/NĐ-CP.\r\n                  28.4. Cách tính ưu đãi được thực hiện theo quy định tại E-BDL.\r\n                  28.5. Nhà thầu phải kê khai thông tin về loại hàng hóa được hưởng ưu đãi theo\r\n                  Mẫu số 15A và 15B hoặc 15C Chương IV để làm cơ sở xem xét, đánh giá ưu\r\n                  đãi. Trường hợp nhà thầu không kê khai thì hàng hóa của nhà thầu được coi là\r\n                  không thuộc đối tượng được hưởng ưu đãi. Trường hợp nhà thầu đã kê khai ưu\r\n                  đãi theo Mẫu số 15A và 15B hoặc 15C Chương IV nhưng không đính kèm các\r\n                  tài liệu chứng minh thì chủ đầu tư yêu cầu nhà thầu làm rõ E-HSDT, bổ sung\r\n                  tài liệu để xem xét, đánh giá ưu đãi. Trường hợp các nhà thầu chào hàng hóa\r\n                  có cùng ký mã hiệu (nếu có), hãng sản xuất, năm sản xuất, xuất xứ Việt Nam\r\n                  nhưng có nhà thầu kê khai, có nhà thầu không kê khai hàng hóa này thuộc đối\r\n                  tượng ưu đãi thì chủ đầu tư quyết định cho các nhà thầu không kê khai ưu đãi\r\n                  được làm rõ để có cơ sở đánh giá ưu đãi đối với các hàng hóa này.\r\n                  28.6. Trường hợp hàng hóa do các nhà thầu chào đều không thuộc đối tượng\r\n                  được hưởng ưu đãi thì không tiến hành đánh giá và xác định giá trị ưu đãi.\r\n                  28.7. Nhà thầu phải đính kèm tài liệu để chứng minh hàng hóa do nhà thầu\r\n                  chào thuộc đối tượng được hưởng ưu đãi.\r\n                  28.8. Các ưu đãi khác theo quy định tại E-BDL.\r\n29. Đánh giá E-   29.1. Tổ chuyên gia áp dụng phương pháp đánh giá theo quy định tại E-BDL\r\nHSDT              để đánh giá E-HSDT.\r\n                  29.2. Căn cứ vào E-HSDT của các nhà thầu đã nộp trên Hệ thống và phương\r\n                  pháp đánh giá E-HSDT tại Mục 29.1 E-CDNT, tổ chuyên gia chọn 01 trong 02\r\n                  quy trình đánh giá E-HSDT quy định tại Mục 29.3 hoặc Mục 29.4 Mục này\r\n                  cho phù hợp để đánh giá E-HSDT.\r\n                  29.3. Quy trình 1 (áp dụng đối với phương pháp “giá đánh giá” và “giá thấp\r\n                  nhất”):\r\n                  a) Bước 1: Đánh giá tính hợp lệ theo quy định tại Mục 1 Chương III\r\n                  - Hệ thống tự động đánh giá trên cơ sở cam kết của nhà thầu trong đơn dự thầu\r\n                  đối với các nội dung:\r\n                  + Tư cách hợp lệ của nhà thầu;\r\n                  + Trong thời hạn 03 năm trước thời điểm đóng thầu, nhà thầu không có nhân\r\n                  sự (ký kết hợp đồng lao động với nhà thầu tại thời điểm nhân sự thực hiện hành\r\n                  vi vi phạm) bị Tòa án kết án có hành vi vi phạm quy định về đấu thầu gây hậu\r\n                  quả nghiêm trọng theo quy định của pháp luật về hình sự nhằm mục đích cho\r\n                  nhà thầu đó trúng thầu.\r\n                  Trường hợp tổ chuyên gia phát hiện nhà thầu cam kết không trung thực dẫn\r\n                  đến làm sai lệch kết quả lựa chọn nhà thầu thì nhà thầu sẽ bị coi là có hành vi\r\n                  gian lận trong đấu thầu.\r\n                  - Hệ thống tự động đánh giá về trạng thái bị tạm ngừng, chấm dứt tham gia Hệ\r\n                  thống của Nhà thầu.\r\n                  - Tổ chuyên gia đánh giá tính hợp lệ của bảo đảm dự thầu, thỏa thuận liên danh\r\n                                                                                                20\r\n\f(đối với trường hợp liên danh).\r\n- Nhà thầu được đánh giá là đạt ở tất cả nội dung về tính hợp lệ thì được chuyển\r\nsang đánh giá về năng lực, kinh nghiệm.\r\nb) Bước 2: Đánh giá về năng lực và kinh nghiệm theo quy định tại Mục 2\r\nChương III\r\n- Hệ thống tự động đánh giá các nội dung: lịch sử không hoàn thành hợp đồng,\r\nthực hiện nghĩa vụ kê khai thuế và nộp thuế, kết quả hoạt động tài chính, doanh\r\nthu bình quân hằng năm trên cơ sở thông tin kê khai, trích xuất trong E-HSDT.\r\nĐối với các nội dung Hệ thống tự động đánh giá, nhà thầu không phải đính\r\nkèm các tài liệu để chứng minh khi nộp E-HSDT.\r\n- Đối với nội dung đánh giá về hợp đồng tương tự năng lực sản xuất hàng hóa:\r\nTrường hợp E-HSMT có yêu cầu về hợp đồng cung cấp hàng hóa tương tự,\r\nnăng lực sản xuất hàng hóa, tổ chuyên gia căn cứ vào thông tin nhà thầu kê\r\nkhai trên webform và tài liệu đính kèm để đánh giá.\r\n- Đối với nội dung về nhân sự chủ chốt, tổ chuyên gia đánh giá trên cơ sở thông\r\ntin kê khai của nhà thầu.\r\n- Nhà thầu được đánh giá là đạt ở các nội dung về năng lực, kinh nghiệm thì được\r\nchuyển sang đánh giá về kỹ thuật.\r\nc) Bước 3: Đánh giá về kỹ thuật theo quy định tại Mục 3 Chương III. Nhà thầu\r\nđược đánh giá là đạt về kỹ thuật thì được chuyển sang đánh giá về tài chính.\r\nd) Bước 4: Đánh giá về tài chính theo quy định tại Mục 4 Chương III và thực\r\nhiện theo quy định tại E-BDL;\r\nđ) Bước 5: Sau khi đánh giá về tài chính, việc xếp hạng nhà thầu thực hiện theo\r\nquy định tại E-BDL. Trường hợp chỉ có một nhà thầu vượt qua bước đánh giá về\r\ntài chính thì không cần phải xếp hạng nhà thầu.\r\nĐối với mua sắm tập trung áp dụng lựa chọn nhà thầu theo khả năng cung cấp,\r\ndanh sách xếp hạng nhà thầu theo thứ tự từ thấp đến cao giá dự thầu sau giảm giá\r\n(nếu có) tính trên mỗi đơn vị hạng mục hàng hóa mà nhà thầu dự thầu.\r\ne) Nhà thầu xếp hạng thứ nhất được mời vào đối chiếu tài liệu theo quy định\r\ntại Mục 30 E-CDNT. Nhà thầu được mời vào đối chiếu tài liệu mà không tiến\r\nhành hoặc từ chối đối chiếu tài liệu trong thời hạn 05 ngày làm việc kể từ ngày\r\nnhận được thông báo mời đối chiếu tài liệu hoặc đã đối chiếu tài liệu nhưng từ\r\nchối hoặc không ký biên bản đối chiếu tài liệu, trừ trường hợp bất khả kháng hoặc\r\nđối chiếu tài liệu nhưng không đáp ứng quy định của E-HSMT thì mời nhà thầu\r\nxếp hạng tiếp theo vào đối chiếu mà không phải xếp hạng lại nhà thầu. Đối với\r\nmua sắm tập trung áp dụng lựa chọn nhà thầu theo khả năng cung cấp, các nhà\r\nthầu được mời vào đối chiếu tài liệu là tổ hợp các nhà thầu xếp hạng từ thấp đến\r\ncao đảm bảo tổng số lượng hàng hóa mà các nhà thầu chào thầu không thấp hơn\r\nsố lượng hàng hóa nêu trong E-HSMT.\r\n29.4. Quy trình 2 (chỉ áp dụng đối với phương pháp “giá thấp nhất”, các nhà\r\nthầu, E-HSDT đều không có bất kỳ ưu đãi nào và không có từ 02 nhà thầu trở\r\nlên cùng xếp thứ nhất).\r\na) Bước 1: Xếp hạng nhà thầu căn cứ vào giá dự thầu theo biên bản mở thầu\r\ntrên Hệ thống, nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có)\r\nthấp nhất được xếp hạng thứ nhất. Tổ chuyên gia tiến hành đánh giá E-HSDT\r\ncủa nhà thầu có giá dự thầu thấp nhất.\r\nb) Bước 2: Đánh giá tính hợp lệ theo quy định tại điểm a Mục 29.3 E-CDNT.\r\nc) Bước 3: Đánh giá về năng lực và kinh nghiệm theo quy định tại điểm b Mục\r\n29.3 E-CDNT.\r\nd) Bước 4: Đánh giá về kỹ thuật theo quy định tại điểm c Mục 29.3 E-CDNT.\r\nđ) Bước 5: Nhà thầu đáp ứng về mặt kỹ thuật sẽ được mời vào đối chiếu tài\r\n\r\n                                                                                21\r\n\fliệu.\r\nTrường hợp E-HSDT của nhà thầu xếp hạng thứ nhất không đáp ứng thì thực\r\nhiện các bước đánh giá nêu trên đối với nhà thầu xếp hạng tiếp theo.\r\n29.5. Nguyên tắc đánh giá E-HSDT:\r\na) Đối với các nội dung Hệ thống đánh giá tự động bao gồm tư cách hợp lệ, nhà\r\nthầu không có nhân sự bị Tòa án kết án có hành vi vi phạm quy định về đấu\r\nthầu gây hậu quả nghiêm trọng, lịch sử không hoàn thành hợp đồng do lỗi của\r\nnhà thầu, thực hiện nghĩa vụ kê khai thuế và nộp thuế, kết quả hoạt động tài chính,\r\ndoanh thu bình quân hằng năm, trường hợp nhà thầu không kê khai thông tin hoặc\r\ncó kê khai nhưng không đúng, không đầy đủ, không đáp ứng theo yêu cầu của E-\r\nHSMT thì Hệ thống sẽ đánh giá nhà thầu \"không đạt\" ở nội dung này. Tổ chuyên\r\ngia không thể sửa đổi kết quả đánh giá từ \"không đạt\" thành \"đạt\" khi Hệ thống đã\r\nđánh giá \"không đạt\". Trường hợp các thông tin mà nhà thầu cam kết, kê khai\r\ntrong E-HSDT không trung thực dẫn đến làm sai lệch kết quả đánh giá E-HSDT\r\ncủa nhà thầu thì nhà thầu sẽ bị coi là có hành vi gian lận;\r\nb) Trường hợp có sự sai khác giữa thông tin về bảo đảm dự thầu mà nhà thầu kê\r\nkhai trên webform và thông tin trong file scan bảo đảm dự thầu đính kèm thì căn\r\ncứ vào thông tin trong file scan bảo đảm dự thầu (đối với trường hợp áp dụng thư\r\nbảo lãnh dự thầu hoặc giấy chứng nhận bảo hiểm bảo lãnh bằng văn bản giấy) để\r\nđánh giá;\r\nc) Trường hợp có sự không thống nhất giữa thông tin về hợp đồng tương tự kê khai\r\ntrên webform và file tài liệu chứng minh các thông tin về hợp đồng đó thì Chủ đầu\r\ntư yêu cầu nhà thầu làm rõ E-HSDT. Trường hợp các hợp đồng mà nhà thầu kê\r\nkhai, đính kèm trong E-HSDT không đáp ứng yêu cầu của E-HSMT hoặc nhà thầu\r\nkhông kê khai, kê khai không đầy đủ hợp đồng tương tự trên webform, Chủ đầu\r\ntư yêu cầu nhà thầu làm rõ, bổ sung hợp đồng khác (được cập nhật từ hồ sơ năng\r\nlực của nhà thầu trên Hệ thống) để đáp ứng yêu cầu của E-HSMT trong một\r\nkhoảng thời gian phù hợp nhưng không ít hơn 03 ngày làm việc. Trường hợp nhà\r\nthầu không có hợp đồng đáp ứng yêu cầu của E-HSMT thì nhà thầu bị loại;\r\nd) Trường hợp nhân sự chủ chốt mà nhà thầu đề xuất trong E-HSDT không đáp\r\nứng yêu cầu hoặc không chứng minh được khả năng huy động nhân sự (bao gồm\r\ncả trường hợp nhân sự chủ chốt đã huy động cho hợp đồng khác có thời gian làm\r\nviệc trùng với thời gian thực hiện gói thầu này), Chủ đầu tư cho phép nhà thầu bổ\r\nsung, thay thế. Nhà thầu chỉ được phép bổ sung, thay thế một lần đối với từng vị\r\ntrí nhân sự chủ chốt trong một khoảng thời gian phù hợp nhưng không ít hơn 03\r\nngày làm việc. Trường hợp nhà thầu không có nhân sự chủ chốt thay thế đáp ứng\r\nyêu cầu của E-HSMT thì nhà thầu bị loại. Trường hợp nhà thầu cố ý kê khai nhân\r\nsự chủ chốt không trung thực trong E-HSDT nhằm làm sai lệch kết quả lựa chọn\r\nnhà thầu thì nhà thầu không được thay thế nhân sự chủ chốt khác, E-HSDT của\r\nnhà thầu bị loại và nhà thầu sẽ bị coi là gian lận theo quy định tại điểm b khoản 4\r\nĐiều 16 của Luật Đấu thầu và bị xử lý theo quy định tại khoản 1 Điều 133 của\r\nNghị định số 214/2025/NĐ-CP.Trường hợp nhà thầu được xếp hạng thứ nhất, nhà\r\nthầu không được thay đổi nhân sự chủ chốt (nhân sự chủ chốt đã đề xuất trong E-\r\nHSDT hoặc nhân sự chủ chốt đã được thay thế một lần theo quy định tại khoản 2\r\nĐiều 29 của Nghị định số 214/2025/NĐ-CP), trừ trường hợp do thời gian đánh giá\r\nE-HSDT kéo dài hơn so với dự kiến trong kế hoạch lựa chọn nhà thầu hoặc vì lý\r\ndo bất khả kháng mà các vị trí nhân sự chủ chốt do nhà thầu đã đề xuất không thể\r\ntham gia thực hiện hợp đồng. Trong trường hợp đó, nhà thầu được quyền thay đổi\r\nnhân sự chủ chốt khác nhưng phải bảo đảm nhân sự chủ chốt dự kiến thay thế có\r\ntrình độ, kinh nghiệm, năng lực tương đương hoặc cao hơn với nhân sự chủ chốt\r\nđã đề xuất và nhà thầu không được thay đổi giá dự thầu.\r\nđ) Đối với xuất xứ của hàng hóa, trường hợp có sự không thống nhất giữa thông\r\ntin kê khai trên webform và file đính kèm thì Chủ đầu tư yêu cầu làm rõ E-\r\n\r\n                                                                                  22\r\n\f                        HSDT;\r\n                        e) Đối với các nội dung ngoài các nội dung quy định tại các điểm a, b, c, d và\r\n                        đ khoản này, trường hợp có sự không thống nhất giữa thông tin kê khai trên\r\n                        webform và file đính kèm thì thông tin trên webform là cơ sở để xem xét, đánh\r\n                        giá;\r\n                        g) Tại bước đánh giá về tài chính, trường hợp nhà thầu không kê khai thông tin\r\n                        trong biểu mẫu về ưu đãi hàng hóa sản xuất trong nước để làm cơ sở tính toán\r\n                        ưu đãi thì nhà thầu sẽ không được hưởng ưu đãi;\r\n                        h) Nhà thầu được mời vào đối chiếu tài liệu, phải chuẩn bị các tài liệu để đối\r\n                        chiếu, chứng minh các thông tin mà nhà thầu kê khai trong E-HSDT. Đối với\r\n                        các nội dung về tính hợp lệ, lịch sử không hoàn thành hợp đồng do lỗi của nhà\r\n                        thầu, thực hiện nghĩa vụ kê khai thuế, nộp thuế, doanh thu bình quân hằng năm,\r\n                        kết quả hoạt động tài chính đã được Hệ thống đánh giá tự động là \"đạt\" theo\r\n                        thông tin kê khai, trích xuất trong E-HSDT mà tổ chuyên gia đánh giá lại là\r\n                        \"không đạt\" thì tổ chuyên gia chỉnh sửa lại kết quả đánh giá từ \"đạt\" thành\r\n                        \"không đạt\". Nhà thầu được mời vào đối chiếu tài liệu mà không tiến hành hoặc\r\n                        từ chối đối chiếu tài liệu trong thời hạn 05 ngày làm việc kể từ ngày nhận được\r\n                        thông báo mời đối chiếu tài liệu hoặc đã đối chiếu tài liệu nhưng từ chối hoặc\r\n                        không ký biên bản đối chiếu tài liệu, trừ trường hợp bất khả kháng hoặc đối\r\n                        chiếu tài liệu nhưng không đáp ứng quy định của E-HSMT thì mời nhà thầu\r\n                        xếp hạng tiếp theo vào đối chiếu mà không phải xếp hạng lại nhà thầu. Đối với\r\n                        thông tin về thực hiện nghĩa vụ kê khai thuế, nộp thuế, doanh thu bình quân\r\n                        hằng năm, kết quả hoạt động tài chính từ năm 2021 trở đi, chỉ đối chiếu nếu\r\n                        nhà thầu cập nhật thông tin mà không đối chiếu trong trường hợp các thông tin\r\n                        trên do Hệ thống tự động trích xuất từ Hệ thống thông tin quốc gia về đăng ký\r\n                        doanh nghiệp, Hệ thống thuế điện tử.\r\n    30. Đối chiếu tài   30.1. Nhà thầu được Chủ đầu tư mời vào đối chiếu tài liệu phải nộp một bộ tài\r\n    liệu                liệu chứng minh tính hợp lệ, năng lực và kinh nghiệm cho Chủ đầu tư để Chủ\r\n                        đầu tư1 tổ chức đối chiếu tài liệu với thông tin nhà thầu kê khai trong E-HSDT,\r\n                        bao gồm:\r\n                        a) Bản gốc bảo đảm dự thầu (đối với trường hợp sử dụng thư bảo lãnh hoặc giấy\r\n                        chứng nhận bảo hiểm bảo lãnh bằng văn bản giấy) hoặc tiền mặt hoặc Séc bảo\r\n                        chi theo quy định tại Mục 18.8 E-CDNT;\r\n                        b) Đối với nhà thầu tự cập nhật số liệu về thuế trên Hệ thống từ năm 2021 trở\r\n                        đi (không phải do Hệ thống tự trích xuất), tài liệu chứng minh thực hiện nghĩa\r\n                        vụ kê khai thuế, nộp thuế của năm gần nhất phù hợp với số liệu về thuế của nhà\r\n                        thầu trên Hệ thống thuế điện tử. Trường hợp số liệu của nhà thầu do Hệ thống\r\n                        trích xuất từ Hệ thống thuế điện tử thì không yêu cầu nhà thầu xuất trình tài\r\n                        liệu để chứng minh;\r\n                        c) Đối với nhà thầu tự cập nhật số liệu tài chính trên Hệ thống từ năm 2021 trở\r\n                        đi (không phải do Hệ thống tự trích xuất), tài liệu chứng minh tình hình tài\r\n                        chính theo quy định tại Mẫu số 08 Chương IV phù hợp với số liệu tài chính\r\n                        trên Hệ thống thuế điện tử. Trường hợp số liệu của nhà thầu do Hệ thống trích\r\n                        xuất từ Hệ thống thông tin quốc gia về đăng ký doanh nghiệp, Hệ thống thuế\r\n                        điện tử thì không yêu cầu nhà thầu xuất trình tài liệu để chứng minh;\r\n                        d) Các tài liệu chứng minh về hợp đồng tương tự mà nhà thầu kê khai, đính\r\n                        kèm trong E-HSDT (hợp đồng, biên bản nghiệm thu, thanh lý, thông tin về hóa\r\n                        đơn theo quy định của pháp luật…); tài liệu chứng minh năng lực sản xuất (đối\r\n                        với trường hợp nhà thầu là nhà sản xuất);\r\n                        đ) Tài liệu chứng minh khả năng huy động nhân sự chủ chốt (nếu có): bằng\r\n\r\n1\r\n  Trường hợp trong hợp đồng ký giữa chủ đầu tư và đơn vị tư vấn có nội dung thuê đơn vị tư vấn thực hiện đối chiếu tài\r\nliệu thì tổ chuyên gia do đơn vị tư vấn thành lập còn phải thực hiện trách nhiệm đối chiếu tài liệu.\r\n                                                                                                                   23\r\n\f                  cấp, chứng chỉ, kinh nghiệm của nhân sự mà nhà thầu kê khai trong E-HSDT;\r\n                  e) Tài liệu khác (nếu có).\r\n                  Đối với mua sắm tập trung áp dụng lựa chọn nhà thầu theo khả năng cung cấp, các\r\n                  nhà thầu được mời vào đối chiếu tài liệu là tổ hợp các nhà thầu xếp hạng từ thấp\r\n                  đến cao đảm bảo tổng số lượng hàng hóa mà các nhà thầu chào thầu không thấp\r\n                  hơn số lượng hàng hóa nêu trong E-HSMT.\r\n                  30.2. Nhà thầu có tài liệu đối chiếu phù hợp sẽ được xét duyệt trúng thầu. Đối\r\n                  với số liệu về thuế, số liệu về tài chính từ năm 2021 trở đi do nhà thầu tự cập\r\n                  nhật không phù hợp với số liệu trên Hệ thống thông tin quốc gia về đăng ký\r\n                  doanh nghiệp, Hệ thống thuế điện tử dẫn đến làm sai lệch kết quả lựa chọn nhà\r\n                  thầu thì nhà thầu bị loại và bị coi là có hành vi gian lận quy định tại điểm b\r\n                  Mục 4.4 E-CDNT.\r\n                  30.3. Chủ đầu tư gửi Thông báo mời đối chiếu tài liệu đến nhà thầu trên Hệ thống.\r\n                  Trong Thông báo mời đối chiếu tài liệu phải ghi rõ thời gian có hiệu lực của bảo\r\n                  lãnh dự thầu (đối với bảo đảm dự thầu có giá trị dưới 50 triệu đồng), thời gian, địa\r\n                  điểm thực hiện đối chiếu tài liệu trên cơ sở bảo đảm nhà thầu có đủ thời gian chuẩn\r\n                  bị và đến đối chiếu tài liệu theo yêu cầu của Chủ đầu tư.\r\n31. Điều kiện     Nhà thầu được xem xét, đề nghị trúng thầu khi đáp ứng đủ các điều kiện sau\r\nxét duyệt trúng   đây:\r\nthầu              31.1. Có E-HSDT hợp lệ theo quy định tại Mục 1 Chương III. Trường hợp tại\r\n                  thời điểm xét duyệt trúng thầu, nếu nhà thầu bị tạm ngừng, chấm dứt tham gia\r\n                  Hệ thống thì Chủ đầu tư cần yêu cầu nhà thầu thực hiện khôi phục trạng thái\r\n                  tham gia để được xét duyệt trúng thầu;\r\n                  31.2. Có năng lực và kinh nghiệm đáp ứng yêu cầu theo quy định tại Mục 2\r\n                  Chương III;\r\n                  31.3. Có đề xuất về kỹ thuật đáp ứng yêu cầu theo quy định tại Mục 3 Chương\r\n                  III;\r\n                  31.4. Đáp ứng điều kiện theo quy định tại E-BDL;\r\n                  31.5. Có giá đề nghị trúng thầu (đã bao gồm thuế, phí, lệ phí (nếu có)) không\r\n                  vượt giá gói thầu được phê duyệt. Trường hợp dự toán của gói thầu được phê\r\n                  duyệt thấp hơn hoặc cao hơn giá gói thầu được phê duyệt thì dự toán này sẽ\r\n                  thay thế giá gói thầu để làm cơ sở xét duyệt trúng thầu.\r\n32. Hủy thầu      32.1. Các trường hợp hủy thầu bao gồm:\r\n                  a) Tất cả E-HSDT không đáp ứng được các yêu cầu của E-HSMT;\r\n                  b) Thay đổi về mục tiêu, phạm vi đầu tư trong quyết định đầu tư đã được phê\r\n                  duyệt đối với dự án hoặc thay đổi về mục tiêu, phạm vi mua sắm đối với dự\r\n                  toán mua sắm do sắp xếp đơn vị hành chính, tổ chức bộ máy nhà nước và các\r\n                  trường hợp bất khả kháng khác làm thay đổi khối lượng công việc, tiêu chuẩn\r\n                  đánh giá đã ghi trong E-HSMT;\r\n                  c) E-HSMT không tuân thủ quy định của Luật Đấu thầu, quy định khác của\r\n                  pháp luật có liên quan dẫn đến nhà thầu được lựa chọn không đáp ứng yêu cầu\r\n                  để thực hiện gói thầu;\r\n                   d) Tổ chức, cá nhân khác ngoài nhà thầu trúng thầu thực hiện hành vi bị cấm\r\n                   quy định tại Điều 16 của Luật Đấu thầu dẫn đến sai lệch kết quả lựa chọn nhà\r\n                   thầu;\r\n                   đ) Hủy thầu theo quy định tại khoản 5 Điều 42 của Luật Đấu thầu.\r\n                  32.2. Tổ chức, cá nhân vi phạm quy định pháp luật về đấu thầu dẫn đến hủy\r\n                  thầu theo quy định tại các điểm c, d Mục 32.1 E-CDNT phải đền bù chi phí cho\r\n                  các bên liên quan và bị xử lý theo quy định của pháp luật.\r\n                  32.3. Trường hợp hủy thầu theo quy định tại Mục này, trong thời hạn 05 ngày\r\n                  làm việc Chủ đầu tư phải hoàn trả hoặc giải tỏa bảo đảm dự thầu cho nhà thầu\r\n                                                                                                     24\r\n\f                đã nộp bản gốc bảo đảm dự thầu, trừ trường hợp nhà thầu vi phạm dẫn đến\r\n                không được hoàn trả giá trị bảo đảm dự thầu theo quy định tại khoản 9 Điều 14\r\n                của Luật Đấu thầu.\r\n33. Thông báo    33.1. Chủ đầu tư đăng tải thông báo kết quả lựa chọn nhà thầu trên Hệ thống\r\nkết quả lựa      kèm theo báo cáo đánh giá E-HSDT trong 05 ngày làm việc, kể từ ngày phê\r\nchọn nhà thầu    duyệt kết quả lựa chọn nhà thầu. Nội dung thông báo kết quả lựa chọn nhà thầu\r\n                 như sau:\r\n                 a) Thông tin về gói thầu:\r\n                 - Số E-TBMT;\r\n                 - Tên gói thầu;\r\n                 - Giá gói thầu hoặc dự toán được duyệt (nếu có);\r\n                 - Tên Chủ đầu tư;\r\n                 - Hình thức lựa chọn nhà thầu;\r\n                 - Loại hợp đồng;\r\n                 - Thời gian thực hiện gói thầu;\r\n                 b) Thông tin về nhà thầu trúng thầu:\r\n                - Mã số thuế;\r\n                 - Tên nhà thầu;\r\n                 - Giá dự thầu;\r\n                 - Giá dự thầu sau giảm giá (nếu có);\r\n                 - Điểm kỹ thuật (nếu có);\r\n                 - Giá đánh giá (nếu có);\r\n                 - Giá trúng thầu;\r\n                 - Thời gian thực hiện gói thầu.\r\n                 - Thời gian thực hiện hợp đồng.\r\n                 c) Đối với mỗi chủng loại hàng hóa, thiết bị trong gói thầu, Chủ đầu tư phải\r\n                 đăng tải các thông tin sau:\r\n                 - Tên hàng hóa;\r\n                 - Công suất;\r\n                 - Tính năng, thông số kỹ thuật; ký mã hiệu, nhãn hiệu;\r\n                 - Xuất xứ;\r\n                 - Đơn giá trúng thầu.\r\n                 d) Danh sách nhà thầu không được lựa chọn và tóm tắt về lý do không được\r\n                 lựa chọn của từng nhà thầu.\r\n                 33.2. Trường hợp có yêu cầu giải thích lý do cụ thể nhà thầu không trúng thầu, nhà\r\n                 thầu gửi đề nghị trên Hệ thống hoặc gặp trực tiếp chủ đầu tư. Chủ đầu tư có trách\r\n                 nhiệm trả lời yêu cầu của nhà thầu trong thời hạn 02 ngày làm việc kể từ ngày\r\n                 nhận được yêu cầu của nhà thầu.\r\n                 33.3. Trường hợp hủy thầu theo quy định tại điểm a Mục 32.1 E-CDNT, trong\r\n                 thông báo kết quả lựa chọn nhà thầu và trên Hệ thống phải nêu rõ lý do hủy\r\n                 thầu.\r\n34. Thay đổi    34.1. Vào thời điểm trao hợp đồng, Chủ đầu tư có quyền tăng hoặc giảm khối\r\nkhối lượng      lượng hàng hóa và dịch vụ nêu trong Chương IV với điều kiện sự thay đổi đó\r\nhàng hóa và     không vượt quá tỷ lệ quy định tại E-BDL và không có bất kỳ thay đổi nào về\r\ndịch vụ         đơn giá hay các điều kiện, điều khoản khác của E-HSDT và E-HSMT. Tỷ lệ\r\n                tăng, giảm khối lượng không vượt quá 10%.\r\n                34.2. Tùy chọn mua thêm:\r\n                Trước khi hợp đồng hết hiệu lực, Chủ đầu tư với nhà thầu thỏa thuận mua bổ\r\n                sung khối lượng hàng hóa, dịch vụ của gói thầu ngoài khối lượng nêu trong\r\n                                                                                                  25\r\n\f                  Chương IV với điều kiện không vượt quá tỷ lệ quy định tại E-BDL và đáp ứng\r\n                  quy định tại khoản 8 Điều 39 của Luật Đấu thầu. Phần công việc mua bổ sung\r\n                  phải tương tự với phần công việc nêu trong hợp đồng đã ký kết và đã có đơn\r\n                  giá. Khối lượng hàng hóa, dịch vụ bổ sung này không được sử dụng để đánh\r\n                  giá về năng lực, kinh nghiệm của nhà thầu. Đối với nhà thầu liên danh, việc\r\n                  phân chia trách nhiệm thực hiện khối lượng bổ sung theo tùy chọn mua thêm\r\n                  thực hiện theo tỷ lệ phân chia công việc theo hợp đồng đã ký, trừ trường hợp\r\n                  các bên có thỏa thuận khác.\r\n35. Thông báo     Sau khi Chủ đầu tư đăng tải thông báo kết quả lựa chọn nhà thầu, Chủ đầu tư\r\nchấp thuận E-     gửi thông báo chấp thuận E-HSDT và trao hợp đồng thông qua Hệ thống, bao\r\nHSDT và trao      gồm cả yêu cầu về biện pháp bảo đảm thực hiện hợp đồng, thời gian hoàn thiện,\r\nhợp đồng          ký hợp đồng theo quy định tại Mẫu số 16 Phần 4 cho nhà thầu trúng thầu.\r\n                  Thông báo chấp thuận E-HSDT và trao hợp đồng là một phần của hồ sơ hợp\r\n                  đồng. Trường hợp nhà thầu trúng thầu không hoàn thiện, ký hợp đồng hoặc\r\n                  không nộp bảo đảm thực hiện hợp đồng theo thời hạn nêu trong thông báo chấp\r\n                  thuận E-HSDT và trao hợp đồng thì nhà thầu sẽ bị loại và không được hoàn trả\r\n                  giá trị bảo đảm dự thầu theo quy định tại điểm b Mục 18.5 E-CDNT. Thời hạn\r\n                  nêu trong thông báo chấp thuận E-HSDT và trao hợp đồng được tính kể từ ngày\r\n                  Chủ đầu tư gửi thông báo chấp thuận này cho nhà thầu trúng thầu trên Hệ thống.\r\n36. Điều kiện     36.1. Tại thời điểm ký kết hợp đồng, E-HSDT của nhà thầu được lựa chọn còn\r\nký kết hợp đồng   hiệu lực.\r\n                  36.2. Tại thời điểm ký kết hợp đồng, nhà thầu được lựa chọn phải bảo đảm đáp\r\n                  ứng yêu cầu về năng lực kỹ thuật, tài chính để thực hiện gói thầu theo yêu cầu\r\n                  của E-HSMT. Trường hợp thực tế nhà thầu không còn đáp ứng cơ bản yêu cầu\r\n                  về năng lực kỹ thuật, tài chính theo quy định trong E-HSMT thì Chủ đầu tư sẽ\r\n                  từ chối ký kết hợp đồng với nhà thầu. Chủ đầu tư sẽ hủy quyết định phê duyệt\r\n                  kết quả lựa chọn nhà thầu, thông báo chấp thuận E-HSDT và trao hợp đồng\r\n                  trước đó và mời nhà thầu xếp hạng tiếp theo vào đối chiếu tài liệu.\r\n                  36.3. Chủ đầu tư phải bảo đảm các điều kiện về vốn tạm ứng, vốn thanh toán\r\n                  và các điều kiện cần thiết khác để triển khai thực hiện gói thầu theo đúng tiến\r\n                  độ.\r\n37. Bảo đảm       37.1. Nhà thầu được lựa chọn phải thực hiện biện pháp bảo đảm thực hiện hợp\r\nthực hiện hợp     đồng trước hoặc cùng thời điểm hợp đồng có hiệu lực theo quy định tại Mục 5\r\nđồng              E-ĐKC Chương VI. Trường hợp áp dụng thư bảo lãnh thực hiện hợp đồng phải\r\n                  sử dụng mẫu quy định tại Phần 4 hoặc một mẫu khác được Chủ đầu tư chấp\r\n                  thuận.\r\n                  37.2. Nhà thầu không được hoàn trả bảo đảm thực hiện hợp đồng trong trường\r\n                  hợp sau đây:\r\n                  a) Từ chối thực hiện hợp đồng khi hợp đồng có hiệu lực;\r\n                  b) Vi phạm thỏa thuận trong hợp đồng;\r\n                  c) Thực hiện hợp đồng chậm tiến độ do lỗi của mình nhưng từ chối gia hạn\r\n                  hiệu lực của bảo đảm thực hiện hợp đồng.\r\n38. Giải quyết    38.1. Đối với gói thầu thuộc phạm vi điều chỉnh của Luật Đấu thầu\r\nkiến nghị trong   a) Khi thấy quyền và lợi ích hợp pháp bị ảnh hưởng, nhà thầu, cơ quan, tổ chức\r\nđấu thầu          được kiến nghị Hội đồng giải quyết kiến nghị, người có thẩm quyền, chủ đầu\r\n                  tư xem xét lại các vấn đề trong quá trình lựa chọn nhà thầu, kết quả lựa chọn\r\n                  nhà thầu theo quy định tại Điều 89 của Luật Đấu thầu và các Điều 137, 138 và\r\n                  139 của Nghị định số 214/2025/NĐ-CP.\r\n                  b) Trường hợp kiến nghị lên Chủ đầu tư, nhà thầu, cơ quan, tổ chức gửi kiến\r\n                  nghị trực tiếp trên Hệ thống. Trường hợp kiến nghị lên Hội đồng giải quyết kiến\r\n\r\n\r\n                                                                                                26\r\n\fnghị, Người có thẩm quyền, nhà thầu gửi kiến nghị theo địa chỉ quy định tại E-\r\nBDL.\r\n38.2. Đối với hoạt động lựa chọn nhà thầu quy định tại điểm d khoản 7 Điều 3\r\nLuật Đấu thầu hoặc hoạt động lựa chọn nhà thầu không thuộc phạm vi điều chỉnh\r\ncủa Luật Đấu thầu, việc giải quyết kiến nghị thực hiện theo quy định tại E-BDL.\r\n\r\n\r\n\r\n\r\n                                                                              27\r\n\f                               Chương II. BẢNG DỮ LIỆU ĐẤU THẦU\r\n\r\n    E-CDNT 1.1          Tên Chủ đầu tư: Công ty Cổ phần Viễn thông FPT\r\n    E-CDNT 1.2          Tên gói thầu: FTEL-2025-039 Cung cấp và lắp đặt máy phát điện các loại (PMB).\r\n                        Tên dự án: Xây dựng tuyến cáp quang trục Bắc – Nam mạch 3 (Giai đoạn: 2025-\r\n                        2026); Xây dựng mới trạm Quốc tế Khánh Bình; Nâng cấp hạ tầng trạm tuyến\r\n                        trục quốc tế Lao Bảo phục vụ nhu cầu kinh doanh của NOC, FTI (800 GB) và Di\r\n                        dời trạm truyền dẫn Phú Lộc.\r\n                        Số lượng, số hiệu các phần thuộc gói thầu: Theo quy định tại mục E-CDNT 18.2\r\n                        Chương này.\r\n    E-CDNT 3            Nguồn vốn: Nguồn vốn của công ty/Nguồn vốn vay Ngân hàng.\r\n    E-CDNT 5.1          Bảo đảm cạnh tranh trong đấu thầu theo quy định như sau:\r\n    (c)                 - Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với: Công ty\r\n                        Cổ phần Viễn thông FPT có địa chỉ tại Tầng 2 tòa nhà FPT Cầu Giấy, số 17 phố\r\n                        Duy Tân, phường Cầu Giấy, Thành phố Hà Nội.\r\n                        + Trường hợp nhà thầu, Chủ đầu tư là công ty mẹ, công ty con, công ty thành viên\r\n                        trong tập đoàn kinh tế nhà nước, tổng công ty nhà nước, nhà thầu được tham dự\r\n                        gói thầu của Chủ đầu tư nếu sản phẩm, dịch vụ thuộc gói thầu đó thuộc ngành,\r\n                        nghề sản xuất, kinh doanh chính của tập đoàn kinh tế nhà nước, tổng công ty nhà\r\n                        nước.\r\n                        + Trường hợp nhà thầu là đơn vị sự nghiệp công lập, nhà thầu tham dự thầu không\r\n                        cùng thuộc một cơ quan hoặc tổ chức trực tiếp quản lý với Chủ đầu tư, trừ trường\r\n                        hợp nhà thầu là đơn vị sự nghiệp công lập thuộc cơ quan quản lý nhà nước có\r\n                        chức năng, nhiệm vụ được giao phù hợp với tính chất gói thầu của cơ quan quản\r\n                        lý nhà nước đó; các đơn vị sự nghiệp công lập có cùng một cơ quan trực tiếp quản\r\n                        lý.\r\n                        + Đơn vị sự nghiệp công lập và doanh nghiệp có cùng một cơ quan trực tiếp quản\r\n                        lý, góp vốn khi tham dự thầu các gói thầu của nhau không phải đáp ứng quy định\r\n                        độc lập về pháp lý và độc lập về tài chính giữa nhà thầu với chủ đầu tư.\r\n                        - Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp với các nhà thầu tư vấn;\r\n                        không cùng có cổ phần hoặc vốn góp trên 20% của một tổ chức, cá nhân khác với\r\n                        từng bên, cụ thể như sau:\r\n                        + Tư vấn lập thiết kế: Không có;\r\n                        + Tư vấn thẩm định giá: Không có;\r\n                        + Tư vấn giám sát thực hiện hợp đồng, kiểm định: Không có;\r\n                        + Tư vấn lập E-HSMT: Không có;\r\n                        + Tư vấn thẩm định E-HSMT: Không có;\r\n                        + Tư vấn đánh giá E-HSDT: Không có\r\n                        + Tư vấn thẩm định kết quả lựa chọn nhà thầu: Không có\r\n                        + Tư vấn quản lý dự án, quản lý hợp đồng, tư vấn khác mà các dịch vụ tư vấn này\r\n                        có phần công việc liên quan trực tiếp tới gói thầu: Không có;\r\n                        Nhà thầu tham dự thầu không cùng thuộc một cơ quan hoặc tổ chức trực tiếp quản\r\n                        lý với nhà thầu tư vấn (đã nêu trên)1.\r\n                          Tỷ lệ cổ phần, vốn góp giữa các bên được xác định tại thời điểm đóng thầu và\r\n                        theo tỷ lệ ghi trong giấy chứng nhận đăng ký doanh nghiệp, quyết định thành lập,\r\n                        các giấy tờ khác có giá trị tương đương.\r\n                        Trường hợp nhà thầu tham dự thầu với tư cách liên danh hoặc nhà thầu tư vấn\r\n                        được lựa chọn với tư cách liên danh, tỷ lệ sở hữu vốn của tổ chức, cá nhân khác\r\n1\r\n    Chỉ đánh giá nội dung này đối với nhà thầu là đơn vị sự nghiệp.\r\n                                                                                                       28\r\n\f              trong liên danh được xác định theo công thức sau:\r\n                                                             n\r\n\r\n                                       Tỷ lệ sở hữu vốn = ෍ Xi x Yi\r\n                                                            i=1\r\n              Trong đó:\r\n              Xi: Tỷ lệ sở hữu vốn của tổ chức, cá nhân khác trong thành viên liên danh thứ i;\r\n              Yi: Tỷ lệ phần trăm (%) khối lượng công việc của thành viên liên danh thứ i trong\r\n              thỏa thuận liên danh;\r\n              n: Số thành viên tham gia trong liên danh.\r\n              - Nhà thầu trong nước thuộc trường hợp quy định tại điểm g khoản 1 Điều 10 của Luật\r\n              Đấu thầu khi chào thầu sản phẩm do nhà thầu đó sản xuất không phải đáp ứng quy định\r\n              về bảo đảm cạnh tranh quy định tại Mục này.\r\nE-CDNT 5.4    [Căn cứ kế hoạch lựa chọn nhà thầu hoặc quyết định của người có thẩm quyền,\r\n              Chủ đầu tư ghi “Có áp dụng” hoặc “Không áp dụng’’]. Trường hợp có áp dụng\r\n              nhà thầu phải cung cấp tài liệu để chứng minh việc áp dụng mua hàng hóa từ nhà\r\n              thầu có từ 50% lao động trở lên là người khuyết tật, thương binh, dân tộc thiểu số\r\n              có hợp đồng lao động với thời gian thực hiện hợp đồng từ 03 tháng trở lên và đến\r\n              thời điểm đóng thầu hợp đồng vẫn còn hiệu lực được tham dự thầu.\r\nE-CDNT 7.5    Hội nghị tiền đấu thầu: Không có\r\nE-CDNT 8      Chi phí nộp E-HSDT:____ [Hệ thống tự trích xuất theo quy định hiện hành].\r\nE-CDNT 10.8   Nhà thầu phải nộp cùng với E-HSDT các tài liệu sau đây:___[ghi tên các tài liệu\r\n              cần thiết khác mà nhà thầu cần nộp cùng với E-HSDT theo yêu cầu trên cơ sở phù\r\n              hợp với quy mô, tính chất của gói thầu và không làm hạn chế sự tham dự thầu của\r\n              nhà thầu. Nếu không có yêu cầu thì phải ghi rõ là “không yêu cầu”].\r\nE-CDNT 12.1   Nhà thầu: không được phép nộp đề xuất phương án kỹ thuật thay thế.\r\nE-CDNT 13.5   Chào giá:\r\n              - Theo Mẫu số 12.1 (12.1A hoặc 12.1B hoặc 12.1C) Chương IV.\r\nE-CDNT        Thời hạn sử dụng dự kiến của hàng hóa (để yêu cầu vật tư, phụ tùng thay thế: 60\r\n15.10         (sáu mươi) tháng kể từ ngày Hàng hóa được lắp đặt.\r\nE-CDNT 16.2   Yêu cầu về tài liệu để chứng minh năng lực thực hiện hợp đồng của nhà thầu: Có\r\n              yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của\r\n              đại lý phân phối hoặc giấy chứng nhận quan hệ đối tác hoặc giấy cam kết hỗ trợ\r\n              kỹ thuật, bảo hành của nhà sản xuất hoặc của đại lý phân phối hoặc tài liệu khác\r\n              có giá trị tương đương (sau đây gọi là Giấy phép bán hàng)\r\n              Trường hợp nhà thầu không tự sản xuất hoặc chế tạo hàng hóa được chào trong\r\n              E-HSDT của mình thì nhà thầu phải nộp giấy phép bán hàng, giấy ủy quyền bán\r\n              hàng của nhà sản xuất hoặc của đại lý phân phối hoặc giấy chứng nhận quan hệ\r\n              đối tác hoặc giấy cam kết hỗ trợ kỹ thuật, bảo hành của nhà sản xuất hoặc của đại\r\n              lý phân phối hoặc tài liệu khác có giá trị tương đương nhằm chứng minh nhà thầu\r\n              được ủy quyền hợp lệ của nhà sản xuất, đại lý phân phối để cung cấp hàng hóa đó\r\n              ở Việt Nam. Nhà thầu có thể đính kèm hoặc không đính kèm tài liệu này trong E-\r\n              HSDT, kể cả trường hợp E-HSMT có yêu cầu nhà thầu phải có tài liệu này. Việc\r\n              nhà thầu không đính kèm tài liệu nêu trên không phải là lý do loại bỏ nhà thầu.\r\n              Nhà thầu vẫn được tiếp tục xem xét, đánh giá để được xét duyệt trúng thầu. Trường\r\n              hợp nhà thầu trúng thầu, nhà thầu phải xuất trình được tài liệu nêu trên trước khi\r\n              ký hợp đồng và chịu trách nhiệm về tính chính xác của những tài liệu, thông tin\r\n              do mình cung cấp. Trường hợp nhà thầu không xuất trình được giấy phép bán\r\n              hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý phân phối hoặc\r\n              giấy chứng nhận quan hệ đối tác hoặc giấy cam kết hỗ trợ kỹ thuật, bảo hành của\r\n              nhà sản xuất hoặc của đại lý phân phối hoặc tài liệu khác có giá trị tương đương\r\n\r\n                                                                                                29\r\n\f              để ký hợp đồng thì mời nhà thầu xếp hạng tiếp theo vào đối chiếu tài liệu.\r\n              Trường hợp nhà thầu đã được xét duyệt trúng thầu nhưng nhà sản xuất, đại lý, nhà\r\n              phân phối không cung cấp Giấy phép bán hàng mà không có lý do chính đáng và\r\n              nếu nhà thầu vẫn chứng minh được khả năng bảo hành, bảo trì, duy tu, bảo dưỡng,\r\n              sửa chữa, cung cấp phụ tùng thay thế hoặc cung cấp các dịch vụ sau bán hàng\r\n              khác thì vẫn được ký hợp đồng mà không cần xuất trình Giấy phép bán hàng.\r\nE-CDNT 17.1   Thời hạn hiệu lực của E-HSDT là: ≥ 90 ngày, kể từ ngày có thời điểm đóng thầu.\r\nE-CDNT 18.2   Nội dung bảo đảm dự thầu:\r\n              - Giá trị bảo đảm dự thầu: 130.000.000 VNĐ (Bằng chữ: Một trăm ba mươi triệu\r\n              đồng chẵn)\r\n              Đối với nhà thầu có tên trong danh sách nhà thầu có các hành vi quy định tại khoản\r\n              1 Điều 20 của Nghị định số 214/2025/NĐ-CP và được đăng tải trên Hệ thống\r\n              mạng đấu thầu quốc gia phải thực hiện biện pháp bảo đảm dự thầu với giá trị gấp\r\n              03 lần giá trị yêu cầu nêu trên trong thời hạn 02 năm kể từ lần cuối cùng thực hiện\r\n              các hành vi này. Trường hợp nhà thầu liên danh, thành viên liên danh có các hành\r\n              vi quy định tại khoản 1 Điều 20 của Nghị định số 214/2025/NĐ-CP nêu trên phải\r\n              thực hiện biện pháp bảo đảm dự thầu với giá trị gấp 03 lần giá trị bảo đảm dự thầu\r\n              tương ứng với tỷ lệ giá trị công việc thành viên đó đảm nhận trong liên danh trong\r\n              thời hạn 02 năm kể từ lần cuối cùng thực hiện hành vi này.\r\n              - Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 120 ngày kể từ ngày có thời điểm\r\n              đóng thầu.\r\nE-CDNT 18.4   Thời gian hoàn trả hoặc giải tỏa bảo đảm dự thầu đối với nhà thầu không được lựa\r\n              chọn: 14 ngày, kể từ ngày kết quả lựa chọn nhà thầu được phê duyệt.\r\nE-CDNT 18.9   Bảo đảm dự thầu: Không áp dụng.\r\nE-CDNT 28.4   Cách tính ưu đãi:__\r\n              a) Ưu đãi đối với hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong\r\n              nước dưới 50% và không có hàng hóa nào có chi phí sản xuất trong nước từ 50%\r\n              trở lên được xác định như sau:\r\n              [- Chọn phương pháp giá thấp nhất thì trích xuất: “Hàng hóa không thuộc đối\r\n              tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 7,5% giá dự thầu\r\n              trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm\r\n              giá (nếu có) của nhà thầu để so sánh, xếp hạng”;\r\n              - Chọn phương pháp giá đánh giá thì trích xuất: “Hàng hóa không thuộc đối\r\n              tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 7,5% giá dự thầu\r\n              trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá đánh giá của nhà thầu để\r\n              so sánh, xếp hạng”].\r\n              Đối với trường hợp nhà thầu chào hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí\r\n              sản xuất trong nước dưới 50% mà cơ sở sản xuất có từ 50% lao động là người\r\n              khuyết tật, thương binh, dân tộc thiểu số có hợp đồng lao động với thời gian thực\r\n              hiện hợp đồng từ 03 tháng trở lên và đến thời điểm đóng thầu hợp đồng vẫn còn\r\n              hiệu lực thì được hưởng hệ số ưu đãi 10% thay cho hệ số ưu đãi 7,5%.\r\n              b) Ưu đãi đối với hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong\r\n              nước từ 50% trở lên được xác định như sau:\r\n              [- Chọn phương pháp giá thấp nhất thì trích xuất: “hàng hóa không thuộc đối\r\n              tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 10% giá dự thầu\r\n              trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm\r\n              giá (nếu có) của nhà thầu để so sánh, xếp hạng; hàng hóa thuộc đối tượng ưu đãi\r\n              mà có tỷ lệ chi phí sản xuất trong nước dưới 50% phải cộng thêm một khoản tiền\r\n              bằng 2,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự\r\n              thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng; hàng hóa\r\n              có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước dưới 50% mà cơ sở sản\r\n                                                                                                 30\r\n\fxuất có từ 50% lao động là người khuyết tật, thương binh, dân tộc thiểu số có hợp\r\nđồng lao động với thời gian thực hiện hợp đồng từ 03 tháng trở lên và đến thời\r\nđiểm đóng thầu hợp đồng vẫn còn hiệu lực thì không phải cộng thêm tiền vào giá\r\ndự thầu của nhà thầu để so sánh, xếp hạng”;\r\n- Chọn phương pháp giá đánh giá thì trích xuất: “hàng hóa không thuộc đối tượng\r\nđược hưởng ưu đãi phải cộng thêm một khoản tiền bằng 10% giá dự thầu trừ đi\r\ngiá trị giảm giá (nếu có) của hàng hóa đó vào giá đánh giá của nhà thầu để so sánh,\r\nxếp hạng; hàng hóa thuộc đối tượng ưu đãi mà có tỷ lệ chi phí sản xuất trong nước\r\ndưới 50% phải cộng thêm một khoản tiền bằng 2,5% giá dự thầu trừ đi giá trị giảm\r\ngiá (nếu có) của hàng hóa đó vào giá đánh giá của nhà thầu để so sánh, xếp hạng;\r\nhàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước dưới 50% mà\r\ncơ sở sản xuất có từ 50% lao động là người khuyết tật, thương binh, dân tộc thiểu\r\nsố có hợp đồng lao động với thời gian thực hiện hợp đồng từ 03 tháng trở lên và\r\nđến thời điểm đóng thầu hợp đồng vẫn còn hiệu lực thì không phải cộng thêm tiền\r\nvào giá đánh giá của nhà thầu để so sánh, xếp hạng;].\r\nĐối với các trường hợp nhà thầu chào hàng hóa có xuất xứ Việt Nam có tỷ lệ chi\r\nphí sản xuất trong nước từ 50% trở lên mà cơ sở sản xuất có từ 50% lao động là\r\nngười khuyết tật, thương binh, dân tộc thiểu số có hợp đồng lao động với thời gian\r\nthực hiện hợp đồng từ 03 tháng trở lên, đến thời điểm đóng thầu hợp đồng vẫn\r\ncòn hiệu lực thì được hưởng hệ số ưu đãi 12% thay cho hệ số ưu đãi 10%.\r\nc) Ưu đãi đối với hàng hóa là sản phẩm đổi mới sáng tạo có xuất xứ Việt Nam,\r\nsản phẩm quy định tại điểm i khoản 1 Điều 10 của Luật Đấu thầu như sau:\r\n       [- Chọn phương pháp giá thấp nhất thì trích xuất: “hàng hóa không thuộc\r\nđối tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 15% giá dự\r\nthầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị\r\ngiảm giá (nếu có) của nhà thầu để so sánh, xếp hạng; hàng hóa thuộc đối tượng\r\nưu đãi mà có tỷ lệ chi phí sản xuất trong nước dưới 50% phải cộng thêm một\r\nkhoản tiền bằng 7,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó\r\nvào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng;\r\nhàng hóa thuộc đối tượng ưu đãi mà có tỷ lệ chi phí sản xuất trong nước từ 50%\r\ntrở lên phải cộng thêm một khoản tiền bằng 5% giá dự thầu trừ đi giá trị giảm giá\r\n(nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà\r\nthầu để so sánh, xếp hạng”;\r\n       - Chọn phương pháp giá đánh giá thì trích xuất: “hàng hóa không thuộc đối\r\ntượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 15% giá dự thầu\r\ntrừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá đánh giá của nhà thầu để\r\nso sánh, xếp hạng; hàng hóa thuộc đối tượng ưu đãi mà có tỷ lệ chi phí sản xuất\r\ntrong nước dưới 50% phải cộng thêm một khoản tiền bằng 7,5% giá dự thầu trừ\r\nđi giá trị giảm giá (nếu có) của hàng hóa đó vào giá đánh giá của nhà thầu để so\r\nsánh, xếp hạng; hàng hóa thuộc đối tượng ưu đãi mà có tỷ lệ chi phí sản xuất trong\r\nnước từ 50% trở lên phải cộng thêm một khoản tiền bằng 5% giá dự thầu trừ đi\r\ngiá trị giảm giá (nếu có) của hàng hóa đó vào giá đánh giá của nhà thầu để so sánh,\r\nxếp hạng”;\r\n       Đối với các hàng hóa không phải là sản phẩm đổi mới sáng tạo xuất xứ Việt\r\nNam, sản phẩm quy định tại điểm i khoản 1 Điều 10 của Luật Đấu thầu, trường\r\nhợp nhà thầu chào hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong\r\nnước dưới 50% thì khi tính ưu đãi, hệ số 15% được thay bằng 7,5%; hàng hóa có\r\nxuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước từ 50% trở lên thì khi tính\r\nưu đãi, hệ số 15% được thay bằng 10%.\r\nd) Sản phẩm đổi mới sáng tạo được hưởng ưu đãi theo quy định tại điểm c khoản\r\nnày khi đáp ứng một trong các điều kiện sau:\r\n- Sản phẩm thuộc danh mục công nghệ cao được ưu tiên đầu tư phát triển hoặc\r\ndanh mục sản phẩm công nghệ cao được khuyến khích phát triển theo quyết định\r\n                                                                                   31\r\n\f              của Thủ tướng Chính phủ;\r\n              - Sản phẩm, hàng hóa từ kết quả của nhiệm vụ khoa học, công nghệ và đổi mới\r\n              sáng tạo đặc biệt, sản phẩm, hàng hóa từ kết quả của nhiệm vụ khoa học, công\r\n              nghệ và đổi mới sáng tạo trong nước theo quy định của pháp luật về khoa học,\r\n              công nghệ và đổi mới sáng tạo;\r\n              - Sản phẩm được tạo ra trên cơ sở sáng chế, thiết kế bố trí mạch tích hợp bán dẫn,\r\n              giống cây trồng của chính nhà thầu được cấp văn bằng bảo hộ trong thời hạn\r\n              không quá 05 năm kể từ ngày được cấp hoặc chương trình máy tính của chính nhà\r\n              thầu trong thời hạn không quá 05 năm kể từ ngày được cấp giấy chứng nhận đăng\r\n              ký quyền tác giả;\r\n              - Sản phẩm chip bán dẫn;\r\n              - Sản phẩm đạt giải thưởng Hồ Chí Minh, giải thưởng nhà nước về khoa học và\r\n              công nghệ theo quy định của pháp luật về giải thưởng thi đua khen thưởng và pháp\r\n              luật về khoa học, công nghệ và đổi mới sáng tạo;\r\n              - Sản phẩm mới tạo ra từ kết quả nghiên cứu và phát triển tại một trong các cơ sở\r\n              của Trung tâm Đổi mới sáng tạo Quốc gia hoặc trung tâm đổi mới sáng tạo cấp\r\n              quốc gia, trung tâm đổi mới sáng tạo cấp tỉnh;\r\n              - Sản phẩm mới tạo ra từ kết quả nghiên cứu khoa học và phát triển công nghệ\r\n              theo quy định của pháp luật về chuyển giao công nghệ.\r\n              Sản phẩm đổi mới sáng tạo quy định tại khoản này được hưởng ưu đãi trong thời\r\n              hạn 06 năm kể từ lần đầu được sản xuất và đủ điều kiện để đưa ra thị trường.\r\nE-CDNT 28.8   - Các ưu đãi khác (nếu có): Không có.\r\nE-CDNT 29.1   Phương pháp đánh giá E-HSDT là:\r\n              - Đánh giá về năng lực và kinh nghiệm: Đạt/Không đạt.\r\n              - Đánh giá về kỹ thuật: Sử dụng phương pháp Chấm điểm. Nhà thầu “Đáp ứng kỹ\r\n              thuật” khi có điểm tổng bài thầu lớn hơn hoặc bằng “Điểm tối thiểu” chung “975\r\n              điểm” và không có yêu cầu nào có điểm “0” (không). Nếu có một tiêu chuẩn không\r\n              đạt trong phần điểm “Tối thiểu của hạng mục bằng 0 điểm” thì nhà thầu coi như\r\n              không đáp ứng về mặt kỹ thuật.\r\n              - Đánh giá về tài chính: sử dụng phương pháp giá thấp nhất.\r\nE-CDNT        Cách thức thực hiện: Việc so sánh, xếp hạng E-HSDT được xác định trên cơ sở\r\n29.3(d)       giá dự thầu bao gồm toàn bộ thuế, phí, lệ phí (nếu có)\r\nE-CDNT        Xếp hạng nhà thầu: nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu\r\n29.3(đ)       có), cộng giá trị ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất.\r\nE-CDNT 31.4   nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có) thấp nhất.\r\nE-CDNT 34.1   Tỷ lệ tăng khối lượng tối đa là: 0%;\r\n              Tỷ lệ giảm khối lượng tối đa là: 0%;\r\nE-CDNT 34.2   - Tùy chọn mua thêm: không áp dụng.\r\n              - Tỷ lệ tùy chọn mua thêm tối đa là: 0%.\r\nE-CDNT        - Người có thẩm quyền: Công ty Cổ phần Viễn thông FPT\r\n38.1(b)         + Địa chỉ: Tầng 2 tòa nhà FPT Cầu Giấy, số 17 phố Duy Tân, phường Cầu Giấy,\r\n                Thành phố Hà Nội.\r\n                + Số điện thoại: +84.4.73002222;\r\n                + Fax: +84.4.37950047\r\n              - Bộ phận thường trực giúp việc Chủ tịch Hội đồng tư vấn: Ban Kiểm toán nội bộ\r\n              – Công ty Cổ phần Viễn thông FPT.\r\n                + Địa chỉ: Tầng 2 tòa nhà FPT Cầu Giấy, số 17 phố Duy Tân, phường Cầu Giấy,\r\n                Thành phố Hà Nội.\r\n                                                                                               32\r\n\f               + Số điện thoại: +84.4.73002222;\r\n               + Fax: +84.4.37950047\r\nE-CDNT 38.2   Khi thấy quyền và lợi ích hợp pháp bị ảnh hưởng, nhà thầu, cơ quan, tổ chức được\r\n              kiến nghị theo quy trình sau: Không có.\r\n\r\n\r\n\r\n\r\n                                                                                             33\r\n\f                          Chương III. TIÊU CHUẨN ĐÁNH GIÁ E-HSDT\r\n\r\n\r\nMục 1. Đánh giá tính hợp lệ của E-HSDT\r\nE-HSDT của nhà thầu được đánh giá là hợp lệ khi đáp ứng đầy đủ các nội dung sau đây:\r\n1. Có bảo đảm dự thầu không vi phạm một trong các trường hợp quy định tại Mục 18.3 E-CDNT. Thư\r\nbảo lãnh phải được đại diện hợp pháp của tổ chức tín dụng trong nước hoặc chi nhánh ngân hàng nước\r\nngoài được thành lập theo pháp luật Việt Nam hoặc giấy chứng nhận bảo hiểm bảo lãnh phải được đại\r\ndiện hợp pháp của doanh nghiệp bảo hiểm phi nhân thọ trong nước, chi nhánh doanh nghiệp bảo hiểm\r\nphi nhân thọ nước ngoài được thành lập theo pháp luật Việt Nam ký tên, đóng dấu (nếu có) với giá trị\r\nbảo lãnh, thời hạn có hiệu lực và đơn vị thụ hưởng theo yêu cầu của E-HSMT (đối với bảo lãnh dự\r\nthầu điện tử thì phải được ký số). Thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh không được\r\nký trước khi Chủ đầu tư phát hành E-HSMT; không được kèm theo các điều kiện gây bất lợi cho Chủ\r\nđầu tư, Bên mời thầu (trong đó bao gồm việc không đáp ứng đủ các cam kết theo quy định tại Mẫu số\r\n4A, Mẫu số 4B Chương IV). Đối với bảo lãnh dự thầu hoặc chứng nhận bảo hiểm bảo lãnh bằng văn\r\nbản giấy, trường hợp có sự sai khác giữa thông tin về bảo đảm dự thầu mà nhà thầu kê khai trên Hệ\r\nthống và thông tin trong file quét (scan) thư bảo lãnh đính kèm thì căn cứ vào thông tin trong file quét\r\n(scan) thư bảo lãnh dự thầu để đánh giá. Đối với nhà thầu liên danh, các thành viên liên danh phải sử\r\ndụng cùng thể thức bảo lãnh dự thầu: bảo lãnh dự thầu điện tử hoặc bằng giấy.\r\nĐối với gói thầu có giá trị bảo đảm dự thầu nhỏ hơn 50 triệu đồng, nhà thầu có cam kết trong đơn dự\r\nthầu theo quy định tại Mục 18.8 E-CDNT.\r\n2. Trường hợp nhà thầu liên danh thì thỏa thuận liên danh phải nêu rõ nội dung công việc cụ thể và\r\nước tính giá trị tương ứng mà từng thành viên trong liên danh sẽ thực hiện theo Mẫu số 03 Chương\r\nIV. Việc phân chia công việc trong liên danh phải căn cứ các hạng mục nêu trong bảng giá dự thầu\r\ntheo Mẫu số 12.1 (12.1A hoặc 12.1B hoặc 12.1C) hoặc Mẫu số 12.2 (12.2A hoặc 12.2B hoặc 12.2C),\r\nMẫu số 13 (13A hoặc 13B) Chương IV hoặc theo các công việc thuộc quá trình sản xuất hạng mục\r\ntrong bảng giá dự thầu, không được phân chia các công việc không thuộc các hạng mục này.\r\n3. Nhà thầu bảo đảm tư cách hợp lệ theo quy định tại Mục 5 E-CDNT.\r\nNhà thầu có E-HSDT hợp lệ được xem xét, đánh giá trong bước tiếp theo.\r\nMục 2. Tiêu chuẩn đánh giá về năng lực và kinh nghiệm1\r\n2.1. Tiêu chuẩn đánh giá về năng lực và kinh nghiệm\r\nTiêu chuẩn đánh giá năng lực và kinh nghiệm thực hiện theo quy định tại Bảng số 01 (đối với nhà thầu\r\nkhông phải là nhà sản xuất ra hàng hóa thuộc phạm vi của gói thầu) hoặc Bảng số 02 (đối với nhà thầu\r\nlà nhà sản xuất ra hàng hóa thuộc phạm vi của gói thầu) và được số hóa dưới dạng webform trên Hệ\r\nthống, nhà thầu được đánh giá là đạt về năng lực và kinh nghiệm khi đáp ứng tất cả các tiêu chuẩn\r\nđánh giá. Năng lực và kinh nghiệm của nhà thầu phụ sẽ không được xem xét khi đánh giá E-HSDT\r\ncủa nhà thầu. Bản thân nhà thầu phải đáp ứng các tiêu chí đánh giá về năng lực và kinh nghiệm.\r\nKhông đưa ra yêu cầu nhà thầu đã từng thực hiện một hoặc nhiều hợp đồng trên một địa bàn cụ thể\r\nhoặc nhà thầu phải có kinh nghiệm cung cấp hàng hóa hoặc dịch vụ trên một địa bàn cụ thể như là tiêu\r\nchí để loại bỏ nhà thầu.\r\nTrường hợp đồng tiền nêu trong các hợp đồng tương tự hoặc xác nhận thanh toán của Chủ đầu tư đối\r\nvới những hợp đồng cung cấp hàng hóa đã thực hiện hoặc tờ khai nộp thuế hoặc các tài liệu liên quan\r\nchứng minh năng lực, kinh nghiệm của nhà thầu không phải VND thì khi lập E-HSDT, nhà thầu phải\r\nquy đổi về VND để làm cơ sở đánh giá E-HSDT. Việc quy đổi được áp dụng tỷ giá quy đổi của ___ [ghi\r\n\r\n1\r\n    Đối với gói thầu áp dụng chào hàng cạnh tranh, căn cứ vào quy mô, tính chất của gói thầu mà chủ đầu tư, bên mời\r\n    thầu có thể lựa chọn để đưa ra tiêu chuẩn đánh giá về năng lực, kinh nghiệm cho phù hợp. Đối với gói thầu có tính\r\n    chất đơn giản có thể không yêu cầu về năng lực, kinh nghiệm theo quy định của khoản này nhưng nhà thầu tham dự\r\n    thầu phải cam kết có đủ năng lực, kinh nghiệm để thực hiện gói thầu (nội dung về cam kết được thực hiện cùng với\r\n    đơn dự thầu khi nhà thầu nộp E-HSDT).\r\n                                                                                                                  34\r\n\fcăn cứ xác định tỷ giá quy đổi, thông thường áp dụng tỷ giá bán ra của một ngân hàng thương mại\r\nhoạt động tại Việt Nam] tại ngày ký hợp đồng tương tự đó.\r\nTrường hợp nhà thầu tham dự thầu là công ty mẹ (ví dụ như Tổng công ty) có huy động công ty con\r\nthực hiện một phần công việc của gói thầu thì nhà thầu phải kê khai cụ thể phần công việc dành cho\r\ncác công ty con theo Mẫu số 09B Chương IV. Việc đánh giá kinh nghiệm thực hiện hợp đồng tương\r\ntự căn cứ vào giá trị, khối lượng công việc do công ty mẹ, công ty con đảm nhiệm trong gói thầu.\r\n\r\n\r\n\r\n\r\n                                                                                               35\r\n\f                                                                                                                     Bảng số 01 (Webform trên Hệ thống)\r\n\r\n                                   BẢNG TIÊU CHUẨN ĐÁNH GIÁ VỀ NĂNG LỰC VÀ KINH NGHIỆM\r\n                              (Đối với nhà thầu không phải là nhà sản xuất(1) ra hàng hóa thuộc phạm vi của gói thầu)\r\n\r\n                    Các tiêu chí năng lực và kinh nghiệm                                         Các yêu cầu cần tuân thủ\r\n                                                                                                          Nhà thầu liên danh\r\n                                                                                    Nhà thầu                                                Tài liệucần nộp\r\nTT          Mô tả                                Yêu cầu                                           Tổng các thành   Từng thành viên\r\n                                                                                     độc lập\r\n                                                                                                   viên liên danh      liên danh\r\n1     Lịch sử không hoàn Từ ngày 01 tháng 01 năm 2022 đến thời điểm đóng Phải thỏa                 Không áp dụng      Phải thỏa mãn            Mẫu số 07\r\n      thành hợp đồng do thầu, nhà thầu không có hợp đồng cung cấp hàng mãn yêu cầu                                     yêu cầu này\r\n      lỗi của nhà thầu   hóa, EPC, EP, PC, chìa khóa trao tay không hoàn   này\r\n                         thành do lỗi của nhà thầu(3).\r\n2     Thực hiện nghĩa vụ Đã thực hiện nghĩa vụ thuế(4) của năm tài chính gần        Phải thỏa      Không áp dụng      Phải thỏa mãn   - Cam kết trong đơn dự thầu\r\n      thuế               nhất so với thời điểm đóng thầu.                          mãn yêu cầu                         yêu cầu này    - Mẫu 08B và các tài liệu\r\n                                                                                      này                                             chứng minh\r\n3     Năng lực tài chính\r\n\r\n3.1   Kết quả hoạt động Giá trị tài sản ròng của nhà thầu trong năm tài chính  Phải thỏa           Không áp dụng      Phải thỏa mãn   - Mẫu số 08\r\n      tài chính(5)      gần nhất so với thời điểm đóng thầu phải dương.       mãn yêu cầu                              yêu cầu này    - Báo cáo tài chính đã được\r\n                        (Giá trị tài sản ròng = Tổng tài sản - Tổng nợ)          này                                                  kiểm toán.\r\n3.2   Doanh thu bình Doanh thu bình quân hằng năm (không bao gồm                    Phải thỏa       Phải thỏa mãn    Không áp dụng    - Mẫu số 08\r\n      quân hằng năm thuế VAT) của 03 năm tài chính gần nhất so với thời            mãn yêu cầu       yêu cầu này                      - Báo cáo tài chính đã được\r\n      (không bao gồm điểm đóng thầu của nhà thầu có giá trị tối thiểu là              này                                             kiểm toán.\r\n      thuế VAT)      6,5 (sáu phẩy năm) tỷ VND.\r\n\r\n\r\n4     Kinh nghiệm thực      Nhà thầu đã hoàn thành tối thiểu 02 hợp đồng tương      Phải thỏa       Phải thỏa mãn     Phải thỏa mãn   - Mẫu số 05A\r\n      hiện hợp đồng cung    tự với tư cách là nhà thầu chính (độc lập hoặc thành   mãn yêu cầu       yêu cầu này     yêu cầu (tương   - Hợp đồng tương tự + Biên\r\n      cấp hàng hoá tương    viên liên danh) hoặc nhà thầu phụ(8) trong khoảng         này                            đương với phần   bản nghiệm thu hoàn thành có\r\n      tự                    thời gian kể từ ngày 01 tháng 01 năm 2022 đến thời                                       công việc đảm    xác nhận của Chủ đầu tư +\r\n\r\n\r\n                                                                                                                                                                    36\r\n\f                         điểm đóng thầu.                                                                      nhận)       Hóa đơn tương ứng.\r\n                         Trong đó hợp đồng tương tự là:\r\n                         - Có tính chất tương tự: cung cấp và lắp đặt máy\r\n                         phát điện diesel.\r\n                         - Đã hoàn thành có quy mô (giá trị) tối thiểu: 3,1\r\n                         (ba phẩy một) tỷ VND.\r\n5   Khả năng bảo         Nhà thầu phải chứng minh khả năng thực hiện         Phải thỏa    Phải thỏa mãn   Không áp dụng   Cam kết của nhà thầu hoặc\r\n    hành, bảo trì, duy   nghĩa vụ bảo hành, bảo trì, duy tu, bảo dưỡng, sửa mãn yêu cầu    yêu cầu này                    hợp đồng nguyên tắc\r\n    tu, bảo dưỡng, sửa   chữa, cung cấp phụ tùng thay thế hoặc cung cấp các    này\r\n    chữa, cung cấp phụ   dịch vụ sau bán hàng bằng một trong các cách sau\r\n    tùng thay thế hoặc   đây:\r\n    cung cấp các dịch    - Nhà thầu cam kết có năng lực tự thực hiện các\r\n    vụ sau bán hàng      nghĩa vụ bảo hành, bảo trì, duy tu, bảo dưỡng, sửa\r\n    khác(12)             chữa, cung cấp phụ tùng thay thế hoặc cung cấp các\r\n                         dịch vụ sau bán hàng theo yêu cầu của E-HSMT.\r\n                         - Nhà thầu ký hợp đồng nguyên tắc với đơn vị có\r\n                         đủ khả năng thực hiện nghĩa vụ bảo hành, bảo trì,\r\n                         duy tu, bảo dưỡng, sửa chữa, cung cấp phụ tùng\r\n                         thay thế hoặc cung cấp các dịch vụ sau bán hàng\r\n                         theo yêu cầu của E-HSMT.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                 37\r\n\f                                                                                                                 Bảng số 02 (Webform trên Hệ thống)\r\n\r\n                                    BẢNG TIÊU CHUẨN ĐÁNH GIÁ VỀ NĂNG LỰC VÀ KINH NGHIỆM\r\n                                 (Đối với nhà thầu là nhà sản xuất(1) ra hàng hóa thuộc phạm vi của gói thầu)\r\n\r\n\r\n                    Các tiêu chí năng lực và kinh nghiệm                                     Các yêu cầu cần tuân thủ                   Tài liệu cần nộp\r\n\r\n                                                                                                      Nhà thầu liên danh\r\n                                                                                Nhà thầu\r\nTT          Mô tả                              Yêu cầu                                         Tổng các thành   Từng thành viên\r\n                                                                                 độc lập\r\n                                                                                               viên liên danh      liên danh\r\n1     Lịch sử không hoàn Từ ngày 01 tháng 01 năm 2022 đến thời điểm đóng Phải thỏa             Không áp dụng      Phải thỏa mãn   Mẫu số 07\r\n      thành hợp đồng do thầu, nhà thầu không có hợp đồng cung cấp hàng mãn yêu cầu                                 yêu cầu này\r\n      lỗi của nhà thầu   hóa, EPC, EP, PC, chìa khóa trao tay không hoàn   này\r\n                         thành do lỗi của nhà thầu(3).\r\n2     Thực hiện nghĩa vụ Đã thực hiện nghĩa vụ thuế(4) của năm tài chính gần    Phải thỏa      Không áp dụng      Phải thỏa mãn   - Cam kết trong đơn dự thầu\r\n      thuế               nhất so với thời điểm đóng thầu.                      mãn yêu cầu                         yêu cầu này    - Mẫu 08B và các tài liệu\r\n                                                                                  này                                             chứng minh\r\n3     Năng lực tài chính\r\n\r\n3.1   Kết quả hoạt động Giá trị tài sản ròng của nhà thầu trong năm tài chính  Phải thỏa       Không áp dụng      Phải thỏa mãn   - Mẫu số 08\r\n      tài chính(5)      gần nhất so với thời điểm đóng thầu phải dương.       mãn yêu cầu                          yêu cầu này    - Báo cáo tài chính đã được\r\n                        (Giá trị tài sản ròng = Tổng tài sản - Tổng nợ)          này                                              kiểm toán.\r\n3.2   Doanh thu bình Doanh thu bình quân hằng năm (không bao gồm         Phải thỏa              Phải thỏa mãn    Không áp dụng    - Mẫu số 08\r\n      quân hằng năm thuế VAT) của 03 (ba) năm tài chính gần nhất so mãn yêu cầu                  yêu cầu này                      - Báo cáo tài chính đã được\r\n      (không bao gồm với thời điểm đóng thầu của nhà thầu có giá trị tối   này                                                    kiểm toán.\r\n      thuế VAT)      thiểu là 6,5 (sáu phẩy năm) tỷ VND.\r\n4     Năng lực sản xuất Nhà thầu cung cấp tài liệu chứng minh năng lực sản Phải thỏa            Phải thỏa mãn     Phải thỏa mãn   Mẫu số 05B và các tài liệu\r\n      hàng hoá(8)       xuất hàng hóa thuộc gói thầu đáp ứng yêu cầu theo mãn yêu cầu            yêu cầu này     yêu cầu (tương   chứng minh.\r\n                        một trong hai cách sau đây:                          này                                 đương với phần\r\n                        - Công suất thiết kế của nhà máy, dây chuyền sản                                         công việc đảm\r\n                                                                                                                      nhận)\r\n\r\n\r\n                                                                                                                                                                38\r\n\f                         xuất đạt tối thiểu: 10 (mười) sản phẩm/01 tháng;\r\n                         Hoặc:\r\n                         - Sản lượng sản xuất cao nhất của 01 tháng trong\r\n                         vòng 05 năm gần nhất tính đến thời điểm đóng thầu\r\n                         đạt tối thiểu: 20 (hai mươi) sản phẩm.\r\n5   Khả năng bảo         Nhà thầu phải chứng minh khả năng thực hiện         Phải thỏa    Phải thỏa mãn   Không áp dụng   Cam kết của nhà thầu hoặc\r\n    hành, cung cấp phụ   nghĩa vụ bảo hành, cung cấp phụ tùng thay thế hoặc mãn yêu cầu    yêu cầu này                    hợp đồng nguyên tắc\r\n    tùng thay thế hoặc   cung cấp các dịch vụ sau bán hàng bằng một trong      này\r\n    cung cấp các dịch    các cách sau đây:\r\n    vụ sau bán hàng      - Nhà thầu cam kết có năng lực tự thực hiện các\r\n    khác(9)              nghĩa vụ bảo hành, cung cấp phụ tùng thay thế hoặc\r\n                         cung cấp các dịch vụ sau bán hàng theo yêu cầu của\r\n                         E-HSMT.\r\n                         - Nhà thầu ký hợp đồng nguyên tắc với đơn vị có\r\n                         đủ khả năng thực hiện nghĩa vụ bảo hành, cung cấp\r\n                         phụ tùng thay thế hoặc cung cấp các dịch vụ sau\r\n                         bán hàng theo yêu cầu của E-HSMT.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                      39\r\n\f                                                                                                               Bảng số X (Webform trên Hệ thống)\r\n\r\n                               BẢNG TIÊU CHUẨN ĐÁNH GIÁ VỀ NĂNG LỰC TÀI CHÍNH VÀ KINH NGHIỆM\r\n                                       (Áp dụng đối với gói thầu cung cấp hàng hóa chia thành nhiều phần)\r\n\r\n                                                    Doanh thu bình                     Quy mô hợp đồng\r\n                                     Giá trị ước                                                                Năng lực sản\r\n            Mã                                      quân hằng năm                      tương tự (áp dụng\r\n                                     tính từng                           Mã hàng                               xuất hàng hóa        Khả năng bảo\r\n STT       phần    Tên phần (lô)                    (không bao gồm                      đối với nhà thầu\r\n                                        phần                             hóa (HS)                             (áp dụng đối với      hành, bảo trì\r\n            (lô)                                      thuế VAT)*                         thương mại)**\r\n                                       (VND)                                                                    nhà sản xuất)\r\n                                                        (VND)                                (VND)\r\n  (1)       (2)          (3)             (4)               (5)              (6)                (7)                   (8)                  (9)\r\n\r\n\r\n\r\n\r\nĐối với các nội dung lịch sử không hoàn thành hợp đồng do lỗi của nhà thầu, thực hiện nghĩa vụ thuế, kết quả hoạt động tài chính, khả năng bảo hành, cung cấp\r\nphụ tùng thay thế hoặc cung cấp các dịch vụ sau bán hàng khác áp dụng theo quy định tại Bảng số 01, Bảng số 02 Chương này.\r\nGhi chú:\r\n(*) Trường hợp nhà thầu tham dự nhiều phần, việc đánh giá về doanh thu căn cứ trên tổng giá trị doanh thu bình quân yêu cầu đối với các phần mà nhà\r\nthầu tham dự. Trường hợp nhà thầu tham dự 01 phần thì chỉ cần đáp ứng yêu cầu doanh thu của phần đó.\r\n(**) Trường hợp nhà thầu tham dự nhiều phần, việc đánh giá về hợp đồng tương tự tương ứng với từng phần mà nhà thầu tham dự, nhà thầu không phải đáp\r\nứng tổng quy mô hợp đồng tương tự đối với các phần mà nhà thầu tham dự.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                          40\r\n\f2.2. Tiêu chuẩn đánh giá về nhân sự chủ chốt:\r\nKhông được yêu cầu về huy động nhân sự chủ chốt đối với phần công việc cung cấp hàng hóa. Đối với\r\nhàng hóa thông dụng, sẵn có trên thị trường, không đòi hỏi nhân sự thực hiện dịch vụ liên quan (như:\r\nlắp đặt, đào tạo, chuyển giao công nghệ…) phải có trình độ cao thì không yêu cầu về nhân sự chủ chốt.\r\nChỉ được yêu cầu về nhân sự chủ chốt đối với các dịch vụ liên quan có yếu tố đặc thù, phức tạp cần\r\nthiết phải có nhân sự có hiểu biết, nhiều kinh nghiệm đảm nhận.\r\nTrường hợp E-HSMT yêu cầu về nhân sự chủ chốt thì nhà thầu phải chứng minh khả năng huy động\r\ncác nhân sự chủ chốt đã đề xuất. Nhà thầu phải cung cấp thông tin chi tiết về các nhân sự chủ chốt\r\nđược đề xuất và hồ sơ kinh nghiệm của nhân sự theo các Mẫu số 06A, 06B, 06C Chương IV. Nhân\r\nsự chủ chốt có thể thuộc biên chế của nhà thầu hoặc do nhà thầu huy động. Trường hợp nhân sự chủ\r\nchốt mà nhà thầu kê khai trong E-HSDT không đáp ứng yêu cầu hoặc không chứng minh được khả\r\nnăng huy động nhân sự (bao gồm cả trường hợp nhân sự đã huy động cho hợp đồng khác có thời gian\r\nlàm việc trùng với thời gian thực hiện gói thầu này), bên mời thầu cho phép nhà thầu bổ sung, thay\r\nthế. Nhà thầu chỉ được phép bổ sung, thay thế một lần đối với từng vị trí nhân sự trong một khoảng\r\nthời gian phù hợp nhưng không ít hơn 03 ngày làm việc. Trường hợp nhà thầu không có nhân sự thay\r\nthế đáp ứng yêu cầu của E-HSMT thì nhà thầu bị loại. Trong mọi trường hợp, nếu nhà thầu kê khai\r\nnhân sự không trung thực thì nhà thầu không được thay thế nhân sự khác, E-HSDT của nhà thầu bị\r\nloại và nhà thầu sẽ bị coi là gian lận theo quy định tại khoản 4 Điều 16 của Luật Đấu thầu và bị xử lý\r\ntheo quy định.\r\nYêu cầu về nhân sự chủ chốt được số hóa dưới dạng Webform trên Hệ thống. Kinh nghiệm trong các\r\ncông việc tương tự được thể hiện ở số năm tối thiểu nhân sự thực hiện các công việc tương tự hoặc\r\nsố hợp đồng tối thiểu trong các công việc tương tự. Số năm kinh nghiệm của nhân sự chủ chốt được\r\ntính từ thời điểm nhân sự bắt đầu thực hiện công việc tương tự đó đến thời điểm đóng thầu. Nhà thầu\r\nphải cung cấp thông tin chi tiết về các nhân sự chủ chốt được đề xuất theo Mẫu số 6A Chương IV để\r\nchứng minh rằng mình có đầy đủ nhân sự cho các vị trí chủ chốt đáp ứng những yêu cầu sau đây:\r\n             Bảng số 03: Yêu cầu về nhân sự chủ chốt (Webform trên Hệ thống) (1)\r\n\r\n                                 Số lượng                                           Chứng\r\n                                              Kinh nghiệm trong các công\r\n  STT      Vị trí công việc                                                      chỉ/Trình độ\r\n                                                    việc tương tự (2)\r\n                                                                                chuyên môn(3)\r\n                                                   tối thiểu__năm hoặc\r\n    1\r\n                                                    tối thiểu___hợp đồng\r\n                                                   tối thiểu__năm hoặc\r\n    2\r\n                                                    tối thiểu___hợp đồng\r\n\r\n    3\r\n\r\n   …\r\n\r\nNhà thầu phải cung cấp thông tin chi tiết về các nhân sự chủ chốt được đề xuất và hồ sơ kinh nghiệm của\r\nnhân sự theo các Mẫu số 06A, 06B, 06C Chương IV.\r\nGhi chú:\r\n(1) Trường hợp gói thầu không có yêu cầu về nhân sự chủ chốt thì Chủ đầu tư không nhập Bảng này.\r\n\r\n\r\n\r\n                                                                                                    41\r\n\f(2) Kinh nghiệm trong các công việc tương tự được thể hiện ở số năm tối thiểu nhân sự thực hiện các\r\ncông việc tương tự hoặc số hợp đồng tối thiểu trong các công việc tương tự.\r\n(3) Chỉ quy định trong trường hợp dịch vụ liên quan có yêu cầu phải có chứng chỉ chuyên môn.\r\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật\r\nSử dụng phương pháp chấm điểm để đánh giá các tiêu chí kỹ thuật, chi tiết như sau:\r\n- Các yêu cầu bắt buộc phải đạt điểm “Tối thiểu”. Nếu một yêu cầu có điểm “0” (Không) thì kết luận\r\n“Không đạt” và “Loại”;\r\n- Các tính năng cao cấp và tốt hơn thì được “Cộng thêm điểm\" kỹ thuật;\r\n- Một chỉ tiêu kỹ thuật được coi là “Đáp ứng” nếu nhà thầu có tài liệu hoặc văn bản hoặc chứng thư\r\nhoặc công văn thông báo hợp lệ;\r\n- Các mô tả, thông số, dữ liệu đi kèm phải có xác nhận hợp lệ, hợp pháp của nhà thầu\r\n- Thứ tự đánh giá các nhà thầu về mặt kỹ thuật thứ tự ưu tiên “điểm cao\" đến “ điểm thấp”;\r\n- Nhà thầu “Đáp ứng kỹ thuật” có điểm tổng bài thầu lớn hơn hoặc bằng “Điểm tối thiểu” chung\r\n“975” điểm và không có yêu cầu nào điểm “0” (không).\r\nMục 4. Tiêu chuẩn đánh giá về tài chính\r\nSử dụng phương pháp giá thấp nhất. Cách xác định giá thấp nhất theo các bước sau đây:\r\nBước 1. Xác định giá dự thầu, giá dự thầu sau giảm giá (nếu có);\r\nBước 2. Xác định giá trị ưu đãi (nếu có) theo quy định tại Mục 28 E-CDNT;\r\nBước 3. Xếp hạng nhà thầu: E-HSDT có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có), cộng giá trị ưu\r\nđãi (nếu có) thấp nhất được xếp hạng thứ nhất.\r\nMục 5. Phương án kỹ thuật thay thế trong E-HSDT (nếu có)\r\nTrường hợp cho phép nhà thầu đề xuất phương án kỹ thuật thay thế theo quy định tại Mục 12 E-\r\nCDNT, E-HSDT sẽ được đánh giá như sau: Không áp dụng.\r\nMục 6. Trường hợp gói thầu chia thành nhiều phần độc lập (nếu có)\r\nTrường hợp gói thầu được chia thành nhiều phần độc lập thì trong E-HSMT phải nêu rõ tiêu chuẩn\r\nvà phương pháp đánh giá đối với từng phần hoặc nhiều phần để các nhà thầu tính toán phương án\r\nchào thầu theo khả năng của mình. Việc đánh giá E-HSDT và xét duyệt trúng thầu sẽ được thực hiện\r\ntrên cơ sở bảo đảm tổng giá đề nghị trúng thầu của gói thầu là thấp nhất (đối với gói thầu áp dụng\r\nphương pháp giá thấp nhất); tổng giá đánh giá của gói thầu là thấp nhất (đối với gói thầu áp dụng\r\nphương pháp giá đánh giá) và giá đề nghị trúng thầu của cả gói thầu không vượt giá gói thầu được\r\nduyệt mà không so sánh với ước tính chi phí của từng phần.\r\n\r\n\r\n\r\n\r\n                                                                                                       42\r\n\f                   Chương IV. BIỂU MẪU MỜI THẦU VÀ DỰ THẦU\r\n\r\n\r\n                                                                        Trách nhiệm thực\r\n                                                           Cách thức          hiện\r\nStt                       Biểu mẫu\r\n                                                           thực hiện    Chủ đầu    Nhà\r\n                                                                          tư       thầu\r\n      Mẫu số 01A. Phạm vi cung cấp hàng hóa (Áp dụng       Webform         X\r\n1\r\n      đối với hợp đồng trọn gói)\r\n      Mẫu số 01B. Phạm vi cung cấp hàng hóa (Áp dụng                       X\r\n2\r\n      đối với hợp đồng theo đơn giá)\r\n      Mẫu số 01C. Phạm vi cung cấp hàng hóa (Áp dụng                       X\r\n3\r\n      đối với hợp đồng hỗn hợp)\r\n4     Mẫu số 01D. Các dịch vụ liên quan                                    X\r\n5     Mẫu số 01E. Vật tư, phụ tùng thay thế                                X\r\n6     Mẫu số 02. Đơn dự thầu                                                        X\r\n7     Mẫu số 03. Thỏa thuận liên danh                                               X\r\n      Mẫu số 04A. Bảo lãnh dự thầu (áp dụng đối với nhà Scan và đính                X\r\n8\r\n      thầu độc lập)                                     kèm hoặc bảo\r\n                                                         lãnh điện tử\r\n      Mẫu số 04B. Bảo lãnh dự thầu (áp dụng đối với nhà                             X\r\n9\r\n      thầu liên danh)\r\n      Mẫu số 05A. Hợp đồng tương tự do nhà thầu thực       Webform                  X\r\n10\r\n      hiện (áp dụng đối với nhà thầu thương mại)\r\n      Mẫu số 05B. Kê khai năng lực sản xuất hàng hóa (áp                            X\r\n11\r\n      dụng đối với nhà thầu là nhà sản xuất)\r\n12    Mẫu số 06A. Bảng đề xuất nhân sự chủ chốt                                     X\r\n      Mẫu số 06B. Bảng lý lịch chuyên môn của nhân sự                               X\r\n13\r\n      chủ chốt\r\n14    Mẫu số 06C. Bảng kinh nghiệm chuyên môn                                       X\r\n      Mẫu số 07. Hợp đồng cung cấp hàng hóa, EPC, EP,                               X\r\n15    PC, chìa khóa trao tay không hoàn thành do lỗi của\r\n      nhà thầu trong quá khứ\r\n16    Mẫu số 08A. Tình hình tài chính của nhà thầu                                  X\r\n17    Mẫu số 08B. Bảng kê thông tin nộp thuế                                        X\r\n18    Mẫu số 09A. Phạm vi công việc sử dụng nhà thầu phụ                            X\r\n      Mẫu số 09B. Danh sách công ty con, công ty thành                              X\r\n19\r\n      viên đảm nhận phần công việc của gói thầu\r\n\r\n\r\n\r\n\r\n                                                                                        43\r\n\f20   Mẫu số 10A. Bảng tiến độ cung cấp                       X\r\n21   Mẫu số 10B. Đề xuất về hàng hóa của nhà thầu            X\r\n     Mẫu số 11.1. Bảng tổng hợp giá dự thầu (Trường hợp      X\r\n22   E-HSMT yêu cầu chào thầu theo Mẫu số 12.1\r\n     Chương này)\r\n     Mẫu số 11.2. Bảng tổng hợp giá dự thầu (Trường hợp      X\r\n23   E-HSMT yêu cầu chào thầu theo Mẫu số 12.2\r\n     Chương này)\r\n     Mẫu số 12.1A. Bảng giá dự thầu của hàng hóa (áp         X\r\n24\r\n     dụng loại hợp đồng trọn gói)\r\n     Mẫu số 12.1B. Bảng giá dự thầu của hàng hóa (áp         X\r\n25\r\n     dụng loại hợp đồng theo đơn giá)\r\n     Mẫu số 12.1C. Bảng giá dự thầu của hàng hóa (áp         X\r\n26\r\n     dụng loại hợp đồng hỗn hợp)\r\n     Mẫu số 12.2A. Bảng giá dự thầu của hàng hóa (áp         X\r\n27\r\n     dụng loại hợp đồng trọn gói)\r\n     Mẫu số 12.2B. Bảng giá dự thầu của hàng hóa (áp         X\r\n28\r\n     dụng loại hợp đồng theo đơn giá)\r\n     Mẫu số 12.2C. Bảng giá dự thầu của hàng hóa (áp         X\r\n29\r\n     dụng loại hợp đồng hỗn hợp)\r\n     Mẫu số 13A. Bảng giá dự thầu cho các dịch vụ liên       X\r\n30   quan (áp dụng loại hợp đồng trọn gói và loại hợp đồng\r\n     theo đơn giá)\r\n     Mẫu số 13B. Bảng giá dự thầu cho các dịch vụ liên       X\r\n31\r\n     quan (áp dụng cho loại hợp đồng hỗn hợp)\r\n     Mẫu số 14A. Bảng giá vật tư, phụ tùng thay thế (áp      X\r\n32\r\n     dụng trong trường hợp yêu cầu nhà thầu tự đề xuất)\r\n     Mẫu số 14B. Bảng giá vật tư, phụ tùng thay thế (áp      X\r\n33\r\n     dụng trong trường hợp Chủ đầu tư yêu cầu)\r\n     Mẫu số 15A. Bảng kê hàng hóa thuộc đối tượng được       X\r\n34\r\n     hưởng ưu đãi\r\n     Mẫu số 15B. Chi phí sản xuất trong nước đối với hàng    X\r\n35   hoá được hưởng ưu đãi (trường hợp kê khai chi phí\r\n     nhập ngoại)\r\n     Mẫu số 15C. Chi phí sản xuất trong nước đối với hàng    X\r\n36   hoá được hưởng ưu đãi (trường hợp kê khai chi phí\r\n     sản xuất tại Việt Nam)\r\n\r\n\r\n\r\n\r\n                                                                 44\r\n\f                                                                                                         Mẫu số 01A (webform trên Hệ thống)\r\n                                                         PHẠM VI CUNG CẤP HÀNG HÓA\r\n                                                         (áp dụng cho loại hợp đồng trọn gói)\r\n\r\n\r\n     Chủ đầu tư liệt kê chi tiết danh mục các hàng hóa yêu cầu cung cấp. Trong đó cần nêu rõ danh mục hàng hóa với số lượng, chủng loại yêu cầu và các\r\nmô tả, diễn giải chi tiết (nếu cần thiết).\r\n                                                                                                                      Ngày giao hàng(3)\r\n                                                                                                             Ngày giao hàng         Ngày giao hàng\r\n                                                                                                                sớm nhất              muộn nhất\r\n                                                                            Yêu cầu về                     [ghi số ngày: kể từ    [ghi số ngày: kể từ\r\n                                                                                        Địa điểm giao\r\n                                       Đơn vị     Khối      Mô tả hàng       xuất xứ                        ngày hợp đồng có       ngày hợp đồng có\r\n  STT       Danh mục hàng hóa                                                            hàng và lắp\r\n                                        tính     lượng        hóa(1)        hàng hóa                      hiệu lực hoặc kể từ    hiệu lực hoặc kể từ\r\n                                                                                    (2)      đặt\r\n                                                                            (nếu có)                      ngày chủ đầu tư yêu    ngày chủ đầu tư yêu\r\n                                                                                                           cầu giao hàng đối      cầu giao hàng đối\r\n                                                                                                          với trường hợp giao    với trường hợp giao\r\n                                                                                                             hàng nhiều lần]        hàng nhiều lần]\r\n   A     Cung cấp và lắp đặt máy\r\n         phát điện diesel 1 pha công\r\n         suất liên tục 12kVA\r\n         Tổ máy phát điện diesel 1\r\n   1     pha công suất liên tục Tổ máy            12\r\n         12kVA\r\n                                                         Đáp ứng các yêu                  Theo thông tin\r\n         Tủ chuyển nguồn tự động\r\n                                                         cầu kỹ thuật tại                 tại Chương V.\r\n         ATS 1 pha 80A điều khiển                                            Không có                    90 ngày                 120 ngày\r\n   2                                     Tủ       08     Chương V. Yêu                    Yêu cầu về kỹ\r\n         kết nối 2 máy phát điện + 1\r\n                                                         cầu về kỹ thuật                  thuật\r\n         nguồn điện lưới\r\n         Gói vật tư phụ lắp đặt máy\r\n   3                                    Gói       12\r\n         phát điện\r\n\r\n\r\n\r\n                                                                                                                                                    45\r\n\f           Gói dịch vụ vận chuyển và\r\n   4       lắp đặt máy phát điện         Gói   08\r\n           12kVA\r\n           Cung cấp và lắp đặt máy\r\n   B       phát điện diesel 1 pha công\r\n           suất liên tục 15kVA\r\n           Tổ máy phát điện diesel 1\r\n   1       pha công suất liên tục Tổ máy       02\r\n           15kVA\r\n           Tủ chuyển nguồn tự động\r\n           ATS 3 pha 100A điều khiển\r\n   2                                     Tủ    01\r\n           kết nối 2 máy phát điện + 1\r\n           nguồn điện lưới\r\n           Tủ chuyển nguồn tự động\r\n           ATS 1 pha 80A điều khiển\r\n   3                                     Tủ    01\r\n           kết nối 2 máy phát điện + 1\r\n           nguồn điện lưới\r\n           Gói vật tư phụ, vận chuyển\r\n   4       và nhân công lắp đặt Tổ máy   Gói   02\r\n           phát điện 15kVA\r\n           Cung cấp và lắp đặt máy\r\n   C       phát điện diesel 3 pha công\r\n           suất liên tục 30kVA\r\n           Tổ máy phát điện diesel 3\r\n   1       pha công suất liên tục Tổ máy       01\r\n           30kVA\r\n           Gói vật tư phụ, vận chuyển\r\n   2       và nhân công lắp đặt Tổ máy   Gói   01\r\n           phát điện 30kVA\r\nGhi chú:\r\n\r\n\r\n                                                    46\r\n\f(1) Dẫn chiếu đến nội dung tương ứng quy định tại Chương V.\r\n(2) Áp dụng trong các trường hợp sau:\r\n- Chủ đầu tư yêu cầu về xuất xứ theo nhóm nước, vùng lãnh thổ theo quy định tại khoản 2 Điều 44 Luật Đấu thầu. Trong trường hợp này, nhà thầu phải chào\r\nhàng hóa theo đúng yêu cầu về xuất xứ hoặc xuất xứ Việt Nam, kể cả trong trường hợp xuất xứ theo nhóm nước, vùng lãnh thổ mà Chủ đầu tư yêu cầu không\r\ncó Việt Nam. Nhà thầu chào hàng hóa không có xuất xứ theo yêu cầu của E-HSMT hoặc không phải xuất xứ Việt Nam thì sẽ bị loại;\r\n- Chủ đầu tư quyết định việc yêu cầu nhà thầu chào hàng hóa xuất xứ trong nước khi gói thầu mua sắm hàng hóa đáp ứng quy định tại điểm e khoản 3 Điều\r\n10 của Luật Đấu thầu. Trong trường hợp này, nhà thầu phải chào hàng hóa xuất xứ Việt Nam, nhà thầu chào hàng hóa không có xuất xứ Việt Nam sẽ bị loại.\r\n Trường hợp Chủ đầu tư không yêu cầu về xuất xứ thì để trống nội dung này.\r\n (3) Ngày giao hàng phù hợp với yêu cầu kỹ thuật nêu tại Chương V.\r\nTrường hợp gói thầu chia phần (lô), Chủ đầu tư phải điền rõ tên từng phần (lô) và các hàng hóa như Mẫu này.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                    47\r\n\f                                                                                                          Mẫu số 01B (webform trên Hệ thống)\r\n                                                        PHẠM VI CUNG CẤP HÀNG HÓA\r\n                                                     (áp dụng đối với loại hợp đồng theo đơn giá)\r\n\r\n\r\nChủ đầu tư liệt kê chi tiết danh mục các hàng hóa yêu cầu cung cấp. Trong đó cần nêu rõ danh mục hàng hóa với số lượng, chủng loại yêu cầu và các mô tả,\r\ndiễn giải chi tiết (nếu cần thiết).\r\n                                                                                                                       Ngày giao hàng(3)\r\n                                                                                                             Ngày giao hàng          Ngày giao hàng\r\n                                                                                                                sớm nhất               muộn nhất\r\n                                                                          Yêu cầu về                       [ghi số ngày: kể từ     [ghi số ngày: kể từ\r\n           Danh mục hàng       Đơn vị     Khối                           xuất xứ hàng     Địa điểm dự       ngày hợp đồng có        ngày hợp đồng có\r\n   STT                                             Mô tả hàng hóa(1)\r\n                hóa             tính     lượng                             hóa (nếu            án         hiệu lực hoặc kể từ      hiệu lực hoặc kể từ\r\n                                                                             có)(2)                       ngày chủ đầu tư yêu     ngày chủ đầu tư yêu\r\n                                                                                                           cầu giao hàng đối     cầu giao hàng đối với\r\n                                                                                                          với trường hợp giao    trường hợp giao hàng\r\n                                                                                                             hàng nhiều lần]           nhiều lần]\r\n    1\r\n\r\n    2\r\n\r\n    …\r\n\r\n           Chi phí dự phòng             a%\r\nGhi chú:\r\n(1) Dẫn chiếu đến nội dung tương ứng quy định tại Chương V.\r\n(2) Áp dụng trong các trường hợp sau:\r\n- Chủ đầu tư yêu cầu về xuất xứ theo nhóm nước, vùng lãnh thổ theo quy định tại khoản 2 Điều 44 Luật Đấu thầu. Trong trường hợp này, nhà thầu phải chào\r\nhàng hóa theo đúng yêu cầu về xuất xứ hoặc xuất xứ Việt Nam, kể cả trong trường hợp xuất xứ theo nhóm nước, vùng lãnh thổ mà Chủ đầu tư yêu cầu không\r\ncó Việt Nam. Nhà thầu chào hàng hóa không có xuất xứ theo yêu cầu của E-HSMT hoặc không phải xuất xứ Việt Nam thì sẽ bị loại;\r\n\r\n\r\n                                                                                                                                                     48\r\n\f- Chủ đầu tư quyết định việc yêu cầu nhà thầu chào hàng hóa xuất xứ trong nước khi gói thầu mua sắm hàng hóa đáp ứng quy định tại điểm e khoản 3 Điều\r\n10 của Luật Đấu thầu. Trong trường hợp này, nhà thầu phải chào hàng hóa xuất xứ Việt Nam, nhà thầu chào hàng hóa không có xuất xứ Việt Nam sẽ bị loại.\r\n Trường hợp Chủ đầu tư không yêu cầu về xuất xứ thì để trống nội dung này.\r\n(3) Ngày giao hàng phù hợp với yêu cầu kỹ thuật nêu tại Chương V.\r\nTrường hợp gói thầu chia phần (lô), Chủ đầu tư phải điền rõ tên từng phần (lô) và các hàng hóa như Mẫu này.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                   49\r\n\f                                                                                                          Mẫu số 01C (webform trên Hệ thống)\r\n                                                        PHẠM VI CUNG CẤP HÀNG HÓA\r\n                                                       (áp dụng đối với loại hợp đồng hỗn hợp)\r\n\r\n\r\nChủ đầu tư liệt kê chi tiết danh mục các hàng hóa yêu cầu cung cấp. Trong đó cần nêu rõ danh mục hàng hóa với số lượng, chủng loại yêu cầu và các mô tả,\r\ndiễn giải chi tiết (nếu cần thiết).\r\nI. Danh mục hàng hóa áp dụng loại hợp đồng trọn gói\r\n                                                                                                                       Ngày giao hàng(2)\r\n                                                      Đơn vị    Khối     Mô tả hàng\r\n  STT               Danh mục hàng hóa                                                   Địa điểm dự án   Ngày giao hàng sớm    Ngày giao hàng muộn\r\n                                                       tính    lượng       hóa(1)\r\n                                                                                                                nhất                     nhất\r\n    1\r\n    2\r\n   …\r\n\r\nII. Danh mục hàng hóa áp dụng loại hợp đồng theo đơn giá\r\n                                                                                                                      Ngày giao hàng(2)\r\n                                                                                                            Ngày giao hàng       Ngày giao hàng\r\n                                                                                                               sớm nhất             muộn nhất\r\n                                                                         Yêu cầu về                       [ghi số ngày: kể từ   [ghi số ngày: kể từ\r\n           Danh mục hàng       Đơn vị     Khối                          xuất xứ hàng     Địa điểm dự       ngày hợp đồng có ngày hợp đồng có hiệu\r\n   STT                                             Mô tả hàng hóa(1)\r\n                hóa             tính     lượng                            hóa (nếu            án         hiệu lực hoặc kể từ   lực hoặc kể từ ngày\r\n                                                                            có)(2)                       ngày chủ đầu tư yêu   chủ đầu tư yêu cầu\r\n                                                                                                          cầu giao hàng đối      giao hàng đối với\r\n                                                                                                         với trường hợp giao trường hợp giao hàng\r\n                                                                                                            hàng nhiều lần]         nhiều lần]\r\n    1\r\n\r\n    2\r\n\r\n\r\n\r\n\r\n                                                                                                                                                     50\r\n\f    …\r\n\r\n           Chi phí dự phòng             a%\r\nGhi chú:\r\n(1) Dẫn chiếu đến nội dung tương ứng quy định tại Chương V.\r\n(2) Áp dụng trong các trường hợp sau:\r\n- Chủ đầu tư yêu cầu về xuất xứ theo nhóm nước, vùng lãnh thổ theo quy định tại khoản 2 Điều 44 Luật Đấu thầu. Trong trường hợp này, nhà thầu phải chào\r\nhàng hóa theo đúng yêu cầu về xuất xứ hoặc xuất xứ Việt Nam, kể cả trong trường hợp xuất xứ theo nhóm nước, vùng lãnh thổ mà Chủ đầu tư yêu cầu không\r\ncó Việt Nam. Nhà thầu chào hàng hóa không có xuất xứ theo yêu cầu của E-HSMT hoặc không phải xuất xứ Việt Nam thì sẽ bị loại;\r\n- Chủ đầu tư quyết định việc yêu cầu nhà thầu chào hàng hóa xuất xứ trong nước khi gói thầu mua sắm hàng hóa đáp ứng quy định tại điểm e khoản 3 Điều\r\n10 của Luật Đấu thầu. Trong trường hợp này, nhà thầu phải chào hàng hóa xuất xứ Việt Nam, nhà thầu chào hàng hóa không có xuất xứ Việt Nam sẽ bị loại.\r\nTrường hợp Chủ đầu tư không yêu cầu về xuất xứ thì để trống nội dung này.\r\n(3) Ngày giao hàng phù hợp với yêu cầu kỹ thuật nêu tại Chương V.\r\nTrường hợp gói thầu chia phần (lô), Chủ đầu tư phải điền rõ tên từng phần (lô) và các hàng hóa như Mẫu này.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                    51\r\n\f                                                                                                            Mẫu số 01D (webform trên Hệ thống)\r\n\r\n                                                           CÁC DỊCH VỤ LIÊN QUAN (1)\r\n\r\n\r\nChủ đầu tư liệt kê danh mục các dịch vụ liên quan để thực hiện gói thầu theo bảng sau:\r\n                                        Khối lượng     Đơn vị                Địa điểm thực hiện                        Ngày hoàn thành\r\n STT             Mô tả dịch vụ\r\n                                         mời thầu       tính                       dịch vụ                                dịch vụ(2)\r\n\r\n   1       Ghi nội dung dịch vụ 1\r\n\r\n   2       Ghi nội dung dịch vụ 2\r\n\r\n   ..\r\n\r\n   n         Ghi nội dung dịch vụ n\r\n\r\n\r\nGhi chú:\r\n(1) Trường hợp gói thầu không yêu cầu dịch vụ liên quan thì Chủ đầu tư không nhập Biểu này trên Hệ thống.\r\n(2) “Ngày hoàn thành dịch vụ” phải hợp lý, phù hợp với “Ngày giao hàng” tại Mẫu số 01A, 01B, 01C.\r\n\r\n\r\n\r\n\r\n                                                                                                                                            52\r\n\f                                                                                                           Mẫu số 01E (webform trên Hệ thống)\r\n\r\n\r\n                                                         VẬT TƯ, PHỤ TÙNG THAY THẾ\r\n                                (chỉ áp dụng trong trường hợp Chủ đầu tư có yêu cầu cụ thể về vật tư, phụ tùng thay thế)\r\n\r\n\r\n     STT                         Danh mục                            Đơn vị tính                           Khối lượng\r\n\r\n     (1)                             (2)                                  (3)                                  (4)\r\n\r\n\r\n\r\n\r\n Ghi chú:\r\nChủ đầu tư điền các cột (1), (2), (3), (4) cho phù hợp với yêu cầu tại Mục 15.8 E-CDNT và Mục 4 Chương III.\r\n\r\n\r\n\r\n\r\n                                                                                                                                           53\r\n\f                                                        Mẫu số 02 (webform trên Hệ thống)\r\n\r\n\r\n                                         ĐƠN DỰ THẦU(1)\r\n\r\n\r\nNgày:___ [Hệ thống tự động trích xuất]\r\nTên gói thầu: ___ [Hệ thống tự động trích xuất]\r\nKính gửi: ___ [Hệ thống tự động trích xuất]\r\nSau khi nghiên cứu E-HSMT, chúng tôi:\r\nTên nhà thầu: ___ [Hệ thống tự động trích xuất], Mã số thuế: ___ [ Hệ thống tự động trích xuất]\r\ncam kết thực hiện gói thầu ____ [ Hệ thống tự động trích xuất] số E-TBMT:___ [Hệ thống tự động\r\ntrích xuất] theo đúng yêu cầu nêu trong E-HSMT với giá dự thầu (tổng số tiền) là ____ [Hệ thống\r\ntự động trích xuất] cùng với các bảng tổng hợp giá dự thầu kèm theo.\r\nNgoài ra, chúng tôi tự nguyện giảm giá dự thầu với tỷ lệ phần trăm giảm giá là____ [Ghi tỷ lệ giảm giá,\r\nnếu có].\r\nGiá dự thầu sau khi trừ đi giá trị giảm giá là: _____ [Hệ thống tự động tính] (đã bao gồm toàn bộ thuế,\r\nphí, lệ phí (nếu có)).\r\nHiệu lực của E-HSDT: ____ [Hệ thống tự động trích xuất]\r\nBảo đảm dự thầu: ___ [ ghi giá trị bằng số, bằng chữ và đồng tiền của bảo đảm dự thầu]\r\nHiệu lực của Bảo đảm dự thầu(2): ____ [ghi thời gian hiệu lực kể từ ngày đóng thầu]\r\nChúng tôi cam kết:\r\n1. Không đang trong quá trình thực hiện thủ tục giải thể hoặc bị thu hồi giấy chứng nhận đăng ký\r\ndoanh nghiệp, giấy chứng nhận đăng ký hợp tác xã, liên hiệp hợp tác xã, tổ hợp tác, không thuộc\r\ntrường hợp mất khả năng thanh toán theo quy định của pháp luật về phá sản (không đang trong quá\r\ntrình chấm dứt hoạt động hoặc bị thu hồi giấy chứng nhận đăng ký hộ kinh doanh đối với nhà thầu là\r\nhộ kinh doanh).\r\n2. Không vi phạm quy định về bảo đảm cạnh tranh trong đấu thầu;\r\n3. Đã thực hiện nghĩa vụ kê khai thuế và nộp thuế của năm tài chính gần nhất so với thời điểm đóng\r\nthầu;\r\n4. Không đang trong thời gian bị cấm tham dự thầu theo quy định của pháp luật đấu thầu;\r\n5. Không đang bị truy cứu trách nhiệm hình sự (chủ hộ không đang bị truy cứu trách nhiệm hình sự trong\r\ntrường hợp nhà thầu là hộ kinh doanh);\r\n6. Không thực hiện các hành vi tham nhũng, hối lộ, thông thầu, cản trở và các hành vi vi phạm quy định\r\nkhác của pháp luật đấu thầu khi tham dự gói thầu này.\r\n7. Trong thời hạn 03 năm trước thời điểm đóng thầu, nhà thầu không có nhân sự (ký kết hợp đồng lao\r\nđộng với nhà thầu tại thời điểm nhân sự thực hiện hành vi vi phạm) bị Tòa án kết án có hành vi vi phạm\r\nquy định về đấu thầu gây hậu quả nghiêm trọng theo quy định của pháp luật về hình sự nhằm mục đích\r\ncho nhà thầu đó trúng thầu(3);\r\nNhững thông tin kê khai trong E-HSDT là trung thực.\r\n8. Trường hợp trúng thầu, E-HSDT và các văn bản bổ sung, làm rõ E-HSDT tạo thành thỏa thuận ràng\r\nbuộc trách nhiệm giữa hai bên cho tới khi hợp đồng được ký kết.\r\n9. Nếu E-HSDT của chúng tôi được chấp nhận, chúng tôi sẽ thực hiện biện pháp bảo đảm thực hiện hợp\r\nđồng theo quy định tại Mục 37.1 E-CDNT của E-HSMT.\r\n\r\n\r\n                                                                                                    54\r\n\f10. Có đủ năng lực, kinh nghiệm để thực hiện gói thầu.(4)\r\n11. Trường hợp chúng tôi không nộp bản gốc bảo đảm dự thầu theo yêu cầu của Chủ đầu tư quy định tại\r\nMục 18.5 E-CDNT; trong trường hợp giá trị bảo đảm dự thầu nhỏ hơn 50 triệu đồng, không nộp tiền\r\nmặt, Séc bảo chi, thư bảo lãnh dự thầu hoặc giấy chứng nhận bảo hiểm bảo lãnh theo quy định tại Mục\r\n18.8 E-CDNT thì chúng tôi sẽ bị đánh giá không đảm bảo uy tín khi tham dự thầu theo quy định tại\r\nkhoản 1 Điều 20 của Nghị định số 214/2025/NĐ-CP, nêu tên trên Hệ thống và tài khoản của chúng tôi\r\nsẽ bị khóa trong vòng 06 tháng kể từ ngày Chủ đầu tư công khai tên chúng tôi trên Hệ thống mạng đấu\r\nthầu quốc gia, trừ trường hợp bất khả kháng.\r\nGhi chú:\r\n(1) Đơn dự thầu được ký bằng chữ ký số của nhà thầu khi nhà thầu nộp E-HSDT.\r\n(2) Trường hợp giá trị bảo đảm dự thầu nhỏ hơn 50 triệu đồng thì không áp dụng nội dung này.\r\n(3) E-HSMT không được yêu cầu nhà thầu phải nộp lý lịch tư pháp của nhân sự để chứng minh cho nội\r\ndung đánh giá này.\r\n(4) Trường hợp gói thầu áp dụng hình thức chào hàng cạnh tranh.\r\n\r\n\r\n\r\n\r\n                                                                                                55\r\n\f                                                       Mẫu số 03 (Webform trên Hệ thống)\r\n                                THỎA THUẬN LIÊN DANH(1)\r\n\r\n\r\nNgày: ___ [Hệ thống tự động trích xuất]\r\nGói thầu:      [Hệ thống tự động trích xuất ]\r\nThuộc dự án/dự toán mua sắm: ____ [Hệ thống tự động trích xuất]\r\nCăn cứ (2)     [Hệ thống tự động trích xuất]\r\nCăn cứ(2)      [Hệ thống tự động trích xuất]\r\nCăn cứ E-HSMT Gói thầu: ______ Hệ thống tự động trích xuất] với số E-TBMT:__ [Hệ thống tự\r\nđộng trích xuất]\r\nChúng tôi, đại diện cho các bên ký thỏa thuận liên danh, gồm có:\r\nTên thành viên liên danh thứ nhất:____ [Hệ thống tự động trích xuất]\r\nMã số thuế: ___ [Hệ thống tự động trích xuất];\r\nĐại diện là ông/bà:\r\nChức vụ:\r\nĐịa chỉ:\r\nĐiện thoại:\r\nTên thành viên liên danh thứ hai:____ [Hệ thống tự động trích xuất]\r\nMã số thuế: ___ [Hệ thống tự động trích xuất];\r\nĐại diện là ông/bà:\r\nChức vụ:\r\nĐịa chỉ:\r\nĐiện thoại:\r\n...\r\nTên thành viên liên danh thứ n:____ [Hệ thống tự động trích xuất]\r\nMã số thuế: ___ [Hệ thống tự động trích xuất];\r\nĐại diện là ông/bà:\r\nChức vụ:\r\nĐịa chỉ:\r\nĐiện thoại:\r\nCác bên (sau đây gọi là thành viên) thống nhất ký kết thỏa thuận liên danh với các nội dung sau:\r\nĐiều 1. Nguyên tắc chung\r\n1. Các thành viên tự nguyện hình thành liên danh để tham dự thầu gói thầu___ [Hệ thống tự động\r\ntrích xuất] thuộc dự án/dự toán mua sắm ___ [Hệ thống tự động trích xuất].\r\n2. Các thành viên thống nhất tên gọi của liên danh cho mọi giao dịch liên quan đến gói thầu này là:\r\n____ [Ghi tên của liên danh].\r\n3. Các thành viên cam kết không thành viên nào được tự ý tham gia độc lập hoặc liên danh với nhà\r\nthầu khác để tham gia gói thầu này. Trường hợp trúng thầu, không thành viên nào có quyền từ chối\r\nthực hiện các trách nhiệm và nghĩa vụ đã quy định trong hợp đồng. Trường hợp thành viên của liên\r\ndanh từ chối hoàn thành trách nhiệm riêng của mình như đã thỏa thuận thì thành viên đó bị xử lý\r\nnhư sau:\r\n\r\n\r\n                                                                                                   56\r\n\f- Bồi thường thiệt hại cho các bên trong liên danh;\r\n- Bồi thường thiệt hại cho Chủ đầu tư theo quy định nêu trong hợp đồng;\r\n- Hình thức xử lý khác ____ [ghi rõ hình thức xử lý khác].\r\nĐiều 2. Phân công trách nhiệm\r\nCác thành viên thống nhất phân công trách nhiệm để thực hiện gói thầu ____ [Hệ thống tự động\r\ntrích xuất] thuộc dự án ____ [Hệ thống tự động trích xuất] đối với từng thành viên như sau:\r\n1. Thành viên đứng đầu liên danh:\r\nCác bên nhất trí phân công ____ [Hệ thống tự động trích xuất thành viên lập liên danh] làm thành\r\nviên đứng đầu liên danh, đại diện cho liên danh trong những phần việc sau (3):\r\n- Sử dụng tài khoản, chứng thư số để nộp E-HSDT cho cả liên danh.\r\n[- Ký các văn bản, tài liệu để giao dịch với Chủ đầu tư, Bên mời thầu trong quá trình tham dự thầu,\r\nvăn bản giải trình, làm rõ E-HSDT hoặc văn bản đề nghị rút E-HSDT;\r\n- Thực hiện bảo đảm dự thầu cho cả liên danh;\r\n- Tham gia quá trình đối chiếu tài liệu, hoàn thiện hợp đồng;\r\n- Ký đơn kiến nghị trong trường hợp nhà thầu có kiến nghị;\r\n- Các công việc khác trừ việc ký kết hợp đồng ____ [ghi rõ nội dung các công việc khác (nếu có)].\r\n2. Các thành viên trong liên danh thỏa thuận phân công trách nhiệm thực hiện công việc theo bảng dưới\r\nđây (4):\r\n                                                                              Tỷ lệ % giá trị đảm\r\n                  Tên các thành viên                  Nội dung công việc\r\n STT                                                                          nhận so với tổng giá\r\n                    trong liên danh                       đảm nhận\r\n                                                                                    dự thầu\r\n   1     Tên thành viên đứng đầu liên danh                   - ___                  - ___%\r\n         (Hệ thống tự động trích xuất)                       - ___                  - ___%\r\n   2     Tên thành viên thứ 2                                - ___                  - ___%\r\n                                                             - ___                  - ___%\r\n  ....   ....                                                 ....                    ......\r\n                                                      Toàn bộ công việc\r\n                   Tổng cộng                                                         100%\r\n                                                        của gói thầu\r\nĐiều 3. Hiệu lực của thỏa thuận liên danh\r\n1. Thỏa thuận liên danh có hiệu lực kể từ ngày ký.\r\n2. Thỏa thuận liên danh chấm dứt hiệu lực trong các trường hợp sau:\r\n- Các bên hoàn thành trách nhiệm, nghĩa vụ của mình và tiến hành thanh lý hợp đồng;\r\n- Các bên cùng thỏa thuận chấm dứt;\r\n- Nhà thầu liên danh không trúng thầu;\r\n- Hủy thầu gói thầu ____ [Hệ thống tự động trích xuất] thuộc dự án/dự toán mua sắm ____ [Hệ\r\nthống tự động trích xuất] theo thông báo của Chủ đầu tư, Bên mời thầu.\r\nThỏa thuận liên danh được lập trên sự chấp thuận của tất cả các thành viên.\r\n\r\n\r\n                       ĐẠI DIỆN HỢP PHÁP CỦA THÀNH VIÊN ĐỨNG ĐẦU LIÊN DANH\r\n                                                                                [xác nhận, chữ ký số]\r\n\r\n\r\n                                                                                                     57\r\n\f                                     ĐẠI DIỆN HỢP PHÁP CỦA THÀNH VIÊN LIÊN DANH\r\n                                                                             [xác nhận, chữ ký số]\r\n\r\n\r\nGhi chú:\r\n(1) Trường hợp gói thầu chia thành nhiều phần độc lập thì trong thỏa thuận liên danh phải nêu rõ\r\ntên, số hiệu của các phần mà nhà thầu liên danh tham dự thầu, trong đó nêu rõ trách nhiệm chung và\r\ntrách nhiệm riêng của từng thành viên liên danh đối với phần tham dự thầu.\r\n(2) Hệ thống tự động cập nhật các văn bản quy phạm pháp luật theo quy định hiện hành.\r\n(3) Việc phân công trách nhiệm bao gồm một hoặc nhiều công việc như đã nêu.\r\n(4) Nhà thầu phải ghi rõ nội dung công việc cụ thể và ước tính giá trị tương ứng mà từng thành viên\r\ntrong liên danh sẽ thực hiện, trách nhiệm chung, trách nhiệm riêng của từng thành viên, kể cả thành\r\nviên đứng đầu liên danh. Việc phân chia công việc trong liên danh phải căn cứ các hạng mục nêu\r\ntrong bảng giá dự thầu theo Mẫu số 12.1 (12.1A hoặc 12.1B hoặc 12.1C) hoặc Mẫu số 12.2 (12.2A\r\nhoặc 12.2B hoặc 12.2C), Mẫu số 13 (13A hoặc 13B) Chương này hoặc theo các công việc thuộc quá\r\ntrình sản xuất hạng mục trong bảng giá dự thầu, không được phân chia các công việc không thuộc\r\ncác hạng mục này.\r\n\r\n\r\n\r\n\r\n                                                                                                58\r\n\f                                                                    Mẫu số 04A (Scan đính kèm)\r\n\r\n\r\n                                      BẢO LÃNH DỰ THẦU(1)\r\n                                  (Áp dụng đối với nhà thầu độc lập)\r\n\r\n\r\nBên thụ hưởng: ___ [ghi tên và địa chỉ của Chủ đầu tư quy định tại Mục 1.1 E-BDL hoặc tên Bên\r\nmời thầu quy định tại Mục 5.1 E-BDL]\r\nNgày phát hành bảo lãnh: ___ [ghi ngày phát hành bảo lãnh]\r\nBẢO LÃNH DỰ THẦU số: ___ [ghi số trích yếu của Bảo lãnh dự thầu]\r\nBên bảo lãnh: ___ [ghi tên và địa chỉ nơi phát hành, nếu những thông tin này chưa được thể hiện\r\nở phần tiêu đề trên giấy in]\r\nChúng tôi được thông báo rằng_____ [ghi tên nhà thầu] (sau đây gọi là “Nhà thầu”) sẽ tham dự thầu\r\nđể thực hiện gói thầu_____ [ghi tên gói thầu] thuộc dự án/dự toán mua sắm____ [ghi tên dự án/dự\r\ntoán mua sắm] theo Thư mời thầu/E-TBMT số____ [ghi số trích yếu của Thư mời thầu/E-TBMT].\r\nChúng tôi cam kết với Bên thụ hưởng rằng chúng tôi bảo lãnh cho Nhà thầu bằng một khoản tiền\r\nlà____ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng].\r\nBảo lãnh này có hiệu lực trong___ (2) ngày, kể từ ngày____ tháng___ năm___(3).\r\nTheo yêu cầu của Nhà thầu, chúng tôi, với tư cách là Bên bảo lãnh, cam kết(4) sẽ thanh toán cho Bên\r\nthụ hưởng một khoản tiền là____ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng] khi nhận\r\nđược văn bản thông báo từ Bên thụ hưởng về vi phạm của Nhà thầu trong các trường hợp sau đây:\r\n1. Sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT, nhà thầu có văn bản rút E-\r\nHSDT hoặc từ chối thực hiện một hoặc các công việc đã đề xuất trong E-HSDT theo yêu cầu của E-\r\nHSMT;\r\n2. Nhà thầu có hành vi vi phạm quy định tại Điều 16 Luật Đấu thầu hoặc vi phạm pháp luật về đấu\r\nthầu dẫn đến phải hủy thầu theo quy định tại điểm d và điểm đ khoản 1 Điều 17 của Luật Đấu thầu;\r\n3. Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy định tại Điều 68 của\r\nLuật Đấu thầu;\r\n4. Nhà thầu không tiến hành hoặc từ chối đối chiếu tài liệu trong thời hạn 05 ngày làm việc kể từ ngày nhận\r\nđược thông báo mời đối chiếu tài liệu hoặc đã đối chiếu tài liệu nhưng từ chối ký biên bản đối chiếu tài\r\nliệu, trừ trường hợp bất khả kháng;\r\n5. Nhà thầu không tiến hành hoặc từ chối hoàn thiện hợp đồng trong thời hạn 10 ngày kể từ ngày\r\nnhận được thông báo trúng thầu của bên mời thầu, trừ trường hợp bất khả kháng;\r\n6. Nhà thầu không tiến hành hoặc từ chối tiến hành hoàn thiện thỏa thuận khung trong thời hạn 10\r\nngày, kể từ ngày nhận được thông báo trúng thầu của bên mời thầu hoặc đã hoàn thiện thỏa thuận\r\nkhung nhưng từ chối hoặc không ký thỏa thuận khung, trừ trường hợp bất khả kháng theo quy định\r\ncủa pháp luật dân sự;(5)\r\n7. Nhà thầu không tiến hành hoặc từ chối ký kết hợp đồng trong thời hạn 10 ngày kể từ ngày hoàn\r\nthiện hợp đồng, trừ trường hợp bất khả kháng.\r\n      Trường hợp Nhà thầu trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi Nhà thầu ký kết\r\nhợp đồng và nộp bảo lãnh thực hiện hợp đồng cho Bên thụ hưởng theo thỏa thuận trong hợp đồng\r\nđó.\r\nTrường hợp Nhà thầu không trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi chúng tôi nhận\r\nđược bản chụp văn bản thông báo kết quả lựa chọn nhà thầu hoặc trong vòng 30 ngày kể từ ngày hết\r\n\r\n\r\n                                                                                                        59\r\n\fthời hạn hiệu lực của E-HSDT, tùy theo thời điểm nào đến trước.\r\nBất cứ yêu cầu bồi thường nào theo bảo lãnh này đều phải được gửi đến văn phòng chúng tôi trước\r\nhoặc trong ngày đó.\r\n                                                    Đại diện hợp pháp của ngân hàng\r\n                                                  [ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\n\r\nGhi chú:\r\n(1) Trường hợp bảo lãnh dự thầu vi phạm một trong các quy định như: có giá trị thấp hơn, thời gian\r\nhiệu lực ngắn hơn so với yêu cầu quy định tại Mục 18.2 E-CDNT, không đúng tên đơn vị thụ hưởng,\r\nkhông phải là bản gốc, không có chữ ký hợp lệ, ký trước khi Chủ đầu tư phát hành E-HSMT hoặc có\r\nkèm theo điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu thì bảo lãnh dự thầu được coi là không\r\nhợp lệ. bảo lãnh dự thầu này là bảo lãnh dự thầu không hủy ngang. Trường hợp cần thiết đối với các gói\r\nthầu có quy mô lớn, để bảo đảm quyền lợi của Chủ đầu tư, Bên mời thầu trong việc tịch thu giá trị bảo\r\nđảm dự thầu khi nhà thầu vi phạm quy định nêu tại bảo lãnh dự thầu, Chủ đầu tư, bên mời thầu có thể yêu\r\ncầu nhà thầu cung cấp các tài liệu để chứng minh bảo lãnh dự thầu đã nộp trong E-HSDT là bảo lãnh dự\r\nthầu không hủy ngang.\r\n(2) Ghi theo quy định tại Mục 18.2 E-BDL.\r\n(3) Ghi ngày có thời điểm đóng thầu theo quy định tại Mục 19.1 E-BDL.\r\n(4) Trường hợp bảo lãnh dự thầu thiếu một hoặc một số cam kết trong các nội dung cam kết nêu trên thì\r\nbị coi là điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu theo quy định tại Mục 18.3 E-CDNT và thư\r\nbảo lãnh được coi là không hợp lệ.\r\n(5) Chỉ áp dụng đối với mua sắm tập trung có sử dụng thỏa thuận khung.\r\n\r\n\r\n\r\n\r\n                                                                                                   60\r\n\f                                                                  Mẫu số 04B (Scan đính kèm)\r\n\r\n                                    BẢO LÃNH DỰ THẦU(1)\r\n                               (áp dụng đối với nhà thầu liên danh)\r\n\r\n\r\nBên thụ hưởng:___ [ghi tên và địa chỉ của Chủ đầu tư quy định tại Mục 1.1 E-BDL hoặc ghi tên\r\nBên mời thầu quy định tại Mục 5.1 E-BDL]\r\nNgày phát hành bảo lãnh:___ [ghi ngày phát hành bảo lãnh]\r\nBẢO LÃNH DỰ THẦU số:___ [ghi số trích yếu của Bảo lãnh dự thầu]\r\nBên bảo lãnh:___[ghi tên và địa chỉ nơi phát hành, nếu những thông tin này chưa được thể hiện ở\r\nphần tiêu đề trên giấy in]\r\nChúng tôi được thông báo rằng____ [ghi tên nhà thầu](2) (sau đây gọi là “Nhà thầu”) sẽ tham dự\r\nthầu để thực hiện gói thầu____ [ghi tên gói thầu] thuộc dự án/dự toán mua sắm ____ [ghi tên dự\r\nán/dự toán mua sắm] theo Thư mời thầu/E-TBMT số____ [ghi số trích yếu của Thư mời thầu/E-\r\nTBMT].\r\nChúng tôi cam kết với Bên thụ hưởng rằng chúng tôi bảo lãnh cho Nhà thầu tham dự thầu gói thầu\r\nnày bằng một khoản tiền là ____ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng].\r\nBảo lãnh này có hiệu lực trong___(3) ngày, kể từ ngày____tháng___ năm___(4).\r\nTheo yêu cầu của Nhà thầu, chúng tôi, với tư cách là Bên bảo lãnh, cam kết(5) sẽ thanh toán cho Bên\r\nthụ hưởng một khoản tiền là___ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng] khi nhận\r\nđược văn bản thông báo từ Bên thụ hưởng về vi phạm của Nhà thầu trong các trường hợp sau đây:\r\n1. Sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT, nhà thầu có văn bản rút E-\r\nHSDT hoặc từ chối thực hiện một hoặc các công việc đã đề xuất trong E-HSDT theo yêu cầu của E-\r\nHSMT;\r\n2. Nhà thầu có hành vi vi phạm quy định tại Điều 16 Luật Đấu thầu hoặc vi phạm pháp luật về đấu\r\nthầu dẫn đến phải hủy thầu theo quy định tại điểm d và điểm đ khoản 1 Điều 17 của Luật Đấu thầu;\r\n3. Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy định tại Điều 68 của\r\nLuật Đấu thầu;\r\n4. Nhà thầu không tiến hành hoặc từ chối đối chiếu tài liệu trong thời hạn 05 ngày làm việc kể từ\r\nngày nhận được thông báo mời đối chiếu tài liệu hoặc đã đối chiếu tài liệu nhưng từ chối ký biên bản\r\nđối chiếu tài liệu, trừ trường hợp bất khả kháng;\r\n5. Nhà thầu không tiến hành hoặc từ chối hoàn thiện hợp đồng trong thời hạn 10 ngày kể từ ngày\r\nnhận được thông báo trúng thầu của bên mời thầu, trừ trường hợp bất khả kháng;\r\n6. Nhà thầu không tiến hành hoặc từ chối tiến hành hoàn thiện thỏa thuận khung trong thời hạn 10\r\nngày, kể từ ngày nhận được thông báo trúng thầu của bên mời thầu hoặc đã hoàn thiện thỏa thuận\r\nkhung nhưng từ chối hoặc không ký thỏa thuận khung, trừ trường hợp bất khả kháng theo quy định\r\ncủa pháp luật dân sự;(6)\r\n7. Nhà thầu không tiến hành hoặc từ chối ký kết hợp đồng trong thời hạn 10 ngày kể từ ngày hoàn\r\nthiện hợp đồng, trừ trường hợp bất khả kháng.\r\n8. Nếu bất kỳ thành viên nào trong liên danh ____ [ghi đầy đủ tên của nhà thầu liên danh] vi phạm quy\r\nđịnh của pháp luật dẫn đến không được hoàn trả bảo đảm dự thầu theo quy định tại Mục 18.5 E-CDNT\r\ncủa E-HSMT thì bảo đảm dự thầu của tất cả thành viên trong liên danh sẽ không được hoàn trả.\r\nTrường hợp Nhà thầu trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi Nhà thầu ký kết hợp đồng\r\n\r\n\r\n                                                                                                  61\r\n\fvà nộp bảo lãnh thực hiện hợp đồng cho Bên thụ hưởng theo thỏa thuận trong hợp đồng đó.\r\nTrường hợp Nhà thầu không trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi chúng tôi nhận\r\nđược bản chụp văn bản thông báo kết quả lựa chọn nhà thầu hoặc trong vòng 30 ngày kể từ khi hết\r\nthời hạn hiệu lực của E-HSDT, tùy theo thời điểm nào đến trước.\r\nBất cứ yêu cầu bồi thường nào theo bảo lãnh này đều phải được gửi đến văn phòng chúng tôi trước\r\nhoặc trong ngày đó.\r\n                                                     Đại diện hợp pháp của ngân hàng\r\n                                                  [ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\nGhi chú:\r\n(1) Trường hợp bảo lãnh dự thầu vi phạm một trong các quy định như: có giá trị thấp hơn, thời gian\r\nhiệu lực ngắn hơn so với yêu cầu quy định tại Mục 18.2 E-CDNT, không đúng tên đơn vị thụ hưởng,\r\nkhông phải là bản gốc, không có chữ ký hợp lệ, ký trước khi Chủ đầu tư phát hành E-HSMT, hoặc\r\ncó kèm theo điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu thì bảo lãnh dự thầu được coi là\r\nkhông hợp lệ. bảo lãnh dự thầu này là bảo lãnh dự thầu không hủy ngang. Trường hợp cần thiết đối với\r\ncác gói thầu có quy mô lớn, để bảo đảm quyền lợi của Chủ đầu tư, Bên mời thầu trong việc tịch thu giá\r\ntrị bảo đảm dự thầu khi nhà thầu vi phạm quy định nêu tại bảo lãnh dự thầu, Chủ đầu tư, bên mời thầu có\r\nthể yêu cầu nhà thầu cung cấp các tài liệu để chứng minh bảo lãnh dự thầu đã nộp trong E-HSDT là bảo\r\nlãnh dự thầu không hủy ngang.\r\n(2) Tên nhà thầu có thể là một trong các trường hợp sau đây:\r\n- Tên của cả nhà thầu liên danh, ví dụ nhà thầu liên danh A + B tham dự thầu thì tên nhà thầu ghi là “Nhà\r\nthầu liên danh A + B”;\r\n- Tên của thành viên chịu trách nhiệm thực hiện bảo lãnh dự thầu cho cả liên danh hoặc cho thành viên\r\nkhác trong liên danh, ví dụ nhà thầu liên danh A + B + C tham dự thầu, trường hợp trong thoả thuận liên\r\ndanh phân công cho nhà thầu A thực hiện bảo đảm dự thầu cho cả liên danh thì tên nhà thầu ghi là “nhà\r\nthầu A (thay mặt cho nhà thầu liên danh A + B +C)”, trường hợp trong thỏa thuận liên danh phân công\r\nnhà thầu B thực hiện bảo đảm dự thầu cho nhà thầu B và C thì tên nhà thầu ghi là “Nhà thầu B (thay mặt\r\ncho nhà thầu B và C)”;\r\n- Tên của thành viên liên danh thực hiện riêng rẽ bảo lãnh dự thầu.\r\n(3) Ghi theo quy định tại Mục 18.2 E-BDL.\r\n(4) Ghi ngày có thời điểm đóng thầu theo quy định tại Mục 19.1 E-BDL.\r\n(5) Trường hợp bảo lãnh dự thầu thiếu một hoặc một số cam kết trong các nội dung cam kết nêu trên thì\r\nbị coi là điều kiện gây bất lợi cho Chủ đầu tư, Bên mời thầu theo quy định tại Mục 18.3 E-CDNT và thư\r\nbảo lãnh được coi là không hợp lệ.\r\n(6) Chỉ áp dụng đối với mua sắm tập trung có sử dụng thỏa thuận khung.\r\n\r\n\r\n\r\n\r\n                                                                                                     62\r\n\f                                                      Mẫu số 05A (webform trên Hệ thống)\r\n\r\n                   HỢP ĐỒNG TƯƠNG TỰ DO NHÀ THẦU THỰC HIỆN (1)\r\n                              (áp dụng đối với nhà thầu thương mại)\r\n\r\nTên nhà thầu: _____[ghi tên đầy đủ của nhà thầu].\r\nThông tin về từng hợp đồng, mỗi hợp đồng cần bảo đảm các thông tin sau đây:\r\n Tên và số hợp đồng                             [ghi tên đầy đủ của hợp đồng, số ký hiệu]\r\n Ngày ký hợp đồng                                       [ghi ngày, tháng, năm]\r\n Ngày hoàn thành                                      [ghi ngày, tháng, năm]\r\n                                  [ghi tổng giá hợp đồng theo số       Tương đương ____ VND\r\n Giá hợp đồng(3)\r\n                                     tiền và đồng tiền đã ký]\r\n                                                   [ghi phần trăm   Tương đương ___ VND\r\n Trường hợp là thành viên        [ghi tóm tắt\r\n                                                   giá trị phần hợp\r\n liên danh, ghi tóm tắt phần      phần công\r\n                                                   đồng đảm nhận\r\n công việc đảm nhận trong          việc đảm\r\n                                                 trong tổng giá hợp\r\n liên danh và giá trị phần hợp   nhận trong\r\n                                                   đồng; số tiền và\r\n đồng mà nhà thầu đảm nhận        liên danh]\r\n                                                   đồng tiền đã ký]\r\n                                 [ghi tên đầy đủ của dự án/dự toán mua sắm có hợp đồng đang kê\r\n Tên dự án/dự toán mua sắm:\r\n                                                              khai]\r\n Tên Chủ đầu tư:                   [ghi tên đầy đủ của Chủ đầu tư trong hợp đồng đang kê khai]\r\n Địa chỉ:                                  [ghi đầy đủ địa chỉ hiện tại của Chủ đầu tư]\r\n Điện thoại/fax:                      [ghi số điện thoại, số fax kể cả mã quốc gia, mã vùng]\r\n E-mail:                                                [ghi địa chỉ e-mail]\r\n\r\n\r\n Mô tả tính chất tương tự theo quy định tại Mục 2.1 Chương III(2)\r\n\r\n\r\n  1. Loại hàng hóa                                    [ghi thông tin phù hợp]\r\n  2. Về giá trị hợp đồng đã       [ghi giá trị hợp đồng thực tế đã thực hiện căn cứ theo giá trị\r\n thực hiện(3)                                    nghiệm thu, thanh lý hợp đồng]\r\n  3. Về quy mô thực hiện                            [ghi quy mô theo hợp đồng]\r\n  4. Các đặc tính khác                          [ghi các đặc tính khác nếu cần thiết]\r\nGhi chú:\r\nNhà thầu nghiên cứu kỹ E-HSMT và đề xuất các hợp đồng tương tự khác nhau để bảo đảm đáp ứng\r\nyêu cầu của E-HSMT.\r\n(1) Trong trường hợp liên danh, từng thành viên trong liên danh kê khai theo Mẫu này. Trường hợp\r\nnhà thầu có nhiều hợp đồng tương tự thì kê khai từng hợp đồng theo Mẫu này.\r\n(2) Nhà thầu chỉ kê khai nội dung tương tự với yêu cầu của gói thầu.\r\n(3) Trường hợp giá trị hợp đồng không tính bằng VND thì quy đổi sang VND theo tỷ giá theo quy định\r\n\r\n\r\n                                                                                                   63\r\n\ftại Mục 2.1 Chương III để làm cơ sở đánh giá.\r\n\r\n64\r\n\f                                                     Mẫu số 05B (webform trên Hệ thống)\r\n\r\n                       KÊ KHAI NĂNG LỰC SẢN XUẤT HÀNG HÓA\r\n                            (áp dụng đối với nhà thầu là nhà sản xuất)\r\n\r\nTên nhà thầu: _____ [ghi tên đầy đủ của nhà thầu].\r\nSố lượng nhà máy, cơ sở sản xuất (gọi chung là nhà máy): ____ [Điền số nhà máy]\r\nĐối với mỗi nhà máy, nhà thầu kê khai thông tin sau đây:\r\n\r\n Tên nhà máy:                  [Ghi tên nhà máy]\r\n\r\n Địa chỉ:                      [Ghi địa chỉ nhà máy]\r\n\r\n Tổng mức đầu tư:              [Ghi tổng mức đầu tư]\r\n\r\n Công suất thiết kế:           [Ghi công suất thiết kế]\r\n\r\n Công suất thực hiện:          [Ghi công suất thực hiện trong năm gần nhất]\r\n\r\n Tiêu chuẩn sản xuất:          [Ghi tiêu chuẩn sản xuất đang áp dụng, nếu có]\r\n\r\n Số lao động đang làm việc:    [Ghi tổng số lao độngđang làm việc tại nhà máy]\r\n\r\n\r\n\r\nGhi chú:\r\nTrong trường hợp liên danh, từng thành viên trong liên danh kê khai theo Mẫu này.\r\n\r\n\r\n\r\n\r\n                                                                                     65\r\n\f                                                 Mẫu số 06A (webform trên Hệ thống)\r\n\r\n\r\n\r\n                              BẢNG ĐỀ XUẤT NHÂN SỰ CHỦ CHỐT\r\n\r\n\r\n       Nhà thầu phải kê khai những nhân sự chủ chốt theo quy định tại điểm a Mục 2.2 Chương III\r\nvà phải chứng minh khả năng sẵn sàng huy động các nhân sự này để tham gia thực hiện gói thầu.\r\nNhân sự chủ chốt có thể thuộc biên chế của nhà thầu hoặc do nhà thầu huy động. Trường hợp nhân\r\nsự chủ chốt mà nhà thầu kê khai trong E-HSDT không đáp ứng yêu cầu hoặc không chứng minh\r\nđược khả năng huy động nhân sự (bao gồm cả trường hợp nhân sự đã huy động cho hợp đồng khác\r\ncó thời gian làm việc trùng với thời gian thực hiện gói thầu này), Bên mời thầu cho phép nhà thầu\r\nbổ sung, thay thế. Nhà thầu chỉ được phép bổ sung, thay thế một lần đối với từng vị trí nhân sự trong\r\nmột khoảng thời gian phù hợp nhưng không ít hơn 03 ngày làm việc. Trường hợp nhà thầu không có\r\nnhân sự thay thế đáp ứng yêu cầu của E-HSMT thì nhà thầu bị loại. Trong mọi trường hợp, nếu nhà\r\nthầu kê khai nhân sự không trung thực thì nhà thầu không được thay thế nhân sự khác, E-HSDT của\r\nnhà thầu bị loại và nhà thầu sẽ bị coi là gian lận theo quy định tại khoản 4 Điều 16 của Luật Đấu\r\nthầu và bị xử lý theo quy định.\r\n\r\n\r\n  STT                     Họ và Tên                                  Vị trí công việc\r\n\r\n          [Nhà thầu chọn nhân sự chủ chốt từ cơ sở [ghi cụ thể vị trí công việc đảm nhận\r\n    1\r\n          dữ liệu của mình trên Hệ thống]          trong gói thầu]\r\n\r\n    2\r\n\r\n   …\r\n\r\n\r\n\r\n\r\n                                                                                                  66\r\n\f                                                                                                     Mẫu số 06B (Webform trên Hệ thống)\r\n\r\n                                               BẢNG LÝ LỊCH CHUYÊN MÔN CỦA NHÂN SỰ CHỦ CHỐT\r\n\r\n\r\n\r\n                          Thông tin nhân sự                                                                Công việc hiện tại\r\n\r\n                                                            Chứng                                             Số năm làm          Người liên\r\n                         Căn cước                                         Tên        Địa chỉ của                                                Điện\r\n                                                Ngày,      chỉ/Trình                                            việc cho         lạc (trưởng\r\n                           công                                         người sử      người sử      Chức                                       thoại/\r\n  Stt        Tên                      Vị trí    tháng,         độ                                               người sử        phòng / cán\r\n                          dân/Hộ                                        dụng lao      dụng lao      danh                                        Fax/\r\n                                               năm sinh     chuyên                                              dụng lao        bộ phụ trách\r\n                           chiếu                                          động          động                                                   Email\r\n                                                             môn                                              động hiện tại       nhân sự)\r\n\r\n         [ghi tên nhân\r\n   1\r\n        sự chủ chốt 1]\r\n\r\n         [ghi tên nhân\r\n   2\r\n        sự chủ chốt 2]\r\n\r\n\r\n  …\r\n\r\n\r\n         [ghi tên nhân\r\n   n\r\n        sự chủ chốt n]\r\n\r\n        Nhà thầu phải cung cấp tất cả các thông tin được yêu cầu và chuẩn bị tài liệu để đối chiếu (bản chụp được chứng thực các văn bằng, chứng chỉ\r\ncó liên quan) trong quá trình đối chiếu tài liệu.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                 67\r\n\f                                                                          Mẫu số 06C (Webform trên Hệ thống)\r\n\r\n                                            BẢNG KINH NGHIỆM CHUYÊN MÔN\r\n\r\n\r\n\r\n                                                                            Công ty/Dự án/Chức vụ/\r\nSTT     Tên nhân sự chủ chốt             Từ ngày        Đến ngày          Kinh nghiệm chuyên môn và\r\n                                                                             quản lý có liên quan\r\n\r\n\r\n                                     …              …              …\r\n\r\n 1\r\n      [ghi tên nhân sự chủ chốt 1]\r\n\r\n\r\n\r\n\r\n 2\r\n\r\n\r\n\r\n\r\n…                  …\r\n\r\n\r\n\r\n\r\n                                                                                                          68\r\n\f                                                          Mẫu số 07 (webform trên Hệ thống)\r\n\r\n HỢP ĐỒNG CUNG CẤP HÀNG HÓA, EPC, EP, PC, CHÌA KHÓA TRAO TAY KHÔNG\r\n         HOÀN THÀNH DO LỖI CỦA NHÀ THẦU TRONG QUÁ KHỨ (1)\r\n\r\n                                                                     Tên nhà thầu: ________________\r\n                                                                     Ngày: ______________________\r\n                          Tên thành viên của nhà thầu liên danh (nếu có):________________________\r\n\r\n\r\n Các hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay không hoàn thành do lỗi\r\n của nhà thầu trong quá khứ theo quy định tại khoản 2.1 Mục 2 Chương III\r\n\r\n       Không có hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay không hoàn thành\r\n do lỗi của nhà thầu kể từ ngày 01 tháng 01 năm__ [ghi năm] theo quy định tại tiêu chí đánh giá 1 trong\r\n Bảng tiêu chuẩn đánh giá về năng lực và kinh nghiệm thuộc khoản 2.1 Mục 2 Chương III.\r\n      Có hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay không hoàn thành do lỗi\r\n của nhà thầu tính từ ngày 01 tháng 01 năm___ [ghi năm] theo quy định tại Bảng tiêu chuẩn đánh giá\r\n về năng lực và kinh nghiệm thuộc khoản 2.1 Mục 2 Chương III.\r\n\r\n                                                                                    Tổng giá trị hợp\r\n            Phần việc\r\n                                            Mô tả hợp đồng                          đồng (giá trị, loại\r\n            hợp đồng\r\n  Năm                                                                              đồng tiền, tỷ giá hối\r\n           không hoàn\r\n                                                                                    đoái, giá trị tương\r\n             thành\r\n                                                                                   đương bằng VND)\r\n\r\n                          Mô tả hợp đồng: __________________\r\n                          Tên Chủ đầu tư: ___________________\r\n                          Địa chỉ: _________________________\r\n                          Nguyên nhân không hoàn thành hợp đồng:\r\n                          _______________________\r\n\r\nGhi chú:\r\n(1) Nhà thầu phải kê khai chính xác, trung thực các hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa\r\nkhóa trao tay không hoàn thành do lỗi của nhà thầu trong quá khứ; trường hợp Bên mời thầu phát\r\nhiện nhà thầu có hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay không hoàn thành do\r\nlỗi của nhà thầu trong quá khứ mà không kê khai thì nhà thầu được coi là có hành vi gian lận và E-\r\nHSDT của nhà thầu sẽ bị loại. Trường hợp nhà thầu liên danh thì từng thành viên của nhà thầu liên\r\ndanh phải kê khai theo Mẫu này.\r\n\r\n\r\n\r\n\r\n                                                                                                          69\r\n\f                                                    Mẫu số 08A (webform trên Hệ thống)\r\n\r\n                        TÌNH HÌNH TÀI CHÍNH CỦA NHÀ THẦU(1)\r\n                                                                    Tên nhà thầu: ________________\r\n                                                                    Ngày: ______________________\r\n                        Tên thành viên của nhà thầu liên danh (nếu có):_________________________\r\n\r\n\r\n\r\n                               Năm tài chính của nhà thầu từ ngày ___ tháng ___ đến ngày\r\n                               ___ tháng ____ (nhà thầu điền nội dung này)\r\n\r\n                               Số liệu tài chính trong các năm gần nhất theo yêu cầu của E-\r\n                               HSMT (Hệ thống tự động trích xuất trên cơ sở năm tài chính\r\n                               của nhà thầu)\r\n\r\n                               Năm 1:                Năm 2:                Năm 3:\r\n\r\n Tổng tài sản\r\n\r\n Tổng nợ\r\n\r\n Giá trị tài sản ròng\r\n\r\n Doanh thu hằng         năm\r\n (không bao gồm         thuế\r\n VAT)\r\n\r\n Doanh thu bình quân hằng\r\n năm (không bao gồm thuế (Hệ thống tự động tính)\r\n VAT) (2)\r\n\r\n Lợi nhuận trước thuế\r\n\r\n Lợi nhuận sau thuế\r\n\r\nGhi chú:\r\n(1) Trường hợp nhà thầu liên danh thì từng thành viên liên danh phải kê khai theo Mẫu này.\r\n (2) Để xác định doanh thu bình quân hằng năm (không bao gồm thuế VAT), nhà thầu chia tổng doanh\r\nthu của các năm (không bao gồm thuế VAT) cho số năm dựa trên thông tin đã được cung cấp.\r\nDoanh thu hằng năm được tính bằng tổng doanh thu trong báo cáo tài chính của năm đó (chưa bao\r\ngồm thuế VAT).\r\nDoanh thu bình quân hằng năm (không bao gồm thuế VAT) = tổng doanh thu từng năm (không bao\r\ngồm thuế VAT) theo yêu cầu của E-HSMT/số năm.\r\nTrường hợp nhà thầu mới thành lập không đủ số năm theo yêu cầu của E-HSMT thì Doanh thu bình\r\nquân hằng năm (không bao gồm thuế VAT) được tính trên cơ sở số năm mà nhà thầu có số liệu tài\r\nchính.\r\n\r\n\r\n\r\n                                                                                               70\r\n\fDoanh thu hằng năm (không bao gồm thuế VAT) được trích xuất từ hồ sơ năng lực của nhà thầu.\r\nTrường hợp nhà thầu nhận thấy doanh thu hằng năm (không bao gồm thuế VAT) trong hồ sơ năng\r\nlực của nhà thầu chưa được Hệ thống cập nhật từ Hệ thống thuế điện tử và Hệ thống thông tin quốc\r\ngia về đăng ký doanh nghiệp thì nhà thầu tự cập nhật thông tin về doanh thu hằng năm (không bao\r\ngồm thuế VAT) vào hồ sơ năng lực để tham dự thầu nhưng bảo đảm phù hợp với số liệu nhà thầu đã\r\nkê khai trên Hệ thống Thuế điện tử tại thời điểm đóng thầu. Trong trường hợp này, nhà thầu phải\r\nchuẩn bị các tài liệu để đối chiếu các thông tin mà nhà thầu kê khai trong quá trình đối chiếu tài liệu\r\nnhư sau:\r\nBản sao các báo cáo tài chính (các bảng cân đối kế toán bao gồm tất cả thuyết minh có liên quan, và\r\ncác báo cáo kết quả kinh doanh) cho các năm như đã nêu trên, tuân thủ các điều kiện sau:\r\n1. Phản ánh tình hình tài chính của nhà thầu hoặc thành viên liên danh (nếu là nhà thầu liên danh) mà\r\nkhông phải tình hình tài chính của một chủ thể liên kết như công ty mẹ liên kết với công ty con hoặc\r\ncông ty liên kết với nhà thầu hoặc thành viên liên danh.\r\n2. Các báo cáo tài chính phải hoàn chỉnh, đầy đủ nội dung theo quy định.\r\n3. Các báo cáo tài chính phải tương ứng với các kỳ kế toán đã hoàn thành kèm theo bản chụp được\r\nchứng thực một trong các tài liệu sau đây:\r\n- Biên bản kiểm tra quyết toán thuế;\r\n- Tờ khai tự quyết toán thuế (thuế giá trị gia tăng và thuế thu nhập doanh nghiệp) có xác nhận của cơ quan\r\nthuế về thời điểm đã nộp tờ khai;\r\n- Tài liệu chứng minh việc nhà thầu đã kê khai quyết toán thuế điện tử;\r\n- Văn bản xác nhận của cơ quan quản lý thuế (xác nhận số nộp cả năm) về việc thực hiện nghĩa vụ nộp\r\nthuế;\r\n- Báo cáo kiểm toán (nếu có);\r\n- Các tài liệu khác.\r\nCác tài liệu trên đây phải phù hợp với số liệu nhà thầu đã kê khai trên Hệ thống Thuế điện tử tại thời\r\nđiểm đóng thầu.\r\n\r\n\r\n\r\n\r\n                                                                                                       71\r\n\f                                                                                 Mẫu số 08B\r\n\r\n  BẢNG KÊ THÔNG TIN NỘP THUẾ NĂM TÀI CHÍNH GẦN NHẤT CỦA NHÀ THẦU\r\nTên nhà thầu: ________________\r\nNgày: ______________________\r\nTên thành viên của nhà thầu liên danh (nếu có):_________________________\r\nNăm tài chính của nhà thầu từ ngày ___ tháng ___ đến ngày ___ tháng ____ (nhà thầu điền nội dung\r\nnày)\r\n\r\n\r\n                                          Số tiền phải nộp     Số tiền đã nộp (kê chi\r\n  STT    Ngày nộp thuế     Loại thuế      trên BCTC năm        tiết mỗi giấy nộp tiền\r\n                                              gần nhất              trên 1 dòng)\r\n   1\r\n\r\n   2\r\n\r\n   3\r\n\r\n   4\r\n\r\n   …\r\n\r\n\r\n\r\n\r\n                                                                                             72\r\n\f                                                     Mẫu số 09A (webform trên Hệ thống)\r\n\r\n                   PHẠM VI CÔNG VIỆC SỬ DỤNG NHÀ THẦU PHỤ(1)\r\n                              (chỉ áp dụng đối với dịch vụ liên quan)\r\n\r\n\r\n\r\n                                                                           Hợp đồng hoặc văn\r\n             Tên nhà        Phạm vi       Khối lượng       Giá trị %\r\n   STT                                                                     bản thỏa thuận với\r\n            thầu phụ(2)    công việc(3)   công việc(4)     ước tính(5)\r\n                                                                            nhà thầu phụ(6)\r\n\r\n     1\r\n\r\n     2\r\n\r\n     3\r\n\r\n     4\r\n\r\n    …\r\n\r\n\r\n\r\nGhi chú:\r\n(1) Trường hợp sử dụng nhà thầu phụ để thực hiện dịch vụ liên quan thì kê khai theo Mẫu này.\r\n(2) Nhà thầu ghi cụ thể tên nhà thầu phụ. Trường hợp khi tham dự thầu chưa xác định được cụ thể\r\ndanh tính của nhà thầu phụ thì không phải kê khai vào cột này mà chỉ kê khai vào cột “Phạm vi công\r\nviệc”. Nếu nhà thầu trúng thầu thì khi huy động nhà thầu phụ thực hiện công việc đã kê khai phải\r\nđược sự chấp thuận của Chủ đầu tư.\r\n(3) Nhà thầu ghi cụ thể tên hạng mục công việc dành cho nhà thầu phụ.\r\n(4) Nhà thầu ghi cụ thể khối lượng công việc dành cho nhà thầu phụ.\r\n(5) Nhà thầu ghi cụ thể giá trị % công việc mà nhà thầu phụ đảm nhận so với giá dự thầu.\r\n(6) Nhà thầu ghi cụ thể số hợp đồng hoặc văn bản thỏa thuận và đính kèm bản scan các tài liệu này\r\ntrong E-HSDT.\r\n\r\n\r\n\r\n\r\n                                                                                                73\r\n\f                                                       Mẫu số 09B (webform trên Hệ thống)\r\n\r\n\r\n                DANH SÁCH CÁC CÔNG TY CON, CÔNG TY THÀNH VIÊN\r\n                   ĐẢM NHẬN PHẦN CÔNG VIỆC CỦA GÓI THẦU(1)\r\n\r\n\r\n                                     Công việc đảm\r\n            Tên công ty con,                                  Giá trị % so với giá\r\n STT                                 nhận trong gói                                    Ghi chú\r\n          công ty thành viên(2)                                    dự thầu(4)\r\n                                        thầu(3)\r\n\r\n   1\r\n\r\n   2\r\n\r\n  …\r\n\r\n        Ghi chú:\r\n        (1) Trường hợp nhà thầu tham dự thầu là công ty mẹ (ví dụ như Tổng công ty) huy động công\r\nty con, công ty thành viên thực hiện một phần công việc gói thầu thì phải kê khai cụ thể tại bảng này.\r\nViệc đánh giá kinh nghiệm, năng lực của nhà thầu căn cứ vào giá trị, khối lượng do công ty mẹ, công\r\nty con, công ty thành viên đảm nhận trong gói thầu. Trường hợp nhà thầu tham dự thầu không phải\r\nlà công ty mẹ thì không áp dụng Mẫu này.\r\n        (2) Ghi cụ thể tên công ty con, công ty thành viên.\r\n        (3) Ghi cụ thể phần công việc đảm nhận của công ty con, công ty thành viên.\r\n        (4) Ghi cụ thể giá trị % công việc của công ty con, công ty thành viên đảm nhận so với giá dự\r\nthầu.\r\n\r\n\r\n\r\n\r\n                                                                                                   74\r\n\f                                                                                                      Mẫu số 10A (webform trên Hệ thống)\r\n\r\n                                                            BẢNG TIẾN ĐỘ CUNG CẤP(*)\r\n\r\n     Nhà thầu đề xuất tiến độ cung cấp phù hợp với yêu cầu của Chủ đầu tư\r\n\r\n                                                                                          Ngày giao hàng\r\n                                                                                                                            Ngày giao hàng do\r\n                                                                               Ngày giao hàng         Ngày giao hàng         nhà thầu đề xuất\r\n                                                                                  sớm nhất              muộn nhất\r\n                                                                                                                             [ghi số ngày: kể từ\r\n                                                                             [ghi số ngày: kể từ    [ghi số ngày: kể từ    ngày hợp đồng có hiệu\r\n            Danh mục hàng                                     Địa điểm        ngày hợp đồng có       ngày hợp đồng có\r\n   STT                          Đơn vị tính   Khối lượng       dự án                                                      lực hoặc kể từ ngày chủ\r\n                 hóa                                                        hiệu lực hoặc kể từ    hiệu lực hoặc kể từ      đầu tư yêu cầu giao\r\n                                                                            ngày chủ đầu tư yêu    ngày chủ đầu tư yêu      hàng đối với trường\r\n                                                                             cầu giao hàng đối      cầu giao hàng đối       hợp giao hàng nhiều\r\n                                                                            với trường hợp giao    với trường hợp giao               lần]\r\n                                                                               hàng nhiều lần]        hàng nhiều lần]\r\n    (1)           (2)               (3)            (4)           (5)                (6)                    (7)                      (8)\r\n\r\n     1\r\n\r\n     2\r\n\r\n     3\r\n\r\n    …\r\n      Ghi chú:\r\n      Cột (1) (2) (3)(4) (5) (6) (7): Hệ thống tự trích xuất\r\n      Cột (8): Nhà thầu điền\r\n( )\r\n * Hàng hóa phải được giao trong khoảng thời gian quy định trong E-HSMT. Nhà thầu đề xuất thời gian giao hàng sớm hơn ngày giao hàng sớm nhất\r\nthì không được tính ưu tiên và không bị loại, trừ trường hợp yêu cầu kỹ thuật có quy định khác. Nhà thầu đề xuất thời gian giao hàng muộn hơn khoảng\r\nthời gian này thì E-HSDT của nhà thầu sẽ bị loại.\r\n\r\n\r\n\r\n                                                                                                                                                    75\r\n\f                                                                                                         Mẫu số 10B (webform trên Hệ thống)\r\n                                                ĐỀ XUẤT VỀ HÀNG HÓA CỦA NHÀ THẦU\r\n\r\n                                                                                               Cấu\r\n                                                                     Xuất xứ\r\n                                                                                               hình,\r\n                                                                    (quốc gia,\r\n                                 Ký mã        Nhãn      Năm sản                  Hãng sản      tính       Đơn vị\r\n        Danh mục hàng hóa                                           vùng lãnh                                         Khối lượng      Mã HS\r\n STT                              hiệu        hiệu       xuất                      xuất      năng kỹ       tính\r\n                                                                     thổ sản\r\n                                                                                             thuật cơ\r\n                                                                      xuất)\r\n                                                                                                bản\r\n (1)            (2)                (3)         (4)         (5)          (6)         (7)         (8)         (9)           (10)            (11)\r\n  1     Hàng hoá thứ 1\r\n  2     Hàng hoá thứ 2\r\n …\r\n  n     Hàng hoá thứ n\r\n\r\nGhi chú:\r\n- Cột (2), (9), (10): Hệ thống tự động trích xuất;\r\n- Cột (3), (4), (5), (6), (7), (8): Nhà thầu tự điền;\r\n- Cột (11): Hệ thống tự trích xuất (nếu có). Trường hợp cột này bỏ trống và nhà thầu biết mã HS của hàng hóa thì nhà thầu liệt kê;\r\n- Đề xuất của nhà thầu tại Mẫu này được trích xuất sang Mẫu 12.1 (12.1A hoặc 12.1B hoặc 12.1C) hoặc 12.2 (12.2A hoặc 12.2B hoặc 12.2C).\r\n\r\n\r\n\r\n\r\n                                                                                                                                                 76\r\n\f                                               Mẫu số 11.1 (webform trên Hệ thống)\r\n\r\n                              BẢNG TỔNG HỢP GIÁ DỰ THẦU\r\n            (Trường hợp E-HSMT yêu cầu chào thầu theo Mẫu số 12.1 Chương này)\r\n I. Bảng tổng hợp giá dự thầu áp dụng loại hợp đồng trọn gói\r\n\r\n\r\n\r\n   STT                        Nội dung                                Giá dự thầu\r\n\r\n\r\n                                                                          (M)\r\n    1     Giá dự thầu của hàng hóa\r\n                                                          [Hệ thống trích xuất từ Mẫu 12.1A]\r\n\r\n                                                                         (I)\r\n    2     Dịch vụ liên quan\r\n                                                          [Hệ thống trích xuất từ Mẫu 13A]\r\n\r\n          Tổng cộng giá dự thầu                                         (M) + (I)\r\n          (Kết chuyển sang đơn dự thầu)                             [Hệ thống tự tính]\r\n\r\n\r\n\r\n II. Bảng tổng hợp giá dự thầu áp dụng loại hợp đồng theo đơn giá\r\n\r\n\r\n\r\n   STT                        Nội dung                                Giá dự thầu\r\n\r\n\r\n                                                                          (M)\r\n    1     Giá dự thầu của hàng hóa\r\n                                                          [Hệ thống trích xuất từ Mẫu 12.1B]\r\n\r\n                                                                         (I)\r\n    2     Dịch vụ liên quan\r\n                                                          [Hệ thống trích xuất từ Mẫu 13A]\r\n                                                                 (C)=a% x ((M)+(I))\r\n    3     Chi phí dự phòng\r\n                                                                  [Hệ thống tự tính]\r\n\r\n          Tổng cộng giá dự thầu                                      (M) + (I) + (C)\r\n          (Kết chuyển sang đơn dự thầu)                             [Hệ thống tự tính]\r\n\r\nIII. Bảng tổng hợp giá dự thầu áp dụng loại hợp đồng hỗn hợp\r\n\r\n\r\n\r\n   STT                        Nội dung                                Giá dự thầu\r\n\r\n\r\n          Giá hàng hóa và dịch vụ liên quan áp dụng\r\n    I                                                                     (G1)\r\n          loại hợp đồng trọn gói\r\n\r\n\r\n\r\n                                                                                         77\r\n\f                                                                 (M1)\r\n1.1   Giá hàng hóa\r\n                                                  [Hệ thống trích xuất từ Mẫu 12.1C]\r\n\r\n                                                                 (I1)\r\n1.2   Dịch vụ liên quan\r\n                                                  [Hệ thống trích xuất từ Mẫu 13B]\r\n\r\n      Giá hàng hóa và dịch vụ liên quan áp dụng\r\nII                                                              (G2)\r\n      loại hợp đồng theo đơn giá\r\n\r\n                                                                 (M2)\r\n2.1   Giá hàng hóa\r\n                                                  [Hệ thống trích xuất từ Mẫu 12.1C]\r\n\r\n                                                                 (I2)\r\n2.2   Dịch vụ liên quan\r\n                                                  [Hệ thống trích xuất từ Mẫu 13B]\r\n\r\n2.3   Chi phí dự phòng                                   (C)=a% ((M2)+(I2))\r\n\r\n      Tổng cộng giá dự thầu                                 (G1) + (G2)\r\n      (Kết chuyển sang đơn dự thầu)                       [Hệ thống tự tính]\r\n\r\n\r\n\r\n\r\n                                                                                 78\r\n\f                                                 Mẫu số 11.2 (webform trên Hệ thống)\r\n                             BẢNG TỔNG HỢP GIÁ DỰ THẦU\r\n          (Trường hợp E-HSMT yêu cầu chào thầu theo Mẫu số 12.2 Chương này)\r\n\r\n\r\nI. Bảng tổng hợp giá dự thầu áp dụng loại hợp đồng trọn gói\r\n\r\n STT                         Nội dung                               Giá dự thầu\r\n\r\n\r\n                                                                        (M1)\r\n   1     Hàng hóa sản xuất gia công trong nước\r\n                                                         [Hệ thống trích xuất từ Mẫu 12.2A]\r\n\r\n                                                                        (M2)\r\n   2     Hàng hóa sản xuất gia công tại nước ngoài\r\n                                                         [Hệ thống trích xuất từ Mẫu 12.2A]\r\n\r\n                                                                         (I)\r\n   3     Dịch vụ liên quan\r\n                                                          [Hệ thống trích xuất từ Mẫu 13A]\r\n\r\n         Tổng cộng giá dự thầu                                    (M1) + (M2) + (I)\r\n         (Kết chuyển sang đơn dự thầu)                            [Hệ thống tự tính]\r\n\r\n\r\n       II. Bảng tổng hợp giá dự thầu áp dụng loại hợp đồng theo đơn giá\r\n\r\n\r\n\r\n STT                         Nội dung                               Giá dự thầu\r\n\r\n\r\n                                                                        (M1)\r\n   1     Hàng hóa sản xuất gia công trong nước\r\n                                                         [Hệ thống trích xuất từ Mẫu 12.2B]\r\n\r\n                                                                        (M2)\r\n   2     Hàng hóa sản xuất gia công tại nước ngoài\r\n                                                         [Hệ thống trích xuất từ Mẫu 12.2B]\r\n\r\n                                                                         (I)\r\n   3     Dịch vụ liên quan\r\n                                                          [Hệ thống trích xuất từ Mẫu 13A]\r\n\r\n   4     Chi phí dự phòng                                     (C)=a% x ((M1)+(M2)+(I))\r\n\r\n         Tổng cộng giá dự thầu                                 (M1) + (M2) + (I) + (C)\r\n         (Kết chuyển sang đơn dự thầu)                           [Hệ thống tự tính]\r\n\r\n\r\n\r\n\r\n                                                                                         79\r\n\f      III. Bảng tổng hợp giá dự thầu áp dụng loại hợp đồng hỗn hợp\r\n\r\n\r\n\r\nSTT                         Nội dung                             Giá dự thầu\r\n\r\n\r\n        Giá hàng hóa và dịch vụ liên quan áp dụng\r\n I                                                           G1=(M1)+(M2)+(I1)\r\n        loại hợp đồng trọn gói\r\n\r\n                                                                      (M1)\r\n1.1     Hàng hóa sản xuất gia công trong nước\r\n                                                       [Hệ thống trích xuất từ Mẫu 12.2C]\r\n\r\n                                                                      (M2)\r\n1.2     Hàng hóa sản xuất gia công tại nước ngoài\r\n                                                       [Hệ thống trích xuất từ Mẫu 12.2C]\r\n\r\n                                                                       (I1)\r\n1.3     Dịch vụ liên quan\r\n                                                        [Hệ thống trích xuất từ Mẫu 13B]\r\n\r\n        Giá hàng hóa và dịch vụ liên quan áp dụng\r\nII                                                          G2=(X1)+(X2)+(I2)+(C)\r\n        loại hợp đồng theo đơn giá\r\n\r\n                                                                      (X1)\r\n2.1     Hàng hóa sản xuất gia công trong nước\r\n                                                       [Hệ thống trích xuất từ Mẫu 12.2C]\r\n\r\n                                                                      (X2)\r\n2.2     Hàng hóa sản xuất gia công tại nước ngoài\r\n                                                       [Hệ thống trích xuất từ Mẫu 12.2C]\r\n\r\n                                                                       (I2)\r\n2.3     Dịch vụ liên quan\r\n                                                        [Hệ thống trích xuất từ Mẫu 13B]\r\n\r\n2.4     Chi phí dự phòng                                   (C)=a%x((X1)+(X2)+(I2))\r\n\r\n        Tổng cộng giá dự thầu                                    (G1) + (G2)\r\n        (Kết chuyển sang đơn dự thầu)                          [Hệ thống tự tính]\r\n\r\n\r\n\r\n\r\n                                                                                      80\r\n\f                                                                                                        Mẫu số 12.1A (webform trên Hệ thống)\r\n\r\n                                                            BẢNG GIÁ DỰ THẦU CỦA HÀNG HÓA\r\n                                                               (áp dụng loại hợp đồng trọn gói)\r\n\r\n                                                              Xuất xứ                  Cấu                                    Đơn giá\r\n                                                               (quốc                  hình,                                   dự thầu\r\n                                                     Năm                   Hãng             Đơn vị                                              Thành tiền\r\n         Danh mục hàng        Ký mã       Nhãn                   gia,                  tính                Khối      Mã       (đã bao\r\nSTT                                                  sản                    sản              tính                                          đã bao gồm thuế, phí, lệ\r\n              hóa              hiệu       hiệu                 vùng                 năng kỹ               lượng      HS      gồm thuế,\r\n                                                     xuất                  xuất                                                                 phí (nếu có))\r\n                                                                lãnh                  thuật                                  phí, lệ phí\r\n                                                                thổ)                 cơ bản                                  (nếu có))\r\n(1)          (2)           (3)       (4)      (5)                (6)(7)                 (8)   (9)          (10)      (11)       (12)           (13)=(10)x(12)\r\n      Hàng hoá thứ 1                                                                                                                                M1\r\n      ….\r\n      Hàng hoá thứ n                                                                                                                                 Mn\r\nTổng cộng giá dự thầu của hàng hoá đã bao gồm thuế, phí, lệ phí (nếu có)                                                                             (M)\r\n      Ghi chú:\r\n      (1) (2) (3) (4) (5) (6) (7) (8) (9) (10) (11): Hệ thống tự trích xuất;\r\n      (12): Nhà thầu điền;\r\n      (13): Hệ thống tự tính. Thành tiền (M) đã bao gồm thuế, phí, lệ phí (nếu có) là cơ sở để so sánh, xếp hạng nhà thầu.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                            81\r\n\f                                                                                                        Mẫu số 12.1B (webform trên Hệ thống)\r\n                                                            BẢNG GIÁ DỰ THẦU CỦA HÀNG HÓA\r\n                                                              (áp dụng loại hợp đồng theo đơn giá)\r\n\r\n                                                              Xuất xứ                  Cấu                                    Đơn giá\r\n                                                               (quốc                  hình,                                   dự thầu\r\n                                                     Năm                   Hãng             Đơn vị                                              Thành tiền\r\n         Danh mục hàng        Ký mã       Nhãn                   gia,                  tính                Khối      Mã       (đã bao\r\nSTT                                                  sản                    sản              tính                                          đã bao gồm thuế, phí, lệ\r\n              hóa              hiệu       hiệu                 vùng                 năng kỹ               lượng      HS      gồm thuế,\r\n                                                     xuất                  xuất                                                                 phí (nếu có))\r\n                                                                lãnh                  thuật                                  phí, lệ phí\r\n                                                                thổ)                 cơ bản                                  (nếu có))\r\n(1)          (2)           (3)       (4)      (5)                (6)(7)                 (8)   (9)          (10)      (11)       (12)           (13)=(10)x(12)\r\n      Hàng hoá thứ 1                                                                                                                                M1\r\n      ….\r\n      Hàng hoá thứ n                                                                                                                                 Mn\r\nTổng cộng giá dự thầu của hàng hoá đã bao gồm thuế, phí, lệ phí (nếu có)                                                                             (M)\r\n      Ghi chú:\r\n      (1) (2) (3) (4) (5) (6) (7) (8) (9) (10) (11): Hệ thống tự trích xuất;\r\n      (12): Nhà thầu điền;\r\n      (13): Hệ thống tự tính. Thành tiền (M) đã bao gồm thuế, phí, lệ phí (nếu có) là cơ sở để so sánh, xếp hạng nhà thầu.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                            82\r\n\f                                                                                                        Mẫu số 12.1C (webform trên Hệ thống)\r\n\r\n                                                            BẢNG GIÁ DỰ THẦU CỦA HÀNG HÓA\r\n                                                               (áp dụng loại hợp đồng hỗn hợp)\r\n      I. Hàng hóa áp dụng loại hợp đồng trọn gói\r\n                                                              Xuất xứ\r\n                                                                                       Cấu                                     Đơn giá\r\n                                                               (quốc\r\n                                                                                      hình,                                    dự thầu\r\n                                                     Năm         gia,      Hãng             Đơn vị                                               Thành tiền\r\n         Danh mục hàng        Ký mã       Nhãn                                         tính                Khối      Mã        (đã bao\r\nSTT                                                  sản       vùng         sản              tính                                           đã bao gồm thuế, phí, lệ\r\n              hóa              hiệu       hiệu                                      năng kỹ               lượng      HS       gồm thuế,\r\n                                                     xuất       lãnh       xuất                                                                  phí (nếu có))\r\n                                                                                      thuật                                   phí, lệ phí\r\n                                                              thổ sản\r\n                                                                                     cơ bản                                   (nếu có))\r\n                                                               xuất)\r\n(1)          (2)           (3)       (4)      (5)                (6)(7)                (8)       (9)       (10)      (11)        (12)           (13)=(10)x(12)\r\n      Hàng hoá thứ 1\r\n      ….\r\n      Hàng hoá thứ n\r\nTổng cộng giá dự thầu của hàng hoá đã bao gồm thuế, phí, lệ phí (nếu có)                                                                             (M1)\r\n      Ghi chú:\r\n      (1) (2) (3) (4) (5) (6) (7) (8) (9) (10) (11): Hệ thống tự trích xuất;\r\n      (12): Nhà thầu điền;\r\n      (13): Hệ thống tự tính. Thành tiền (M1) đã bao gồm thuế, phí, lệ phí (nếu có) là cơ sở để so sánh, xếp hạng nhà thầu.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                             83\r\n\f      II. Hàng hóa áp dụng loại hợp đồng theo đơn giá\r\n                                                              Xuất xứ                  Cấu                                     Đơn giá\r\n                                                               (quốc                  hình,                                    dự thầu\r\n                                                     Năm                   Hãng             Đơn vị                                               Thành tiền\r\n         Danh mục hàng        Ký mã       Nhãn                  gia,                   tính                Khối      Mã        (đã bao\r\nSTT                                                  sản                    sản              tính                                           đã bao gồm thuế, phí, lệ\r\n              hóa              hiệu       hiệu                  vùng                năng kỹ               lượng      HS       gồm thuế,\r\n                                                     xuất                  xuất                                                                  phí (nếu có))\r\n                                                                lãnh                  thuật                                   phí, lệ phí\r\n                                                                thổ)                 cơ bản                                   (nếu có))\r\n(1)          (2)           (3)       (4)      (5)                (6)(7)                 (8)   (9)          (10)      (11)        (12)           (13)=(10)x(12)\r\n      Hàng hoá thứ 1                                                                                                                                 M1\r\n      ….\r\n      Hàng hoá thứ n                                                                                                                                  Mn\r\nTổng cộng giá dự thầu của hàng hoá đã bao gồm thuế, phí, lệ phí (nếu có)                                                                             (M2)\r\n      Ghi chú:\r\n      (1) (2) (3) (4) (5) (6) (7) (8) (9) (10) (11): Hệ thống tự trích xuất;\r\n      (12): Nhà thầu điền;\r\n      (13): Hệ thống tự tính. Thành tiền (M2) đã bao gồm thuế, phí, lệ phí (nếu có) là cơ sở để so sánh, xếp hạng nhà thầu.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                             84\r\n\f                                                                                                           Mẫu số 12.2A (webform trên Hệ thống)\r\n                                                          BẢNG GIÁ DỰ THẦU CỦA HÀNG HÓA\r\n                                                                (áp dụng loại hợp đồng trọn gói)\r\n      I. Hàng hóa được sản xuất, gia công tại Việt Nam\r\n                                                                                                           Chi phí                   Thuế\r\n                                                                                                             vận                   tiêu thụ\r\n                                                                                                           chuyển,                đặc biệt\r\n                                                                                                          bảo hiểm                (nếu có),\r\n                                                   Cấu        Khối\r\n                                                                                                            và các   Thành tiền       thuế   Thành tiền\r\n                                                  hình,      lượng\r\n        Danh                       Xuất xứ                                             Đơn                 dịch vụ    không bao      VAT    đã bao gồm\r\n                 Ký     Nhã Năm             Hãng tính Đơ [ghi                   Mã\r\nST      mục                         (quốc                                              giá       Giá      khác (đã gồm thuế tiêu phải nộp thuế tiêu thụ\r\n                mã       n   sản             sản năng n vị theo                 HS\r\nT       hàng                      gia, vùng                                            EX       EXW       bao gồm    thụ đặc biệt    trong đặc biệt (nếu\r\n                hiệu    hiệu xuất           xuất    kỹ  tính phạm\r\n         hóa                      lãnh thổ)                                             W                thuế VAT) (nếu có), thuế trường      có), thuế\r\n                                                  thuật      vi cung\r\n                                                                                                            để vận      VAT       hợp nhà       VAT\r\n                                                 cơ bản       cấp]\r\n                                                                                                            chuyển                    thầu\r\n                                                                                                          hàng hóa                   được\r\n                                                                                                           đến địa                trao hợp\r\n                                                                                                         điểm dự án                  đồng\r\n(1)      (2)     (3)    (4)    (5)       (6)      (7)     (8)    (9)    (10)    (11)   (12)   (13)=(10)x     (14)   (15)=(13)+(1      (16)  (17)=(15)+(1\r\n                                                                                                 (12)                     4)                      6)\r\n\r\n\r\n                                                         Tổng                                                                (M*)                      (M1)\r\n\r\n      Ghi chú:\r\n      (1) (2) (3) (4) (5) (6) (7) (8) (9) (10) (11): Hệ thống tự trích xuất;\r\n      (12), (14), (16): Nhà thầu điền;\r\n      (13), (15), (17): Hệ thống tự tính. Thành tiền (M*) chưa bao gồm thuế tiêu thụ đặc biệt (nếu có), thuế VAT là cơ sở để so sánh, xếp hạng nhà thầu. Giá\r\n      trị thuế tiêu thụ đặc biệt (nếu có), thuế VAT (cột 16) sẽ không được xem xét trong quá trình đánh giá để so sánh, xếp hạng nhà thầu. Giá đề nghị trúng\r\n      thầu và giá hợp đồng phải bao gồm giá trị thuế tiêu thụ đặc biệt (nếu có), thuế VAT.\r\n\r\n\r\n                                                                                                                                                         85\r\n\f       II. Hàng hóa được sản xuất, gia công ngoài nước đã được nhập khẩu hoặc sẽ được nhập khẩu vào Việt Nam\r\n                                                                                                                              Chi phí\r\n                                                                                                                                 vận\r\n                                                                                                                              chuyển,\r\n                                                                                                                                            Thành\r\n                                                                                      Thuế,                                      bảo\r\n                                                                                                                                             tiền\r\n                                                                                      phí, lệ                                 hiểm và\r\n                                                                                                                                            không\r\n                                                                             Đơn giá   phí                                    các dịch\r\n                                                                                                                                          bao gồm                Thuế\r\n                            Xuất           Cấu                                 bao     liên                                   vụ khác                  Thuế,               Thành tiền\r\n                                                                                                                                         thuế, phí,              tiêu\r\n   Dan                       xứ           hình,                                gồm    quan     Đơn giá   Giá từng hạng        (đã bao                  phí, lệ           bao gồm thuế,\r\n                                                                                                                                         lệ phí liên              thụ\r\n    h                       (quố Hãn       tính                               thuế,    đến    không bao   mục không             gồm                   phí liên           phí, lệ phí liên\r\n        Ký        Nhã Năm                          Đơn                                                                                   quan đến                 đặc\r\nST mục                        c    g      năng               Khối   Mã HS     phí, lệ nhập    gồm thuế,  bao gồm thuế,          thuế                 quan đến               quan đến\r\n       mã          n   sản                        vị tính                                                                                   nhập                 biệt\r\n T hàn                       gia, sản       kỹ              lượng            phí liên khẩu phí liên quan phí, lệ phí liên     VAT) ở                   nhập                nhập khẩu,\r\n       hiệu       hiệu xuất                                                                                                                 khẩu,                (nếu\r\n    g                       vùng xuất     thuật                               quan     đối    đến nhập     quan đến             Việt                 khẩu đối             thuế tiêu thụ\r\n                                                                                                                                          thuế tiêu               có),\r\n   hóa                      lãnh            cơ                                 đến     với      khẩu      nhập khẩu           Nam để                  với từng            đặc biệt (nếu\r\n                                                                                                                                           thụ đặc               thuế\r\n                            thổ)           bản                                nhập     một                                       vận                 hạng mục            có), thuế VAT\r\n                                                                                                                                          biệt (nếu              VAT\r\n                                                                              khẩu đơn vị                                     chuyển\r\n                                                                                                                                          có), thuế\r\n                                                                                      hàng                                      hàng\r\n                                                                                                                                             VAT\r\n                                                                                       hóa                                    hóa đến\r\n                                                                                                                                 địa\r\n                                                                                                                              điểm dự\r\n                                                                                                                                 án\r\n(1)   (2)   (3)   (4)   (5)   (6)   (7)    (8)      (9)     (10)      (11)    (12)     (13)   (14) =(12)-   (15) =(10)x(14)     (16)        (17)      (18)       (19)         (20)\r\n                                                                                                 (13)                                    =(15)+(16 =(10)x(13             =(17)+(18)+(19\r\n                                                                                                                                              )         )                       )\r\n\r\n\r\n\r\n                                                               Tổng\r\n                                                                                                                                           (M*)                               (M2)\r\n\r\n       Ghi chú:\r\n       Cột (1) (2) (3) (4) (5) (6) (7) (8) (9) (10) (11): Hệ thống tự trích xuất\r\n       (12), (13), (16), (19): nhà thầu điền;\r\n       (14), (15), (17), (18), (20): Hệ thống tự tính; Thành tiền (M*) không bao gồm thuế, phí, lệ phí liên quan đến nhập khẩu, thuế tiêu thụ đặc biệt (nếu có),\r\n       thuế VAT là cơ sở để so sánh, xếp hạng nhà thầu. Giá trị thuế, phí, lệ phí liên quan đến nhập khẩu (cột 18) và thuế tiêu thụ đặc biệt (nếu có), thuế VAT\r\n       (cột 19) sẽ không được xem xét trong quá trình đánh giá để so sánh, xếp hạng nhà thầu. Giá đề nghị trúng thầu và giá hợp đồng phải bao gồm giá trị\r\n       thuế, phí, lệ phí liên quan đến nhập khẩu, thuế tiêu thụ đặc biệt (nếu có), thuế VAT.\r\n\r\n\r\n                                                                                                                                                                             86\r\n\f                                                                                                                      Mẫu số 12.2B (webform trên Hệ thống)\r\n                                                            BẢNG GIÁ DỰ THẦU CỦA HÀNG HÓA\r\n                                                                  (áp dụng loại hợp đồng theo đơn giá)\r\n      I. Hàng hóa được sản xuất, gia công tại Việt Nam\r\n                                                                                                                                                         Thuế tiêu\r\n                                                                                                                       Chi phí vận\r\n                                                                                                                                                           thụ đặc\r\n                                                                                                                       chuyển, bảo\r\n                                                            Cấu                Khối                                                                       biệt (nếu\r\n                                                                                                                       hiểm và các                                     Thành tiền đã\r\n                                       Xuất xứ              hình,             lượng                                                  Thành tiền không     có), thuế\r\n        Danh                   Năm                 Hãng              Đơn                      Đơn                     dịch vụ khác                                      bao gồm thuế\r\n                Ký mã   Nhãn          (quốc gia,            tính            [ghi theo Mã HS               Giá                        bao gồm thuế tiêu VAT phải\r\nSTT    mục hàng                sản                  sản               vị                       giá                     (đã bao gồm                                    tiêu thụ đặc biệt\r\n                 hiệu   hiệu          vùng lãnh           năng kỹ            phạm vi                     EXW                          thụ đặc biệt (nếu  nộp trong\r\n         hóa                   xuất                xuất              tính                     EXW                     thuế VAT) để                                      (nếu có), thuế\r\n                                         thổ)             thuật cơ             cung                                                    có), thuế VAT    trường hợp\r\n                                                                                                                        vận chuyển                                          VAT\r\n                                                             bản               cấp]                                                                      nhà thầu\r\n                                                                                                                       hàng hóa đến\r\n                                                                                                                                                         được trao\r\n                                                                                                                      địa điểm dự án\r\n                                                                                                                                                         hợp đồng\r\n(1)      (2)      (3)    (4)    (5)      (6)        (7)     (8)      (9)     (10)     (11)    (12)   (13)=(10)x(12)         (14)       (15)=(13)+(14)        (16)      (17)=(15)+(16)\r\n\r\n\r\n\r\n\r\n                                                           Tổng\r\n                                                                                                                                           (M*)                             (M1)\r\n\r\n\r\n\r\n      Ghi chú:\r\n      (1) (2) (3) (4) (5) (6) (7) (8) (9) (10) (11): Hệ thống tự trích xuất;\r\n      (12), (14), (16): Nhà thầu điền;\r\n      (13), (15), (17): Hệ thống tự tính. Thành tiền (M*) chưa bao gồm thuế tiêu thụ đặc biệt (nếu có), thuế VAT là cơ sở để so sánh, xếp hạng nhà thầu. Giá\r\n      trị thuế tiêu thụ đặc biệt (nếu có), thuế VAT (cột 16) sẽ không được xem xét trong quá trình đánh giá để so sánh, xếp hạng nhà thầu. Giá đề nghị trúng\r\n      thầu và giá hợp đồng phải bao gồm giá trị thuế tiêu thụ đặc biệt (nếu có), thuế VAT.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                              87\r\n\f       II. Hàng hóa được sản xuất, gia công ngoài nước đã được nhập khẩu hoặc sẽ được nhập khẩu vào Việt Nam\r\n                                                                                                                                            Chi phí\r\n                                                                                                                                              vận\r\n                                                                                                                                            chuyển,\r\n                                                                                              Thuế,\r\n                                                                                                                                           bảo hiểm Thành tiền\r\n                                                                                              phí, lệ\r\n                                                                                                                                             và các không bao\r\n                                                                                   Đơn giá      phí                                                                           Thuế\r\n                                                                                                                                            dịch vụ gồm thuế,\r\n                                 Xuất         Cấu                                  bao gồm      liên                                                            Thuế, phí,    tiêu    Thành tiền bao\r\n      Dan                                                                                                                                  khác (đã phí, lệ phí\r\n                                   xứ        hình,                                  thuế,      quan Đơn giá không        Giá từng hạng                          lệ phí liên    thụ     gồm thuế, phí,\r\n       h                                                                                                                                   bao gồm liên quan\r\n            Ký            Năm    (quố Hãng tính      Đơn vị                         phí, lệ     đến   bao gồm thuế,     mục không bao                            quan đến      đặc    lệ phí liên quan\r\nST    mục          Nhãn                                        Khối     Mã HS                                                                 thuế   đến nhập\r\n            mã            sản    c gia, sản  năng     tính                         phí liên    nhập   phí liên quan      gồm thuế, phí,                         nhập khẩu     biệt    đến nhập khẩu,\r\n T    hàn          hiệu                                       lượng                                                                         VAT) ở khẩu, thuế\r\n            hiệu          xuất   vùng xuất     kỹ                                   quan       khẩu     đến nhập        lệ phí liên quan                          đối với     (nếu      thuế tiêu thụ\r\n       g                                                                                                                                      Việt    tiêu thụ\r\n                                 lãnh        thuật                                   đến      đối với     khẩu          đến nhập khẩu                           từng hạng      có),     đặc biệt (nếu\r\n      hóa                                                                                                                                   Nam để    đặc biệt\r\n                                  thổ)      cơ bản                                  nhập       một                                                                 mục        thuế     có), thuế VAT\r\n                                                                                                                                              vận    (nếu có),\r\n                                                                                    khẩu      đơn vị                                                                          VAT\r\n                                                                                                                                            chuyển thuế VAT\r\n                                                                                               hàng\r\n                                                                                                                                           hàng hóa\r\n                                                                                                hóa\r\n                                                                                                                                            đến địa\r\n                                                                                                                                           điểm dự\r\n                                                                                                                                               án\r\n(1)   (2)   (3)     (4)   (5)    (6)   (7)    (8)     (9)     (10)          (11)     (12)      (13)   (14) =(12)-(13)   (15) =(10)x(14)       (16)      (17)       (18)       (19)         (20)\r\n                                                                                                                                                    =(15)+(16) =(10)x(13)             =(17)+(18)+(19)\r\n\r\n\r\n\r\n                                                                     Tổng\r\n                                                                                                                                                        (M*)                               (M2)\r\n\r\n       Ghi chú:\r\n       Cột (1) (2) (3) (4) (5) (6) (7) (8) (9) (10) (11): Hệ thống tự trích xuất\r\n       (12), (13), (16), (19): nhà thầu điền;\r\n       (14), (15), (17), (18), (20): Hệ thống tự tính; Thành tiền (M*) không bao gồm thuế, phí, lệ phí liên quan đến nhập khẩu, thuế tiêu thụ đặc biệt (nếu có),\r\n       thuế VAT là cơ sở để so sánh, xếp hạng nhà thầu. Giá trị thuế, phí, lệ phí liên quan đến nhập khẩu (cột 18) và thuế tiêu thụ đặc biệt (nếu có), thuế VAT\r\n       (cột 19) sẽ không được xem xét trong quá trình đánh giá để so sánh, xếp hạng nhà thầu. Giá đề nghị trúng thầu và giá hợp đồng phải bao gồm giá trị\r\n       thuế, phí, lệ phí liên quan đến nhập khẩu, thuế tiêu thụ đặc biệt (nếu có), thuế VAT.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                          88\r\n\f                                                                                                                          Mẫu số 12.2C (webform trên Hệ thống)\r\n                                                               BẢNG GIÁ DỰ THẦU CỦA HÀNG HÓA\r\n                                                                        (áp dụng loại hợp đồng hỗn hợp)\r\n\r\n      I. Các hạng mục áp dụng loại hợp đồng trọn gói\r\n      I.1. Hàng hóa được sản xuất, gia công tại Việt Nam\r\n                                                                                                                                                             Thuế tiêu\r\n                                                                                                                           Chi phí vận\r\n                                                                                                                                                               thụ đặc\r\n                                                                                                                           chuyển, bảo\r\n                                                               Cấu                 Khối                                                                       biệt (nếu\r\n                                                                                                                           hiểm và các                                     Thành tiền đã\r\n                                          Xuất xứ              hình,              lượng                                                  Thành tiền không     có), thuế\r\n        Danh                     Năm                  Hãng               Đơn                      Đơn                     dịch vụ khác                                      bao gồm thuế\r\n                Ký mã    Nhãn            (quốc gia,            tính             [ghi theo Mã HS               Giá                        bao gồm thuế tiêu VAT phải\r\nSTT    mục hàng                  sản                   sản                vị                       giá                     (đã bao gồm                                    tiêu thụ đặc biệt\r\n                 hiệu    hiệu            vùng lãnh           năng kỹ             phạm vi                     EXW                          thụ đặc biệt (nếu  nộp trong\r\n         hóa                     xuất                 xuất               tính                     EXW                     thuế VAT) để                                      (nếu có), thuế\r\n                                            thổ)             thuật cơ              cung                                                    có), thuế VAT    trường hợp\r\n                                                                                                                            vận chuyển                                          VAT\r\n                                                                bản                cấp]                                                                      nhà thầu\r\n                                                                                                                           hàng hóa đến\r\n                                                                                                                                                             được trao\r\n                                                                                                                          địa điểm dự án\r\n                                                                                                                                                             hợp đồng\r\n(1)       (2)      (3)    (4)     (5)       (6)        (7)     (8)       (9)     (10)     (11)    (12)   (13)=(10)x(12)         (14)       (15)=(13)+(14)        (16)      (17)=(15)+(16)\r\n\r\n\r\n\r\n\r\n                                                              Tổng\r\n                                                                                                                                               (M*)                             (M1)\r\n\r\n\r\n\r\n\r\n      Ghi chú:\r\n      (1) (2) (3) (4) (5) (6) (7) (8) (9) (10) (11): Hệ thống tự trích xuất;\r\n      (12), (14), (16): Nhà thầu điền;\r\n      (13), (15), (17): Hệ thống tự tính. Thành tiền (M*) chưa bao gồm thuế tiêu thụ đặc biệt (nếu có), thuế VAT là cơ sở để so sánh, xếp hạng nhà thầu. Giá\r\n      trị thuế tiêu thụ đặc biệt (nếu có), thuế VAT (cột 16) sẽ không được xem xét trong quá trình đánh giá để so sánh, xếp hạng nhà thầu. Giá đề nghị trúng\r\n      thầu và giá hợp đồng phải bao gồm giá trị thuế tiêu thụ đặc biệt (nếu có), thuế VAT.\r\n      I.2. Hàng hóa được sản xuất, gia công ngoài nước đã được nhập khẩu hoặc sẽ được nhập khẩu vào Việt Nam\r\n\r\n\r\n                                                                                                                                                                                  89\r\n\f                                                                                                                                            Chi phí\r\n                                                                                                                                              vận\r\n                                                                                                                                            chuyển,\r\n                                                                                              Thuế,\r\n                                                                                                                                           bảo hiểm Thành tiền\r\n                                                                                              phí, lệ\r\n                                                                                                                                             và các không bao\r\n                                                                                   Đơn giá      phí                                                                           Thuế\r\n                                                                                                                                            dịch vụ gồm thuế,\r\n                                 Xuất         Cấu                                  bao gồm      liên                                                            Thuế, phí,    tiêu    Thành tiền bao\r\n      Dan                                                                                                                                  khác (đã phí, lệ phí\r\n                                   xứ        hình,                                  thuế,      quan Đơn giá không        Giá từng hạng                          lệ phí liên    thụ     gồm thuế, phí,\r\n       h                                                                                                                                   bao gồm liên quan\r\n            Ký            Năm    (quố Hãng tính      Đơn vị                         phí, lệ     đến   bao gồm thuế,     mục không bao                            quan đến      đặc    lệ phí liên quan\r\nST    mục          Nhãn                                        Khối     Mã HS                                                                 thuế   đến nhập\r\n            mã            sản    c gia, sản  năng     tính                         phí liên    nhập   phí liên quan      gồm thuế, phí,                         nhập khẩu     biệt    đến nhập khẩu,\r\n T    hàn          hiệu                                       lượng                                                                         VAT) ở khẩu, thuế\r\n            hiệu          xuất   vùng xuất     kỹ                                   quan       khẩu     đến nhập        lệ phí liên quan                          đối với     (nếu      thuế tiêu thụ\r\n       g                                                                                                                                      Việt    tiêu thụ\r\n                                 lãnh        thuật                                   đến      đối với     khẩu          đến nhập khẩu                           từng hạng      có),     đặc biệt (nếu\r\n      hóa                                                                                                                                   Nam để    đặc biệt\r\n                                  thổ)      cơ bản                                  nhập       một                                                                 mục        thuế     có), thuế VAT\r\n                                                                                                                                              vận    (nếu có),\r\n                                                                                    khẩu      đơn vị                                                                          VAT\r\n                                                                                                                                            chuyển thuế VAT\r\n                                                                                               hàng\r\n                                                                                                                                           hàng hóa\r\n                                                                                                hóa\r\n                                                                                                                                            đến địa\r\n                                                                                                                                           điểm dự\r\n                                                                                                                                               án\r\n(1)   (2)   (3)     (4)   (5)    (6)   (7)    (8)     (9)     (10)          (11)     (12)      (13)   (14) =(12)-(13)   (15) =(10)x(14)       (16)      (17)       (18)       (19)         (20)\r\n                                                                                                                                                    =(15)+(16) =(10)x(13)             =(17)+(18)+(19)\r\n\r\n\r\n\r\n                                                                     Tổng\r\n                                                                                                                                                        (M*)                               (M2)\r\n\r\n       Ghi chú:\r\n       Cột (1) (2) (3) (4) (5) (6) (7) (8) (9) (10) (11): Hệ thống tự trích xuất\r\n       (12), (13), (16), (19): nhà thầu điền;\r\n       (14), (15), (17), (18), (20): Hệ thống tự tính; Thành tiền (M*) không bao gồm thuế, phí, lệ phí liên quan đến nhập khẩu, thuế tiêu thụ đặc biệt (nếu có),\r\n       thuế VAT là cơ sở để so sánh, xếp hạng nhà thầu. Giá trị thuế, phí, lệ phí liên quan đến nhập khẩu (cột 18) và thuế tiêu thụ đặc biệt (nếu có), thuế VAT\r\n       (cột 19) sẽ không được xem xét trong quá trình đánh giá để so sánh, xếp hạng nhà thầu. Giá đề nghị trúng thầu và giá hợp đồng phải bao gồm giá trị\r\n       thuế, phí, lệ phí liên quan đến nhập khẩu, thuế tiêu thụ đặc biệt (nếu có), thuế VAT.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                          90\r\n\f      II. Hàng hóa áp dụng loại hợp đồng theo đơn giá\r\n      II.1. Hàng hóa được sản xuất, gia công tại Việt Nam\r\n                                                                                                                                                         Thuế tiêu\r\n                                                                                                                       Chi phí vận\r\n                                                                                                                                                           thụ đặc\r\n                                                                                                                       chuyển, bảo\r\n                                                            Cấu                Khối                                                                       biệt (nếu\r\n                                                                                                                       hiểm và các                                     Thành tiền đã\r\n                                       Xuất xứ              hình,             lượng                                                  Thành tiền không     có), thuế\r\n        Danh                   Năm                 Hãng              Đơn                      Đơn                     dịch vụ khác                                      bao gồm thuế\r\n                Ký mã   Nhãn          (quốc gia,            tính            [ghi theo Mã HS               Giá                        bao gồm thuế tiêu VAT phải\r\nSTT    mục hàng                sản                  sản               vị                       giá                     (đã bao gồm                                    tiêu thụ đặc biệt\r\n                 hiệu   hiệu          vùng lãnh           năng kỹ            phạm vi                     EXW                          thụ đặc biệt (nếu  nộp trong\r\n         hóa                   xuất                xuất              tính                     EXW                     thuế VAT) để                                      (nếu có), thuế\r\n                                         thổ)             thuật cơ             cung                                                    có), thuế VAT    trường hợp\r\n                                                                                                                        vận chuyển                                          VAT\r\n                                                             bản               cấp]                                                                      nhà thầu\r\n                                                                                                                       hàng hóa đến\r\n                                                                                                                                                         được trao\r\n                                                                                                                      địa điểm dự án\r\n                                                                                                                                                         hợp đồng\r\n(1)      (2)      (3)    (4)    (5)      (6)        (7)     (8)      (9)     (10)     (11)    (12)   (13)=(10)x(12)         (14)       (15)=(13)+(14)        (16)      (17)=(15)+(16)\r\n\r\n\r\n\r\n\r\n                                                           Tổng\r\n                                                                                                                                            (X*)                            (X1)\r\n\r\n\r\n\r\n      Ghi chú:\r\n      (1) (2) (3) (4) (5) (6) (7) (8) (9) (10) (11): Hệ thống tự trích xuất;\r\n      (12), (14), (16): Nhà thầu điền;\r\n      (13), (15), (17): Hệ thống tự tính. Thành tiền (X*) chưa bao gồm thuế tiêu thụ đặc biệt (nếu có), thuế VAT là cơ sở để so sánh, xếp hạng nhà thầu. Giá\r\n      trị thuế tiêu thụ đặc biệt (nếu có), thuế VAT (cột 16) sẽ không được xem xét trong quá trình đánh giá để so sánh, xếp hạng nhà thầu. Giá đề nghị trúng\r\n      thầu và giá hợp đồng phải bao gồm giá trị thuế tiêu thụ đặc biệt (nếu có), thuế VAT.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                              91\r\n\f       II.2. Hàng hóa được sản xuất, gia công ngoài nước đã được nhập khẩu hoặc sẽ được nhập khẩu vào Việt Nam\r\n                                                                                                                                            Chi phí\r\n                                                                                                                                              vận\r\n                                                                                                                                            chuyển,\r\n                                                                                              Thuế,\r\n                                                                                                                                           bảo hiểm Thành tiền\r\n                                                                                              phí, lệ\r\n                                                                                                                                             và các không bao\r\n                                                                                   Đơn giá      phí                                                                           Thuế\r\n                                                                                                                                            dịch vụ gồm thuế,\r\n                                 Xuất         Cấu                                  bao gồm      liên                                                            Thuế, phí,    tiêu    Thành tiền bao\r\n      Dan                                                                                                                                  khác (đã phí, lệ phí\r\n                                   xứ        hình,                                  thuế,      quan Đơn giá không        Giá từng hạng                          lệ phí liên    thụ     gồm thuế, phí,\r\n       h                                                                                                                                   bao gồm liên quan\r\n            Ký            Năm    (quố Hãng tính      Đơn vị                         phí, lệ     đến   bao gồm thuế,     mục không bao                            quan đến      đặc    lệ phí liên quan\r\nST    mục          Nhãn                                        Khối     Mã HS                                                                 thuế   đến nhập\r\n            mã            sản    c gia, sản  năng     tính                         phí liên    nhập   phí liên quan      gồm thuế, phí,                         nhập khẩu     biệt    đến nhập khẩu,\r\n T    hàn          hiệu                                       lượng                                                                         VAT) ở khẩu, thuế\r\n            hiệu          xuất   vùng xuất     kỹ                                   quan       khẩu     đến nhập        lệ phí liên quan                          đối với     (nếu      thuế tiêu thụ\r\n       g                                                                                                                                      Việt    tiêu thụ\r\n                                 lãnh        thuật                                   đến      đối với     khẩu          đến nhập khẩu                           từng hạng      có),     đặc biệt (nếu\r\n      hóa                                                                                                                                   Nam để    đặc biệt\r\n                                  thổ)      cơ bản                                  nhập       một                                                                 mục        thuế     có), thuế VAT\r\n                                                                                                                                              vận    (nếu có),\r\n                                                                                    khẩu      đơn vị                                                                          VAT\r\n                                                                                                                                            chuyển thuế VAT\r\n                                                                                               hàng\r\n                                                                                                                                           hàng hóa\r\n                                                                                                hóa\r\n                                                                                                                                            đến địa\r\n                                                                                                                                           điểm dự\r\n                                                                                                                                               án\r\n(1)   (2)   (3)     (4)   (5)    (6)   (7)    (8)     (9)     (10)          (11)     (12)      (13)   (14) =(12)-(13)   (15) =(10)x(14)       (16)      (17)       (18)       (19)         (20)\r\n                                                                                                                                                    =(15)+(16) =(10)x(13)             =(17)+(18)+(19)\r\n\r\n\r\n\r\n                                                                     Tổng\r\n                                                                                                                                                        (X*)                               (X2)\r\n\r\n       Ghi chú:\r\n       Cột (1) (2) (3) (4) (5) (6) (7) (8) (9) (10) (11): Hệ thống tự trích xuất\r\n       (12), (13), (16), (19): nhà thầu điền;\r\n       (14), (15), (17), (18), (20): Hệ thống tự tính; Thành tiền (X*) không bao gồm thuế, phí, lệ phí liên quan đến nhập khẩu, thuế tiêu thụ đặc biệt (nếu có),\r\n       thuế VAT là cơ sở để so sánh, xếp hạng nhà thầu. Giá trị thuế, phí, lệ phí liên quan đến nhập khẩu (cột 18) và thuế tiêu thụ đặc biệt (nếu có), thuế VAT\r\n       (cột 19) sẽ không được xem xét trong quá trình đánh giá để so sánh, xếp hạng nhà thầu. Giá đề nghị trúng thầu và giá hợp đồng phải bao gồm giá trị\r\n       thuế, phí, lệ phí liên quan đến nhập khẩu, thuế tiêu thụ đặc biệt (nếu có), thuế VAT.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                                                          92\r\n\f                                                                                                          Mẫu số 13A (webform trên Hệ thống)\r\n\r\n                                             BẢNG GIÁ DỰ THẦU CHO CÁC DỊCH VỤ LIÊN QUAN\r\n                                             (áp dụng loại hợp đồng trọn gói và loại hợp đồng theo đơn giá)\r\n\r\n\r\n\r\n                                            Khối lượng                     Địa điểm thực         Ngày hoàn       Đơn giá dự   Thành tiền\r\n    STT            Mô tả dịch vụ                             Đơn vị tính\r\n                                             mời thầu                       hiện dịch vụ       thành dịch vụ       thầu\r\n                                                                                                                               (Cột 3x7)\r\n     (1)                 (2)                     (3)              (4)            (5)                (6)             (7)           (8)\r\n\r\n     1\r\n\r\n     2\r\n\r\n     ..\r\n\r\n                       Tổng giá dự thầu cho các dịch vụ liên quan đã bao gồm thuế, phí, lệ phí (nếu có)                           (I)\r\n\r\nGhi chú:\r\n- Cột (1) đến (6): Hệ thống tự trích xuất\r\n- Cột (7): Nhà thầu chào (bao gồm tất cả các loại thuế, phí, lệ phí).\r\n- Cột (8): Hệ thống tự tính.\r\n\r\n\r\n\r\n\r\n                                                                                                                                           93\r\n\f                                                                                                      Mẫu số 13B (webform trên Hệ thống)\r\n\r\n                                             BẢNG GIÁ DỰ THẦU CHO CÁC DỊCH VỤ LIÊN QUAN\r\n                                                         (áp dụng cho loại hợp đồng hỗn hợp)\r\n          I. Dịch vụ liên quan theo loại hợp đồng trọn gói\r\n\r\n\r\n                                            Khối lượng                     Địa điểm thực     Ngày hoàn       Đơn giá dự   Thành tiền\r\n    STT            Mô tả dịch vụ                             Đơn vị tính\r\n                                             mời thầu                       hiện dịch vụ   thành dịch vụ       thầu\r\n                                                                                                                           (Cột 3x7)\r\n     (1)                 (2)                     (3)              (4)           (5)             (6)             (7)           (8)\r\n\r\n     1\r\n\r\n     2\r\n\r\n     ..\r\n\r\n                       Tổng giá dự thầu cho các dịch vụ liên quan đã bao gồm thuế, phí, lệ phí (nếu có)                      (I1)\r\n\r\nGhi chú:\r\n- Cột (1) đến (6): Hệ thống tự trích xuất\r\n- Cột (7): Nhà thầu chào (bao gồm tất cả các loại thuế, phí, lệ phí).\r\n- Cột (8): Hệ thống tự tính.\r\n\r\n\r\n\r\n\r\n                                                                                                                                       94\r\n\fII. Dịch vụ liên quan theo loại hợp đồng theo đơn giá\r\n\r\n\r\n                                            Khối lượng                     Địa điểm thực     Ngày hoàn     Đơn giá dự   Thành tiền\r\n    STT            Mô tả dịch vụ                             Đơn vị tính\r\n                                             mời thầu                       hiện dịch vụ   thành dịch vụ     thầu\r\n                                                                                                                        (Cột 3x7)\r\n     (1)                 (2)                     (3)              (4)           (5)             (6)           (7)          (8)\r\n\r\n     1\r\n\r\n     2\r\n\r\n     ..\r\n\r\n                       Tổng giá dự thầu cho các dịch vụ liên quan đã bao gồm thuế, phí, lệ phí (nếu có)                    (I2)\r\n\r\nGhi chú:\r\n- Cột (1) đến (6): Hệ thống tự trích xuất\r\n- Cột (7): Nhà thầu chào (bao gồm tất cả các loại thuế, phí, lệ phí).\r\n- Cột (8): Hệ thống tự tính.\r\n\r\n\r\n\r\n\r\n                                                                                                                                     95\r\n\f                                                                                                              Mẫu số 14A (webform trên Hệ thống)\r\n\r\n                                                 BẢNG GIÁ VẬT TƯ, PHỤ TÙNG THAY THẾ\r\n                                               (áp dụng trong trường hợp yêu cầu nhà thầu tự đề xuất)\r\n\r\n\r\n                                             Đơn vị                       Ký mã hiệu, nhãn                                         Thành tiền (đã\r\n   STT               Danh mục                 tính        Khối lượng     hiệu, hãng sản xuất,    Nhà cung cấp        Đơn giá       bao gồm thuế)\r\n                                                                                xuất xứ                                                (cột 4x7)\r\n\r\n\r\n    (1)                  (2)                   (3)            (4)                  (5)                  (6)            (7)                (8)\r\n\r\n\r\n\r\n\r\n  Tổng (Không kết chuyển giá trị tại bảng này sang bảng tổng hợp giá dự thầu)\r\n\r\n\r\n\r\nGhi chú:\r\n- Nhà thầu điền các cột từ (1) đến (8). Nhà thầu phải đề xuất và chào giá cho các vật tư, phụ tùng thay thế theo hướng dẫn tại Mục 15.8 E-CDNT và Mục\r\n4 Chương III.\r\n- Tổng chi phí của các vật tư, phụ tùng thay thế nêu trên sẽ được cộng vào giá dự thầu của nhà thầu để phục vụ việc so sánh E- HSDT, xếp hạng nhà thầu\r\nvà là cơ sở để Chủ đầu tư mua sắm trong quá trình thực hiện hợp đồng. Nhà thầu có trách nhiệm cung cấp vật tư, phụ tùng thay thế theo đúng cam kết\r\nvới giá không vượt giá đề xuất tại Bảng này trong quá trình thực hiện hợp đồng.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                   96\r\n\f                                                                                                         Mẫu số 14B (webform trên Hệ thống)\r\n\r\n                                                      BẢNG GIÁ VẬT TƯ, PHỤ TÙNG THAY THẾ\r\n                                                       (áp dụng trong trường hợp Chủ đầu tư yêu cầu)\r\n\r\n\r\n                               Đơn vị                           Ký mã hiệu, nhãn                                            Thành tiền (đã\r\n    STT       Danh mục          tính          Khối lượng       hiệu, hãng sản xuất,    Nhà cung cấp         Đơn giá         bao gồm thuế)\r\n                                                                      xuất xứ                                                   (cột 4x7)\r\n\r\n\r\n     (1)          (2)             (3)               (4)                (5)                  (6)               (7)                  (8)\r\n\r\n\r\n\r\n\r\n  Tổng (Không kết chuyển giá trị tại bảng này sang bảng tổng hợp giá dự thầu)\r\n\r\n\r\n\r\nGhi chú:\r\n- Các cột (1) (2) (3) (4): Hệ thống tự trích xuất\r\n- Nhà thầu điền vào các cột (5), (6), (7), (8).\r\n- Tổng chi phí của các vật tư, phụ tùng thay thế nêu trên sẽ được cộng vào giá dự thầu của nhà thầu để phục vụ việc so sánh E-HSDT, xếp hạng nhà thầu\r\nvà là cơ sở để Chủ đầu tư mua sắm trong quá trình thực hiện hợp đồng. Nhà thầu có trách nhiệm cung cấp vật tư, phụ tùng thay thế theo đúng cam kết\r\nvới giá không vượt giá đề xuất tại Bảng này trong quá trình thực hiện hợp đồng.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                  97\r\n\f                                                                                                      Mẫu số 15A (webform trên Hệ thống)\r\n\r\n\r\n                                           BẢNG KÊ KHAI HÀNG HÓA ĐƯỢC HƯỞNG ƯU ĐÃI(1)\r\n\r\n                                                   Xuất xứ\r\n                                            [ghi tên quốc gia, vùng    Hàng hóa có chi phí sản xuất\r\n                                                                                                             Kê khai chi phí trong nước\r\n                                             lãnh thổ, ký mã hiệu,      trong nước từ 25% trở lên\r\n     STT           Tên hàng hóa            nhãn hiệu, hãng sản xuất]\r\n                                                                             Có            Không          Theo Mẫu 15B        Theo Mẫu 15C\r\n\r\n                       (I)                           (2)                     (3)             (4)                (5)                  (6)\r\n      1     Hàng hoá thứ 1                                                      □            □                   □                   □\r\n      2     Hàng hoá thứ 2                                                      □            □                   □                   □\r\n      …     …\r\n      n     Hàng hoá thứ n                                                      □            □                   □                   □\r\n       Ghi chú:\r\n       (1), (2): Hệ thống tự động trích xuất từ Mẫu số 12.1 hoặc Mẫu số 12.2.\r\n       (3), (4): Nhà thầu đánh dấu vào ô tương ứng với từng loại hàng hóa.\r\n       (5), (6): Đối với hàng hóa có chi phí sản xuất trong nước từ 25% trở lên nhà thầu chọn cách kê khai chi phí sản xuất trong nước theo Mẫu 15B\r\n(trường hợp kê khai chi phí nhập ngoại) hoặc 15C (trường hợp kê khai chi phí sản xuất tại Việt Nam).\r\n\r\n\r\n\r\n\r\n                                                                                                                                                98\r\n\f                                                                                                      Mẫu số 15B (webform trên Hệ thống)\r\n\r\n                 BẢNG KÊ KHAI CHI PHÍ SẢN XUẤT TRONG NƯỚC ĐỐI VỚI HÀNG HÓA ĐƯỢC HƯỞNG ƯU ĐÃI\r\n                                            (trường hợp kê khai chi phí nhập ngoại)\r\n\r\n\r\n                                Giá chào của hàng     Giá trị thuế các     Kê khai các chi phí      Chi phí sản xuất           Tỷ lệ % chi phí\r\n                                hóa trong E-HSDT            loại              nhập ngoại              trong nước             sản xuất trong nước\r\nSTT        Tên hàng hóa\r\n                                                                                                     G* = (I) – (II) –          D(%)=G*/G\r\n                                        (I)                 (II)                   (III)\r\n                                                                                                          (III)             Trong đó G = (I) – (II)\r\n               (1)                      (2)                  (3)                   (4)                      (5)                       (6)\r\n 1      Hàng hoá thứ 1\r\n 2      Hàng hoá thứ 2\r\n …      …\r\n n      Hàng hoá thứ n\r\n\r\n\r\nGhi chú:\r\n       (1): Hệ thống tự động trích xuất các hàng hóa mà nhà thầu đã tích chọn vào cột (3) và cột (5) của Mẫu số 15A.\r\n       (2): Hệ thống tự động trích xuất đơn giá mà nhà thầu đã chào (đơn giá bao gồm toàn bộ thuế, phí, lệ phí (nếu có)).\r\n       (3), (4): Nhà thầu tự kê khai.\r\n(5), (6): Hệ thống tự tính.\r\n\r\n\r\n\r\n\r\n                                                                                                                                                 99\r\n\f                                                                                                     Mẫu số 15C (webform trên Hệ thống)\r\n\r\n              BẢNG KÊ KHAI CHI PHÍ SẢN XUẤT TRONG NƯỚC ĐỐI VỚI HÀNG HÓA ĐƯỢC HƯỞNG ƯU ĐÃI(1)\r\n                                       (trường hợp kê khai chi phí sản xuất tại Việt Nam)\r\n\r\n\r\n\r\n                               Giá chào của hàng hóa       Giá trị thuế      Chi phí sản xuất                Tỷ lệ % chi phí\r\n                                   trong E-HSDT             các loại(2)        trong nước                  sản xuất trong nước\r\nSTT      Tên hàng hóa\r\n                                                                                                              D(%)=G*/G\r\n                                         (I)                   (II)                 G*\r\n                                                                                                          Trong đó G = (I) – (II)\r\n             (1)                         (2)                    (3)                 (4)                               (5)\r\n1     Hàng hoá thứ 1\r\n2     Hàng hoá thứ 2\r\n…     …\r\nn     Hàng hoá thứ n\r\n\r\n\r\n      Ghi chú:\r\n      (1): Hệ thống tự động trích xuất các hàng hóa mà nhà thầu đã tích chọn vào cột (3) và cột (6) của Mẫu số 15A.\r\n      (2): Hệ thống tự động trích xuất đơn giá mà nhà thầu đã chào (đơn giá bao gồm toàn bộ thuế, phí, lệ phí (nếu có)).\r\n      (3), (4): Nhà thầu tự kê khai.\r\n      (5): Hệ thống tự tính\r\n\r\n\r\n\r\n\r\n                                                                                                                                    100\r\n\f                              Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                             Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\nMục 1. Yêu cầu về kỹ thuật\r\nYêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n1. Tài liệu viện dẫn, tham chiếu\r\n       TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ\r\n        đốt trong kiểu pit tông.\r\n       QCVN 19:2009/BTNMT/B về khí thải.\r\n       TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.\r\n       QCVN 19:2009/BTNMT/B Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp.\r\n       TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.\r\n2. Yêu cầu chung\r\n Máy phát điện phải đáp ứng các yêu cầu theo bảng tiêu chuẩn kỹ thuật máy phát điện và đáp ứng\r\n  các tiêu chí bắt buộc theo quy chuẩn kỹ thuật Việt Nam hiện hành, chi tiết xem Điểm 3 – Yêu cầu\r\n  kỹ thuật chi tiết.\r\n Nhà cung cấp phải cung cấp đầy đủ thông tin nhà sản xuất/mã hiệu/xuất xứ các chứng nhận, cam\r\n  kết chất lượng, tài liệu kỹ thuật và các tài liệu liên quan khác.\r\n Đối với những chỉ tiêu kỹ thuật của máy phát điện cần phải kèm theo tài liệu chứng minh cụ thể.\r\n Nhà cung cấp phải cam kết đào tạo vận hành, bảo trì, bảo dưỡng cho cán bộ kỹ thuật của chủ đầu\r\n  tư. Hỗ trợ kỹ thuật 24/7 và đảm bảo nhân sự onsite trong khung giờ hành chính, ngoài khung giờ\r\n  trên sẽ có sự thỏa thuận giữa chủ đầu tư và nhà cung cấp.\r\n Nhà cung cấp phải đảm bảo thay thế cho Chủ đầu tư trong vòng tối đa 48 giờ cho bất cứ loại phụ\r\n  tùng nào trong thời gian bảo hành (thời gian đáp ứng tối đa có thể thỏa thuận lại với chủ đầu tư\r\n  đối với từng khu vực cụ thể.\r\n Địa điểm lắp đặt: tại các trạm viễn thông tuyến trục dưới đây.\r\n       STT          Danh mục hàng hóa               Đơn      Số    Địa điểm lắp      Ghi chú\r\n                                                     vị    lượng        đặt\r\n       A     Cung cấp và lắp đặt máy phát                          Tại các trạm:\r\n             điện diesel 1 pha công suất liên                      Hương Bình,\r\n             tục 12kVA                                              Trung Hóa,\r\n             Tổ máy phát điện diesel 1 pha công     Tổ              Bố Trạch,\r\n        1                                                   12      Lâm Thủy,\r\n             suất liên tục 12kVA                    máy\r\n                                                                   Hướng Phùng,\r\n             Tủ chuyển nguồn tự động ATS 1\r\n                                                                     Tà Rụt, A\r\n        2    pha 80A điều khiển kết nối 2 máy       Tủ      08\r\n                                                                   Roàng, Đông\r\n             phát điện + 1 nguồn điện lưới\r\n                                                                      Giang\r\n        3    Gói vật tư phụ lắp đặt máy phát điện   Gói     12\r\n             Gói dịch vụ vận chuyển và lắp đặt\r\n        4                                           Gói     08\r\n             máy phát điện 12kVA\r\n             Cung cấp và lắp đặt máy phát điện                     Tại trạm Lao\r\n       B     diesel 1 pha công suất liên tục                       Bảo, Phú Lộc\r\n             15kVA                                                 mới\r\n\r\n                                                                                               101\r\n\f      Tổ máy phát điện diesel 1 pha công     Tổ\r\n1                                                      02\r\n      suất liên tục 15kVA                    máy\r\n      Tủ chuyển nguồn tự động ATS 1\r\n2     pha 100A điều khiển kết nối 2 máy      Tủ        01\r\n      phát điện + 1 nguồn điện lưới\r\n      Tủ chuyển nguồn tự động ATS 1\r\n3     pha 80A điều khiển kết nối 2 máy       Tủ        01\r\n      phát điện + 1 nguồn điện lưới\r\n      Gói vật tư phụ, vận chuyển và nhân\r\n4     công lắp đặt Tổ máy phát điện          Gói       02\r\n      15kVA\r\n      Cung cấp và lắp đặt máy phát                          Tại      trạm\r\nC     điện diesel 3 pha công suất liên tục                  Khánh Bình\r\n      30kVA\r\n      Tổ máy phát điện diesel 3 pha công     Tổ\r\n1                                                      01\r\n      suất liên tục 30kVA                    máy\r\n      Gói vật tư phụ, vận chuyển và nhân                                    Tủ ATS có\r\n2     công lắp đặt Tổ máy phát điện          Gói       01                   sẵn    tại\r\n      30kVA                                                                 trạm\r\n\r\n\r\nSTT     Tên trạm                        Địa chỉ trạm                    Tọa độ trạm\r\n                      Xóm Bình Minh, X.Hương Bình, H.Hương Khê, 18.227249,\r\n 1    Hương Bình\r\n                      Hà Tĩnh (cũ)                              105.641777\r\n                      Thôn Liêm Hóa 2, xã Trung Hóa, huyện Minh 17.738722,\r\n 2    Trung Hóa\r\n                      Hóa, tỉnh Quảng Bình (cũ)                 105.960917\r\n                      TDP Quyết Thắng, thị trấn Nông trường Việt 17.486158,\r\n 3    Bố Trạch\r\n                      Trung, huyện Bố Trạch, tỉnh Quảng Bình (cũ) 106.502422\r\n                      bản Xà Khía, X.Lâm Thủy, H.Lệ Thủy, Quảng 17.075010,\r\n 4    Lâm Thủy\r\n                      Bình (cũ)                                 106.608844\r\n                      Thôn Xa Ry, X.Hướng Phùng, H.Hướng Hóa, 16.740934,\r\n 5    Hướng Phùng\r\n                      Quảng Trị (cũ)                          106.584337\r\n                      Thôn A Đằng, Xã.Tà Rụt, Huyện. Đakrông, 16.418669,\r\n 6    Tà Rụt\r\n                      Tỉnh.Quảng Trị (cũ)                     106.989035\r\n                      Thôn A Roàng 1, Xã A Roàng, Huyện. A Lưới, 16.111634,\r\n 7    A Roàng\r\n                      Thừa Thiên Huế (cũ)                        107.397874\r\n                      TDP Tà Vạc, Thị trấn Prao, Huyện. Đông Giang, 15.919736,\r\n 8    Đông Giang\r\n                      Tỉnh. Quảng Nam (cũ)                          107.654884\r\n                      Trạm biến áp 110kV Lao Bảo, thị trấn Lao Bảo, 16.624128,\r\n 9    Lao Bảo\r\n                      huyện Hướng Hóa, tỉnh Quảng Trị (cũ)          106.59984\r\n                      Khóm Tân Khánh, Thị trấn Long Bình, huyện 10.941809,\r\n10    Khánh Bình\r\n                      An Phú, tỉnh An Giang (cũ)                105.081315\r\n                      Thôn Trung Kiền, Xã Chân Mây - Lăng Cô, 16.271722,\r\n11    Phú Lộc mới\r\n                      thành phố Huế                           107.993556\r\n\r\n                                                                                      102\r\n\f3. Yêu cầu kỹ thuật chi tiết:\r\nMột chỉ tiêu kỹ thuật được coi là “Đáp ứng” nếu nhà thầu có dẫn chiếu đến tài liệu tham chiếu hợp\r\nlệ. Một chỉ tiêu tuyên bố “Đáp ứng” nhưng không có dẫn chiếu hoặc có nhưng không hợp lệ thì được\r\ncoi là “Không đáp ứng”. Yêu cầu nhà thầu cung cấp đường link đến trang web chính hãng để tham\r\nchiếu tài liệu.\r\nChấm điểm:\r\n   -   Các điểm hạng mục đáp ứng yêu cầu kỹ thuật có điểm phải đạt tối thiểu 5 điểm.\r\n   -   Các hạng mục đã đáp ứng yêu cầu kỹ thuật nhưng có đặc điểm tốt, vượt trội, tự động hoàn\r\n       toàn, tiết kiệm thời gian, giảm thao tác vận hành, tiết kiệm nhiên liệu, tiết kiệm chi phí vận\r\n       hành, tăng tuổi thọ thiết bị, giảm phát thải môi trường, giảm độ ồn, có nhiều tính năng an toàn\r\n       về điều khiển - giám sát được cộng thêm 5 điểm.\r\n   -   Hạng mục không đáp ứng, không có hoặc không đủ tài liệu chứng minh phù hợp, không đúng\r\n       theo cam kết, chấm = 0 (không) điểm.\r\n\r\n\r\n\r\n\r\n                                                                                                  103\r\n\f                                                                               Phương pháp chấm\r\n                                                                                     điểm\r\nSTT             Chỉ tiêu                       Yêu cầu kỹ thuật                Điểm tối   Điểm tối           Phương pháp đánh giá             Ghi chú\r\n                                                                                  đa       thiểu\r\n                                                                                1030        975\r\nA. CÁC YÊU CẦU TỔNG QUAN VỀ MÁY PHÁT ĐIỆN                                        165        150\r\nI. Yêu cầu đối với xuất xứ và nhà cung cấp                                       25         25\r\n                                                                                                     Giấy chứng nhận đăng ký sản xuất hoạt\r\n      Nhà cung cấp máy phát         - Trực tiếp lắp ráp và cung cấp máy phát\r\n 1                                                                                5          5       động kinh doanh.\r\n      điện;                         điện.\r\n                                                                                                     Nhà thầu cam kết.\r\n\r\n 2    Hãng sản xuất/mã hiệu         Nhà thầu cung cấp thông tin                   5          5       Tài liệu kỹ thuật tổ máy\r\n\r\n 3    Xuất xứ                       Nhà thầu cung cấp thông tin                   5          5       Tài liệu kỹ thuật tổ máy\r\n 4    Năm sản xuất                  Không quá 1 năm từ ngày mở thầu               5          5       Tài liệu kỹ thuật tổ máy\r\n                                - Đáp ứng theo TCVN 9729:2013 hoặc\r\n      Tiêu chuẩn đáp ứng của tổ ISO 8528:2005\r\n 5                                                                                5          5       Cam kết đáp ứng nhà thầu\r\n      máy phát điện             - Đáp ứng QCVN 19:2009/BTNMT/B về\r\n                                khí thải\r\nII. Các yêu cầu kỹ thuật chung                                                   140        125\r\n                                    Máy phát điện xoay chiều 1 pha 2 dây và\r\n 1    Loại máy phát điện                                                          5          5       Tài liệu kỹ thuật đầu phát\r\n                                    3 pha 4 dây\r\n                                                                                                     Kiểm tra năm sản xuất/\r\n 2    Tình trạng máy                Mới chưa qua sử dụng                          5          5\r\n                                                                                                     Cam kết đáp ứng nhà thầu\r\n      Sơn bảo vệ khung vỏ máy\r\n 3                                  Sơn tĩnh điện                                 5          5       Tài liệu kỹ thuật tổ máy phátTrực quan\r\n      và thùng nhiên liệu\r\n                                    + 1 pha: 230 VAC hoặc 220 VAC (L-N)\r\n                                                                                                     Tài liệu kỹ thuật đầu phát\r\n 4    Điện áp đầu ra (VAC)          + 3 pha: 400/230VAC hoặc                      5          5\r\n                                                                                                     Đo kiểm bằng đồng hồ đa năng\r\n                                    380/220VAC (L-L/L-N)\r\n                                                                                                     Tài liệu kỹ thuật đầu phát\r\n 5    Tần số định mức (Hz)          50Hz                                          5          5\r\n                                                                                                     Trực quan tổ máy mẫu\r\n\r\n                                                                                                                                                        104\r\n\f     Công suất liên tục (kVA\\kW)                                                          Tài liệu kỹ thuật đầu phát\r\n6    theo TCVN 9729-1:2013 hoặc ≥ Công suất của yêu cầu của gói thầu             5    5   Trực quan tổ máy mẫu (Đo bằng tải giả,\r\n     ISO 8528-1                                                                           đồng hồ công suất)\r\n     Công    suất    dự   phòng                                                           Tài liệu kỹ thuật đầu phát\r\n7    (kVA\\kW) theo TCVN 9729- ≥ 110% công suất liên tục                          5    5   Đo kiểm bằng tải giả AC, đồng hồ đo\r\n     1:2013 hoặc ISO 8528-1                                                               công suất đa năng\r\n                                                                                          Tài liệu kỹ thuật tổ máy\r\n     Thời gian vận hành liên tục ở\r\n8                                    ≥ 12 giờ                                    5    5   Đo kiểm bằng tải giả AC, đồng hồ đo\r\n     100% công suất liên tục.\r\n                                                                                          công suất đa năng\r\n                                     - Cho phép quá tải 10% trong 1 giờ trong\r\n                                     chu kỳ 12 giờ hoạt động liên tục (5 điểm)            Tài liệu kỹ thuật đầu phát\r\n     Khả năng chạy quá tải cho\r\n9                                    - Option: Cho phép quá tải 10% trong 1      10   5   Đo kiểm bằng tải giả AC, đồng hồ đo\r\n     phép\r\n                                     giờ trong chu kỳ 6 giờ hoạt động liên                công suất\r\n                                     tục (cộng thêm 5 điểm)\r\n                                                                                          Tài liệu kỹ thuật tổ máy phát\r\n     Dung tích bình chứa nguyên Đảm bảo tổ máy hoạt động liên tục tối\r\n10                                                                               5    5   Đo kiểm, trực quan dung tích bình nhiên\r\n     liệu                       thiểu 36 giờ với 75% công suất liên tục\r\n                                                                                          liệu\r\n     Khả năng đóng tải 1 bước sau                                                         Tài liệu kỹ thuật của tổ máy phát\r\n11   khi chạy ổn định không tải 1 ≥ 65% Công suất liên tục                       5    5   Đo kiểm bằng tải giả AC, đồng hồ đo\r\n     phút                                                                                 công suất đa năng\r\n                                                                                          Tài liệu kỹ thuật của tổ máy phát, bảng\r\n                                     START-STOP-MANUAL-                                   điều khiển,\r\n12   Các chế độ hoạt động                                                        5    5\r\n                                     EMERGENCY                                            Trực quan trên tổ máy mẫu (bảng điều\r\n                                                                                          khiển, thân máy phát)\r\n     Tuổi thọ của máy phát điện\r\n13                              Nhà thầu cam kết                                 5    5   Tài liệu cam kết của nhà cung cấp\r\n     đảm bảo tối thiểu 10.000h\r\n                                                                                          Tài liệu kỹ thuật của tổ máy phát điện\r\n     Độ ồn đo tại khoảng cách 7m\r\n                                   ≤ 75dBA (30 điểm)                                      Trực quan tổ máy mẫu (đo độ ồn bằng\r\n14   khi chạy ở 75% công suất liên                                               10   5\r\n                                   ≤ 65 dBA (cộng thêm 5 điểm)                            máy đo của CĐT ở khoảng cách 7m\r\n     tục\r\n                                                                                          trong không gian mở)\r\n                                                                                          -Tài liệu kỹ thuật tổ máy phát\r\n15   Kích thước (dài x rộng x cao)   Nhà thầu cung cấp thông tin                 5    5\r\n                                                                                          -Đo kiểm trực tiếp\r\n16   Trọng lượng                     Nhà thầu cung cấp thông tin                 5    5   -Tài liệu kỹ thuật tổ máy phát\r\n                                                                                                                                    105\r\n\f                                                                                         -Đo kiểm trực tiếp\r\n                                    Hỗ trợ Ethernet Port (Modbus TCP, Web\r\n                                    server, SNMP v1, v2)                                 Tài liệu kỹ thuật bảng điều khiển Kết\r\n 17   Bộ điều khiển                                                            5    5\r\n                                                                                         nối máy tính\r\n                                    Mobus RS485\r\n                                    AVR digital hoặc AVR analog:                         Trực quan, tài liệu cam kết của nhà cung\r\n                                    Option: MPĐ có 2 AVR, tự động back up                cấp.\r\n                                                                               10   5\r\n                                    1+1, dùng rơ le hoặc CB để chuyển nếu                Đo kiểm bằng tải giả AC, đồng hồ đa\r\n 18   Bộ điều chỉnh điện áp AVR     cần cộng thêm 5 điểm.                                năng\r\n                                                                                         Nhà thấu ghi rõ phương thức\r\n                                    AVR có khả năng dễ dàng thay thế trong               Kiểm tra trên tổ máy mẫu\r\n                                                                               5    5\r\n                                    30 phút\r\n\r\n                                                                                         Tài liệu kỹ thuật của tổ máy phátĐo\r\n 19   Hệ thống khởi động            Bằng Accu 12V hoặc 24V                     5    5\r\n                                                                                         kiểm bằng đồng hồ đa năng\r\n\r\n 20   Hệ thống làm mát              Két nước kết hợp với quạt gió đầu trục     5    5    Tài liệu kỹ thuật của động cơ, đầu phát\r\n\r\n 21   Cấp bảo vệ vỏ máy             ≥ IP23                                     5    5    Tài liệu kỹ thuật của tổ máy phát\r\n\r\n                                    Có chứng nhận kiểm định độc lập do các\r\n      Chứng nhận kiểm định độc                                                           Cam kết của nhà thầu khi dự thầu và\r\n 22                                 đơn vị có chức năng thí nghiệm về máy      5    5\r\n      lập                                                                                kèm theo khi giao hàng\r\n                                    phát điện cấp\r\n                                    Bảng điều khiển bị lỗi, có thể khởi động\r\n 23   Yêu cầu khác                                                             5    5    -Tài liệu kỹ thuật của tổ máy\r\n                                    tổ máy bằng tay\r\nB. YÊU CẦU ĐỐI VỚI ĐẦU PHÁT ĐIỆN                                               95   85\r\nI. Yêu cầu vể xuất xứ và năm sản xuất đầu phát điện                            15   15\r\n                                                                                         Tài liệu kỹ thuật đầu phát:\r\n                                                                                         Nhà thầu cam kết,\r\n                                    Thương hiệu: từ các nước EU hoặc G7\r\n                                    (Khuyến nghị đầu phát Sincro, Leroy                  Thư ủy của hãng sản xuất.\r\n 1    Xuất xứ                                                                  5    5    Kiểm tra CO đối với máy mẫu.\r\n                                    Sommer, Linz, MECC ALTE, … hoặc\r\n                                    tương đương)                                         Cam kết cung cấp CO,CQ gốc cho chủ\r\n                                                                                         đầu tư trước khi nghiệm thu tại\r\n                                                                                         kho/xưởng của nhà thầu\r\n\r\n\r\n                                                                                                                                    106\r\n\f                                                                                          Nhà thầu cam kết và cung cấp đầy đủ Tài\r\n                                                                                          liệu kỹ thuật đầu phát hoặc kiểm tra trên\r\n 2    Năm sản xuất                  Không quá 1 năm từ ngày mở thầu             5    5\r\n                                                                                          website của hãng sản xuất trước khi\r\n                                                                                          nghiệm thu tại kho/xưởng của nhà thầu\r\n                                                                                          Nhà thầu cam kết và cung cấp Tài liệu\r\n 3    Serial                        Có                                          5    5    kỹ thuật đầu phát trước khi nghiệm thu\r\n                                                                                          tại kho/xưởng của nhà thầu\r\nII. Các yêu cầu kỹ thuật của đầu phát điện                                      80   70\r\n 1    Kiểu đầu phát                 Kiểu kín, 2 cặp cực                         5    5    Tài liệu kỹ thuật đầu phát\r\n 2    Kích từ                       Tự kích từ, không chổi than                 5    5    Tài liệu kỹ thuật đầu phát\r\n                                    + 1 pha, hệ số là: ~ 1\r\n 3    Hệ số công suất                                                           5    5    Tài liệu kỹ thuật đầu phát\r\n                                    + 3 pha, hệ số là: ≥ 0.8\r\n 4    Điện áp định mức (V)          220 Vac hoặc 230Vac (L-N)                   5    5    Tài liệu kỹ thuật đầu phát\r\n 5    Tần số định mức (Hz)          50 Hz                                       5    5    Tài liệu kỹ thuật đầu phát\r\n                                                                                                                                        Theo bảng\r\n                                    ≥ Công suất yêu cầu của gói thầu: 12 / 15\r\n 6    Công suất định mức                                                        5    5    Tài liệu kỹ thuật đầu phát                    khối lượng\r\n                                    /30 kVA\r\n                                                                                                                                        mục V.2\r\n                                    Cho phép quá tải 10% trong 1 giờ trong\r\n                                    chu kỳ 12 giờ hoạt động liên tục.\r\n 7    Khả năng quá tải              Option: Cho phép quá tải 10% trong 1        10   5    Tài liệu kỹ thuật đầu phát\r\n                                    giờ trong chu kỳ 6 giờ hoạt động liên tục\r\n                                    - option\r\n                                    Xác lập : ≤ ±1%                             5    5    Tài liệu kỹ thuật của đầu phát, tài liệu kỹ\r\n 8    Độ lệch điện áp               Từ không tải đến full tải (không quá 30s)             thuật AVR\r\n                                                                                5    5    Kiểm tra sản phẩm mẫu\r\n                                    : ≤ ±2.5%\r\n                                    Cấp H (5 điểm)\r\n 9    Cấp cách điện cuộn dây                                                    10   5    Tài liệu kỹ thuật đầu phát\r\n                                    Cấp C (10 điểm)\r\n 10   Cấp bảo vệ đầu phát           ≥ IP21                                      5    5    Tài liệu kỹ thuật đầu phát\r\n 11   Kết cấu đầu phát              Một ổ trục                                  5    5    Tài liệu kỹ thuật đầu phát\r\n 12   Làm mát đầu phát              Cánh quạt đầu trục thổi trực tiếp           5    5    Tài liệu kỹ thuật đầu phát\r\n\r\n                                                                                                                                                     107\r\n\f 13   CO, CQ                          Có (photo công chứng)                    5     5    Nhà thầu cam kết\r\nC. YÊU CẦU ĐỐI VỚI ĐỘNG CƠ                                                    135   125\r\nI. Yêu cầu vể xuất xứ và năm sản xuất động cơ                                 15    15\r\n                                                                                          Nhà thầu công bố để xác định nguồn gốc\r\n                                      Thương hiệu: từ các nước EU hoặc G7                 thiết bị:\r\n                                      (Khuyến nghị hãng : Kubota,\r\n 1    Xuất xứ                                                                 5     5     Tài liệu kỹ thuật động cơ\r\n                                      Mistshubishi, Perkins, Yanmar … hoặc\r\n                                      tương đương)                                        Cam kết cung cấp CO,CQ gốc cho chủ\r\n                                                                                          đầu tư trước khi nghiệm thu bàn giao\r\n 2    Năm sản xuất                    Không quá 1 năm từ ngày mở thầu          5     5    Kiểm tra năm sản xuất\r\n 3    Serial                          Có                                      5      5    Tài liệu kỹ thuật động cơ\r\nII. Các yêu cầu kỹ thuật đối với động cơ                                      90    80\r\n 1    Nhiên liệu sử dụng              dầu Diesel                               5     5    Tài liệu kỹ thuật động cơ\r\n      Bảng tiêu thụ nhiên liệu theo\r\n      các mức tải khác nhau:\r\n      + Tại 25% tải\r\n 2    + Tại 50% tải                   Nhà thầu cung cấp thông tin              5     5    Tài liệu kỹ thuật động cơ\r\n      + Tại 75% tải\r\n      + Tại 100% tải\r\n      + Tại 110% tải\r\n 3    Loại động cơ                    Động cơ diesel 4 kỳ                      5     5    Tài liệu kỹ thuật động cơ\r\n                                      ≥ 2 xy lanh;\r\n 4    Số xi lanh                                                              10    5     Tài liệu kỹ thuật động cơ\r\n                                      Option: ≥ 3 xy lanh + thêm 5 điểm;\r\n                                                                                          -Tài liệu kỹ thuật động cơ\r\n      Tốc độ vòng quay định mức\r\n 5                                    1.500 vòng/phút                          5    5     - Đo kiểm bằng máy đo tốc độ vòng\r\n      trục động cơ\r\n                                                                                          quay\r\n\r\n 6    Hệ thống phun nhiên liệu        Gián tiếp hoặc trực tiếp                 5     5    Tài liệu kỹ thuật động cơ\r\n\r\n 7    Hệ thống làm mát                Két nước + Quạt gió đầu trục             5     5    Tài liệu kỹ thuật động cơ\r\n\r\n 8    Dung dịch làm mát               nước pha với dung dịch chống đóng cặn    5     5    Tài liệu kỹ thuật động cơ\r\n\r\n\r\n                                                                                                                                   108\r\n\f                                   Bơm : Có bơm dầu bôi trơn, phin lọc bôi\r\n                                   trơn, bầu lọc bôi trơn hoặc có các kiểu\r\n                                   lọc và bơm dầu bôi trơn khác tương\r\n                                   đương\r\n 9    Hệ thống dầu bôi trơn                                                     5    5    Tài liệu kỹ thuật động cơ\r\n                                   Xả : Có ống thoáng ra ngoài vỏ chống\r\n                                   ồn, kết hợp với van hoặc khóa ở bên\r\n                                   trong hoặc có bơm tay hoặc thiết bị hỗ\r\n                                   trợ thay dầu.\r\n\r\n10    Hệ thống nạp khí (Aspiration) Tự nhiên hoặc Turbocharged                  5    5    Tài liệu kỹ thuật động cơ\r\n\r\n      Hệ thống bơm chuyển tiếp\r\n11                                 Cơ hoặc điện                                 5    5    Tài liệu kỹ thuật động cơ\r\n      nhiên liệu\r\n                                   Hệ thống lọc nhớt, lọc gió, lọc nhiên liệu\r\n12    Hệ thống lọc                 tách nước, lọc nhiên liệu tinh có thể thay   5    5    Tài liệu kỹ thuật động cơ\r\n                                   thế được\r\n                                   Cơ khí hoặc điện tử:\r\n13    Điều tốc                                                                  10   5    Tài liệu kỹ thuật động cơ\r\n                                   Option: Điện tử ( cộng thêm 5 điểm)\r\n                                                                                          - Trực quan(Tài liệu kỹ thuật Động cơ)\r\n14    Điện áp khởi động            12V hoặc 24V                                 5    5\r\n                                                                                          - Đo kiểm bằng đồng hồ đa năng\r\n                                   Xác lập : ≤ ±1%\r\n                                   Từ không tải đến full tải (trong khoảng\r\n                                                                                          Tài liệu kỹ thuật động cơ, tài liệu kỹ\r\n                                   thời gian 30 giây)\r\n15    Độ lệch tần số                                                            5    5    thuật bộ điều tốc.\r\n                                   + ≤ 5 % đối với điều tốc cơ khí\r\n                                                                                          Kiểm tra tổ máy mẫu\r\n                                   + ≤ 2.5% đối với điều tốc điện tử nếu\r\n                                   máy có điều tốc điện tử.\r\n16    CO/CQ                        Có (photo công chứng)                        5    5    Nhà thầu cam kết\r\nIII. Hệ thống khởi động                                                         30   30\r\n                                                                                          Tài liệu kỹ thuật động cơ, hệ thống khởi\r\n      Loại                         Ắc quy\r\n                                                                                          động\r\n 1                                                                              5    5\r\n                                                                                          Tài liệu kỹ thuật động cơ, hệ thống khởi\r\n      Model, nhà sản xuất          Nhà thầu cung cấp thông tin\r\n                                                                                          động\r\n\r\n\r\n                                                                                                                                     109\r\n\f                                                                                           Tài liệu kỹ thuật tổ máy/Tuyên bố đáp\r\n      Dung lượng định mức accu\r\n                                    Nhà thầu cung cấp thông tin                            ứng của nhà cung cấp\r\n      (Ah):\r\n                                                                                           Kiểm tra với tổ máy mẫu\r\n                                                                                           Tài liệu kỹ thuật động cơ, hệ thống khởi\r\n 2    Điện áp khởi động             12V/24V                                     5     5\r\n                                                                                           động\r\n 3    Dòng điện khởi động           Nhà thầu cung cấp thông tin                 5     5    Nhà thầu cam kết\r\n                                                                                           Tài liệu kỹ thuật tổ máy/Tai liệu kỹ thuật\r\n 4    Chủng loại accu               Accu chì axit kín khí                       5     5    ác quy,\r\n                                                                                           Kiểm tra với tổ máy mẫu (nếu cần)\r\n 5    Tiêu chuẩn đáp ứng            Đáp ứng TCVN 7916-1:2008                    5     5    Tuyên bố đáp ứng nhà thầu\r\n                                    Nạp accu khởi động từ điện lưới hoặc\r\n                                                                                           Tài liệu kỹ thuật máy nạp accu\r\n                                    máy phát\r\n                                    Dải điện áp đầu vào từ 180VAC - 240VAC\r\n                                                                                           Tài liệu kỹ thuật máy nạp accu\r\n                                    hoặc bao dải trên\r\n                                    Tần số: 48-60 Hz hoặc bao giải trên                    Tài liệu kỹ thuật máy nạp accu\r\n                                    Bảo vệ quá điện áp đầu vào vượt quá dải\r\n                                                                                           Tài liệu kỹ thuật máy nạp accu\r\n                                    điện áp trên\r\n 6    Hệ thống nạp accu khởi động   Điện áp đầu ra 12V/24V                     5     5     Tài liệu kỹ thuật máy nạp accu\r\n                                    Dòng điện sạc giới hạn : 5A/4A                         Tài liệu kỹ thuật máy nạp accu\r\n                                    Điện áp sạc Float tự động : 13.5V/27.4 V\r\n                                                                                           Tài liệu kỹ thuật máy nạp accu\r\n                                    ±0.2V\r\n                                    Nhiệt độ hoạt động : -5°C –> 55°C\r\n                                                                                           Tài liệu kỹ thuật máy nạp accu\r\n                                    Nhiệt độ lưu trữ : -5oC –> 85oC\r\n                                    Độ ẩm: 0-95%                                           Tài liệu kỹ thuật máy nạp accu\r\nD. YÊU CẦU ĐỐI VỚI HỆ THỐNG ĐIỀU KHIỂN                                         265   260\r\nD1. Thông tin chung                                                            25    25\r\n                                    Thông tin xuất xứ của mạch điều khiển\r\n                                    (Khuyến nghị / yêu cầu hãng Deapsea để                 Tài liệu kỹ thuật bảng điều khiển\r\n 1    Xuất xứ                                                                  5     5\r\n                                    đồng bộ với hệ thống công nghệ kỹ thuật                Thư ủy quyền của hãng sản xuất\r\n                                    chung)\r\n\r\n                                                                                                                                        110\r\n\f      Các dây tín hiệu điều khiển\r\n      và cảm biến phải được đánh                                                           Tuyên bố đáp ứng              nhà    thầu\r\n 2                                    Đáp ứng                                    5    5\r\n      số và quy định rõ dàng có chú                                                        Kiểm tra với tổ máy mẫu\r\n      thích kèm theo\r\n      Bản vẽ sơ đồ kết nối hệ thống\r\n 3                                    Có                                         5    5    Tài liệu đính kèm tổ máy phát điện\r\n      điều khiển\r\n                                      Giao thức truyền thông qua SNMP,\r\n 4    Tính năng                       ATS(Automatic transfer switch),            5    5    Tài liệu kỹ thuật bảng điều khiển\r\n                                      AMF(Automatic mains failure)\r\n                                      Bảng điều khiển bị lỗi, có thể khởi động             Nhà thấu ghi rõ phương thức\r\n 5    Yêu cầu khác                                                               5    5\r\n                                      tổ máy bằng tay                                      Kiểm tra trên tổ máy mẫu\r\nD2. Tính năng đo lường, hiển thị (Sai số không quá 5%)                           55   55\r\n      Điện áp pha, dây của máy        Đáp ứng                                              Nhà thầu cam kết;\r\n 1                                                                               5    5\r\n      phát, điện lưới (Vac)                                                                Kiểm tra trực quan\r\n                                      Đáp ứng                                              Nhà thầu cam kết;\r\n 2    Dòng điện (A)                                                              5    5\r\n                                                                                           Kiểm tra trực quan\r\n                                      Đáp ứng                                              Nhà thầu cam kết;\r\n 3    Tần số (Hz)                                                                5    5\r\n                                                                                           Kiểm tra trực quan\r\n                                      Đáp ứng                                              Nhà thầu cam kết;\r\n 4    Công suất tải tiêu thụ (kW)                                                5    5\r\n                                                                                           Kiểm tra trực quan\r\n                                      Đáp ứng                                              Nhà thầu cam kết;\r\n 5    Hệ số công suất (Cosf)                                                     5    5\r\n                                                                                           Kiểm tra trực quan\r\n                                      Đáp ứng                                              Nhà thầu cam kết;\r\n 6    Số giờ vận hành máy (hr)                                                   5    5\r\n                                                                                           Kiểm tra trực quan\r\n                                      Đáp ứng                                              Nhà thầu cam kết;\r\n 7    Điện áp accu khởi (Vdc)                                                    5    5\r\n                                                                                           Kiểm tra trực quan\r\n                                      Đáp ứng                                              Nhà thầu cam kết;\r\n 8    Mức nhiên liệu (%)                                                         5    5\r\n                                                                                           Kiểm tra trực quan\r\n                                      Đáp ứng                                              Nhà thầu cam kết;\r\n 9    Áp suất dầu bôi trơn (Bar)                                                 5    5\r\n                                                                                           Kiểm tra trực quan\r\n\r\n                                                                                                                                       111\r\n\f                                    Đáp ứng                                            Nhà thầu cam kết;\r\n10    Nhiệt độ nước làm mát (oC)                                             5    5\r\n                                                                                       Kiểm tra trực quan\r\n      Trạng thải hoạt động của      Đáp ứng                                            Nhà thầu cam kết;\r\n11    máy: RUN-STOP-                                                         5    5\r\n      MANUAL-EMEGENCY                                                                  Kiểm tra trực quan\r\n\r\nD3. Tính năng cảnh báo, bảo vệ của bộ điều khiển                             90   90\r\n                                    Chỉ số dầu thấp hơn ngưỡng cài đặt       5    5\r\n                                    Nhiệt độ cao hơn ngưỡng cho phép         5    5\r\n                                    Điện áp cao hoặc điện áp thấp hơn\r\n                                                                             5    5\r\n                                    ngưỡng cho phép\r\n                                    Tần số cao/ thấp hơn ngưỡng cho phép     5    5    - Tài liệu kỹ thuật bảng điều khiển.\r\n      Hệ thống điều khiển có cảnh\r\n 1                                  Áp lực nhớt thấp hơn mức chp phép        5    5    - Hiển thị trực tiếp trên màn hình Hiển\r\n      báo\r\n                                    Quá tải vượt ngưỡng cho phép             5    5    thị\r\n                                    Nút dừng khẩn cấp                        5    5\r\n                                    Điện áp accu khởi thấp                   5    5\r\n                                    Nhiệt độ nước làm mát cao hơn ngưỡng\r\n                                                                             5    5\r\n                                    cho phép\r\n                                    Áp suất nhớt cao hoặc thấp               5    5\r\n                                    Điện áp đầu ra cao hoặc điện áp thấp     5    5\r\n                                    Tần số đầu ra cao hoặc tần số thấp       5    5\r\n                                    Quá tải hoặc Ngắn mạch                   5    5    - Tài liệu kỹ thuật bảng điều khiển.\r\n      Hệ thống bảo vệ dừng máy\r\n 2                                  Mất kích từ                              5    5    - Kiểm tra dừng máy khi xảy ra 1 trong\r\n      phát điện khi\r\n                                    Đóng tải 3 lần không thành công          5    5    các lỗi\r\n                                    Nhiệt độ động cơ hoặc nước làm mát cao   5    5\r\n                                    Tác động nút dừng khẩn cấp               5    5\r\n                                    Vượt tốc hoặc Thấp tốc                   5    5\r\nD4. Tính năng điều khiển và monitor các thông số                             75   75\r\n\r\n\r\n                                                                                                                                 112\r\n\f                                     Start và stop từ xa bằng phần mềm NSX\r\n 1    Tính năng điều khiển                                                      5    5\r\n                                     cung cấp\r\n                                     Tự động khởi động và đóng tải sau ≤ 5 p\r\n                                     chạy không tải trong các trường hợp:\r\n                                     - Mất điện lưới\r\n                                                                                5    5    Tài liệu kỹ thuật bảng điều khiển\r\n                                     - Mất pha/trung tính\r\n                                                                                          Kiểm tra tổ máy mẫu\r\n 2    Tính năng tự động              - Điện áp cao/thấp (theo ngưỡng có thể\r\n                                     cài đặt)\r\n                                     Tự động chuyển mạch sang nguồn điện\r\n                                     lưới khi có nguồn trở lại và dừng máy      5    5\r\n                                     phát sau ≤ 5p chạy không tải\r\n                                     Có khả năng ghép nối được 2 máy phát                 Giải pháp ghép nối 2 máy phát điện của\r\n 3    Khả năng mở rộng                                                          5    5\r\n                                     điện trở lên                                         nhà thầu\r\n                                     Có khả năng lưu trữ log file (≥ 100 log)   5    5\r\n                                     Điện áp máy phát, lưới (Vac)               5    5\r\n                                     Dòng điện (A)                              5    5\r\n                                     Tần số (Hz)                                5    5\r\n                                     Công suất tải tiêu thụ (kW)                5    5\r\n                                     Số giờ vận hành máy (hr)                   5    5\r\n                                                                                          Tài liệu kỹ thuật bảng điều khiển\r\n 4    Monitor các thông số           Điện áp accu khởi (Vdc)                    5    5    Kiểm tra tổ máy mẫu\r\n                                     Mức nhiên liệu (%)                         5    5\r\n                                     Áp suất dầu bôi trơn (Bar)                 5    5\r\n                                     Nhiệt độ nước làm mát (oC)                 5    5\r\n\r\n                                     Trạng thải hoạt động của máy: RUN-\r\n                                                                                5    5\r\n                                     STOP-MANUAL-EMEGENCY\r\n\r\nD5. Giao thức truyền thông, chuẩn giao tiếp                                     20   15\r\n 1     Cổng thông tin truyền thông   Hỗ trợ giao thức Modbus RS485              5    5\r\n\r\n\r\n\r\n                                                                                                                                   113\r\n\f                              TCP/IP, SNMP v1, SNMP v2, Web UI,\r\n                                                                                   Tài liệu kỹ thuật bảng điều khiển,\r\n                              web server                                 5    5\r\n                                                                                   Kiểm tra tổ máy mẫu\r\n                              Ethernet port speed: ≥ 100Mbps\r\n                              Các thông số tại mục D.2; D.3; D.4.2 có\r\n                              thể đọc được thông qua cổng thông tin\r\n                              truyền thông;\r\n                              option:                                              Trực quan;\r\n 2   Thông tin truyền thông                                              10   5\r\n                              - Thông số tại các mục D.2; D.3; D.4.2               Tài liệu kỹ thuật bảng điều khiển,\r\n                              có thể đọc được thông qua TCP port 80.\r\n                              - Thông số tại các mục D.2; D.3; D.4.2\r\n                              có thể đọc được thông qua SNMP\r\nE. YÊU CẦU ĐỐI VỚI VỎ MÁY                                                35   30\r\n\r\n 1   Xuất xứ                  Nhập khẩu hoặc gia công trong nước         5    5    Tài liệu tổ máy phát điện\r\n\r\n                                                                                   Tài liệu kỹ thuật của tổ máy phát, thử với\r\n 2   Cấp bảo vệ vỏ máy        ≥ IP23                                     5    5\r\n                                                                                   vòi xịt nước\r\n                              Có tem nhãn bằng Inox 304 kích thức tối\r\n                              thiểu 15x5cm được gắn vào vỏ bằng đinh\r\n                              rút thể hiện các nội dung sau:\r\n                              - Loại máy\r\n                              - Ngày sản xuất\r\n                              - Nhà sản xuất                                       Trực quan\r\n 3   Tem Nhãn                                                            5    5\r\n                              - Model                                              Kiểm tra tổ máy mẫu\r\n                              - Serial\r\n                              - Công suất liên tục/ công suất dự phòng\r\n                              - Điện áp làm việc\r\n                              - Hệ số công suất\r\n                              - Kích thước\r\n                              Làm bằng thép tấm có độ dày tối thiểu                Trực quan\r\n 4   Yêu cầu về cơ khí        2mm                                        5    5    Đo kiểm bằng thước kẹp Panme\r\n                              Chống cháy, chống tác động môi trường                Tài liệu kỹ thuật tổ máy phát\r\n\r\n\r\n\r\n                                                                                                                                114\r\n\f                                                                                 Trực                                  quan\r\n                             Vỏ được được sơn tĩnh điện chống rỉ sét\r\n                                                                                 Kiểm tra tổ máy mẫu\r\n                             Có các cửa mở thuận tiện cho việc bảo\r\n                             dưỡng, sửa chữa, có các cửa ngõ để kiểm             Trực                                  quan\r\n                             tra, cung cấp nhiên liệu, nước làm mát,             Kiểm tra tổ máy mẫu\r\n                             dầu nhớt và đường đấu nối điện AC ra.\r\n                             Hệ thống thông gió phải đảm bảo máy\r\n                                                                                 Trực                                  quan\r\n                             chạy liên tục an toàn, không làm giảm\r\n                                                                                 Kiểm tra tổ máy mẫu\r\n                             công suất của máy.\r\n                             Mặt bích, bulong bằng thép chịu nhiệt\r\n                             Sử dụng bông thủy tinh/mút cách âm/ vật\r\n                             liệu cách âm tương đương, chống cháy\r\n                             Class 1, chịu được nhiệt độ cao sử dụng\r\n                             xốp cách âm hoặc bông thủy tinh.                    Tài    liệu    kỹ    thuật      tổ    máy\r\n 5   Vật liệu tiêu âm                                                  10   5\r\n                             - độ ồn máy phát điện cự ly 7m < 70 dB              Kiểm tra với tổ máy mẫu\r\n                             (5 điểm)\r\n                             - độ ồn máy phát điện cự ly 7m < 65 dB\r\n                             (cộng thêm 5 điểm)\r\n                                                                                 Tài liệu kỹ thuật tổ máy phát, tuyên bố\r\n                                                                                 đáp     ứng    của    nhà    sản    xuất\r\n                             Đảm bảo nhiệt độ động cơ khi máy vận\r\n 6   Mức độ thông thoáng                                               5    5    Kiểm tra với tổ máy mẫu đáp ứng được\r\n                             hành tại tải 100% và 110% tải\r\n                                                                                 ngưỡng nhiệt độ yêu cầu của động cơ, đầu\r\n                                                                                 phát\r\nF.YÊU CẦU ĐỐI VỚI THIẾT BỊ ĐÓNG CẮT BẢO VỆ                             25   25\r\n                             MCCB Schneider, ABB, Mitsubishi,\r\n 1   Xuất xứ/hãng sản xuất                                             5    5    Tài liệu kỹ thuật thiết bị đóng cắt\r\n                             Siemen hoặc tương đương\r\n                             Điện áp làm việc :\r\n                             + 1 pha: 220Vac hoặc 230Vac (L-N)                   Tài liệu kỹ thuật thiết bị đóng cắt\r\n                             + 3 pha: 400 Vac hoặc 380 Vac (L-L)\r\n 2   Thông số kỹ thuật                                                 5    5\r\n                             Dòng điện định mức : Đáp ứng công suất\r\n                             max của hệ thống máy phát (công suất                Tài liệu kỹ thuật thiết bị đóng cắt\r\n                             dự phòng)\r\n\r\n\r\n                                                                                                                              115\r\n\f                                  Số lần đóng cắt\r\n                                  - Cơ khí: ≥ 10.000 cycles                           Tài liệu kỹ thuật thiết bị đóng cắt\r\n                                  - Load : ≥ 6.000 cycles\r\n                                  Cấp bảo vệ ≥IP20                                    Tài liệu kỹ thuật thiết bị đóng cắt\r\n                                  Đáp ứng tiêu chuẩn IEC 60947 - 2 hoặc\r\n                                                                                      Tài liệu kỹ thuật thiết bị đóng cắt\r\n                                  các tiêu chuẩn tương đương\r\n                                  ICU kA ≥ 25kA tại 400VAC                            Tài liệu kỹ thuật thiết bị đóng cắt\r\n                                  ICS kA 75%ICU (5 điểm)\r\n                                                                            5    5    Tài liệu kỹ thuật thiết bị đóng cắt\r\n                                  ICS kA 100%ICU (10 điểm)\r\n                                  Số cực :\r\n                                  1 pha: 2 cực L – N                        5    5    Tài liệu kỹ thuật thiết bị đóng cắt\r\n                                  3 pha: 4 cực L1/L2/L3/N\r\n 3   Các yêu cầu khác             Có nắp đậy bảo vệ trong thùng máy         5    5    Trực quan\r\nG. YÊU CẦU TỦ CHUYỂN NGUỒN TỰ ĐỘNG (ATS)                                    85   80\r\n                                  + 1 pha: 230Vac hoặc 220Vac                         Tài liệu kỹ thuật thiết bị đóng cắt, Tài liệu\r\n 1   Điện áp định mức                                                       5    5\r\n                                  + 3 pha: 400 Vac hoặc 380 Vac (L-L)                 kỹ thuật tủ ATS\r\n                                  Đáp ứng công suất max của hệ thống                  Tài liệu kỹ thuật tổ máy phát điện, Tài liệu\r\n 2   Dòng điện định mức                                                     5    5\r\n                                  máy phát (công suất dự phòng)                       kỹ thuật thiết bị đóng cắt\r\n                                  Có đèn báo Main - Backup - Load\r\n                                                                            5    5    Tài liệu thiết kế tủ ATS\r\n                                  (đèn báo Đỏ hoặc Xanh)\r\n     Cảnh báo run/fail bằng đèn\r\n 3                                Có MCB khống chế đèn cảnh báo (6A)        5    5    Tài liệu thiết kế tủ ATS\r\n     báo\r\n                                  Dây cấp điện cho đèn cần đi trong ống\r\n                                                                            5    5    Tài liệu thiết kế tủ ATS\r\n                                  xoắn trắng, hoặc nẹp mỏ cò chống cháy\r\n                                  Thép mạ kẽm hoặc thép sơn tĩnh điện\r\n                                                                                      Tài liệu thiết kế tủ ATS\r\n                                  màu ghi sáng (RAL 7032) dày 1.5mm\r\n                                  Kích thức (rộng x cao x sâu): không quá\r\n 4   Cơ khí vỏ tủ                                                           5    5    Tài liệu thiết kế tủ ATS\r\n                                  550x680x300mm\r\n                                  Cấp bảo vệ: IP44 trở lên                            Tài liệu thiết kế tủ ATS\r\n                                  Có vị trí đấu tiếp mát vỏ tủ, cánh tủ               Tài liệu thiết kế tủ ATS\r\n\r\n\r\n                                                                                                                                      116\r\n\f                                                                                                                             Xuất xứ\r\n                                  Xuất sứ EU/G7                               5    5   Tài liệu kỹ thuật thiết bị đóng cắt\r\n                                                                                                                             thương hiệu\r\n                                  Số cực :\r\n                                  1 pha: 2 cực (L-N)                          5    5   Tài liệu kỹ thuật thiết bị đóng cắt\r\n                                  3 pha: 4 cực (3L+N)\r\n                                  Dòng điện định mức: Đáp ứng công suất\r\n                                  max của hệ thống máy phát (công suất\r\n                                  dự phòng)\r\n                                                                              5    5   Tài liệu kỹ thuật thiết bị đóng cắt\r\n                                  Điện áp làm việc :\r\n                                  +1 pha: 230VAC hoặc 220VAC (L-N)\r\n                                  + 3 pha 400 VAC hoặc 380 VAC (L-L)\r\n                                  Cơ cấu chuyển đổi: Chuyển đổi bằng\r\n                                                                              5    5   Tài liệu kỹ thuật thiết bị đóng cắt\r\n    Thiết bị chuyển đổi chính     động cơ servo hoặc PLC\r\n5   (Sử dụng bộ chuyển đổi tích   Tiêu chuẩn đáp ứng:\r\n    hợp)                          - IEC60947-6-1 ATSE\r\n                                  - IEC 60947-3                               5    5   Tài liệu kỹ thuật thiết bị đóng cắt\r\n                                  - GB 14048-11\r\n                                  Hoặc tương đương\r\n                                  Tiếp điểm kết nối cáp đồng tối thiểu/tối\r\n                                  đa đáp ứng dòng điện định mức của\r\n                                  MPĐ                                         5    5   Tài liệu kèm theo\r\n                                  - Tối thiểu 16mm2\r\n                                  - Tối đa 50mm2\r\n                                  Chế độ điều khiển: Main-Auto (Có cần\r\n                                  gạt tay để thực hiện chuyển đổi khi trong\r\n                                  chế độ Manual)                              5    5   Tài liệu kỹ thuật thiết bị đóng cắt\r\n                                  Có CO,CQ\r\n\r\n                                  - Dây đồng mềm có bọc cách điện\r\n6   Dây dẫn đấu nối               - Theo dòng định mức (Không quá             5    5   Tài liệu kỹ thuật tủ\r\n                                  4A/mm)\r\n7   Đấu nối (Input /Output)       Terminal block dạng khối                    10   5   Tài liệu kỹ thuật tủ\r\n\r\n                                                                                                                                       117\r\n\f                                    Option: Có tủ điện dự phòng 1 pha, 2\r\n                                    cực để bypass khi hệ thống ATS bị lỗi\r\n                                    Nhiệt độ: Tối thiểu nằm trong dải -5o đến\r\n 8   Điều kiện làm việc             55oC                                        5    5    Tài liệu kỹ thuật tủ\r\n                                    Độ ẩm: 0-95%\r\nH. TÀI LIỆU ĐI KÈM                                                              90   90\r\n                                    Danh sách chi tiết các vật tư chính cấu\r\n                                    thành máy phát điện bao gồm mã sản          5    5    Tài liệu kèm theo\r\n                                    phẩm, serial, số lượng, xuất xứ .v.v.\r\n                                    Thư ủy quyền của các hãng sản xuất động\r\n                                    cơ, đầu phát hoặc tổ máy đối với máy phát   5    5    Tài liệu kèm theo\r\n                                    nhập khẩu\r\n                                    Các giấy tờ chứng nhận về quản lý chất\r\n                                    lượng sản phẩm, môi trường của các hãng     5    5    Tài liệu kèm theo\r\n                                    động cơ, đầu phát\r\n     Tài liệu cung cấp cùng hồ sơ\r\n 1                                  Thuyết minh khảo sát, phương án vận\r\n     chào thầu                                                                  5    5    Tài liệu kèm theo\r\n                                    chuyển, thi công của các địa điểm\r\n                                    Thuyết minh phương pháp thử tải theo\r\n                                                                                5    5    Tài liệu kèm theo\r\n                                    TCVN 9729:2013 hoặc ISO 8528: 2005\r\n                                    Bảng hoặc đồ thị suy giảm công suất của\r\n                                    động cơ, đầu phát theo nhiệt độ, áp suất    5    5    Tài liệu kèm theo\r\n                                    không khí\r\n                                    Test report của động cơ, đầu phát với máy\r\n                                    lắp ráp hoặc tổ máy đối với máy phát nhập   5    5    Tài liệu kèm theo\r\n                                    khẩu\r\n                                    Giấy chứng nhận CO, CQ công chứng\r\n                                    với:                                                  Nhà thầu cam kết cung cấp khi bàn giao\r\n     Tài liệu kèm theo máy khi      - Đối với MPĐ nhập khẩu: Tổ MPĐ,                      máy\r\n 2                                  bảng điều khiển.                            5    5\r\n     giao máy                                                                             Bắt buộc cung cấp khi bàn giao nghiệm\r\n                                    - Đối với MPĐ lắp ráp trong nước: Động                thu máy phát\r\n                                    cơ, đầu phát, bảng điều khiển, thiết bị\r\n                                    bảo vệ đầu cực, thiết bị chuyển đổi (tủ\r\n\r\n\r\n                                                                                                                                   118\r\n\fchuyển đổi tích hợp)\r\nCO/CQ có kèm theo serial number\r\nGiấy chứng nhận xuất xưởng công chứng\r\nvới:\r\n- Đối với MPĐ nhập khẩu: Tổ MPĐ,\r\n                                                   Nhà thầu cam kết cung cấp khi bàn giao\r\nbảng điều khiển\r\n                                                   máy\r\n- Đối với MPĐ lắp ráp trong nước: Động     5   5\r\n                                                   Bắt buộc cung cấp khi bàn giao nghiệm\r\ncơ, đầu phát, bảng điều khiển, thiết bị\r\n                                                   thu máy phát\r\nbảo vệ đầu cực, Contactor (tủ chuyển đổi\r\nnguồn dạng contactor), thiết bị chuyển\r\nđổi (tủ chuyển đổi tích hợp)\r\nKết quả test report công chứng đối với\r\ncác thành phần thuộc phạm vi gói thầu\r\ncụ thể:\r\n                                                   Nhà thầu cam kết cung cấp khi bàn giao\r\n- Đối với MPĐ nhập khẩu: Tổ MPĐ,\r\n                                                   máy\r\nbảng điều khiển                            5   5\r\n                                                   Bắt buộc cung cấp khi bàn giao nghiệm\r\n- Đối với MPĐ lắp ráp trong nước: Động\r\n                                                   thu máy phát\r\ncơ, đầu phát, bảng điều khiển, thiết bị\r\nbảo vệ đầu cực, thiết bị chuyển đổi (tủ\r\nchuyển đổi tích hợp)\r\nGiấy xác nhận của hãng có công chứng\r\ncung cấp về năm hoàn thành sản xuất đối            Nhà thầu cam kết cung cấp khi bàn giao\r\nvới các serial cung cấp cho FTEL của các           máy\r\nthành phần:                                5   5\r\n                                                   Bắt buộc cung cấp khi bàn giao nghiệm\r\n+ Động cơ, đầu phát, bảng điều khiển               thu máy phát\r\n+ Các thiết bị đóng cắt\r\nBảng công bố kết quả test tổ máy phát              Nhà thầu cam kết cung cấp khi bàn giao\r\n                                           5   5\r\ntheo TCVN 9729-7:2013                              máy\r\nBảng công bố kết quả đo rung động cơ               Nhà thầu cam kết cung cấp khi bàn giao\r\n                                           5   5\r\nhọc TCVN 9729-9:2013                               máy\r\n                                                   Nhà thầu cam kết cung cấp khi bàn giao\r\nBiên bản khảo sát hiện trường lắp đặt      5   5\r\n                                                   máy\r\nTài liệu hướng dẫn vận hành và bảo trì,            Nhà thầu cam kết cung cấp khi bàn giao\r\n                                           5   5\r\nbảo dưỡng máy phát                                 máy\r\n\r\n                                                                                            119\r\n\f                                   Sơ đồ, bản vẽ tổng thể máy phát điện và                 Nhà thầu cam kết cung cấp khi bàn giao\r\n                                                                                 5    5\r\n                                   hệ thống điện                                           máy\r\n                                                                                           Nhà thầu cam kết cung cấp khi bàn giao\r\n                                   Sổ bảo hành                                   5    5\r\n                                                                                           máy\r\n                                                                                           Nhà thầu cam kết cung cấp khi bàn giao\r\n                                   Lịch bảo trì                                  5    5\r\n                                                                                           máy\r\nI. YÊU CẦU TRONG QUÁ TRÌNH LẮP ĐẶT                                               70   70\r\n                                   Đơn vị sản xuất, lắp ráp máy trực tiếp thi\r\n                                                                                 5    5    Hồ sơ nhân sự thi công\r\n                                   công\r\n                                   Thi công hoà vào mạng lưới của FTEL.\r\n                                   Chủ đầu tư nghiệm thu chạy thực tế.Thi\r\n                                                                                           Cam kết của nhà thầu\r\n 1   Thi công lắp đặt              công lắp đặt kết nối hệ thống MPĐ, tủ         5    5\r\n                                                                                           Trực quan\r\n                                   chuyển đổi điện, hệ thống ống khói đảm\r\n                                   bảo an toàn.\r\n                                   Yêu cầu có tiếp địa cho đầu máy phát và\r\n                                                                                 5    5\r\n                                   vỏ máy\r\n                                   - Có hệ thống thoát khói đảm bảo, giảm\r\n                                                                                           Tài liệu tuyên bố đáp ứng\r\n                                   lượng khói đen (tuân theo QCVN                5    5\r\n                                                                                           Cam kết của nhà thầu\r\n                                   19:2009/BTNMT/B).\r\n                                   - Có khớp nối mềm giữa ống khói máy\r\n                                   phát điện và hệ thống ống khói ra ngoài\r\n                                   chịu được nhiệt ≥ 300OC.                      5    5\r\n 2   Hệ thống thoát khói           - Nhầu thầu cung cấp đầy đủ thông tin :\r\n                                   tên, mã hàng hóa, đơn vị sản xuất\r\n                                   Ống khói thoát ra ngoài phải có nắp chụp\r\n                                                                                 5    5\r\n                                   tránh mưa\r\n                                   Hệ thống đai ống khói thoát nhiệt được                  Cam kết của nhà thầu\r\n                                                                                 5    5\r\n                                   gia cố gioăng cao su giảm rung động.                    Trực quan\r\n                                   Hệ thống đế máy phát phải được gia cố\r\n     Hệ thống đế máy và các biện   bằng cao su hoặc các vật liêu tương đương\r\n 3                                                                               5    5\r\n     pháp chống rung               (chỉ rõ vật liệu: tên vật liệu, chủng loại,\r\n                                   đơn vị sản xuất)\r\n\r\n                                                                                                                                    120\r\n\f                                     Trước khi tiến hành lắp đặt nhà thầu lên\r\n                                     phương án khảo sát, các phương án giảm                  Cam kết của nhà thầu\r\n                                                                                   5    5\r\n                                     thiếu tối đa sự rung lắc của máy phát lên               Trực quan\r\n                                     các kết cấu bề mặt\r\n                                     Có biện pháp gia cố bệ máy đảm bảo kết\r\n                                                                                             Trực quan theo cam kết của nhà thầu và\r\n                                     cấu giảm thiểu tôi đa ảnh hưởng rung lắc      5    5\r\n                                                                                             tài liệu mô tả phương án thi công dự kiến\r\n                                     đến kết cấu vị trí lắp đặt\r\n                                     Hệ thống ống xả được làm bằng thép\r\n                                     chịu nhiệt ≥ 300OC                                      Trực quan theo cam kết của nhà thầu và\r\n                                                                                   5    5\r\n                                     Nhà thầu cung cấp đầy đủ thông tin : tên,               tài liệu mô tả phương án thi công dự kiến\r\n                                     mã hàng hóa, đơn vị sản xuất\r\n     Danh mục và thông tin chi       Bu lông, đai ốc, long đen dùng cho hệ\r\n 4                                                                                           Cam kết của nhà thầu\r\n     tiết các linh kiện triển khai   thống điện làm bằng đồng hoặc đồng mạ         5    5\r\n                                                                                             Trực quan\r\n                                     niken\r\n                                     Danh sách các vật tư, chi tiết cấu thành\r\n                                                                                   5    5    Tài liệu kỹ thuật tổ máy phát\r\n                                     máy phát điện\r\n                                     Accu có nắp chụp phân biệt cực tính           5    5    Trực quan\r\nJ. CUNG CẤP HÀNG MẪU (nhà thầu đã cung cấp máy thì tính điểm theo\r\n                                                                                   25   25\r\nkết quả đã có)\r\n                                     Máy phát điện mẫu tối thiểu phải có cùng\r\n     Hàng mẫu                        chủng loại : động cơ, đầu thu, đầu phát, hệ\r\n     (Có thể sử dụng hàng mẫu là     thống khởi động, vỏ máy so với sản phẩm\r\n     máy phát nhà thầu đã cung       cung cấp chính thức.                                    Cam kết của nhà thầu\r\n 1                                                                                 5    5\r\n     cấp và đang hoạt động với       Trong trường hợp có hơn một chủng loại                  Trực quan\r\n     cùng chủng loại động cơ, đầu    máy phát điện trong gói thầu. Nhà thầu\r\n     phát, bản điều khiển)           cần chuẩn bị tối thiểu một mẫu trong các\r\n                                     dòng sản phẩm sẽ cung cấp\r\n                                     Nhà thầu có nghĩa vụ chuẩn bị sẵn sàng\r\n                                     hàng mẫu để chủ đầu tư kiểm tra. Thời\r\n 2   Thời gian cung cấp hàng mẫu     gian đáp ứng tối đa : 20 ngày kể từ ngày      5    5    Cam kết của nhà thầu\r\n                                     có thông báo kiểm tra hàng mẫu của chủ\r\n                                     đầu tư\r\n\r\n\r\n                                                                                                                                         121\r\n\f                          Nhà thầu có nghĩa vụ tạo mọi điều kiện\r\n                          tối đa cho chủ đầu tư kiểm tra, đánh giá\r\n                          chi tiết hàng mẫu.\r\n                          Đối với máy phát điện nhập khẩu nhà thầu     5    5\r\n                          phải cảm kết cho chủ đầu tư xem hàng hóa\r\n                          trước khi mở Container để đảm bảo tính\r\n                          chính xác và đầy đủ các thiết bị kê khai\r\n                          nhập khẩu\r\n                          Toàn bộ các thông số test sau khi đã thỏa\r\n 3   Kiểm tra hàng mẫu    thuận với chủ đầu tư phải có sự chứng                  Cam kết của nhà thầu\r\n                          kiến của chủ đầu tư, trước khi thực hiện\r\n                                                                       5    5\r\n                          test phải gửi trước cho chủ đầu tư các\r\n                          phương pháp test trước tối thiểu 1 tuần\r\n                          tính từ ngày nghiệm thu\r\n                          Trường hợp, hàng mẫu nằm tại các vị trí\r\n                          ngoài thành phố Hà Nội và thành phố Hồ\r\n                          Chí Minh, nhà thầu sẽ chịu toàn bộ các chi   5    5\r\n                          phí phát sinh (đi lại, ăn ở) để hổ trợ chủ\r\n                          đầu tư kiểm tra\r\nK. YÊU CẦU CHÍNH SÁCH HẬU MÃI                                          40   35\r\n                          ≥ 24 tháng kể từ khi nghiệm thu bàn giao\r\n                          (10 điểm)\r\n                                                                       10   5    Cam kết của nhà thầu\r\n                          ≥ 36 tháng kể từ ngày nghiệm thu (cộng\r\n 1   Thời gian bảo hành   thêm 5 điểm)\r\n\r\n                          Đối với bộ nạp, accu khởi động ≥ 12\r\n                                                                       5    5    Cam kết của nhà thầu\r\n                          tháng\r\n\r\n                          Có trung tâm bảo hành, bảo trì tại Hà Nội,\r\n                          Hồ Chí Minh và đối tác hỗ trợ tại các tỉnh             Cam kết của nhà thầu\r\n 2   Bảo hành, bảo trì    thành khác                                   5    5\r\n                          Có đầy đủ phần mềm, các tool hỗ trợ\r\n                                                                                 Cam kết của nhà thầu\r\n                          monitor các thông số\r\n\r\n\r\n\r\n                                                                                                        122\r\n\f                                    Hỗ trợ kỹ thuật 24/7 và đảm bảo nhân sự\r\n                                    onsite trong khung giờ hành chính, ngoài\r\n                                                                                         Cam kết của nhà thầu\r\n                                    khung giờ trên sẽ có sự thỏa thuận giữa\r\n                                    chủ đầu tư và nhà thầu.\r\n                                    Bảo trì, bảo dưỡng định kỳ 6 tháng/1lần\r\n                                    trong suốt thời gian bảo hành trên toàn              Cam kết của nhà thầu\r\n                                    quốc\r\n                                    Có ít nhất 03 chuyên gia về kỹ thuật điện\r\n                                                                                         Tài liệu đề xuất nhân sự chủ chốt\r\n                                    trực tiếp của nhà máy sản xuất.\r\n    Đội ngũ kỹ thuật, dịch vụ hậu   Có ít nhất 03 chuyên gia về cơ khí của nhà\r\n3                                                                                5   5   Tài liệu đề xuất nhân sự chủ chốt\r\n    mãi                             máy sản xuất.\r\n                                    Đào tạo vận hành, bảo trì, bảo dưỡng cho             Cam kết của nhà thầu\r\n                                    cán bộ kỹ thuật của chủ đầu tư                       Trực quan, tài liệu kèm theo\r\n                                    - Những loại phụ tùng phải có sẵn trong\r\n                                    kho tại Việt Nam:\r\n                                     +Toàn bộ hệ thống lọc\r\n                                                                                 5   5   Cam kết của nhà thầu\r\n                                     +Hệ thống bơm nhiên liệu\r\n                                     +Bộ sạc accu\r\n                                     +Toàn bộ hệ thống cảm biến\r\n                                    Đảm bảo thay thế cho Chủ đầu tư trong\r\n                                    vòng tối đa 48 giờ cho bất cứ loại phụ\r\n                                    tùng nào trong thời gian bảo hành (thời\r\n                                                                                 5   5   Cam kết của nhà thầu\r\n                                    gian đáp ứng tối đa có thể thỏa thuận lại\r\n4   Yêu cầu khác\r\n                                    với chủ đầu tư đối với từng khu vực cụ\r\n                                    thể)\r\n                                    Khi xảy ra sự cố nhà thầu chưa tìm ra\r\n                                    được nguyên nhân phải đảm bảo có máy\r\n                                    dự phòng cho chủ đầu tư đáp ứng trong\r\n                                    quá trình đợi sửa chữa, thời gian đáp ứng\r\n                                                                                 5   5   Cam kết của nhà thầu\r\n                                    đa 48h đối với các khu vực sau khi nhà\r\n                                    thầu nhận được thông tin sự cố (thời gian\r\n                                    đáp ứng tối đa có thể thỏa thuận lại với\r\n                                    chủ đầu tư đối với từng khu vực cụ thể)\r\n\r\n\r\n                                                                                                                             123\r\n\fMục 2. Bản vẽ\r\nE-HSMT này gồm có các bản vẽ trong danh mục sau đây: Không có\r\nMục 3. Kiểm tra và thử nghiệm\r\nCác kiểm tra và thử nghiệm cần tiến hành gồm có: Theo kịch bản thống nhất giữa Chủ đầu tư và Nhà\r\nthầu.\r\n\r\n\r\n\r\n\r\n                                                                                            124\r\n\f          Phần 3A. ĐIỀU KIỆN HỢP ĐỒNG VÀ BIỂU MẪU HỢP ĐỒNG\r\n                  Chương VI. ĐIỀU KIỆN CHUNG CỦA HỢP ĐỒNG\r\n\r\n\r\n1. Định nghĩa       Trong hợp đồng này, các từ ngữ dưới đây được hiểu như sau:\r\n                    1.1. “Chủ đầu tư” là tổ chức được quy định tại E-ĐKCT;\r\n                    1.2. “Hợp đồng” là thỏa thuận giữa Chủ đầu tư và Nhà thầu, thể hiện bằng\r\n                    văn bản, được hai bên ký kết, bao gồm cả phụ lục và tài liệu kèm theo;\r\n                    1.3. “Nhà thầu” là nhà thầu trúng thầu (có thể là nhà thầu độc lập hoặc liên\r\n                    danh) và được quy định tại E-ĐKCT;\r\n                    1.4. “Nhà thầu phụ” là nhà thầu có tên trong danh sách các nhà thầu phụ do\r\n                    Nhà thầu đề xuất trong E-HSDT và được Nhà thầu ký hợp đồng để thực\r\n                    hiện dịch vụ liên quan;\r\n                    1.5. “Tài liệu hợp đồng” là các tài liệu được liệt kê trong Hợp đồng, bao\r\n                    gồm bất kỳ bản sửa đổi, bổ sung nào của Hợp đồng;\r\n                    1.6. “Giá hợp đồng” là tổng số tiền ghi trong hợp đồng cho việc cung cấp\r\n                    hàng hoá và dịch vụ liên quan. Giá hợp đồng đã bao gồm tất cả các chi phí\r\n                    về thuế, phí, lệ phí (nếu có);\r\n                    1.7. “Ngày” là ngày dương lịch; “năm” là 365 ngày;\r\n                    1.8. “Hàng hóa” bao gồm máy móc, thiết bị, nguyên liệu, nhiên liệu, vật\r\n                    liệu, vật tư, phụ tùng; hàng tiêu dùng; trang thiết bị y tế dùng cho các cơ sở\r\n                    y tế;\r\n                    1.9. “Dịch vụ liên quan” bao gồm các dịch vụ như lắp đặt, duy tu, bảo\r\n                    dưỡng, sửa chữa ban đầu, bảo hiểm lắp đặt, bảo hiểm sửa chữa hoặc cung\r\n                    cấp các dịch vụ sau bán hàng khác như đào tạo, chuyển giao công nghệ…;\r\n                    1.10. “Hoàn thành” là việc Nhà thầu hoàn tất các dịch vụ liên quan theo các\r\n                    điều khoản và điều kiện quy định tại Hợp đồng;\r\n                    1.11. “Địa điểm dự án” là địa điểm được quy định tại E-ĐKCT.\r\n2. Tài liệu hợp      2.1. Tất cả các tài liệu nêu tại Mục 2.2 E-ĐKC (bao gồm cả các phần của\r\nđồng và thứ tự ưu    tài liệu) sẽ cấu thành Hợp đồng để tạo thành thể thống nhất, có tính tương\r\ntiên                 hỗ, bổ sung và giải thích cho nhau.\r\n                     2.2. Các tài liệu cấu thành Hợp đồng được sắp xếp theo thứ tự ưu tiên sau\r\n                     đây:\r\n                     a) Hợp đồng, kèm theo các phụ lục hợp đồng;\r\n                     b) Biên bản hoàn thiện hợp đồng;\r\n                     c) Thư chấp thuận E-HSDT và trao hợp đồng;\r\n                     d) Quyết định phê duyệt kết quả lựa chọn nhà thầu;\r\n                     đ) E-ĐKCT;\r\n                     e) E-ĐKC;\r\n                     g) E-HSDT và các văn bản làm rõ E-HSDT của Nhà thầu;\r\n                     h) E-HSMT và các tài liệu sửa đổi E-HSMT (nếu có);\r\n                     i) Các tài liệu khác quy định tại E-ĐKCT.\r\n3. Luật và ngôn      Luật điều chỉnh hợp đồng là luật Việt Nam, ngôn ngữ của hợp đồng là tiếng\r\nngữ                  Việt.\r\n4. Thông báo         4.1. Bất cứ thông báo nào của một bên gửi cho bên kia liên quan đến hợp\r\n                     đồng phải được thể hiện bằng văn bản, theo địa chỉ quy định tại E-ĐKCT.\r\n                     Thuật ngữ “bằng văn bản” có nghĩa là hình thức truyền đạt thông tin dưới\r\n\r\n\r\n                                                                                               125\r\n\f                     dạng viết và có bằng chứng về việc tiếp nhận thông tin.\r\n                     4.2. Thông báo của một bên sẽ được coi là có hiệu lực kể từ ngày bên kia\r\n                     nhận được hoặc theo ngày hiệu lực nêu trong thông báo, tùy theo ngày nào\r\n                     đến muộn hơn.\r\n5. Bảo đảm thực      5.1. Bảo đảm thực hiện hợp đồng phải được nộp lên Chủ đầu tư không muộn\r\nhiện hợp đồng        hơn ngày quy định tại Thư chấp thuận E-HSDT và trao hợp đồng. Bảo đảm\r\n                     thực hiện hợp đồng được thực hiện bằng một hoặc các hình thức sau:\r\n                     a) Đặt cọc bằng Séc bảo chi đối với bảo đảm thực hiện hợp đồng có giá trị\r\n                     dưới 50 triệu đồng và thời gian có hiệu lực của Séc bảo chi phù hợp với thời\r\n                     gian thực hiện gói thầu;\r\n                     b) Nộp thư bảo lãnh của tổ chức tín dụng trong nước, chi nhánh ngân hàng\r\n                     nước ngoài được thành lập theo pháp luật Việt Nam;\r\n                      c) Nộp giấy chứng nhận bảo hiểm bảo lãnh của doanh nghiệp bảo hiểm phi\r\n                     nhân thọ trong nước, chi nhánh doanh nghiệp bảo hiểm phi nhân thọ nước\r\n                     ngoài được thành lập theo pháp luật Việt Nam.\r\n                     Bảo đảm thực hiện hợp đồng theo quy định tại điểm b và điểm c khoản này\r\n                     là bảo đảm không có điều kiện (trả tiền khi có yêu cầu), theo mẫu quy định\r\n                     tại Phần 4 hoặc một mẫu khác được Chủ đầu tư chấp thuận.\r\n                     5.2. Bảo đảm thực hiện hợp đồng có giá trị và hiệu lực quy định tại E-\r\n                     ĐKCT.\r\n                     5.3. Bảo đảm thực hiện hợp đồng sẽ được trả cho Chủ đầu tư để bồi thường\r\n                     cho bất kỳ tổn thất nào phát sinh do Nhà thầu không hoàn thành các nghĩa vụ\r\n                     hợp đồng.\r\n                     5.4. Thời hạn hoàn trả bảo đảm thực hiện hợp đồng theo quy định tại E-ĐKCT.\r\n6. Ký hợp đồng       6.1. Nhà thầu được ký kết hợp đồng với các nhà thầu phụ trong danh sách các\r\nthầu phụ             nhà thầu phụ quy định tại E-ĐKCT để thực hiện dịch vụ liên quan nêu trong\r\n                     E-HSDT. Việc sử dụng nhà thầu phụ sẽ không làm thay đổi các nghĩa vụ của\r\n                     nhà thầu. Nhà thầu phải chịu trách nhiệm trước Chủ đầu tư về khối lượng, chất\r\n                     lượng, tiến độ và các nghĩa vụ khác đối với phần việc do nhà thầu phụ thực\r\n                     hiện.\r\n                     Việc thay thế, bổ sung nhà thầu phụ trong danh sách các nhà thầu phụ nêu\r\n                     trong E-HSDT hoặc thay đổi nội dung thầu phụ nêu trong E-HSDT chỉ được\r\n                     thực hiện khi được chủ đầu tư chấp thuận; việc sử dụng nhà thầu phụ phải phù\r\n                     hợp với nhu cầu của nhà thầu trong thực hiện hợp đồng, nhà thầu phụ phải đáp\r\n                     ứng về năng lực, kinh nghiệm theo yêu cầu của nhà thầu.\r\n                     6.2. Nhà thầu có trách nhiệm thanh toán đầy đủ và đúng hạn cho nhà thầu\r\n                     phụ theo các điều khoản thỏa thuận giữa Nhà thầu và nhà thầu phụ.\r\n7. Giải quyết        7.1. Chủ đầu tư và Nhà thầu có trách nhiệm giải quyết các tranh chấp phát\r\ntranh chấp           sinh giữa hai bên thông qua thương lượng, hòa giải.\r\n                     7.2. Nếu tranh chấp không thể giải quyết được bằng thương lượng, hòa giải\r\n                     trong thời gian quy định tại E-ĐKCT kể từ ngày phát sinh tranh chấp thì\r\n                     bất kỳ bên nào cũng đều có thể yêu cầu đưa việc tranh chấp ra giải quyết\r\n                     theo cơ chế được quy định tại E-ĐKCT.\r\n8. Phạm vi cung      Hàng hóa và dịch vụ liên quan phải được cung cấp theo quy định tại Chương V.\r\ncấp\r\n9. Tiến độ giao      Tiến độ giao hàng và lịch hoàn thành các dịch vụ liên quan (nếu có) phải\r\nhàng, lịch hoàn      được thực hiện theo quy định tại Mẫu số 01A (đối với hợp đồng trọn gói)\r\nthành các dịch vụ    hoặc Mẫu số 01B (đối với hợp đồng theo đơn giá) hoặc Mẫu số 01C (đối\r\nliên quan (nếu có)   với hợp đồng hỗn hợp) và Mẫu số 01D Chương IV. Nhà thầu phải cung cấp\r\n\r\n                                                                                               126\r\n\fvà tài liệu chứng   các hoá đơn, chứng từ tài liệu khác theo quy định tại E-ĐKCT.\r\ntừ\r\n10. Trách nhiệm     Nhà thầu phải cung cấp toàn bộ hàng hóa và dịch vụ liên quan (nếu có)\r\ncủa Nhà thầu        trong phạm vi cung cấp quy định tại Mục 8 E-ĐKC và theo tiến độ giao\r\n                    hàng, lịch hoàn thành các dịch vụ liên quan quy định tại Mục 9 E-ĐKC.\r\n11. Loại hợp đồng   11.1. Loại hợp đồng: theo quy định tại E-ĐKCT\r\nvà giá hợp đồng     11.2. Giá hợp đồng quy định tại E-ĐKCT là toàn bộ chi phí để hoàn thành\r\n                    việc cung cấp hàng hoá và dịch vụ liên quan của gói thầu nêu trong Bảng\r\n                    giá hợp đồng trên cơ sở bảo đảm tiến độ, chất lượng theo đúng yêu cầu của\r\n                    gói thầu.\r\n12. Thuế, phí, lệ   12.1. Nhà thầu chịu trách nhiệm đối với toàn bộ chi phí về thuế, phí, lệ phí\r\nphí                 phát sinh cho đến khi hàng hóa được giao cho Chủ đầu tư.\r\n                    12.2. Trường hợp Nhà thầu thuộc đối tượng được miễn, giảm thuế, phí, lệ\r\n                    phí, Chủ đầu tư tạo điều kiện tối đa cho Nhà thầu áp dụng các chính sách\r\n                    miễn, giảm thuế, phí, lệ phí.\r\n                    12.3. Việc điều chỉnh thuế thực hiện theo quy định tại E-ĐKCT.\r\n13. Tạm ứng         13.1. Chủ đầu tư phải cấp cho Nhà thầu khoản tiền tạm ứng theo quy định\r\n                    tại E-ĐKCT, sau khi Nhà thầu nộp Bảo lãnh tạm ứng tương đương với\r\n                    khoản tiền tạm ứng. Bảo lãnh tạm ứng phải được phát hành bởi một tổ chức\r\n                    tín dụng hoặc chi nhánh ngân hàng nước ngoài được thành lập theo pháp\r\n                    luật Việt Nam.\r\n                    13.2. Nhà thầu chỉ được sử dụng tiền tạm ứng cho việc thực hiện Hợp đồng.\r\n                    Nhà thầu phải chứng minh rằng khoản tiền tạm ứng đã được sử dụng đúng\r\n                    mục đích, đúng đối tượng bằng cách nộp bản sao các hóa đơn chứng từ\r\n                    hoặc tài liệu liên quan cho Chủ đầu tư.\r\n14. Thanh toán      14.1. Yêu cầu thanh toán của Nhà thầu phải được gửi cho Chủ đầu tư bằng\r\n                    văn bản, kèm theo hóa đơn mô tả hàng hóa đã bàn giao và các dịch vụ liên\r\n                    quan đã thực hiện, cùng với chứng từ nộp theo quy định tại Điều 9 E-ĐKC\r\n                    và gửi yêu cầu thanh toán khi đã hoàn thành các nghĩa vụ khác quy định\r\n                    trong hợp đồng.\r\n                    14.2. Việc thanh toán thực hiện theo quy định tại E-ĐKCT.\r\n                    14.3. Đồng tiền thanh toán là VND.\r\n15. Quyền tác giả   Quyền tác giả đối với tất cả các bản vẽ, tài liệu và hồ sơ chứa đựng thông\r\n                    tin và dữ liệu mà Nhà thầu đã nộp cho Chủ đầu tư vẫn thuộc về Nhà thầu.\r\n                    Trường hợp các bản vẽ, tài liệu và hồ sơ đó được cung cấp cho Chủ đầu tư\r\n                    một cách trực tiếp hoặc thông qua Nhà thầu bởi một bên thứ ba thì quyền\r\n                    tác giả đối với các bản vẽ, tài liệu và hồ sơ thuộc về bên thứ ba đó.\r\n16. Sử dụng các     16.1. Chủ đầu tư và Nhà thầu phải bảo mật bất kỳ tài liệu, dữ liệu hoặc\r\ntài liệu và thông   thông tin nào khác liên quan đến hợp đồng do một bên cung cấp trực tiếp\r\ntin liên quan đến   hoặc gián tiếp cho bên kia, không được tiết lộ tài liệu, dữ liệu hoặc thông\r\nhợp đồng            tin đó cho bên thứ ba nếu không có văn bản đồng ý của bên kia cho dù tài\r\n                    liệu, dữ liệu hoặc thông tin đó được cung cấp trước, trong hoặc sau khi hoàn\r\n                    thành hoặc chấm dứt hợp đồng. Nhà thầu có thể chuyển cho nhà thầu phụ\r\n                    các tài liệu, dữ liệu và thông tin phù hợp do Chủ đầu tư cung cấp để nhà\r\n                    thầu phụ thực hiện công việc của mình theo hợp đồng; trong trường hợp\r\n                    này, nhà thầu phụ phải có cam kết với Nhà thầu về việc bảo mật các tài liệu,\r\n                    dữ liệu hoặc thông tin đó.\r\n                    16.2. Chủ đầu tư không được sử dụng các tài liệu, dữ liệu và thông tin khác\r\n\r\n\r\n                                                                                             127\r\n\f                    nhận được từ Nhà thầu cho bất kỳ mục đích nào khác không liên quan đến\r\n                    hợp đồng. Nhà thầu không được sử dụng các tài liệu, dữ liệu và thông tin\r\n                    khác nhận được từ Chủ đầu tư cho bất kỳ mục đích nào khác không liên\r\n                    quan đến việc thực hiện hợp đồng.\r\n                    16.3. Nghĩa vụ của Chủ đầu tư và Nhà thầu quy định tại Mục 16.1 và Mục\r\n                    16.2 E-ĐKC không áp dụng đối với các thông tin sau đây:\r\n                    a) Thông tin mà Chủ đầu tư hoặc Nhà thầu cần cung cấp cho cấp có thẩm\r\n                    quyền;\r\n                    b) Thông tin đã hoặc sẽ được công bố mà không phải do lỗi của Chủ đầu tư\r\n                    hoặc Nhà thầu;\r\n                    c) Thông tin thuộc sở hữu của một bên vào thời điểm công bố và trước đó\r\n                    không phải do bên kia cung cấp trực tiếp hoặc gián tiếp;\r\n                    d) Thông tin mà một bên nhận được một cách hợp pháp từ một bên thứ ba\r\n                    không có nghĩa vụ bảo mật thông tin.\r\n                    16.4. Các quy định tại Mục 16 E-ĐKC không làm thay đổi bất kỳ cam kết\r\n                    bảo mật nào do một bên đưa ra trước ngày ký hợp đồng liên quan đến việc\r\n                    cung cấp hàng hóa, dịch vụ.\r\n                    16.5. Các quy định tại Mục 16 E-ĐKC tiếp tục có hiệu lực sau khi hoàn\r\n                    thành hoặc chấm dứt hợp đồng vì bất cứ lý do gì.\r\n17. Thông số kỹ     Hàng hóa và các dịch vụ liên quan được cung cấp theo hợp đồng sẽ phải\r\nthuật và tiêu       tuân theo các thông số kỹ thuật và tiêu chuẩn quy định tại Chương V; nếu\r\nchuẩn               tại Chương V không quy định đến một thông số hay tiêu chuẩn nào có thể\r\n                    áp dụng thì phải tuân thủ theo thông số và tiêu chuẩn tương đương hoặc cao\r\n                    hơn tiêu chuẩn hiện hành tại quốc gia hoặc vùng lãnh thổ mà hàng hóa có\r\n                    xuất xứ.\r\n18. Đóng gói hàng   18.1. Nhà thầu phải đóng gói hàng hóa đúng yêu cầu nhằm tránh hư hỏng\r\nhoá                 trong quá trình vận chuyển đến địa điểm dự án theo quy định trong hợp\r\n                    đồng. Trong quá trình vận chuyển, bao gói hàng hóa phải đủ chắc chắn để\r\n                    chịu được những va chạm mạnh, nhiệt độ quá cao hoặc quá thấp, trong nước\r\n                    mặn, nước mưa và ở ngoài trời. Kích thước và trọng lượng của mỗi kiện\r\n                    hàng phải tính đến điều kiện vận chuyển như khoảng cách, phương tiện vận\r\n                    chuyển, điều kiện cơ sở hạ tầng... từ nơi xuất hàng đến địa điểm dự án.\r\n                    18.2. Việc đóng gói, ghi chú đối với hàng hóa, các giấy tờ bên trong và bên\r\n                    ngoài kiện hàng phải tuân thủ các yêu cầu cụ thể trong hợp đồng, bao gồm\r\n                    cả các yêu cầu (nếu có) quy định ở E-ĐKCT và các chỉ dẫn khác của Chủ\r\n                    đầu tư.\r\n19. Bảo hiểm        Trừ trường hợp có quy định khác tại E-ĐKCT, hàng hóa cung cấp theo hợp\r\n                    đồng phải được bảo hiểm đầy đủ cho các tổn thất, hư hại có thể xảy ra trong\r\n                    quá trình sản xuất hoặc tiếp nhận, vận chuyển, lưu kho và giao hàng theo\r\n                    quy định tại E-ĐKCT.\r\n20. Vận chuyển      20.1. Yêu cầu về vận chuyển hàng hóa và các yêu cầu khác quy định tại E-\r\nvà các dịch vụ      ĐKCT.\r\nphát sinh           20.2. Chủ đầu tư có thể yêu cầu Nhà thầu cung cấp một hoặc một số dịch\r\n                    vụ sau đây, bao gồm cả các dịch vụ (nếu có) theo quy định tại E-ĐKCT:\r\n                    a) Thực hiện việc lắp đặt hoặc giám sát việc lắp đặt tại hiện trường, chạy\r\n                    thử hàng hóa;\r\n                    b) Cung cấp các dụng cụ cần thiết để lắp ráp, bảo dưỡng hàng hóa;\r\n                    c) Cung cấp tài liệu chi tiết hướng dẫn vận hành và bảo dưỡng cho từng loại\r\n                    hàng hóa;\r\n\r\n\r\n                                                                                            128\r\n\f                  d) Vận hành hoặc giám sát hoặc bảo dưỡng, sửa chữa hàng hóa trong\r\n                  khoảng thời gian đã được các bên thỏa thuận, với điều kiện là dịch vụ này\r\n                  sẽ không miễn trừ cho Nhà thầu khỏi bất kỳ nghĩa vụ bảo hành nào theo\r\n                  hợp đồng này;\r\n                  đ) Hướng dẫn nhân sự của Chủ đầu tư về cách lắp đặt, chạy thử, vận hành,\r\n                  bảo dưỡng, sửa chữa hàng hóa.\r\n                  20.3. Trường hợp phát sinh dịch vụ ngoài hợp đồng, Chủ đầu tư và Nhà\r\n                  thầu thương thảo về chi phí thực hiện dịch vụ, bảo đảm không vượt quá\r\n                  mức giá mà Nhà thầu áp dụng cho dịch vụ tương tự trong các hợp đồng\r\n                  khác.\r\n21. Kiểm tra và   21.1. Nhà thầu phải tiến hành tất cả các thử nghiệm, kiểm tra đối với hàng\r\nthử nghiệm hàng   hóa và dịch vụ liên quan theo quy định tại E-ĐKCT và chịu toàn bộ chi phí\r\nhóa               thử nghiệm, kiểm tra.\r\n                  21.2. Việc kiểm tra và thử nghiệm có thể được tiến hành tại cơ sở của Nhà\r\n                  thầu hoặc cơ sở khác ở địa điểm giao hàng, và/hoặc địa điểm dự án hoặc ở\r\n                  bất kỳ địa điểm nào khác theo quy định tại E-ĐKCT. Theo quy định tại\r\n                  Mục 21.3 E-ĐKC, trường hợp tiến hành tại cơ sở của Nhà thầu hoặc cơ sở\r\n                  khác thì cán bộ kiểm tra phải được cung cấp tất cả phương tiện và hỗ trợ\r\n                  cần thiết, kể cả việc tiếp cận bản vẽ và dữ liệu sản xuất; Chủ đầu tư không\r\n                  phải chịu bất kỳ chi phí nào cho các phương tiện và hỗ trợ này.\r\n                  21.3. Chủ đầu tư hoặc đại diện của Chủ đầu tư có quyền tham dự các buổi\r\n                  thử nghiệm, kiểm tra quy định tại Mục 21.2 E-ĐKC, với điều kiện là Chủ\r\n                  đầu tư chịu tất cả các chi phí phát sinh liên quan đến việc tham dự, bao gồm\r\n                  cả chi phí đi lại, lưu trú.\r\n                  21.4. Trước khi tiến hành kiểm tra, thử nghiệm, Nhà thầu phải thông báo\r\n                  cho Chủ đầu tư về địa điểm và thời gian tiến hành kiểm tra, thử nghiệm.\r\n                  Trường hợp phải được sự chấp thuận của bên thứ ba hoặc nhà sản xuất để\r\n                  Chủ đầu tư tham gia kiểm tra, thử nghiệm, Nhà thầu phải có văn bản đồng\r\n                  ý của các bên liên quan này.\r\n                  21.5. Chủ đầu tư có thể yêu cầu Nhà thầu tiến hành thử nghiệm, kiểm tra\r\n                  ngoài hợp đồng nhưng cần thiết để khẳng định hàng hóa đó có đặc tính kỹ\r\n                  thuật, hiệu suất đáp ứng yêu cầu của hợp đồng, với điều kiện là các chi phí\r\n                  hợp lý để tiến hành thử nghiệm, kiểm tra đó được cộng thêm vào giá hợp\r\n                  đồng. Trường hợp thử nghiệm, kiểm tra làm chậm tiến độ sản xuất và/hoặc\r\n                  tiến độ thực hiện các nghĩa vụ khác của Nhà thầu theo hợp đồng, Chủ đầu\r\n                  tư xem xét điều chỉnh ngày giao hàng, ngày hoàn thành dịch vụ liên quan\r\n                  và các nghĩa vụ khác bị ảnh hưởng.\r\n                  21.6. Nhà thầu phải gửi cho Chủ đầu tư báo cáo kết quả của tất cả các thử\r\n                  nghiệm, kiểm tra.\r\n                  21.7. Chủ đầu tư có quyền từ chối bất kỳ hàng hóa, bộ phận hàng hóa nào\r\n                  không đáp ứng yêu cầu trong các buổi kiểm tra, thử nghiệm hoặc không\r\n                  phù hợp với đặc tính kỹ thuật theo hợp đồng. Nhà thầu phải thay thế bằng\r\n                  hàng hóa, bộ phận hàng hóa khác hoặc tiến hành những điều chỉnh cần thiết\r\n                  để phù hợp với các đặc tính kỹ thuật theo hợp đồng và phải chịu tất cả chi\r\n                  phí liên quan đến việc thay thế hoặc điều chỉnh này. Sau đó Nhà thầu phải\r\n                  tiến hành kiểm tra, thử nghiệm lại và chịu tất cả chi phí phát sinh, đồng thời\r\n                  thông báo cho Chủ đầu tư theo quy định tại Mục 21.4 E-ĐKC.\r\n                  21.8. Việc Nhà thầu thực hiện thử nghiệm, kiểm tra hàng hóa, bộ phận hàng\r\n                  hóa, việc Chủ đầu tư hay đại diện của Chủ đầu tư tham dự các buổi thử\r\n                  nghiệm, kiểm tra, hay việc báo cáo kết quả thử nghiệm, kiểm tra theo quy\r\n\r\n\r\n                                                                                             129\r\n\f                    định tại Mục 21.6 E-ĐKC, không miễn trừ cho Nhà thầu nghĩa vụ bảo hành\r\n                    hoặc các nghĩa vụ khác theo hợp đồng.\r\n22. Phạt và bồi     Phạt vi phạm hợp đồng và bồi thường thiệt hại theo quy định tại E-ĐKCT.\r\nthường thiệt hại\r\n23. Bảo hành        23.1. Nhà thầu bảo đảm cung cấp hàng hóa mới, chưa qua sử dụng theo\r\n                    đúng đề xuất đã nêu.\r\n                    23.2. Nhà thầu bảo đảm hàng hóa không phát sinh khiếm khuyết do bất kỳ\r\n                    hành động hay sơ suất nào từ phía Nhà thầu hoặc do thiết kế, vật liệu hoặc\r\n                    kỹ thuật chế tạo khi hàng hóa được sử dụng bình thường trong các điều kiện\r\n                    phổ biến tại Việt Nam.\r\n                    23.3. Thời hạn bảo hành và địa điểm áp dụng bảo hành quy định tại E-\r\n                    ĐKCT.\r\n                    23.4. Trường hợp phát hiện khiếm khuyết của hàng hóa, Chủ đầu tư kịp thời\r\n                    thông báo cho Nhà thầu, kèm theo tài liệu chứng minh. Chủ đầu tư tạo điều\r\n                    kiện cho Nhà thầu tiến hành kiểm tra các khiếm khuyết đó.\r\n                    23.5. Sau khi nhận được thông báo của Chủ đầu tư về việc hàng hóa có\r\n                    khiếm khuyết, Nhà thầu phải kịp thời sửa chữa hoặc thay thế hàng hóa có\r\n                    khiếm khuyết trong thời hạn quy định tại E-ĐKCT và chịu toàn bộ chi phí\r\n                    sửa chữa, thay thế.\r\n                    23.6. Trường hợp đã được thông báo nhưng Nhà thầu không tiến hành sửa\r\n                    chữa khiếm khuyết của hàng hóa trong thời hạn quy định tại E-ĐKCT, Chủ\r\n                    đầu tư có thể tự sửa chữa (nếu cần thiết). Nhà thầu phải chịu tất cả rủi ro và\r\n                    chi phí liên quan. Việc Chủ đầu tư tự sửa chữa khiếm khuyết của hàng hóa\r\n                    không ảnh hưởng đến các quyền khác của Chủ đầu tư đối với Nhà thầu theo\r\n                    hợp đồng.\r\n24. Bồi thường vi   24.1. Với điều kiện là Chủ đầu tư tuân thủ Mục 24.2 E-ĐKC, Nhà thầu có\r\nphạm sáng chế       nghĩa vụ bồi thường, bảo đảm Chủ đầu tư và nhân sự của Chủ đầu tư không\r\n                    bị tổn hại bởi bất kỳ vụ kiện tụng, thủ tục hành chính, khiếu nại, yêu cầu,\r\n                    tổn thất, thiệt hại, chi phí nào, bao gồm cả chi phí thuê luật sư vì có vi phạm\r\n                    hoặc cáo buộc vi phạm sáng chế, mẫu hữu ích, kiểu dáng công nghiệp, nhãn\r\n                    hiệu, quyền tác giả hoặc các quyền sở hữu trí tuệ khác đã đăng ký hoặc tồn\r\n                    tại vào ngày ký hợp đồng mà các vi phạm hoặc cáo buộc vi phạm đó liên\r\n                    quan tới:\r\n                    a) Việc lắp đặt hàng hóa do Nhà thầu thực hiện hoặc việc sử dụng hàng hóa\r\n                    tại Việt Nam;\r\n                    b) Việc bán các sản phẩm được sản xuất từ hàng hóa.\r\n                    Việc bồi thường nêu trên không áp dụng đối với các trường hợp sau: sử\r\n                    dụng hàng hóa hoặc bất kỳ phần nào của hàng hóa ngoài mục đích nêu trong\r\n                    hợp đồng hoặc phát sinh hợp lý từ hợp đồng; có hành vi vi phạm do sử dụng\r\n                    hàng hóa hoặc bất kỳ phần nào của hàng hóa, hay bất kỳ sản phẩm nào được\r\n                    sản xuất từ hàng hóa có sự kết hợp các thiết bị, nhà xưởng hoặc vật tư khác\r\n                    không phải do Nhà thầu cung cấp theo hợp đồng.\r\n                    24.2. Trường hợp xảy ra kiện tụng hoặc khiếu nại đối với Chủ đầu tư liên\r\n                    quan tới các vấn đề quy định tại Mục 24.1 E-ĐKC, Chủ đầu tư có nghĩa vụ\r\n                    thông báo kịp thời cho Nhà thầu. Nhà thầu có thể nhân danh Chủ đầu tư\r\n                    giải quyết kiện tụng hoặc khiếu nại đó hoặc thương thảo để giải quyết kiện\r\n                    tụng hoặc khiếu nại đó và chịu trách nhiệm đối với các chi phí liên quan.\r\n                    24.3. Trong vòng 28 ngày kể từ khi nhận được thông báo của Chủ đầu tư,\r\n                    trường hợp Nhà thầu không thông báo cho Chủ đầu tư về ý định giải quyết\r\n\r\n\r\n                                                                                                130\r\n\f                    kiện tụng hay khiếu nại đó, Chủ đầu tư sẽ tự giải quyết.\r\n                    24.4. Trường hợp được yêu cầu, Chủ đầu tư hỗ trợ Nhà thầu giải quyết vụ\r\n                    kiện tụng hay khiếu nại đó và sẽ được Nhà thầu hoàn trả mọi chi phí hợp lý\r\n                    phát sinh.\r\n                    24.5. Chủ đầu tư có nghĩa vụ bồi thường, đảm bảo Nhà thầu, nhà thầu phụ,\r\n                    nhân sự của Nhà thầu không bị tổn hại bởi bất kỳ vụ kiện tụng, thủ tục hành\r\n                    chính, khiếu nại, yêu cầu, tổn thất, thiệt hại, chi phí nào, bao gồm cả chi phí\r\n                    thuê luật sư vì có vi phạm hoặc cáo buộc vi phạm sáng chế, mẫu hữu ích,\r\n                    kiểu dáng công nghiệp, nhãn hiệu, quyền tác giả hoặc các quyền sở hữu trí\r\n                    tuệ khác đã đăng ký hoặc tồn tại vào ngày ký hợp đồng mà các vi phạm\r\n                    hoặc cáo buộc vi phạm đó phát sinh từ hoặc liên quan đến bất kỳ thiết kế,\r\n                    dữ liệu, bản vẽ, thông số kỹ thuật hoặc các tài liệu và hồ sơ nào được cung\r\n                    cấp hoặc thiết kế bởi Chủ đầu tư hoặc thay mặt Chủ đầu tư.\r\n25. Thay đổi liên   Trừ trường hợp có quy định khác tại hợp đồng, kể từ 28 ngày trước ngày có\r\nquan đến pháp lý    thời điểm đóng thầu trở về sau, nếu có bất kỳ chính sách nào được ban hành,\r\n                    thay thế, sửa đổi hoặc tuyên bố hết hiệu lực tại Việt Nam gây ảnh hưởng\r\n                    đến ngày giao hàng và/hoặc giá hợp đồng thì ngày giao hàng hoặc giá hợp\r\n                    đồng phải được điều chỉnh tương ứng với mức độ ảnh hưởng của nhà thầu\r\n                    khi thực hiện các nghĩa vụ theo hợp đồng. Phần tăng hoặc giảm giá hợp\r\n                    đồng không được thanh toán riêng hay ghi nhận khoản phải trả riêng nếu\r\n                    việc tăng hoặc giảm giá hợp đồng này đã được quy định tại Mục 11 E-ĐKC.\r\n26. Bất khả kháng   26.1. Nhà thầu không bị tịch thu bảo lãnh thực hiện hợp đồng, không phải\r\n                    chịu trách nhiệm bồi thường thiệt hại hay bị phạt hoặc bị chấm dứt hợp\r\n                    đồng nếu rơi vào các sự kiện bất khả kháng gây cản trở tiến độ thực hiện\r\n                    hợp đồng hoặc không thể thực hiện nghĩa vụ hợp đồng.\r\n                    26.2. Khi xảy ra sự việc bất khả kháng, việc một bên không thực hiện được\r\n                    bất kỳ một nghĩa vụ nào của mình sẽ không bị coi là vi phạm hay phá vỡ\r\n                    Hợp đồng, với điều kiện bên bị ảnh hưởng bởi vụ việc này: (a) đã tiến hành\r\n                    những biện pháp ngăn ngừa hợp lý, cẩn trọng và các biện pháp thay thế cần\r\n                    thiết, tất cả với mục đích thực hiện được những điều khoản và điều kiện của\r\n                    Hợp đồng này, và (b) phải tiếp tục thực hiện các nghĩa vụ của mình trong\r\n                    phạm vi Hợp đồng chừng nào việc thực hiện này còn hợp lý và thực tế.\r\n                    26.3. Trong hợp đồng này, bất khả kháng được hiểu là các sự kiện nằm\r\n                    ngoài tầm kiểm soát của các bên và không thể lường trước, không thể tránh\r\n                    được và khiến cho việc thực hiện hợp đồng là không khả thi mà nguyên\r\n                    nhân không phải do sơ suất hoặc thiếu chú ý của các bên. Sự kiện bất khả\r\n                    kháng có thể bao gồm nhưng không giới hạn bởi chiến tranh, bạo loạn, đình\r\n                    công, hỏa hoạn, lũ lụt, dịch bệnh, cách ly do kiểm dịch hoặc các chính sách,\r\n                    quy định của Nhà nước.\r\n                    26.4. Khi xảy ra sự kiện bất khả kháng, bên bị ảnh hưởng bởi sự kiện bất\r\n                    khả kháng phải kịp thời thông báo bằng văn bản cho bên kia về sự kiện đó\r\n                    và nguyên nhân gây ra sự kiện trong vòng 14 ngày kể từ ngày xảy ra sự\r\n                    kiện bất khả kháng. Đồng thời, chuyển cho bên kia giấy xác nhận về sự kiện\r\n                    bất khả kháng đó được cấp bởi một tổ chức có thẩm quyền tại nơi xảy ra sự\r\n                    kiện bất khả kháng.\r\n                    Nhà thầu bị ảnh hưởng bởi sự kiện bất khả kháng phải tiếp tục thực hiện\r\n                    các nghĩa vụ hợp đồng theo hoàn cảnh thực tế cho phép và phải tìm mọi\r\n                    biện pháp hợp lý để hạn chế hậu quả của sự việc bất khả kháng.\r\n                    26.5. Thời hạn mà một bên phải hoàn thành một công việc theo Hợp đồng\r\n                    này được gia hạn thêm một khoảng thời gian bằng đúng thời gian bên đó\r\n\r\n\r\n                                                                                                131\r\n\f                  không thể thực hiện được công việc do sự kiện bất khả kháng gây ra.\r\n27. Sửa đổi hợp   27.1. Chủ đầu tư có thể yêu cầu Nhà thầu sửa đổi, bổ sung các nội dung sau\r\nđồng              đây trong phạm vi công việc của hợp đồng:\r\n                  a) Thay đổi bản vẽ, thiết kế công nghệ hoặc yêu cầu kỹ thuật đối với trường\r\n                  hợp hàng hóa cung cấp theo hợp đồng được đặt hàng sản xuất cho riêng\r\n                  Chủ đầu tư;\r\n                  b) Thay đổi phương thức vận chuyển hoặc đóng gói;\r\n                  c) Thay đổi địa điểm giao hàng;\r\n                  d) Thay đổi dịch vụ liên quan.\r\n                  đ) Điều chỉnh tiến độ thực hiện hợp đồng theo quy định tại Mục 28 E-ĐKC.\r\n                  27.2. Trường hợp việc sửa đổi, bổ sung các nội dung trong phạm vi công\r\n                  việc của hợp đồng quy định tại Mục 27.1 E-ĐKC làm thay đổi chi phí hoặc\r\n                  thời gian thực hiện bất kỳ điều khoản nào trong hợp đồng, giá hợp đồng\r\n                  hoặc ngày giao hàng, ngày hoàn thành dịch vụ liên quan phải được điều\r\n                  chỉnh tương ứng và hai bên tiến hành sửa đổi hợp đồng. Yêu cầu của Nhà\r\n                  thầu về việc điều chỉnh giá hợp đồng, ngày giao hàng hoặc ngày hoàn thành\r\n                  phải được tiến hành trong vòng 28 ngày, kể từ ngày Nhà thầu nhận được\r\n                  yêu cầu của Chủ đầu tư về việc sửa đổi, bổ sung nội dung công việc của\r\n                  hợp đồng.\r\n                  27.3. Trường hợp Nhà thầu cung cấp hàng hóa với phiên bản mới của cùng\r\n                  hãng sản xuất, có cùng xuất xứ, có tính năng kỹ thuật, cấu hình, thông số…\r\n                  tương đương hoặc tốt hơn phiên bản hàng hóa Nhà thầu đề xuất trong E-\r\n                  HSDT và đáp ứng yêu cầu E-HSMT thì Nhà thầu phải thông báo trước bằng\r\n                  văn bản cho Chủ đầu tư để Chủ đầu tư xem xét. Trong trường hợp này, căn\r\n                  cứ nhu cầu sử dụng, Chủ đầu tư có thể chấp thuận đề xuất của Nhà thầu với\r\n                  điều kiện là đơn giá và các điều kiện khác của hợp đồng không thay đổi.\r\n                  27.4. Trường hợp cần thực hiện các dịch vụ liên quan chưa nêu trong hợp\r\n                  đồng, Chủ đầu tư và Nhà thầu tiến hành thương thảo, bảo đảm đơn giá phù\r\n                  hợp giá cả thị trường.\r\n                  27.5. Chủ đầu tư và Nhà thầu sẽ tiến hành thương thảo để làm cơ sở ký kết\r\n                  văn bản sửa đổi hợp đồng trong trường hợp sửa đổi hợp đồng.\r\n                  27.6. Trong thời gian thực hiện hợp đồng, nhà thầu có thể đề xuất giải pháp\r\n                  tiết kiệm chi phí bao gồm ít nhất các nội dung sau đây:\r\n                  a) Nội dung giải pháp, giải thích sự khác biệt so với các yêu cầu theo hợp\r\n                  đồng đã ký kết;\r\n                  b) Phân tích toàn diện chi phí và lợi ích của giải pháp bao gồm mô tả và\r\n                  ước tính các chi phí (bao gồm cả chi phí vòng đời) có thể phát sinh cho Chủ\r\n                  đầu tư trong trường hợp chấp thuận đề xuất của Nhà thầu;\r\n                  c) Tác động của giải pháp đối với hiệu quả thực hiện hợp đồng.\r\n                  27.7. Chủ đầu tư có thể chấp thuận đề xuất của Nhà thầu nếu đề xuất này\r\n                  chứng minh được một trong các lợi ích dưới đây mà không làm ảnh hưởng\r\n                  đến các chức năng cần thiết của hàng hóa:\r\n                  a) Rút ngắn thời gian giao hàng;\r\n                  b) Giảm giá hợp đồng hoặc chi phí vòng đời cho Chủ đầu tư;\r\n                  c) Nâng cao chất lượng, hiệu quả hoặc tính bền vững của hàng hóa trong\r\n                  hợp đồng;\r\n                  d) Bất kỳ lợi ích nào khác cho Chủ đầu tư.\r\n                  Trường hợp đề xuất của Nhà thầu được Chủ đầu tư chấp thuận và làm giảm\r\n                  giá hợp đồng, Chủ đầu tư thanh toán cho Nhà thầu theo tỷ lệ quy định tại\r\n\r\n\r\n                                                                                          132\r\n\f                    E-ĐKCT đối với phần giá trị giảm giá hợp đồng.\r\n                    Trường hợp đề xuất của Nhà thầu được Chủ đầu tư chấp thuận và làm tăng\r\n                    giá hợp đồng nhưng giảm chi phí vòng đời do tác động của các yếu tố quy\r\n                    định tại các điểm a, b, c và d khoản này, Chủ đầu tư thanh toán cho Nhà\r\n                    thầu theo phần giá trị tăng giá hợp đồng.\r\n28. Điều chỉnh      28.1. Trong quá trình thực hiện hợp đồng, trường hợp phát sinh các điều\r\ntiến độ thực hiện   kiện bất lợi, cản trở Nhà thầu hoặc nhà thầu phụ trong việc cung cấp hàng\r\nhợp đồng            hóa và lịch thực hiện các dịch vụ liên quan quy định tại Mục 9 E-ĐKC, Nhà\r\n                    thầu phải kịp thời thông báo bằng văn bản cho Chủ đầu tư về việc chậm\r\n                    tiến độ, nguyên nhân, khoảng thời gian chậm tiến độ. Trên cơ sở thông báo\r\n                    của Nhà thầu, Chủ đầu tư phải nhanh chóng đánh giá tình hình và có thể\r\n                    xem xét gia hạn hợp đồng. Trường hợp Chủ đầu tư đồng ý gia hạn, các bên\r\n                    tiến hành thương thảo để làm cơ sở ký kết phụ lục sửa đổi, bổ sung hợp\r\n                    đồng.\r\n                    28.2. Trừ trường hợp bất khả kháng quy định tại Mục 26 E-ĐKC, Nhà thầu\r\n                    giao hàng chậm hoặc hoàn thành dịch vụ liên quan chậm có nghĩa vụ bồi\r\n                    thường thiệt hại cho Chủ đầu tư theo quy định tại Mục 22 E-ĐKC.\r\n29. Chấm dứt hợp    29.1. Chấm dứt hợp đồng do sai phạm\r\nđồng                a) Chủ đầu tư có thể chấm dứt một phần hoặc toàn bộ hợp đồng mà không\r\n                    gây tổn hại đến các biện pháp khắc phục vi phạm hợp đồng khác bằng cách\r\n                    thông báo bằng văn bản cho Nhà thầu về sai phạm trong hợp đồng trong\r\n                    các trường hợp sau:\r\n                    (i) Nhà thầu không thể bàn giao hàng hóa hoặc một phần hàng hóa trong\r\n                    thời hạn quy định theo hợp đồng, hoặc trong thời gian gia hạn theo quy định\r\n                    tại Mục 28 E-ĐKC;\r\n                    (ii) Nhà thầu không thực hiện bất kỳ nghĩa vụ nào khác theo hợp đồng;\r\n                    (iii) Chủ đầu tư xác định Nhà thầu vi phạm một trong các hành vi bị cấm\r\n                    quy định tại Điều 16 Luật Đấu thầu trong quá trình đấu thầu hoặc thực hiện\r\n                    hợp đồng;\r\n                    b) Trường hợp Chủ đầu tư chấm dứt một phần hoặc toàn bộ hợp đồng theo\r\n                    điểm a khoản này, Chủ đầu tư có thể mua sắm hàng hóa và dịch vụ liên\r\n                    quan tương tự như các hàng hóa và dịch vụ chưa được thực hiện theo các\r\n                    điều khoản và phương thức phù hợp. Nhà thầu phải chịu trách nhiệm bồi\r\n                    thường cho Chủ đầu tư các chi phí phụ trội phát sinh từ việc mua hàng hóa\r\n                    và dịch vụ tương tự đó. Tuy nhiên, Nhà thầu vẫn phải tiếp tục thực hiện\r\n                    phần hợp đồng không bị chấm dứt.\r\n                    29.2. Chấm dứt hợp đồng do mất khả năng thanh toán\r\n                    Trường hợp Nhà thầu phá sản hoặc mất khả năng thanh toán, Chủ đầu tư có\r\n                    thể chấm dứt hợp đồng vào bất kỳ thời điểm nào bằng cách gửi thông báo\r\n                    cho Nhà thầu. Trong trường hợp đó, hợp đồng sẽ chấm dứt và Nhà thầu\r\n                    không được bồi thường với điều kiện là việc chấm dứt hợp đồng không gây\r\n                    tổn hại hoặc ảnh hưởng đến bất kỳ quyền khởi kiện hoặc biện pháp khắc\r\n                    phục của Chủ đầu tư trước đó hoặc sau đó.\r\n30. Hạn chế xuất    Trường hợp quốc gia, vùng lãnh thổ cung cấp hàng hóa, dịch vụ có các quy\r\nkhẩu                định thương mại dẫn tới việc hạn chế xuất khẩu, gây khó khăn cho Nhà thầu\r\n                    trong việc thực hiện các nghĩa vụ hợp đồng, Nhà thầu không bắt buộc phải\r\n                    hoàn thành nghĩa vụ giao hàng, thực hiện dịch vụ với điều kiện là Nhà thầu\r\n                    cung cấp cho Chủ đầu tư các tài liệu chứng minh việc đã hoàn thành tất cả\r\n                    các thủ tục xuất khẩu cần thiết, bao gồm cả xin giấy phép hoặc ủy quyền để\r\n                    xuất khẩu hàng hóa, dịch vụ theo hợp đồng. Trong trường hợp này, Chủ đầu\r\n\r\n                                                                                            133\r\n\ftư có thé cham dứt hợp đồng với Nhà thầu.\r\n\r\n134\r\n\f                 Chương VII. ĐIỀU KIỆN CỤ THỂ CỦA HỢP ĐỒNG\r\nTrừ khi có quy định khác, toàn bộ E-ĐKCT phải được Chủ đầu tư ghi đầy đủ trước khi phát hành E-\r\nHSMT.\r\n\r\n E-ĐKC 1.1       Chủ đầu tư (Bên A): Công ty Cổ phần Viễn thông FPT\r\n                 - Địa chỉ: Tầng 2 tòa nhà FPT Cầu Giấy, số 17 phố Duy Tân, phường Cầu Giấy,\r\n                 Thành phố Hà Nội;\r\n                 - Mã số thuế: 0101778163;\r\n                 - Điện thoại: 024.7300 2222;\r\n                 - Fax: 024. 37950047;\r\n                 - Số tài khoản: 00006869020 tại Ngân hàng TMCP Tiên Phong – chi nhánh Hoàn\r\n                 Kiếm.\r\n E-ĐKC 1.3       Nhà thầu (Bên B):___ [ghi tên, địa chỉ, số tài khoản, mã số thuế, điện thoại, fax,\r\n                 email của Nhà thầu].\r\n E-ĐKC 1.11      Địa điểm thực hiện dự án: tại các Tỉnh/Thành phố trên toàn quốc.\r\n E-ĐKC 2.2 (i)   Các tài liệu sau đây cũng là một phần của hợp đồng:\r\n                 - Quyết định phê duyệt kết quả đấu thầu;\r\n                 - Thông báo trúng thầu;\r\n                 - Biên bản thương thảo, hoàn thiện hợp đồng;\r\n                 - Điều kiện cụ thể của hợp đồng;\r\n                 - Điều kiện chung của hợp đồng;\r\n                 - E-HSDT và các văn bản làm rõ E-HSDT của nhà thầu trúng thầu (nếu có);\r\n                 - E-HSMT và các tài liệu bổ sung E-HSMT (nếu có);\r\n                 - Các tài liệu kèm theo khác (nếu có).\r\n E-ĐKC 4.1       Các thông báo cần gửi về Bên A theo địa chỉ dưới đây:\r\n                 - Người nhận: Vũ Hoài Nam\r\n                 - Địa chỉ: Tầng 9 block A FPT Tower, số 10 phố Phạm Văn Bạch, phường Cầu\r\n                 Giấy, TP Hà Nội;\r\n                 - Điện thoại: (+84) 243 7300 2222 ext 4024;\r\n                 - Fax: (+84) 4 726 2163;\r\n                 - Địa chỉ email: namvh9@fpt.com.\r\n E-ĐKC 5.1       - Giá trị bảo đảm thực hiện hợp đồng: 10% tổng giá trị hợp đồng.\r\n                 - Bên B phải nộp bảo đảm thực hiện hợp đồng đến Bên A không muộn 07 ngày\r\n                 làm việc kể từ ngày hai Bên ký Hợp đồng.\r\n                 - Bảo đảm thực hiện hợp đồng theo hình thức thư bảo lãnh do Ngân hàng hoạt\r\n                 động hợp pháp, uy tín tại Việt Nam phát hành. Thư bảo lãnh của Ngân hàng phải\r\n                 là thư bảo lãnh vô điều kiện, không được hủy ngang (không cần Nhà thầu xem\r\n                 xét trước, trả tiền ngay khi có yêu cầu của Bên A, theo Mẫu trong E-HSMT).\r\n                 - Hiệu lực của bảo đảm thực hiện hợp đồng: Bảo đảm thực hiện hợp đồng có hiệu\r\n                 lực kể từ ngày ký Hợp đồng cho tới sau 30 ngày làm việc kể từ khi toàn bộ hàng\r\n                 hóa được bàn giao, lắp đặt hai bên ký biên bản nghiệm thu và Bên B chuyển sang\r\n                 nghĩa vụ bảo hành theo quy định.\r\n                 - Trường hợp bảo lãnh thực hiện Hợp đồng nêu rõ ngày hết hạn bảo lãnh và Bên\r\n                 B chưa hoàn thành các nghĩa vụ của Hợp đồng vào thời điểm 10 ngày trước ngày\r\n                 hết hạn bảo lãnh thì Bên B sẽ phải gia hạn giá trị của đảm bảo thực hiện Hợp\r\n                 đồng cho tới khi công việc chuyển sang thực hiện nghĩa vụ bảo hành và mọi sai\r\n\r\n\r\n                                                                                                135\r\n\f             sót đã được sửa chữa xong. Trường hợp Bên B không thực hiện gia hạn trước 10\r\n             ngày trước ngày bảo lãnh thực hiện Hợp đồng hết hạn thì Bên A có quyền yêu\r\n             cầu đơn vị phát hành thư bảo lãnh chuyển toàn bộ số tiền bảo lãnh cho Bên A\r\n             đến khi Bên A nhận được gia hạn thời gian bảo lãnh thực hiện Hợp đồng.\r\n             - Bên B không được nhận lại bảo đảm thực hiện Hợp đồng nếu: (i) Bên B từ chối\r\n             thực hiện Hợp đồng sau khi Hợp đồng có hiệu lực, hoặc (ii) Bên B không thực\r\n             hiện hoặc thực hiện không đầy đủ nội dung và khối lượng công việc theo thời\r\n             gian được quy định tại Hợp đồng này, hoặc (iii) Bên B không thực hiện hoặc thực\r\n             hiện không đúng các quy định tại Hợp đồng này. Trong trường hợp này, Bên A\r\n             có quyền yêu cầu đơn vị phát hành thư bảo lãnh chuyển toàn bộ số tiền bảo đảm\r\n             cho Bên A bằng một thông báo cho đơn vị phát hành mà không phải cung cấp\r\n             thêm bất kỳ tài liệu nào khác. Đơn vị phát hành thư bảo lãnh có trách nhiệm hoàn\r\n             trả tối đa số tiền được ghi trong chứng thư bảo lãnh bằng cách giải ngân vào tài\r\n             khoản của Bên A.\r\n             Bên B sẽ chi trả mọi chi phí để phát hành bảo lãnh thực hiện Hợp đồng cũng như\r\n             chi phí gia hạn bảo lãnh (nếu có phát sinh)\r\nE-ĐKC 5.3    Thời hạn hoàn trả bảo đảm thực hiện hợp đồng: Bên B được hoàn trả bảo đảm\r\n             thực hiện hợp đồng không chậm hơn 30 ngày làm việc kể từ ngày Bên A nhận\r\n             đủ 100% số lượng hàng hóa trong hợp đồng, Bên B hoàn tất nghĩa vụ lắp đặt\r\n             hàng hóa, đồng thời chuyển sang thực hiện nghĩa vụ bảo hành theo quy định của\r\n             Hợp đồng.\r\nE-ĐKC 6.1    Danh sách nhà thầu phụ:__ [ghi danh sách nhà thầu phụ phù hợp với danh sách\r\n             nhà thầu phụ nêu trong E-HSDT].\r\nE-ĐKC 7.2    Thời gian để tiến hành hòa giải: Trong vòng 30 (ba mươi) ngày kể từ ngày phát\r\n             sinh tranh chấp.\r\n             Giải quyết tranh chấp\r\n                Cơ chế xử lý tranh chấp: Nếu tranh chấp không thể giải quyết được bằng\r\n                   thương lượng, hòa giải trong thời gian 30 (ba mươi) kể từ ngày phát sinh\r\n                   tranh chấp thì bất kỳ bên nào cũng đều có thể yêu cầu đưa việc tranh chấp\r\n                   ra Trung tâm trọng tài quốc tế Việt Nam (VIAC), để giải quyết theo quy tắc\r\n                   tố tụng trọng tài của Trung tâm này, số lượng trọng tài viên là 01, ngôn ngữ\r\n                   trọng tài là tiếng Việt, địa điểm xử lý tranh chấp trọng tài là Thành phố Hà\r\n                   Nội. Các bên thống nhất, quyết định của Trọng tài là quyết định cuối cùng.\r\n                Mọi chi phí liên quan đến việc xử lý tranh chấp sẽ do bên thua kiện chịu\r\n                   bao gồm cả phí trọng tài và phí luật sư.\r\nE-ĐKC 9      Bên B phải cung cấp các thông tin và chứng từ sau đây\r\n               Thông báo giao hàng;\r\n               Phiếu kiểm tra chất lượng xuất xưởng có đóng dấu của nhà máy và xác nhận\r\n                   của đại diện giao hàng của Bên B. (Nếu chủ đầu tư có yêu cầu)\r\n               Bản gốc hoặc bản sao công chứng giấy chứng nhận xuất xứ (CO) và giấy\r\n                   chứng nhận chất lượng (CQ) của các Thiết bị nhập khẩu.\r\n               Tài liệu khác theo yêu cầu của Bên A.\r\n             Bên A phải nhận được các thông tin và chứng từ nêu trên trước 01 tuần khi hàng\r\n             hóa đến địa điểm quy định, nếu không Bên B sẽ phải chịu mọi chi phí phát sinh\r\n             có liên quan.\r\nE-ĐKC 11.1   Loại hợp đồng: Hợp đồng trọn gói.\r\nE-ĐKC 11.2   Giá hợp đồng:\r\n\r\n\r\n\r\n                                                                                            136\r\n\fE-ĐKC 12.3   Điều chỉnh thuế: Theo quy định của Pháp luật nước Cộng Hòa Xã Hội Chủ Nghĩa\r\n             Việt Nam.\r\nE-ĐKC 13.1   Tạm ứng: Không áp dụng.\r\nE-ĐKC 14.2   1. Phương thức thanh toán:\r\n             - Đồng tiền trong hợp đồng được xác định bằng Việt Nam đồng.\r\n             - Phương thức thanh toán: Bên A thanh toán bằng chuyển khoản cho Bên B theo\r\n             thông tin tài khoản như sau:\r\n                  Người thụ hưởng:\r\n                  Ngân hàng:\r\n                  Số tài khoản:\r\n             Thông tin thanh toán trên đây là duy nhất và không thay đổi trong suốt quá trình\r\n             thực hiện Hợp đồng này.\r\n             2. Thời hạn thanh toán: Bên A thanh toán cho Bên B 100% giá trị từng đợt giao\r\n             hàng trong vòng 60 (sáu mươi) ngày tính từ ngày Bên A nhận được toàn bộ\r\n             hàngvà hồ sơ thanh toán hợp lệ của Bên B. Trước khi Bên A thanh toán hết số\r\n             tiền cho đơn hàng cuối cùng thuộc hợp đồng cho Bên B thì Bên B phải nộp cho\r\n             Bên A 01 bảo lãnh bảo hành theo quy định của Hợp đồng. Hồ sơ thanh toán bao\r\n             gồm:\r\n                  Giấy đề nghị thanh toán;\r\n                  Hóa đơn tài chính hợp lệ;\r\n                  Bảng quyết toán giá trị khối lượng hoàn thành;\r\n                  Biên bản nghiệm thu lắp đặt và bàn giao thiết bị có chữ ký xác nhận của\r\n                     hai Bên;\r\n                  Bản gốc hoặc bản sao công chứng CO&CQ các thành phần chính của Tổ\r\n                     máy phát điện (Động cơ, Đầu phát, Bảng điều khiển, thiết bị ATS, thiết\r\n                     bị đóng cắt đầu cực...).\r\n                  Thư bảo lãnh bảo hành (áp dụng cho lần thanh toán cuối cùng).\r\n                  Bảng vẽ hoàn công (nếu có).\r\n             Trong vòng tối đa 30 ngày kể từ ngày Bên B hoàn tất việc giao hàng, lắp đặt theo\r\n             quy định tại Hợp đồng, hàng hóa được nghiệm thu và Bên B chuyển sang nghĩa\r\n             vụ bảo hành thì Bên B có nghĩa vụ tập hợp hồ sơ thanh toán gửi Bên A.\r\nE-ĐKC 18.2   Việc đóng gói, ghi chú đối với hàng hóa, các giấy tờ bên trong và bên ngoài kiện\r\n             hàng: Hàng hóa phải được đóng gói đúng với quy định của nhà sản xuất, phù hợp\r\n             với hàng hóa, các yêu cầu của E-HSMT, đảm an toàn cho hàng hóa trong quá\r\n             trình vận chuyển.\r\nE-ĐKC 19     Nội dung bảo hiểm: Bên B phải chịu toàn bộ bảo hiểm hàng hóa đến điểm giao\r\n             hàng của Bên A (nếu có).\r\n             Hàng hóa phải được bảo hiểm đầy đủ để bù đắp những mất mát, tổn thất bất\r\n             thường trong quá trình vận chuyển, lưu kho và giao hàng. Toàn bộ chi phí bảo\r\n             hiểm sẽ do nhà thầu chịu.\r\n             Bên B hiểu rằng trách nhiệm bồi thường các thiệt hại nêu trên sẽ không được\r\n             miễn trừ bởi hợp đồng bảo hiểm mà Bên A và/hoặc bên thứ ba và/hoặc Bên B đã\r\n             mua.\r\n             Trong trường hợp Bên B có mua bảo hiểm mọi rủi ro cho tài sản này, nếu chủ\r\n             đầu tư có nhận được số tiền bảo hiểm từ công ty bảo hiểm thì Bên B vẫn có trách\r\n             nhiệm bồi thường như đã thỏa thuận tại Hợp đồng đối với thiệt hại còn lại mà\r\n             không được công ty bảo hiểm chi trả. Bên B là đơn vị có nghĩa vụ yêu cầu đơn\r\n\r\n\r\n                                                                                          137\r\n\f             vị bảo hiểm chi trả số tiền bảo hiểm mà Bên A và/hoặc bên thứ ba là người thụ\r\n             hưởng.\r\nE-ĐKC 20.1   - Trách nhiệm vận chuyển hàng hóa được thực hiện như sau:\r\n               Bên B phải vận chuyển, xếp dỡ hàng hóa đến tận vị trí bàn giao tại kho của\r\n                Bên A theo thời gian và địa điểm cho Bên A thông báo tại phiếu thông báo\r\n                giao hàng.\r\n               Bên B chịu hoàn toàn trách nhiệm về an toàn lao động cho người và hàng\r\n                hóa trong quá trình vận chuyển và bốc dỡ hàng hóa cho đến khi hàng hóa\r\n                được giao cho Bên A.\r\n               Toàn bộ chi phí vận chuyển, bốc dỡ hàng hóa vào đến kho của Bên A và\r\n                các chi phí liên đến việc vận chuyển, bốc dỡ hàng hóa vào đến kho của Bên\r\n                A do Bên B chịu.\r\n               Trong quá trình vận chuyển phải có đầy đủ giấy tờ hợp lệ theo quy định,\r\n                đảm bảo an toàn hàng hóa.\r\n             - Bên A có quyền từ chối không nhận hàng hóa nếu:\r\n               Hàng hóa không còn nguyên đai, nguyên kiện do quá trình vận chuyển gây\r\n                ra.\r\n               Phát hiện sự sai khác về chất lượng Hàng hóa theo quy định tại Hợp đồng.\r\nE-ĐKC 20.2   Các dịch vụ bao gồm: Không có.\r\nE-ĐKC 21.1   Kiểm tra, thử nghiệm hàng hóa:\r\n             - Khi nhận hàng, Bên A có quyền thuê cơ quan giám định chất lượng kiểm tra sự\r\n             phù hợp của sản phẩm với yêu cầu kỹ thuật được nêu ra ở mục 1 chương V của E-\r\n             HSMT. Trường hợp kết quả giám định kết luận hàng hóa không đáp ứng đúng các\r\n             yêu cầu kỹ thuật đã nêu trong E-HSMT của Bên A và tuyên bố đáp ứng kỹ thuật\r\n             của Bên B thì mọi chi phí phát sinh sẽ do Bên B chịu.\r\n             - Trường hợp hàng giao không đạt tiêu chuẩn quy định tại mục 1 chương V của E-\r\n             HSMT, Bên B sẽ có nghĩa vụ thanh toán cho Bên A một khoản tiền đền bù thiệt\r\n             hại và phạt vi phạm như quy định tại E-ĐKC 22. Bên A sẽ trả lại các sản phẩm\r\n             không đáp ứng đúng các chỉ tiêu kỹ thuật cho Bên B. Mọi chi phí đổi lại các sản\r\n             phẩm không đáp ứng đúng các chỉ tiêu kỹ thuật này do Bên B chịu. Trong trường\r\n             hợp cần thiết, Bên A có quyền từ chối nhận hàng tạm thời và vĩnh viễn, hoặc tuyên\r\n             bố chấm dứt hợp đồng nếu Bên B liên tục giao hàng không đáp ứng đúng các chi\r\n             tiêu kỹ thuật được nêu ra ở mục 1 chương V của E-HSMT Bên B phải hoàn trả cho\r\n             Bên A tất cả các chi phí phát sinh liên quan đến việc sử dụng các sản phẩm hỏng\r\n             nói trên (ví dụ như chi phí lưu kho, vận chuyển hàng hóa ra công trường...) vào\r\n             ngày chấm dứt hợp đồng.\r\n             - Trường hợp Bên A yêu cầu Bên B đổi lại các sản phẩm không đáp ứng tiêu chí\r\n             kỹ thuật hoặc các sản phẩm giao không đúng yêu cầu của Bên A, Bên B sẽ tiến\r\n             hành đổi cho Bên A trong vòng tối đa 02 (hai) tuần kể từ ngày nhận được yêu cầu\r\n             của Bên A.\r\nE-ĐKC 21.2   Việc kiểm tra, thử nghiệm hàng hóa được thực hiện tại: Tại nhà máy của Bên B và\r\n             nơi hàng hóa được lắp đặt.\r\nE-ĐKC 22     1. Phạt vi phạm hợp đồng: Áp dụng.\r\n             Trừ trường hợp bất khả kháng theo quy định tại Mục 26 E-ĐKC, nếu Bên B\r\n             không thể giao hàng hoặc lắp đặt theo đúng thời hạn đã nêu trong hợp đồng thì\r\n             Bên A có thể khấu trừ vào giá hợp đồng một khoản tiền phạt tương ứng với:\r\n             0,3%/ngày trên giá trị phần hàng hóa giao chậm hoặc lắp đặt chậm cho đến khi\r\n             nội dung công việc đó được thực hiện. Bên A sẽ khấu trừ đến 08% tổng giá trị\r\n\r\n\r\n                                                                                           138\r\n\f             hợp đồng. Trường hợp Bên B giao hàng chậm hoặc lắp đặt chậm quá 21 (hai\r\n             mươi mốt) ngày thì Bên A có quyền từ chối nhận hàng và chấm dứt hợp đồng\r\n             theo quy định tại Mục 29 E-ĐKC.\r\n             - Nếu Bên B vi phạm thời gian đổi trả hàng hóa không đáp ứng tiêu chí kỹ thuật\r\n             hoặc sản phẩm giao không đúng yêu cầu, Bên B sẽ phải chịu phạt 0,3%/ngày trên\r\n             tổng giá trị hàng hóa đổi trả. Trường hợp Bên B đổi trả chậm quá 21 (hai mươi\r\n             mốt) ngày, Bên A có quyền từ chối nhận hàng và chỉ thanh toán cho Bên B giá\r\n             trị hàng hóa đạt yêu cầu.\r\n             - Nếu Bên B chậm hoàn thành các nghĩa vụ liên quan đến lập hồ sơ nghiệm thu,\r\n             hồ sơ thanh toán theo quy định tại Hợp đồng thì Bên B sẽ chịu phạt 0,1% giá trị\r\n             Hợp đồng cho mỗi ngày chậm.\r\n             - Ngoài các quy định ở trên, nếu Bên B vi phạm bất kỳ nghĩa vụ nào khác như đã\r\n             quy định trong Hợp đồng (bao gồm nhưng không giới hạn vi phạm quy định về\r\n             chất lượng, đơn phương chấm dứt Hợp đồng, vi phạm nghĩa vụ bảo hành) mà\r\n             không được sự đồng ý bằng văn bản của Bên A thì sẽ phải chịu phạt 08% giá trị\r\n             Hợp đồng.\r\n             2. Bồi thường thiệt hại: Áp dụng.\r\n              - Ngoài nghĩa vụ chịu phạt vi phạm, Bên B còn có nghĩa vụ bồi thường mọi thiệt\r\n             hại phát sinh do việc giao hàng chậm hoặc hàng hoá kém chất lượng mà phải đổi\r\n             lại hoặc phát sinh từ việc chậm đổi trả làm chậm tiến độ cho Bên A hoặc bồi\r\n             thường các thiệt hại phát sinh do vi phạm các nghĩa vụ khác trong Hợp đồng.\r\n             - Trường hợp Bên B đơn phương chấm dứt Hợp đồng không thuộc trường hợp\r\n             được quyền đơn phương chấm dứt Hợp đồng, Bên B phải bồi thường cho Bên A\r\n             100% giá trị Hợp đồng.\r\n             3. Bên B có nghĩa vụ thực hiện các yêu cầu của Bên A về việc bồi thường và chịu\r\n             phạt vi phạm trên trong vòng 30 ngày kể từ ngày Bên A gửi thông báo yêu cầu.\r\n             Quá thời hạn trên, ngoài nghĩa vụ chịu phạt vi phạm và bồi thường thiệt hại, Bên\r\n             B còn phải chịu lãi suất trả chậm trên số tiền bồi thường thiệt hại và phạt vi phạm\r\n             theo mức lãi suất vay cơ bản do Ngân hàng Nhà nước quy định tại thời điểm đó.\r\n             4. Việc áp dụng các quy định về bồi thường thiệt hại và phạt vi phạm theo quy\r\n             định tại hợp đồng không giải phóng quyền và nghĩa vụ của Bên B được quy định\r\n             tại Hợp đồng này.\r\n             5. Bên A có quyền khấu trừ khoản tiền phạt nói trên khi thanh toán cho các khoản\r\n             đến hạn phải thanh toán theo quy định của Hợp đồng hoặc các bảo đảm mà Bên\r\n             B cung cấp theo quy định của Hợp đồng này.\r\nE-ĐKC 23.3   1. Thời hạn bảo hành là: tối thiểu 24 (hai mươi bốn) tháng kể từ ngày hai Bên ký\r\n             Biên bản nghiệm thu hoàn thành đưa vào sử dụng. Riêng bộ nạp ắc quy, ắc quy\r\n             khởi động bảo hành 12 (mười hai) tháng kể từ ngày hai Bên ký Biên bản nghiệm\r\n             thu hoàn thành đưa vào sử dụng.\r\n             2. Bảo lãnh bảo hành:\r\n             - Thư bảo lãnh bảo hành là bảo lãnh vô điều kiện, không được hủy ngang, không\r\n             yêu cầu Bên B xem xét trước, thanh toán ngay cho Bên A khi có yêu cầu, được\r\n             phát hành bởi một ngân hàng uy tín, hoạt động hợp pháp tại Việt Nam.\r\n             - Tất cả các chi phí phát sinh khi mở bảo lãnh và gia hạn (nếu có) do Bên B chịu\r\n             và Bên B phải đảm bảo Bên A không phải trả những chi phí này.\r\n             - Giá trị bảo lãnh bảo hành bằng 5% (năm phần trăm) tổng giá trị quyết toán của\r\n             toàn bộ Hợp đồng.\r\n             - Bảo lãnh bảo hành có hiệu lực đến thời điểm hết 15 ngày làm việc sau ngày hết\r\n             hạn bảo hành. Trong trường hợp hết thời hạn bảo lãnh bảo hành mà Bên B chưa\r\n             thực hiện xong các nghĩa vụ bảo hành phát sinh trong thời hạn bảo hành thì trong\r\n\r\n                                                                                             139\r\n\f             thời hạn tối thiểu là 10 (mười) ngày trước ngày hết hạn bảo hành, Bên B có trách\r\n             nhiệm gia hạn thời hạn hiệu lực của bảo lãnh bảo hành theo thời gian tương ứng.\r\n             Trường hợp Bên B không thực hiện gia hạn trước 10 ngày trước ngày bảo lãnh\r\n             bảo hành hết hạn thì Bên A có quyền yêu cầu đơn vị phát hành thư bảo lãnh\r\n             chuyển toàn bộ số tiền bảo lãnh cho Bên A đến khi Bên A nhận được gia hạn thời\r\n             gian bảo lãnh bảo hành.\r\n             - Cơ chế giải quyết các hư hỏng, khuyết tật phát sinh trong quá trình sử dụng\r\n             hàng hóa trong thời gian bảo hành:\r\n                Trong thời gian bảo hành, mọi hỏng hóc của hàng hóa do lỗi của Nhà sản\r\n                   xuất gây ra sẽ được Bên B sửa chữa, thay thế miễn phí hoặc hoàn trả lại tiền\r\n                   tùy theo yêu cầu của Bên A tại nơi hàng hóa được lắp đặt không muộn hơn\r\n                   02 (hai) ngày hoặc thời hạn khác do Bên A yêu cầu kể từ ngày nhận được\r\n                   thông báo yêu cầu bảo hành của Bên A bằng văn bản/fax/email. Trường\r\n                   hợp phải chuyển hàng hóa đến nơi khác để sửa chữa, Bên B phải chịu các\r\n                   chi phí phát sinh. Nếu Bên B không sửa chữa sai sót trong khoảng thời gian\r\n                   được Bên A quy định tại thông báo yêu cầu bảo hảnh thì Bên A có quyền\r\n                   thuê tổ chức khác khắc phục sai sót, xác định chi phí khắc phục sai sót và\r\n                   Bên B sẽ phải hoàn trả toàn bộ khoản chi phí này.\r\n                Trường hợp hàng hóa hư hỏng do khách hàng, đối tác của Bên A hoặc do\r\n                   lỗi của Bên A, Bên B sẽ thay thế mới hoặc sửa chữa nếu được Bên A yêu\r\n                   cầu và Bên A sẽ thanh toán chi phí theo thỏa thuận.\r\n                Trước khi kết thúc giai đoạn bảo hành vào bất kỳ thời điểm nào, tại bất kỳ\r\n                   địa điểm nào sản phẩm của Bên B đang được khai thác sử dụng bị hư hỏng\r\n                   do kém chất lượng, Bên B phải có trách nhiệm đền bù 100% số hàng hóa\r\n                   đó cùng với những thiệt hại liên quan đến việc thay thế những sản phẩm đó\r\n                   cho Bên A hoặc đối tác của Bên A.\r\n                Trường hợp thời gian bảo hành kéo dài quá 05 (năm) ngày, Bên B sẽ cung\r\n                   cấp miễn phí cho Bên A hàng hóa tương tự để Bên A sử dụng trong thời\r\n                   gian bảo hàng, đảm bảo không làm gián đoạn hoạt động của Bên A.\r\n                Nếu Bên B không thực hiện bảo hành theo đúng các quy định tại đây, Bên\r\n                   B phải bồi thường cho Bên A toàn bộ thiệt hại phát sinh và phải chịu phạt\r\n                   một khoản tiền tương ứng với 08% giá trị Hợp đồng. Bên A có quyền sử\r\n                   dụng khoản tiền bảo lãnh bảo hành để tự mình hoặc thuê một Bên thứ ba\r\n                   tiến hành bảo hành. Nếu giá trị bảo lãnh bảo hành chưa đủ để bù đắp các\r\n                   chi phí, thiệt hại này, Bên B sẽ phải thanh toán toàn bộ phần chi phí còn\r\n                   thiếu cho Bên A trong thời gian Bên A yêu cầu.\r\n             3. Địa điểm để áp dụng bảo hành là: Tại nơi hàng hóa được lắp đặt.\r\nE-ĐKC 23.5   Thời hạn sửa chữa, thay thế là: Theo quy định tại mục 1 chương V của E-HSMT\r\nE-ĐKC 23.6\r\nE-ĐKC 27.7   Trường hợp đề xuất giải pháp tiết kiệm chi phí được Bên A chấp thuận và giúp\r\n(d)          giảm giá hợp đồng, Bên A thanh toán cho Bên B 0% giá trị giảm giá hợp đồng.\r\n\r\n\r\n\r\n\r\n                                                                                            140\r\n\f                            Phần 4. BIỂU MẪU HỢP ĐỒNG\r\n\r\n\r\n    Chương này bao gồm các biểu mẫu mà sau khi ghi thông tin hoàn chỉnh sẽ trở thành một phần\r\ncủa Hợp đồng. Mẫu bảo lãnh thực hiện hợp đồng và Mẫu bảo lãnh tiền tạm ứng dành cho Nhà thầu\r\ntrúng thầu ghi thông tin và hoàn chỉnh sau khi được trao hợp đồng.\r\n\r\n\r\n\r\n\r\n                                                                                         141\r\n\f                                                                                         Mẫu số 16\r\n\r\n\r\n                  THƯ CHẤP THUẬN E-HSDT VÀ TRAO HỢP ĐỒNG\r\n                                                               ____, ngày ____ tháng ____ năm ____\r\n       Kính gửi: ______ [ghi tên và địa chỉ của Nhà thầu trúng thầu] (sau đây gọi tắt là “Nhà thầu”)\r\n       Về việc: Thông báo chấp thuận E-HSDT và trao hợp đồng\r\n        Căn cứ Quyết định số___ ngày___ tháng___ năm___ của ______ [ghi tên chủ đầu tư] (sau\r\nđây gọi tắt là “Chủ đầu tư”) về việc phê duyệt kết quả lựa chọn nhà thầu gói thầu______ [ghi tên, số\r\nhiệu gói thầu], Bên mời thầu______ [ghi tên Bên mời thầu] (sau đây gọi tắt là “Bên mời thầu) thông\r\nbáo: Chủ đầu tư đã chấp thuận E-HSDT và trao hợp đồng cho Nhà thầu để thực hiện gói thầu____\r\n[ghi tên, số hiệu gói thầu. Trường hợp gói thầu chia thành nhiều phần thì ghi tên, số hiệu của phần\r\nmà nhà thầu được công nhận trúng thầu] với giá hợp đồng là _____ [ghi giá trúng thầu trong quyết\r\nđịnh phê duyệt kết quả lựa chọn nhà thầu] với thời gian thực hiện gói thầu là___ [ghi thời gian thực\r\nhiện gói thầu trong quyết định phê duyệt kết quả lựa chọn nhà thầu].\r\n       Đề nghị đại diện hợp pháp của Nhà thầu tiến hành hoàn thiện và ký kết hợp đồng với Chủ đầu\r\ntư, Bên mời thầu theo kế hoạch như sau:\r\n        - Thời gian hoàn thiện hợp đồng:___ [ghi thời gian hoàn thiện hợp đồng], tại địa điểm____\r\n[ghi địa điểm hoàn thiện hợp đồng];\r\n       - Thời gian ký kết hợp đồng:___ [ghi thời gian ký kết hợp đồng]; tại địa điểm____ [ghi địa\r\nđiểm ký kết hợp đồng], gửi kèm theo Dự thảo hợp đồng.\r\n       Đề nghị Nhà thầu thực hiện biện pháp bảo đảm thực hiện hợp đồng theo Mẫu số 18 Phần 4\r\ncủa E-HSMT với số tiền___ và thời gian hiệu lực___ [ghi số tiền tương ứng và thời gian có hiệu lực\r\ntheo quy định tại Mục 5.1 E-ĐKCT của E-HSMT].\r\n       Văn bản này là một phần không thể tách rời của hồ sơ hợp đồng. Sau khi nhận được văn bản\r\nnày, Nhà thầu phải có văn bản chấp thuận đến hoàn thiện, ký kết hợp đồng và thực hiện biện pháp\r\nbảo đảm thực hiện hợp đồng theo yêu cầu nêu trên, trong đó nhà thầu phải cam kết năng lực hiện tại\r\ncủa nhà thầu vẫn đáp ứng yêu cầu của E-HSMT. Chủ đầu tư sẽ từ chối hoàn thiện, ký kết hợp đồng\r\nvới Nhà thầu trong trường hợp phát hiện năng lực hiện tại của nhà thầu không đáp ứng yêu cầu thực\r\nhiện gói thầu.\r\n      Nếu đến ngày___tháng___năm___(1) mà Nhà thầu không tiến hành hoàn thiện, ký kết hợp\r\nđồng hoặc từ chối hoàn thiện, ký kết hợp đồng hoặc không thực hiện biện pháp bảo đảm thực hiện\r\nhợp đồng theo các yêu cầu nêu trên thì Nhà thầu sẽ bị loại và không được nhận lại bảo đảm dự thầu.\r\n                                                               Đại diện hợp pháp của Bên mời thầu\r\n                                                             [ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\n\r\n\r\n     Ghi chú:\r\n     (1) Ghi thời gian phù hợp với thời gian quy định trong Mẫu bảo lãnh dự thầu.\r\n\r\n\r\n\r\n\r\n                                                                                                142\r\n\f                                                                                                         Mẫu số 17\r\n                                                  HỢP ĐỒNG(1)\r\n                                                ____, ngày ____ tháng ____ năm ____\r\n      Hợp đồng số: _________\r\n      Gói thầu: ____________ [ghi tên gói thầu]\r\n      Thuộc dự án: _________ [ghi tên dự án]\r\n      - Căn cứ(2) ___(Bộ luật Dân sự số 91/2015/QH13 ngày 24/11/2015);\r\n      - Căn cứ(2)____(Luật Đấu thầu số 22/2023/QH15 ngày 23/06/2023);\r\n      - Căn cứ Quyết định số ____ ngày ____ tháng ____ năm ____ của ____ về việc phê duyệt kết quả\r\nlựa chọn nhà thầu gói thầu____ [ghi tên gói thầu] và Thông báo chấp thuận E-HSDT và trao hợp đồng số\r\n____ ngày ____ tháng ____ năm ____ của Bên mời thầu;\r\n      - Căn cứ biên bản hoàn thiện hợp đồng đã được Bên mời thầu và nhà thầu trúng thầu ký ngày ____\r\ntháng ____ năm ____;\r\n      Chúng tôi, đại diện cho các bên ký hợp đồng, gồm có:\r\n      Chủ đầu tư (sau đây gọi là Bên A)\r\n      Tên Chủ đầu tư: ____________________________________________________________\r\n      Địa chỉ: ___________________________________________________________________\r\n      Điện thoại: ________________________________________________________________\r\n      Fax: ______________________________________________________________________\r\n      E-mail: ___________________________________________________________________\r\n      Tài khoản: _________________________________________________________________\r\n      Mã số thuế: ________________________________________________________________\r\n      Đại diện là ông/bà: __________________________________________________________\r\n      Chức vụ: __________________________________________________________________\r\n      Giấy ủy quyền ký hợp đồng số ___ngày ___tháng ___năm ___(trường hợp được ủy quyền).\r\n      Nhà thầu (sau đây gọi là Bên B)\r\n      Tên nhà thầu: ______________________________________________________________\r\n      Địa chỉ: ___________________________________________________________________\r\n      Điện thoại: ________________________________________________________________\r\n      Fax: ______________________________________________________________________\r\n      E-mail: ___________________________________________________________________\r\n      Tài khoản: _________________________________________________________________\r\n      Mã số thuế: ________________________________________________________________\r\n      Đại diện là ông/bà: __________________________________________________________\r\n      Chức vụ: __________________________________________________________________\r\n\r\n(1)\r\n    Căn cứ quy mô, tính chất của gói thầu, nội dung hợp đồng theo mẫu này có thể sửa đổi, bổ sung cho phù hợp, đặc biệt\r\nlà đối với các nội dung khi hoàn thiện hợp đồng có sự khác biệt so với E-ĐKCT.\r\n(2)\r\n    Cập nhật các văn bản quy phạm pháp luật theo quy định hiện hành.\r\n\r\n\r\n                                                                                                                  143\r\n\f     Giấy ủy quyền ký hợp đồng số ____ ngày ____ tháng ____ năm ____ (trường hợp được ủy quyền).\r\n     Hai bên thỏa thuận ký kết hợp đồng cung cấp hàng hóa với các nội dung sau:\r\n     Điều 1. Đối tượng hợp đồng\r\n     Đối tượng của hợp đồng là các hàng hóa được nêu chi tiết tại Phụ lục kèm theo.\r\n     Điều 2. Thành phần hợp đồng\r\n     Thành phần hợp đồng và thứ tự ưu tiên pháp lý như sau:\r\n     1. Văn bản hợp đồng (kèm theo Phạm vi cung cấp và bảng giá cùng các Phụ lục khác);\r\n     2. Biên bản hoàn thiện hợp đồng;\r\n     3. Quyết định phê duyệt kết quả lựa chọn nhà thầu;\r\n     4. E-ĐKCT của hợp đồng;\r\n     5. E-ĐKC của hợp đồng;\r\n     6. E-HSDT và các văn bản làm E-HSDT của nhà thầu trúng thầu (nếu có);\r\n     7. E-HSMT và các tài liệu sửa đổi E-HSMT (nếu có);\r\n     8. Các tài liệu kèm theo khác (nếu có).\r\n     Điều 3. Trách nhiệm của Bên A\r\n     Bên A cam kết thanh toán cho Bên B theo giá hợp đồng quy định tại Điều 5 của hợp đồng này theo\r\nphương thức được quy định tại điều kiện cụ thể của hợp đồng cũng như thực hiện đầy đủ nghĩa vụ và trách\r\nnhiệm khác được quy định tại điều kiện chung và điều kiện cụ thể của hợp đồng.\r\n     Điều 4. Trách nhiệm của Bên B\r\n      Bên B cam kết cung cấp cho Bên A đầy đủ các loại hàng hóa như quy định tại Điều 1 của hợp đồng\r\nnày, đồng thời cam kết thực hiện đầy đủ các nghĩa vụ và trách nhiệm được nêu trong điều kiện chung và\r\nđiều kiện cụ thể của hợp đồng.\r\n     Điều 5. Giá hợp đồng và phương thức thanh toán\r\n     1. Giá hợp đồng: [ghi rõ giá trị bằng số, bằng chữ và đồng tiền ký hợp đồng].\r\n     2. Phương thức thanh toán: Thanh toán theo phương thức quy định tại Mục 14.2 E-ĐKCT.\r\n     Điều 6. Loại hợp đồng\r\n     Loại hợp đồng: theo điều kiện tại E-ĐKCT.\r\n      Điều 7. Thời gian thực hiện hợp đồng: ____ [ghi thời gian thực hiện hợp đồng phù hợp với quy\r\nđịnh tại Mục 9 E-ĐKC, E-HSDT và kết quả hoàn thiện hợp đồng giữa hai bên].\r\n     Điều 8. Hiệu lực hợp đồng\r\n     1. Hợp đồng có hiệu lực kể từ ___ [ghi cụ thể ngày có hiệu lực của hợp đồng].\r\n     2. Hợp đồng hết hiệu lực sau khi hai bên tiến hành thanh lý hợp đồng theo luật định.\r\n       Hợp đồng được lập thành __ bộ, Chủ đầu tư giữ __ bộ, nhà thầu giữ___ bộ, các bộ hợp đồng có giá\r\ntrị pháp lý như nhau.\r\n  ĐẠI DIỆN HỢP PHÁP CỦA NHÀ THẦU ĐẠI DIỆN HỢP PHÁP CỦA CHỦ ĐẦU TƯ\r\n          [ghi tên, chức danh, ký tên và đóng             [ghi tên, chức danh, ký tên và đóng dấu]\r\n                       dấu]\r\n\r\n\r\n\r\n\r\n                                                                                                     144\r\n\f                             PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG\r\n\r\n\r\n                   (Kèm theo hợp đồng số _____, ngày ____ tháng ____ năm ____)\r\n\r\n\r\n      Phụ lục này được lập trên cơ sở bảng chào giá dự thầu của Nhà thầu theo các Mẫu bảng giá dự\r\nthầu tương ứng nêu tại E-HSMT và các thỏa thuận đã đạt được trong quá trình hoàn thiện hợp đồng,\r\ntrong đó bao gồm đơn giá, thành tiền cho từng hạng mục, nội dung công việc.\r\n\r\n\r\n\r\n\r\n                                                                                             145\r\n\f                                                                                                 Mẫu số 18\r\n                             BẢO LÃNH THỰC HIỆN HỢP ĐỒNG\r\n\r\n\r\n                                                                  ____, ngày ____ tháng ____ năm ____\r\n\r\n\r\n                    Kính gửi: _____ [ghi tên Chủ đầu tư] (sau đây gọi là “Chủ đầu tư”)\r\n       Theo đề nghị của ____ [ghi tên Nhà thầu] (sau đây gọi là “Nhà thầu”) là nhà thầu đã trúng thầu gói\r\nthầu ____ [ghi tên gói thầu] và cam kết sẽ ký kết hợp đồng cung cấp hàng hoá cho gói thầu trên (sau đây\r\ngọi là “Hợp đồng”); (1)\r\n      Theo quy định trong E-HSMT (hoặc hợp đồng), Nhà thầu phải nộp cho Chủ đầu tư bảo lãnh của\r\nmột ngân hàng với một khoản tiền xác định để bảo đảm nghĩa vụ và trách nhiệm của mình trong việc thực\r\nhiện hợp đồng;\r\n      Chúng tôi,____ [ghi tên của ngân hàng] có trụ sở đăng ký tại____ [ghi địa chỉ của ngân hàng(2)]\r\n(sau đây gọi là “Ngân hàng”), xin cam kết bảo lãnh cho việc thực hiện hợp đồng của Nhà thầu với số tiền\r\nlà____ [ghi rõ giá trị tương ứng bằng số, bằng chữ và đồng tiền sử dụng theo quy định tại Mục 5.1 E-\r\nĐKCT của E-HSMT]. Chúng tôi cam kết thanh toán vô điều kiện, không hủy ngang cho Chủ đầu tư bất cứ\r\nkhoản tiền nào trong giới hạn ____ [ghi số tiền bảo lãnh] như đã nêu trên, khi có văn bản của Chủ đầu tư\r\nthông báo Nhà thầu vi phạm hợp đồng trong thời hạn hiệu lực của bảo lãnh thực hiện hợp đồng.\r\n      Bảo lãnh này có hiệu lực kể từ ngày phát hành cho đến hết ngày___ tháng__ năm___(3).\r\n                                                        Đại diện hợp pháp của ngân hàng\r\n                                                      [ghi tên, chức danh, ký tên và đóng dấu]\r\n      Ghi chú:\r\n       (1) Nếu ngân hàng bảo lãnh yêu cầu phải có hợp đồng đã ký mới cấp giấy bảo lãnh thì Bên mời\r\nthầu sẽ báo cáo Chủ đầu tư xem xét, quyết định. Trong trường hợp này, đoạn trên có thể sửa lại như sau:\r\n       “Theo đề nghị của____ [ghi tên Nhà thầu] (sau đây gọi là “Nhà thầu”) là nhà thầu trúng thầu gói\r\nthầu____ [ghi tên gói thầu] đã ký hợp đồng số__ [ghi số hợp đồng] ngày__ tháng___ năm___ (sau đây\r\ngọi là “Hợp đồng”).”\r\n      (2) Địa chỉ ngân hàng: ghi rõ địa chỉ, số điện thoại, số fax, e-mail để liên hệ.\r\n      (3) Ghi thời hạn phù hợp với yêu cầu quy định tại Mục 5.1 E-ĐKCT.\r\n\r\n\r\n\r\n\r\n                                                                                                      146"}