{"text":"--- Tệp: Chương V - Gói 103.docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\n1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu:\n- Tên gói thầu: Gói thầu số 103: Cung cấp dịch vụ bảo dưỡng, sửa chữa, thử nghiệm định kỳ hệ thống chữa cháy, hệ thống báo cháy và chữa cháy trung tâm, hệ thống làm lạnh thuộc hệ thống PCCC bằng CO2, máy phát điện; \n- Nguồn vốn: Vốn sản xuất kinh doanh năm 2025; \n- Hình thức lựa chọn Nhà thầu: Đấu thầu rộng rãi trong nước qua mạng; \n- Phương thức lựa chọn Nhà thầu: Một giai đoạn, một túi hồ sơ; \n- Thời gian tổ chức lựa chọn Nhà thầu: 55 ngày; \n- Thời gian bắt đầu tổ chức lựa chọn Nhà thầu: Quý IV/2025; \n-  Loại Hợp đồng: đơn giá cố định; \n- Thời gian thực hiện gói thầu: 12 tháng; \n- Tùy chọn mua thêm: Không áp dụng. \n2. Mục tiêu công việc:\nThực hiện đầy đủ phạm vi công việc theo Mẫu số 01A (Webform trên Hệ thống) – Phạm vi cung cấp\n3. Yêu cầu kỹ thuật của gói thầu:\n3.1 Yêu cầu chung:   \n- Tổ chức thực hiện dịch vụ đạt yêu cầu kỹ thuật và theo đúng thời hạn hoàn thành đã nêu trong hồ sơ dự thầu được chấp thuận. \n- Cung cấp những cán bộ kỹ thuật, công nhân kỹ thuật lành nghề có kinh nghiệm và đủ năng lực đảm bảo thực hiện đúng đắn và đúng thời hạn nghĩa vụ của Nhà thầu theo hợp đồng. \n- Hàng hóa nhà thầu cung cấp phải đảm bảo về chất lượng, có nguồn gốc, xuất xứ rõ ràng. Đối với các hàng hóa có yêu cầu kiểm định theo quy định của pháp luật hiện hành phải có tem kiểm định trên hàng hóa.\n- Giải pháp kỹ thuật, biện pháp tổ chức cung cấp dịch vụ: Phải phù hợp với kế hoạch tổ chức cung cấp dịch vụ đảm bảo an toàn cho người và thiết bị.\n- Yêu cầu về phương pháp thực hiện gói thầu: Bằng kinh nghiệm của Nhà thầu, Nhà thầu phải đề xuất phương pháp thực hiện gói thầu, đảm bảo phù hợp với giải pháp thực hiện gói thầu và biện pháp tổ chức duy tu, duy trì. Đề xuất phối hợp với các cơ quan chức năng nhà sản xuất, chế tạo (nếu cần) để thực hiện gói thầu đảm bảo chất lượng. \n- Trước thi tiến hành thi công sửa chữa, bảo dưỡng, Nhà thầu phải đệ trình cho Chủ đầu tư phương án thi công để được phê duyệt. \n- Việc triển khai không làm ảnh hưởng đến công tác sản xuất của Nhà máy \n- Nhà thầu phải có cán bộ kỹ thuật thường trực ở Nhà máy để phát hiện kịp thời các hư hỏng, sự cố để có những biện pháp khắc phục phù hợp và kịp thời đưa hệ thống vào trạng thái hoạt động bình thường. \n- Giúp duy trì hoạt động thường xuyên của hệ thống báo cháy tự động được lắp đặt tại cơ sở. \n- Đảm bảo sau khi sửa chữa, bảo dưỡng các tính năng kỹ thuật ban đầu của hệ thống được khôi phục và duy trì; không làm biến dạng, thay đổi đặc điểm kỹ thuật của thiết bị. \n3.2 Yêu cầu cụ thể:  \n3.2.1 Yêu cầu về khảo sát, kiểm tra:   \nNhà thầu có thể tự đi khảo sát hiện trường để thu thập, đánh giá hiện trạng chi tiết của từng thiết bị trong hệ thống từ đó đưa ra giải pháp, phương án kỹ thuật và biện pháp tổ chức thi công phù hợp. Nếu nhà thầu thực hiện khảo sát hiện trường của chủ đầu tư, đề nghị Quý nhà thầu gửi công văn đăng ký tham gia khảo sát trước ít nhất 03 ngày làm việc trước thời điểm khảo sát. Nhà máy Nhiệt điện Vĩnh Tân 4 sẽ cử cán bộ hướng dẫn các nhà thầu đi khảo sát. \nGhi chú: Chi phí khảo sát hiện trường để phục vụ cho việc lập E-HSDT thuộc trách nhiệm của Nhà thầu. Chủ đầu tư không chịu trách nhiệm pháp lý về những rủi ro đối với Nhà thầu phát sinh từ việc khảo sát hiện trường như tai nạn, mất mát tài sản và các rủi ro khác.\n3.2.2 Giải pháp, phương án kỹ thuật thực hiện dịch vụ: \nNhà thầu cần nêu giải pháp, phương án kỹ thuật trong quá trình thực hiện (không giới hạn) nhưng thỏa mãn các yêu cầu chính cụ thể như sau:\n3.2.2.1 Giải pháp, phương án kỹ thuật bảo dưỡng, sửa chữa, thử nghiệm định kỳ hệ thống chữa cháy, HT báo cháy và chữa cháy trung tâm:\n- Thực hiện công tác bảo dưỡng 1 năm/1 lần đối với tất cả các hạng mục thiết bị của gói thầu.\n- Trình nhà máy phê duyệt PAKT (Biện pháp thi công, biện pháp an toàn, môi trường, PCCN, ATVSLĐ…) trước khi tiến hành thực hiện công tác kiểm tra, sửa chữa, bảo dưỡng để có biện pháp thi công phù hợp với công nghệ của thiết bị, phù hợp với tình trạng và điệu kiện cụ thể tại hiện trường. Có các biện pháp an toàn đảm bảo trong An toàn thiết bị, PCCC…\n- Nội dung thực hiện: Nhà thầu phải khảo sát toàn bộ hệ thống, đưa ra biên bản kiểm tra, để thu thập, đánh giá hiện trạng chi tiết của từng thiết bị/hệ thống, từ đó đề xuất vật tư để sửa chữa. Nhà thầu phải hoàn thiện biên bản kiểm tra trình cho chủ đầu tư để kiểm tra, xác nhận hiện trạng thiết bị và khối lượng vật tư đề xuất cho công tác bảo dưỡng, sửa chữa.\n- Nhà thầu phải trình bày phương án bố trí nhân lực trong đó, quy định trách nhiệm của từng chức danh từ công tác chuẩn bị, công tác thực hiện.\n- Nhà thầu có cam kết nhân lực thi công đủ trình độ chuyên môn để thực hiện công việc đảm bảo an toàn, chất lượng và tiến độ theo phương án đề ra và phải bố trí nhân lực phục vụ công tác hoàn thiện các giấy tờ, thủ tục liên quan khác.\n- Tiến hành bảo dưỡng, sửa chữa thiết bị sau khi nhận đủ vật tư từ chủ đầu tư hoặc sau khi nghiệm thu hàng hóa mà bên nhà thầu cung cấp.\n- Trước khi tiến hành nghiệm thu xác nhận, nhà thầu phải mời chủ đầu tư đến nghiệm thu, xác nhận thông qua email, điện thoại hoặc zalo… để chủ đầu tư chủ động, sắp xếp thời gian.\n- Lập biên bản nghiệm thu sau khi hoàn thành công tác kiểm tra, sửa chữa\n- Nhà thầu căn cứ vào tài liệu thiết bị của NSX, tài liệu hướng dẫn sử dụng, bảo trì của từng thiết bị trong hệ thống của Nhà máy, từ đó đưa ra giải pháp, phương án kỹ thuật và biện pháp tổ chức thi công sơ bộ phù hợp với hệ thống/thiết bị của Nhà máy, theo đó giải pháp, phương án kỹ thuật bảo dưỡng, sửa chữa tối thiểu nhưng không giới hạn bao gồm các nội dung như dưới đây:\nStt\nDanh mục dịch vụ\nMô tả dịch vụ\n1\nSửa chữa, bảo dưỡng trung tâm báo cháy (như FMZ 5000, Hochiki HCP1008, Hochiki 32 kênh, Hochiki 8 loop, Hochiki 2 loop, Hochiki 4 loop, Teletek Mag8, YunYang 5 kênh, Horing 5 kênh, Kidde Fire, Siemens…)\n- Kiểm tra tình trạng hoạt động các thiết bị trong tủ trung tâm báo cháy;\n- Khắc phục, sửa chữa các lỗi thiết bị trong tủ trung tâm báo cháy (nếu có);\n- Vệ sinh, siết lại các cầu đấu trong tủ trung tâm báo cháy.\n2\nBảo trì, sửa chữa bộ nguồn\n- Kiểm tra tình trạng hoạt động bộ nguồn;\n- Khắc phục, sửa chữa lỗi (nếu có).\n3\nBảo trì, sửa chữa module loop\n- Kiểm tra tình trạng hoạt động module;\n- Khắc phục, sửa chữa lỗi(nếu có)\n4\nBảo trì, sửa chữa module nhánh\n- Kiểm tra tình trạng hoạt động module;\n- Khắc phục, sửa chữa lỗi (nếu có).\n5\nBảo trì, sửa chữa module điều khiển\n Kiểm tra tình trạng hoạt động module;\n- Khắc phục, sửa chữa lỗi (nếu có).\n6\nBảo trì, sửa chữa module rơ le\n Kiểm tra tình trạng hoạt động module;\n Khắc phục, sửa chữa lỗi (nếu có).\n7\nBảo trì, sửa chữa module kết nối\n Kiểm tra tình trạng hoạt động module;\n Khắc phục, sửa chữa lỗi (nếu có).\n8\nBảo trì, sửa chữa card mạng cáp quang\n- Kiểm tra tình trạng hoạt động Card;\n- Khắc phục, sửa chữa lỗi (nếu có).\n9\nTháo thiết bị đầu báo khói địa chỉ \n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Tháo và bảo quản thiết bị đầu báo sau tháo.\n10\nBảo trì, sửa chữa, hiệu chỉnh, thử  nghiệm độ nhạy đầu báo khói địa chỉ bằng thiết bị chuyên dụng\n- Kiểm tra tình trạng hoạt động của đầu báo;\n- Vệ sinh các chi tiết của đầu báo;\n- Khắc phục lỗi, hiệu chỉnh lại đầu báo (nếu có);\n- Kiểm tra tình trạng hoạt động đầu báo sau khi bảo dưỡng.\n11\nLắp đặt lại thiết bị đầu báo khói địa chỉ sau khi bảo trì\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Lắp thiết bị đầu báo sau bảo trì theo đúng yêu cầu kỹ thuật;\n- Kiểm tra, thử nghiệm đầu báo sau lắp đặt đảm bảo đầu báo hoạt động bình thường.\n12\nTháo thiết bị đầu báo nhiệt địa chỉ \n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Tháo và bảo quản thiết bị đầu báo sau tháo.\n13\nBảo trì, sửa chữa, hiệu chỉnh, thử nghiệm độ nhạy đầu báo nhiệt địa chỉ bằng thiết bị chuyên dụng\n- Kiểm tra tình trạng hoạt động của đầu báo;\n- Vệ sinh các chi tiết của đầu báo;\n- Khắc phục lỗi, hiệu chỉnh lại đầu báo (nếu có);\n- Kiểm tra tình trạng hoạt động đầu báo sau khi bảo dưỡng.\n14\nLắp đặt lại thiết bị đầu báo nhiệt địa chỉ sau khi bảo trì\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Lắp thiết bị đầu báo sau bảo trì theo đúng yêu cầu kỹ thuật;\n- Kiểm tra, thử nghiệm đầu báo sau lắp đặt đảm bảo đầu báo hoạt động bình thường.\n15\nTháo nút nhấn khẩn báo cháy bảo trì, bảo dưỡng\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Tháo và bảo quản nút nhấn sau tháo.\n16\nBảo trì, sửa chữa, thử nghiệm giả lập tác động nút nhấn khẩn báo cháy \n- Kiểm tra tình trạng hoạt động của nút nhấn khẩn báo cháy;\n- Vệ sinh các chi tiết của nút nhấn khẩn báo cháy;\n- Khắc phục lỗi nút nhấn khẩn báo cháy (nếu có);\n- Kiểm tra tình trạng hoạt động nút nhấn khẩn báo cháy sau khi bảo dưỡng\n17\nLắp đặt lại nút nhấn khẩn báo cháy sau bảo trì\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc; \n- Lắp thiết bị nút nhấn khẩn báo cháy sau bảo trì theo đúng yêu cầu kỹ thuật;\n- Kiểm tra trạng thái nút nhấn, khả năng đáp ứng khi kích hoạt sau lắp đặt đảm bảo hoạt động bình thường.\n18\nTháo tổ hợp chuông đèn báo cháy \n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Tháo và bảo quản chuông đèn báo cháy sau tháo.\n19\nBảo trì, bảo dưỡng tổ hợp chuông đèn báo cháy \n-\tKiểm tra tình trạng hoạt động của tổ hợp chuông đèn báo cháy;\n- Vệ sinh các chi tiết của tổ hợp chuông đèn báo cháy;\n- Khắc phục lỗi của tổ hợp chuông đèn báo cháy (nếu có);\n- Kiểm tra tình trạng hoạt động tổ hợp chuông đèn báo cháy sau khi bảo dưỡng.\n20\nLắp đặt tổ hợp chuông đèn báo cháy sau bảo trì\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Lắp tổ hợp chuông đèn báo cháy sau bảo trì theo đúng yêu cầu kỹ thuật;\n- Kiểm tra tổ hợp chuông đèn báo cháy sau lắp đặt đảm bảo  hoạt động bình thường.\n21\nBảo trì, sửa chữa bộ giám sát chuyển mạch mini\n- Kiểm tra tình trạng hoạt động của bộ giám sát chuyển mạch mini \n- Vệ sinh các chi tiết của bộ giám sát chuyển mạch mini \n- Khắc phục lỗi của bộ giám sát chuyển mạch mini (nếu có);\n- Kiểm tra tình trạng hoạt động của bộ giám sát chuyển mạch mini sau khi bảo dưỡng.\n22\nTháo đèn hiển thị xuống để bảo trì\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Tháo và bảo quản đèn hiển thị sau tháo.\n23\nBảo trì, sửa chữa đèn hiển thị \n- Kiểm tra tình trạng hoạt động của đèn hiển thị;\n- Khắc phục lỗi của đèn hiển thị (nếu có);\n- Kiểm tra tình trạng hoạt động đèn hiển thị sau khi bảo dưỡng.\n24\nLắp đặt đèn hiển thị sau bảo trì, sửa chữa\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Lắp đèn hiển thị sau bảo trì theo đúng yêu cầu kỹ thuật;\n- Kiểm tra đèn hiển thị sau lắp đặt đảm bảo hoạt động bình thường.\n25\nBảo trì, sửa chữa, thử nghiệm đầu báo Duct smoke HVAC bằng thiết bị chuyên dụng\n- Kiểm tra tình trạng hoạt động của đầu báo;\n- Vệ sinh các chi tiết của đầu báo;\n- Khắc phục lỗi, hiệu chỉnh lại đầu báo (nếu có);\n- Kiểm tra tình trạng hoạt động đầu báo sau khi bảo dưỡng;\n- Thử nghiệm đầu báo sau lắp đặt đảm bảo đầu báo hoạt động bình thường.\n26\nBảo trì, sửa chữa module cách ly\n- Kiểm tra tình trạng hoạt động module;\n- Khắc phục, sửa chữa lỗi (nếu có).\n27\nBảo trì, sửa chữa LPS Electric lockoff\n- Kiểm tra tình trạng hoạt động LPS Electric lockoff;\n- Khắc phục, sửa chữa lỗi.\n28\nBảo trì, sửa chữa AS Push button abort switch - blue\n- Kiểm tra tình trạng hoạt động của AS Push button abort switch – blue;\n- Vệ sinh các chi tiết của AS Push button abort switch – blue;\n- Khắc phục lỗi AS Push button abort switch – blue (nếu có);\n- Kiểm tra tình trạng hoạt động AS Push button abort switch - blue sau khi bảo dưỡng.\n29\nBảo trì, sửa chữa H2 Đầu dò ga\n- Kiểm tra tình trạng hoạt động của đầu dò;\n- Vệ sinh các chi tiết của đầu dò;\n- Khắc phục lỗi, hiệu chỉnh lại đầu dò (nếu có);\n- Kiểm tra tình trạng hoạt động đầu dò sau khi bảo dưỡng.\n30\nTháo DK đèn cảnh báo\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc.\n- Tháo và bảo quản đèn cảnh báo sau tháo.\n31\nBảo trì, sửa chữa DK đèn cảnh báo\n- Kiểm tra tình trạng hoạt động của đèn cảnh báo;\n- Khắc phục lỗi của đèn cảnh báo (nếu có);\n- Kiểm tra tình trạng hoạt động đèn cảnh báo sau khi bảo dưỡng.\n32\nLắp đặt DK đèn cảnh báo sau khi sửa chữa\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Lắp đèn cảnh báo sau bảo trì theo đúng yêu cầu kỹ thuật;\n- Kiểm tra đèn cảnh báo sau lắp đặt đảm bảo hoạt động bình thường.\n33\nBảo trì, sửa chữa hệ thống điều khiển van FM-200\n- Kiểm tra hoạt động của hệ thống; \n- Khắc phục lỗi của hệ thống (nếu có);\n- Kiểm tra vị trí trạng thái làm việc.\n34\nSửa chữa, bảo trì công tắc dòng chảy\nKiểm tra tình trạng hoạt động của các tiếp điểm của công tắc dòng chảy\nKiểm tra, hiệu chỉnh lại giá trị tác động của công tắc theo đúng yêu cầu kỹ thuật\nKiểm tra công tắc dòng chảy sau bảo trì hoạt động bình thường\n35\nTìm và khắc phục lỗi chạm đất đối với đường cáp tín hiệu các thiết bị ngoại vi - Rút dây tín hiệu kiểm tra và xử lý đoạn bị hở, rách lớp nhựa bảo vệ\n- Tìm và khắc phục lỗi chạm đất đối với đường cáp tín hiệu các thiết bị ngoại vi;\n- Rút dây tín hiệu kiểm tra và xử lý đoạn bị hở, rách lớp nhựa bảo vệ.\n36\nTháo thiết bị đầu báo nhiệt địa chỉ chống nổ (bao gồm cả đế, module kết nối) bằng thiết bị chuyên dụng\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Tháo và bảo quản thiết bị đầu báo sau tháo.\n37\nBảo trì, sửa chữa, hiệu chỉnh, thử nghiệm độ nhạy đầu báo nhiệt địa chỉ chống nổ (bao gồm cả đế, module kết nối) bằng thiết bị chuyên dụng\n- Kiểm tra tình trạng hoạt động của đầu báo;\n- Vệ sinh các chi tiết của đầu báo;\n- Khắc phục lỗi, hiệu chỉnh lại đầu báo (nếu có); \n- Kiểm tra tình trạng hoạt động đầu báo sau khi bảo dưỡng.\n38\nLắp đặt lại thiết bị đầu báo nhiệt địa chỉ chống nổ (bao gồm cả đế, module kết nối) sau khi bảo trì\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Lắp thiết bị đầu báo sau bảo trì theo đúng yêu cầu kỹ thuật;\n- Kiểm tra, thử nghiệm đầu báo sau lắp đặt đảm bảo đầu báo hoạt động bình thường.\n39\nTháo đầu báo hỗn hợp Muntisensor\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Tháo và bảo quản thiết bị đầu báo sau tháo.\n40\nBảo dưỡng, sửa chữa đầu báo hỗn hợp Muntisensor\n- Kiểm tra tình trạng hoạt động của đầu báo;\n- Vệ sinh các chi tiết của đầu báo;\n- Khắc phục lỗi, hiệu chỉnh lại đầu báo (nếu có);\n- Kiểm tra tình trạng hoạt động đầu báo sau khi bảo dưỡng.\n41\nLắp đặt đầu báo hỗn hợp Muntisensor sau bảo dưỡng\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Lắp thiết bị đầu báo sau bảo trì theo đúng yêu cầu kỹ thuật;\n- Kiểm tra, thử nghiệm đầu báo sau lắp đặt đảm bảo đầu báo hoạt động bình thường.\n42\nBảo trì, sửa chữa module Output 0832-CPD-1072\n- Kiểm tra tình trạng hoạt động module;\n- Khắc phục, sửa chữa lỗi.\n43\nTháo đầu báo Beam\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Tháo và bảo quản thiết bị đầu báo sau tháo.\n44\nBảo dưỡng, sửa chữa đầu báo Beam\n- Kiểm tra tình trạng hoạt động của đầu báo;\n- Vệ sinh các chi tiết của đầu báo;\n- Khắc phục lỗi, hiệu chỉnh lại đầu báo (nếu có);\n- Kiểm tra tình trạng hoạt động đầu báo sau khi bảo dưỡng.\n45\nLắp đặt đầu báo Beam sau bảo dưỡng\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Lắp thiết bị đầu báo sau bảo trì theo đúng yêu cầu kỹ thuật;\n- Kiểm tra, thử nghiệm đầu báo sau lắp đặt đảm bảo đầu báo hoạt động bình thường.\n46\nBảo trì dây nhiệt TH78\n- Kiểm tra hệ thống dây nhiệt;\n- Khắc phục lỗi (nếu có).\n47\nBảo dưỡng, sửa chữa trung tâm báo cháy Siemens\n- Kiểm tra tình trạng hoạt động các thiết bị trong tủ trung tâm báo cháy;\n- Khắc phục, sửa chữa các lỗi thiết bị trong tủ trung tâm báo cháy (nếu có);\n- Vệ sinh, siết lại các cầu đấu trong tủ trung tâm báo cháy.\n48\nSửa chữa, bảo dưỡng bộ ắc quy\n- Kiểm tra tình trạng hoạt động bộ ắc quy;\n- Khắc phục, sửa chữa lỗi (nếu có).\n49\nSửa chữa, bảo dưỡng Card Loop\n- Kiểm tra tình trạng hoạt động;\n- Khắc phục, sửa chữa lỗi (nếu có).\n50\nSửa chữa, bảo dưỡng Card điều khiển\n- Kiểm tra tình trạng hoạt động;\n- Khắc phục, sửa chữa lỗi (nếu có).\n51\nSửa chữa, bảo dưỡng Role điều khiển\n- Kiểm tra tình trạng hoạt động;\n- Khắc phục, sửa chữa lỗi (nếu có).\n52\nSửa chữa, bảo dưỡng các module input\n- Kiểm tra tình trạng hoạt động;\n- Khắc phục, sửa chữa lỗi (nếu có).\n53\nSửa chữa, bảo dưỡng máy nén\n- Kiểm tra tình trạng hoạt động;\n- Khắc phục, sửa chữa lỗi (nếu có).\n54\nSửa chữa, bảo dưỡng module HCP\n- Kiểm tra tình trạng hoạt động;\n- Khắc phục, sửa chữa lỗi (nếu có).\n55\nSửa chữa, bảo dưỡng module HTRI-S\n- Kiểm tra tình trạng hoạt động;\n- Khắc phục, sửa chữa lỗi (nếu có).\n56\nSửa chữa, bảo dưỡng các van solenoid kích hoạt chữa cháy\n- Kiểm tra tình trạng hoạt động;\n- Khắc phục, sửa chữa lỗi (nếu có).\n57\nSửa chữa, bảo dưỡng module rơ le điều khiển van\n- Kiểm tra tình trạng hoạt động;\n- Khắc phục, sửa chữa lỗi (nếu có).\n58\nSửa chữa, bảo dưỡng công tắc áp suất\n- Kiểm tra tình trạng hoạt động;\n- Khắc phục, sửa chữa lỗi (nếu có).\n59\nSửa chữa, bảo dưỡng bộ chỉ thị vị trí\n- Kiểm tra tình trạng hoạt động;\n- Khắc phục, sửa chữa lỗi (nếu có).\n60\nSửa chữa, bảo dưỡng van đầu ra\n- Kiểm tra tình trạng hoạt động;\n- Khắc phục, sửa chữa lỗi (nếu có).\n61\nSửa chữa, bảo dưỡng van điện từ\n- Kiểm tra tình trạng hoạt động;\n- Khắc phục, sửa chữa lỗi (nếu có).\n62\nTháo đèn báo cháy ra vị trí bảo dưỡng, sửa chữa\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Tháo và bảo quản đèn báo cháy sau tháo.\n63\nBảo dưỡng, sửa chữa đèn báo cháy\n- Kiểm tra tình trạng hoạt động của đèn báo cháy;\n- Khắc phục lỗi của đèn báo cháy (nếu có);\n- Kiểm tra tình trạng hoạt động đèn báo cháy sau khi bảo dưỡng.\n64\nLắp đặt đèn báo cháy sau khi bảo dưỡng\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Lắp đèn báo cháy sau bảo trì theo đúng yêu cầu kỹ thuật;\n- Kiểm tra đèn báo cháy sau lắp đặt đảm bảo hoạt động bình thường.\n65\nBảo dưỡng van, cuộn vòi…trong hộp đựng phương tiện chữa cháy\n- Kiểm tra lăng, vòi đảm bảo số lượng và chất lượng;\n- Vệ sinh hộp đựng phương tiện;\n- Kiểm tra các van khóa. \n66\nBảo dưỡng, sửa chữa van góc chữa cháy chuyên dụng D50\n- Vệ sinh, kiểm tra các chi tiết van; \n- Đóng mở van, kiểm tra độ kín rò rỉ;\n- Kiểm tra vị trí trạng thái làm việc của van.\n67\nBảo dưỡng, sửa chữa họng tiếp nước 2 cửa D65\n- Kiểm tra, vệ sinh, đánh rỉ; \n- Bơm mỡ, tra dầu bôi trơn các van khóa, van một chiều lắp đặt tại trụ;\n- Kiểm tra độ kín;\n- Xiết lại ốc bu lông mặt bích, tay van, đĩa van cao su.\n68\nBảo dưỡng, sửa chữa các van \n- Vệ sinh, kiểm tra các chi tiết van; \n- Đóng mở van, kiểm tra độ kín rò rỉ;\n- Kiểm tra vị trí trạng thái làm việc của van.\n69\nBảo dưỡng, sửa chữa máy bơm động cơ điện Q=63 l/s; H=70 m.c.n\n- Vệ sinh các chi tiết của máy bơm động cơ điện;\n- Kiểm tra tình trạng hoạt động của máy bơm động cơ điện;\n- Khắc phục, sửa chữa lỗi máy bơm động cơ điện (nếu có).\n70\nBảo dưỡng, sửa chữa bơm bù áp Q=1 l/s; H=80 m.c.n\n- Vệ sinh các chi tiết của bơm bù áp;\n- Kiểm tra tình trạng hoạt động của bơm bù áp;\n- Khắc phục, sửa chữa lỗi bơm bù áp (nếu có).\n71\nBảo dưỡng bình tích áp 500l\nKiểm tra áp lực làm việc;\nKiểm tra độ kín bình tích áp;\nVệ sinh bình tích áp.\n72\nBảo dưỡng, sửa chữa rọ hút \n Vệ sinh rọ hút;\n Cân chỉnh lại đĩa van lò xo;\n Thử khả năng giữ nước và hút nước của rọ;\n Khắc phục hư hỏng (nếu có).\n73\nBảo dưỡng, sửa chữa Y lọc \n-\tVệ sinh Y lọc;\n- Khắc phục hư hỏng (nếu có).\n74\nBảo dưỡng, sửa chữa tủ điện điều khiển chữa cháy tự động\n- Kiểm tra tình trạng hoạt động các thiết bị trong tủ điện;\n- Khắc phục, sửa chữa các lỗi thiết bị trong tủ điện (nếu có);\n- Vệ sinh, siết lại các cầu đấu trong tủ điện.\n75\nKiểm tra đèn chỉ lỗi thoát hiểm EXIT, đèn sự cố\n- Kiểm tra tình trạng hoạt động; \n- Kiểm tra lưu điện ắc qui và sạc lại (nếu cần); \n- Khắc phục hư hỏng (nếu có).\n76\nKiểm tra, sửa chữa đường ống chữa cháy\n- Kiểm tra toàn bộ tuyến đường ống chữa cháy;\n- Xử lý các điểm xì hở.\n77\nĐo kiểm tra định kỳ điện trở hệ thống chống sét\n- Kiểm tra dây chống sét;\n- Kiểm tra tiếp điểm các vị trí: cọc nối đất, kim thu, thiết bị đếm, cắt lọc sét…;\n- Đo điện trở nối hệ thống chống sét. \n78\nTháo hệ thống chuông báo cháy\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Tháo và bảo quản chuông báo cháy sau tháo.\n79\nBảo dưỡng hệ thống chuông báo cháy\n- Kiểm tra tình trạng hoạt động của chuông báo cháy;\n- Khắc phục lỗi của chuông báo cháy (nếu có);\n- Kiểm tra tình trạng hoạt động chuông báo cháy sau khi bảo dưỡng.\n80\nLắp đặt hệ thống chuông báo cháy sau khi bảo dưỡng\n- Chuẩn bị dụng cụ, nhân sự thực hiện công việc;\n- Lắp hệ thống chuông báo cháy sau bảo trì theo đúng yêu cầu kỹ thuật;\n- Kiểm tra hệ thống chuông báo cháy sau lắp đặt đảm bảo hoạt động bình thường.\n81\nKiểm tra, bảo dưỡng Module địa chỉ cho đầu báo cháy\n- Kiểm tra tình trạng hoạt động module;\n- Khắc phục, sửa chữa lỗi (nếu có).\n82\nKiểm tra, bảo dưỡng module điều khiển 01 đầu vào, 01 đầu ra địa chỉ (điều khiển quạt, van gió…)\n- Kiểm tra tình trạng hoạt động module;\n- Khắc phục, sửa chữa lỗi (nếu có).\n83\nKiểm tra, bảo dưỡng module cách ly địa chỉ (IM)\n- Kiểm tra tình trạng hoạt động module;\n- Khắc phục, sửa chữa lỗi (nếu có).\n84\nKiểm tra hệ thống dây dẫn cho hệ thống báo cháy, sự cố và EXIT\n- Siết lại các đầu cos;\n- Kiểm tra tình trạng của hệ thống dây dẫn, khắc phục các bất thường (nếu có).\n85\nBảo dưỡng sơn lại y lọc \n- Chuẩn bị nhân sự, vật tư, dụng cụ;\n- Sơn lại Y lọc.\n86\nBảo dưỡng, di chuyển đầu phun tự động ống DN25 bị cọ sát vào băng tải BC1, BC2\n- Chuẩn bị nhân sự, vật tư, dụng cụ;\n- Di chuyển đầu phun tự động ống DN25 bị cọ sát vào băng tải BC01, BC02.\n87\nBảo dưỡng, sơn lại các van, đường ống\n- Chuẩn bị nhân sự, vật tư, dụng cụ;\n- Sơn lại các van, đường ống.\n88\nSửa chữa các van tay bị kẹt\n- Chuẩn bị nhân sự, vật tư, dụng cụ;\n- Khắc phục van tay bị kẹt.\n89\nHàn lại các mối hàn nối ống bị rò rỉ\n- Chuẩn bị nhân sự, vật tư, dụng cụ;\n- Hàn lại các mối hàn nối ống bị rò rỉ\n90\nSơn ống T300/150 HDPE \nChuẩn bị nhân sự, vật tư, dụng cụ\nSơn lại T300/150 HDPE\n91\nBảo dưỡng, sửa chữa cụm van báo động\nVệ sinh, kiểm tra các chi tiết van;\nĐóng mở van, kiểm tra độ kín rò rỉ,\nKiểm tra vị trí trạng thái làm việc, van gạt, van khóa, van điều khiển, kiểm tra kín nước;\nTra mỡ bộ truyền động van.\n3.2.2.2 Giải pháp, phương án kỹ thuật cải tiến hệ thống làm lạnh thuộc hệ thống PCCC bằng CO2 tổ máy S1, S2:\n3.2.2.2.1.Phương án thi công, lắp đặt hệ thống làm lạnh mới\nVề việc lắp đặt thêm hệ thống làm lạnh mới vào hệ thống hiện hữu sẽ thực hiện theo các bước sau đây:\n- Lắp đặt bổ sung cụm máy nén mới song song với cụm máy nén hiện hữu.\n- Hàn, đấu nối đường ống, van của cụm máy nén mới vào chung với giàn trao đổi nhiệt hiện hữu bên trong bồn CO2 (đấu nối tương tự như cụm máy nén hiện hữu).\n- Lắp đặt tủ điều khiển để điều khiển cả 2 cụm máy nén vận hành luân phiên và dự phòng cho nhau.\nPhương án thiết kế chương trình điều khiển\nTriết lý thiết kế điều khiển cho hệ thống mới sau khi cải tiến như sau:\n- Đối với chế độ vận hành của 2 hệ thống làm lạnh, thiết kế 2 chế độ vận hành tự động (Auto) và bằng tay (Manual) cho phép vận hành viên chọn lựa phù hợp với tình trạng thực tế của hệ thống, thiết bị.\n- Đối với chế độ vận hành tự động: cho phép 2 máy nén chạy luân phiên nhau sau 24h trong  trường hợp hệ thống đang vận hành bình thường, các thiết bị không bị hư hỏng hoặc cần bảo dưỡng kiểm tra.\n- Đối với chế độ vận hành bằng tay (Manual): cho phép chọn 1 hoặc 2 máy nén chạy trong trường hợp sự cố, các thiết bị hư hỏng cần bảo dưỡng hoặc thay thế.\n- Đối với chế độ điều khiển cụm máy nén, thiết kế theo nguyên lý sau: Lấy tín hiệu áp suất bồn CO2 để điều khiển cụm máy nén làm lạnh bồn CO2, cụ thể như sau:\n+ Trong trường hợp áp suất bồn CO2 nằm trong phạm vi cho phép (20.3 bar đến 21 bar), 2 máy nén sẽ vận hành luân phiên sau khoảng 24h.\n+ Trong trường hợp áp suất bồn CO2 cao (>21.3 bar) và 1 máy nén đang vận hành, thiết kế sao cho máy nén còn lại cùng chạy lên để giảm áp suất bồn CO2 về giá trị cho phép, đồng thời hệ thống sẽ xuất tín hiệu còi, đèn báo để VHV nắm và xử lý.\n+ Trong trường hợp áp suất bồn CO2 thấp (< 17.5 bar) thiết kế đảm bảo 2 máy nén phải dừng và hệ thống xuất tín hiệu còi, đèn báo để VHV nắm và xử lý.\n\n652145217805Hình ảnh hệ thống làm lạnh bồn CO2 sau khi cải tiến (tham khảo tổ máy S3)\n\n3.2.2.3 Giải pháp, phương án kỹ thuật sửa chữa, bảo dưỡng máy phát điện tại Văn phòng điều hành sản xuất, Văn phòng làm việc Ninh Thuận và chung cư CC1 \nBước 1: Công tác chuẩn bị.\n- Làm phiếu công tác tách thiết bị ra khỏi hệ thống vận hành.\n- Mở cửa phòng MF đảm bảo các điều kiện sửa chữa (mặt bằng, ánh sáng,...).\n- Cách ly toàn bộ các nguồn cấp xoay chiều, một chiều cấp tới MF.\n- Cách ly máy phát với phụ tải, cách ly tháo ắc quy.\n- Tháo tách cáp điều khiển bộ khởi động.\n- Treo biển “Cấm đóng điện” trên thiết bị đang có người làm việc.\nBước 2: Sửa chữa bảo dưỡng.\nHệ thống giải nhiệt:\n- Xịt rửa dàn dải nhiệt, vệ sinh bên ngoài két nước.\n- Kiểm tra rò rỉ hệ thống giải nhiệt động cơ.\n- Kiểm tra các hệ thống ống, khớp nối nước làm mát.\n- Kiểm tra dây curoa.\n- Kiểm tra cánh quạt và hệ thống làm mát bằng gió.\n- Kiểm tra cảm biến nhiệt độ.\nHệ thống bôi trơn:\n- Thay dầu nhớt.\n- Thay lọc dầu.\n- Kiểm tra rò rỉ dầu (trên động cơ và trên các lọc).\n- Kiểm tra nhiệt độ dầu.\n- Kiểm tra áp lực dầu.\nHệ thống nhiên liệu:\n- Kiểm tra tổng thể hệ thống nhiên liệu.\n- Thay lọc nhiên liệu.\n- Kiểm tra nhiệt nhiên liệu (cấp và hồi).\n- Kiểm tra bơm dầu cao áp.\nHệ thống khí nạp:\n- Kiểm tra rò rỉ hệ thống khí nạp.\n- Kiểm tra khớp nối (mềm và cứng).\n- Kiểm tra trạng thái khí nạp (đo áp suất khí nạp, tùy từng máy).\n- Kiểm tra lọc thông hơi Catte.\n- Kiểm tra nhiệt độ khí nạp (tùy từng máy mới có).\nHệ thống khí thải:\n- Kiểm tra rò rỉ hệ thống thoát khói.\n- Kiểm tra màu khí thải.\n- Kiểm tra hệ thống lọc khói (tùy từng hệ thống mới có).\nHệ thống khởi động:\n- Kiểm tra sạc ắc quy (sạc Diamo và sạc tự động bằng điện lưới).\n- Mức nước axit của ắc quy (đối với ắc quy nước).\n- Đo điện áp ắc quy.\n- Kiểm tra độ sụt áp của ắc quy khi đề máy.\n- Đo nội trở ắc quy.\n- Kiểm tra cực của ắc quy.\n- Kiểm tra hệ thống giây điện nối ắc quy.\n- Kiểm tra củ đề.\nĐộng cơ:\n- Kiểm tra tổng thể trước khi chạy máy.\n- Kiểm tra tổng thể trong quá trình chạy máy.\n- Kiểm tra tiếng động lạ trong quá trình chạy máy.\n- Kiểm tra độ rung của máy trong quá trình chạy.\n- Kiểm tra các chỉ số trên bảng điều khiển.\n- Căn chỉnh cài đặt các thông số về theo chuẩn máy phát điện.\nĐầu phát điện:\n- Kiểm tra kết nối tiếp xúc cáp động lực.\n- Kiểm tra hệ thống làm mát của đầu phát.\n- Đo độ cách điện cuộn dây.\nBảng điều khiển:\n- Kiểm tra tổng thể bảng điều khiển, kết nối dây, các phím bấm, thông số hiển thị.\n- Kiểm tra lại lịch sử các lỗi ECU.\n- Kiểm tra các các trạng thái cảnh báo.\nVận hành và chạy thử bàn giao:\n- Kiểm tra toàn bộ hệ thống, khoá phiếu công tác.\n- Chế độ thử Manual/Auto.\n- Kiểm tra tốc độ, tần số, điện áp, dòng điện, áp suất, nhiệt độ, công suất, ... xem có tiếng động lạ bất thường không.\n- Vệ sinh tổng thể (máy phát điện, tủ điều khiển).\n- Vận hành thử lại lần cuối.\n- Bàn giao máy lại cho chủ đầu tư.\n- Ký biên bản.\n- Báo cáo (Biên bản sửa chữa bảo dưỡng, biên bản đề xuất nếu có).\n3.2.3 Yêu cầu vật tư do Nhà thầu cung cấp:\nNhà thầu cam kết cung cấp đầy đủ các vật tư phải đảm bảo tối thiểu các thông số kỹ thuật được nêu dưới đây.\n3.2.3.1 Vật tư cung cấp cho bảo dưỡng, sửa chữa, thử nghiệm định kỳ hệ thống chữa cháy, HT báo cháy và chữa cháy trung tâm\nSTT\nTên dịch vụ\nTên vật tư\nMô tả dịch vụ và Thông số kỹ thuật vật tư\n1\nThay mới đầu báo khói thiết bị báo cháy OMX 95\nĐầu báo khói thiết bị báo cháy OMX 95\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nModel: OMX95;\nDải điện áp làm việc: điện áp đỉnh 17 ÷ 28VDC;\nDòng tĩnh: 0,44 mA;\nDòng báo động: 3,4 mA;\nNhiệt độ làm việc: 0oC ÷70oC;\nSử dụng cảm biến quang điện phát hiện khói;\nHSX: Minimax hoặc tương đương.\n\n2\nThay mới đầu báo nhiệt thiết bị báo cháy WMX 95\nĐầu báo nhiệt thiết bị báo cháy WMX 95\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nModel: WMX 95;\nNhiệt độ tác động: 54oC - 100oC;\nDải điện áp làm việc: điện áp đỉnh 17 ÷ 28VDC;\nDòng chờ cực đại: 0,35 mA;\nDòng báo động cực đại: 3,4 mA;\nHSX: Minimax hoặc tương đương.\n3\nThay mới nút nhấn khẩn báo cháy SA5900-908 APO\nNút nhấn khẩn báo cháy SA5900-908 APO\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nModel: SA5900-908 APO;\nĐiện áp cung cấp: 17-35 VDC;\nDòng cảnh báo: 4 mA;\nHSX: Apollo hoặc tương đương.\n4\nThay mới đầu báo nhiệt địa chỉ chống nổ WMX 5000\nĐầu báo nhiệt địa chỉ chống nổ WMX 5000\n\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nModel: WMX 5000;\nSupply: 7,6-30 VDC;\nBao gồm cả đế MX5000, module kết nối KMX5000;\nHSX: Minimax hoặc tương đương.\n5\nThay mới bộ giám sát chuyển mạch mini, Model:  55000-760 APO\nBộ giám sát chuyển mạch mini, Model:  55000-760 APO\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nModel: 55000-760 APO;\nHSX: Apollo hoặc tương đương.\n\n\n\n\n\n6\nThay mới module loop AP-XP part: 906186\nModule loop AP-XP part: 906186\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nĐiện áp: 18 V-30 VDC\nDòng cung cấp (max): 1.440 mA DC\nDòng Loop (max): 400 mA DC\nĐiện áp Loop: 27 VDC\nHSX: Minimax hoặc tương đương.\n7\nThay mới module loop AP-XP part: 906185\nModule loop AP-XP part: 906185\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nĐiện áp: 18 V-30 VDC\nDòng cung cấp (max): 1.440 mA DC\nDòng Loop (max): 400 mA DC\nĐiện áp Loop: 27 VDC\nHSX: Minimax hoặc tương đương.\n8\nThay mới tổ hợp chuông đèn báo cháy P2RL\nTổ hợp chuông đèn báo cháy P2RL\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nKiểu loại: P2RL;\nĐiện áp: 24 VDC;\nHSX: System Sensor by Honeywell hoặc tương đương.\n\n9\nThay mới module nhánh FMZ 5000 conventional detector; part: 901773\nModule nhánh FMZ 5000 conventional detector minimax; part: 901773\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nĐiện áp vận hành: 19 V-29 VDC\nDòng cảnh báo: 5 mA – 80 mA DC\nHSX: Minimax hoặc tương đương\n\n\n\n\n\n10\nKéo rải, lắp đặt dây dò nhiệt TH78 dạng tuyến tính\nDây dò nhiệt TH78 dạng tuyến tính\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nNhiệt độ kích hoạt cố định 78°C (172°F);\nĐiện áp làm việc: 0 – 30 VAC; đạt chuẩn UL 521 approved File No S36573;\nCó vỏ bọc PVC.\n11\nThay mới board mạch XP95 3 chanel input/output unit\nBoard mạch XP95 3 chanel input/output unit\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nĐiện áp vận hành: 17 V- 28V DC;\nHSX: Apollo hoặc tương đương.\n\nThay mới, lắp đặt thiết bị đầu báo khói nhiệt địa chỉ kết hợp Mutisensorder OWMX 95\nThiết bị đầu báo khói nhiệt địa chỉ kết hợp Mutisensorder OWMX 95\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\n- Model: OWMX95\nĐiện áp vận hành: 17 V- 28V DC;\nDòng cảnh báo: 3,5 mA\nHSX: Minimax hoặc tương đương\n\nThay mới vỏ tủ trung tâm báo cháy bồn CO2\nVỏ tủ trung tâm báo cháy bồn CO2\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\n\n\n\n\n12\nThay mới đầu báo khói SOC-24VN+ NS4-100\nĐầu báo khói SOC-24VN+ NS4-100\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nModel: SOC-24VN+ NS4-100;\nĐiện áp định mức: 8 V-35 VDC;\nDòng báo cháy: MAX 150mA;\nNhiệt độ làm việc: 0°C ~ 49°C’\nHSX: Hochiki hoặc tương đương.\n13\nThay mới thiết bị đầu báo khói địa chỉ Hochiki ALN-V \nĐầu báo khói địa chỉ ALN-V \n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nModel: ALN-V\nĐiện áp làm việc: 21 V -41V DC\nDòng cảnh báo: 540μA/9.5mA (LED on/off)\nNgưỡng nhiệt độ hoạt động: 0°C - 49°C\nHSX: Hochiki hoặc tương đương\n\n\n\n\n\n14\nThay mới thiết bị đầu báo nhiệt địa chỉ Hochiki ATJ-EA\nĐầu báo nhiệt địa chỉ ATJ-EA\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nModel: ATJ-EA\nĐiện áp làm việc: 21 V -41V DC;\nDòng cảnh báo: 500 uA;\nNgưỡng nhiệt độ hoạt động: -10°C - 50°C;\nHSX: Hochiki hoặc tương đương.\n15\nThay mới nút báo cháy khẩn cấp DCP-AMS\nNút báo cháy khẩn cấp DCP-AMS\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nModel: DCP-AMS;\nĐiện áp vận hành: 17~41 VDC;\nDòng tiêu thụ hiện tại trung bình: 660 uA (báo động);\nHSX: Hochiki hoặc tương đương.\n16\nLắp đặt mới đèn Exit KT-120\nĐèn Exit KT-120\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nĐiện áp: AC 220V/50Hz.\nHSX: Kentom hoặc tương đương\n17\nLắp đặt mới đèn sự cố KT-2200EL\nĐèn sự cố KT-2200EL\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nNguồn cung cấp: 220V/50-60Hz\nHSX: Kentom hoặc tương đương\n18\nThay mới đường ống DN50 đường kính ngoài F60 \nĐường ống DN50\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nĐường kính ngoài: 59,9 mm;\nDày: 4,8 mm;\nVật liệu: Thép đen.\n19\nThay mới đồng hồ áp suất 3 kim 316L dải đo 0-16 bar\nĐồng hồ áp suất\n\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nVật liệu vỏ: Inox 316….;\nĐường kính mặt đồng hồ: 63 mm;\nDải đo 0-16 bar.\n20\nThay mới van Alarm DN80\nVan Alarm DN80\n\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nKích thước  DN80;\nÁp suất định mức PN20.6/300PSI;\nKết nối: khớp nối x khớp nối.\n22\n Thay thế đoạn Ống HDPE PE100 SDR11 PN16 D150 x 15,3\nỐng HDPE PE100\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nĐầu nối bằng bích HDPE D150 PN16 (bao gồm gasket cao su làm kín)\n+ Thông số kĩ thuật:\nD = Ø165 mm\nD0 = Ø135 mm\nD2 = Ø217 mm\nL = 114 mm\nT1 = 25 mm\nd0 = Ø173 mm\nd1 = Ø240 mm\nd2 = Ø280 mm\nh =22 mm\nH = 23 mm\n-39370214630+ Vật liệu: HDPE\n23\nThay thế đồng hồ áp suất EN 837-1\nĐồng hồ áp suất\n\n- Chuẩn bị nhân sự, dụng cụ, vật tư như mô tả bên dưới;\n- Lắp đặt vật tư;\n- Kiểm tra tình trạng thiết bị sau lắp đặt.\nVật liệu vỏ: Inox 316….;\nĐường kính mặt đồng hồ: 100 mm;\nDải đo 0-25 bar.\nHSX: Wise hoặc tương đương\n3.2.3.2 Vật tư cung cấp cho cải tiến hệ thống làm lạnh thuộc hệ thống PCCC bằng CO2 tổ máy S1, S2\nStt\nTên vật tư\n\nVan điện từ (Solenoid Valve)\n-Model:032L1209-EVR6-d12\nHSX: Danfoss hoặc tương đương\n\nCuộn Coil cho van điện từ (Cuộn hút)\n018F6730 \nĐiện áp: 110V 50Hz, 15W\nHSX: Danfoss hoặc tương đương\n\nVỏ tủ điện Inox \n- Vật liệu: Inox\n- Kích thước: 600H x 400W x 210D (mm)\n- Độ dày: 1.0mm, 2 lớp cánh\n- Phụ kiện: Dây điện, đầu cos đầu nối hoàn chỉnh\n\nKhởi đông từ Contactor MC-32a \nModel: MC-32a \nĐiện áp cuộn coil: AC 220V\nHSX: LS hoặc tương đương\n\nRơ le nhiệt RT 15-25\nModel: RT 15-25 \nHSX: LS hoặc tương đương\n\nCông tắc xoay 3 vị trí CRSL-253A1 (Selector Switch)\n- Model: CRSL-253A1 \nHSX: Hanyoung Nux hoặc tương đương\n\nHộp cầu chì thủy tinh 3A 250V 5 x 20 mm\n- Loại: Cầu chì ống thủy tinh 5x20mm\n- Thông số: 3A - 250V\n\nBộ lập trình PLC \n- Model: FX3U-32MR/ES\n- Cấu hình: 16 In / 16 Out (Relay)\nHSX: Mitsubishi Electric hoặc tương đương\n\nBộ nguồn (Power Supply)\nS8FS-C15024 24V 5A\n- Model: S8FS-C15024\n- Thông số: Input 220VAC, Output 24VDC - 5A (150W)\nHSX: Omron hoặc tương đương\n\nMCCB 3 pha 30A ABN53c 30A\nHSX: LS hoặc tương đương\n\nMCB 1P 10A 6KA\n\nCầu đấu dây (Terminal Block)\n- Loại: Domino khối 12 chân\n- Dòng tải: 25A\n\nĐèn báo pha/tín hiệu\n- Kích thước: Ø12mm\n- Điện áp: 24 VDC\n- Màu sắc: (Xanh/Đỏ/Vàng)\n\nLoa báo động\n- Công suất: 16W\n- Điện áp: 220-230 VAC\n- Âm lượng: ≥ 150 dB \n- Cấp bảo vệ: ≥ IP44 (Ngoài trời/Treo tường)\n\n\nCông tắc xoay (Selector Switch)\n- Loại: 3 vị trí, Ø22mm\n- Tiếp điểm: 1NO + 1NC\n- Dòng tải: 3A\n\nT thau (Tê hàn)\n- Vật liệu: Đồng thau\n- Kích thước: Ø12mm, độ dày 2mm\n\nỐng đồng\nĐường kính ngoài: 12,7 mm\nĐộ dày thành: 0,81 mm\n\nỐng đồng\nĐường kính ngoài: 15,88 mm\nĐộ dày thành: 1,02 mm\n\nCo thau 90 độ\n Vật liệu: Đồng thau\n- Kích thước: Ø12mm\n\nCo thau 45 độ\n- Vật liệu: Đồng thau\n- Kích thước: Ø12mm\n\nGas lạnh 404A\nMôi chất: R404A\n\nDây cáp điện động lực\n- Loại: Cáp tròn 4 ruột x 4.0 mm2 (4C x 4.0mm2)\n- Cách điện: PVC/PVC \n\nDầu thủy lực POE 68\nLoại : POE 68 (Polyol Ester)\n\nKhung sắt đế máy (Block số 2)\n- KT: 1200 x 1000 x 500 (mm)\n- Vật liệu: Thép dày 4mm\n- Xử lý bề mặt: Sơn chống rỉ sét hoàn thiện.\n\nVỏ tủ điều khiển (Tủ phụ)\n- KT: 600 x 400 x 200 (mm)\n- Độ dày: 1.0 mm\n- Loại: 2 lớp cánh, Inox 304 (chống ăn mòn)\n- Kèm phụ kiện: Dây điện, đầu cos, thanh gá.\n\nBộ  làm lạnh khí CO2\nModel: CJAK-0200-TAD -160 (Bao gồm  đầu nén  lạnh  model EAVA-021E-TAD-800, Dàn giải nhiệt, van tiết lưu và Phín lọc)\nHSX:Copeland Coplematic Compressor hoặc tương đương\n3.2.3.3 Vật tư cung cấp cho sửa chữa, bảo dưỡng máy phát điện tại Văn phòng điều hành sản xuất, Văn phòng làm việc Ninh Thuận và chung cư CC1\nSTT\nTên vật tư\nGhi chú\n\nPhin lọc nhiên liệu Fleetguard FF5052\n- Mã hiệu: FF5052\n- HSX: Fleetguard hoặc tương đương\nSử dụng cho Máy phát điện POWERED BY CUMMINS 125KvA\n\nLọc dầu bôi trơn Fleetguard LF3349\n- Mã hiệu: LF3349\n- HSX: Fleetguard hoặc tương đương\n\n\nNhớt 15W40 (18 lít/ thùng)\nTiêu chuẩn: API CI-4\n\n\nNước cất châm cho Accu, nước chưng cất 2 lần, độ dẫn điện nước cất nhỏ hơn 0.1µS/cm\n\n\nLọc nhiên liệu FS1006\n- Mã hiệu: FS1006\n- HSX: Fleetguard hoặc tương đương\nSử dụng cho Máy phát điện HK 16000 TDX 14KvA\n\nLọc nhớt LF670\n- Mã hiệu: LF670\n- HSX: Fleetguard hoặc tương đương\n\n\nNhớt 15W40 (18 lít/ thùng)\nTiêu chuẩn: API CI-4\n\nVật tư do Nhà thầu cung cấp phải đảm bảo các yêu cầu kỹ thuật sau:  \n- Mới 100%, được bảo quản theo tiêu chuẩn của nhà sản xuất, chưa qua sử dụng.   \n- Có nguồn gốc xuất xứ, ký mã hiệu (nếu có) và HSX, thông số kỹ thuật, hãng sản xuất rõ ràng.    \n* Về xuất xứ hàng hóa: Trường hợp nhà thầu chào nhiều xuất xứ cho một đơn vị tính của hàng hóa (một cái, một chiếc…) nhưng cùng một hãng sản xuất thì Chủ đầu tư yêu cầu nhà thầu làm rõ để xác định cụ thể xuất xứ của hàng hóa này.   \n* Về ký mã hiệu (nếu có), HSX, xuất xứ, hãng sản xuất: Trường hợp nhà thầu không đề xuất cụ thể ký mã hiệu (nếu có), HSX, xuất xứ, hãng sản xuất thì Chủ đầu tư yêu cầu nhà thầu làm rõ để xác định cụ thể ký mã hiệu (nếu có), HSX, xuất xứ, hãng sản xuất của hàng hóa này.  \nGhi chú:  \n- Danh mục vật tư với các thông số kỹ thuật trong bảng nêu trên đã và đang được Chủ đầu tư sử dụng. Nhà thầu có thể chào đúng loại mã trên hoặc loại có tính năng sử dụng tương đương hoặc tốt hơn loại yêu cầu nhưng phải đảm bảo phù hợp với yêu cầu sử dụng và hệ thống hiện hữu của Chủ đầu tư.   \nTrong trường hợp Nhà thầu chào tương đương hoặc tốt hơn thì phải cung cấp các tài liệu chứng minh tính tương đương của vật tư đối với mô tả kỹ thuật bên trên. Vật tư tương đương là vật tư có cùng đặc tính kỹ thuật, tính năng sử dụng được miêu tả như thông số kỹ thuật ở bảng trên.  \n- Nhà thầu phải cung cấp tài liệu kỹ thuật hoặc các tài liệu cần thiết khác để chứng minh vật tư bảo dưỡng, sửa chữa, thử nghiệm định kỳ hệ thống chữa cháy, HT báo cháy và chữa cháy trung tâm tại mục 3.2.3.1 nêu trên do Nhà thầu chào đáp ứng yêu cầu của Chủ đầu tư. Đối với vật tư do nhà sản xuất nước ngoài cung cấp, các tài liệu kỹ thuật bằng tiếng nước ngoài (trừ tiếng anh) có đầy đủ tính pháp lý và được dịch ra ngôn ngữ tiếng Việt, có xác nhận của Nhà thầu (nếu Nhà máy có yêu cầu). Trong trường hợp Nhà thầu không cung cấp tài liệu kỹ thuật/các tài liệu cần thiết khác hoặc có cung cấp tài liệu kỹ thuật/các tài liệu cần thiết khác nhưng chưa đủ thông tin thể hiện các thông số kỹ thuật đã mô tả bên trên cho các vật tư nêu trên thì Chủ đầu tư yêu cầu Nhà thầu làm rõ. Sau khi Chủ đầu tư yêu cầu làm rõ, Nhà thầu không có văn bản trả lời làm rõ hoặc có làm rõ nhưng chưa đáp ứng nội dung yêu cầu làm rõ thì tương ứng mục vật tư đó sẽ bị đánh giá là không đạt so với yêu cầu của E-HSMT (mà không cần tiếp tục làm rõ). \n3.2.4 Yêu cầu về nghiệm thu:\n3.2.4.1 Yêu cầu về nghiệm thu dịch vụ:\nTrước khi tiến hành tổng nghiệm thu đưa công trình vào sử dụng, đơn vị thi công phải phối hợp với chủ đầu tư chuẩn bị và tập hợp đầy đủ hồ sơ phần nghiệm thu từng giai đoạn gồm:  \n- Biên bản kiểm tra từng hạng mục (Mẫu theo quy định của Chủ đầu tư)\n- Biên bản nghiệm thu (Mẫu theo quy định của Chủ đầu tư)\n- Biên bản nghiệm thu công việc theo yêu cầu sửa chữa đột xuất, thường xuyên (Mẫu theo quy định của Chủ đầu tư)\n- Biên bản nghiệm thu tổng thể hoàn thành đưa vào sử dụng\n- Các biên bản nghiệm thu vật liệu đầu vào (các vật tư đưa vào sử dụng)\n3.2.4.2 Công tác giao nhận, kiểm tra, thử nghiệm, nghiệm thu vật tư để lắp đặt mà Nhà thầu cung cấp\nNhà thầu phải mời Chủ đầu tư nghiệm thu các vật tư trước khi tiến hành công việc. Khi có kế hoạch giao hàng, Nhà thầu phải thông báo cho Chủ đầu tư trước 02 ngày bằng văn bản thông qua Email, Fax hoặc gửi trực tiếp để Chủ đầu tư chuẩn bị điều kiện tốt nhất cho công tác tiếp nhận hàng hóa (chỉ giao nhận hàng vào ngày làm việc, trừ trường hợp đặc biệt). Trường hợp Nhà thầu không có thông báo giao hàng, Chủ đầu tư có quyền từ chối không nhận hàng, trách nhiệm cho việc chậm trễ này do Nhà thầu chịu. \n- Nhà thầu phải cung cấp đầy đủ toàn bộ tài liệu CO, CQ hoặc các giấy tờ khác tương đương, tời khai hải quan theo đúng quy định của hợp đồng và các tài liệu kỹ thuật kèm theo hàng hóa (nếu có) cho Chủ đầu tư trước khi tổ chức nghiệm thu, giao nhận hàng hóa (áp dụng cho các mục hàng bảo dưỡng, sửa chữa, thử nghiệm định kỳ hệ thống chữa cháy, HT báo cháy và chữa cháy trung tâm tại mục 3.2.3.1):\n+ Chứng chỉ xuất xứ do cơ quan có thẩm quyền nước sản xuất hoặc nước xuất khẩu cấp hoặc xác nhận (CO) (bản gốc hoặc bản sao y có công chứng hoặc được chứng thực hợp pháp) nếu là hàng nhập khẩu.  \n+ Chứng chỉ chất lượng (CQ) hoặc các giấy tờ khác có giá trị tương đương do Nhà sản xuất/Văn phòng đại diện của NSX cấp hoặc xác nhận (bản gốc hoặc bản sao y có công chứng hoặc được chứng thực hợp pháp). \n+ Tờ khai hải quan hàng hoá nhập khẩu có liệt kê chi tiết hàng hoá (bản sao không thể hiện giá trị hàng hoá có đóng dấu xác nhận của Bên bán) áp dụng nếu hàng nhập khẩu.\n+ Giấy kiểm định kèm theo vật tư đối với các vật tư yêu cầu kiểm định theo quy định hiện hành.\nLưu ý: CO, CQ hoặc các giấy tờ khác có giá trị tương đương nhà thầu cung cấp là bản sao y có công chứng hoặc được chứng thực hợp pháp được nêu như trên. Khi có yêu cầu, nhà thầu phải cung cấp bản chính để đối chiếu. Đối với mục hàng nhập khẩu mà số lượng hàng hóa trên CO, CQ hoặc các giấy tờ khác có giá trị tương đương chỉ nhập riêng cho gói thầu này thì nhà thầu phải cung cấp bản gốc.  \nNhà thầu phải cung cấp các thông tin về hàng hóa nhập khẩu (nếu có yêu cầu): Tờ khai hải quan (Số tờ khai hải quan, họ và tên, số chứng minh nhân dân/thẻ căn cước) người khai hải quan; Nhà thầu phải tra CO, CQ và gửi tra cứu thông tin trên hệ thống hải quan áp dụng nếu hàng nhập khẩu (nếu có yêu cầu). \nChủ đầu tư có quyền kiểm tra, thử nghiệm vật tư được cung cấp. Bất kỳ vật tư nào qua kết quả kiểm tra, thử nghiệm mà không phù hợp với đặc tính kỹ thuật theo hợp đồng thì Chủ đầu tư có quyền từ chối và Nhà thầu phải có trách nhiệm thay thế bằng vật tư khác hoặc tiến hành điều chỉnh cần thiết để đáp ứng đúng các yêu cầu về đặc tính kỹ thuật. Trường hợp Nhà thầu không có khả năng thay thế hay điều chỉnh các vật tư không phù hợp, Chủ đầu tư có quyền tổ chức việc thay thế hay điều chỉnh đó nếu thấy cần thiết, mọi rủi ro và chi phí liên quan do Nhà thầu chịu.\n3.2.5 Yêu cầu về đảm bảo chất lượng:\n3.2.5.1 Sơ đồ quản lý chất lượng:\nNhà thầu phải có sơ đồ quản lý chất lượng, bao gồm quản lý chất lượng vật tư, quản lý nguồn nhân lực, quản lý hồ sơ công trình.\n3.2.5.2 Biện pháp đảm bảo chất lượng vật tư:\n\tNhà thầu phải nêu biện pháp đảm bảo chất lượng toàn bộ vật tư từ khi vật tư được cung cấp cho đến khi nghiệm thu lắp đặt. \n3.2.5.3 Biện pháp đảm bảo chất lượng thi công:\n   - Nhà thầu cam kết:\n+ Đảm bảo chất lượng và thực hiện dịch vụ không ảnh hưởng đến sản xuất của chủ đầu tư.\n+ Trường hợp do lỗi của nhà thầu làm thiệt hại đến chủ đầu tư thì nhà thầu phải chịu trách nhiệm bồi hoàn hoặc phải chịu trách nhiệm trước cơ quan chức năng tùy theo mức độ thiệt hại gây nên.\n3.2.5.4 Biện pháp đảm bảo tiến độ thi công khi có rủi ro khách quan:\nNhà thầu phải lường trước được một số rủi ro khách quan và nêu rõ biện pháp giải quyết khi xảy ra để đảm bảo tiến độ thi công.\nTrong khoảng thời gian không thể thi công công trình do điều kiện khách quan, Nhà thầu theo hướng dẫn của Chủ đầu tư vẫn phải tiếp tục thực hiện các nghĩa vụ hợp đồng của mình theo hoàn cảnh thực tế cho phép và phải tìm mọi biện pháp hợp lý để thực hiện các phần việc không bị ảnh hưởng bởi rủi ro khách quan.\n\tNhà thầu cần căn cứ vào năng lực, nhân sự của mình để lập tiến độ thi công đảm bảo chất lượng yêu cầu.\n\tNhà thầu cần tổ chức lập tiến độ thi công trên cơ sở khối lượng và biện pháp tổ chức thi công công trình (về bố trí nhân lực, bố trí thiết bị) do Nhà thầu đề xuất một cách hợp lý. Tiến độ thi công cần có tính toán cụ thể theo sự bố trí nhân lực, số lượng, năng suất các thiết bị thi công. Cam kết thời gian hoàn thành bàn giao công trình là bao nhiêu ngày kể từ ngày Chủ đầu tư giao mặt bằng cho nhà thầu.\n\tNhà thầu phải thường xuyên đối chiếu tiến độ thực hiện so với tiến độ thi công đã thống nhất với Chủ đầu tư để kịp thời có biện pháp xử lý các chậm trễ ở từng khâu thi công.\n\tNếu Chủ đầu tư thấy tiến độ Nhà thầu thực hiện bị chậm, có khả năng làm chậm thời hạn hoàn thành công trình thì Nhà thầu phải có biện pháp cần thiết cùng với sự đồng ý của Chủ đầu tư để đẩy nhanh tiến độ theo yêu cầu. Nếu công trình hoàn thành chậm hơn so với thời gian quy định trong hợp đồng, do lỗi của nhà thầu gây ra thì nhà thầu phải chịu bù đắp mọi tổn thất và phải chịu phạt theo đúng quy định trong hợp đồng.\nĐảm bảo hệ thống báo cháy tự động sử dụng hoạt động ổn định, an toàn không xuất hiện lỗi.\nTất cả thiết bị, vật tư trước khi và sau khi đưa vào thi công phải được chủ đầu tư nghiệm thu. Thiết bị thay mới được lắp đặt đảm bảo đúng về số lượng, chất lượng đã được thống nhất; vật tư và thiết bị được lắp đúng quy trình, đảm bảo kỹ thuật của thiết bị đó nói riêng và cả hệ thống nói chung khi đưa vào sử dụng.\nSau khi Nhà thầu thực hiện hoàn thành công việc sửa chữa bảo dưỡng cho từng thiết bị cụ thể, Nhà thầu có trách nhiệm thông báo để chủ đầu tư đến thực hiện việc nghiệm thu thiết bị hoạt động và nhận bàn giao cũng như việc kiểm tra vật tư cũ có tiến hành thay thế. Những hạng mục vật tư thay thế không có giá trị hoặc không sử dụng lại được thì Nhà thầu chịu trách nhiệm bàn giao lại cho Chủ đầu tư và phải có biên bản giao nhận.\n \tNhà thầu phải tuân thủ theo các yêu cầu kỹ thuật/chỉ dẫn kỹ thuật khi sửa chữa, bảo dưỡng sau đó tiến hành thử nghiệm, chạy thử tổng hợp để xác định các thông số kỹ thuật sau sửa chữa.\n3.2.6 Công cụ dụng cụ và phương tiện ATLĐ phục vụ thực hiện công việc:\n- Đối với công cụ, dụng cụ nhà thầu phải tự trang bị đầy đủ để đảm bảo thực hiện đảm bảo tiến độ và chất lượng công tác sửa chữa, kiểm tra và đúng quy định hiện hành về PCCC.\n- Trang bị đầy đủ trang bị bảo hộ lao động phù hợp với biện pháp thi công, các thiết bị an toàn phải được kiểm định theo quy định.\n3.2.7 Công tác chuẩn bị thi công:\nNhà thầu trình bày công tác chuẩn bị các máy, dụng cụ phục vụ công tác kiểm tra hệ thống báo cháy tự động đảm bảo chất lượng và số lượng để thực hiện gói thầu và tiến độ công việc;\nMáy móc thi công, các dụng cụ kiểm tra hệ thống báo cháy tự động phù hợp với giải pháp kỹ thuật và biện pháp tổ chức thi công đề xuất trong E-HSDT và đảm bảo chất lượng, tiến độ.\nCác máy móc dụng cụ thi công phải được liệt kê đầy đủ theo nội dung công việc và phải phù hợp với nội dung công việc.\nNhà thầu phải đảm bảo bố trí cán bộ và các điều kiện cần thiết cho việc kiểm tra vật tư, máy móc, thiết bị nêu trên.\nHuy động nhân sự phù hợp với E-HSMT, có đầy đủ các chứng chỉ liên quan phù hợp với các quy định hiện hành về quy định An toàn điện, an toàn vệ sinh lao động.\n3.2.8 Bảng tiến tiến độ thi công:\n3.2.8.1. Bảng tiến độ thi công chi tiết:\nYêu cầu nhà thầu xây dựng bảng tiến độ thi công cho từng hệ thống/khu vực công việc theo số tháng thực hiện kể từ ngày bàn giao mặt bằng theo mẫu sau. Bảng tiến độ thời gian thực hiện phải khả thi và đáp ứng yêu cầu tiến độ. \nStt\nHạng mục công việc\nTổng thời gian thực hiện (tháng)\n\n\n\n0\n1\n2\n3\n4\n.....\n6\n1\n\n\n\n\n\n\n\n\n2\n\n\n\n\n\n\n\n\n3\n\n\n\n\n\n\n\n\n4\n\n\n\n\n\n\n\n\n...\n\n\n\n\n\n\n\n\nn\n\n\n\n\n\n\n\n\n3.2.8.2 Sơ đồ bố trí nhân lực thực hiện thi công:\nCăn cứ bảng tiến độ thi công chi tiết Nhà thầu đã xây dựng, yêu cầu Nhà thầu xây dựng sơ đồ huy động nhân lực thi công để đảm bảo tiến độ vừa nêu.\n3.2.9 Bảo đảm môi trường, phòng cháy, chữa cháy, an toàn vệ sinh lao động:\n3.2.9.1 Biện pháp vệ sinh môi trường:\nGiảm thiểu chất thải:\nCần có ý thức hạn chế, giảm thiểu chất thải bằng cách hạn chế sử dụng hoặc tái sử dụng, tái chế các loại chất thải phù hợp.\nChỉ đặt hàng và dùng lượng vật tư, hóa chất thật sự cần thiết, tránh thải bỏ lãng phí và gây ô nhiễm môi trường.\nThay thế các loại vật tư, hóa chất gây ô nhiễm bằng loại ít hoặc không gây ô nhiễm, nếu có thể.\nTái sử dụng lại các loại chất thải không độc hại nếu thích hợp.\nPhân loại chất thải:\nCác chất thải cần được phân loại ngay tại nguồn và thu gom, lưu trữ, xử lý riêng biệt.\nChất thải có thể phân loại thành ba loại như: Chất thải tái chế, chất thải không nguy hại, chất thải nguy hại.\n3.2.9.2 Phòng cháy, chữa cháy:\nKhi làm việc trong môi trường thiết bị dễ cháy nổ như chai ôxy, bình Gas và các hoá chất dễ cháy như xăng, dầu, sơn... phải tuyệt đối chú ý đến phòng chống cháy, nổ:\nTuyệt đối không được đốt lửa trong hiện trường làm việc, tất cả các thiết bị và hoá chất dễ cháy nổ phải để đúng nơi quy định, cách xa nguồn nhiệt ít nhất 15m và được che chắn cẩn thận.\nKhi hàn hoặc cắt ở những nơi gần các chất dễ cháy nổ như sơn, xăng, dầu... phải có biện pháp che chắn cẩn thận. Vị trí thợ hàn làm việc phải có bình cứu hoả.\nKhi làm việc trong môi trường dễ cháy nổ phải có phương án phòng cháy chữa cháy, nổ và trang bị đầy đủ dụng cụ phòng cháy chữa cháy như: Bình cứu hoả (bình bột, bình CO2...), thùng chứa cát, nước và các dụng cụ khác như xẻng, xô, chậu, câu liêm, chăn dạ...\n3.2.9.3 An toàn lao động:\nNhà thầu thi công bảo dưỡng, sửa chữa phải lập các biện pháp an toàn cho người và công trình trên công trường. Trường hợp các biện pháp an toàn liên quan đến nhiều bên thì phải được các bên thỏa thuận. \n- Nhà thầu thi công và các bên có liên quan phải thường xuyên kiểm tra giám sát công tác an toàn lao động trên công trường. Khi phát hiện có vi phạm về an toàn lao động thì phải đình chỉ thi công. Người để xảy ra vi phạm về an toàn lao động thuộc phạm vi quản lý của mình phải chịu trách nhiệm trước pháp luật.  \n- Nhà thầu có trách nhiệm đào tạo, hướng dẫn, phổ biến các quy định về an toàn lao động. Đối với một số công việc yêu cầu nghiêm ngặt về an toàn lao động thì người lao động phải có giấy chứng nhận đào tạo an toàn lao động. Nghiêm cấm sử dụng người lao động chưa được đào tạo và chưa được hướng dẫn về an toàn lao động.\n- Nhà thầu thi công có trách nhiệm cấp đầy đủ các trang bị bảo hộ lao động, an toàn lao động cho người lao động theo quy định khi sử dụng lao động trên công trường.\n- Khi có sự cố về an toàn lao động, nhà thầu thi công bảo dưỡng, sửa chữa và các bên có liên quan có trách nhiệm tổ chức xử lý và báo cáo cơ quan quản lý nhà nước về an toàn lao động theo quy định của pháp luật đồng thời chịu trách nhiệm khắc phục và bồi thường những thiệt hại do nhà thầu không bảo đảm an toàn lao động gây ra.\n- Tuân thủ thực hiện thực hiện phiếu công tác, lệnh công tác theo quy định hiện hành về an toàn điện của Nhà máy cũng như quy định hiện hành.\n3.2.10 Yêu cầu về tiến độ, thời gian bảo hành:\na) Tiến độ:\n- Thời gian thực hiện công việc: trong vòng 6 tháng kể từ khi Nhà máy bàn giao mặt bằng cho nhà thầu. \n- Nhà thầu phải thường xuyên đối chiếu tiến độ thực hiện so với tiến độ theo quy định của hợp đồng để kịp thời có biện pháp xử lý các chậm trễ ở từng khâu trong quá trình thực hiện gói thầu. \n- Nếu Chủ đầu tư thấy tiến độ Nhà thầu thực hiện bị chậm, có khả năng làm chậm thời hạn hoàn thành công tác bàn giao đưa vào vận hành thì Nhà thầu phải có biện pháp cần thiết cùng với sự đồng ý của Chủ đầu tư để đẩy nhanh tiến độ theo yêu cầu. Nếu việc bảo dưỡng, sửa chữa chậm hơn so với thời gian quy định trong hợp đồng, do lỗi của nhà thầu gây ra thì nhà thầu phải chịu bù đắp mọi tổn thất và phải chịu phạt theo đúng quy định trong hợp đồng. \nĐối với khả năng đáp ứng sự cố, sửa chữa đột xuất:\n- Nhà thầu phải có người thường trực để luôn sẵn sàng nhân sự thực hiện công tác sửa chữa đột xuất nếu có.\n- Nhà thầu cung cấp đầy đủ nhân sự, dụng cụ để xử lý sự cố thời gian như sau:\n+ Thời gian tiếp nhận thông tin xử lý sự cố: Khi có sự cố, hư hỏng đột xuất xảy ra. Nhà thầu phải có mặt tại hiện trường trong khoảng thời gian không quá 2 giờ kể từ khi nhận được yêu cầu xử lý sự cố từ phía Nhà máy. Nhà thầu phải có mặt để thực hiện kiểm tra, xử lý sự cố, lập biên bản kiểm tra, đề xuất vật tư theo mẫu, lập phương án sửa chữa thay thế và xử lý trong thời gian sớm nhất.\n+ Thời gian khắc phục sự cố: Trong thời gian chờ vật tư nhà thầu thực hiện công tác sửa chữa khắc phục tạm thời để đưa thiết bị vào vận hành. Trong vòng 5 ngày (kể từ ngày chủ đầu tư bàn giao vật tư để sửa chữa) nhà thầu phải khắc phục xong hoàn toàn các hệ thống/thiết bị đang bị hư hỏng ở tất cả các vị trí.\n- Sau khi sửa chữa, thay thế phải có xác nhận của đơn vị quản lý vật tư, thiết bị.\nThời gian bảo hành: \nThời gian bảo hành như sau: \n- Nhà thầu phải bảo hành chất lượng bảo dưỡng, sửa chữa các hệ thống là 06 tháng kể từ thời điểm ký biên bản nghiệm thu đạt yêu cầu. \n- Nhà thầu phải thực hiện bảo hành 12 tháng đối với các vật tư, thiết bị thay thế kể từ ngày ký Biên bản nghiệm thu lắp đặt đạt yêu cầu.  \n4. Giải pháp và phương pháp luận:\nNhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương này, gồm các phần như sau:\n1. Giải pháp và phương pháp luận;\n2. Kế hoạch công tác."}