{"text":"--- Tệp: Chuong V_Yêu cầu kỹ thuật (PCCC).pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                         Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n        I. Giới thiệu về gói thầu\r\n    - Tên gói thầu: Sửa chữa, duy tu, bảo dưỡng hệ thống phòng cháy, chữa\r\ncháy và hệ thống máy phát điện tại số 221 Ba cu, phường Vũng Tàu và số 764\r\nCách Mạng Tháng Tám, phường Bà Rịa của Trung tâm Dịch vụ việc làm Thành\r\nphố Hồ Chí Minh\r\n    - Chủ đầu tư: Trung tâm Dịch vụ việc làm Thành phố Hồ Chí Minh\r\n    - Địa điểm thực hiện: Trung tâm Dịch vụ việc làm Thành phố Hồ Chí Minh\r\n    (Địa chỉ: tại số 221 Ba Cu, phường Vũng Tàu và số 764 Cách Mạng Tháng\r\n    Tám, phường Bà Rịa).\r\n    - Hình thức LCNT: Chào hàng cạnh tranh\r\n    - Phương thức LCNT: Một giai đoạn một túi hồ sơ\r\n    - Loai hợp đồng: Trọn gói.\r\n    - Nguồn vốn: Quỹ phát triển hoạt động sự nghiệp.\r\n    * Hiện trạng công trình:\r\n    - Tại cơ sở Bà Rịa Số 764 Cách Mạng Tháng Tám, phường Bà Rịa, Tp.\r\n       HCM:\r\n        Cở sở xây dựng trên diện tích đất 3.430m2, diện tích xây dựng khoảng\r\n        2\r\n563m , theo kiểu nhà cấp III (03 tầng).\r\n       + Giao thông: Cơ sở có 01 cổng ra vào chính, rộng khoảng 06m và 01\r\ncổng phụ rộng 1,5m thông ra đường Cách Mạng Tháng Tám, xe chữa cháy tiếp\r\ncận được khi có sự cố cháy, nổ xảy ra.\r\n       + Nguồn nước phục vụ chữa cháy: Bên trong cơ sở có 01 bể ngầm chứa\r\nnước phục vụ cho chữa cháy, có khối tích 50m3. Bên ngoài cơ sở có 01 trụ cấp\r\nnước đô thị nằm trên đường Cách Mạng Tháng Tám, các trụ nước cách cơ sở\r\nkhoảng 30m, xe chữa nước lấy được nước từ các vị trí này.\r\n            + Hệ thống báo cháy tự động: Cở sở chưa trang bị hệ thống báo cháy tự\r\nđộng.\r\n       + Hệ thống cấp nước chữa cháy trong nhà: Cở sở đã trang bị các họng\r\ncấp nước chữa cháy trong nhà, hộp chữa cháy có bố trí đủ lăng vòi, chữa cháy,\r\nkhông bị che lấp, mất tác dụng, hỏng.\r\n       + Trạm bơm gồm 02 bơm chữa cháy cấp nước cho hệ thống họng nước\r\nchữa cháy trong nhà, tại thời điểm kiểm tra máy bơm chữa cháy đã hư hỏng,\r\nkhông hoạt động.\r\n        + Phương tiện chiếu sáng sự cố: Cở sở chưa trang bị hệ thống đèn chiếu\r\nsáng sự cố, đèn chỉ dẫn thoát nạn.\r\n        + Bình chữa cháy: Cơ sở có 20 bình chữa cháy các loại, tại thời điểm\r\nkiểm tra, các bình không có hiện tượng hư hỏng, thiếu/mất chi tiết, đồng hồ đo\r\náp suất ở mức đảm bảo.\r\n\f          - Tại cơ sở Vũng Tàu số 221 đường Ba Cu, phường Vũng Tàu, Tp.\r\nHCM:\r\n        Cở sở xây dựng trên diện tích đất 812m2, diện tích xây dựng khoảng\r\n563m2, theo kiểu nhà cấp III (03 tầng).\r\n        + Giao thông bên ngoài: Cơ sở có 01 mặt tiếp giáp với đường Ba Cu,\r\nđường nhựa rộng khoảng 8m, có 01 mặt tiếp giáp với đường Nguyễn Kim,\r\nđường nhựa rộng khoảng 4m, xe chữa cháy tiếp cận được khi có sự cố cháy nổ\r\nxảy ra. Bên trong cơ sở đảm bảo thông thoáng không bị cản trở bởi vật tư, hàng\r\nhóa, xe máy\r\n        + Nguồn nước phục vụ chữa cháy: Cơ sở có bể nước 300 lít phục vụ cho\r\nhệ thống chữa cháy bằng nước, bên trong cơ sở có nguồn nước sinh hoạt, bên\r\nngoài cơ sở có trụ nước chữa cháy của thành phố cách cơ sở 50m.\r\n          + Xe chữa cháy không lấy được nước tại cơ sở.\r\n         + Hệ thống chữa cháy bằng nước bao gồm 02 máy bơm động cơ Diesel,\r\nhiện tại 02 máy bơm đều hỏng không có khả năng hoạt động.\r\n         * Phạm vi công việc cụ thể:\r\n          - Cơ sở Bà Rịa:\r\n    + Hệ thống thu lôi chống sét: cần bảo trì sửa chữa nâng cấp trụ thu lôi\r\nchống sét, thay thế hộp đo điện trở hiện hữu đã rỉ sét, tiến hành đo điện trở\r\nchống sét cho công trình.\r\n        + Hệ thống Báo Cháy: Cần trang bị mới hệ thống báo cháy cho tòa nhà làm\r\nviệc.\r\n      + Hệ thống chữa cháy: Công trình có trang bị 02 máy bơm chữa cháy\r\nDiesel, máy bơm diesel hiện tại đã hư hỏng không hoạt động. Cụm bơm chữa\r\ncháy đã hư hỏng nặng, không thể phục hồi sửa chữa cụm bơm cần thay thế máy\r\nbơm và lắp đặt lại cụm bơm chữa cháy mới cho công trình. Và cần trang bị thêm\r\nthiết bị chữa cháy ban đầu bộ dụng cụ phá dỡ thô sơ cho công trình.\r\n     + Phương tiện chiếu sáng sự cố, chỉ dẫn thoát nạn: Công trình chưa có\r\ntrang bị hệ thống đèn chiếu sáng sự cố, đèn chỉ dẫn thoát nạn. cần lắp đặt mới.\r\n      + Hệ thống Máy Phát Điện: Công trình có trang bị 01 máy phát điện hiệu\r\nLEROYSOMER công suất 120kw, 160KVA, điện 3 pha, năm sản xuất 2010.\r\nhiện trạng máy phát điện qua kiểm tra thực tế máy phát điện đã hư hỏng rất\r\nnặng, tình hình máy đã bị côn trùng động vật tác động (kiểm tra mở võ hộp đã\r\ncó tình trạng chuột làm tổ cắn phá đường dây dẫn của máy phát, bộ điều khiển\r\ntrung tâm đã hư hỏng, kiểm tra máy không còn khởi động được, bộ phát điện\r\nkhông hoạt động. bộ Roto hư hỏng nặng, bộ điều khiển IC không còn hoạt\r\nđộng). Máy niên hạn sản xuất năm 2010 tình hình hiện tại máy quá cũ, vật tư\r\nphát điện này không có vật tư thay thế trên thị trường. đánh giá máy không thể\r\nphục hồi sửa chữa để chạy ổn định phục vụ cho quá trình hoạt động của công\r\ntrình, cần thay thế máy mới.\r\n        - Cơ sở Vũng Tàu:\r\n\f    + Hệ thống thu lôi chống sét: cần bảo trì sửa chữa nâng cấp trụ thu lôi\r\nchống sét, thay thế hộp đo điện trở hiện hữu đã rỉ sét, tiến hành đo điện trở\r\nchống sét cho công trình.\r\n        + Hệ thống Báo Cháy: Cần trang bị mới hệ thống báo cháy cho tòa nhà làm\r\nviệc.\r\n     + Hệ thống chữa cháy: Công trình có trang bị 02 máy bơm chữa cháy\r\nDiesel, máy bơm diesel hiện tại có hư hỏng nhẹ. Cần được bảo trì sửa chữa và\r\nkhắc phục lại. Có trang bị 1 tủ điều khiển bơm vận hành tự động, hư hỏng 02\r\nbình Acquy máy bơm, và 1 số van khóa van an toàn cần thay thế mới để đáp\r\nứng cơ chế điều khiển máy bơm. Cần được bảo trì bảo dưỡng lại hệ thống chữa\r\ncháy.\r\n     + Phương tiện chiếu sáng sự cố, chỉ dẫn thoát nạn: Công trình chưa có\r\ntrang bị hệ thống đèn chiếu sáng sự cố, đèn chỉ dẫn thoát nạn. cần lắp đặt mới.\r\n     + Hệ thống Máy Phát Điện: Công trình có trang bị 01 máy phát điện\r\nHG16000SDX Nhà sản xuất HUU TOAN, xuất xứ Việt Nam, Công suất định\r\nmức: 10 kVACông suất dự phòng: 11 Kva Điện áp xoay chiều: 220V Tần số: 50\r\nHz. Pha: 1. Động cơ: Honda GX630, 4 thì, OHV, làm mát bằng gió, Dung tích\r\nxi lanh: 688 cc. tình hình hiện tại máy phát điện hư hỏng các lỗi như sau: Cuộn\r\nrotor: Bị đứt, ngắn mạch, chạm mát, keo cách điện bị chảy, sửa lại. Thay thế IC\r\nđiều khiển: Hư hỏng tần số dòng điện hỏng, thay thế IC điều khiển. Hệ thống\r\nnhiên liệu: Rò rỉ, tắc, kim phun bị kẹt, vòi phun kém, sửa và thay thế ống roong\r\ntiếp nhiên liệu. làm lại Hệ thống làm mát: làm lại Rơ le khởi động, mô tơ khởi\r\nđộng bị hỏng, máy phát điện có vật tư thay thế và có sửa chữa được. Máy phát\r\nđiện cơ sở Vũng Tàu, hoạt động độc lập không đấu nối vào hệ thống chữa cháy\r\nhiện hữu nên không ảnh hưỡng đến hệ thống chữa cháy hiện hữu cần được sửa\r\nchữa và phục vụ phát điện cho công trình khi mất điện.\r\n         II. Yêu cầu về tiến độ thực hiện\r\n         Thời gian thực hiện gói thầu: 45 ngày\r\n      III. Yêu cầu về kỹ thuật/chỉ dẫn kỹ thuật\r\n       - Nhà thầu phải nghiên cứu hiện trường lắp đặt và bố trí nhân sự, thiết bị,\r\nvật tư để thực hiện gói thầu theo đúng các quy định hiện hành. Trong trường\r\nhợp phát hiện hiện trường không đủ điều kiện triển khai, phải trao đổi Chủ đầu tư\r\ntrước khi thực hiện.\r\n     - Vật tư, thiết bị đưa vào sử dụng để lắp đặt, thay thế phải đảm bảo mới\r\n100%, có nguồn gốc, xuất xứ rõ ràng, không bị ảnh hưởng về chất lượng sau khi\r\nvận chuyển lắp đặt xong đến chân công trình,\r\n     - Nhà thầu đề xuất thương hiệu và xuất xứ của vật tư, thiết bị rõ ràng, chất\r\nlượng phải đảm bảo tương đương hoặc cao hơn vật tư, thiết bị trong E-HSMT\r\nyêu cầu.\r\n      - Nhà thầu có cam kết cung cấp giấy chứng nhận kiểm định đối với các vật\r\ntư, thiết bị phòng cháy, chữa cháy của Cơ quan chức năng và giấy chứng nhận\r\n\fCO/CQ cho các vật tư, thiết bị nhập khẩu;\r\n      - Trong quá trình thực hiện, nhà thầu phải đảm bảo an toàn chongười và\r\nphương tiện qua lại. Sử dụng các biện pháp chống bụi, chống ồn và bảo đảmcho\r\nmọi hoạt động sản xuất và sinh hoạt bình thường của đơn vị.\r\n      - Đảm bảo sau cung cấp dịch vụ hệ thống PCCC phải được vận hành, sử\r\ndụng tốt.\r\n      - Đảm bảo sau quá trình hoàn tất thi công, cung cấp dịch vụ, tòa nhà\r\nphải được vệ sinh sạch sẽ, đảm bảo về mặt mỹ quan.\r\n      - Tuân thủ đầy đủ các quy chuẩn, tiêu chuẩn kỹ thuật quốc gia về\r\nchuyên ngành PCCC cũng như quy định pháp luật có liên quan đến lĩnh vực\r\nPCCC\r\n       - Kịp thời phát hiện và khắc phục những lỗi kỹ thuật do quá trình sản\r\nxuất, lắp đặt và vận hành.\r\n      - Kiểm tra mức độ an toàn khi vận hành thiết bị, dự đoán những trường\r\nhợp có thể xảy ra cũng như phương án xử lý kịp thời khi có các điều kiện bất khả\r\nkháng.\r\n       - Sau khi hệ thống phòng cháy chữa cháy được sửa chữa, duy tu, bảo\r\ndưỡng các vật tư, thiết bị phải đảm bảo hoạt động bình thường 24/24h, ổn định\r\nvà an toàn.\r\n\r\n       3.1. Yêu cầu đặc tính, thông số kỹ thuật chi tiết:\r\n\r\n  STT            Mô tả công việc và thông số kỹ thuật      Khối lượng   Đơn vị tính\r\n\r\n            Trung tâm dịch vụ việc làm tỉnh Bà Rịa\r\n   A\r\n            Vũng Tàu - Cơ sở Bà Rịa\r\n\r\n            Cung cấp lắp đặt sửa chữa lại hệ thống chữa\r\n   1\r\n            cháy\r\n\r\n            Cung cấp Máy bơm chữa cháy chuyên dụng\r\n            động cơ DIESEL: + Đầu Bơm: WASAN -\r\n            VIỆT NAM\r\n            Công suất : 50HP,\r\n  1.1                                                         2,00         máy\r\n            Q=54-90m3/h; H=58-21m; Xuất xứ: Bơm dầu\r\n            liên danh, Động cơ KP Power công suất\r\n            >=50Kw. Q>=90m3/h; H=60m\r\n            Máy Lắp ráp tại Việt Nam.\r\n\r\n            Tủ điều khiển cụm bơm chữa cháy cho động cơ\r\n  1.2       diesel và bộ sạc duy trì điện cho bình acquy      1,00         Cái\r\n            máy Bơm Diesel\r\n\r\n  1.3       Đồng hồ áp suất + Xiphong                         2,00         Cái\r\n\r\n  1.4       Rọ bơm MB D90 (Lúppê)                             2,00         Cái\r\n\f1.5    Y lọc D90                                          2,00      Bộ\r\n\r\n1.6    Bộ giảm chấn D90                                   4,00      Bộ\r\n\r\n1.7    Van khóa cách ly các nhánh phân phối D114          4,00      Bộ\r\n\r\n1.8    Van 1 chiều MB D90                                 2,00      Cái\r\n\r\n1.9    Van khoá MB D90                                    5,00      Cái\r\n\r\n1.10   Ống thép STK D114 dày >=2.5mm                      30,00     M\r\n\r\n1.11   Ống thép STK D90 dày >=2.5mm                       16,00     M\r\n\r\n1.12   Co hàn SCH20 D114                                  15,00     Cái\r\n\r\n1.13   Co hàn SCH20 D90                                   9,00      Cái\r\n\r\n1.14   Co hàn SCH20D90- D60                               8,00      Cái\r\n\r\n1.15   Tê hàn SCH20 D114                                  8,00      Cái\r\n\r\n1.16   Tê hàn SCH20 D90                                   6,00      Cái\r\n\r\n1.17   Tê hàn giảm D114/90                                4,00      Cái\r\n\r\n1.18   Tê hàn SCH20 D90/60                                4,00      Cái\r\n\r\n1.19   Mặt bích rỗng D114 10K                             12,00     Cái\r\n\r\n1.20   Mặt bích rỗng D90 10K                              12,00     Cái\r\n\r\n1.21   Trụ chờ cứu hỏa D114 _ 2 x D65                     1,00      Bộ\r\n\r\n1.22   Trụ CNCC ngoài nhà D114 _ 2 x D65+1x100            1,00      Bộ\r\n\r\n       Bộ dụng cụ phá dỡ CNCH ( tủ đựng dụng cụ\r\n1.23   phá dỡ, búa, rừu, thanh cậy, cưa cầm tay, bà       1,00      Bộ\r\n       beng)\r\n\r\n1.24   Vật tư phụ, máy thi công hoàn thiện hạng mục       1,00    Trọn gói\r\n\r\n1.25   Bình chữa cháy xách tay bột MFZ 8BC- 8kg           1,00     Bình\r\n\r\n1.26   Bình chữa cháy xách tay CO2 MT5- 5kg               1,00     Bình\r\n\r\n1.27   Kệ đôi để bình chữa cháy                           2,00      Cái\r\n\r\n2.28   Tiêu lệnh nội quy PCCC                             8,00      Bộ\r\n\r\n       Kiểm Tra sửa chữa Bảo trì hệ thống thu lôi\r\n 2\r\n       chống sét\r\n\r\n2.1    Kiểm tra trụ thu lôi, bảo dưỡng, sơn sửa lại trụ   1,00      bộ\r\n\f       thu lôi chống sét hiện hữu\r\n\r\n       Cung cấp Thay dây cáp neo mới cho trụ thu lôi\r\n2.2                                                     45,00     mét\r\n       8mm\r\n\r\n2.3    Cung cấp lắp đặt hộp đo điện trở chống sét        1,00     hộp\r\n\r\n2.4    Đo điện trở ra biên bản đo điện trở chống sét     1,00     cái\r\n\r\n       Lắp Đặt hệ thống báo cháy cho khối nhà văn\r\n 3\r\n       phòng\r\n\r\n       Lắp đặt tủ Trung tâm báo cháy 8 Zone + Acqui\r\n3.1                                                      1,00     Bộ\r\n       dự phòng\r\n\r\n       Lắp đặt bộ truyền tín hiệu Báo cháy về trung\r\n3.2                                                      1,00     Bộ\r\n       tâm dữ liệu PC07\r\n\r\n3.3    Đầu báo khói quang ĐC 24VDC                      30,00     Bộ\r\n\r\n3.4    Đầu báo nhiệt cố định 24VDC                       6,00     Bộ\r\n\r\n3.5    Nút nhấn báo cháy khẩn cấp                        3,00     Bộ\r\n\r\n3.6    Còi báo cháy - 24V                                3,00     Bộ\r\n\r\n3.7    Đèn báo cháy - 24V                                3,00     Bộ\r\n\r\n3.8    Đèn chỉ dẫn thoát hiểm (Exit)                     9,00     Bộ\r\n\r\n3.9    Đèn chiếu sáng sự cố (Emmergency)                 9,00     Bộ\r\n\r\n       Cáp tín hiệu báo cháy 4x7x 0.18mm2 Cung cấp\r\n3.10                                                   1.080,00   M\r\n       dây tín hiệu cho hệ thống báo cháy\r\n\r\n       Cáp nguồn điện cho hệ thống đèn chỉ dẫn thoát\r\n3.11                                                   250,00     M\r\n       nạn, đèn chiếu sáng sự cố\r\n\r\n3.12   Cáp nguồn 2 x 1.5mm2                            450,00     M\r\n\r\n3.13   Ống luồn dây chậm cháy D20 + hộp nối, co, tê    600,00     M\r\n\r\n3.14   Ống luồn dây chậm cháy D16 + hộp nối, co, tê    700,00     M\r\n\r\n3.15   Vật tư phụ, máy thi công hoàn thiện hạng mục      1,00     gói\r\n\r\n3.16   Nhân công thực hiện công việc                     1,00     gói\r\n\r\n       Trung tâm dịch vụ việc làm tỉnh Bà Rịa\r\n B\r\n       Vũng Tàu - cơ sở Vũng Tàu\r\n\r\n       Bảo trì bảo dưỡng hệ thống chữa cháy hiện\r\n 4\r\n       hữu\r\n\f  4.1     Kiểm tra bảo dưỡng máy bơm chữa cháy               2,00    máy\r\n\r\n  4.2     sửa chữa tủ điều khiển 2 bơm                       1,00     tủ\r\n\r\n  4.3     Bảo dưỡng tủ đựng lăng vòi chữa cháy               3,00    cái\r\n\r\n  4.4     Thay mới Rọ bơm MB D90 (Lúppê)                     2,00    Cái\r\n\r\n  4.5     Thay mới Y lọc D90                                 2,00    Bộ\r\n\r\n  4.6     Thay mới Bộ giảm chấn D90                          4,00    Bộ\r\n\r\n          Thay mới Van khóa cách ly các nhánh phân\r\n  4.7                                                        4,00    Bộ\r\n          phối D114\r\n\r\n  4.8     Thay mới Van 1 chiều MB D90                        2,00    Cái\r\n\r\n  4.9     Thay mới họng tiếp nước chữa cháy                  2,00    cái\r\n\r\n          Kiểm tra vệ sinh thiết bị, sơn sửa thiết bị trạm\r\n  4.10    bơm( van cổng, y lọc, luppe, chống rung, đồng      1,00    cụm\r\n          hồ áp)\r\n\r\n          Thay nhớt máy bơm cho động cơ máy bơm\r\n  4.11                                                       10,00    lít\r\n          chữa cháy\r\n\r\n          Thay mới bình Acquy cho máy bơm chữa cháy\r\n  4.12                                                       2,00    bình\r\n          12V-45AH\r\n\r\n  4.13    Bình chữa cháy xách tay bột MFZ 8BC- 8kg           1,00    Bình\r\n\r\n  4.14    Bình chữa cháy xách tay CO2 MT5- 5kg               1,00    Bình\r\n\r\n  4.15    Kệ đôi để bình chữa cháy                           2,00    Cái\r\n\r\n  4.16    Tiêu lệnh nội quy PCCC                             8,00    Bộ\r\n\r\n          Kiểm Tra sửa chữa Bảo trì hệ thống thu lôi\r\n      5\r\n          chống sét\r\n\r\n          Kiểm tra trụ thu lôi, bảo dưỡng, sơn sửa lại trụ\r\n5.1                                                          1,00    bộ\r\n          thu lôi chống sét hiện hữu\r\n\r\n          Cung cấp Thay dây cáp neo mới cho trụ thu lôi\r\n5.2                                                          45,00   mét\r\n          8mm\r\n\r\n5.3       Cung cấp lắp đặt hộp đo điện trở chống sét         1,00    hộp\r\n\r\n5.4       Đo điện trở ra biên bản đo điện trở chống sét      1,00    cái\r\n\r\n          Lắp Đặt hệ thống báo cháy cho khối nhà văn\r\n      6\r\n          phòng\r\n\f       Lắp đặt tủ Trung tâm báo cháy 8 Zone + Acqui\r\n6.1                                                        1,00    Bộ\r\n       dự phòng\r\n\r\n       Lắp đặt bộ truyền tín hiệu Báo cháy về trung\r\n6.2                                                        1,00    Bộ\r\n       tâm dữ liệu PC07\r\n\r\n6.3    Đầu báo khói quang ĐC 24VDC                        20,00    Bộ\r\n\r\n6.4    Đầu báo nhiệt cố định 24VDC                        17,00    Bộ\r\n\r\n6.5    Nút nhấn báo cháy khẩn cấp                          3,00    Bộ\r\n\r\n6.6    Còi báo cháy - 24V                                  3,00    Bộ\r\n\r\n6.7    Đèn báo cháy - 24V                                  3,00    Bộ\r\n\r\n6.8    Đèn chỉ dẫn thoát hiểm (Exit)                      12,00    Bộ\r\n\r\n6.9    Đèn chiếu sáng sự cố (Emmergency)                  12,00    Bộ\r\n\r\n       Cáp tín hiệu báo cháy 4x7x 0.18mm2 Cung cấp\r\n6.10                                                      980,00   M\r\n       dây tín hiệu cho hệ thống báo cháy\r\n\r\n       Cáp nguồn điện cho hệ thống đèn chỉ dẫn thoát\r\n6.11                                                      250,00   M\r\n       nạn, đèn chiếu sáng sự cố\r\n\r\n6.12   Cáp nguồn 2 x 1.5mm2                               550,00   M\r\n\r\n6.13   Ống luồn dây chậm cháy D20 + hộp nối, co, tê       500,00   M\r\n\r\n6.14   Ống luồn dây chậm cháy D16 + hộp nối, co, tê       700,00   M\r\n\r\n6.15   Vật tư phụ, máy thi công hoàn thiện hạng mục        1,00    gói\r\n\r\n6.16   Nhân công thực hiện công việc                       1,00    gói\r\n\r\n  7    Sửa chữa máy phát điện\r\n\r\n       Cuộn rotor: Bị đứt, ngắn mạch, chạm mát, keo\r\n7.1                                                        1,00    NC\r\n       cách điện bị chảy, sửa lại\r\n\r\n       Thay thế IC điều khiển: Hư hỏng tần số dòng\r\n7.2                                                        1,00    cái\r\n       điện hỏng, thay thế IC điều khiển\r\n\r\n       kiểm tra Hệ thống nhiên liệu: Rò rỉ, tắc, kim\r\n7.3    phun bị kẹt, vòi phun kém, sửa và thay thế ống      1,00    lô\r\n       roong tiếp nhiên liệu\r\n\r\n       Hệ thống làm mát: Tắc đường nước, hỏng quạt\r\n7.4                                                        1,00    máy\r\n       làm mát, thiếu nước làm mát.\r\n\r\n       Hệ thống khởi động: Rơ le khởi động, mô tơ\r\n7.5                                                        1,00    máy\r\n       khởi động bị hỏng, thay thế thiết bị lỗi và hỏng\r\n\f    4. Quy định về kiểm tra, nghiệm thu sản phẩm\r\n      - Chủ đầu tư chỉ nghiệm thu sản phẩm khi sản phẩm của các công việc này\r\nđảm bảo chất lượng theo quy định của E-HSMT và theo các quy định của\r\npháp luật hiện hành.\r\n      - Do tính chất gói thầu là sửa chữa hệ thống phòng cháy, chữa cháy, do\r\nđó, sau khi công trình hoàn thành, nghiệm thu sơ bộ Chủ đầu tư sẽ có công\r\nvăn gửi Phòng cảnh sát PCCC & CNCH - Công an thành phố Hồ Chí Minh để\r\nkiểm tra, có ý kiến trước khi đưa công trình vào sử dụng.\r\n      - Căn cứ nghiệm thu sản phẩm là các tài liệu và các tiêu chuẩn có liên quan;\r\nbiểu mẫu hồ sơ nghiệm thu bàn giao...\r\n      - Hồ sơ nghiệm thu, bàn giao gồm: Biên bản nghiệm thu chất lượng, khối\r\nlượng hoàn thành (Theo mẫu biên bản nghiệm thu chất lượng có ghi khối\r\nlượng do 02 bên thống nhất trên cơ sở quy định của nhà nước)\r\n      - Nghiệm thu, bàn giao công trình sau khi các công việc được hoàn thành,\r\ncông trình chạy thử (nếu có) đáp ứng các Điều kiện để nghiệm thu theo quy\r\nđịnh.\r\n      - Bất kỳ sản phẩm cung cấp cùng dịch vụ qua kiểm tra, thử nghiệm mà\r\nkhông đáp ứng yêu cầu hợp đồng thì chủ đầu tư có quyền từ chối nghiệm thu\r\nvà nhà thầu phải có trách nhiệm khắc phục hoặc tiến hành những điều chỉnh\r\ncần thiết để đáp ứng yêu cầu kỹ thuật. Trường hợp nhà thầu không có khả\r\nnăng khắc phục hay điều chỉnh các sản phẩm không phù hợp, chủ đầu tư có\r\nquyền tổ chức việc khắc phục hay điều chỉnh sản phẩm đó nếu thấy cần thiết,\r\nmọi rủi ro và chi phí liên quan do nhà thầu chịu. Khi thực hiện các nội dung\r\nkiểm tra và thử nghiệm, nhà thầu không được miễn trừ nghĩa vụ bảo hành hay\r\ncác nghĩa vụ khác theo hợp đồng.\r\n       - Nhà thầu phải chịu trách nhiệm trước chủ đầu tư và pháp luật về chất\r\nlượng công trình; bồi thường thiệt hại khi vi phạm hợp đồng, sử dụng vật liệu\r\nkhông rõ nguồn gốc, khôngđúng chủng loại, thi công không đảm bảo chất lượng\r\nhoặc gây hư hỏng, gây ô nhiễm môi trường và các hành vi khác gây ra thiệt hại.\r\n      5. Các bản vẽ\r\n      E-HSMT này gồm có các bản vẽ trong danh mục sau đây: Không có bản vẽ."}