{"text":"--- Tệp: Phần 2.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                   Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n      Mục 1. Yêu cầu về kỹ thuật\r\n      1.1. Giới thiệu chung về dự án, gói thầu\r\n      1.1.1 Giới thiệu chung về dự án:\r\n      - Tên dự án: Dự án đầu tư xây dựng và kinh doanh kết cấu hạ tầng Khu công\r\nnghiệp Yên Phong, tỉnh Bắc Ninh.\r\n      - Chủ đầu tư: Tổng công ty Viglacera-CTCP\r\n      - Nguồn vốn: Vốn của chủ đầu tư, vốn vay thương mại, vốn huy động.\r\n      1.1.2. Giới thiệu chung về gói thầu:\r\n     - Tên gói thầu: Gói thầu BS51.1: Cung cấp Máy phát điện dự phòng và bộ\r\nchuyển nguồn tự động ATS cho: Nhà điều hành KCN; Cụm các TXL nước thải.\r\n      - Hình thức đấu thầu: Đấu thầu rộng rãi, qua mạng.\r\n      - Thời gian tổ chức lựa chọn nhà thầu: 45 ngày.\r\n      - Thời gian bắt đầu tổ chức lựa chọn nhà thầu: Quý I/2026.\r\n      - Giá gói thầu: 2.450.000.000 VND (đã bao gồm thuế VAT 10%).\r\n      - Phương thức đấu thầu: Một giai đoạn, một túi hồ sơ.\r\n      - Thời gian thực hiện gói thầu: 150 ngày.\r\n      - Loại hợp đồng: Trọn gói.\r\n      - Phạm vi công việc: Cung cấp, lắp đặt 01 tổ máy phát điện dự phòng công\r\nsuất 500kVA và 01 tổ máy phát điện dự phòng công suất 150kVA tại Khu công\r\nnghiệp Yên Phong, huyện Yên Phong, tỉnh Bắc Ninh.\r\n      1.2. Yêu cầu về kỹ thuật\r\n      1.2.1. Yêu cầu về chủng loại, chất lượng vật tư, máy móc, thiết bị:\r\n      Vật tư, máy móc, thiết bị phải có xuất xứ rõ ràng, hợp pháp và phải đảm bảo\r\ncác chỉ tiêu kỹ thuật trong E-HSMT.\r\n       Trong E-HSDT của mình, nhà thầu phải định rõ và đầy đủ chủng loại, mã\r\nhiệu, nguồn gốc, xuất xứ/chứng nhận xuất xưởng (nếu có) của các vật liệu, vật tư,\r\nthiết bị sử dụng cho công trình mà không được ghi “hoặc tương đương”.\r\n      Có xuất xứ trong nước hoặc theo yêu cầu của E-HSMT.\r\n      1.2.1.1. Tổ máy phát điện 500kVA:\r\n\f       Tên hàng hóa và\r\nTT                               Thông số kỹ thuật và các tiêu chuẩn\r\n       dịch vụ liên quan\r\n I    Thông số tổ máy phát điện\r\n                           Máy phát điện xoay chiều, 3 pha, tự động kích từ,\r\n1     Chủng loại máy       tự động điều chỉnh điện áp: Tổ máy được lắp ráp\r\n                           hoàn thiện từ 2025 trở về sau.\r\n                           ≥10 năm tính từ ngày cấp đăng ký nhãn hiệu tổ\r\n2     Thương hiệu tổ máy máy (hoặc giấy tờ tương đương) đến thời điểm\r\n                           đóng thầu\r\n                           Trong nước/nhập khẩu và lắp ráp tại Việt Nam\r\n3     Xuất xứ tổ máy       hoặc nhập khẩu đồng bộ nguyên máy, không nhập\r\n                           khẩu qua nước thứ 3\r\n4     Chất lượng           Mới 100%, chưa qua sử dụng\r\n                           Máy được sản xuất, lắp ráp theo tiêu chuẩn QLCL\r\n5     Tiêu chuẩn\r\n                           ISO 9001:2015, ISO14001: 2015 hoặc tương đương\r\n6     Công suất liên tục   ≥500 KVA\r\n7     Công suất dự phòng ≥550 KVA\r\n8     Điện áp              230/400V, 3 pha 4 dây\r\n9     Tần số               50 Hz\r\n10    Nhiên liệu           Dầu diesel thông thường\r\n      Hệ thống cung cấp Bồn dầu chân đế đảm bảo máy chạy 08-10 giờ liên\r\n11\r\n      nhiên liệ            tục ≥800lit\r\nII    Thông số động cơ\r\n                           Trong nước/Nhập khẩu trực tiếp chính hãng, không\r\n                           nhập khẩu qua nước thứ 3; Sản xuất từ 2025 trở về\r\n1     Xuất xứ              sau (Nhà thầu tham khảo thông số kỹ thuật các thiết\r\n                           bị có nguồn gốc tại nhóm các nước phát triển G7 và\r\n                           các nước Hàn Quốc, Nhật Bản, Thụy Điển)\r\n2     Loại động cơ         Diesel 4 kỳ, tăng áp khí nạp\r\n3     Tiêu chuẩn          ISO 8528 hoặc tương đương\r\n      Công suất liên tục\r\n4     của động cơ tại 1500 ≥464 kW\r\n      rpm\r\n      Công suất dự phòng\r\n5     của động cơ tại 1500 ≥510 kW\r\n      rpm\r\n 6    Số xilanh            ≥6\r\nIII   Thông số đầu phát\r\n\f     Tên hàng hóa và\r\nTT                              Thông số kỹ thuật và các tiêu chuẩn\r\n     dịch vụ liên quan\r\n                          Trong nước/Nhập khẩu trực tiếp chính hãng,\r\n                          không nhập khẩu qua nước thứ 3; Sản xuất từ 2025\r\n1    Xuất xứ              trở về sau (Nhà thầu tham khảo thông số kỹ thuật\r\n                          các thiết bị có nguồn gốc tại nhóm các nước phát\r\n                          triển G7)\r\n2    Chủng loại           4 cực, tự kích từ, kích từ không chổi than\r\n3    Tiêu chuẩn          ISO 8528 hoặc tương đương\r\n4    Công suất liên tục   ≥500 kVA\r\n6    Hệ số công suất      0,8\r\n7    Điện áp              230/400V\r\n     Hệ thống điều\r\nIV\r\n     khiển\r\n                         Trong nước/Nhập khẩu trực tiếp chính hãng,\r\n                         không nhập khẩu qua nước thứ 3; Sản xuất từ 2025\r\n1    Xuất xứ             trở về sau (Nhà thầu tham khảo thông số kỹ thuật\r\n                         các thiết bị có nguồn gốc tại nhóm các nước phát\r\n                         triển G7)\r\n                         Lập trình vi xử lý; Màn hình LCD hiển thị, giám\r\n     Chủng loại hệ thống\r\n2                        sát mọi thông số vận hành, cài đặt.\r\n     điều khiển\r\n                         Đèn báo LED hỗ trợ theo dõi trực quan.\r\n     Vỏ cách âm và\r\nV\r\n     khung bệ máy\r\n                         - Khung bệ máy được sản xuất từ tôn dày 4 - 6\r\n                         mm, sơn chống gỉ và sơn màu, có kết cấu chắc để\r\n                         gắn động cơ, đầu phát, bộ điều khiển, vỏ chống ồn\r\n                         trực tiếp lên khung bệ máy.\r\n                         - Giữa khung bệ máy liên kết với chân động cơ và\r\n                         đầu phát được trang bị cao su giảm chấn để giảm\r\n                         rung động từ động cơ và đầu phát sang khung bệ\r\n                         máy trong quá trình hoạt động. Vỏ cách âm :\r\n1    Khung bệ máy        - Vỏ chống ồn được thiết kế cửa thao tác có khóa,\r\n                         mỗi cửa 2 cánh được trang bị 2 bên hông máy\r\n                         thuận tiện cho việc bảo trì bảo dưỡng động cơ, đầu\r\n                         phát, tiếp nhiên liệu, đổ nước làm mát.\r\n                         - Tại vị trí màn hình điều khiển được trang bị một\r\n                         cửa thao tác đảm bảo quan sát được màn hình điều\r\n                         khiển khi đóng cửa.\r\n                         - Vỏ máy được sản xuất bằng tôn dày ≥2mm sơn\r\n                         chống gỉ và sơn tĩnh điện.\r\n\f       Tên hàng hóa và\r\nTT                              Thông số kỹ thuật và các tiêu chuẩn\r\n       dịch vụ liên quan\r\n                           - Pô giảm thanh được đặt trong vỏ máy hoặc nóc\r\n                           máy, có trang bị ống nối mềm giữa cổ xả của động\r\n                           cơ để giảm rung động và bù giãn nở nhiệt khi máy\r\n                           hoạt động.\r\n                           - Vỏ được trang bị móc cẩu đảm bảo khi cẩu máy\r\n                           không bị biến dạng và ảnh hưởng đến máy.\r\n                           Vật liệu chống ồn:\r\n                           - Độ ồn đo tại khoảng cách 7m không vật chắn 75\r\n                           ± 5 dB\r\n                           - Vật liệu tiêu âm : Bằng mút tiêu âm chuyên dụng\r\n                           hoặc vật liệu tiêu âm tương đương.\r\nVI    Phụ kiện đi kèm\r\n                         Tủ bảo vệ đầu cực 3 pha nằm trong máy bao gồm:\r\n                         1. MCCB/ACB đầu cực phù hợp công suất của\r\n     Tủ bảo vệ đầu cực 3\r\n 1                       máy.\r\n     pha nằm trong máy\r\n                         2. Hệ thống cáp từ đầu phát ra đến MCCB/ACB.\r\n                         3. Hệ thanh cái phù hợp công suất máy.\r\n                         Tổ máy đã bao gồm:\r\n                         1. Bộ ắc quy đi kèm, giá đỡ, dây cọc bình.\r\n 2 Tổ máy đã bao gồm: 2. Bộ sạc ắc quy tự động.\r\n                         3. Bộ tài liệu kỹ thuật, hướng dẫn vận hành máy.\r\n                         4. Bộ chứng từ nhập khẩu CO, CQ, PL.\r\n                         Bộ chuyển nguồn tự động (ATS) 3 pha 4 dây\r\n                         800A: Trong nước/Nhập khẩu trực tiếp chính\r\n                         hãng, không nhập khẩu qua nước thứ 3; Sản xuất\r\n     Tủ chuyển nguồn\r\nVII                      từ 2025 trở về sau (Nhà thầu tham khảo thông số\r\n     tự động\r\n                         kỹ thuật các thiết bị có nguồn gốc tại nhóm các\r\n                         nước phát triển G7 và các nước Hàn Quốc, Nhật\r\n                         Bản, Thụy Điển)\r\n                         Ống thoát khói dài 05 m làm bằng thép đen sơn\r\nVIII Ống thoát khói\r\n                         chịu nhiệt, dày 2mm, đường kính D160\r\n                           Dây cáp điện chôn ngầm (bao gồm ống bảo vệ):\r\nIX    Dây cáp điện\r\n                           3x1x300 + 1x185mm2\r\n\f      1.2.1.2. Tổ máy phát điện 150kVA:\r\n        Tên hàng hóa và\r\nTT                                Thông số kỹ thuật và các tiêu chuẩn\r\n        dịch vụ liên quan\r\n I     Thông số tổ máy phát điện\r\n                            Máy phát điện xoay chiều, 3 pha, tự động kích từ,\r\n1      Chủng loại máy       tự động điều chỉnh điện áp: Tổ máy được lắp ráp\r\n                            hoàn thiện từ 2025 trở về sau.\r\n                            ≥ 10 năm tính từ ngày cấp đăng ký nhãn hiệu tổ\r\n2      Thương hiệu tổ máy máy (hoặc giấy tờ tương đương) đến thời điểm\r\n                            đóng thầu\r\n                            Trong nước/nhập khẩu và lắp ráp tại Việt Nam\r\n3      Xuất xứ tổ máy       hoặc nhập khẩu đồng bộ nguyên máy, không nhập\r\n                            khẩu qua nước thứ 3\r\n4      Chất lượng           Mới 100%, chưa qua sử dụng\r\n                            Máy được sản xuất, lắp ráp theo tiêu chuẩn QLCL\r\n5      Tiêu chuẩn\r\n                            ISO 9001:2015, ISO14001:2015 hoặc tương đương\r\n6      Công suất liên tục   ≥150 KVA\r\n7      Công suất dự phòng ≥165 KVA\r\n8      Điện áp              230/400V, 3 pha 4 dây\r\n9      Tần số               50 Hz\r\n10     Nhiên liệu           Dầu diesel thông thường\r\n       Hệ thống cung cấp Bồn dầu chân đế đảm bảo máy chạy 08-10 giờ liên\r\n11\r\n       nhiên liệ            tục\r\nII     Thông số động cơ\r\n                            Trong nước/Nhập khẩu trực tiếp chính hãng, không\r\n                            nhập khẩu qua nước thứ 3; Sản xuất từ 2025 trở về\r\n1      Xuất xứ              sau (Nhà thầu tham khảo thông số kỹ thuật các thiết\r\n                            bị có nguồn gốc tại nhóm các nước phát triển G7 và\r\n                            các nước Hàn Quốc, Nhật Bản, Thụy Điển)\r\n2      Loại động cơ         Diesel 4 kỳ, tăng áp khí nạp\r\n3      Tiêu chuẩn          ISO 8528 hoặc tương đương\r\n       Công suất liên tục\r\n4      của động cơ tại 1500 ≥164 kW\r\n       rpm\r\n       Công suất dự phòng\r\n5      của động cơ tại 1500 ≥149 kW\r\n       rpm\r\n 6     Số xilanh            ≥6\r\nIII    Thông số đầu phát\r\n\f     Tên hàng hóa và\r\nTT                              Thông số kỹ thuật và các tiêu chuẩn\r\n     dịch vụ liên quan\r\n                          Trong nước/Nhập khẩu trực tiếp chính hãng,\r\n                          không nhập khẩu qua nước thứ 3; Sản xuất từ 2025\r\n1    Xuất xứ              trở về sau (Nhà thầu tham khảo thông số kỹ thuật\r\n                          các thiết bị có nguồn gốc tại nhóm các nước phát\r\n                          triển G7)\r\n2    Chủng loại           4 cực, tự kích từ, kích từ không chổi than\r\n3    Tiêu chuẩn          ISO 8528 hoặc tương đương\r\n4    Công suất liên tục   ≥150 kVA\r\n6    Hệ số công suất      0,8\r\n7    Điện áp              230/400V\r\n     Hệ thống điều\r\nIV\r\n     khiển\r\n                         Trong nước/Nhập khẩu trực tiếp chính hãng,\r\n                         không nhập khẩu qua nước thứ 3; Sản xuất từ 2025\r\n1    Xuất xứ             trở về sau (Nhà thầu tham khảo thông số kỹ thuật\r\n                         các thiết bị có nguồn gốc tại nhóm các nước phát\r\n                         triển G7)\r\n                         Lập trình vi xử lý; Màn hình LCD hiển thị, giám\r\n     Chủng loại hệ thống\r\n2                        sát mọi thông số vận hành, cài đặt.\r\n     điều khiển\r\n                         Đèn báo LED hỗ trợ theo dõi trực quan.\r\n     Vỏ cách âm và\r\nV\r\n     khung bệ máy\r\n                         - Khung bệ máy được sản xuất từ tôn dày 4 - 6\r\n                         mm, sơn chống gỉ và sơn màu, có kết cấu chắc để\r\n                         gắn động cơ, đầu phát, bộ điều khiển, vỏ chống ồn\r\n                         trực tiếp lên khung bệ máy.\r\n                         - Giữa khung bệ máy liên kết với chân động cơ và\r\n                         đầu phát được trang bị cao su giảm chấn để giảm\r\n                         rung động từ động cơ và đầu phát sang khung bệ\r\n                         máy trong quá trình hoạt động. Vỏ cách âm :\r\n1    Khung bệ máy        - Vỏ chống ồn được thiết kế cửa thao tác có khóa,\r\n                         mỗi cửa 2 cánh được trang bị 2 bên hông máy\r\n                         thuận tiện cho việc bảo trì bảo dưỡng động cơ, đầu\r\n                         phát, tiếp nhiên liệu, đổ nước làm mát.\r\n                         - Tại vị trí màn hình điều khiển được trang bị một\r\n                         cửa thao tác đảm bảo quan sát được màn hình điều\r\n                         khiển khi đóng cửa.\r\n                         - Vỏ máy được sản xuất bằng tôn dày ≥2mm sơn\r\n                         chống gỉ và sơn tĩnh điện.\r\n\f        Tên hàng hóa và\r\n TT                                Thông số kỹ thuật và các tiêu chuẩn\r\n        dịch vụ liên quan\r\n                              - Pô giảm thanh được đặt trong vỏ máy hoặc nóc\r\n                              máy, có trang bị ống nối mềm giữa cổ xả của động\r\n                              cơ để giảm rung động và bù giãn nở nhiệt khi máy\r\n                              hoạt động.\r\n                              - Vỏ được trang bị móc cẩu đảm bảo khi cẩu máy\r\n                              không bị biến dạng và ảnh hưởng đến máy.\r\n                              Vật liệu chống ồn:\r\n                              - Độ ồn đo tại khoảng cách 7m không vật chắn 75\r\n                              ± 5 dB\r\n                              - Vật liệu tiêu âm : Bằng mút tiêu âm chuyên dụng\r\n                              hoặc vật liệu tiêu âm tương đương.\r\n  VI   Phụ kiện đi kèm\r\n                          Tủ bảo vệ đầu cực 3 pha nằm trong máy bao gồm:\r\n                          1. MCCB/ACB đầu cực phù hợp công suất của\r\n      Tủ bảo vệ đầu cực 3\r\n  1                       máy.\r\n      pha nằm trong máy\r\n                          2. Hệ thống cáp từ đầu phát ra đến MCCB/ACB.\r\n                          3. Hệ thanh cái phù hợp công suất máy.\r\n                          Tổ máy đã bao gồm:\r\n                          1. Bộ ắc quy đi kèm, giá đỡ, dây cọc bình.\r\n  2 Tổ máy đã bao gồm: 2. Bộ sạc ắc quy tự động.\r\n                          3. Bộ tài liệu kỹ thuật, hướng dẫn vận hành máy.\r\n                          4. Bộ chứng từ nhập khẩu CO, CQ, PL.\r\n                          Bộ chuyển nguồn tự động (ATS) 3 pha 4 dây\r\n                          400A: Trong nước/Nhập khẩu trực tiếp chính\r\n                          hãng, không nhập khẩu qua nước thứ 3; Sản xuất\r\n      Tủ chuyển nguồn\r\n VII                      từ 2025 trở về sau (Nhà thầu tham khảo thông số\r\n      tự động\r\n                          kỹ thuật các thiết bị có nguồn gốc tại nhóm các\r\n                          nước phát triển G7 và các nước Hàn Quốc, Nhật\r\n                          Bản, Thụy Điển)\r\n                          Ống thoát khói dài 05 m làm bằng thép đen sơn\r\n VIII Ống thoát khói\r\n                          chịu nhiệt, dày 2mm, đường kính D160\r\n                              Dây cáp điện chôn ngầm (bao gồm ống bảo vệ):\r\n  IX   Dây cáp điện\r\n                              3x1x95 + 1x50mm2\r\n\r\n       Ghi chú:\r\n       - Trong yêu cầu về kỹ thuật, model hay tên thiết bị (nếu có) chỉ mang tính\r\nchất tham khảo, nhà thầu tham dự có thể chào hàng hóa tương đương (tương đương\r\nđược hiểu là tương đương về đặc tính kỹ thuật, tiêu chuẩn công nghệ, tính năng sử\r\ndụng).\r\n\f       - Nhà thầu phải cung cấp Catalogue, tài liệu kỹ thuật của hàng hóa dự thầu\r\nthể hiện đầy đủ các thông số kỹ thuật của hàng hóa theo yêu cầu kỹ thuật nêu trên.\r\n       1.2.2. Yêu cầu về trình tự thi công, lắp đặt\r\n       - Nhà thầu chuẩn bị các công tác trước khi thực hiện việc lắp đặt.\r\n       - Tuân thủ theo hướng dẫn và tiêu chuẩn của Nhà sản xuất.\r\n       - Nhà thầu phải trình Chủ đầu tư bảng tiến độ chi tiết: Sắp xếp trình tự lắp\r\nđặt máy phát điện khoa học, hợp lý, bảo đảm an toàn và hoàn thành các công việc\r\ntheo đúng tiến độ để tránh việc kéo dài ngày hoàn thành.\r\n       - Nghiệm thu thiết bị hàng về: Khi thiết bị máy phát điện được chuyến đến\r\nkho tại công trình, Chủ đầu tư và Nhà thầu sẽ tiến hành nghiệm thu thiết bị máy\r\nphát điện trước khi thi công lắp đặt để lưu kho.\r\n       - Kiểm tra số lượng, mã hiệu và tình trạng đóng gói của thiết bị máy phát\r\nđiện theo Danh mục đóng gói hàng hoá (Packing List) của Nhà sản xuất;\r\n       - Nghiệm thu hoàn thiện: Ngay sau khi hoàn thiện việc thi công lắp đặt máy\r\nphát điện và trước khi đi vào sử dụng phải tiến hành công tác nghiệm thu theo yêu\r\ncầu và theo đơn vị có thẩm quyền cũng như quy định hiện hành. Nhà thầu phải\r\nthông báo cho Chủ đầu tư và các đơn vị liên quan thời gian tiến hành nghiệm thu.\r\n      1.2.3. Yêu cầu về vận hành thử nghiệm, an toàn:\r\n      Vận hành thử nghiệm, an toàn phải tuân theo các tiêu chuẩn và quy chuẩn sau:\r\n      - QCVN 01:2020/BCT: Quy chuẩn kỹ thuật Quốc gia về an toàn điện.\r\n     - QCXDVN 05:2008/BXD: Nhà ở và công trình công cộng – An toàn sinh\r\nmạng và sức khoẻ.\r\n      - QCVN 26:2010/BTNMT: Quy chuẩn kỹ thuật quốc gia về tiếng ồn.\r\n      - TCVN 2622:1995: Phòng cháy, chống cháy cho nhà và công trình - Yêu\r\ncầu thiết kế.\r\n      - TCVN 9206:2012: Đặt thiết bị điện trong nhà ở và công trình công cộng -\r\nTiêu chuẩn thiết kế.\r\n      - TCVN 9207:2012: Đặt đường dẫn điện trong nhà ở và công trình công cộng\r\n- Tiêu chuẩn thiết kế.\r\n      Các tiêu chuẩn, quy định khác hiện hành có liên quan.\r\n      1.2.4. Yêu cầu về phòng, chống cháy, nổ (nếu có):\r\n      - Tất cả các khu vực trên công trường nhất là tại những nơi dễ xảy ra cháy,\r\nnổ nhà thầu đặt các biển báo nguy hiểm, tiêu lệnh chữa cháy, bình chữa cháy.\r\n\f       - Tất cả các cán bộ và công nhân phải được học tập phương pháp phòng\r\nchống cháy nổ, hàng ngày ban chỉ huy công trường luôn kiểm tra nhắc nhở công\r\nnhân phòng ngừa khả năng cháy nổ xảy ra.\r\n       - Tất cả các loại vật liệu dễ cháy dễ nổ cần chứa ở vị trí kín đáo, an toàn và\r\ncó biển báo dễ cháy, dễ nổ, …\r\n       - Hàng tháng ban kiểm tra an toàn lao động của nhà thầu sẽ kiểm tra hiện\r\ntrường, đánh giá, nhắc nhở và có biện pháp cần thiết nhằm đảm bảo an toàn cho\r\ncông trường.\r\n       - Thực hiện đúng nội quy về phòng chống cháy, nổ tại công trường.\r\n       Nhà thầu phải chịu trách nhiệm về an toàn của tất cả các hoạt động tại khu\r\nvực thi công trong suốt quá trình từ khi nhà thầu nhận mặt bằng thi công đến khi\r\nbàn giao công trình cho chủ đầu tư, bao gồm (nhưng không hạn chế chỉ gồm các\r\nnội dung này):\r\n       - An toàn đối với con người (công nhân, cán bộ lắp đặt của nhà thầu, và tất\r\ncả những người khác có mặt tại khi vực thi công lắp đặt và các khu vực khác có\r\nliên quan).\r\n       - An toàn cho công trình;\r\n       - An toàn phòng chống cháy nổ trong khu vực thi công và các khu vực khác\r\ncho liên quan.\r\n       - Có đầy đủ dụng cụ bảo hộ lao động cho người lao động tại công trường.\r\n       - Bảo đảm trật tự, an ninh.\r\n       1.2.5. Biện pháp huy động nhân lực và thiết bị phục vụ thi công:\r\n       Biện pháp huy động nhân lực và thiết bị của nhà thầu phải phù hợp với biện\r\npháp tổ chức thi công, kỹ thuật thi công tiến độ thi công nêu tại E-HSDT của nhà\r\nthầu, phù hợp với tiến độ thi công chi tiết mà nhà thầu lập.\r\n       1.2.6. Chuyển giao công nghệ\r\n       a. Nhà thầu phải thực hiện công tác hướng dẫn, đào tạo kỹ sư, công nhân bên\r\nphía Chủ đầu tư vận hành, hiệu chỉnh và xử lý các tình huống xảy ra đối với hệ\r\nthống tủ máy phát điện.\r\n       Thời gian thực hiện: Không quá 1 tuần (bao gồm cả lý thuyết và thực hành).\r\n       Số lượng kỹ sư, công nhân bên phía Chủ đầu tư: Không quá 3 người.\r\n       b. Thông báo với Chủ đầu tư và tiến hành các buổi hướng dẫn, đào tạo kỹ\r\nsư, công nhân bên phía Chủ đầu tư.\r\n       c. Cung cấp đầy đủ các tài liệu kỹ thuật (trong phạm vi cho phép) cho kỹ sư,\r\ncông nhân bên phía Chủ đầu tư.\r\n       1.2.7. Đóng gói, vận chuyển, giao nhận và bảo quản\r\n\f       a. Thiết bị được đóng gói, bao bì bảo vệ theo tiêu chuẩn của Nhà sản xuất,\r\nNhà thầu có trách nhiệm vận chuyển toàn bộ thiết bị an toàn từ nhà máy về đến kho\r\ntại công trình và chịu toàn bộ trách nhiệm về tình trạng hàng hóa cho đến khi Chủ\r\nđầu tư kiểm tra và ký xác nhận nghiệm thu thiết bị trước khi đưa vào lắp đặt theo\r\nđúng quy định.\r\n       b. Nhà thầu thông báo cho Chủ đầu tư trước 10 ngày thiết bị máy phát điện\r\nđược chuyển đến kho tại công trình. Tại thời điểm thiết bị được chuyển đến kho tại\r\ncông trình theo như thông báo của Nhà thầu, Chủ đầu tư sẽ cử đại diện đủ thẩm\r\nquyền đến để kiểm tra ký biên bản xác nhận. Thiết bị cũng sẽ được hai bên tiến\r\nhành nghiệm thu trước khi đưa vào thi công lắp đặt theo đúng qui định.\r\n       1.2.8. Bảo trì Tổ hợp máy phát điện\r\n       a. Thời gian bảo trì:\r\n       Công việc bảo trì bao gồm kiểm tra, bảo dưỡng, thay thế thiết bị nhằm mục\r\nđích tăng tuổi thọ thiết bị, đảm bảo an toàn thiết bị và con người.\r\n       Về thời gian bảo trì: Máy phát điện được kiểm tra, bảo trì định kỳ 6 tháng 1\r\nlần với công việc cụ thể như nội dung ở mục b\r\n       Việc thay thế thiết bị sẽ dựa trên báo cáo kết quả bảo trì định kỳ.\r\n       b. Nội dung bảo trì:\r\n       Bao gồm các nội dung sau:\r\n       + Hệ thống nhiên liệu\r\n       + Hệ thống bôi trơn.\r\n       + Hệ thống làm mát.\r\n       + Hệ thống khí nạp và khí xả.\r\n       + Hệ thống liên kết với động cơ.\r\n       + Hệ thống điện.\r\n       + Hệ thống chạy thử và vận hành.\r\n       Mục 2. Bản vẽ\r\n       E-HSMT này gồm có các bản vẽ trong danh mục sau đây: Không có bản vẽ.\r\n       Mục 3. Kiểm tra và thử nghiệm\r\n       - Toàn bộ các thiết bị và các hàng hoá thuộc phạm vi cung cấp của nhà thầu\r\nđược thực hiện kiểm tra, nghiệm thu theo quy định về quản lý chất lượng công trình\r\ncủa pháp luật trong quá trình lắp đặt, chạy thử.\r\n       - Đối với các hàng hoá có liên quan đến các quy định hiện hành của nhà nước\r\nvề đảm bảo an toàn phòng chống cháy nổ phải được kiểm định an toàn, được đơn\r\nvị chức năng kiểm định và cấp giấy phép trước khi đưa vào lắp đặt.\r\n\f      - Sau khi toàn bộ thiết bị được lắp đặt, sẽ được chạy thử nghiệm để nghiệm\r\nthu theo thông số kỹ thuật yêu cầu của gói thầu."}