{"text":"--- Tệp: E-HSMT goi thau 03-2026-Codien.pdf ---\nMẪU SỐ 01\r\n\r\n      HỒ SƠ MỜI THẦU\r\nMUA SẮM HÀNG HÓA QUA MẠNG\r\nĐẤU THẦU QUỐC GIA, MỘT GIAI\r\n    ĐOẠN MỘT TÚI HỒ SƠ\r\n\f                         2\r\n\r\n\r\n\r\n\r\n                  HỒ SƠ MỜI THẦU\r\n\r\n                              03-2026-Codien: Cung cấp máy\r\nTên gói thầu:\r\n                               phát điện dầu 20kVA, 30kVA\r\n\r\n                               Dự án nâng cao chất lượng cơ\r\n                             điện trạm BTS năm 2026; Khoản\r\n                              đầu tư mua sắm thiết bị cơ điện\r\nDự án/khoản đầu tư:\r\n                                phục vụ kiên cố phòng chống\r\n                               thiên tai và củng cố mạng lưới\r\n                                          năm 2026\r\n\r\n\r\n\r\n\r\n                               CHỦ ĐẦU TƯ\r\n                        [Ký tên, đóng dấu pháp nhân]\r\n\f                                       3\r\n\r\n                      DANH MỤC CÁC CHỮ VIẾT TẮT\r\n\r\n\r\nQuy chế LCNT          Quy chế lựa chọn nhà thầu tại Công ty mẹ - Tập đoàn Công\r\n                      nghiệp - Viễn thông Quân đội (Ban hành kèm theo Quyết định\r\n                      số 12869/QĐ-CNVTQĐ ngày 20 tháng 10 năm 2025 của Chủ\r\n                      tịch Tập đoàn Công nghiệp - Viễn thông Quân đội).\r\n                      Quy chế này được đăng tải trên website:\r\n                      Dauthau.viettel.com.vn\r\nTập đoàn hoặc Viettel Tập đoàn Công nghiệp – Viễn thông Quân đội\r\nHệ thống               Hệ thống là Hệ thống Mạng đấu thầu quốc gia\r\n                       (muasamcong.mpi.gov.vn).\r\nE-HSMT                Hồ sơ mời thầu\r\nE-HSDT                Hồ sơ dự thầu\r\nE-TBMT                Thông báo mời thầu\r\nE-CDNT                Chỉ dẫn nhà thầu\r\nKQLCNT                Kết quả lựa chọn nhà thầu\r\n\f                                          4\r\n\r\n                                 MÔ TẢ TÓM TẮT\r\n\r\n       Chương I. Chỉ dẫn nhà thầu\r\n       Chương này cung cấp thông tin nhằm giúp nhà thầu chuẩn bị E-HSDT. Thông tin\r\nbao gồm các quy định về việc chuẩn bị, nộp E-HSDT, mở thầu, đánh giá E-HSDT và trao\r\nhợp đồng.\r\n       Chương II. Tiêu chuẩn đánh giá E-HSDT\r\n       Chương này bao gồm các tiêu chí để đánh giá E-HSDT. Cụ thể:\r\n       - Mục 1 (Đánh giá tính hợp lệ của E-HSDT);\r\n       - Mục 2 (Tiêu chuẩn đánh giá về năng lực thực hiện gói thầu);\r\n       - Mục 3 (Tiêu chuẩn đánh giá về kỹ thuật);\r\n       - Mục 4 (Tiêu chuẩn đánh giá về tài chính);\r\n       - Mục 5 (Phương án kỹ thuật thay thế trong E-HSDT (nếu có)).\r\n       Chương III. Yêu cầu về kỹ thuật\r\n       Chương này nêu các yêu cầu về kỹ thuật và bản vẽ để mô tả các đặc tính kỹ thuật\r\ncủa hàng hóa và dịch vụ liên quan; các nội dung về kiểm tra và thử nghiệm hàng hóa (nếu\r\ncó) được hiển thị dưới dạng tệp tin PDF/Word/CAD do Chủ đầu tư chuẩn bị và đính kèm\r\nlên Hệ thống.\r\n       Chương IV. Biểu mẫu mời thầu, dự thầu\r\n       Chương này bao gồm các biểu mẫu mà Chủ đầu tư và nhà thầu sẽ phải hoàn chỉnh\r\nđể thành một phần nội dung của E-HSMT, E-HSDT.\r\n       Chương V. Hợp đồng và biểu mẫu hợp đồng.\r\n       Chương này gồm các biểu mẫu mà sau khi được hoàn chỉnh sẽ trở thành một bộ\r\nphận cấu thành của hợp đồng.\r\n\f                                              5\r\n\r\n                           CHƯƠNG I. CHỈ DẪN NHÀ THẦU\r\n1. Phạm vi gói 1.1. Chủ đầu tư - Tập đoàn Công nghiệp – Viễn thông Quân đội (Địa\r\nthầu            chỉ: Lô D26 Khu đô thị mới Cầu Giấy, Phường Cầu Giấy, Thành phố\r\n                Hà Nội. Thông tin liên hệ: quanlydauthau@viettel.com.vn) phát hành\r\n                bộ E-HSMT này để lựa chọn nhà thầu thực hiện gói thầu mua sắm hàng\r\n                hóa theo phương thức một giai đoạn một túi hồ sơ.\r\n                1.2. Tên gói thầu: 03-2026-Codien: Cung cấp máy phát điện dầu 20kVA,\r\n                30kVA\r\n                1.3. Dự án/khoản đầu tư: Dự án nâng cao chất lượng cơ điện trạm BTS\r\n                năm 2026; Khoản đầu tư mua sắm thiết bị cơ điện phục vụ kiên cố phòng\r\n                chống thiên tai và củng cố mạng lưới năm 2026.\r\n                1.4. Số lượng, số hiệu các phần thuộc gói thầu (trường hợp gói thầu chia\r\n                thành nhiều phần độc lập): Gói thầu chia làm 02 phần thầu độc lập, cụ\r\n                thể gồm:\r\n                    - Phần 1: Máy phát điện dầu 30 kVA\r\n                    - Phần 2: Máy phát điện dầu 20 kVA\r\n                1.5. Việc tổ chức LCNT gói thầu này thực hiện theo Quy chế LCNT.\r\n2. Giải thích   2.1. Thời điểm đóng thầu là thời điểm hết hạn nhận E-HSDT và được\r\ntừ ngữ trong    quy định trong E-TBMT trên Hệ thống.\r\nđấu thầu qua    2.2. Ngày là ngày theo dương lịch, bao gồm cả ngày nghỉ cuối tuần, nghỉ\r\nmạng            lễ, nghỉ Tết theo quy định của pháp luật về lao động.\r\n                2.3. Thời gian và ngày tháng trên Hệ thống là thời gian và ngày tháng được\r\n                hiển thị trên Hệ thống (GMT+7).\r\n3. Nguồn vốn Nguồn vốn để sử dụng cho gói thầu: Vốn góp của chủ sở hữu.\r\n4. Hành vi bị 4.1. Đưa, nhận hoặc môi giới hối lộ;\r\ncấm            4.2. Can thiệp trái pháp luật hoặc trái quy định của Tập đoàn vào hoạt\r\n               động lựa chọn nhà thầu;\r\n               4.3. Dàn xếp, thông thầu, gian lận, che giấu hoặc hành vi cố ý khác làm\r\n               sai lệch thông tin, KQLCNT. Khái niệm những hành vi này được hiểu\r\n               theo quy định của Luật đấu thầu;\r\n               4.4. Chia nhỏ gói thầu trái quy định để chỉ định thầu hoặc để không hình\r\n               thành gói thầu;\r\n               4.5. Tiết lộ, lợi dụng thông tin nội bộ và các thông tin liên quan trong\r\n               quá trình tổ chức LCNT nhằm trục lợi;\r\n               4.6. Không trung thực trong cung cấp hồ sơ, tài liệu;\r\n               4.7. Cản trở, đe dọa, mua chuộc thành viên Tổ chuyên gia, Tổ thẩm định\r\n               hoặc cá nhân khác có liên quan;\r\n               4.8. Chuyển nhượng thầu bao gồm việc (i) nhà thầu tự ý chuyển nhượng\r\n               cho nhà thầu khác phần công việc thuộc gói thầu vượt quá giá trị tối đa\r\n\f                                          6\r\n\r\n             dành cho nhà thầu phụ đã nêu trong hợp đồng, hoặc chưa vượt mức tối\r\n             đa giá trị công việc dành cho nhà thầu phụ nêu trong hợp đồng nhưng\r\n             ngoài phạm vi công việc dành cho nhà thầu phụ đã đề xuất trong E-\r\n             HSDT, HSĐX mà không được Chủ đầu tư chấp thuận hoặc (ii) Chủ đầu\r\n             tư chấp thuận để nhà thầu chuyển nhượng công việc thuộc gói thầu vượt\r\n             quá giá trị tối đa dành cho nhà thầu phụ đã nêu trong hợp đồng.\r\n             4.9. Đưa thông tin thất thiệt, không đúng sự thật lên các phương tiện\r\n             truyền thông gây ảnh hưởng, mất uy tín của Tập đoàn;\r\n             4.10. Lợi dụng việc phản ánh, kiến nghị, khiếu nại, tố cáo để gửi đơn thư\r\n             sai sự thật, gây ảnh hưởng, mất uy tín của Tập đoàn.\r\n5. Tư cách   5.1. Nhà thầu là tổ chức có tư cách hợp lệ khi đáp ứng đủ các điều kiện\r\nhợp lệ của   sau đây:\r\nnhà thầu     a) Có đăng ký thành lập, hoạt động theo quy định của pháp luật Việt\r\n                Nam;\r\n             b) Hạch toán tài chính độc lập;\r\n             c) Không đang trong quá trình thực hiện thủ tục giải thể hoặc bị thu hồi\r\n                giấy chứng nhận đăng ký thành lập, hoạt động; không thuộc trường\r\n                hợp mất khả năng thanh toán theo quy định của pháp luật về phá sản;\r\n             d) Không đang bị truy cứu trách nhiệm hình sự;\r\n             e) Không đang trong thời gian bị cấm tham dự thầu các gói thầu của Tập\r\n                đoàn hoặc các Đơn vị thành viên của Tập đoàn tổ chức theo quy định\r\n                của pháp luật về đấu thầu, quy định mua sắm thường xuyên, quy chế\r\n                về lựa chọn nhà thầu của Tập đoàn và các Đơn vị thành viên; không\r\n                đang trong thời gian bị cấm tham dự thầu trên phạm vi toàn quốc theo\r\n                quy định của pháp luật về đấu thầu;\r\n             f) Có tên trong Danh sách ngắn đối với trường hợp đã lựa chọn được\r\n                Danh sách ngắn;\r\n             5.2. Nhà thầu là hộ kinh doanh có tư cách hợp lệ khi đáp ứng đủ các điều\r\n             kiện sau đây:\r\n             a) Có giấy chứng nhận đăng ký hộ kinh doanh theo quy định của pháp\r\n                luật;\r\n             b) Không đang trong quá trình chấm dứt hoạt động hoặc bị thu hồi giấy\r\n                chứng nhận đăng ký hộ kinh doanh; chủ hộ kinh doanh không đang\r\n                bị truy cứu trách nhiệm hình sự;\r\n             c) Các điều kiện tại điểm e, f Mục 5.1.\r\n             5.3. Nhà thầu là cá nhân có tư cách hợp lệ khi đáp ứng đủ các điều kiện\r\n             sau đây:\r\n             a) Có năng lực hành vi dân sự đầy đủ theo quy định pháp luật của nước\r\n                mà cá nhân đó là công dân;\r\n\f                                           7\r\n\r\n              b) Có chứng chỉ chuyên môn phù hợp trong trường hợp pháp luật có quy định;\r\n              c) Các điều kiện tại điểm d, e Mục 5.1.\r\n              5.4. Các nhà thầu có thể liên danh trên cơ sở thỏa thuận liên danh để\r\n              tham dự thầu, đứng tên dự thầu. Trong trường hợp liên danh, thỏa thuận\r\n              liên danh phải quy định rõ trách nhiệm của thành viên đứng đầu liên\r\n              danh và trách nhiệm chung, trách nhiệm riêng của từng thành viên trong\r\n              liên danh đối với toàn bộ phạm vi của gói thầu.\r\n              5.5. Các Đơn vị thành viên của Tập đoàn được phép tham dự thầu các\r\n              gói thầu của Tập đoàn và được mặc định là có tư cách hợp lệ.\r\n              5.6. Bảo đảm cạnh tranh trong đấu thầu theo quy định: Không áp dụng\r\n              - Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp với các nhà thầu\r\n              tư vấn; không cùng có cổ phần hoặc vốn góp trên 20% của một tổ chức,\r\n              cá nhân khác với từng bên, cụ thể như sau:\r\n              + Tư vấn giám sát thực hiện hợp đồng:\r\n              + Tư vấn kiểm định:\r\n              - Tỷ lệ cổ phần, vốn góp giữa các bên được xác định tại thời điểm đóng\r\n              thầu và theo tỷ lệ ghi trong giấy chứng nhận đăng ký doanh nghiệp, quyết\r\n              định thành lập, các giấy tờ khác có giá trị tương đương.\r\n                  Trường hợp nhà thầu tham dự thầu với tư cách liên danh hoặc nhà\r\n              thầu tư vấn được lựa chọn với tư cách liên danh, tỷ lệ sở hữu vốn của tổ\r\n              chức, cá nhân khác trong liên danh được xác định theo công thức sau:\r\n                                                         n\r\n\r\n                                  Tỷ lệ sở hữu vốn = ∑ Xi x Yi\r\n                                                        i=1\r\n              Trong đó:\r\n                  Xi: Tỷ lệ sở hữu vốn của tổ chức, cá nhân khác trong thành viên liên\r\n              danh thứ i;\r\n                  Yi: Tỷ lệ phần trăm (%) khối lượng công việc của thành viên liên\r\n              danh thứ i trong thỏa thuận liên danh;\r\n               n: Số thành viên tham gia trong liên danh\r\n6. Nội dung   6.1. E-HSMT bao gồm E-TBMT và Chương I, Chương II, Chương III,\r\ncủa E-HSMT    Chương IV, Chương V cùng với tài liệu sửa đổi, làm rõ E-HSMT theo\r\n              quy định tại Mục 7 E-CDNT (nếu có), trong đó bao gồm các nội dung\r\n              sau đây:\r\n              - Chương I. Chỉ dẫn nhà thầu;\r\n              - Chương II. Tiêu chuẩn đánh giá E-HSDT;\r\n              - Chương III. Yêu cầu về kỹ thuật;\r\n              - Chương IV. Biểu mẫu mời thầu, dự thầu;\r\n              - Chương V. Hợp đồng và biểu mẫu hợp đồng.\r\n              6.2. Chủ đầu tư sẽ không chịu trách nhiệm về tính chính xác, hoàn chỉnh\r\n\f                                          8\r\n\r\n              của E-HSMT, tài liệu giải thích làm rõ E-HSMT hay các tài liệu sửa đổi\r\n              E-HSMT theo quy định tại Mục 7 E-CDNT nếu các tài liệu này không\r\n              được cung cấp bởi Chủ đầu tư trên Hệ thống. E-HSMT do Chủ đầu tư\r\n              phát hành trên Hệ thống sẽ là cơ sở để xem xét, đánh giá.\r\n              6.3. Nhà thầu phải nghiên cứu mọi thông tin của E-TBMT, E-HSMT và\r\n              các nội dung sửa đổi, làm rõ E-HSMT, biên bản hội nghị tiền đấu thầu\r\n              (nếu có) để chuẩn bị E-HSDT theo yêu cầu của E-HSMT cho phù hợp.\r\n7. Sửa đổi,   7.1. Trường hợp sửa đổi E-HSMT thì Chủ đầu tư đăng tải quyết định\r\nlàm rõ E-     sửa đổi kèm theo các nội dung sửa đổi và E-HSMT sửa đổi cho phù hợp.\r\nHSMT          Việc sửa đổi E-HSMT được thực hiện trong thời gian tối thiểu là 3 ngày\r\n              làm việc trước ngày đóng thầu. Trường hợp không bảo đảm đủ thời gian\r\n              như nêu trên thì phải gia hạn thời điểm đóng thầu.\r\n              7.2. Trường hợp cần làm rõ E-HSMT, Nhà thầu phải gửi đề nghị làm rõ\r\n              đến Chủ đầu tư thông qua Hệ thống trong thời hạn tối thiểu 03 ngày làm\r\n              việc trước ngày đóng thầu để Chủ đầu tư xem xét, xử lý. Chủ đầu tư tiếp\r\n              nhận nội dung làm rõ để xem xét, làm rõ theo đề nghị của nhà thầu và\r\n              thực hiện làm rõ trên Hệ thống trong thời hạn tối thiểu 02 ngày làm việc\r\n              trước ngày đóng thầu, trong đó mô tả nội dung yêu cầu làm rõ nhưng\r\n              không nêu tên nhà thầu đề nghị làm rõ. Trường hợp việc làm rõ dẫn đến\r\n              phải sửa đổi E-HSMT thì Chủ đầu tư tiến hành sửa đổi E-HSMT theo\r\n              quy định tại Mục 7.1 E-CDNT.\r\n              7.3. Nhà thầu chịu trách nhiệm theo dõi thông tin trên Hệ thống để cập\r\n              nhật thông tin về việc sửa đổi E-HSMT, thay đổi thời điểm đóng thầu\r\n              (nếu có) để làm cơ sở chuẩn bị E-HSDT. Trường hợp xảy ra các sai sót\r\n              do không theo dõi, cập nhật thông tin trên Hệ thống dẫn đến bất lợi cho\r\n              nhà thầu trong quá trình tham dự thầu bao gồm: thay đổi, sửa đổi E-\r\n              HSMT, thời điểm đóng thầu và các nội dung khác thì nhà thầu phải tự\r\n              chịu trách nhiệm và chịu bất lợi trong quá trình tham dự thầu.\r\n              7.4. Hội nghị tiền đấu thầu: Không.\r\n              Chủ đầu tư đăng tải thông báo tổ chức hội nghị tiền đấu thầu trên Hệ\r\n              thống; tất cả các nhà thầu quan tâm được tham dự hội nghị tiền đấu thầu\r\n              mà không cần phải thông báo trước cho Chủ đầu tư. Nội dung trao đổi\r\n              giữa Chủ đầu tư và nhà thầu phải được ghi lại thành biên bản và lập\r\n              thành văn bản làm rõ E-HSMT đăng tải trên Hệ thống trong thời gian\r\n              tối đa 02 ngày làm việc, kể từ ngày kết thúc hội nghị tiền đấu thầu.\r\n              7.5. Trường hợp E-HSMT cần phải được sửa đổi sau khi tổ chức hội\r\n              nghị tiền đấu thầu, Chủ đầu tư thực hiện việc sửa đổi E-HSMT theo quy\r\n              định tại Mục 7.1 E-CDNT. Biên bản hội nghị tiền đấu thầu không phải\r\n              là văn bản sửa đổi E-HSMT.\r\n\f                                            9\r\n\r\n                 7.6. Việc nhà thầu không tham dự hội nghị tiền đấu thầu hoặc không có\r\n                 giấy xác nhận đã tham dự hội nghị tiền đấu thầu không phải là lý do để\r\n                 loại bỏ E-HSDT của nhà thầu.\r\n8. Chi phí dự    E-HSMT được phát hành miễn phí trên Hệ thống ngay sau khi Chủ đầu tư\r\nthầu             đăng tải thành công E-TBMT trên Hệ thống. Nhà thầu phải chịu mọi chi\r\n                 phí liên quan đến quá trình tham dự thầu.\r\n                Chi phí nộp E-HSDT: Theo quy định của hệ thống.\r\n                 Trong mọi trường hợp, Chủ đầu tư không chịu trách nhiệm về các chi phí\r\n                 liên quan đến việc tham dự thầu của nhà thầu.\r\n9. Ngôn ngữ      E-HSDT cũng như tất cả văn bản và tài liệu liên quan đến E-HSDT được\r\ncủa E-HSDT       viết bằng tiếng Việt (trừ trường hợp catalogue đính kèm của hãng sản\r\n                 xuất/nhà sản xuất không có phiên bản tiếng Việt thì chấp nhận bằng\r\n                 tiếng Anh). Chủ đầu tư có thể yêu cầu nhà thầu gửi bổ sung bản dịch\r\n                 tiếng Việt (nếu cần thiết).\r\n10. Thành       E-HSDT phải bao gồm các thành phần sau:\r\nphần của E-     10.1. Đơn dự thầu theo Mẫu số 02 (02A hoặc 02B) và Bản cam kết tính\r\nHSDT            hợp lệ theo Mẫu số 02A.1 hoặc 02B.1, Chương IV của E-HSMT;\r\n                10.2. Thỏa thuận liên danh theo Mẫu số 03 chương IV của E-HSMT (đối\r\n                với nhà thầu liên danh);\r\n                10.3. Bảo đảm dự thầu theo quy định tại Mục 18 E-CDNT (nếu cần);\r\n                10.4. Bản kê khai năng lực thực hiện gói thầu của nhà thầu theo Mục 16\r\n                E-CDNT;\r\n                10.5. Đề xuất về kỹ thuật và các tài liệu theo quy định tại Mục 15 E-\r\n                CDNT;\r\n                10.6. Đề xuất về tài chính và các bảng biểu được ghi đầy đủ thông tin\r\n                theo quy định tại Mục 11 và Mục 13 E-CDNT;\r\n                10.7. Đề xuất phương án kỹ thuật thay thế trong E-HSDT theo quy định\r\n                tại Mục 12 E-CDNT (nếu có);\r\n                10.8. Các tài liệu khác nộp cùng E-HSDT như sau:\r\n                10.8.1. Văn bản cam kết an toàn thông tin với nội dung sau:\r\n                \"- Nhà thầu cam kết chưa có các hoạt động gây cản trở, gây rối loạn, gây\r\n                mất an toàn thông tin, an ninh mạng, mất an toàn cơ sở hạ tầng viễn\r\n                thông, mạng công nghệ thông tin tại Việt Nam và trên thế giới.\r\n                - Nhà thầu cam kết tất cả các hàng hóa cung cấp theo gói thầu này không\r\n                có khả năng cản trở, gây rối loạn, gây mất an toàn thông tin, an ninh\r\n                mạng, mất an toàn cơ sở hạ tầng mạng viễn thông, mạng công nghệ thông\r\n                tin tại Việt Nam và trên thế giới. Trường hợp Chủ đầu tư phát hiện hoặc\r\n                cơ quan nhà nước phát hiện và thông báo bất kỳ sản phẩm nào của hãng\r\n                sản xuất thiết bị, phần mềm của nhà sản xuất mà nhà thầu chào thầu gây\r\n\f                                            10\r\n\r\n                 ra hoặc có nguy cơ cản trở, gây rối loạn, gây mất an toàn thông tin, an\r\n                 ninh mạng, mất an toàn cơ sở hạ tầng mạng viễn thông, mạng công nghệ\r\n                 thông tin tại Việt Nam hoặc trên thế giới thì nhà thầu chấp nhận: (i) –\r\n                 Trong quá trình lựa chọn nhà thầu, nhà thầu được công bố trúng thầu,\r\n                 chưa ký hợp đồng hoặc đã ký hợp đồng nhưng hợp đồng chưa có hiệu\r\n                 lực, E-HSDT của nhà thầu không hợp lệ và bị loại, hợp đồng sẽ bị huỷ\r\n                 không được thực hiện; (ii) – Trong quá trình thực hiện hợp đồng, chủ\r\n                 đầu tư có quyền chấm dứt hợp đồng và nhà thầu chịu phạt 8% giá trị hợp\r\n                 đồng, bồi thường mọi thiệt hại có liên quan theo quy định của pháp luật;\r\n                 (iii) – Nhà thầu chịu mọi trách nhiệm trước pháp luật và phí tổn liên\r\n                 quan.”\r\n                 10.8.2. Bảng tuyên bố đáp ứng các yêu cầu kỹ thuật;\r\n                 10.8.3. Danh mục chi tiết của hàng hoá chào thầu trên cơ sở đáp ứng đầy\r\n                 đủ các yêu cầu kỹ thuật trong E-HSMT, trong đó thể hiện đầy đủ thông\r\n                 tin về nhãn mác, ký mã hiệu và xuất xứ hàng hóa/thành phần của hàng\r\n                 hóa (nếu có);\r\n                 10.8.4. Bảng tuyên bố đáp ứng Điều kiện hợp đồng và các điều khoản\r\n                 của hợp đồng mẫu;\r\n                 10.8.5. Các tài liệu khác theo yêu cầu tại Chương II, Chương III.\r\n11. Đơn dự        Nhà thầu điền đầy đủ thông tin vào các Mẫu ở Chương IV. Nhà thầu kiểm\r\nthầu và các       tra thông tin trong đơn dự thầu và các bảng biểu để hoàn thành E-HSDT.\r\nbảng biểu         Nhà thầu chịu trách nhiệm thống nhất các thông tin kê khai trên Hệ\r\n                  thống với E-HSDT đính kèm.\r\n                  Trường hợp có sự sai khác giữa các thông tin kê khai trên Hệ thống và\r\n                  thông tin trong E-HSDT đính kèm thì thông tin kê khai trên Hệ thống là\r\n                  căn cứ để đánh giá E-HSDT (ngoại trừ Bảo lãnh dự thầu).\r\n12. Đề xuất      12.1. Nhà thầu không được phép nộp đề xuất phương án kỹ thuật thay\r\nphương án kỹ     thế.\r\nthuật thay thế    12.2. Phương án kỹ thuật thay thế chỉ được xem xét khi phương án chính\r\ntrong E-          được đánh giá là đáp ứng yêu cầu và nhà thầu được xếp hạng thứ nhất.\r\nHSDT              Trong trường hợp này, nhà thầu phải cung cấp tất cả các thông tin cần\r\n                  thiết để tổ chuyên gia có thể đánh giá phương án kỹ thuật thay thế, bao\r\n                  gồm: thuyết minh, bản vẽ, thông số kỹ thuật, tiến độ cung cấp, chi phí\r\n                  và các thông tin liên quan khác. Việc đánh giá đề xuất phương án kỹ\r\n                  thuật thay thế trong E-HSDT thực hiện theo quy định tại Mục 5 Chương\r\n                  II.\r\n13. Giá dự       13.1. Giá dự thầu cùng với các khoản giảm giá phải đáp ứng các quy\r\nthầu và giảm     định trong Mục này:\r\ngiá               a) Giá dự thầu là giá trong đơn dự thầu (chưa bao gồm giảm giá), bao\r\n                  gồm toàn bộ các chi phí để thực hiện gói thầu. Nhà thầu trích xuất giá\r\n\f                                           11\r\n\r\n                dự thầu từ Mẫu số 11.1 Chương IV vào đơn dự thầu.\r\n                b) Tất cả các phần (đối với gói thầu chia thành nhiều phần) và các hạng\r\n                mục phải được chào giá riêng trong các bảng giá dự thầu;\r\n                c) Đối với gói thầu không chia phần, trường hợp nhà thầu có đề xuất\r\n                giảm giá thì ghi tỷ lệ phần trăm giảm giá vào đơn dự thầu. Giá trị giảm\r\n                giá này được hiểu là giảm đều theo tỷ lệ cho tất cả hạng mục trong các\r\n                bảng giá dự thầu. Đối với loại hợp đồng theo đơn giá cố định, đơn giá\r\n                điều chỉnh, giá trị giảm giá được tính trên giá dự thầu không bao gồm\r\n                dự phòng.\r\n                d) Nhà thầu phải nộp E-HSDT cho toàn bộ công việc yêu cầu trong E-\r\n                HSMT và ghi đơn giá dự thầu cho tất cả các công việc nêu trong các cột\r\n                “Danh mục hàng hóa”, “Mô tả dịch vụ” theo Mẫu số 12.1 (12.1A hoặc\r\n                12.1B hoặc 12.1C), Mẫu số 13 (13A hoặc 13B) Chương IV.\r\n                13.2. Trường hợp gói thầu được chia thành nhiều phần độc lập và cho\r\n                phép dự thầu theo từng phần thì nhà thầu có thể dự thầu một hoặc nhiều\r\n                phần của gói thầu. Nhà thầu phải dự thầu đầy đủ các hạng mục trong\r\n                phần mà mình tham dự. Trường hợp nhà thầu có đề xuất giảm giá thì\r\n                thực hiện theo một trong hai cách sau đây:\r\n                a) Cách thứ nhất: ghi tỷ lệ phần trăm giảm giá vào đơn dự thầu (trong\r\n                trường hợp này được coi là nhà thầu giảm giá đều theo tỷ lệ cho tất cả\r\n                phần mà nhà thầu tham dự).\r\n                b) Cách thứ hai: ghi tỷ lệ phần trăm giảm giá cho từng phần.\r\n                13.3. Nhà thầu phải chịu trách nhiệm về giá dự thầu để thực hiện, hoàn\r\n                thành các công việc theo đúng yêu cầu nêu trong E-HSMT. Trường hợp\r\n                E-HSDT có giá dự thầu sau khi sửa lỗi, hiệu chỉnh sai lệch (nếu có), trừ\r\n                đi giá trị giảm giá (nếu có) thấp khác thường, ảnh hưởng đến chất lượng\r\n                gói thầu thì Chủ đầu tư xử lý tình huống theo quy định tại khoản 7 Điều\r\n                36 của Quy chế LCNT.\r\n                13.4. Giá dự thầu của nhà thầu phải bao gồm toàn bộ các khoản thuế,\r\n                phí, lệ phí (nếu có) áp theo thuế suất, mức phí, lệ phí tại thời điểm 10\r\n                ngày trước ngày có thời điểm đóng thầu. Trường hợp nhà thầu tuyên bố\r\n                giá dự thầu không bao gồm thuế, phí, lệ phí (nếu có) thì E-HSDT của\r\n                nhà thầu sẽ bị loại.\r\n                13.5. Nhà thầu chào giá dự thầu theo Mẫu số 12.1 (12.1A hoặc 12.1B\r\n                hoặc 12.1C) Chương IV.\r\n14. Đồng tiền   Đồng tiền dự thầu và đồng tiền thanh toán là VND.\r\ndự thầu và\r\nđồng tiền\r\nthanh toán\r\n\f                                                         12\r\n\r\n15. Tài liệu           15.1. Để chứng minh sự phù hợp của hàng hóa và dịch vụ liên quan so\r\nchứng minh             với yêu cầu của E-HSMT, nhà thầu phải cung cấp các tài liệu để chứng\r\nsự phù hợp             minh hàng hóa mà nhà thầu cung cấp đáp ứng các yêu cầu về kỹ thuật\r\ncủa hàng hóa,          quy định tại Chương III. Các tài liệu này là một phần của E-HSDT.\r\ndịch vụ liên           15.2. Thuật ngữ “hàng hóa” được hiểu gồm máy móc, thiết bị, nguyên\r\nquan                   liệu, nhiên liệu, vật liệu, vật tư, phụ tùng; sản phẩm; phương tiện; hàng tiêu\r\n                       dùng; thuốc, hóa chất, vật tư xét nghiệm, thiết bị y tế; phần mềm và các\r\n                       loại hàng hóa khác.\r\n                       15.3. Thuật ngữ “xuất xứ” được hiểu là quốc gia hoặc vùng lãnh thổ\r\n                       nơi hàng hóa được khai thác, chăn nuôi, trồng trọt, sản xuất, chế tạo\r\n                       hoặc chế biến tại quốc gia hoặc vùng lãnh thổ đó, thông qua quá trình\r\n                       chế tạo, chế biến hoặc lắp ráp để tạo thành một sản phẩm được công\r\n                       nhận về mặt thương mại và có sự khác biệt đáng kể về các đặc điểm\r\n                       căn bản so với các yếu tố cấu thành ban đầu.\r\n                       15.4. Thuật ngữ “dịch vụ liên quan” bao gồm các dịch vụ như bảo hiểm1,\r\n                       lắp đặt, duy tu, bảo dưỡng, sửa chữa ban đầu hoặc cung cấp các dịch vụ\r\n                       sau bán hàng khác như đào tạo, chuyển giao công nghệ….\r\n                       15.5. Nhà thầu phải kê khai ký mã hiệu (nếu có), nhãn hiệu, xuất xứ,\r\n                       hãng sản xuất của hàng hóa trong Mẫu số 12.1 (12.1A hoặc 12.1B hoặc\r\n                       12.1C) Chương IV.\r\n                       - Trường hợp nhà thầu chào nhiều hãng sản xuất cho nhiều hơn một đơn\r\n                       vị tính của hàng hóa (hai cái, hai chiếc…) thì Chủ đầu tư yêu cầu nhà\r\n                       thầu làm rõ để xác định số lượng tương ứng với từng hãng sản xuất.\r\n                       - Trường hợp nhà thầu chào nhiều hãng sản xuất cho một đơn vị tính\r\n                       của hàng hóa (một cái, một chiếc…) thì E-HSDT của nhà thầu không\r\n                       được xem xét, đánh giá.\r\n                       15.6. Yêu cầu về xuất xứ, nhãn hiệu hàng hóa (nếu có) thực hiện theo\r\n                       Mẫu số 01A, 01B, 01C Chương IV.\r\n                       - Trường hợp Chủ đầu tư yêu cầu về xuất xứ theo nhóm nước, vùng lãnh\r\n                       thổ thì nhà thầu phải chào hàng hóa theo đúng yêu cầu về xuất xứ. Nhà\r\n                       thầu chào hàng hóa không có xuất xứ theo yêu cầu của E-HSMT thì sẽ\r\n                       bị loại.\r\n                       - Trường hợp Chủ đầu tư yêu cầu về nhãn hiệu, xuất xứ cụ thể của hàng\r\n                       hóa thì nhà thầu phải chào hàng hóa theo đúng yêu cầu về nhãn hiệu,\r\n                       xuất xứ; nhà thầu chào hàng hóa không có nhãn hiệu, xuất xứ theo yêu\r\n                       cầu của E-HSMT thì sẽ bị loại.\r\n                       - Trường hợp nhà thầu chào nhiều xuất xứ cho một đơn vị tính của hàng\r\n                       hóa (một cái, một chiếc…) nhưng cùng một hãng sản xuất và có cùng\r\n\r\n 1\r\n     Bảo hiểm cho các hạng mục dịch vụ liên quan, ví dụ: bảo hiểm lắp đặt, bảo hiểm sửa chữa…\r\n\f                                            13\r\n\r\n                 đơn giá thì Chủ đầu tư yêu cầu nhà thầu làm rõ để xác định cụ thể xuất\r\n                 xứ của hàng hóa này\r\n                 15.7. Tài liệu chứng minh sự phù hợp của hàng hóa và dịch vụ liên quan\r\n                 có thể là hồ sơ, giấy tờ, bản vẽ, số liệu được mô tả chi tiết theo từng\r\n                 khoản mục về đặc tính kỹ thuật, tính năng sử dụng cơ bản của hàng hóa\r\n                 và dịch vụ liên quan, qua đó chứng minh sự đáp ứng cơ bản của hàng\r\n                 hóa, dịch vụ so với các yêu cầu của E-HSMT và một bảng kê những\r\n                 điểm sai khác và ngoại lệ (nếu có) so với quy định tại Chương III.\r\n                 15.8. Nhà thầu phải cung cấp đầy đủ danh mục, giá cả, nhà cung cấp vật\r\n                 tư, phụ tùng thay thế, dụng cụ chuyên dùng, vật tư tiêu hao... (sau đây\r\n                 gọi là vật tư, phụ tùng thay thế) cần thiết để bảo đảm sự vận hành đúng\r\n                 quy cách và liên tục của hàng hóa trong thời hạn: Không áp dụng.\r\n                 15.9. Tiêu chuẩn về chế tạo, quy trình sản xuất các vật tư và thiết bị\r\n                 cũng như các tham chiếu đến nhãn hiệu hàng hóa hoặc số catalogue do\r\n                 Chủ đầu tư quy định tại Chương III chỉ nhằm mục đích mô tả và không\r\n                 nhằm mục đích hạn chế nhà thầu. Nhà thầu có thể đưa ra các tiêu chuẩn\r\n                 chất lượng, nhãn hiệu hàng hóa, catalogue khác miễn là nhà thầu chứng\r\n                 minh cho Chủ đầu tư, tổ chuyên gia thấy rằng những thay thế đó vẫn\r\n                 bảo đảm sự tương đương cơ bản hoặc cao hơn so với yêu cầu quy định\r\n                 tại Chương III.\r\n16. Tài liệu     16.1. Nhà thầu kê khai các thông tin cần thiết vào các Mẫu trong Chương\r\nchứng minh       IV để cung cấp thông tin về năng lực thực hiện gói thầu theo yêu cầu\r\nnăng lực thực    tại Chương II. Trường hợp nhà thầu được mời thương thảo hợp đồng,\r\nhiện gói thầu    nhà thầu phải chuẩn bị sẵn sàng các tài liệu để đối chiếu với thông tin\r\ncủa nhà thầu     nhà thầu kê khai trong E-HSDT và để Chủ đầu tư lưu trữ.\r\n                16.2. Yêu cầu về tài liệu để chứng minh năng lực thực hiện hợp đồng\r\n                của nhà thầu nếu được trúng thầu thực hiện như sau: Không áp dụng.\r\n17. Thời hạn     17.1. Thời hạn hiệu lực của E-HSDT là: ≥ 120 ngày, kể từ ngày có thời\r\ncó hiệu lực      điểm đóng thầu.\r\ncủa E-HSDT       17.2. Trong trường hợp cần thiết, trước khi hết thời hạn hiệu lực của E-\r\n                 HSDT, Chủ đầu tư có thể đề nghị các nhà thầu gia hạn hiệu lực của E-\r\n                 HSDT, đồng thời yêu cầu nhà thầu gia hạn tương ứng thời gian có hiệu\r\n                 lực của bảo đảm dự thầu (bằng thời gian hiệu lực E-HSDT sau khi gia\r\n                 hạn cộng thêm 30 ngày). Nếu nhà thầu không chấp nhận việc gia hạn\r\n                 hiệu lực của E-HSDT thì E-HSDT của nhà thầu sẽ không được xem xét\r\n                 tiếp, trong trường hợp này, nhà thầu không phải nộp bản gốc thư bảo\r\n                 lãnh cho Chủ đầu tư. Nhà thầu chấp nhận đề nghị gia hạn E-HSDT\r\n                 không được phép thay đổi bất kỳ nội dung nào của E-HSDT, trừ việc\r\n                 gia hạn hiệu lực của bảo đảm dự thầu. Việc đề nghị gia hạn và chấp\r\n\f                                         14\r\n\r\n              thuận hoặc không chấp thuận gia hạn được thực hiện trên Hệ thống.\r\n18. Bảo đảm   18.1. Khi tham dự thầu qua mạng, nhà thầu phải thực hiện biện pháp\r\ndự thầu       bảo đảm dự thầu trước thời điểm đóng thầu theo một hoặc các hình thức\r\n              thư bảo lãnh do đại diện hợp pháp của tổ chức tín dụng trong nước hoặc\r\n              chi nhánh ngân hàng nước ngoài được thành lập theo pháp luật Việt\r\n              Nam phát hành hoặc giấy chứng nhận bảo hiểm bảo lãnh của doanh\r\n              nghiệp bảo hiểm phi nhân thọ trong nước, chi nhánh doanh nghiệp bảo\r\n              hiểm phi nhân thọ nước ngoài được thành lập theo pháp luật Việt Nam\r\n              phát hành. Trường hợp giá trị bảo đảm dự thầu nhỏ hơn 50 triệu đồng\r\n              thì thực hiện theo quy định tại Mục 18.8 E-CDNT. Đối với bảo lãnh dự\r\n              thầu hoặc chứng nhận bảo hiểm bảo lãnh bằng văn bản giấy, nhà thầu\r\n              quét (scan) thư bảo lãnh của ngân hàng hoặc giấy chứng nhận bảo hiểm\r\n              bảo lãnh và đính kèm khi nộp E-HSDT. Đối với bảo lãnh dự thầu điện\r\n              tử, nhà thầu chọn bảo lãnh dự thầu điện tử được phát hành, lưu trữ trên\r\n              Hệ thống. Trường hợp E-HSDT được gia hạn hiệu lực theo quy định tại\r\n              Mục 17.2 E-CDNT thì hiệu lực của bảo đảm dự thầu cũng phải được\r\n              gia hạn tương ứng. Đối với nhà thầu liên danh, các thành viên liên danh\r\n              phải sử dụng cùng thể thức bảo lãnh dự thầu: bảo lãnh dự thầu điện tử\r\n              hoặc bằng giấy.\r\n              Trường hợp liên danh thì phải thực hiện biện pháp bảo đảm dự thầu\r\n              theo một trong hai cách sau:\r\n              a) Từng thành viên trong liên danh sẽ thực hiện riêng rẽ bảo đảm dự\r\n              thầu nhưng bảo đảm tổng giá trị không thấp hơn mức yêu cầu quy định\r\n              tại Mục 18.2 E-CDNT; nếu bảo đảm dự thầu của một thành viên trong\r\n              liên danh được xác định là không hợp lệ thì E-HSDT của liên danh đó\r\n              sẽ không được xem xét, đánh giá tiếp. Nếu bất kỳ thành viên nào trong\r\n              liên danh vi phạm quy định của pháp luật dẫn đến không được hoàn trả\r\n              giá trị bảo đảm dự thầu theo quy định tại điểm b Mục 18.5 E-CDNT thì\r\n              giá trị bảo đảm dự thầu của tất cả thành viên trong liên danh sẽ không\r\n              được hoàn trả;\r\n              b) Các thành viên trong liên danh thỏa thuận để một thành viên chịu\r\n              trách nhiệm thực hiện biện pháp bảo đảm dự thầu cho thành viên liên\r\n              danh đó và cho thành viên khác trong liên danh. Trong trường hợp này,\r\n              bảo đảm dự thầu có thể bao gồm tên của liên danh hoặc tên của thành\r\n              viên chịu trách nhiệm thực hiện biện pháp bảo đảm dự thầu cho các\r\n              thành viên trong liên danh nhưng bảo đảm tổng giá trị không thấp hơn\r\n              mức yêu cầu quy định tại Mục 18.2 E-CDNT. Nếu bất kỳ thành viên\r\n              nào trong liên danh vi phạm quy định của pháp luật dẫn đến không được\r\n              hoàn trả giá trị bảo đảm dự thầu theo quy định tại điểm b Mục 18.5 E-\r\n\f                            15\r\n\r\nCDNT thì giá trị bảo đảm dự thầu của tất cả thành viên trong liên danh\r\nsẽ không được hoàn trả.\r\n18.2. Giá trị, đồng tiền và thời gian có hiệu lực của bảo đảm dự thầu\r\nđược quy định cụ thể như sau: Không áp dụng.\r\nThời gian có hiệu lực của bảo đảm dự thầu được tính kể từ ngày đóng\r\nthầu đến ngày cuối cùng có hiệu lực của bảo đảm dự thầu (thời điểm\r\nkết thúc hiệu lực của bảo đảm dự thầu nằm trong ngày cuối cùng có\r\nhiệu lực của bảo đảm dự thầu mà không cần thiết phải đến hết 24 giờ\r\ncủa ngày đó).\r\n18.3. Bảo đảm dự thầu được coi là không hợp lệ khi thuộc một trong các\r\ntrường hợp sau đây: có giá trị thấp hơn, thời gian có hiệu lực ngắn hơn so\r\nvới yêu cầu quy định tại Mục 18.2 E-CDNT, không đúng tên đơn vị thụ\r\nhưởng, không có chữ ký (ký số đối với bảo lãnh dự thầu điện tử) hợp lệ,\r\nký trước khi Chủ đầu tư phát hành E-HSMT, có kèm theo các điều kiện\r\ngây bất lợi cho Chủ đầu tư (trong đó bao gồm việc không đáp ứng đủ các\r\ncam kết theo quy định tại Mẫu số 04A, Mẫu số 04B Chương IV). Trường\r\nhợp áp dụng thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh thì thư\r\nbảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh phải được đại diện hợp\r\npháp của tổ chức tín dụng trong nước hoặc chi nhánh ngân hàng nước\r\nngoài được thành lập theo pháp luật Việt Nam, doanh nghiệp bảo hiểm phi\r\nnhân thọ trong nước, chi nhánh doanh nghiệp bảo hiểm phi nhân thọ nước\r\nngoài được thành lập theo pháp luật Việt Nam ký tên, đóng dấu (nếu có).\r\n18.4. Thời gian hoàn trả hoặc giải tỏa bảo đảm dự thầu đối với nhà thầu\r\nkhông được lựa chọn:_____ ngày, kể từ ngày kết quả lựa chọn nhà thầu\r\nđược phê duyệt. Đối với nhà thầu được lựa chọn, bảo đảm dự thầu được\r\nhoàn trả hoặc giải tỏa khi hợp đồng có hiệu lực.\r\n18.5. Các trường hợp phải nộp bản gốc thư bảo lãnh dự thầu, giấy chứng\r\nnhận bảo hiểm bảo lãnh (đối với trường hợp sử dụng bảo lãnh dự thầu\r\nbằng văn bản giấy) cho Chủ đầu tư:\r\na) Nhà thầu được mời vào thương thảo hợp đồng;\r\nb) Bảo đảm dự thầu không được hoàn trả trong các trường hợp sau đây:\r\n   - Sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-\r\n      HSDT, nhà thầu rút E-HSDT hoặc có văn bản từ chối thực hiện\r\n      một hoặc các công việc đã đề xuất trong E-HSDT theo yêu cầu\r\n      của E-HSMT;\r\n   - Nhà thầu có hành vi vi phạm quy định tại Điều 9 của Quy chế\r\n      LCNT hoặc có hành vi khác dẫn đến phải hủy thầu;\r\n   - Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng\r\n      theo quy định tại Điều 44 của Quy chế LCNT;\r\n\f                           16\r\n\r\n  -    Nhà thầu không tiến hành hoặc từ chối thương thảo hợp đồng\r\n       trong thời hạn 05 ngày làm việc kể từ ngày nhận được thông báo\r\n       mời thương thảo hợp đồng hoặc đã thương thảo hợp đồng nhưng\r\n       từ chối hoàn thiện, ký kết biên bản thương thảo hợp đồng, trừ\r\n       trường hợp bất khả kháng;\r\n    - Nhà thầu không tiến hành hoặc từ chối tiến hành hoàn thiện hợp\r\n       đồng trong thời hạn 10 ngày kể từ ngày nhận được thông báo\r\n       trúng thầu của Chủ đầu tư hoặc đã hoàn thiện hợp đồng nhưng từ\r\n       chối ký kết hợp đồng, trừ trường hợp bất khả kháng.\r\n18.6. Trong vòng 05 ngày làm việc kể từ ngày nhận được yêu cầu của\r\nChủ đầu tư, nếu nhà thầu từ chối hoặc không nộp bản gốc thư bảo lãnh\r\ndự thầu, giấy chứng nhận bảo hiểm bảo lãnh (đối với trường hợp sử\r\ndụng bảo lãnh dự thầu bằng văn bản giấy) theo yêu cầu của Chủ đầu tư\r\nthì nhà thầu sẽ bị xử lý theo đúng cam kết của nhà thầu trong E-HSDT.\r\n18.7. Trường hợp gói thầu chia thành nhiều phần độc lập, nhà thầu có\r\nthể lựa chọn nộp bảo đảm dự thầu theo một trong hai cách sau đây:\r\na) Bảo đảm dự thầu chung cho tất các phần mà mình tham dự thầu (giá\r\ntrị bảo đảm dự thầu sẽ bằng tổng giá trị của các phần nhà thầu tham dự).\r\nTrường hợp giá trị bảo đảm dự thầu do nhà thầu nộp nhỏ hơn tổng giá\r\ntrị cộng gộp thì Chủ đầu tư được quyền quyết định lựa chọn bảo đảm\r\ndự thầu đó được sử dụng cho phần nào trong số các phần mà nhà thầu\r\ntham dự;\r\nb) Bảo đảm dự thầu riêng cho từng phần mà nhà thầu tham dự.\r\nTrường hợp nhà thầu vi phạm dẫn đến không được hoàn trả bảo đảm\r\ndự thầu theo quy định tại điểm b Mục 18.5 E-CDNT thì việc không\r\nhoàn trả giá trị bảo đảm dự thầu được tính trên phần mà nhà thầu vi\r\nphạm.\r\n18.8. Đối với gói thầu có giá trị bảo đảm dự thầu theo quy định tại Mục\r\n18.2 E-CDNT nhỏ hơn 50 triệu đồng, tại thời điểm đóng thầu, nhà thầu\r\nkhông phải đính kèm thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo\r\nlãnh theo quy định tại Mục 18.1 E-CDNT mà phải cam kết (Theo Mẫu\r\nsố 02A.1 hoặc 02A.2) là nếu được mời vào thương thảo hợp đồng hoặc\r\nvi phạm quy định tại điểm b Mục 18.5 E-CDNT thì phải nộp một khoản\r\ntiền hoặc Séc bảo chi (trong trường hợp thời hạn hiệu lực của Séc bảo\r\nchi đáp ứng yêu cầu của chủ đầu tư) hoặc thư bảo lãnh dự thầu hoặc\r\ngiấy chứng nhận bảo hiểm bảo lãnh với giá trị quy định tại Mục 18.2 E-\r\nCDNT (thời gian có hiệu lực của thư bảo lãnh dự thầu hoặc giấy chứng\r\nnhận bảo hiểm bảo lãnh là số ngày được quy định trong Thông báo mời\r\nthương thảo hợp đồng và được tính từ ngày thực hiện thương thảo hợp\r\n\f                                          17\r\n\r\n                đồng). Trường hợp nhà thầu chọn áp dụng thư bảo lãnh hoặc giấy chứng\r\n                nhận bảo hiểm bảo lãnh khi thương thảo hợp đồng nhưng thư bảo lãnh\r\n                hoặc giấy chứng nhận bảo hiểm bảo lãnh của nhà thầu không đáp ứng\r\n                quy định tại Mục 18.3 E-CDNT thì nhà thầu phải nộp một khoản tiền\r\n                hoặc Séc bảo chi (trong trường hợp thời hạn hiệu lực của Séc bảo chi\r\n                đáp ứng yêu cầu của Chủ đầu tư) với giá trị quy định tại Mục 18.2 E-\r\n                CDNT. Trường hợp nhà thầu không thực hiện theo cam kết nêu trên,\r\n                nhà thầu bị xử lý theo đúng cam kết trong E-HSDT của nhà thầu.\r\n                Trường hợp nhà thầu vi phạm quy định tại điểm b Mục 18.5 E-CDNT\r\n                thì nhà thầu sẽ không được hoàn trả khoản tiền bảo đảm dự thầu này.\r\n                18.9. Đối với gói thầu đấu thầu trước, không được bắt buộc nhà thầu\r\n                thực hiện biện pháp bảo đảm dự thầu, nhưng nhà thầu phải cam kết về\r\n                trách nhiệm dự thầu.\r\n19. Thời điểm   19.1. Thời điểm đóng thầu là thời điểm quy định tại E-TBMT.\r\nđóng thầu       19.2. Chủ đầu tư có thể gia hạn thời điểm đóng thầu bằng cách sửa đổi\r\n                E-TBMT. Khi gia hạn thời điểm đóng thầu, mọi trách nhiệm của Chủ\r\n                đầu tư và nhà thầu theo thời điểm đóng thầu trước đó sẽ được thay đổi\r\n                theo thời điểm đóng thầu mới được gia hạn.\r\n20. Nộp, rút    20.1. Nộp E-HSDT: Nhà thầu chỉ nộp một bộ E-HSDT đối với một E-\r\nvà sửa đổi E-   TBMT khi tham gia đấu thầu qua mạng. Trường hợp liên danh, thành\r\nHSDT            viên đứng đầu liên danh (theo thỏa thuận trong liên danh) nộp E-HSDT\r\n                sau khi được sự chấp thuận của tất cả các thành viên trong liên danh.\r\n                20.2. Sửa đổi, nộp lại E-HSDT: Trường hợp cần sửa đổi E-HSDT đã\r\n                nộp, nhà thầu phải tiến hành rút toàn bộ E-HSDT đã nộp trước đó để\r\n                sửa đổi cho phù hợp. Sau khi hoàn thiện E-HSDT, nhà thầu tiến hành\r\n                nộp lại E-HSDT mới. Trường hợp nhà thầu đã nộp E-HSDT trước khi\r\n                Chủ đầu tư thực hiện sửa đổi E-HSMT (nếu có) thì nhà thầu phải nộp\r\n                lại E-HSDT mới cho phù hợp với E-HSMT được sửa đổi. Trường hợp\r\n                nhà thầu không nộp lại E-HSDT thì E-HSDT đã nộp trước thời điểm E-\r\n                HSMT được sửa đổi sẽ không được mở, xem xét, đánh giá.\r\n                20.3. Rút E-HSDT: nhà thầu được rút E-HSDT trước thời điểm đóng\r\n                thầu. Trường hợp rút E-HSDT sau thời điểm đóng thầu và trong thời\r\n                gian có hiệu lực của E-HSDT thì nhà thầu không được hoàn trả bảo đảm\r\n                dự thầu, bị đánh giá là không đảm bảo uy tín khi tham dự thầu và không\r\n                được tiếp tục đánh giá E-HSDT.\r\n                20.4. Nhà thầu chỉ được rút, sửa đổi, nộp lại E-HSDT trước thời điểm\r\n                đóng thầu.\r\n21. Mở thầu     21.1. Chủ đầu tư phải tiến hành mở thầu trên Hệ thống trong thời hạn\r\n                không quá 02 giờ, kể từ thời điểm đóng thầu. Trường hợp có 01 nhà thầu\r\n\f                                           18\r\n\r\n                nộp E-HSDT, Chủ đầu tư xem xét, xử lý tình huống theo quy định tại\r\n                khoản 5 Điều 36 Quy chế LCNT; Trường hợp không có nhà thầu nộp E-\r\n                HSDT, Chủ đầu tư xem xét gia hạn thời điểm đóng thầu hoặc tổ chức\r\n                lại việc lựa chọn nhà thầu qua mạng (hủy E-TBMT này và đăng tải E-\r\n                TBMT mới) theo quy định tại khoản 4 Điều 36 Quy chế LCNT.\r\n                21.2. Biên bản mở thầu được đăng tải công khai trên Hệ thống trong\r\n                vòng 24 giờ kể từ thời điểm đóng thầu, bao gồm các nội dung chủ yếu\r\n                sau:\r\n                a) Thông tin về gói thầu:\r\n                - Số E-TBMT;\r\n                - Tên gói thầu;\r\n                - Tên Chủ đầu tư;\r\n                - Hình thức lựa chọn nhà thầu;\r\n                - Loại hợp đồng;\r\n                - Thời điểm hoàn thành mở thầu;\r\n                - Tổng số nhà thầu tham dự.\r\n                b) Thông tin về các nhà thầu tham dự:\r\n                - Tên nhà thầu;\r\n                - Giá dự thầu;\r\n                - Tỷ lệ phần trăm (%) giảm giá (nếu có);\r\n                - Giá dự thầu sau giảm giá (nếu có);\r\n                - Giá trị và hiệu lực của bảo đảm dự thầu;\r\n                - Thời gian có hiệu lực của E-HSDT;\r\n                - Thời gian thực hiện gói thầu;\r\n                - Các thông tin liên quan khác (nếu có).\r\n                c) Trường hợp gói thầu chia thành nhiều phần độc lập thì phải bao gồm\r\n                các thông tin về giá dự thầu cho từng phần như điểm b khoản này.\r\n22. Bảo mật     22.1. Thông tin liên quan đến việc đánh giá E-HSDT và đề nghị trao hợp\r\n                đồng phải được giữ bí mật và không được phép tiết lộ cho các nhà thầu\r\n                hay bất kỳ người nào không có liên quan chính thức đến quá trình lựa\r\n                chọn nhà thầu cho tới khi công khai kết quả lựa chọn nhà thầu. Trong mọi\r\n                trường hợp không được tiết lộ thông tin trong E-HSDT của nhà thầu này\r\n                cho nhà thầu khác, trừ thông tin được công khai trong biên bản mở thầu.\r\n                22.2. Trừ trường hợp làm rõ E-HSDT (nếu cần thiết) và thương thảo\r\n                hợp đồng, nhà thầu không được phép tiếp xúc với Chủ đầu tư, thành\r\n                viên tổ chuyên gia về các vấn đề liên quan đến E-HSDT của mình và\r\n                các vấn đề khác liên quan đến gói thầu trong suốt thời gian từ khi mở\r\n                thầu cho đến khi công khai kết quả lựa chọn nhà thầu.\r\n23. Làm rõ E-   23.1. Sau khi mở thầu, Chủ đầu tư có quyền yêu cầu nhà thầu làm rõ E-\r\n\f                                            19\r\n\r\nHSDT             HSDT. Trường hợp E-HSDT của nhà thầu thiếu tài liệu về tư cách hợp\r\n                 lệ, năng lực thực hiện gói thầu, Chủ đầu tư gửi yêu cầu làm rõ để nhà\r\n                 thầu bổ sung, làm rõ để chứng minh các thông tin này đã tồn tại trước\r\n                 thời điểm đóng thầu, không làm thay đổi các nội dung cơ bản đã chào\r\n                 trong E-HSDT.\r\n                 Đối với các nội dung về tính hợp lệ của E-HSDT (trừ nội dung về tư\r\n                 cách hợp lệ), đề xuất về kỹ thuật, tài chính, việc làm rõ phải bảo đảm\r\n                 nguyên tắc không làm thay đổi nội dung cơ bản của E-HSDT đã nộp,\r\n                 không thay đổi giá dự thầu. Đối với thỏa thuận liên danh, được phép\r\n                 làm rõ các nội dung liên quan đến công việc và tỷ lệ thực hiện của các\r\n                 thành viên trong liên danh.\r\n                 23.2. Trong quá trình đánh giá, việc làm rõ E-HSDT giữa nhà thầu và\r\n                 Chủ đầu tư được thực hiện trực tiếp trên Hệ thống.\r\n                 23.3. Việc làm rõ E-HSDT chỉ được thực hiện giữa Chủ đầu tư và nhà\r\n                 thầu có E-HSDT cần phải làm rõ. Đối với các nội dung làm rõ ảnh\r\n                 hưởng trực tiếp đến việc đánh giá tư cách hợp lệ, năng lực, kinh nghiệm\r\n                 và yêu cầu về kỹ thuật, tài chính, nếu quá thời hạn làm rõ mà nhà thầu\r\n                 không thực hiện làm rõ hoặc có thực hiện làm rõ nhưng không đáp ứng\r\n                 được yêu cầu làm rõ của Chủ đầu tư thì Chủ đầu tư sẽ đánh giá E-HSDT\r\n                 của nhà thầu theo E-HSDT nộp trước thời điểm đóng thầu. Chủ đầu tư\r\n                 phải dành cho nhà thầu một khoảng thời gian không ít hơn 03 ngày làm\r\n                 việc để nhà thầu thực hiện việc làm rõ E-HSDT.\r\n                 23.4. Trường hợp có sự không thống nhất trong nội dung của E-HSDT\r\n                 hoặc có nội dung chưa rõ thì Chủ đầu tư yêu cầu nhà thầu làm rõ trên\r\n                 cơ sở tuân thủ quy định tại Mục 23.1 E-CDNT.\r\n                 23.5. Trường hợp có nghi ngờ về tính xác thực của các tài liệu do nhà\r\n                 thầu cung cấp, Chủ đầu tư được xác minh với các tổ chức, cá nhân có\r\n                 liên quan đến nội dung của tài liệu.\r\n24. Các sai      24.1. “Sai khác” là các khác biệt so với yêu cầu nêu trong E-HSMT;\r\nkhác, đặt điều   24.2. “Đặt điều kiện” là việc đặt ra các điều kiện có tính hạn chế hoặc\r\nkiện và bỏ sót   thể hiện sự không chấp nhận hoàn toàn đối với các yêu cầu nêu trong E-\r\nnội dung         HSMT;\r\n                 24.3. “Bỏ sót nội dung” là việc nhà thầu không cung cấp được một phần\r\n                 hoặc toàn bộ thông tin hay tài liệu theo yêu cầu nêu trong E-HSMT.\r\n25. Xác định     25.1. Tổ chuyên gia sẽ xác định tính đáp ứng của E-HSDT dựa trên nội\r\ntính đáp ứng     dung của E-HSDT theo quy định tại Mục 10 E-CDNT.\r\ncủa E-HSDT       25.2. E-HSDT đáp ứng cơ bản là E-HSDT đáp ứng các yêu cầu nêu\r\n                 trong E-HSMT mà không có các sai khác, đặt điều kiện hoặc bỏ sót nội\r\n                 dung cơ bản. Sai khác, đặt điều kiện hoặc bỏ sót nội dung cơ bản nghĩa\r\n\f                                           20\r\n\r\n               là những điểm trong E-HSDT mà:\r\n               a) Nếu được chấp nhận thì sẽ gây ảnh hưởng đáng kể đến phạm vi, chất\r\n               lượng hay tính năng sử dụng của hàng hóa hoặc dịch vụ liên quan; gây\r\n               hạn chế đáng kể và không thống nhất với E-HSMT đối với quyền hạn\r\n               của Chủ đầu tư hoặc nghĩa vụ của nhà thầu trong hợp đồng;\r\n               b) Nếu được sửa lại thì sẽ gây ảnh hưởng không công bằng đến vị thế\r\n               cạnh tranh của nhà thầu khác có E-HSDT đáp ứng cơ bản yêu cầu của\r\n               E-HSMT.\r\n               25.3. Tổ chuyên gia phải kiểm tra các khía cạnh kỹ thuật của E-HSDT\r\n               theo quy định tại Mục 15 E-CDNT và Mục 16 E-CDNT nhằm khẳng\r\n               định rằng tất cả các yêu cầu quy định trong E-HSMT đã được đáp ứng\r\n               và E-HSDT không có những sai khác, đặt điều kiện hoặc bỏ sót các nội\r\n               dung cơ bản.\r\n               25.4. Nếu E-HSDT không đáp ứng cơ bản các yêu cầu nêu trong E-\r\n               HSMT thì E-HSDT đó sẽ bị loại; không được phép sửa đổi các sai khác,\r\n               đặt điều kiện hoặc bỏ sót nội dung cơ bản trong E-HSDT nhằm làm cho\r\n               E-HSDT đó đáp ứng cơ bản E-HSMT.\r\n26. Sai sót    26.1. Với điều kiện E-HSDT đáp ứng cơ bản yêu cầu nêu trong E-HSMT\r\nkhông nghiêm   thì Chủ đầu tư, tổ chuyên gia có thể chấp nhận các sai sót mà không phải\r\ntrọng          là những sai khác, đặt điều kiện hay bỏ sót nội dung cơ bản trong E-HSDT.\r\n               26.2. Với điều kiện E-HSDT đáp ứng cơ bản yêu cầu nêu trong E-HSMT,\r\n               Chủ đầu tư có thể yêu cầu nhà thầu cung cấp các thông tin hoặc tài liệu cần\r\n               thiết trong thời hạn hợp lý để sửa chữa những điểm chưa phù hợp hoặc sai\r\n               sót không nghiêm trọng trong E-HSDT liên quan đến các yêu cầu về tài\r\n               liệu. Yêu cầu cung cấp các thông tin và các tài liệu để khắc phục các sai\r\n               sót này không được liên quan đến bất kỳ yếu tố nào của giá dự thầu. E-\r\n               HSDT của nhà thầu bị loại nếu không đáp ứng yêu cầu này của Chủ đầu\r\n               tư.\r\n               26.3. Với điều kiện E-HSDT đáp ứng cơ bản yêu cầu nêu trong E-HSMT,\r\n               Chủ đầu tư, tổ chuyên gia điều chỉnh các sai sót không nghiêm trọng và có\r\n               thể định lượng được liên quan đến giá dự thầu; giá dự thầu sẽ được điều\r\n               chỉnh để phản ánh chi phí cho các hạng mục bị thiếu hoặc chưa đáp ứng\r\n               yêu cầu; việc điều chỉnh này chỉ nhằm mục đích so sánh các E-HSDT.\r\n27. Nhà thầu   27.1. Nhà thầu phụ là tổ chức, cá nhân ký hợp đồng với nhà thầu để thực\r\nphụ            hiện các dịch vụ liên quan.\r\n               27.2. Trường hợp có yêu cầu dịch vụ liên quan quy định tại Mẫu số 01D\r\n               Chương IV, Chủ đầu tư có thể cho phép nhà thầu được sử dụng nhà thầu\r\n               phụ. Việc kê khai sử dụng nhà thầu phụ thực hiện theo Mẫu số 09A\r\n               Chương IV.\r\n\f                                             21\r\n\r\n                 27.3. Việc sử dụng nhà thầu phụ sẽ không làm thay đổi các trách nhiệm\r\n                 của nhà thầu. Nhà thầu phải chịu trách nhiệm về khối lượng, chất lượng,\r\n                 tiến độ và các trách nhiệm khác đối với phần công việc do nhà thầu phụ\r\n                 thực hiện. Năng lực và kinh nghiệm của nhà thầu phụ sẽ không được xem\r\n                 xét khi đánh giá E-HSDT của nhà thầu. Bản thân nhà thầu phải đáp ứng\r\n                 các tiêu chí năng lực và kinh nghiệm (không xét đến năng lực và kinh\r\n                 nghiệm của nhà thầu phụ).\r\n                 27.4. Nhà thầu được ký kết hợp đồng với các nhà thầu phụ trong danh sách\r\n                 các nhà thầu phụ nêu trong E-HSDT hoặc ký với nhà thầu phụ được chủ\r\n                 đầu tư chấp thuận để tham gia thực hiện cung cấp dịch vụ liên quan.\r\n                 27.5. Nhà thầu không được thực hiện hành vi chuyển nhượng thầu:\r\n                 a) Nhà thầu tự ý chuyển nhượng cho nhà thầu khác phần công việc thuộc\r\n                 gói thầu ngoài giá trị tối đa dành cho nhà thầu phụ đã nêu trong hợp đồng.\r\n                 b) Nhà thầu chuyển nhượng cho nhà thầu khác phần công việc thuộc gói\r\n                 thầu chưa vượt mức tối đa giá trị công việc dành cho nhà thầu phụ nêu\r\n                 trong hợp đồng nhưng ngoài phạm vi công việc dành cho nhà thầu phụ đã\r\n                 đề xuất trong hồ sơ dự thầu, hồ sơ đề xuất mà không được chủ đầu tư chấp\r\n                 thuận.\r\n28. Sửa lỗi,      28.1. Sửa lỗi là việc sửa lại những sai sót trong E-HSDT bao gồm lỗi\r\nhiệu chỉnh sai    số học và các lỗi khác được tiến hành theo nguyên tắc sau đây:\r\nlệch              a) Lỗi số học bao gồm nhưng lỗi do thực hiện các phép tính cộng, trừ,\r\n                  nhân, chia không chính xác khi tính toán giá dự thầu. Trường hợp có sự\r\n                  không nhất quán giữa đơn giá và thành tiền thì lấy đơn giá làm cơ sở\r\n                  cho việc sửa lỗi; nếu phát hiện đơn giá có sự sai khác bất thường do lỗi\r\n                  hệ thập phân (10 lần, 100 lần, 1.000 lần) thì thành tiền là cơ sở cho việc\r\n                  sửa lỗi;\r\n                  b) Trường hợp tổng giá trị của các hạng mục không chính xác do lỗi khi\r\n                  cộng trừ giá trị của các hạng mục thì giá trị của các hạng mục là cơ sở\r\n                  để sửa lỗi;\r\n                  c) Trường hợp không nhất quán giữa giá dự thầu ghi bằng số và giá dự\r\n                  thầu ghi bằng chữ thì giá dự thầu ghi bằng chữ là cơ sở để sửa lỗi, trừ\r\n                  trường hợp giá ghi bằng chữ không có nghĩa; trường hợp giá dự thầu\r\n                  ghi bằng chữ có sai sót về lỗi số học thì giá ghi bằng số là cơ sở cho\r\n                  việc sửa lỗi sau khi được chuẩn xác (nếu có) theo điểm a và điểm b\r\n                  khoản này;\r\n                  d) Tại cột thành tiền đã được điền đầy đủ giá trị nhưng không có đơn\r\n                  giá tương ứng thì đơn giá được xác định bằng cách chia thành tiền cho\r\n                  số lượng; khi có đơn giá nhưng cột thành tiền bỏ trống thì giá trị cột\r\n                  thành tiền sẽ được xác định bằng cách nhân số lượng với đơn giá; nếu\r\n\f                           22\r\n\r\nmột nội dung nào đó có điền đơn giá và giá trị tại cột thành tiền nhưng\r\nbỏ trống số lượng thì số lượng bỏ trống được xác định bằng cách chia\r\ngiá trị tại cột thành tiền cho đơn giá của nội dung đó. Trường hợp số\r\nlượng được xác định theo nguyên tắc này khác với số lượng nêu trong\r\nE-HSMT thì giá trị sai khác đó là sai lệch về phạm vi cung cấp và được\r\nhiệu chỉnh theo quy định tại Mục 28.2 E-CDNT;\r\nđ) Lỗi nhầm đơn vị tính: Sửa lại cho phù hợp với yêu cầu của E-HSMT.\r\ne) Trường hợp có khác biệt giữa những nội dung thuộc về đề xuất kỹ\r\nthuật và nội dung thuộc đề xuất tài chính thì nội dung thuộc đề xuất kỹ\r\nthuật sẽ là cơ sở cho việc sửa lỗi.\r\n28.2. Hiệu chỉnh sai lệch về phạm vi cung cấp:\r\na) Sai lệch về phạm vi cung cấp đối với phần hàng hóa:\r\nTrường hợp nhà thầu liệt kê hạng mục công việc theo yêu cầu trong E-\r\nHSMT nhưng không ghi đơn giá dự thầu và thành tiền cho một hoặc\r\nmột số hạng mục công việc thì được coi là sai lệch thiếu và được hiệu\r\nchỉnh sai lệch theo quy định tại điểm b khoản này để so sánh, xếp hạng\r\nE-HSDT.\r\nTrường hợp hạng mục công việc nêu trong E-HSMT không được liệt\r\nkê trong bảng giá dự thầu của nhà thầu thi được coi là phần chào thiếu\r\ntrong E-HSDT và được hiệu chỉnh sai lệch theo quy định tại điểm b\r\nkhoản này để so sánh, xếp hạng các E-HSDT. Hạng mục công việc nêu\r\ntrong hồ sơ mời thầu được liệt kê trong bảng giá dự thầu của nhà thầu\r\nnhưng khối lượng ít hơn hoặc nhiều hơn so với yêu cầu của E-HSMT\r\nđược coi là phần chào thiếu hoặc chào thừa và được hiệu chỉnh sai lệch\r\ntheo quy định tại điểm b khoản này.\r\nHạng mục công việc được liệt kê trong bảng giá dự thầu của nhà thầu\r\nkhông thuộc phạm vi công việc nêu trong E-HSMT được coi là phần\r\nchào thừa và được hiệu chỉnh sai lệch theo quy định tại điểm b khoản\r\nnày;\r\nb) Hiệu chỉnh sai lệch thừa, thiếu về phạm vi cung cấp:\r\nTrường hợp E-HSDT của nhà thầu chào thiếu một hoặc một số hạng\r\nmục theo quy định tại điểm a khoản này và không có đơn giá của các\r\nhạng mục này thì lấy mức đơn giá chào cao nhất đối với hạng mục này\r\ntrong số các E-HSDT khác vượt qua bước đánh giá về kỹ thuật để làm\r\ncơ sở hiệu chỉnh sai lệch; trường hợp trong E-HSDT của các nhà thầu\r\nvượt qua bước đánh giá về kỹ thuật không có đơn giá thì lấy đơn giá\r\ntrong dự toán gói thầu làm cơ sở hiệu chỉnh sai lệch; trường hợp không\r\ncó dự toán gói thầu thì căn cứ vào đơn giá hình thành giá gói thầu để\r\nhiệu chỉnh sai lệch, làm cơ sở so sánh, xếp hạng nhà thầu. Việc hiệu\r\n\f                                          23\r\n\r\n               chỉnh sai lệch thiếu chỉ nhằm mục đích so sánh, xếp hạng E-HSDT.\r\n               Trường hợp E-HSDT của nhà thầu chào thiếu khối lượng so với yêu\r\n               cầu trong hồ sơ mời thầu thì giá trị của phần công việc chào thiếu được\r\n               cộng thêm theo đơn giá tương ứng trong E-HSDT.\r\n               Trường hợp E-HSDT của nhà thầu chào thừa khối lượng so với yêu cầu\r\n               trong E-HSMT thì giá trị của phần công việc chào thừa sẽ bị trừ đi theo\r\n               đơn giá tương ứng trong E-HSDT.\r\n               28.3. Trường hợp nhà thầu có thư giảm giá, việc sửa lỗi và hiệu chỉnh\r\n               sai lệch được thực hiện trên cơ sở giá dự thầu chưa trừ đi giá trị giảm\r\n               giá.\r\n               28.4. Áp đơn giá đối với phần sai lệch thiếu đối với nhà thầu xếp hạng\r\n               thứ nhất:\r\n               Trường hợp E-HSDT của nhà thầu có sai lệch thiếu sau khi hiệu chỉnh\r\n               sai lệch theo quy định tại Mục 28.2 E-CDNT vẫn được xếp hạng thứ\r\n               nhất và E-HSDT của nhà thầu này không có đơn giá của phần sai lệch\r\n               thiếu thì đơn giá đề nghị trúng thầu của phần sai lệch thiếu sẽ lấy theo\r\n               thứ tự ưu tiên: đơn giá tương ứng có giá trị thấp nhất trong các E-HSDT\r\n               vượt qua bước đánh giá về kỹ thuật, đơn giá trong dự toán gói thầu, đơn\r\n               giá hình thành giá gói thầu (trong trường hợp không có dự toán gói\r\n               thầu).\r\n              28.5. Sau khi sửa lỗi, hiệu chỉnh sai lệch và áp đơn giá đối với phần sai\r\n              lệch thiếu theo quy định tại các Mục 28.1, 28.2, 28.3, 28.4 E-CDNT, chủ\r\n              đầu tư phải thông báo bằng văn bản cho nhà thầu về việc sửa lỗi, hiệu chỉnh\r\n              sai lệch, áp đơn giá đối với E-HSDT của nhà thầu. Trong thời hạn 03 ngày\r\n              làm việc kể từ ngày nhận được thông báo của chủ đầu tư, nhà thầu phải có\r\n              văn bản thông báo cho chủ đầu tư về việc chấp thuận kết quả sửa lỗi, hiệu\r\n              chỉnh sai lệch, áp đơn giá theo thông báo của chủ đầu tư. Trường hợp nhà\r\n              thầu không đồng ý với kết quả sửa lỗi, hiệu chỉnh sai lệch, áp đơn giá theo\r\n              thông báo của chủ đầu tư thì E-HSDT của nhà thầu đó bị loại, trừ trường\r\n              hợp việc sửa lỗi, hiệu chỉnh sai lệch, áp đơn giá của chủ đầu tư không phù\r\n              hợp, chính xác.\r\n29. Ưu đãi    29.1. Nguyên tắc ưu đãi:\r\ntrong lựa     a) Trường hợp tất cả các nhà thầu tham dự thầu đều được hưởng ưu đãi\r\nchọn nhà      như nhau hoặc tất cả các nhà thầu đều không thuộc đối tượng được\r\nthầu: Có áp   hưởng ưu đãi hoặc các nhà thầu có giá dự thầu sau sửa lỗi, hiệu chỉnh\r\ndụng          sai lệch, trừ đi giảm giá (nếu có) (Đối với phương pháp giá thấp nhất)\r\n              hoặc giá đánh giá (Đối với phương pháp giá đánh giá) hoặc điểm kỹ\r\n              thuật (đối với phương pháp giá cố định) không bằng nhau thì không cần\r\n              tính ưu đãi để so sánh, xếp hạng.\r\n\f                                           24\r\n\r\n               b) Nhà thầu phải chứng minh nhà thầu thuộc đối tượng được hưởng ưu\r\n               đãi theo quy định tại Mục 29.2 CNDT.\r\n               29.2. Việc xác định ưu đãi được thực hiện trong quá trình xếp hạng E-\r\n               HSDT.\r\n               Cách áp dụng ưu đãi được thực hiện như sau:\r\n               - Trường hợp các nhà thầu có giá dự thầu sau sửa lỗi, hiệu chỉnh sai lệch\r\n               sai lệch, trừ đi giảm giá (nếu có) (Đối với phương pháp giá thấp nhất)\r\n               hoặc giá đánh giá (Đối với phương pháp giá đánh giá) hoặc điểm kỹ thuật\r\n               (đối với phương pháp giá cố định) bằng nhau, ưu tiên xếp hạng cao hơn\r\n               cho nhà thầu thuộc đối tượng được hưởng ưu đãi dưới đây:\r\n                  + Sản phẩm, dịch vụ thân thiện môi trường theo quy định của pháp\r\n               luật về bảo vệ môi trường;\r\n                  + Nhà thầu trong nước sản xuất hàng hóa có xuất xứ Việt Nam phù\r\n               hợp với hồ sơ mời thầu;\r\n                  + Nhà thầu là cá nhân, doanh nghiệp khởi nghiệp sáng tạo, tổ chức hỗ\r\n               trợ khởi nghiệp sáng tạo được cơ quan có thẩm quyền công nhận; trung\r\n               tâm đổi mới sáng tạo; doanh nghiệp khoa học và công nghệ; tổ chức\r\n               khoa học và công nghệ; trung tâm nghiên cứu và phát triển; tổ chức,\r\n               doanh nghiệp được cấp Giấy chứng nhận là doanh nghiệp công nghệ\r\n               cao, cơ sở ươm tạo công nghệ cao, ươm tạo doanh nghiệp công nghệ\r\n               cao, doanh nghiệp thành lập mới từ dự án đầu tư sản xuất sản phẩm công\r\n               nghệ cao theo quy định của pháp luật về khoa học, công nghệ và đổi\r\n               mới sáng tạo, pháp luật về công nghệ cao và pháp luật khác có liên quan.\r\n               - Hàng hóa có xuất xứ Việt Nam là hàng hóa có tỷ lệ % chi phí sản xuất\r\n               trong nước ≥ 30%. Việc xác định hàng hóa sản xuất tại Việt Nam áp dụng\r\n               công thức trực tiếp hoặc công thức gián tiếp sau:\r\n               Công thức trực tiếp: D (%) = G*/G x 100%\r\n               Công thức gián tiếp: D (%) = (G - C)/G x 100%\r\n               Trong đó:\r\n               G*: Là chi phí sản xuất trong nước;\r\n               G: Là giá chào của hàng hóa trong hồ sơ dự thầu, hồ sơ đề xuất trừ đi giá\r\n               trị thuế; đối với nhà thầu là nhà sản xuất thì G là giá xuất xưởng (giá\r\n               EXW) của hàng hóa;\r\n               C: Là giá trị của các chi phí nhập ngoại, không bao gồm thuế, phí liên\r\n               quan đến nhập khẩu;\r\n               D: Là tỷ lệ % chi phí sản xuất trong nước của hàng hóa. D ≥ 30%.\r\n30. Đánh giá   30.1. Tổ chuyên gia áp dụng phương pháp đánh giá theo quy định sau\r\nE-HSDT         để đánh giá E-HSDT.\r\n               Phương pháp đánh giá E-HSDT là:\r\n\f                             25\r\n\r\n    - Đánh giá về năng lực thực hiện gói thầu: Đạt/Không đạt.\r\n    - Đánh giá về kỹ thuật: Đạt/Không đạt.\r\n    - Đánh giá về tài chính: Phương pháp Giá đánh giá.\r\n 30.2. Căn cứ vào E-HSDT của các nhà thầu đã nộp trên Hệ thống và\r\n phương pháp đánh giá E-HSDT tại Mục 30.1 E-CDNT, tổ chuyên gia\r\n chọn 01 trong 02 quy trình đánh giá E-HSDT quy định tại Mục 30.3\r\n hoặc Mục 30.4 Mục này cho phù hợp để đánh giá E-HSDT.\r\n 30.3. Quy trình 1 (áp dụng đối với tất cả phương pháp đánh giá):\r\n a) Bước 1: Đánh giá tính hợp lệ theo quy định tại Mục 1 Chương II\r\n Nhà thầu được đánh giá là đạt ở tất cả nội dung về tính hợp lệ thì được\r\n chuyển sang đánh giá về năng lực thực hiện gói thầu.\r\n b) Bước 2: Đánh giá về năng lực thực hiện gói thầu theo quy định tại\r\n Mục 2 Chương II\r\n - Nhà thầu được đánh giá là đạt ở các nội dung về năng lực thực hiện gói\r\n thầu thì được chuyển sang đánh giá về kỹ thuật.\r\n c) Bước 3: Đánh giá về kỹ thuật theo quy định tại Mục 3 Chương II. Nhà\r\n thầu được đánh giá là đạt về kỹ thuật thì được chuyển sang đánh giá về tài\r\n chính.\r\nd) Bước 4: Đánh giá về tài chính theo quy định tại Mục 4 Chương II.\r\nViệc so sánh, xếp hạng E-HSDT được xác định trên cơ sở giá dự thầu bao\r\ngồm toàn bộ thuế, phí, lệ phí (nếu có).\r\n đ) Bước 5: Sau khi đánh giá về tài chính, việc xếp hạng nhà thầu thực\r\n hiện theo quy định sau:\r\nXếp hạng nhà thầu: Nhà thầu có giá đánh giá thấp nhất được xếp hạng\r\nthứ nhất .\r\ne) Nhà thầu xếp hạng thứ nhất được mời vào thương thảo hợp đồng theo\r\nquy định tại Mục 31 E-CDNT.\r\n 30.4. Quy trình 2 (chỉ áp dụng đối với phương pháp “giá thấp nhất”, các\r\n E-HSDT đều không phải sửa lỗi, hiệu chỉnh sai lệch và không có từ 02\r\n nhà thầu trở lên cùng xếp thứ nhất).\r\n a) Bước 1: Xếp hạng nhà thầu căn cứ vào giá dự thầu theo biên bản mở\r\n thầu trên Hệ thống, nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm\r\n giá (nếu có) thấp nhất được xếp hạng thứ nhất. Tổ chuyên gia tiến hành\r\n đánh giá E-HSDT của nhà thầu có giá dự thầu thấp nhất.\r\n b) Bước 2: Đánh giá tính hợp lệ theo quy định tại điểm a Mục 30.3 E-\r\n CDNT.\r\n c) Bước 3: Đánh giá về năng lực thực hiện gói thầu theo quy định tại\r\n điểm b Mục 30.3 E-CDNT.\r\n d) Bước 4: Đánh giá về kỹ thuật theo quy định tại điểm c Mục 30.3 E-\r\n\f                             26\r\n\r\nCDNT.\r\nđ) Bước 5: Nhà thầu đáp ứng về mặt kỹ thuật sẽ được mời vào thương\r\nthảo hợp đồng theo quy định tại Mục 31 E-CDNT.\r\nTrường hợp E-HSDT của nhà thầu xếp hạng thứ nhất không đáp ứng thì\r\nthực hiện các bước đánh giá nêu trên đối với nhà thầu xếp hạng tiếp\r\ntheo.\r\n30.5. Nguyên tắc đánh giá E-HSDT:\r\na) Trường hợp các thông tin mà nhà thầu cam kết, kê khai trong E-HSDT\r\nkhông trung thực dẫn đến làm sai lệch kết quả đánh giá E-HSDT của nhà\r\nthầu thì nhà thầu sẽ bị coi là có hành vi gian lận;\r\nb) Bảo đảm dự thầu: Thông tin trong file scan bảo đảm dự thầu (đối với\r\ntrường hợp áp dụng thư bảo lãnh dự thầu hoặc giấy chứng nhận bảo hiểm\r\nbảo lãnh bằng văn bản giấy) là căn cứ để đánh giá;\r\nc) Trường hợp các thông tin, tài liệu chứng minh năng lực thực hiện gói\r\nthầu mà nhà thầu kê khai, đính kèm trong E-HSDT không đáp ứng yêu cầu\r\ncủa E-HSMT hoặc nhà thầu không kê khai, không đính kèm hoặc kê khai,\r\nđính kèm nhưng không đầy đủ, Chủ đầu tư yêu cầu nhà thầu làm rõ, bổ\r\nsung để đáp ứng yêu cầu của E-HSMT trong một khoảng thời gian không\r\nít hơn 03 ngày làm việc. Trường hợp nhà thầu không có thông tin, tài liệu\r\nchứng minh năng lực thực hiện gói thầu đáp ứng yêu cầu của E-HSMT thì\r\nnhà thầu bị loại;\r\nd) Trường hợp nhân sự chủ chốt mà nhà thầu đề xuất trong E-HSDT không\r\nđáp ứng yêu cầu hoặc không chứng minh được khả năng huy động nhân\r\nsự (bao gồm cả trường hợp nhân sự chủ chốt đã huy động cho hợp đồng\r\nkhác có thời gian làm việc trùng với thời gian thực hiện gói thầu này), Chủ\r\nđầu tư cho phép nhà thầu bổ sung, thay thế. Nhà thầu chỉ được phép bổ\r\nsung, thay thế một lần đối với từng vị trí nhân sự chủ chốt trong một\r\nkhoảng thời gian không ít hơn 03 ngày làm việc. Trường hợp nhà thầu\r\nkhông có nhân sự chủ chốt thay thế đáp ứng yêu cầu của E-HSMT thì nhà\r\nthầu bị loại. Trường hợp nhà thầu cố ý kê khai nhân sự chủ chốt không\r\ntrung thực trong E-HSDT nhằm làm sai lệch kết quả lựa chọn nhà thầu thì\r\nnhà thầu không được thay thế nhân sự chủ chốt khác, E-HSDT của nhà\r\nthầu bị loại và nhà thầu sẽ bị coi là gian lận theo quy định tại điểm c khoản\r\n1 Điều 9 của Quy chế LCNT. Trường hợp nhà thầu được xếp hạng thứ\r\nnhất, nhà thầu không được thay đổi nhân sự chủ chốt (nhân sự chủ chốt đã\r\nđề xuất trong E-HSDT hoặc nhân sự chủ chốt đã được thay thế một lần),\r\ntrừ trường hợp do thời gian đánh giá E-HSDT kéo dài hơn so với dự kiến\r\ntrong kế hoạch lựa chọn nhà thầu hoặc vì lý do bất khả kháng mà các vị trí\r\nnhân sự chủ chốt do nhà thầu đã đề xuất không thể tham gia thực hiện hợp\r\n\f                                                        27\r\n\r\n                     đồng. Trong trường hợp đó, nhà thầu được quyền thay đổi nhân sự chủ\r\n                     chốt khác nhưng phải bảo đảm nhân sự chủ chốt dự kiến thay thế có trình\r\n                     độ, kinh nghiệm, năng lực tương đương hoặc cao hơn với nhân sự chủ chốt\r\n                     đã đề xuất và nhà thầu không được thay đổi giá dự thầu.\r\n                     đ) Tại bước đánh giá về tài chính, trường hợp nhà thầu không kê khai\r\n                     thông tin về đối tượng được hưởng ưu đãi thì nhà thầu sẽ không được\r\n                     hưởng ưu đãi;\r\n                     e) Nhà thầu được mời vào thương thảo hợp đồng, phải chuẩn bị các tài\r\n                     liệu để đối chiếu, chứng minh các thông tin mà nhà thầu kê khai trong\r\n                     E-HSDT. Nhà thầu được mời vào thương thảo hợp đồng mà không tiến\r\n                     hành hoặc từ chối thương thảo hợp đồng trong thời hạn 05 ngày làm\r\n                     việc kể từ ngày nhận được thông báo mời thương thảo hợp đồng hoặc\r\n                     đã thương thảo hợp đồng nhưng từ chối hoặc không ký biên bản thương\r\n                     thảo hợp đồng trừ trường hợp bất khả kháng hoặc thương thảo hợp đồng\r\n                     nhưng không đáp ứng quy định của E-HSMT thì mời nhà thầu xếp hạng\r\n                     tiếp theo vào thương thảo mà không phải xếp hạng lại nhà thầu.\r\n31. Đối chiếu        31.1. Nhà thầu được Chủ đầu tư mời vào thương thảo hợp đồng phải\r\ntài liệu và          nộp một bộ tài liệu chứng minh tính hợp lệ, năng lực thực hiện gói thầu\r\nthương thảo          cho Chủ đầu tư để Chủ đầu tư1 tổ chức đối chiếu tài liệu với thông tin\r\nhợp đồng             nhà thầu kê khai trong E-HSDT, bao gồm:\r\n                     a) Bản gốc bảo đảm dự thầu (đối với trường hợp sử dụng thư bảo lãnh\r\n                     hoặc giấy chứng nhận bảo hiểm bảo lãnh bằng văn bản giấy) hoặc tiền mặt\r\n                     hoặc Séc bảo chi theo quy định tại Mục 18.8 E-CDNT;\r\n                     b) Tài liệu chứng minh thực hiện nghĩa vụ kê khai thuế, nộp thuế của\r\n                     năm gần nhất.\r\n                     c) Tài liệu chứng minh tình hình tài chính theo quy định tại Mẫu số 08\r\n                     Chương IV;\r\n                     d) Các tài liệu chứng minh về năng lực thực hiện gói thầu mà nhà thầu\r\n                     đã kê khai, đính kèm trong E-HSDT như: Hợp đồng tương tự mà nhà\r\n                     thầu kê khai, đính kèm trong E-HSDT (hợp đồng, biên bản nghiệm thu,\r\n                     thanh lý, thông tin về hóa đơn theo quy định của pháp luật…); tài liệu\r\n                     chứng minh năng lực sản xuất (đối với trường hợp nhà thầu là nhà sản\r\n                     xuất); hoặc tài liệu chứng minh năng lực thực hiện gói thầu khác đã kê\r\n                     khai trong E-HSDT.\r\n                     đ) Tài liệu chứng minh khả năng huy động nhân sự chủ chốt (nếu có):\r\n                     bằng cấp, chứng chỉ, kinh nghiệm của nhân sự mà nhà thầu kê khai trong\r\n                     E-HSDT;\r\n\r\n 1\r\n   Trường hợp trong hợp đồng ký giữa chủ đầu tư và đơn vị tư vấn có nội dung thuê đơn vị tư vấn thực hiện đối chiếu\r\n tài liệu thì tổ chuyên gia do đơn vị tư vấn thành lập còn phải thực hiện trách nhiệm đối chiếu tài liệu.\r\n\f                                          28\r\n\r\n                e) Tài liệu khác (nếu có).\r\n                31.2. Nhà thầu có tài liệu đối chiếu phù hợp sẽ được tiếp tục thương\r\n                thảo hợp đồng. Nhà thầu thương thảo thành công sẽ được xét duyệt trúng\r\n                thầu.\r\n                31.3. Chủ đầu tư gửi Thông báo mời thương thảo hợp đồng đến nhà\r\n                thầu. Trong Thông báo phải ghi rõ thời gian, địa điểm thương thảo hợp\r\n                đồng trên cơ sở bảo đảm nhà thầu có đủ thời gian chuẩn bị và đến theo\r\n                yêu cầu của Chủ đầu tư.\r\n                31.4. Nguyên tắc thương thảo, nội dung thương thảo:\r\n                 a) Nguyên tắc thương thảo:\r\n                 - Chỉ thương thảo những điểm chưa rõ, chưa thống nhất giữa E-HSDT\r\n                 và E-HSMT. Không thương thảo những nội dung đã rõ, đã thống nhất\r\n                 giữa E-HSDT và E-HSMT.\r\n                 b) Nội dung thương thảo hợp đồng:\r\n                 - Thương thảo về những nội dung chưa đủ chi tiết, chưa rõ hoặc chưa\r\n                 phù hợp, thống nhất giữa E-HSMT và E-HSDT, giữa các nội dung khác\r\n                 nhau trong E-HSDT có thể dẫn đến các phát sinh, tranh chấp hoặc ảnh\r\n                 hưởng đến trách nhiệm của các bên trong thực hiện hợp đồng;\r\n                 - Thương thảo về các sai lệch do nhà thầu đã phát hiện và đề xuất\r\n                 trong E-HSDT (nếu có), bao gồm cả các đề xuất thay đổi hoặc phương\r\n                 án thay thế của nhà thầu nếu trong E-HSMT có quy định cho phép nhà\r\n                 thầu chào phương án thay thế;\r\n                 - Thương thảo về nhân sự: Trường hợp có lý do chính đáng thì nhà\r\n                 thầu có thể thay đổi nhân sự thực hiện gói thầu nhưng phải đảm bảo\r\n                 nhân sự dự kiến thay thế có trình độ, kinh nghiệm và năng lực tương\r\n                 đương hoặc cao hơn với nhân sự đã đề xuất và nhà thầu không được\r\n                 thay đổi giá dự thầu;\r\n                 - Thương thảo các vấn đề phát sinh trong quá trình lựa chọn nhà thầu\r\n                 (nếu có) nhằm mục tiêu hoàn thiện các nội dung chi tiết của gói thầu;\r\n                 - Thương thảo về giá (nếu có). Trong trường hợp này, giá sau thương\r\n                 thảo là giá đề nghị trúng thầu.\r\n                 - Thương thảo về các nội dung cần thiết khác.\r\n32. Điều kiện   Nhà thầu được xem xét, đề nghị trúng thầu khi đáp ứng đủ các điều kiện\r\nxét duyệt       sau đây:\r\ntrúng thầu      32.1. Có E-HSDT hợp lệ theo quy định tại Mục 1 Chương II;\r\n                32.2. Có năng lực thực hiện gói thầu đáp ứng yêu cầu theo quy định tại\r\n                Mục 2 Chương II;\r\n                32.3. Có đề xuất về kỹ thuật đáp ứng yêu cầu theo quy định tại Mục 3\r\n                Chương II;\r\n\f                                           29\r\n\r\n                32.4. Đáp ứng điều kiện theo quy định sau: Nhà thầu có giá đánh giá\r\n                thấp nhất.\r\n               Đối với gói thầu được chia làm nhiều phần (lô), việc đánh giá E-HSDT\r\n               và xét duyệt trúng thầu sẽ được thực hiện trên cơ sở bảo đảm: giá đề nghị\r\n               trúng thầu của cả gói thầu không vượt giá gói thầu được duyệt mà không\r\n               so sánh với ước tính chi phí của từng phần.\r\n                32.5. Có giá đề nghị trúng thầu (đã bao gồm thuế, phí, lệ phí (nếu có))\r\n                không vượt giá gói thầu được phê duyệt và thương thảo hợp đồng thành\r\n                công. Trường hợp dự toán của gói thầu được phê duyệt thấp hơn hoặc\r\n                cao hơn giá gói thầu được phê duyệt thì dự toán này sẽ thay thế giá gói\r\n                thầu để làm cơ sở xét duyệt trúng thầu.\r\n33. Hủy thầu    33.1. Các trường hợp hủy thầu bao gồm:\r\n                a) Tất cả E-HSDT không đáp ứng được các yêu cầu của E-HSMT hoặc\r\n                không có nhà thầu trúng thầu;\r\n                b) E-HSMT không tuân thủ quy định dẫn đến nhà thầu được lựa chọn\r\n                không đáp ứng yêu cầu để thực hiện gói thầu;\r\n                c) Tổ chức, cá nhân khác ngoài nhà thầu trúng thầu thực hiện hành vi\r\n                bị cấm quy định tại Điều 9 của Quy chế LCNT dẫn đến sai lệch kết quả\r\n                lựa chọn nhà thầu;\r\n                d) Đấu thầu trước nhưng Dự án/khoản đầu tư không được phê duyệt\r\n                theo khoản 5 Điều 25 của Quy chế LCNT.\r\n                e) Hủy thầu theo quy định tại khoản 15 Điều 36 Quy chế LCNT.\r\n                33.2. Tổ chức, cá nhân vi phạm quy định của Quy chế LCNT dẫn đến\r\n                hủy thầu theo quy định tại các điểm c Mục 33.1 E-CDNT phải đền bù\r\n                chi phí cho các bên liên quan và bị xử lý theo quy định của pháp luật.\r\n                33.3. Trường hợp hủy thầu theo quy định tại Mục này, trong thời hạn\r\n                05 ngày làm việc Chủ đầu tư phải hoàn trả hoặc giải tỏa bảo đảm dự\r\n                thầu cho nhà thầu đã nộp bản gốc bảo đảm dự thầu, trừ trường hợp nhà\r\n                thầu vi phạm dẫn đến không được hoàn trả giá trị bảo đảm dự thầu theo\r\n                quy định tại khoản 8 Điều 27 của Quy chế LCNT.\r\n34. Thông       34.1. Chủ đầu tư đăng tải thông báo kết quả lựa chọn nhà thầu trên Hệ\r\nbáo kết quả     thống trong 05 ngày làm việc, kể từ ngày phê duyệt kết quả lựa chọn\r\nlựa chọn nhà    nhà thầu. Nội dung thông báo kết quả lựa chọn nhà thầu như sau:\r\nthầu            a) Thông tin về gói thầu:\r\n                - Số E-TBMT;\r\n                - Tên gói thầu;\r\n                - Giá gói thầu hoặc dự toán được duyệt (nếu có);\r\n                - Tên Chủ đầu tư;\r\n                - Hình thức lựa chọn nhà thầu;\r\n\f                                             30\r\n\r\n               - Loại hợp đồng;\r\n               - Thời gian thực hiện gói thầu;\r\n               b) Thông tin về nhà thầu trúng thầu:\r\n              - Mã số thuế;\r\n               - Tên nhà thầu;\r\n               - Giá dự thầu;\r\n               - Giá dự thầu sau giảm giá (nếu có);\r\n               - Điểm kỹ thuật (nếu có);\r\n               - Giá đánh giá (nếu có);\r\n               - Giá trúng thầu;\r\n               - Thời gian thực hiện gói thầu.\r\n               c) Danh sách nhà thầu không được lựa chọn và tóm tắt về lý do không\r\n               được lựa chọn của từng nhà thầu.\r\n               34.2. Trường hợp có yêu cầu giải thích lý do cụ thể nhà thầu không trúng\r\n               thầu, nhà thầu gửi đề nghị trên Hệ thống hoặc gặp trực tiếp chủ đầu tư. Chủ\r\n               đầu tư có trách nhiệm trả lời yêu cầu của nhà thầu trong thời hạn 02 ngày\r\n               làm việc kể từ ngày nhận được yêu cầu của nhà thầu.\r\n               34.3. Trường hợp hủy thầu theo quy định tại điểm a Mục 33.1 E-CDNT,\r\n               trong thông báo kết quả lựa chọn nhà thầu và trên Hệ thống phải nêu rõ\r\n               lý do hủy thầu.\r\n35. Thay đổi  35.1. Vào thời điểm trao hợp đồng, Chủ đầu tư có quyền tăng hoặc giảm\r\nkhối lượng    khối lượng hàng hóa và dịch vụ nêu trong Chương IV với điều kiện sự\r\nhàng hóa và   thay đổi đó không vượt quá tỷ lệ (Tỷ lệ tăng khối lượng tối đa là: 30%;\r\ndịch vụ       Tỷ lệ giảm khối lượng tối đa là: 30%) và không có bất kỳ thay đổi nào\r\n              về đơn giá hay các điều kiện, điều khoản khác của E-HSDT và E-HSMT.\r\n36. Thông báo Sau khi Chủ đầu tư đăng tải thông báo kết quả lựa chọn nhà thầu, Chủ\r\nchấp thuận E- đầu tư gửi thông báo chấp thuận E-HSDT và trao hợp đồng thông qua\r\nHSDT và trao Hệ thống, bao gồm cả yêu cầu về biện pháp bảo đảm thực hiện hợp\r\nhợp đồng       đồng, thời gian hoàn thiện, ký hợp đồng theo quy định tại Mẫu số 16\r\n               Chương IV cho nhà thầu trúng thầu. Thông báo chấp thuận E-HSDT và\r\n               trao hợp đồng là một phần của hồ sơ hợp đồng. Trường hợp nhà thầu\r\n               trúng thầu không hoàn thiện, ký hợp đồng hoặc không nộp bảo đảm thực\r\n               hiện hợp đồng theo thời hạn nêu trong thông báo chấp thuận E-HSDT\r\n               và trao hợp đồng thì nhà thầu sẽ bị loại và không được hoàn trả giá trị\r\n               bảo đảm dự thầu theo quy định tại điểm b Mục 18.5 E-CDNT. Thời hạn\r\n               nêu trong thông báo chấp thuận E-HSDT và trao hợp đồng được tính kể\r\n               từ ngày Chủ đầu tư gửi thông báo chấp thuận này cho nhà thầu trúng\r\n               thầu trên Hệ thống.\r\n37. Điều kiện  37.1. Tại thời điểm ký kết hợp đồng, E-HSDT của nhà thầu được lựa\r\n\f                                              31\r\n\r\nký kết hợp        chọn còn hiệu lực.\r\nđồng              37.2. Tại thời điểm ký kết hợp đồng, nhà thầu được lựa chọn phải bảo\r\n                  đảm đáp ứng yêu cầu về năng lực kỹ thuật, tài chính để thực hiện gói\r\n                  thầu theo yêu cầu của E-HSMT. Trường hợp thực tế nhà thầu không còn\r\n                  đáp ứng cơ bản yêu cầu về năng lực kỹ thuật, tài chính theo quy định\r\n                  trong E-HSMT thì Chủ đầu tư sẽ từ chối ký kết hợp đồng với nhà thầu.\r\n                  Chủ đầu tư sẽ hủy quyết định phê duyệt kết quả lựa chọn nhà thầu, thông\r\n                  báo chấp thuận E-HSDT và trao hợp đồng trước đó và mời nhà thầu xếp\r\n                  hạng tiếp theo vào thương thảo hợp đồng.\r\n                  37.3. Chủ đầu tư phải bảo đảm các điều kiện về vốn tạm ứng, vốn thanh\r\n                  toán và các điều kiện cần thiết khác để triển khai thực hiện gói thầu theo\r\n                  đúng tiến độ.\r\n38. Bảo đảm       38.1. Nhà thầu được lựa chọn phải thực hiện biện pháp bảo đảm thực\r\nthực hiện hợp     hiện hợp đồng trước hoặc cùng thời điểm hợp đồng có hiệu lực theo quy\r\nđồng              định tại Chương IV. Trường hợp áp dụng thư bảo lãnh thực hiện hợp\r\n                  đồng phải sử dụng mẫu quy định tại Chương IV hoặc một mẫu khác\r\n                  được Chủ đầu tư chấp thuận.\r\n                  38.2. Nhà thầu không được hoàn trả bảo đảm thực hiện hợp đồng trong\r\n                  trường hợp sau đây:\r\n                  a) Từ chối thực hiện hợp đồng khi hợp đồng có hiệu lực;\r\n                  b) Vi phạm thỏa thuận trong hợp đồng;\r\n                  c) Thực hiện hợp đồng chậm tiến độ do lỗi của mình nhưng từ chối gia\r\n                  hạn hiệu lực của bảo đảm thực hiện hợp đồng.\r\n39. Giải quyết   39.1. Khi thấy quyền và lợi ích hợp pháp bị ảnh hưởng, nhà thầu, cơ\r\nkiến             quan, tổ chức được kiến nghị người có thẩm quyền, chủ đầu tư xem xét\r\nnghị trong       lại các vấn đề trong quá trình lựa chọn nhà thầu, kết quả lựa chọn nhà\r\nđấu thầu         thầu theo quy định tại các Điều 37 và 38 của Quy chế LCNT.\r\n                 39.2. Trường hợp kiến nghị lên Chủ đầu tư, nhà thầu, cơ quan, tổ chức\r\n                 gửi kiến nghị trực tiếp trên Hệ thống. Trường hợp kiến nghị lên Người\r\n                 có thẩm quyền, nhà thầu gửi kiến nghị theo địa chỉ sau:\r\n                     - Người có thẩm quyền: Ông Tào Đức Thắng – Chủ tịch Tập đoàn\r\n                 Công nghiệp - Viễn thông Quân đội\r\n                       + Địa chỉ: Lô D26, khu đô thị mới Cầu Giấy, phường Cầu Giấy, Hà\r\n                 Nội\r\n                       + E-mail: quanlydauthau@viettel.com.vn\r\n\f                                           32\r\n\r\n                  CHƯƠNG II. TIÊU CHUẨN ĐÁNH GIÁ E-HSDT\r\n\r\n     Mục 1. Đánh giá tính hợp lệ của E-HSDT\r\n     E-HSDT của nhà thầu được đánh giá là hợp lệ khi đáp ứng đầy đủ các nội dung sau đây:\r\n      1. Giá dự thầu kê khai trong Đơn dự thầu phải phù hợp, logic với tổng giá dự thầu\r\nnêu tại Bảng tổng hợp giá dự thầu đính kèm theo E-HSDT, không đề xuất các giá dự thầu\r\nkhác nhau hoặc có kèm theo điều kiện gây bất lợi cho Chủ đầu tư.\r\n      2. Trường hợp nhà thầu liên danh thì thỏa thuận liên danh phải nêu rõ nội dung công\r\nviệc cụ thể và ước tính giá trị tương ứng mà từng thành viên trong liên danh sẽ thực hiện\r\ntheo Mẫu số 03 Chương IV. Việc phân chia công việc trong liên danh phải căn cứ các hạng\r\nmục nêu trong bảng giá dự thầu theo Mẫu số 12.1 (12.1A hoặc 12.1B hoặc 12.1C), Mẫu số\r\n13 (13A hoặc 13B) Chương IV hoặc theo Bảng danh mục hàng hóa chi tiết theo yêu cầu\r\ncủa E-HSMT (nếu có) hoặc theo các công việc thuộc quá trình sản xuất hạng mục trong\r\nbảng giá dự thầu, không được phân chia các công việc không thuộc các hạng mục này hoặc\r\nkhông thuộc quá trình sản xuất các hạng mục này.\r\n      3. Nhà thầu bảo đảm tư cách hợp lệ theo quy định tại Mục 5 E-CDNT.\r\n      Nhà thầu có E-HSDT hợp lệ được xem xét, đánh giá trong bước tiếp theo.\r\n      Mục 2. Tiêu chuẩn đánh giá về năng lực thực hiện gói thầu\r\n      2.1. Tiêu chuẩn đánh giá về năng lực thực hiện gói thầu\r\n       Tiêu chuẩn đánh giá năng lực thực hiện gói thầu theo quy định tại Bảng số 01. Sử\r\ndụng tiêu chí đạt, không đạt để xây dựng tiêu chuẩn đánh giá về năng lực thực hiện gói\r\nthầu, trong đó quy định mức yêu cầu tối thiểu để đánh giá là đạt đối với từng nội dung\r\ngồm: Lịch sử không hoàn thành hợp đồng do lỗi của nhà thầu, thực hiện nghĩa vụ kê khai\r\nthuế, nộp thuế; năng lực tài chính gồm giá trị tài sản ròng, doanh thu; khả năng thực hiện\r\ngói thầu (nếu có) để đánh giá năng lực thực hiện gói thầu của nhà thầu; nhân sự chủ chốt\r\n(nếu có yêu cầu);\r\n       Việc xác định mức độ yêu cầu cụ thể đối với từng tiêu chuẩn quy định tại Mục này\r\ncăn cứ theo yêu cầu của từng gói thầu cụ thể. Nhà thầu được đánh giá đạt tất cả nội dung\r\nquy định tại Bảng số 01 thì đáp ứng yêu cầu về năng lực thực hiện gói thầu.\r\n       Năng lực của nhà thầu phụ sẽ không được xem xét khi đánh giá E-HSDT của nhà\r\nthầu. Bản thân nhà thầu phải đáp ứng các tiêu chí đánh giá về năng lực thực hiện gói thầu.\r\n         Trường hợp đồng tiền nêu trong các hợp đồng tương tự hoặc xác nhận thanh toán\r\ncủa Chủ đầu tư đối với những hợp đồng cung cấp hàng hóa đã thực hiện hoặc tờ khai nộp\r\nthuế hoặc các tài liệu liên quan chứng minh năng lực, kinh nghiệm của nhà thầu không\r\nphải VND thì khi lập E-HSDT, nhà thầu phải quy đổi về VND để làm cơ sở đánh giá E-\r\nHSDT. Việc quy đổi được áp dụng tỷ giá quy đổi của tỷ giá bán ra của Ngân hàng\r\nVietcombank tại ngày ký hợp đồng tương tự đó.\r\n       Trường hợp nhà thầu tham dự thầu là công ty mẹ (ví dụ như Tổng công ty) có huy\r\nđộng công ty con, công ty thành viên thực hiện một phần công việc của gói thầu thì nhà\r\n\f                                           33\r\n\r\nthầu phải kê khai cụ thể phần công việc dành cho các công ty con, công ty thành viên theo\r\nMẫu số 09B Chương IV. Việc đánh giá kinh nghiệm thực hiện hợp đồng tương tự căn cứ\r\nvào giá trị, khối lượng công việc do công ty mẹ, công ty con, công ty thành viên đảm nhiệm\r\ntrong gói thầu.\r\n\f                                                                     34\r\n\r\n                                                                                                                           Bảng số 01\r\n\r\n                              BẢNG TIÊU CHUẨN ĐÁNH GIÁ VỀ NĂNG LỰC THỰC HIỆN GÓI THẦU\r\n                Các tiêu chí năng lực thực hiện gói thầu                               Các yêu cầu cần tuân thủ\r\n                                                                                               Nhà thầu liên danh\r\n                                                                                                                           Tài liệu\r\n                                                                              Nhà thầu     Tổng các        Từng thành\r\nTT            Mô tả                               Yêu cầu                                                                  cần nộp\r\n                                                                               độc lập thành viên liên viên liên danh\r\n                                                                                             danh\r\n1     Lịch sử không hoàn Từ ngày 01 tháng 01 năm 2023 đến thời Phải thỏa Không áp dụng Phải thỏa mãn\r\n                                                                 (2)\r\n                                                                                                                           Mẫu số 07\r\n      thành hợp đồng do lỗi điểm đóng thầu, nhà thầu không có từ 02 hợp mãn yêu                            yêu cầu này\r\n      của nhà thầu             đồng trở lên (cung cấp hàng hóa, EPC, EP, cầu này\r\n                               PC, chìa khóa trao tay) không hoàn thành do\r\n                               lỗi của nhà thầu(3).\r\n2     Thực hiện nghĩa vụ kê Đã thực hiện nghĩa vụ kê khai thuế, nộp Phải thỏa Không áp dụng Phải thỏa mãn                  Cam kết\r\n      khai thuế, nộp thuế      thuế(4) của năm tài chính gần nhất so với thời mãn yêu                      yêu cầu này     trong E-\r\n                               điểm đóng thầu.                                 cầu này                                      HSDT\r\n3     Năng lực tài chính (5*)\r\n3.1   Kết quả hoạt động tài Giá trị tài sản ròng của nhà thầu trong năm        Phải thỏa   Không áp dụng   Phải thỏa mãn   Mẫu số 08\r\n      chính(5)              tài chính gần nhất so với thời điểm đóng thầu      mãn yêu                      yêu cầu này\r\n                            phải dương.                                         cầu này\r\n                            (Giá trị tài sản ròng = Tổng tài sản - Tổng nợ)\r\n3.2   Doanh thu bình quân Doanh thu bình quân hằng năm (không bao              Phải thỏa   Phải thỏa mãn   Không áp dụng   Mẫu số 08\r\n      hằng năm (không bao gồm thuế VAT) của 03 (6)năm tài chính gần            mãn yêu      yêu cầu này\r\n      gồm thuế VAT)         nhất so với thời điểm đóng thầu của nhà thầu        cầu này\r\n                            có giá trị tối thiểu: Chi tiết theo quy định tại\r\n\f                                                                  35\r\n\r\n                Các tiêu chí năng lực thực hiện gói thầu                            Các yêu cầu cần tuân thủ\r\n                                                                                            Nhà thầu liên danh\r\n                                                                                                                        Tài liệu\r\n                                                                           Nhà thầu     Tổng các        Từng thành\r\nTT            Mô tả                            Yêu cầu                                                                  cần nộp\r\n                                                                            độc lập thành viên liên viên liên danh\r\n                                                                                          danh\r\n                              Bảng X.\r\n4     Khả năng thực hiện Căn cứ vào tính chất, điều kiện cụ thể của gói\r\n      gói thầu:             thầu, Chủ đầu tư yêu cầu về khả năng thực\r\n                            hiện gói thầu theo các mục 4.1 hoặc 4.2 hoặc\r\n                            kết hợp cả mục 4.1 và 4.2 dưới đây.\r\n                            Trường hợp yêu cầu cả 4.1 và 4.2, nhà thầu\r\n                            tùy theo năng lực của mình có thể chọn chứng\r\n                            minh khả năng thực hiện gói thầu theo yêu\r\n                            cầu tại mục 4.1 hoặc 4.2.\r\n4.1   Kinh nghiệm thực Nhà thầu là nhà sản xuất hàng hóa có thể tùy\r\n      hiện hợp đồng cung chọn chứng minh khả năng thực hiện gói thầu\r\n      cấp hàng hóa tương theo tiêu chí 4.1a hoặc 4.1b hoặc kết hợp cả 2\r\n      tự, Năng lực sản xuất tiêu chí này trên cơ sở phù hợp với yêu cầu\r\n      hàng hoá:             của E-HSMT và đề xuất kỹ thuật của nhà\r\n                            thầu.\r\n                            Nhà thầu không phải là nhà sản xuất hàng hóa\r\n                            cung cấp cho gói thầu thì chứng minh khả\r\n                            năng thực hiện gói thầu theo tiêu chí 4.1a.\r\na     Kinh nghiệm thực Nhà thầu đã hoàn thành tối thiểu 01 hợp đồng        Phải thỏa   Không áp dụng   Phải thỏa mãn    Mẫu số\r\n      hiện hợp đồng cung tương tự với tư cách là nhà thầu chính (độc lập   mãn yêu                     yêu cầu (tương    05A\r\n\f                                                                36\r\n\r\n              Các tiêu chí năng lực thực hiện gói thầu                            Các yêu cầu cần tuân thủ\r\n                                                                                          Nhà thầu liên danh\r\n                                                                                                                      Tài liệu\r\n                                                                         Nhà thầu     Tổng các        Từng thành\r\nTT           Mô tả                           Yêu cầu                                                                  cần nộp\r\n                                                                          độc lập thành viên liên viên liên danh\r\n                                                                                        danh\r\n     cấp hàng hóa tương tự hoặc thành viên liên danh) hoặc nhà thầu       cầu này                    đương với phần\r\n                           phụ(8) trong khoảng thời gian kể từ ngày 01                               công việc đảm\r\n                           tháng 01 năm 2021(9) đến thời điểm đóng                                       nhận)\r\n                           thầu.\r\n                           Trong đó hợp đồng tương tự là:\r\n                           - Có tính chất tương tự:\r\n                           Tiêu chí 1: Hàng hoá thuộc lĩnh vực cơ\r\n                             điện; hoặc\r\n                           Tiêu chí 2: HĐ có hàng hóa thuộc mã\r\n                             HS 8502.\r\n                          Chi tiết theo quy định tại Bảng X(10);\r\n                       - Có quy mô (giá trị) tối thiểu: Chi tiết theo\r\n                       quy định tại Bảng X(11).\r\n                       Trường hợp gói thầu có nhiều loại hàng hóa\r\n                       khác nhau thì việc đưa ra yêu cầu về hợp\r\n                       đồng tương tự được thực hiện theo Bảng Y.\r\nb    Năng lực sản xuất Nhà thầu cung cấp tài liệu chứng minh năng        Phải thỏa   Không áp dụng    Phải thỏa mãn   Mẫu số\r\n     hàng hoá(12)      lực sản xuất hàng hóa thuộc gói thầu đáp ứng      mãn yêu                     yêu cầu (tương    05B\r\n                       yêu cầu theo một trong hai cách sau đây:           cầu này                    đương với phần\r\n                       - Công suất thiết kế của nhà máy, dây chuyền                                  công việc đảm\r\n                       sản xuất đạt tối thiểu: Chi tiết theo quy định                                     nhận)\r\n\f                                                          37\r\n\r\n      Các tiêu chí năng lực thực hiện gói thầu                               Các yêu cầu cần tuân thủ\r\n                                                                                     Nhà thầu liên danh\r\n                                                                                                              Tài liệu\r\n                                                                    Nhà thầu     Tổng các        Từng thành\r\nTT   Mô tả                            Yêu cầu                                                                 cần nộp\r\n                                                                     độc lập thành viên liên viên liên danh\r\n                                                                                   danh\r\n                    tại Bảng X;\r\n                    Hoặc:\r\n                    - Sản lượng sản xuất cao nhất của 01 tháng\r\n                    trong vòng 05 năm gần nhất tính đến thời\r\n                    điểm đóng thầu đạt tối thiểu: Chi tiết theo\r\n                    quy định tại Bảng X.\r\n                    Trường hợp gói thầu có nhiều loại hàng hóa\r\n                    khác nhau thì việc đưa ra yêu cầu về năng lực\r\n                    sản xuất được thực hiện theo Bảng Y.\r\n\f                                           38\r\n\r\n        Ghi chú:\r\n        Nhà sản xuất được hiểu là doanh nghiệp/cơ sở sản xuất tự sản xuất ra hàng hóa hoặc\r\ntham gia vào quá trình sản xuất ra hàng hóa hoặc công ty con, công ty mẹ phụ trách việc\r\nphân phối, tiêu thụ sản phẩm do công ty mẹ, công ty con khác trong Tập đoàn, Tổng công\r\nty sản xuất.\r\n        (2) Ghi thời gian yêu cầu, thông thường là 03 năm trước năm có thời điểm đóng\r\nthầu. Ví dụ: từ ngày 01 tháng 01 năm 2022 đến thời điểm đóng thầu.\r\n        (3) Hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay không hoàn thành\r\ndo lỗi của nhà thầu bao gồm:\r\n        - Hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay bị Chủ đầu tư kết\r\nluận nhà thầu không hoàn thành và nhà thầu không phản đối;\r\n        - Hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay bị Chủ đầu tư kết\r\nluận nhà thầu không hoàn thành, không được nhà thầu chấp thuận nhưng đã được trọng tài\r\nhoặc Tòa án kết luận theo hướng bất lợi cho nhà thầu.\r\n        Các hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay không hoàn\r\nthành không bao gồm các hợp đồng mà quyết định của Chủ đầu tư đã bị bác bỏ bằng cơ\r\nchế giải quyết tranh chấp. Việc xác định hợp đồng không hoàn thành phải dựa trên tất cả\r\nnhững thông tin về tranh chấp hoặc kiện tụng được giải quyết theo quy định của cơ chế\r\ngiải quyết tranh chấp của hợp đồng tương ứng và khi mà nhà thầu đã hết tất cả các cơ hội\r\ncó thể khiếu nại. Đối với các hợp đồng chậm tiến độ do lỗi của nhà thầu nhưng vẫn hoàn\r\nthành hợp đồng thì không được coi là hợp đồng không hoàn thành.\r\n        Trường hợp một hoặc một số thành viên liên danh vi phạm hợp đồng, không còn\r\nnăng lực để tiếp tục thực hiện hợp đồng, làm ảnh hưởng nghiêm trọng đến tiến độ, chất\r\nlượng, hiệu quả của gói thầu thì chỉ một hoặc một số thành viên liên danh vi phạm hợp\r\nđồng bị coi là không hoàn thành hợp đồng, thành viên còn lại không bị coi là không hoàn\r\nthành hợp đồng do lỗi của nhà thầu.\r\n        (4) Nhà thầu cung cấp tài liệu chứng minh đã thực hiện nghĩa vụ kê khai thuế và\r\nnộp thuế thu nhập doanh nghiệp (thuế thu nhập cá nhân đối với nhà thầu là hộ kinh doanh)\r\ncủa năm tài chính gần nhất so với thời điểm đóng thầu để đối chiếu khi được mời vào\r\nthương thảo hợp đồng. Nghĩa vụ kê khai thuế và nộp thuế phải được thực hiện trước thời\r\nđiểm đóng thầu. Nghĩa vụ nộp thuế là nộp thuế với giá trị thuế tương ứng với thuế suất,\r\nthu nhập chịu thuế, doanh thu tính thuế nhà thầu kê khai trên Hệ thống thuế điện tử (số\r\nthuế đã nộp tương ứng với số thuế phải nộp); trường hợp được chậm nộp thuế, miễn thuế,\r\ngiảm thuế theo chính sách của Nhà nước thì thực hiện theo quy định này. Nhà thầu nộp các\r\ntài liệu như sau:\r\n        - Tờ khai thuế (hoặc thông báo nộp tiền của cơ quan thuế đối với hộ kinh doanh) và\r\nGiấy nộp tiền có xác nhận của cơ quan thuế được in từ Hệ thống thuế điện tử hoặc\r\n        - Tờ khai thuế (hoặc thông báo nộp tiền của cơ quan thuế đối với hộ kinh doanh) và\r\nxác nhận của cơ quan thuế về việc thực hiện nghĩa vụ thuế.\r\n\f                                             39\r\n\r\n       Trường hợp thời điểm đóng thầu sau ngày kết thúc năm tài chính của nhà thầu (năm\r\nY) và trước hoặc trong ngày cuối cùng của tháng thứ 3 tính từ ngày kết thúc năm Y, yêu\r\ncầu đã thực hiện nghĩa vụ kê khai thuế và nộp thuế áp dụng đối với năm tài chính trước\r\nnăm Y (năm Y-1).\r\n       (Ví dụ: Thời điểm đóng thầu là ngày 20/3/2024, năm tài chính của nhà thầu kết thúc\r\nvào ngày 31/12 thì nhà thầu phải chứng minh đã thực hiện nghĩa vụ kê khai thuế và nộp\r\nthuế của năm 2022).\r\n       Đối với nhà thầu có thời gian thành lập dưới 01 năm và không phải kê khai thuế và\r\nnộp thuế thu nhập doanh nghiệp (thuế thu nhập cá nhân đối với nhà thầu là hộ kinh doanh)\r\ncủa năm tài chính gần nhất so với thời điểm đóng thầu thì không đánh giá tiêu chí này.\r\n       (5*) Nhà thầu là cá nhân, doanh nghiệp khởi nghiệp sáng tạo, tổ chức hỗ trợ khởi\r\nnghiệp sáng tạo được cơ quan có thẩm quyền công nhận; trung tâm đổi mới sáng tạo; doanh\r\nnghiệp khoa học và công nghệ; tổ chức khoa học và công nghệ; trung tâm nghiên cứu và\r\nphát triển; tổ chức, doanh nghiệp được cấp Giấy chứng nhận là doanh nghiệp công nghệ\r\ncao, cơ sở ươm tạo công nghệ cao, ươm tạo doanh nghiệp công nghệ cao, doanh nghiệp\r\nthành lập mới từ dự án đầu tư sản xuất sản phẩm công nghệ cao theo quy định của pháp\r\nluật về khoa học, công nghệ và đổi mới sáng tạo, pháp luật về công nghệ cao và pháp luật\r\nkhác có liên quan không phải đáp ứng yêu cầu về năng lực tài chính, số năm hoạt động\r\ntrong cùng ngành nghề trong thời hạn 05 năm kể từ khi sản phẩm lần đầu được sản xuất và\r\nđủ điều kiện để đưa ra thị trường.\r\n       (5) Việc xác định giá trị tài sản ròng được thực hiện trên cơ sở báo cáo tài chính của\r\nnhà thầu. Trường hợp thời điểm đóng thầu sau ngày kết thúc năm tài chính của nhà thầu\r\n(năm Y) và trước hoặc trong ngày cuối cùng của tháng thứ 3 tính từ ngày kết thúc năm Y,\r\nviệc xác định giá trị tài sản ròng của nhà thầu được thực hiện trên cơ sở báo cáo tài chính\r\nnăm trước của năm Y (năm Y-1).\r\n       Ví dụ: Thời điểm đóng thầu là ngày 20/3/2024, năm tài chính của nhà thầu kết thúc\r\nvào ngày 31/12 thì việc xác định giá trị tài sản ròng của nhà thầu được thực hiện trên cơ\r\nsở báo cáo tài chính của năm 2022.\r\n       Đối với nhà thầu có thời gian thành lập dưới 01 năm, việc xác định giá trị tài sản\r\nròng được thực hiện trên cơ sở báo cáo tài chính kỳ gần nhất.\r\n       Đối với nhà thầu là hộ kinh doanh thì không đánh giá tiêu chí này.\r\n       (6) Ghi thời gian yêu cầu, thông thường từ 03 năm đến 05 năm trước năm có thời\r\nđiểm đóng thầu. Trường hợp nhà thầu có số năm thành lập ít hơn số năm theo yêu cầu\r\ncủa E-HSMT thì doanh thu bình quân hằng năm (không bao gồm thuế VAT) được tính\r\ntrên số năm mà nhà thầu thành lập. Trong trường hợp này, nếu doanh thu bình quân hằng\r\nnăm (không bao gồm thuế VAT) của nhà thầu đáp ứng yêu cầu về giá trị của E-HSMT\r\nthì nhà thầu vẫn được đánh giá tiếp mà không bị loại. Đối với nhà thầu có thời gian thành\r\nlập dưới 01 năm, doanh thu bình quân hằng năm được tính bằng tổng doanh thu trong\r\nnăm tính đến thời điểm nộp thầu trên cơ sở báo cáo tài chính kỳ gần nhất.\r\n\f                                            40\r\n\r\n       Đối với nhà thầu là hộ kinh doanh, không bắt buộc phải nộp báo cáo tài chính nhưng\r\nnhà thầu phải cung cấp tài liệu chứng minh doanh thu tương ứng với nghĩa vụ thuế.\r\n       Trường hợp thời điểm đóng thầu sau ngày kết thúc năm tài chính của nhà thầu (năm\r\nY) và trước hoặc trong ngày cuối cùng của tháng thứ 3 tính từ ngày kết thúc năm Y, yêu\r\ncầu về nộp báo cáo tài chính áp dụng đối với các năm trước của năm Y (năm Y-1, Y-2...).\r\n       Ví dụ 1: Thời điểm đóng thầu là ngày 20/3/2024, năm tài chính của nhà thầu kết\r\nthúc vào ngày 31/12 và E-HSMT yêu cầu nhà thầu nộp báo cáo tài chính của 03 năm gần\r\nnhất thì nhà thầu phải nộp báo cáo tài chính của các năm 2020, 2021, 2022.\r\n       Ví dụ 2: Doanh thu bình quân hằng năm (không bao gồm thuế VAT) của 3 năm tài\r\nchính gần nhất so với thời điểm đóng thầu. Trong trường hợp này, nếu thời điểm đóng\r\nthầu là ngày 15/11/2024 thì nhà thầu phải nộp báo cáo tài chính của các năm 2021, 2022,\r\n2023. Nhà thầu được thành lập vào năm 2022 nhưng doanh thu trung bình của năm 2022\r\nvà năm 2023 đáp ứng yêu cầu thì nhà thầu được tiếp tục đánh giá.\r\n       (7) Cách tính toán thông thường về mức yêu cầu doanh thu bình quân hằng năm\r\n(không bao gồm thuế VAT):\r\n       a) Trường hợp thời gian thực hiện gói thầu từ 12 tháng trở lên thì cách tính doanh\r\nthu như sau:\r\n       Yêu cầu tối thiểu về mức doanh thu bình quân hằng năm (không bao gồm thuế\r\nVAT) = [(Giá gói thầu – giá trị thuế VAT)/thời gian thực hiện gói thầu theo năm] x k.\r\nThông thường yêu cầu hệ số “k” trong công thức này là từ 1,5 đến 2.\r\n       b) Trường hợp thời gian thực hiện gói thầu dưới 12 tháng thì cách tính doanh thu\r\nnhư sau:\r\n       Yêu cầu tối thiểu về mức doanh thu bình quân hằng năm (không bao gồm thuế\r\nVAT) = (Giá gói thầu – giá trị thuế VAT) x k. Thông thường yêu cầu hệ số “k” trong\r\ncông thức này là 1,5.\r\n\r\n       (8) Đối với các hợp đồng mà nhà thầu đã tham gia với tư cách là thành viên liên\r\ndanh hoặc nhà thầu phụ thì chỉ tính giá trị phần việc do nhà thầu thực hiện.\r\n       (9) Ghi thời gian yêu cầu, thông thường là từ 03 năm đến 05 năm trước năm có\r\nthời điểm đóng thầu. Ví dụ: từ ngày 01 tháng 01 năm 2019 đến thời điểm đóng thầu.\r\n\r\n       (10) Tương tự về tính chất: Chủ đầu tư, tổ chuyên gia lựa chọn một trong hai cách\r\nthức để quy định trong E-HSMT như sau:\r\n       a) Cách 1: là hàng hóa thuộc cùng lĩnh vực tổng quát (chủ đầu tư, tổ chuyên gia nêu\r\nlĩnh vực tổng quát, ví dụ thiết bị y tế, thiết bị điện, thiết bị văn phòng...) hoặc\r\n       b) Cách 2: E-HSMT quy định theo 2 tiêu chí\r\n       (i) Tiêu chí 1: là hàng hóa thuộc cùng lĩnh vực tổng quát (chủ đầu tư, tổ chuyên gia\r\nnêu lĩnh vực tổng quát, ví dụ thiết bị y tế, thiết bị điện, thiết bị văn phòng...)\r\n       (ii) Tiêu chí 2: là hàng hóa có cùng mã Chương, mã Nhóm (tương ứng với 4 số\r\n\f                                            41\r\n\r\nđầu tiên của bộ mã) trong Hệ thống hài hòa mô tả và mã hóa hàng hóa (HS – Harmonized\r\nCommodity Description and Coding System) theo Hệ thống phân loại hàng hóa do Tổ\r\nchức Hải quan thế giới WCO phát hành (gọi chung là mã HS). Mã HS căn cứ theo Thông\r\ntư số 31/2022/TT-BTC ngày 08 tháng 6 năm 2022 của Bộ Tài chính (được Tổng Cục Hải\r\nquan đăng tải trên trang thông tin điện tử: https://www.customs.gov.vn).\r\n        Nhà thầu cung cấp hàng hóa thuộc cùng lĩnh vực tổng quát do E-HSMT yêu cầu\r\n(Tiêu chí 1) hoặc cùng 4 số đầu tiên mã HS (Tiêu chí 2) đều được coi là có tính chất tương\r\ntự với hàng hóa thuộc gói thầu. Trường hợp một hạng mục hàng hóa có nhiều mã HS\r\nkhác nhau, E-HSMT quy định các mã HS này, nhà thầu có hàng hóa đáp ứng một trong\r\ncác mã HS này được coi là đáp ứng yêu cầu của E-HSMT.\r\n        Ví dụ: hàng hóa thuộc gói thầu là máy tính xách tay có mã HS là 84.71.30.20 thì\r\ncác hàng hóa có mã HS là 84.71.xx.xx được coi là có tính chất tương tự. Trường hợp\r\nhàng hóa thuộc gói thầu chưa được công bố mã HS, nhà thầu phải kê khai các hợp đồng\r\ncung cấp hàng hóa có cùng lĩnh vực tổng quát theo yêu cầu của E-HSMT (Tiêu chí 1).\r\n        - Đối với gói thầu mua trang thiết bị y tế, mã HS được xác định theo Thông tư số\r\n14/2018/TT-BYT ngày 15 tháng 5 năm 2018 của Bộ Y tế, hàng hóa tương tự theo mã HS\r\n(xác định theo tiêu chí 2) là trang thiết bị y tế cùng nhóm hàng hóa (tương ứng với 4 số\r\nđầu tiên của bộ mã) quy định tại Thông tư số 14/2018/TT-BYT.\r\n        Trong quá trình thực hiện, trường hợp Thông tư số 31/2022/TT-BTC, Thông tư số\r\n14/2018/TT-BYT được sửa đổi, bổ sung hoặc thay thế thì áp dụng theo văn bản quy phạm\r\npháp luật sửa đổi, bổ sung hoặc thay thế Thông tư số 31/2022/TT-BTC, Thông tư số\r\n14/2018/TT-BYT).\r\n        - Trường hợp chủ đầu tư, tổ chuyên gia khó khăn trong việc xác định mã HS của\r\nhàng hóa theo Tiêu chí 2, E-HSMT được đưa ra quy định tương tự về lĩnh vực tổng quát\r\n(theo Tiêu chí 1). Trong trường hợp này, nếu nhà thầu xác định được mã HS của hàng\r\nhóa theo yêu cầu của gói thầu và mã HS của hàng hóa trong hạng mục, hợp đồng đã thực\r\nhiện (nghiệm thu) cùng nhóm (tương ứng với 4 số đầu tiên của bộ mã) thì hạng mục, hợp\r\nđồng này được coi là tương tự để xem xét, đánh giá (được coi như nhà thầu đáp ứng Tiêu\r\nchí 2).\r\n        - Trường hợp gói thầu có nhiều hạng mục thì có thể chỉ quy định lĩnh vực tổng\r\nquát, mã HS cho các hạng mục chính của gói thầu.\r\n        (11) Quy mô của hợp đồng tương tự:\r\n        Trường hợp gói thầu có nhiều hạng mục hàng hóa thì phải ghi giá trị tương ứng\r\ncủa từng hạng mục hàng hóa để làm cơ sở đánh giá kinh nghiệm thực hiện hợp đồng cung\r\ncấp hàng hóa tương tự của nhà thầu.\r\n        Trường hợp gói thầu bao gồm nhiều loại hàng hóa khác nhau thì tùy theo tính chất,\r\nquy mô gói thầu để Chủ đầu tư, tổ chuyên gia đưa ra yêu cầu về quy mô tương tự trên cơ\r\nsở các loại hàng hóa chính của gói thầu (phải nêu rõ các hàng hóa chính) hoặc yêu cầu về\r\nquy mô tương tự trên cơ sở tất cả các loại hàng hóa của gói thầu, trong đó ghi quy mô yêu\r\n\f                                           42\r\n\r\ncầu đối với mỗi hạng mục hàng hóa chính hoặc mỗi hạng mục hàng hóa.\r\n        Đối với gói thầu mua sắm hàng hóa có khối lượng, số lượng công việc căn cứ nhu\r\ncầu theo các năm và thời gian thực hiện gói thầu dài hơn 1 năm thì E-HSMT yêu cầu về\r\ngiá trị của hợp đồng tương tự trong 01 chu kỳ (01 năm) mà không xác định yêu cầu theo\r\ntổng số năm.\r\n        Ví dụ: gói thầu cung cấp vật tư X cho nhu cầu của chủ đầu tư trong 02 năm 2024-\r\n2025 (từ 01/01/2024 đến 31/12/2025), giá gói thầu là 100.000.000.000 đồng (tính cho nhu\r\ncầu trong 02 năm). Yêu cầu giá trị của hợp đồng tương tự là: 50% x 100.000.000.000/2\r\n=25.000.000.000 đồng.\r\n        Việc đánh giá về quy mô của hợp đồng tương tự căn cứ vào giá trị hoàn thành, được\r\nnghiệm thu như sau:\r\n         (i) Có ít nhất 01 hợp đồng hoàn thành cung cấp đầy đủ các loại hàng hóa tương tự\r\ncó giá trị đáp ứng tối thiểu là Y (hoặc Y/1,25 nếu thuộc trường hợp mua sắm hàng hóa có\r\nsố lượng, khối lượng mời thầu lớn), trong đó từng hạng mục tương tự trong hợp đồng\r\nkhông cần có giá trị đáp ứng 50% (hoặc 40% nếu thuộc trường hợp mua sắm hàng hóa có\r\nsố lượng, khối lượng mời thầu lớn) giá trị tương ứng của hạng mục đó trong gói thầu hoặc\r\n        (ii) Có các hạng mục hàng hóa tương tự đã thực hiện trong các hợp đồng khác nhau\r\n(hợp đồng có thể đã hoàn thành hoặc đang thực hiện, chưa nghiệm thu, thanh lý) hoặc trong\r\nmột hợp đồng (hợp đồng chưa hoàn thành) nhưng bảo đảm giá trị của từng hạng mục hàng\r\nhóa tương tự đã thực hiện đáp ứng tối thiểu 50% giá trị của từng hạng mục hàng hóa trong\r\ngói thầu đang xét (hoặc 40% nếu thuộc trường hợp mua sắm hàng hóa có số lượng, khối\r\nlượng mời thầu lớn), trong đó không được cộng gộp giá trị của hạng mục hàng hóa tương\r\ntự trong nhiều hợp đồng khác nhau để hình thành một hạng mục hàng hóa tương tự có giá\r\ntrị lớn hơn 50% (hoặc 40% nếu thuộc trường hợp mua sắm hàng hóa có số lượng, khối\r\nlượng mời thầu lớn) giá trị của hạng mục hàng hóa gói thầu đang xét.\r\n        Trong đó:\r\n        + Hạng mục hàng hóa đã thực hiện là một phần hoặc toàn bộ khối lượng hàng hóa\r\ntrong hạng mục đã được nghiệm thu trong khoảng thời gian quy định mà không xét đến\r\nthời gian ký kết hợp đồng. Thời điểm xác nhận hạng mục hàng hóa đã thực hiện để xác\r\nđịnh hạng mục hàng hóa tương tự là thời điểm nghiệm thu hàng hóa, không căn cứ vào\r\nthời điểm ký kết hợp đồng.\r\n        + Hợp đồng hoàn thành là hợp đồng có toàn bộ hàng hóa đã được nghiệm thu hoặc\r\nhợp đồng đã được thanh lý. Thời điểm xác nhận hợp đồng hoàn thành để xác định hợp\r\nđồng tương tự là thời điểm nghiệm thu hàng hóa, không căn cứ vào thời điểm ký kết hợp\r\nđồng.\r\n\r\n       Trường hợp một số hạng mục hàng hóa trong gói thầu có cùng mã Chương, mã\r\nNhóm (mã A) thì việc đánh giá về quy mô của hợp đồng tương tự căn cứ vào giá trị hoàn\r\nthành, được nghiệm thu như sau:\r\n\f                                           43\r\n\r\n        (iii) Có ít nhất 01 hợp đồng hoàn thành cung cấp đầy đủ các loại hàng hóa tương tự\r\ncó giá trị đáp ứng tối thiểu là K (hoặc K/1,25 nếu thuộc trường hợp mua sắm hàng hóa có\r\nsố lượng, khối lượng mời thầu lớn), trong đó K bằng 50% tổng giá trị các hạng mục không\r\ncó cùng mã Chương, mã Nhóm (không có mã A) và giá trị cao nhất của các hạng mục có\r\ncùng chung mã A (giá trị hạng mục theo giá gói thầu, dự toán được duyệt) hoặc\r\n        (iv) Có các hạng mục hàng hóa tương tự đã thực hiện trong các hợp đồng khác nhau\r\n(hợp đồng có thể đã hoàn thành hoặc đang thực hiện, chưa nghiệm thu, thanh lý) hoặc trong\r\nmột hợp đồng (hợp đồng chưa hoàn thành) nhưng bảo đảm giá trị của từng hạng mục hàng\r\nhóa tương tự không có mã A đã thực hiện đáp ứng tối thiểu 50% giá trị của từng hạng mục\r\nhàng hóa trong gói thầu đang xét (hoặc 40% nếu thuộc trường hợp mua sắm hàng hóa có\r\nsố lượng, khối lượng mời thầu lớn), đối với hạng mục hàng hóa tương tự có cùng mã A thì\r\nchỉ cần giá trị của hạng mục hàng hóa tương tự đã thực hiện đáp ứng tối thiểu 50% giá trị\r\ncao nhất của hạng mục hàng hóa cùng mã A trong gói thầu đang xét (hoặc 40% nếu\r\nthuộc trường hợp mua sắm hàng hóa có số lượng, khối lượng mời thầu lớn). Không được\r\ncộng gộp giá trị của hạng mục hàng hóa tương tự trong nhiều hợp đồng khác nhau để hình\r\nthành một hạng mục hàng hóa tương tự có giá trị lớn hơn 50% (hoặc 40% nếu thuộc trường\r\nhợp mua sắm hàng hóa có số lượng, khối lượng mời thầu lớn) giá trị của hạng mục hàng\r\nhóa gói thầu đang xét.\r\n        * Ví dụ cho ghi chú số (10), (11):\r\n        - Ví dụ 1: Gói thầu đang xét là gói thầu cung cấp 500.000 cái bơm tiêm dùng một\r\nlần có mã HS 9018.31.10 (Theo quy định của Thông tư số 14/2018/TT-BYT) giá trị\r\n1.000.000.000 đồng và 100 chiếc đèn mổ treo trần có mã HS 9405.10.20 (Theo quy định\r\ncủa Thông tư số 14/2018/TT-BYT) giá trị 2.000.000.000 đồng. Nhà thầu X có hợp đồng A\r\n(chưa hoàn thành, chưa được thanh lý) cung cấp 2 máy thở có mã HS 9018.90.30, trong đó\r\nđã bàn giao 1 chiếc (đã được nghiệm thu) với giá trị 900.000.000 đồng (> 50% giá trị hạng\r\nmục bơm tiêm dùng một lần) và có hợp đồng B (chưa hoàn thành, chưa được thanh lý)\r\ncung cấp 200 chiếc đèn phẫu thuật có mã HS 9405.40.91, trong đó đã bàn giao 80 chiếc\r\n(đã được nghiệm thu) với giá trị 1.450.000.000 đồng (> 50% giá trị hạng mục đèn mổ treo\r\ntrần) thì nhà thầu X được đánh giá là đáp ứng yêu cầu về hợp đồng tương tự của gói thầu\r\nnày.- Ví dụ 2: Phạm vi cung cấp gói thầu là mua xe Ben tự đổ kèm theo 20 cái lốp xe dự\r\nphòng; giá gói thầu được phê duyệt là 1,8 tỷ đồng (trong đó giá trị của xe Ben là 1,64 tỷ\r\nđồng và 20 lốp dự phòng có giá trị 0,16 tỷ đồng). Như vậy, trong trường hợp này thì hàng\r\nhóa chính của gói thầu là xe Ben tự đổ và quy mô của hợp đồng tương tự được xác định\r\nbằng 50% x 1,64 tỷ đồng.\r\n        - Ví dụ 3: Phạm vi cung cấp của gói thầu đang xét gồm 50 máy điều hòa (mã HS\r\n8415; giá dự toán 2 tỷ đồng); 20 máy tính xách tay (mã HS 8507; giá dự toán 400 triệu\r\nđồng); 20 máy in Laser (mã HS 8443; giá dự toán 100 triệu đồng), giao hàng trong thời\r\ngian 180 ngày kể từ ngày hợp đồng có hiệu lực. Nhà thầu tham dự thầu là nhà thầu Liên\r\ndanh A – B trong đó thành viên A là nhà sản xuất máy điều hòa đảm nhận phần công việc\r\n\f                                           44\r\n\r\ncung cấp máy điều hòa (80% giá trị công việc gói thầu), thành viên B là nhà thương mại\r\nđảm nhận phần công việc cung cấp máy tính xách tay và máy in của gói thầu (20% giá trị\r\ncông việc gói thầu). Trong trường hợp này, nhà thầu Liên danh A – B được coi là đáp ứng\r\nyêu cầu về năng lực sản xuất và kinh nghiệm thực hiện hợp đồng nếu:\r\n        + Thành viên A cung cấp được tài liệu chứng minh công suất thiết kế của nhà máy,\r\ndây chuyền thiết bị sản xuất máy điều hòa đạt tối thiểu 12,5 máy điều hòa/tháng (1,5 x 50\r\nmáy x 30 /180 ngày) hoặc sản lượng sản xuất máy điều hòa của 01 tháng cao nhất trong\r\nvòng 05 năm gần nhất tính đến thời điểm đóng thầu bằng hoặc lớn hơn 12,5 máy/tháng;\r\n        + Thành viên B đã thực hiện cung cấp các mã hàng hóa 8507, 8443 trong cùng 01\r\nhợp đồng hoặc ở 02 hợp đồng khác nhau nhưng bảo đảm giá trị mã hàng hóa 8507 trong\r\n01 hợp đồng bằng hoặc lớn hơn 50% giá trị của hạng mục máy tính xách tay (tức là ≥50%\r\nx 400 triệu đồng), giá trị mã hàng hóa 8443 trong 01 hợp đồng bằng hoặc lớn hơn 50% giá\r\ntrị của hạng mục máy in laser (tức là ≥ 50% x 100 triệu đồng).\r\n        - Ví dụ 4: Phạm vi cung cấp gói thầu mua sắm hàng hóa Q như sau:\r\n                                                             Giá trị theo dự toán\r\n           STT        Danh mục hàng hóa         Mã HS\r\n                                                                    (VND)\r\n             1     Hàng hóa A                    9025              10.000.000.000\r\n             2     Hàng hóa B                    9030                8.000.000.000\r\n             3     Hàng hóa C                    9030              12.000.000.000\r\n        Trong trường hợp này, nhà thầu A tham dự gói thầu mua sắm hàng hóa Q nêu trên\r\nđược coi là đáp ứng yêu cầu về kinh nghiệm thực hiện hợp đồng cung cấp hàng hóa tương\r\ntự nếu:\r\n        + Cung cấp 01 hợp đồng có đầy đủ các mã hàng hóa 9025 và 9030 và tổng giá trị\r\ncủa mã hàng hóa 9025, 9030 trong hợp đồng đã hoàn thành với giá trị tối thiểu là 11 tỷ\r\nđồng (50% x (10 tỷ đồng + 12 tỷ đồng)) hoặc\r\n        + Cung cấp 01 hợp đồng trong đó đã thực hiện việc cung cấp mã hàng hóa 9025 với\r\ngiá trị tối thiểu 5 tỷ đồng (50% x 10 tỷ đồng) và 01 hợp đồng đã thực hiện việc cung cấp\r\nmã hàng hóa 9030 với giá trị tối thiểu 6 tỷ đồng [50% x 12 tỷ đồng)].”.\r\n        Trường hợp nhà thầu A cung cấp 02 hợp đồng có đầy đủ các mã hàng hóa 9025 và\r\n9030, trong đó hợp đồng số 01: giá trị của mã 9025 là 3 tỷ đồng, giá trị của mã 9030 là 5\r\ntỷ đồng và hợp đồng số 02: giá trị của mã 9025 là 3 tỷ đồng, giá trị của mã 9030 là 4 tỷ\r\nđồng thì được coi là không đáp ứng yêu cầu về kinh nghiệm thực hiện hợp đồng cung cấp\r\nhàng hóa tương tự.\r\n        - Ví dụ 5: Gói thầu mua sắm hàng hóa chia thành nhiều phần (ví dụ chia thành 03\r\nphần) như sau:\r\n                                                                        Giá trị theo dự\r\n   STT         Tên phần (lô)      Phạm vi cung cấp       Mã HS\r\n                                                                         toán (VND)\r\n     1            Lô số 01       Hàng hóa A               9025            10.000.000.000\r\n     2            Lô số 02       Hàng hóa B               9025            20.000.000.000\r\n\f                                            45\r\n\r\n   3             Lô số 03        Hàng hóa C                   9025          30.000.000.000\r\n        Trong trường hợp này, nhà thầu tham dự thầu đối với cả 03 phần của gói thầu mua\r\nsắm hàng hóa nêu trên có 01 hợp đồng cung cấp mã hàng hóa 9025 với giá trị đã thực hiện\r\nlà Z được đánh giá như sau:\r\n        + Trường hợp 1: nếu Z < 5.000.000.000 VND thì được đánh giá là không đáp ứng\r\nyêu cầu về kinh nghiệm thực hiện hợp đồng cung cấp hàng hóa tương tự đối với cả 03 phần\r\n(Lô số 01, 02, 03) nhà thầu tham dự thầu.\r\n        + Trường hợp 2: nếu 5.000.000.000 ≤ Z < 10.000.000.000 VND thì được đánh giá\r\nlà đáp ứng yêu cầu về kinh nghiệm thực hiện hợp đồng cung cấp hàng hóa tương tự đối với\r\nLô số 01.\r\n        + Trường hợp 3: nếu 10.000.000.000 ≤ Z < 15.000.000.000 VND thì được dánh giá\r\nlà đáp ứng yêu cầu về kinh nghiệm thực hiện hợp đồng cung cấp hàng hóa tương tự đối với\r\nLô số 01 và Lô số 02.\r\n        + Trường hợp 4: nếu Z ≥ 15.000.000.000 VND thì được đánh giá là đáp ứng yêu\r\ncầu về kinh nghiệm thực hiện hợp đồng cung cấp hàng hóa tương tự đối với cả 03 phần\r\n(Lô số 01, 02, 03) nhà thầu tham dự thầu.”.\r\n       (12) Trường hợp gói thầu bao gồm nhiều loại hàng hóa khác nhau thì tùy theo tính\r\nchất, quy mô gói thầu để Chủ đầu tư, tổ chuyên gia đưa ra yêu cầu về công suất thiết kế\r\ncủa nhà máy, dây chuyền sản xuất hoặc sản lượng sản xuất cao nhất của 01 tháng trong 05\r\nnăm gần nhất tính đến thời điểm đóng thầu trên cơ sở các loại hàng hóa chính của gói thầu\r\n(phải nêu rõ các hàng hóa chính) hoặc trên cơ sở tất cả các loại hàng hóa của gói thầu,\r\ntương ứng với yêu cầu về hạng mục chính hoặc tất cả hàng hóa của gói thầu đối với nhà\r\nthầu là nhà thương mại.\r\n       Công suất thiết kế của nhà máy, dây chuyền sản xuất hoặc sản lượng sản xuất cao\r\nnhất của 01 tháng trong 05 năm gần nhất tính đến thời điểm đóng thầu bằng: k x (Số lượng\r\nyêu cầu của gói thầu x 30/thời gian thực hiện gói thầu (tính theo ngày)). Thông thường k\r\n= 1,5.\r\n       Ví dụ: Số lượng hàng hóa cần mua là 12.000 hộp sữa, thời gian thực hiện gói thầu\r\nlà 20 ngày, hệ số k = 1,5 thì công suất thiết kế tối thiểu trong 01 tháng/sản lượng sản xuất\r\nsữa cao nhất của 01 tháng của nhà thầu là: 1,5 x (12.000 x 30/20) = 27.000 hộp sữa\r\n       Nhà thầu có thể sử dụng các tài liệu như hóa đơn bán hàng, số lượng hàng tồn kho…\r\nđể chứng minh sản lượng đã sản xuất trong 01 tháng; sử dụng tài liệu chứng minh công\r\nsuất thiết kế của nhà máy, dây chuyền sản xuất để chứng minh năng lực sản xuất.\r\n\f                                                                       46\r\n\r\n                                                                                                                                    Bảng X\r\n\r\n          BẢNG TIÊU CHUẨN ĐÁNH GIÁ VỀ NĂNG LỰC TÀI CHÍNH VÀ KHẢ NĂNG THỰC HIỆN GÓI THẦU\r\n                         (Áp dụng đối với gói thầu cung cấp hàng hóa chia thành nhiều phần)\r\n                                                   Doanh thu bình\r\n                                                                                                    Quy mô hợp\r\n                                Giá trị ước tính   quân hằng năm\r\n                                                                     Mã hàng    Lĩnh vực, chủng    đồng tương tự    Năng lực sản xuất hàng\r\n STT       Tên phần (lô)          từng phần        (không bao gồm\r\n                                                                     hóa (HS)         loại               **               hóa (***)\r\n                                    (VND)            thuế VAT)*\r\n                                                                                                      (VND)\r\n                                                       (VND)\r\n        Phần 1: Máy phát điện   43.804.800.000     60.840.000.000               Hàng hóa thuộc     21.902.400.000\r\n  1                                                                   8502                                          61,58 tổ máy phát điện\r\n            dầu 30 kVA               VND                VND                     lĩnh vực cơ điện        VND\r\n\r\n        Phần 2: Máy phát điện   131.245.200.720    182.285.001.000              Hàng hóa thuộc     65.622.600.360\r\n  2                                                                   8502                                          249,28 tổ máy phát điện\r\n            dầu 20 kVA               VND                VND                     lĩnh vực cơ điện        VND\r\n\r\n\r\n       Đối với các nội dung lịch sử không hoàn thành hợp đồng do lỗi của nhà thầu, thực hiện nghĩa vụ kê khai thuế, nộp thuế, kết quả\r\nhoạt động tài chính áp dụng theo quy định tại Bảng số 01 Chương này.\r\n       Ghi chú:\r\n       (*) Trường hợp nhà thầu tham dự nhiều phần, việc đánh giá về doanh thu căn cứ trên tổng giá trị doanh thu bình quân yêu cầu đối\r\nvới các phần mà nhà thầu tham dự. Trường hợp nhà thầu tham dự 01 phần thì chỉ cần đáp ứng yêu cầu doanh thu của phần đó.\r\n       (**) Trường hợp nhà thầu tham dự nhiều phần, việc đánh giá về hợp đồng tương tự tương ứng với từng phần mà nhà thầu tham dự,\r\nnhà thầu không phải đáp ứng tổng quy mô hợp đồng tương tự đối với các phần mà nhà thầu tham dự.\r\n       (***) Trường hợp nhà thầu tham dự nhiều phần, việc đánh giá về năng lực sản xuất hàng hóa căn cứ trên tổng năng lực sản xuất\r\nhàng hóa yêu cầu đối với các phần mà nhà thầu tham dự. Trường hợp nhà thầu tham dự 01 phần thì chỉ cần đáp ứng yêu cầu năng lực sản\r\nxuất hàng hóa của phần đó.\r\n\f                                                                     47\r\n\r\n                                                                                     Bảng Y – Không áp dụng\r\n                     BẢNG YÊU CẦU VỀ HỢP ĐỒNG TƯƠNG TỰ, NĂNG LỰC SẢN XUẤT HÀNG HÓA\r\n                                   (Áp dụng đối với gói thầu có nhiều loại hàng hóa)\r\n                                                                                               Công suất thiết kế của nhà máy, dây chuyền\r\n                                                                                               sản xuất đạt tối thiểu\r\n                                                                                               Hoặc:\r\n                                                                                                 Sản lượng sản xuất cao nhất của 01 tháng\r\n            Danh mục hàng                                            Giá trị được coi là tương\r\n    STT                       Mã HS(1)     Chủng loại, lĩnh vực(2)                               trong vòng 05 năm gần nhất tính đến thời\r\n                 hóa                                                        tự (VND)(3)\r\n                                                                                                       điểm đóng thầu đạt tối thiểu(4)\r\n\r\n\r\n\r\n\r\n     1\r\n\r\n\r\n\r\n\r\nGhi chú:\r\n(1), (2) Nội dung tại cột này được Chủ đầu tư xác định theo nguyên tắc tại ghi chú số (10) Bảng số 01 Chương này.\r\n(3) Giá trị tại cột này được chủ đầu tư xác định theo nguyên tắc nêu tại ghi chú số (11) Bảng số 01 Chương này.\r\n(4) Giá trị tại cột này được chủ đầu tư xác định theo nguyên tắc nêu tại ghi chú số (13) Bảng số 01 Chương này.\r\n\f                                         48\r\n\r\n     2.2. Tiêu chuẩn đánh giá về nhân sự chủ chốt: Không áp dụng\r\n     Mục 3. Tiêu chuẩn đánh giá về kỹ thuật\r\n     Đánh giá theo phương pháp đạt/không đạt:\r\n     Tiêu chuẩn đánh giá kỹ thuật cho từng phần thầu theo phương pháp đạt/không đạt\r\nnhư sau:\r\n\r\n                           Nội dung đánh giá                                  Tiêu chí\r\n 1. Đặc tính kỹ thuật của hàng hóa\r\n                  Hàng hóa chào thầu đáp ứng toàn bộ yêu cầu kỹ thuật quy\r\n Đặc       tính, định tại Điểm 3.1 Mục 1 Chương III (kể cả sau khi làm    Đạt\r\n thông số kỹ rõ)\r\n thuật của hàng Hàng hóa chào thầu không đáp ứng một trong các yêu cầu\r\n hóa.            kỹ thuật quy định tại Điểm 3.1 Mục 1 Chương III (kể cả Không đạt\r\n                 sau khi làm rõ)\r\n 2. Bảo hành và Hỗ trợ kỹ thuật trong thời gian bảo hành\r\n                 Nhà thầu cung cấp văn bản cam kết đáp ứng đầy đủ nội\r\n                 dung yêu cầu về bảo hành, hỗ trợ kỹ thuật trong thời gian\r\n                                                                                Đạt\r\n                 bảo hành tại Điểm 3.3 Mục 1 Chương III (kể cả sau khi\r\n                 bổ sung, làm rõ).\r\n Bảo hành và\r\n hỗ trợ kỹ thuật Nhà thầu không có văn bản cam kết đáp ứng đầy đủ yêu\r\n                 cầu về bảo hành, hỗ trợ kỹ thuật trong thời gian bảo hành\r\n                 hoặc có văn bản cam kết nhưng nội dung không đáp ứng Không đạt\r\n                 một trong các yêu cầu tại Điểm 3.3 Mục 1 Chương III (kể\r\n                 cả sau khi bổ sung, làm rõ).\r\n 3. Tiến độ cung cấp hàng hóa\r\n Tiến độ cung ≤ 120 ngày kể từ ngày hợp đồng có hiệu lực.                       Đạt\r\n cấp hàng hóa > 120 ngày kể từ ngày hợp đồng có hiệu lực.                    Không đạt\r\n 4. Yêu cầu về nghiệm thu, thử nghiệm hàng hóa\r\n\r\n Yêu cầu về      Nhà thầu tuân thủ hoàn toàn yêu cầu quy định tại Điểm\r\n                                                                                Đạt\r\n nghiệm thu,     4 Mục 1 Chương III (kể cả sau khi làm rõ)\r\n thử    nghiệm   Nhà thầu không tuân thủ hoàn toàn yêu cầu quy định\r\n hàng hóa                                                                    Không đạt\r\n                 tại Điểm 4 Mục 1 Chương III (kể cả sau khi làm rõ)\r\n 5. Xuất xứ của hàng hóa (Thuật ngữ “xuất xứ” theo quy định tại Mục 15.3 Chương I –\r\n Chỉ dẫn nhà thầu của E-HSMT)\r\n Xuất xứ của     Hàng hóa có xuất xứ rõ ràng, hợp pháp: Nhà thầu nêu xuất\r\n hàng      hóa   xứ cụ thể của một quốc gia hoặc của một vùng lãnh thổ cho\r\n                                                                                Đạt\r\n (không    bao   một đơn vị tính của hàng hóa (kể cả sau khi bổ sung, làm\r\n gồm phụ kiện)   rõ)\r\n\f                                             49\r\n\r\n                              Nội dung đánh giá                                  Tiêu chí\r\n                  Hàng hóa có xuất xứ không rõ ràng, hợp pháp: Không nêu\r\n                  xuất xứ của hàng hóa hoặc chào nhiều xuất xứ (nhiều quốc\r\n                  giá/vùng lãnh thổ) cho một đơn vị tính của hàng hóa (kể cả Không đạt\r\n                  sau khi bổ sung, làm rõ). Ví dụ: chào xuất xứ hàng hóa là\r\n                  Asia, EU, USA/Mexico/China…sẽ bị đánh giá là không đạt\r\n 6. Cam kết về an toàn thông tin\r\n                  Nhà thầu có cam kết về an toàn thông tin bằng văn bản với\r\n                  nội dung đầy đủ theo quy định tại Mục 10.8.1 Chương I của         Đạt\r\n                  E-HSMT (kể cả sau khi bổ sung, làm rõ).\r\n Cam kết về an Nhà thầu không có cam kết về an toàn thông tin bằng văn\r\n toàn thông tin bản hoặc có văn bản cam kết an toàn thông tin nhưng nội\r\n                dung văn bản không đúng, không đầy đủ theo quy định tại Không đạt\r\n                Mục 10.8.1 Chương I của E-HSMT (kể cả sau khi bổ sung,\r\n                làm rõ).\r\n 7. Cam kết về trách nhiệm tham dự thầu với đấu thầu trước\r\n                  Nhà thầu có cam kết về trách nhiệm tham dự thầu với đấu\r\n                  thầu trước với nội dung đúng, đầy đủ theo quy định tại Mục\r\n   Cam kết về                                                                       Đạt\r\n                  12 thuộc Mẫu số 02A.1 và Mục 11 thuộc Mẫu 02B.1\r\n   trách nhiệm    Chương IV của E-HSMT (kể cả sau khi bổ sung, làm rõ)\r\n  tham dự thầu    Nhà thầu không cam kết hoặc có cam kết về trách nhiệm\r\n  với đấu thầu    tham dự thầu với đấu thầu trước nhưng không đúng hoặc\r\n       trước      không đầy đủ nội dung theo quy định tại Mục 12 thuộc Mẫu Không đạt\r\n                  số 02A.1 và Mục 11 thuộc Mẫu 02B.1 Chương IV của E-\r\n                  HSMT (kể cả sau khi bổ sung, làm rõ).\r\n    Việc đánh giá dựa trên tài liệu tuyên bố đáp ứng yêu cầu của nhà thầu và các tài liệu\r\nchứng minh theo yêu cầu của E-HSMT, chứng minh mức độ đáp ứng yêu cầu của E-HSDT.\r\n       E-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí tổng\r\nquát đều được đánh giá là đạt. E-HSDT của nhà thầu được đánh giá là đạt thì sẽ được tiếp\r\ntục xem xét, đánh giá về tài chính.\r\nMục 4. Tiêu chuẩn đánh giá về tài chính\r\n       Áp dụng Phương pháp Giá đánh giá đối với từng phần thầu.\r\n       Cách xác định giá đánh giá theo các bước sau đây:\r\n       Bước 1. Xác định giá dự thầu;\r\n       Bước 2: Sửa lỗi, hiệu chỉnh sai lệch (nếu có) theo quy định tại Mục 28 E-CDNT;\r\n       Bước 3: Xác định giá dự thầu sau sửa lỗi, hiệu chỉnh sai lệch (nếu có), trừ đi giá trị\r\ngiảm giá (nếu có);\r\n       Bước 4. Xác định giá đánh giá:\r\n       Việc xác định giá đánh giá được thực hiện theo công thức sau đây:\r\n                                          GĐG = G ± ΔG\r\n\f                                            50\r\n\r\n       Trong đó:\r\n       - G là giá dự thầu sau sửa lỗi, hiệu chỉnh sai lệch (nếu có), trừ đi giá trị giảm giá\r\n(nếu có) xác định tại Bước 3;\r\n       - ΔG là giá trị các yếu tố được quy về một mặt bằng cho cả vòng đời sử dụng của\r\nhàng hóa. Chi phí vòng đời sẽ được đánh giá trên cơ sở giá trị hiện tại ròng bao gồm các\r\nyếu tố sau :\r\n            Số năm tính chi phí vòng đời: 10 năm, thời gian vận hành là 140 giờ/ năm.\r\n            Tỷ lệ chiết khấu tính giá trị hiện tại ròng đối với chi phí vận hành và bảo\r\n              dưỡng: 11,2%.\r\n            Chi phí tiêu hao dầu Diesel/ năm:\r\n                                       ONL = SL * NL * 140 * ĐGNL\r\n              Trong đó:\r\n               o SL (đơn vị: máy) là số lượng máy mời thầu.\r\n               o NL (đơn vị: lít/giờ/máy) là mức tiêu thụ nhiên liệu trong 01 giờ của tổ\r\n                  máy phát điện chào thầu khi tải bằng 75% công suất định mức yêu cầu\r\n                  (18kW đối với máy phát điện dầu 30kVA thuộc Phần 1: Máy phát điện\r\n                  dầu 30 kVA; và 12kW đối với máy phát điện dầu 20kVA thuộc Phần 2:\r\n                  Máy phát điện dầu 20 kVA). Mức tiêu thụ nhiên liệu được quy đổi ứng\r\n                  với trường hợp tỷ trọng dầu Diesel là 840kg/m3.\r\n               o ĐGNL là đơn giá dầu Diesel – 0,05S-II = 18.450 VND/lít (đã bao gồm\r\n                  VAT) đơn giá theo PVoil ngày 05/02/2026.\r\n      Bước 5. Xếp hạng nhà thầu: Nhà thầu có giá đánh giá thấp nhất được xếp hạng thứ nhất.\r\nMục 5. Phương án kỹ thuật thay thế trong E-HSDT (nếu có): Không áp dụng\r\nMục 6. Trường hợp gói thầu chia thành nhiều phần độc lập:\r\n       Trường hợp gói thầu được chia thành nhiều phần độc lập thì trong E-HSMT phải\r\nnêu rõ tiêu chuẩn và phương pháp đánh giá đối với từng phần hoặc nhiều phần để các nhà\r\nthầu tính toán phương án chào thầu theo khả năng của mình. Việc đánh giá E-HSDT và xét\r\nduyệt trúng thầu sẽ được thực hiện trên cơ sở bảo đảm tổng giá đề nghị trúng thầu của gói\r\nthầu là thấp nhất (đối với gói thầu áp dụng phương pháp giá thấp nhất); tổng giá đánh giá\r\ncủa gói thầu là thấp nhất (đối với gói thầu áp dụng phương pháp giá đánh giá) và giá đề\r\nnghị trúng thầu của cả gói thầu không vượt giá gói thầu được duyệt mà không so sánh với\r\nước tính chi phí của từng phần.\r\n\f                                          51\r\n\r\n                 CHƯƠNG III. YÊU CẦU VỀ KỸ THUẬT\r\nMục 1. Yêu cầu về kỹ thuật\r\n      1. Giới thiệu chung về Dự án/khoản đầu tư, gói thầu\r\n-     Tên gói thầu: 03-2026-Codien: Cung cấp máy phát điện dầu 20kVA, 30kVA.\r\n-     Gói thầu chia làm 02 phần thầu độc lập gồm:\r\n       Phần 1: Máy phát điện dầu 30 kVA.\r\n       Phần 2: Máy phát điện dầu 20 kVA.\r\n-     Đây là gói thầu đấu thầu trước cho Dự án nâng cao chất lượng cơ điện trạm BTS năm\r\n      2026; Khoản đầu tư mua sắm thiết bị cơ điện phục vụ kiên cố phòng chống thiên tai\r\n      và củng cố mạng lưới năm 2026.\r\n-     Phạm vi cung cấp:\r\n       Phần 1: Máy phát điện dầu 30 kVA: Mua sắm 312 tổ máy phát điện dầu 30kVA.\r\n       Phần 2: Máy phát điện dầu 20 kVA: Mua sắm 1263 tổ máy phát điện dầu 20kVA.\r\n-     Địa điểm thực hiện: Hà Nội, Đà Nẵng, Đồng Nai.\r\n-     Thời gian thực hiện gói thầu: 228 ngày. Trong đó:\r\n                                                                       Thời gian thực\r\n  Stt                       Nội dung công việc\r\n                                                                         hiện (ngày)\r\n   1 Thời gian giao hàng muộn nhất                                            120\r\n  2    Thời gian bàn giao + KCS                                            18\r\n       Thời gian triển khai lắp đặt hàng hóa của Chủ đầu tư kể từ\r\n  3                                                                        50\r\n       ngày ký biên bản kiểm tra lô cuối\r\n  4    Thời gian nghiệm thu TAM (Đo kiểm + ký nghiệm thu)                  25\r\n  5    Chạy thử                                                             0\r\n  6    Thời gian ký Chứng nhận nghiệm thu kỹ thuật (TAC)                   15\r\n       Tổng cộng thời gian thực hiện hợp đồng                              228\r\n     Thời gian thực hiện hợp đồng: 2.053 ngày kể từ ngày hợp đồng có hiệu lực đến khi\r\ncác bên đã hoàn thành các nghĩa vụ theo hợp đồng đã ký, bao gồm cả thời gian bảo hành.\r\n      2. Yêu cầu chung về kỹ thuật\r\n      Yêu cầu về kỹ thuật cho từng hàng hóa mời thầu gồm các thông tin nội dung và yêu\r\ncầu kỹ thuật chi tiết cho từng nội dung, chi tiết theo bảng trong Mục 3. Mỗi yêu cầu kỹ\r\nthuật được mô tả mức độ yêu cầu đáp ứng rõ ràng.\r\n     Để chứng minh tính đáp ứng yêu cầu kỹ thuật, nhà thầu được yêu cầu tuyên bố hàng\r\nhóa mình chào thầu có đáp ứng hay không đáp ứng yêu cầu trong “Bảng tuyên bố đáp ứng\r\ncác yêu cầu kỹ thuật” kèm theo E-HSDT.\r\n     Bảng tuyên bố đáp ứng các yêu cầu kỹ thuật được lập dạng bảng gồm tối thiểu các\r\nthông tin với cấu trúc sau:\r\n\f                                                52\r\n\r\n    TT       Nội dung     Yêu cầu kỹ thuật       Tuyên bố đáp ứng         Thông tin chứng minh\r\n    (1)         (2)             (3)                     (4)                        (5)\r\n\r\n\r\n          Trong đó:\r\n-     Cột (1), (2), (3) lấy theo yêu cầu kỹ thuật trong E-HSMT.\r\n-     Cột (4) ghi tuyên bố: “Đáp ứng” hoặc “Không đáp ứng”. Trường hợp nhà thầu tuyên\r\nbố không đáp ứng sẽ đánh giá không đạt yêu cầu kỹ thuật.\r\n-     Cột (5) giải thích lý do tuyên bố đáp ứng hoặc không đáp ứng đồng thời cung cấp\r\nthông tin chứng minh, tài liệu chứng minh. Nhà thầu phải chỉ rõ tên tài liệu, mục, trang,\r\ndòng của tài liệu, đi kèm thuyết minh, giải thích chi tiết việc tuyên bố đáp ứng tiêu chí kỹ\r\nthuật bằng tiếng Việt. Nhà thầu phải chịu trách nhiệm về tính chính xác của các tài liệu\r\nmình cung cấp, trường hợp Chủ đầu tư, Tổ chuyên gia phát hiện các tài liệu cung cấp\r\nkhông đúng sự thật, thì nhà thầu sẽ bị đánh giá là gian lận và bị loại.\r\n-     Các tài liệu làm rõ chứng minh của nhà thầu (nếu có) theo yêu cầu làm rõ của Chủ\r\nđầu tư không được thay đổi bản chất hồ sơ hoặc hàng hóa chào thầu.\r\n3. Yêu cầu kỹ thuật\r\n3.1. Yêu cầu kỹ thuật chi tiết của hàng hóa\r\n                                 Chi tiết như Phụ lục 1 kèm theo\r\nQuy định về đánh giá yêu cầu kỹ thuật hàng hóa:\r\n-         Sản phẩm được đánh giá là “Đạt” về mặt kỹ thuật khi đạt được đồng thời:\r\n      + 100% các CTKT chi tiết cơ bản (CB) được đánh giá là “Đạt”.\r\n      + 100% các CTKT chi tiết không cơ bản (KCB) được đánh giá là “Đạt” hoặc “Chấp\r\n      nhận được”.\r\n-     Với các chỉ tiêu cần làm rõ về giá trị, dải giá trị, tính năng chi tiết, mức độ đáp ứng do\r\ncó sự khác biệt về vật liệu cấu tạo, thiết kế, nguyên lý hoạt động... thì nhà thầu phải đưa ra tài\r\nliệu giải thích rõ ràng về các chỉ tiêu đó.\r\n3.2. Yêu cầu về tiến độ thực hiện gói thầu\r\n-         Thời gian giao hàng: Tối đa 120 ngày kể từ ngày hợp đồng có hiệu lực\r\n-         Địa điểm giao hàng:\r\n             Tên phần     Danh mục     Đơn vị      Khối\r\n    STT                                                             Địa điểm giao hàng\r\n               thầu       hàng hóa      tính      lượng\r\n                                                            - 204 tổ máy giao tại Tổng kho\r\n                                                              Viettel Hòa Lạc, thành phố Hà Nội\r\n              Phần 1:\r\n                           Máy phát                         - 56 tổ máy giao tại Tổng kho\r\n              Máy phát\r\n     1                     điện dầu   Tổ máy         312      Viettel Đà Nẵng, thành phố Đà\r\n              điện dầu\r\n                           30kVA                              Nẵng\r\n              30 kVA\r\n                                                            - 52 tổ máy giao tại Tổng kho\r\n                                                              Viettel Đồng Nai, tỉnh Đồng Nai\r\n\f                                                  53\r\n\r\n            Tên phần     Danh mục        Đơn vị     Khối\r\n    STT                                                               Địa điểm giao hàng\r\n              thầu       hàng hóa         tính     lượng\r\n                                                               - 707 tổ máy giao tại Tổng kho\r\n                                                                 Viettel Hòa Lạc, thành phố Hà Nội\r\n             Phần 2:\r\n                          Máy phát                             - 202 tổ máy giao tại Tổng kho\r\n             Máy phát\r\n     2                    điện dầu    Tổ máy           1.263     Viettel Đà Nẵng, thành phố Đà\r\n             điện dầu\r\n                          20kVA                                  Nẵng\r\n             20 kVA\r\n                                                               - 354 tổ máy giao tại Tổng kho\r\n                                                                 Viettel Đồng Nai, tỉnh Đồng Nai\r\n3.3. Yêu cầu về dịch vụ sau bán hàng (dịch vụ bảo hành, dịch vụ hỗ trợ kỹ thuật và\r\n     sửa chữa trong thời gian bảo hành):\r\na.       Thời gian, địa điểm bảo hành:\r\n-    Thời gian bảo hành: Tối thiểu 1.825 ngày đối với toàn bộ hàng hóa kể từ ngày Chủ\r\nđầu tư phát hành Chứng nhận nghiệm thu kỹ thuật TAC.\r\n-        Địa điểm bảo hành: Tại địa điểm lắp đặt của Chủ đầu tư.\r\n-    Trung tâm bảo hành: Nhà thầu phải có bộ máy với đầy đủ nhân sự có kiến thức, kinh\r\nnghiệm để thực hiện thực hiện sửa chữa, hỗ trợ kỹ thuật cho hàng hoá tại Thành phố Hà\r\nNội, Thành phố Đà Nẵng, Thành phố Hồ Chí Minh. Trung tâm bảo hành phải có số đường\r\ndây nóng (hotline), email để tiếp nhận phản ánh sự cố, lỗi. Thời gian làm việc của trung\r\ntâm bảo hành là 24/7 kể cả ngày nghỉ, lễ.\r\n\r\nb.       Yêu cầu với dịch vụ hỗ trợ kỹ thuật\r\nNhà thầu phải cam kết cung cấp dịch hỗ trợ kỹ thuật đáp ứng đầy đủ các tiêu chí như sau:\r\n Thời gian tiếp nhận và xử lý lỗi: 24/7 (24 giờ/ ngày, 7 ngày/ tuần). Bên Bán có trách\r\n  nhiệm cử nhân sự phản hồi kỹ thuật từ khi tiếp nhận được phản ánh của Bên Mua bằng\r\n  email, điện thoại, tin nhắn SMS…\r\n-        Định nghĩa các mức độ lỗi trong quá trình sử dụng và thời gian phản hồi:\r\n     + Nghiêm trọng: Là các sự cố, lỗi động cơ, đầu phát (bao gồm AVR), bộ điều khiển\r\n       làm cho máy không thể khởi động, khởi động nhưng không có khả năng cấp tải\r\n       (không đáp ứng tiêu chuẩn điện áp trong dải điện áp định mức ± 1%, tần số thuộc\r\n       dải tần số định mức ± 1%), ảnh hưởng và quá trình vận hành hệ thống và được yêu\r\n       cầu phải có hành động khắc phục ngay. Thời gian phản hồi kỹ thuật trong vòng 04\r\n       giờ, thời gian hoàn thành khắc phục trong vòng 07 ngày (kể cả ngày nghỉ, ngày lễ).\r\n     + Ít nghiêm trọng: Là các sự cố, lỗi không không làm ảnh hưởng đến khả năng cấp\r\n       tải của máy hoặc có thể xử lý bằng biện pháp tạm thời tại hiện trường, bao gồm:\r\n       Lỗi ắc quy đề, khung vỏ, nút bấm, đồng hồ hiển thị, đèn cảnh báo, nạp bù, dây đai,\r\n       rơ le trung gian, sấy nước... Thời gian phản hồi kỹ thuật trong vòng 08 giờ, thời\r\n       gian hoàn thành khắc phục trong vòng 15 ngày (kể cả ngày nghỉ, ngày lễ).\r\n Nâng cấp/cập nhật software/firm ware:\r\n\f                                           54\r\n\r\n     Trong suốt thời gian bảo hành, khi việc nâng cấp software là cần thiết để đảm bảo hệ\r\nthống hoạt động ổn định hoặc để xử lý các sự cố, nhà thầu sẽ đề xuất và cung cấp miễn phí\r\ncác phiên bản nâng cấp cùng kế hoạch chi tiết cho chủ đầu tư xem xét. Chủ đầu tư có toàn\r\nquyền chọn giải pháp và kế hoạch phù hợp nhất. Trong mọi trường hợp, nhà thầu cam kết\r\nhỗ trợ tối đa trong suốt thời gian bảo hành.\r\nc. Sửa chữa, thay thế hỏng hóc\r\n-     Hàng hóa/ bộ phận/ linh kiện bị lỗi được sửa chữa hoặc thay thế theo quy định của\r\nHãng sản xuất.\r\n-     Nhà thầu chịu trách nhiệm sửa chữa, thay thế hàng hóa/ bộ phận/ linh kiện bị lỗi\r\ntrong vòng 35 ngày kể từ ngày nhà thầu nhận được thông báo của Chủ đầu tư (kể cả ngày\r\ncuối tuần, ngày lễ). Mọi chi phí đóng gói, vận chuyển, thay thế hàng hóa/ bộ phận/ linh\r\nkiện lỗi do nhà thầu chịu.\r\nd.   Hỗ trợ hỏi đáp kỹ thuật (Technical Query)\r\n-    Nhà thầu phản hồi các vấn đề về kỹ thuật khi có yêu cầu:\r\n     + Cung cấp tài liệu về các tính năng hoặc các thành phần của thiết bị.\r\n     + Tư vấn các vấn đề về lắp đặt, tích hợp và vận hành hệ thống.\r\ne.   Cử chuyên gia hướng dẫn và bàn giao đầy đủ các tài liệu cho kỹ sư của chủ đầu tư về\r\n     vận hành máy phát điện, kiểm tra bảo dưỡng, xử lý lỗi. Hỗ trợ Onsite (nếu cần thiết).\r\n4. Yêu cầu về nghiệm thu, thử nghiệm hàng hóa\r\nViệc kiểm tra và thử nghiệm hàng hóa được thực hiện theo quy định tại Mục 21 Điều kiện\r\nhợp đồng thuộc Chương V E-HSMT và Mẫu số 18: Dự thảo Hợp đồng thuộc Chương V\r\nE-HSMT. Bằng chi phí của mình (đã bao gồm trong giá dự thầu), Nhà thầu thực hiện các\r\ncông việc trong quá trình kiểm tra nghiệm thu (KCS) và kiểm tra, đo kiểm các thông số kỹ\r\nthuật sau khi Chủ đầu tư hoàn thành lắp đặt. Toàn bộ các chi phí phát sinh trong quá trình\r\nkiểm tra thông số kỹ thuật như: Nhiên liệu, tải giả, dụng cụ đo, nhân công... do nhà thầu\r\nchịu.\r\n\r\nMục 2. Bản vẽ: Không có bản vẽ\r\nMục 3. Kiểm tra và thử nghiệm\r\nCác tiêu chí nghiệm thu: Chi tiết như phụ lục 2 kèm theo.\r\n\f                                                      55\r\n\r\n                         Phụ lục 1: Yêu cầu kỹ thuật chi tiết hàng hóa\r\n     Quy định về tài liệu kỹ thuật chứng minh sự đáp ứng yêu cầu kỹ thuật của hàng hóa\r\nchào thầu bao gồm:\r\n      -    Tài liệu kỹ thuật (datasheets, catalogue, brochure…) hoặc cam kết của hãng sản\r\n           xuất tổ máy phát điện, hãng sản xuất động cơ, hãng sản xuất đầu phát, hãng sản\r\n           xuất bộ điều khiển, hãng sản xuất bộ nạp bù…\r\n      -    Kết quả đo kiểm, kiểm định của hãng sản xuất máy phát điện, hãng sản xuất động\r\n           cơ, hãng sản xuất đầu phát, hãng sản xuất bộ điều khiển, hãng sản xuất bộ nạp bù\r\n           hoặc bên thứ 3 có năng lực phù hợp phải được thưc hiện trước thời điểm đóng\r\n           thầu.\r\n      -    Chứng chỉ quản lý chất lượng sản xuất của nhà máy (trực tiếp sản xuất tổ máy\r\n           phát điện) ISO 9001 còn hạn tính đến thời điểm đóng thầu.\r\n1. Yêu cầu kỹ thuật máy phát điện dầu 20kVA 3 pha\r\n                                                       CB/                            Phương pháp\r\n TT          Nội dung          Yêu cầu kỹ thuật                Tiêu chí đánh giá\r\n                                                       KCB                              kiểm tra\r\n          TỔ MÁY\r\n A\r\n          PHÁT\r\n                                                                                     Tham chiếu tài\r\n                                                             Đạt: Đáp ứng theo yêu   liệu kỹ thuật\r\n                            Nhà sản xuất, mã hiệu,\r\n          Thông tin máy                                      cầu                     hoặc danh mục\r\n 1                          xuất xứ của máy phát       CB\r\n          phát điện                                          Không đạt: Không đáp    hàng hóa hoặc\r\n                            điện, đính kèm tài liệu\r\n                                                             ứng yêu cầu             cam kết của nhà\r\n                                                                                     thầu\r\n                                                             Đạt: Đáp ứng theo yêu   Tham chiếu tài\r\n                            Từ 1 năm trước thời\r\n                                                             cầu                     liệu kỹ thuật\r\n 2        Năm sản xuất      điểm phát hành thầu trở    CB\r\n                                                             Không đạt: Không đáp    hoặc cam kết\r\n                            về sau\r\n                                                             ứng yêu cầu             của nhà thầu\r\n                                                             Đạt: Đáp ứng theo yêu\r\n                            Máy phát điện xoay               cầu                     Tham chiếu tài\r\n 3        Loại máy                                     CB\r\n                            chiều, 3 pha                     Không đạt: Không đáp    liệu kỹ thuật\r\n                                                             ứng yêu cầu\r\n                                                             Đạt: Đáp ứng theo yêu\r\n          Cấp điện áp                                        cầu                     Tham chiếu tài\r\n 4                          220/380 V - 230/400 V      CB\r\n          danh định                                          Không đạt: Không đáp    liệu kỹ thuật\r\n                                                             ứng yêu cầu\r\n                                                             Đạt: Đáp ứng theo yêu\r\n          Tần số danh                                        cầu                     Tham chiếu tài\r\n 5                          50 Hz                      CB\r\n          định                                               Không đạt: Không đáp    liệu kỹ thuật\r\n                                                             ứng yêu cầu\r\n                                                             Đạt: Đáp ứng theo yêu\r\n          Công suất định                                     cầu                     Tham chiếu tài\r\n 6                          ≥ 16 kW / 20 kVA           CB\r\n          mức                                                Không đạt: Không đáp    liệu kỹ thuật\r\n                                                             ứng yêu cầu\r\n                                                             Đạt: Đáp ứng theo yêu\r\n          Công suất dự                                       cầu                     Tham chiếu tài\r\n 7                          ≥ 17,5 kW / 22 kVA         CB\r\n          phòng                                              Không đạt: Không đáp    liệu kỹ thuật\r\n                                                             ứng yêu cầu\r\n          Công suất đầu\r\n                                                             Đạt: Đáp ứng theo yêu   Tham chiếu tài\r\n 8        ra của máy phát   ≥ 16 kW / 20 kVA           CB\r\n                                                             cầu                     liệu kỹ thuật\r\n          điện ở nhiệt độ\r\n\f                                                  56\r\n\r\n                                                    CB/                            Phương pháp\r\nTT      Nội dung            Yêu cầu kỹ thuật                Tiêu chí đánh giá\r\n                                                    KCB                              kiểm tra\r\n     40˚C, áp suất                                        Không đạt: Không đáp\r\n     khí quyển 1 atm                                      ứng yêu cầu\r\n     (vị trí có độ cao\r\n     <100m)\r\n     Khả năng vận\r\n                                                          Đạt: Đáp ứng theo yêu\r\n     hành liên tục ở\r\n                                                          cầu                     Tham chiếu tài\r\n9    chế độ 100%         ≥ 12 giờ                   CB\r\n                                                          Không đạt: Không đáp    liệu kỹ thuật\r\n     công suất định\r\n                                                          ứng yêu cầu\r\n     mức của máy\r\n     Khả năng vận\r\n                                                          Đạt: Đáp ứng theo yêu\r\n     hành liên tục ở\r\n                                                          cầu                     Tham chiếu tài\r\n10   chế độ 100%         ≥ 1 giờ                    CB\r\n                                                          Không đạt: Không đáp    liệu kỹ thuật\r\n     công suất dự\r\n                                                          ứng yêu cầu\r\n     phòng của máy\r\n                                                          Đạt: Đáp ứng theo yêu\r\n     Khả năng đóng       ≥ 100% công suất định            cầu                     Tham chiếu tài\r\n11                                                  CB\r\n     tải 1 cấp           mức                              Không đạt: Không đáp    liệu kỹ thuật\r\n                                                          ứng yêu cầu\r\n                         Khi tải thay đổi tăng\r\n                         hoặc giảm ở các mức\r\n                         khác nhau từ 0% -25% -\r\n     Độ chính xác                                         Đạt: Đáp ứng theo yêu\r\n                         50% - 75% - 100%\r\n     điện áp từ                                           cầu                     Tham chiếu tài\r\n12                       công suất định mức,        CB\r\n     không tải đến                                        Không đạt: Không đáp    liệu kỹ thuật\r\n                         trong vòng 30 giây sau\r\n     tải định mức.                                        ứng yêu cầu\r\n                         đó giá trị điện áp thuộc\r\n                         dải điện áp định mức ±\r\n                         2,5%\r\n                         Khi tải thay đổi tăng\r\n                         hoặc giảm các mức\r\n                         khác nhau từ 0% -25% -\r\n     Độ chính xác                                         Đạt: Đáp ứng theo yêu\r\n                         50% - 75% - 100%\r\n     tần số từ không                                      cầu                     Tham chiếu tài\r\n13                       công suất định mức,        CB\r\n     tải đến tải định                                     Không đạt: Không đáp    liệu kỹ thuật\r\n                         trong vòng 30 giây sau\r\n     mức.                                                 ứng yêu cầu\r\n                         đó giá trị tần số thuộc\r\n                         dải tần số định mức ±\r\n                         5%\r\n     Độ ồn ở 75%\r\n     tải định mức                                         Đạt: Đáp ứng theo yêu\r\n     trong không         ≤ 60dB (sai lệch +3dB)           cầu                     Tham chiếu tài\r\n14                                                  CB\r\n     gian mở ở           tại 12 kW                        Không đạt: Không đáp    liệu kỹ thuật\r\n     khoảng cách                                          ứng yêu cầu\r\n     7m\r\n     Mức tiêu thụ\r\n                                                          Đạt: Đáp ứng theo yêu\r\n     nhiên liệu của\r\n                                                          cầu                     Tham chiếu tài\r\n15   máy phát điện ở     ≤ 5,5 l/h (tại 16 kW)      CB\r\n                                                          Không đạt: Không đáp    liệu kỹ thuật\r\n     tải 100% định\r\n                                                          ứng yêu cầu\r\n     mức (*)\r\n     Mức tiêu thụ\r\n                                                          Đạt: Đáp ứng theo yêu\r\n     nhiên liệu của\r\n                                                          cầu                     Tham chiếu tài\r\n16   máy phát điện ở     ≤ 4,5 l/h (tại 12 kW)      CB\r\n                                                          Không đạt: Không đáp    liệu kỹ thuật\r\n     tải 75% định\r\n                                                          ứng yêu cầu\r\n     mức (*)\r\n\f                                                 57\r\n\r\n                                                  CB/                             Phương pháp\r\nTT      Nội dung          Yêu cầu kỹ thuật                Tiêu chí đánh giá\r\n                                                  KCB                               kiểm tra\r\n                                                        Đạt: Đáp ứng theo yêu\r\n                                                        cầu\r\n                                                        Chấp nhận được: Cam\r\n                       Thông tin bảng tiêu thụ          kết đáp ứng yêu cầu và   Tham chiếu tài\r\n     Bảng tiêu thụ\r\n                       nhiên liệu của máy phát          đáp ứng khi kiểm tra     liệu kỹ thuật\r\n17   nhiên liệu của                               KCB\r\n                       điện ở tải 0-25%-50%-            hàng hóa                 hoặc cam kết\r\n     máy phát điện\r\n                       75%-100% định mức                Không đạt: Không đáp     của nhà thầu\r\n                                                        ứng tiêu chí đánh giá\r\n                                                        Đạt và Chấp nhận\r\n                                                        được\r\n     ĐẦU PHÁT\r\nB\r\n     ĐIỆN\r\n                                                                                 Tham chiếu tài\r\n                                                        Đạt: Đáp ứng theo yêu    liệu kỹ thuật\r\n                       Nhà sản xuất, mã hiệu,\r\n     Thông tin đầu                                      cầu                      hoặc danh mục\r\n1                      xuất xứ của đầu phát       CB\r\n     phát điện                                          Không đạt: Không đáp     hàng hóa hoặc\r\n                       điện, đính kèm tài liệu\r\n                                                        ứng yêu cầu              cam kết của nhà\r\n                                                                                 thầu\r\n                                                        Đạt: Đáp ứng theo yêu    Tham chiếu tài\r\n                       Từ 1 năm trước thời\r\n                                                        cầu                      liệu kỹ thuật\r\n2    Năm sản xuất      điểm phát hành thầu trở    CB\r\n                                                        Không đạt: Không đáp     hoặc cam kết\r\n                       về sau\r\n                                                        ứng yêu cầu              của nhà thầu\r\n                                                        Đạt: Đáp ứng theo yêu\r\n     Công suất định                                     cầu                      Tham chiếu tài\r\n3                      ≥ 20 kVA                   CB\r\n     mức                                                Không đạt: Không đáp     liệu kỹ thuật\r\n                                                        ứng yêu cầu\r\n                                                        Đạt: Đáp ứng theo yêu\r\n                                                        cầu                      Tham chiếu tài\r\n4    Hệ số công suất   ≥ 0,8                      CB\r\n                                                        Không đạt: Không đáp     liệu kỹ thuật\r\n                                                        ứng yêu cầu\r\n                                                        Đạt: Đáp ứng theo yêu\r\n                       Tự kích từ, không chổi           cầu                      Tham chiếu tài\r\n5    Kích từ                                      CB\r\n                       than                             Không đạt: Không đáp     liệu kỹ thuật\r\n                                                        ứng yêu cầu\r\n                                                        Đạt: Đáp ứng theo yêu\r\n     Bộ điều chỉnh     Điều chỉnh điện áp tự            cầu                      Tham chiếu tài\r\n6                                                 CB\r\n     điện áp           động (AVR)                       Không đạt: Không đáp     liệu kỹ thuật\r\n                                                        ứng yêu cầu\r\n                                                        Đạt: Đáp ứng theo yêu\r\n     Tổng biến dạng\r\n                                                        cầu                      Tham chiếu tài\r\n7    sóng hài điện áp ≤ 5%                        CB\r\n                                                        Không đạt: Không đáp     liệu kỹ thuật\r\n     (THD)\r\n                                                        ứng yêu cầu\r\n                                                        Đạt: Đáp ứng theo yêu\r\n                                                        cầu                      Tham chiếu tài\r\n8    Cấp cách nhiệt    Tối thiểu cấp H            CB\r\n                                                        Không đạt: Không đáp     liệu kỹ thuật\r\n                                                        ứng yêu cầu\r\n                                                        Đạt: Đáp ứng theo yêu\r\n     Cấp bảo vệ đầu                                     cầu                      Tham chiếu tài\r\n9                      ≥ IP23                     CB\r\n     phát                                               Không đạt: Không đáp     liệu kỹ thuật\r\n                                                        ứng yêu cầu\r\n     Kết cấu đầu                                        Đạt: Đáp ứng theo yêu    Tham chiếu tài\r\n10                     Một ổ trục                 CB\r\n     phát                                               cầu                      liệu kỹ thuật\r\n\f                                                  58\r\n\r\n                                                   CB/                            Phương pháp\r\nTT      Nội dung           Yêu cầu kỹ thuật                Tiêu chí đánh giá\r\n                                                   KCB                              kiểm tra\r\n                                                         Không đạt: Không đáp\r\n                                                         ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo yêu\r\n     Làm mát đầu        Cánh quạt đầu trục thổi          cầu                     Tham chiếu tài\r\n11                                                 CB\r\n     phát               trực tiếp                        Không đạt: Không đáp    liệu kỹ thuật\r\n                                                         ứng yêu cầu\r\nC    ĐỘNG CƠ\r\n                                                         Đạt: Đáp ứng theo yêu   Tham chiếu tài\r\n                        Nhà sản xuất, mã hiệu,\r\n     Thông tin động                                      cầu                     liệu kỹ thuật\r\n1                       xuất xứ của động cơ,       CB\r\n     cơ                                                  Không đạt: Không đáp    hoặc cam kết\r\n                        đính kèm tài liệu\r\n                                                         ứng yêu cầu             của nhà thầu\r\n                                                         Đạt: Đáp ứng theo yêu   Tham chiếu tài\r\n                        Từ 1 năm trước thời\r\n                                                         cầu                     liệu kỹ thuật\r\n2    Năm sản xuất       điểm phát hành thầu trở    CB\r\n                                                         Không đạt: Không đáp    hoặc cam kết\r\n                        về sau\r\n                                                         ứng yêu cầu             của nhà thầu\r\n                                                         Đạt: Đáp ứng theo yêu\r\n                                                         cầu                     Tham chiếu tài\r\n3    Loại động cơ       Động cơ diesel 4 kỳ        CB\r\n                                                         Không đạt: Không đáp    liệu kỹ thuật\r\n                                                         ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo yêu\r\n     Số xi lanh,        ≥ 3 xi lanh, thông tin           cầu                     Tham chiếu tài\r\n4                                                  CB\r\n     dung tích          dung tích xi lanh                Không đạt: Không đáp    liệu kỹ thuật\r\n                                                         ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo yêu\r\n     Tỷ số nén của                                       cầu                     Tham chiếu tài\r\n5                       ≥ 17,5:1                   CB\r\n     động cơ                                             Không đạt: Không đáp    liệu kỹ thuật\r\n                                                         ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo yêu\r\n                        Thông tin dung tích dầu\r\n     Dung tích dầu                                       cầu                     Tham chiếu tài\r\n6                       bôi trơn khi thay lọc/     CB\r\n     bôi trơn                                            Không đạt: Không đáp    liệu kỹ thuật\r\n                        không thay lọc\r\n                                                         ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo yêu\r\n                        Thông tin dung tích\r\n     Dung tích nước                                      cầu                     Tham chiếu tài\r\n7                       nước làm mát khi thay      CB\r\n     làm mát                                             Không đạt: Không đáp    liệu kỹ thuật\r\n                        thế\r\n                                                         ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo yêu\r\n     Tốc độ định                                         cầu                     Tham chiếu tài\r\n8                       1500 vòng/phút             CB\r\n     mức động cơ                                         Không đạt: Không đáp    liệu kỹ thuật\r\n                                                         ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo yêu\r\n                        ≥ 27 HP ở 1500                   cầu                     Tham chiếu tài\r\n9    Công suất tối đa                              CB\r\n                        vòng/phút                        Không đạt: Không đáp    liệu kỹ thuật\r\n                                                         ứng yêu cầu\r\n                        Bơm điện để bơm                  Đạt: Đáp ứng theo yêu\r\n     Hệ thống bơm\r\n                        chuyển tiếp nhiên liệu           cầu                     Tham chiếu tài\r\n10   chuyển tiếp                                   CB\r\n                        từ bồn chứa đến cốc lọc          Không đạt: Không đáp    liệu kỹ thuật\r\n     nhiên liệu\r\n                        và bơm cao áp                    ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo yêu\r\n     Hệ thống khởi      Khởi động bằng điện              cầu                     Tham chiếu tài\r\n11                                                 CB\r\n     động               DC 12V                           Không đạt: Không đáp    liệu kỹ thuật\r\n                                                         ứng yêu cầu\r\n\f                                                   59\r\n\r\n                                                    CB/                             Phương pháp\r\nTT      Nội dung           Yêu cầu kỹ thuật                 Tiêu chí đánh giá\r\n                                                    KCB                               kiểm tra\r\n                        Có bộ lọc nhiên liệu              Đạt: Đáp ứng theo yêu\r\n                        tách nước, lọc nhiên              cầu                      Tham chiếu tài\r\n12   Hệ thống lọc                                   CB\r\n                        liệu tinh, lọc gió, lọc           Không đạt: Không đáp     liệu kỹ thuật\r\n                        nhớt có thể thay thế              ứng yêu cầu\r\n                        Làm mát bằng nước có              Đạt: Đáp ứng theo yêu\r\n     Hệ thống làm       pha dung dịch chống               cầu                      Tham chiếu tài\r\n13                                                  CB\r\n     mát                đóng cặn có kèm theo              Không đạt: Không đáp     liệu kỹ thuật\r\n                        bình nước phụ                     ứng yêu cầu\r\n                                                          Đạt: Đáp ứng theo yêu\r\n                                                          cầu\r\n                                                          Chấp nhận được: Cam\r\n                                                          kết đáp ứng yêu cầu và\r\n     Thời gian thay\r\n                                                          đáp ứng khi kiểm tra     Tham chiếu tài\r\n14   thế dầu bôi trơn   ≥250 giờ                    KCB\r\n                                                          hàng hóa                 liệu kỹ thuật\r\n     của động cơ\r\n                                                          Không đạt: Không đáp\r\n                                                          ứng tiêu chí đánh giá\r\n                                                          Đạt và Chấp nhận\r\n                                                          được\r\n                                                          Đạt: Đáp ứng theo yêu\r\n                                                          cầu\r\n                                                          Chấp nhận được: Cam\r\n                                                          kết đáp ứng yêu cầu và\r\n     Khả năng khởi\r\n                        Có thể khởi động được             đáp ứng khi kiểm tra     Tham chiếu tài\r\n15   động ở nhiệt độ                                KCB\r\n                        ở nhiệt độ ≤-5˚C                  hàng hóa                 liệu kỹ thuật\r\n     thấp\r\n                                                          Không đạt: Không đáp\r\n                                                          ứng tiêu chí đánh giá\r\n                                                          Đạt và Chấp nhận\r\n                                                          được\r\n     BỘ ĐIỀU\r\nD\r\n     KHIỂN\r\n                                                                                   Tham chiếu tài\r\n                                                          Đạt: Đáp ứng theo yêu    liệu kỹ thuật\r\n                        Nhà sản xuất, mã hiệu,\r\n     Thông tin bộ                                         cầu                      hoặc danh mục\r\n1                       xuất xứ của bộ điều         CB\r\n     điều khiển                                           Không đạt: Không đáp     hàng hóa hoặc\r\n                        khiển, đính kèm tài liệu\r\n                                                          ứng yêu cầu              cam kết của nhà\r\n                                                                                   thầu\r\n                                                          Đạt: Đáp ứng theo yêu    Tham chiếu tài\r\n                        Từ 1 năm trước thời\r\n                                                          cầu                      liệu kỹ thuật\r\n2    Năm sản xuất       điểm phát hành thầu trở     CB\r\n                                                          Không đạt: Không đáp     hoặc cam kết\r\n                        về sau\r\n                                                          ứng yêu cầu              của nhà thầu\r\n                        Điện áp (V), dòng điện\r\n                        (A), tần số (Hz), công\r\n                        suất, hệ số công suất, số         Đạt: Đáp ứng theo yêu\r\n                        giờ vận hành (giờ), điện          cầu                      Tham chiếu tài\r\n3    Hiển thị                                       CB\r\n                        áp ắc quy đề (V), mức             Không đạt: Không đáp     liệu kỹ thuật\r\n                        nhiên liệu, nhiệt độ              ứng yêu cầu\r\n                        nước làm mát hoặc\r\n                        động cơ.\r\n                                                          Đạt: Đáp ứng theo yêu\r\n     Hiển thị trạng\r\n                                                          cầu                      Tham chiếu tài\r\n4    thái hoạt động     Đáp ứng                     CB\r\n                                                          Không đạt: Không đáp     liệu kỹ thuật\r\n     (chạy/dừng)\r\n                                                          ứng yêu cầu\r\n\f                                              60\r\n\r\n                                                CB/                            Phương pháp\r\nTT      Nội dung        Yêu cầu kỹ thuật                Tiêu chí đánh giá\r\n                                                KCB                              kiểm tra\r\n                      - Điện áp đầu ra\r\n                      cao/thấp hơn ngưỡng\r\n                      cho phép\r\n                      - Tần số dòng điện đầu\r\n                      ra cao/thấp hơn ngưỡng\r\n                      cho phép\r\n                      - Quá tải\r\n                      - Không cân bằng pha\r\n                      - Nhiệt độ nước làm\r\n                                                      Đạt: Đáp ứng theo yêu\r\n                      mát cao hoặc nhiệt độ\r\n                                                      cầu                     Tham chiếu tài\r\n5    Cảnh báo         động cơ cao               CB\r\n                                                      Không đạt: Không đáp    liệu kỹ thuật\r\n                      - Áp suất dầu bôi trơn\r\n                                                      ứng yêu cầu\r\n                      thấp hơn ngưỡng cho\r\n                      phép\r\n                      - Tác động nút dừng\r\n                      khẩn cấp\r\n                      - Bộ sạc ắc quy hỏng\r\n                      - Mức nhiên liệu thấp\r\n                      hơn ngưỡng cho phép\r\n                      (ngưỡng có thể thay đổi\r\n                      được)\r\n                      - Điện áp đầu ra cao,\r\n                      thấp hơn ngưỡng cho\r\n                      phép\r\n                      - Tần số dòng điện đầu\r\n                      ra cao, thấp hơn ngưỡng\r\n                      cho phép\r\n                      - Quá tải\r\n                      - Không cân bằng pha\r\n                      - Nhiệt độ nước làm             Đạt: Đáp ứng theo yêu\r\n                      mát cao hoặc nhiệt độ           cầu                     Tham chiếu tài\r\n6    Bảo vệ tắt máy                             CB\r\n                      động cơ cao                     Không đạt: Không đáp    liệu kỹ thuật\r\n                      - Áp suất dầu bôi trơn          ứng yêu cầu\r\n                      thấp hơn ngưỡng cho\r\n                      phép\r\n                      - Tác động nút dừng\r\n                      khẩn cấp\r\n                      - Mức nhiên liệu thấp\r\n                      hơn ngưỡng cho phép\r\n                      (ngưỡng có thể thay đổi\r\n                      được)\r\n                                                      Đạt: Đáp ứng theo yêu\r\n     Chuẩn truyền     Chuẩn Modbus RTU,               cầu                     Tham chiếu tài\r\n7                                               CB\r\n     thông            cổng RS485.                     Không đạt: Không đáp    liệu kỹ thuật\r\n                                                      ứng yêu cầu\r\n                      Các thông tin truyền\r\n                      thông Modbus bao\r\n                                                      Đạt: Đáp ứng theo yêu\r\n                      gồm: Hiển thị và cảnh\r\n     Thông tin                                        cầu                     Tham chiếu tài\r\n8                     báo tối thiểu tại mục     CB\r\n     truyền thông                                     Không đạt: Không đáp    liệu kỹ thuật\r\n                      D.3 (Hiển thị), D.5\r\n                                                      ứng yêu cầu\r\n                      (Cảnh báo), D.6 (Bảo\r\n                      vệ tắt máy).\r\n\f                                                   61\r\n\r\n                                                    CB/                             Phương pháp\r\nTT      Nội dung           Yêu cầu kỹ thuật                 Tiêu chí đánh giá\r\n                                                    KCB                               kiểm tra\r\n                        Bảng địa chỉ các thanh\r\n                        ghi dữ liệu Modbus.\r\n                                                          Đạt: Đáp ứng theo yêu\r\n                                                          cầu\r\n                                                          Chấp nhận được: Cam\r\n     Tính năng điều                                       kết đáp ứng yêu cầu và\r\n                        Có tiếp điểm điều khiển                                    Tham chiếu tài\r\n     khiển bật/tắt từ                                     đáp ứng khi kiểm tra\r\n9                       bật/tắt máy phát điện từ    KCB                            liệu kỹ thuật\r\n     xa (remote                                           hàng hóa\r\n                        xa (remote start).                                         hoặc cam kết\r\n     start)                                               Không đạt: Không đáp\r\n                                                          ứng tiêu chí đánh giá\r\n                                                          Đạt và Chấp nhận\r\n                                                          được\r\n                                                          Đạt: Đáp ứng theo yêu\r\n                                                          cầu\r\n                                                          Chấp nhận được: Cam\r\n                      Có sơ đồ kết nối hệ\r\n                                                          kết đáp ứng yêu cầu và\r\n     Sơ đồ kết nối hệ thống điều khiển với                                         Tham chiếu tài\r\n                                                          đáp ứng khi kiểm tra\r\n10   thống điều       đầy đủ chỉ dẫn, dán vào       KCB                            liệu kỹ thuật\r\n                                                          hàng hóa\r\n     khiển            vị trí dễ quan sát khi                                       hoặc cam kết\r\n                                                          Không đạt: Không đáp\r\n                      thao tác đấu nối\r\n                                                          ứng tiêu chí đánh giá\r\n                                                          Đạt và Chấp nhận\r\n                                                          được\r\n                                                          Đạt: Đáp ứng theo yêu\r\n                                                          cầu\r\n                        Các dây tín hiệu điều\r\n                                                          Chấp nhận được: Cam\r\n                        khiển và cảm biến, cảnh\r\n     Đánh dấu dây                                         kết đáp ứng yêu cầu và\r\n                        báo phải được đánh số                                      Tham chiếu tài\r\n     điện kết nối                                         đáp ứng khi kiểm tra\r\n11                      hoặc có quy định màu        KCB                            liệu kỹ thuật\r\n     trong tủ điều                                        hàng hóa\r\n                        sắc kèm theo chú thích                                     hoặc cam kết\r\n     khiển                                                Không đạt: Không đáp\r\n                        rõ ràng về chức năng\r\n                                                          ứng tiêu chí đánh giá\r\n                        của từng dây\r\n                                                          Đạt và Chấp nhận\r\n                                                          được\r\n                        Sai số hiển thị trên bộ\r\n                        điều khiển cho phép ≤             Đạt: Đáp ứng theo yêu\r\n                        3% đối với mức nhiên              cầu\r\n                        liệu và ≤ 5% đối với các          Chấp nhận được: Cam\r\n                        thông số: Điện áp (V),            kết đáp ứng yêu cầu và\r\n                                                                                   Tham chiếu tài\r\n                        dòng điện (A), tần số             đáp ứng khi kiểm tra\r\n12   Sai số hiển thị                                KCB                            liệu kỹ thuật\r\n                        (Hz), công suất, hệ số            hàng hóa\r\n                                                                                   hoặc cam kết\r\n                        công suất, số giờ vận             Không đạt: Không đáp\r\n                        hành (giờ), điện áp ắc            ứng tiêu chí đánh giá\r\n                        quy đề (V), nhiệt độ              Đạt và Chấp nhận\r\n                        nước làm mát hoặc                 được\r\n                        động cơ\r\n     HỆ THỐNG\r\n     KẾT NỐI\r\nE\r\n     ĐIỆN ĐẦU\r\n     RA\r\n                        Sử dụng CB (Aptomat)              Đạt: Đáp ứng theo yêu\r\n     Thiết bị bảo vệ    3 pha 4 cực phù hợp với           cầu                      Tham chiếu tài\r\n1                                                   CB\r\n     điện đầu ra        công suất máy, bảo vệ             Không đạt: Không đáp     liệu kỹ thuật\r\n                        quá tải và ngắn mạch              ứng yêu cầu\r\n\f                                            62\r\n\r\n                                               CB/                             Phương pháp\r\nTT      Nội dung       Yêu cầu kỹ thuật                Tiêu chí đánh giá\r\n                                               KCB                               kiểm tra\r\n                     Điểm kết nối cố định\r\n                     bằng cầu đấu domino,            Đạt: Đáp ứng theo yêu\r\n     Điểm kết nối\r\n                     ren vít và đai ốc, vật          cầu                      Tham chiếu tài\r\n2    điện động lực                             CB\r\n                     liệu dẫn điện bằng              Không đạt: Không đáp     liệu kỹ thuật\r\n     đầu ra\r\n                     đồng, có nắp bảo vệ che         ứng yêu cầu\r\n                     mưa đảm bảo an toàn\r\n     YÊU CẦU\r\nF\r\n     KHÁC\r\n                     - Vỏ thép ngoài dày ≥\r\n                     2mm, sơn tĩnh điện,\r\n                     màu sơn xanh (green),\r\n                                                     Đạt: Đáp ứng theo yêu\r\n                     độ dày lớp sơn ≥ 80µm.\r\n                                                     cầu\r\n                     Bên trong có vật liệu\r\n                                                     Chấp nhận được: Cam\r\n                     tiêu âm.\r\n                                                     kết đáp ứng yêu cầu và\r\n                     - Cấp bảo vệ của vỏ                                      Tham chiếu tài\r\n                                                     đáp ứng khi kiểm tra\r\n1    Vỏ chống ồn     máy ≥ IP23, phù hợp       KCB                            liệu kỹ thuật\r\n                                                     hàng hóa\r\n                     cho máy phát điện sử                                     hoặc cam kết\r\n                                                     Không đạt: Không đáp\r\n                     dụng ngoài trời, không\r\n                                                     ứng tiêu chí đánh giá\r\n                     có mái che, không đọng\r\n                                                     Đạt và Chấp nhận\r\n                     nước mưa.\r\n                                                     được\r\n                     - Khung đế máy bằng\r\n                     thép mạ kẽm nhúng\r\n                     nóng.\r\n                     Dung tích đảm bảo               Đạt: Đáp ứng theo yêu\r\n                     chạy liên tục ≥ 120 giờ         cầu\r\n                     ở 100% công suất định           Chấp nhận được: Cam\r\n                     mức mà không cần tiếp           kết đáp ứng yêu cầu và\r\n                                                                              Tham chiếu tài\r\n     Bình chứa       thêm nhiên liệu.                đáp ứng khi kiểm tra\r\n2                                              KCB                            liệu kỹ thuật\r\n     nhiên liệu      Có rốn xả cặn đáy,              hàng hóa\r\n                                                                              hoặc cam kết\r\n                     dung tích từ 0,5 đến 03         Không đạt: Không đáp\r\n                     lít. Nắp bồn dầu có             ứng tiêu chí đánh giá\r\n                     gioăng chống nước xâm           Đạt và Chấp nhận\r\n                     nhập.                           được\r\n                     - Thông tin Nhà sản\r\n                     xuất/ Model/ Điện áp_\r\n                     Dung lượng ắc quy.\r\n                     - Ắc quy khởi động loại\r\n                                                     Đạt: Đáp ứng theo yêu\r\n                     khô\r\n                                                     cầu\r\n                     MF/CMF/SMF/EFB/A\r\n                                                     Chấp nhận được: Cam\r\n                     GM đi cùng trọn bộ phụ\r\n                                                     kết đáp ứng yêu cầu và\r\n                     kiện giá đỡ, đầu bóp,                                    Tham chiếu tài\r\n     Ắc quy khởi                                     đáp ứng khi kiểm tra\r\n3                    cáp đấu nối.              KCB                            liệu kỹ thuật\r\n     động                                            hàng hóa\r\n                     - Ắc quy đáp ứng bài                                     hoặc cam kết\r\n                                                     Không đạt: Không đáp\r\n                     kiểm tra theo mục 9.10\r\n                                                     ứng tiêu chí đánh giá\r\n                     của tiêu chuẩn TCVN\r\n                                                     Đạt và Chấp nhận\r\n                     7916-1:2008 hoặc\r\n                                                     được\r\n                     IEC60095-1 hoặc tương\r\n                     đương\r\n                     Cấp kèm theo máy phát\r\n                     điện.\r\n                                                     Đạt: Đáp ứng theo yêu    Tham chiếu tài\r\n                     Có điểm đấu tiếp đất\r\n4    Điểm tiếp đất                             KCB   cầu                      liệu kỹ thuật\r\n                     trên thân vỏ máy\r\n                                                     Chấp nhận được: Cam      hoặc cam kết\r\n\f                                                  63\r\n\r\n                                                   CB/                             Phương pháp\r\nTT      Nội dung          Yêu cầu kỹ thuật                 Tiêu chí đánh giá\r\n                                                   KCB                               kiểm tra\r\n                                                         kết đáp ứng yêu cầu và\r\n                                                         đáp ứng khi kiểm tra\r\n                                                         hàng hóa\r\n                                                         Không đạt: Không đáp\r\n                                                         ứng tiêu chí đánh giá\r\n                                                         Đạt và Chấp nhận\r\n                                                         được\r\n                                                         Đạt: Đáp ứng theo yêu\r\n                                                         cầu\r\n                                                         Chấp nhận được: Cam\r\n                                                         kết đáp ứng yêu cầu và\r\n                                                                                  Tham chiếu tài\r\n     Bulong liên kết   Loại bu lông chống                đáp ứng khi kiểm tra\r\n5                                                  KCB                            liệu kỹ thuật\r\n     ngoài             trộm bằng inox 304                hàng hóa\r\n                                                                                  hoặc cam kết\r\n                                                         Không đạt: Không đáp\r\n                                                         ứng tiêu chí đánh giá\r\n                                                         Đạt và Chấp nhận\r\n                                                         được\r\n                                                         Đạt: Đáp ứng theo yêu\r\n                                                         cầu\r\n                                                         Chấp nhận được: Cam\r\n                                                         kết đáp ứng yêu cầu và\r\n                       Bản lề loại âm lắp bên                                     Tham chiếu tài\r\n                                                         đáp ứng khi kiểm tra\r\n6    Bản lề cửa        trong chống tháo trộm       KCB                            liệu kỹ thuật\r\n                                                         hàng hóa\r\n                       từ bên ngoài                                               hoặc cam kết\r\n                                                         Không đạt: Không đáp\r\n                                                         ứng tiêu chí đánh giá\r\n                                                         Đạt và Chấp nhận\r\n                                                         được\r\n                                                         Đạt: Đáp ứng theo yêu\r\n                                                         cầu\r\n                                                         Chấp nhận được: Cam\r\n                       Có van/khóa ở bên\r\n                                                         kết đáp ứng yêu cầu và\r\n                       trong kết hợp ống xả ra                                    Tham chiếu tài\r\n     Hệ thống xả                                         đáp ứng khi kiểm tra\r\n7                      ngoài vỏ máy hoặc có        KCB                            liệu kỹ thuật\r\n     dầu bôi trơn                                        hàng hóa\r\n                       bơm/thiết bị hỗ trợ thay                                   hoặc cam kết\r\n                                                         Không đạt: Không đáp\r\n                       dầu ra ngoài vỏ máy\r\n                                                         ứng tiêu chí đánh giá\r\n                                                         Đạt và Chấp nhận\r\n                                                         được\r\n                                                         Đạt: Đáp ứng theo yêu\r\n                                                         cầu\r\n                                                         Chấp nhận được: Cam\r\n                       Có đèn LED chiếu sáng\r\n                                                         kết đáp ứng yêu cầu và\r\n     Đèn chiếu sáng    trong khoang máy, sử                                       Tham chiếu tài\r\n                                                         đáp ứng khi kiểm tra\r\n8    trong khoang      dụng nguồn nuôi DC từ       KCB                            liệu kỹ thuật\r\n                                                         hàng hóa\r\n     máy               ắc quy và có aptomat                                       hoặc cam kết\r\n                                                         Không đạt: Không đáp\r\n                       bảo vệ\r\n                                                         ứng tiêu chí đánh giá\r\n                                                         Đạt và Chấp nhận\r\n                                                         được\r\n                       Sử dụng thép không gỉ             Đạt: Đáp ứng theo yêu\r\n                       hoặc thép sơn mạ chịu             cầu\r\n                                                                                  Tham chiếu tài\r\n                       nhiệt ≥300 độ C, được             Chấp nhận được: Cam\r\n9    Ống xả                                        KCB                            liệu kỹ thuật\r\n                       bọc cách nhiệt, xả theo           kết đáp ứng yêu cầu và\r\n                                                                                  hoặc cam kết\r\n                       chiều dọc và hướng về             đáp ứng khi kiểm tra\r\n                       phía sau của máy.                 hàng hóa\r\n\f                                               64\r\n\r\n                                                 CB/                             Phương pháp\r\nTT     Nội dung          Yêu cầu kỹ thuật                Tiêu chí đánh giá\r\n                                                 KCB                               kiểm tra\r\n                                                       Không đạt: Không đáp\r\n                                                       ứng tiêu chí đánh giá\r\n                                                       Đạt và Chấp nhận\r\n                                                       được\r\n                      Bao gồm chữ, số và mã            Đạt: Đáp ứng theo yêu\r\n                      vạch                             cầu\r\n                      Được khắc chìm vào               Chấp nhận được: Cam\r\n                      trên động cơ hoặc khắc           kết đáp ứng yêu cầu và\r\n                      tem Inox và được gắn                                      Tham chiếu tài\r\n     Tem Serial máy                                    đáp ứng khi kiểm tra\r\n10                    vào vỏ chống ổn hoặc       KCB                            liệu kỹ thuật\r\n     phát điện                                         hàng hóa\r\n                      trên động cơ. Tham                                        hoặc cam kết\r\n                                                       Không đạt: Không đáp\r\n                      khảo hình ảnh                    ứng tiêu chí đánh giá\r\n                                                       Đạt và Chấp nhận\r\n                                                       được\r\n                                                       Đạt: Đáp ứng theo yêu\r\n                                                       cầu\r\n                                                       Chấp nhận được: Cam\r\n                      Có decal hướng dẫn vận           kết đáp ứng yêu cầu và\r\n     Decal để hướng                                                             Tham chiếu tài\r\n                      hành máy và dán vào vị           đáp ứng khi kiểm tra\r\n11   dẫn vận hành                                KCB                            liệu kỹ thuật\r\n                      trí dễ quan sát khi thao         hàng hóa\r\n     máy phát điện                                                              hoặc cam kết\r\n                      tác vận hành                     Không đạt: Không đáp\r\n                                                       ứng tiêu chí đánh giá\r\n                                                       Đạt và Chấp nhận\r\n                                                       được\r\n                                                       Đạt: Đáp ứng theo yêu\r\n                      Tem Inox khắc chìm               cầu\r\n                      \"VIETTEL\" gắn vào vỏ             Chấp nhận được: Cam\r\n                      chống ồn bằng vít hoặc           kết đáp ứng yêu cầu và\r\n                                                                                Tham chiếu tài\r\n     Tem nhãn         đinh rút.                        đáp ứng khi kiểm tra\r\n12                                               KCB                            liệu kỹ thuật\r\n     người dùng       - Kích thước tem tối             hàng hóa\r\n                                                                                hoặc cam kết\r\n                      thiểu 15x5 cm                    Không đạt: Không đáp\r\n                      - Chiều cao chữ tối              ứng tiêu chí đánh giá\r\n                      thiểu 1,5cm                      Đạt và Chấp nhận\r\n                                                       được\r\n                                                       Đạt: Đáp ứng theo yêu\r\n                                                       cầu\r\n                      ID slave: 61                     Chấp nhận được: Cam\r\n                      Baudrate: 9600                   kết đáp ứng yêu cầu và\r\n     Cài đặt cổng                                                               Tham chiếu tài\r\n                      None Parity                      đáp ứng khi kiểm tra\r\n13   truyền thông                                KCB                            liệu kỹ thuật\r\n                      (Cài đặt sẵn thông số            hàng hóa\r\n     Modbus RS485                                                               hoặc cam kết\r\n                      cổng RS485 trước khi             Không đạt: Không đáp\r\n                      giao hàng)                       ứng tiêu chí đánh giá\r\n                                                       Đạt và Chấp nhận\r\n                                                       được\r\nG    CHỨNG CHỈ\r\n                      Chứng nhận ISO 9001              Đạt: Có cung cấp\r\n     Chứng chỉ quản\r\n                      của nhà máy sản xuất             chứng nhận ISO 9001\r\n     lý chất lượng                                                              Tham chiếu tài\r\n1                     máy phát điện chào         CB    còn hạn của nhà máy\r\n     sản xuất của                                                               liệu kỹ thuật\r\n                      thầu còn hạn đến thời            Không đạt: Không đáp\r\n     nhà máy\r\n                      điểm đóng thầu                   ứng yêu cầu\r\n\f                                                  65\r\n\r\n                                                   CB/                            Phương pháp\r\nTT      Nội dung           Yêu cầu kỹ thuật                Tiêu chí đánh giá\r\n                                                   KCB                              kiểm tra\r\n                                                         Đạt: Đáp ứng, cam kết\r\n                                                         cung cấp CO, CQ theo\r\n     Chứng chỉ về                                        hàng hóa.\r\n                                                                                 Tham chiếu tài\r\n2    xuất xứ, chất      CO, CQ                     CB    Không đạt: Không đáp\r\n                                                                                 liệu kỹ thuật\r\n     lượng                                               ứng yêu cầu, không\r\n                                                         cung cấp CO, CQ theo\r\n                                                         hàng hóa\r\n                        Nồng độ các chất: CO ≤\r\n                        800 (mg/Nm3), NOx ≤\r\n                        680 (mg/Nm3), SO2 ≤\r\n                        400 (mg/Nm3), bụi PM\r\n                        ≤ 160 (mg/Nm3) (các\r\n                        chỉ số trên đáp ứng\r\n                        QCVN\r\n                        19:2009/BTNMT hoặc\r\n                        tương đương).                    Đạt: Đáp ứng theo yêu\r\n     Tiêu chuẩn khí     Cung cấp test report do          cầu                     Tham chiếu tài\r\n3                                                  CB\r\n     thải               nhân sự của nhà máy              Không đạt: Không đáp    liệu kỹ thuật\r\n                        thực hiện hoặc kiểm              ứng yêu cầu\r\n                        định của bên thứ 3 cho\r\n                        model máy/động cơ\r\n                        chào thầu. Các tài liệu\r\n                        trên thể hiện rõ nồng độ\r\n                        các chất yêu cầu (chữ\r\n                        ký và con dấu chấp\r\n                        nhận bằng tiếng nước\r\n                        ngoài).\r\n     PHỤ KIỆN\r\nH    KÈM THEO\r\n     MÁY\r\n     Bộ nạp bù ắc\r\nI\r\n     quy\r\n                                                         Đạt: Đáp ứng theo yêu\r\n                        Nhà sản xuất, mã hiệu,\r\n     Thông tin bộ                                        cầu                     Tham chiếu tài\r\n1                       xuất xứ của bộ nạp,        CB\r\n     nạp bù ắc quy                                       Không đạt: Không đáp    liệu kỹ thuật\r\n                        đính kèm tài liệu\r\n                                                         ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo yêu\r\n     Dải điện áp        Sử dụng nguồn đầu vào\r\n                                                         cầu                     Tham chiếu tài\r\n2    hoạt động đầu      AC: 130V ÷ 240V hoặc       CB\r\n                                                         Không đạt: Không đáp    liệu kỹ thuật\r\n     vào                bao dải trên\r\n                                                         ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo yêu\r\n                                                         cầu                     Tham chiếu tài\r\n3    Hiệu suất tối đa   ≥ 80%                      CB\r\n                                                         Không đạt: Không đáp    liệu kỹ thuật\r\n                                                         ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo yêu\r\n                        Tối thiểu 2 chế độ: Nạp\r\n                                                         cầu                     Tham chiếu tài\r\n4    Chế độ nạp         ổn dòng (Boost) và nạp     CB\r\n                                                         Không đạt: Không đáp    liệu kỹ thuật\r\n                        ổn áp (Float)\r\n                                                         ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo yêu\r\n     Điện áp đầu ra                                      cầu                     Tham chiếu tài\r\n5                       12VDC                      CB\r\n     định mức                                            Không đạt: Không đáp    liệu kỹ thuật\r\n                                                         ứng yêu cầu\r\n\f                                                   66\r\n\r\n                                                    CB/                             Phương pháp\r\nTT      Nội dung           Yêu cầu kỹ thuật                 Tiêu chí đánh giá\r\n                                                    KCB                               kiểm tra\r\n                                                          Đạt: Đáp ứng theo yêu\r\n     Dòng điện đầu                                        cầu                      Tham chiếu tài\r\n6                       ≥ 5A                        CB\r\n     ra tối đa                                            Không đạt: Không đáp     liệu kỹ thuật\r\n                                                          ứng yêu cầu\r\n                                                          Đạt: Đáp ứng theo yêu\r\n     Hiển thị trạng\r\n                                                          cầu                      Tham chiếu tài\r\n7    thái làm việc và   LED                         CB\r\n                                                          Không đạt: Không đáp     liệu kỹ thuật\r\n     cảnh báo\r\n                                                          ứng yêu cầu\r\n                                                          Đạt: Đáp ứng theo yêu\r\n                        Bảo vệ quá áp đầu vào             cầu                      Tham chiếu tài\r\n8    Bảo vệ đầu vào                                 CB\r\n                        không hỏng hóc thiết bị           Không đạt: Không đáp     liệu kỹ thuật\r\n                                                          ứng yêu cầu\r\n                        Bảo vệ ngược cực, quá             Đạt: Đáp ứng theo yêu\r\n                        tải, ngắn mạch ở phía             cầu                      Tham chiếu tài\r\n9    Bảo vệ đầu ra                                  CB\r\n                        đầu ra mà không bị hư             Không đạt: Không đáp     liệu kỹ thuật\r\n                        hỏng                              ứng yêu cầu\r\n                                                          Đạt: Đáp ứng theo yêu\r\n     Nhiệt độ hoạt      0 ÷ 50℃ hoặc bao dải              cầu                      Tham chiếu tài\r\n10                                                  CB\r\n     động               trên                              Không đạt: Không đáp     liệu kỹ thuật\r\n                                                          ứng yêu cầu\r\n                                                          Đạt: Đáp ứng theo yêu\r\n     Độ ẩm hoạt         0÷90%RH hoặc bao dải              cầu                      Tham chiếu tài\r\n11                                                  CB\r\n     động               trên, không đọng sương            Không đạt: Không đáp     liệu kỹ thuật\r\n                                                          ứng yêu cầu\r\n                                                          Đạt: Đáp ứng theo yêu\r\n                                                          cầu\r\n                                                          Chấp nhận được: Cam\r\n                                                          kết đáp ứng yêu cầu và\r\n                        Bộ nạp bù lắp đặt kèm\r\n                                                          đáp ứng khi kiểm tra     Tham chiếu tài\r\n12   Phụ kiện lắp đặt   bên trong máy phát điện     KCB\r\n                                                          hàng hóa                 liệu kỹ thuật\r\n                        với đầy đủ phụ kiện\r\n                                                          Không đạt: Không đáp\r\n                                                          ứng tiêu chí đánh giá\r\n                                                          Đạt và Chấp nhận\r\n                                                          được\r\n     Cắt lọc sét bảo\r\nII\r\n     vệ (SPD)\r\n                                                          Đạt: Đáp ứng theo yêu\r\n                        Nhà sản xuất, mã hiệu,\r\n     Thông tin bộ                                         cầu                      Tham chiếu tài\r\n1                       xuất xứ của bộ cắt lọc      CB\r\n     cắt lọc sét                                          Không đạt: Không đáp     liệu kỹ thuật\r\n                        sét, đính kèm tài liệu\r\n                                                          ứng yêu cầu\r\n                        Đáp ứng\r\n                        - Loại: Type 1+2/Class\r\n                        I + II\r\n                        - Khả năng thoát sét tại\r\n                        xung (10/350 μs) [L-\r\n                                                          Đạt: Đáp ứng theo yêu\r\n                        N]/[N-PE] (Iimp): ≥ 25\r\n     Thông số SPD                                         cầu                      Tham chiếu tài\r\n2                       kA/100kA                    CB\r\n     yêu cầu                                              Không đạt: Không đáp     liệu kỹ thuật\r\n                        - Khả năng thoát xung\r\n                                                          ứng yêu cầu\r\n                        (8/20 μs) [L-N]/[N-\r\n                        PE](In): ≥25/100 kA\r\n                        - Điện áp bảo vệ Up [L-\r\n                        N] /[N-PE]: ≤ 1,5 kV /≤\r\n                        1,5 kV\r\n\f                                                  67\r\n\r\n                                                   CB/                             Phương pháp\r\nTT      Nội dung           Yêu cầu kỹ thuật                Tiêu chí đánh giá\r\n                                                   KCB                               kiểm tra\r\n                        - Cấu hình bảo vệ: 3+1\r\n                        (L-N, N-PE)\r\n                        - Sản xuất theo tiêu\r\n                        chuẩn: EN/IEC61643-\r\n                        11\r\n                        - Có cảnh báo lỗi thiết\r\n                        bị bằng chỉ thị màu\r\n                                                         Đạt: Đáp ứng theo yêu\r\n                                                         cầu\r\n                                                         Chấp nhận được: Cam\r\n                                                         kết đáp ứng yêu cầu và\r\n                        Lắp đặt kèm bên trong\r\n                                                         đáp ứng khi kiểm tra     Tham chiếu tài\r\n3    Phụ kiện lắp đặt   máy phát điện với đầy      KCB\r\n                                                         hàng hóa                 liệu kỹ thuật\r\n                        đủ phụ kiện\r\n                                                         Không đạt: Không đáp     hoặc cam kết\r\n                                                         ứng tiêu chí đánh giá\r\n                                                         Đạt và Chấp nhận\r\n                                                         được\r\n\f                                                    68\r\n\r\n2. Yêu cầu kỹ thuật máy phát điện dầu 30kVA 3 pha\r\n                                                     CB/                        Phương pháp\r\n TT      Nội dung            Yêu cầu kỹ thuật              Tiêu chí đánh giá\r\n                                                     KCB                          kiểm tra\r\n      TỔ MÁY\r\nA\r\n      PHÁT\r\n                                                                               Tham chiếu tài\r\n                                                           Đạt: Đáp ứng theo   liệu kỹ thuật\r\n                          Nhà sản xuất, mã hiệu,\r\n      Thông tin máy                                        yêu cầu             hoặc danh mục\r\n1                         xuất xứ của máy phát       CB\r\n      phát điện                                            Không đạt: Không    hàng hóa hoặc\r\n                          điện, đính kèm tài liệu\r\n                                                           đáp ứng yêu cầu     cam kết của nhà\r\n                                                                               thầu\r\n                                                           Đạt: Đáp ứng theo   Tham chiếu tài\r\n                          Từ 1 năm trước thời\r\n                                                           yêu cầu             liệu kỹ thuật\r\n2     Năm sản xuất        điểm phát hành thầu trở    CB\r\n                                                           Không đạt: Không    hoặc cam kết\r\n                          về sau\r\n                                                           đáp ứng yêu cầu     của nhà thầu\r\n                                                           Đạt: Đáp ứng theo\r\n                          Máy phát điện xoay               yêu cầu             Tham chiếu tài\r\n3     Loại máy                                       CB\r\n                          chiều, 3 pha                     Không đạt: Không    liệu kỹ thuật\r\n                                                           đáp ứng yêu cầu\r\n                                                           Đạt: Đáp ứng theo\r\n      Cấp điện áp                                          yêu cầu             Tham chiếu tài\r\n4                         220/380 V - 230/400 V      CB\r\n      danh định                                            Không đạt: Không    liệu kỹ thuật\r\n                                                           đáp ứng yêu cầu\r\n                                                           Đạt: Đáp ứng theo\r\n      Tần số danh                                          yêu cầu             Tham chiếu tài\r\n5                         50 Hz                      CB\r\n      định                                                 Không đạt: Không    liệu kỹ thuật\r\n                                                           đáp ứng yêu cầu\r\n                                                           Đạt: Đáp ứng theo\r\n      Công suất định                                       yêu cầu             Tham chiếu tài\r\n6                         ≥ 24 kW / 30 kVA           CB\r\n      mức                                                  Không đạt: Không    liệu kỹ thuật\r\n                                                           đáp ứng yêu cầu\r\n                                                           Đạt: Đáp ứng theo\r\n      Công suất dự                                         yêu cầu             Tham chiếu tài\r\n7                         ≥ 26,4 kW / 33 kVA         CB\r\n      phòng                                                Không đạt: Không    liệu kỹ thuật\r\n                                                           đáp ứng yêu cầu\r\n      Công suất đầu\r\n      ra của máy phát\r\n                                                           Đạt: Đáp ứng theo\r\n      điện ở nhiệt độ\r\n                                                           yêu cầu             Tham chiếu tài\r\n8     40˚C, áp suất       ≥ 24 kW / 30 kVA           CB\r\n                                                           Không đạt: Không    liệu kỹ thuật\r\n      khí quyển 1 atm\r\n                                                           đáp ứng yêu cầu\r\n      (vị trí có độ cao\r\n      <100m)\r\n      Khả năng vận\r\n                                                           Đạt: Đáp ứng theo\r\n      hành liên tục ở\r\n                                                           yêu cầu             Tham chiếu tài\r\n9     chế độ 100%         ≥ 12 giờ                   CB\r\n                                                           Không đạt: Không    liệu kỹ thuật\r\n      công suất định\r\n                                                           đáp ứng yêu cầu\r\n      mức của máy\r\n      Khả năng vận\r\n                                                           Đạt: Đáp ứng theo\r\n      hành liên tục ở\r\n                                                           yêu cầu             Tham chiếu tài\r\n10    chế độ 100%         ≥ 1 giờ                    CB\r\n                                                           Không đạt: Không    liệu kỹ thuật\r\n      công suất dự\r\n                                                           đáp ứng yêu cầu\r\n      phòng của máy\r\n      Khả năng đóng       ≥ 100% công suất định            Đạt: Đáp ứng theo   Tham chiếu tài\r\n11                                                   CB\r\n      tải 1 cấp           mức                              yêu cầu             liệu kỹ thuật\r\n\f                                                  69\r\n\r\n                                                   CB/                         Phương pháp\r\nTT      Nội dung           Yêu cầu kỹ thuật              Tiêu chí đánh giá\r\n                                                   KCB                           kiểm tra\r\n                                                         Không đạt: Không\r\n                                                         đáp ứng yêu cầu\r\n                        Khi tải thay đổi tăng\r\n                        hoặc giảm ở các mức\r\n                        khác nhau từ 0% -25% -\r\n     Độ chính xác                                        Đạt: Đáp ứng theo\r\n                        50% - 75% - 100%\r\n     điện áp từ                                          yêu cầu              Tham chiếu tài\r\n12                      công suất định mức,        CB\r\n     không tải đến                                       Không đạt: Không     liệu kỹ thuật\r\n                        trong vòng 30 giây sau\r\n     tải định mức.                                       đáp ứng yêu cầu\r\n                        đó giá trị điện áp thuộc\r\n                        dải điện áp định mức ±\r\n                        2,5%\r\n                        Khi tải thay đổi tăng\r\n                        hoặc giảm các mức\r\n                        khác nhau từ 0% -25% -\r\n     Độ chính xác                                        Đạt: Đáp ứng theo\r\n                        50% - 75% - 100%\r\n     tần số từ không                                     yêu cầu              Tham chiếu tài\r\n13                      công suất định mức,        CB\r\n     tải đến tải định                                    Không đạt: Không     liệu kỹ thuật\r\n                        trong vòng 30 giây sau\r\n     mức.                                                đáp ứng yêu cầu\r\n                        đó giá trị tần số thuộc\r\n                        dải tần số định mức ±\r\n                        5%\r\n     Độ ồn ở 75%\r\n     tải định mức                                        Đạt: Đáp ứng theo\r\n     trong không        ≤ 60dB (sai lệch +3dB)           yêu cầu              Tham chiếu tài\r\n14                                                 CB\r\n     gian mở ở          tại 18 kW                        Không đạt: Không     liệu kỹ thuật\r\n     khoảng cách                                         đáp ứng yêu cầu\r\n     7m\r\n     Mức tiêu thụ\r\n                                                         Đạt: Đáp ứng theo\r\n     nhiên liệu của\r\n                                                         yêu cầu              Tham chiếu tài\r\n15   máy phát điện ở    ≤ 7,5 l/h (tại 24 kW)      CB\r\n                                                         Không đạt: Không     liệu kỹ thuật\r\n     tải 100% định\r\n                                                         đáp ứng yêu cầu\r\n     mức (*)\r\n     Mức tiêu thụ\r\n                                                         Đạt: Đáp ứng theo\r\n     nhiên liệu của\r\n                                                         yêu cầu              Tham chiếu tài\r\n16   máy phát điện ở    ≤ 5,4 l/h (tại 18 kW)      CB\r\n                                                         Không đạt: Không     liệu kỹ thuật\r\n     tải 75% định\r\n                                                         đáp ứng yêu cầu\r\n     mức (*)\r\n                                                         Đạt: Đáp ứng theo\r\n                                                         yêu cầu\r\n                                                         Chấp nhận được:\r\n                                                         Cam kết đáp ứng\r\n                        Thông tin bảng tiêu thụ                               Tham chiếu tài\r\n     Bảng tiêu thụ                                       yêu cầu và đáp ứng\r\n                        nhiên liệu của máy phát                               liệu kỹ thuật\r\n17   nhiên liệu của                                KCB   khi kiểm tra hàng\r\n                        điện ở tải 0-25%-50%-                                 hoặc cam kết\r\n     máy phát điện                                       hóa\r\n                        75%-100% định mức                                     của nhà thầu\r\n                                                         Không đạt: Không\r\n                                                         đáp ứng tiêu chí\r\n                                                         đánh giá Đạt và\r\n                                                         Chấp nhận được\r\n     ĐẦU PHÁT\r\nB\r\n     ĐIỆN\r\n                                                         Đạt: Đáp ứng theo    Tham chiếu tài\r\n                        Nhà sản xuất, mã hiệu,\r\n     Thông tin đầu                                       yêu cầu              liệu kỹ thuật\r\n1                       xuất xứ của đầu phát       CB\r\n     phát điện                                           Không đạt: Không     hoặc danh mục\r\n                        điện, đính kèm tài liệu\r\n                                                         đáp ứng yêu cầu      hàng hóa hoặc\r\n\f                                                 70\r\n\r\n                                                  CB/                        Phương pháp\r\nTT      Nội dung          Yêu cầu kỹ thuật              Tiêu chí đánh giá\r\n                                                  KCB                          kiểm tra\r\n                                                                            cam kết của nhà\r\n                                                                            thầu\r\n                                                        Đạt: Đáp ứng theo   Tham chiếu tài\r\n                       Từ 1 năm trước thời\r\n                                                        yêu cầu             liệu kỹ thuật\r\n2    Năm sản xuất      điểm phát hành thầu trở    CB\r\n                                                        Không đạt: Không    hoặc cam kết\r\n                       về sau\r\n                                                        đáp ứng yêu cầu     của nhà thầu\r\n                                                        Đạt: Đáp ứng theo\r\n     Công suất định                                     yêu cầu             Tham chiếu tài\r\n3                      ≥ 30 kVA                   CB\r\n     mức                                                Không đạt: Không    liệu kỹ thuật\r\n                                                        đáp ứng yêu cầu\r\n                                                        Đạt: Đáp ứng theo\r\n                                                        yêu cầu             Tham chiếu tài\r\n4    Hệ số công suất   ≥ 0,8                      CB\r\n                                                        Không đạt: Không    liệu kỹ thuật\r\n                                                        đáp ứng yêu cầu\r\n                                                        Đạt: Đáp ứng theo\r\n                       Tự kích từ, không chổi           yêu cầu             Tham chiếu tài\r\n5    Kích từ                                      CB\r\n                       than                             Không đạt: Không    liệu kỹ thuật\r\n                                                        đáp ứng yêu cầu\r\n                                                        Đạt: Đáp ứng theo\r\n     Bộ điều chỉnh     Điều chỉnh điện áp tự            yêu cầu             Tham chiếu tài\r\n6                                                 CB\r\n     điện áp           động (AVR)                       Không đạt: Không    liệu kỹ thuật\r\n                                                        đáp ứng yêu cầu\r\n                                                        Đạt: Đáp ứng theo\r\n     Tổng biến dạng\r\n                                                        yêu cầu             Tham chiếu tài\r\n7    sóng hài điện áp ≤ 5%                        CB\r\n                                                        Không đạt: Không    liệu kỹ thuật\r\n     (THD)\r\n                                                        đáp ứng yêu cầu\r\n                                                        Đạt: Đáp ứng theo\r\n                                                        yêu cầu             Tham chiếu tài\r\n8    Cấp cách nhiệt    Tối thiểu cấp H            CB\r\n                                                        Không đạt: Không    liệu kỹ thuật\r\n                                                        đáp ứng yêu cầu\r\n                                                        Đạt: Đáp ứng theo\r\n     Cấp bảo vệ đầu                                     yêu cầu             Tham chiếu tài\r\n9                      ≥ IP23                     CB\r\n     phát                                               Không đạt: Không    liệu kỹ thuật\r\n                                                        đáp ứng yêu cầu\r\n                                                        Đạt: Đáp ứng theo\r\n     Kết cấu đầu                                        yêu cầu             Tham chiếu tài\r\n10                     Một ổ trục                 CB\r\n     phát                                               Không đạt: Không    liệu kỹ thuật\r\n                                                        đáp ứng yêu cầu\r\n                                                        Đạt: Đáp ứng theo\r\n     Làm mát đầu       Cánh quạt đầu trục thổi          yêu cầu             Tham chiếu tài\r\n11                                                CB\r\n     phát              trực tiếp                        Không đạt: Không    liệu kỹ thuật\r\n                                                        đáp ứng yêu cầu\r\nC    ĐỘNG CƠ\r\n                                                        Đạt: Đáp ứng theo   Tham chiếu tài\r\n                       Nhà sản xuất, mã hiệu,\r\n     Thông tin động                                     yêu cầu             liệu kỹ thuật\r\n1                      xuất xứ của động cơ,       CB\r\n     cơ                                                 Không đạt: Không    hoặc cam kết\r\n                       đính kèm tài liệu\r\n                                                        đáp ứng yêu cầu     của nhà thầu\r\n                                                        Đạt: Đáp ứng theo   Tham chiếu tài\r\n                       Từ 1 năm trước thời\r\n                                                        yêu cầu             liệu kỹ thuật\r\n2    Năm sản xuất      điểm phát hành thầu trở    CB\r\n                                                        Không đạt: Không    hoặc cam kết\r\n                       về sau\r\n                                                        đáp ứng yêu cầu     của nhà thầu\r\n\f                                                  71\r\n\r\n                                                   CB/                         Phương pháp\r\nTT      Nội dung           Yêu cầu kỹ thuật              Tiêu chí đánh giá\r\n                                                   KCB                           kiểm tra\r\n                                                         Đạt: Đáp ứng theo\r\n                                                         yêu cầu              Tham chiếu tài\r\n3    Loại động cơ       Động cơ diesel 4 kỳ        CB\r\n                                                         Không đạt: Không     liệu kỹ thuật\r\n                                                         đáp ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo\r\n     Số xi lanh,        ≥ 3 xi lanh, thông tin           yêu cầu              Tham chiếu tài\r\n4                                                  CB\r\n     dung tích          dung tích xi lanh                Không đạt: Không     liệu kỹ thuật\r\n                                                         đáp ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo\r\n     Tỷ số nén của                                       yêu cầu              Tham chiếu tài\r\n5                       ≥ 17,5:1                   CB\r\n     động cơ                                             Không đạt: Không     liệu kỹ thuật\r\n                                                         đáp ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo\r\n                        Thông tin dung tích dầu\r\n     Dung tích dầu                                       yêu cầu              Tham chiếu tài\r\n6                       bôi trơn khi thay lọc/     CB\r\n     bôi trơn                                            Không đạt: Không     liệu kỹ thuật\r\n                        không thay lọc\r\n                                                         đáp ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo\r\n                        Thông tin dung tích\r\n     Dung tích nước                                      yêu cầu              Tham chiếu tài\r\n7                       nước làm mát khi thay      CB\r\n     làm mát                                             Không đạt: Không     liệu kỹ thuật\r\n                        thế\r\n                                                         đáp ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo\r\n     Tốc độ định                                         yêu cầu              Tham chiếu tài\r\n8                       1500 vòng/phút             CB\r\n     mức động cơ                                         Không đạt: Không     liệu kỹ thuật\r\n                                                         đáp ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo\r\n                        ≥ 41 HP ở 1500                   yêu cầu              Tham chiếu tài\r\n9    Công suất tối đa                              CB\r\n                        vòng/phút                        Không đạt: Không     liệu kỹ thuật\r\n                                                         đáp ứng yêu cầu\r\n                        Bơm điện để bơm                  Đạt: Đáp ứng theo\r\n     Hệ thống bơm\r\n                        chuyển tiếp nhiên liệu           yêu cầu              Tham chiếu tài\r\n10   chuyển tiếp                                   CB\r\n                        từ bồn chứa đến cốc lọc          Không đạt: Không     liệu kỹ thuật\r\n     nhiên liệu\r\n                        và bơm cao áp                    đáp ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo\r\n     Hệ thống khởi      Khởi động bằng điện              yêu cầu              Tham chiếu tài\r\n11                                                 CB\r\n     động               DC 12V                           Không đạt: Không     liệu kỹ thuật\r\n                                                         đáp ứng yêu cầu\r\n                        Có bộ lọc nhiên liệu             Đạt: Đáp ứng theo\r\n                        tách nước, lọc nhiên             yêu cầu              Tham chiếu tài\r\n12   Hệ thống lọc                                  CB\r\n                        liệu tinh, lọc gió, lọc          Không đạt: Không     liệu kỹ thuật\r\n                        nhớt có thể thay thế             đáp ứng yêu cầu\r\n                        Làm mát bằng nước có             Đạt: Đáp ứng theo\r\n     Hệ thống làm       pha dung dịch chống              yêu cầu              Tham chiếu tài\r\n13                                                 CB\r\n     mát                đóng cặn có kèm theo             Không đạt: Không     liệu kỹ thuật\r\n                        bình nước phụ                    đáp ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo\r\n                                                         yêu cầu\r\n                                                         Chấp nhận được:\r\n     Thời gian thay                                      Cam kết đáp ứng\r\n                                                                              Tham chiếu tài\r\n14   thế dầu bôi trơn   ≥250 giờ                   KCB   yêu cầu và đáp ứng\r\n                                                                              liệu kỹ thuật\r\n     của động cơ                                         khi kiểm tra hàng\r\n                                                         hóa\r\n                                                         Không đạt: Không\r\n                                                         đáp ứng tiêu chí\r\n\f                                                  72\r\n\r\n                                                   CB/                         Phương pháp\r\nTT      Nội dung          Yêu cầu kỹ thuật               Tiêu chí đánh giá\r\n                                                   KCB                           kiểm tra\r\n                                                         đánh giá Đạt và\r\n                                                         Chấp nhận được\r\n                                                         Đạt: Đáp ứng theo\r\n                                                         yêu cầu\r\n                                                         Chấp nhận được:\r\n                                                         Cam kết đáp ứng\r\n     Khả năng khởi                                       yêu cầu và đáp ứng\r\n                       Có thể khởi động được                                  Tham chiếu tài\r\n15   động ở nhiệt độ                               KCB   khi kiểm tra hàng\r\n                       ở nhiệt độ ≤-5˚C                                       liệu kỹ thuật\r\n     thấp                                                hóa\r\n                                                         Không đạt: Không\r\n                                                         đáp ứng tiêu chí\r\n                                                         đánh giá Đạt và\r\n                                                         Chấp nhận được\r\n     BỘ ĐIỀU\r\nD\r\n     KHIỂN\r\n                                                                              Tham chiếu tài\r\n                                                         Đạt: Đáp ứng theo    liệu kỹ thuật\r\n                       Nhà sản xuất, mã hiệu,\r\n     Thông tin bộ                                        yêu cầu              hoặc danh mục\r\n1                      xuất xứ của bộ điều         CB\r\n     điều khiển                                          Không đạt: Không     hàng hóa hoặc\r\n                       khiển, đính kèm tài liệu\r\n                                                         đáp ứng yêu cầu      cam kết của nhà\r\n                                                                              thầu\r\n                                                         Đạt: Đáp ứng theo    Tham chiếu tài\r\n                       Từ 1 năm trước thời\r\n                                                         yêu cầu              liệu kỹ thuật\r\n2    Năm sản xuất      điểm phát hành thầu trở     CB\r\n                                                         Không đạt: Không     hoặc cam kết\r\n                       về sau\r\n                                                         đáp ứng yêu cầu      của nhà thầu\r\n                       Điện áp (V), dòng điện\r\n                       (A), tần số (Hz), công\r\n                       suất, hệ số công suất, số         Đạt: Đáp ứng theo\r\n                       giờ vận hành (giờ), điện          yêu cầu              Tham chiếu tài\r\n3    Hiển thị                                      CB\r\n                       áp ắc quy đề (V), mức             Không đạt: Không     liệu kỹ thuật\r\n                       nhiên liệu, nhiệt độ              đáp ứng yêu cầu\r\n                       nước làm mát hoặc\r\n                       động cơ.\r\n                                                         Đạt: Đáp ứng theo\r\n     Hiển thị trạng\r\n                                                         yêu cầu              Tham chiếu tài\r\n4    thái hoạt động    Đáp ứng                     CB\r\n                                                         Không đạt: Không     liệu kỹ thuật\r\n     (chạy/dừng)\r\n                                                         đáp ứng yêu cầu\r\n                       - Điện áp đầu ra\r\n                       cao/thấp hơn ngưỡng\r\n                       cho phép\r\n                       - Tần số dòng điện đầu\r\n                       ra cao/thấp hơn ngưỡng\r\n                       cho phép\r\n                       - Quá tải                         Đạt: Đáp ứng theo\r\n                       - Không cân bằng pha              yêu cầu              Tham chiếu tài\r\n5    Cảnh báo                                      CB\r\n                       - Nhiệt độ nước làm               Không đạt: Không     liệu kỹ thuật\r\n                       mát cao hoặc nhiệt độ             đáp ứng yêu cầu\r\n                       động cơ cao\r\n                       - Áp suất dầu bôi trơn\r\n                       thấp hơn ngưỡng cho\r\n                       phép\r\n                       - Tác động nút dừng\r\n                       khẩn cấp\r\n\f                                                   73\r\n\r\n                                                    CB/                         Phương pháp\r\nTT      Nội dung           Yêu cầu kỹ thuật               Tiêu chí đánh giá\r\n                                                    KCB                           kiểm tra\r\n                        - Bộ sạc ắc quy hỏng\r\n                        - Mức nhiên liệu thấp\r\n                        hơn ngưỡng cho phép\r\n                        (ngưỡng có thể thay đổi\r\n                        được)\r\n                        - Điện áp đầu ra cao,\r\n                        thấp hơn ngưỡng cho\r\n                        phép\r\n                        - Tần số dòng điện đầu\r\n                        ra cao, thấp hơn ngưỡng\r\n                        cho phép\r\n                        - Quá tải\r\n                        - Không cân bằng pha\r\n                        - Nhiệt độ nước làm               Đạt: Đáp ứng theo\r\n                        mát cao hoặc nhiệt độ             yêu cầu              Tham chiếu tài\r\n6    Bảo vệ tắt máy                                 CB\r\n                        động cơ cao                       Không đạt: Không     liệu kỹ thuật\r\n                        - Áp suất dầu bôi trơn            đáp ứng yêu cầu\r\n                        thấp hơn ngưỡng cho\r\n                        phép\r\n                        - Tác động nút dừng\r\n                        khẩn cấp\r\n                        - Mức nhiên liệu thấp\r\n                        hơn ngưỡng cho phép\r\n                        (ngưỡng có thể thay đổi\r\n                        được)\r\n                                                          Đạt: Đáp ứng theo\r\n     Chuẩn truyền       Chuẩn Modbus RTU,                 yêu cầu              Tham chiếu tài\r\n7                                                   CB\r\n     thông              cổng RS485.                       Không đạt: Không     liệu kỹ thuật\r\n                                                          đáp ứng yêu cầu\r\n                        Các thông tin truyền\r\n                        thông Modbus bao\r\n                        gồm: Hiển thị và cảnh\r\n                                                          Đạt: Đáp ứng theo\r\n                        báo tối thiểu tại mục\r\n     Thông tin                                            yêu cầu              Tham chiếu tài\r\n8                       D.3 (Hiển thị), D.5         CB\r\n     truyền thông                                         Không đạt: Không     liệu kỹ thuật\r\n                        (Cảnh báo), D.6 (Bảo\r\n                                                          đáp ứng yêu cầu\r\n                        vệ tắt máy).\r\n                        Bảng địa chỉ các thanh\r\n                        ghi dữ liệu Modbus.\r\n                                                          Đạt: Đáp ứng theo\r\n                                                          yêu cầu\r\n                                                          Chấp nhận được:\r\n                                                          Cam kết đáp ứng\r\n     Tính năng điều\r\n                        Có tiếp điểm điều khiển           yêu cầu và đáp ứng   Tham chiếu tài\r\n     khiển bật/tắt từ\r\n9                       bật/tắt máy phát điện từ    KCB   khi kiểm tra hàng    liệu kỹ thuật\r\n     xa (remote\r\n                        xa (remote start).                hóa                  hoặc cam kết\r\n     start)\r\n                                                          Không đạt: Không\r\n                                                          đáp ứng tiêu chí\r\n                                                          đánh giá Đạt và\r\n                                                          Chấp nhận được\r\n                                                          Đạt: Đáp ứng theo\r\n     Sơ đồ kết nối hệ Có sơ đồ kết nối hệ                                      Tham chiếu tài\r\n                                                          yêu cầu\r\n10   thống điều       thống điều khiển với          KCB                        liệu kỹ thuật\r\n                                                          Chấp nhận được:\r\n     khiển            đầy đủ chỉ dẫn, dán vào                                  hoặc cam kết\r\n                                                          Cam kết đáp ứng\r\n\f                                                74\r\n\r\n                                                  CB/                         Phương pháp\r\nTT      Nội dung          Yêu cầu kỹ thuật              Tiêu chí đánh giá\r\n                                                  KCB                           kiểm tra\r\n                       vị trí dễ quan sát khi           yêu cầu và đáp ứng\r\n                       thao tác đấu nối                 khi kiểm tra hàng\r\n                                                        hóa\r\n                                                        Không đạt: Không\r\n                                                        đáp ứng tiêu chí\r\n                                                        đánh giá Đạt và\r\n                                                        Chấp nhận được\r\n                                                        Đạt: Đáp ứng theo\r\n                                                        yêu cầu\r\n                       Các dây tín hiệu điều            Chấp nhận được:\r\n                       khiển và cảm biến, cảnh          Cam kết đáp ứng\r\n     Đánh dấu dây\r\n                       báo phải được đánh số            yêu cầu và đáp ứng   Tham chiếu tài\r\n     điện kết nối\r\n11                     hoặc có quy định màu       KCB   khi kiểm tra hàng    liệu kỹ thuật\r\n     trong tủ điều\r\n                       sắc kèm theo chú thích           hóa                  hoặc cam kết\r\n     khiển\r\n                       rõ ràng về chức năng             Không đạt: Không\r\n                       của từng dây                     đáp ứng tiêu chí\r\n                                                        đánh giá Đạt và\r\n                                                        Chấp nhận được\r\n                       Sai số hiển thị trên bộ\r\n                                                        Đạt: Đáp ứng theo\r\n                       điều khiển cho phép ≤\r\n                                                        yêu cầu\r\n                       3% đối với mức nhiên\r\n                                                        Chấp nhận được:\r\n                       liệu và ≤ 5% đối với các\r\n                                                        Cam kết đáp ứng\r\n                       thông số: Điện áp (V),\r\n                                                        yêu cầu và đáp ứng   Tham chiếu tài\r\n                       dòng điện (A), tần số\r\n12   Sai số hiển thị                              KCB   khi kiểm tra hàng    liệu kỹ thuật\r\n                       (Hz), công suất, hệ số\r\n                                                        hóa                  hoặc cam kết\r\n                       công suất, số giờ vận\r\n                                                        Không đạt: Không\r\n                       hành (giờ), điện áp ắc\r\n                                                        đáp ứng tiêu chí\r\n                       quy đề (V), nhiệt độ\r\n                                                        đánh giá Đạt và\r\n                       nước làm mát hoặc\r\n                                                        Chấp nhận được\r\n                       động cơ\r\n     HỆ THỐNG\r\n     KẾT NỐI\r\nE\r\n     ĐIỆN ĐẦU\r\n     RA\r\n                       Sử dụng CB (Aptomat)             Đạt: Đáp ứng theo\r\n     Thiết bị bảo vệ   3 pha 4 cực phù hợp với          yêu cầu              Tham chiếu tài\r\n1                                                 CB\r\n     điện đầu ra       công suất máy, bảo vệ            Không đạt: Không     liệu kỹ thuật\r\n                       quá tải và ngắn mạch             đáp ứng yêu cầu\r\n                       Điểm kết nối cố định\r\n                       bằng cầu đấu domino,             Đạt: Đáp ứng theo\r\n     Điểm kết nối\r\n                       ren vít và đai ốc, vật           yêu cầu              Tham chiếu tài\r\n2    điện động lực                                CB\r\n                       liệu dẫn điện bằng               Không đạt: Không     liệu kỹ thuật\r\n     đầu ra\r\n                       đồng, có nắp bảo vệ che          đáp ứng yêu cầu\r\n                       mưa đảm bảo an toàn\r\n     YÊU CẦU\r\nF\r\n     KHÁC\r\n                       - Vỏ thép ngoài dày ≥            Đạt: Đáp ứng theo\r\n                       2mm, sơn tĩnh điện,              yêu cầu\r\n                       màu sơn xanh (green),            Chấp nhận được:      Tham chiếu tài\r\n1    Vỏ chống ồn       độ dày lớp sơn ≥ 80µm.     KCB   Cam kết đáp ứng      liệu kỹ thuật\r\n                       Bên trong có vật liệu            yêu cầu và đáp ứng   hoặc cam kết\r\n                       tiêu âm.                         khi kiểm tra hàng\r\n                       - Cấp bảo vệ của vỏ              hóa\r\n\f                                                75\r\n\r\n                                                 CB/                         Phương pháp\r\nTT      Nội dung         Yêu cầu kỹ thuật              Tiêu chí đánh giá\r\n                                                 KCB                           kiểm tra\r\n                       máy ≥ IP23, phù hợp             Không đạt: Không\r\n                       cho máy phát điện sử            đáp ứng tiêu chí\r\n                       dụng ngoài trời, không          đánh giá Đạt và\r\n                       có mái che, không đọng          Chấp nhận được\r\n                       nước mưa.\r\n                       - Khung đế máy bằng\r\n                       thép mạ kẽm nhúng\r\n                       nóng.\r\n                                                       Đạt: Đáp ứng theo\r\n                       Dung tích đảm bảo\r\n                                                       yêu cầu\r\n                       chạy liên tục ≥ 120 giờ\r\n                                                       Chấp nhận được:\r\n                       ở 100% công suất định\r\n                                                       Cam kết đáp ứng\r\n                       mức mà không cần tiếp\r\n                                                       yêu cầu và đáp ứng   Tham chiếu tài\r\n     Bình chứa         thêm nhiên liệu.\r\n2                                                KCB   khi kiểm tra hàng    liệu kỹ thuật\r\n     nhiên liệu        Có rốn xả cặn đáy,\r\n                                                       hóa                  hoặc cam kết\r\n                       dung tích từ 0,5 đến 03\r\n                                                       Không đạt: Không\r\n                       lít. Nắp bồn dầu có\r\n                                                       đáp ứng tiêu chí\r\n                       gioăng chống nước xâm\r\n                                                       đánh giá Đạt và\r\n                       nhập.\r\n                                                       Chấp nhận được\r\n                       - Thông tin Nhà sản\r\n                       xuất/ Model/ Điện áp_\r\n                       Dung lượng ắc quy.\r\n                       - Ắc quy khởi động loại         Đạt: Đáp ứng theo\r\n                       khô                             yêu cầu\r\n                       MF/CMF/SMF/EFB/A                Chấp nhận được:\r\n                       GM đi cùng trọn bộ phụ          Cam kết đáp ứng\r\n                       kiện giá đỡ, đầu bóp,           yêu cầu và đáp ứng   Tham chiếu tài\r\n     Ắc quy khởi\r\n3                      cáp đấu nối.              KCB   khi kiểm tra hàng    liệu kỹ thuật\r\n     động\r\n                       - Ắc quy đáp ứng bài            hóa                  hoặc cam kết\r\n                       kiểm tra theo mục 9.10          Không đạt: Không\r\n                       của tiêu chuẩn TCVN             đáp ứng tiêu chí\r\n                       7916-1:2008 hoặc                đánh giá Đạt và\r\n                       IEC60095-1 hoặc tương           Chấp nhận được\r\n                       đương\r\n                       Cấp kèm theo máy phát\r\n                       điện.\r\n                                                       Đạt: Đáp ứng theo\r\n                                                       yêu cầu\r\n                                                       Chấp nhận được:\r\n                                                       Cam kết đáp ứng\r\n                                                       yêu cầu và đáp ứng   Tham chiếu tài\r\n                       Có điểm đấu tiếp đất\r\n4    Điểm tiếp đất                               KCB   khi kiểm tra hàng    liệu kỹ thuật\r\n                       trên thân vỏ máy\r\n                                                       hóa                  hoặc cam kết\r\n                                                       Không đạt: Không\r\n                                                       đáp ứng tiêu chí\r\n                                                       đánh giá Đạt và\r\n                                                       Chấp nhận được\r\n                                                       Đạt: Đáp ứng theo\r\n                                                       yêu cầu\r\n                                                                            Tham chiếu tài\r\n     Bulong liên kết   Loại bu lông chống              Chấp nhận được:\r\n5                                                KCB                        liệu kỹ thuật\r\n     ngoài             trộm bằng inox 304              Cam kết đáp ứng\r\n                                                                            hoặc cam kết\r\n                                                       yêu cầu và đáp ứng\r\n                                                       khi kiểm tra hàng\r\n\f                                                 76\r\n\r\n                                                  CB/                         Phương pháp\r\nTT      Nội dung         Yêu cầu kỹ thuật               Tiêu chí đánh giá\r\n                                                  KCB                           kiểm tra\r\n                                                        hóa\r\n                                                        Không đạt: Không\r\n                                                        đáp ứng tiêu chí\r\n                                                        đánh giá Đạt và\r\n                                                        Chấp nhận được\r\n                                                        Đạt: Đáp ứng theo\r\n                                                        yêu cầu\r\n                                                        Chấp nhận được:\r\n                                                        Cam kết đáp ứng\r\n                      Bản lề loại âm lắp bên            yêu cầu và đáp ứng   Tham chiếu tài\r\n6    Bản lề cửa       trong chống tháo trộm       KCB   khi kiểm tra hàng    liệu kỹ thuật\r\n                      từ bên ngoài                      hóa                  hoặc cam kết\r\n                                                        Không đạt: Không\r\n                                                        đáp ứng tiêu chí\r\n                                                        đánh giá Đạt và\r\n                                                        Chấp nhận được\r\n                                                        Đạt: Đáp ứng theo\r\n                                                        yêu cầu\r\n                                                        Chấp nhận được:\r\n                      Có van/khóa ở bên                 Cam kết đáp ứng\r\n                      trong kết hợp ống xả ra           yêu cầu và đáp ứng   Tham chiếu tài\r\n     Hệ thống xả\r\n7                     ngoài vỏ máy hoặc có        KCB   khi kiểm tra hàng    liệu kỹ thuật\r\n     dầu bôi trơn\r\n                      bơm/thiết bị hỗ trợ thay          hóa                  hoặc cam kết\r\n                      dầu ra ngoài vỏ máy               Không đạt: Không\r\n                                                        đáp ứng tiêu chí\r\n                                                        đánh giá Đạt và\r\n                                                        Chấp nhận được\r\n                                                        Đạt: Đáp ứng theo\r\n                                                        yêu cầu\r\n                                                        Chấp nhận được:\r\n                      Có đèn LED chiếu sáng             Cam kết đáp ứng\r\n     Đèn chiếu sáng   trong khoang máy, sử              yêu cầu và đáp ứng   Tham chiếu tài\r\n8    trong khoang     dụng nguồn nuôi DC từ       KCB   khi kiểm tra hàng    liệu kỹ thuật\r\n     máy              ắc quy và có aptomat              hóa                  hoặc cam kết\r\n                      bảo vệ                            Không đạt: Không\r\n                                                        đáp ứng tiêu chí\r\n                                                        đánh giá Đạt và\r\n                                                        Chấp nhận được\r\n                                                        Đạt: Đáp ứng theo\r\n                                                        yêu cầu\r\n                                                        Chấp nhận được:\r\n                      Sử dụng thép không gỉ\r\n                                                        Cam kết đáp ứng\r\n                      hoặc thép sơn mạ chịu\r\n                                                        yêu cầu và đáp ứng   Tham chiếu tài\r\n                      nhiệt ≥300 độ C, được\r\n9    Ống xả                                       KCB   khi kiểm tra hàng    liệu kỹ thuật\r\n                      bọc cách nhiệt, xả theo\r\n                                                        hóa                  hoặc cam kết\r\n                      chiều dọc và hướng về\r\n                                                        Không đạt: Không\r\n                      phía sau của máy.\r\n                                                        đáp ứng tiêu chí\r\n                                                        đánh giá Đạt và\r\n                                                        Chấp nhận được\r\n                      Bao gồm chữ, số và mã             Đạt: Đáp ứng theo\r\n                                                                             Tham chiếu tài\r\n     Tem Serial máy   vạch                              yêu cầu\r\n10                                                KCB                        liệu kỹ thuật\r\n     phát điện        Được khắc chìm vào                Chấp nhận được:\r\n                                                                             hoặc cam kết\r\n                      trên động cơ hoặc khắc            Cam kết đáp ứng\r\n\f                                               77\r\n\r\n                                                 CB/                         Phương pháp\r\nTT      Nội dung         Yêu cầu kỹ thuật              Tiêu chí đánh giá\r\n                                                 KCB                           kiểm tra\r\n                      tem Inox và được gắn             yêu cầu và đáp ứng\r\n                      vào vỏ chống ổn hoặc             khi kiểm tra hàng\r\n                      trên động cơ. Tham               hóa\r\n                      khảo hình ảnh                    Không đạt: Không\r\n                                                       đáp ứng tiêu chí\r\n                                                       đánh giá Đạt và\r\n                                                       Chấp nhận được\r\n                                                       Đạt: Đáp ứng theo\r\n                                                       yêu cầu\r\n                                                       Chấp nhận được:\r\n                                                       Cam kết đáp ứng\r\n                      Có decal hướng dẫn vận\r\n     Decal để hướng                                    yêu cầu và đáp ứng   Tham chiếu tài\r\n                      hành máy và dán vào vị\r\n11   dẫn vận hành                                KCB   khi kiểm tra hàng    liệu kỹ thuật\r\n                      trí dễ quan sát khi thao\r\n     máy phát điện                                     hóa                  hoặc cam kết\r\n                      tác vận hành\r\n                                                       Không đạt: Không\r\n                                                       đáp ứng tiêu chí\r\n                                                       đánh giá Đạt và\r\n                                                       Chấp nhận được\r\n                                                       Đạt: Đáp ứng theo\r\n                                                       yêu cầu\r\n                      Tem Inox khắc chìm\r\n                                                       Chấp nhận được:\r\n                      \"VIETTEL\" gắn vào vỏ\r\n                                                       Cam kết đáp ứng\r\n                      chống ồn bằng vít hoặc\r\n                                                       yêu cầu và đáp ứng   Tham chiếu tài\r\n     Tem nhãn         đinh rút.\r\n12                                               KCB   khi kiểm tra hàng    liệu kỹ thuật\r\n     người dùng       - Kích thước tem tối\r\n                                                       hóa                  hoặc cam kết\r\n                      thiểu 15x5 cm\r\n                                                       Không đạt: Không\r\n                      - Chiều cao chữ tối\r\n                                                       đáp ứng tiêu chí\r\n                      thiểu 1,5cm\r\n                                                       đánh giá Đạt và\r\n                                                       Chấp nhận được\r\n                                                       Đạt: Đáp ứng theo\r\n                                                       yêu cầu\r\n                                                       Chấp nhận được:\r\n                      ID slave: 61\r\n                                                       Cam kết đáp ứng\r\n                      Baudrate: 9600\r\n     Cài đặt cổng                                      yêu cầu và đáp ứng   Tham chiếu tài\r\n                      None Parity\r\n13   truyền thông                                KCB   khi kiểm tra hàng    liệu kỹ thuật\r\n                      (Cài đặt sẵn thông số\r\n     Modbus RS485                                      hóa                  hoặc cam kết\r\n                      cổng RS485 trước khi\r\n                                                       Không đạt: Không\r\n                      giao hàng)\r\n                                                       đáp ứng tiêu chí\r\n                                                       đánh giá Đạt và\r\n                                                       Chấp nhận được\r\nG    CHỨNG CHỈ\r\n                                                       Đạt: Có cung cấp\r\n                      Chứng nhận ISO 9001\r\n     Chứng chỉ quản                                    chứng nhận ISO\r\n                      của nhà máy sản xuất\r\n     lý chất lượng                                     9001 còn hạn của     Tham chiếu tài\r\n1                     máy phát điện chào         CB\r\n     sản xuất của                                      nhà máy              liệu kỹ thuật\r\n                      thầu còn hạn đến thời\r\n     nhà máy                                           Không đạt: Không\r\n                      điểm đóng thầu\r\n                                                       đáp ứng yêu cầu\r\n                                                       Đạt: Đáp ứng, cam\r\n                                                       kết cung cấp CO,\r\n     Chứng chỉ về\r\n                                                       CQ theo hàng hóa.    Tham chiếu tài\r\n2    xuất xứ, chất    CO, CQ                     CB\r\n                                                       Không đạt: Không     liệu kỹ thuật\r\n     lượng\r\n                                                       đáp ứng yêu cầu,\r\n                                                       không cung cấp\r\n\f                                                  78\r\n\r\n                                                   CB/                        Phương pháp\r\nTT      Nội dung           Yêu cầu kỹ thuật              Tiêu chí đánh giá\r\n                                                   KCB                          kiểm tra\r\n                                                         CO, CQ theo hàng\r\n                                                         hóa\r\n                        Nồng độ các chất: CO ≤\r\n                        800 (mg/Nm3), NOx ≤\r\n                        680 (mg/Nm3), SO2 ≤\r\n                        400 (mg/Nm3), bụi PM\r\n                        ≤ 160 (mg/Nm3) (các\r\n                        chỉ số trên đáp ứng\r\n                        QCVN\r\n                        19:2009/BTNMT hoặc\r\n                        tương đương).                    Đạt: Đáp ứng theo\r\n     Tiêu chuẩn khí     Cung cấp test report do          yêu cầu             Tham chiếu tài\r\n3                                                  CB\r\n     thải               nhân sự của nhà máy              Không đạt: Không    liệu kỹ thuật\r\n                        thực hiện hoặc kiểm              đáp ứng yêu cầu\r\n                        định của bên thứ 3 cho\r\n                        model máy/động cơ\r\n                        chào thầu. Các tài liệu\r\n                        trên thể hiện rõ nồng độ\r\n                        các chất yêu cầu (chữ\r\n                        ký và con dấu chấp\r\n                        nhận bằng tiếng nước\r\n                        ngoài).\r\n     PHỤ KIỆN\r\nH    KÈM THEO\r\n     MÁY\r\n     Bộ nạp bù ắc\r\nI\r\n     quy\r\n                                                         Đạt: Đáp ứng theo\r\n                        Nhà sản xuất, mã hiệu,\r\n     Thông tin bộ                                        yêu cầu             Tham chiếu tài\r\n1                       xuất xứ của bộ nạp,        CB\r\n     nạp bù ắc quy                                       Không đạt: Không    liệu kỹ thuật\r\n                        đính kèm tài liệu\r\n                                                         đáp ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo\r\n     Dải điện áp        Sử dụng nguồn đầu vào\r\n                                                         yêu cầu             Tham chiếu tài\r\n2    hoạt động đầu      AC: 130V ÷ 240V hoặc       CB\r\n                                                         Không đạt: Không    liệu kỹ thuật\r\n     vào                bao dải trên\r\n                                                         đáp ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo\r\n                                                         yêu cầu             Tham chiếu tài\r\n3    Hiệu suất tối đa   ≥ 80%                      CB\r\n                                                         Không đạt: Không    liệu kỹ thuật\r\n                                                         đáp ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo\r\n                        Tối thiểu 2 chế độ: Nạp\r\n                                                         yêu cầu             Tham chiếu tài\r\n4    Chế độ nạp         ổn dòng (Boost) và nạp     CB\r\n                                                         Không đạt: Không    liệu kỹ thuật\r\n                        ổn áp (Float)\r\n                                                         đáp ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo\r\n     Điện áp đầu ra                                      yêu cầu             Tham chiếu tài\r\n5                       12VDC                      CB\r\n     định mức                                            Không đạt: Không    liệu kỹ thuật\r\n                                                         đáp ứng yêu cầu\r\n                                                         Đạt: Đáp ứng theo\r\n     Dòng điện đầu                                       yêu cầu             Tham chiếu tài\r\n6                       ≥ 5A                       CB\r\n     ra tối đa                                           Không đạt: Không    liệu kỹ thuật\r\n                                                         đáp ứng yêu cầu\r\n\f                                                   79\r\n\r\n                                                    CB/                         Phương pháp\r\nTT      Nội dung           Yêu cầu kỹ thuật               Tiêu chí đánh giá\r\n                                                    KCB                           kiểm tra\r\n                                                          Đạt: Đáp ứng theo\r\n     Hiển thị trạng\r\n                                                          yêu cầu              Tham chiếu tài\r\n7    thái làm việc và   LED                         CB\r\n                                                          Không đạt: Không     liệu kỹ thuật\r\n     cảnh báo\r\n                                                          đáp ứng yêu cầu\r\n                                                          Đạt: Đáp ứng theo\r\n                        Bảo vệ quá áp đầu vào             yêu cầu              Tham chiếu tài\r\n8    Bảo vệ đầu vào                                 CB\r\n                        không hỏng hóc thiết bị           Không đạt: Không     liệu kỹ thuật\r\n                                                          đáp ứng yêu cầu\r\n                        Bảo vệ ngược cực, quá             Đạt: Đáp ứng theo\r\n                        tải, ngắn mạch ở phía             yêu cầu              Tham chiếu tài\r\n9    Bảo vệ đầu ra                                  CB\r\n                        đầu ra mà không bị hư             Không đạt: Không     liệu kỹ thuật\r\n                        hỏng                              đáp ứng yêu cầu\r\n                                                          Đạt: Đáp ứng theo\r\n     Nhiệt độ hoạt      0 ÷ 50℃ hoặc bao dải              yêu cầu              Tham chiếu tài\r\n10                                                  CB\r\n     động               trên                              Không đạt: Không     liệu kỹ thuật\r\n                                                          đáp ứng yêu cầu\r\n                                                          Đạt: Đáp ứng theo\r\n     Độ ẩm hoạt         0÷90%RH hoặc bao dải              yêu cầu              Tham chiếu tài\r\n11                                                  CB\r\n     động               trên, không đọng sương            Không đạt: Không     liệu kỹ thuật\r\n                                                          đáp ứng yêu cầu\r\n                                                          Đạt: Đáp ứng theo\r\n                                                          yêu cầu\r\n                                                          Chấp nhận được:\r\n                                                          Cam kết đáp ứng\r\n                        Bộ nạp bù lắp đặt kèm             yêu cầu và đáp ứng\r\n                                                                               Tham chiếu tài\r\n12   Phụ kiện lắp đặt   bên trong máy phát điện     KCB   khi kiểm tra hàng\r\n                                                                               liệu kỹ thuật\r\n                        với đầy đủ phụ kiện               hóa\r\n                                                          Không đạt: Không\r\n                                                          đáp ứng tiêu chí\r\n                                                          đánh giá Đạt và\r\n                                                          Chấp nhận được\r\n     Cắt lọc sét bảo\r\nII\r\n     vệ (SPD)\r\n                                                          Đạt: Đáp ứng theo\r\n                        Nhà sản xuất, mã hiệu,\r\n     Thông tin bộ                                         yêu cầu              Tham chiếu tài\r\n1                       xuất xứ của bộ cắt lọc      CB\r\n     cắt lọc sét                                          Không đạt: Không     liệu kỹ thuật\r\n                        sét, đính kèm tài liệu\r\n                                                          đáp ứng yêu cầu\r\n                        Đáp ứng\r\n                        - Loại: Type 1+2/Class\r\n                        I + II\r\n                        - Khả năng thoát sét tại\r\n                        xung (10/350 μs) [L-\r\n                        N]/[N-PE] (Iimp): ≥ 25\r\n                        kA/100kA                          Đạt: Đáp ứng theo\r\n     Thông số SPD       - Khả năng thoát xung             yêu cầu              Tham chiếu tài\r\n2                                                   CB\r\n     yêu cầu            (8/20 μs) [L-N]/[N-               Không đạt: Không     liệu kỹ thuật\r\n                        PE](In): ≥25/100 kA               đáp ứng yêu cầu\r\n                        - Điện áp bảo vệ Up [L-\r\n                        N] /[N-PE]: ≤ 1,5 kV /≤\r\n                        1,5 kV\r\n                        - Cấu hình bảo vệ: 3+1\r\n                        (L-N, N-PE)\r\n                        - Sản xuất theo tiêu\r\n\f                                                    80\r\n\r\n                                                     CB/                         Phương pháp\r\nTT        Nội dung           Yêu cầu kỹ thuật              Tiêu chí đánh giá\r\n                                                     KCB                           kiểm tra\r\n                          chuẩn: EN/IEC61643-\r\n                          11\r\n                          - Có cảnh báo lỗi thiết\r\n                          bị bằng chỉ thị màu\r\n                                                           Đạt: Đáp ứng theo\r\n                                                           yêu cầu\r\n                                                           Chấp nhận được:\r\n                                                           Cam kết đáp ứng\r\n                          Lắp đặt kèm bên trong            yêu cầu và đáp ứng\r\n                                                                                Tham chiếu tài\r\n3      Phụ kiện lắp đặt   máy phát điện với đầy      KCB   khi kiểm tra hàng\r\n                                                                                liệu kỹ thuật\r\n                          đủ phụ kiện                      hóa\r\n                                                                                hoặc cam kết\r\n                                                           Không đạt: Không\r\n                                                           đáp ứng tiêu chí\r\n                                                           đánh giá Đạt và\r\n                                                           Chấp nhận được\r\n\r\n      Ghi chú: (*)\r\n    - Với từng sản phẩm máy phát điện của từng nhà sản xuất do đặc tính kỹ thuật của\r\n        động cơ khác nhau, điều kiện thử nghiệm khác nhau nên thông số công bố cũng\r\n        khác nhau không cùng một mức công suất và tiêu thụ nhiên liệu. VD: 75% Công\r\n        suất định mức là 12,2 kW (Hãng A); 12,1 kW (Hãng B); 12,0 kW (Hãng C)...\r\n    - Để đánh giá đúng yêu cầu thiết kế hệ thống và trên một mặt bằng chung giữa các\r\n        máy phát điện nên yêu cầu đánh giá mức tiêu thụ tại 1 mức công suất yêu cầu chung\r\n        12 kW. Lấy tuyên bố của nhà thầu có thư xác nhận của hãng sản xuất. Và dùng công\r\n        thức quy đổi gần đúng để đánh giá mức độ tin cậy như sau:\r\n                                       (*) Gyc=Gcb/Pcb*Pyc (l/h)\r\n           Gyc: Mức tiêu thụ nhiên liệu ở công suất yêu cầu cần đáp ứng (l/h)\r\n           Pyc: Ngưỡng công suất yêu cầu (kW)\r\n           Gcb: Mức tiêu thụ nhiên liệu do nhà sản suất công bố tại ngưỡng công suất gần\r\n           với mức yêu cầu nhất.\r\n           Pcb: Ngưỡng công suất công bố gần với công suất yêu cầu nhất (kW)\r\n    - Do đặc thù mẫu diesel thử nghiệm có tỉ trọng khác nhau ở từng quốc gia, khu vực,\r\n        từng lần thử... vì vậy với điều kiện Việt Nam lấy tỉ trọng dầu 840 kg/m3 để làm mốc\r\n        quy đổi (đây là giá trị trung bình theo tiêu chuẩn dầu diesel của Việt Nam 820\r\n        kg/m3÷ 860 kg/m3). Các tham số dựa trên tỉ trọng dầu khác sẽ được quy đổi bằng\r\n        công thức mối tương quan giữa tỉ trọng và thể tích của cùng một khối lượng vật chất\r\n        như sau:\r\n                           M= V1*D1= V2*D2=...= Vi*Di => Vi=V1*D1/Di (l)\r\n           M: Khối lượng nhiên liệu diesel để sinh ra năng lượng cho động cơ ứng với\r\n           công suất đầu ra (kg).\r\n           Di: Tỉ trọng dầu diesel ứng với thể tích V1 (kg/m3).\r\n           Vi: Thể tích dầu diesel ứng với tỉ trọng Di (m3).\r\n     Ví dụ: máy A tuyên bố tiêu thụ nhiên liệu ở 75% (tải 12,5 kW) là 4,5 l/h với dầu diesel\r\n     tỷ trọng 830 kg/m3\r\n\f                                     81\r\n\r\n-   Tiêu thụ nhiên liệu của máy A ở 12 kW với dầu diesel tỷ trọng 830 kg/m3 là:\r\n    4,5/12,5*12 = 4,32 (l/h)\r\n-   Tiêu thụ nhiên liệu của máy A ở 12 kW với dầu diesel tỷ trọng 840 kg/m3 là:\r\n    4,32*830/840 = 4,27 (l/h)\r\n\f                                                     82\r\n\r\n                          Phụ lục 2: Tiêu chí nghiệm thu\r\n     A. Các yêu cầu nghiệm thu\r\n        - Thực hiện kiểm tra tại nhà máy và khi giao hàng được quy định trong bảng yêu\r\n          cầu về chỉ tiêu kỹ thuật sản phẩm. Đối với các bài test cần các máy đo chuyên\r\n          dụng/máy đo đặc biệt thì Bên Bán có trách nhiệm đảm bảo môi trường test, máy\r\n          đo trước khi thực hiện.\r\n        - Với các chỉ tiêu kỹ thuật yêu cầu kiểm tra tại nhà máy: Bên Bán có trách nhiệm\r\n          thông báo bằng văn bản cho Bên Mua trước khi giao hàng ít nhất 20 ngày để\r\n          Bên mua phối hợp tổ chức KCS tại nhà máy trước khi giao hàng.\r\n     B. Các tiêu chí nghiệm thu chi tiết\r\n     1. Máy phát điện dầu 20kVA 3 pha\r\n                                                                      Giai đoạn kiểm tra    Chỉ tiêu\r\n                                               Phương pháp        Tại    Khi Trước Trước cần đo\r\nTT     Nội dung         Yêu cầu kỹ thuật\r\n                                                 kiểm tra         nhà    giao khi ký khi ký kiểm thử\r\n                                                                  máy hàng TAM TAC nghiệm\r\n     TỔ   MÁY\r\nA\r\n     PHÁT\r\n                                               Kiểm tra trực\r\n                       Nhà sản xuất, mã hiệu,\r\n     Thông tin máy                             tiếp sản phẩm\r\n1                      xuất xứ của máy phát                        X     X\r\n     phát điện                                 Tham chiếu tài\r\n                       điện, đính kèm tài liệu\r\n                                               liệu kỹ thuật\r\n                       Từ 1 năm trước thời\r\n                                               Tham chiếu tài\r\n2    Năm sản xuất      điểm phát hành thầu trở                     X     X\r\n                                               liệu kỹ thuật\r\n                       về sau\r\n                                               Kiểm tra trực\r\n                       Máy phát điện xoay tiếp sản phẩm\r\n3    Loại máy                                                      X\r\n                       chiều, 3 pha            Tham chiếu tài\r\n                                               liệu kỹ thuật\r\n                                               Kiểm tra trực\r\n     Cấp điện áp                               tiếp sản phẩm\r\n4                      220/380 V - 230/400 V                       X\r\n     danh định                                 Tham chiếu tài\r\n                                               liệu kỹ thuật\r\n                                               Kiểm tra trực\r\n     Tần số danh                               tiếp sản phẩm\r\n5                      50 Hz                                       X\r\n     định                                      Tham chiếu tài\r\n                                               liệu kỹ thuật\r\n     Công suất định                            Đo kiểm bằng tải\r\n6                      ≥ 16 kW / 20 kVA                            X                           X\r\n     mức                                       giả AC\r\n     Công suất dự                              Đo kiểm bằng tải\r\n7                      ≥ 17,5 kW / 22 kVA                          X                           X\r\n     phòng                                     giả AC\r\n     Công suất đầu\r\n     ra của máy\r\n     phát điện ở\r\n     nhiệt độ 40˚C,                            Tham chiếu tài\r\n8                      ≥ 16 kW / 20 kVA                            X\r\n     áp suất khí                               liệu kỹ thuật\r\n     quyển 1 atm\r\n     (vị trí có độ cao\r\n     <100m)\r\n     Khả năng vận                              Đo kiểm bằng tải\r\n9    hành liên tục ở ≥ 12 giờ                  giả AC,chạy liên    X                           X\r\n     chế độ 100%                               tục ≥ 12 giờ ở\r\n\f                                                       83\r\n\r\n                                                                        Giai đoạn kiểm tra    Chỉ tiêu\r\n                                                 Phương pháp        Tại    Khi Trước Trước cần đo\r\nTT     Nội dung           Yêu cầu kỹ thuật\r\n                                                   kiểm tra         nhà    giao khi ký khi ký kiểm thử\r\n                                                                    máy hàng TAM TAC nghiệm\r\n     công suất định                              mức công suất\r\n     mức của máy                                 yêu cầu\r\n     Khả năng vận                                Đo kiểm bằng tải\r\n     hành liên tục ở                             giả AC,chạy liên\r\n10   chế độ 100% ≥ 1 giờ                         tục ≥ 1 giờ ở       X                           X\r\n     công suất dự                                mức công suất\r\n     phòng của máy                               yêu cầu\r\n                                                 Đo kiểm bằng tải\r\n     Khả năng đóng      ≥ 100% công suất định giả AC và máy\r\n11                                                                   X                           X\r\n     tải 1 cấp          mức                      phân tích điện\r\n                                                 năng\r\n                        Khi tải thay đổi tăng\r\n                        hoặc giảm ở các mức\r\n                        khác nhau từ 0% -25%\r\n     Độ chính xác                                Đo kiểm bằng tải\r\n                        - 50% - 75% - 100%\r\n     điện áp từ                                  giả AC và máy\r\n12                      công suất định mức,                          X                           X\r\n     không tải đến                               phân tích điện\r\n                        trong vòng 30 giây sau\r\n     tải định mức.                               năng\r\n                        đó giá trị điện áp thuộc\r\n                        dải điện áp định mức ±\r\n                        2,5%\r\n                        Khi tải thay đổi tăng\r\n                        hoặc giảm các mức\r\n                        khác nhau từ 0% -25%\r\n     Độ chính xác                                Đo kiểm bằng tải\r\n                        - 50% - 75% - 100%\r\n     tần số từ không                             giả AC và máy\r\n13                      công suất định mức,                          X                           X\r\n     tải đến tải định                            phân tích điện\r\n                        trong vòng 30 giây sau\r\n     mức.                                        năng\r\n                        đó giá trị tần số thuộc\r\n                        dải tần số định mức ±\r\n                        5%\r\n     Độ ồn ở 75%\r\n                                                Đo kiểm bằng tải\r\n     tải định mức\r\n                                                giả AC và máy\r\n     trong không ≤ 60dB (sai lệch +3dB)\r\n14                                              đo độ ồn, tính       X                           X\r\n     gian mở ở tại 12 kW\r\n                                                trung bình cộng\r\n     khoảng cách\r\n                                                4 hướng.\r\n     7m\r\n                                                Đo kiểm bằng tải\r\n                                                giả AC và dụng\r\n                                                cụ đo. Đong/ cân\r\n     Mức tiêu thụ                               đo mức nhiên\r\n     nhiên liệu của                             liệu ban đầu. Sau\r\n15   máy phát điện ≤ 5,5 l/h (tại 16 kW)        đó cấp cho máy       X                           X\r\n     ở tải 100%                                 chạy liên tục 60\r\n     định mức (*)                               phút ở mức tải\r\n                                                yêu cầu, đong đo\r\n                                                tính mức tiêu\r\n                                                hao nhiên liệu\r\n                                                Đo kiểm bằng tải\r\n     Mức tiêu thụ\r\n                                                giả AC và dụng\r\n     nhiên liệu của\r\n                                                cụ đo. Đong/ cân\r\n16   máy phát điện ≤ 4,5 l/h (tại 12 kW)                             X                           X\r\n                                                đo mức nhiên\r\n     ở tải 75% định\r\n                                                liệu ban đầu. Sau\r\n     mức (*)\r\n                                                đó cấp cho máy\r\n\f                                                   84\r\n\r\n                                                                    Giai đoạn kiểm tra    Chỉ tiêu\r\n                                              Phương pháp       Tại    Khi Trước Trước cần đo\r\nTT     Nội dung        Yêu cầu kỹ thuật\r\n                                                kiểm tra        nhà    giao khi ký khi ký kiểm thử\r\n                                                                máy hàng TAM TAC nghiệm\r\n                                             chạy liên tục 60\r\n                                             phút ở mức tải\r\n                                             yêu cầu, đong đo\r\n                                             tính mức tiêu\r\n                                             hao nhiên liệu\r\n                     Thông tin bảng tiêu thụ\r\n     Bảng tiêu thụ\r\n                     nhiên liệu của máy phát Tham chiếu tài\r\n17   nhiên liệu của                                              X\r\n                     điện ở tải 0-25%-50%- liệu kỹ thuật\r\n     máy phát điện\r\n                     75%-100% định mức\r\n     ĐẦU PHÁT\r\nB\r\n     ĐIỆN\r\n                                             Kiểm tra trực\r\n                     Nhà sản xuất, mã hiệu,\r\n     Thông tin đầu                           tiếp sản phẩm\r\n1                    xuất xứ của đầu phát                        X     X\r\n     phát điện                               Tham chiếu tài\r\n                     điện, đính kèm tài liệu\r\n                                             liệu kỹ thuật\r\n                     Từ 1 năm trước thời\r\n                                             Tham chiếu tài\r\n2    Năm sản xuất    điểm phát hành thầu trở                     X     X\r\n                                             liệu kỹ thuật\r\n                     về sau\r\n     Công suất định                          Tham chiếu tài\r\n3                    ≥ 20 kVA                                    X\r\n     mức                                     liệu kỹ thuật\r\n     Hệ số công                              Tham chiếu tài\r\n4                    ≥ 0,8                                       X\r\n     suất                                    liệu kỹ thuật\r\n                     Tự kích từ, không chổi Tham chiếu tài\r\n5    Kích từ                                                     X\r\n                     than                    liệu kỹ thuật\r\n                                             Kiểm tra trực\r\n     Bộ điều chỉnh Điều chỉnh điện áp tự tiếp sản phẩm\r\n6                                                                X\r\n     điện áp         động (AVR)              Tham chiếu tài\r\n                                             liệu kỹ thuật\r\n                                             Đo kiểm bằng tải\r\n     Tổng       biến                         giả AC và máy\r\n7    dạng sóng hài ≤ 5%                      phân tích điện      X                           X\r\n     điện áp (THD)                           năng đo được\r\n                                             sóng hài.\r\n                                             Tham chiếu tài\r\n8    Cấp cách nhiệt Tối thiểu cấp H                              X\r\n                                             liệu kỹ thuật\r\n     Cấp bảo vệ đầu                          Tham chiếu tài\r\n9                    ≥ IP23                                      X\r\n     phát                                    liệu kỹ thuật\r\n     Kết cấu đầu                             Tham chiếu tài\r\n10                   Một ổ trục                                  X\r\n     phát                                    liệu kỹ thuật\r\n     Làm mát đầu Cánh quạt đầu trục thổi Tham chiếu tài\r\n11                                                               X\r\n     phát            trực tiếp               liệu kỹ thuật\r\nC     ĐỘNG CƠ\r\n                                             Kiểm tra trực\r\n                     Nhà sản xuất, mã hiệu,\r\n     Thông tin động                          tiếp sản phẩm\r\n1                    xuất xứ của động cơ,                        X     X\r\n     cơ                                      Tham chiếu tài\r\n                     đính kèm tài liệu\r\n                                             liệu kỹ thuật\r\n                     Từ 1 năm trước thời\r\n                                             Tham chiếu tài\r\n2    Năm sản xuất    điểm phát hành thầu trở                     X     X\r\n                                             liệu kỹ thuật\r\n                     về sau\r\n                                             Tham chiếu tài\r\n3    Loại động cơ    Động cơ diesel 4 kỳ                         X\r\n                                             liệu kỹ thuật\r\n\f                                                    85\r\n\r\n                                                                    Giai đoạn kiểm tra    Chỉ tiêu\r\n                                               Phương pháp      Tại    Khi Trước Trước cần đo\r\nTT     Nội dung         Yêu cầu kỹ thuật\r\n                                                 kiểm tra       nhà    giao khi ký khi ký kiểm thử\r\n                                                                máy hàng TAM TAC nghiệm\r\n     Số xi lanh, ≥ 3 xi lanh, thông tin        Tham chiếu tài\r\n4                                                                X\r\n     dung tích       dung tích xi lanh         liệu kỹ thuật\r\n     Tỷ số nén của                             Tham chiếu tài\r\n5                    ≥ 17,5:1                                    X\r\n     động cơ                                   liệu kỹ thuật\r\n                     Thông tin dung tích\r\n     Dung tích dầu                             Tham chiếu tài\r\n6                    dầu bôi trơn khi thay                       X\r\n     bôi trơn                                  liệu kỹ thuật\r\n                     lọc/ không thay lọc\r\n                     Thông tin dung tích\r\n     Dung       tích                           Tham chiếu tài\r\n7                    nước làm mát khi thay                       X\r\n     nước làm mát                              liệu kỹ thuật\r\n                     thế\r\n     Tốc độ định                               Tham chiếu tài\r\n8                    1500 vòng/phút                              X\r\n     mức động cơ                               liệu kỹ thuật\r\n     Công suất tối ≥ 27 HP ở 1500              Tham chiếu tài\r\n9                                                                X\r\n     đa              vòng/phút                 liệu kỹ thuật\r\n                     Bơm điện để bơm           Kiểm tra trực\r\n     Hệ thống bơm\r\n                     chuyển tiếp nhiên liệu    tiếp sản phẩm\r\n10   chuyển     tiếp                                             X\r\n                     từ bồn chứa đến cốc lọc   Tham chiếu tài\r\n     nhiên liệu\r\n                     và bơm cao áp             liệu kỹ thuật\r\n                                               Kiểm tra trực\r\n     Hệ thống khởi Khởi động bằng điện         tiếp sản phẩm\r\n11                                                               X\r\n     động          DC 12V                      Tham chiếu tài\r\n                                               liệu kỹ thuật\r\n                     Có bộ lọc nhiên liệu      Kiểm tra trực\r\n                     tách nước, lọc nhiên      tiếp sản phẩm\r\n12   Hệ thống lọc                                                X\r\n                     liệu tinh, lọc gió, lọc   Tham chiếu tài\r\n                     nhớt có thể thay thế      liệu kỹ thuật\r\n                     Làm mát bằng nước có\r\n     Hệ thống làm pha dung dịch chống Tham chiếu tài\r\n13                                                               X\r\n     mát             đóng cặn có kèm theo liệu kỹ thuật\r\n                     bình nước phụ\r\n     Thời gian thay\r\n     thế dầu bôi                               Tham chiếu tài\r\n14                   ≥250 giờ                                    X\r\n     trơn của động                             liệu kỹ thuật\r\n     cơ\r\n     Khả năng khởi\r\n                     Có thể khởi động được Tham chiếu tài\r\n15   động ở nhiệt độ                                             X\r\n                     ở nhiệt độ ≤-5˚C          liệu kỹ thuật\r\n     thấp\r\n     BỘ       ĐIỀU\r\nD\r\n     KHIỂN\r\n                                               Kiểm tra trực\r\n                     Nhà sản xuất, mã hiệu,\r\n     Thông tin bộ                              tiếp sản phẩm\r\n1                    xuất xứ của bộ điều                         X     X\r\n     điều khiển                                Tham chiếu tài\r\n                     khiển, đính kèm tài liệu\r\n                                               liệu kỹ thuật\r\n                     Từ 1 năm trước thời\r\n                                               Tham chiếu tài\r\n2    Năm sản xuất    điểm phát hành thầu trở                     X     X\r\n                                               liệu kỹ thuật\r\n                     về sau\r\n                     Điện áp (V), dòng điện\r\n                                               Kiểm tra trực\r\n                     (A), tần số (Hz), công\r\n                                               tiếp sản phẩm\r\n3    Hiển thị        suất, hệ số công suất, số                   X\r\n                                               Tham chiếu tài\r\n                     giờ vận hành (giờ),\r\n                                               liệu kỹ thuật\r\n                     điện áp ắc quy đề (V),\r\n\f                                                    86\r\n\r\n                                                                    Giai đoạn kiểm tra    Chỉ tiêu\r\n                                               Phương pháp      Tại    Khi Trước Trước cần đo\r\nTT     Nội dung         Yêu cầu kỹ thuật\r\n                                                 kiểm tra       nhà    giao khi ký khi ký kiểm thử\r\n                                                                máy hàng TAM TAC nghiệm\r\n                     mức nhiên liệu, nhiệt\r\n                     độ nước làm mát hoặc\r\n                     động cơ.\r\n     Hiển thị trạng\r\n                                               Kiểm tra trực\r\n4    thái hoạt động Đáp ứng                                      X\r\n                                               tiếp sản phẩm\r\n     (chạy/dừng)\r\n                    - Điện áp đầu ra\r\n                    cao/thấp hơn ngưỡng\r\n                    cho               phép\r\n                    - Tần số dòng điện đầu\r\n                    ra cao/thấp hơn ngưỡng\r\n                    cho               phép\r\n                    -        Quá         tải\r\n                    - Không cân bằng pha\r\n                    - Nhiệt độ nước làm\r\n                                               Kiểm tra trực\r\n                    mát cao hoặc nhiệt độ\r\n                                               tiếp sản phẩm\r\n5    Cảnh báo       động        cơ     cao                       X                           X\r\n                                               Tham chiếu tài\r\n                    - Áp suất dầu bôi trơn\r\n                                               liệu kỹ thuật\r\n                    thấp hơn ngưỡng cho\r\n                    phép\r\n                    - Tác động nút dừng\r\n                    khẩn               cấp\r\n                    - Bộ sạc ắc quy hỏng\r\n                    - Mức nhiên liệu thấp\r\n                    hơn ngưỡng cho phép\r\n                    (ngưỡng có thể thay đổi\r\n                    được)\r\n                    - Điện áp đầu ra cao,\r\n                    thấp hơn ngưỡng cho\r\n                    phép\r\n                    - Tần số dòng điện đầu\r\n                    ra cao, thấp hơn\r\n                    ngưỡng cho phép\r\n                    -        Quá         tải\r\n                    - Không cân bằng pha\r\n                    - Nhiệt độ nước làm        Kiểm tra trực\r\n                    mát cao hoặc nhiệt độ      tiếp sản phẩm\r\n6    Bảo vệ tắt máy                                              X                           X\r\n                    động        cơ     cao     Tham chiếu tài\r\n                    - Áp suất dầu bôi trơn     liệu kỹ thuật\r\n                    thấp hơn ngưỡng cho\r\n                    phép\r\n                    - Tác động nút dừng\r\n                    khẩn               cấp\r\n                    - Mức nhiên liệu thấp\r\n                    hơn ngưỡng cho phép\r\n                    (ngưỡng có thể thay đổi\r\n                    được)\r\n                                    Kiểm tra trực\r\n                                    tiếp sản phẩm\r\n     Chuẩn truyền Chuẩn Modbus RTU,\r\n7                                   (Kết nối bằng                X\r\n     thông        cổng RS485.\r\n                                    dây tín hiệu\r\n                                    CAT5 có bọc\r\n\f                                                    87\r\n\r\n                                                                      Giai đoạn kiểm tra    Chỉ tiêu\r\n                                               Phương pháp        Tại    Khi Trước Trước cần đo\r\nTT     Nội dung         Yêu cầu kỹ thuật\r\n                                                 kiểm tra         nhà    giao khi ký khi ký kiểm thử\r\n                                                                  máy hàng TAM TAC nghiệm\r\n                                              chống      nhiễu,\r\n                                              chiều dài tối\r\n                                              thiểu 300m)\r\n                                              Tham chiếu tài\r\n                                              liệu kỹ thuật\r\n                      Các thông tin truyền\r\n                      thông Modbus bao\r\n                      gồm: Hiển thị và cảnh\r\n                      báo tối thiểu tại mục\r\n     Thông        tin                          Tham chiếu tài\r\n8                     D.3 (Hiển thị), D.5                          X\r\n     truyền thông                              liệu kỹ thuật\r\n                      (Cảnh báo), D.6 (Bảo\r\n                      vệ       tắt       máy).\r\n                      Bảng địa chỉ các thanh\r\n                      ghi dữ liệu Modbus.\r\n                                               Kiểm tra trực\r\n                                               tiếp sản phẩm\r\n                                               (Kết nối bằng\r\n     Tính năng điều Có tiếp điểm điều\r\n                                               dây         DVV\r\n     khiển bật/tắt từ khiển bật/tắt máy phát\r\n9                                              2*1mm2, chiều       X\r\n     xa      (remote điện từ xa (remote\r\n                                               dài tối thiểu\r\n     start)           start).\r\n                                               100m)\r\n                                               Tham chiếu tài\r\n                                               liệu kỹ thuật\r\n                      Có sơ đồ kết nối hệ\r\n                                               Kiểm tra trực\r\n     Sơ đồ kết nối thống điều khiển với\r\n                                               tiếp sản phẩm\r\n10   hệ thống điều đầy đủ chỉ dẫn, dán vào                         X\r\n                                               Tham chiếu tài\r\n     khiển            vị trí dễ quan sát khi\r\n                                               liệu kỹ thuật\r\n                      thao tác đấu nối\r\n                      Các dây tín hiệu điều\r\n                      khiển và cảm biến,\r\n     Đánh dấu dây                              Kiểm tra trực\r\n                      cảnh báo phải được\r\n     điện kết nối                              tiếp sản phẩm\r\n11                    đánh số hoặc có quy                          X\r\n     trong tủ điều                             Tham chiếu tài\r\n                      định màu sắc kèm theo\r\n     khiển                                     liệu kỹ thuật\r\n                      chú thích rõ ràng về\r\n                      chức năng của từng dây\r\n                      Sai số hiển thị trên bộ\r\n                      điều khiển cho phép ≤\r\n                      3% đối với mức nhiên\r\n                      liệu và ≤ 5% đối với\r\n                      các thông số: Điện áp\r\n                      (V), dòng điện (A), tần Kiểm tra trực\r\n12   Sai số hiển thị                                               X\r\n                      số (Hz), công suất, hệ tiếp sản phẩm\r\n                      số công suất, số giờ vận\r\n                      hành (giờ), điện áp ắc\r\n                      quy đề (V), nhiệt độ\r\n                      nước làm mát hoặc\r\n                      động cơ\r\n     HỆ THỐNG\r\n     KẾT        NỐI\r\nE\r\n     ĐIỆN ĐẦU\r\n     RA\r\n\f                                                      88\r\n\r\n                                                                        Giai đoạn kiểm tra    Chỉ tiêu\r\n                                                 Phương pháp        Tại    Khi Trước Trước cần đo\r\nTT     Nội dung         Yêu cầu kỹ thuật\r\n                                                   kiểm tra         nhà    giao khi ký khi ký kiểm thử\r\n                                                                    máy hàng TAM TAC nghiệm\r\n                     Sử dụng CB (Aptomat)\r\n                     3 pha 4 cực phù hợp\r\n     Thiết bị bảo vệ                            Kiểm tra trực\r\n1                    với công suất máy, bảo                          X\r\n     điện đầu ra                                tiếp sản phẩm\r\n                     vệ quá tải và ngắn\r\n                     mạch\r\n                     Điểm kết nối cố định\r\n                     bằng cầu đấu domino,\r\n     Điểm kết nối ren vít và đai ốc, vật\r\n                                                Kiểm tra trực\r\n2    điện động lực liệu dẫn điện bằng                                X\r\n                                                tiếp sản phẩm\r\n     đầu ra          đồng, có nắp bảo vệ\r\n                     che mưa đảm bảo an\r\n                     toàn\r\n     YÊU       CẦU\r\nF\r\n     KHÁC\r\n                     - Vỏ thép ngoài dày ≥\r\n                     2mm, sơn tĩnh điện,        Kiểm tra trực\r\n                     màu sơn xanh (green),      tiếp sản phẩm\r\n                     độ dày lớp sơn ≥ 80µm.     Đo kiểm độ dày\r\n                     Bên trong có vật liệu      lớp           sơn\r\n                     tiêu                âm.    Kiểm tra trực\r\n                     - Cấp bảo vệ của vỏ        tiếp chỉ số chống\r\n1    Vỏ chống ồn     máy ≥ IP23, phù hợp        xâm nhập IP23:       X                           X\r\n                     cho máy phát điện sử       Chống xâm nhập\r\n                     dụng ngoài trời, không     vật rắn đường\r\n                     có mái che, không          kính ≥ 12mm\r\n                     đọng     nước     mưa.     Chống        nước\r\n                     - Khung đế máy bằng        mưa với góc\r\n                     thép mạ kẽm nhúng          nghiên 60 độ\r\n                     nóng.\r\n                     Dung tích đảm bảo\r\n                     chạy liên tục ≥ 120 giờ\r\n                     ở 100% công suất định\r\n                     mức mà không cần tiếp      Kiểm tra trực\r\n     Bình       chứa thêm     nhiên     liệu.   tiếp sản phẩm\r\n2                                                                    X\r\n     nhiên liệu      Có rốn xả cặn đáy,         Tham chiếu tài\r\n                     dung tích từ 0,5 đến 03    liệu kỹ thuật\r\n                     lít. Nắp bồn dầu có\r\n                     gioăng chống nước\r\n                     xâm nhập.\r\n                     - Thông tin Nhà sản\r\n                     xuất/ Model/ Điện áp_\r\n                     Dung lượng ắc quy.\r\n                     - Ắc quy khởi động loại\r\n                     khô\r\n                                                Kiểm tra trực\r\n                     MF/CMF/SMF/EFB/A\r\n     Ắc quy khởi                                tiếp sản phẩm\r\n3                    GM đi cùng trọn bộ                              X\r\n     động                                       Tham chiếu tài\r\n                     phụ kiện giá đỡ, đầu\r\n                                                liệu kỹ thuật\r\n                     bóp, cáp đấu nối.\r\n                     - Ắc quy đáp ứng bài\r\n                     kiểm tra theo mục 9.10\r\n                     của tiêu chuẩn TCVN\r\n                     7916-1:2008        hoặc\r\n\f                                                       89\r\n\r\n                                                                       Giai đoạn kiểm tra    Chỉ tiêu\r\n                                                  Phương pháp      Tại    Khi Trước Trước cần đo\r\nTT     Nội dung          Yêu cầu kỹ thuật\r\n                                                    kiểm tra       nhà    giao khi ký khi ký kiểm thử\r\n                                                                   máy hàng TAM TAC nghiệm\r\n                       IEC60095-1         hoặc\r\n                       tương             đương\r\n                       Cấp kèm theo máy phát\r\n                       điện.\r\n                       Có điểm đấu tiếp đất       Kiểm tra trực\r\n4    Điểm tiếp đất                                                  X\r\n                       trên thân vỏ máy           tiếp sản phẩm\r\n     Bulong liên kết   Loại bu lông chống         Kiểm tra trực\r\n5                                                                   X\r\n     ngoài             trộm bằng inox 304         tiếp sản phẩm\r\n                       Bản lề loại âm lắp bên\r\n                                                  Kiểm tra trực\r\n6    Bản lề cửa        trong chống tháo trộm                        X\r\n                                                  tiếp sản phẩm\r\n                       từ bên ngoài\r\n                       Có van/khóa ở bên\r\n                       trong kết hợp ống xả ra\r\n     Hệ thống xả                                  Kiểm tra trực\r\n7                      ngoài vỏ máy hoặc có                         X\r\n     dầu bôi trơn                                 tiếp sản phẩm\r\n                       bơm/thiết bị hỗ trợ thay\r\n                       dầu ra ngoài vỏ máy\r\n                       Có đèn LED chiếu sáng\r\n     Đèn chiếu sáng    trong khoang máy, sử\r\n                                                  Kiểm tra trực\r\n8    trong khoang      dụng nguồn nuôi DC từ                        X\r\n                                                  tiếp sản phẩm\r\n     máy               ắc quy và có aptomat\r\n                       bảo vệ\r\n                       Sử dụng thép không gỉ\r\n                       hoặc thép sơn mạ chịu\r\n                       nhiệt ≥300 độ C, được      Tham chiếu tài\r\n9    Ống xả                                                         X\r\n                       bọc cách nhiệt, xả theo    liệu kỹ thuật\r\n                       chiều dọc và hướng về\r\n                       phía sau của máy.\r\n                       Bao gồm chữ, số và mã\r\n                       vạch\r\n                       Được khắc chìm vào\r\n                       trên động cơ hoặc khắc\r\n     Tem     Serial    tem Inox và được gắn       Kiểm tra trực\r\n10                     vào vỏ chống ổn hoặc                         X\r\n     máy phát điện                                tiếp sản phẩm\r\n                       trên động cơ. Tham\r\n                       khảo hình ảnh\r\n\r\n\r\n     Decal      để Có decal hướng dẫn\r\n     hướng dẫn vận vận hành máy và dán            Kiểm tra trực\r\n11                                                                  X\r\n     hành máy phát vào vị trí dễ quan sát         tiếp sản phẩm\r\n     điện          khi thao tác vận hành\r\n                   Tem Inox khắc chìm\r\n                   \"VIETTEL\" gắn vào\r\n                   vỏ chống ồn bằng vít\r\n     Tem      nhãn hoặc       đinh     rút.       Kiểm tra trực\r\n12                                                                  X\r\n     người dùng    - Kích thước tem tối           tiếp sản phẩm\r\n                   thiểu      15x5     cm\r\n                   - Chiều cao chữ tối\r\n                   thiểu 1,5cm\r\n     Cài đặt cổng ID        slave:      61        Kiểm tra trực\r\n13                                                                  X\r\n     truyền thông Baudrate:          9600         tiếp sản phẩm\r\n\f                                                     90\r\n\r\n                                                                     Giai đoạn kiểm tra    Chỉ tiêu\r\n                                                Phương pháp      Tại    Khi Trước Trước cần đo\r\nTT     Nội dung         Yêu cầu kỹ thuật\r\n                                                  kiểm tra       nhà    giao khi ký khi ký kiểm thử\r\n                                                                 máy hàng TAM TAC nghiệm\r\n     Modbus          None            Parity\r\n     RS485           (Cài đặt sẵn thông số\r\n                     cổng RS485 trước khi\r\n                     giao hàng)\r\nG    CHỨNG CHỈ\r\n                    Chứng nhận ISO 9001\r\n     Chứng      chỉ\r\n                    của nhà máy sản xuất\r\n     quản lý chất                              Tham chiếu tài\r\n1                   máy phát điện chào                            X\r\n     lượng sản xuất                            liệu kỹ thuật\r\n                    thầu còn hạn đến thời\r\n     của nhà máy\r\n                    điểm đóng thầu\r\n     Chứng chỉ về\r\n                                               Tham chiếu tài\r\n2    xuất xứ, chất CO, CQ                                         X     X\r\n                                               liệu kỹ thuật\r\n     lượng\r\n                    Nồng độ các chất: CO\r\n                    ≤ 800 (mg/Nm3), NOx\r\n                    ≤ 680 (mg/Nm3), SO2\r\n                    ≤ 400 (mg/Nm3), bụi\r\n                    PM ≤ 160 (mg/Nm3)\r\n                    (các chỉ số trên đáp ứng\r\n                    QCVN\r\n                    19:2009/BTNMT hoặc\r\n                    tương            đương).\r\n                                               Đo kiểm bên thứ\r\n     Tiêu chuẩn khí Cung cấp test report do\r\n3                                              3 đủ năng lực      X     X                     X\r\n     thải           nhân sự của nhà máy\r\n                                               pháp lý\r\n                    thực hiện hoặc kiểm\r\n                    định của bên thứ 3 cho\r\n                    model máy/động cơ\r\n                    chào thầu. Các tài liệu\r\n                    trên thể hiện rõ nồng độ\r\n                    các chất yêu cầu (chữ\r\n                    ký và con dấu chấp\r\n                    nhận bằng tiếng nước\r\n                    ngoài).\r\n     PHỤ KIỆN\r\nH    KÈM THEO\r\n     MÁY\r\n     Bộ nạp bù ắc\r\nI\r\n     quy\r\n                                           Kiểm tra trực\r\n                   Nhà sản xuất, mã hiệu,\r\n     Thông tin bộ                          tiếp sản phẩm\r\n1                  xuất xứ của bộ nạp,                            X     X\r\n     nạp bù ắc quy                         Tham chiếu tài\r\n                   đính kèm tài liệu\r\n                                           liệu kỹ thuật\r\n                                           Kiểm tra trực\r\n     Dải điện áp Sử dụng nguồn đầu vào\r\n                                           tiếp sản phẩm\r\n2    hoạt động đầu AC: 130V ÷ 240V hoặc                           X\r\n                                           Tham chiếu tài\r\n     vào           bao dải trên\r\n                                           liệu kỹ thuật\r\n     Hiệu suất tối                         Tham chiếu tài\r\n3                  ≥ 80%                                          X\r\n     đa                                    liệu kỹ thuật\r\n                   Tối thiểu 2 chế độ: Nạp\r\n                                           Tham chiếu tài\r\n4    Chế độ nạp    ổn dòng (Boost) và nạp                         X\r\n                                           liệu kỹ thuật\r\n                   ổn áp (Float)\r\n\f                                                     91\r\n\r\n                                                                     Giai đoạn kiểm tra    Chỉ tiêu\r\n                                                Phương pháp      Tại    Khi Trước Trước cần đo\r\nTT     Nội dung         Yêu cầu kỹ thuật\r\n                                                  kiểm tra       nhà    giao khi ký khi ký kiểm thử\r\n                                                                 máy hàng TAM TAC nghiệm\r\n                                                Kiểm tra trực\r\n     Điện áp đầu ra                             tiếp sản phẩm\r\n5                   12VDC                                         X\r\n     định mức                                   Tham chiếu tài\r\n                                                liệu kỹ thuật\r\n                                                Kiểm tra trực\r\n     Dòng điện đầu                              tiếp sản phẩm\r\n6                  ≥ 5A                                           X\r\n     ra tối đa                                  Tham chiếu tài\r\n                                                liệu kỹ thuật\r\n                                                Kiểm tra trực\r\n     Hiển thị trạng\r\n                                                tiếp sản phẩm\r\n7    thái làm việc LED                                            X\r\n                                                Tham chiếu tài\r\n     và cảnh báo\r\n                                                liệu kỹ thuật\r\n                                                Kiểm tra trực\r\n                      Bảo vệ quá áp đầu vào     tiếp sản phẩm\r\n8    Bảo vệ đầu vào                                               X\r\n                      không hỏng hóc thiết bị   Tham chiếu tài\r\n                                                liệu kỹ thuật\r\n                     Bảo vệ ngược cực, quá      Kiểm tra trực\r\n                     tải, ngắn mạch ở phía      tiếp sản phẩm\r\n9    Bảo vệ đầu ra                                                X\r\n                     đầu ra mà không bị hư      Tham chiếu tài\r\n                     hỏng                       liệu kỹ thuật\r\n     Nhiệt độ hoạt 0 ÷ 50℃ hoặc bao dải         Tham chiếu tài\r\n10                                                                X\r\n     động            trên                       liệu kỹ thuật\r\n                     0÷90%RH hoặc bao\r\n     Độ ẩm hoạt                                 Tham chiếu tài\r\n11                   dải trên, không đọng                         X\r\n     động                                       liệu kỹ thuật\r\n                     sương\r\n                     Bộ nạp bù lắp đặt kèm      Kiểm tra trực\r\n     Phụ kiện lắp bên trong máy phát            tiếp sản phẩm\r\n12                                                                X     X\r\n     đặt             điện với đầy đủ phụ        Tham chiếu tài\r\n                     kiện                       liệu kỹ thuật\r\n     Cắt lọc sét bảo\r\nII\r\n     vệ (SPD)\r\n                                            Kiểm tra trực\r\n                  Nhà sản xuất, mã hiệu,\r\n     Thông tin bộ                           tiếp sản phẩm\r\n1                 xuất xứ của bộ cắt lọc                          X     X\r\n     cắt lọc sét                            Tham chiếu tài\r\n                  sét, đính kèm tài liệu\r\n                                            liệu kỹ thuật\r\n                  Đáp                  ứng\r\n                  - Loại: Type 1+2/Class\r\n                  I          +           II\r\n                  - Khả năng thoát sét tại\r\n                  xung (10/350 μs) [L-\r\n                  N]/[N-PE] (Iimp): ≥ 25\r\n                  kA/100kA                  Kiểm tra trực\r\n     Thông số SPD - Khả năng thoát xung tiếp sản phẩm\r\n2                                                                 X\r\n     yêu cầu      (8/20 μs) [L-N]/[N- Tham chiếu tài\r\n                  PE](In): ≥25/100 kA liệu kỹ thuật\r\n                  - Điện áp bảo vệ Up [L-\r\n                  N] /[N-PE]: ≤ 1,5 kV /≤\r\n                  1,5                   kV\r\n                  - Cấu hình bảo vệ: 3+1\r\n                  (L-N,             N-PE)\r\n                  - Sản xuất theo tiêu\r\n\f                                                 92\r\n\r\n                                                               Giai đoạn kiểm tra    Chỉ tiêu\r\n                                             Phương pháp   Tại    Khi Trước Trước cần đo\r\nTT     Nội dung      Yêu cầu kỹ thuật\r\n                                               kiểm tra    nhà    giao khi ký khi ký kiểm thử\r\n                                                           máy hàng TAM TAC nghiệm\r\n                   chuẩn: EN/IEC61643-\r\n                   11\r\n                   - Có cảnh báo lỗi thiết\r\n                   bị bằng chỉ thị màu\r\n                                        Kiểm tra trực\r\n                  Lắp đặt kèm bên trong\r\n     Phụ kiện lắp                       tiếp sản phẩm\r\n3                 máy phát điện với đầy                     X     X\r\n     đặt                                Tham chiếu tài\r\n                  đủ phụ kiện\r\n                                        liệu kỹ thuật\r\n\f                                                     93\r\n\r\n     2. Máy phát điện dầu 30kVA 3 pha\r\n                                                                      Giai đoạn kiểm tra    Chỉ tiêu\r\n                                               Phương pháp        Tại    Khi Trước Trước cần đo\r\nTT     Nội dung         Yêu cầu kỹ thuật\r\n                                                 kiểm tra         nhà    giao khi ký khi ký kiểm thử\r\n                                                                  máy hàng TAM TAC nghiệm\r\n     TỔ   MÁY\r\nA\r\n     PHÁT\r\n                                               Kiểm tra trực\r\n                       Nhà sản xuất, mã hiệu,\r\n     Thông tin máy                             tiếp sản phẩm\r\n1                      xuất xứ của máy phát                        X     X\r\n     phát điện                                 Tham chiếu tài\r\n                       điện, đính kèm tài liệu\r\n                                               liệu kỹ thuật\r\n                       Từ 1 năm trước thời\r\n                                               Tham chiếu tài\r\n2    Năm sản xuất      điểm phát hành thầu trở                     X     X\r\n                                               liệu kỹ thuật\r\n                       về sau\r\n                                               Kiểm tra trực\r\n                       Máy phát điện xoay tiếp sản phẩm\r\n3    Loại máy                                                      X\r\n                       chiều, 3 pha            Tham chiếu tài\r\n                                               liệu kỹ thuật\r\n                                               Kiểm tra trực\r\n     Cấp điện áp                               tiếp sản phẩm\r\n4                      220/380 V - 230/400 V                       X\r\n     danh định                                 Tham chiếu tài\r\n                                               liệu kỹ thuật\r\n                                               Kiểm tra trực\r\n     Tần số danh                               tiếp sản phẩm\r\n5                      50 Hz                                       X\r\n     định                                      Tham chiếu tài\r\n                                               liệu kỹ thuật\r\n     Công suất định                            Đo kiểm bằng tải\r\n6                      ≥ 24 kW / 30 kVA                            X                           X\r\n     mức                                       giả AC\r\n     Công suất dự                              Đo kiểm bằng tải\r\n7                      ≥ 26,4 kW / 33 kVA                          X                           X\r\n     phòng                                     giả AC\r\n     Công suất đầu\r\n     ra của máy\r\n     phát điện ở\r\n     nhiệt độ 40˚C,                            Tham chiếu tài\r\n8                      ≥ 24 kW / 30 kVA                            X\r\n     áp suất khí                               liệu kỹ thuật\r\n     quyển 1 atm\r\n     (vị trí có độ cao\r\n     <100m)\r\n     Khả năng vận                              Đo kiểm bằng tải\r\n     hành liên tục ở                           giả AC,chạy liên\r\n9    chế độ 100% ≥ 12 giờ                      tục ≥ 12 giờ ở      X                           X\r\n     công suất định                            mức công suất\r\n     mức của máy                               yêu cầu\r\n     Khả năng vận                              Đo kiểm bằng tải\r\n     hành liên tục ở                           giả AC,chạy liên\r\n10   chế độ 100% ≥ 1 giờ                       tục ≥ 1 giờ ở       X                           X\r\n     công suất dự                              mức công suất\r\n     phòng của máy                             yêu cầu\r\n                                               Đo kiểm bằng tải\r\n     Khả năng đóng ≥ 100% công suất định giả AC và máy\r\n11                                                                 X                           X\r\n     tải 1 cấp         mức                     phân tích điện\r\n                                               năng\r\n                       Khi tải thay đổi tăng\r\n     Độ chính xác                              Đo kiểm bằng tải\r\n12                     hoặc giảm ở các mức                         X                           X\r\n     điện áp từ                                giả AC và máy\r\n                       khác nhau từ 0% -25%\r\n\f                                                       94\r\n\r\n                                                                         Giai đoạn kiểm tra    Chỉ tiêu\r\n                                                  Phương pháp        Tại    Khi Trước Trước cần đo\r\nTT     Nội dung          Yêu cầu kỹ thuật\r\n                                                    kiểm tra         nhà    giao khi ký khi ký kiểm thử\r\n                                                                     máy hàng TAM TAC nghiệm\r\n     không tải đến - 50% - 75% - 100%            phân tích điện\r\n     tải định mức.    công suất định mức,        năng\r\n                      trong vòng 30 giây sau\r\n                      đó giá trị điện áp thuộc\r\n                      dải điện áp định mức ±\r\n                      2,5%\r\n                      Khi tải thay đổi tăng\r\n                      hoặc giảm các mức\r\n                      khác nhau từ 0% -25%\r\n     Độ chính xác                                Đo kiểm bằng tải\r\n                      - 50% - 75% - 100%\r\n     tần số từ không                             giả AC và máy\r\n13                    công suất định mức,                             X                           X\r\n     tải đến tải định                            phân tích điện\r\n                      trong vòng 30 giây sau\r\n     mức.                                        năng\r\n                      đó giá trị tần số thuộc\r\n                      dải tần số định mức ±\r\n                      5%\r\n     Độ ồn ở 75%\r\n                                                 Đo kiểm bằng tải\r\n     tải định mức\r\n                                                 giả AC và máy\r\n     trong không ≤ 60dB (sai lệch +3dB)\r\n14                                               đo độ ồn, tính       X                           X\r\n     gian mở ở tại 18 kW\r\n                                                 trung bình cộng\r\n     khoảng cách\r\n                                                 4 hướng.\r\n     7m\r\n                                                 Đo kiểm bằng tải\r\n                                                 giả AC và dụng\r\n                                                 cụ đo. Đong/ cân\r\n     Mức tiêu thụ                                đo mức nhiên\r\n     nhiên liệu của                              liệu ban đầu. Sau\r\n15   máy phát điện ≤ 7,5 l/h (tại 24 kW)         đó cấp cho máy       X                           X\r\n     ở tải 100%                                  chạy liên tục 60\r\n     định mức (*)                                phút ở mức tải\r\n                                                 yêu cầu, đong đo\r\n                                                 tính mức tiêu\r\n                                                 hao nhiên liệu\r\n                                                 Đo kiểm bằng tải\r\n                                                 giả AC và dụng\r\n                                                 cụ đo. Đong/ cân\r\n     Mức tiêu thụ                                đo mức nhiên\r\n     nhiên liệu của                              liệu ban đầu. Sau\r\n16   máy phát điện ≤ 5,4 l/h (tại 18 kW)         đó cấp cho máy       X                           X\r\n     ở tải 75% định                              chạy liên tục 60\r\n     mức (*)                                     phút ở mức tải\r\n                                                 yêu cầu, đong đo\r\n                                                 tính mức tiêu\r\n                                                 hao nhiên liệu\r\n                    Thông tin bảng tiêu thụ\r\n     Bảng tiêu thụ\r\n                    nhiên liệu của máy phát      Tham chiếu tài\r\n17   nhiên liệu của                                                   X\r\n                    điện ở tải 0-25%-50%-        liệu kỹ thuật\r\n     máy phát điện\r\n                    75%-100% định mức\r\n     ĐẦU PHÁT\r\nB\r\n     ĐIỆN\r\n                    Nhà sản xuất, mã hiệu,\r\n     Thông tin đầu                               Kiểm tra trực\r\n1                   xuất xứ của đầu phát                              X     X\r\n     phát điện                                   tiếp sản phẩm\r\n                    điện, đính kèm tài liệu\r\n\f                                                    95\r\n\r\n                                                                     Giai đoạn kiểm tra    Chỉ tiêu\r\n                                               Phương pháp       Tại    Khi Trước Trước cần đo\r\nTT     Nội dung         Yêu cầu kỹ thuật\r\n                                                 kiểm tra        nhà    giao khi ký khi ký kiểm thử\r\n                                                                 máy hàng TAM TAC nghiệm\r\n                                              Tham chiếu tài\r\n                                              liệu kỹ thuật\r\n                      Từ 1 năm trước thời\r\n                                              Tham chiếu tài\r\n2    Năm sản xuất     điểm phát hành thầu trở                     X     X\r\n                                              liệu kỹ thuật\r\n                      về sau\r\n     Công suất định                           Tham chiếu tài\r\n3                     ≥ 30 kVA                                    X\r\n     mức                                      liệu kỹ thuật\r\n     Hệ số công                               Tham chiếu tài\r\n4                     ≥ 0,8                                       X\r\n     suất                                     liệu kỹ thuật\r\n                      Tự kích từ, không chổi Tham chiếu tài\r\n5    Kích từ                                                      X\r\n                      than                    liệu kỹ thuật\r\n                                              Kiểm tra trực\r\n     Bộ điều chỉnh    Điều chỉnh điện áp tự tiếp sản phẩm\r\n6                                                                 X\r\n     điện áp          động (AVR)              Tham chiếu tài\r\n                                              liệu kỹ thuật\r\n                                              Đo kiểm bằng tải\r\n     Tổng      biến                           giả AC và máy\r\n7    dạng sóng hài    ≤ 5%                    phân tích điện      X                           X\r\n     điện áp (THD)                            năng đo được\r\n                                              sóng hài.\r\n                                              Tham chiếu tài\r\n8    Cấp cách nhiệt   Tối thiểu cấp H                             X\r\n                                              liệu kỹ thuật\r\n     Cấp bảo vệ đầu                           Tham chiếu tài\r\n9                     ≥ IP23                                      X\r\n     phát                                     liệu kỹ thuật\r\n     Kết cấu đầu                              Tham chiếu tài\r\n10                    Một ổ trục                                  X\r\n     phát                                     liệu kỹ thuật\r\n     Làm mát đầu      Cánh quạt đầu trục thổi Tham chiếu tài\r\n11                                                                X\r\n     phát             trực tiếp               liệu kỹ thuật\r\nC     ĐỘNG CƠ\r\n                                             Kiểm tra trực\r\n                     Nhà sản xuất, mã hiệu,\r\n     Thông tin động                          tiếp sản phẩm\r\n1                    xuất xứ của động cơ,                         X     X\r\n     cơ                                      Tham chiếu tài\r\n                     đính kèm tài liệu\r\n                                             liệu kỹ thuật\r\n                     Từ 1 năm trước thời\r\n                                             Tham chiếu tài\r\n2    Năm sản xuất    điểm phát hành thầu trở                      X     X\r\n                                             liệu kỹ thuật\r\n                     về sau\r\n                                             Tham chiếu tài\r\n3    Loại động cơ    Động cơ diesel 4 kỳ                          X\r\n                                             liệu kỹ thuật\r\n     Số xi lanh, ≥ 3 xi lanh, thông tin Tham chiếu tài\r\n4                                                                 X\r\n     dung tích       dung tích xi lanh       liệu kỹ thuật\r\n     Tỷ số nén của                           Tham chiếu tài\r\n5                    ≥ 17,5:1                                     X\r\n     động cơ                                 liệu kỹ thuật\r\n                     Thông tin dung tích\r\n     Dung tích dầu                           Tham chiếu tài\r\n6                    dầu bôi trơn khi thay                        X\r\n     bôi trơn                                liệu kỹ thuật\r\n                     lọc/ không thay lọc\r\n                     Thông tin dung tích\r\n     Dung       tích                         Tham chiếu tài\r\n7                    nước làm mát khi thay                        X\r\n     nước làm mát                            liệu kỹ thuật\r\n                     thế\r\n     Tốc độ định                             Tham chiếu tài\r\n8                    1500 vòng/phút                               X\r\n     mức động cơ                             liệu kỹ thuật\r\n\f                                                    96\r\n\r\n                                                                    Giai đoạn kiểm tra    Chỉ tiêu\r\n                                               Phương pháp      Tại    Khi Trước Trước cần đo\r\nTT     Nội dung         Yêu cầu kỹ thuật\r\n                                                 kiểm tra       nhà    giao khi ký khi ký kiểm thử\r\n                                                                máy hàng TAM TAC nghiệm\r\n     Công suất tối ≥ 41 HP ở 1500              Tham chiếu tài\r\n9                                                                X\r\n     đa              vòng/phút                 liệu kỹ thuật\r\n                     Bơm điện để bơm           Kiểm tra trực\r\n     Hệ thống bơm\r\n                     chuyển tiếp nhiên liệu    tiếp sản phẩm\r\n10   chuyển     tiếp                                             X\r\n                     từ bồn chứa đến cốc lọc   Tham chiếu tài\r\n     nhiên liệu\r\n                     và bơm cao áp             liệu kỹ thuật\r\n                                               Kiểm tra trực\r\n     Hệ thống khởi Khởi động bằng điện         tiếp sản phẩm\r\n11                                                               X\r\n     động          DC 12V                      Tham chiếu tài\r\n                                               liệu kỹ thuật\r\n                     Có bộ lọc nhiên liệu      Kiểm tra trực\r\n                     tách nước, lọc nhiên      tiếp sản phẩm\r\n12   Hệ thống lọc                                                X\r\n                     liệu tinh, lọc gió, lọc   Tham chiếu tài\r\n                     nhớt có thể thay thế      liệu kỹ thuật\r\n                     Làm mát bằng nước có\r\n     Hệ thống làm pha dung dịch chống Tham chiếu tài\r\n13                                                               X\r\n     mát             đóng cặn có kèm theo liệu kỹ thuật\r\n                     bình nước phụ\r\n     Thời gian thay\r\n     thế dầu bôi                               Tham chiếu tài\r\n14                   ≥250 giờ                                    X\r\n     trơn của động                             liệu kỹ thuật\r\n     cơ\r\n     Khả năng khởi\r\n                     Có thể khởi động được Tham chiếu tài\r\n15   động ở nhiệt độ                                             X\r\n                     ở nhiệt độ ≤-5˚C          liệu kỹ thuật\r\n     thấp\r\n     BỘ       ĐIỀU\r\nD\r\n     KHIỂN\r\n                                               Kiểm tra trực\r\n                     Nhà sản xuất, mã hiệu,\r\n     Thông tin bộ                              tiếp sản phẩm\r\n1                    xuất xứ của bộ điều                         X     X\r\n     điều khiển                                Tham chiếu tài\r\n                     khiển, đính kèm tài liệu\r\n                                               liệu kỹ thuật\r\n                     Từ 1 năm trước thời\r\n                                               Tham chiếu tài\r\n2    Năm sản xuất    điểm phát hành thầu trở                     X     X\r\n                                               liệu kỹ thuật\r\n                     về sau\r\n                     Điện áp (V), dòng điện\r\n                     (A), tần số (Hz), công\r\n                     suất, hệ số công suất, số Kiểm tra trực\r\n                     giờ vận hành (giờ), tiếp sản phẩm\r\n3    Hiển thị                                                    X\r\n                     điện áp ắc quy đề (V), Tham chiếu tài\r\n                     mức nhiên liệu, nhiệt liệu kỹ thuật\r\n                     độ nước làm mát hoặc\r\n                     động cơ.\r\n     Hiển thị trạng\r\n                                               Kiểm tra trực\r\n4    thái hoạt động Đáp ứng                                      X\r\n                                               tiếp sản phẩm\r\n     (chạy/dừng)\r\n                     - Điện áp đầu ra\r\n                     cao/thấp hơn ngưỡng Kiểm tra trực\r\n                     cho                phép tiếp sản phẩm\r\n5    Cảnh báo                                                    X                           X\r\n                     - Tần số dòng điện đầu Tham chiếu tài\r\n                     ra cao/thấp hơn ngưỡng liệu kỹ thuật\r\n                     cho                phép\r\n\f                                                      97\r\n\r\n                                                                      Giai đoạn kiểm tra    Chỉ tiêu\r\n                                                 Phương pháp      Tại    Khi Trước Trước cần đo\r\nTT     Nội dung         Yêu cầu kỹ thuật\r\n                                                   kiểm tra       nhà    giao khi ký khi ký kiểm thử\r\n                                                                  máy hàng TAM TAC nghiệm\r\n                      -        Quá         tải\r\n                      - Không cân bằng pha\r\n                      - Nhiệt độ nước làm\r\n                      mát cao hoặc nhiệt độ\r\n                      động       cơ      cao\r\n                      - Áp suất dầu bôi trơn\r\n                      thấp hơn ngưỡng cho\r\n                      phép\r\n                      - Tác động nút dừng\r\n                      khẩn               cấp\r\n                      - Bộ sạc ắc quy hỏng\r\n                      - Mức nhiên liệu thấp\r\n                      hơn ngưỡng cho phép\r\n                      (ngưỡng có thể thay đổi\r\n                      được)\r\n                      - Điện áp đầu ra cao,\r\n                      thấp hơn ngưỡng cho\r\n                      phép\r\n                      - Tần số dòng điện đầu\r\n                      ra cao, thấp hơn\r\n                      ngưỡng cho phép\r\n                      -        Quá         tải\r\n                      - Không cân bằng pha\r\n                      - Nhiệt độ nước làm        Kiểm tra trực\r\n                      mát cao hoặc nhiệt độ      tiếp sản phẩm\r\n6    Bảo vệ tắt máy                                                X                           X\r\n                      động       cơ      cao     Tham chiếu tài\r\n                      - Áp suất dầu bôi trơn     liệu kỹ thuật\r\n                      thấp hơn ngưỡng cho\r\n                      phép\r\n                      - Tác động nút dừng\r\n                      khẩn               cấp\r\n                      - Mức nhiên liệu thấp\r\n                      hơn ngưỡng cho phép\r\n                      (ngưỡng có thể thay đổi\r\n                      được)\r\n                                            Kiểm tra trực\r\n                                            tiếp sản phẩm\r\n                                            (Kết nối bằng\r\n                                            dây tín hiệu\r\n     Chuẩn truyền Chuẩn Modbus RTU, CAT5 có bọc\r\n7                                                                  X\r\n     thông           cổng RS485.            chống      nhiễu,\r\n                                            chiều dài tối\r\n                                            thiểu 300m)\r\n                                            Tham chiếu tài\r\n                                            liệu kỹ thuật\r\n                     Các thông tin truyền\r\n                     thông Modbus bao\r\n                     gồm: Hiển thị và cảnh\r\n     Thông       tin                        Tham chiếu tài\r\n8                    báo tối thiểu tại mục                         X\r\n     truyền thông                           liệu kỹ thuật\r\n                     D.3 (Hiển thị), D.5\r\n                     (Cảnh báo), D.6 (Bảo\r\n                     vệ      tắt      máy).\r\n\f                                                      98\r\n\r\n                                                                       Giai đoạn kiểm tra    Chỉ tiêu\r\n                                                 Phương pháp       Tại    Khi Trước Trước cần đo\r\nTT     Nội dung           Yêu cầu kỹ thuật\r\n                                                   kiểm tra        nhà    giao khi ký khi ký kiểm thử\r\n                                                                   máy hàng TAM TAC nghiệm\r\n                        Bảng địa chỉ các thanh\r\n                        ghi dữ liệu Modbus.\r\n                                                 Kiểm tra trực\r\n                                                 tiếp sản phẩm\r\n                                                 (Kết nối bằng\r\n     Tính năng điều     Có tiếp điểm điều\r\n                                                 dây         DVV\r\n     khiển bật/tắt từ   khiển bật/tắt máy phát\r\n9                                                2*1mm2, chiều      X\r\n     xa     (remote     điện từ xa (remote\r\n                                                 dài tối thiểu\r\n     start)             start).\r\n                                                 100m)\r\n                                                 Tham chiếu tài\r\n                                                 liệu kỹ thuật\r\n                        Có sơ đồ kết nối hệ\r\n                                                 Kiểm tra trực\r\n     Sơ đồ kết nối      thống điều khiển với\r\n                                                 tiếp sản phẩm\r\n10   hệ thống điều      đầy đủ chỉ dẫn, dán vào                     X\r\n                                                 Tham chiếu tài\r\n     khiển              vị trí dễ quan sát khi\r\n                                                 liệu kỹ thuật\r\n                        thao tác đấu nối\r\n                        Các dây tín hiệu điều\r\n                        khiển và cảm biến,\r\n     Đánh dấu dây                                Kiểm tra trực\r\n                        cảnh báo phải được\r\n     điện kết nối                                tiếp sản phẩm\r\n11                      đánh số hoặc có quy                         X\r\n     trong tủ điều                               Tham chiếu tài\r\n                        định màu sắc kèm theo\r\n     khiển                                       liệu kỹ thuật\r\n                        chú thích rõ ràng về\r\n                        chức năng của từng dây\r\n                        Sai số hiển thị trên bộ\r\n                        điều khiển cho phép ≤\r\n                        3% đối với mức nhiên\r\n                        liệu và ≤ 5% đối với\r\n                        các thông số: Điện áp\r\n                        (V), dòng điện (A), tần Kiểm tra trực\r\n12   Sai số hiển thị                                                X\r\n                        số (Hz), công suất, hệ tiếp sản phẩm\r\n                        số công suất, số giờ vận\r\n                        hành (giờ), điện áp ắc\r\n                        quy đề (V), nhiệt độ\r\n                        nước làm mát hoặc\r\n                        động cơ\r\n     HỆ THỐNG\r\n     KẾT  NỐI\r\nE\r\n     ĐIỆN ĐẦU\r\n     RA\r\n                     Sử dụng CB (Aptomat)\r\n                     3 pha 4 cực phù hợp\r\n     Thiết bị bảo vệ                             Kiểm tra trực\r\n1                    với công suất máy, bảo                         X\r\n     điện đầu ra                                 tiếp sản phẩm\r\n                     vệ quá tải và ngắn\r\n                     mạch\r\n                     Điểm kết nối cố định\r\n                     bằng cầu đấu domino,\r\n     Điểm kết nối ren vít và đai ốc, vật\r\n                                                 Kiểm tra trực\r\n2    điện động lực liệu dẫn điện bằng                               X\r\n                                                 tiếp sản phẩm\r\n     đầu ra          đồng, có nắp bảo vệ\r\n                     che mưa đảm bảo an\r\n                     toàn\r\n\f                                                      99\r\n\r\n                                                                        Giai đoạn kiểm tra    Chỉ tiêu\r\n                                                 Phương pháp        Tại    Khi Trước Trước cần đo\r\nTT     Nội dung         Yêu cầu kỹ thuật\r\n                                                   kiểm tra         nhà    giao khi ký khi ký kiểm thử\r\n                                                                    máy hàng TAM TAC nghiệm\r\n     YÊU  CẦU\r\nF\r\n     KHÁC\r\n                     - Vỏ thép ngoài dày ≥\r\n                     2mm, sơn tĩnh điện,        Kiểm tra trực\r\n                     màu sơn xanh (green),      tiếp sản phẩm\r\n                     độ dày lớp sơn ≥ 80µm.     Đo kiểm độ dày\r\n                     Bên trong có vật liệu      lớp           sơn\r\n                     tiêu                âm.    Kiểm tra trực\r\n                     - Cấp bảo vệ của vỏ        tiếp chỉ số chống\r\n1    Vỏ chống ồn     máy ≥ IP23, phù hợp        xâm nhập IP23:       X                           X\r\n                     cho máy phát điện sử       Chống xâm nhập\r\n                     dụng ngoài trời, không     vật rắn đường\r\n                     có mái che, không          kính ≥ 12mm\r\n                     đọng     nước     mưa.     Chống        nước\r\n                     - Khung đế máy bằng        mưa với góc\r\n                     thép mạ kẽm nhúng          nghiên 60 độ\r\n                     nóng.\r\n                     Dung tích đảm bảo\r\n                     chạy liên tục ≥ 120 giờ\r\n                     ở 100% công suất định\r\n                     mức mà không cần tiếp      Kiểm tra trực\r\n     Bình       chứa thêm      nhiên    liệu.   tiếp sản phẩm\r\n2                                                                    X\r\n     nhiên liệu      Có rốn xả cặn đáy,         Tham chiếu tài\r\n                     dung tích từ 0,5 đến 03    liệu kỹ thuật\r\n                     lít. Nắp bồn dầu có\r\n                     gioăng chống nước\r\n                     xâm nhập.\r\n                     - Thông tin Nhà sản\r\n                     xuất/ Model/ Điện áp_\r\n                     Dung lượng ắc quy.\r\n                     - Ắc quy khởi động loại\r\n                     khô\r\n                     MF/CMF/SMF/EFB/A\r\n                     GM đi cùng trọn bộ\r\n                                                Kiểm tra trực\r\n                     phụ kiện giá đỡ, đầu\r\n     Ắc quy khởi                                tiếp sản phẩm\r\n3                    bóp, cáp đấu nối.                               X\r\n     động                                       Tham chiếu tài\r\n                     - Ắc quy đáp ứng bài\r\n                                                liệu kỹ thuật\r\n                     kiểm tra theo mục 9.10\r\n                     của tiêu chuẩn TCVN\r\n                     7916-1:2008        hoặc\r\n                     IEC60095-1         hoặc\r\n                     tương            đương\r\n                     Cấp kèm theo máy phát\r\n                     điện.\r\n                     Có điểm đấu tiếp đất       Kiểm tra trực\r\n4    Điểm tiếp đất                                                   X\r\n                     trên thân vỏ máy           tiếp sản phẩm\r\n     Bulong liên kết Loại bu lông chống         Kiểm tra trực\r\n5                                                                    X\r\n     ngoài           trộm bằng inox 304         tiếp sản phẩm\r\n                     Bản lề loại âm lắp bên\r\n                                                Kiểm tra trực\r\n6    Bản lề cửa      trong chống tháo trộm                           X\r\n                                                tiếp sản phẩm\r\n                     từ bên ngoài\r\n\f                                                     100\r\n\r\n                                                                      Giai đoạn kiểm tra    Chỉ tiêu\r\n                                                 Phương pháp      Tại    Khi Trước Trước cần đo\r\nTT     Nội dung         Yêu cầu kỹ thuật\r\n                                                   kiểm tra       nhà    giao khi ký khi ký kiểm thử\r\n                                                                  máy hàng TAM TAC nghiệm\r\n                      Có van/khóa ở bên\r\n                      trong kết hợp ống xả ra\r\n     Hệ thống xả                                 Kiểm tra trực\r\n7                     ngoài vỏ máy hoặc có                         X\r\n     dầu bôi trơn                                tiếp sản phẩm\r\n                      bơm/thiết bị hỗ trợ thay\r\n                      dầu ra ngoài vỏ máy\r\n                      Có đèn LED chiếu sáng\r\n     Đèn chiếu sáng   trong khoang máy, sử\r\n                                                 Kiểm tra trực\r\n8    trong khoang     dụng nguồn nuôi DC từ                        X\r\n                                                 tiếp sản phẩm\r\n     máy              ắc quy và có aptomat\r\n                      bảo vệ\r\n                      Sử dụng thép không gỉ\r\n                      hoặc thép sơn mạ chịu\r\n                      nhiệt ≥300 độ C, được      Tham chiếu tài\r\n9    Ống xả                                                        X\r\n                      bọc cách nhiệt, xả theo    liệu kỹ thuật\r\n                      chiều dọc và hướng về\r\n                      phía sau của máy.\r\n                      Bao gồm chữ, số và mã\r\n                      vạch\r\n                      Được khắc chìm vào\r\n                      trên động cơ hoặc khắc\r\n     Tem     Serial   tem Inox và được gắn       Kiểm tra trực\r\n10                    vào vỏ chống ổn hoặc                         X\r\n     máy phát điện                               tiếp sản phẩm\r\n                      trên động cơ. Tham\r\n                      khảo hình ảnh\r\n\r\n\r\n     Decal      để  Có decal hướng dẫn\r\n     hướng dẫn vận  vận hành máy và dán          Kiểm tra trực\r\n11                                                                 X\r\n     hành máy phát  vào vị trí dễ quan sát       tiếp sản phẩm\r\n     điện           khi thao tác vận hành\r\n                    Tem Inox khắc chìm\r\n                    \"VIETTEL\" gắn vào\r\n                    vỏ chống ồn bằng vít\r\n     Tem      nhãn hoặc        đinh     rút.     Kiểm tra trực\r\n12                                                                 X\r\n     người dùng     - Kích thước tem tối         tiếp sản phẩm\r\n                    thiểu      15x5      cm\r\n                    - Chiều cao chữ tối\r\n                    thiểu 1,5cm\r\n                    ID       slave:      61\r\n     Cài đặt cổng Baudrate:            9600\r\n     truyền thông None                Parity     Kiểm tra trực\r\n13                                                                 X\r\n     Modbus         (Cài đặt sẵn thông số        tiếp sản phẩm\r\n     RS485          cổng RS485 trước khi\r\n                    giao hàng)\r\nG    CHỨNG CHỈ\r\n                    Chứng nhận ISO 9001\r\n     Chứng      chỉ\r\n                    của nhà máy sản xuất\r\n     quản lý chất                                Tham chiếu tài\r\n1                   máy phát điện chào                             X\r\n     lượng sản xuất                              liệu kỹ thuật\r\n                    thầu còn hạn đến thời\r\n     của nhà máy\r\n                    điểm đóng thầu\r\n\f                                                    101\r\n\r\n                                                                     Giai đoạn kiểm tra    Chỉ tiêu\r\n                                                Phương pháp      Tại    Khi Trước Trước cần đo\r\nTT     Nội dung         Yêu cầu kỹ thuật\r\n                                                  kiểm tra       nhà    giao khi ký khi ký kiểm thử\r\n                                                                 máy hàng TAM TAC nghiệm\r\n     Chứng chỉ về\r\n                                               Tham chiếu tài\r\n2    xuất xứ, chất CO, CQ                                         X     X\r\n                                               liệu kỹ thuật\r\n     lượng\r\n                    Nồng độ các chất: CO\r\n                    ≤ 800 (mg/Nm3), NOx\r\n                    ≤ 680 (mg/Nm3), SO2\r\n                    ≤ 400 (mg/Nm3), bụi\r\n                    PM ≤ 160 (mg/Nm3)\r\n                    (các chỉ số trên đáp ứng\r\n                    QCVN\r\n                    19:2009/BTNMT hoặc\r\n                    tương            đương).\r\n                                               Đo kiểm bên thứ\r\n     Tiêu chuẩn khí Cung cấp test report do\r\n3                                              3 đủ năng lực      X     X                     X\r\n     thải           nhân sự của nhà máy\r\n                                               pháp lý\r\n                    thực hiện hoặc kiểm\r\n                    định của bên thứ 3 cho\r\n                    model máy/động cơ\r\n                    chào thầu. Các tài liệu\r\n                    trên thể hiện rõ nồng độ\r\n                    các chất yêu cầu (chữ\r\n                    ký và con dấu chấp\r\n                    nhận bằng tiếng nước\r\n                    ngoài).\r\n     PHỤ KIỆN\r\nH    KÈM THEO\r\n     MÁY\r\n     Bộ nạp bù ắc\r\nI\r\n     quy\r\n                                            Kiểm tra trực\r\n                    Nhà sản xuất, mã hiệu,\r\n     Thông tin bộ                           tiếp sản phẩm\r\n1                   xuất xứ của bộ nạp,                           X     X\r\n     nạp bù ắc quy                          Tham chiếu tài\r\n                    đính kèm tài liệu\r\n                                            liệu kỹ thuật\r\n                                            Kiểm tra trực\r\n     Dải điện áp Sử dụng nguồn đầu vào\r\n                                            tiếp sản phẩm\r\n2    hoạt động đầu AC: 130V ÷ 240V hoặc                           X\r\n                                            Tham chiếu tài\r\n     vào            bao dải trên\r\n                                            liệu kỹ thuật\r\n     Hiệu suất tối                          Tham chiếu tài\r\n3                   ≥ 80%                                         X\r\n     đa                                     liệu kỹ thuật\r\n                    Tối thiểu 2 chế độ: Nạp\r\n                                            Tham chiếu tài\r\n4    Chế độ nạp     ổn dòng (Boost) và nạp                        X\r\n                                            liệu kỹ thuật\r\n                    ổn áp (Float)\r\n                                            Kiểm tra trực\r\n     Điện áp đầu ra                         tiếp sản phẩm\r\n5                   12VDC                                         X\r\n     định mức                               Tham chiếu tài\r\n                                            liệu kỹ thuật\r\n                                            Kiểm tra trực\r\n     Dòng điện đầu                          tiếp sản phẩm\r\n6                   ≥ 5A                                          X\r\n     ra tối đa                              Tham chiếu tài\r\n                                            liệu kỹ thuật\r\n\f                                                    102\r\n\r\n                                                                     Giai đoạn kiểm tra    Chỉ tiêu\r\n                                                Phương pháp      Tại    Khi Trước Trước cần đo\r\nTT     Nội dung         Yêu cầu kỹ thuật\r\n                                                  kiểm tra       nhà    giao khi ký khi ký kiểm thử\r\n                                                                 máy hàng TAM TAC nghiệm\r\n                                                Kiểm tra trực\r\n     Hiển thị trạng\r\n                                                tiếp sản phẩm\r\n7    thái làm việc LED                                            X\r\n                                                Tham chiếu tài\r\n     và cảnh báo\r\n                                                liệu kỹ thuật\r\n                                                Kiểm tra trực\r\n                      Bảo vệ quá áp đầu vào     tiếp sản phẩm\r\n8    Bảo vệ đầu vào                                               X\r\n                      không hỏng hóc thiết bị   Tham chiếu tài\r\n                                                liệu kỹ thuật\r\n                     Bảo vệ ngược cực, quá      Kiểm tra trực\r\n                     tải, ngắn mạch ở phía      tiếp sản phẩm\r\n9    Bảo vệ đầu ra                                                X\r\n                     đầu ra mà không bị hư      Tham chiếu tài\r\n                     hỏng                       liệu kỹ thuật\r\n     Nhiệt độ hoạt 0 ÷ 50℃ hoặc bao dải         Tham chiếu tài\r\n10                                                                X\r\n     động            trên                       liệu kỹ thuật\r\n                     0÷90%RH hoặc bao\r\n     Độ ẩm hoạt                                 Tham chiếu tài\r\n11                   dải trên, không đọng                         X\r\n     động                                       liệu kỹ thuật\r\n                     sương\r\n                     Bộ nạp bù lắp đặt kèm      Kiểm tra trực\r\n     Phụ kiện lắp bên trong máy phát            tiếp sản phẩm\r\n12                                                                X     X\r\n     đặt             điện với đầy đủ phụ        Tham chiếu tài\r\n                     kiện                       liệu kỹ thuật\r\n     Cắt lọc sét bảo\r\nII\r\n     vệ (SPD)\r\n                                            Kiểm tra trực\r\n                  Nhà sản xuất, mã hiệu,\r\n     Thông tin bộ                           tiếp sản phẩm\r\n1                 xuất xứ của bộ cắt lọc                          X     X\r\n     cắt lọc sét                            Tham chiếu tài\r\n                  sét, đính kèm tài liệu\r\n                                            liệu kỹ thuật\r\n                  Đáp                  ứng\r\n                  - Loại: Type 1+2/Class\r\n                  I          +           II\r\n                  - Khả năng thoát sét tại\r\n                  xung (10/350 μs) [L-\r\n                  N]/[N-PE] (Iimp): ≥ 25\r\n                  kA/100kA\r\n                  - Khả năng thoát xung\r\n                  (8/20 μs) [L-N]/[N- Kiểm tra trực\r\n     Thông số SPD PE](In): ≥25/100 kA tiếp sản phẩm\r\n2                                                                 X\r\n     yêu cầu      - Điện áp bảo vệ Up [L- Tham chiếu tài\r\n                  N] /[N-PE]: ≤ 1,5 kV /≤ liệu kỹ thuật\r\n                  1,5                   kV\r\n                  - Cấu hình bảo vệ: 3+1\r\n                  (L-N,             N-PE)\r\n                  - Sản xuất theo tiêu\r\n                  chuẩn: EN/IEC61643-\r\n                  11\r\n                  - Có cảnh báo lỗi thiết\r\n                  bị bằng chỉ thị màu\r\n                                            Kiểm tra trực\r\n                  Lắp đặt kèm bên trong\r\n     Phụ kiện lắp                           tiếp sản phẩm\r\n3                 máy phát điện với đầy                           X     X\r\n     đặt                                    Tham chiếu tài\r\n                  đủ phụ kiện\r\n                                            liệu kỹ thuật\r\n\f                                            103\r\n\r\n\r\n      Ghi chú: (*)\r\n    - Với từng sản phẩm máy phát điện của từng nhà sản xuất do đặc tính kỹ thuật của\r\n        động cơ khác nhau, điều kiện thử nghiệm khác nhau nên thông số công bố cũng\r\n        khác nhau không cùng một mức công suất và tiêu thụ nhiên liệu. VD: 75% Công\r\n        suất định mức là 12,2 kW (Hãng A); 12,1 kW (Hãng B); 12,0 kW (Hãng C)...\r\n    - Để đánh giá đúng yêu cầu thiết kế hệ thống và trên một mặt bằng chung giữa các\r\n        máy phát điện nên yêu cầu đánh giá mức tiêu thụ tại 1 mức công suất yêu cầu chung\r\n        12 kW. Lấy tuyên bố của nhà thầu có thư xác nhận của hãng sản xuất. Và dùng công\r\n        thức quy đổi gần đúng để đánh giá mức độ tin cậy như sau:\r\n                                       (*) Gyc=Gcb/Pcb*Pyc (l/h)\r\n           Gyc: Mức tiêu thụ nhiên liệu ở công suất yêu cầu cần đáp ứng (l/h)\r\n           Pyc: Ngưỡng công suất yêu cầu (kW)\r\n           Gcb: Mức tiêu thụ nhiên liệu do nhà sản suất công bố tại ngưỡng công suất gần\r\n           với mức yêu cầu nhất.\r\n           Pcb: Ngưỡng công suất công bố gần với công suất yêu cầu nhất (kW)\r\n    - Do đặc thù mẫu diesel thử nghiệm có tỉ trọng khác nhau ở từng quốc gia, khu vực,\r\n        từng lần thử... vì vậy với điều kiện Việt Nam lấy tỉ trọng dầu 840 kg/m3 để làm mốc\r\n        quy đổi (đây là giá trị trung bình theo tiêu chuẩn dầu diesel của Việt Nam 820\r\n        kg/m3÷ 860 kg/m3). Các tham số dựa trên tỉ trọng dầu khác sẽ được quy đổi bằng\r\n        công thức mối tương quan giữa tỉ trọng và thể tích của cùng một khối lượng vật chất\r\n        như sau:\r\n                           M= V1*D1= V2*D2=...= Vi*Di => Vi=V1*D1/Di (l)\r\n           M: Khối lượng nhiên liệu diesel để sinh ra năng lượng cho động cơ ứng với\r\n           công suất đầu ra (kg).\r\n           Di: Tỉ trọng dầu diesel ứng với thể tích V1 (kg/m3).\r\n           Vi: Thể tích dầu diesel ứng với tỉ trọng Di (m3).\r\n     Ví dụ: máy A tuyên bố tiêu thụ nhiên liệu ở 75% (tải 12,5 kW) là 4,5 l/h với dầu diesel\r\n     tỷ trọng 830 kg/m3\r\n    - Tiêu thụ nhiên liệu của máy A ở 12 kW với dầu diesel tỷ trọng 830 kg/m3 là:\r\n        4,5/12,5*12 = 4,32 (l/h)\r\n    - Tiêu thụ nhiên liệu của máy A ở 12 kW với dầu diesel tỷ trọng 840 kg/m3 là:\r\n        4,32*830/840 = 4,27 (l/h)\r\n\f                                         104\r\n\r\n\r\n               CHƯƠNG IV. BIỂU MẪU MỜI THẦU, DỰ THẦU\r\n                                                                      Trách nhiệm\r\n                                                      Cách thức         thực hiện\r\nStt                    Biểu mẫu\r\n                                                      thực hiện       Chủ       Nhà\r\n                                                                     đầu tư    thầu\r\n      Mẫu số 01A. Phạm vi cung cấp hàng hóa (Áp\r\n1                                                                      X\r\n      dụng đối với hợp đồng trọn gói)\r\n      Mẫu số 01B. Phạm vi cung cấp hàng hóa (Áp\r\n2     dụng đối với hợp đồng theo đơn giá) – Không\r\n      áp dụng\r\n      Mẫu số 01C. Phạm vi cung cấp hàng hóa (Áp\r\n3     dụng đối với hợp đồng hỗn hợp) – Không áp\r\n      dụng\r\n      Mẫu số 01D. Các dịch vụ liên quan – Không\r\n4\r\n      áp dụng\r\n      Mẫu số 01E. Vật tư, phụ tùng thay thế – Không\r\n5\r\n      áp dụng\r\n      Mẫu số 02A. Đơn dự thầu (áp dụng đối với nhà     Biểu mẫu\r\n6                                                                               X\r\n      thầu là tổ chức)                                 đính kèm\r\n      Mẫu số 02A.1. Bản cam kết tính hợp lệ (áp\r\n7                                                                               X\r\n      dụng với Nhà thầu là tổ chức)\r\n      Mẫu số 02B. Đơn dự thầu (áp dụng đối với nhà\r\n8     thầu là cá nhân, nhóm cá nhân sản xuất sản                                X\r\n      phẩm đổi mới sáng tạo)\r\n      Mẫu số 02B.1. Bản cam kết tính hợp lệ (áp\r\n9     dụng với Nhà thầu là cá nhân, nhóm cá nhân                                X\r\n      sản xuất sản phẩm đổi mới sáng tạo)\r\n      Mẫu số 02C. Văn bản thỏa thuận (áp dụng đối\r\n10    với nhóm cá nhân sản xuất sản phẩm đổi mới                                X\r\n      sáng tạo)\r\n11    Mẫu số 03. Thỏa thuận liên danh                                           X\r\n      Mẫu số 04A. Bảo lãnh dự thầu (áp dụng đối với   Scan và đính\r\n12\r\n      nhà thầu độc lập) – Không áp dụng                   kèm\r\n      Mẫu số 04B. Bảo lãnh dự thầu (áp dụng đối với\r\n13\r\n      nhà thầu liên danh) – Không áp dụng\r\n\f                                          105\r\n\r\n                                                                    Trách nhiệm\r\n                                                       Cách thức      thực hiện\r\nStt                    Biểu mẫu\r\n                                                       thực hiện    Chủ       Nhà\r\n                                                                   đầu tư    thầu\r\n      Mẫu số 05A. Hợp đồng tương tự do nhà thầu                                X\r\n14    thực hiện (áp dụng đối với nhà thầu thương\r\n      mại)\r\n      Mẫu số 05B. Kê khai năng lực sản xuất hàng                              X\r\n15\r\n      hóa (áp dụng đối với nhà thầu là nhà sản xuất)\r\n      Mẫu số 06A. Bảng đề xuất nhân sự chủ chốt –\r\n16\r\n      Không áp dụng\r\n      Mẫu số 06B. Bảng lý lịch chuyên môn của nhân\r\n17\r\n      sự chủ chốt – Không áp dụng\r\n      Mẫu số 06C. Bảng kinh nghiệm chuyên môn –\r\n18\r\n      Không áp dụng\r\n      Mẫu số 07. Hợp đồng cung cấp hàng hóa, EPC,\r\n19    EP, PC, chìa khóa trao tay không hoàn thành do                          X\r\n      lỗi của nhà thầu trong quá khứ\r\n20    Mẫu số 08. Tình hình tài chính của nhà thầu                             X\r\n      Mẫu số 09A. Phạm vi công việc sử dụng nhà\r\n21\r\n      thầu phụ – Không áp dụng\r\n                                                       Biểu mẫu\r\n      Mẫu số 09B. Danh sách các công ty con, công\r\n                                                       đính kèm\r\n22    ty thành viên đảm nhận phần công việc của gói                           X\r\n      thầu\r\n23    Mẫu số 10A. Bảng tiến độ cung cấp                                       X\r\n      Mẫu số 11.1. Bảng tổng hợp giá dự thầu\r\n24    (Trường hợp E-HSMT yêu cầu chào thầu theo                               X\r\n      Mẫu số 12.1 Chương này)\r\n      Mẫu số 12.1A. Bảng giá dự thầu của hàng hóa\r\n25                                                                            X\r\n      (áp dụng loại hợp đồng trọn gói)\r\n      Mẫu số 12.1B. Bảng giá dự thầu của hàng hóa\r\n26    (áp dụng loại hợp đồng theo đơn giá) – Không\r\n      áp dụng\r\n      Mẫu số 12.1C. Bảng giá dự thầu của hàng hóa\r\n27    (áp dụng loại hợp đồng hỗn hợp) – Không áp\r\n      dụng\r\n      Mẫu số 13A. Bảng giá dự thầu cho các dịch vụ\r\n28    liên quan (áp dụng loại hợp đồng trọn gói và\r\n      loại hợp đồng theo đơn giá) – Không áp dụng\r\n\f                                          106\r\n\r\n                                                                    Trách nhiệm\r\n                                                       Cách thức      thực hiện\r\nStt                     Biểu mẫu\r\n                                                       thực hiện    Chủ       Nhà\r\n                                                                   đầu tư    thầu\r\n      Mẫu số 13B. Bảng giá dự thầu cho các dịch vụ\r\n29    liên quan (áp dụng cho loại hợp đồng hỗn hợp)\r\n      – Không áp dụng\r\n      Mẫu số 14A. Bảng giá vật tư, phụ tùng thay thế\r\n30    (Áp dụng trong trường hợp yêu cầu nhà thầu tự                           X\r\n      đề xuất)\r\n      Mẫu số 14B. Bảng giá vật tư, phụ tùng thay thế\r\n31    (Áp dụng trong trường hợp Chủ đầu tư yêu cầu)\r\n      – Không áp dụng\r\n      Mẫu số 15A. Bảng kê khai hàng hóa được\r\n32                                                                            X\r\n      hưởng ưu đãi\r\n      Mẫu số 15B. Bảng kê khai chi phí sản xuất\r\n33    trong nước đối với hàng hóa được hưởng ưu đãi                           X\r\n      (trường hợp kê khai chi phí nhập ngoại)\r\n      Mẫu số 15C. Bảng kê khai chi phí sản xuất\r\n      trong nước đối với hàng hóa được hưởng ưu đãi\r\n34                                                                            X\r\n      (trường hợp kê khai chi phí sản xuất tại việt\r\n      nam)\r\n\f                                                                  107\r\n\r\n                                                                                                                                Mẫu số 01A\r\n                                                 PHẠM VI CUNG CẤP HÀNG HÓA\r\n                                                (Áp dụng đối với loại hợp đồng trọn gói)\r\n\r\n      Chủ đầu tư liệt kê chi tiết danh mục các hàng hóa yêu cầu cung cấp. Trong đó cần nêu rõ danh mục hàng hóa với số lượng, chủng\r\nloại yêu cầu và các mô tả, diễn giải chi tiết (nếu cần thiết).\r\n                                                                                                                     Ngày giao hàng(4)\r\n                                                                                                                                Ngày giao hàng\r\n                                                                                                           Ngày giao hàng\r\n                                                                                 Yêu cầu                                           muộn nhất\r\n                                                                                                               sớm nhất\r\n                                                                                  về nhãn                                      [ghi số ngày: kể từ\r\n                                                                                                          [ghi số ngày: kể từ\r\n                                                                                   hiệu,                                       ngày hợp đồng có\r\n                           Danh mục hàng      Đơn vị    Khối     Mô tả hàng                 Địa điểm      ngày hợp đồng có\r\nSTT    Tên phần/lô thầu                                                           xuất xứ                                      hiệu lực hoặc kể từ\r\n                               hóa(1)          tính    lượng       hóa(2)                   giao hàng    hiệu lực hoặc kể từ\r\n                                                                                 hàng hóa                                       ngày chủ đầu tư\r\n                                                                                                         ngày chủ đầu tư yêu\r\n                                                                                    (nếu                                       yêu cầu giao hàng\r\n                                                                                                          cầu giao hàng đối\r\n                                                                                   có)(3)                                      đối với trường hợp\r\n                                                                                                         với trường hợp giao\r\n                                                                                                                                giao hàng nhiều\r\n                                                                                                           hàng nhiều lần]\r\n                                                                                                                                       lần]\r\n      Phần 1: Máy phát\r\n 1\r\n      điện dầu 30 kVA\r\n                                                                                             Theo quy\r\n                          Máy phát điện dầu                     Theo quy định\r\n                                              Tổ máy    312                                   định tại           30                   120\r\n                          30 kVA                                tại Chương III\r\n                                                                                            Chương III\r\n      Phần 2: Máy phát\r\n 2\r\n      điện dầu 20 kVA\r\n                                                                                             Theo quy\r\n                          Máy phát điện dầu                     Theo quy định\r\n                                              Tổ máy   1.263                                  định tại           30                   120\r\n                          20 kVA                                tại Chương III\r\n                                                                                            Chương III\r\n      Ghi chú:\r\n\f                                                                108\r\n\r\n      (1) Danh mục hàng hóa bao gồm các hạng mục hàng hóa, mỗi hạng mục hàng hóa tương ứng với khối lượng, đơn vị tính và các\r\nthông tin khác trong Bảng này. Trường hợp hàng hóa là các giải pháp, hệ thống, gồm nhiều cấu phần hàng hóa, thiết bị khác nhau, Chủ\r\nđầu tư xem xét quy định các cấu phần tại bảng này hoặc yêu cầu riêng làm cơ sở để nhà thầu chuẩn bị E-HSDT phù hợp với quy định tại\r\nmục Yêu cầu khác thuộc Chương III. Danh mục hàng hóa chi tiết này là căn cứ để xác định phạm vi công việc và giá trị phần nghĩa vụ\r\ncủa từng thành viên trong liên danh (nếu có); xác định giá trị phần nghĩa vụ hợp đồng bị vi phạm trong quá trình thực hiện hợp đồng;\r\nphục vụ xuất hóa đơn, thực hiện các thủ tục nhập kho, ghi nhận tài sản theo quy định.\r\n      (2) Dẫn chiếu đến nội dung tương ứng quy định tại Chương III.\r\n      (3) Áp dụng trong các trường hợp theo quy định tại Mục 15.6 E-CDNT, chương I E-HSMT. Nhà thầu chào hàng hóa không có nhãn\r\nhiệu, xuất xứ theo yêu cầu của E-HSMT thì sẽ bị loại.\r\n      Ví dụ về nhóm nước, vùng lãnh thổ: Châu Âu, Châu Á, Châu Mỹ...; Liên minh Châu Âu (EU), Hiệp hội các quốc gia Đông Nam Á\r\n(ASEAN), Tổ chức Hợp tác và Phát triển Kinh tế (OECD), nhóm các nền kinh tế lớn G20, G8, G7...\r\n      Trường hợp Chủ đầu tư không yêu cầu về nhãn hiệu, xuất xứ thì để trống nội dung này.\r\n       (4) Ngày giao hàng phù hợp với yêu cầu kỹ thuật quy định tại Chương III.\r\n      Trường hợp gói thầu chia phần (lô), Chủ đầu tư phải điền rõ tên từng phần (lô) và các hàng hóa như Mẫu này.\r\n\f                    109\r\n\r\n                                               Mẫu số 01B – Không áp dụng\r\n   PHẠM VI CUNG CẤP HÀNG HÓA\r\n(áp dụng đối với loại hợp đồng theo đơn giá)\r\n\r\n\r\n\r\n\r\n                                               Mẫu số 01C – Không áp dụng\r\n   PHẠM VI CUNG CẤP HÀNG HÓA\r\n  (áp dụng đối với loại hợp đồng hỗn hợp)\r\n\f110\r\nMẫu số 01D — Không áp dụng\r\n\r\nCÁC DỊCH VỤ LIÊN QUAN ®\r\n\f111\r\nMẫu số 01E — Không áp dụng\r\n\r\nVAT TƯ, PHU TÙNG THAY THE\r\n\f                                                                               Mẫu số 02A\r\n\r\n                                     ĐƠN DỰ THẦU(1)\r\n                             (Áp dụng đối với nhà thầu là tổ chức)\r\n\r\n       Ngày:___ [Nhà thầu điền thông tin]\r\n       Tên gói thầu: ___ [Nhà thầu điền thông tin]\r\n       Kính gửi: ___ [Tên Chủ Đầu tư]\r\n       Sau khi nghiên cứu E-HSMT, chúng tôi:\r\n       Tên nhà thầu: ___ [Nhà thầu điền thông tin], Mã số thuế: ___ [Nhà thầu điền thông\r\ntin] cam kết thực hiện gói thầu ____ [ Nhà thầu điền thông tin] số E-TBMT:___ [Nhà thầu\r\nđiền thông tin] theo đúng yêu cầu nêu trong E-HSMT với giá dự thầu (tổng số tiền) là ____\r\n[Nhà thầu điền ] cùng với các bảng tổng hợp giá dự thầu kèm theo.\r\n       Ngoài ra, chúng tôi tự nguyện giảm giá dự thầu với tỷ lệ phần trăm giảm giá là____ [Ghi\r\ntỷ lệ giảm giá, nếu có].\r\n       Giá dự thầu sau khi trừ đi giá trị giảm giá là: _____ [Nhà thầu điền thông tin (đã bao\r\ngồm toàn bộ thuế, phí, lệ phí (nếu có)).\r\n       Hiệu lực của E-HSDT: ____ [Nhà thầu điền thời gian hiệu lực của E-HSDT phù hợp\r\nvới quy định tại Mục 17.1 E-CDNT]\r\n\r\n\r\n       Ghi chú:\r\n       (1) Đơn dự thầu được ký bằng chữ ký số của nhà thầu khi nhà thầu nộp E-HSDT.\r\n      (2) Trường hợp giá trị bảo đảm dự thầu nhỏ hơn 50 triệu đồng thì không áp\r\ndụng nội dung này.\r\n\f                                           113\r\n\r\n                                                                           Mấu số 02A.1\r\n\r\n                            BẢN CAM KẾT TÍNH HỢP LỆ\r\n                     (Kèm theo đơn dự thầu đối với Nhà thầu là tổ chức)\r\n     Ngày: ___\r\n     Tên gói thầu: [Nhà thầu điền tên gói thầu].\r\n     Kính gửi:      [Nhà thầu điền tên Chủ đầu tư].\r\n     Sau khi nghiên cứu E-HSMT, chúng tôi:\r\n     Tên nhà thầu: ___, Mã số thuế: ___ cam kết:\r\n\r\n      1. Có đăng ký thành lập, hoạt động theo quy định của pháp luật Việt Nam; Đối với\r\nhộ kinh doanh: Có giấy chứng nhận đăng ký hộ kinh doanh theo quy định của pháp luật.\r\n      2. Hạch toán tài chính độc lập;\r\n      3. Không đang trong quá trình thực hiện thủ tục giải thể hoặc bị thu hồi giấy chứng\r\nnhận đăng ký thành lập, hoạt động; không thuộc trường hợp mất khả năng thanh toán theo\r\nquy định của pháp luật về phá sản; Đối với hộ kinh doanh: Không đang trong quá trình\r\nchấm dứt hoạt động hoặc bị thu hồi giấy chứng nhận đăng ký hộ kinh doanh; chủ hộ kinh\r\ndoanh không đang bị truy cứu trách nhiệm hình sự (1);\r\n      4. Không đang bị truy cứu trách nhiệm hình sự;\r\n      5. Đã thực hiện nghĩa vụ kê khai thuế và nộp thuế của năm tài chính gần nhất so\r\nvới thời điểm đóng thầu;\r\n      6. Không đang trong thời gian bị cấm tham dự thầu các gói thầu của Tập đoàn hoặc\r\ncác Đơn vị thành viên của Tập đoàn tổ chức theo quy định của pháp luật về đấu thầu, quy\r\nđịnh mua sắm thường xuyên, quy chế về lựa chọn nhà thầu của Tập đoàn và các Đơn vị\r\nthành viên; không đang trong thời gian bị cấm tham dự thầu trên phạm vi toàn quốc theo\r\nquy định của pháp luật về đấu thầu;\r\n      7. Có tên trong Danh sách ngắn đối với trường hợp đã lựa chọn được Danh sách ngắn.\r\n      8. Không thực hiện các hành vi tham nhũng, hối lộ, thông thầu, cản trở và các hành\r\nvi vi phạm Quy chế LCNT khác khi tham dự gói thầu này;\r\n      9. Những thông tin kê khai trong E-HSDT là trung thực;\r\n      10. Trường hợp trúng thầu, E-HSDT và các văn bản bổ sung, làm rõ E-HSDT tạo\r\nthành thỏa thuận ràng buộc trách nhiệm giữa hai bên cho tới khi hợp đồng được ký kết.\r\n      11. Nếu E-HSDT của chúng tôi được chấp nhận, chúng tôi sẽ thực hiện biện pháp\r\nbảo đảm thực hiện hợp đồng theo quy định tại Mục 38 E-CDNT của E-HSMT;\r\n      12. Trường hợp chúng tôi có các hành vi sau đây thì chúng tôi sẽ bị đánh giá không\r\nđảm bảo uy tín khi tham dự thầu, bị nêu tên trên Hệ thống và tài khoản của chúng tôi sẽ bị\r\nkhóa trong vòng 06 tháng kể từ ngày Chủ đầu tư công khai tên chúng tôi trên Hệ thống, trừ\r\ntrường hợp bất khả kháng, gồm:\r\n       - Sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT, nhà thầu có văn\r\n\f                                          114\r\n\r\nbản rút E-HSDT hoặc từ chối thực hiện một hoặc các công việc đã đề xuất trong E-HSDT theo\r\nyêu cầu của E-HSMT;\r\n       - Nhà thầu có hành vi vi phạm quy định tại Điều 9 của Quy chế LCNT;\r\n       - Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy định tại\r\nĐiều 44 của Quy chế LCNT;\r\n       - Nhà thầu không tiến hành hoặc từ chối thương thảo hợp đồng trong thời hạn 05\r\nngày làm việc kể từ ngày nhận được thông báo mời thương thảo hợp đồng hoặc đã thương\r\nthảo hợp đồng nhưng từ chối hoàn thiện, ký kết biên bản thương thảo hợp đồng, trừ trường\r\nhợp bất khả kháng;\r\n       - Nhà thầu không tiến hành hoặc từ chối tiến hành hoàn thiện hợp đồng trong thời\r\nhạn 10 ngày, kể từ ngày nhận được thông báo trúng thầu của Chủ đầu tư hoặc đã hoàn thiện\r\nhợp đồng nhưng từ chối ký kết hợp đồng, trừ trường hợp bất khả kháng.\r\n       Ghi chú:\r\n       (1) E-HSMT không được yêu cầu nhà thầu phải nộp lý lịch tư pháp của nhân sự để\r\nchứng minh cho nội dung đánh giá này.\r\n\f                                           115\r\n\r\n                                                                              Mẫu số 02B\r\n\r\n                                     ĐƠN DỰ THẦU(1)\r\n       (Áp dụng đối với nhà thầu là cá nhân, nhóm cá nhân sản xuất sản phẩm đổi mới\r\n                                       sáng tạo)\r\n\r\n       Ngày:___\r\n       Tên gói thầu: ___\r\n       Kính gửi: ___\r\n       Sau khi nghiên cứu E-HSMT, chúng tôi:\r\n       Tên nhà thầu: ___ [Đối với nhà thầu là cá nhân, điền tên cá nhân và mã số thuế của\r\ncá nhân; đối với nhà thầu là nhóm cá nhân, điền tên của các thành viên và mã số thuế theo\r\nMẫu số 02C] cam kết thực hiện gói thầu ____ số E-TBMT:___ theo đúng yêu cầu nêu\r\ntrong E-HSMT với giá dự thầu (tổng số tiền) là ____ cùng với các bảng tổng hợp giá dự\r\nthầu kèm theo.\r\n       Ngoài ra, chúng tôi tự nguyện giảm giá dự thầu với tỷ lệ phần trăm giảm giá là____\r\n[Ghi tỷ lệ giảm giá, nếu có].\r\n       Giá dự thầu sau khi trừ đi giá trị giảm giá là: _____ [Hệ thống tự động tính] (đã bao\r\ngồm toàn bộ thuế, phí, lệ phí (nếu có)).\r\n       Hiệu lực của E-HSDT: ____\r\n\r\n\r\n      Ghi chú:\r\n      (1) Đơn dự thầu được ký bằng chữ ký số của nhà thầu khi nhà thầu nộp E-HSDT.\r\n      (2) Trường hợp giá trị bảo đảm dự thầu nhỏ hơn 50 triệu đồng thì không áp\r\ndụng nội dung này.\r\n\f                                           116\r\n\r\n                                                                            Mấu số 02B.1\r\n                               BẢN CAM KẾT TÍNH HỢP LỆ\r\n(Kèm theo đơn dự thầu đối với Nhà thầu là cá nhân, nhóm cá nhân sản xuất sản phẩm đổi\r\n                                       mới sáng tạo)\r\n      Ngày: ___\r\n      Tên gói thầu: [Nhà thầu điền tên gói thầu].\r\n      Kính gửi:      [Nhà thầu điền tên Chủ đầu tư].\r\n      Sau khi nghiên cứu E-HSMT, chúng tôi:\r\n      Tên nhà thầu: ___, Mã số thuế: ___ cam kết:\r\n      1. Có năng lực hành vi dân sự đầy đủ theo quy định pháp luật của nước mà cá nhân\r\nđó là công dân;\r\n      2. Có chứng chỉ chuyên môn phù hợp trong trường hợp pháp luật có quy định;\r\n      3. Không đang bị truy cứu trách nhiệm hình sự (1);\r\n      4. Không đang trong thời gian bị cấm tham dự thầu các gói thầu của Tập đoàn hoặc\r\ncác Đơn vị thành viên của Tập đoàn tổ chức theo quy định của pháp luật về đấu thầu, quy\r\nđịnh mua sắm thường xuyên, quy chế về lựa chọn nhà thầu của Tập đoàn và các Đơn vị\r\nthành viên; không đang trong thời gian bị cấm tham dự thầu trên phạm vi toàn quốc theo\r\nquy định của pháp luật về đấu thầu;\r\n      6. Không thực hiện các hành vi tham nhũng, hối lộ, thông thầu, cản trở và các hành vi\r\nvi phạm Quy chế LCNT khác khi tham dự gói thầu này;\r\n      7. Những thông tin kê khai trong E-HSDT là trung thực;\r\n      8. Trường hợp trúng thầu, E-HSDT và các văn bản bổ sung, làm rõ E-HSDT tạo thành\r\nthỏa thuận ràng buộc trách nhiệm giữa hai bên cho tới khi hợp đồng được ký kết.\r\n      10. Nếu E-HSDT của chúng tôi được chấp nhận, chúng tôi sẽ thực hiện biện pháp bảo\r\nđảm thực hiện hợp đồng theo quy định tại Mục 38 E-CDNT của E-HSMT;\r\n      11. Trường hợp chúng tôi có các hành vi sau đây thì chúng tôi sẽ bị đánh giá không đảm\r\nbảo uy tín khi tham dự thầu, bị nêu tên trên Hệ thống và tài khoản của chúng tôi sẽ bị khóa\r\ntrong vòng 06 tháng kể từ ngày Chủ đầu tư công khai tên chúng tôi trên Hệ thống, trừ trường\r\nhợp bất khả kháng, gồm:\r\n       - Sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT, nhà thầu có văn\r\nbản rút E-HSDT hoặc từ chối thực hiện một hoặc các công việc đã đề xuất trong E-HSDT theo\r\nyêu cầu của E-HSMT;\r\n       - Nhà thầu có hành vi vi phạm quy định tại Điều 9 của Quy chế LCNT;\r\n       - Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy định tại\r\nĐiều 44 của Quy chế LCNT;\r\n       - Nhà thầu không tiến hành hoặc từ chối thương thảo hợp đồng trong thời hạn 05\r\nngày làm việc kể từ ngày nhận được thông báo mời thương thảo hợp đồng hoặc đã thương\r\nthảo hợp đồng nhưng từ chối hoàn thiện, ký kết biên bản thương thảo hợp đồng, trừ trường\r\nhợp bất khả kháng;\r\n\f                                          117\r\n\r\n      - Nhà thầu không tiến hành hoặc từ chối tiến hành hoàn thiện hợp đồng trong thời\r\nhạn 10 ngày, kể từ ngày nhận được thông báo trúng thầu của Chủ đầu tư hoặc đã hoàn thiện\r\nhợp đồng nhưng từ chối ký kết hợp đồng, trừ trường hợp bất khả kháng.\r\n\r\n      Ghi chú:\r\n     (1) E-HSMT không được yêu cầu nhà thầu phải nộp lý lịch tư pháp của nhân sự để\r\nchứng minh cho nội dung đánh giá này.\r\n\f                                          118\r\n\r\n                                                                            Mẫu số 02C\r\n                               VĂN BẢN THỎA THUẬN\r\n           (Áp dụng đối với nhóm cá nhân sản xuất sản phẩm đổi mới sáng tạo)\r\n       Ngày:___ tháng___năm___\r\n       Căn cứ E-HSMT của gói thầu: ______ [ghi tên gói thầu] với số E-TBMT:__ [ghi\r\nsố thông báo mời thầu của gói thầu]\r\n       Chúng tôi gồm có:\r\n       Thành viên thứ nhất:\r\n       Họ và tên:\r\n       Số CCCD/Hộ chiếu:                    Ngày cấp:            Nơi cấp:\r\n       Mã số thuế:\r\n       Địa chỉ:\r\n       Điện thoại:\r\n       Thành viên thứ hai:\r\n       Họ và tên:\r\n       Số CCCD/Hộ chiếu:                    Ngày cấp:            Nơi cấp:\r\n       Mã số thuế:\r\n       Địa chỉ:\r\n       Điện thoại:\r\n       ...\r\n       Thành viên thứ n:\r\n       Họ và tên:\r\n       Số CCCD/Hộ chiếu:                    Ngày cấp:            Nơi cấp:\r\n       Mã số thuế:\r\n       Địa chỉ:\r\n       Điện thoại:\r\n       Các bên (sau đây gọi là thành viên) thống nhất ký kết văn bản thỏa thuận thành lập\r\nnhóm cá nhân với các nội dung sau:\r\n       Điều 1. Nguyên tắc chung\r\n       1. Các thành viên tự nguyện thành lập nhóm cá nhân để tham dự thầu gói thầu____\r\n[ghi tên gói thầu] thuộc ____[ghi tên Dự án/khoản đầu tư] do ____[ghi tên Chủ đầu tư]\r\ntổ chức.\r\n       2. Các thành viên cam kết không thành viên nào được tham gia độc lập hoặc liên\r\ndanh với cá nhân khác để tham gia gói thầu này. Trường hợp trúng thầu, các thành viên\r\ncùng ký hợp đồng và không thành viên nào có quyền từ chối thực hiện các trách nhiệm và\r\nnghĩa vụ đã quy định trong hợp đồng. Trường hợp thành viên của nhóm từ chối hoàn thành\r\ntrách nhiệm và nghĩa vụ của mình thì thành viên đó bị xử lý như sau:\r\n       - Bồi thường thiệt hại cho các bên trong nhóm;\r\n       - Bồi thường thiệt hại cho Chủ đầu tư theo quy định nêu trong hợp đồng;\r\n\f                                         119\r\n\r\n       - Hình thức xử lý khác ____ [ghi rõ hình thức xử lý khác].\r\n       Điều 2. Phân công trách nhiệm\r\n       Các thành viên thống nhất phân công trách nhiệm để thực hiện gói thầu ____ [ghi\r\ntên gói thầu] thuộc ____[ghi tên Dự án/khoản đầu tư] như sau:\r\n       Phân công ____ [ghi tên cá nhân] làm thành viên đứng đầu nhóm, đại diện cho\r\nnhóm trong những phần việc sau:\r\n       - Sử dụng tài khoản, chứng thư số cá nhân để nộp E-HSDT cho cả nhóm.\r\n        [- Ký các văn bản, tài liệu để giao dịch với Chủ đầu tư trong quá trình tham dự\r\nthầu, văn bản giải trình, làm rõ E-HSDT hoặc văn bản đề nghị rút E-HSDT;\r\n       - Thực hiện bảo đảm dự thầu cho cả nhóm;\r\n       - Tham gia và ký các văn bản trong quá trình đối chiếu tài liệu, thương thảo hợp\r\nđồng, hoàn thiện hợp đồng;\r\n       - Ký đơn kiến nghị trong trường hợp nhà thầu có kiến nghị;\r\n       - Các công việc khác trừ việc ký kết hợp đồng ____ [ghi rõ nội dung các công việc\r\nkhác (nếu có)].\r\n       Điều 3. Hiệu lực của văn bản thỏa thuận\r\n       1. Văn bản thỏa thuận có hiệu lực kể từ ngày ký.\r\n       2. Văn bản thỏa thuận chấm dứt hiệu lực trong các trường hợp sau:\r\n       - Các bên hoàn thành trách nhiệm, nghĩa vụ của mình và tiến hành thanh lý hợp\r\nđồng;\r\n       - Các bên cùng thỏa thuận chấm dứt;\r\n       - Nhóm cá nhân không trúng thầu;\r\n       - Hủy thầu gói thầu ____ [ghi tên gói thầu] thuộc ____ [ghi tên Dự án/khoản đầu\r\ntư] theo thông báo của Chủ đầu tư.\r\n       Văn bản thỏa thuận được lập trên sự chấp thuận của tất cả các thành viên.\r\n\r\n      THÀNH VIÊN ĐỨNG ĐẦU NHÓM CÁ NHÂN [ký, ghi rõ họ tên]\r\n      CÁC THÀNH VIÊN THUỘC NHÓM CÁ NHÂN [ký, ghi rõ họ tên]\r\n\f                                          120\r\n\r\n                                                                              Mẫu số 03\r\n                           THỎA THUẬN LIÊN DANH(1)\r\n\r\n       Ngày: ___\r\n       Gói thầu:\r\n       Thuộc Dự án/khoản đầu tư: ____\r\n       Căn cứ (2)\r\n       Căn cứ(2)\r\n       Căn cứ E-HSMT Gói thầu: ______ với số E-TBMT:__\r\n       Chúng tôi, đại diện cho các bên ký thỏa thuận liên danh, gồm có:\r\n       Tên thành viên liên danh thứ nhất:____\r\n       Mã số thuế: ___\r\n       Đại diện là ông/bà:\r\n       Chức vụ:\r\n       Địa chỉ:\r\n       Điện thoại:\r\n       Tên thành viên liên danh thứ hai:____\r\n       Mã số thuế: ___\r\n       Đại diện là ông/bà:\r\n       Chức vụ:\r\n       Địa chỉ:\r\n       Điện thoại:\r\n       ...\r\n       Tên thành viên liên danh thứ n:____\r\n       Mã số thuế: ___\r\n       Đại diện là ông/bà:\r\n       Chức vụ:\r\n       Địa chỉ:\r\n       Điện thoại:\r\n       Các bên (sau đây gọi là thành viên) thống nhất ký kết thỏa thuận liên danh với các\r\nnội dung sau:\r\n       Điều 1. Nguyên tắc chung\r\n       1. Các thành viên tự nguyện hình thành liên danh để tham dự thầu gói thầu___ thuộc\r\nDự án/khoản đầu tư ___.\r\n       2. Các thành viên thống nhất tên gọi của liên danh cho mọi giao dịch liên quan đến\r\ngói thầu này là: ____ [Ghi tên của liên danh].\r\n       3. Các thành viên cam kết không thành viên nào được tự ý tham gia độc lập hoặc\r\nliên danh với nhà thầu khác để tham gia gói thầu này. Trường hợp trúng thầu, không thành\r\nviên nào có quyền từ chối thực hiện các trách nhiệm và nghĩa vụ đã quy định trong hợp\r\n\f                                           121\r\n\r\nđồng. Trường hợp thành viên của liên danh từ chối hoàn thành trách nhiệm riêng của mình\r\nnhư đã thỏa thuận thì thành viên đó bị xử lý như sau:\r\n        - Bồi thường thiệt hại cho các bên trong liên danh;\r\n        - Bồi thường thiệt hại cho Chủ đầu tư theo quy định nêu trong hợp đồng;\r\n        - Hình thức xử lý khác ____ [ghi rõ hình thức xử lý khác].\r\n        Điều 2. Phân công trách nhiệm\r\n        Các thành viên thống nhất phân công trách nhiệm để thực hiện gói thầu ____ thuộc\r\nDự án/khoản đầu tư ____ đối với từng thành viên như sau:\r\n        1. Thành viên đứng đầu liên danh:\r\n        Các bên nhất trí phân công ____ làm thành viên đứng đầu liên danh, đại diện cho\r\nliên danh trong những phần việc sau(3):\r\n        - Sử dụng tài khoản, chứng thư số để nộp E-HSDT cho cả liên danh.\r\n        [- Ký các văn bản, tài liệu để giao dịch với Chủ đầu tư trong quá trình tham dự\r\nthầu, văn bản giải trình, làm rõ E-HSDT hoặc văn bản đề nghị rút E-HSDT;\r\n        - Thực hiện bảo đảm dự thầu cho cả liên danh;\r\n        - Tham gia và ký các văn bản quá trình đối chiếu tài liệu, thương thảo hợp đồng,\r\nhoàn thiện hợp đồng;\r\n        - Ký đơn kiến nghị trong trường hợp nhà thầu có kiến nghị;\r\n        - Các công việc khác trừ việc ký kết hợp đồng ____ [ghi rõ nội dung các công việc\r\nkhác (nếu có)].\r\n        2. Các thành viên trong liên danh thỏa thuận phân công trách nhiệm thực hiện công\r\nviệc theo bảng dưới đây (4):\r\n                                                                     Tỷ lệ % giá trị đảm\r\n                  Tên các thành viên           Nội dung công việc\r\n  STT                                                               nhận so với tổng giá\r\n                   trong liên danh                  đảm nhận\r\n                                                                           dự thầu\r\n    1     Tên thành viên đứng đầu liên danh            - ___               - ___%\r\n                                                       - ___               - ___%\r\n    2     Tên thành viên thứ 2                         - ___               - ___%\r\n                                                       - ___               - ___%\r\n   .... ....                                             ....                ......\r\n                                               Toàn bộ công việc\r\n                 Tổng cộng                                                100%\r\n                                                  của gói thầu\r\n        Điều 3. Hiệu lực của thỏa thuận liên danh\r\n        1. Thỏa thuận liên danh có hiệu lực kể từ ngày ký.\r\n        2. Thỏa thuận liên danh chấm dứt hiệu lực trong các trường hợp sau:\r\n        - Các bên hoàn thành trách nhiệm, nghĩa vụ của mình và tiến hành thanh lý hợp\r\nđồng;\r\n        - Các bên cùng thỏa thuận chấm dứt;\r\n        - Nhà thầu liên danh không trúng thầu;\r\n\f                                             122\r\n\r\n          - Hủy thầu gói thầu ____ thuộc Dự án/khoản đầu tư ____ theo thông báo của Chủ\r\nđầu tư.\r\n          Thỏa thuận liên danh được lập trên sự chấp thuận của tất cả các thành viên.\r\n\r\n                ĐẠI DIỆN HỢP PHÁP CỦA THÀNH VIÊN ĐỨNG ĐẦU LIÊN DANH\r\n                                          [Ký, ghi rõ họ tên, đóng dấu (nếu có)]\r\n\r\n                              ĐẠI DIỆN HỢP PHÁP CỦA THÀNH VIÊN LIÊN DANH\r\n                                              [Ký, ghi rõ họ tên, đóng dấu (nếu có)]\r\n\f                                           123\r\n\r\n        Ghi chú:\r\n        (1) Trường hợp gói thầu chia thành nhiều phần độc lập thì trong thỏa thuận liên\r\ndanh phải nêu rõ tên, số hiệu của các phần mà nhà thầu liên danh tham dự thầu, trong đó\r\nnêu rõ trách nhiệm chung và trách nhiệm riêng của từng thành viên liên danh đối với phần\r\ntham dự thầu.\r\n        (2) Hệ thống tự động cập nhật/Nhà thầu điền thông tin các văn bản quy phạm pháp\r\nluật theo quy định hiện hành.\r\n        (3) Việc phân công trách nhiệm bao gồm một hoặc nhiều công việc như đã nêu.\r\n        (4) Nhà thầu phải ghi rõ nội dung công việc cụ thể và ước tính giá trị tương ứng mà\r\ntừng thành viên trong liên danh sẽ thực hiện, trách nhiệm chung, trách nhiệm riêng của\r\ntừng thành viên, kể cả thành viên đứng đầu liên danh. Việc phân chia công việc trong liên\r\ndanh phải căn cứ các hạng mục nêu trong bảng giá dự thầu theo Mẫu số 12.1 (12.1A hoặc\r\n12.1B hoặc 12.1C), Mẫu số 13 (13A hoặc 13B) Chương này hoặc theo Bảng danh mục\r\nhàng hóa chi tiết theo yêu cầu của E-HSMT (nếu có) hoặc theo các công việc thuộc quá\r\ntrình sản xuất hạng mục trong bảng giá dự thầu, không được phân chia các công việc không\r\nthuộc các hạng mục này hoặc không thuộc quá trình sản xuất các hạng mục này.\r\n\f                                          124\r\n\r\n                                                          Mẫu số 04A – Không áp dụng\r\n                              BẢO LÃNH DỰ THẦU(1)\r\n                           (Áp dụng đối với nhà thầu độc lập)\r\n\r\n       Bên thụ hưởng (Bên nhận bảo lãnh): ___ [ghi tên và địa chỉ của Chủ đầu tư quy\r\nđịnh tại Mục 1.1 E-CDNT]\r\n       Ngày phát hành bảo lãnh: ___ [ghi ngày phát hành bảo lãnh]\r\n       BẢO LÃNH DỰ THẦU số: ___ [ghi số trích yếu của Bảo lãnh dự thầu]\r\n       Bên bảo lãnh: ___ [ghi tên và địa chỉ nơi phát hành, nếu những thông tin này chưa\r\nđược thể hiện ở phần tiêu đề trên giấy in]\r\n       Chúng tôi được thông báo rằng Bên được bảo lãnh là_____ [ghi tên nhà thầu] (sau\r\nđây gọi là “Nhà thầu”) sẽ tham dự thầu để thực hiện gói thầu_____ [ghi tên gói thầu] thuộc\r\nDự án/khoản đầu tư____ [ghi tên Dự án/khoản đầu tư] theo Thư mời thầu/E-TBMT\r\nsố____ [ghi số trích yếu của Thư mời thầu/E-TBMT].\r\n       Chúng tôi cam kết với Bên thụ hưởng rằng chúng tôi bảo lãnh cho Nhà thầu bằng\r\nmột khoản tiền là____ [ghi rõ giá trị bằng số, bằng chữ và đồng tiền sử dụng].\r\n       Bảo lãnh này có hiệu lực trong___ (2) ngày, kể từ ngày____ tháng___ năm___(3).\r\n       Theo yêu cầu của Nhà thầu, chúng tôi, với tư cách là Bên bảo lãnh, cam kết(4) sẽ\r\nthanh toán cho Bên thụ hưởng một khoản tiền là____ [ghi rõ giá trị bằng số, bằng chữ và\r\nđồng tiền sử dụng] khi nhận được văn bản thông báo từ Bên thụ hưởng về vi phạm của\r\nNhà thầu trong các trường hợp sau đây:\r\n       1. Sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT, nhà thầu rút\r\nE-HSDT hoặc có văn bản từ chối thực hiện một hoặc các công việc đã đề xuất trong E-\r\nHSDT theo yêu cầu của E-HSMT;\r\n       2. Nhà thầu có hành vi vi phạm quy định tại Điều 9 của Quy chế LCNT hoặc có\r\nhành vi khác dẫn đến phải hủy thầu;\r\n       3. Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy định\r\ntại Điều 44 của Quy chế LCNT;\r\n       4. Nhà thầu không tiến hành hoặc từ chối thương thảo hợp đồng trong thời hạn 05\r\nngày làm việc kể từ ngày nhận được thông báo mời thương thảo hợp đồng hoặc đã thương\r\nthảo hợp đồng nhưng từ chối hoàn thiện, ký kết biên bản thương thảo hợp đồng, trừ trường\r\nhợp bất khả kháng;\r\n       5. Nhà thầu không tiến hành hoặc từ chối tiến hành hoàn thiện hợp đồng trong thời\r\nhạn 10 ngày, kể từ ngày nhận được thông báo trúng thầu của Chủ đầu tư hoặc đã hoàn thiện\r\nhợp đồng nhưng từ chối ký kết hợp đồng, trừ trường hợp bất khả kháng;\r\n       Trường hợp Nhà thầu trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi Nhà thầu\r\nký kết hợp đồng và nộp bảo lãnh thực hiện hợp đồng cho Bên thụ hưởng theo thỏa thuận\r\ntrong hợp đồng đó.\r\n       Trường hợp Nhà thầu không trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi\r\n\f                                            125\r\n\r\nchúng tôi nhận được bản chụp văn bản thông báo kết quả lựa chọn nhà thầu hoặc 30 ngày\r\nkể từ ngày hết thời hạn hiệu lực của E-HSDT, tùy theo thời điểm nào đến trước.\r\n       Bất cứ yêu cầu bồi thường nào theo bảo lãnh này đều phải được gửi đến văn phòng\r\nchúng tôi trước hoặc trong ngày cuối cùng có hiệu lực của bảo lãnh này. Chúng tôi cam\r\nkết thanh toán vô điều kiện, không hủy ngang cho Chủ đầu tư bất cứ khoản tiền nào trong\r\ngiới hạn số tiền bảo lãnh nêu trên khi có yêu cầu bồi thường của Chủ đầu tư.\r\n                                                Đại diện hợp pháp của ngân hàng\r\n                                              [ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\n       Ghi chú:\r\n       (1) Trường hợp bảo lãnh dự thầu vi phạm một trong các quy định như: có giá trị thấp\r\nhơn, thời gian hiệu lực ngắn hơn so với yêu cầu quy định tại Mục 18.2 CNDT, không đúng\r\ntên đơn vị thụ hưởng, không phải là bản gốc, không có chữ ký hợp lệ, ký trước khi Chủ đầu\r\ntư phát hành E-HSMT hoặc có kèm theo điều kiện gây bất lợi cho Chủ đầu tư thì bảo lãnh\r\ndự thầu được coi là không hợp lệ.\r\n       (2) Ghi theo quy định về thời gian hiệu lực tại Mục 18.2 E-CDNT.\r\n       (3) Ghi ngày có thời điểm đóng thầu theo quy định tại E-TBMT. Thời gian có hiệu lực\r\ncủa bảo lãnh dự thầu được tính kể từ ngày có thời điểm đóng thầu đến ngày cuối cùng có hiệu\r\nlực của bảo lãnh dự thầu (thời điểm kết thúc hiệu lực của bảo lãnh dự thầu nằm trong ngày cuối\r\ncùng có hiệu lực của bảo lãnh dự thầu mà không cần thiết phải đến hết 24 giờ của ngày đó).\r\n       (4) Trường hợp bảo lãnh dự thầu thiếu một hoặc một số cam kết trong các nội dung cam\r\nkết nêu trên thì bị coi là điều kiện gây bất lợi cho Chủ đầu tư theo quy định tại Mục 18.3 E-\r\nCDNT và thư bảo lãnh được coi là không hợp lệ.\r\n\f                                          126\r\n\r\n                                                         Mẫu số 04B – Không áp dụng\r\n\r\n                               BẢO LÃNH DỰ THẦU(1)\r\n                          (áp dụng đối với nhà thầu liên danh)\r\n\r\n       Bên thụ hưởng (Bên nhận bảo lãnh):___ [ghi tên và địa chỉ của Chủ đầu tư quy\r\nđịnh tại Mục 1.1 E-CDNT]\r\n       Ngày phát hành bảo lãnh:___ [ghi ngày phát hành bảo lãnh]\r\n       BẢO LÃNH DỰ THẦU số:___ [ghi số trích yếu của Bảo lãnh dự thầu]\r\n       Bên bảo lãnh:___[ghi tên và địa chỉ nơi phát hành, nếu những thông tin này chưa\r\nđược thể hiện ở phần tiêu đề trên giấy in]\r\n       Chúng tôi được thông báo rằng Bên được bảo lãnh là____ [ghi tên nhà thầu] (2) (sau\r\nđây gọi là “Nhà thầu”) sẽ tham dự thầu để thực hiện gói thầu____ [ghi tên gói thầu] thuộc\r\nDự án/khoản đầu tư ____ [ghi tên Dự án/khoản đầu tư] theo Thư mời thầu/ E-TBMT\r\nsố____ [ghi số trích yếu của Thư mời thầu/ E-TBMT].\r\n       Chúng tôi cam kết với Bên thụ hưởng rằng chúng tôi bảo lãnh cho Nhà thầu tham\r\ndự thầu gói thầu này bằng một khoản tiền là ____ [ghi rõ giá trị bằng số, bằng chữ và đồng\r\ntiền sử dụng].\r\n       Bảo lãnh này có hiệu lực trong___(3) ngày, kể từ ngày____tháng___ năm___(4).\r\n       Theo yêu cầu của Nhà thầu, chúng tôi, với tư cách là Bên bảo lãnh, cam kết(5) sẽ\r\nthanh toán cho Bên thụ hưởng một khoản tiền là___ [ghi rõ giá trị bằng số, bằng chữ và\r\nđồng tiền sử dụng] khi nhận được văn bản thông báo từ Bên thụ hưởng về vi phạm của\r\nNhà thầu trong các trường hợp sau đây:\r\n       1. Sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT, nhà thầu có\r\nvăn bản rút E-HSDT hoặc từ chối thực hiện một hoặc các công việc đã đề xuất trong E-\r\nHSDT theo yêu cầu của E-HSMT;\r\n       2. Nhà thầu có hành vi vi phạm quy định tại Điều 9 của Quy chế LCNT hoặc có\r\nhành vi khác dẫn đến phải hủy thầu;\r\n       3. Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy định\r\ntại Điều 44 của Quy chế LCNT;\r\n       4. Nhà thầu không tiến hành hoặc từ chối thương thảo hợp đồng trong thời hạn 05\r\nngày làm việc kể từ ngày nhận được thông báo mời thương thảo hợp đồng hoặc đã thương\r\nthảo hợp đồng nhưng từ chối hoàn thiện, ký kết biên bản thương thảo hợp đồng, trừ trường\r\nhợp bất khả kháng;\r\n       5. Nhà thầu không tiến hành hoặc từ chối tiến hành hoàn thiện hợp đồng trong thời\r\nhạn 10 ngày, kể từ ngày nhận được thông báo trúng thầu của Chủ đầu tư hoặc đã hoàn thiện\r\nhợp đồng nhưng từ chối ký kết hợp đồng, trừ trường hợp bất khả kháng;\r\n       6. Nếu bất kỳ thành viên nào trong liên danh ____ [ghi đầy đủ tên của nhà thầu liên\r\ndanh] vi phạm quy định của pháp luật dẫn đến không được hoàn trả bảo đảm dự thầu theo quy\r\n\f                                            127\r\n\r\nđịnh tại Mục 18.5 E-CDNT thì bảo đảm dự thầu của tất cả thành viên trong liên danh sẽ không\r\nđược hoàn trả.\r\n       Trường hợp Nhà thầu trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi Nhà thầu\r\nký kết hợp đồng và nộp bảo lãnh thực hiện hợp đồng cho Bên thụ hưởng theo thỏa thuận\r\ntrong hợp đồng đó.\r\n       Trường hợp Nhà thầu không trúng thầu, bảo lãnh này sẽ hết hiệu lực ngay sau khi\r\nchúng tôi nhận được bản chụp văn bản thông báo kết quả lựa chọn nhà thầu hoặc 30 ngày\r\nkể từ khi hết thời hạn hiệu lực của E-HSDT, tùy theo thời điểm nào đến trước.\r\n       Bất cứ yêu cầu bồi thường nào theo bảo lãnh này đều phải được gửi đến văn phòng\r\nchúng tôi trước hoặc trong ngày cuối cùng có hiệu lực của bảo lãnh này. Chúng tôi cam\r\nkết thanh toán vô điều kiện, không hủy ngang cho Chủ đầu tư bất cứ khoản tiền nào trong\r\ngiới hạn số tiền bảo lãnh nêu trên khi có yêu cầu bồi thường của Chủ đầu tư.\r\n                                                 Đại diện hợp pháp của ngân hàng\r\n                                               [ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\n       Ghi chú:\r\n       (1) Trường hợp bảo lãnh dự thầu vi phạm một trong các quy định như: có giá trị thấp\r\nhơn, thời gian hiệu lực ngắn hơn so với yêu cầu quy định tại Mục 18.2 E-CDNT, không\r\nđúng tên đơn vị thụ hưởng, không phải là bản gốc, không có chữ ký hợp lệ, ký trước khi\r\nChủ đầu tư phát hành E-HSMT, hoặc có kèm theo điều kiện gây bất lợi cho Chủ đầu tư thì\r\nbảo lãnh dự thầu được coi là không hợp lệ.\r\n       (2) Tên nhà thầu có thể là một trong các trường hợp sau đây:\r\n       - Tên của cả nhà thầu liên danh, ví dụ nhà thầu liên danh A + B tham dự thầu thì tên nhà\r\nthầu ghi là “Nhà thầu liên danh A + B”;\r\n       - Tên của thành viên chịu trách nhiệm thực hiện bảo lãnh dự thầu cho cả liên danh hoặc\r\ncho thành viên khác trong liên danh, ví dụ nhà thầu liên danh A + B + C tham dự thầu, trường\r\nhợp trong thoả thuận liên danh phân công cho nhà thầu A thực hiện bảo đảm dự thầu cho cả\r\nliên danh thì tên nhà thầu ghi là “nhà thầu A (thay mặt cho nhà thầu liên danh A + B +C)”,\r\ntrường hợp trong thỏa thuận liên danh phân công nhà thầu B thực hiện bảo đảm dự thầu cho\r\nnhà thầu B và C thì tên nhà thầu ghi là “Nhà thầu B (thay mặt cho nhà thầu B + C)”;\r\n       - Tên của thành viên liên danh thực hiện riêng rẽ bảo lãnh dự thầu;\r\n       - Trường hợp trong thỏa thuận liên danh không phân công cụ thể trách nhiệm thực hiện\r\nbảo đảm dự thầu của các thành viên trong liên danh nhưng tổng giá trị bảo đảm dự thầu của các\r\nthành viên liên danh đã thực hiện, đính kèm trong E-HSDT đáp ứng yêu cầu của E-HSMT thì vẫn\r\nđược đánh giá là đáp ứng về giá trị bảo đảm dự thầu.\r\n       (3) Ghi theo quy định về thời gian hiệu lực tại Mục 18.2 E-CDNT.\r\n       (4) Ghi ngày có thời điểm đóng thầu theo quy định tại E-TBMT. Thời gian có hiệu lực\r\ncủa bảo lãnh dự thầu được tính kể từ ngày có thời điểm đóng thầu đến ngày cuối cùng có hiệu\r\nlực của bảo lãnh dự thầu (thời điểm kết thúc hiệu lực của bảo lãnh dự thầu nằm trong ngày cuối\r\ncùng có hiệu lực của bảo lãnh dự thầu mà không cần thiết phải đến hết 24 giờ của ngày đó).\r\n\f                                            128\r\n\r\n       (5) Trường hợp bảo lãnh dự thầu thiếu một hoặc một số cam kết trong các nội dung cam\r\nkết nêu trên thì bị coi là điều kiện gây bất lợi cho Chủ đầu tư theo quy định tại Mục 18.3 E-\r\nCDNT và thư bảo lãnh được coi là không hợp lệ.\r\n\f                                        129\r\n\r\n                                                                         Mẫu số 05A\r\n            HỢP ĐỒNG TƯƠNG TỰ DO NHÀ THẦU THỰC HIỆN (1)\r\n\r\n\r\n\r\nTên nhà thầu: _____[ghi tên đầy đủ của nhà thầu].\r\nThông tin về từng hợp đồng, mỗi hợp đồng cần bảo đảm các thông tin sau đây:\r\n Tên và số hợp đồng                  [ghi tên đầy đủ của hợp đồng, số ký hiệu]\r\nNgày ký hợp đồng                              [ghi ngày, tháng, năm]\r\nNgày hoàn thành                                [ghi ngày, tháng, năm]\r\n                             [ghi tổng giá hợp đồng theo Tương đương ____ VND\r\nGiá hợp đồng(3)\r\n                              số tiền và đồng tiền đã ký]\r\n                                            [ghi phần trăm Tương đương ___ VND\r\nTrường hợp là thành viên\r\n                           [ghi tóm tắt giá trị phần hợp\r\nliên danh, ghi tóm tắt\r\n                            phần công      đồng đảm nhận\r\nphần công việc đảm nhận\r\n                             việc đảm       trong tổng giá\r\ntrong liên danh và giá trị\r\n                           nhận trong        hợp đồng; số\r\nphần hợp đồng mà nhà\r\n                            liên danh] tiền và đồng tiền\r\nthầu đảm nhận\r\n                                                đã ký]\r\n                           [ghi tên đầy đủ của Dự án/khoản đầu tư có hợp đồng đang\r\nTên Dự án/khoản đầu tư:\r\n                                                       kê khai]\r\n                              [ghi tên đầy đủ của Chủ đầu tư trong hợp đồng đang kê\r\nTên Chủ đầu tư:\r\n                                                        khai]\r\nĐịa chỉ:                            [ghi đầy đủ địa chỉ hiện tại của Chủ đầu tư]\r\nĐiện thoại/fax:               [ghi số điện thoại, số fax kể cả mã quốc gia, mã vùng]\r\nE-mail:                                          [ghi địa chỉ e-mail]\r\n\r\n\r\nMô tả tính chất tương tự theo quy định tại Mục 2.1 Chương II(2)\r\n\r\n 1. Loại hàng hóa                         [ghi thông tin trong hợp đồng]\r\n2. Chủng loại, lĩnh vực\r\n                                   [ghi thông tin chủng loại, lĩnh vực nếu có]\r\nhàng hóa\r\n3. Mã HS                                 [ghi thông tin về mã HS nếu có]\r\n 4. Về giá trị hợp đồng đã [ghi giá trị hợp đồng thực tế đã thực hiện căn cứ theo giá\r\nthực hiện(3)                            trị nghiệm thu, thanh lý hợp đồng]\r\n 5. Về quy mô thực hiện                   [ghi thông tin trong hợp đồng]\r\n 6. Các đặc tính khác                    [ghi các thông tin khác (nếu có)]\r\n      Ghi chú:\r\n      Nhà thầu nghiên cứu kỹ E-HSMT và đề xuất các hợp đồng tương tự để bảo đảm đáp\r\n\f                                         130\r\n\r\nứng yêu cầu của E-HSMT.\r\n       (1) Trong trường hợp liên danh, từng thành viên trong liên danh kê khai theo Mẫu\r\nnày. Trường hợp nhà thầu có nhiều hợp đồng tương tự thì kê khai từng hợp đồng theo Mẫu\r\nnày.\r\n       (2) Nhà thầu chỉ kê khai nội dung tương tự với yêu cầu của gói thầu.\r\n       (3) Trường hợp giá trị hợp đồng không tính bằng VND thì quy đổi sang VND theo tỷ\r\ngiá quy định tại Mục 2.1 Chương II để làm cơ sở đánh giá.\r\n\f                                          131\r\n\r\n                                                                             Mẫu số 05B\r\n\r\n                       KÊ KHAI NĂNG LỰC SẢN XUẤT HÀNG HÓA\r\n\r\n\r\n\r\n Tên nhà thầu: _____ [ghi tên đầy đủ của nhà thầu].\r\nSố lượng nhà máy, cơ sở sản xuất (gọi chung là nhà máy): ____ [Điền số lượng nhà máy]\r\nĐối với mỗi nhà máy, nhà thầu kê khai thông tin sau đây:\r\n Tên nhà máy:               [Ghi tên nhà máy]\r\n Địa chỉ:                   [Ghi địa chỉ nhà máy]\r\n Tổng mức đầu tư:           [Ghi tổng mức đầu tư]\r\n Công suất thiết kế:        [Ghi công suất thiết kế]\r\n  Công suất thực hiện:       [Ghi công suất thực hiện trong năm gần nhất]\r\n  Sản lượng sản xuất cao\r\n  nhất của 01 tháng trong\r\n  vòng 05 năm gần nhất [Ghi sản lượng sản xuất cao nhất của 01 tháng]\r\n  tính đến thời điểm đóng\r\n  thầu.\r\n  Tiêu chuẩn sản xuất:       [Ghi tiêu chuẩn sản xuất đang áp dụng, nếu có]\r\n  Số lao động đang làm\r\n                             [Ghi tổng số lao động đang làm việc tại nhà máy]\r\n  việc:\r\n        Ghi chú:\r\n        Trong trường hợp liên danh, từng thành viên trong liên danh kê khai theo Mẫu này.\r\n        Nhà thầu phải đính kèm tài liệu chứng minh năng lực sản xuất hàng hóa được kê khai\r\ntrong Mẫu này.\r\n\f                                            132\r\n\r\n                                                            Mẫu số 06A – Không áp dụng\r\n\r\n                         BẢNG ĐỀ XUẤT NHÂN SỰ CHỦ CHỐT\r\n\r\n       Nhà thầu phải kê khai những nhân sự chủ chốt theo quy định tại Mục 2.2 Chương\r\nII và phải chứng minh khả năng sẵn sàng huy động các nhân sự chủ chốt này để tham gia\r\nthực hiện gói thầu. Nhân sự chủ chốt có thể thuộc biên chế của nhà thầu hoặc do nhà thầu\r\nhuy động. Trường hợp nhân sự chủ chốt mà nhà thầu kê khai trong E-HSDT không đáp\r\nứng yêu cầu hoặc không chứng minh được khả năng huy động nhân sự (bao gồm cả trường\r\nhợp nhân sự chủ chốt đã huy động cho hợp đồng khác có thời gian làm việc trùng với thời\r\ngian thực hiện gói thầu này), Chủ đầu tư cho phép nhà thầu bổ sung, thay thế. Nhà thầu chỉ\r\nđược phép bổ sung, thay thế một lần đối với từng vị trí nhân sự chủ chốt trong một khoảng\r\nthời gian phù hợp nhưng không ít hơn 03 ngày làm việc. Trường hợp nhà thầu không có\r\nnhân sự chủ chốt thay thế đáp ứng yêu cầu của E-HSMT thì nhà thầu bị loại. Trường hợp\r\nnhà thầu cố ý kê khai nhân sự chủ chốt không trung thực trong E-HSDT nhằm làm sai lệch kết\r\nquả lựa chọn nhà thầu thì nhà thầu không được thay thế nhân sự khác, E-HSDT của nhà\r\nthầu bị loại, nhà thầu sẽ bị coi là gian lận và bị xử lý theo quy định tại Điều 9 của Quy chế\r\nLCNT.\r\n\r\n\r\n STT                   Họ và Tên                               Vị trí công việc\r\n         [Nhà thầu chọn nhân sự chủ chốt từ cơ [ghi cụ thể vị trí công việc đảm nhận\r\n   1\r\n        sở dữ liệu của mình trên Hệ thống]     trong gói thầu]\r\n   2\r\n\r\n  …\r\n\f                                                                                              Mẫu số 06B – Không áp dụng\r\n\r\n                                      BẢNG LÝ LỊCH CHUYÊN MÔN CỦA NHÂN SỰ CHỦ CHỐT\r\n\r\n\r\n                    Thông tin nhân sự                                               Công việc hiện tại\r\n\r\n                                                                                           Số năm làm Người liên\r\n                      Căn                         Chứng      Tên\r\n                                        Ngày,                      Địa chỉ của               việc cho lạc (trưởng Điện\r\n                     cước                        chỉ/Trình người\r\n                                        tháng,                      người sử                người sử    phòng /   thoại/\r\nStt      Tên         công    Vị trí                  độ    sử dụng             Chức danh\r\n                                         năm                        dụng lao                dụng lao  cán bộ phụ Fax/\r\n                    dân/Hộ                        chuyên     lao\r\n                                         sinh                         động                  động hiện trách nhân Email\r\n                     chiếu                         môn      động\r\n                                                                                                tại        sự)\r\n       [ghi tên\r\n1     nhân     sự\r\n      chủ chốt 1]\r\n       [ghi tên\r\n2     nhân     sự\r\n      chủ chốt 2]\r\n\r\n…\r\n\r\n       [ghi tên\r\nn     nhân     sự\r\n      chủ chốt n]\r\n\f                                                                 134\r\n\r\n      Nhà thầu phải cung cấp tất cả các thông tin được yêu cầu và chuẩn bị tài liệu để đối chiếu (bản chụp được chứng thực các văn bằng,\r\nchứng chỉ có liên quan, kinh nghiệm chuyên môn được kê khai tại Mẫu 06C Chương IV) trong quá trình đối chiếu tài liệu.\r\n\f                                                                 135\r\n\r\n                                                                                                       Mẫu số 06C – Không áp dụng\r\n\r\n                                            BẢNG KINH NGHIỆM CHUYÊN MÔN(1)\r\n\r\n\r\n\r\n                                                                                       Công ty/Dự án/Chức vụ/Hợp đồng/\r\n STT       Tên nhân sự chủ chốt             Từ ngày            Đến ngày                  Kinh nghiệm chuyên môn và\r\n                                                                                              quản lý có liên quan\r\n\r\n\r\n                                        …                  …                  …\r\n\r\n  1     [ghi tên nhân sự chủ chốt 1]\r\n\r\n\r\n\r\n\r\n  2\r\n\r\n\r\n\r\n\r\n   …                   …\r\n(1) Liệt kê theo trình tự thời gian quá trình công tác của chuyên gia, không cần liệt kê các công việc đã làm không phù hợp hoặc không\r\nliên quan với công việc đang yêu cầu.\r\n\f                                                                                 Mẫu số 07\r\n\r\n     HỢP ĐỒNG CUNG CẤP HÀNG HÓA, EPC, EP, PC, CHÌA KHÓA TRAO\r\n TAY KHÔNG HOÀN THÀNH DO LỖI CỦA NHÀ THẦU TRONG QUÁ KHỨ (1)\r\n\r\n                                                          Tên nhà thầu: ________________\r\n                                                          Ngày: ______________________\r\n               Tên thành viên của nhà thầu liên danh (nếu có):________________________\r\n\r\n Các hợp đồng cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay không hoàn\r\n thành do lỗi của nhà thầu trong quá khứ theo quy định tại Mục 2.1 Chương II\r\n  Không có hoặc có 01 hợp đồng (cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao\r\n tay) không hoàn thành do lỗi của nhà thầu kể từ ngày 01 tháng 01 năm__ [ghi năm] theo quy\r\n định tại tiêu chí đánh giá 1 trong Bảng tiêu chuẩn đánh giá về năng lực và kinh nghiệm\r\n thuộc Mục 2.1 Chương II.\r\n  Có từ 02 hợp đồng trở lên (cung cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay)\r\n không hoàn thành do lỗi của nhà thầu tính từ ngày 01 tháng 01 năm___ [ghi năm] theo quy\r\n định tại tiêu chí đánh giá 1 trong Bảng tiêu chuẩn đánh giá về năng lực và kinh nghiệm\r\n thuộc Mục 2.1 Chương II.\r\n                                                                          Tổng giá trị hợp\r\n           Phần việc\r\n                                                                          đồng (giá trị, loại\r\n           hợp đồng\r\n                                       Mô tả hợp đồng                     đồng tiền, tỷ giá\r\n  Năm        không\r\n                                                                           hối đoái, giá trị\r\n              hoàn\r\n                                                                         tương đương bằng\r\n             thành\r\n                                                                                VND)\r\n                        Mô tả hợp đồng: __________________\r\n                        Tên Chủ đầu tư: ___________________\r\n                        Địa chỉ: _________________________\r\n                        Nguyên nhân không hoàn thành hợp đồng:\r\n                        _______________________\r\nGhi chú:\r\n(1) Nhà thầu phải kê khai chính xác, trung thực các hợp đồng cung cấp hàng hóa, EPC, EP,\r\nPC, chìa khóa trao tay không hoàn thành do lỗi của nhà thầu trong quá khứ; trường hợp\r\nChủ đầu tư, tổ chuyên gia phát hiện nhà thầu có hợp đồng cung cấp hàng hóa, EPC, EP,\r\nPC, chìa khóa trao tay không hoàn thành do lỗi của nhà thầu trong quá khứ mà không kê\r\nkhai thì nhà thầu được coi là có hành vi gian lận và E-HSDT của nhà thầu sẽ bị loại. Trường\r\nhợp nhà thầu liên danh thì từng thành viên của nhà thầu liên danh phải kê khai theo Mẫu\r\nnày.\r\n\f                                         137\r\n\r\n                                                                            Mẫu số 08\r\n\r\n                     TÌNH HÌNH TÀI CHÍNH CỦA NHÀ THẦU(1)\r\n                                                         Tên nhà thầu: ________________\r\n                                                         Ngày: ______________________\r\n             Tên thành viên của nhà thầu liên danh (nếu có):_________________________\r\n\r\n                            Năm tài chính của nhà thầu từ ngày ___ tháng ___ đến\r\n                            ngày ___ tháng ____ (nhà thầu điền nội dung này)\r\n                             Số liệu tài chính trong các năm gần nhất theo yêu cầu\r\n                                                  của E-HSMT\r\n                            Năm 1:             Năm 2:              Năm 3:\r\n Tổng tài sản\r\n Tổng nợ\r\n Giá trị tài sản ròng\r\n Doanh thu hằng năm\r\n (không bao gồm thuế\r\n VAT)\r\n Doanh thu bình quân\r\n hằng năm (không bao\r\n gồm thuế VAT) (2)\r\n Lợi nhuận trước thuế\r\n Lợi nhuận sau thuế\r\n      Ghi chú:\r\n(1) Trường hợp nhà thầu liên danh thì từng thành viên liên danh phải kê khai theo Mẫu\r\nnày.\r\n (2) Để xác định doanh thu bình quân hằng năm (không bao gồm thuế VAT), nhà thầu chia\r\ntổng doanh thu của các năm (không bao gồm thuế VAT) cho số năm dựa trên thông tin đã\r\nđược cung cấp.\r\nDoanh thu hằng năm được tính bằng tổng doanh thu trong báo cáo tài chính của năm đó\r\n(chưa bao gồm thuế VAT).\r\nDoanh thu bình quân hằng năm (không bao gồm thuế VAT) = tổng doanh thu từng năm\r\n(không bao gồm thuế VAT) theo yêu cầu của E-HSMT/số năm.\r\nTrường hợp nhà thầu mới thành lập không đủ số năm theo yêu cầu của E-HSMT thì Doanh\r\nthu bình quân hằng năm (không bao gồm thuế VAT) được tính trên cơ sở số năm mà nhà\r\nthầu có số liệu tài chính.\r\n\f                                           138\r\n\r\nDoanh thu hằng năm (không bao gồm thuế VAT) được trích xuất từ hồ sơ năng lực của\r\nnhà thầu. Nhà thầu phải chuẩn bị các tài liệu để đối chiếu các thông tin mà nhà thầu kê khai\r\ntrong quá trình thương thảo hợp đồng như sau:\r\nBản sao các báo cáo tài chính (các bảng cân đối kế toán bao gồm tất cả thuyết minh có liên\r\nquan, và các báo cáo kết quả kinh doanh) cho các năm như đã nêu trên, tuân thủ các điều\r\nkiện sau:\r\n1. Phản ánh tình hình tài chính của nhà thầu hoặc thành viên liên danh (nếu là nhà thầu liên\r\ndanh) mà không phải tình hình tài chính của một chủ thể liên kết như công ty mẹ liên kết\r\nvới công ty con hoặc công ty liên kết với nhà thầu hoặc thành viên liên danh.\r\n2. Các báo cáo tài chính phải hoàn chỉnh, đầy đủ nội dung theo quy định.\r\n3. Các báo cáo tài chính phải tương ứng với các kỳ kế toán đã hoàn thành kèm theo bản\r\nchụp được chứng thực một trong các tài liệu sau đây:\r\n- Biên bản kiểm tra quyết toán thuế;\r\n- Tờ khai tự quyết toán thuế (thuế giá trị gia tăng và thuế thu nhập doanh nghiệp) có xác\r\nnhận của cơ quan thuế về thời điểm đã nộp tờ khai;\r\n- Tài liệu chứng minh việc nhà thầu đã kê khai quyết toán thuế điện tử;\r\n- Văn bản xác nhận của cơ quan quản lý thuế (xác nhận số nộp cả năm) về việc thực hiện\r\nnghĩa vụ nộp thuế;\r\n- Báo cáo kiểm toán (nếu có);\r\n- Các tài liệu khác.\r\n\f                    139\r\n\r\n                                Mẫu số 09A – Không áp dụng\r\n\r\nPHẠM VI CÔNG VIỆC SỬ DỤNG NHÀ THẦU PHỤ(1)\r\n      (chỉ áp dụng đối với dịch vụ liên quan)\r\n\f                                          140\r\n\r\n                                                                            Mẫu số 09B\r\n\r\n          DANH SÁCH CÁC CÔNG TY CON, CÔNG TY THÀNH VIÊN\r\n             ĐẢM NHẬN PHẦN CÔNG VIỆC CỦA GÓI THẦU(1)\r\n\r\n         Tên công ty con,       Công việc đảm\r\n                                                     Giá trị % so với giá\r\n STT      công ty thành         nhận trong gói                               Ghi chú\r\n                                                          dự thầu(4)\r\n              viên(2)              thầu(3)\r\n  1\r\n  2\r\n  …\r\n       Ghi chú:\r\n       (1) Trường hợp nhà thầu tham dự thầu là công ty mẹ (ví dụ như Tổng công ty) huy\r\nđộng công ty con, công ty thành viên thực hiện một phần công việc gói thầu thì phải kê\r\nkhai cụ thể tại bảng này. Việc đánh giá kinh nghiệm của nhà thầu căn cứ vào giá trị, khối\r\nlượng do công ty mẹ, công ty con, công ty thành viên đảm nhận trong gói thầu. Trường\r\nhợp nhà thầu tham dự thầu không phải là công ty mẹ thì không áp dụng Mẫu này.\r\n       (2) Ghi cụ thể tên công ty con, công ty thành viên.\r\n       (3) Ghi cụ thể phần công việc đảm nhận của công ty con, công ty thành viên.\r\n       (4) Ghi cụ thể giá trị % công việc của công ty con, công ty thành viên đảm nhận so\r\nvới giá dự thầu.\r\n\f                                                                                                                                Mẫu số 10\r\n                                               BẢNG TIẾN ĐỘ CUNG CẤP(*)\r\nNhà thầu đề xuất tiến độ cung cấp phù hợp với yêu cầu của Chủ đầu tư\r\n\r\n                                                                               Ngày giao hàng\r\n                                                                   Ngày giao hàng        Ngày giao hàng\r\n                                                                       sớm nhất            muộn nhất          Ngày giao hàng do nhà\r\n                                                                  [ghi số ngày: kể từ [ghi số ngày: kể từ           thầu đề xuất\r\n                                                                  ngày hợp đồng có      ngày hợp đồng có    [ghi số ngày: kể từ ngày hợp\r\nTên phần (lô)   Danh mục hàng   Đơn vị       Khối     Địa điểm\r\n                                                                  hiệu lực hoặc kể từ hiệu lực hoặc kể từ    đồng có hiệu lực hoặc kể từ\r\n    thầu             hóa         tính       lượng     giao hàng\r\n                                                                   ngày chủ đầu tư       ngày chủ đầu tư      ngày chủ đầu tư yêu cầu\r\n                                                                  yêu cầu giao hàng yêu cầu giao hàng         giao hàng đối với trường\r\n                                                                  đối với trường hợp đối với trường hợp       hợp giao hàng nhiều lần]\r\n                                                                   giao hàng nhiều       giao hàng nhiều\r\n                                                                          lần]                 lần]\r\n     (1)             (2)          (3)         (4)        (5)             (6)                  (7)                       (8)\r\n\r\n\r\n\r\n\r\n     …\r\n\r\nGhi chú:\r\nCột (1), (2), (3), (4), (5), (6), (7): Nhà thầu điền tương ứng với Mẫu số 01A hoặc 01B hoặc 01C.\r\nCột (8): Nhà thầu điền\r\n\f                                                                  142\r\n\r\n* Hàng hóa phải được giao trong khoảng thời gian quy định trong E-HSMT. Nhà thầu đề xuất thời gian giao hàng sớm hơn ngày giao\r\n( )\r\n\r\nhàng sớm nhất thì không được tính ưu tiên và không bị loại, trừ trường hợp yêu cầu kỹ thuật có quy định khác. Nhà thầu đề xuất thời gian\r\ngiao hàng muộn hơn khoảng thời gian này thì E-HSDT của nhà thầu sẽ bị loại.\r\n\f                                      143\r\n                                                                     Mẫu số 11.1\r\n\r\n                     BẢNG TỔNG HỢP GIÁ DỰ THẦU\r\n      (Trường hợp E-HSMT yêu cầu chào thầu theo Mẫu số 12.1 Chương này)\r\n\r\n\r\n\r\n\r\nSTT                  Nội dung                          Giá dự thầu\r\n\r\n                                                            (M)\r\n 1    Giá dự thầu của hàng hóa\r\n                                                 [Kết chuyển từ Mẫu 12.1A]\r\n                                                            (I)\r\n 2    Dịch vụ liên quan\r\n                                                 [Kết chuyển từ Mẫu 13A]\r\n      Tổng cộng giá dự thầu                              (M) + (I)\r\n      (Kết chuyển sang đơn dự thầu)\r\n\f                                                                        144\r\n\r\n\r\n                                                                                                                                  Mẫu số 12.1A\r\n                                                 BẢNG GIÁ DỰ THẦU CỦA HÀNG HÓA\r\n                                                    (áp dụng loại hợp đồng trọn gói)\r\n\r\n                                                                                   Cấu\r\n                                                               Xuất\r\n                                                                                  hình,\r\n                                                                 xứ                                             Đơn giá dự\r\n                                                                                   tính                                            Thành tiền\r\n                      Danh mục       Ký               Năm      (quốc    Hãng              Đơn vị                    thầu\r\n                                              Nhãn                                năng             Khối lượng                    đã bao gồm thuế,\r\n Tên phần/lô thầu     hàng hóa       mã               sản        gia,    sản               tính                 (đã bao gồm\r\n                                              hiệu                                  kỹ                                            phí, lệ phí (nếu\r\n                                     hiệu             xuất     vùng     xuất                                     thuế, phí, lệ\r\n                                                                                  thuật                                                 có))\r\n                                                                lãnh                                            phí (nếu có))\r\n                                                                                    cơ\r\n                                                                thổ)\r\n                                                                                   bản\r\n        (1)              (2)          (3)      (4)     (5)      (6)         (7)     (8)    (9)        (10)          (11)          (12)=(10)x(11)\r\n                    Hàng hóa thứ\r\n                                                                                                                                       M1\r\n                    1\r\n\r\n                    ….\r\n\r\n                    Hàng hóa thứ n                                                                                                     Mn\r\n\r\n Tổng cộng giá dự thầu của hàng hóa đã bao gồm thuế, phí, lệ phí (nếu có)                                                              (M)\r\n      Ghi chú:\r\n     (1), (2), (9), (10): Nhà thầu điền tương ứng với Mẫu số 01A hoặc 01B hoặc 01C;\r\n     (3), (4), (5), (6), (7), (8), (11), (12): Nhà thầu điền. Thành tiền (M) đã bao gồm thuế, phí, lệ phí (nếu có) là cơ sở để so sánh, xếp\r\nhạng nhà thầu.\r\n\f                             145\r\n\r\n                                                                 Mẫu số 12.1B – Không áp dụng\r\n        BẢNG GIÁ DỰ THẦU CỦA HÀNG HÓA\r\n          (áp dụng loại hợp đồng theo đơn giá)\r\n\r\n                                                                 Mẫu số 12.1C – Không áp dụng\r\n        BẢNG GIÁ DỰ THẦU CỦA HÀNG HÓA\r\n           (áp dụng loại hợp đồng hỗn hợp)\r\n\r\n                                                                  Mẫu số 13A – Không áp dụng\r\n\r\nBẢNG GIÁ DỰ THẦU CHO CÁC DỊCH VỤ LIÊN QUAN\r\n(áp dụng loại hợp đồng trọn gói và loại hợp đồng theo đơn giá)\r\n\r\n                                                                  Mẫu số 13B – Không áp dụng\r\n\r\nBẢNG GIÁ DỰ THẦU CHO CÁC DỊCH VỤ LIÊN QUAN\r\n         (áp dụng cho loại hợp đồng hỗn hợp)\r\n\f                                                                  146\r\n\r\n                                                                                                                            Mẫu số 14A\r\n\r\n                                          BẢNG GIÁ VẬT TƯ, PHỤ TÙNG THAY THẾ\r\n                                        (Áp dụng trong trường hợp yêu cầu nhà thầu tự đề xuất)\r\n\r\n\r\n                                          Đơn vị                     Ký mã hiệu, nhãn                                     Thành tiền (đã\r\n                                                                                            Nhà cung\r\n   STT             Danh mục                tính      Khối lượng       hiệu, hãng sản                        Đơn giá       bao gồm thuế)\r\n                                                                                              cấp\r\n                                                                      xuất, xuất xứ                                         (cột 4x7)\r\n\r\n    (1)                (2)                  (3)           (4)                (5)                (6)            (7)              (8)\r\n\r\n\r\n\r\n\r\n  Tổng (Không kết chuyển giá trị tại bảng này sang bảng tổng hợp giá dự thầu)\r\n\r\n\r\n\r\n       Ghi chú:\r\n       - Nhà thầu điền các cột từ (1) đến (8). Nhà thầu phải đề xuất và chào giá cho các vật tư, phụ tùng thay thế theo hướng dẫn tại Mục\r\n15.8 E-CDNT và Mục 4 Chương II.\r\n       - Tổng chi phí của các vật tư, phụ tùng thay thế nêu trên sẽ được cộng vào giá dự thầu của nhà thầu để phục vụ việc so sánh E-\r\nHSDT, xếp hạng nhà thầu và là cơ sở để Chủ đầu tư mua sắm trong quá trình thực hiện hợp đồng. Nhà thầu có trách nhiệm cung cấp vật\r\ntư, phụ tùng thay thế theo đúng cam kết với giá không vượt giá đề xuất tại Bảng này trong quá trình thực hiện hợp đồng.\r\n\f147\r\n\r\nMẫu số 14B - Không áp dụng\r\n\r\nBANG GIÁ VAT TU, PHU TÙNG THAY THE\r\n\f                                                                148\r\n\r\n                                                                                                                          Mẫu số 15A\r\n\r\n\r\n\r\n                                      BẢNG KÊ KHAI HÀNG HÓA ĐƯỢC HƯỞNG ƯU ĐÃI(1)\r\n      Nhà thầu chỉ được hưởng ưu đãi đối với các nội dung mà nhà thầu kê khai theo bảng dưới đây. Trường hợp nhà thầu không tích chọn\r\nthì không được hưởng ưu đãi về nội dung này.\r\n\r\n                                                                                         Kê khai chi phí trong nước\r\n  STT         Tên hàng hóa              Hàng hóa có xuất xứ Việt Nam\r\n                                                                                   Theo Mẫu 15B              Theo Mẫu 15C\r\n                    (1)                              (2)                                (3)                       (4)\r\n                                                      □\r\n    1     Hàng hóa thứ 1                                                                  □                           □\r\n\r\n                                                      □\r\n    2     Hàng hóa thứ 2                                                                  □                           □\r\n\r\n   …      …\r\n   n      Hàng hóa thứ n                              □                                   □                           □\r\n\r\n\r\n\r\n\r\n      Ghi chú:\r\n      (1): Nhà thầu điền từ Mẫu số 12.1.\r\n      (2), (3), (4): Nhà thầu đánh dấu vào ô tương ứng với từng loại hàng hóa. Nhà thầu chọn cách kê khai chi phí sản xuất trong nước\r\ntheo Mẫu số 15B (trường hợp kê khai chi phí nhập ngoại) hoặc Mẫu số 15C (trường hợp kê khai chi phí sản xuất tại Việt Nam).\r\n\f                                                                 149\r\n\r\n                                                                                                                          Mẫu số 15B\r\n\r\n              BẢNG KÊ KHAI CHI PHÍ SẢN XUẤT TRONG NƯỚC ĐỐI VỚI HÀNG HÓA ĐƯỢC HƯỞNG ƯU ĐÃI\r\n                                        (trường hợp kê khai chi phí nhập ngoại)\r\n\r\n                              Giá chào của\r\n                                                  Giá trị thuế     Kê khai các chi phí      Chi phí sản          Tỷ lệ % chi phí\r\n                             hàng hóa trong\r\n                                                   các loại           nhập ngoại          xuất trong nước      sản xuất trong nước\r\nSTT      Tên hàng hóa           E-HSDT\r\n                                                                                          G* = (I) – (II) –       D(%)=G*/G\r\n                                    (I)                (II)               (III)\r\n                                                                                               (III)          Trong đó G = (I) – (II)\r\n             (1)                    (2)                (3)                 (4)                  (5)                    (6)\r\n1      Hàng hóa thứ 1\r\n2      Hàng hóa thứ 2\r\n…      …\r\nn      Hàng hóa thứ n\r\n\r\n      Ghi chú:\r\n      (1): Nhà thầu kê khai các hàng hóa thuộc đối tượng được hưởng ưu đãi.\r\n      (2): Nhà thầu điền đơn giá mà nhà thầu đã chào (đơn giá bao gồm toàn bộ thuế, phí, lệ phí (nếu có)).\r\n      (3), (4): Nhà thầu tự kê khai.\r\n      (5), (6): Nhà thầu tự tính.\r\n\f                                                           150\r\n\r\n                                                                                                       Mẫu số 15C\r\n\r\n      BẢNG KÊ KHAI CHI PHÍ SẢN XUẤT TRONG NƯỚC ĐỐI VỚI HÀNG HÓA ĐƯỢC HƯỞNG ƯU ĐÃI(1)\r\n                               (trường hợp kê khai chi phí sản xuất tại Việt Nam)\r\n\r\n                              Giá xuất xưởng (giá        Chi phí sản xuất trong nước     Tỷ lệ % chi phí\r\nSTT      Tên hàng hóa         EXW) của hàng hóa                      (G*)              sản xuất trong nước\r\n                                      (G)                                                  D(%)=G*/G\r\n\r\n             (1)                       (2)                              (3)                    (4)\r\n1      Hàng hóa thứ 1\r\n2      Hàng hóa thứ 2\r\n…      …\r\nn      Hàng hóa thứ n\r\n\r\n Ghi chú:\r\n (1) Nhà thầu kê khai các hàng hóa thuộc đối tượng được hưởng ưu đãi.\r\n (2) (3) (4) Nhà thầu kê khai và tính toán.\r\n\f          CHƯƠNG V. HỢP ĐỒNG VÀ BIỂU MẪU HỢP ĐỒNG\r\n   I. Điều kiện hợp đồng\r\n\r\n\r\n1. Định nghĩa    Trong hợp đồng này, các từ ngữ dưới đây được hiểu như sau:\r\n                 1.1. “Chủ đầu tư” là tổ chức được quy định tại Hợp đồng;\r\n                 1.2. “Hợp đồng” là thỏa thuận giữa Chủ đầu tư và Nhà thầu, thể hiện bằng\r\n                 văn bản, được hai bên ký kết, bao gồm cả phụ lục và tài liệu kèm theo;\r\n                 1.3. “Nhà thầu” là nhà thầu trúng thầu (có thể là nhà thầu độc lập hoặc liên\r\n                 danh) và được quy định tại Hợp đồng;\r\n                 1.4. “Nhà thầu phụ” là tổ chức, cá nhân ký hợp đồng với nhà thầu để tham\r\n                 gia thực hiện dịch vụ liên quan;\r\n                 1.5. “Tài liệu hợp đồng” là các tài liệu được liệt kê trong Hợp đồng, bao\r\n                 gồm bất kỳ bản sửa đổi, bổ sung nào của Hợp đồng;\r\n                 1.6. “Giá hợp đồng” giá trị ghi trong hợp đồng giữa Chủ đầu tư và nhà thầu,\r\n                 là tổng số tiền ghi trong hợp đồng cho việc cung cấp hàng hoá và dịch vụ\r\n                 liên quan. Giá hợp đồng đã bao gồm tất cả các chi phí về thuế, phí, lệ phí\r\n                 (nếu có);\r\n                 1.7. “Ngày” là ngày dương lịch; “năm” là 365 ngày;\r\n                 1.8. “Hàng hóa” gồm máy móc, thiết bị, nguyên liệu, nhiên liệu, vật liệu,\r\n                 vật tư, phụ tùng; sản phẩm; phương tiện; hàng tiêu dùng; hóa chất, vật tư\r\n                 xét nghiệm, thiết bị y tế; phần mềm thương mại.;\r\n                 1.9. “Dịch vụ liên quan” bao gồm các dịch vụ như lắp đặt, tích hợp, duy tu,\r\n                 bảo dưỡng, sửa chữa ban đầu, bảo hiểm lắp đặt, bảo hiểm sửa chữa hoặc\r\n                 cung cấp các dịch vụ sau bán hàng khác như đào tạo, chuyển giao công\r\n                 nghệ…;\r\n                 1.10. “Hoàn thành” là việc Nhà thầu hoàn tất các dịch vụ liên quan theo\r\n                 các điều khoản và điều kiện quy định tại Hợp đồng;\r\n                 1.11. “Địa điểm giao hàng” là: Địa điểm giao hàng theo quy định tại Chương\r\n                 III E-HSMT.\r\n                 1.12 “Thời gian thực hiện hợp đồng” được tính từ ngày hợp đồng có hiệu lực\r\n                 đến ngày các bên hoàn thành nghĩa vụ theo quy định trong hợp đồng (ngoại trừ\r\n                 các nghĩa vụ quy định tại Điều 6 của Văn bản hợp đồng).\r\n\r\n2. Hồ sơ hợp     Tất cả các tài liệu sau đây (bao gồm cả các phần của tài liệu) sẽ cấu thành\r\nđồng và thứ tự   Hợp đồng để tạo thành thể thống nhất, có tính tương hỗ, bổ sung và giải\r\nưu tiên          thích cho nhau và được sắp xếp theo thứ tự ưu tiên sau đây:\r\n                 1. Văn bản hợp đồng kèm theo các Phụ lục hợp đồng;\r\n                 -    Phụ lục 1: Danh mục hàng hóa, dịch vụ và giá cả\r\n                 -    Phụ lục 2: Phụ lục về kỹ thuật (chỉ tiêu kỹ thuật, mô tả hàng hóa,\r\n\f                catalog,…)\r\n                -    Phụ lục 3: Phụ lục về nghiệm thu hàng hóa\r\n                      o Phụ lục 3.1: Quy trình tổ chức bàn giao, kiểm tra hàng hóa\r\n                      o Phụ lục 3.2: Tiêu chí, phương pháp bàn giao, kiểm tra hàng hóa\r\n                -    Phụ lục 4: Tiến độ thực hiện hợp đồng\r\n                -    Phụ lục 5: Dịch vụ bảo hành và hỗ trợ kỹ thuật\r\n                2. Điều kiện Hợp đồng;\r\n                3. Biên bản thương thảo, Biên bản hoàn thiện hợp đồng (nếu có);\r\n                4. Quyết định phê duyệt kết quả lựa chọn nhà thầu;\r\n                5. Thư chấp thuận E-HSDT và trao hợp đồng;\r\n                6. E-HSDT và các văn bản làm rõ E-HSDT của Nhà thầu (nếu có);\r\n                7. E-HSMT và các tài liệu sửa đổi, làm rõ E-HSMT (nếu có);\r\n                8. Các tài liệu khác (nếu có)\r\n3. Luật    và   Luật điều chỉnh hợp đồng là pháp luật Việt Nam, ngôn ngữ của hợp đồng\r\nngôn ngữ        là tiếng Việt.\r\n\r\n4. Thông báo    4.1. Bất cứ thông báo nào của một bên gửi cho bên kia liên quan đến hợp\r\n                đồng phải được thể hiện bằng văn bản. Thuật ngữ “bằng văn bản” có nghĩa\r\n                là hình thức truyền đạt thông tin dưới dạng viết và có bằng chứng về việc\r\n                tiếp nhận thông tin. Các thông báo cần gửi về Chủ đầu tư theo địa chỉ dưới\r\n                đây:\r\n                - Người nhận: Ông Hà Quang Huy – Trưởng Ban Đầu tư – Xây dựng\r\n                - Địa chỉ: Lô D26, Khu đô thị mới Cầu Giấy, Phường Cầu Giấy, Hà Nội\r\n                - Điện thoại: 02462556789\r\n                - Fax: 02462661898\r\n                - Địa chỉ email: quanlydauthau@viettel.com.vn\r\n                4.2. Thông báo của một bên sẽ được coi là có hiệu lực kể từ ngày bên kia\r\n                nhận được hoặc theo ngày hiệu lực nêu trong thông báo, tùy theo ngày nào\r\n                đến muộn hơn.\r\n\r\n5. Bảo đảm      5.1. Bảo đảm thực hiện hợp đồng phải được nộp lên Chủ đầu tư không\r\nthực hiện hợp   muộn hơn ngày quy định tại Thư chấp thuận E-HSDT và trao hợp đồng.\r\nđồng            Bảo đảm thực hiện hợp đồng có hình thức Đặt cọc hoặc Nộp thư bảo lãnh\r\n                của tổ chức tín dụng trong nước, chi nhánh ngân hàng nước ngoài được\r\n                thành lập theo pháp luật Việt Nam; giá trị bằng 2% giá hợp đồng và hiệu\r\n                lực kể từ ngày phát hành cho đến đến hết ba mươi (30) ngày sau ngày\r\n                Chứng nhận nghiệm thu kỹ thuật (TAC) được phát hành (ký và đóng dấu)\r\n                bởi Chủ đầu tư, và Chủ đầu tư đã nhận được bảo lãnh bảo hành có hiệu\r\n                lực. Mọi chi phí liên quan tới bảo đảm do Nhà thầu chịu.\r\n                Trong mọi trường hợp, nếu Bảo đảm thực hiện Hợp đồng hết hiệu lực\r\n                trước ngày Chứng nhận nghiệm thu kỹ thuật (TAC) thì Bên Bán sẽ có\r\n\f                trách nhiệm gia hạn thời gian hiệu lực của Bảo đảm thêm tối thiểu một\r\n                (01) tháng cho mỗi lần gia hạn hoặc theo yêu cầu của Bên Mua. Mọi chi\r\n                phí liên quan đến việc gia hạn bảo đảm sẽ do Bên Bán chịu. Bảo đảm là\r\n                vô điều kiện và không hủy ngang (trả tiền khi có yêu cầu) theo mẫu quy\r\n                định tại E-HSMT hoặc một mẫu khác được Chủ đầu tư chấp thuận.\r\n                5.2. Bảo đảm thực hiện hợp đồng sẽ được trả cho Chủ Đầu tư trong trường\r\n                hợp sau đây:\r\n                a) Từ chối thực hiện hợp đồng khi hợp đồng có hiệu lực;\r\n                b) Vi phạm thỏa thuận trong hợp đồng;\r\n                c) Thực hiện hợp đồng chậm tiến độ do lỗi của mình nhưng từ chối gia hạn\r\n                hiệu lực của bảo đảm thực hiện hợp đồng.\r\n                5.3. Thời hạn hoàn trả bảo đảm thực hiện hợp đồng: trong vòng mười (10)\r\n                ngày kể từ ngày hết hiệu lực của bảo đảm thực hiện hợp đồng hoặc bảo đảm\r\n                thực hiện hợp đồng sẽ tự động được giải tỏa sau ba mươi (30) ngày kể từ ngày\r\n                Chứng nhận nghiệm thu kỹ thuật (TAC) được phát hành bởi Chủ đầu tư và\r\n                Chủ đầu tư nhận được bảo lãnh bảo hành có hiệu lực theo quy định tại Mục\r\n                14 Điều kiện Hợp đồng dưới đây.\r\n\r\n6. Ký hợp       6.1. Danh sách nhà thầu phụ: Không có.\r\nđồng thầu phụ   Nhà thầu được ký kết hợp đồng với các nhà thầu phụ trong danh sách các nhà\r\n                thầu phụ nêu trên để thực hiện dịch vụ liên quan nêu trong E-HSDT. Việc sử\r\n                dụng nhà thầu phụ sẽ không làm thay đổi các nghĩa vụ của nhà thầu. Nhà thầu\r\n                phải chịu trách nhiệm trước Chủ Đầu tư về khối lượng, chất lượng, tiến độ và\r\n                các nghĩa vụ khác đối với phần việc do nhà thầu phụ thực hiện.\r\n                Việc thay thế, bổ sung nhà thầu phụ trong danh sách các nhà thầu phụ nêu\r\n                trong E-HSDT hoặc thay đổi nội dung thầu phụ nêu trong E-HSDT chỉ được\r\n                thực hiện khi được Chủ Đầu tư chấp thuận; việc sử dụng nhà thầu phụ phải\r\n                phù hợp với nhu cầu của nhà thầu trong thực hiện hợp đồng, nhà thầu phụ phải\r\n                đáp ứng về năng lực, kinh nghiệm theo yêu cầu của nhà thầu.\r\n                6.2. Nhà thầu có trách nhiệm thanh toán đầy đủ và đúng hạn cho nhà thầu\r\n                phụ theo các điều khoản thỏa thuận giữa Nhà thầu và nhà thầu phụ.\r\n\r\n7. Giải quyết   7.1. Chủ đầu tư và Nhà thầu có trách nhiệm giải quyết các tranh chấp phát\r\ntranh chấp      sinh giữa hai bên thông qua thương lượng.\r\n                7.2. Nếu tranh chấp không thể giải quyết được bằng thương lượng trong\r\n                thời gian: 07 ngày kể từ ngày phát sinh tranh chấp thì bất kỳ bên nào cũng\r\n                đều có thể yêu cầu đưa việc tranh chấp ra giải quyết theo cơ chế như sau:\r\n                Các bên có quyền đưa tranh chấp ra tòa án có thẩm quyền theo quy định\r\n                của pháp luật để giải quyết. Phí tòa án và chi phí luật sư của Bên còn lại sẽ\r\n                do Bên thua kiện chịu.\r\n\r\n8. Phạm    vi   Hàng hóa và dịch vụ liên quan phải được cung cấp theo phạm vi cung cấp như\r\ncung cấp        sau: Theo quy định tại Biểu mẫu 01A.\r\n\f9. Tiến độ giao   9.1. Tiến độ giao hàng và lịch hoàn thành các dịch vụ liên quan (nếu có):\r\nhàng,      lịch   Theo quy định tại Chương III.\r\nhoàn     thành\r\n                  9.2. Nhà thầu phải cung cấp các thông tin và chứng từ sau đây:\r\ncác dịch vụ\r\nliên quan (nếu    a.    [Đối với hàng hóa nhập khẩu] Giấy chứng nhận xuất xứ hàng hoá\r\ncó) và tài liệu   (C/O) do cơ quan có thẩm quyền của nước sản xuất hoặc nước xuất khẩu\r\nchứng từ          hoặc nước thứ ba phát hành: 01 bản gốc và 01 bản sao chứng thực; hoặc\r\n                  02 bản sao chứng thực. Đối với C/O được cấp dưới dạng điện tử, C/O cần\r\n                  phải xác minh được thông tin trên trang web của cơ quan có thẩm quyền\r\n                  cấp C/O: 02 bản sao;\r\n                  b.   [Đối với hàng hóa sản xuất trong nước] Giấy chứng nhận xuất xưởng\r\n                  do nhà sản xuất phát hành: 01 bản gốc và 01 bản sao chứng thực; hoặc 02\r\n                  bản sao chứng thực;\r\n                  c.    [Đối với hàng hóa nhập khẩu là vật tư linh kiện sản xuất không có\r\n                  giấy chứng nhận xuất xứ] Giấy chứng nhận hợp quy hoặc Giấy chứng nhận\r\n                  phù hợp quy chuẩn (CoC) do nhà sản xuất hoặc nhà phân phối phát hành\r\n                  hoặc Giấy cam kết về xuất xứ do nhà sản xuất phát hành: 01 bản gốc và 01\r\n                  bản sao chứng thực; hoặc 02 bản sao chứng thực;\r\n                  d.   Hóa đơn GTGT cho toàn bộ hàng hóa và dịch vụ: theo quy định của\r\n                  pháp luật;\r\n                  e.    Phiếu đóng gói chi tiết (Packing list) do nhà sản xuất hoặc nhà thầu\r\n                  phát hành: 01 bản gốc;\r\n                  f.    Giấy chứng nhận chất lượng (C/Q) [nếu cần] do nhà sản xuất hoặc\r\n                  đại diện của nhà sản xuất cấp: 01 bản gốc và 01 bản sao chứng thực; hoặc\r\n                  02 bản sao chứng thực.\r\n                  g.   Chứng nhận bản quyền sử dụng (license certificate) hoặc tài liệu\r\n                  tương đương đối với phần mềm thể hiện Chủ đầu tư/Người sử dụng cuối\r\n                  cùng của Chủ đầu tư được quyền sử dụng phần mềm theo phạm vi cung\r\n                  cấp của Hợp đồng [áp dụng cho phần mềm độc lập].\r\n                  Chủ đẩu tư phải nhận được các thông tin và chứng từ nêu trên trước khi\r\n                  hàng hóa đến địa điểm quy định, nếu không Nhà thầu sẽ phải chịu mọi chi\r\n                  phí phát sinh có liên quan.\r\n\r\n10.     Trách     Nhà thầu phải cung cấp toàn bộ hàng hóa và dịch vụ liên quan (nếu có)\r\nnhiệm     của     trong phạm vi cung cấp quy định tại Mục 8 Điều kiện Hợp đồng và theo\r\nNhà thầu          tiến độ giao hàng, lịch hoàn thành các dịch vụ liên quan quy định tại Mục\r\n                  9 Điều kiện Hợp đồng.\r\n\r\n11. Loại hợp      11.1. Loại hợp đồng: Trọn gói\r\nđồng và giá hợp   11.2. Giá hợp đồng: Cố định, là toàn bộ chi phí để hoàn thành việc cung\r\nđồng              cấp hàng hoá và dịch vụ liên quan của gói thầu nêu trong Bảng giá hợp\r\n                  đồng trên cơ sở bảo đảm tiến độ, chất lượng theo đúng yêu cầu của gói\r\n                  thầu.\r\n\f12. Thuế, phí,   12.1. Nhà thầu chịu trách nhiệm đối với toàn bộ chi phí về thuế, phí, lệ phí\r\nlệ phí           phát sinh cho đến khi hàng hóa được giao cho Chủ đầu tư.\r\n                 12.2. Trường hợp Nhà thầu thuộc đối tượng được miễn, giảm thuế, phí, lệ\r\n                 phí, Chủ đầu tư tạo điều kiện tối đa cho Nhà thầu áp dụng các chính sách\r\n                 miễn, giảm thuế, phí, lệ phí.\r\n                 12.3. Điều chỉnh thuế: Được phép\r\n\r\n13. Tạm ứng      13.1. Chủ đầu tư phải cấp cho Nhà thầu khoản tiền tạm ứng theo quy định\r\n                 tại Mục 13.2 dưới đây, sau khi Nhà thầu nộp Bảo lãnh tạm ứng tương\r\n                 đương với khoản tiền tạm ứng. Bảo lãnh tạm ứng phải được phát hành bởi\r\n                 một tổ chức tín dụng hoặc chi nhánh ngân hàng nước ngoài được thành lập\r\n                 theo pháp luật Việt Nam.\r\n                 13.2. Tạm ứng: 15% giá Hợp đồng trong vòng 30 ngày kể từ ngày Chủ đầu\r\n                 tư nhận được bảo lãnh tạm ứng tương đương 15% giá Hợp đồng với điều\r\n                 kiện Hợp đồng đã được ký kết bởi đại diện có thẩm quyền của hai bên và\r\n                 Chủ đầu tư nhận được bảo đảm thực hiện hợp đồng. Toàn bộ số tiền tạm\r\n                 ứng sẽ được thu hồi bằng cách khấu trừ vào thanh toán đợt 1.\r\n                 Nhà thầu có trách nhiệm nộp một bảo lãnh tạm ứng với giá trị bằng với\r\n                 khoản tạm ứng theo Mẫu số 20 E-HSMT hoặc mẫu khác được Chủ đầu tư\r\n                 chấp thuận. Bảo lãnh tạm ứng được thực hiện bằng cách phát hành bảo\r\n                 đảm ngân hàng, vô điều kiện và không hủy ngang. Bảo lãnh tạm ứng sẽ có\r\n                 hiệu lực từ ngày Nhà thầu nhận được khoản tạm ứng đến hết 45 ngày sau\r\n                 ngày Biên bản bàn giao hàng hóa tổng thể (HOC) được ký và đóng dấu bởi\r\n                 đại diện có thẩm quyền của hai bên. Trường hợp Nhà thầu không nhận tạm\r\n                 ứng thì không cần nộp bảo lãnh tạm ứng.\r\n                 Trong mọi trường hợp, nếu Bảo lãnh tạm ứng hết hiệu lực trước ngày Biên\r\n                 bản bàn giao hàng hóa tổng thể (HOC) thì Nhà thầu sẽ có trách nhiệm gia\r\n                 hạn thời gian hiệu lực của Bảo lãnh thêm tối thiểu hai (02) tháng cho mỗi\r\n                 lần gia hạn hoặc theo yêu cầu của Chủ Đầu tư. Mọi chi phí liên quan đến\r\n                 việc gia hạn bảo lãnh sẽ do Nhà thầu chịu.\r\n                  13.3. Nhà thầu chỉ được sử dụng tiền tạm ứng cho việc thực hiện Hợp\r\n                 đồng. Nhà thầu có trách nhiệm đảm bảo rằng khoản tiền tạm ứng đã được\r\n                 sử dụng đúng mục đích, đúng đối tượng.\r\n\r\n14.    Thanh     14.1. Yêu cầu thanh toán của Nhà thầu phải được gửi cho Chủ đầu tư bằng\r\ntoán             văn bản, kèm theo hóa đơn mô tả hàng hóa đã bàn giao và các dịch vụ liên\r\n                 quan đã thực hiện, cùng với chứng từ nộp theo quy định tại Điều 9 Điều\r\n                 kiện Hợp đồng và gửi yêu cầu thanh toán khi đã hoàn thành các nghĩa vụ\r\n                 khác quy định trong hợp đồng.\r\n                 14.2. Chủ đầu tư sẽ thanh toán cho Nhà thầu bằng hình thức chuyển khoản\r\n                 bằng Việt Nam Đồng như sau:\r\n                 -    Đợt 1: 50% giá hợp đồng trừ đi giá trị tạm ứng 15% giá hợp đồng,\r\n                 tương đương bằng 35% giá hợp đồng, được thanh toán trong vòng ba mươi\r\n\f               (30) ngày kể từ ngày Biên bản bàn giao hàng hoá tổng thể (HOC) được đại\r\n               diện có thẩm quyền của hai bên ký và đóng dấu với điều kiện nhà thầu đã\r\n               xuất trình hóa đơn và các chứng từ như quy định tại Mục 9 Điều kiện Hợp\r\n               đồng.\r\n               -    Đợt 2: 20% giá hợp đồng sẽ được thanh toán trong vòng ba mươi (30)\r\n               ngày kể từ ngày Biên bản ghi nhớ kiểm tra kỹ thuật (TAM) được ký và\r\n               đóng dấu bởi đại diện có thẩm quyền của hai bên như quy định tại Mục 21\r\n               Điều kiện Hợp đồng, với điều kiện Biên bản bàn giao hàng hoá tổng thể\r\n               (HOC) được đại diện có thẩm quyền của hai bên ký và đóng dấu.\r\n               -    Đợt 3: 30% giá hợp đồng sẽ được thanh toán trong vòng ba mươi (30)\r\n               ngày kể từ ngày Chứng nhận nghiệm thu kỹ thuật (TAC) đã được đại diện\r\n               có thẩm quyền của Chủ đầu tư ký và đóng dấu với điều kiện hai bên đã ký\r\n               và đóng dấu Biên bản bàn giao hàng hoá tổng thể (HOC), Biên bản ghi\r\n               nhớ kiểm tra kỹ thuật (TAM), Biên bản Quyết toán hợp đồng và Nhà thầu\r\n               đã xuất trình cho Chủ đầu tư bảo lãnh bảo hành có giá trị tương đương năm\r\n               phần trăm (5%) giá Hợp đồng như quy định dưới đây.\r\n               Bảo lãnh bảo hành: Sau ngày ký của Biên bản TAM, Nhà thầu phải xuất\r\n               trình cho Chủ đầu tư (01) Bảo lãnh Bảo hành có giá trị bằng năm phần\r\n               trăm (5%) giá Hợp đồng, được thực hiện bằng cách nộp thư bảo lãnh của\r\n               tổ chức tín dụng, chi nhánh ngân hàng nước ngoài được thành lập theo\r\n               pháp luật Việt Nam và là bảo đảm vô điều kiện và không huỷ ngang (trả\r\n               tiền khi có yêu cầu), và có hiệu lực không muộn hơn ngày bắt đầu thời hạn\r\n               bảo hành đến khi kết thúc thời hạn bảo hành. Bảo lãnh bảo hành này là để\r\n               bảo đảm cho tất cả các nghĩa vụ, trách nhiệm của Nhà thầu trong thời gian\r\n               bảo hành. Tất cả các chi phí đối với việc bảo lãnh này do Nhà thầu chịu.\r\n               Trong mọi trường hợp, nếu Bảo lãnh bảo hành hết hiệu lực trước thời hạn\r\n               kết thúc bảo hành như quy định ở trên thì Nhà thầu sẽ có trách nhiệm gia\r\n               hạn thời gian hiệu lực của Bảo lãnh thêm tối thiểu một (01) tháng cho mỗi\r\n               lần gia hạn hoặc theo yêu cầu của Chủ đầu tư. Mọi chi phí liên quan đến\r\n               việc gia hạn bảo lãnh sẽ do Nhà thầu chịu.\r\n               Trước mỗi đợt thanh toán và tạm ứng, Nhà thầu có trách nhiệm gửi công\r\n               văn đề nghị tạm ứng/thanh toán và xuất trình đầy đủ chứng từ như quy\r\n               định cho Chủ đầu tư trước thời hạn ít nhất 2 tuần. Công văn đề nghị tạm\r\n               ứng/thanh toán này là một chứng từ trong bộ chứng từ thanh toán. Trường\r\n               hợp Nhà thầu chậm trễ trong việc gửi công văn/chứng từ thì Chủ đầu tư\r\n               không chịu trách nhiệm về việc chậm thanh toán và tạm ứng.\r\n               14.3. Đồng tiền thanh toán là VND.\r\n\r\n15. Quyền sở   Quyền sở hữu trí tuệ đối với tất cả các bản vẽ, tài liệu và hồ sơ chứa đựng\r\nhữu trí tuệ    thông tin và dữ liệu mà Nhà thầu đã nộp cho Chủ đầu tư vẫn thuộc về Nhà\r\n               thầu. Trường hợp các bản vẽ, tài liệu và hồ sơ đó được cung cấp cho Chủ\r\n               đầu tư một cách trực tiếp hoặc thông qua Nhà thầu bởi một bên thứ ba thì\r\n               quyền sở hữu trí tuệ đối với các bản vẽ, tài liệu và hồ sơ thuộc về bên thứ\r\n               ba đó.\r\n\f16. Sử dụng       16.1. Chủ đầu tư và Nhà thầu phải bảo mật bất kỳ tài liệu, dữ liệu hoặc\r\ncác tài liệu và   thông tin nào khác liên quan đến hợp đồng do một bên cung cấp trực tiếp\r\nthông tin liên    hoặc gián tiếp cho bên kia, không được tiết lộ tài liệu, dữ liệu hoặc thông\r\nquan đến hợp      tin đó cho bên thứ ba nếu không có văn bản đồng ý của bên kia cho dù tài\r\nđồng              liệu, dữ liệu hoặc thông tin đó được cung cấp trước, trong hoặc sau khi\r\n                  hoàn thành hoặc chấm dứt hợp đồng. Nhà thầu có thể chuyển cho nhà thầu\r\n                  phụ các tài liệu, dữ liệu và thông tin phù hợp do Chủ đầu tư cung cấp để\r\n                  nhà thầu phụ thực hiện công việc của mình theo hợp đồng; trong trường\r\n                  hợp này, nhà thầu phụ phải có cam kết với Nhà thầu về việc bảo mật các\r\n                  tài liệu, dữ liệu hoặc thông tin đó.\r\n                  16.2. Chủ đầu tư không được sử dụng các tài liệu, dữ liệu và thông tin khác\r\n                  nhận được từ Nhà thầu cho bất kỳ mục đích nào khác không liên quan đến\r\n                  hợp đồng. Nhà thầu không được sử dụng các tài liệu, dữ liệu và thông tin\r\n                  khác nhận được từ Chủ đầu tư cho bất kỳ mục đích nào khác không liên\r\n                  quan đến việc thực hiện hợp đồng.\r\n                  16.3. Nghĩa vụ của Chủ đầu tư và Nhà thầu quy định tại Mục 16.1 và Mục\r\n                  16.2 Điều kiện Hợp đồng không áp dụng đối với các thông tin sau đây:\r\n                  a) Thông tin mà Chủ đầu tư hoặc Nhà thầu cần cung cấp cho cấp có thẩm\r\n                  quyền;\r\n                  b) Thông tin đã hoặc sẽ được công bố mà không phải do lỗi của Chủ đầu\r\n                  tư hoặc Nhà thầu;\r\n                  c) Thông tin thuộc sở hữu của một bên vào thời điểm công bố và trước đó\r\n                  không phải do bên kia cung cấp trực tiếp hoặc gián tiếp;\r\n                  d) Thông tin mà một bên nhận được một cách hợp pháp từ một bên thứ ba\r\n                  không có nghĩa vụ bảo mật thông tin.\r\n                  16.4. Các quy định tại Mục 16 Điều kiện Hợp đồng không làm thay đổi bất\r\n                  kỳ cam kết bảo mật nào do một bên đưa ra trước ngày ký hợp đồng liên\r\n                  quan đến việc cung cấp hàng hóa, dịch vụ.\r\n                  16.5. Các quy định tại Mục 16 Điều kiện Hợp đồng tiếp tục có hiệu lực sau\r\n                  khi hoàn thành hoặc chấm dứt hợp đồng vì bất cứ lý do gì.\r\n\r\n17. Thông số      Hàng hóa được cung cấp theo hợp đồng sẽ phải tuân theo các thông số kỹ\r\nkỹ thuật và       thuật và tiêu chuẩn quy định tại Phụ lục 2 Hợp đồng; nếu tại Phụ lục 2 Hợp\r\ntiêu chuẩn        đồng không quy định đến một thông số hay tiêu chuẩn nào có thể áp dụng\r\n                  thì phải tuân thủ theo thông số và tiêu chuẩn tương đương hoặc cao hơn\r\n                  tiêu chuẩn hiện hành tại quốc gia hoặc vùng lãnh thổ mà hàng hóa có xuất\r\n                  xứ.\r\n\r\n18. Đóng gói      18.1. Nhà thầu phải đóng gói hàng hóa đúng yêu cầu nhằm tránh hư hỏng\r\nhàng hoá          trong quá trình vận chuyển đến địa điểm giao hàng theo quy định trong hợp\r\n                  đồng. Trong quá trình vận chuyển, bao gói hàng hóa phải đủ chắc chắn để\r\n                  chịu được những va chạm mạnh, nhiệt độ quá cao hoặc quá thấp, trong\r\n                  nước mặn, nước mưa và ở ngoài trời. Kích thước và trọng lượng của mỗi\r\n\f                kiện hàng phải tính đến điều kiện vận chuyển như khoảng cách, phương\r\n                tiện vận chuyển, điều kiện cơ sở hạ tầng... từ nơi xuất hàng đến địa điểm\r\n                giao hàng.\r\n                18.2. Việc đóng gói, ghi chú đối với hàng hóa, các giấy tờ bên trong và bên\r\n                ngoài kiện hàng phải tuân thủ các yêu cầu cụ thể trong hợp đồng, bao gồm các\r\n                chỉ dẫn của Chủ đầu tư và các yêu cầu như sau: Hàng hóa khi giao phải được\r\n                đóng gói nguyên đai, nguyên kiện, không móp méo. Hàng hóa phải được\r\n                dán nhãn theo đúng quy định của pháp luật.\r\n                Nhà thầu có trách nhiệm cung cấp hàng hóa có số serial cho toàn bộ thiết\r\n                bị (chi tiết đến từng bộ phận có thể tháo rời). Số serial kèm theo mã vạch\r\n                phải được dán ra phía ngoài ở mặt trước của các thiết bị để thuận tiện cho\r\n                việc kiểm tra, thống kê của Chủ đầu tư.\r\n\r\n19. Bảo hiểm    Trừ trường hợp có quy định khác, hàng hóa cung cấp theo hợp đồng phải được\r\n                bảo hiểm đầy đủ cho các tổn thất, hư hại có thể xảy ra trong quá trình sản xuất\r\n                hoặc tiếp nhận, vận chuyển, lưu kho và giao hàng theo quy định như sau: Nhà\r\n                thầu chịu mọi chi phí và trách nhiệm liên quan tới bảo hiểm hàng hóa cho tới\r\n                khi hàng hóa được giao xong cho Chủ đầu tư.\r\n\r\n20.      Vận    20.1. Yêu cầu về vận chuyển hàng hóa và các yêu cầu khác quy định như sau:\r\nchuyển và các   Theo hợp đồng, Nhà thầu phải vận chuyển hàng hóa đến địa điểm giao hàng.\r\ndịch vụ phát    Việc vận chuyển hàng hóa đến địa điểm giao hàng, bao gồm cả bảo hiểm và\r\nsinh            lưu kho theo quy định trong hợp đồng, do Nhà thầu thực hiện; các chi phí liên\r\n                quan được tính trong giá hợp đồng.\r\n                20.2. Chủ đầu tư có thể yêu cầu Nhà thầu cung cấp một hoặc một số dịch\r\n                vụ sau đây: Không yêu cầu.\r\n                20.3. Trường hợp phát sinh dịch vụ ngoài hợp đồng, Chủ đầu tư và Nhà\r\n                thầu thương thảo về chi phí thực hiện dịch vụ, bảo đảm không vượt quá\r\n                mức giá mà Nhà thầu áp dụng cho dịch vụ tương tự trong các hợp đồng\r\n                khác.\r\n\r\n21. Kiểm tra    21.1. Nhà thầu phải tiến hành tất cả các thử nghiệm, kiểm tra đối với hàng\r\nvà thử nghiệm   hóa và dịch vụ liên quan theo quy định tại Phụ lục 3.1 của Hợp đồng và\r\nhàng hóa        chịu toàn bộ chi phí thử nghiệm, kiểm tra.\r\n                21.2. Việc kiểm tra và thử nghiệm có thể được tiến hành tại cơ sở của Nhà\r\n                thầu hoặc cơ sở khác địa điểm giao hàng, hoặc địa điểm giao hàng hoặc bất\r\n                kỳ địa điểm nào khác theo quy định tại Chương III và Hợp đồng. Theo quy\r\n                định tại Mục 21.3 Điều kiện Hợp đồng, trường hợp tiến hành tại cơ sở của\r\n                Nhà thầu hoặc cơ sở khác thì cán bộ kiểm tra phải được cung cấp tất cả\r\n                phương tiện và hỗ trợ cần thiết, kể cả việc tiếp cận bản vẽ và dữ liệu sản\r\n                xuất; Chủ đầu tư không phải chịu bất kỳ chi phí nào cho các phương tiện\r\n                và hỗ trợ này.\r\n                21.3. Chủ đầu tư hoặc đại diện của Chủ đầu tư có quyền tham dự các buổi\r\n                thử nghiệm, kiểm tra quy định tại Mục 21.2 Điều kiện Hợp đồng, với điều\r\n                kiện là Chủ đầu tư chịu tất cả các chi phí phát sinh liên quan đến việc tham\r\n\f                  dự, bao gồm cả chi phí đi lại, lưu trú.\r\n                  21.4. Trước khi tiến hành kiểm tra, thử nghiệm, Nhà thầu phải thông báo\r\n                  cho Chủ đầu tư về địa điểm và thời gian tiến hành kiểm tra, thử nghiệm.\r\n                  Trường hợp phải được sự chấp thuận của bên thứ ba hoặc nhà sản xuất để\r\n                  Chủ đầu tư tham gia kiểm tra, thử nghiệm, Nhà thầu phải có văn bản đồng\r\n                  ý của các bên liên quan này.\r\n                  21.5. Chủ đầu tư có thể yêu cầu Nhà thầu tiến hành thử nghiệm, kiểm tra\r\n                  ngoài hợp đồng nhưng cần thiết để khẳng định hàng hóa đó có đặc tính kỹ\r\n                  thuật, hiệu suất đáp ứng yêu cầu của hợp đồng, với điều kiện là các chi phí\r\n                  hợp lý để tiến hành thử nghiệm, kiểm tra đó được cộng thêm vào giá hợp\r\n                  đồng. Trường hợp thử nghiệm, kiểm tra làm chậm tiến độ sản xuất và/hoặc\r\n                  tiến độ thực hiện các nghĩa vụ khác của Nhà thầu theo hợp đồng, Chủ đầu\r\n                  tư xem xét điều chỉnh ngày giao hàng, ngày hoàn thành dịch vụ liên quan\r\n                  và các nghĩa vụ khác bị ảnh hưởng.\r\n                  21.6. Nhà thầu phải gửi cho Chủ đầu tư báo cáo kết quả của tất cả các thử\r\n                  nghiệm, kiểm tra.\r\n                  21.7. Chủ đầu tư có quyền từ chối bất kỳ hàng hóa, bộ phận hàng hóa nào\r\n                  không đáp ứng yêu cầu trong các buổi kiểm tra, thử nghiệm hoặc không\r\n                  phù hợp với đặc tính kỹ thuật theo hợp đồng. Nhà thầu phải thay thế bằng\r\n                  hàng hóa, bộ phận hàng hóa khác hoặc tiến hành những điều chỉnh cần thiết\r\n                  để phù hợp với các đặc tính kỹ thuật theo hợp đồng và phải chịu tất cả chi\r\n                  phí liên quan đến việc thay thế hoặc điều chỉnh này. Sau đó Nhà thầu phải\r\n                  tiến hành kiểm tra, thử nghiệm lại và chịu tất cả chi phí phát sinh, đồng\r\n                  thời thông báo cho Chủ đầu tư theo quy định tại Mục 21.4 Điều kiện Hợp\r\n                  đồng.\r\n                  21.8. Việc Nhà thầu thực hiện thử nghiệm, kiểm tra hàng hóa, bộ phận hàng\r\n                  hóa, việc Chủ đầu tư hay đại diện của Chủ đầu tư tham dự các buổi thử\r\n                  nghiệm, kiểm tra, hay việc báo cáo kết quả thử nghiệm, kiểm tra theo quy\r\n                  định tại Mục 21.6 Điều kiện Hợp đồng, không miễn trừ cho Nhà thầu nghĩa\r\n                  vụ bảo hành hoặc các nghĩa vụ khác theo hợp đồng.\r\n\r\n22. Phạt và bồi   Phạt vi phạm hợp đồng và bồi thường thiệt hại theo quy định như sau:\r\nthường thiệt      22.1. Phạt vi phạm hợp đồng: Áp dụng.\r\nhại\r\n                  Trừ trường hợp bất khả kháng theo quy định tại Mục 26 Điều kiện Hợp đồng,\r\n                  nếu Nhà thầu không thể giao hàng, cung cấp các dịch vụ liên quan theo đúng\r\n                  thời hạn đã nêu trong hợp đồng, hoặc do lỗi của Nhà thầu/hàng hóa của Nhà\r\n                  thầu khiến cho TAC bị chậm so với tiến độ đã nêu trong Hợp đồng thì Chủ\r\n                  đầu tư có thể khấu trừ vào giá hợp đồng một khoản tiền phạt tương ứng với:\r\n                  1%/tuần của giá trị phần nghĩa vụ hợp đồng bị vi phạm cho đến khi nội dung\r\n                  công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 8% của giá trị phần\r\n                  nghĩa vụ hợp đồng bị vi phạm. Khi đạt đến mức phạt tối đa, Chủ đầu tư có\r\n                  thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 Điều kiện Hợp\r\n                  đồng.\r\n                  Quy tắc xác định số ngày vi phạm hợp đồng: ngày vi phạm đầu tiên là ngày\r\n\f                 liền kề tiếp theo của ngày hết hạn thực hiện nghĩa vụ theo quy định của hợp\r\n                 đồng. Các ngày vi phạm tiếp theo được xác định theo chu kỳ 24 (hai mươi\r\n                 tư) giờ kể từ thời điểm bắt đầu của ngày liền kề tiếp theo.\r\n                 Do tính đồng bộ của hàng hóa mà việc vi phạm một phần/một số hàng hóa\r\n                 ảnh hưởng tới việc hoạt động, triển khai các hàng hóa khác hoặc cả hệ thống\r\n                 thì phần hàng hóa vi phạm bao gồm hàng hóa vi phạm và hàng hóa không\r\n                 thể đưa vào hoạt động do sự vi phạm đó.\r\n                 22.2. Bồi thường thiệt hại: Áp dụng\r\n                 Trong trường hợp vi phạm hợp đồng, bên vi phạm hợp đồng có trách nhiệm\r\n                 bồi thường cho bên còn lại toàn bộ thiệt hại bao gồm giá trị tổn thất thực tế,\r\n                 trực tiếp mà bên bị vi phạm phải chịu do bên vi phạm gây ra và khoản lợi\r\n                 trực tiếp mà bên bị vi phạm đáng lẽ được hưởng nếu không có hành vi vi\r\n                 phạm hợp đồng theo quy định của pháp luật.\r\n\r\n23. Bảo hành     23.1. Nhà thầu bảo đảm cung cấp hàng hóa mới, chưa qua sử dụng theo\r\n                 đúng đề xuất đã nêu.\r\n                 23.2. Nhà thầu bảo đảm hàng hóa không phát sinh khiếm khuyết do bất kỳ\r\n                 hành động hay sơ suất nào từ phía Nhà thầu hoặc do thiết kế, vật liệu hoặc\r\n                 kỹ thuật chế tạo khi hàng hóa được sử dụng bình thường trong các điều\r\n                 kiện phổ biến tại Việt Nam.\r\n                 23.3. Thời hạn bảo hành và địa điểm áp dụng bảo hành quy định như sau:\r\n                 - Thời hạn bảo hành là: Theo quy định tại Chương III E-HSMT\r\n                 - Địa điểm để áp dụng bảo hành là: Theo quy định tại Chương III E-HSMT.\r\n                 23.4. Trường hợp phát hiện khiếm khuyết của hàng hóa, Chủ đầu tư kịp\r\n                 thời thông báo cho Nhà thầu, kèm theo tài liệu chứng minh. Chủ đầu tư tạo\r\n                 điều kiện cho Nhà thầu tiến hành kiểm tra các khiếm khuyết đó.\r\n                 23.5. Sau khi nhận được thông báo của Chủ đầu tư về việc hàng hóa có\r\n                 khiếm khuyết, Nhà thầu phải kịp thời sửa chữa hoặc thay thế hàng hóa có\r\n                 khiếm khuyết trong thời hạn quy định tại Mục 23.3 Điều kiện Hợp đồng và\r\n                 chịu toàn bộ chi phí sửa chữa, thay thế.\r\n                 23.6. Trường hợp đã được thông báo nhưng Nhà thầu không tiến hành sửa\r\n                 chữa khiếm khuyết của hàng hóa trong thời hạn quy định tại Mục 23.3 Điều\r\n                 kiện Hợp đồng, Chủ đầu tư có thể tự sửa chữa (nếu cần thiết). Nhà thầu\r\n                 phải chịu tất cả rủi ro và chi phí liên quan. Việc Chủ đầu tư tự sửa chữa\r\n                 khiếm khuyết của hàng hóa không ảnh hưởng đến các quyền khác của Chủ\r\n                 đầu tư đối với Nhà thầu theo hợp đồng.\r\n\r\n24. Bồi thường   24.1. Với điều kiện là Chủ đầu tư tuân thủ Mục 24.2 Điều kiện Hợp đồng,\r\nvi phạm quyền    Nhà thầu có nghĩa vụ bồi thường, bảo đảm Chủ đầu tư và nhân sự của Chủ\r\nsở hữu trí tuệ   đầu tư không bị tổn hại bởi bất kỳ vụ kiện tụng, thủ tục hành chính, khiếu\r\n                 nại, yêu cầu, tổn thất, thiệt hại, chi phí nào, bao gồm cả chi phí thuê luật sư\r\n                 vì có vi phạm hoặc cáo buộc vi phạm sáng chế, mẫu hữu ích, kiểu dáng\r\n                 công nghiệp, nhãn hiệu, quyền tác giả hoặc các quyền sở hữu trí tuệ khác\r\n\f                  đã đăng ký hoặc tồn tại vào ngày ký hợp đồng mà các vi phạm hoặc cáo\r\n                  buộc vi phạm đó liên quan tới:\r\n                  a) Việc lắp đặt hàng hóa do Nhà thầu thực hiện hoặc việc sử dụng hàng hóa\r\n                  tại Việt Nam;\r\n                  b) Việc bán các sản phẩm được sản xuất từ hàng hóa.\r\n                  Việc bồi thường nêu trên không áp dụng đối với các trường hợp sau: sử\r\n                  dụng hàng hóa hoặc bất kỳ phần nào của hàng hóa ngoài mục đích nêu\r\n                  trong hợp đồng hoặc phát sinh hợp lý từ hợp đồng; có hành vi vi phạm do\r\n                  sử dụng hàng hóa hoặc bất kỳ phần nào của hàng hóa, hay bất kỳ sản phẩm\r\n                  nào được sản xuất từ hàng hóa có sự kết hợp các thiết bị, nhà xưởng hoặc\r\n                  vật tư khác không phải do Nhà thầu cung cấp theo hợp đồng.\r\n                  24.2. Trường hợp xảy ra kiện tụng hoặc khiếu nại đối với Chủ đầu tư liên\r\n                  quan tới các vấn đề quy định tại Mục 24.1 Điều kiện Hợp đồng, Chủ đầu\r\n                  tư có nghĩa vụ thông báo kịp thời cho Nhà thầu. Nhà thầu có thể nhân danh\r\n                  Chủ đầu tư giải quyết kiện tụng hoặc khiếu nại đó hoặc thương thảo để giải\r\n                  quyết kiện tụng hoặc khiếu nại đó và chịu trách nhiệm đối với các chi phí\r\n                  liên quan.\r\n                  24.3. Trong vòng 28 ngày kể từ khi nhận được thông báo của Chủ đầu tư,\r\n                  trường hợp Nhà thầu không thông báo cho Chủ đầu tư về ý định giải quyết\r\n                  kiện tụng hay khiếu nại đó, Chủ đầu tư sẽ tự giải quyết.\r\n                  24.4. Trường hợp được yêu cầu, Chủ đầu tư hỗ trợ Nhà thầu giải quyết vụ\r\n                  kiện tụng hay khiếu nại đó và sẽ được Nhà thầu hoàn trả mọi chi phí hợp\r\n                  lý phát sinh.\r\n                  24.5. Chủ đầu tư có nghĩa vụ bồi thường, đảm bảo Nhà thầu, nhà thầu phụ,\r\n                  nhân sự của Nhà thầu không bị tổn hại bởi bất kỳ vụ kiện tụng, thủ tục hành\r\n                  chính, khiếu nại, yêu cầu, tổn thất, thiệt hại, chi phí nào, bao gồm cả chi\r\n                  phí thuê luật sư vì có vi phạm hoặc cáo buộc vi phạm sáng chế, mẫu hữu\r\n                  ích, kiểu dáng công nghiệp, nhãn hiệu, quyền tác giả hoặc các quyền sở\r\n                  hữu trí tuệ khác đã đăng ký hoặc tồn tại vào ngày ký hợp đồng mà các vi\r\n                  phạm hoặc cáo buộc vi phạm đó phát sinh từ hoặc liên quan đến bất kỳ\r\n                  thiết kế, dữ liệu, bản vẽ, thông số kỹ thuật hoặc các tài liệu và hồ sơ nào\r\n                  được cung cấp hoặc thiết kế bởi Chủ đầu tư hoặc thay mặt Chủ đầu tư.\r\n\r\n25. Thay đổi      Trừ trường hợp có quy định khác tại hợp đồng, kể từ 10 ngày trước ngày\r\nliên quan đến     có thời điểm đóng thầu trở về sau, nếu có bất kỳ chính sách nào được ban\r\npháp lý           hành, thay thế, sửa đổi hoặc tuyên bố hết hiệu lực tại Việt Nam gây ảnh\r\n                  hưởng đến ngày giao hàng và/hoặc giá hợp đồng thì ngày giao hàng hoặc\r\n                  giá hợp đồng phải được điều chỉnh tương ứng với mức độ ảnh hưởng của\r\n                  nhà thầu khi thực hiện các nghĩa vụ theo hợp đồng. Phần tăng hoặc giảm\r\n                  giá hợp đồng không được thanh toán riêng hay ghi nhận khoản phải trả\r\n                  riêng nếu việc tăng hoặc giảm giá hợp đồng này đã được quy định tại Mục\r\n                  11 Điều kiện Hợp đồng.\r\n\r\n26.   Bất   khả   26.1. Nhà thầu không bị tịch thu bảo lãnh thực hiện hợp đồng, không phải\r\n\fkháng             chịu trách nhiệm bồi thường thiệt hại hay bị phạt hoặc bị chấm dứt hợp\r\n                  đồng nếu rơi vào các sự kiện bất khả kháng gây cản trở tiến độ thực hiện\r\n                  hợp đồng hoặc không thể thực hiện nghĩa vụ hợp đồng.\r\n                  26.2. Khi xảy ra sự việc bất khả kháng, việc một bên không thực hiện được\r\n                  bất kỳ một nghĩa vụ nào của mình sẽ không bị coi là vi phạm hay phá vỡ\r\n                  Hợp đồng, với điều kiện bên bị ảnh hưởng bởi vụ việc này: (a) đã tiến hành\r\n                  những biện pháp ngăn ngừa hợp lý, cẩn trọng và các biện pháp thay thế cần\r\n                  thiết, tất cả với mục đích thực hiện được những điều khoản và điều kiện\r\n                  của Hợp đồng này, và (b) phải tiếp tục thực hiện các nghĩa vụ của mình\r\n                  trong phạm vi Hợp đồng chừng nào việc thực hiện này còn hợp lý và thực\r\n                  tế.\r\n                  26.3. Trong hợp đồng này, sự kiện bất khả kháng là sự kiện xảy ra một\r\n                  cách khách quan không thể lường trước được và không thể khắc phục được\r\n                  mặc dù đã áp dụng mọi biện pháp cần thiết và khả năng cho phép gây cản\r\n                  trở tiến độ thực hiện hợp đồng hoặc không thể thực hiện nghĩa vụ hợp đồng\r\n                  mà nguyên nhân không phải do sơ suất hoặc thiếu chú ý của các bên. Sự\r\n                  kiện bất khả kháng có thể bao gồm nhưng không giới hạn bởi chiến tranh,\r\n                  bạo loạn, đình công, hỏa hoạn, lũ lụt, dịch bệnh, cách ly do kiểm dịch hoặc\r\n                  các chính sách, quy định của Nhà nước.\r\n                  26.4. Khi xảy ra sự kiện bất khả kháng, bên bị ảnh hưởng bởi sự kiện bất\r\n                  khả kháng phải kịp thời thông báo bằng văn bản cho bên kia về sự kiện đó\r\n                  và nguyên nhân gây ra sự kiện trong vòng 14 ngày kể từ ngày xảy ra sự\r\n                  kiện bất khả kháng. Đồng thời, chuyển cho bên kia các bằng chứng xác\r\n                  thực về sự kiện bất khả kháng đó và chứng minh bên đó đã áp dụng mọi\r\n                  biện pháp cần thiết và khả năng cho phép nhưng không thể khắc phục được.\r\n                  Nhà thầu bị ảnh hưởng bởi sự kiện bất khả kháng phải tiếp tục thực hiện\r\n                  các nghĩa vụ hợp đồng theo hoàn cảnh thực tế cho phép và phải tìm mọi\r\n                  biện pháp hợp lý để hạn chế hậu quả của sự việc bất khả kháng.\r\n                  26.5. Thời hạn mà một bên phải hoàn thành một công việc theo Hợp đồng\r\n                  này được gia hạn thêm một khoảng thời gian bằng đúng thời gian bên đó\r\n                  không thể thực hiện được công việc do sự kiện bất khả kháng gây ra.\r\n\r\n27. Sửa đổi hợp   27.1. Chủ đầu tư có thể yêu cầu Nhà thầu sửa đổi, bổ sung các nội dung\r\nđồng              sau đây trong phạm vi công việc của hợp đồng:\r\n                  a) Thay đổi bản vẽ, thiết kế công nghệ hoặc yêu cầu kỹ thuật đối với trường\r\n                  hợp hàng hóa cung cấp theo hợp đồng được đặt hàng sản xuất cho riêng\r\n                  Chủ đầu tư;\r\n                  b) Thay đổi phương thức vận chuyển hoặc đóng gói;\r\n                  c) Thay đổi địa điểm giao hàng;\r\n                  d) Thay đổi dịch vụ liên quan.\r\n                  đ) Điều chỉnh tiến độ thực hiện hợp đồng theo quy định tại Mục 28 Điều\r\n                  kiện Hợp đồng.\r\n                  27.2. Trường hợp việc sửa đổi, bổ sung các nội dung trong phạm vi công\r\n                  việc của hợp đồng quy định tại Mục 27.1 Điều kiện Hợp đồng làm thay đổi\r\n                  chi phí hoặc thời gian thực hiện bất kỳ điều khoản nào trong hợp đồng, giá\r\n                  hợp đồng hoặc ngày giao hàng, ngày hoàn thành dịch vụ liên quan phải\r\n\f                 được điều chỉnh tương ứng và hai bên tiến hành sửa đổi hợp đồng. Yêu cầu\r\n                 của Nhà thầu về việc điều chỉnh giá hợp đồng, ngày giao hàng hoặc ngày\r\n                 hoàn thành phải được tiến hành trong vòng 28 ngày, kể từ ngày Nhà thầu\r\n                 nhận được yêu cầu của Chủ đầu tư về việc sửa đổi, bổ sung nội dung công\r\n                 việc của hợp đồng.\r\n                 27.3. Trường hợp Nhà thầu cung cấp hàng hóa với phiên bản mới của cùng\r\n                 hãng sản xuất, có cùng xuất xứ, có tính năng kỹ thuật, cấu hình, thông số…\r\n                 tương đương hoặc tốt hơn phiên bản hàng hóa Nhà thầu đề xuất trong E-\r\n                 HSDT và đáp ứng yêu cầu E-HSMT thì Nhà thầu phải thông báo trước\r\n                 bằng văn bản cho Chủ đầu tư để Chủ đầu tư xem xét. Trong trường hợp\r\n                 này, căn cứ nhu cầu sử dụng, Chủ đầu tư có thể chấp thuận đề xuất của Nhà\r\n                 thầu với điều kiện là đơn giá và các điều kiện khác của hợp đồng không\r\n                 thay đổi.\r\n                 27.4. Trường hợp cần thực hiện các dịch vụ liên quan chưa nêu trong hợp\r\n                 đồng, Chủ đầu tư và Nhà thầu tiến hành thương thảo, bảo đảm đơn giá phù\r\n                 hợp giá cả thị trường.\r\n                 27.5. Chủ đầu tư và Nhà thầu sẽ tiến hành thương thảo để làm cơ sở ký kết\r\n                 văn bản sửa đổi hợp đồng trong trường hợp sửa đổi hợp đồng.\r\n                 27.6. Trong thời gian thực hiện hợp đồng, nhà thầu có thể đề xuất giải pháp\r\n                 tiết kiệm chi phí bao gồm ít nhất các nội dung sau đây:\r\n                 a) Nội dung giải pháp, giải thích sự khác biệt so với các yêu cầu theo hợp\r\n                 đồng đã ký kết;\r\n                 b) Phân tích toàn diện chi phí và lợi ích của giải pháp bao gồm mô tả và\r\n                 ước tính các chi phí (bao gồm cả chi phí vòng đời) có thể phát sinh cho\r\n                 Chủ đầu tư trong trường hợp chấp thuận đề xuất của Nhà thầu;\r\n                 c) Tác động của giải pháp đối với hiệu quả thực hiện hợp đồng.\r\n                 27.7. Chủ đầu tư có thể chấp thuận đề xuất của Nhà thầu nếu đề xuất này\r\n                 chứng minh được một trong các lợi ích dưới đây mà không làm ảnh hưởng\r\n                 đến các chức năng cần thiết của hàng hóa:\r\n                 a) Rút ngắn thời gian giao hàng;\r\n                 b) Giảm giá hợp đồng hoặc chi phí vòng đời cho Chủ đầu tư;\r\n                 c) Nâng cao chất lượng, hiệu quả hoặc tính bền vững của hàng hóa trong\r\n                 hợp đồng;\r\n                 d) Bất kỳ lợi ích nào khác cho Chủ đầu tư.\r\n                 Trường hợp đề xuất của Nhà thầu được Chủ đầu tư chấp thuận và làm giảm\r\n                 giá hợp đồng, Chủ đầu tư thanh toán cho Nhà thầu theo tỷ lệ: 30% giá trị\r\n                 giảm giá hợp đồng.\r\n                 Trường hợp đề xuất của Nhà thầu được Chủ đầu tư chấp thuận và làm tăng\r\n                 giá hợp đồng nhưng giảm chi phí vòng đời do tác động của các yếu tố quy\r\n                 định tại các điểm a, b, c và d khoản này, Chủ đầu tư thanh toán cho Nhà\r\n                 thầu theo phần giá trị tăng giá hợp đồng.\r\n\r\n28. Điều chỉnh   28.1. Trong quá trình thực hiện hợp đồng, trường hợp phát sinh các điều\r\n\ftiến độ thực    kiện bất lợi, cản trở Nhà thầu hoặc nhà thầu phụ trong việc cung cấp hàng\r\nhiện hợp đồng   hóa và lịch thực hiện các dịch vụ liên quan quy định tại Mục 9 Điều kiện\r\n                Hợp đồng, Nhà thầu phải kịp thời thông báo bằng văn bản cho Chủ đầu tư\r\n                về việc chậm tiến độ, nguyên nhân, khoảng thời gian chậm tiến độ. Trên\r\n                cơ sở thông báo của Nhà thầu, Chủ đầu tư phải nhanh chóng đánh giá tình\r\n                hình và có thể xem xét gia hạn hợp đồng. Trường hợp Chủ đầu tư đồng ý\r\n                gia hạn, các bên tiến hành thương thảo để làm cơ sở ký kết phụ lục sửa đổi,\r\n                bổ sung hợp đồng.\r\n                28.2. Trừ trường hợp bất khả kháng quy định tại Mục 26 Điều kiện Hợp\r\n                đồng, Nhà thầu giao hàng chậm hoặc hoàn thành dịch vụ liên quan chậm\r\n                có nghĩa vụ chịu phạt và bồi thường thiệt hại cho Chủ đầu tư theo quy định\r\n                tại Mục 22 Điều kiện Hợp đồng.\r\n\r\n29. Chấm dứt    29.1. Chấm dứt hợp đồng do sai phạm\r\nhợp đồng        a) Chủ đầu tư có thể chấm dứt một phần hoặc toàn bộ hợp đồng mà không\r\n                gây tổn hại đến các biện pháp khắc phục vi phạm hợp đồng khác bằng cách\r\n                thông báo bằng văn bản cho Nhà thầu về sai phạm trong hợp đồng trong\r\n                các trường hợp sau:\r\n                (i) Nhà thầu không thể bàn giao hàng hóa hoặc một phần hàng hóa trong\r\n                thời hạn quy định theo hợp đồng, hoặc trong thời gian gia hạn theo quy\r\n                định tại Mục 28 Điều kiện Hợp đồng;\r\n                (ii) Nhà thầu không thực hiện bất kỳ nghĩa vụ nào khác theo hợp đồng;\r\n                (iii) Chủ đầu tư xác định Nhà thầu vi phạm một trong các hành vi vi phạm\r\n                trong lựa chọn nhà thầu như quy định tại Quy chế LCNT hiện hành của\r\n                Tập đoàn trong quá trình đấu thầu hoặc thực hiện hợp đồng;\r\n                b) Trường hợp Chủ đầu tư chấm dứt một phần hoặc toàn bộ hợp đồng theo\r\n                điểm a khoản này, Chủ đầu tư có thể mua sắm hàng hóa và dịch vụ liên\r\n                quan tương tự như các hàng hóa và dịch vụ chưa được thực hiện theo các\r\n                điều khoản và phương thức phù hợp. Nhà thầu phải chịu trách nhiệm bồi\r\n                thường cho Chủ đầu tư các chi phí phụ trội phát sinh từ việc mua hàng hóa\r\n                và dịch vụ tương tự đó. Tuy nhiên, Nhà thầu vẫn phải tiếp tục thực hiện\r\n                phần hợp đồng không bị chấm dứt.\r\n                29.2. Chấm dứt hợp đồng do mất khả năng thanh toán\r\n                Trường hợp Nhà thầu phá sản hoặc mất khả năng thanh toán, Chủ đầu tư\r\n                có thể chấm dứt hợp đồng vào bất kỳ thời điểm nào bằng cách gửi thông\r\n                báo cho Nhà thầu và không phải chịu bất kỳ trách nhiệm bồi thường nào.\r\n                Nhà thầu có trách nhiệm bàn giao toàn bộ hồ sơ, tài liệu, dữ liệu, thiết bị, sản\r\n                phẩm, tài sản được bàn giao từ hợp đồng (nếu có) trong vòng bảy (07) ngày\r\n                từ ngày nhận thông báo.\r\n                Quyền của Chủ đầu tư theo điều này không ảnh hưởng đến quyền yêu cầu\r\n                bồi thường thiệt hại và các biện pháp khắc phục khác theo hợp đồng và\r\n                pháp luật.\r\n\r\n30. Hạn chế     Trường hợp quốc gia, vùng lãnh thổ cung cấp hàng hóa, dịch vụ có các quy\r\nxuất khẩu       định thương mại dẫn tới việc hạn chế xuất khẩu, gây khó khăn cho Nhà\r\n\fthầu trong việc thực hiện các nghĩa vụ hợp đồng, Nhà thầu không bắt buộc\r\nphải hoàn thành nghĩa vụ giao hàng, thực hiện dịch vụ và không phải chịu\r\nphạt theo Mục 22 Điều kiện Hợp đồng với điều kiện là Nhà thầu cung cấp\r\ncho Chủ đầu tư các tài liệu chứng minh việc đã hoàn thành tất cả các thủ\r\ntục xuất khẩu cần thiết, bao gồm cả xin giấy phép hoặc ủy quyền để xuất\r\nkhẩu hàng hóa, dịch vụ theo hợp đồng. Trong trường hợp này, Chủ đầu tư\r\ncó thể lựa chọn gia hạn thời gian giao hàng hoặc chấm dứt hợp đồng với\r\nNhà thầu. Trong trường hợp chấm dứt hợp đồng theo Mục này, các bên\r\nkhông phải bồi thường cho bên còn lại do việc chấm dứt hợp đồng đó, Nhà\r\nthầu có trách nhiệm:\r\na) Hoàn trả cho Chủ Đầu tư toàn bộ số tiền mà Chủ Đầu tư đã thanh toán,\r\nbao gồm cả khoản tạm ứng (nếu có);\r\nb) Thu hồi toàn bộ hàng hóa (nếu đã giao) theo yêu cầu của Chủ đầu tư và\r\nchịu mọi chi phí liên quan đến việc thu hồi;\r\nc) Bồi hoàn cho Chủ Đầu tư các chi phí hợp lý, hợp lệ phát sinh trực tiếp\r\nliên quan đến việc thực hiện Hợp đồng đến thời điểm chấm dứt (bao gồm\r\nnhưng không giới hạn: chi phí lưu kho, chi phí vận chuyển nội địa, chi phí\r\nkiểm định/kiểm tra, chi phí chuẩn bị lắp đặt, và các chi phí tương tự);\r\nd) Không yêu cầu Chủ Đầu tư thanh toán bất kỳ khoản chi phí/tiền phạt/bồi\r\nthường nào.\r\n\f      II. Các biểu mẫu hợp đồng:\r\n                                                             Trách nhiệm thực\r\n                                                                   hiện\r\nStt           Biểu mẫu            Cách thức thực hiện\r\n                                                            Chủ đầu     Nhà\r\n                                                               tư       thầu\r\n        Mẫu số 16: Thư chấp\r\n                                 Chủ đầu tư gửi cho nhà\r\n1       thuận E-HSDT và trao                                   X\r\n                                   thầu trên Hệ thống\r\n        hợp đồng\r\n                                Bản gốc, nộp cho Chủ đầu\r\n        Mẫu số 17: Giấy ủy\r\n2                                 tư trong giai đoạn đối                 X\r\n        quyền\r\n                                  chiếu tài liệu (nếu có)\r\n        Mẫu số 18: Dự thảo Hợp    Chủ đầu tư đính kèm\r\n3                                                              X\r\n        đồng                          trong E-HSMT\r\n                                Bản gốc, nộp cho Chủ đầu\r\n        Mẫu số 19: Bảo lãnh\r\n4                               tư trong giai đoạn ký hợp                X\r\n        thực hiện hợp đồng\r\n                                            đồng\r\n                                Bản gốc, nộp cho Chủ đầu\r\n        Mẫu số 20: Bảo lãnh tạm\r\n5                                tư trong giai đoạn thực                 X\r\n        ứng\r\n                                       hiện hơp đồng\r\n\f                                                                               Mẫu số 16\r\n              THƯ CHẤP THUẬN E-HSDT VÀ TRAO HỢP ĐỒNG(1)\r\n                                       ____, ngày ____ tháng ____ năm ____\r\n        Kính gửi: ______ [điền tên Nhà thầu trúng thầu] (sau đây gọi tắt là “Nhà thầu”)\r\n        Về việc: Thông báo chấp thuận E-HSDT và trao hợp đồng\r\n        Căn cứ Quyết định số___ ngày___ tháng___ năm___ của ______ [điền tên chủ đầu\r\ntư] (sau đây gọi tắt là “Chủ đầu tư”) về việc phê duyệt kết quả lựa chọn nhà thầu gói\r\nthầu______ [điền tên, số hiệu gói thầu], Chủ đầu tư thông báo chấp thuận E-HSDT và trao\r\nhợp đồng cho Nhà thầu để thực hiện gói thầu____ [điền tên, số hiệu gói thầu. Trường hợp\r\ngói thầu chia thành nhiều phần thì điền tên, số hiệu của phần mà nhà thầu được công nhận\r\ntrúng thầu] với giá hợp đồng là _____ [điền giá trúng thầu trong quyết định phê duyệt kết\r\nquả lựa chọn nhà thầu] với thời gian thực hiện gói thầu là___ [điền thông tin trong quyết\r\nđịnh phê duyệt kết quả lựa chọn nhà thầu].\r\n        Đề nghị đại diện hợp pháp của Nhà thầu tiến hành hoàn thiện và ký kết hợp đồng\r\nvới Chủ đầu tư theo kế hoạch như sau:\r\n        - Thời gian hoàn thiện hợp đồng:___ [ghi thời gian hoàn thiện hợp đồng], tại địa\r\nđiểm ____ [ghi địa điểm hoàn thiện hợp đồng].\r\n     (2)\r\n\r\n        Đề nghị Nhà thầu thực hiện biện pháp bảo đảm thực hiện hợp đồng theo Mẫu số 18\r\nChương IV của E-HSMT với số tiền___ và thời gian hiệu lực___ [ghi số tiền tương ứng\r\nvà thời gian hiệu lực ].\r\n        Văn bản này là một phần không thể tách rời của hồ sơ hợp đồng. Sau khi nhận được\r\nvăn bản này, Nhà thầu hoàn thiện, ký kết hợp đồng và thực hiện biện pháp bảo đảm thực\r\nhiện hợp đồng theo yêu cầu nêu trên. Chủ đầu tư sẽ từ chối hoàn thiện, ký kết hợp đồng\r\nvới Nhà thầu trong trường hợp phát hiện năng lực hiện tại của Nhà thầu không đáp ứng\r\nyêu cầu thực hiện gói thầu.\r\n        Nếu đến ngày___tháng___năm___(3) mà Nhà thầu không tiến hành hoàn thiện, ký\r\nkết hợp đồng hoặc từ chối hoàn thiện, ký kết hợp đồng hoặc không thực hiện biện pháp\r\nbảo đảm thực hiện hợp đồng theo các yêu cầu nêu trên thì Nhà thầu sẽ bị loại và không\r\nđược nhận lại bảo đảm dự thầu.\r\n      Ghi chú:\r\n      (1) Trong quá trình hoàn thiện hợp đồng, các bên phải điền đầy đủ và đưa toàn bộ\r\nnội dung, bao gồm cả các nội dung hiệu chỉnh, bổ sung, làm rõ trong quá trình lựa chọn\r\nnhà thầu, hoàn thiện hợp đồng (nếu có) vào điều kiện hợp đồng để hình thành tài liệu hợp\r\nđồng điện tử.\r\n      (2) Khuyến khích thực hiện hoàn thiện hợp đồng qua phương tiện điện tử. Trường hợp\r\nviệc hoàn thiện hợp đồng thực hiện trực tiếp thì Chủ đầu tư điền thông tin về địa điểm (văn\r\nphòng, cơ quan Chủ đầu tư…) để Nhà thầu đến tiến hành hoàn thiện hợp đồng.\r\n      (3) Ghi thời gian phù hợp với thời gian quy định trong Mẫu bảo lãnh dự thầu.\r\n\f                                                                                Mẫu số 17\r\n                                  GIẤY ỦY QUYỀN (1)\r\n\r\n     Hôm nay, ngày ____ tháng ____ năm ____, tại ____\r\n\r\n      Tôi là ____[ghi tên, số CCCD hoặc số hộ chiếu, chức danh của người đại diện theo\r\npháp luật của nhà thầu], là người đại diện theo pháp luật của ____ [ghi tên nhà thầu] có\r\nđịa chỉ tại ____[ghi địa chỉ của nhà thầu] bằng văn bản này ủy quyền cho____ [ghi tên,\r\nsố CCCD hoặc số hộ chiếu, chức danh của người được ủy quyền] thực hiện các công việc\r\nsau đây trong quá trình tham dự thầu gói thầu ____[ghi tên gói thầu] thuộc Dự án/khoản\r\nđầu tư____[ghi tên Dự án/khoản đầu tư] do ____[ghi tên Chủ đầu tư] tổ chức:\r\n      [- Tham gia, ký các tài liệu trong quá trình thương thảo hợp đồng, hoàn thiện hợp\r\nđồng ….] (2).\r\n      Người được ủy quyền nêu trên chỉ thực hiện các công việc trong phạm vi ủy quyền\r\nvới tư cách là đại diện hợp pháp của ____[ghi tên nhà thầu]. ____[ghi tên người đại diện\r\ntheo pháp luật của nhà thầu] chịu trách nhiệm hoàn toàn về những công việc do ____[ghi\r\ntên người được ủy quyền] thực hiện trong phạm vi ủy quyền.\r\n      Giấy ủy quyền có hiệu lực kể từ ngày ____ đến ngày ____ (3). Giấy ủy quyền này\r\nđược lập thành ____ bản có giá trị pháp lý như nhau, người ủy quyền giữ ____ bản, người\r\nđược ủy quyền giữ ____ bản, Chủ đầu tư giữ___bản.\r\n\r\n          Người được ủy quyền                              Người ủy quyền\r\n       [ghi tên, chức danh, ký tên và         [ghi tên người đại diện theo pháp luật của\r\n             đóng dấu (nếu có)]                nhà thầu, chức danh, ký tên và đóng dấu\r\n                                                              (nếu có)]\r\n\r\n      Ghi chú:\r\n      (1) Trường hợp ủy quyền thì bản gốc giấy ủy quyền phải được gửi cho Chủ đầu tư\r\nkhi đối chiếu tài liệu, hoàn thiện hợp đồng. Việc ủy quyền của người đại diện theo pháp luật\r\ncủa nhà thầu cho cấp phó, cấp dưới, giám đốc chi nhánh, người đứng đầu văn phòng đại diện\r\ncủa nhà thầu để thay mặt cho người đại diện theo pháp luật của nhà thầu thực hiện một hoặc\r\ncác nội dung công việc nêu trên đây. Việc sử dụng con dấu trong trường hợp được ủy quyền\r\ncó thể là dấu của nhà thầu hoặc dấu của đơn vị mà cá nhân liên quan được ủy quyền. Người\r\nđược ủy quyền không được tiếp tục ủy quyền cho người khác.\r\n      (2) Phạm vi ủy quyền bao gồm một hoặc nhiều công việc nêu trên.\r\n      (3) Ghi ngày có hiệu lực và ngày hết hiệu lực của giấy ủy quyền phù hợp với quá\r\ntrình thương thảo hợp đồng, hoàn thiện hợp đồng,… và phải bảo đảm ngày có hiệu lực\r\ntrước ngày thực hiện các công việc được ủy quyền.\r\n\f                                                                              Mẫu số 18\r\n                               DỰ THẢO HỢP ĐỒNG\r\n                                           ____, ngày ____ tháng ____ năm ____\r\n     Hợp đồng số: ____________\r\n     Gói thầu: 03-2026-Codien: Cung cấp máy phát điện dầu 20kVA, 30kVA\r\n       Thuộc Dự án nâng cao chất lượng cơ điện trạm BTS năm 2026, Khoản đầu tư mua sắm\r\nthiết bị cơ điện phục vụ kiên cố phòng chống thiên tai và củng cố mạng lưới năm 2026.\r\n     - Căn cứ Bộ luật Dân sự số 91/2015/QH13 ngày 24/11/2015;\r\n      - Căn cứ Quyết định số 12869/QĐ-CNVTQĐ ngày 20/10/2025 về việc ban hành Quy\r\nchế lựa chọn nhà thầu tại Công ty mẹ - Tập đoàn Công nghiệp - Viễn thông Quân đội;\r\n      - Căn cứ Quyết định số ____ ngày ____ tháng ____ năm ____ của ____ về việc phê duyệt\r\nkết quả lựa chọn nhà thầu gói thầu 03-2026-Codien: Cung cấp máy phát điện dầu 20kVA,\r\n30kVA;\r\n     - Căn cứ biên bản thương thảo đã được Chủ Đầu tư và nhà thầu ký ngày ____ tháng\r\n____ năm ____;\r\n      - Căn cứ biên bản hoàn thiện hợp đồng (nếu có) đã được Chủ đầu tư và nhà thầu trúng\r\nthầu ký ngày ____ tháng ____ năm ____;\r\n     Chúng tôi, đại diện cho các bên ký hợp đồng, gồm có:\r\n     Chủ đầu tư (sau đây gọi là Bên Mua)\r\n     Tên Chủ đầu tư: _____________________________________________________\r\n     Địa chỉ: _____________________________________________________________\r\n     Điện thoại : __________________________________________________________\r\n     Mã số thuế : _________________________________________________________\r\n     Đại diện là ông/bà :____________________________________________________\r\n     Chức vụ : ___________________________________________________________\r\n     Giấy ủy quyền ký hợp đồng số ___ngày ___tháng ___năm ___[trường hợp được ủy\r\nquyền].\r\n     Nhà thầu (sau đây gọi là Bên Bán)\r\n     Tên nhà thầu : ________________________________________________________\r\n     Địa chỉ : ____________________________________________________________\r\n     Điện thoại : __________________________________________________________\r\n     Mã số thuế : _________________________________________________________\r\n     Đại diện là ông/bà :____________________________________________________\r\n     Chức vụ : ___________________________________________________________\r\n     Giấy ủy quyền ký hợp đồng số ____ ngày ____ tháng ____ năm ____ [trường hợp được\r\n\fủy quyền].\r\n      Hai bên thỏa thuận ký kết hợp đồng cung cấp hàng hóa, dịch vụ liên quan với các nội\r\ndung sau :\r\nĐiều 1. Đối tượng hợp đồng\r\n      Đối tượng của hợp đồng là các hàng hóa, dịch vụ liên quan được nêu chi tiết tại Phụ lục\r\n1 kèm theo.\r\nĐiều 2. Trách nhiệm của Bên Mua\r\n      Bên Mua cam kết thanh toán cho Bên Bán theo giá hợp đồng quy định tại Điều 4 của\r\nhợp đồng này theo phương thức được quy định tại Điều kiện hợp đồng cũng như thực hiện đầy\r\nđủ nghĩa vụ và trách nhiệm khác được quy định tại Điều kiện hợp đồng.\r\nĐiều 3. Trách nhiệm của Bên Bán\r\n      Bên Bán cam kết cung cấp cho Bên Mua đầy đủ các loại hàng hóa, dịch vụ liên quan như\r\nquy định tại Điều 1 của hợp đồng này, đồng thời cam kết thực hiện đầy đủ các nghĩa vụ và\r\ntrách nhiệm được nêu trong Điều kiện hợp đồng.\r\n     Ngoài ra, Bên Bán có trách nhiệm thực hiện các nghĩa vụ sau đây:\r\n - Bên Bán có trách nhiệm cùng Bên Mua ký Biên bản quyết toán hợp đồng trong vòng 30\r\nngày kể từ ngày Chứng nhận nghiệm thu kỹ thuật (TAC) đã được Bên Mua phát hành với điều\r\nkiện Bên Bán đã hoàn thành trách nhiệm xử lý các khoản phạt và bồi thường thiệt hại (nếu có)\r\nphát sinh theo Hợp đồng này. Nếu quá 30 ngày kể từ ngày Chứng nhận nghiệm thu kỹ thuật\r\n(TAC) đã được Bên Mua phát hành mà Bên Bán vẫn không giải quyết dứt điểm các khoản phạt\r\nvà bồi thường thiệt hại (nếu có) thì coi như Bên Bán đồng ý với khoản phạt, bồi thường đó và\r\nchấp nhận các quyết định và hình thức xử lý vi phạm của Bên Mua.\r\n  - Trường hợp Hợp đồng bị chấm dứt một phần hoặc toàn bộ do Bên Bán vi phạm Hợp\r\nđồng như quy định tại Mục 29 Điều kiện Hợp đồng, Bên Bán có trách nhiệm bồi thường thiệt\r\nhại (nếu có) cho Bên Mua như quy định tại Mục 22 Điều kiện Hợp đồng và phải trả lại cho Bên\r\nMua các khoản tiền mà Bên Mua đã thanh toán cho Bên Bán (nếu có) đối với phần bị chấm\r\ndứt. Sau đó, Bên Bán có trách nhiệm lấy lại hàng hóa bị chấm dứt theo Hợp đồng tại kho/địa\r\nđiểm chỉ định của Bên Mua. Đối với phần Hợp đồng không bị chấm dứt (nếu có), hai bên có\r\ntrách nhiệm tiếp tục thực hiện các nghĩa vụ theo quy định của Hợp đồng.\r\n - Khi Bên Bán vi phạm Hợp đồng và phát sinh trách nhiệm bồi thường thiệt hại và/hoặc\r\nphạt vi phạm, Bên Mua có quyền gửi giấy đòi tiền bồi thường thiệt hại và/hoặc phạt vi phạm\r\ncho Bên Bán. Bên Bán có trách nhiệm trả tiền bồi thường và/hoặc phạt vi phạm trong vòng\r\nmười lăm (15) ngày kể từ ngày nhận được giấy đòi tiền hoặc Bên Mua sẽ khấu trừ các khoản\r\nbồi thường và/hoặc phạt vi phạm đó từ khoản phải trả cho Bên Bán.\r\n - Xuất hóa đơn GTGT cho hàng hóa và dịch vụ (nếu có) theo quy định của pháp luật. Đối\r\nvới dịch vụ, Nhà thầu có trách nhiệm xuất hóa đơn GTGT cho phần tạm ứng của dịch vụ sau\r\nkhi nhận được khoản tạm ứng.\r\n -   Trong trường hợp Bên Bán là nhà thầu liên danh: Nghĩa vụ của các thành viên trong liên\r\n\fdanh tại toàn bộ Hợp đồng là nghĩa vụ liên đới, theo đó, Bên Mua có quyền yêu cầu bất cứ\r\nthành viên nào thuộc liên danh phải thực hiện một phần hoặc toàn bộ trách nhiệm phạt và/hoặc\r\nbồi thường thiệt hại.\r\n - Các trách nhiệm và nghĩa vụ khác theo quy định của pháp luật.\r\nĐiều 4. Giá hợp đồng và phương thức thanh toán\r\n1. Giá hợp đồng: ___[ghi rõ giá trị bằng số, bằng chữ và đồng tiền ký hợp đồng].\r\n- Giá hợp đồng ban đầu (không bao gồm thuế): ____________\r\n- Giá trị thuế :____________\r\n- Trong quá trình thực hiện hợp đồng, trường hợp tại thời điểm thanh toán nếu chính sách về\r\nthuế có sự thay đổi (tăng hoặc giảm), đồng thời nhà thầu xuất trình được các tài liệu xác định\r\nrõ số thuế phát sinh thì khoản chênh lệch của chính sách về thuế sẽ được điều chỉnh theo quy\r\nđịnh trong hợp đồng.\r\n2. Phương thức thanh toán: Thanh toán theo phương thức quy định tại Mục 13 và 14 Điều\r\n   kiện Hợp đồng.\r\nBên Mua thanh toán cho Bên Bán theo địa chỉ thanh toán như sau:\r\n  - Người hưởng lợi:\r\n  - Ngân hàng:\r\n  - Địa chỉ ngân hàng:\r\n  - Số tài khoản:\r\nĐiều 5. Thời gian thực hiện hợp đồng\r\n[Ghi thời gian thực hiện hợp đồng phù hợp với quy định tại Mục 9 Điều kiện Hợp đồng, HSDT\r\nvà kết quả thương thảo, hoàn thiện hợp đồng giữa hai bên].\r\n       1. Thời gian thực hiện hợp đồng: ... ngày từ ngày Hợp đồng có hiệu lực.\r\n       2. Thời gian giao hàng: Toàn bộ hàng hóa được giao đến kho/địa điểm chỉ định của Bên\r\n       Mua trong vòng .... [ghi số ngày] ngày kể từ ngày Hợp đồng có hiệu lực.\r\n       3. Các mốc thời gian khác: Như quy định tại Phụ lục 4.\r\nĐiều 6. Hiệu lực hợp đồng\r\n1. Hợp đồng có hiệu lực kể từ ngày được đại diện có thẩm quyền của hai bên ký và đóng dấu.\r\n2. Hợp đồng hết hiệu lực sau khi hợp đồng được thanh lý.\r\n3. Hợp đồng được tự động thanh lý sau khi kết thúc thời gian bảo hành và các bên đã hoàn thành\r\n   các nghĩa vụ theo hợp đồng (ngoại trừ các nghĩa vụ được quy định tại khoản 6 điều này) trừ\r\n   trường hợp các Bên có thỏa thuận khác.\r\n4. Nếu có những điểm trong Hợp đồng này mất hiệu lực pháp lý thì phần còn lại của Hợp đồng\r\n   vẫn có hiệu lực ràng buộc các bên.\r\n5. Mọi sửa đổi, điều chỉnh và bổ sung cho Hợp đồng này sẽ chỉ có hiệu lực khi được làm thành văn\r\n\f    bản và có chữ ký đầy đủ của đại diện có thẩm quyền của hai bên. Phụ lục sửa đổi Hợp đồng sẽ\r\n    được coi là một phần không tách rời của Hợp đồng và có hiệu lực kể từ ngày đại diện có thẩm\r\n    quyền của hai bên ký và đóng dấu.\r\n6. Hai bên thống nhất, các quy định về An toàn thông tin (nếu có), Sử dụng các tài liệu và thông\r\n   tin liên quan đến hợp đồng, Quyền sở hữu trí tuệ, Bồi thường vi phạm quyền sở hữu trí tuệ,\r\n   Luật áp dụng, Giải quyết tranh chấp sẽ duy trì hiệu lực áp dụng kể cả khi Hợp đồng đã thanh\r\n   lý hoặc chấm dứt trong bất kỳ trường hợp nào.\r\n   Hợp đồng được lập trên sự chấp thuận của tất cả các bên và có giá trị pháp lý như hợp đồng\r\nbằng văn bản.\r\n  ĐẠI DIỆN HỢP PHÁP CỦA CHỦ ĐẦU                    ĐẠI DIỆN HỢP PHÁP CỦA NHÀ\r\n                TƯ                                           THẦU\r\n                 [......................]                     [……………..]\r\n  [ghi tên, chức danh, ký tên và đóng dấu]       [ghi tên, chức danh, ký tên và đóng dấu]\r\n\fPHỤ LỤC 1 – DANH MỤC HÀNG HÓA, DỊCH VỤ [nếu có] VÀ GIÁ CẢ\r\n\r\n     (Kèm theo hợp đồng số _____, ngày ____ tháng ____ năm ____)\r\n\r\n\r\n\r\n\r\n             PHỤ LỤC 2: PHỤ LỤC VỀ KỸ THUẬT\r\n\r\n     (Kèm theo hợp đồng số _____, ngày ____ tháng ____ năm ____)\r\n\f          PHỤ LỤC 3: PHỤ LỤC VỀ NGHIỆM THU HÀNG HÓA\r\nPhụ lục 3.1. Quy trình tổ chức bàn giao, kiểm tra hàng hóa\r\n I. Kiểm tra, bàn giao hàng hóa\r\n   1. Kiểm tra chất lượng tại nhà máy sản xuất hàng hóa trước khi xuất xưởng:\r\n      Bên Bán có trách nhiệm thông báo bằng văn bản cho Bên Mua tối thiểu 20 ngày\r\n      trước ngày giao hàng để Bên Mua phối hợp tổ chức tham dự kiểm tra, nghiệm thu\r\n      tại nhà máy sản xuất hàng hóa. Nội dung kiểm tra như sau:\r\n          - Chỉ tiêu kỹ thuật quy định tại Phụ lục 2 theo phương pháp, tiêu chí như quy\r\n             định tại Phụ lục 3.2 của Hợp đồng;\r\n          - Số lượng mẫu KCS và số lượng lỗi theo cho phép tham chiếu theo Bảng AQL\r\n             quy định tại mục 3.2.\r\n          - Kết quả đo, kiểm tra, giám sát tại nhà máy của Nhà sản xuất được đại diện\r\n             hai Bên ghi nhận thực tế tại nhà máy sau khi kiểm tra.\r\n      Trường hợp kết quả kiểm tra, nghiệm thu chất lượng tại nhà máy đáp ứng yêu cầu\r\n      của Bên Mua thì Bên Bán tiến hành giao hàng theo quy định của Hợp đồng. Bên\r\n      Mua có quyền sử dụng kết quả này làm cơ sở để nghiệm thu hàng hóa ở các giai\r\n      đoạn nghiệm thu tiếp theo.\r\n      Trường hợp kết quả kiểm tra không đạt yêu cầu, Bên Bán có trách nhiệm khắc phục,\r\n      hoặc bổ sung/sửa chữa hàng hóa đảm bảo tuân thủ quy định của Hợp đồng và đảm\r\n      bảo thời gian giao hàng không chậm hơn thời hạn giao hàng theo quy định tại Hợp\r\n      đồng, đồng thời chịu mọi chi phí phát sinh có liên quan.\r\n      Việc kiểm tại nhà máy sản xuất hàng hóa không làm thay đổi các nghĩa vụ của Bên\r\n      Bán theo quy định của hợp đồng.\r\n      Các chi phí và trách nhiệm khác của các bên trong công tác kiểm tra chất lượng tại\r\n      nhà máy trước khi xuất xưởng tuân thủ quy định tại Mục 21 Điều kiện Hợp đồng.\r\n   2. Kiểm tra bàn giao:\r\n      Khi giao nhận hàng, Bên Bán có trách nhiệm cử đại diện có đủ năng lực, kinh\r\n      nghiệm về hàng hóa/thiết bị đến kho hoặc địa điểm chỉ định của Bên Mua để tiến\r\n      hành kiểm tra và bàn giao hàng hoá với Bên Mua.\r\n      Đại diện của Bên Mua và Bên Bán sẽ kiểm tra về chủng loại, số lượng, tình trạng\r\n      ngoại quan, nhãn mác, serial (nếu có) và tiến hành bàn giao hàng hóa của mỗi lô\r\n      hàng. Kết quả kiểm tra, bàn giao hàng hóa sẽ được ghi nhận trong Biên bản bàn giao\r\n      hàng hóa của mỗi lô hàng và được ký bởi đại diện của hai bên. Biên bản bàn giao\r\n      này sẽ là chứng từ pháp lý trong trường hợp xảy ra khiếu nại (hàng hóa bị hư hỏng,\r\n      thiếu hụt – nếu có).\r\n   3. Kiểm tra KCS:\r\n\f 3.1. Nội dung kiểm tra\r\n      Trong vòng 18 ngày kể từ ngày hàng hóa của mỗi lô hàng được bàn giao tại kho/địa\r\n      điểm của Bên Mua, đại diện của hai bên sẽ hoàn thành kiểm tra và lập thành Biên\r\n      bản kiểm tra (sau đây viết tắt là BBKT) của mỗi lô hàng. Nội dung kiểm tra như\r\n      sau:\r\n      - Chủng loại, số lượng, xuất xứ, hãng sản xuất, năm sản xuất, số serial (nếu có),\r\n      phiên bản phần mềm (nếu có), quy cách hàng hoá;\r\n      - Chỉ tiêu kỹ thuật quy định cần kiểm tra trong giai đoạn KCS như quy định tại Phụ\r\n      lục 3.2 của Hợp đồng;\r\n      - Chứng từ giao hàng.\r\n      Việc kiểm tra kỹ thuật phần mềm (nếu có) sẽ được thực hiện trong thời gian kiểm\r\n      tra kỹ thuật của hàng hóa.\r\n 3.2. Nguyên tắc lấy mẫu\r\n      Bên Mua có quyền lựa chọn ngẫu nhiên số lượng hàng hóa từ mỗi lô hàng Bên Bán\r\n      giao (gọi tắt là “Hàng mẫu KCS”) để kiểm tra chất lượng, tiêu chuẩn kỹ thuật.\r\n3.2.1. Kiểm tra KCS tại kho/Địa điểm quy định của Bên Mua:\r\n      Số lượng mẫu KCS và số lượng lỗi theo cho phép tham chiếu theo Bảng giới hạn\r\n      nghiệm thu chất lượng - Acceptance Quality Limit (sau đây gọi là Bảng AQL) dưới đây:\r\n                                      Số lượng                               Số lượng\r\n                                                        Số lượng mẫu thử\r\n           Số lượng hàng hóa        mẫu KCS tối                                 lỗi\r\n    TT                                                   nghiệm tối đa/lô\r\n             trong lô hàng       thiểu/lô hàng (theo                        cho phép/lô\r\n                                                         hàng (theo S-1)\r\n                                       GIL II)                                 hàng\r\n     (1)           (2)                    (3)                  (4)              (5)\r\n     1            2÷8                     2                     2                 0\r\n     2            9 ÷ 15                  3                     2                 0\r\n     3           16 ÷ 25                  5                     2                 0\r\n     4           26 ÷ 50                  8                     2                 0\r\n     5           51 ÷ 90                  13                    3                 0\r\n     6           91 ÷ 150                 20                    3                 0\r\n     7          151 ÷ 280                 32                    3                 0\r\n     8          281 ÷ 500                 50                    3               <=1\r\n     9         501 ÷ 1.200                80                    5               <=2\r\n     10       1.201 ÷ 3.200              125                    5               <=3\r\n     11       3.201 ÷ 10.000             200                    5               <=5\r\n     12      10.001 ÷ 35.000             315                    5               <=7\r\n     13     35.001 ÷ 150.000             500                    8               <=10\r\n     14     150.001 ÷ 500.000            800                    8               <=14\r\n     15         ≥ 500.001                1250                   8               <=21\r\n\f                                               Số lượng                                Số lượng\r\n                                                                Số lượng mẫu thử\r\n                   Số lượng hàng hóa         mẫu KCS tối                                   lỗi\r\n           TT                                                    nghiệm tối đa/lô\r\n                     trong lô hàng        thiểu/lô hàng (theo                         cho phép/lô\r\n                                                                  hàng (theo S-1)\r\n                                                GIL II)                                  hàng\r\n            (1)            (2)                     (3)                  (4)               (5)\r\n          - Trường hợp lấy mẫu thử nghiệm theo S-1 cột (4) thì số lượng lỗi cho phép đối với các\r\n             mẫu thử nghiệm là 0.\r\n          - Với các hàng hóa đặc thù cần thời gian thử nghiệm dài như ắc quy, anten,…: số lượng\r\n             mẫu thử nghiệm tối đa cho mỗi hợp đồng là từ 2 đến 5 mẫu và số lượng lỗi cho phép đối\r\n             với các mẫu thử nghiệm là 0.\r\n 3.2.2. Kiểm tra tại các tổ chức đo kiểm bên ngoài: (nếu có theo yêu cầu kỹ thuật):\r\n      -     Đối với các chỉ tiêu kỹ thuật cần đo kiểm tại tổ chức hoặc bên thứ ba có chức năng\r\n            đo kiểm (sau đây gọi tắt là ‘Tổ chức đo kiểm bên ngoài”) theo quy định tại Hợp\r\n            đồng, Chủ đầu tư lựa chọn số lượng mẫu thử nghiệm tại Bảng AQL (Cột số (4)) để\r\n            đo kiểm, thử nghiệm.\r\n      -     Tổ chức đo kiểm bên ngoài là các đơn vị có năng lực được chỉ định bởi Bên Mua\r\n            theo thứ tự ưu tiên như sau: (1) Đơn vị có chứng chỉ ISO/IEC 17025; (2) Đơn vị\r\n            không có chứng chỉ ISO/IEC 17025 nhưng được Bộ chủ quản công nhận năng lực\r\n            thử nghiệm; (3) Đơn vị không có chứng chỉ ISO/IEC 17025 nhưng có phương tiện\r\n            đo/công cụ đảm bảo năng lực đo kiểm/thử nghiệm.\r\n      -     Đối với các chỉ tiêu kỹ thuật có bài đo phá hủy (bài đo gây phá hủy hoặc làm thay\r\n            đổi tính chất, chất lượng của hàng hóa) dẫn đến hàng hóa bị hỏng sau khi thử\r\n            nghiệm, không đảm bảo chất lượng đưa vào sử dụng thì Bên Bán có trách nhiệm\r\n            cấp bù số lượng hàng hóa tương ứng cho Bên Mua.\r\n4.         Xử lý kết quả kiểm tra và bàn giao\r\n4.1        Trường hợp số lượng lỗi cho phép/lô hàng không đáp ứng Bảng AQL, Bên Bán có\r\n           trách nhiệm khắc phục, hoặc bổ sung hoặc thay thế toàn bộ lô hàng có lỗi đó bằng\r\n           hàng hóa phù hợp với quy định của hợp đồng.\r\n           Trong mọi trường hợp, tổng thời gian giao hàng lần đầu và thời gian sửa chữa/khắc\r\n           phục/thay thế/bổ sung hàng lỗi (không tính thời gian bàn giao, kiểm tra KCS hàng\r\n           hóa trừ trường hợp bị kéo dài do lỗi của Bên Bán) vượt quá thời gian giao hàng quy\r\n           định tại Điều 5 của Hợp đồng thì Bên Bán sẽ chịu phạt giao chậm như quy định tại\r\n           Mục 22 Điều kiện Hợp đồng. Thời gian sửa chữa/khắc phục/thay thế/bổ sung hàng\r\n           lỗi được tính từ ngày Bên Mua thông báo về hàng lỗi cho đến ngày Bên Mua nhận\r\n           được hàng hóa sửa chữa/khắc phục/thay thế/bổ sung tại địa điểm của Bên Mua.\r\n4.2        Sau khi nhận được lô hàng thay thế/bổ sung/khắc phục, Bên Mua thực hiện kiểm tra\r\n           lại theo quy định tại Mục I.3 - Kiểm tra KCS.\r\n           Trường hợp kết quả kiểm tra cho thấy hàng hoá của lô hàng thay thế hoặc bất cứ lô\r\n           hàng tiếp theo nào vẫn không đáp ứng số lượng lỗi cho phép/lô hàng theo Bảng\r\n           AQL hoặc thời gian Bên Bán khắc phục/thay thế vượt quá 08 tuần so với thời gian\r\n\f          giao hàng quy định tại Hợp đồng, Bên Mua có quyền từ chối một phần hoặc toàn bộ\r\n          hàng hóa/thiết bị của Bên Bán và chấm dứt một phần hoặc toàn bộ Hợp đồng và\r\n          Bên Bán chịu trách nhiệm như quy định tại Mục 22, 29 Điều kiện Hợp đồng và Điều\r\n          3 của văn bản Hợp đồng.\r\n4.3       Trường hợp số lượng lỗi cho phép/lô hàng đáp ứng Bảng AQL, Bên Mua sẽ chấp\r\n          nhận lô hàng. Bên Bán có trách nhiệm thay thế hàng lỗi (nếu có) bằng hàng hóa đáp\r\n          ứng quy định của Hợp đồng.\r\n5.         Ký Biên bản bàn giao hàng hóa tổng thể (HOC)\r\n          HOC sẽ được ký (chữ ký điện tử/chữ ký số được chấp nhận) và đóng dấu bởi đại\r\n          diện có thẩm quyền của hai bên trong vòng 05 ngày kể từ ngày Bên Mua nhận được\r\n          đúng, đủ toàn bộ hàng hoá và chứng từ phù hợp theo quy định tại Hợp đồng.\r\nII.       Kiểm tra, đánh giá sau khi lắp đặt (TAM)\r\n      1. Lắp đặt hàng hóa\r\n      - Bên Mua có trách nhiệm cài đặt, lắp đặt, tích hợp hàng hóa trong vòng 50 ngày kể\r\n         từ ngày ký Biên bản kiểm tra của lô hàng cuối cùng.\r\n      2. Kiểm tra, đánh giá kỹ thuật sau khi lắp đặt\r\n      - Hai bên sẽ tiến hành và hoàn thành kiểm tra, đo các thông số kỹ thuật trong vòng\r\n         15 ngày kể từ ngày hoàn thành cài đặt, lắp đặt, cấu hình, tích hợp và lập thành Biên\r\n         bản ghi nhớ kiểm tra kỹ thuật (TAM).\r\n      - Nếu kết quả kiểm tra xác định hàng hoá phù hợp với quy định tại Hợp đồng, Bên\r\n         Bán đã hoàn thành dịch vụ tính tới thời điểm này theo quy định của Hợp đồng, Biên\r\n         bản ghi nhớ kiểm tra kỹ thuật (TAM) sẽ được ký và đóng dấu (chữ ký điện tử/chữ\r\n         ký số được chấp nhận) bởi đại diện có thẩm quyền của hai bên trong vòng 10 ngày\r\n         kể từ ngày hoàn thành kiểm tra, đo kiểm.\r\nIII.      Ký Chứng nhận nghiệm thu kỹ thuật (TAC)\r\n          Chứng nhận nghiệm thu kỹ thuật (TAC) của Hợp đồng sẽ được phát hành (ký và\r\n          đóng dấu, chữ ký điện tử/ chữ ký số được chấp nhận) bởi đại diện có thẩm quyền\r\n          của Bên Mua trong vòng 15 ngày kể từ ngày ký Biên bản ghi nhớ kiểm tra kỹ thuật\r\n          (TAM), với điều kiện Bên Bán đã hoàn thành hết các phạm vi công việc theo quy\r\n          định của Hợp đồng.\r\n      -   Bất cứ thời điểm nào trong quá trình đánh giá kiểm tra kỹ thuật nêu trên, Bên Mua\r\n          phát hiện và xác định hàng hoá không phù hợp như quy định của Hợp đồng, Bên\r\n          Bán bằng chi phí của mình, có trách nhiệm khắc phục, bổ sung hoặc sửa chữa/thay\r\n          thế hàng hoá lỗi hoặc thay thế toàn bộ hàng hóa của Hợp đồng bằng hàng hóa đáp\r\n          ứng quy định của Hợp đồng trong thời gian thực hiện như quy định tại Hợp đồng.\r\n      -   Trong tất cả các trường hợp, các thiết bị được khắc phục/sửa chữa/thay thế/bổ sung\r\n          sẽ được kiểm tra lại. Sau khi khắc phục/sửa chữa/bổ sung/thay thế mà hàng hoá vẫn\r\n          không đáp ứng tiêu chuẩn kỹ thuật theo quy định trong Hợp đồng; hoặc Bên Bán\r\n\f         khắc phục vượt quá 08 tuần so với tiến độ thực hiện Hợp đồng, Bên Mua có quyền\r\n         chấm dứt một phần hoặc toàn bộ Hợp đồng và Bên Bán chịu trách nhiệm như quy\r\n         định tại Mục 22, 29 Điều kiện Hợp đồng và Điều 4 của văn bản Hợp đồng.\r\nV.       Các nội dung khác\r\n     -   Trường hợp kết quả kiểm tra cho thấy hàng hóa không phù hợp với Hợp đồng, Bên\r\n         Bán nhận được thông báo của Bên Mua yêu cầu thu hồi toàn bộ lô hàng lỗi trong\r\n         trường hợp phải sửa chữa/thay thế/bổ sung hoặc trả lại hàng, Bên Bán có trách\r\n         nhiệm thu hồi hàng lỗi tại kho của Bên Mua trong vòng mười lăm (15) ngày kể từ\r\n         ngày nhận được thông báo trên. Nếu không, Bên Bán sẽ chịu toàn bộ các phí, chi\r\n         phí liên quan đến việc lưu kho của lô hàng lỗi.\r\n     -   Trong mọi trường hợp khi có sự cố phát sinh, theo yêu cầu của Bên Mua, Bên Bán\r\n         phải liên hệ với Bên Mua hoặc cử kỹ sư có kinh nghiệm hoặc chuyên gia của hãng\r\n         trong vòng 48h kể từ khi có yêu cầu của Bên Mua đến cùng tìm nguyên nhân (nếu\r\n         có yêu cầu của Bên Mua), đề xuất phương án giải quyết, khắc phục để hạn chế thiệt\r\n         hại cho các bên.\r\n\f       Phụ lục 3.2. Tiêu chí, phương pháp bàn giao, kiểm tra hàng hóa\r\n\r\nA. Tiêu chí kiểm tra\r\n\r\nB. Phương pháp bàn giao, kiểm tra\r\n\f     PHỤ LỤC 4: TIẾN ĐỘ THỰC HIỆN HỢP ĐỒNG\r\n  (Kèm theo hợp đồng số _____, ngày ____ tháng ____ năm ____)\r\n\r\n\r\n\r\n\r\nPHỤ LỤC 5: DỊCH VỤ BẢO HÀNH VÀ HỖ TRỢ KỸ THUẬT\r\n\r\n(Kèm theo hợp đồng số _____, ngày ____ tháng ____ năm ____)\r\n\f                                                                                Mẫu số 19\r\n                        BẢO LÃNH THỰC HIỆN HỢP ĐỒNG\r\n\r\n                                                   ____, ngày ____ tháng ____ năm ____\r\n\r\n\r\n             Kính gửi: _____ [ghi tên Chủ đầu tư] (sau đây gọi là “Chủ đầu tư”)\r\n      Theo đề nghị của ____ [ghi tên Nhà thầu] (sau đây gọi là “Nhà thầu”) là nhà thầu đã\r\ntrúng thầu gói thầu ____ [ghi tên gói thầu] và cam kết sẽ ký kết hợp đồng cung cấp hàng hóa\r\ncho gói thầu trên (sau đây gọi là “Hợp đồng”); (1)\r\n      Theo quy định trong E-HSMT (hoặc hợp đồng), Nhà thầu phải nộp cho Chủ đầu tư bảo\r\nlãnh của một ngân hàng với một khoản tiền xác định để bảo đảm nghĩa vụ và trách nhiệm của\r\nmình trong việc thực hiện hợp đồng;\r\n      Chúng tôi,____ [ghi tên của ngân hàng] có trụ sở đăng ký tại____ [ghi địa chỉ của ngân\r\nhàng ] (sau đây gọi là “Ngân hàng”), xin cam kết bảo lãnh cho việc thực hiện hợp đồng của\r\n    (2)\r\n\r\nNhà thầu với số tiền là____ [ghi rõ giá trị tương ứng bằng số, bằng chữ và đồng tiền sử dụng\r\ntheo quy định tại Mục 5 Điều kiện hợp đồng thuộc Mẫu số 18 của E-HSMT]. Chúng tôi cam\r\nkết thanh toán vô điều kiện, không hủy ngang cho Chủ đầu tư bất cứ khoản tiền nào trong giới\r\nhạn ____ [ghi số tiền bảo lãnh] như đã nêu trên, khi có văn bản của Chủ đầu tư thông báo Nhà\r\nthầu vi phạm hợp đồng trong thời hạn hiệu lực của bảo lãnh thực hiện hợp đồng.\r\n     Bảo lãnh này có hiệu lực kể từ ngày phát hành cho đến hết ngày___ tháng__ năm___(3).\r\n                                               Đại diện hợp pháp của ngân hàng\r\n                                             [ghi tên, chức danh, ký tên và đóng dấu]\r\n\r\n     Ghi chú:\r\n     (1) Nếu ngân hàng bảo lãnh yêu cầu phải có hợp đồng đã ký mới cấp giấy bảo lãnh thì\r\nChủ đầu tư xem xét, quyết định. Trong trường hợp này, đoạn trên có thể sửa lại như sau:\r\n      “Theo đề nghị của____ [ghi tên Nhà thầu] (sau đây gọi là “Nhà thầu”) là nhà thầu trúng\r\nthầu gói thầu____ [ghi tên gói thầu] đã ký hợp đồng số__ [ghi số hợp đồng] ngày__ tháng___\r\nnăm___ (sau đây gọi là “Hợp đồng”).”\r\n    (2) Địa chỉ ngân hàng: ghi rõ địa chỉ, số điện thoại, số fax, e-mail để liên hệ.\r\n    (3) Ghi thời hạn phù hợp với yêu cầu quy định tại Mục 5 Điều kiện hợp đồng thuộc\r\nMẫu số 18 của E-HSMT.\r\n\f                                                                                Mẫu số 20\r\n                            BẢO LÃNH TIỀN TẠM ỨNG (1)\r\n\r\n\r\n                                                    ____, ngày ____ tháng ____ năm ____\r\n\r\n\r\n                Kính gửi:___ [ghi tên Chủ đầu tư ] (sau đây gọi là “Chủ đầu tư ” )\r\n                            [ghi tên hợp đồng, số hợp đồng]\r\n\r\n\r\n      Theo điều khoản về tạm ứng nêu trong điều kiện hợp đồng, ___ [ghi tên và địa chỉ của\r\nnhà thầu] (sau đây gọi là “Nhà thầu”) phải nộp cho Chủ đầu tư một bảo lãnh ngân hàng để bảo\r\nđảm nhà thầu sử dụng đúng mục đích khoản tiền tạm ứng ___ [ghi rõ giá trị bằng số, bằng chữ\r\nvà đồng tiền sử dụng] cho việc thực hiện hợp đồng;\r\n      Chúng tôi,____ [ghi tên của ngân hàng] có trụ sở đăng ký tại ___ [ghi địa chỉ của ngân\r\nhàng ] (sau đây gọi là “Ngân hàng”), theo yêu cầu của Chủ đầu tư, đồng ý vô điều kiện, không\r\n    (2)\r\n\r\nhủy ngang và không yêu cầu nhà thầu phải xem xét trước, thanh toán cho Chủ đầu tư khi Chủ\r\nđầu tư có yêu cầu với một khoản tiền không vượt quá ___ [ghi rõ giá trị bằng số, bằng chữ và\r\nđồng tiền sử dụng theo quy định tại Mục 13 Điều kiện hợp đồng].\r\n      Ngoài ra, chúng tôi đồng ý rằng các thay đổi, bổ sung hoặc điều chỉnh các điều kiện của\r\nhợp đồng hoặc của bất kỳ tài liệu nào liên quan tới hợp đồng được ký giữa Nhà thầu và Chủ\r\nđầu tư sẽ không làm thay đổi bất kỳ nghĩa vụ nào của chúng tôi theo bảo lãnh này.\r\n     Bảo lãnh này có hiệu lực kể từ ngày nhà thầu nhận được khoản tạm ứng theo hợp đồng\r\ncho đến ngày___ tháng___ năm___ (3).\r\n                                                Đại diện hợp pháp của ngân hàng\r\n                                              [ghi tên, chức danh, ký tên và đóng dấu]\r\n     Ghi chú:\r\n    (1) Căn cứ điều kiện cụ thể của gói thầu mà quy định phù hợp với yêu cầu quy định tại\r\nMục 13 Điều kiện hợp đồng.\r\n      (2) Địa chỉ ngân hàng: ghi rõ địa chỉ, số điện thoại, số fax, e-mail để liên hệ.\r\n      (3) Ngày hết hiệu lực theo quy định trong hợp đồng. Nếu giao hàng theo từng phần\r\nthì có thể quy định bảo lãnh tiền tạm ứng hết hiệu lực khi giá trị hàng hóa được giao và\r\nnghiệm thu lớn hơn hoặc bằng số tiền được tạm ứng."}