{"text":"--- Tệp: Chương V-May phat dien.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                    Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n      Mục 1. Yêu cầu về kỹ thuật\r\n      1.1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\r\n      - Tên dự toán mua sắm: Đầu tư, mua sắm trang thiết bị, phương tiện kỹ thuật\r\nnghiệp vụ tại các trại tạm giam, phân trại tạm giam thuộc Công an địa phương.\r\n      - Tên gói thầu: Mua sắm máy phát điện.\r\n     - Địa điểm thực hiện: 50 trại tạm giam, phân trại tạm giam tại công an các địa\r\nphương.\r\n      - Quy mô của dự toán mua sắm: Đầu tư, mua sắm trang thiết bị, phương tiện\r\nkỹ thuật nghiệp vụ tại các trại tạm giam, phân trại tạm giam thuộc Công an địa\r\nphương (Chi tiết số lượng tại Phạm vi cung cấp)\r\n     - Yêu cầu về cung cấp hàng hóa: Cung cấp hàng hóa có thông số kỹ thuật đáp\r\nứng quy định tại Mục 1.2 Chương V của E-HSMT.\r\n      - Thời gian thực hiện hợp đồng: ≤ 270 ngày.\r\n      - Giá gói thầu: 49.938.834.960 VND.\r\n    + Giá hàng hóa nhập khẩu là giá CIF/CIP (không bao gồm thuế nhập khẩu và\r\nGTGT)\r\n       + Giá hàng hóa mua bán trong nước đã bao gồm giá thiết bị, thuế VAT, phí,\r\nlệ phí (nếu có) theo quy định, chi phí vật tư phụ, vận chuyển, lắp đặt, chuyển giao\r\ncông nghệ, hướng dẫn sử dụng và các chi phí khác để thực hiện hợp đồng.\r\n      + Giá gói thầu đã bao gồm chi phí thực hiện hợp đồng (đã bao gồm đầy đủ\r\ncác loại thuế, phí và các chi phí khác theo quy định).\r\n      1.2. Yêu cầu về kỹ thuật\r\n      1.2.1. Yêu cầu chung\r\n      - Yêu cầu về chủng loại, tiêu chuẩn hàng hoá: Hàng hoá nhà thầu cung cấp\r\nphải mới 100%, sản xuất từ năm 2025 trở lại đây, chưa qua sử dụng, có nguồn gốc,\r\nxuất xứ rõ ràng, đúng chủng loại, đảm bảo chất lượng theo yêu cầu của Chủ đầu tư,\r\ncòn nguyên đai, nguyên kiện theo quy cách đóng gói của nhà sản xuất.\r\n      - Nhà thầu cam kết Cung cấp đầy đủ Giấy chứng nhận xuất xứ (CO) đối với\r\nhàng hóa nhập khẩu hoặc Giấy chứng nhận xuất xưởng đối với hàng hoá sản xuất\r\n\f trong nước; Giấy chứng nhận chất lượng (CQ) của hàng hóa khi bàn giao hàng hóa.\r\n       - Yêu cầu về vận chuyển, lắp đặt: Nhà thầu phải vận chuyển bàn giao, lắp đặt\r\n hàng hóa theo yêu cầu của Chủ đầu tư. Việc cung ứng, lắp đặt hàng hóa phải đảm\r\n bảo đúng kỹ thuật, mỹ thuật và an toàn. Nhà thầu tự chịu toàn bộ chi phí và rủi ro có\r\n thể xảy ra trong quá trình vận chuyển, lắp đặt hàng hoá.\r\n      - Nhà thầu phải nộp trong E-HSDT tập tin (định dạng file excel) bảng đáp ứng\r\n cấu hình, đặc tính, thông số kỹ thuật hàng hóa chào thầu theo biểu mẫu quy định tại\r\n Mục 1.3, Chương V E-HSMT.\r\n       1.2.2. Yêu cầu chi tiết\r\n        Hàng hóa nhà thầu đề xuất phải tuân thủ thông số kỹ thuật và tiêu chuẩn tối\r\n thiểu sau đây:\r\nHạng\r\n                                      Tên hàng hóa;\r\nmục\r\n                            Thông số kỹ thuật và các tiêu chuẩn\r\n số\r\n       Máy phát điện công\r\n 1\r\n       suất 100KVA\r\n1,1    Máy phát điện\r\n                                 Máy phát điện 3 pha, sử dụng nhiên liệu Diesel. Cung\r\n                                 cấp nguồn điện cho các thiết bị khi điện lưới bị gián\r\n       Mô tả chung               đoạn.\r\n                                 Thiết bị bảo đảm duy trì ổn định hoạt động của các\r\n                                 các thiết bị\r\n       Công suất liên tục        ≥100 KVA\r\n       Công suất dự phòng        ≥120 KVA\r\n       Số pha                    3 pha\r\n       Điện áp                   400/230V\r\n       Nhiên liệu                Dầu Diesel\r\n       Hệ số công suất           ≥ 0,8\r\n       Tần số                    50Hz\r\n       Dung tích nhiên liệu      ≥160 Lít\r\n                                 Máy phát điện, động cơ, đầu phát, bảng điều khiển,\r\n       Tính đồng bộ              vỏ chống ồn cùng một thương hiệu, cùng một hãng\r\n                                 sản xuất\r\n       Xuất xứ                   G7\r\n1,2    Động cơ\r\n       Công suất liên tục        ≥98,6 kW\r\n\f      Công suất dự phòng      ≥108,4 kW\r\n      Nhiên liệu              Diesel\r\n      Số xylanh               ≥4\r\n      Dung tích xy lanh       ≥4,3 lít\r\n      Tốc độ danh định        ≥1500 vòng/phút\r\n      Kiểu nạp khí            Tu bô tăng áp\r\n      Loại điều tốc           Điện tử\r\n      Khởi động đề điện\r\n                              24V\r\n      bằng ắc quy\r\n      Hệ thống làm mát        Bằng nước làm mát hoặc tương đương\r\n      Tiêu hao nhiên liệu     - Tại 100% tải: ≤28,5 lít/giờ\r\n      khi máy chạy tại công\r\n      suất liên tục (mức      - Tại 75% tải: ≤22,3 lít/giờ\r\n      100% tải, 75% tải)\r\n      Xuất xứ                 G7\r\n1,3   Đầu phát\r\n      Công suất liên tục      ≥100 KVA\r\n      Công suất dự phòng      ≥124 KVA\r\n      Điện áp                 400/230V\r\n      Số pha                  3 pha\r\n      Số cực                  4 cực\r\n      Tần số                  50Hz\r\n      Hệ số công suất         ≥ 0,8\r\n      Điều chỉnh điện áp      Bằng AVR\r\n      Độ dao động điện áp     ≤±1%\r\n      Cấp cách điện           Cấp H trở lên\r\n      Cấp bảo vệ cơ học       IP23 trở lên\r\n      Xuất xứ                 G7\r\n1,4   Bảng điều khiển\r\n      Màn hình hiển thị       Màn hình LCD hoặc tương đương\r\n      Xuất xứ                 G7\r\n1,5   Vỏ chống ồn\r\n      Đồng bộ                 Đồng bộ kèm theo máy phát điện\r\n      Độ ồn vỏ chống ồn tại   Khoảng cách 7m\r\n      75% công suất liên\r\n                              ≤72 dB(A)\r\n      tục\r\n      Xuất xứ                 G7\r\n\f      01 Bộ chuyển đổi\r\n                               Kèm theo phù hợp với công suất của máy phát điện\r\n1,6   nguồn tự         động\r\n                               Xuất xứ: G7\r\n      (ATS)\r\nB     VẬT TƯ LẮP ĐẶT\r\n      Cáp điện                 ≥ 3x50+1x25mm2\r\n      Cáp điều khiển           ≥ 9x1.5mm2\r\n      Cáp tiếp địa             ≥ 1x25mm2\r\n      Vật tư khác: Đầu cos,\r\n      cọc tiếp địa, vít, nở,\r\n                               Bao gồm đầy đủ\r\n      băng dính điện, bu\r\n      lông, dây thít…\r\n      Bảo hành                 ≥ 24 tháng\r\n      Máy phát điện công\r\n2\r\n      suất 200KVA\r\n      HÀNG            HÓA\r\nA\r\n      CHÍNH\r\n2,1   Máy phát điện\r\n                               Máy phát điện 3 pha, sử dụng nhiên liệu Diesel. Cung\r\n                               cấp nguồn điện cho các thiết bị khi điện lưới bị gián\r\n      Mô tả chung              đoạn.\r\n                               Thiết bị bảo đảm duy trì ổn định hoạt động của các\r\n                               thiết bị\r\n      Công suất liên tục       ≥200KVA\r\n      Công suất dự phòng       ≥230 KVA\r\n      Số pha                   3 pha\r\n      Điện áp                  400/230V\r\n      Nhiên liệu               Dầu Diesel\r\n      Hệ số công suất          ≥ 0,8\r\n      Tần số                   50Hz\r\n      Dung tích nhiên liệu     ≥350 Lít\r\n                               Máy phát điện, động cơ, đầu phát, bảng điều khiển,\r\n      Tính đồng bộ             vỏ chống ồn cùng một thương hiệu, cùng một hãng\r\n                               sản xuất\r\n      Xuất xứ                  G7\r\n2,2   Động cơ\r\n      Công suất liên tục       ≥193kW\r\n      Công suất dự phòng       ≥216kW\r\n      Nhiên liệu               Diesel\r\n      Số xylanh                ≥6\r\n\f      Dung tích xy lanh       ≥8,8 lít\r\n      Tốc độ danh định        ≥1500 vòng/phút\r\n      Kiểu nạp khí            Tu bô tăng áp\r\n      Loại điều tốc           Điện tử\r\n      Khởi động đề điện\r\n                              24V\r\n      bằng ắc quy\r\n      Hệ thống làm mát        Bằng nước làm mát hoặc tương đương\r\n      Tiêu hao nhiên liệu     - Tại 100% tải: ≤49,3 lít/giờ\r\n      khi máy chạy tại công\r\n      suất liên tục (mức      - Tại 75% tải: ≤38,4 lít/giờ\r\n      100% tải, 75% tải)\r\n      Xuất xứ                 G7\r\n2,3   Đầu phát\r\n      Công suất liên tục      ≥205KVA\r\n      Công suất dự phòng      ≥230KVA\r\n      Điện áp                 400/230V\r\n      Số pha                  3 pha\r\n      Số cực                  4 cực\r\n      Tần số                  50Hz\r\n      Hệ số công suất         ≥ 0,8\r\n      Điều chỉnh điện áp      Bằng AVR\r\n      Độ dao động điện áp     ≤±1%\r\n      Cấp cách điện           Cấp H trở lên\r\n      Cấp bảo vệ cơ học       IP23 trở lên\r\n      Xuất xứ                 G7\r\n2,4   Bảng điều khiển\r\n      Màn hình hiển thị       Màn hình LCD hoặc tương đương\r\n      Xuất xứ                 G7\r\n2,5   Vỏ chống ồn\r\n      Đồng bộ                 Đồng bộ kèm theo máy phát điện\r\n      Độ ồn vỏ chống ồn tại   Khoảng cách 7m\r\n      75% công suất liên\r\n                              ≤72 dB(A)\r\n      tục\r\n      Xuất xứ                 G7\r\n      01 Bộ chuyển đổi\r\n                              Kèm theo phù hợp với công suất của máy phát điện\r\n2,6   nguồn tự         động\r\n                              Xuất xứ: G7\r\n      (ATS)\r\nB     VẬT TƯ LẮP ĐẶT\r\n      Cáp điện                ≥ 3x95+1x70mm2\r\n\f            Cáp điều khiển            ≥ 9x1.5mm2\r\n            Cáp tiếp địa              ≥ 1x35mm2\r\n            Vật tư khác: Đầu cos,\r\n            cọc tiếp địa, vít, nở,\r\n                                      Bao gồm đầy đủ\r\n            băng dính điện, bu\r\n            lông, dây thít…\r\n            Bảo hành                  ≥ 24 tháng\r\n           Ghi chú: Bất kỳ thương hiệu, nhãn hiệu nào nếu có trong bảng yêu cầu kỹ thuật\r\n      đều mang tính chất minh họa các tiêu chuẩn chất lượng, tính năng kỹ thuật yêu cầu.\r\n      Nhà thầu có thể lựa chọn dự thầu hàng hóa có nguồn gốc, xuất xứ, nhà sản xuất,\r\n      thương hiệu phù hợp với điều kiện cung cấp nhưng phải đảm bảo yêu cầu có thông\r\n      số kỹ thuật, tính năng sử dụng, tiêu chuẩn “tương đương” hoặc tốt hơn so với các\r\n      yêu cầu cụ thể ở trên và cung cấp tài liệu chứng minh sự đáp ứng tương đương hoặc\r\n      tốt hơn của hàng hóa chào thầu so với yêu cầu của E-HSMT.\r\n           Nhà thầu phải cung cấp tài liệu chứng minh hàng hóa như sau:\r\n           - Catalogue/tài liệu kỹ thuật phải có đầy đủ chữ ký, đóng dấu xác nhận của nhà\r\n      sản xuất (hãng sản xuất) máy phát điện và các thành phần chính (Động cơ, đầu phát,\r\n      bảng điều khiển, vỏ chống ồn, bộ chuyển đổi nguồn tự động) (bản gốc).\r\n           - Các tiêu chuẩn, thông số kỹ thuật mà nhà thầu nêu trong E-HSDT phải thể\r\n      hiện trên catalogue/tài liệu kỹ thuật bản gốc phải có đầy đủ chữ ký, đóng dấu (nếu\r\n      có) xác nhận của nhà sản xuất (hãng sản xuất) máy phát điện và các thành phần chính\r\n      (Động cơ, đầu phát, bảng điều khiển, vỏ chống ồn, bộ chuyển đổi nguồn tự động).\r\n      Trường hợp trong catalogue/ tài liệu kỹ thuật không đầy đủ thông số theo yêu cầu\r\n      của E-HSMT thì nhà thầu phải kèm bản gốc xác nhận thông số kỹ thuật của nhà sản\r\n      xuất (hãng sản xuất) máy phát điện và các thành phần chính (Động cơ, đầu phát,\r\n      bảng điều khiển, vỏ chống ồn, bộ chuyển đổi nguồn tự động) có đầy đủ chữ ký, đóng\r\n      dấu (nếu có) để chứng minh hàng hóa có thông số kỹ thuật đáp ứng yêu cầu của E-\r\n      HSMT.\r\n           Các tiêu chuẩn kỹ thuật mà nhà thầu nêu trong E-HSDT phải thể hiện trên\r\n      catalogue và tài liệu kỹ thuật của hãng sản xuất. Nhà thầu chào các thông số kỹ thuật\r\n      của hàng hóa theo thứ tự yêu cầu và ghi rõ thông số kỹ thuật tham chiếu tại trang\r\n      nào của catalogue, tài liệu kỹ thuật hay hướng dẫn sử dụng và phải có đánh dấu (note\r\n      hoặc highlight tại tài liệu kỹ thuật tương ứng).\r\n            1.3. Các yêu cầu khác\r\n         a. Nhà thầu phải Nộp Bảng đáp ứng về kỹ thuật của hàng hóa chào thầu theo\r\n            mẫu sau:\r\n        Tên     Yêu cầu thông   Mức độ đáp       Năm    Ký mã    Hãng\r\n                                                                        Xuất     Tài liệu\r\nSTT     hàng     số kĩ thuật,   ứng thông số     sản    hiệu/     sản\r\n                                                                         xứ    tham chiếu\r\n         hóa     tiêu chuẩn     kĩ thuật, tiêu   xuất   Nhãn     xuất\r\n\f        theo      chất lượng,     chuẩn chất             mác                    trong E-\r\n         E-       đặc tính kĩ     lượng, đặc             sản                     HSDT\r\n       HSMT     thuật trong E-   tính kĩ thuật          phẩm\r\n                    HSMT         tại E-HSDT            (nếu có)\r\n(1)      (2)          (3)             (4)        (5)      (6)     (7)    (8)        (9)\r\n 1                                                                             đánh dấu\r\n…                                                                              (note hoặc\r\n                                                                               highlight tại\r\n                                                                               tài liệu kỹ\r\n                                                                               thuật hoặc\r\n                                                                               các tài liệu\r\nn\r\n                                                                               khác tương\r\n                                                                               đương,\r\n                                                                               thuộc     E-\r\n                                                                               HSDT\r\n           Bảng đáp ứng về kỹ thuật của hàng hóa chào thầu nêu trên cùng tài liệu kỹ\r\n      thuật chứng minh là cơ sở đánh giá về mặt kỹ thuật của Hàng hóa dự thầu.\r\n           Lưu ý: Đối với vật tư lắp đặt (như: cáp điện, cáp điều khiển, cáp tiếp địa...),\r\n      nhà thầu phải kê khai cụ thể ký mã hiệu (nếu có), hãng sản xuất, xuất xứ, năm sản\r\n      xuất của hàng hóa theo Bảng trên và cung cấp Catalogue hoặc tài liệu kỹ thuật của\r\n      hãng sản xuất hàng hóa để chứng minh thông số kỹ thuật đáp ứng yêu cầu của E-\r\n      HSMT .\r\n           b. Tính xác thực của hàng hóa chào thầu:\r\n           + Nhà thầu cam kết cung cấp thông tin về địa chỉ, email, số điện thoại, tên và\r\n      chức danh người có thẩm quyền của hãng sản xuất máy phát điện và cung cấp đường\r\n      link website chính hãng của hàng hóa nhập khẩu có thể hiện đầy đủ thông số kỹ\r\n      thuật để đối chiếu, liên hệ, xác minh trong quá trình đánh giá E-HSDT nếu chủ đầu\r\n      tư có yêu cầu.\r\n           + Nhà thầu có cam kết sẵn sàng cung cấp văn bản hợp pháp hóa lãnh sự để\r\n      chứng nhận chữ ký, con dấu (nếu có) trên các giấy tờ, tài liệu do nhà sản xuất (hãng\r\n      sản xuất) máy phát điện và các thành phần chính (Động cơ, đầu phát, bảng điều\r\n      khiển, vỏ chống ồn, bộ chuyển đổi nguồn tự động) phát hành đính kèm trong E-\r\n      HSDT khi Chủ đầu tư có yêu cầu.\r\n             Mục 2. Bản vẽ\r\n            Không có bản vẽ.\r\n            Mục 3. Kiểm tra và thử nghiệm\r\n            * Các kiểm tra và thử nghiệm cần tiến hành gồm có:\r\n            - Địa điểm: Tại địa điểm bàn giao hàng hóa\r\n            - Kiểm tra, thử nghiệm sẽ được tiến hành khi hàng đến địa điểm bàn giao theo\r\n      yêu cầu của E-HSMT.\r\n\f      - Chủ đầu tư (hoặc đại diện đơn vị sử dụng) sẽ trực tiếp kiểm tra, thử nghiệm\r\nhàng hóa với sự chứng kiến của nhà thầu\r\n       - Trường hợp hàng hóa không phù hợp với đặc tính kỹ thuật theo hợp đồng thì\r\nChủ đầu tư có quyền từ chối và nhà thầu phải có trách nhiệm thay thế hoặc tiến hành\r\nnhững điều chỉnh cần thiết để đáp ứng đúng các yêu cầu về đặc tính kỹ thuật. Trường\r\nhợp nhà thầu không có khả năng thay thế hay điều chỉnh hàng hóa không phù hợp.\r\nChủ đầu tư có quyền tổ chức việc thay thế hay điều chỉnh nếu thấy cần thiết, mọi rủi\r\nro và chi phí liên quan do Nhà thầu chịu. Việc thực hiện kiểm tra, thử nghiệm hàng\r\nhóa của Chủ đầu tư không dẫn đến miễn trừ nghĩa vụ bảo hành hay các nghĩa vụ\r\nkhác theo hợp đồng của Nhà thầu.\r\n      Toàn bộ hàng hóa sẽ được các bên có liên quan tổ chức kiểm tra, bàn giao\r\nnghiệm thu đúng và đủ, đáp ứng tiêu chuẩn kỹ thuật như quy định của E-HSMT,\r\nđược tiến hành theo các bước sau:\r\n      Bước 1. Kiểm tra tài liệu, giấy tờ hợp lệ của hàng hóa.\r\n      - Hóa đơn hợp lệ của Bộ Tài chính (Bản in điện tử).\r\n       - Vận đơn vận chuyển của hàng hóa nhập khẩu (bản gốc hoặc bản in điện tử\r\ncó giá trị pháp lý tương đương).\r\n      - Bộ hồ sơ tờ khai hải quan (đối với hàng hóa nhập khẩu - bản sao)\r\n      - Hóa đơn thương mại (đối với hàng hóa nhập khẩu - bản gốc)\r\n      - Phiếu đóng gói (đối với hàng hóa nhập khẩu - bản gốc)\r\n      - Giấy chứng nhận xuất xứ hàng hóa do cơ quan có thẩm quyền của nước sản\r\nxuất cấp (bản gốc hoặc bản in điện tử có giá trị pháp lý tương đương).\r\n      - Giấy chứng nhận chất lượng, số lượng của nhà sản xuất - C/Q (bản gốc).\r\n      - Chứng nhận bảo hiểm 110% giá trị lô hàng (giá CIP hoặc CIF đối với hàng\r\nhóa nhập khẩu - bản gốc).\r\n      - Giấy chứng nhận xuất xưởng (đối với hàng hóa trong nước) (bản gốc hoặc\r\nbản sao công chứng).\r\n      - Sách hướng dẫn sử dụng của nhà sản xuất.\r\n      - Giấy chứng nhận giám định về số lượng, tình trạng và xuất xứ do cơ quan\r\ncó thẩm quyền cấp (đối với hàng hóa nhập khẩu – Bản gốc).\r\n      Các tài liệu bằng tiếng nước ngoài phải được dịch sang tiếng Việt Nam và có\r\n\fxác nhận của đơn vị dịch thuật hoặc trung tâm dịch thuật có pháp nhân.\r\n      Bước 2: Kiểm tra model, nhãn mác, xuất xứ, năm sản xuất, tiêu chuẩn kỹ thuật\r\nnhư quy định của hợp đồng. Trong trường hợp kiểm tra hàng hóa của Nhà thầu không\r\nđảm bảo đúng như hợp đồng quy định thì Chủ đầu tư không nhận hàng tiếp đồng\r\nthời Nhà thầu cung cấp lô hàng mới đảm bảo chất lượng theo như hợp đồng quy\r\nđịnh. Quy trình kiểm tra như trên. Mọi chi phí do Nhà thầu chịu.\r\n      Bước 3: Kiểm tra lắp đặt đáp ứng đúng quy định về thiết kế theo quy định của\r\nnhà sản xuất.\r\n      Bước 4: Kiểm tra vận hành, chạy thử thiết bị\r\n     - Sau khi kiểm tra kỹ thuật, các bên sẽ tổ chức kiểm tra vận hành, chạy thử.\r\nNếu đạt yêu cầu sẽ tiến hành bước nghiệm thu.\r\n      - Nếu hàng hóa khi kiểm tra chạy thử không đạt yêu cầu Nhà thầu phải tiến\r\nhành thay thế hàng hóa khác hoặc khắc phục để đảm hàng hóa hoạt động tốt theo\r\nyêu cầu, chi phí Nhà thầu chịu.\r\n      Bước 5: Kiểm tra bàn giao tổng thể đưa vào sử dụng\r\n      Sau khi lắp đặt toàn bộ thiết bị các bên sẽ tổ chức kiểm tra, rà soát. Nếu toàn\r\nbộ hàng hóa hoạt động đạt yêu cầu sẽ tiến hành ký biên bản và tiến hành nghiệm thu\r\ntổng thể bàn giao đưa vào sử dụng."}