{"text":"--- Tệp: ChUONG V-YEU CAU KY THUAT GOI THAU MAY PHAT DIEN.docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\nGiới thiệu chung về kế hoạch và gói thầu\nKế hoạch: Trang bị TSCĐ máy phát điện dự phòng hạ áp tại Công ty Điện lực Thuận An năm 2026.\nGói thầu: Trang bị TSCĐ 2026 – Hạng mục Máy phát điện dự phòng hạ áp\nĐịa điểm thực hiện: Kho Công ty Điện lực Thuận An\nThời gian thực hiện hợp đồng: 60 ngày\nTiến độ cung cấp theo yêu cầu của Bên mời thầu: Đợt giao hàng đầu tiên theo yêu cầu của bên mua và không trễ hơn 30 ngày kể từ ngày ký hợp đồng.\nYêu cầu chào thầu mức thuế GTGT: Yêu cầu chào thầu thuế GTGT 8%, trong quá trình thực hiện hợp đồng, trường hợp tại thời điểm thanh toán nếu chính sách về thuế có sự thay đổi (tăng hoặc giảm) trong hợp đồng có quy định được điều chỉnh thuế.\nYêu cầu về kỹ thuật\nYêu cầu về kỹ thuật bao gồm yêu cầu về kỹ thuật chung và yêu cầu về kỹ thuật chi tiết đối với hàng hóa thuộc phạm vi cung cấp của gói thầu.\nYêu cầu kỹ thuật chung:\na.1 Yêu cầu cung cấp tài liệu kỹ thuật trong hồ sơ dự thầu\n- Bảng tóm tắt các thông số kỹ thuật theo mẫu quy định trong E-HSMT;\n- Cataloge, bản vẽ của vật tư thiết bị chào thầu;\n- Bản sao Biên bản thử nghiệm điển hình:\n   + Đơn vị thực hiện: Phòng thử nghiệm độc lập.\n   + Tiêu chuẩn, hạng mục và kết quả thử nghiệm: Đáp ứng các trường hợp sau:\n\t      * Thử nghiệm tất cả các hạng mục thử nghiệm với kết quả đáp ứng yêu cầu như quy định trong E-HSMT.\n- Văn bản cam kết của nhà thầu thực hiện số hóa (scan) toàn bộ hồ sơ tài liệu liên quan hợp đồng mua sắm hàng hóa, … lưu trữ dạng file.pdf hoặc file ảnh, … bàn giao cho Chủ đầu tư cùng với hồ sơ giấy trong suốt quá trình thực hiện hợp đồng.\na.2 Yêu cầu cung cấp tài liệu kỹ thuật trước khi giao hàng\nNhà cung cấp phải cung cấp cho Chủ đầu tư đầy đủ biên bản thử nghiệm thường xuyên (BBTNTX) và bản chính giấy chứng nhận chất lượng cho toàn bộ vật tư thiết bị cung cấp theo hợp đồng đáp ứng yêu cầu sau:\n- Nội dung BBTNTX:\n   + BBTNTX phải do chính nhà sản xuất phát hành, có đầy đủ các hạng mục và kết quả thử nghiệm theo đúng quy định trong các tiêu chuẩn kỹ thuật của hàng hóa trong E-HSMT.\n   + Hoặc BBTNTX có đầy đủ các hạng mục và kết quả thử nghiệm theo tiêu chuẩn quốc tế tương ứng, khác tiêu chuẩn yêu cầu có thể chấp nhận. Tuy nhiên, nhà thầu phải cung cấp phần yêu cầu thử nghiệm của tiêu chuẩn này để chứng minh.\n- Nội dung của giấy chứng nhận chất lượng: Nhà sản xuất chứng nhận tất cả hàng hóa cung cấp theo hợp đồng là chưa qua sử dụng và có chất lượng đáp ứng các yêu cầu kỹ thật quy định trong hợp đồng.\n- Tiến độ cung cấp BBTNTX và giấy chứng nhận chất lượng:\n   \t   + Nhà cung cấp phải cung cấp cho Chủ đầu tư bản chính BBTNTX và giấy chứng nhận chất lượng trước khi giao hàng 02 ngày.\n   + Nếu bất kỳ BBTNTX nào không đáp ứng các yêu cầu quy định trong hợp đồng, Chủ đầu tư có quyền từ chối nhận sản phẩm tương ứng với BBTNTX không đạt yêu cầu đó. Chủ đầu tư không chấp thuận bất kỳ một sự hiệu chỉnh nào trên BBTNTX đã được cung cấp cho Người mua và Nhà cung cấp có trách nhiệm cung cấp sản phẩm khác đạt chất lượng để thay thế, mọi chi phí liên quan do Nhà cung cấp chịu.\na.3 Yêu cầu tài liệu đi kèm khi giao hàng\nKhi giao hàng, Nhà cung cấp phải đính kèm các tài liệu kỹ thuật sau cho tất cả các sản phẩm trong mỗi đợt giao hàng:\n- 01 bản sao biên bản thử nghiệm thường xuyên;\n- 01 cataloge bao gồm đầy đủ các thông số kỹ thuật và bản vẽ mô tả kích thước (nếu có);\n- 01 bản sao giấy chứng nhận số lượng và chất lượng;\n- 01 bản chính giấy chứng nhận bảo hành sản phẩm;\n- 01 bộ tài liệu hướng dẫn sử dụng và bảo trì bằng tiếng Việt (nếu có);\n- 01 bộ bản vẽ lắp đặt (nếu có).\n- Giấy chứng nhận xuất xứ hàng hóa (C/O), giấy chứng nhận chất lượng (C/Q), tờ kê khai hải quan hàng hóa nhập khẩu đối với hàng hóa có nguồn gốc xuất xứ từ nước ngoài (có sao y bản chính của Nhà thầu hoặc nhà nhập khẩu).\na.4 Yêu cầu thử nghiệm nghiệm thu\nKhi nhà thầu (Bên bán) được chọn trúng thầu, Công ty Điện lực Thuận An (bên mua) và bên bán sẽ thương thảo để chọn đơn vị thử nghiệm độc lập để kiểm tra, thử nghiệm và làm cơ sở nghiệm thu hợp đồng giữa Bên mua và Bên bán.\nViệc thử nghiệm sẽ được thực hiện trên mẫu được chọn ngẫu nhiên từ lô hàng với sự chứng kiến của Bên mua và Bên bán. Bên mua sẽ tiến hành nghiệm thu lô hàng sau khi có kết quả thử nghiệm của đơn vị thử nghiệm độc lập cấp với kết quả đáp ứng yêu cầu được quy định trong hợp đồng.\nViệc chọn mẫu để thử nghiệm nghiệm thu sẽ được thực hiện tại Bên bán, Bên bán thông báo bằng văn bản cho Bên mua về việc chứng kiến lấy mẫu thử nghiệm nghiệm thu. Thời gian thử nghiệm sẽ do Bên mua ấn định.\nNhững mẫu hàng không còn giá trị sử dụng do quá trình thử nghiệm sẽ không được tính vào số lượng giao hàng.\nNếu kết quả thử nghiệm không đạt yêu cầu, Bên giao thầu có quyền loại bỏ toàn bộ số lượng mặt hàng đó mà không phải chịu bất kỳ một chi phí nào.\nToàn bộ chi phí liên quan đến công tác thử nghiệm nghiệm thu do Bên bán chịu.\nCác hạng mục thử nghiệm nghiệm thu sẽ do Bên mời thầu chỉ định từ các hạng mục thử nghiệm quy định đối với từng hàng hóa.\nMặt khác, trong quá trình thực hiện hợp đồng, ngoài việc thử nghiệm nghiệm thu nêu ở trên, nếu nghi ngờ về chất lượng, Bên mua có quyền lấy mẫu kiểm tra hoặc thử nghiệm tại một đơn vị thử nghiệm độc lập. Trong trường hợp xác định hàng hóa không đủ chất lượng do lỗi của Bên bán thì chi phí thử nghiệm do Bên bán chịu, đồng thời Bên bán phải đổi lại toàn bộ hàng hóa mới đạt chất lượng theo quy định của hợp đồng và bồi hoàn cho Bên mua mọi chí phí liên quan (nếu có).\nYêu cầu kỹ thuật chi tiết: Chi tiết tại Phụ lục đính kèm\nNhà thầu phải cung cấp trong E-HSDT bảng tóm tắt thông số kỹ thuật để chứng minh hàng hóa do nhà thầu chào thầu tuân thủ với các yêu cầu của E-HSMT. Bảng tóm tắt các thông số kỹ thuật của hàng hóa, thời gian bảo hành và các dịch vụ liên quan phải đầy đủ các hạng mục và đáp ứng yêu cầu của E-HSMT.\nKiểm tra, thử nghiệm: \n- Quy định tại phụ lục đính kèm\n- Thời gian bảo hành: 36 tháng kể từ ngày nghiệm thu đưa vào sử dụng hàng hóa.\nNghiệm thu hàng hóa\n- Đề nghị nhà thầu lắp đặt, hướng dẫn chạy thử ổn định trước khi hai bên ký biên bản nghiệm thu đưa vào sử dụng hàng hóa.\n- Toàn bộ chi phí liên quan đến nghiệm thu, lắp đặt, chạy thử do nhà thầu chịu.\nCung cấp hồ sơ tài liệu\n- Đề nghị nhà thầu cung cấp toàn bộ hồ sơ tài liệu liên quan đến hợp đồng lưu trữ dạng file.pdf bàn giao cho Chủ đầu tư cùng với hồ sơ giấy trong suốt quá trình thực hiện hợp đồng.\n\nPHỤ LỤC YÊU CẦU KỸ THUẬT\nBảng thông số kỹ thuật chi tiết máy phát 250 kVA\nTT\nCác tiêu chuẩn đánh giá\nYêu Cầu\nI\nThông số kỹ thuật chung tổ máy phát điện \n\n1\nLoại máy \nMáy phát điện diesel có vỏ giảm âm, công suất 250kVA, 03 pha\n2\nNước sản xuất \nNêu cụ thể\n3\nNhà sản xuất \nNêu cụ thể\n4\nMã hiệu \nNêu cụ thể\n5\nTình trạng \nMới 100%\n6\nCông suất liên tục \n≥ 250 kVA\n7\nCông suất tối đa \n≥ 275 kVA\n8\nHệ số công suất \n≥ 0,8\n9\nĐiện áp định mức \n380V/220V\n10\nTốc độ vòng quay \n≤ 1500 vòng/phút\n11\nTần số \n50Hz\n12\nĐiều chỉnh công suất khi thay đổi tải \nTự động điều chỉnh\n13 \nTiêu hao nhiên liệu ở mức 100% tải \n≤ 60 lít/giờ\n14 \nTiêu hao nhiên liệu ở mức 50% tải \n≤ 36 lít/giờ\n15 \nKhả năng quá tải \n10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục\n16 \nKhung bệ máy \nĐược xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện\n17 \nNhiên liệu sử dụng \nDầu Diezel\n18 \nThời gian chạy liên tục \nKhông hạn chế\n19 \nDung tích bình nhiên liệu \n≥ 500 lít\n20 \nKích thước (DxRxC) \nNêu cụ thể\n21 \nTrọng lượng tổ hợp máy phát điện (kg) \nNêu cụ thể\nII\nThông số kỹ thuật động cơ: \n\n1 \nNước sản xuất \nNêu cụ thể\n2 \nNhà sản xuất \nNêu cụ thể\n3 \nMã hiệu \nNêu cụ thể\n4 \nTình trạng \nMới 100%\n5 \nNăm sản xuất \nNêu cụ thể\n6 \nCông suất liên tục \n≥ 250 kVA/200kW\n7 \nCông suất tối đa \n≥ 275 kVA/220kW\n8 \nLoại động cơ \nDiesel 4 kỳ\n9 \nHệ thống nhiên liệu \nBơm phun trực tiếp, điều khiển bằng điện tử\n10 \nKiểu điều tốc \nĐiện tử\n11 \nSố xy lanh \nNêu cụ thể\n12 \nTốc độ quay \n≤ 1500 vòng / phút\n13 \nTỉ số nén \nNêu cụ thể\n14 \nHành trình xilanh \nNêu cụ thể\n15 \nTiêu chuẩn khí thải \nPhù hợp với điều kiện của Việt Nam\n16 \nHệ thống nạp khí \nTurbo tăng áp\n17 \nHệ thống khởi động \nBằng môtơ khởi động, kèm theo ắc quy\n18 \nHệ thống làm mát \nLàm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió\n19 \nĐộ ồn cách 7 mét (không vật chắn) \n≤ 70±5dB\nIII \nThông số kỹ thuật đầu phát điện \n\n1 \nNước sản xuất \nNêu cụ thể\n2 \nNhà sản xuất \nNêu cụ thể\n3 \nMã hiệu \nNêu cụ thể\n4 \nTình trạng \nMới 100%\n5 \nNăm sản xuất \nNêu cụ thể\n6 \nĐiện áp \n380V/220V\n7 \nSố pha - số dây \n3 pha - 4 dây\n8 \nKiểu đầu phát \nXoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp\n9 \nCông suất liên tục \n≥ 250 kVA\n10 \nTần số định mức \n50 Hz\n11 \nCấp cách điện \nCấp H\n12 \nDao động điện áp \n≤ ± 1% Uđm\n13 \nSố vòng quay \n≤ 1500 vòng/phút\nIV \nThông số kỹ thuật bộ điều khiển \n\n1 \nNước sản xuất \nNêu cụ thể\n2 \nNhà sản xuất \nNêu cụ thể\n3 \nMã hiệu \nNêu cụ thể\n4 \nTình trạng \nMới 100%.\nBảng điều khiển được bố trí thuận lợi, ở nơi dể thấy, dể nhìn, dể thao tác. Tất cả hệ thống chỉ thị, cảnh báo trên bảng điều khiển rõ ràng, chính xác; thiết kế gắn trên máy phát, có đèn chiếu sáng.\n5 \nNăm sản xuất \nNêu cụ thể\n6 \nNguyên lý điều khiển \nKỹ thuật số\n7 \nChức năng điều khiển: \n+ Kết hợp được với tủ ATS.\n+ Khởi động máy và tắt máy.\n+ Dừng máy khẩn cấp.\n+ Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.\n+ Chức năng điều khiển từ xa qua cổng Internet/3G, điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển .\n8 \nChức năng do lường, hiển thị các thông số máy và chức năng bảo vệ \n1. Đo lường\n\n\nThông số chung:\n+ Số giờ vận hành máy.\n+ Số lần khởi động máy.\n+ Nhật ký lỗi.\n\n\nThông số đầu phát:\n+ Công suất tác dụng, công suất biểu kiến.\n+ Điện áp các pha.\n+ Dòng điện các pha.\n+ Hệ số công suất.\n+ Tần số.\n\n\nThông số động cơ:\n+ Tốc độ động cơ.\n+ Nhiệt độ nước làm mát.\n+ Điện áp ắc quy.\n+ Nhiệt độ, Áp suất bôi trơn.\n+ Mức nhiên liệu trong thùng chứa.\n\n\n2. Bảo vệ\n+ Quá tải.\n+ Ngắn mạch.\n+ Điện áp cao/thấp.\n+ Quá dòng.\n+ Phát ngược công suất.\n+ Nhiệt độ nước làm mát quá cao.\n+ Áp lực dầu nhớt thấp dưới mức cho phép.\n+ Vượt tốc.\n+ Tần số quá cao/quá thấp cho phép.\n+ Điện áp quá cao/quá thấp cho phép.\n+ Mức nhiên liệu thấp/ Hết nhiên liệu.\n+ Sai lệch điện áp AC giữa các pha quá lớn.\n9 \nCác cổng giao tiếp \n+ Cổng kết nối với hệ thống kiểm soát từ xa.\n+ Cổng kết nối USB.\n+ Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.\nV \nVỏ giảm âm \n\n1 \nNước sản xuất \nNêu cụ thể\n2 \nNhà sản xuất \nNêu cụ thể\n3 \nMã hiệu \nNêu cụ thể\n4 \nNăm sản xuất \nNêu cụ thể\n5 \nVật liệu chế tạo \nThép dày ≥ 2mm, sơn tĩnh điện\n6 \nCác lỗ thông hơi \nĐược ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy\n7 \nVật liệu cách âm \nVật liệu chống cháy, dày 20 ÷ 50mm\n8 \nSơn thùng cách âm \nSơn tĩnh diện\n9 \nMóc cẩu để cẩu tổ máy \ncó\nVI \nTủ chuyển đổi nguồn tự động (ATS) \n\n1 \nNước sản xuất \nNêu cụ thể\n2 \nNhà sản xuất \nNêu cụ thể\n3 \nNăm sản xuất \nNêu cụ thể\n4 \nMã hiệu \nNêu cụ thể\n5 \nDòng tải định mức \n≥ 400A\n6 \nĐiện áp - tần số làm việc \n220/380V - 50 Hz\n7 \nNguyên lý điều khiển \nKỹ thuật số\n8 \nChế độ vận hành \nTự động hoặc bằng tay\n9 \nCấu tạo \nĐặt trong hộp kim loại.\n10 \nTính đồng bộ \nBộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máyphát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.\n11 \nBộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải \ncó\nVII \nPhụ kiện kèm theo máy \n\n1 \nBình ắc quy (bao gồm dây và cọc) \nCó\n2 \nBộ giảm âm và bồn nhiên liệu \nCó\n\nBảng thông số kỹ thuật chi tiết máy phát 500 kVA\n\nTT\nCác tiêu chuẩn đánh giá\nYêu Cầu\nI\nThông số kỹ thuật chung tổ máy phát điện \n\n1\nLoại máy \nMáy phát điện diesel có vỏ giảm âm, công suất 500kVA, 03 pha\n2\nNước sản xuất \nNêu cụ thể\n3\nNhà sản xuất \nNêu cụ thể\n4\nMã hiệu \nNêu cụ thể\n5\nTình trạng \nMới 100%\n6\nCông suất liên tục \n≥ 500 Kva / 440kW\n7\nCông suất tối đa \n≥ 550 kVA / 440kW\n8\nHệ số công suất \n≥ 0,8\n9\nĐiện áp định mức \n380V/220V\n10\nTốc độ vòng quay \n≤ 1500 vòng/phút\n11\nTần số \n50Hz\n12\nĐiều chỉnh công suất khi thay đổi tải \nTự động điều chỉnh\n13 \nTiêu hao nhiên liệu ở mức 100% tải \n≤ 105 lít/giờ\n14 \nTiêu hao nhiên liệu ở mức 50% tải \n≤ 55 lít/giờ\n15 \nKhả năng quá tải \n10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục\n16 \nKhung bệ máy \nĐược xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện\n17 \nNhiên liệu sử dụng \nDầu Diezel\n18 \nThời gian chạy liên tục \nKhông hạn chế\n19 \nDung tích bình nhiên liệu \n≥ 650 lít\n20 \nKích thước (DxRxC) \nNêu cụ thể\n21 \nTrọng lượng tổ hợp máy phát điện (kg) \nNêu cụ thể\nII\nThông số kỹ thuật động cơ: \n\n1 \nNước sản xuất \nNêu cụ thể\n2 \nNhà sản xuất \nNêu cụ thể\n3 \nMã hiệu \nNêu cụ thể\n4 \nTình trạng \nMới 100%\n5 \nNăm sản xuất \nNêu cụ thể\n6 \nCông suất liên tục \n≥ 500 kVA\n7 \nCông suất tối đa \n≥ 550 kVA\n8 \nLoại động cơ \nDiesel 4 kỳ\n9 \nHệ thống nhiên liệu \nBơm phun trực tiếp, điều khiển bằng điện tử\n10 \nKiểu điều tốc \nĐiện tử\n11 \nSố xy lanh \nNêu cụ thể\n12 \nTốc độ quay \n≤ 1500 vòng / phút\n13 \nTỉ số nén \nNêu cụ thể\n14 \nHành trình xilanh \nNêu cụ thể\n15 \nTiêu chuẩn khí thải \nPhù hợp với điều kiện của Việt Nam\n16 \nHệ thống nạp khí \nTurbo tăng áp\n17 \nHệ thống khởi động \nBằng môtơ khởi động, kèm theo ắc quy\n18 \nHệ thống làm mát \nLàm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió\n19 \nĐộ ồn cách 7 mét (không vật chắn) \n≤ 70±5dB\nIII \nThông số kỹ thuật đầu phát điện \n\n1 \nNước sản xuất \nNêu cụ thể\n2 \nNhà sản xuất \nNêu cụ thể\n3 \nMã hiệu \nNêu cụ thể\n4 \nTình trạng \nMới 100%\n5 \nNăm sản xuất \nNêu cụ thể\n6 \nĐiện áp \n380V/220V\n7 \nSố pha - số dây \n3 pha - 4 dây\n8 \nKiểu đầu phát \nXoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp\n9 \nCông suất liên tục \n≥ 500 kVA\n10 \nTần số định mức \n50 Hz\n11 \nCấp cách điện \nCấp H\n12 \nDao động điện áp \n≤ ± 1% Uđm\n13 \nSố vòng quay \n≤ 1500 vòng/phút\nIV \nThông số kỹ thuật bộ điều khiển \n\n1 \nNước sản xuất \nNêu cụ thể\n2 \nNhà sản xuất \nNêu cụ thể\n3 \nMã hiệu \nNêu cụ thể\n4 \nTình trạng \nMới 100%.\nBảng điều khiển được bố trí thuận lợi, ở nơi dể thấy, dể nhìn, dể thao tác. Tất cả hệ thống chỉ thị, cảnh báo trên bảng điều khiển rõ ràng, chính xác; thiết kế gắn trên máy phát, có đèn chiếu sáng.\n5 \nNăm sản xuất \nNêu cụ thể\n6 \nNguyên lý điều khiển \nKỹ thuật số\n7 \nChức năng điều khiển: \n+ Kết hợp được với tủ ATS.\n+ Khởi động máy và tắt máy.\n+ Dừng máy khẩn cấp.\n+ Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.\n+ Chức năng điều khiển từ xa qua cổng Internet/3G, điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển .\n8 \nChức năng do lường, hiển thị các thông số máy và chức năng bảo vệ \n1. Đo lường\n\n\nThông số chung:\n+ Số giờ vận hành máy.\n+ Số lần khởi động máy.\n+ Nhật ký lỗi.\n\n\nThông số đầu phát:\n+ Công suất tác dụng, công suất biểu kiến.\n+ Điện áp các pha.\n+ Dòng điện các pha.\n+ Hệ số công suất.\n+ Tần số.\n\n\nThông số động cơ:\n+ Tốc độ động cơ.\n+ Nhiệt độ nước làm mát.\n+ Điện áp ắc quy.\n+ Nhiệt độ, Áp suất bôi trơn.\n+ Mức nhiên liệu trong thùng chứa.\n\n\n2. Bảo vệ\n+ Quá tải.\n+ Ngắn mạch.\n+ Điện áp cao/thấp.\n+ Quá dòng.\n+ Phát ngược công suất.\n+ Nhiệt độ nước làm mát quá cao.\n+ Áp lực dầu nhớt thấp dưới mức cho phép.\n+ Vượt tốc.\n+ Tần số quá cao/quá thấp cho phép.\n+ Điện áp quá cao/quá thấp cho phép.\n+ Mức nhiên liệu thấp/ Hết nhiên liệu.\n+ Sai lệch điện áp AC giữa các pha quá lớn.\n\n9 \nCác cổng giao tiếp \n+ Cổng kết nối với hệ thống kiểm soát từ xa.\n+ Cổng kết nối USB.\n+ Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.\nV \nVỏ giảm âm \n\n1 \nNước sản xuất \nNêu cụ thể\n2 \nNhà sản xuất \nNêu cụ thể\n3 \nMã hiệu \nNêu cụ thể\n4 \nNăm sản xuất \nNêu cụ thể\n5\nĐộ ồn cách 7 mét \n(không vật chắn) \n≤ 70±5dB\n6\nVật liệu chế tạo \nThép dày ≥ 2mm, sơn tĩnh điện\n7 \nCác lỗ thông hơi \nĐược ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy\n8 \nVật liệu cách âm \nVật liệu chống cháy, dày 20 ÷ 50mm\n9 \nSơn thùng cách âm \nSơn tĩnh diện\n10 \nMóc cẩu để cẩu tổ máy \ncó\nVI \nTủ chuyển đổi nguồn tự động (ATS) \n\n1 \nNước sản xuất \nNêu cụ thể\n2 \nNhà sản xuất \nNêu cụ thể\n3 \nNăm sản xuất \nNêu cụ thể\n4 \nMã hiệu \nNêu cụ thể\n5 \nDòng tải định mức \n≥ 800A\n6 \nĐiện áp - tần số làm việc \n220/380V - 50 Hz\n7 \nNguyên lý điều khiển \nKỹ thuật số\n8 \nChế độ vận hành \nTự động hoặc bằng tay\n9 \nCấu tạo \nĐặt trong hộp kim loại.\n10 \nTính đồng bộ \nBộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máyphát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.\n11 \nBộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải \ncó\nVII \nPhụ kiện kèm theo máy \n\n1 \nBình ắc quy (bao gồm dây và cọc) \nCó\n2 \nBộ giảm âm và bồn nhiên liệu \nCó\n\n\n\n\nGhi chú:\nMáy phát điện phải được phân phối chính hãng tại Việt Nam, và có dịch vụ bảo hành chính hãng.\nĐộng cơ, đầu phát và bộ điều khiển phải được sản xuất từ cùng 1 nhà sản xuất để đảm bảo đồng bộ, tối ưu cho vận hành."}