{"text":"--- Tệp: Chuong V. Yeu cau ve ky thuat.pdf ---\n174\r\n                      Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                     Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n      Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n      1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\r\n      - Tên gói thầu: Gói thầu số 02: Bảo trì, Bảo dưỡng chống nóng, kiểm định, thí\r\nnghiệm định kỳ và thay thế một số thiết bị cho các hệ thống: PCCC, thang máy, trạm\r\nbiến áp, máy phát điện, tủ trung thế, hạ thế và UPS. Hệ thống vận chuyển mẫu năm\r\n2026 (Trừ tòa nhà Cụm Công trình Trung tâm, Trung tâm Thẩm mỹ).\r\n      - Tên dự toán: Bảo trì, bảo dưỡng, sửa chữa công trình, hệ thống các tòa nhà, hạ\r\ntầng kỹ thuật, khuôn viên ngoại cảnh trong Bệnh viện; Mua sắm bảo đảm doanh cụ;\r\nChăm sóc, cắt tỉa, thay thế cây xanh năm 2026.\r\n      - Chủ đầu tư: Bệnh viện Trung ương Quân đội 108.\r\n      - Nguồn vốn: Nguồn quỹ Bảo hiểm y tế, nguồn thu từ dịch vụ khám bệnh,\r\nchữa bệnh và các nguồn thu hợp pháp khác\r\n      - Hình thức lựa chọn nhà thầu: Đấu thầu rộng rãi trong nước qua mạng.\r\n      - Phương thức lựa chọn nhà thầu: Một giai đoạn, một túi hồ sơ.\r\n      - Loại hợp đồng: Theo đơn giá cố định\r\n      - Thời gian thực hiện hợp đồng: 280 ngày.\r\n      - Địa điểm thực hiện: Bệnh viện Trung ương Quân đội 108; Số 1 Trần Hưng\r\nĐạo, Phường Hai Bà Trưng, Thành phố Hà Nội.\r\n       - Tóm tắt công việc chính của gói thầu: Bảo trì, Bảo dưỡng chống nóng, kiểm\r\nđịnh, thí nghiệm định kỳ và thay thế một số thiết bị cho các hệ thống: PCCC, thang\r\nmáy, trạm biến áp, máy phát điện, tủ trung thế, hạ thế và UPS. Hệ thống vận chuyển\r\nmẫu năm 2026 (Trừ tòa nhà Cụm Công trình Trung tâm, Trung tâm Thẩm mỹ).\r\n      2. Mục tiêu công việc:\r\n      Lựa chọn được nhà thầu có đủ năng lực, kinh nghiệm và giá trị dự thầu đáp\r\nứng yêu cầu để thực hiện các công việc của gói thầu, bao gồm các hạng mục công\r\nviệc chính sau:\r\n     1. BẢO TRÌ, BẢO DƯỠNG CHỐNG NÓNG, KIỂM ĐỊNH, THÍ NGHIỆM\r\nĐỊNH KỲ VÀ THAY THẾ MỘT SỐ THIẾT BỊ CHO HỆ THỐNG MÁY PHÁT\r\nĐIỆN DỰ PHÒNG, MÁY BIẾN ÁP VÀ UPS 2026 (TRỪ TÒA NHÀ A4, A11).\r\n    2. BẢO TRÌ, BẢO DƯỠNG VÀ THAY THẾ MỘT SỐ THIẾT BỊ ĐỊNH\r\nKỲ CHO HỆ THỐNG PCCC (TRỪ TÒA NHÀ A4, A11).\r\n\f                                           175\r\n       3. BẢO TRÌ, BẢO DƯỠNG HỆ THỐNG THANG MÁY TRONG BỆNH\r\nVIỆN (TRỪ TÒA NHÀ A4, A11).\r\n         4. BẢO DƯỠNG HỆ THỐNG PCCC TÒA NHÀ A4, A11.\r\n      5. BẢO DƯỠNG, KIỂM ĐỊNH HỆ THỐNG TRẠM BIẾN ÁP, MÁY\r\nPHÁT ĐIỆN, TỦ TRUNG THẾ, HẠ THẾ VÀ UPS TÒA NHÀ A4, A11.\r\n      6. BẢO TRÌ, BẢO DƯỠNG HỆ THỐNG VẬN CHUYỂN MẪU TÒA\r\nNHÀ A4, A11.\r\n      3. Yêu cầu kỹ thuật của gói thầu\r\n      3.1. Yêu cầu về kỹ thuật:\r\n       Nôi dung yêu cầu chi tiết đối với từng công tác, vị trí được thể hiện, yêu cầu\r\ntại hồ sơ bản vẽ kỹ thuật đính kèm E-HSMT và bao gồm nhưng không giới hạn các\r\nyêu cầu sau:\r\n       (1) BẢO TRÌ, BẢO DƯỠNG CHỐNG NÓNG, KIỂM ĐỊNH, THÍ\r\nNGHIỆM ĐỊNH KỲ VÀ THAY THẾ MỘT SỐ THIẾT BỊ CHO HỆ THỐNG\r\nMÁY PHÁT ĐIỆN DỰ PHÒNG, MÁY BIẾN ÁP VÀ UPS 2026 (TRỪ TÒA\r\nNHÀ A4, A11).\r\n                                               Hiện trạng thiết\r\n                                                                   Đơn vị       Số\r\nSTT          Tên hàng hóa, dịch vụ           bị/hàng hóa đang sử\r\n                                                                    tính      lượng\r\n                                                    dụng\r\n      BẢO DƯỠNG, THÍ NGHIỆM,\r\n      KIỂM ĐỊNH ĐỊNH KỲ VÀ THAY\r\n      THẾ MỘT SỐ THIẾT BỊ CHO HỆ\r\n I\r\n      THỐNG MÁY BIẾN ÁP, MÁY\r\n      PHÁT ĐIỆN DỰ PHÒNG, HỆ\r\n      THỐNG UPS\r\n      HẠNG MỤC: MÁY PHÁT DỰ\r\n A\r\n      PHÒNG\r\n      MÁY PHÁT ĐIỆN HIỆU\r\n I-   SUNTECH 338KVA -P126TI-II\r\n      (TRẠM VIỆN 108)\r\n      Thay dầu máy 15W40 CI4 Hiệu            15W40 CI4 ;\r\n 1                                                                  Lít        50\r\n      Sinopec                                Sinopec/Singapore\r\n                                             LF3325;\r\n 2    Thay lọc dầu                                                  Cái         2\r\n                                             Fleetguard/China\r\n                                             FS1212;\r\n 3    Thay lọc nhiên liệu                                           Cái         2\r\n                                             Fleetguard/China\r\n                                             P902311;\r\n 4    Thay lọc gió                                                  Cái         1\r\n                                             Donaldson/Indonesia\r\n      Thông xúc hệ thống làm mát bằng\r\n 5                                           ; VN                   Hộp         3\r\n      dung dịch chuyên dùng\r\n      Thay nước làm mát chuyên dùng dung     DCA65L;\r\n 6                                                                  Can         3\r\n      tích 3,78 lít/1 can                    Fleetguard/Malaysia\r\n 7    Nước tinh khiết ( đổ két nước)         ; VN                   bình        2\r\n 8    Bảo dưỡng củ đề                                               Cái         1\r\n\f                                             176\r\n                                                   Hiện trạng thiết\r\n                                                                       Đơn vị     Số\r\nSTT            Tên hàng hóa, dịch vụ             bị/hàng hóa đang sử\r\n                                                                        tính    lượng\r\n                                                        dụng\r\n 9     Bảo dưỡng củ phát sạc ắc quy                                     Cái       1\r\n       Bảo dưỡng, thay thế vật tư tiêu hao, vệ\r\n10     sinh bảo trì toàn bộ máy phát, kiểm tra                          máy       1\r\n       các chế độ làm việc của máy phát điện\r\n       MÁY PHÁT ĐIỆN: CUMMINS\r\nII-    ONAN 137KVA - CUMMINS\r\n       6CT8.3-G2 ( NHÀ TANG LỄ)\r\n       Thay dầu máy 15W40 CI4 Hiệu               15W40 CI4 ;\r\n 1                                                                      Lít      35\r\n       Sinopec                                   Sinopec/Singapore\r\n                                                 LF3000;\r\n 2     Thay lọc dầu                                                     Cái       2\r\n                                                 Fleetguard/China\r\n                                                 FS1280+FS1251;\r\n 3     Thay lọc nhiên liệu                                              Cái       2\r\n                                                 Fleetguard/China\r\n                                                 R000166;\r\n 4     Thay lọc nước                                                    Cái       2\r\n                                                 Fleetguard/China\r\n                                                 WF2075;\r\n 5     Thay lọc gió                                                     Cái       1\r\n                                                 Donaldson/Indonesia\r\n       Thông xúc hệ thống làm mát bằng\r\n 6                                               ; VN                   Hộp       3\r\n       dung dịch chuyên dùng\r\n       Thay nước làm mát chuyên dùng dung        DCA65L;\r\n 7                                                                      Can       3\r\n       tích 3,78 lít/1 can                       Fleetguard/Malaysia\r\n8      Nước tinh khiết ( đổ két nước)            ; VN                   bình      2\r\n9      Bảo dưỡng củ đề                                                  Cái       1\r\n10     Bảo dưỡng củ phát sạc ắc quy                                     Cái       1\r\n       Bảo dưỡng, thay thế vật tư tiêu hao, vệ\r\n11     sinh bảo trì toàn bộ máy phát, kiểm tra                          máy       1\r\n       các chế độ làm việc của máy phát điện\r\n       MÁY PHÁT ĐIỆN: FG WILSON\r\nIII-   1650KVA - 4012TAG2A (TT THẨM\r\n       MỸ)\r\n        Thay dầu máy 15W40 CI4 Hiệu              15W40 CI4 ;\r\n 1                                                                      Lít      185\r\n       Sinopec                                   Sinopec/Singapore\r\n 2     Thay lọc dầu                              4324909; Perkin/UK     Cái       6\r\n 3     Thay lọc nhiên liệu                       4759205; Perkin/UK     Cái       2\r\n 4     Thay lọc gió                              S551/4; Perkin/UK      Cái       2\r\n       Thông xúc hệ thống làm mát bằng\r\n 5                                               ; VN                   Hộp      10\r\n       dung dịch chuyên dùng\r\n       Thay nước làm mát chuyên dùng dung        DCA65L;\r\n 6                                                                      Can       5\r\n       tích 3,78 lít/1 can                       Fleetguard/Malaysia\r\n 7     Nước tinh khiết ( đổ két nước)            ; VN                   bình     14\r\n 7     Bảo dưỡng củ đề                                                  Cái       1\r\n 8     Bảo dưỡng củ phát sạc ắc quy                                     Cái       1\r\n       Bảo dưỡng, thay thế vật tư tiêu hao, vệ\r\n 9     sinh bảo trì toàn bộ máy phát, kiểm tra                          máy       1\r\n       các chế độ làm việc của máy phát điện\r\n       MÁY PHÁT ĐIỆN: SUNTEC 460\r\nIV-\r\n       KVA - DP158LC\r\n 1      Thay dầu máy 15W40 CI4 Hiệu              15W40 CI4 ;            Lít      65\r\n\f                                            177\r\n                                                  Hiện trạng thiết\r\n                                                                        Đơn vị     Số\r\nSTT             Tên hàng hóa, dịch vụ           bị/hàng hóa đang sử\r\n                                                                         tính    lượng\r\n                                                        dụng\r\n      Sinopec                                   Sinopec/Singapore\r\n                                                LF670;\r\n 2    Thay lọc dầu                                                       Cái       2\r\n                                                Fleetguard/China\r\n                                                FS1212;\r\n 3    Thay lọc nhiên liệu                                                Cái       2\r\n                                                Fleetguard/China\r\n                                                P181191;\r\n 4    Thay lọc gió                                                       Cái       2\r\n                                                Donaldson/Indonesia\r\n      Thông xúc hệ thống làm mát bằng\r\n 5                                              ; VN                     Hộp       3\r\n      dung dịch chuyên dùng\r\n      Thay nước làm mát chuyên dùng dung\r\n 6                                              ; Fleetguard/Malaysia    Can       3\r\n      tích 3,78 lít/1 can\r\n 7    Nước tinh khiết ( đổ két nước)            ; VN                     bình      4\r\n 8    Bảo dưỡng củ đề                                                    Cái       1\r\n 9    Bảo dưỡng củ phát sạc ắc quy                                       Cái       1\r\n      Bảo dưỡng, thay thế vật tư tiêu hao, vệ\r\n10    sinh bảo trì toàn bộ máy phát, kiểm tra                            máy       1\r\n      các chế độ làm việc của máy phát điện\r\n      MÁY TRẠM NHÀ A11: FG\r\nV-    WILSON P275HE - 1306-E87TA330\r\n      - 275KVA\r\n       Thay dầu máy 15W40 CI4 Hiệu              15W40 CI4 ;\r\n 1                                                                       Lít      45\r\n      Sinopec                                   Sinopec/Singapore\r\n                                                P550367;\r\n 2    Thay lọc dầu                                                       Cái       2\r\n                                                Donaldson/Indonesia\r\n                                                P552603;\r\n 3    Thay lọc nhiên liệu                                                Cái       2\r\n                                                Donaldson/Indonesia\r\n                                                 P182046;\r\n 4    Thay lọc gió                                                       Cái       2\r\n                                                Donaldson/Indonesia\r\n                                                P552075;\r\n 5    Thay lọc nước                                                      Cái       1\r\n                                                Donaldson/Indonesia\r\n      Thông xúc hệ thống làm mát bằng\r\n 6                                              ; VN                     Hộp       3\r\n      dung dịch chuyên dùng\r\n      Thay nước làm mát chuyên dùng dung        DCA65L;\r\n 7                                                                       Can       2\r\n      tích 3,78 lít/1 can                       Fleetguard/Malaysia\r\n8     Nước tinh khiết ( đổ két nước)            ; VN                     bình      6\r\n11    Bảo dưỡng củ đề                                                    Cái       1\r\n12    Bảo dưỡng củ phát sạc ắc quy                                       Cái       1\r\n      Bảo dưỡng, thay thế vật tư tiêu hao, vệ\r\n13    sinh bảo trì toàn bộ máy phát, kiểm tra                            máy       1\r\n      các chế độ làm việc của máy phát điện\r\n      MÁY TRẠM NHÀ PHÒNG KHÁM:\r\nVI-\r\n      SUNTEC1: 126 KVA - D1146T\r\n       Thay dầu máy 15W40 CI4 Hiệu              15W40 CI4 ;\r\n 1                                                                       Lít      30\r\n      Sinopec                                   Sinopec/Singapore\r\n                                                LF670;\r\n 2    Thay lọc dầu                                                       Cái       2\r\n                                                Fleetguard/China\r\n                                                FS1212;\r\n 3    Thay lọc nhiên liệu                                                Cái       2\r\n                                                Fleetguard/China\r\n\f                                             178\r\n                                                   Hiện trạng thiết\r\n                                                                       Đơn vị     Số\r\nSTT            Tên hàng hóa, dịch vụ             bị/hàng hóa đang sử\r\n                                                                        tính    lượng\r\n                                                        dụng\r\n                                                 P181191;\r\n  4    Thay lọc gió                                                     Cái       1\r\n                                                 Donaldson/Indonesia\r\n       Thông xúc hệ thống làm mát bằng\r\n  5                                              ; VN                   Hộp       3\r\n       dung dịch chuyên dùng\r\n       Thay nước làm mát chuyên dùng dung        DCA65L;\r\n  6                                                                     Can       3\r\n       tích 3,78 lít/1 can                       Fleetguard/Malaysia\r\n  7    Nước tinh khiết ( đổ két nước)            ; VN                   bình      2\r\n  8    Bảo dưỡng củ đề                                                  Cái       1\r\n  9    Bảo dưỡng củ phát sạc ắc quy                                     Cái       1\r\n       Bảo dưỡng, thay thế vật tư tiêu hao, vệ\r\n 10    sinh bảo trì toàn bộ máy phát, kiểm tra                          máy       1\r\n       các chế độ làm việc của máy phát điện\r\n       MÁY TRẠM NHÀ PHÒNG KHÁM:\r\nVII-\r\n       SUNTECH2: 126 KVA - P1146T\r\n        Thay dầu máy 15W40 CI4 Hiệu              15W40 CI4 ;\r\n  1                                                                     Lít      30\r\n       Sinopec                                   Sinopec/Singapore\r\n                                                 LF670;\r\n  2    Thay lọc dầu                                                     Cái       2\r\n                                                 Fleetguard/China\r\n                                                 FS1212;\r\n  3    Thay lọc nhiên liệu                                              Cái       2\r\n                                                 Fleetguard/China\r\n                                                 P181191;\r\n  4    Thay lọc gió                                                     Cái       1\r\n                                                 Donaldson/Indonesia\r\n      Thông xúc hệ thống làm mát bằng\r\n  5                                              ; VN                   Hộp       3\r\n      dung dịch chuyên dùng\r\n      Thay nước làm mát chuyên dùng dung         DCA65L;\r\n 6                                                                      Can       3\r\n      tích 3,78 lít/1 can                        Fleetguard/Malaysia\r\n 7    Nước tinh khiết ( đổ két nước)             ; VN                   bình      2\r\n 8    Bảo dưỡng củ đề                                                   Cái       1\r\n 9    Bảo dưỡng củ phát sạc ắc quy                                      Cái       1\r\n      Bảo dưỡng, thay thế vật tư tiêu hao, vệ\r\n 10   sinh bảo trì toàn bộ máy phát, kiểm tra                           Cái       1\r\n      các chế độ làm việc của máy phát điện\r\n      MÁY TRẠM NHÀ GIA TỐC TẦNG\r\nVIII-\r\n      4: CUMMINS 300 KVA - QSL9-G5\r\n       Thay dầu máy 15W40 CI4 Hiệu               15W40 CI4 ;\r\n 1                                                                      Lít      45\r\n      Sinopec                                    Sinopec/Singapore\r\n                                                 LF9009;\r\n  2    Thay lọc dầu                                                     Cái       2\r\n                                                 Fleetguard/China\r\n                                                 FS19732, ST20313,\r\n  3    Thay lọc nhiên liệu                       FF5580;                Cái       3\r\n                                                 Fleetguard/China\r\n                                                 WF2075;\r\n  4    Thay lọc nước                                                    Cái       1\r\n                                                 Fleetguard/China\r\n                                                 AF26173;\r\n  5    Thay lọc gió                                                     Cái       2\r\n                                                 Fleetguard/China\r\n       Thông xúc hệ thống làm mát bằng\r\n  6                                              ; VN                   Hộp       1\r\n       dung dịch chuyên dùng\r\n  7    Thay nước làm mát chuyên dùng dung        DCA65L;                Can       2\r\n\f                                            179\r\n                                                   Hiện trạng thiết\r\n                                                                        Đơn vị          Số\r\nSTT           Tên hàng hóa, dịch vụ             bị/hàng hóa đang sử\r\n                                                                         tính         lượng\r\n                                                        dụng\r\n      tích 3,78 lít/1 can                       Fleetguard/Malaysia\r\n8     Nước tinh khiết ( đổ két nước)            ; VN                      bình          4\r\n9     Bảo dưỡng củ đề                                                     Cái           1\r\n10    Bảo dưỡng củ phát sạc ắc quy                                        Cái           1\r\n      Bảo dưỡng, thay thế vật tư tiêu hao, vệ\r\n11    sinh bảo trì toàn bộ máy phát, kiểm tra                             máy           1\r\n      các chế độ làm việc của máy phát điện\r\n      MÁY TRẠM NHÀ KHÁM THEO\r\nIX-   YÊU CẦU: CUMMINS ONAN 116\r\n      KVA\r\n       Thay dầu máy 15W40 CI4 Hiệu              15W40 CI4 ;\r\n 1                                                                        Lít          30\r\n      Sinopec                                   Sinopec/Singapore\r\n                                                LF3349;\r\n 2    Thay lọc dầu                                                        Cái           2\r\n                                                Fleetguard/China\r\n                                                FS1251;\r\n 3    Thay lọc nhiên liệu                                                 Cái           2\r\n                                                Fleetguard/China\r\n                                                AF265;\r\n 4    Thay lọc gió                                                        Cái           1\r\n                                                Fleetguard/China\r\n      Thông xúc hệ thống làm mát bằng\r\n 5                                              ; VN                      Hộp           3\r\n      dung dịch chuyên dùng\r\n      Thay nước làm mát chuyên dùng dung        DCA65L;\r\n 6                                                                        Can           2\r\n      tích 3,78 lít/1 can                       Fleetguard/Malaysia\r\n 7    Nước tinh khiết ( đổ két nước)            ; VN                      bình          2\r\n 8    Bảo dưỡng củ phát sạc ắc quy                                        Cái           1\r\n 9    Bảo dưỡng củ đề                                                     Cái           1\r\n      Bảo dưỡng, thay thế vật tư tiêu hao, vệ\r\n10    sinh bảo trì toàn bộ máy phát, kiểm tra                             máy           1\r\n      các chế độ làm việc của máy phát điện\r\n      HẠNG MỤC: BẢO DƯỠNG THÍ\r\nB     NGHIỆM KIỂM ĐỊNH ĐỊNH KỲ\r\n      CÁC TBA TRONG VIỆN\r\nI-    PHẦN THÍ NGHIỆM\r\n      TRẠM BIẾN ÁP TT CHỈ HUY\r\n1-\r\n      ĐIỀU HÀNH BV 108\r\n      Thí nghiệm, kiểm định máy biến áp:\r\n1.1   22kv - 35kv, máy biến áp 3 pha                                      máy           2\r\n      <=1MVA\r\n      Thí nghiệm cáp lực điện áp ≤1kV cáp 1\r\n1.2                                                                       sợi          24\r\n      ruột\r\n      Thí nghiệm, kiểm định cáp lực theo các\r\n1.3   cấp điện áp; Điện áp định mức U:                                1 sợi, 1 ruột     6\r\n      1<U≤35kV\r\n      Thí nghiệm tiếp đất làm việc MBA,\r\n1.4                                                                       HT            2\r\n      điện áp <=35kV\r\n      Thí nghiệm tiếp đất bảo vệ MBA và tủ\r\n1.5                                                                       HT            2\r\n      điện, điện áp <=35kV\r\n      TRẠM BIẾN ÁP TT MÁY GIA\r\n2-\r\n      TỐC\r\n\f                                            180\r\n                                                  Hiện trạng thiết\r\n                                                                        Đơn vị          Số\r\nSTT          Tên hàng hóa, dịch vụ              bị/hàng hóa đang sử\r\n                                                                         tính         lượng\r\n                                                       dụng\r\n      Thí nghiệm, kiểm định máy biến áp:\r\n2.1   22kv - 35kv, máy biến áp 3 pha                                      máy           2\r\n      <=1MVA\r\n      Thí nghiệm cáp lực điện áp ≤1kV cáp 1\r\n2.2                                                                       sợi          24\r\n      ruột\r\n      Thí nghiệm, kiểm định cáp lực theo các\r\n2.3   cấp điện áp; Điện áp định mức U:                                1 sợi, 1 ruột     6\r\n      1<U≤35kV\r\n      Thí nghiệm tiếp đất làm việc MBA,\r\n2.4                                                                       HT            2\r\n      điện áp <=35kV\r\n      Thí nghiệm tiếp đất bảo vệ MBA và tủ\r\n2.5                                                                       HT            2\r\n      điện, điện áp <=35kV\r\n3-    TRẠM BIẾN ÁP VIỆN 108\r\n      Thí nghiệm, kiểm định máy biến áp:\r\n3.1   22kv - 35kv, máy biến áp 3 pha                                      máy           2\r\n      <=1MVA\r\n      Thí nghiệm cáp lực điện áp ≤1kV cáp 1\r\n3.2                                                                       sợi          24\r\n      ruột\r\n      Thí nghiệm, kiểm định cáp lực theo các\r\n3.3   cấp điện áp; Điện áp định mức U:                                1 sợi, 1 ruột     6\r\n      1<U≤35kV\r\n      Thí nghiệm tiếp đất làm việc MBA,\r\n3.4                                                                       HT            2\r\n      điện áp <=35kV\r\n      Thí nghiệm tiếp đất bảo vệ MBA và tủ\r\n3.5                                                                       HT            2\r\n      điện, điện áp <=35kV\r\nII-   PHẦN BẢO DƯỠNG\r\n      TRẠM BIẾN ÁP TT CHỈ HUY\r\n1-\r\n      ĐIỀU HÀNH VIỆN 108\r\n1.1   Cồn công nghiệp                                                      lít          1\r\n1.2   Giẻ lau sạch                                                         kg           2\r\n1.3   Vải nháp                                                             tờ           1\r\n      Dầu biến thế bổ sung lượng dầu hao           Electrol hoặc\r\n1.4                                                                        lít         10\r\n      hụt cho 02 MBA                                Unitranoils\r\n      Bảo dưỡng MBA 750kVA - Máy 1:\r\n      Kiểm tra xiết lại các điểm tiếp xúc bắt\r\n      bằng bu long ở phần đầu cáp bắt vào ty\r\n      sứ cao thế MBA, Các điểm tiếp xúc bắt\r\n      bằng bu long ở phần phía đầu ra cuộn\r\n1.5                                                                       máy           1\r\n      dây thứ cấp dẫn đến các phụ tải. Kiểm\r\n      tra và vệ sinh bằng cồn công nghiệp\r\n      các điểm có thể gây ra phóng điện bề\r\n      mặt sứ cao thế hạ thế, đầu cáp bắt vào\r\n      MBA số 1\r\n      Bảo dưỡng MBA 750kVA - Máy 2:\r\n      Kiểm tra xiết lại các điểm tiếp xúc bắt\r\n      bằng bu long ở phần đầu cáp bắt vào ty\r\n1.6                                                                       máy           1\r\n      sứ cao thế MBA, Các điểm tiếp xúc bắt\r\n      bằng bu long ở phần phía đầu ra cuộn\r\n      dây thứ cấp dẫn đến các phụ tải. Kiểm\r\n\f                                            181\r\n                                                  Hiện trạng thiết\r\n                                                                      Đơn vị     Số\r\nSTT          Tên hàng hóa, dịch vụ              bị/hàng hóa đang sử\r\n                                                                       tính    lượng\r\n                                                       dụng\r\n      tra và vệ sinh bằng cồn công nghiệp\r\n      các điểm có thể gây ra phóng điện bề\r\n      mặt sứ cao thế hạ thế, đầu cáp bắt vào\r\n      MBA số 2\r\n      Kiểm tra xiết lại các tiếp xúc hệ thống\r\n1.7                                                                    HT        2\r\n      tiếp địa làm việc và bảo vệ TBA\r\n      Bảo dưỡng hệ thống quạt làm mát (Vệ\r\n1.8                                                                    cái      11\r\n      sinh, tra dầu mỡ...)\r\n      Kiểm tra xử lý bổ sung dầu cho 02 máy\r\n1.9                                                                   Công       2\r\n      biến áp\r\n      TRẠM BIẾN ÁP TRUNG TÂM\r\n2-\r\n      GIA TỐC\r\n2.1   Cồn công nghiệp                                                  lít       1\r\n2.2   Giẻ lau sạch                                                     kg        2\r\n2.3   Vải nháp                                                         tờ        1\r\n      Dầu biến thế bổ sung lượng dầu hao           Electrol hoặc\r\n2.4                                                                     lít     10\r\n      hụt cho 02 MBA                                Unitranoils\r\n      Bảo dưỡng MBA 1000kVA - Máy 1:\r\n      Bảo dưỡng, kiểm tra xiết lại các điểm\r\n      tiếp xúc bắt bằng bu long ở phần đầu\r\n      cáp bắt vào ty sứ cao thế MBA, Các\r\n      điểm tiếp xúc bắt bằng bu long ở phần\r\n2.5                                                                    máy       1\r\n      phía đầu ra cuộn dây thứ cấp dẫn đến\r\n      các phụ tải. Kiểm tra và vệ sinh bằng\r\n      cồn công nghiệp các điểm có thể gây ra\r\n      phóng điện bề mặt sứ cao thế hạ thế,\r\n      đầu cáp bắt vào MBA\r\n       Bảo dưỡng MBA 1000kVA - Máy 2:\r\n      Bảo dưỡng, kiểm tra xiết lại các điểm\r\n      tiếp xúc bắt bằng bu long ở phần đầu\r\n      cáp bắt vào ty sứ cao thế MBA, Các\r\n      điểm tiếp xúc bắt bằng bu long ở phần\r\n2.6                                                                    máy       1\r\n      phía đầu ra cuộn dây thứ cấp dẫn đến\r\n      các phụ tải. Kiểm tra và vệ sinh bằng\r\n      cồn công nghiệp các điểm có thể gây ra\r\n      phóng điện bề mặt sứ cao thế hạ thế,\r\n      đầu cáp bắt vào MBA\r\n      Kiểm tra xiết lại các tiếp xúc hệ thống\r\n2.7                                                                    HT        2\r\n      tiếp địa làm việc và bảo vệ TBA\r\n      Bảo dưỡng hệ thống quạt làm mát (Vệ\r\n2.8                                                                    cái      11\r\n      sinh, tra dầu mỡ...)\r\n      Kiểm tra xử lý bổ sung dầu cho 02 máy\r\n2.9                                                                   Công       2\r\n      biến áp\r\n3-    TRẠM BIẾN ÁP BỆNH VIỆN 108\r\n3.1   Cồn công nghiệp                                                  lít       1\r\n3.2   Giẻ lau sạch                                                     kg        2\r\n3.3   Vải nháp                                                         tờ        1\r\n      Dầu biến thế bổ sung lượng dầu hao           Electrol hoặc\r\n3.4                                                                     lít     10\r\n      hụt cho 02 MBA                                Unitranoils\r\n\f                                            182\r\n                                                  Hiện trạng thiết\r\n                                                                      Đơn vị     Số\r\nSTT          Tên hàng hóa, dịch vụ              bị/hàng hóa đang sử\r\n                                                                       tính    lượng\r\n                                                       dụng\r\n      Bảo dưỡng MBA 1000kVA - Máy 1:\r\n      Kiểm tra xiết lại các điểm tiếp xúc bắt\r\n      bằng bu long ở phần đầu cáp bắt vào ty\r\n      sứ cao thế MBA, Các điểm tiếp xúc bắt\r\n      bằng bu long ở phần phía đầu ra cuộn\r\n3.5                                                                    máy       1\r\n      dây thứ cấp dẫn đến các phụ tải. Kiểm\r\n      tra và vệ sinh bằng cồn công nghiệp\r\n      các điểm có thể gây ra phóng điện bề\r\n      mặt sứ cao thế hạ thế, đầu cáp bắt vào\r\n      MBA\r\n      Bảo dưỡng MBA 1000kVA - Máy 2:\r\n      Kiểm tra xiết lại các điểm tiếp xúc bắt\r\n      bằng bu long ở phần đầu cáp bắt vào ty\r\n      sứ cao thế MBA, Các điểm tiếp xúc bắt\r\n      bằng bu long ở phần phía đầu ra cuộn\r\n3.6                                                                    máy       1\r\n      dây thứ cấp dẫn đến các phụ tải. Kiểm\r\n      tra và vệ sinh bằng cồn công nghiệp\r\n      các điểm có thể gây ra phóng điện bề\r\n      mặt sứ cao thế hạ thế, đầu cáp bắt vào\r\n      MBA\r\n      Kiểm tra xiết lại các tiếp xúc hệ thống\r\n3.7                                                                    HT        2\r\n      tiếp địa làm việc và bảo vệ TBA\r\n      Bảo dưỡng hệ thống quạt làm mát (Vệ\r\n3.8                                                                    cái      12\r\n      sinh, tra dầu mỡ...)\r\n      Kiểm tra xử lý bổ sung dầu cho 02 máy\r\n3.9                                                                   Công       2\r\n      biến áp\r\n 4     XE PHỤC VỤ THI CÔNG\r\n      Chi phí xe vận chuyển vật tư, thiết bị\r\n                                                                        ca       1\r\n      thi công\r\nC     BẢO DƯỠNG HỆ THỐNG TỦ UPS\r\n      Bảo dưỡng hệ thống UPS 160kVA (\r\n      Kiểm tra bảo dưỡng hệ thống UPS 1                                Lần       4\r\n      quý/ lần)\r\n I    Preliminary checks / Kiểm tra sơ bộ\r\n      Make schedule send to customer &\r\n 1    check report/ Lập kế hoạch gửi khách\r\n      hàng và kiểm tra báo cáo\r\n      Is Ventilation good/ Tình trạng thông\r\n 2\r\n      gió?\r\n      Is Fan Rotation good/ Tình trạng hoạt\r\n 3\r\n      động của quạt?\r\n      Coils, Capacitors & Transformer\r\n 4    appearance good/ Tình trạng cuộn dây,\r\n      tụ điện, bộ biến đổi điện áp?\r\n      Check for corrosion on all the terminal\r\n 5    and cable/ Kiểm tra tình trạng ăn mòn\r\n      của tất cả các điểm đấu và cáp dẫn.\r\n      Power cables tightness checked/ Kiểm\r\n 6\r\n      tra độ chặt của đầu cáp nguồn?\r\n\f                                             183\r\n                                                   Hiện trạng thiết\r\n                                                                       Đơn vị     Số\r\nSTT           Tên hàng hóa, dịch vụ              bị/hàng hóa đang sử\r\n                                                                        tính    lượng\r\n                                                        dụng\r\n      Earth connection tightened/ Tình trạng\r\n 7\r\n      đầu nối tiếp địa?\r\n      Fuse condition satisfactory/ Tình trạng\r\n 8\r\n      làm việc của cầu chì?\r\n      Are ribbon cables & PC connections\r\n 9    properly held/ Định vị của cáp\r\n      điện,tình trạng đầu nối của cáp điện?\r\n      Battery appearance satisfactory and\r\n10    check DC resistor/ Tình trạng làm việc\r\n      của ắc qui và đo nội trở ắc qui.\r\n      Checks tighten of connection/ Kiểm tra\r\n11\r\n      các mối nối?\r\n      Check lamp indicator/ Kiểm tra đèn\r\n12\r\n      hiển thị?\r\n      General cleaning carried out/ Vệ sinh\r\n13\r\n      xung quanh máy?\r\n      Clean and check all inside UPS/ Kiểm\r\n14\r\n      tra và vệ sinh toàn bộ bên trong UPS\r\n      Check & record calibration/ Kiểm tra\r\nII\r\n      và ghi lại các thông số\r\n      Mains 1 Voltage/ Điện áp nguồn ( L1-\r\n 1\r\n      N, L2-N, L3-N )\r\n      Mains 2 Voltage/ Điện áp nguồn 2 (\r\n 2\r\n      L1-N, L2-N, L3-N )\r\n 3    Battery Voltage/ Điện áp ắc qui\r\n 4    Inverter Voltage/ Điện áp inverter\r\n 5    Inverter Frequency/ Tần số inverter\r\n      Output Voltage/ Điện áp ra ( L1-N, L2-\r\n 6\r\n      N, L3-N )\r\n      Static switch functional checks/ Kiểm\r\nIII\r\n      tra tình trạng chuyển đổi\r\n      RC Fuse status checks/ Kiểm tra tình\r\n 1\r\n      trạng làm việc của cầu chì/\r\n      INV. Off load transfer to static bypass/\r\n 2    Tình trạng chuyển đổi không tải sang\r\n      bypass?\r\n      INV. On load transfer back on line/\r\n 3\r\n      Tình trạng có tải khi đang hoạt động?\r\n      Check rectifier and inverter snubber\r\n      boards for discoloration/ Kiểm tra\r\n 4\r\n      chỉnh lưu và inverter phần bo mạch có\r\n      bị biến dạng màu hay không.\r\n      General checks/ Kiểm tra tình trạng\r\nIV\r\n      thiết bị phụ trợ\r\n      Is room temp.Within limits (S.L.A.\r\n 1    BATTERY)/ Nhiệt độ trong phòng theo\r\n      tiêu chuẩn?\r\n 2    Air con 24 hr operation/ Điều hòa có\r\n\f                                            184\r\n                                                  Hiện trạng thiết\r\n                                                                      Đơn vị     Số\r\nSTT          Tên hàng hóa, dịch vụ              bị/hàng hóa đang sử\r\n                                                                       tính    lượng\r\n                                                       dụng\r\n      hoạt động 24h?\r\n      Extractor fan in operation (VENT.\r\n 3    BATTERY)/ Hoạt động của quạt thông\r\n      gió?\r\n 4    Record data. / Ghi lại báo cáo.\r\n      Bảo dưỡng hệ thống UPS 30kVA (\r\n      Kiểm tra bảo dưỡng hệ thống UPS 1                                Lần       4\r\n      quý/ lần)\r\n I    Preliminary checks / Kiểm tra sơ bộ\r\n      Make schedule send to customer &\r\n 1    check report/ Lập kế hoạch gửi khách\r\n      hàng và kiểm tra báo cáo\r\n      Is Ventilation good/ Tình trạng thông\r\n 2\r\n      gió?\r\n      Is Fan Rotation good/ Tình trạng hoạt\r\n 3\r\n      động của quạt?\r\n      Coils, Capacitors & Transformer\r\n 4    appearance good/ Tình trạng cuộn dây,\r\n      tụ điện, bộ biến đổi điện áp?\r\n      Check for corrosion on all the terminal\r\n 5    and cable/ Kiểm tra tình trạng ăn mòn\r\n      của tất cả các điểm đấu và cáp dẫn.\r\n      Power cables tightness checked/ Kiểm\r\n 6\r\n      tra độ chặt của đầu cáp nguồn?\r\n      Earth connection tightened/ Tình trạng\r\n 7\r\n      đầu nối tiếp địa?\r\n      Fuse condition satisfactory/ Tình trạng\r\n 8\r\n      làm việc của cầu chì?\r\n      Are ribbon cables & PC connections\r\n 9    properly held/ Định vị của cáp\r\n      điện,tình trạng đầu nối của cáp điện?\r\n      Battery appearance satisfactory and\r\n10    check DC resistor/ Tình trạng làm việc\r\n      của ắc qui và đo nội trở ắc qui.\r\n      Checks tighten of connection/ Kiểm tra\r\n11\r\n      các mối nối?\r\n      Check lamp indicator/ Kiểm tra đèn\r\n12\r\n      hiển thị?\r\n      General cleaning carried out/ Vệ sinh\r\n13\r\n      xung quanh máy?\r\n      Clean and check all inside UPS/ Kiểm\r\n14\r\n      tra và vệ sinh toàn bộ bên trong UPS\r\n      Check & record calibration/ Kiểm tra\r\nII\r\n      và ghi lại các thông số\r\n      Mains 1 Voltage/ Điện áp nguồn ( L1-\r\n 1\r\n      N, L2-N, L3-N )\r\n      Mains 2 Voltage/ Điện áp nguồn 2 (\r\n 2\r\n      L1-N, L2-N, L3-N )\r\n\f                                                   185\r\n                                                         Hiện trạng thiết\r\n                                                                                  Đơn vị       Số\r\n STT                Tên hàng hóa, dịch vụ              bị/hàng hóa đang sử\r\n                                                                                   tính      lượng\r\n                                                              dụng\r\n     3      Battery Voltage/ Điện áp ắc qui\r\n     4      Inverter Voltage/ Điện áp inverter\r\n     5      Inverter Frequency/ Tần số inverter\r\n            Output Voltage/ Điện áp ra ( L1-N, L2-\r\n     6\r\n            N, L3-N )\r\n            Static switch functional checks/ Kiểm\r\n    III\r\n            tra tình trạng chuyển đổi\r\n            RC Fuse status checks/ Kiểm tra tình\r\n     1\r\n            trạng làm việc của cầu chì/\r\n            INV. Off load transfer to static bypass/\r\n     2      Tình trạng chuyển đổi không tải sang\r\n            bypass?\r\n            INV. On load transfer back on line/\r\n     3\r\n            Tình trạng có tải khi đang hoạt động?\r\n            Check rectifier and inverter snubber\r\n            boards for discoloration/ Kiểm tra\r\n     4\r\n            chỉnh lưu và inverter phần bo mạch có\r\n            bị biến dạng màu hay không.\r\n            General checks/ Kiểm tra tình trạng\r\n    IV\r\n            thiết bị phụ trợ\r\n            Is room temp.Within limits (S.L.A.\r\n     1      BATTERY)/ Nhiệt độ trong phòng theo\r\n            tiêu chuẩn?\r\n            Air con 24 hr operation/ Điều hòa có\r\n     2\r\n            hoạt động 24h?\r\n            Extractor fan in operation (VENT.\r\n     3      BATTERY)/ Hoạt động của quạt thông\r\n            gió?\r\n     4      Record data. / Ghi lại báo cáo.\r\n     D      VẬT TƯ DỰ PHÒNG PHÁT SINH\r\n     1      Ắc quy 12V 100Ah                           GS; Việt Nam               Bình         8\r\n     2      Sạc ắc quy tự động                         Aisikai; China              Bộ          6\r\n            Bộ Điều khiển máy phát điện                DSE7320MKII;\r\n     3                                                                             Bộ          1\r\n            DSE7320MKII                                Deepsea/UK\r\n\r\n    (2) BẢO TRÌ, BẢO DƯỠNG VÀ THAY THẾ MỘT SỐ THIẾT BỊ\r\nĐỊNH KỲ CHO HỆ THỐNG PCCC (TRỪ TÒA NHÀ A4, A11).\r\n                                                               Hiện trạng thiết\r\n                                                                                              Khối\r\nTT                      Nội dung công việc                       bị/hàng hóa        Đơn vị\r\n                                                                                             lượng\r\n                                                                đang sử dụng\r\nA        NHÀ CHỈ HUY CƠ QUAN\r\nI        HỆ THỐNG BÁO CHÁY\r\n         Trung tâm báo cháy\r\n         - Kiểm tra tình trạng hoạt động của các bộ phận\r\n         cấu thành tủ: chassis, card CPU, card loop và các\r\n1                                                                  Hochiki              bộ     1\r\n         card phụ của hệ thống\r\n         - Làm vệ sinh công nghiệp, kiểm tra các kết nối vào\r\n         và ra\r\n\f                                                186\r\n                                                             Hiện trạng thiết\r\n                                                                                          Khối\r\nTT                   Nội dung công việc                        bị/hàng hóa      Đơn vị\r\n                                                                                         lượng\r\n                                                              đang sử dụng\r\n     - Kiểm tra và sửa lỗi cable tín hiệu truyền thông\r\n     giữa các card, giữa các tủ nối mạng với nhau\r\n     - Kiểm tra bộ nạp, kiểm tra ắc quy, kiểrm tra điện\r\n     áp nạp\r\n     - Kiểm tra kết nối toàn hệ thống\r\n     - Xác lập lại ngưỡng đầu báo, chức năng module\r\n     - Kiểm tra và sửa lỗi các cable tín hiệu loop về tủ\r\n     (trong phạm vi tủ)\r\n     - Kiểm tra thống kê lỗi trên từng tủ, sửa lỗi phần\r\n     mềm (nếu có), loại trừ lỗi hệ thống thông qua phần\r\n     mềm\r\n     Đầu báo khói thường kèm đế\r\n     - Kiểm tra làm sạch các đầu báo khói kèm đế\r\n     - Kiểm tra làm sạch các bộ phận cảm biến, tiếp\r\n2                                                                Hochiki         cái     231\r\n     điểm, các bộ phận nối dây phát hiện hư hỏng\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin, điện áp\r\n     nguồn nuôi\r\n     Đầu báo nhiệt thường kèm đế\r\n     - Kiểm tra làm sạch các đầu báo nhiệt kèm đế\r\n     - Kiểm tra làm sạch các bộ phận cảm biến, tiếp\r\n3                                                                Hochiki         Cái     140\r\n     điểm, các bộ phận nối dây phát hiện hư hỏng\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin, điện áp\r\n     nguồn nuôi\r\n     Chuông báo cháy\r\n     - Kiểm tra bằng mắt tình trạng thiết bị\r\n     - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu vào\r\n     và ra\r\n4                                                                Hochiki         Cái      40\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n     - Đo kiểm tra điện trở bảo về cuối đường dây\r\n     - Đấu nối lại dây tín hiệu (nếu không đảm bảo yêu\r\n     cầu)\r\n     Đèn báo cháy\r\n     - Kiểm tra bằng mắt tình trạng thiết bị\r\n     - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu vào\r\n     và ra\r\n5                                                                Hochiki         Cái      40\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n     - Đo kiểm tra điện trở bảo về cuối đường dây\r\n     - Đấu nối lại dây tín hiệu (nếu không đảm bảo yêu\r\n     cầu)\r\n     Bảo trì Nút nhấn báo cháy\r\n     - Kiểm tra bằng mắt tình trạng thiết bị\r\n     - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu vào\r\n     và ra\r\n6                                                                Hochiki         Cái      40\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n     - Đo kiểm tra điện trở bảo về cuối đường dây\r\n     - Đấu nối lại dây tín hiệu (nếu không đảm bảo yêu\r\n     cầu)\r\n     Đèn chỉ thị phụ\r\n7                                                                                Cái     147\r\n     - Kiểm tra bằng mắt tình trạng thiết bị\r\n\f                                                 187\r\n                                                              Hiện trạng thiết\r\n                                                                                           Khối\r\nTT                    Nội dung công việc                        bị/hàng hóa      Đơn vị\r\n                                                                                          lượng\r\n                                                               đang sử dụng\r\n      - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu vào\r\n      và ra\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n      - Đo kiểm tra điện trở bảo về cuối đường dây\r\n      - Đấu nối lại dây tín hiệu (nếu không đảm bảo yêu\r\n      cầu)\r\nII    HỆ THỐNG ĐÈN CHIẾU SÁNG SỰ CỐ\r\n      Đèn chiếu sáng sự cố\r\n1     - Vệ sinh, kiểm tra                                                         Cái      61\r\n      - Đánh giá tình trạng hoạt động, thống kê lỗi hỏng\r\n      Đèn chỉ hướng thoát nạn\r\n2     - Vệ sinh, kiểm tra                                                         Cái      48\r\n      - Đánh giá tình trạng hoạt động, thống kê lỗi hỏng\r\nIII   HỆ THỐNG CHỮA CHÁY\r\n 1    Kiểm tra cụm bơm chữa cháy\r\n      Bơm điện chữa cháy\r\n      - Kiểm tra tình trạng hoạt động, các thông số kỹ\r\n      thuật của động cơ, buồng bơm\r\n2                                                                                 Cái      2\r\n      - Vệ sinh bơm, tiếp điểm đấu nối\r\n      - Kiểm tra, xiết chặt các ê cu bu long, tiếp điểm đấu\r\n      nối, lò so giảm chấn…\r\n      Bơm bù chữa cháy\r\n      - Kiểm tra tình trạng hoạt động, các thông số kỹ\r\n      thuật của động cơ, buồng bơm\r\n3                                                                                 Cái      1\r\n      - Vệ sinh bơm, tiếp điểm đấu nối\r\n      - Kiểm tra, xiết chặt các ê cu bu long, tiếp điểm đấu\r\n      nối, lò so giảm chấn…\r\n      Tủ điều khiển máy bơm chữa cháy\r\n      - Kiểm tra tình trạng kỹ thuật các khởi động từ, đèn\r\n4                                                                                 Cái      1\r\n      báo, switch, attomat, dây nguồn, dây tín hiệu …\r\n      - Vệ sinh công nghiệp tủ bơm, tiếp điểm đấu nối\r\n      Bình tích áp\r\n5     - Vệ sinh bình                                                              Cái      1\r\n      - Kiểm tra, xác định tình trạng hoạt động\r\n      Bảo trì Đầu phun sprinkler quay lên\r\n6     - Vệ sinh kiểm tra                                                          Cái     138\r\n      - Thống kê thiết bị lỗi hỏng\r\n      Đầu phun sprinkler quay xuống\r\n7     - Vệ sinh kiểm tra                                                          Cái     643\r\n      - Thống kê thiết bị lỗi hỏng\r\n      Hộp chữa cháy vách tường\r\n      - Vệ sinh tủ và sơn lại phần bị bong tróc\r\n8                                                                                 Cái      40\r\n      - Kiểm tra, thống kê số lượng hỏng, không đạt yêu\r\n      cầu\r\n      Van góc chữa cháy\r\n      - Vệ sinh kiểm tra\r\n9                                                                                 Cái      40\r\n      - Tra dầu mỡ, xác định tình trạng\r\n      - Thống kê thiết bị lỗi hỏng\r\n10    Bình chữa cháy ABC 4kg                                                      Cái      98\r\n\f                                                188\r\n                                                             Hiện trạng thiết\r\n                                                                                          Khối\r\nTT                   Nội dung công việc                        bị/hàng hóa      Đơn vị\r\n                                                                                         lượng\r\n                                                              đang sử dụng\r\n     - Vệ sinh bình\r\n     - Kiểm tra , thống kê số lượng không đạt yêu cầu\r\n     Bình chữa cháy CO2 3kg\r\n11   - Vệ sinh bình                                                              Cái      91\r\n     - Kiểm tra , thống kê số lượng không đạt yêu cầu\r\n     Trụ tiếp nước chữa cháy\r\n     - Vệ sinh kiểm tra\r\n12                                                                               Cái      4\r\n     - Tra dầu mỡ, xác định tình trạng\r\n     - Thống kê thiết bị lỗi hỏng\r\n     Trụ chữa cháy ngoài nhà\r\n     - Vệ sinh kiểm tra\r\n13                                                                               Cái      1\r\n     - Tra dầu mỡ, xác định tình trạng\r\n     - Thống kê thiết bị lỗi hỏng\r\nB    BẢO TRÌ TRUNG TÂM GIA TỐC\r\nI    HỆ THỐNG BÁO CHÁY\r\n     Trung tâm báo cháy địa chỉ 02 loop kèm acquy\r\n     - Kiểm tra tình trạng hoạt động của các bộ phận\r\n     cấu thành tủ: chassis, card CPU, card loop và các\r\n     card phụ của hệ thống\r\n     - Làm vệ sinh công nghiệp, kiểm tra các kết nối vào\r\n     và ra\r\n     - Kiểm tra và sửa lỗi cable tín hiệu truyền thông\r\n     giữa các card, giữa các tủ nối mạng với nhau\r\n1    - Kiểm tra bộ nạp, kiểm tra ắc quy, kiểrm tra điện      Hochiki; UK         bộ       1\r\n     áp nạp\r\n     - Kiểm tra kết nối toàn hệ thống\r\n     - Xác lập lại ngưỡng đầu báo, chức năng module\r\n     - Kiểm tra và sửa lỗi các cable tín hiệu loop về tủ\r\n     (trong phạm vi tủ)\r\n     - Kiểm tra thống kê lỗi trên từng tủ, sửa lỗi phần\r\n     mềm (nếu có), loại trừ lỗi hệ thống thông qua phần\r\n     mềm\r\n     Bộ nguồn phụ\r\n     - Kiểm tra tình trạng hoạt động của tủ nguồn AC,\r\n     DC.\r\n2    - Làm vệ sinh công nghiệp, kiểm tra các kết nối vào     Hochiki; USA        cái      1\r\n     và ra\r\n     - Kiểm tra bộ nạp, kiểm tra ắc quy, kiểrm tra điện\r\n     áp nạp\r\n     Đầu báo khói địa chỉ kèm đế\r\n     - Kiểm tra làm sạch các đầu báo khói kèm đế\r\n     - Kiểm tra làm sạch các bộ phận cảm biến, tiếp\r\n3                                                            Hochiki; USA        Cái     171\r\n     điểm, các bộ phận nối dây phát hiện hư hỏng\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin, điện áp\r\n     nguồn nuôi\r\n     Đầu báo nhiệt địa chỉ kèm đế\r\n     - Kiểm tra làm sạch các đầu báo nhiệt kèm đế\r\n4                                                            Hochiki; USA        Cái      6\r\n     - Kiểm tra làm sạch các bộ phận cảm biến, tiếp\r\n     điểm, các bộ phận nối dây phát hiện hư hỏng\r\n\f                                                189\r\n                                                             Hiện trạng thiết\r\n                                                                                          Khối\r\nTT                   Nội dung công việc                        bị/hàng hóa      Đơn vị\r\n                                                                                         lượng\r\n                                                              đang sử dụng\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin, điện áp\r\n     nguồn nuôi\r\n     Chuông báo cháy\r\n     - Kiểm tra bằng mắt tình trạng thiết bị\r\n     - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu vào\r\n     và ra\r\n5                                                            Hochiki; Japan      Cái      14\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n     - Đo kiểm tra điện trở bảo về cuối đường dây\r\n     - Đấu nối lại dây tín hiệu (nếu không đảm bảo yêu\r\n     cầu)\r\n     Đèn báo cháy\r\n     - Kiểm tra bằng mắt tình trạng thiết bị\r\n     - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu vào\r\n     và ra\r\n6                                                            Hochiki; Japan      Cái      14\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n     - Đo kiểm tra điện trở bảo về cuối đường dây\r\n     - Đấu nối lại dây tín hiệu (nếu không đảm bảo yêu\r\n     cầu)\r\n     Nút nhấn báo cháy địa chỉ\r\n     - Kiểm tra bằng mắt tình trạng thiết bị\r\n     - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu vào\r\n     và ra\r\n7                                                            Hochiki; USA        Cái      14\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n     - Đo kiểm tra điện trở bảo về cuối đường dây\r\n     - Đấu nối lại dây tín hiệu (nếu không đảm bảo yêu\r\n     cầu)\r\n     Module điều khiển chuông đèn\r\n     - Kiểm tra bằng mắt tình trạng thiết bị\r\n     - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu vào\r\n     và ra\r\n8                                                            Hochiki; USA        Cái      5\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n     - Đo kiểm tra điện trở bảo về cuối đường dây\r\n     - Đấu nối lại dây tín hiệu (nếu không đảm bảo yêu\r\n     cầu)\r\n     Module liên động\r\n     - Kiểm tra bằng mắt tình trạng thiết bị\r\n     - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu vào\r\n     và ra\r\n9                                                            Hochiki; USA        Cái      4\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n     - Đo kiểm tra điện trở bảo về cuối đường dây\r\n     - Đấu nối lại dây tín hiệu (nếu không đảm bảo yêu\r\n     cầu)\r\n     Module giám sát\r\n     - Kiểm tra bằng mắt tình trạng thiết bị\r\n     - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu vào\r\n10   và ra                                                   Hochiki; USA        Cái      5\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n     - Đo kiểm tra điện trở bảo về cuối đường dây\r\n     - Đấu nối lại dây tín hiệu (nếu không đảm bảo yêu\r\n\f                                               190\r\n                                                           Hiện trạng thiết\r\n                                                                                        Khối\r\nTT                   Nội dung công việc                      bị/hàng hóa      Đơn vị\r\n                                                                                       lượng\r\n                                                            đang sử dụng\r\n      cầu)\r\nII    HỆ THỐNG ĐÈN CHIẾU SÁNG SỰ CỐ\r\n      Đèn chiếu sáng sự cố\r\n                                                           Kentom; Việt\r\n1     - Vệ sinh, kiểm tra                                                      Cái      49\r\n                                                           Nam\r\n      - Đánh giá tình trạng hoạt động, thống kê lỗi hỏng\r\n      Đèn chỉ hướng thoát nạn loại gắn cửa\r\n                                                           Kentom; Việt\r\n2     - Vệ sinh, kiểm tra                                                      Cái      27\r\n                                                           Nam\r\n      - Đánh giá tình trạng hoạt động, thống kê lỗi hỏng\r\n      Đèn chỉ hướng thoát nạn 2 chiều loại 2 mặt\r\n                                                           Kentom; Việt\r\n3     - Vệ sinh, kiểm tra                                                      Cái      5\r\n                                                           Nam\r\n      - Đánh giá tình trạng hoạt động, thống kê lỗi hỏng\r\n      Đèn chỉ hướng thoát nạn trái, phải loại 2 mặt\r\n                                                           Kentom; Việt\r\n4     - Vệ sinh, kiểm tra                                                      Cái      32\r\n                                                           Nam\r\n      - Đánh giá tình trạng hoạt động, thống kê lỗi hỏng\r\n      HỆ THỐNG CHỮA CHÁY KHÍ FM 200 CHO                                         hệ\r\nIII                                                                                     1\r\n      PHÒNG DỮ LIỆU                                                           thống\r\n      HỆ THỐNG CHỮA CHÁY KHÍ FM 200 CHO                                         hệ\r\nIV                                                                                      1\r\n      PHÒNG PET CT1                                                           thống\r\n      HỆ THỐNG CHỮA CHÁY KHÍ FM 200 CHO                                         hệ\r\nV                                                                                       1\r\n      PHÒNG PET CT2                                                           thống\r\n      HỆ THỐNG CHỮA CHÁY KHÍ FM 200 CHO                                         hệ\r\nVI                                                                                      1\r\n      PHÒNG PET CT3                                                           thống\r\nVI    HỆ THỐNG CHỮA CHÁY KHÍ FM 200 CHO                                         hệ\r\n                                                                                        1\r\n I    KHO CYCLOTRON                                                           thống\r\nVI\r\n      HỆ THỐNG CHỮA CHÁY BẰNG NƯỚC\r\nII\r\n      Van góc chữa cháy- Vệ sinh kiểm tra- Tra dầu mỡ,\r\n1                                                          FuJi;               Cái      8\r\n      xác định tình trạng- Thống kê thiết bị lỗi hỏng\r\n      Lăng phun chữa cháy\r\n                                                           Kentom; Việt\r\n2     - Vệ sinh kiểm tra, xác định tình trạng                                  Cái      8\r\n                                                           Nam\r\n      - Thống kê thiết bị lỗi hỏng\r\n      Cuộn vòi chữa cháy\r\n                                                           Kentom; Việt\r\n3     - Vệ sinh kiểm tra, xác định tình trạng                                  Cái      8\r\n                                                           Nam\r\n      - Thống kê thiết bị lỗi hỏng\r\n      Bình chữa cháy xách tay ABC 4kg\r\n4     - Vệ sinh kiểm tra, xác định tình trạng              Samwoo; China       Cái      38\r\n      - Thống kê thiết bị lỗi hỏng\r\n      Bình chữa cháy xách tay CO2 3 kg\r\n5     - Vệ sinh kiểm tra, xác định tình trạng              Samwoo; China       Cái      19\r\n      - Thống kê thiết bị lỗi hỏng\r\n      Kệ đựng bình chữa cháy xách tay loại 3 bình (2\r\n6                                                          ; Việt Nam          Cái      19\r\n      bình ABC, 1 bình CO2)\r\n      Bình chữa cháy khí sạch kèm giá đựng\r\n7     - Vệ sinh kiểm tra, xác định tình trạng              Fortec; Korea       Bộ       22\r\n      - Thống kê thiết bị lỗi hỏng\r\nC     KHOA KHÁM BỆNH THEO YÊU CẦU\r\n      HỆ THỐNG BÁO CHÁY\r\n1     Trung tâm báo cháy 04 loop                           Hochiki;            bộ       1\r\n\f                                                191\r\n                                                             Hiện trạng thiết\r\n                                                                                          Khối\r\nTT                   Nội dung công việc                        bị/hàng hóa      Đơn vị\r\n                                                                                         lượng\r\n                                                              đang sử dụng\r\n     - Kiểm tra tình trạng hoạt động của các bộ phận\r\n     cấu thành tủ: chassis, card CPU, card loop và các\r\n     card phụ của hệ thống\r\n     - Làm vệ sinh công nghiệp, kiểm tra các kết nối vào\r\n     và ra\r\n     - Kiểm tra và sửa lỗi cable tín hiệu truyền thông\r\n     giữa các card, giữa các tủ nối mạng với nhau\r\n     - Kiểm tra bộ nạp, kiểm tra ắc quy, kiểrm tra điện\r\n     áp nạp\r\n     - Kiểm tra kết nối toàn hệ thống\r\n     - Xác lập lại ngưỡng đầu báo, chức năng module\r\n     - Kiểm tra và sửa lỗi các cable tín hiệu loop về tủ\r\n     (trong phạm vi tủ)\r\n     - Kiểm tra thống kê lỗi trên từng tủ, sửa lỗi phần\r\n     mềm (nếu có), loại trừ lỗi hệ thống thông qua phần\r\n     mềm\r\n     Đầu báo khói địa chỉ kèm đế- Kiểm tra làm sạch\r\n     các đầu báo khói kèm đế- Kiểm tra làm sạch các bộ\r\n2    phận cảm biến, tiếp điểm, các bộ phận nối dây phát      Hochiki;            cái     170\r\n     hiện hư hỏng- Đo kiểm tra tín hiệu và điện áp\r\n     truyền tin, điện áp nguồn nuôi\r\n     Đầu báo nhiệt địa chỉ kèm đế\r\n     - Kiểm tra làm sạch các đầu báo nhiệt kèm đế\r\n     - Kiểm tra làm sạch các bộ phận cảm biến, tiếp\r\n3                                                            Hochiki;            Cái      14\r\n     điểm, các bộ phận nối dây phát hiện hư hỏng\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin, điện áp\r\n     nguồn nuôi\r\n     Chuông báo cháy\r\n     - Kiểm tra bằng mắt tình trạng thiết bị\r\n     - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu vào\r\n     và ra\r\n4                                                            Hochiki;            Cái      14\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n     - Đo kiểm tra điện trở bảo về cuối đường dây\r\n     - Đấu nối lại dây tín hiệu (nếu không đảm bảo yêu\r\n     cầu)\r\n     Đèn báo cháy\r\n     - Kiểm tra bằng mắt tình trạng thiết bị\r\n     - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu vào\r\n     và ra\r\n5                                                            Hochiki;            Cái      14\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n     - Đo kiểm tra điện trở bảo về cuối đường dây\r\n     - Đấu nối lại dây tín hiệu (nếu không đảm bảo yêu\r\n     cầu)\r\n     Nút nhấn báo cháy địa chỉ\r\n     - Kiểm tra bằng mắt tình trạng thiết bị\r\n     - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu vào\r\n6                                                            Hochiki;            Cái      14\r\n     và ra\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n     - Đo kiểm tra điện trở bảo về cuối đường dây\r\n\f                                                192\r\n                                                             Hiện trạng thiết\r\n                                                                                          Khối\r\nTT                   Nội dung công việc                        bị/hàng hóa      Đơn vị\r\n                                                                                         lượng\r\n                                                              đang sử dụng\r\n     - Đấu nối lại dây tín hiệu (nếu không đảm bảo yêu\r\n     cầu)\r\n     Bảo trì module\r\n     - Kiểm tra bằng mắt tình trạng thiết bị\r\n     - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu vào\r\n     và ra\r\n7                                                            Hochiki;            Cái      8\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n     - Đo kiểm tra điện trở bảo về cuối đường dây\r\n     - Đấu nối lại dây tín hiệu (nếu không đảm bảo yêu\r\n     cầu)\r\nD    HỆ THỐNG ĐÈN CHIẾU SÁNG SỰ CỐ\r\n     Bảo trì Đèn chiếu sáng sự cố\r\n1    - Vệ sinh, kiểm tra                                                         Cái      6\r\n     - Đánh giá tình trạng hoạt động, thống kê lỗi hỏng\r\n     Bảo trì Đèn chỉ hướng thoát nạn\r\n2    - Vệ sinh, kiểm tra                                                         Cái      27\r\n     - Đánh giá tình trạng hoạt động, thống kê lỗi hỏng\r\nE    ĐỘI XE/BAN XE - MÁY, XĂNG DẦU\r\n     Trung tâm báo cháy địa chỉ kèm acquy\r\n     - Kiểm tra tình trạng hoạt động của các bộ phận\r\n     cấu thành tủ: chassis, card CPU, card loop và các\r\n     card phụ của hệ thống\r\n     - Làm vệ sinh công nghiệp, kiểm tra các kết nối vào\r\n     và ra\r\n     - Kiểm tra và sửa lỗi cable tín hiệu truyền thông\r\n     giữa các card, giữa các tủ nối mạng với nhau\r\n1    - Kiểm tra bộ nạp, kiểm tra ắc quy, kiểrm tra điện      Hochiki;            bộ       1\r\n     áp nạp\r\n     - Kiểm tra kết nối toàn hệ thống\r\n     - Xác lập lại ngưỡng đầu báo, chức năng module\r\n     - Kiểm tra và sửa lỗi các cable tín hiệu loop về tủ\r\n     (trong phạm vi tủ)\r\n     - Kiểm tra thống kê lỗi trên từng tủ, sửa lỗi phần\r\n     mềm (nếu có), loại trừ lỗi hệ thống thông qua phần\r\n     mềm\r\n     Bộ nguồn phụ kèm Acquy loại 10A\r\n     - Kiểm tra tình trạng hoạt động của tủ nguồn AC,\r\n     DC.\r\n2    - Làm vệ sinh công nghiệp, kiểm tra các kết nối vào     Hochiki;            bộ       1\r\n     và ra\r\n     - Kiểm tra bộ nạp, kiểm tra ắc quy, kiểrm tra điện\r\n     áp nạp\r\n     Đầu báo khói địa chỉ kèm đế\r\n     - Kiểm tra làm sạch các đầu báo khói kèm đế\r\n     - Kiểm tra làm sạch các bộ phận cảm biến, tiếp\r\n3                                                            Hochiki;            bộ       14\r\n     điểm, các bộ phận nối dây phát hiện hư hỏng\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin, điện áp\r\n     nguồn nuôi\r\n4    Đầu báo nhiệt địa chỉ kèm đế                            Hochiki;            bộ      120\r\n\f                                                193\r\n                                                             Hiện trạng thiết\r\n                                                                                          Khối\r\nTT                   Nội dung công việc                        bị/hàng hóa      Đơn vị\r\n                                                                                         lượng\r\n                                                              đang sử dụng\r\n     - Kiểm tra làm sạch các đầu báo nhiệt kèm đế\r\n     - Kiểm tra làm sạch các bộ phận cảm biến, tiếp\r\n     điểm, các bộ phận nối dây phát hiện hư hỏng\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin, điện áp\r\n     nguồn nuôi\r\n     Chuông báo cháy\r\n     - Kiểm tra bằng mắt tình trạng thiết bị\r\n     - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu vào\r\n     và ra\r\n5                                                            Hochiki;            Cái      8\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n     - Đo kiểm tra điện trở bảo về cuối đường dây\r\n     - Đấu nối lại dây tín hiệu (nếu không đảm bảo yêu\r\n     cầu)\r\n6    Đèn báo cháy đã bao gồm kiểm định                       Hochiki;            Cái      8\r\n     Nút nhấn báo cháy địa chỉ\r\n     - Kiểm tra bằng mắt tình trạng thiết bị\r\n     - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu vào\r\n     và ra\r\n7                                                            Hochiki;            Cái      8\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n     - Đo kiểm tra điện trở bảo về cuối đường dây\r\n     - Đấu nối lại dây tín hiệu (nếu không đảm bảo yêu\r\n     cầu)\r\n     Module điều khiển chuông\r\n     - Kiểm tra bằng mắt tình trạng thiết bị\r\n     - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu vào\r\n     và ra\r\n8                                                            Hochiki;            Cái      1\r\n     - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n     - Đo kiểm tra điện trở bảo về cuối đường dây\r\n     - Đấu nối lại dây tín hiệu (nếu không đảm bảo yêu\r\n     cầu)\r\n     Bình cầu chữa cháy tự động ABC 6kg\r\n     - Vệ sinh bình\r\n9                                                            Hochiki;            Cái      10\r\n     - Kiểm tra áp lực bình, thống kê số lượng không đạt\r\n     yêu cầu\r\n     Bình chữa cháy khí sạch kèm giá đựng\r\n     - Vệ sinh bình\r\n10                                                           Hochiki;            Cái      2\r\n     - Kiểm tra áp lực bình, thống kê số lượng không đạt\r\n     yêu cầu\r\n     Lăng phun chữa cháy DN 50\r\n11   - Vệ sinh kiểm tra                                      Hochiki;            Cái      7\r\n     - Thống kê thiết bị lỗi hỏng\r\n     Cuộn vòi chữa cháy DN 50\r\n12   - Vệ sinh kiểm tra                                      Hochiki;            Cái      7\r\n     - Thống kê thiết bị lỗi hỏng\r\nF    VẬT TƯ DỰ HÒNG THAY THẾ\r\n1    Đầu báo khói thường kèm đế                              Hochiki;            Cái      25\r\n2    Đầu báo nhiệt thường kèm đế                             Hochiki;            Cái      10\r\n                                                             Kentom; Việt\r\n3    Đèn chiếu sáng sự cố                                                        Cái      10\r\n                                                             Nam\r\n\f                                                 194\r\n                                                            Hiện trạng thiết\r\n                                                                                            Khối\r\nTT                      Nội dung công việc                    bị/hàng hóa        Đơn vị\r\n                                                                                           lượng\r\n                                                             đang sử dụng\r\n                                                            Kentom; Việt\r\n4        Đèn chỉ dẫn thoát nạn                                                    Cái          10\r\n                                                            Nam\r\n5        Nút nhấn báo cháy địa chỉ                          Hochiki;              Cái           5\r\n6        Đầu báo khói địa chỉ kèm đế                        Hochiki;              Cái          10\r\n    (3) BẢO TRÌ, BẢO DƯỠNG HỆ THỐNG THANG MÁY TRONG\r\nBỆNH VIỆN (TRỪ TÒA NHÀ A4, A11).\r\n                                             Hiện trạng thiết bị/hàng                     Số\r\nSTT             Tên hàng hóa/dịch vụ                                      ĐVT\r\n                                                hóa đang sử dụng                        lượng\r\n     I     PHẦN BẢO TRÌ\r\n           Bảo trì và sửa chữa thang         Bảo trì và sửa chữa thang\r\n           Mitsubishi, Scindler, Mitsutech   Mitsubishi, Scindler,\r\n           MTE, thang chở hàng(thang         Mitsutech MTE, thang chở\r\n     1     Liên Xô), Hyundai, thang tời,     hàng(thang Liên Xô),      Thang/tháng        17\r\n           thang máy hiệu Thiên Nam và       Hyundai, thang tời, thang\r\n           thang Thyssenkrupp                máy hiệu Thiên Nam và\r\n           (số lần thực hiện: 10 tháng)      thang Thyssenkrupp\r\n           Nhân viên trực đảm bảo tại\r\n           bệnh viện. Thời gian(7h30' -\r\n     2     18h00' từ thứ 2 đến thứ 6 hàng                               Ngày/tháng        23\r\n           tuần).\r\n           (số lần thực hiện: 10 tháng)\r\n     3     Chi phí kiểm định thang máy                                    Thang           10\r\n           VẬT TƯ DỰ PHÒNG THAY\r\n    II\r\n           THẾ\r\n           Bo mạch điều khiển phanh       Điện áp: 200-230VAC\r\n     1                                                                     Cái            1\r\n           CMBK                           Xuất xứ: Hàn Quốc\r\n                                          Điện áp: 24VDC\r\n     2     Nút bấm gọi tầng ngoài thang   Xuất xứ: Hàn Quốc hoặc           Cái            10\r\n                                          tương đương\r\n                                          Điện áp: 12VDC\r\n     3     Bo mạch hiển thị tầng thang                                     Cái            5\r\n                                          Xuất xứ: Mitsubishi\r\n           Thay thế thanh an toàn cảm ứng Điện áp: 19-35VDCXuất\r\n     4                                                                     Cái            2\r\n           trong thang máy                xứ: Hàn Quốc\r\n                                          Tủ điều khiển NICE3000\r\n           Cải tạo nâng cấp phần điện     Công suất: 15KW\r\n     5                                                                     Bộ             1\r\n           thang Hyundai                  Điện áp: 380VAC\r\n                                          Xuất xứ: Trung Quốc\r\n                                          Biến tần: EC20-0R7G-S2\r\n                                          Công suất: 0.75KW\r\n           Biến tần điều khiển cửa thang\r\n     6                                    Điện áp: 220-240VAC              Cái            2\r\n           số 1,3 - NCHCQ\r\n                                          Xuất xứ: Hàn Quốc hoặc\r\n                                          tương đương\r\n                                          Shoe cabin T89\r\n           Shoe dẫn hướng cabin, đối\r\n     7                                    Shoe đối trọng 5K                Cái            16\r\n           trọng thang số 5,6 - KKTYC\r\n                                          Xuất xứ: Hàn Quốc\r\n                                          Cáp thép dùng trong thang\r\n     8     Cáp tải thang số 1,2 - TTGT    máy, loại 12mm, mã               Mét            260\r\n                                          8*19S-NFC-12mm\r\n\f                                            195\r\n                                         Hiện trạng thiết bị/hàng                   Số\r\nSTT       Tên hàng hóa/dịch vụ                                         ĐVT\r\n                                            hóa đang sử dụng                      lượng\r\n                                        Xuất xứ: Hàn Quốc\r\n                                        Cáp thép dùng trong thang\r\n                                        máy, loại 12mm, mã\r\n 9    Cáp tải thang số 3 - NCHCQ                                       Mét           322\r\n                                        8*19S-NFC-12mm\r\n                                        Xuất xứ: Hàn Quốc\r\n                                        Cao su đúc lõi thépXuất\r\n      Shoe dẫn hướng cửa thang số\r\n10                                      xứ: Hàn Quốc hoặc tương        Cái           104\r\n      1,2,3,4,5,6 - KKTYC\r\n                                        đương\r\n      Shoe dẫn hướng cabin thang số     Shoe cabin T78, T89\r\n11                                                                     Cái             12\r\n      1,2,3 - TTGT                      Xuất xứ: Hàn Quốc\r\n                                        Cao su đúc lõi thép\r\n      Shoe dẫn hướng cửa thang số\r\n12                                      Xuất xứ: Hàn Quốc hoặc         Cái           108\r\n      1,2,3 - NCHCQ\r\n                                        tương đương\r\n                                        Cáp thép dùng trong thang\r\n      Cáp phanh cơ thang số 1,2,3 -     máy, loại 6,5mm, mã\r\n13                                                                     Mét           120\r\n      TTGT                              8*19S-NFC-6,5mm\r\n                                        Xuất xứ: Hàn Quốc\r\n                                        Cáp thép dùng trong thang\r\n      Cáp phanh cơ thang số 1,2,3 -     máy, loại 8mm, mã\r\n14                                                                     Mét           220\r\n      NCHCQ                             8*19S-NFC-8mm\r\n                                        Xuất xứ: Hàn Quốc\r\n                                        Shoe cabin T78, T89\r\n      Shoe dẫn hướng cabin, đối\r\n15                                      Shoe đối trọng 5K              Cái             24\r\n      trọng thang số 1,2,3 - NCHCQ\r\n                                        Xuất xứ: Hàn Quốc\r\n\r\n      (4) BẢO DƯỠNG HỆ THỐNG PCCC TÒA NHÀ A4, A11.\r\n      - HẠNG MỤC: BẢO DƯỠNG HỆ THỐNG PCCC TÒA NHÀ A4\r\n                                                         Hiện trạng thiết\r\n                                                                                             Khối\r\nSTT                Nội dung công việc                   bị/hàng hóa đang      Đ.Vị\r\n                                                                                            lượng\r\n                                                             sử dụng\r\nA     Hạng mục: Hệ thống báo cháy\r\n      Bảo trì Tủ trung tâm báo cháy địa chỉ tổng\r\n      cộng 14 loop\r\n      - Kiểm tra tình trạng hoạt động của các bộ phận\r\n      cấu thành tủ: chassis, card CPU, card loop và\r\n      các card phụ của hệ thống\r\n      - Làm vệ sinh công nghiệp, Kiểm tra các kết\r\n      nối vào và ra\r\n      - Kiểm tra và sửa lỗi cable tín hiệu truyền\r\n      thông giữa các card, giữa các tủ nối mạng với                          1 trung\r\n 1                                                     NFS2-3030; MỸ                         1\r\n      nhau                                                                     tâm\r\n      - Kiểm tra bộ nạp, Kiểm tra ắc quy, kiểrm tra\r\n      điện áp nạp\r\n      - Kiểm tra kết nối toàn hệ thống\r\n      - Xác lập lại ngưỡng đầu báo, chức năng\r\n      module\r\n      - Kiểm tra và sửa lỗi các cable tín hiệu loop về\r\n      tủ (trong phạm vi tủ)\r\n      - Kiểm tra thống kê lỗi trên từng tủ, sửa lỗi\r\n\f                                             196\r\n                                                              Hiện trạng thiết\r\n                                                                                          Khối\r\nSTT                Nội dung công việc                        bị/hàng hóa đang    Đ.Vị\r\n                                                                                         lượng\r\n                                                                  sử dụng\r\n      phần mềm (nếu có), loại trừ lỗi hệ thống thông\r\n      qua phần mềm\r\n      Bảo trì bộ nguồn phụ 220VAC/24VDC 10A\r\n      - Kiểm tra tình trạng hoạt động của tủ nguồn\r\n      AC, DC.\r\n 2    - Làm vệ sinh công nghiệp, kiểm tra các kết nối    PSE-10; MỸ              chiếc    1\r\n      vào và ra\r\n      - Kiểm tra bộ nạp, kiểm tra ắc quy, kiểrm tra\r\n      điện áp nạp\r\n                                                         HON-CGW-\r\n      Card mạng BACnet kết nối với hệ thống BMS\r\n 3                                                       MBB+BACNET-              cái     1\r\n      - Làm vệ sinh, kiểm tra các kết nối vào và ra\r\n                                                         CGV; MỸ\r\n      Máy tính Core I5 GHz; 4GB; 500GB HĐ, màn\r\n 4                                                       ;                        cái     1\r\n      hình phẳng >=23 inch\r\n      Bảo trì Bộ lưu điện UPS 2KVA\r\n      - Kiểm tra tình trạng hoạt động của tủ nguồn\r\n      AC, DC.\r\n 5    - Làm vệ sinh công nghiệp, kiểm tra các kết nối    ;                        cái     1\r\n      vào và ra\r\n      - Kiểm tra bộ nạp, kiểm tra ắc quy, kiểrm tra\r\n      điện áp nạp\r\n 6    Máy in                                             ;                        cái     1\r\n      Bảo trì Đầu báo cháy khói địa chỉ dưới trần giả\r\n      kèm đế\r\n      - Kiểm tra làm sạch các đầu báo khói kèm đế\r\n 7    - Kiểm tra làm sạch các bộ phận cảm biến, tiếp     FSP/951; Ấn độ           cái    611\r\n      điểm, các bộ phận nối dây phát hiện hư hỏng\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin,\r\n      điện áp nguồn nuôi\r\n      Bảo trì Đầu báo cháy khói địa chỉ trên trần giả\r\n      kèm đế\r\n      - Kiểm tra làm sạch các đầu báo khói kèm đế\r\n 8    - Kiểm tra làm sạch các bộ phận cảm biến, tiếp     FSP/951; Ấn độ           cái    233\r\n      điểm, các bộ phận nối dây phát hiện hư hỏng\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin,\r\n      điện áp nguồn nuôi\r\n      Bảo trì Đầu báo cháy nhiệt địa chỉ dưới trần giả\r\n      kèm đế\r\n      - Kiểm tra làm sạch các bộ phận cảm biến, tiếp\r\n 9                                                       FSP/951H; Ấn độ          cái     27\r\n      điểm, các bộ phận nối dây phát hiện hư hỏng\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin,\r\n      điện áp nguồn nuôi\r\n      Bảo trì Đầu báo cháy nhiệt địa chỉ trên trần giả\r\n      kèm đế\r\n      - Kiểm tra làm sạch các bộ phận cảm biến, tiếp\r\n10                                                       FSP/951H; Ấn độ          cái     28\r\n      điểm, các bộ phận nối dây phát hiện hư hỏng\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin,\r\n      điện áp nguồn nuôi\r\n11    Bảo trì Còi đèn báo cháy                           SYS/HS; Ấn độ            cái     20\r\n\f                                              197\r\n                                                              Hiện trạng thiết\r\n                                                                                         Khối\r\nSTT                 Nội dung công việc                       bị/hàng hóa đang    Đ.Vị\r\n                                                                                        lượng\r\n                                                                  sử dụng\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu\r\n      vào và ra\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n      - Đấu nối lại dây tín hiệu (nếu không đảm bảo\r\n      yêu cầu)\r\n      Bảo trì Nút ấn báo cháy địa chỉ- Kiểm tra bằng\r\n      mắt tình trạng thiết bị- Làm vệ sinh bên ngoài,\r\n                                                         F/MCP/GLASS; Ấn\r\n12    kiểm tra dây tín hiệu vào và ra- Đo kiểm tra tín                           cái     20\r\n                                                         độ\r\n      hiệu và điện áp truyền tin- Đấu nối lại dây tín\r\n      hiệu (nếu không đảm bảo yêu cầu)\r\n      Bảo trì Module cách ly ngắn mạch\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu\r\n13    vào và ra                                          ISO/X; Ấn độ            cái     28\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n      - Đấu nối lại dây tín hiệu (nếu không đảm bảo\r\n      yêu cầu)\r\n      Bảo trì Module điều khiển có điện áp\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu\r\n14    vào và ra                                          FCM/1; Ấn độ            cái     9\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n      - Đấu nối lại dây tín hiệu (nếu không đảm bảo\r\n      yêu cầu)\r\n      Bảo trì Module điều khiển (tiếp điểm khô)\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu\r\n15    vào và ra                                          FRM/1; Ấn độ            cái     58\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n      - Đấu nối lại dây tín hiệu (nếu không đảm bảo\r\n      yêu cầu)\r\n      Bảo trì Module giám sát (kèm trở kháng)\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu\r\n16    vào và ra                                          FRM/1; Ấn độ            cái    110\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n      - Đấu nối lại dây tín hiệu (nếu không đảm bảo\r\n      yêu cầu)\r\nB     Hạng mục: Hệ thống chữa cháy nước                  ;\r\n      Bảo trì Đầu phun sprinkler quay lên 68 độ,\r\n      K=5,6\r\n 1                                                       TY315;                  cái    448\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Đầu phun sprinkler quay xuống 68 độ,\r\n      K=5,6                                              TY325 (77-571-9-\r\n 2                                                                               cái    1206\r\n      - Kiểm tra bằng mắt tình trạng thiết bị            155);\r\n      - Làm vệ sinh bên ngoài\r\n 3    Bảo trì Đầu phun Sprinkler hướng xuống 93˚C        TY325 (77-571-9-        cái     22\r\n\f                                            198\r\n                                                         Hiện trạng thiết\r\n                                                                                    Khối\r\nSTT                Nội dung công việc                   bị/hàng hóa đang    Đ.Vị\r\n                                                                                   lượng\r\n                                                             sử dụng\r\n      K=5.6                                            200);\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Hộp họng vách tường 1200x600x180\r\n 4    - Kiểm tra bằng mắt tình trạng thiết bị          ;                    cái     35\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Hộp đựng phương tiện chữa cháy ngoài\r\n      nhà KT: 600x600x200mm, tôn dày 1mm, màu\r\n 5    đỏ (kèm chân đỡ cao 200mm)                       ;                    cái     2\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Khay đựng bình chữa cháy loại đựng 3\r\n      bình\r\n 6                                                     ;                    cái     95\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Van góc D50, áp lực làm việc 16 tối đa\r\n 7    16 bar- Kiểm tra bằng mắt tình trạng thiết bị-   ;                    cái     70\r\n      Làm vệ sinh bên ngoài\r\n      Bảo trì Van góc D65, áp lực làm việc 16 tối đa\r\n      16 bar\r\n 8                                                     ;                    cái     8\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Lăng chữa cháy D50\r\n 9    - Kiểm tra bằng mắt tình trạng thiết bị          ;                    cái     70\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Lăng chữa cháy 65\r\n10    - Kiểm tra bằng mắt tình trạng thiết bị          ;                    cái     2\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Cuộn vòi D50 dài 30m áp lực làm việc\r\n      tối thiểu 16 bar (gồm 1 cuộn 20m + 10 cuộn\r\n11    10m)                                             ; USA                cái     70\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Cuộn vòi D65 dài 20m áp lực làm việc\r\n      tối thiểu 16 bar\r\n12                                                     ; Japan              cái     4\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Bình chữa cháy xách tay ABC 4kg\r\n13    - Kiểm tra bằng mắt tình trạng thiết bị          ;                    cái    260\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Bình chữa cháy xách tay CO2 3kg\r\n14    - Kiểm tra bằng mắt tình trạng thiết bị          ; Việt Nam           cái    130\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Nội quy PCCC, tiêu lệnh chữa cháy,\r\n      biển cấm\r\n15                                                     ; Việt Nam           cái     35\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Bảng sơ đồ chỉ dẫn thoát nạn\r\n16                                                     ; Hàn Quốc           cái     16\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n\f                                          199\r\n                                                         Hiện trạng thiết\r\n                                                                                    Khối\r\nSTT               Nội dung công việc                    bị/hàng hóa đang    Đ.Vị\r\n                                                                                   lượng\r\n                                                             sử dụng\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Trụ chữa cháy ngoài nhà 2 cửa, D65\r\n17    - Kiểm tra bằng mắt tình trạng thiết bị       ;                       cái     2\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Họng tiếp nước 2 cửa D65\r\n18    - Kiểm tra bằng mắt tình trạng thiết bị       ;                       cái     2\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Van báo động D150\r\n19    - Kiểm tra bằng mắt tình trạng thiết bị       ; UK                    cái     1\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Van giảm áp D150\r\n20    - Kiểm tra bằng mắt tình trạng thiết bị       ; USA                   cái     2\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Van một chiều D150\r\n21    - Kiểm tra bằng mắt tình trạng thiết bị       ; USA                   cái     1\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Van một chiều D100\r\n22    - Kiểm tra bằng mắt tình trạng thiết bị       ; USA                   cái     4\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Van cổng kèm công tắc giám sát D100\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n23                                                  ; Japan                 cái     16\r\n      - Làm vệ sinh bên ngoài\r\n      - Kiểm tra tín hiệu kết nối\r\n      Bảo trì Van cổng D150\r\n24    - Kiểm tra bằng mắt tình trạng thiết bị       ; Japan                 cái     4\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Van cổng D100\r\n25    - Kiểm tra bằng mắt tình trạng thiết bị       ; USA                   cái     7\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Van bi D25- Kiểm tra bằng mắt tình\r\n26                                                  ; USA                   cái     11\r\n      trạng thiết bị- Làm vệ sinh bên ngoài\r\n      Bảo trì Van xả khí tự động\r\n27    - Kiểm tra bằng mắt tình trạng thiết bị       ; USA                   cái     3\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Đồng hồ mặt dầu, áp lực tối đa\r\n      25kg/cm2 kèm van bi D15\r\n28                                                  ; USA                   Bộ      8\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Công tắc dòng chảy D100\r\n29    - Kiểm tra bằng mắt tình trạng thiết bị       ;                       cái     16\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Tủ 1200x1200x400mm (gồm chăn sợi,\r\n      búa, kìm cộng lực, thang dây, quần áo chữa\r\n30    cháy)                                         ; Việt Nam              Tủ      1\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài\r\nC     Hạng mục: Hệ thống báo cháy khí               ;\r\n      Bảo trì Đầu báo cháy khói thường, kèm đế      20-AS10000-ADV;\r\n 1                                                                          Đầu     24\r\n      - Kiểm tra làm sạch các đầu báo khói kèm đế   Ý\r\n\f                                            200\r\n                                                         Hiện trạng thiết\r\n                                                                                    Khối\r\nSTT                Nội dung công việc                   bị/hàng hóa đang    Đ.Vị\r\n                                                                                   lượng\r\n                                                             sử dụng\r\n      - Kiểm tra làm sạch các bộ phận cảm biến, tiếp\r\n      điểm, các bộ phận nối dây phát hiện hư hỏng\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin,\r\n      điện áp nguồn nuôi\r\n      Bảo trì Đầu báo cháy nhiệt thường, kèm đế\r\n      - Kiểm tra làm sạch đầu báo\r\n      - Kiểm tra làm sạch các bộ phận cảm biến, tiếp\r\n 2                                                     20-AS3500-ADV; Ý     Đầu     66\r\n      điểm, các bộ phận nối dây phát hiện hư hỏng\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin,\r\n      điện áp nguồn nuôi\r\n      Bảo trì Đầu lấy mẫu không khí\r\n                                                       REDCKIT025C;\r\n 3    - Kiểm tra bằng mắt tình trạng thiết bị                               Đầu     4\r\n                                                       Malaysia\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Hộp báo cháy (nút nhấn) xả khí và tạm\r\n      dừng xả khí\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu   NBG-12LRA+SBA-\r\n 4                                                                          Hộp     9\r\n      vào và ra                                        10; Mexico\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n      - Đấu nối lại dây tín hiệu (nếu không đảm bảo\r\n      yêu cầu)\r\n      Bảo trì Chuông báo cháy 24VDC, 6\"\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu\r\n 5    vào và ra                                        FBB-150; Nhật Bản    Cái     9\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n      - Đấu nối lại dây tín hiệu (nếu không đảm bảo\r\n      yêu cầu)\r\n      Bảo trì Đèn chớp báo cháy\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu\r\n 6    vào và ra                                        SYS-ST; Ấn Độ        Cái     9\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n      - Đấu nối lại dây tín hiệu (nếu không đảm bảo\r\n      yêu cầu)\r\n      Bảo trì Còi đèn báo cháy kết hợp\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu\r\n 7    vào và ra                                        HEC3-24WR; Mỹ        Cái     9\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n      - Đấu nối lại dây tín hiệu (nếu không đảm bảo\r\n      yêu cầu)\r\n      Bảo trì Đèn cảnh báo xả khí- Cấm vào\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu\r\n                                                       STV-DNE; Việt\r\n 8    vào và ra                                                             Cái     9\r\n                                                       Nam\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n      - Đấu nối lại dây tín hiệu (nếu không đảm bảo\r\n      yêu cầu)\r\n\f                                               201\r\n                                                                Hiện trạng thiết\r\n                                                                                              Khối\r\nSTT                 Nội dung công việc                         bị/hàng hóa đang     Đ.Vị\r\n                                                                                             lượng\r\n                                                                    sử dụng\r\n      Bảo trì Đèn cảnh báo xả khí- di tản khẩn cấp\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu\r\n                                                           STV-EVC; Việt\r\n 9    vào và ra                                                                      Cái      13\r\n                                                           Nam\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n      - Đấu nối lại dây tín hiệu (nếu không đảm bảo\r\n      yêu cầu)\r\nD     Hạng mục: Hệ thống chữa cháy khí                     ;\r\n      Bảo trì Tủ điều khiển xả khí (bao gồm ắc quy\r\n      dự phòng)\r\n      - Kiểm tra tình trạng hoạt động của các bộ phận\r\n      cấu thành tủ: chassis, card CPU và các card phụ\r\n      của hệ thống\r\n      - Làm vệ sinh công nghiệp, Kiểm tra các kết\r\n      nối vào và ra\r\n      - Kiểm tra và sửa lỗi cable tín hiệu truyền\r\n                                                                                   1 trung\r\n 1    thông giữa các card                                  RP-2002E; Mỹ                       9\r\n                                                                                     tâm\r\n      - Kiểm tra bộ nạp, Kiểm tra ắc quy, kiểrm tra\r\n      điện áp nạp\r\n      - Kiểm tra kết nối toàn hệ thống\r\n      - Kiểm tra và sửa lỗi các cable tín hiệu về tủ\r\n      (trong phạm vi tủ)\r\n      - Kiểm tra thống kê lỗi trên từng tủ, sửa lỗi\r\n      phần mềm (nếu có), loại trừ lỗi hệ thống thông\r\n      qua phần mềm\r\n      Bảo trì Bộ phân tích khói độ nhạy cao\r\n      - Kiểm tra ngoại quan của tủ\r\n      - Quạt hút\r\n      - Đo điện áp của acquy\r\n      - Đo điện áp của bộ nạp acqui\r\n 2    - Kiểm tra các chức năng của tủ báo cháy: màn        VLF-250; Malaysia         bộ       1\r\n      hình, đèn hiển thị, các phím chức năng.\r\n      - Vệ sinh trong và ngoài tủ\r\n      - Hệ thống ống hút\r\n      Kiểm tra hệ thống ống hút\r\n      Vệ sinh các vị trí lỗ hút trên đường ống.\r\n      Bảo trì Bình khí loại 180L, 42 Bar / 50 Bar,\r\n      mỗi bình được nạp 175kg khí HFC-227ea\r\n      - Vệ sinh cụm bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị trí\r\n      đai giữ bình\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n                                                           SFS-C180; Việt\r\n 3    - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng cơ                                bình      1\r\n                                                           Nam\r\n      học của vỏ bình\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ là 42 bar.\r\n      - Đối với van kích hoạt xả khí bằng tay ( kiểm\r\n      tra dây kéo, tình trạng lò xo...) đảm bảo hoạt\r\n      động trơn tru.\r\n\f                                               202\r\n                                                             Hiện trạng thiết\r\n                                                                                        Khối\r\nSTT                 Nội dung công việc                      bị/hàng hóa đang    Đ.Vị\r\n                                                                                       lượng\r\n                                                                 sử dụng\r\n      - Van điện từ: kiểm tra kết nối từ tủ điều khiển\r\n      đến van\r\n      Bảo trì Bình khí loại 180L, 42 Bar / 50 Bar,\r\n      mỗi bình được nạp 150kg khí HFC-227ea\r\n      - Vệ sinh cụm bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị trí\r\n      đai giữ bình\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng cơ\r\n                                                           SFS-C180; Việt\r\n 4    học của vỏ bình                                                           bình    1\r\n                                                           Nam\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ là 42 bar.\r\n      - Đối với van kích hoạt xả khí bằng tay ( kiểm\r\n      tra dây kéo, tình trạng lò xo...) đảm bảo hoạt\r\n      động trơn tru.\r\n      - Van điện từ: kiểm tra kết nối từ tủ điều khiển\r\n      đến van\r\n      Bảo trì Bình khí loại 180L, 42 Bar / 50 Bar,\r\n      mỗi bình được nạp 140kg khí HFC-227ea- Vệ\r\n      sinh cụm bình- Kiểm tra hiện trạng đặt bình, cố\r\n      định các vị trí đai giữ bình- Kiểm tra nhãn bình,\r\n      thông số kỹ thuật - Kiểm tra sự ăn mòn, gỉ sét\r\n                                                           SFS-C180; Việt\r\n 5    hoặc biến dạng cơ học của vỏ bình -Kiểm tra áp                            bình    8\r\n                                                           Nam\r\n      lực cụm bình tại đồng hồ áp lực áp lực hiển thị\r\n      trên đồng hồ. - Đối với van kích hoạt xả khí\r\n      bằng tay ( kiểm tra dây kéo, tình trạng lò xo...)\r\n      đảm bảo hoạt động trơn tru.- Van điện từ: kiểm\r\n      tra kết nối từ tủ điều khiển đến van\r\n      Bảo trì Bình khí loại 140L, 42 Bar / 50 Bar,\r\n      mỗi bình được nạp 125kg khí HFC-227ea\r\n      - Vệ sinh cụm bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị trí\r\n      đai giữ bình\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng cơ\r\n                                                           SFS-C140; Việt\r\n 6    học của vỏ bình                                                           bình    3\r\n                                                           Nam\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ.\r\n      - Đối với van kích hoạt xả khí bằng tay ( kiểm\r\n      tra dây kéo, tình trạng lò xo...) đảm bảo hoạt\r\n      động trơn tru.\r\n      - Van điện từ: kiểm tra kết nối từ tủ điều khiển\r\n      đến van\r\n      Bảo trì Bình khí loại 140L, 42 Bar / 50 Bar,\r\n      mỗi bình được nạp 115kg khí HFC-227ea\r\n      - Vệ sinh cụm bình                                   SFS-C140; Việt\r\n 7                                                                              bình    1\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị trí   Nam\r\n      đai giữ bình\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n\f                                               203\r\n                                                             Hiện trạng thiết\r\n                                                                                        Khối\r\nSTT                 Nội dung công việc                      bị/hàng hóa đang    Đ.Vị\r\n                                                                                       lượng\r\n                                                                 sử dụng\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng cơ\r\n      học của vỏ bình\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ.\r\n      - Đối với van kích hoạt xả khí bằng tay ( kiểm\r\n      tra dây kéo, tình trạng lò xo...) đảm bảo hoạt\r\n      động trơn tru.\r\n      - Van điện từ: kiểm tra kết nối từ tủ điều khiển\r\n      đến van\r\n      Bảo trì Bình khí loại 140L, 42 Bar / 50 Bar,\r\n      mỗi bình được nạp 95kg khí HFC-227ea\r\n      - Vệ sinh cụm bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị trí\r\n      đai giữ bình\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng cơ\r\n                                                           SFS-C140; Việt\r\n 8    học của vỏ bình                                                           bình    1\r\n                                                           Nam\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ.\r\n      - Đối với van kích hoạt xả khí bằng tay ( kiểm\r\n      tra dây kéo, tình trạng lò xo...) đảm bảo hoạt\r\n      động trơn tru.\r\n      - Van điện từ: kiểm tra kết nối từ tủ điều khiển\r\n      đến van\r\n      Bảo trì Bình khí loại 40L, 42 Bar / 50 Bar, mỗi\r\n      bình được nạp 35kg khí HFC-227ea- Vệ sinh\r\n      cụm bình- Kiểm tra hiện trạng đặt bình, cố định\r\n      các vị trí đai giữ bình- Kiểm tra nhãn bình,\r\n      thông số kỹ thuật - Kiểm tra sự ăn mòn, gỉ sét\r\n 9    hoặc biến dạng cơ học của vỏ bình -Kiểm tra áp       SFS-C40; Việt Nam    bình    1\r\n      lực cụm bình tại đồng hồ áp lực áp lực hiển thị\r\n      trên đồng hồ. - Đối với van kích hoạt xả khí\r\n      bằng tay ( kiểm tra dây kéo, tình trạng lò xo...)\r\n      đảm bảo hoạt động trơn tru.- Van điện từ: kiểm\r\n      tra kết nối từ tủ điều khiển đến van\r\n      Bảo trì Bình thép đúc 82.5L, áp lực làm việc 50\r\n      bar bao gồm van đầu bình, được nạp 75kg\r\n      Chất chữa cháy HFC-227ea (FM-200) tiêu\r\n      chuẩn UL Listed\r\n      - Vệ sinh cụm bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị trí\r\n      đai giữ bình                                         SFS-C82,5; Việt\r\n10                                                                              bình    1\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật              Nam\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng cơ\r\n      học của vỏ bình\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ.\r\n      - Đối với van kích hoạt xả khí bằng tay ( kiểm\r\n      tra dây kéo, tình trạng lò xo...) đảm bảo hoạt\r\n\f                                               204\r\n                                                                Hiện trạng thiết\r\n                                                                                           Khối\r\nSTT                 Nội dung công việc                         bị/hàng hóa đang    Đ.Vị\r\n                                                                                          lượng\r\n                                                                    sử dụng\r\n      động trơn tru.\r\n      - Van điện từ: kiểm tra kết nối từ tủ điều khiển\r\n      đến van\r\n      Bảo trì Bình thép đúc 82.5L, áp lực làm việc 50\r\n      bar bao gồm van đầu bình, được nạp 45kg\r\n      Chất chữa cháy HFC-227ea (FM-200) tiêu\r\n      chuẩn UL Listed\r\n      - Vệ sinh cụm bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị trí\r\n      đai giữ bình\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n                                                           SFS-C82,5; Việt\r\n11    - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng cơ                               bình    1\r\n                                                           Nam\r\n      học của vỏ bình\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ.\r\n      - Đối với van kích hoạt xả khí bằng tay ( kiểm\r\n      tra dây kéo, tình trạng lò xo...) đảm bảo hoạt\r\n      động trơn tru.\r\n      - Van điện từ: kiểm tra kết nối từ tủ điều khiển\r\n      đến van\r\n      Bảo trì Bình thép đúc 40L, áp lực làm việc 50\r\n      bar bao gồm van đầu bình, được nạp 16kg Chất\r\n      chữa cháy HFC-227ea (FM-200) tiêu chuẩn UL\r\n      Listed\r\n      - Vệ sinh cụm bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị trí\r\n      đai giữ bình\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n12    - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng cơ       SFS-C40; Việt Nam       bình    1\r\n      học của vỏ bình\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ.\r\n      - Đối với van kích hoạt xả khí bằng tay ( kiểm\r\n      tra dây kéo, tình trạng lò xo...) đảm bảo hoạt\r\n      động trơn tru.\r\n      - Van điện từ: kiểm tra kết nối từ tủ điều khiển\r\n      đến van\r\n      Bảo trì Tủ chứa 02 bình khí FM-200 loại 180L,\r\n      vật liệu thép tấm dầy 1.5mmTủ kích thước\r\n      2186x1046x580 (kích thước cả đế). Vật liệu\r\n      làm tủ: Thép tấm cán nguội dày 1,5mmPhụ\r\n13                                                         ;                       Tủ      4\r\n      kiện: Thanh ren và đai ốc M14Sơn tĩnh điện mà\r\n      ghi sáng\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Tủ chứa 01 bình khí FM-200 loại 180L,\r\n      vật liệu thép tấm dầy 1.5mmTủ kích thước\r\n14                                                         ;                       Tủ      1\r\n      2186x615x580 (kích thước cả đế). Vật liệu làm\r\n      tủ: Thép tấm cán nguội dày 1,5mmPhụ kiện:\r\n\f                                               205\r\n                                                                Hiện trạng thiết\r\n                                                                                           Khối\r\nSTT                 Nội dung công việc                         bị/hàng hóa đang    Đ.Vị\r\n                                                                                          lượng\r\n                                                                    sử dụng\r\n      Vít M4x10Sơn tĩnh điện mà ghi sáng\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Tủ chứa 03 bình khí FM-200 loại 140L,\r\n      vật liệu thép tấm dầy 1.5mmTủ kích thước\r\n      1867x1482x580 (kích thước cả đế). Vật liệu\r\n15    làm tủ: Thép tấm cán nguội dày 1,5mmPhụ              ;                       Tủ      2\r\n      kiện: Thanh ren và đai ốc M14Sơn tĩnh điện mà\r\n      ghi sáng- Kiểm tra bằng mắt tình trạng thiết bị-\r\n      Làm vệ sinh bên ngoài\r\n      Bảo trì Tủ chứa 01 bình khí FM-200 loại 40L,\r\n      vật liệu thép tấm dầy 1.5mmTủ kích thước\r\n      1375x480x480 (kích thước cả đế). Vật liệu làm\r\n16    tủ: Thép tấm cán nguội dày 1,5mmPhụ kiện:            ;                       Tủ      2\r\n      Vít M4x10Sơn tĩnh điện mà ghi sáng\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Tủ chứa 01 bình khí FM-200 loại\r\n      82.5L, vật liệu thép tấm dày 1.5mm. Tủ kích\r\n      thước 2300x480x480(kích thước cả đế). Vật\r\n17    liệu làm tủ: Thép tấm cán nguội dày 1,5mmPhụ         ;                       Tủ      2\r\n      kiện: Vít M4x10Sơn tĩnh điện mà ghi sáng\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Bình chữa cháy tự động bằng khí, dải\r\n      nạp 7kg-15kg, được nạp 15kg khí HFC-227ea\r\n      - Vệ sinh bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị trí\r\n      đai giữ bình                                         SMS-227-15L-150;\r\n18                                                                                 bình    1\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật              Việt Nam\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng cơ\r\n      học của vỏ bình\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ..\r\n      Bảo trì Bình chữa cháy tự động bằng khí, dải\r\n      nạp 7kg-15kg, được nạp 13kg khí HFC-227ea\r\n      - Vệ sinh bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị trí\r\n      đai giữ bình                                         SMS-227-15L-130;\r\n19                                                                                 bình    8\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật              Việt Nam\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng cơ\r\n      học của vỏ bình\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ..\r\n      Bảo trì Bình chữa cháy tự động bằng khí, dải\r\n      nạp 7kg-15kg, được nạp 12kg khí HFC-227ea\r\n                                                           SMS-227-15L-120;\r\n20    - Vệ sinh bình                                                               bình    14\r\n                                                           Việt Nam\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị trí\r\n      đai giữ bình\r\n\f                                               206\r\n                                                             Hiện trạng thiết\r\n                                                                                        Khối\r\nSTT                 Nội dung công việc                      bị/hàng hóa đang    Đ.Vị\r\n                                                                                       lượng\r\n                                                                 sử dụng\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng cơ\r\n      học của vỏ bình\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ...\r\n      Bảo trì Bình chữa cháy tự động bằng khí, dải\r\n      nạp 7kg-15kg, được nạp 11kg khí HFC-227ea\r\n      - Vệ sinh bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị trí\r\n      đai giữ bình                                         SMS-227-15L-110;\r\n21                                                                              bình    14\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật              Việt Nam\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng cơ\r\n      học của vỏ bình\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ..\r\n      Bảo trì Bình chữa cháy tự động bằng khí, dải\r\n      nạp 7kg-15kg, được nạp 10kg khí HFC-227ea\r\n      - Vệ sinh bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị trí\r\n      đai giữ bình                                         SMS-227-15L-100;\r\n22                                                                              bình    7\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật              Việt Nam\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng cơ\r\n      học của vỏ bình\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ..\r\n      Bảo trì Bình chữa cháy tự động bằng khí, dải\r\n      nạp 7kg-15kg, được nạp 9kg khí HFC-227ea-\r\n      Vệ sinh bình- Kiểm tra hiện trạng đặt bình, cố\r\n      định các vị trí đai giữ bình- Kiểm tra nhãn bình,    SMS-227-15L-90;\r\n23                                                                              bình    4\r\n      thông số kỹ thuật - Kiểm tra sự ăn mòn, gỉ sét       Việt Nam\r\n      hoặc biến dạng cơ học của vỏ bình -Kiểm tra áp\r\n      lực cụm bình tại đồng hồ áp lực áp lực hiển thị\r\n      trên đồng hồ..\r\n      Bảo trì Bình chữa cháy tự động bằng khí, dải\r\n      nạp 4kg-8kg, được nạp 8kg khí HFC-227ea\r\n      - Vệ sinh bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị trí\r\n      đai giữ bình\r\n24                                                         SMS-227; Việt Nam    bình    12\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng cơ\r\n      học của vỏ bình\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ..\r\n      Bảo trì Tủ kích hoạt (bao gồm bình kích hoạt\r\n      van điện từ, công tắc áp lực khí xả)\r\n                                                           SYV-P1L; Hàn\r\n25    - Kiểm tra bằng mắt tình trạng thiết bị                                    tủ     3\r\n                                                           Quốc\r\n      - Làm vệ sinh bên ngoài\r\n      - Kiểm tra các kết nối\r\n26    Bảo trì Công tắc áp lực khí xả cho bình tự động      STV-PS; Việt Nam     cái     23\r\n\f                                            207\r\n                                                         Hiện trạng thiết\r\n                                                                                    Khối\r\nSTT                Nội dung công việc                   bị/hàng hóa đang    Đ.Vị\r\n                                                                                   lượng\r\n                                                             sử dụng\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Kiểm tra các điểm đấu nối xem có rò rỉ hay\r\n      không\r\n      - Vệ sinh thiết bị\r\n      Bảo trì Van kích hoạt bằng khí cho bình khí\r\n      loại 140L / 180L                                 SFS-NV 140; Hàn\r\n27                                                                          cái     11\r\n      - Kiểm tra bằng mắt tình trạng thiết bị          Quốc\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Van điện từ kích hoạt cho bình đơn\r\n      HFC\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n28                                                     SFS-SOL; Hàn Quốc    cái     8\r\n      - Kiểm tra các điểm đấu nối xem có rò rỉ hay\r\n      không\r\n      - Vệ sinh thiết bị\r\n      Bảo trì Đồng hồ áp lực kèm tiếp điểm giám sát\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n                                                       SFS-PG42S; Việt\r\n29    - Kiểm tra các điểm đấu nối xem có rò rỉ hay                          cái     19\r\n                                                       Nam\r\n      không\r\n      - Vệ sinh thiết bị\r\n      Bảo trì Đầu phun xả khí, bao gồm miếng khoan\r\n      giảm áp Loại 360 độ DN40                         STV-NZ240; Việt\r\n30                                                                          cái     5\r\n      - Kiểm tra bằng mắt tình trạng thiết bị          Nam\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Đầu phun xả khí, bao gồm miếng khoan\r\n      giảm áp Loại 360 độ DN32.                        STV-NZ232; Việt\r\n31                                                                          cái     4\r\n      - Kiểm tra bằng mắt tình trạng thiết bị          Nam\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Đầu phun xả khí, bao gồm miếng khoan\r\n      giảm áp Loại 360 độ DN25                         STV-NZ225; Việt\r\n32                                                                          cái     2\r\n      - Kiểm tra bằng mắt tình trạng thiết bị          Nam\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Đầu phun xả khí, bao gồm miếng khoan\r\n      giảm áp Loại 360 độ DN20                         STV-NZ220; Việt\r\n33                                                                          cái     2\r\n      - Kiểm tra bằng mắt tình trạng thiết bị          Nam\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Đầu phun xả khí, bao gồm miếng khoan\r\n                                                       STV-NZ215; Việt\r\n34    giảm áp Loại 360 độ DN15.- Kiểm tra bằng                              cái     3\r\n                                                       Nam\r\n      mắt tình trạng thiết bị- Làm vệ sinh bên ngoài\r\n      Bảo trì Đầu phun xả khí, bao gồm miếng khoan\r\n      giảm áp Loại 180 độ DN40                         STV-NZ140; Việt\r\n35                                                                          cái     5\r\n      - Kiểm tra bằng mắt tình trạng thiết bị          Nam\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Đầu phun xả khí, bao gồm miếng khoan\r\n      giảm áp Loại 180 độ DN32.                        STV-NZ132; Việt\r\n36                                                                          cái     2\r\n      - Kiểm tra bằng mắt tình trạng thiết bị          Nam\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Đầu phun xả khí, bao gồm miếng khoan\r\n                                                       STV-NZ125; Việt\r\n37    giảm áp Loại 180 độ DN25.                                             cái     2\r\n                                                       Nam\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n\f                                          208\r\n                                                          Hiện trạng thiết\r\n                                                                                     Khối\r\nSTT               Nội dung công việc                     bị/hàng hóa đang    Đ.Vị\r\n                                                                                    lượng\r\n                                                              sử dụng\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Đầu phun xả khí, bao gồm miếng khoan\r\n      giảm áp Loại 180 độ DN20                       STV-NZ120; Việt\r\n38                                                                           cái     2\r\n      - Kiểm tra bằng mắt tình trạng thiết bị        Nam\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Đầu phun xả khí, bao gồm miếng khoan\r\n      giảm áp Loại 180 độ DN15.                      STV-NZ115; Việt\r\n39                                                                           cái     3\r\n      - Kiểm tra bằng mắt tình trạng thiết bị        Nam\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Van xả khí an toàn 8A\r\n40    - Kiểm tra bằng mắt tình trạng thiết bị        STV-PR8; Việt Nam       cái     3\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Cửa xả áp 570x570mm\r\n                                                     SPV-5050; Việt\r\n41    - Kiểm tra bằng mắt tình trạng thiết bị                                cái     2\r\n                                                     Nam\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Cửa xả áp 470x470mm\r\n                                                     SPV-4040; Việt\r\n42    - Kiểm tra bằng mắt tình trạng thiết bị                                cái     1\r\n                                                     Nam\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Cửa xả áp 370x370mm\r\n                                                     SPV-3030; Việt\r\n43    - Kiểm tra bằng mắt tình trạng thiết bị                                cái     1\r\n                                                     Nam\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Cửa xả áp 270x270mm\r\n                                                     SPV-2020; Việt\r\n44    - Kiểm tra bằng mắt tình trạng thiết bị                                cái     10\r\n                                                     Nam\r\n      - Làm vệ sinh bên ngoài\r\n      Hạng mục: Hệ thống đèn chỉ dẫn thoát nạn\r\nE                                                    ;\r\n      và chiếu sáng sự cố\r\n      Bảo trì Đèn chiếu sáng sự cố.\r\n      Kiểm tra thân vỏ đèn\r\n 1    Vệ sinh thân, vỏ đèn                           KT-402; Việt Nam        cái    163\r\n      Kiểm tra nguồn cấp và đấu nối\r\n      Kiểm tra hoạt động của thiết bị\r\n      Bảo trì Đèn Exit 1 mặt gắn tường\r\n      Kiểm tra thân vỏ đèn\r\n                                                     KT-110-10; Việt\r\n 2    Vệ sinh thân, vỏ đèn                                                   cái     90\r\n                                                     Nam\r\n      Kiểm tra nguồn cấp và đấu nối\r\n      Kiểm tra hoạt động của thiết bị\r\n      Bảo trì Đèn Exit 2 mặt chỉ 1 hướngKiểm tra\r\n      thân vỏ đèn Vệ sinh thân, vỏ đènKiểm tra       KT-120-01; Việt\r\n 3                                                                           cái     48\r\n      nguồn cấp và đấu nốiKiểm tra hoạt động của     Nam\r\n      thiết bị\r\n      Bảo trì Đèn Exit 2 mặt chỉ 2 hướng\r\n      Kiểm tra thân vỏ đèn\r\n                                                     KT-120-05; Việt\r\n 4    Vệ sinh thân, vỏ đèn                                                   cái     13\r\n                                                     Nam\r\n      Kiểm tra nguồn cấp và đấu nối\r\n      Kiểm tra hoạt động của thiết bị\r\n F    Hạng mục: Hệ thống tăng áp - hút khói          ;\r\n      Bảo trì Quạt hướng trục nối ống tăng áp sảnh\r\n                                                     AXP-8-7D; Việt\r\n 1    thang tầng hầm SPF , động cơ chịu nhiệt độ                             cái     1\r\n                                                     Nam\r\n      300 độ C trong 2h LL 22000 m3/h @600Pa;\r\n\f                                            209\r\n                                                          Hiện trạng thiết\r\n                                                                                     Khối\r\nSTT                Nội dung công việc                    bị/hàng hóa đang    Đ.Vị\r\n                                                                                    lượng\r\n                                                              sử dụng\r\n      P=7,5Kw\r\n      - Kiểm tra bằng mắt tính trạng thiết bị\r\n      - Làm vệ sinh công nghiệp, Kiểm tra kết nối\r\n      đầu vào\r\n      - Kiểm tra khung đỡ, giảm chấn, bạt mềm\r\n      - Xiết chặt lại các bulong\r\n      Bảo trì Quạt ly tâm đặt sàn nối ống hút khói\r\n      SEF , động cơ chịu nhiệt độ 300 độ C trong 2h\r\n      LL 38300 m3/h @900Pa; P=18,5Kw\r\n      - Kiểm tra bằng mắt tính trạng thiết bị           CEP-3.1-848D; Việt\r\n 2                                                                           cái     2\r\n      - Làm vệ sinh công nghiệp, Kiểm tra kết nối       Nam\r\n      đầu vào\r\n      - Kiểm tra khung đỡ, giảm chấn, bạt mềm\r\n      - Xiết chặt lại các bulong\r\n      Bảo trì Quạt ly tâm nối ống hút khói SEF ,\r\n      động cơ chịu nhiệt độ 300 độ C trong 2h LL\r\n      57800 m3/h @900Pa; P=30Kw\r\n      - Kiểm tra bằng mắt tính trạng thiết bị           CEP-3.1-933D; Việt\r\n 3                                                                           cái     1\r\n      - Làm vệ sinh công nghiệp, Kiểm tra kết nối       Nam\r\n      đầu vào\r\n      - Kiểm tra khung đỡ, giảm chấn, bạt mềm\r\n      - Xiết chặt lại các bulong\r\n      Bảo trì Quạt hướng trục nối ống hút khói SEF ,\r\n      động cơ chịu nhiệt độ 300 độ C trong 2h LL\r\n      25300 m3/h @600Pa; P=7,5Kw\r\n      - Kiểm tra bằng mắt tính trạng thiết bị           AXP-8-7D; Việt\r\n 4                                                                           cái     1\r\n      - Làm vệ sinh công nghiệp, Kiểm tra kết nối       Nam\r\n      đầu vào\r\n      - Kiểm tra khung đỡ, giảm chấn, bạt mềm\r\n      - Xiết chặt lại các bulong\r\n      Bảo trì Quạt hướng trục đặt sàn nối ống cấp gió\r\n      tăng áp cầu thang bộ SPF , động cơ chịu nhiệt\r\n      độ 300 độ C trong 2h LL 50000 m3/h @700Pa;\r\n      P= 18,5Kw\r\n                                                        AXP-8-9D; Việt\r\n 5    - Kiểm tra bằng mắt tính trạng thiết bị                                cái     2\r\n                                                        Nam\r\n      - Làm vệ sinh công nghiệp, Kiểm tra kết nối\r\n      đầu vào\r\n      - Kiểm tra khung đỡ, giảm chấn, bạt mềm\r\n      - Xiết chặt lại các bulong\r\n      Bảo trì Quạt hướng trục đặt sàn nối ống cấp gió\r\n      tăng áp buồng đệm phòng cháy SPF , động cơ\r\n      chịu nhiệt độ 300 độ C trong 2h LL 24000\r\n      m3/h @600Pa; P=7,5Kw\r\n                                                        AXP-8-7D; Việt\r\n 6    - Kiểm tra bằng mắt tính trạng thiết bị                                cái     1\r\n                                                        Nam\r\n      - Làm vệ sinh công nghiệp, Kiểm tra kết nối\r\n      đầu vào\r\n      - Kiểm tra khung đỡ, giảm chấn, bạt mềm\r\n      - Xiết chặt lại các bulong\r\n 7    Bảo trì Quạt hướng trục đặt sàn nối ống cấp gió   AXP-8-5.5D; Việt     cái     3\r\n\f                                             210\r\n                                                          Hiện trạng thiết\r\n                                                                                     Khối\r\nSTT                Nội dung công việc                    bị/hàng hóa đang    Đ.Vị\r\n                                                                                    lượng\r\n                                                              sử dụng\r\n      tăng áp thang máy LPF, động cơ chịu nhiệt độ      Nam\r\n      300 độ C trong 2h LL 18000 m3/h @300Pa;\r\n      P=4Kw- Kiểm tra bằng mắt tính trạng thiết bị-\r\n      Làm vệ sinh công nghiệp, Kiểm tra kết nối đầu\r\n      vào- Kiểm tra khung đỡ, giảm chấn, bạt mềm-\r\n      Xiết chặt lại các bulong\r\n      Bảo trì Quạt hướng trục đặt sàn nối ống cấp gió\r\n      tăng áp thang máy LPF , động cơ chịu nhiệt\r\n      độ 300 độ C trong 2h LL 38000 m3/h @300Pa;\r\n      P=7,5Kw\r\n                                                        AXP-8-8D; Việt\r\n 8    - Kiểm tra bằng mắt tính trạng thiết bị                                cái     1\r\n                                                        Nam\r\n      - Làm vệ sinh công nghiệp, Kiểm tra kết nối\r\n      đầu vào\r\n      - Kiểm tra khung đỡ, giảm chấn, bạt mềm\r\n      - Xiết chặt lại các bulong\r\n      Bảo trì Tủ điện cấp nguồn cho quạt cấp gió\r\n      tươi, hút khói tầng hầm 1\r\n 9    - Vệ sinh, hút bụi bên trong và bên ngoài tủ      ;                     tủ     1\r\n      - Kiểm tra các thiết bị cấu thành\r\n      - Kiểm tra chức năng hoạt động\r\n      Bảo trì Tủ điện cấp nguồn cho quạt tầng mái\r\n      - Vệ sinh, hút bụi bên trong và bên ngoài tủ\r\n10                                                      ;                     tủ     1\r\n      - Kiểm tra các thiết bị cấu thành\r\n      - Kiểm tra chức năng hoạt động\r\n      Bảo trì Tủ điện điều khiển quạt, van đặt tại\r\n      phòng trực\r\n11    - Vệ sinh, hút bụi bên trong và bên ngoài tủ      ;                     tủ     1\r\n      - Kiểm tra các thiết bị cấu thành\r\n      - Kiểm tra chức năng hoạt động\r\n      Bảo trì Cửa gió nan KT mặt 1200x600 + van\r\n      điều chỉnh OBD\r\n12    - Tháo dỡ, vệ sinh công nghiệp                    ;                    cái     32\r\n      - Kiểm tra đinh vít, kiểm tra rò rỉ\r\n      - Kiểm tra động cơ van, tín hiệu phản hồi\r\n      Bảo trì Cửa gió nan KT mặt 600x600 + van\r\n      điều chỉnh OBD\r\n13    - Tháo dỡ, vệ sinh công nghiệp                    ;                    cái     18\r\n      - Kiểm tra đinh vít, kiểm tra rò rỉ\r\n      - Kiểm tra động cơ van, tín hiệu phản hồi\r\n      Bảo trì Cửa gió nan KT mặt 600x400 + van\r\n      điều chỉnh OBD\r\n14    - Tháo dỡ, vệ sinh công nghiệp                    ;                    cái     32\r\n      - Kiểm tra đinh vít, kiểm tra rò rỉ\r\n      - Kiểm tra động cơ van, tín hiệu phản hồi\r\n      Bảo trì Van gió dập lửa FD 1000x500 điều\r\n      khiển bằng động cơ điện\r\n15    - Kiểm tra bằng mắt tình trạng thiết bị           ;                    cái     4\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n\f                                              211\r\n                                                              Hiện trạng thiết\r\n                                                                                         Khối\r\nSTT                 Nội dung công việc                       bị/hàng hóa đang    Đ.Vị\r\n                                                                                        lượng\r\n                                                                  sử dụng\r\n      phản hồi\r\n      Bảo trì Van gió một chiều NRD 800x500\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n16                                                       ;                       cái     3\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc\r\n      Bảo trì Van gió một chiều NRD 1000x500\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n17                                                       ;                       cái     2\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc\r\n      Bảo trì Van gió một chiều NRD 1200x600\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n18                                                       ;                       cái     4\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc\r\n      Bảo trì Van gió một chiều NRD 1200x700\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n19                                                       ;                       cái     2\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc\r\n      Bảo trì Van gió một chiều NRD 1600x300-\r\n      Kiểm tra bằng mắt tình trạng thiết bị- Làm vệ\r\n20                                                       ;                       cái     1\r\n      sinh bên ngoài, kiểm tra rò rỉ khí, kiểm tra lớp\r\n      bọc\r\n      Bảo trì Van gió MD 1000x500 điều khiển bằng\r\n      động cơ điện kèm cảm biến nhiệt\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n21                                                       ;                       cái     16\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Bảo trì Van chênh áp ( xả áp) PRD 50Pa KT\r\n      800x300\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n22                                                       ;                       cái     1\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Bảo trì Van chênh áp ( xả áp) PRD 50Pa KT\r\n      700x700\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n23                                                       ;                       cái     4\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Bảo trì Van chênh áp ( xả áp) PRD 50Pa KT\r\n      500x500\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n24                                                       ;                       cái     3\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Bảo trì Van chênh áp ( xả áp) PRD 50Pa KT\r\n      500x300\r\n25                                                       ;                       cái     2\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n\f                                             212\r\n                                                              Hiện trạng thiết\r\n                                                                                         Khối\r\nSTT                Nội dung công việc                        bị/hàng hóa đang    Đ.Vị\r\n                                                                                        lượng\r\n                                                                  sử dụng\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Hệ thống ống thông gió                             ;\r\n      Bảo trì van chặn lửa MFD EI120: 150x200mm\r\n      điều khiển bằng động cơ\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n 1                                                       ;                       cái     2\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Bảo trì van chặn lửa MFD EI120: 200x250mm\r\n      điều khiển bằng động cơ\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n 2                                                       ;                       cái     1\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Bảo trì van chặn lửa MFD EI120: 250x200mm\r\n      điều khiển bằng động cơ\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n 3                                                       ;                       cái     1\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Bảo trì van chặn lửa MFD EI120: 300x300mm\r\n      điều khiển bằng động cơ\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n 4                                                       ;                       cái     1\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Bảo trì van chặn lửa MFD EI120: 400x150mm\r\n      điều khiển bằng động cơ\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n 5                                                       ;                       cái     2\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Bảo trì van chặn lửa MFD EI120: 400x250mm\r\n      điều khiển bằng động cơ\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n 6                                                       ;                       cái     6\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Bảo trì van chặn lửa MFD EI120: 400x600mm\r\n      điều khiển bằng động cơ- Kiểm tra bằng mắt\r\n 7    tình trạng thiết bị- Làm vệ sinh bên ngoài, kiểm   ;                       cái     1\r\n      tra rò rỉ khí, kiểm tra lớp bọc. Kiểm tra động\r\n      cơ, tín hiệu phản hồi\r\n      Bảo trì van chặn lửa MFD EI120: 500x350mm\r\n      điều khiển bằng động cơ\r\n 8    - Kiểm tra bằng mắt tình trạng thiết bị            ;                       cái     1\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n\f                                            213\r\n                                                             Hiện trạng thiết\r\n                                                                                        Khối\r\nSTT                Nội dung công việc                       bị/hàng hóa đang    Đ.Vị\r\n                                                                                       lượng\r\n                                                                 sử dụng\r\n      phản hồi\r\n      Bảo trì van chặn lửa MFD EI120: 550x450mm\r\n      điều khiển bằng động cơ\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n 9                                                      ;                       cái     1\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Bảo trì van chặn lửa MFD EI120: 600x600mm\r\n      điều khiển bằng động cơ\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n10                                                      ;                       cái     3\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Bảo trì van chặn lửa MFD EI120 200x200mm\r\n      điều khiển bằng động cơ\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n11                                                      ;                       cái     2\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Bảo trì van chặn lửa MFD EI120 900x400mm\r\n      điều khiển bằng động cơ\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n12                                                      ;                       cái     1\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Bảo trì van chặn lửa MFD EI120 350x300mm\r\n      điều khiển bằng động cơ\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n13                                                      ;                       cái     1\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Bảo trì van chặn lửa MFD EI120 650x350mm\r\n      điều khiển bằng động cơ\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n14                                                      ;                       cái     1\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Bảo trì cảm biến nhiệt\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n15                                                      ;                       bộ      20\r\n      - Làm vệ sinh bên ngoài. Kiểm tra tín hiệu phản\r\n      hồi\r\n      Bảo trì Van MFD KT 2400x3000 E60, chia 6\r\n      modul.\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n16                                                      ;                       cái     1\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Bảo trì Van MFD KT 2500x2700 E60, chia 6\r\n17                                                      ;                       cái     2\r\n      modul.\r\n\f                                             214\r\n                                                            Hiện trạng thiết\r\n                                                                                        Khối\r\nSTT                Nội dung công việc                      bị/hàng hóa đang    Đ.Vị\r\n                                                                                       lượng\r\n                                                                sử dụng\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      Bảo trì Van MFD KT 3000x3000 E60, chia 9\r\n      modul.\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n18                                                     ;                       cái      1\r\n      - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\n      - HẠNG MỤC: BẢO DƯỠNG HỆ THỐNG PCCC TÒA NHÀ A11\r\n                                                         Hiện trạng thiết\r\n                                                                                        Khối\r\nSTT               Nội dung công việc                   bị/hàng hóa đang sử     Đ.Vị\r\n                                                                                       lượng\r\n                                                              dụng\r\n I    HỆ THỐNG BÁO CHÁY\r\n      Bảo trì Tủ trung tâm báo cháy địa chỉ 12 loop\r\n      - Kiểm tra tình trạng hoạt động của các bộ\r\n      phận cấu thành tủ: chassis, card CPU, card\r\n      loop và các card phụ của hệ thống\r\n      - Làm vệ sinh công nghiệp, Kiểm tra các kết\r\n      nối vào và ra\r\n      - Kiểm tra và sửa lỗi cable tín hiệu truyền\r\n      thông giữa các card, giữa các tủ nối mạng với\r\n                                                                                 1\r\n      nhau                                            NFS2-3030 +NFS2-\r\n 1                                                                             trung     1\r\n      - Kiểm tra bộ nạp, Kiểm tra ắc quy, kiểrm tra   640; Notifier - USA\r\n                                                                                tâm\r\n      điện áp nạp\r\n      - Kiểm tra kết nối toàn hệ thống\r\n      - Xác lập lại ngưỡng đầu báo, chức năng\r\n      module\r\n      - Kiểm tra và sửa lỗi các cable tín hiệu loop\r\n      về tủ (trong phạm vi tủ)\r\n      - Kiểm tra thống kê lỗi trên từng tủ, sửa lỗi\r\n      phần mềm (nếu có), loại trừ lỗi hệ thống.\r\n      Bảo trì Màn hình hiển thị phụ\r\n      - Kiểm tra ngoại quan màn hiển thị\r\n      - Kiểm tra chức năng: màn hình, đèn hiển thị,   NCA-2/ NCM-W;\r\n 2                                                                              cái      1\r\n      các phím chức năng.                             Notifier - USA\r\n      - Vệ sinh tthiết bị\r\n      - Kiểm tra kết nối của thiết bị\r\n      Bảo trì Bộ nguồn phụ 220VAC/24VDC (gồm\r\n      có 2 ắc quy 7.5Ah - 12V)\r\n      - Kiểm tra tình trạng hoạt động của tủ nguồn\r\n      AC, DC.                                         PSE-10E; Notifier -\r\n 3                                                                              cái      1\r\n      - Làm vệ sinh công nghiệp, kiểm tra các kết     USA\r\n      nối vào và ra\r\n      - Kiểm tra bộ nạp, kiểm tra ắc quy, kiểrm tra\r\n      điện áp nạp\r\n 4    Phần mềm đồ họa                                 ; Notifier - USA          cái      1\r\n 5    Bảo trì Card mạng BACnet kết nối với hệ         BACNET-GW-3/NCM-          cái      1\r\n\f                                         215\r\n                                                     Hiện trạng thiết\r\n                                                                                   Khối\r\nSTT              Nội dung công việc                bị/hàng hóa đang sử     Đ.Vị\r\n                                                                                  lượng\r\n                                                           dụng\r\n      thống BMS                                   W; Notifier - USA\r\n      - Làm vệ sinh, kiểm tra các kết nối vào và ra\r\n      Máy trạm Core i7-12700 2.1GHz/ 8GB Ram/ WSDELL3660 -\r\n 6    1TB HDD/ DVDRW/ Nvidia T400 4GB. Màn 42PT3660D12; Dell -             bộ      1\r\n      hình phẳng >=25 inch                           Trung Quốc\r\n                                                     150NW-4ZB95A; HP -\r\n 7    Máy in                                                               bộ      1\r\n                                                     Trung Quốc\r\n      Bảo trì Thiết bị UPS 2KVA\r\n      - Kiểm tra tình trạng hoạt động của tủ nguồn\r\n      AC, DC.\r\n                                                     C2K - LCD ; SRUPS -\r\n 8    - Làm vệ sinh công nghiệp, kiểm tra các kết                          cái     1\r\n                                                     Trung Quốc\r\n      nối vào và ra\r\n      - Kiểm tra bộ nạp, kiểm tra ắc quy, kiểrm tra\r\n      điện áp nạp\r\n      Bảo trì Đầu báo cháy khói địa chỉ kèm đế\r\n      - Kiểm tra làm sạch các đầu báo khói kèm đế\r\n      - Kiểm tra làm sạch các bộ phận cảm biến,\r\n                                                     FSP/951/B501/WHITE;\r\n 9    tiếp điểm, các bộ phận nối dây phát hiện hư                          cái    740\r\n                                                     Ấn độ\r\n      hỏng\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin,\r\n      điện áp nguồn nuôi\r\n      Bảo trì Đầu báo cháy nhiệt địa chỉ kèm đế\r\n      - Kiểm tra làm sạch các bộ phận cảm biến,\r\n      tiếp điểm, các bộ phận nối dây phát hiện hư    FST/951/B501/WHITE;\r\n10                                                                         cái     78\r\n      hỏng                                           Ấn độ\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin,\r\n      điện áp nguồn nuôi\r\n      Bảo trì Còi đèn chớp báo cháy\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu\r\n11    vào và ra                                      SYS/HS; Ấn độ         Cái     49\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n      - Đấu nối lại dây tín hiệu (nếu không đảm bảo\r\n      yêu cầu)\r\n      Bảo trì Nút ấn báo cháy địa chỉ\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu\r\n12    vào và ra                                      F/MCP/GLASS; Ấn độ    Cái     49\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n      - Đấu nối lại dây tín hiệu (nếu không đảm bảo\r\n      yêu cầu)\r\n      Bảo trì Module điều khiển có điện áp\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu\r\n13    vào và ra                                      FCM/1; Ấn độ          Bộ      20\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n      - Đấu nối lại dây tín hiệu (nếu không đảm bảo\r\n      yêu cầu)\r\n14    Bảo trì Module điều khiển                      FRM/1; Ấn độ          Bộ      27\r\n\f                                             216\r\n                                                             Hiện trạng thiết\r\n                                                                                          Khối\r\nSTT                Nội dung công việc                      bị/hàng hóa đang sử   Đ.Vị\r\n                                                                                         lượng\r\n                                                                  dụng\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu\r\n      vào và ra\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n      - Đấu nối lại dây tín hiệu (nếu không đảm bảo\r\n      yêu cầu)\r\n      Bảo trì Module giám sát (kèm trở kháng)\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài, kiểm tra dây tín hiệu\r\n15    vào và ra                                        FMM/1; Ấn độ               Bộ      94\r\n      - Đo kiểm tra tín hiệu và điện áp truyền tin\r\n      - Đấu nối lại dây tín hiệu (nếu không đảm bảo\r\n      yêu cầu)\r\nII    HỆ THỐNG CHỮA CHÁY BẰNG NƯỚC                     ;\r\n      Bảo trì Máy Bơm điện Q=95 l/s; H=90m.c.n\r\n      - Kiểm tra tình trạng hoạt động, các thông số\r\n      kỹ thuật của động cơ, buồng bơm                  6x8-13A SC;\r\n 1                                                                               1 máy    1\r\n      - Vệ sinh bơm, tiếp điểm đấu nối                 AMERIFLO - USA\r\n      - Kiểm tra, xiết chặt các ê cu bu long, tiếp\r\n      điểm đấu nối, lò so giảm chấn…\r\n      Bảo trì Tủ điều khiển Máy Bơm điện Q=95\r\n      l/s; H=90m.c.n\r\n      - Kiểm tra tình trạng kỹ thuật các khởi động\r\n                                                       GPY-380/150/3/50;\r\n 2    từ, đèn báo, switch, attomat, dây nguồn, dây                                tủ      1\r\n                                                       Tornatech - Canada\r\n      tín hiệu …\r\n      - Vệ sinh công nghiệp tủ bơm, tiếp điểm đấu\r\n      nối\r\n      Máy Bơm điezel Q=95 l/s; H=90m.c.n\r\n      - Kiểm tra tình trạng hoạt động, các thông số\r\n      kỹ thuật của động cơ, buồng bơm                  6x8-13A SC;\r\n 3                                                                               1 máy    1\r\n      - Vệ sinh bơm, tiếp điểm đấu nối                 AMERIFLO - USA\r\n      - Kiểm tra, xiết chặt các ê cu bu long, tiếp\r\n      điểm đấu nối, lò so giảm chấn…\r\n      Bảo trì Tủ điều khiển Máy Bơm điezel Q=95\r\n      l/s; H=90m.c.n\r\n      - Kiểm tra tình trạng kỹ thuật các khởi động\r\n                                                       GPD24-220; Tornatech\r\n 4    từ, đèn báo, switch, attomat, dây nguồn, dây                                tủ      1\r\n                                                       - Canada\r\n      tín hiệu …\r\n      - Vệ sinh công nghiệp tủ bơm, tiếp điểm đấu\r\n      nối\r\n      Bảo trì Máy Bơm bù điện Q=2 l/s;\r\n      H=120m.c.n\r\n      - Kiểm tra tình trạng hoạt động, các thông số\r\n                                                       VM10-13; AMERIFLO\r\n 5    kỹ thuật của động cơ, buồng bơm                                            1 máy    1\r\n                                                       - USA\r\n      - Vệ sinh bơm, tiếp điểm đấu nối\r\n      - Kiểm tra, xiết chặt các ê cu bu long, tiếp\r\n      điểm đấu nối, lò so giảm chấn…\r\n      Bảo trì Tủ điều khiển Máy Bơm bù điện Q=2        JP3-380/7.5/3/50;\r\n 6                                                                                tủ      1\r\n      l/s; H=120m.c.n                                  Tornatech - Canada\r\n\f                                              217\r\n                                                           Hiện trạng thiết\r\n                                                                                        Khối\r\nSTT                Nội dung công việc                    bị/hàng hóa đang sử   Đ.Vị\r\n                                                                                       lượng\r\n                                                                dụng\r\n      - Kiểm tra tình trạng kỹ thuật các khởi động\r\n      từ, đèn báo, switch, attomat, dây nguồn, dây\r\n      tín hiệu …\r\n      - Vệ sinh công nghiệp tủ bơm, tiếp điểm đấu\r\n      nối\r\n      Bảo trì Bình tích áp 500l 25 bar\r\n      - Kiểm tra bằng mắt tình trạng thiết bị           S8500V61CS000000;\r\n 7                                                                             bình     1\r\n      - Làm vệ sinh bên ngoài                           Varem j Italy\r\n      - Kiểm tra các kết nối ren trong ngoài thiết bị\r\n      Bảo trì Máy Bơm điện Q=63.8 l/s;\r\n      H=109m.c.n\r\n      - Kiểm tra tình trạng hoạt động, các thông số\r\n                                                        5x6-13 SC;\r\n 8    kỹ thuật của động cơ, buồng bơm                                          1 máy    1\r\n                                                        AMERIFLO - USA\r\n      - Vệ sinh bơm, tiếp điểm đấu nối\r\n      - Kiểm tra, xiết chặt các ê cu bu long, tiếp\r\n      điểm đấu nối, lò so giảm chấn…\r\n      Bảo trìTủ điều khiển Máy Bơm điện Q=63.8\r\n      l/s; H=109m.c.n\r\n      - Kiểm tra tình trạng kỹ thuật các khởi động\r\n                                                        GPY-380/125/3/50;\r\n 9    từ, đèn báo, switch, attomat, dây nguồn, dây                              tủ      1\r\n                                                        Tornatech - Canada\r\n      tín hiệu …\r\n      - Vệ sinh công nghiệp tủ bơm, tiếp điểm đấu\r\n      nối\r\n      Bảo trì Máy Bơm điezel Q=63.8 l/s;\r\n      H=109m.c.n\r\n      - Kiểm tra tình trạng hoạt động, các thông số\r\n                                                        5x6-13 SC;\r\n10    kỹ thuật của động cơ, buồng bơm                                          1 máy    1\r\n                                                        AMERIFLO - USA\r\n      - Vệ sinh bơm, tiếp điểm đấu nối\r\n      - Kiểm tra, xiết chặt các ê cu bu long, tiếp\r\n      điểm đấu nối, lò so giảm chấn…\r\n      Bảo trì Tủ điều khiển Máy Bơm điezel\r\n      Q=63.8 l/s; H=109m.c.n\r\n      - Kiểm tra tình trạng kỹ thuật các khởi động\r\n                                                        GPD24-220; Tornatech\r\n11    từ, đèn báo, switch, attomat, dây nguồn, dây                              tủ      1\r\n                                                        - Canada\r\n      tín hiệu …\r\n      - Vệ sinh công nghiệp tủ bơm, tiếp điểm đấu\r\n      nối\r\n      Bảo trì Máy Bơm bù điện Q=2 l/s; H=120mcn\r\n      - Kiểm tra tình trạng hoạt động, các thông số\r\n      kỹ thuật của động cơ, buồng bơm                   VM10-13; AMERIFLO\r\n12                                                                             1 máy    1\r\n      - Vệ sinh bơm, tiếp điểm đấu nối                  - USA\r\n      - Kiểm tra, xiết chặt các ê cu bu long, tiếp\r\n      điểm đấu nối, lò so giảm chấn…\r\n      Bảo trì Tủ điều khiển Máy Bơm bù điện Q=2\r\n      l/s; H=120m.c.n\r\n      - Kiểm tra tình trạng kỹ thuật các khởi động      JP3-380/7.5/3/50;\r\n13                                                                              tủ      1\r\n      từ, đèn báo, switch, attomat, dây nguồn, dây      Tornatech - Canada\r\n      tín hiệu …\r\n      - Vệ sinh công nghiệp tủ bơm, tiếp điểm đấu\r\n\f                                               218\r\n                                                              Hiện trạng thiết\r\n                                                                                          Khối\r\nSTT                Nội dung công việc                       bị/hàng hóa đang sử   Đ.Vị\r\n                                                                                         lượng\r\n                                                                   dụng\r\n      nối\r\n      Bảo trì Bình tích áp 500l 25 bar\r\n      - Kiểm tra bằng mắt tình trạng thiết bị           S8500V61CS000000;\r\n14                                                                                bình    1\r\n      - Làm vệ sinh bên ngoài                           Varem j Italy\r\n      - Kiểm tra các kết nối ren trong ngoài thiết bị\r\n      Bảo trì Đầu phun quay xuống 93 độ, k=5.6\r\n15    - Kiểm tra bằng mắt tình trạng thiết bị           TY 325; Tyco - Anh        Cái     8\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Đầu phun quay xuống 68 độ, k=5.6\r\n16    - Kiểm tra bằng mắt tình trạng thiết bị           TY 325; Tyco - Anh        Cái    1315\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Đầu phun quay lên 68 độ, k=5.6\r\n17    - Kiểm tra bằng mắt tình trạng thiết bị           TY 315; Tyco - Anh        Cái    359\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Ống mềm cho đầu phun quay xuống\r\n      dài 1,2m\r\n18    - Kiểm tra bằng mắt tình trạng thiết bị           ; Daejin/Việt Nam         Cái    1080\r\n      - Làm vệ sinh bên ngoài\r\n      - Kiểm tra các vị trí kết nối đầu ren\r\n      Bảo trì Đầu phun Drencher\r\n19    - Kiểm tra bằng mắt tình trạng thiết bị           ;                         Cái    474\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Cụm bình chữa cháy (2 bình bột, 1\r\n      bình khí )\r\n20                                                      ;                         cụm     66\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Hộp họng chữa cháy vách tường (2\r\n      bình bột, 1 bình khí, 2 lăng D50, 2 cuộn vòi\r\n21    D50, 2 van góc D50)                               ;                         hộp     52\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Nội quy, tiêu lệnh\r\n22    - Kiểm tra bằng mắt tình trạng thiết bị           ;                         Bộ      52\r\n      - Làm vệ sinh bên ngoài\r\nIII   EXIT - SỰ CỐ                                      ;\r\n      Bảo trì Đèn chiếu sáng sự cố\r\n      Kiểm tra thân vỏ đèn\r\n                                                        KT403; Kentom - Việt\r\n 1    Vệ sinh thân, vỏ đèn                                                        Cái    143\r\n                                                        Nam\r\n      Kiểm tra nguồn cấp và đấu nối\r\n      Kiểm tra hoạt động của thiết bị\r\n      Bảo trì Đèn Exit 1 mặt gắn tường\r\n      Kiểm tra thân vỏ đèn\r\n                                                        KT110 (10); Kentom -\r\n 2    Vệ sinh thân, vỏ đèn                                                        Cái    119\r\n                                                        Việt Nam\r\n      Kiểm tra nguồn cấp và đấu nối\r\n      Kiểm tra hoạt động của thiết bị\r\n      Bảo trì Đèn Exit 2 mặt chỉ 1 hướng\r\n      Kiểm tra thân vỏ đèn                              KT120 (01); Kentom -\r\n 3                                                                                Cái     70\r\n      Vệ sinh thân, vỏ đèn                              Việt Nam\r\n      Kiểm tra nguồn cấp và đấu nối\r\n\f                                            219\r\n                                                            Hiện trạng thiết\r\n                                                                                        Khối\r\nSTT               Nội dung công việc                      bị/hàng hóa đang sử   Đ.Vị\r\n                                                                                       lượng\r\n                                                                 dụng\r\n      Kiểm tra hoạt động của thiết bị\r\n      Bảo trì Đèn Exit 2 mặt chỉ 2 hướng\r\n      Kiểm tra thân vỏ đèn\r\n                                                      KT120 (05); Kentom -\r\n 4    Vệ sinh thân, vỏ đèn                                                      Cái     20\r\n                                                      Việt Nam\r\n      Kiểm tra nguồn cấp và đấu nối\r\n      Kiểm tra hoạt động của thiết bị\r\n      Bảo trì Sơ đồ chỉ dẫn thoát nạn\r\n 5    - Kiểm tra bằng mắt tình trạng thiết bị         ;                         Cái     21\r\n      - Làm vệ sinh bên ngoài\r\nIV    TĂNG ÁP HÚT KHÓI                                ;\r\n      Bảo trì Quạt hướng trục nối ống hút khói tầng\r\n      hầm SEF , động cơ chịu nhiệt độ 300 độ C\r\n      trong 2h 2 tốc độ LL 12000 m3/h @300Pa,\r\n      LL 18000 m3/h @450Pa\"\r\n                                                      ECA-4-7D; ECOVI\r\n 1    - Kiểm tra bằng mắt tính trạng thiết bị                                   cái     1\r\n                                                      Việt Nam\r\n      - Làm vệ sinh công nghiệp, Kiểm tra kết nối\r\n      đầu vào\r\n      - Kiểm tra khung đỡ, giảm chấn, bạt mềm\r\n      - Xiết chặt lại các bulong\r\n      Bảo trì Quạt hướng trục nối ống tăng áp sảnh\r\n      thang tầng hầm SPF , động cơ chịu nhiệt độ\r\n      300 độ C trong 2hLL 18000 m3/h @500Pa\"\r\n      - Kiểm tra bằng mắt tính trạng thiết bị         ECA-3-7D; ECOVI\r\n 2                                                                              cái     1\r\n      - Làm vệ sinh công nghiệp, Kiểm tra kết nối     Việt Nam\r\n      đầu vào\r\n      - Kiểm tra khung đỡ, giảm chấn, bạt mềm\r\n      - Xiết chặt lại các bulong\r\n      Bảo trì Quạt ly tâm đặt sàn nối ống hút khói\r\n      SEF, động cơ chịu nhiệt độ 300 độ C trong 2h\r\n      LL 33200 m3/h @650Pa\r\n      - Kiểm tra bằng mắt tính trạng thiết bị         ECC-1-8D ; ECOVI\r\n 3                                                                              cái     3\r\n      - Làm vệ sinh công nghiệp, Kiểm tra kết nối     Việt Nam\r\n      đầu vào\r\n      - Kiểm tra khung đỡ, giảm chấn, bạt mềm\r\n      - Xiết chặt lại các bulong\r\n      Bảo trì Quạt ly tâm nối ống hút khói SEF ,\r\n      động cơ chịu nhiệt độ 300 độ C trong 2h độ\r\n      300 độ C trong 2h LL 21500 m3/h @600Pa\r\n      - Kiểm tra bằng mắt tính trạng thiết bị         ECC-1-8D ; ECOVI\r\n 4                                                                              cái     1\r\n      - Làm vệ sinh công nghiệp, Kiểm tra kết nối     Việt Nam\r\n      đầu vào\r\n      - Kiểm tra khung đỡ, giảm chấn, bạt mềm\r\n      - Xiết chặt lại các bulong\r\n      Bảo trì Quạt hướng trục đặt sàn nối ống cấp\r\n      gió tăng áp SPF, động cơ chịu nhiệt độ 300\r\n      độ C trong 2h LL 26000 m3/h @450Pa              ECA-3-7D; ECOVI\r\n 5                                                                              cái     6\r\n      - Kiểm tra bằng mắt tính trạng thiết bị         Việt Nam\r\n      - Làm vệ sinh công nghiệp, Kiểm tra kết nối\r\n      đầu vào\r\n\f                                            220\r\n                                                           Hiện trạng thiết\r\n                                                                                       Khối\r\nSTT               Nội dung công việc                     bị/hàng hóa đang sử   Đ.Vị\r\n                                                                                      lượng\r\n                                                                dụng\r\n      - Kiểm tra khung đỡ, giảm chấn, bạt mềm\r\n      - Xiết chặt lại các bulong\r\n      Bảo trì Quạt hướng trục đặt sàn nối ống cấp\r\n      gió tăng áp SPF , động cơ chịu nhiệt độ 300\r\n      độ C trong 2h LL 18000 m3/h @400Pa\r\n      - Kiểm tra bằng mắt tính trạng thiết bị        ECA-3-7D; ECOVI\r\n 6                                                                             cái     1\r\n      - Làm vệ sinh công nghiệp, Kiểm tra kết nối    Việt Nam\r\n      đầu vào\r\n      - Kiểm tra khung đỡ, giảm chấn, bạt mềm\r\n      - Xiết chặt lại các bulong\r\n      Bảo trì Quạt hướng trục đặt sàn nối ống cấp\r\n      gió tăng áp thang máy LPF , động cơ chịu\r\n      nhiệt độ 300 độ C trong 2h LL 21000 m3/h\r\n      @260Pa\r\n                                                     ECA-3-7D; ECOVI\r\n 7    - Kiểm tra bằng mắt tính trạng thiết bị                                  cái     6\r\n                                                     Việt Nam\r\n      - Làm vệ sinh công nghiệp, Kiểm tra kết nối\r\n      đầu vào\r\n      - Kiểm tra khung đỡ, giảm chấn, bạt mềm\r\n      - Xiết chặt lại các bulong\r\n      Bảo trì Tủ điện cấp nguồn cho quạt tầng hầm\r\n      1\r\n 8    - Vệ sinh, hút bụi bên trong và bên ngoài tủ   ; Etinco- Việt Nam         tủ     1\r\n      - Kiểm tra các thiết bị cấu thành\r\n      - Kiểm tra chức năng hoạt động\r\n      Tủ điện cấp nguồn cho quạt tầng mái\r\n      - Vệ sinh, hút bụi bên trong và bên ngoài tủ\r\n 9                                                   ; Etinco - Việt Nam        tủ     1\r\n      - Kiểm tra các thiết bị cấu thành\r\n      - Kiểm tra chức năng hoạt động\r\n      Tủ điện điều khiển quạt, van đặt tại phòng\r\n      trực\r\n10    - Vệ sinh, hút bụi bên trong và bên ngoài tủ   ; Etinco - Việt Nam        tủ     1\r\n      - Kiểm tra các thiết bị cấu thành\r\n      - Kiểm tra chức năng hoạt động\r\n      Cửa gió nan KT mặt 1200x600 + van điều\r\n      chỉnh OBD\r\n11    - Tháo dỡ, vệ sinh công nghiệp                 ;                         Cái     48\r\n      - Kiểm tra đinh vít, kiểm tra rò rỉ\r\n      - Kiểm tra động cơ van, tín hiệu phản hồi\r\n      Cửa gió nan KT mặt 1000x300 + van điều\r\n      chỉnh OBD\r\n12    - Tháo dỡ, vệ sinh công nghiệp                 ;                         Cái     6\r\n      - Kiểm tra đinh vít, kiểm tra rò rỉ\r\n      - Kiểm tra động cơ van, tín hiệu phản hồi\r\n      Cửa gió nan KT mặt 600x600 + van điều\r\n      chỉnh OBD\r\n13    - Tháo dỡ, vệ sinh công nghiệp                 ;                         Cái     68\r\n      - Kiểm tra đinh vít, kiểm tra rò rỉ\r\n      - Kiểm tra động cơ van, tín hiệu phản hồi\r\n14    Tủ điều khiển van điện MFD                     ;                         Cái     8\r\n\f                                             221\r\n                                                             Hiện trạng thiết\r\n                                                                                          Khối\r\nSTT                Nội dung công việc                      bị/hàng hóa đang sử   Đ.Vị\r\n                                                                                         lượng\r\n                                                                  dụng\r\n      - Vệ sinh, hút bụi bên trong và bên ngoài tủ\r\n      - Kiểm tra các thiết bị cấu thành\r\n      - Kiểm tra chức năng hoạt động\r\n      Van điện MFD\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n15    - Làm vệ sinh bên ngoài, kiểm tra rò rỉ khí,     ;                         Cái      25\r\n      kiểm tra lớp bọc. Kiểm tra động cơ, tín hiệu\r\n      phản hồi\r\nV     HỆ THỐNG CHỮA CHÁY KHÍ FM 200                    ;\r\n      Bảo trì Tủ điều khiển xả khí\r\n      - Kiểm tra tình trạng hoạt động của các bộ\r\n      phận cấu thành tủ: chassis, card CPU và các\r\n      card phụ của hệ thống\r\n      - Làm vệ sinh công nghiệp, Kiểm tra các kết\r\n      nối vào và ra\r\n      - Kiểm tra và sửa lỗi cable tín hiệu truyền\r\n                                                                                   1\r\n      thông giữa các card                              RP-2002E; Notifier -\r\n 1                                                                               trung    9\r\n      - Kiểm tra bộ nạp, Kiểm tra ắc quy, kiểrm tra    USA\r\n                                                                                  tâm\r\n      điện áp nạp\r\n      - Kiểm tra kết nối toàn hệ thống\r\n      - Kiểm tra và sửa lỗi các cable tín hiệu về tủ\r\n      (trong phạm vi tủ)\r\n      - Kiểm tra thống kê lỗi trên từng tủ, sửa lỗi\r\n      phần mềm (nếu có), loại trừ lỗi hệ thống\r\n      thông qua phần mềm\r\n      Bảo trì Bộ dòi khói độ nhạy cao\r\n      - Kiểm tra ngoại quan của tủ\r\n      - Quạt hút\r\n      - Đo điện áp của acquy\r\n      - Đo điện áp của bộ nạp acqui                    ; Vesda by Xtralis -\r\n 2    - Kiểm tra các chức năng của tủ báo cháy:        Malaysia                   bộ      1\r\n      màn hình, đèn hiển thị, các phím chức năng.      Model: VLF-250-00\r\n      - Vệ sinh trong và ngoài tủ\r\n      - Hệ thống ống hút\r\n      Kiểm tra hệ thống ống hút\r\n      Vệ sinh các vị trí lỗ hút trên đường ống.\r\n      Bảo trì Bình khí FM-200 loại 180L nạp 161kg\r\n      khí.\r\n      - Vệ sinh cụm bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị\r\n      trí đai giữ bình\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật          ; S-TEC VINA -\r\n 3    - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng      ViệtNam                   bình     4\r\n      cơ học của vỏ bình                               Model: SFS-C180\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ.\r\n      - Đối với van kích hoạt xả khí bằng tay ( kiểm\r\n      tra dây kéo, tình trạng lò xo...) đảm bảo hoạt\r\n      động trơn tru.\r\n\f                                             222\r\n                                                          Hiện trạng thiết\r\n                                                                                      Khối\r\nSTT                Nội dung công việc                   bị/hàng hóa đang sử   Đ.Vị\r\n                                                                                     lượng\r\n                                                               dụng\r\n      - Van điện từ: kiểm tra kết nối từ tủ điều\r\n      khiển đến van\r\n      Bảo trì Bình khí FM-200 loại 180L nạp 173kg\r\n      khí.\r\n      - Vệ sinh cụm bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị\r\n      trí đai giữ bình\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng      ; S-TEC VINA -\r\n 4    cơ học của vỏ bình                               ViệtNam                bình    2\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực    Model: SFS-C180\r\n      áp lực hiển thị trên đồng hồ.\r\n      - Đối với van kích hoạt xả khí bằng tay ( kiểm\r\n      tra dây kéo, tình trạng lò xo...) đảm bảo hoạt\r\n      động trơn tru.\r\n      - Van điện từ: kiểm tra kết nối từ tủ điều\r\n      khiển đến van\r\n      Bảo trì Bình khí FM-200 loại 180L nạp 180kg\r\n      khí.\r\n      - Vệ sinh cụm bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị\r\n      trí đai giữ bình\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng      ; S-TEC VINA -\r\n 5    cơ học của vỏ bình                               ViệtNam                bình    1\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực    Model: SFS-C180\r\n      áp lực hiển thị trên đồng hồ.\r\n      - Đối với van kích hoạt xả khí bằng tay ( kiểm\r\n      tra dây kéo, tình trạng lò xo...) đảm bảo hoạt\r\n      động trơn tru.\r\n      - Van điện từ: kiểm tra kết nối từ tủ điều\r\n      khiển đến van\r\n      Bảo trì Bình khí FM-200 loại 180L nạp 141kg\r\n      khí.\r\n      - Vệ sinh cụm bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị\r\n      trí đai giữ bình\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng      ; S-TEC VINA -\r\n 6    cơ học của vỏ bình                               ViệtNam                bình    4\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực    Model: SFS-C180\r\n      áp lực hiển thị trên đồng hồ.\r\n      - Đối với van kích hoạt xả khí bằng tay ( kiểm\r\n      tra dây kéo, tình trạng lò xo...) đảm bảo hoạt\r\n      động trơn tru.\r\n      - Van điện từ: kiểm tra kết nối từ tủ điều\r\n      khiển đến van\r\n      Bảo trì Bình khí FM-200 loại 180L nạp 152kg      ; S-TEC VINA -\r\n 7                                                                            bình    1\r\n      khí.                                             ViệtNam\r\n\f                                             223\r\n                                                          Hiện trạng thiết\r\n                                                                                      Khối\r\nSTT                Nội dung công việc                   bị/hàng hóa đang sử   Đ.Vị\r\n                                                                                     lượng\r\n                                                               dụng\r\n      - Vệ sinh cụm bình                               Model: SFS-C180\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị\r\n      trí đai giữ bình\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng\r\n      cơ học của vỏ bình\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ.\r\n      - Đối với van kích hoạt xả khí bằng tay ( kiểm\r\n      tra dây kéo, tình trạng lò xo...) đảm bảo hoạt\r\n      động trơn tru.\r\n      - Van điện từ: kiểm tra kết nối từ tủ điều\r\n      khiển đến van\r\n      Bảo trì Bình khí FM-200 loại 82,5L nạp 47kg\r\n      khí.\r\n      - Vệ sinh cụm bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị\r\n      trí đai giữ bình\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng      ; S-TEC VINA -\r\n 8    cơ học của vỏ bình                               ViệtNam                bình    1\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực    Model: SFS-C82.5\r\n      áp lực hiển thị trên đồng hồ.\r\n      - Đối với van kích hoạt xả khí bằng tay ( kiểm\r\n      tra dây kéo, tình trạng lò xo...) đảm bảo hoạt\r\n      động trơn tru.\r\n      - Van điện từ: kiểm tra kết nối từ tủ điều\r\n      khiển đến van\r\n      Bảo trì Bình khí FM-200 loại 140L nạp 108kg\r\n      khí.\r\n      - Vệ sinh cụm bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị\r\n      trí đai giữ bình\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng      ; S-TEC VINA -\r\n 9    cơ học của vỏ bình                               ViệtNam                bình    1\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực    Model: SFS-C140\r\n      áp lực hiển thị trên đồng hồ.\r\n      - Đối với van kích hoạt xả khí bằng tay ( kiểm\r\n      tra dây kéo, tình trạng lò xo...) đảm bảo hoạt\r\n      động trơn tru.\r\n      - Van điện từ: kiểm tra kết nối từ tủ điều\r\n      khiển đến van\r\n      Bình khí FM-200 loại 82,5L nạp 64kg khí.\r\n      - Vệ sinh cụm bình\r\n                                                       ; S-TEC VINA -\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị\r\n10                                                     ViệtNam                bình    1\r\n      trí đai giữ bình\r\n                                                       Model: SFS-C82.5\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng\r\n\f                                             224\r\n                                                          Hiện trạng thiết\r\n                                                                                      Khối\r\nSTT                Nội dung công việc                   bị/hàng hóa đang sử   Đ.Vị\r\n                                                                                     lượng\r\n                                                               dụng\r\n      cơ học của vỏ bình\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ.\r\n      - Đối với van kích hoạt xả khí bằng tay ( kiểm\r\n      tra dây kéo, tình trạng lò xo...) đảm bảo hoạt\r\n      động trơn tru.\r\n      - Van điện từ: kiểm tra kết nối từ tủ điều\r\n      khiển đến van\r\n      Bình khí FM-200 loại 82,5L nạp 71kg khí.\r\n      - Vệ sinh cụm bình\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị\r\n      trí đai giữ bình\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng\r\n                                                       ; S-TEC VINA -\r\n      cơ học của vỏ bình\r\n11                                                     ViệtNam                bình    1\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n                                                       Model: SFS-C82.5\r\n      áp lực hiển thị trên đồng hồ.\r\n      - Đối với van kích hoạt xả khí bằng tay ( kiểm\r\n      tra dây kéo, tình trạng lò xo...) đảm bảo hoạt\r\n      động trơn tru.\r\n      - Van điện từ: kiểm tra kết nối từ tủ điều\r\n      khiển đến van\r\n      Bảo trì Tủ chứa 02 bình khí FM200, loại\r\n                                                       ; S-TEC VINA -\r\n      180L\r\n12                                                     ViệtNam                 tủ     5\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n                                                       Model: SFS-PKS-2-180\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Tủ chứa 01 bình khí FM200, loại\r\n                                                       ; S-TEC VINA -\r\n      180L\r\n13                                                     ViệtNam                 tủ     2\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n                                                       Model: SFS-PKS-1-180\r\n      - Làm vệ sinh bên ngoài\r\n      Bảo trì Tủ chứa 01 bình khí FM200, loại\r\n                                                       ; S-TEC VINA -\r\n      140L\r\n14                                                     ViệtNam                 tủ     1\r\n      - Kiểm tra bằng mắt tình trạng thiết bị\r\n                                                       Model: SFS-PKS-1-140\r\n      - Làm vệ sinh bên ngoài\r\n                                                       ; S-TEC VINA -\r\n      Tủ chứa 01 bình khí FM200, loại 82.5L\r\n                                                       ViệtNam\r\n15    - Kiểm tra bằng mắt tình trạng thiết bị                                  tủ     3\r\n                                                       Model: SFS-PKS-1-\r\n      - Làm vệ sinh bên ngoài\r\n                                                       82,5\r\n      Tủ kích hoạt 1L (bao gồm bình kích hoạt van\r\n      điện từ, công tắc áp lực khí xả)                 ; S-TEC VINA - Korea\r\n16                                                                             tủ     3\r\n      - Kiểm tra bằng mắt tình trạng thiết bị          Model: STV-P1L\r\n      - Làm vệ sinh bên ngoài\r\n      Bình chữa cháy tự động bằng khí HFC-227ea,\r\n      dải nạp 7kg - 15kg. Được nạp 13kg HFC-\r\n                                                       ; S-TEC VINA -\r\n      227ea\r\n                                                       ViệtNam\r\n17    - Vệ sinh bình                                                          bình    4\r\n                                                       Model: SMS-227-15L-\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị\r\n                                                       130\r\n      trí đai giữ bình\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n\f                                             225\r\n                                                          Hiện trạng thiết\r\n                                                                                            Khối\r\nSTT                Nội dung công việc                   bị/hàng hóa đang sử        Đ.Vị\r\n                                                                                           lượng\r\n                                                               dụng\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng\r\n      cơ học của vỏ bình\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ..\r\n      Bình chữa cháy tự động bằng khí HFC-227ea,\r\n      dải nạp 7kg - 15kg. Được nạp 15kg HFC-\r\n      227ea\r\n      - Vệ sinh bình\r\n                                                       ; S-TEC VINA -\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị\r\n                                                       ViệtNam\r\n18    trí đai giữ bình                                                             bình      4\r\n                                                       Model: SMS-227-15L-\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n                                                       150\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng\r\n      cơ học của vỏ bình\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ..\r\n      Bình chữa cháy tự động bằng khí HFC-227ea,\r\n      dải nạp 7kg - 15kg. Được nạp 14kg HFC-\r\n      227ea\r\n      - Vệ sinh bình\r\n                                                       ; S-TEC VINA -\r\n      - Kiểm tra hiện trạng đặt bình, cố định các vị\r\n                                                       ViệtNam\r\n19    trí đai giữ bình                                                             bình     20\r\n                                                       Model: SMS-227-15L-\r\n      - Kiểm tra nhãn bình, thông số kỹ thuật\r\n                                                       140\r\n      - Kiểm tra sự ăn mòn, gỉ sét hoặc biến dạng\r\n      cơ học của vỏ bình\r\n       -Kiểm tra áp lực cụm bình tại đồng hồ áp lực\r\n      áp lực hiển thị trên đồng hồ...\r\n\r\n     (5) BẢO DƯỠNG, KIỂM ĐỊNH HỆ THỐNG TRẠM BIẾN ÁP,\r\nMÁY PHÁT ĐIỆN, TỦ TRUNG THẾ, HẠ THẾ VÀ UPS TÒA NHÀ A4, A11.\r\n     - HẠNG MỤC: BẢO TRÌ, BẢO DƯỠNG HỆ THỐNG MÁY PHÁT ĐIỆN\r\nTÒA NHÀ A4, A11:\r\n                                               Hiện trạng\r\n                                              thiết bị/hàng                   SL/1\r\nSTT        NỘI DUNG CÔNG VIỆC                                    ĐVT                      SL máy\r\n                                              hóa đang sử                     máy\r\n                                                  dụng\r\n      Máy phát điện Cummins\r\n I.\r\n      1500KVA (02 máy) Tòa nhà A11\r\n       Thay dầu máy 15W40 CI4 Hiệu\r\n 1                                               Sinopec          Lít         204           2\r\n      Sinopec\r\n 2    Lọc nhớt chính                            Fleetguard       Cái           2            2\r\n 3    Lọc nhớt nhánh                            Fleetguard       Cái           2            2\r\n 4    Lọc nhiên liệu                            Fleetguard       Cái           2            2\r\n 5    Lọc nước                                  Fleetguard       Cái           4            2\r\n 6    Thay lọc gió                              Fleetguard       Cái           2            2\r\n      Thông xúc hệ thống két nước bằng\r\n 7    dung dịch chuyên dùng chống đóng         ABRO USA          Hộp          10            2\r\n      cận\r\n 8    Thay nước làm mát                         Fleetguard       Can          18            2\r\n\f                                             226\r\n                                              Hiện trạng\r\n                                             thiết bị/hàng          SL/1\r\nSTT       NỘI DUNG CÔNG VIỆC                                 ĐVT           SL máy\r\n                                             hóa đang sử            máy\r\n                                                 dụng\r\n 9    Nước tinh khiết ( Bình 18 lít)              VN         bình   12       2\r\n10    Bảo dưỡng củ đề                                        Cái     1       2\r\n11    Bảo dưỡng củ phát sạc ắc quy                           Cái     1       2\r\n12    Kiểm tra dầu rò rỉ                                      Bộ     1       2\r\n13    Kiểm tra áp suất dầu                                    Bộ     1       2\r\n14    Đèn báo áp suất dầu                                    Cái     1       2\r\n15    Kiểm tra lọc thô dầu hộp số                            Mẫu     1       2\r\n16    Kiểm tra dầu bôi trơn hộp số                           Mẫu     1       2\r\n17    Vệ sinh bên trong bộ lọc khí                           Cái     1       2\r\n      Kiểm tra các điểm tiếp xúc điện\r\n18    động lực và các điểm tiếp xúc tín                      Cái     1       2\r\n      hiệu.\r\n19    Kiểm tra bộ điều chỉnh điện áp AVR                     Bộ      1       2\r\n      Bảo dưỡng, thay thế vật tư tiêu hao,\r\n      vệ sinh bảo trì toàn bộ máy phát,\r\n20                                                           máy     1       2\r\n      kiểm tra các chế độ làm việc của\r\n      máy phát điện\r\n      Máy phát điện Baudouin\r\nII-\r\n      1000KVA (02 máy) Tòa nhà A4\r\n       Thay dầu máy 15W40 CI4 Hiệu\r\n 1                                              Sinopec      Lít    114      2\r\n      Sinopec\r\n 2    Lọc nhớt chính                           Baudouin      Cái     6       2\r\n 3    Lọc nhớt nhánh                           Baudouin      Cái     2       2\r\n 4    Lọc nhiên liệu                           Baudouin      Cái     2       2\r\n 5    Lọc nhiên liệu tách nước                 Baudouin      Cái     4       2\r\n 6    Thay lọc gió                             Baudouin      Cái     2       2\r\n      Thông xúc hệ thống két nước bằng\r\n 7    dung dịch chuyên dùng chống đóng        ABRO USA       Hộp     6       2\r\n      cận\r\n 8    Thay nước làm mát                        Fleetguard    Can    12       2\r\n 9    Nước tinh khiết ( Bình 18 lít)              VN         bình   12       2\r\n10    Bảo dưỡng củ đề                                        Cái     1       2\r\n11    Bảo dưỡng củ phát sạc ắc quy                           Cái     1       2\r\n12    Kiểm tra dầu rò rỉ                                      Bộ     1       2\r\n13    Kiểm tra áp suất dầu                                    Bộ     1       2\r\n14    Đèn báo áp suất dầu                                    Cái     1       2\r\n15    Kiểm tra lọc thô dầu hộp số                            Mẫu     1       2\r\n16    Kiểm tra dầu bôi trơn hộp số                           Mẫu     1       2\r\n17    Vệ sinh bên trong bộ lọc khí                           Cái     1       2\r\n      Kiểm tra các điểm tiếp xúc điện\r\n18    động lực và các điểm tiếp xúc tín                      Cái     1       2\r\n      hiệu.\r\n19    Kiểm tra bộ điều chỉnh điện áp AVR                     Bộ      1       2\r\n      Bảo dưỡng, thay thế vật tư tiêu hao,\r\n      vệ sinh bảo trì toàn bộ máy phát,\r\n20                                                           máy     1       2\r\n      kiểm tra các chế độ làm việc của\r\n      máy phát điện\r\n\f                                               227\r\n     - HẠNG MỤC: BẢO DƯỠNG, KIỂM ĐỊNH HỆ THỐNG TRẠM BIẾN ÁP,\r\nTỦ TRUNG THẾ, HẠ THẾ VÀ UPS NHÀ A4:\r\n\r\n                                                                                      Số lần\r\nSTT           Tên công việc/ hạng mục công việc                Đơn vị    Số lượng\r\n                                                                                    thực hiện\r\n\r\n\r\nA-    BẢO DƯỠNG THIẾT BỊ TRẠM BIẾN ÁP\r\n\r\nI-    BẢO DƯỠNG TỦ TRUNG THẾ 24KV                              Ngăn tủ      9\r\na)    Ngăn máy cắt VCB 24kV-630A-20kA\r\n      Bảo dưỡng dàn thanh cái tủ (Vệ sinh, siết chặt các vị\r\n 1                                                               HT         3          1\r\n      trí đấu nối, kiểm tra tiếp xúc…)\r\n      Bảo dưỡng bộ truyền động máy cắt (Kiểm tra hành\r\n 2    trình đóng cắt, chỉ thị ON-OFF, vệ sinh, căn chỉnh lò     Máy         8          1\r\n      xo, tra dầu mỡ…)\r\n      Bảo dưỡng máy cắt (Vệ sinh, kiểm tra vệ sinh các\r\n 3    tiếp điểm chính, tra dầu mỡ bộ truyền động, xử lý         Máy         5          1\r\n      chân không, kiểm tra độ kín khí SF6...)\r\n      Bảo dưỡng cầu dao phụ tải/ cầu dao cách ly (Kiểm\r\n 4    tra hành trình đóng cắt, chỉ thị ON-OFF, vệ sinh, căn      Bộ         8          1\r\n      chỉnh lò xo, tra dầu mỡ…)\r\n      Bảo dưỡng cầu dao tiếp địa (Kiểm tra hành trình\r\n 5    đóng cắt, chỉ thị ON-OFF, vệ sinh, căn chỉnh lò xo,        Bộ         8          1\r\n      tra dầu mỡ…)\r\n      Kiểm tra và siết chặt các đầu cáp lực với thiết bị,\r\n 6    kiểm tra tình trạng tiếp xúc giữa đầu cốt với tiếp         HT         1          1\r\n      điểm chính thiết bị.\r\n      Kiểm tra tình trạng làm việc Relay kỹ thuật số bảo\r\n 7                                                               Tủ         5          1\r\n      vệ MBA .\r\n      Bảo dưỡng mạch tín hiệu bảo vệ, các bộ hiển thị tín\r\n 8                                                               Tủ         5          1\r\n      hiệu, UPS...\r\n      Kiểm tra và siết chặt các vị trí bulong định vị chân\r\n 9                                                               HT         1          1\r\n      tủ trung thế\r\n      Kiểm tra hệ thống nối đất và siết chặt các vị trí đấu\r\n10                                                               HT         1          1\r\n      nối\r\n11    Vệ sinh, kiểm tra, hiệu chỉnh tổng thể                     HT         1          1\r\n\r\nb)    Ngăn đo lường GCB- 24kV-630A-20kA\r\n\r\n      Bảo dưỡng thanh cái kết nối với BU, BI nhăn đo\r\n 1    lường (Vệ sinh, siết chặt các vị trí đấu nối, kiểm tra   Ngăn tủ      1          1\r\n      tiếp xúc…)\r\n      Bảo dưỡng máy cắt (Vệ sinh, kiểm tra vệ sinh các\r\n 2    tiếp điểm chính, tra dầu mỡ bộ truyền động, xử lý        Ngăn tủ      1          1\r\n      chân không, kiểm tra độ kín khí SF6...)\r\n\f                                                228\r\n\r\n                                                                                      Số lần\r\nSTT            Tên công việc/ hạng mục công việc               Đơn vị    Số lượng\r\n                                                                                    thực hiện\r\n\r\n\r\n       Bảo dưỡng cầu dao cách ly ngăn đo lường (Kiểm tra\r\n 3     hành trình đóng cắt, chỉ thị ON-OFF, vệ sinh, căn       Ngăn tủ      1          1\r\n       chỉnh lò xo, tra dầu mỡ…)\r\n\r\n       Bảo dưỡng cầu dao tiếp địa (Kiểm tra hành trình\r\n 4     đóng cắt, chỉ thị ON-OFF, vệ sinh, căn chỉnh lò xo,       Bộ         1          1\r\n       tra dầu mỡ…)\r\n\r\n       Vệ sinh bảo dưỡng làm sạch bề mặt BU, BI, siết\r\n 5                                                             Ngăn tủ      1          1\r\n       chặt các chân định vị BU; BI với khung tủ\r\n\r\n       Bảo dưỡng mạch tín hiệu, mạch đo lường, các bộ\r\n 6                                                             Ngăn tủ      1          1\r\n       hiển thị tín hiệu…\r\n       Kiểm tra và siết chặt các vị trí bulong định vị chân\r\n 7                                                               HT         1          1\r\n       tủ trung thế\r\n       Kiểm tra hệ thống nối đất và siết chặt các vị trí đấu\r\n 8                                                               HT         1          1\r\n       nối\r\n 9     Vệ sinh, kiểm tra, hiệu chỉnh tổng thể                    HT         1          1\r\n       BẢO DƯỠNG MÁY BIẾN ÁP\r\nII-\r\n       (4x1.000kVA-22/0,4kV+2x1250-2/0,4kV)\r\n       Kiểm tra các cuộng dây sơ cấp, thuế cáp có hiện\r\n 1     tượng phóng điện bề mặt không. Vệ sinh bên ngoài         Máy         4          1\r\n       cuộn dây cao hạ thế\r\n       Kiểm tra vệ sinh các đầu cáp 22kV kết nối với cực\r\n 2     MBA, vệ sinh sạch tránh nguy có phóng điện bề            Máy         4          1\r\n       mặt.\r\n       Làm sạch, siết lại và xử lý các điểm tiếp xúc tại đầu\r\n 3     cực cuộng dây thứ cấp kết nối với hệ thống Busway        Máy         4          1\r\n       dẫn đến phụ tải\r\n\r\n       Bảo dưỡng vệ sinh, tra đầu mỡ cho hệ thống quạt\r\n 4                                                              Máy         4          1\r\n       làm mát cưỡng bức cho máy biến áp (1 máy 6 cái)\r\n\r\n\r\n       Kiểm tra tình trạng hoạt động của Relay điều khiển\r\n 5     đóng cắt cho quạt, kiểm tra tình trạng làm việc các      Máy         4          1\r\n       can cảm biến nhiệt tại các cuộn dây MBA\r\n\r\n\r\n       Kiểm tra hệ thống nối đất làm việc và bảo vệ MBA,\r\n 6                                                               HT         4          1\r\n       siết chặt các vị trí đấu nối\r\n\r\n 7     Vệ sinh, kiểm tra, hiệu chỉnh tổng thể                  Phòng        1          1\r\n\r\nIII-   Bảo dưỡng Tủ điện phòng trạm, tủ tụ bù\r\n\f                                               229\r\n\r\n                                                                                     Số lần\r\nSTT           Tên công việc/ hạng mục công việc               Đơn vị    Số lượng\r\n                                                                                   thực hiện\r\n\r\n      Bảo dưỡng dàn thanh cái tủ (Vệ sinh, siết chặt các vị\r\n 1                                                              Tủ        22          1\r\n      trí đấu nối, kiểm tra tiếp xúc…)\r\n      Bảo dưỡng bộ truyền động máy cắt ACB (Vệ sinh,\r\n 2                                                              Tủ        22          1\r\n      căn chỉnh lò xo, tra dầu mỡ…)\r\n      Bảo dưỡng siết lại tiếp xúc các đầy cực attomat/khởi\r\n 3                                                              Tủ        22          1\r\n      động từ kết nối vưới hệ thống thanh cải tủ\r\n      Bảo dưỡng mạch tín hiệu bảo vệ, Relay các bộ hiển\r\n 4                                                              Tủ        22          1\r\n      thị tín hiệu...\r\n      Kiểm tra, siết chặt các đầu cáp hạ thế, đầu nối đất\r\n 5                                                              Tủ        22          1\r\n      bảo vệ tủ điện\r\n 6    Vệ sinh, kiểm tra, hiêu chỉnh tổng thể                    HT         1          1\r\n\r\nIV-   Bảo dưỡng Tủ điện tầng\r\n\r\n      Bảo dưỡng dàn thanh cái tủ (Vệ sinh, siết chặt các vị\r\n 1                                                              Tủ        86          1\r\n      trí đấu nối, kiểm tra tiếp xúc…)\r\n      Bảo dưỡng siết lại tiếp xúc các đầy cực attomat/khởi\r\n 2                                                              Tủ        86          1\r\n      động từ kết nối vưới hệ thống thanh cải tủ\r\n      Bảo dưỡng mạch tín hiệu bảo vệ, Relay các bộ hiển\r\n 3                                                              Tủ        86          1\r\n      thị tín hiệu...\r\n      Kiểm tra, siết chặt các đầu cáp hạ thế, đầu nối đất\r\n 4                                                              Tủ        86          1\r\n      bảo vệ tủ điện\r\n 5    Vệ sinh, kiểm tra, hiêu chỉnh tổng thể                    HT        86          1\r\n       Scan nhiệt của tại các ngăn tủ LV trước khi bảo trì\r\n 6                                                              Tủ        86          1\r\n      để đưa ra phương án bảo trì hệ thống tủ LV\r\n       Scan nhiệt của tại các ngăn tủ LVsau khi bảo trì đã\r\n      được cấp điện và đạt ntải định mức, so sánh với kết\r\n 7                                                              Tủ        86          1\r\n      quả scan nhiệt lúc chưa bảo trì và sau bảo trì xuất\r\n      báo cáo kết quả bảo trì\r\nV-    Hệ thống chuyển nguồn ATS\r\n      Bảo dưỡng hệ thống thanh cái tủ (Vệ sinh, siết chặt\r\n 1                                                            Ngăn tủ      1          1\r\n      các vị trí đấu nối, kiểm tra tiếp xúc…)\r\n      Bảo dưỡng ATS 02 ACB (Vệ sinh, căn chỉnh lò xo,\r\n 2                                                            Ngăn tủ      1          1\r\n      tra dầu mỡ…)\r\n\r\n      Kiểm tra chế động làm việc tự động chuyển nguồn\r\n 3                                                            Ngăn tủ      1          1\r\n      điện máy phát sang điện lưới và ngược lại\r\n\r\n      Bảo dưỡng mạch tín hiệu, mạch dòng điện, các bộ\r\n 4                                                            Ngăn tủ      1          1\r\n      hiển thị tín hiệu…\r\n      Kiểm tra và siết chặt các vị trí bulong định vị chân\r\n 5                                                              HT         1          1\r\n      tủ.\r\n 6    Kiểm tra hệ thống nối đất và siết chặt các vị trí đấu     HT         1          1\r\n\f                                               230\r\n\r\n                                                                                        Số lần\r\nSTT           Tên công việc/ hạng mục công việc                 Đơn vị     Số lượng\r\n                                                                                      thực hiện\r\n\r\n      nối\r\n 7    Vệ sinh, kiểm tra, hiệu chỉnh tổng thể                      HT          1          1\r\n       Scan nhiệt của tại các ngăn tủ ATS trước khi bảo trì\r\n 8                                                              Ngăn tủ       1          1\r\n      để đưa ra phương án bảo trì hệ thống tủ LV\r\n       Scan nhiệt của tại các ngăn tủ ATS sau khi bảo trì\r\n      đã được cấp điện và đạt ntải định mức, so sánh với\r\n 9                                                              Ngăn tủ       1          1\r\n      kết quả scan nhiệt lúc chưa bảo trì và sau bảo trì\r\n      xuất báo cáo kết quả bảo trì\r\n      Bảo dưỡng định kỳ hệ thống thanh dẫn điện\r\nVI-\r\n      Busway\r\n      Kiểm tra điện trở cách điện trước và sau khi bảo trì\r\n 1                                                              Hệ thống     10          1\r\n      hệ thống Busway\r\n      - Kiểm tra nhiệt độ (scan nhiệt) thanh Busway và\r\n      đặc biệt tại các khớp nối, các Flugin box trong tình\r\n      trạng Busway đang mang tải.\r\n 2                                                                 m         600         1\r\n      - Kiểm tra các khớp nối và điểm đấu nối (không tháo\r\n      các tấm ốp). Phân tích kết quả scan nhiệt để đưa ra\r\n      kế hoạch bảo trì cụ thể cho từng vị trí.\r\n      - Kiểm tra lực siết các ốc lực (ốc hai đầu) của các\r\n      mối nối. Siết lại ốc lực nếu nhỏ hơn theo tiêu chuẩn\r\n      kỹ thuật.                                                  Phân\r\n 3                                                                           240         1\r\n      - Kiểm tra và hiệu chỉnh hệ thống thanh dẫn, siết lại      đoạn\r\n      các khớp nối và các Flugin box theo tiêu chuẩn kỹ\r\n      thuật.\r\n      - Vệ sinh thanh Busway, các khớp nối và các Flugin\r\n      box bằng máy hút bụi và dung dịch chuyên dụng\r\n 4                                                                 m         600         1\r\n      - Kiểm tra tình trạng các giá đỡ và siết lại ốc của các\r\n      máng cáp, vệ sinh máng cáp\r\n      - Trước khi cấp điện hệ thống Busway, tiến hành đo\r\n      điện trở cách điện trên toàn bộ hệ thống.\r\n      - Kiểm tra đảm bảo không có ngắn mạch và chạm\r\n 5    đất (pha-pha, pha- Trung tính, Pha - đất). Kiểm tra       Hệ thống     10          1\r\n      thứ tự pha trước khi kết nối với MBA, tủ điện, đồng\r\n      hồ điện. - So sánh, đánh giá kết qua so với kết quả\r\n      trước khi bảo dưỡng.\r\n       Scan nhiệt của các khớp nối, các Flugin box sau khi\r\n      busway đã được cấp điện và đạt nhiệt độ ổn định, so\r\n 6                                                                 m         600         1\r\n      sánh với kết quả scan nhiệt lúc chưa bảo trì và xuất\r\n      báo cáo kết quả bảo trì\r\n      Kiểm tra scan nhiệt các điểm đầu, điểm cuối kết nối\r\n      vưới thiết bị của hệ thống Busway đã được cấp điện\r\n 7                                                               Điểm        62          1\r\n      và đạt nhiệt độ ổn định, so sánh với kết quả scan\r\n      nhiệt lúc chưa bảo trì và xuất báo cáo kết quả bảo trì\r\n\f                                              231\r\n\r\n                                                                                     Số lần\r\nSTT           Tên công việc/ hạng mục công việc              Đơn vị     Số lượng\r\n                                                                                   thực hiện\r\n\r\n      - Vệ sinh làm sạch, kiểm tra xiết lại các, xử lý các\r\n 9    đầu cos và xử lý các điểm tiếp xúc kém tại đầu cực     Điểm         62          1\r\n      Busway kết nối ACB trong các tủ điện LV tổng\r\n      THÍ NGHIỆM ĐỊNH KỲ THIẾT BỊ ĐIỆN HỆ\r\nB.\r\n      THỐNG TRẠM BIẾN ÁP A4\r\nI-    Phần tủ trung thế\r\n      Kiểm định Máy ngắt SF6, điện áp ≤35kV 3 pha ( Tủ\r\n 1                                                             bộ          5          1\r\n      RMU)\r\n      Kiểm định Cầu dao phụ tải 3 pha U≤35kV thao tác\r\n 2                                                             bộ          9          1\r\n      bằng cơ khí tủ RMU\r\n      Kiểm định Cầu dao tiếp địa 3 pha U≤35kV thao tác\r\n 3                                                             bộ          9          1\r\n      bằng cơ khí tủ RMU\r\n 4    Thí nghiệm thanh cái, điện áp ≤35kV                      PĐ          3          1\r\n 5    Thí nghiệm Rơle dòng điện - kỹ thuật số                  Bộ          5          1\r\n 6    Thí nghiệm mạch bảo vệ ( Ngăn thiết bị )                 HT          5          1\r\n 7    Thí nghiệm mạch dòng điện                                HT          5          1\r\n 8    Thí nghiệm mạch điện áp                                  HT          5          1\r\n      Thí nghiệm mạch điều khiển máy cắt, U ≤35kV (Bộ\r\n 9                                                             HT          5          1\r\n      3 pha)\r\n      Thí nghiệm tiếp đất làm việc tủ RMU , điện áp\r\n10                                                             HT          1          1\r\n      <=35kv\r\nII-   Phần máy biến áp\r\n      Thí nghiệm, kiểm định máy biến áp: 22kV - 35kV,\r\n 1                                                            Máy          2          1\r\n      máy biến áp 3 pha <=1MVA\r\n      Kiểm định máy biến áp lực - U 22 ÷ 35kV; Công\r\n 2                                                            máy          2          1\r\n      suất định mức máy biến áp lực 3 pha 1<S≤2,5MVA\r\n      Thí nghiệm Busway, điện áp ≤35kV (mỗi hệ thống\r\n 3                                                             PĐ         40          1\r\n      Busway 04 Phân đoạn)\r\n      Kiểm định cáp lực, điện áp 1-35kV, cáp 1 ruột từ tủ    1 sợi, 1\r\n 4                                                                        12          1\r\n      RMU sang MBA T1; T2; T3; T4                              ruột\r\n 5    Thí nghiệm tiếp đất làm việc MBA, điện áp <=35kv         HT          4          1\r\nC-    Chi phí khác\r\n\r\n      Lập, trình điện lực sở tại phê duyệt phương án,\r\n      giám sát đóng- cắt điện lưới trung thế phục vụ\r\n                                                              Lần          1          1\r\n      công tác bảo dưỡng thiết bị hệ thống trạm biến\r\n      áp.\r\n\f                                              232\r\n     - HẠNG MỤC: BẢO DƯỠNG, KIỂM ĐỊNH HỆ THỐNG TRẠM BIẾN ÁP,\r\nTỦ TRUNG THẾ, HẠ THẾ VÀ UPS NHÀ A11.\r\n                                                                         Số      Số lần\r\nSTT          Tên công việc/ hạng mục công việc               Đơn vị\r\n                                                                       lượng   thực hiện\r\n      BẢO DƯỠNG THIẾT BỊ TRẠM BIẾN ÁP\r\nA-\r\n      A11\r\nI-    BẢO DƯỠNG TỦ TRUNG THẾ 24KV                            Ngăn tủ     9\r\na)    Ngăn máy cắt VCB 24kV-630A-20kA\r\n      Bảo dưỡng dàn thanh cái tủ (Vệ sinh, siết chặt các\r\n 1                                                             HT        3        1\r\n      vị trí đấu nối, kiểm tra tiếp xúc…)\r\n      Bảo dưỡng bộ truyền động máy cắt (Kiểm tra\r\n 2    hành trình đóng cắt, chỉ thị ON-OFF, vệ sinh, căn       Máy        7        1\r\n      chỉnh lò xo, tra dầu mỡ…)\r\n      Bảo dưỡng máy cắt (Vệ sinh, kiểm tra vệ sinh các\r\n 3    tiếp điểm chính, tra dầu mỡ bộ truyền động, xử lý       Máy        7        1\r\n      chân không, kiểm tra độ kín khí SF6...)\r\n      Bảo dưỡng cầu dao phụ tải/ cầu dao cách ly (Kiểm\r\n 4    tra hành trình đóng cắt, chỉ thị ON-OFF, vệ sinh,        Bộ        8        1\r\n      căn chỉnh lò xo, tra dầu mỡ…)\r\n      Bảo dưỡng cầu dao tiếp địa (Kiểm tra hành trình\r\n 5    đóng cắt, chỉ thị ON-OFF, vệ sinh, căn chỉnh lò          Bộ        8        1\r\n      xo, tra dầu mỡ…)\r\n      Kiểm tra và siết chặt các đầu cáp lực với thiết bị,\r\n 6    kiểm tra tình trạng tiếp xúc giữa đầu cốt với tiếp       HT        1        1\r\n      điểm chính thiết bị.\r\n      Kiểm tra tình trạng làm việc Relay kỹ thuật số bảo\r\n 7                                                             Tủ        7        1\r\n      vệ MBA .\r\n      Bảo dưỡng mạch tín hiệu bảo vệ, các bộ hiển thị\r\n 8                                                             Tủ        7        1\r\n      tín hiệu, UPS...\r\n      Kiểm tra và siết chặt các vị trí bulong định vị chân\r\n 9                                                             HT        1        1\r\n      tủ trung thế\r\n      Kiểm tra hệ thống nối đất và siết chặt các vị trí\r\n10                                                             HT        1        1\r\n      đấu nối\r\n11    Vệ sinh, kiểm tra, hiệu chỉnh tổng thể                   HT        1        1\r\nb)    Ngăn đo lường GCB- 24kV-630A-20kA\r\n      Bảo dưỡng thanh cái kết nối vưới BU, BI nhăn đo\r\n 1    lường (Vệ sinh, siết chặt các vị trí đấu nối, kiểm     Ngăn tủ     1        1\r\n      tra tiếp xúc…)\r\n      Bảo dưỡng máy cắt (Vệ sinh, kiểm tra vệ sinh các\r\n 2    tiếp điểm chính, tra dầu mỡ bộ truyền động, xử lý      Ngăn tủ     1        1\r\n      chân không, kiểm tra độ kín khí SF6...)\r\n      Bảo dưỡng cầu dao cách ly ngăn đo lường (Kiểm\r\n 3    tra hành trình đóng cắt, chỉ thị ON-OFF, vệ sinh,      Ngăn tủ     1        1\r\n      căn chỉnh lò xo, tra dầu mỡ…)\r\n      Bảo dưỡng cầu dao tiếp địa (Kiểm tra hành trình\r\n 4    đóng cắt, chỉ thị ON-OFF, vệ sinh, căn chỉnh lò          Bộ        1        1\r\n      xo, tra dầu mỡ…)\r\n      Vệ sinh bảo dưỡng làm sạch bề mặt BU, BI, siết\r\n 5                                                           Ngăn tủ     1        1\r\n      chặt các chân định vị BU; BI với khung tủ\r\n      Bảo dưỡng mạch tín hiệu, mạch đo lường, các bộ\r\n 6                                                           Ngăn tủ     1        1\r\n      hiển thị tín hiệu…\r\n\f                                               233\r\n       Kiểm tra và siết chặt các vị trí bulong định vị chân\r\n 7                                                              HT      1    1\r\n       tủ trung thế\r\n       Kiểm tra hệ thống nối đất và siết chặt các vị trí\r\n 8                                                              HT      1    1\r\n       đấu nối\r\n 9     Vệ sinh, kiểm tra, hiệu chỉnh tổng thể                   HT      1    1\r\n       BẢO DƯỠNG MÁY BIẾN ÁP\r\nII-\r\n       (4x1.000kVA-22/0,4kV)\r\n       Kiểm tra các cuộng dây sơ cấp, thuế cáp có hiện\r\n 1     tượng phóng điện bề mặt không. Vệ sinh bên              Máy      4    1\r\n       ngoài cuộn dây cao hạ thế\r\n       Kiểm tra vệ sinh các đầu cáp 22kV kết nối với cực\r\n 2     MBA, vệ sinh sạch tránh nguy có phóng điện bề           Máy      4    1\r\n       mặt.\r\n       Làm sạch, siết lại và xử lý các điểm tiếp xúc tại\r\n 3     đầu cực cuộng dây thứ cấp kết nối với hệ thống          Máy      4    1\r\n       Busway dẫn đến phụ tải\r\n       Bảo dưỡng vệ sinh, tra đầu mỡ cho hệ thống quạt\r\n 4                                                             Máy      4    1\r\n       làm mát cưỡng bức cho máy biến áp (1 máy 6 cái)\r\n       Kiểm tra tình trạng hoạt động của Relay điều\r\n 5     khiển đóng cắt cho quạt, kiểm tra tình trạng làm        Máy      4    1\r\n       việc các can cảm biến nhiệt tại các cuộn dây MBA\r\n       Kiểm tra hệ thống nối đất làm việc và bảo vệ\r\n 6                                                              HT      4    1\r\n       MBA, siết chặt các vị trí đấu nối\r\n 7     Vệ sinh, kiểm tra, hiệu chỉnh tổng thể                 Phòng     1    1\r\nIII-   Bảo dưỡng Tủ điện phòng trạm, tủ tụ bù\r\n       Bảo dưỡng dàn thanh cái tủ (Vệ sinh, siết chặt các\r\n 1                                                              Tủ      19   1\r\n       vị trí đấu nối, kiểm tra tiếp xúc…)\r\n       Bảo dưỡng bộ truyền động máy cắt ACB (Vệ sinh,\r\n 2                                                              Tủ      19   1\r\n       căn chỉnh lò xo, tra dầu mỡ…)\r\n       Bảo dưỡng siết lại tiếp xúc các đầy cực\r\n 3     attomat/khởi động từ kết nối vưới hệ thống thanh         Tủ      19   1\r\n       cải tủ\r\n       Bảo dưỡng mạch tín hiệu bảo vệ, Relay các bộ\r\n 4                                                              Tủ      9    1\r\n       hiển thị tín hiệu...\r\n       Kiểm tra, siết chặt các đầu cáp hạ thế, đầu nối đất\r\n 5                                                              Tủ      9    1\r\n       bảo vệ tủ điện\r\n 6     Vệ sinh, kiểm tra, hiêu chỉnh tổng thể                   HT      1    1\r\nIV-    Hệ thống chuyển nguồn ATS\r\n       Bảo dưỡng hệ thống thanh cái tủ (Vệ sinh, siết\r\n 1                                                            Ngăn tủ   1    1\r\n       chặt các vị trí đấu nối, kiểm tra tiếp xúc…)\r\n       Bảo dưỡng ATS 02 ACB (Vệ sinh, căn chỉnh lò\r\n 2                                                            Ngăn tủ   1    1\r\n       xo, tra dầu mỡ…)\r\n       Kiểm tra chế động làm việc tự động chuyển nguồn\r\n 3                                                            Ngăn tủ   1    1\r\n       điện máy phát sang điện lưới và ngược lại\r\n       Bảo dưỡng mạch tín hiệu, mạch dòng điện, các bộ\r\n 4                                                            Ngăn tủ   1    1\r\n       hiển thị tín hiệu…\r\n       Kiểm tra và siết chặt các vị trí bulong định vị chân\r\n 5                                                              HT      1    1\r\n       tủ.\r\n       Kiểm tra hệ thống nối đất và siết chặt các vị trí\r\n 6                                                              HT      1    1\r\n       đấu nối\r\n 7     Vệ sinh, kiểm tra, hiệu chỉnh tổng thể                   HT      1    1\r\n\f                                            234\r\n      Scan nhiệt của tại các ngăn tủ ATS trước khi bảo\r\n8                                                           Ngăn tủ    1     1\r\n     trì để đưa ra phương án bảo trì hệ thống tủ LV\r\n      Scan nhiệt của tại các ngăn tủ ATS sau khi bảo trì\r\n     đã được cấp điện và đạt ntải định mức, so sánh với\r\n9                                                           Ngăn tủ    1     1\r\n     kết quả scan nhiệt lúc chưa bảo trì và sau bảo trì\r\n     xuất báo cáo kết quả bảo trì\r\nV-   Bảo dưỡng Tủ điện tầng\r\n     Bảo dưỡng dàn thanh cái tủ (Vệ sinh, siết chặt các\r\n1                                                             Tủ       62    1\r\n     vị trí đấu nối, kiểm tra tiếp xúc…)\r\n     Bảo dưỡng siết lại tiếp xúc các đầy cực\r\n2    attomat/khởi động từ kết nối vưới hệ thống thanh         Tủ       62    1\r\n     cải tủ\r\n     Bảo dưỡng mạch tín hiệu bảo vệ, Relay các bộ\r\n3                                                             Tủ       62    1\r\n     hiển thị tín hiệu...\r\n     Kiểm tra, siết chặt các đầu cáp hạ thế, đầu nối đất\r\n4                                                             Tủ       62    1\r\n     bảo vệ tủ điện\r\n5    Vệ sinh, kiểm tra, hiêu chỉnh tổng thể                   HT       62    1\r\n      Scan nhiệt của tại các ngăn tủ LV trước khi bảo\r\n6                                                             Tủ       62    1\r\n     trì để đưa ra phương án bảo trì hệ thống tủ LV\r\n      Scan nhiệt của tại các ngăn tủ LVsau khi bảo trì\r\n     đã được cấp điện và đạt ntải định mức, so sánh với\r\n7                                                             Tủ       62    1\r\n     kết quả scan nhiệt lúc chưa bảo trì và sau bảo trì\r\n     xuất báo cáo kết quả bảo trì\r\n     Bảo dưỡng định kỳ hệ thống thanh dẫn điện\r\nV-\r\n     Busway\r\n     Kiểm tra điện trở cách điện trước và sau khi bảo\r\n1                                                          Hệ thống    10    1\r\n     trì hệ thống Busway\r\n     - Kiểm tra nhiệt độ (scan nhiệt) thanh Busway và\r\n     đặc biệt tại các khớp nối, các Flugin box trong\r\n     tình trạng Busway đang mang tải.\r\n2                                                             m        600   1\r\n     - Kiểm tra các khớp nối và điểm đấu nối (không\r\n     tháo các tấm ốp). Phân tích kết quả scan nhiệt để\r\n     đưa ra kế hoạch bảo trì cụ thể cho từng vị trí.\r\n     - Kiểm tra lực siết các ốc lực (ốc hai đầu) của các\r\n     mối nối. Siết lại ốc lực nếu nhỏ hơn theo tiêu\r\n     chuẩn kỹ thuật.\r\n3                                                          Phân đoạn   240   1\r\n     - Kiểm tra và hiệu chỉnh hệ thống thanh dẫn, siết\r\n     lại các khớp nối và các Flugin box theo tiêu\r\n     chuẩn kỹ thuật.\r\n     - Vệ sinh thanh Busway, các khớp nối và các\r\n     Flugin box bằng máy hút bụi và dung dịch chuyên\r\n4    dụng                                                     m        600   1\r\n     - Kiểm tra tình trạng các giá đỡ và siết lại ốc của\r\n     các máng cáp, vệ sinh máng cáp\r\n     - Trước khi cấp điện hệ thống Busway, tiến hành\r\n     đo điện trở cách điện trên toàn bộ hệ thống.\r\n     - Kiểm tra đảm bảo không có ngắn mạch và chạm\r\n5    đất (pha-pha, pha- Trung tính, Pha - đất). Kiểm tra   Hệ thống    10    1\r\n     thứ tự pha trước khi kết nối với MBA, tủ điện,\r\n     đồng hồ điện. - So sánh, đánh giá kết qua so với\r\n     kết quả trước khi bảo dưỡng.\r\n6     Scan nhiệt của các khớp nối, các Flugin box sau         m        600   1\r\n\f                                              235\r\n      khi busway đã được cấp điện và đạt nhiệt độ ổn\r\n      định, so sánh với kết quả scan nhiệt lúc chưa bảo\r\n      trì và xuất báo cáo kết quả bảo trì\r\n      Kiểm tra scan nhiệt các điểm đầu, điểm cuối kết\r\n      nối vưới thiết bị của hệ thống Busway đã được\r\n 7    cấp điện và đạt nhiệt độ ổn định, so sánh với kết       Điểm           62            1\r\n      quả scan nhiệt lúc chưa bảo trì và xuất báo cáo kết\r\n      quả bảo trì\r\n      - Vệ sinh làm sạch, kiểm tra xiết lại các, xử lý các\r\n      đầu cos và xử lý các điểm tiếp xúc kém tại đầu\r\n 8                                                            Điểm           62            1\r\n      cực Busway kết nối ACB trong các tủ điện LV\r\n      tổng\r\n      THÍ NGHIỆM ĐỊNH KỲ THIẾT BỊ ĐIỆN HỆ\r\nB.\r\n      THỐNG TRẠM BIẾN ÁP A11\r\nI-    Phần tủ trung thế\r\n      Kiểm định Máy ngắt SF6, điện áp ≤35kV 3 pha (\r\n 1                                                             bộ            7             1\r\n      Tủ RMU)\r\n      Kiểm định Cầu dao phụ tải 3 pha U≤35kV thao\r\n 2                                                             bộ            9             1\r\n      tác bằng cơ khí tủ RMU\r\n      Kiểm định Cầu dao tiếp địa 3 pha U≤35kV thao\r\n 3                                                             bộ            9             1\r\n      tác bằng cơ khí tủ RMU\r\n 4    Thí nghiệm thanh cái, điện áp ≤35kV                      PĐ            3             1\r\n 5    Thí nghiệm Rơle dòng điện - kỹ thuật số                  Bộ            7             1\r\n 6    Thí nghiệm mạch bảo vệ ( Ngăn thiết bị )                 HT            7             1\r\n 7    Thí nghiệm mạch dòng điện                                HT            7             1\r\n 8    Thí nghiệm mạch điện áp                                  HT            7             1\r\n      Thí nghiệm mạch điều khiển máy cắt, U ≤35kV\r\n 9                                                             HT            7             1\r\n      (Bộ 3 pha)\r\n      Thí nghiệm tiếp đất làm việc tủ RMU , điện áp\r\n10                                                             HT            1             1\r\n      <=35kv\r\nII-   Phần máy biến áp\r\n      Kiểm định máy biến áp lực - U 22 ÷ 35kV; Công\r\n 1    suất định mức máy biến áp lực 3 pha                     máy            4             1\r\n      1<S≤2,5MVA\r\n      Thí nghiệm Busway, điện áp ≤35kV (mỗi hệ\r\n 2                                                             PĐ            40            1\r\n      thống Busway 04 Phân đoạn)\r\n      Kiểm định cáp lực, điện áp 1-35kV, cáp 1 ruột từ       1 sợi, 1\r\n 3                                                                           12            1\r\n      tủ RMU sang MBA T1; T2; T3; T4                           ruột\r\n      Thí nghiệm tiếp đất làm việc MBA, điện áp\r\n 4                                                             HT            4             1\r\n      <=35kv\r\nC-    Chi phí khác\r\n      Lập, trình điện lực sở tại phê duyệt phương án,\r\n 1    giám sát đóng- cắt điện lưới trung thế phục vụ           Lần           1             1\r\n      công tác bảo dưỡng thiết bị hệ thống trạm biến áp.\r\n\r\n    (6) BẢO TRÌ, BẢO DƯỠNG HỆ THỐNG VẬN CHUYỂN MẪU\r\nTÒA NHÀ A4, A11.\r\n                                                         Hiện trạng thiết\r\n                                                                                  Đơn vị     Số\r\nSTT             Tên hàng hóa, dịch vụ                  bị/hàng hóa đang sử\r\n                                                                                   tính    lượng\r\n                                                              dụng\r\nA     PHẦN VẬT TƯ DỰ PHÒNG\r\n\f                                         236\r\n    Quạt thổi 3 pha kèm biến tần, 4,0 kW - 200 Mã thiết bị - 0021169;\r\n    mbar - 8,83 m³/min                         Swisslog/ Đức\r\n                                               hoặc\r\n1                                              Phù hợp với hệ thống tại   Cái   2\r\n                                               Bệnh viện\r\n                                               Xuất xứ: Châu Á/Châu\r\n                                               Âu\r\n    Cảm biến quang/ Tube Switch                Mã thiết bị - 0027604;\r\n                                               Swisslog/ Đức\r\n                                               hoặc\r\n2                                              Phù hợp với hệ thống tại   Cái   10\r\n                                               Bệnh viện\r\n                                               Xuất xứ: Châu Á/Châu\r\n                                               Âu\r\n    Gioăng hộp vận chuyển/ Velcro ring         Mã thiết bị - 0006085;\r\n                                               Swisslog/ Đức\r\n                                               hoặc\r\n3                                              Phù hợp với hệ thống tại   Cái   50\r\n                                               Bệnh viện\r\n                                               Xuất xứ: Châu Á/Châu\r\n                                               Âu\r\n    Bo mạch trạm/ Unit 200                     Mã thiết bị - 0019198;\r\n                                               Swisslog/ Đức\r\n                                               hoặc\r\n4                                              Phù hợp với hệ thống tại   Cái   2\r\n                                               Bệnh viện\r\n                                               Xuất xứ: Châu Á/Châu\r\n                                               Âu\r\n    Bo mạch Diverter/ Unit 202                 Mã thiết bị - 0016365;\r\n                                               Swisslog/ Đức\r\n                                               hoặc\r\n5                                              Phù hợp với hệ thống tại   Cái   2\r\n                                               Bệnh viện\r\n                                               Xuất xứ: Châu Á/Châu\r\n                                               Âu\r\n    Bộ chuyển nguồn 230/110 V / 36 VDC         Mã thiết bị - 0022092;\r\n                                               Swisslog/ Đức\r\n                                               hoặc\r\n6                                              Phù hợp với hệ thống tại   Cái   2\r\n                                               Bệnh viện\r\n                                               Xuất xứ: Châu Á/Châu\r\n                                               Âu\r\n    Ống PVC Xám đen, 160 x 3,2 mm              Mã thiết bị - 0000441;\r\n                                               Swisslog/ Đức\r\n                                               hoặc\r\n7                                              Phù hợp với hệ thống tại   m     30\r\n                                               Bệnh viện\r\n                                               Xuất xứ: Châu Á/Châu\r\n                                               Âu\r\n    Ống cong PVC xám đen, 160 x 3,2 mm         Mã thiết bị - 0000453;\r\n8                                              Swisslog/ Đức              Cái   5\r\n                                               hoặc\r\n\f                                             237\r\n                                                   Phù hợp với hệ thống tại\r\n                                                   Bệnh viện\r\n                                                   Xuất xứ: Châu Á/Châu\r\n                                                   Âu\r\n      Cút nối ống PVC xám đen, 160 x 3,2 mm,       Mã thiết bị - 0005979;\r\n      L=200 mm                                     Swisslog/ Đức\r\n                                                   hoặc\r\n9                                                  Phù hợp với hệ thống tại     Cái     10\r\n                                                   Bệnh viện\r\n                                                   Xuất xứ: Châu Á/Châu\r\n                                                   Âu\r\nB     PHẦN BẢO DƯỠNG THIẾT BỊ\r\n1     Quạt thổi 3 pha                                                         lần/năm   4\r\n      Kiểm tra motor, đo điện áp, bơm dầu\r\n1.1\r\n      motor\r\n1.2   Kiểm tra bộ biến tần\r\n1.3   Kiểm tra van điều tiết khí\r\n1.4   Kiểm tra bộ giảm thanh\r\n 2    Bộ chuyển hướng 3way (Diverter)                                         lần/năm   3\r\n      Kiểm tra, căn chỉnh vị trí ống chuyển\r\n2.1\r\n      hướng\r\n2.2   Kiểm tra kết nối, tín hiệu sensor\r\n2.3   Kiểm tra bảng mạch điện tử\r\n 3    Bộ đổi nguồn                                                            lần/năm   2\r\n      Kiểm tra, đo điên áp, dây kết nối, dây tín\r\n3.1\r\n      hiệu của bộ đổi nguồn\r\n 4    Bộ chuyển line\r\n4.1   Kiểm tra dây kết nối tới mạch điều khiển                                lần/năm   1\r\n4.2   Kiểm tra motor, sensor\r\n4.3   Kiểm tra bảng điều khiển\r\n      Kiểm tra kết nối giữa motor, bánh răng và\r\n4.4\r\n      đường ray\r\n4.5   Kiểm tra kết nối ống của trạm\r\n4.6   Kiểm tra điện áp\r\n 5    Trạm gửi cửa trước                                                      lần/năm   4\r\n      Kiểm tra dây điện, dây tín hiệu tới các\r\n5.1\r\n      trạm\r\n      Kiểm tra vị trí ống chuyển hướng trong\r\n5.2\r\n      trạm\r\n5.3   Kiểm tra motor, sensor của trạm\r\n5.4   Kiểm tra điện áp tới trạm\r\n5.5   Kiểm tra khay gửi của trạm\r\n      Kiểm tra quá trình nhận gửi hộp vận\r\n5.6\r\n      chuyển của trạm\r\n5.7   Kiểm tra bánh răng, đường ray của trạm\r\n5.8   Kiểm tra bảng điều khiển\r\n      3.2. Yêu cầu về vật tư thiết bị thay mới:\r\n      Nhà thầu phải có cam kết:\r\n\f                                       238\r\n      Các vật tư thiết bị Vật tư, thiết bị được cung cấp lắp đặt cho gói thầu: Phải\r\nmới 100%, được sản xuất từ năm 2025 trở đi; Đối với hàng hóa nhập khẩu có đầy\r\nđủ giấy tờ chứng minh nguồn gốc xuất xứ (CO), chất lượng sản phẩm (CQ); Phải\r\ntương thích với hệ thống hiện hữu;\r\n      3.2. Yêu cầu đối với công tác sửa chữa, bảo trì, bảo dưỡng, thay thế:\r\n      Sau khi nhà thầu thành dịch vụ: Các thiết bị, hệ thống thiết bị đáp ứng yêu\r\ncầu về kỹ thuật, đảm bảo yêu cầu chất lượng đầu ra theo quy định; tương thích\r\nhoàn toàn với thiết bị/ hệ thống thiết bị hiện trạng đang sử dụng.\r\n      4. Giải pháp và phương pháp luận:\r\n      Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện\r\ndịch vụ theo các nội dung quy định tại Chương V, gồm các phần như sau:\r\n      1. Giải pháp và phương pháp luận;\r\n      2. Kế hoạch công tác.\r\n      5. Quy định về kiểm tra, nghiệm thu sản phẩm:\r\n      Các bước kiểm tra và thử nghiệm cần tiến hành gồm có:\r\n      - Thời gian: Trước khi chính thức bàn giao hàng hóa.\r\n     - Địa điểm: Bệnh viện Trung ương Quân đội 108; Số 1 Trần Hưng Đạo,\r\nPhường Hai Bà Trưng, Thành phố Hà Nội\r\n      - Cách thức tiến hành:\r\n      + Khi hàng hóa được chuyển đến địa điểm bàn giao, nhà thầu báo cho chủ\r\nđầu tư biết để hai bên cùng nhau tiến hành kiểm tra niêm phong, sự nguyên vẹn\r\ncủa hàng hóa, hóa đơn và các chứng từ có liên quan.\r\n      + Nhà thầu phải tiến hành kiểm tra hàng hóa dưới sự giám sát của chủ đầu tư\r\nđể chứng minh hàng hóa đó có chất lượng, đặc điểm kỹ thuật … phù hợp với các\r\nquy định trong hợp đồng.\r\n      - Chi phí cho việc kiểm tra: Mọi chi phí cho việc kiểm tra hàng hóa đều do\r\nnhà thầu chịu trách nhiệm.\r\n      - Cách thức xử lý đối với hàng hóa không đạt yêu cầu qua kiểm tra: Bất cứ\r\nmột hàng hóa qua kiểm tra mà không phù hợp về chất lượng, về đặc tính kỹ thuật\r\n…, thì chủ đầu tư có thể từ chối và nhà thầu sẽ phải thay thế các hàng hóa bị từ\r\nchối hoặc tiến hành những sửa đổi cần thiết một cách miễn phí, đáp ứng các yêu\r\ncầu về đặc tính kỹ thuật. Trường hợp nhà thầu không có khả năng thay thế hay\r\nđiều chỉnh các hàng hóa không phù hợp, chủ đầu tư có quyền tổ chức việc thay thế\r\nhay điều chỉnh đó nếu cần thiết. Mọi rủi ro và chi phí liên quan do nhà thầu chịu.\r\nSau khi hoàn thành các nội dung về kiểm tra hàng hóa, nhà thầu không được miễn\r\ntrừ nghĩa vụ bảo hành hay các nghĩa vụ khác theo hợp đồng."}