{"text":"--- Tệp: Chương V. Yêu cầu về kỹ thuật mpd.pdf ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\nMục 1. Yêu cầu về kỹ thuật\r\n1.1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\r\nThông tin tóm tắt về gói thầu:\r\na) Địa điểm thực hiện gói thầu: Cảnh sát biển Việt Nam, Km6+825 Đại lộ Thăng Long, phường Xuân Phương, TP. Hà Nội.\r\nGiao hàng tại kho của Chủ đầu tư.\r\nĐịa chỉ: Kho K27, Xã Hồng Vân, TP. Hà Nội.\r\nb) Phạm vi và tiến độ cung cấp hàng hóa\r\nTheo Mẫu số 01A – Chương IV. Biểu mẫu mời thầu và dự thầu.\r\n1.2. Yêu cầu về kỹ thuật\r\n                         Tên hàng hóa/\r\nHạng mục số                                                                          Thông số kỹ thuật và các tiêu chuẩn\r\n                       dịch vụ liên quan\r\n                                                  Thông số tổ hợp máy phát điện:\r\n                                                 - Ký mã hiệu: GM6AC hoặc tương đương\r\n                                                 - Công suất định mức: 175 ÷ 180 KW\r\n                                                 - Điện áp: 380/220 V.\r\n                                                 - Tần số: 50Hz.\r\n                                                 - Hệ số công suất: ≥ 0,8.\r\n                                                 - Số pha: 3.\r\n                                                 - Tốc độ vòng quay: 1500 vòng/phút.\r\n                                                 - Kích thước:\r\n                                                 + Dài: 2300÷2600 mm.\r\n                                                 + Rộng: 800÷1000 mm.\r\n                                                 + Cao: 1300÷1400 mm.\r\n                   Tổ hợp máy phát điện tàu\r\n      1                                          - Trọng lượng khô: 1900÷1950 kg.\r\n                    thủy 380V/175KW/50Hz\r\n                                                 - Động cơ và đầu phát được lắp đặt thành 1 khối độc lập trên khung thép chung. Khung thép chung được lắp\r\n                                                 trên chân giảm chấn.\r\n                                                 1.1. Động cơ diesel lai máy phát\r\n                                                 - Ký mã hiệu: GM6AC hoặc tương đương\r\n                                                 - Loại động cơ: Động cơ diesel 4 kỳ, thẳng hàng, phun trực tiếp, làm mát bằng nước, có tuabin tăng áp và\r\n                                                 két làm mát khí nạp.\r\n                                                 - Công suất định mức: 202 ÷ 222 KW.\r\n                                                 - Tốc độ vòng quay: 1500 vòng/phút.\r\n                                                 - Suất tiêu hao nhiên liệu: ≤ 210 g/KWh.\r\n                                                 - Số xi lanh: 6\r\n                                                 - Kiểu điều tốc: Điện tử.\r\n                                                 - Tỷ số nén: ≥16.\r\n\f                                                          2\r\n\r\n               Tên hàng hóa/\r\nHạng mục số                                                        Thông số kỹ thuật và các tiêu chuẩn\r\n              dịch vụ liên quan\r\n                                  - Hệ thống làm mát: Làm mát trực tiếp bằng nước ngọt bằng bơm ly tâm tuần hoàn cưỡng bức, bộ trao đổi\r\n                                  nhiệt có cấu tạo bằng vật liệu chống ăn mòn muối biển bằng đồng-niken hoặc titan.\r\n                                  - Sử dụng nhiên liệu: Dầu diesel.\r\n                                  - Hệ thống nhiên liệu: Phun trực tiếp.\r\n                                  - Hệ thống khởi động: Khởi động bằng mô tơ đề 24VDC.\r\n                                  - Tiêu chuẩn áp dụng: Động cơ phải đáp ứng các tiêu chuẩn khí thải quốc tế hiện hành như IMO, US EPA\r\n                                  Marine Engine Standards hoặc các tiêu chuẩn tương đương.\r\n                                  - Giấy chứng nhận kiểu loại: Nhà thầu phải cung cấp đường link tra cứu trực tuyến hoặc bản sao y công\r\n                                  chứng giấy chứng nhận kiểu loại còn hiệu lực đối với động cơ thủy chào thầu, được cấp bởi một trong các\r\n                                  tổ chức đăng kiểm thuộc IASC.\r\n                                  - Xuất xứ: Nhóm các nước thuộc OECD/EU\r\n                                  1.2. Đầu máy phát điện:\r\n                                  - Công suất định mức: 175 ÷ 195 KW.\r\n                                  - Điện áp: 380/220 V.\r\n                                  - Tốc độ vòng quay: 1500 vòng/phút.\r\n                                  - Tần số: 50 Hz.\r\n                                  - Hệ số công suất: ≥ 0,8.\r\n                                  - Số pha: 3\r\n                                  - Số dây: 4.\r\n                                  - Cấp cách điện: ≥ H.\r\n                                  - Cấp độ bảo vệ: ≥ IP23.\r\n                                  - Loại đầu phát: Đầu phát điện xoay chiều đồng bộ 3 pha, không chổi than (brushless).\r\n                                  - Hệ thống kích từ độc lập bằng nam châm vĩnh cửu PMG (Permanent Magnet Generator), điều chỉnh điện\r\n                                  áp tự động AVR.\r\n                                  - Tiêu chuẩn áp dụng: Đầu phát điện đáp ứng tiêu chuẩn IEC 60034-1:2017, IEC 60092 series\r\n                                  - Giấy chứng nhận kiểu loại: Nhà thầu phải cung cấp đường link tra cứu trực tuyến hoặc bản sao y công\r\n                                  chứng giấy chứng nhận kiểu loại còn hiệu lực đối với đầu phát chào thầu, được cấp bởi một trong các tổ\r\n                                  chức đăng kiểm thuộc IASC.\r\n                                  - Thương hiệu: Thuộc nhóm nước công nghệ phát triển G7.\r\n                                  - Xuất xứ: Nhóm các nước thuộc OECD/G20.\r\n                                   1.3. Bảng điều khiển máy phát điện – được lắp ráp đồng bộ theo tổ máy phát điện\r\n                                   - Hộp bảng điều khiển tích hợp với bộ máy phát điện.\r\n                                   - Kiểm soát các tính năng chính: Bảng điều khiển đồng bộ với máy phát điện tích hợp được cấu hình để\r\n                                   giao tiếp với hệ thống dữ liệu giám sát và điều khiển trung tâm của tàu.\r\n                                   - Chức năng đo lường và hiển thị các thông số hoạt động của máy phát điện:\r\n                                   + Điện áp máy phát (điện áp pha hoặc điện áp lưới).\r\n\f                                                                   3\r\n\r\n                  Tên hàng hóa/\r\nHạng mục số                                                                 Thông số kỹ thuật và các tiêu chuẩn\r\n                 dịch vụ liên quan\r\n                                           + Tần số máy phát điện và tốc độ động cơ.\r\n                                           + Dòng điện tải và công suất tải của tổ máy phát điện.\r\n                                           + Áp suất dầu bôi trơn.\r\n                                           + Nhiệt độ động cơ/chất làm mát.\r\n                                           + Điện áp của ắc quy khởi động.\r\n                                           + Số giờ chạy.\r\n                                           - Chức năng giám sát hoạt động của máy phát điện:\r\n                                           + Có chức năng cảnh báo, tự động bảo vệ tổ máy phát điện (tự động tắt máy khẩn cấp độc lập) khi các thông\r\n                                           số vận hành vượt quá giá trị ngưỡng cho phép hoặc tổ máy phát điện trong tình trạng sự cố: Điện áp máy\r\n                                           phát cao/thấp, Tần số cao/thấp, Tốc độ động cơ cao/thấp, Áp suất dầu nhờn thấp, Nhiệt độ nước làm\r\n                                           mát/động cơ cao, Điện áp ắc quy khởi động cao/thấp, Quá tải, ngắn mạch, Lỗi khởi động, theo đúng luật\r\n                                           đăng kiểm quốc tế.\r\n                                           + Hiển thị, báo hiệu trạng thái hoạt động, cảnh báo và sự cố của tổ máy phát điện.\r\n                                           + Lưu lại sự kiện, cảnh báo, giờ chạy máy, ...\r\n                                           1.4. Các hệ thống bổ trợ, vật tư, phụ tùng, dụng cụ kèm theo (nếu có).\r\n                                           1.5. Chứng chỉ, chứng nhận:\r\n                                           - Có đầy đủ CO, CQ.\r\n                                           - Test report từ nhà sản xuất cho từng tổ máy phát điện cho tất cả các chế độ công suất (không tải, 25%,\r\n                                           50%, 75%, 100%, 110% tải) với đầy đủ các thông số công suất, điện áp, tần số, dòng điện; tốc độ, công\r\n                                           suất, nhiệt độ áp suất dầu, nước, suất tiêu hao nhiên liệu của động cơ.\r\n                                           - Giấy chứng nhận kiểu loại, chứng nhận đăng kiểm được cấp bởi 1 trong các tổ chức đăng kiểm uy tín\r\n                                           trong khối IACS đối với tổ hợp máy phát điện và được chứng nhận phù hợp với Quy phạm phân cấp tàu vỏ\r\n                                           thép của tổ chức đăng kiểm uy tín trong khối IACS.\r\n                                           Thông số tổ hợp máy phát điện:\r\n                                          - Ký mã hiệu: GM6BR-M hoặc tương đương.\r\n                                          - Công suất định mức: 73 ÷ 75 KW\r\n                                          - Điện áp: 380/220 V.\r\n                                          - Tần số: 50Hz.\r\n                                          - Hệ số công suất: ≥ 0,8.\r\n              Tổ hợp máy phát điện thủy\r\n    2                                     - Số pha: 3.\r\n                 380V/73KW/50Hz\r\n                                          - Tốc độ vòng quay: 1500 vòng/phút.\r\n                                          - Kích thước:\r\n                                          + Dài: 2000÷2100 mm.\r\n                                          + Rộng: 700÷800 mm.\r\n                                          + Cao: 1100÷1200 mm.\r\n                                          - Trọng lượng khô: 1450÷1500 kg.\r\n\f                                                          4\r\n\r\n               Tên hàng hóa/\r\nHạng mục số                                                        Thông số kỹ thuật và các tiêu chuẩn\r\n              dịch vụ liên quan\r\n                                  - Động cơ và đầu phát được lắp đặt thành 1 khối độc lập trên khung thép chung. Khung thép chung được\r\n                                  lắp trên chân giảm chấn.\r\n                                  2.1. Động cơ diesel lai máy phát\r\n                                  - Ký mã hiệu: GM6BR-M hoặc tương đương.\r\n                                  - Loại động cơ: Động cơ diesel 4 kỳ, thẳng hàng, phun trực tiếp, làm mát bằng nước, có tuabin tăng áp.\r\n                                  - Công suất định mức: 96 ÷ 110 KW.\r\n                                  - Tốc độ vòng quay: 1500 vòng/phút.\r\n                                  - Suất tiêu hao nhiên liệu: ≤ 210 g/KWh.\r\n                                  - Số xi lanh: 6.\r\n                                  - Kiểu điều tốc: Điện tử.\r\n                                  - Tỷ số nén: ≥16.\r\n                                  - Hệ thống làm mát: Làm mát trực tiếp bằng nước ngọt bằng bơm ly tâm tuần hoàn cưỡng bức, bộ trao đổi\r\n                                  nhiệt có cấu tạo bằng vật liệu chống ăn mòn muối biển bằng đồng-niken hoặc titan.\r\n                                  - Sử dụng nhiên liệu: Dầu diesel.\r\n                                  - Hệ thống nhiên liệu: Phun trực tiếp.\r\n                                  - Hệ thống khởi động: Khởi động bằng mô tơ đề 24 VDC.\r\n                                  - Giấy chứng nhận kiểu loại: Nhà thầu phải cung cấp đường link tra cứu trực tuyến hoặc bản sao y công\r\n                                  chứng giấy chứng nhận kiểu loại còn hiệu lực đối với động cơ thủy chào thầu, được cấp bởi một trong các\r\n                                  tổ chức đăng kiểm thuộc IASC.\r\n                                  - Xuất xứ: Nhóm các nước thuộc OECD/EU\r\n                                  2.2. Đầu máy phát điện:\r\n                                  - Công suất định mức: 73 ÷ 78 KW.\r\n                                  - Tốc độ vòng quay: 1500 vòng/phút.\r\n                                  - Điện áp: 380/220 V.\r\n                                  - Tần số: 50 Hz.\r\n                                  - Hệ số công suất: ≥ 0,8.\r\n                                  - Số pha: 3.\r\n                                  - Số dây: 4.\r\n                                  - Cấp cách điện: ≥ H.\r\n                                  - Cấp độ bảo vệ: ≥ IP23.\r\n                                  - Loại đầu phát: Đầu phát điện xoay chiều đồng bộ 3 pha, không chổi than (brushless).\r\n                                  - Hệ thống kích từ độc lập bằng nam châm vĩnh cửu PMG (Permanent Magnet Generator), điều chỉnh điện\r\n                                  áp tự động AVR.\r\n                                  - Tiêu chuẩn áp dụng: Đầu phát điện đáp ứng tiêu chuẩn IEC 60034-1:2017, IEC 60092 series\r\n                                  - Giấy chứng nhận kiểu loại: Nhà thầu phải cung cấp đường link tra cứu trực tuyến hoặc bản sao y công\r\n\f                                                            5\r\n\r\n               Tên hàng hóa/\r\nHạng mục số                                                         Thông số kỹ thuật và các tiêu chuẩn\r\n              dịch vụ liên quan\r\n                                  chứng giấy chứng nhận kiểu loại còn hiệu lực đối với đầu phát chào thầu, được cấp bởi một trong các tổ\r\n                                  chức đăng kiểm thuộc IASC.\r\n                                  - Thương hiệu: Thuộc nhóm nước công nghệ phát triển G7.\r\n                                  - Xuất xứ: Nhóm các nước thuộc OECD/G20.\r\n                                   2.3. Bảng điều khiển máy phát điện – được lắp ráp đồng bộ theo tổ máy phát điện\r\n                                   - Hộp bảng điều khiển tích hợp với bộ máy phát điện. Màn hình hiển thị LCD/TFT.\r\n                                   - Kiểm soát các tính năng chính: Bảng điều khiển đồng bộ với máy phát điện tích hợp được cấu hình để\r\n                                   giao tiếp với hệ thống dữ liệu giám sát và điều khiển trung tâm của tàu.\r\n                                   - Chức năng đo lường và hiển thị các thông số hoạt động của máy phát điện:\r\n                                   + Điện áp máy phát (điện áp pha hoặc điện áp lưới).\r\n                                   + Tần số máy phát điện và tốc độ động cơ.\r\n                                   + Dòng điện tải và công suất tải của tổ máy phát điện.\r\n                                   + Áp suất dầu bôi trơn.\r\n                                   + Nhiệt độ động cơ/chất làm mát.\r\n                                   + Điện áp của ắc quy khởi động.\r\n                                   + Số giờ chạy.\r\n                                   - Chức năng giám sát hoạt động của máy phát điện:\r\n                                   + Có chức năng cảnh báo, tự động bảo vệ tổ máy phát điện (tự động tắt máy khẩn cấp độc lập) khi các thông\r\n                                   số vận hành vượt quá giá trị ngưỡng cho phép hoặc tổ máy phát điện trong tình trạng sự cố: Điện áp máy\r\n                                   phát cao/thấp, Tần số cao/thấp, Tốc độ động cơ cao/thấp, Áp suất dầu nhờn thấp, Nhiệt độ nước làm\r\n                                   mát/động cơ cao, Điện áp ắc quy khởi động cao/thấp, Quá tải, ngắn mạch, Lỗi khởi động theo đúng luật\r\n                                   đăng kiểm quốc tế.\r\n                                   + Hiển thị, báo hiệu trạng thái hoạt động, cảnh báo và sự cố của tổ máy phát điện.\r\n                                   + Lưu lại sự kiện, cảnh báo, giờ chạy máy, ...\r\n                                   2.4. Các hệ thống bổ trợ, vật tư, phụ tùng, dụng cụ kèm theo (nếu có).\r\n                                   2.5. Chứng chỉ, chứng nhận:\r\n                                   - Có đầy đủ CO, CQ.\r\n                                   - Test report từ nhà sản xuất cho từng tổ máy phát điện cho tất cả các chế độ công suất (không tải, 25%,\r\n                                   50%, 75%, 100%, 110% tải) với đầy đủ các thông số công suất, điện áp, tần số, dòng điện, điện trở các điện,\r\n                                   … của tổ máy; tốc độ, công suất, nhiệt độ áp suất dầu, nước, suất tiêu hao nhiên liệu của động cơ, đáp ứng\r\n                                   yêu cầu của tổ chức đăng kiểm trong khối IACS.\r\n                                   - Giấy chứng nhận kiểu loại đối với tổ máy phát điện, chứng nhận đăng kiểm được cấp bởi 1 trong các tổ\r\n                                   chức đăng kiểm uy tín trong khối IACS đối với tổ hợp máy phát điện và được chứng nhận phù hợp với Quy\r\n                                   phạm phân cấp tàu vỏ thép của tổ chức đăng kiểm uy tín trong khối IACS.\r\n\f                                                                                6\r\n\r\n      * Các yêu cầu về kỹ thuật khác\r\n        - Các tổ hợp máy phát điện phải được chạy thử nghiệm bởi nhà máy sản xuất hoặc các tổ chức có thẩm quyền đúng quy trình thử nghiệm theo TCVN9729-\r\n1:2013/ISO 8528-1:2005 hoặc theo tiêu chuẩn quốc tế và có biên bản thử nghiệm kèm theo.\r\n        - Các tổ hợp máy phát điện phải là sản phẩm đồng bộ, phải mới 100%, chưa qua sử dụng, được sản xuất từ năm 2026 trở về sau.\r\n        - Các tổ hợp máy phát điện phải hoạt động bình thường khi tàu nghiêng dọc tối thiểu ±15 độ, nghiêng ngang tối thiểu ±22,5 độ. Có khả năng chống rung đáp\r\nứng IEC60068, có đệm chống rung hàng hải, cho phép vận hành liên tục khi thân tàu rung lắc mạnh.\r\n        - Các tổ hợp máy phát điện phải hoạt động bình thường tại nhiệt độ môi trường làm việc liên tục: 0 ÷ 500C, cực đại 550C; Độ ẩm tương đối: 98% tại 450C.\r\n        - Các tổ hợp máy phát điện phải hoạt động đồng bộ bình thường, ổn định khi hòa đồng bộ với các máy phát điện hiện có trên tàu.\r\n        - Tổ máy phát điện, khung bệ và các chi tiết kim loại bên ngoài được xử lý và sử dụng hệ sơn chống ăn mòn cấp hàng hải, phù hợp với môi trường biển C5-\r\nM theo ISO12944, chiều dày màng sơn khô tối thiểu 240 µm; khả năng chịu thử sương muối tối thiểu 1500 giờ theo ASTM B117 hoặc tương đương, không xuất\r\nhiện bong tróc, phồng rộp hoặc ăn mòn nghiêm trọng.\r\n        - Chịu quá tải 110% công suất định mức trong tối đa 1 giờ trong chu kỳ 12 giờ vận hành.\r\n        - Tổ máy có độ dao động tốc độ ổn định: ≤±0,25% trong toàn dải tải làm việc; Khi nhận tải đột ngột 50% tải định mức trong một bước, tổ máy phải vận hành\r\nổn định, không dừng máy; độ sai lệch tần số tức thời không vượt quá 10% so với tần số định mức và thời gian phục hồi về trạng thái ổn định không vượt quá 5 giây.\r\n        - Đối với đầu phát điện:\r\n        + Tổng méo sóng hài điện áp dây (THD) không vượt quá 3% trong điều kiện không tải và không vượt quá 5% tải tuyến tính cân bằng, phù hợp IEC 60034-1\r\n        + Đầu phát có khả năng cung cấp dòng ngắn mạch không nhỏ hơn 300% dòng định mức trong thời gian tối thiểu 10 giây.\r\n        + Sai lệch điện áp ổn định: ≤±0,5%.\r\n        + Hệ thống kích từ độc lập bằng nam châm vĩnh cửu PMG (Permanent Magnet Generator), điều chỉnh điện áp tự động AVR.\r\n        + Cuộn dây stator được xử lý cách điện bằng công nghệ Vacuum Pressure Impregnation (VPI).\r\n        - Nhà sản xuất tổ máy phát điện, động cơ diesel và đầu phát máy phát điện phải có tài liệu chứng minh có tối thiểu 5 năm kinh nghiệm sản xuất các sẩn phẩm\r\ntrên vận hành hòa đồng bộ liên tục, chịu môi trường rung lắc, hơi muối biển và có sản phẩm vận hành thực tế trên thị trường (tốt nhất là đã có sản phẩm sử dụng tại\r\nthị trường Việt nam) ổn định, không xảy ra sự cố nghiêm trọng trong thời gian 5 năm trở lại đây.\r\n        - Các thông số kỹ thuật chào thầu phải được chứng minh bằng tài liệu kỹ thuật (đã qua thử nghiệm và sử dụng thực tế (nếu có)) chính thức của nhà sản xuất\r\nđáp ứng tiêu chuẩn của cơ quan đăng kiểm thuộc trong khối IACS hoặc tài liệu thử nghiệm/chứng nhận của cơ quan đăng kiểm thuộc trong khối IACS.\r\n        - Tài liệu cung cấp khi mời đến đối chiếu tài liệu:\r\n        + Bản vẽ sơ đồ điện.\r\n        + Bản vẽ lắp đặt.\r\n        + Sách tra cứu phụ tùng.\r\n        * Giá chào của hàng hóa nhập khẩu là giá theo điều kiện CIF cảng Hải Phòng hoặc/và CIP Nội Bài, không bao gồm các loại thuế, phí.\r\n      1.3. Dịch vụ kỹ thuật:\r\n        Nhà thầu cam kết bằng văn bản có chữ ký của đại diện hợp pháp của nhà thầu các nội dung sau:\r\n        Chuẩn bị cơ sở đủ năng lực, sẵn sàng cử chuyên gia, nhân lực, dụng cụ, máy móc, phương tiện hỗ trợ Chủ đầu tư thực hiện các dịch vụ kỹ thuật khi Chủ đầu\r\ntư yêu cầu. Mọi chi phí được tính vào giá gói thầu. Gồm:\r\n        - Hướng dẫn, thực hiện lắp đặt, vận hành, thử tải, đấu nối các tổ hợp máy phát điện với hệ thống điện, hòa đồng bộ với các các tổ hợp máy phát điện có sẵn\r\ntrên tàu và hệ thống điện trên tàu Cảnh sát biển; hướng dẫn, đào tạo, chuyển giao;\r\n        - Thực hiện bảo dưỡng lần đầu, bảo trì hàng hóa do nhà thầu cung cấp trong thời gian chưa sử dụng khi Chủ đầu tư yêu cầu.\r\n      1.4. Yêu cầu về bảo hành, bảo trì\r\n\f                                                                                   7\r\n\r\n       - Thời gian bảo hành tối thiểu 24 tháng, 1 đổi 1 trong vòng 12 tháng kể từ ngày nghiệm thu, bàn giao hàng hóa đối với tất cả các sản phẩm.\r\n       - Cơ chế giải quyết các hư hỏng, khuyết tật phát sinh trong quá trình sử dụng hàng hóa trong thời hạn bảo hành:\r\n       + Đảm bảo thông tin liên lạc 24/24 giờ trong thời gian bảo hành.\r\n       + Trong vòng 24 giờ kể từ khi Chủ đầu tư thông báo cho Nhà thầu về các hư hỏng, khuyết tật phát sinh, Nhà thầu phải phản hồi thông tin, đưa ra kế hoạch khắc phục\r\nsự cố và trong vòng 48 giờ kể từ khi nhận được thông báo, Nhà thầu cử cán bộ kỹ thuật của Nhà thầu tới hiện trường để khắc phục sự cố.\r\n       + Khi có yêu cầu bảo hành phải thực hiện bảo hành sản phẩm và hoàn thành không chậm quá 10 ngày kể từ khi được yêu cầu.\r\n       + Các sự cố xảy ra do lỗi của nhà sản xuất hoặc do Nhà thầu thì Nhà thầu phải sửa chữa miễn phí.\r\n       + Bảo hành thêm 12 tháng đối với hàng hóa thay mới, sửa chữa kể từ ngày nghiệm thu, bàn giao.\r\n       - Các sự cố xảy ra do lỗi Chủ đầu tư hoặc các trường hợp bất khả kháng khác thì Nhà thầu vẫn tiến hành sửa chữa, giá cả, chủng loại phụ tùng thay thế do 2\r\nbên thỏa thuận và phù hợp với giá thị trường, chi phí sửa chữa do Chủ đầu tư chịu.\r\n       - Nhà thầu cam kết: Cử nhân lực đến theo dõi, hướng dẫn kỹ thuật khi Chủ đầu tư lần đầu đưa hàng hóa vào lắp đặt, sử dụng và chịu trách nhiệm sửa chữa\r\nhoặc thay thế các tổ hợp máy phát điện do Nhà thầu cung cấp nếu không đạt yêu cầu kỹ thuật. Các chi phí sửa chữa, thay thế do nhà thầu chi trả.\r\n       - Hết thời gian bảo hành, Nhà thầu cam kết sẵn sàng cử chuyên gia kỹ thuật hỗ trợ Chủ đầu tư bảo quản, bảo trì, sửa chữa cho trang thiết bị đã cung cấp, chi phí\r\ndo hai bên thỏa thuận.\r\n       Mục 2. Bản vẽ: Không\r\n       Mục 3. Kiểm tra và thử nghiệm\r\n       Các kiểm tra và thử nghiệm cần tiến hành gồm có: Chủ đầu tư hoặc đại diện của Chủ đầu tư có quyền kiểm tra, thử nghiệm hàng hóa được cung cấp để khẳng định hàng\r\nhóa đó có đặc tính kỹ thuật phù hợp với yêu cầu của hợp đồng. Nội dung, địa điểm và cách thức tiến hành kiểm tra, thử nghiệm:\r\n       - Toàn bộ hàng hóa khi nhập về phải được Chủ đầu tư kiểm tra, giám định chất lượng, kiểm tra an ninh, chạy thử để kiểm tra các thông số kỹ thuật đáp ứng\r\nE-HSMT, catalog của hãng sản xuất và số liệu tại biên bản báo cáo thử nghiệm của nhà sản xuất, ký Biên bản nghiệm thu, giao nhận về số lượng, chất lượng hàng\r\nhóa trong vòng 20 ngày trước khi hàng nhập kho của Chủ đầu tư. Thành phần giám định chất lượng, kiểm tra an ninh, nghiệm thu của Chủ đầu tư thực hiện theo\r\nquy định hiện hành của Bộ Quốc phòng.\r\n       - Các Biên bản: giám định chất lượng, kiểm tra an ninh, chạy thử tải của nhà sản xuất, nghiệm thu, giao nhận là cơ sở để xác định số lượng, chất lượng hàng hóa,\r\nthanh toán và thanh lý hợp đồng.\r\n       Phương thức kiểm tra, giám định chất lượng: 100% số lượng hàng hóa.\r\n       - Nhà thầu phải chịu trách nhiệm đảm bảo đủ yếu tố (cơ sở vật chất, con người, kinh phí, …) để giám định chất lượng, kiểm tra an ninh, chạy thử, nghiệm thu các\r\nchỉ tiêu kỹ thuật của hàng hóa.\r\n       - Nhà thầu phải chịu trách nhiệm về chất lượng và các chỉ tiêu kỹ thuật của hàng hóa nêu trong Chương V- Yêu cầu về kỹ thuật.\r\n       - Bất kỳ hàng hóa nào qua kiểm tra, thử nghiệm mà không phù hợp với đặc tính kỹ thuật theo hợp đồng thì Chủ đầu tư có quyền từ chối và Nhà thầu phải có\r\ntrách nhiệm thay thế bằng hàng hóa khác đáp ứng đúng các yêu cầu về đặc tính kỹ thuật. Trường hợp Nhà thầu không có khả năng thay thế hay điều chỉnh các hàng\r\nhóa không phù hợp, Chủ đầu tư có quyền tổ chức việc thay thế hay điều chỉnh đó nếu thấy cần thiết, mọi rủi ro và chi phí liên quan do Nhà thầu chịu. Việc thay thế\r\nhay điều chỉnh các hàng hóa không phù hợp không được ảnh hưởng đến tiến độ hợp đồng. Khi thực hiện các nội dung quy định này, Nhà thầu không được miễn trừ\r\nnghĩa vụ bảo hành hay các nghĩa vụ khác theo hợp đồng.\r\n       Mục 4. Hồ sơ hàng hóa phục vụ công tác giám định chất lượng, nghiệm thu, bàn giao:\r\n        - Giấy xác nhận nguồn gốc xuất xứ hàng hóa (C/O), xác nhận chất lượng hàng hóa (C/Q) do nhà sản xuất phát hành, kèm theo bản dịch thuật ra tiếng Việt; bản sao\r\ny công chứng (đối với hàng hóa nhập khẩu): 04 bộ.\r\n\f                                                                                 8\r\n\r\n       - Hóa đơn thương mại (Invoice), vận đơn (Bill of lading), phiếu đóng gói hàng hóa (Packing list), tờ khai hải quan (Đối với các hàng hóa được nhập khẩu về\r\nViệt nam trong vòng 12 tháng trước ngày giám định, nghiệm thu), đăng kiểm, giấy bảo lãnh bảo hành, kèm theo bản dịch thuật ra tiếng Việt; bản sao y công chứng:\r\n04 bộ.\r\n        - Test report từ nhà sản xuất cho từng tổ máy phát điện cho tất cả các chế độ công suất (không tải, 25%, 50%, 75%, 100%, 110% tải) với đầy đủ các thông\r\nsố công suất, điện áp, tần số, dòng điện của tổ máy; tốc độ, công suất, nhiệt độ áp suất dầu, nước, suất tiêu hao nhiên liệu của động cơ, … (theo yêu cầu kỹ thuật),\r\nkèm theo bản dịch thuật ra tiếng Việt: 04 bộ.\r\n        - Giấy chứng nhận kiểu loại, chứng nhận đăng kiểm được cấp bởi 1 trong các tổ chức đăng kiểm uy tín trong khối IACS đối với tổ hợp máy phát điện, động\r\ncơ và đầu phát điện, được chứng nhận phù hợp với Quy phạm phân cấp tàu vỏ thép của tổ chức đăng kiểm uy tín trong khối IACS, kèm theo bản dịch thuật ra tiếng\r\nViệt: 04 bộ.\r\n       - Hồ sơ, tài liệu kỹ thuật (tổ hợp máy phát điện, cấu tạo động cơ, đầu phát điện, sơ đồ hệ thống điều khiển), hướng dẫn lắp đặt, khai thác sử dụng, vận hành,\r\nbảo quản, bảo dưỡng, sửa chữa, bảo hành đối với các loại hàng hóa, phần mềm cấu hình (nếu có), kèm theo bản dịch thuật ra tiếng Việt: 04 bộ."}