{"text":"--- Tệp: Chuong_V_YCKT_MPD_30kVA_60kVA_-fn.pdf ---\nYS = Soi »\n27 VIÊN THONG N2)\nSf CANTHO \\x\nz| TAPBOAN |T\nx \\ BUUGHINH VIEN THONG / % Ñ Ñ am R\nNẠN, VET NAM Chương V. YEU CAU VE KY THUAT\nSD a TY Ry A\nMu 1: yên) u về kỹ thuật\n1.1. Giới thiệu chung về dự án/dự toán mua sắm, gói thâu\n- Tên dự án/dự toán: Trang bị máy phát điện cho các CSHT/tram viễn thông theo\nnhu cầu của Chủ đầu tư.\n- Tên gói thâu: Mua săm máy phát điện.\n- Nội dung gói thâu: Cung cap, vận chuyên, lap đặt hoàn chỉnh 04 máy phát điện\n30 kVA/3 pha, 04 máy phát điện 60 kVA/3 pha, 04 bộ ATS 100A/3 pha và 04 bộ ATS\n160A/3 pha phục vụ nâng cap nguôn điện dự phòng cho các trạm MAN-E va BTS thuộc\nVNPT Cân Thơ.\n- Nguôn vôn: Khâu hao tài sản cô định năm 2026.\n- Địa điểm cung cap và lap đặt: Tại các trạm MAN-E và trạm BTS trên địa ban\nViễn thông Cần Thơ do Chủ đầu tư chỉ định.\n1.2. Yêu câu vê kỹ thuật\nNhà thầu phải cung cấp đầy đủ tài liệu kỹ thuật của hàng hóa dy thầu. Trường hợp\ntài liệu kỹ thuật băng tiêng nước ngoài thì phải có bản dich tiêng Việt kèm theo. Tài liệu VE\nphải thể hiện tối thiều các bộ phận chính của tổ máy phat điện: động cơ, đầu phát, bộ điều 9\nkhién, ATS và các phụ kiện kèm theo. z\nÀ ii Ã Ể s -'. boda doy x \\BUU\nNhà thâu có trách nhiệm cung cap các tài liệu chứng minh đây đủ các chi tiêu kỹ A\nthuật theo yêu cầu, chi ra các tham chiếu dé tra cứu đáp ứng từng yêu cầu kỹ thuật. Tóm NM\ntăt thông sô kỹ thuật của hàng hóa phải tuân thủ các thông sô kỹ thuật và các tiêu chuân\nsau đây:\n1. Máy phát điện Diesel 30kVA/3 pha, kèm ATS, vó cách âm\n:\nSTT Nội dung jou an Thông so kỹ thuật và các tiêu : Đáp Không đáp Phương pháp\nchuan ứng yêu | ứng yêu kiêm tra\ncau cau\nCATING 0s se Eee mê]\nYêu câu chung của Tổ máy phát điện mo go Ga\n| Nhà thâu kê khai nhà sản xuất, mã Tham chiêu tài\n| Thông tin máy phát | hiệu/model, xuất xứ của tổ máy A liệu kỹ thuật\nI | điện phát điện va đính kèm tai liệu ky | Det | Không đạt | ngạo cam kết\nthuật. của nhà thâu\nThiết bị mới 100%, chưa qua sử i\n| dụng, không biên dạng; có tài liệu Tham chiêu tài\n\\ Fr chứng minh nguôn gốc, chất x liệu kỹ thuật\n2 Tình trạng thiệt bị lượng. Hình thức đóng gói/vận Bạt Không đạt hoặc cam kết\nchuyên theo tiêu chuẩn của nhà sản của nhà thâu\nxuât hoặc đơn vị lắp ráp tô máy.\nThiết bị được sản xuất/lắp ráp từ 1 na\n3 Năm sản xuât năm trước thời điểm phát hành Đạt Không đạt 0 XY %\nAa x hoặc cam kêt\nthâu trở về sau. 5 ` 41.3\ncủa nha thâu\nCông suất liên tục ˆ Tham chiêu tài\n2300 KVA/2A KW\nñ 4 5 5 Tham chiêu tai\n| .\n|\n\f| =\n:\nSTT Nội dung yêu cầu Thông sô kỹ thuật và các tiêu ; Đáp Không đáp Phương pháp\nchuin ứng yêu | img yêu kiêm tra\ncầu cầu\nĐiện áp danh định 220/380 V - Tham chiếu tài\nĐiện áp định mức 230/400 V, 3 pha 4 dây, phù hợp Đạt Không đạt as esl\npo HH Fea pag liệu kỹ thuật\nhệ thông điện hiện hữu.\nĐiện áp đâu ra ôn định theo tiêu\nsơ Ao chuân của nha san xuât/ISO 8528 SR oa\n7 sal Fr bok Rn hoặc tương đương; Sai lệch cho Đạt Không đạt Tham chin ta\nphep (tardy phép không lớn hơn 1% trong điều vu Ky Hug\nkiện tai định mức.\nJ X aw A ñ Tham chiêu tài\nAx ˆ Tham chiêu tài\nC3 {m8 {198 el\nTân sô dau ra ôn định theo tiêu Tham chiêu tài\nSai lêch tần số cho chuân của nhà sản xuat/ISO 8528 liệu kỹ\n10 hé (ti định mức) hoặc tương đương; sai lệch cho Đạt Không đạt thuật/chứng\nPhép : phép không lớn hơn 1% trong điều nhận hoặc cam\nkiện tải định mức. kêt của nhà thâu z\n11 | Nhiên liệu sử dung trường Việt Nam Đạt Không đạt liệu kỹ thuật ir\n[EN CEE |essh | m Ce A\n12 | Hệ sô công suat Cosd =0,8 Đạt Không đạt liệu kỹ thuật ri\n£ axa 3 „ Ñ Tham chiêu tài 2HÍt\nKhởi động đề điện băng dc quy i\nmới 100%, phù hợp thiết kế khởi Tham chiếu tài =\n_~ sir động của động cơ; sử dung dc quy n liệu kỹ thuật\nl4 |Hệthôngkhởiđộng |; nium | FPIAGM/GEL/chi-axit | D2 | Không đạt | ngạo cam kết\nkín khí hoặc công nghệ tương của nhà thầu\nđương.\n£ ET IEEE i ks ak A Tham chiéu tai\nCơ cau truyền động Trục tiép băng khớp nôi đông trục\nPhân động cơ và dau phát điện i\nLZ được nôi ghép với nhau băng cơ A Tham chiéu tai\n16 | Eeeen cấu khớp nối đồng trục, đảm bao | DF | Không dat | Liêu kỹ thuật\nkhả năng chịu chân động cao\nCông sudt liên tục/prime power\n, x ^ v.v. o | theo ISO 8528 hoặc tiêu chuan Aas\n17 Kha năng trận hành ợ tương đương; Máy chạy liên tục > Đạt Không đạt Tham chicu tài\ng 12 giờ ở 100% công suất liên tục el Ky ttle\ncủa má:\n— R Có thê hoạt động quá tải 110% JE os\n18 | Khả năng hoạt động on, thời gian > 01 giờl2 gid | Đạt | Khôngđạt | Tham chiêu tài\nquá tải 110% PET liệu kỹ thuật\nchạy máy liên tục\n< 5,4 lí/giờ tại 75% tải định mức, i\ntheo catalogue/điều kiện thử của Pat Không dat Tham chiêu tài\nnhà sản xuât hoặc tiêu chuân tương : gd liệu kỹ thuật\nmm. .„ „„ | đương.\nl5. | Mức tiêu thụ nhiên liệu |”  lá/tờ tại 100% tải định mức, ]\ntheo catalogue/điều kiện thử của Đạt Không đạt Tham chiêu tài\nnhà sản xuất hoặc tiêu chuân tương ‘ g de liệu kỹ thuật\nđương.\n. < 60 dB sai léch £3 dB, do tai i\nĐộ ôn của máy khi đã | khoảng cách 7m ở 75% tải hoặc x Tham chiêu tai\n20 ` | đóng vỏ cách âm theo điều kiện thử công bố của nhà | DF | Không đạt. | liệu kỹ thuật\nsản xuat; nhà thâu cung cap\n\f|\n|\n|\n| :\n| STT Nok in: you cu Thông sô kỹ thuật và các tiêu : Đáp Không đáp Phương pháp\n| chuin ing yéu | ứngyêu | kiêm tra\n| cầu cầu\nIN cl HN II II\nliệu tương đương.\nLàm mát băng nước (có pha dun Bs\n21 | Hệ thống làm mát dịch chống đông) kết hợp quạt aie Đạt Không đạt fw Nhiên lại\nđâu trục. lệu kỹ thuật\nee dk\nđới hóa, phù hợp với dieu kiện khí Đạt Không đạt liêu kỹ thud\nos is erie lệu kỹ thuật\nĐiểu kiện hoạt động, LÊN Bể Việt Nam. I\n: +50°C EY | liệu ky thuật\nBình nhiên liệu tích hợp trong máy\nhoặc bình phụ đi kèm theo thiết kế ;\n23 | Thùng chứa nhiên liệu | đÔng bội chế tạo chắc chan, chong  c„° | chóng đạt | “ham chiều tài\nrò rỉ, chông ăn mòn, có phương án liệu kỹ thuật\nthông hơi/xả cặn/báo mức phù\nhợp. ==\nDung tích/thê tích nhiên liệu bảo 75\nđảm thời gian vận hành liên tục tối i.\nP \\ .. | thiêu > 12 giờ tai 100% tai định Ks `\n24 | pure tích thùng nhiên | mạc Chấp nhận bình nhiên liệu Đạt | Khong det | Tham chiếu tà\niệu 7 , x ga . liệu kỹ thuật Đị\ngăn trong máy hoặc bình phụ đi iE\nkèm, bảo đảm an toàn và thuận tiện TM,\nbảo trì. ce\n- Bằng thép, độ dày vỏ cách âm > 0\n1.5mm; được xử lý bê mặt bang m\nhoá học đề chông oxy hóa và được\nsơn tĩnh điện, chông được tác động Tham chiếu tài\n25 | Vỏ cách âm của khí hậu nhiệt đới và nhiệt độ Đạt Không đạt liêu kỹ thua\nery lệu kỹ thuật\n- Vật liệu tiêu âm: sử dụng vật liệu\nkhông cháy hoặc chậm, độ bền\ncao.\nChắc chăn, chịu lực, có độ giảm\ni chân, chông rung đê máy vận hành Tham chiếu tài\n26 | Khung — dé máy êm, cin băng, không làm ảnh Đạt Không đạt liêu kỹ thuâ\nhưởng đến các thiết bị, công trình lậu kỹ thuật\n8 1 g\nxung quanh;\nĐộng cơ và đâu phát được lắp trên )\nA 14 Ầ hệ thông cao su chông rung, đảm 4 Tham chiêu tai\n27 |Hệthôngchôngrung |,iokhánăngchiutâivảchấnđộng | D2 | Khôngđạt | Liêu kg thuật\ncao.\nKích thước cả vỏ phù hợp vị trí lap\nđặt thực tế tương đương < (2000 x\n248 | Kích thước (Dx R xC) | 900 x 1500) mm sai số +5%. Nhỏ Đạt Khôngđat Tham chiếu tài\ncả vỏ gon dé thuận tiện lắp đặt ở các khu 8% liệu kỹ thuật\nvực hẹp, không gian nhỏ theo kích\nthước các phòng máy nổ xây sẵn\n: A Tham chiéu tai\ntrường đương liệu kỹ thuật\n\f|\n|\n:\n| STT Nội dung yêu cầu Thông sô kỹ thuật và các tiêu ! Đáp Không đáp Phương pháp\nchuân ứng yêu | ứng yêu kiêm tra\ncầu cầu\n] Hệ thông thoát khí thải được thiét Tham chiều tài\n32 | Hệ thông thoát khí thải | kê đảm bảo thông thoáng cho môi Đạt Không đạt liêu kỹ thuật\ntrường xung quanh tou ký thug\nMáy phải có dau nôi dat hoặc ;\nA. oA phương tiện khác dé dau nôi dây ˆ Tham chiêu tài\n33 | Nội dat bảo vệ hoặc dây nối đất bảo dam | DF | Không đạt | liệu kỹ thuật\nnoi dat an toàn.\nĐáp ứng Quy chuân kỹ thuật quốc of\n34 | Khí thải gia về khí thải công nghiệp Đạt | Khôngđạt | nam chisuiai\nQCVN 19:2024/BTNMT). CD SỐ HH\nGhi nhãn dau nội phải đám bảo .\nA nhận biết được tat cả các đâu nôi 4 Tham chiéu tai\n33 | Bhi nhận dây quấn va đầu nối thiếtbịphụmà | D# | Không đạt | Liêu kỹ thuật\nngười sử dụng tiếp cận được.\nTat cả các máy đều phải có bảng\nthông sô đặc trưng; Bảng thông sô\nphải làm băng vật liệu đủ bên,\nđược lap chăc chăn trên vỏ máy =\n(hoặc in trực tiếp trên vỏ máy) va i\nđược bo trí sao cho dé doc; Bảng tô\nthông số gồm tối thiểu các nội Hi\n) dung sau: i 1A\nBảng thông sô đặc | - Tên hoặc thương hiệu của nha Ñ Tham chiêu tài LỆ\n36 trưng chê tạo; i Đạt Không dat liệu kỹ thuật w\n- 8ô seri của nhà chê tạo, hoặc %\nnhãn nhận biệt: =\n- Cong suit ra danh định;\n- Dién 4p danh dinh;\n- Tân sô danh định;\n- Hệ sô công suất danh định;\n- Kích thước, khôi lượng tông của\nmáy phát.\n- Tài liệu kỹ thuật (Tiêng Anh hoặc i\n—— tiêng Việt): Ñ ˆ Tham chiêu tài\n37 | Thi iện kèm the - Tải liệu hướng dfn vận hành | Dt | Không đạt | Liệu kỹ thuật\nTiêng Việt).\nBộ điều khiển có chê độ khởi\nđộng/dừng băng tay và tự dong; FE\n38 | Vận hành đầu phát không chổi than, kich tr | Đạt | Không đạt Tham chiều (i\ntự động, có AVR tự động điều PR HS\nchỉnh điện áp khi tai thay đôi.\nEm ve GEN oe ee as ee\nNhà sản xuât, mã hiệu, xuat xứ của Tham chiêu tài\nđầu phát điện, đính kèm tài liệu. liệu kỹ thuật\n1 Thông tin động cơ Thiết bị được sản xuất từ 1 năm Đạt Không đạt hoặc cam ket\ntrước thời điêm phát hành thâu trở của nhà thâu\nvề sau.\nan ˆ ; Ñ 5 Tham chiéu tai\n£ ax Ñ 5 5 Tham chiéu tai\nCông suât liên tục của ˆ Tham chiều tài\n5 Công suất tôi đa của >33KW Đạt Không đạt Tham chiêu tài\nđộng cơ liệu kỹ thuật\n« A Tham chiéu tai\n\f| STT Nội dung yêu Cầu Thông sô kỹ thuật và các tiêu . Đáp Không đáp Phương pháp\n| $ chuân ứng yêu | ứng yêu kiêm tra\n| cầu cầu\n| Ñ , . Ñ Tham chiêu tài\nĐường in sinh\n8 | Hành trình của xilanh | > 100 mm Đạt Không đạt Tha m chiều 1\nliệu kỹ thuật\n _ . x Tham chiéu tai\nERE ET ER ET rl\n10 | Kiểu điều tốc Điện tử hoặc cơ khí Pat | Khôngđạẹi | “Agmchiểu Đã\nliệu kỹ thuật\nHệ thống bôi trơn Bơm nhớt, bôi trơn cưỡng bức Đạt | Khôngđạt | “ham chiều tài\nliệu kỹ thuật\n. PUR ˆ Tham chiêu tài\nPhin ke dầu bồi tên\nHệ thống lọc nhiên | Phin lọc nhiên liệu. Mang lọc i Tham chiéu tai\n12° 1 liệu, dầu bôi trơn nhiên liệu tỉnh và thô Đạt | Không đạt | Liêu kỹ thuật\nCó ruột thay lắp thuận tiện cho A Tham chiéu tai\nviệc sửa chữa thay thé bao dưỡng | Si | Không đại | Liêu kỹ thuật\nCảm biến áp suất dầu bôi trơn Không đạt Tha - chiều a Ñ\nliệu kỹ thuật 3\nA Á A M Py ST -\nđộng cơ liệu kỹ thuật :\nCảm biến mức nhiên liệu Đạt Không đạt ha m chiều tài A\nliệu kỹ thuật h\ni Motor khởi động điện DC, trực Tham chiêu tài\n14 | Hệ thông khởi động tiép trong máy, có sạc ac quy khi Đạt Không đạt liệu kỹ thuật .\nchay ma\n15 | Heth ống làm mát Két nước, kết hợp với quạt gió đầu Đạt Không đạt Tham chiều tài\ntrục. liệu kỹ thuật\n[Ir [Yewehuveamuphat. =v = oo 0 nla GHI\nNhà sản xuất, mã hiệu, xuât xứ của Tham chiếu tài\n. dau phát điện, đính kèm tài liệu. liêu kỹ thuật\n1 Thông tin dau phat điện | Thiet bị được sản xuat từ 1 năm Đạt Không đạt wu Ky thug\na1 xa dik S. À Vua hoặc cam kết\ntrước thời điềm phát hành thâu trở › 5 yA\nA cua nha thau\nvề sau.\nÑ Kích từ tự động, không chôi than, Tham chiếu tài\n2 Loại đầu phát kín không bị thâm nước, 3 pha, 4 Đạt Không đạt Tu GP:\nđã liệu kỹ thuật\nâ\nAs « ˆ x Tham chiêu tai\n< 1% (điều kiện tốc độ thay đôi từ Tham chiều tài\n4 Dao động điện áp -2% đên +5%, hệ sô công suất từ Đạt Không đạt ox iw dln A\nx liệu kỹ thuật\n0,8 đến 1\na £, iia A Tham chiéu tai\n¿ „ | Cho phép chạy 110% công suât Ee\ni oP ley chạy quả trong 1 giờ/12 giờ chạy máy liên Đạt Không đạt Tha m Shien tl\ncông suât tục liệu kỹ thuật\nTự động điều chỉnh bằng bộ AVR, Tham chiếu Bi\n7 Điêu chỉnh điện áp cho phép hoạt động ở nhiêu mức Đạt Không đạt cn {oe tA\ntải liệu kỹ thuật\nKết cấu Một ổ trục, tự bôi trơn Đạt Không đạt Tha BA chiều ai\nliệu kỹ thuật\nKg in A £ ˆ Tham chiêu tài\nmm —_ A Tham chiéu tai\n\f|\n:\nSTT Nội dung yêu cầu Thông sô kỹ thuật và các tiêu : Dap Không đáp Phương pháp\n: chuân ứng yêu | ứng yêu kiêm tra\ncâu cầu\nA A A Ầ _ ˆ Tham chiêu tài\n£ mn 5 - ˆ Tham chiêu tài\nfry\nYêu cầu về bộ điều khiển và hiển thị mm Ee\n| Có thông tin rõ rang Nhà sản xuất, Tham chiếu tài\n| mã hiệu, xuât xứ của bộ điều khiên, Đạt Không đạt liêu kỹ thuật\n| đính kèm tài liệu ng\n| Bộ điều khiển được gin trực tiếp i\n| trên máy phát điện, bo tri panel Ñ Tham chiêu tài\nđiềukhiểnvịtríthuậntiệnthao tac, | St | KhÔngđạt | Liêu kỹ thuật\ndé dàng giám sát điều khiên.\nMan hình hiên thị là màn hình tinh Đạt Không đat Tham chiêu tài\nthể lỏng (LCD). Bố liệu kỹ thuật\nDùng công nghệ vi xử lý, lập trình i Ñ\ntheo yêu câu sử dụng, có nút dừng x Tham chiêu tai C\nkhẩn cấp lắp bên ngoài, dễ dàng | Dt | Khôngđạt | 'Liêu kỹ thuật ồ\nthao tác.\nCác nút ân điều khiên: Khởi động .\nbăng tay (RUN), dừng máy bang TIẾP )\ntay (OFF), chạy chế độ tự dong | Pat | Không đạt \"h0 a |\n(AUTO) va nat dimg mdy khan : 5\ncap.\nmm Ngôn ngữ hiên thị trên màn hình là Aas\nL Yêu cau chung ngôn ngữ tiêng Việt (hoặc tiếng Đạt Không đạt tha m chiêu va\nAnh lệu kỹ thuật\nCài đặt câu hình thông qua các ˆ Tham chiêu tài\n| phim trên bộ điều khiển. Đạt | Không đạt | tu kỹ thuật\nCài đặt các bộ định thời gian và Tham chiếu tài\ncảnh báo; chỉ thị cảnh báo băng Đạt Không đạt liêu kỹ thuật\nđèn LED và trên màn hình LCD. Pu KY Thug\nMáy phát có thê chuyên sang chê ;\nđộ khởi động băng tay (6 khóa de) ˆ Tham chiêu tài\ntrong trường hợp khân cap (trường Đợi Không đại liệu kỹ thuật\nhợp bộ điều khiên LCD bị sự cô).\nMáy có khả năng vận hành theo Tham chiếu tài\nthời gian biểu cài đặt trước, 4 Đạt Không đạt ENE\nÑ Ân. x A liệu kỹ thuật\nlân/ngày và 7 ngày/tuân.\nMáy tự khởi động khi có tín hiệu Tham chiều tài\nbáo dòng điện tô dc quy của tram Đạt Không đạt liêu kỹ thuật\nBTS thấp. am,\nLưu thời gian thực, và yêu cầu mật i Tham chiéu tai\nmã khi thay đổi cai đặt. Đạt | Khéngdat | iêu kỹ thuật\nĐiện áp máy phát điện, dòng câp Ñ Tham chiêu tài\ntải máy phát điện. Đại | Không đại | ;eu kỹ thuật\nA Ag Eu ASA & Tham chiéu tai\n>> ca gt A Tham chiéu tai\nNhiệt độ nước làm mát. Đạt | Khôngđạt ham chiêu tài\nliệu kỹ thuật\nÑ XP ˆ Tham chiêu tài\nÁp suất dâu bôi trơn. Không đạt\n\f|\n| :\nSTT Nội dung yêu cầu Thông sô kỹ thuật và các tiêu ; Đáp Không đáp Phương pháp\n| chuân ứng yêu | ứng yêu kiêm tra\n| cau cau\n, —”n nh Ñ Tham chiêu tài\nMức nhiên liệu trong thùng %. Đạt Không đạt liêu kỹ thuật\n| Số giờ cộng dồn máy phát điện - Tham chiều tài\n| hoạt động. Đại | Không đạt | Liêu kỹ thuật\nsoi —\n| Y Ó\n| Điện áp đầu ra cao/thâp hơn ˆ Tham chiều tài\nngưỡng cho phép Đại | Khongdat | ieu kỹ thuật\n| Tân sô dòng điện dau ra cao/thấp Ñ Tham chiêu tài\nhơn ngưỡng cho phép Đại | Không đạt | te kỹ thuật\nNhiệt độ nước làm mát cao hoặc Đạt Không dat Tham chiêu tài\nnhiệt độ động cơ cao SÉ | liệu kỹ thuật\nChức năng cảnh báo | Ap suất dau bôi trơn thập hơn œ Tham chiều tài\n3 (warning) khi xảy ra sự | ngưỡng cho phép Pat Khong dat liệu kỹ thuật\n: re\nMức nhiên liệu thập hơn ngưỡng \\ _—\n„ i LA 5 Tham chiêu tai\ncho phép (ngưỡng có thê thay đôi Đạt Không đạt CA Toh le Ap 8\nđược liệu kỹ thuật )\nFara\nĐiện áp dau ra cao/thap hon oo - AE\nngưỡng cho phép (thay đôi được Đạt Không đạt Tham chicu ti i 1 cỳ\ntrên bộ điều khiển \"mm ÿỷ?n\nTân sô dòng điện đâu ra cao/thap FE xi8\nhơn ngưỡng cho phép (thay đôi Đạt Không đạt Tham chieu ti x 5\nđược trên bộ điều khiển hi ER Zh\npT on 1 - x 4\nNhiệt độ nước làm mát cao hoặc Tham chiều tài\n, nhiệt độ động cơ cao (mặc định Đạt Không đạt liêu kỹ thuật\nChức năng bảo vệ tat | của nhà sản xuat ou icy thug\n4 may (alarm) khi xảy ra | Ap suất dâu bôi trơn thập hơn ĩ Tham chiếu tài\n| sự cô ngưỡng cho phép (mặc định của Đạt Không đạt liêu kỹ thuật\nnhà sản xuât UL Ky Thus\nQuá tải (mặc định của nhà sản xuất) Tham chiêu ti\nMức nhiên liệu thập hơn ngưỡng TU\ncho phép (thay đổi được trên bộ Đạt | Khôngdạt | am chiều th\nđiều khiên pi a\nTác động nút dừng khẩn cấp Tham chisu i\nCài đặt cấu hình thông qua các ; Tham chiều tai\nphím trên bộ điều khiển. Đạt | Không đại | Liêu kỹ thuật\nBộ điều khiên có chức năng cài đặt i Tham chiéu tai\ncác bộ định thời gian. Đạt | Không đạt | Liêu kỹ thuật\nCài đặt tự động hẹn chê độ bảo Tham chiều tài\nhành, bảo trì theo ngày tháng hoặc Đạt Không đạt liêu kỹ thuật\nsố giờ chạy máy. rủ Kỷ thug\nChức năng cài đặt bộ Ỷ—— J Ñ Tham chiêu tài\n5 điều khiển Cài đặt số lân khởi động. Đạt Không đạt liệu kỹ thuật\nHiên thị đây đủ sô giờ vận hành pa\ncủa máy và lưu thời gian, ngày Đạt Không đạt Tham chiều th\ntháng hoạt động chính xác. _ PM VI\nCài đặt được thời gian tré khởi i\nđộng máy phát điện (không khởi A Tham chiêu tai\nđộng máy phát điện ngay sau khí | Dat | Không đại | Liêu kỹ thuật\nmat điện lưới hoặc điện lưới không\n\fSTT Nội duns rêu cầu Thông sô kỹ thuật và các tiêu Ể Đáp Không đáp Phương pháp\nchuan ứng yêu | ứng yêu kiệm tra\ncầu cau\nôn định): ít nhat từ 0,5 phút đền 10\nphút (thời gian điều chỉnh được).\nCài đặt được thời gian tré đóng i\nđiện máy phát sang điện lưới ít ˆ Tham chiêu tài\nnhất từ 0,5 phút đến 5 phút (thời Đạt | Khôngđẹt | Trau kg thuật\ngian điều chỉnh được). _\nCài đặt được thời gian tré đóng i\nđiện lưới sang điện máy phát ít x Tham chiéu tai\nnhất tir 0,5 phút dén 10 phat (thoi | S1 | Không dat | Liêu kỹ thuật\ngian di€u chinh duoc).\nCài đặt chạy làm mát máy sau khi x Tham chiêu tai\nngắt tải từ 0,5 phút tới 01 giờ. Đại | Không đại | Liêu kỹ thuật\n.À ‘2 £ an Ñ Ñ Tham chiêu tài\nĐiều khiên chê độ băng tay/nhân Đạt Không đạt Tham chiều tài\ncông. liệu kỹ thuật\nliệu kỹ thuật\n+ 2 _. A 5 Tham chiêu tai\nĐiều khiển i tông độn ơi\nHP FE NN Ñ Tham chiều tài =\nChức năng điều khién | Điều khién chạy làm mát động cơ. liệu kỹ thuật 9\nĐiều khiên công tắc chuyên mach -\nATS. Khi điện lưới không đạt chat TẢ\nlượng ve điện áp, tân sô hoặc mat i oH\npha thì bộ điều khiên phát tin hiệu Ñ Tham chiêu tài vi\nkhởi động động cơ và chuyên qua Đạt Không đạt liệu kỹ thuật ~\nđiện máy phat; khi điện lưới đảm sa\nbảo chât lượng thì chuyên lại điện :\nlưới.\nBộ điều khiên có giao diện kêt noi BY Sp\nán A 2 PAY < Tham chiêu tài\nmáy tính thông qua công kêt noi Đạt Không đạt liêu kỹ thuật\nmm USB và RS-485. in.\n7 Chức năng mở rộng 7 er\nKết hợp phân mềm điều khién máy oF ay\nVN. vn A 5 4 Tham chiéu tai\nphát điện va lập trình trên máy vi Đạt Không đạt liêu kỹ thua\ntính. lệu kỹ thuật\nYêu cầu về hộ tự động chuyên nguồn ATS EEE\nba | Không de | ENC\nTự động điều khiên khởi động máy Ñ Tham chiêu tài\nphát khí điện lưới có sự cb. Đạt | Không đạt | Liêu kỹ thuật\nTự động chuyên tải từ điện lưới Tham chiêu tài\n| sang tải máy phát và ngược lại khi Đạt Không đạt liệu kỹ thuật\n| mat/cé điện.\n| Có chê độ tự động và điều khiên Tham chiêu tài\n| bằng tay ˆ liệu kỹ thuật\n1 | Chức năng của bộ ATS | (Auto/Manua/OffGen/Man hoặc] P#i | Không đạt\ntương đương).\nĐèn báo chế độ hoạt động Đạt | Khôngdạt | “hamchiêu ti\nTEE EEO ’ : liệu kỹ thuật\nCác thông số có thê điều chỉnh bởi\nngười sử dụng hoặc trên bộ điều i\nkhiên: Thời gian chờ điện lưới ôn Đạt hăng đạt Tham chiêu tài\nđịnh, thời gian đóng điện lưới, thời : gd liệu kỹ thuật\ngian đóng máy phát điện, thời gian\nlàm nguội máy.\n\f|\n:\nSTT Nội dung yêu sân Thông sô kỹ thuật và các tiêu : bap Không đáp Phương pháp\n| chuân ứng yêu | ứng yêu kiếm tra\n| cầu cau\nYêu cầu khác kèm theo máy phát điện Em\nTham chiêu tài\nA Se EA Théo lắp được, thuận tiện cho việc x liệu kỹ thuật\n1 Bộ lọc nhiên liệu thay thê bảo dưỡng. Đạt Không det hoặc cam ket\ncủa nha thâu\nĐông bộ th co Thiết i N to may hoặc Tham chiếu tài\nHệ thống làm mát bằng | 4° HÀ sản xuấtlắp ráp tô máy liệu kỹ thuật\n2 ý Long 8 cung cấp; bảo đảm tương thích, Đạt Không đạt VLG TE\nnước Bi ng Na T1. Lạ Fy hoặc cam kêt\nvận hành ôn định và bảo hành dong 5 HP)\nbô. của nhà thâu\nA. ik ñ A — Tham chiêu tài\nx « rr Hệ thông xả bao gồm xả tiêu âm TA oT A\nHệ thông xả giảm | , a nhu SY liệu kỹ thuật\n3 công nghiệp, khớp nôi mém và các Đạt Không đạt # «\nthanh : bs N TRY AR hoặc cam kêt\nlinh kiện phụ tùng cân thiết khác. , HP\nx của nhà thầu\n- Ác quy khởi động mới 100%, sử\ndụng Lithium LFP/AGM/GEL/ac\nquy chì-axit kin khí hoặc công\nnghệ tương đương, đi cùng trọn bộ Tham chiếu tài\nẮ 55 bs ~. | phụ kiện giá đỡ, dau bóp, cáp dau Ae Tel A\nc quy khởi động, dây | ©: = liệu kỹ thuật\n4 Ke 32° 40 nôi; Đạt Không đạt s ñ\nnôi đây đủ. x A _ hoặc cam kêt\n- Ác quy đáp ứng bài kiêm tra theo của nhà thầu =\nmục 9.10 của tiêu chuẩn TCVN 5\n7916-1:2008 hoặc IEC60095-1 Wy\nhoặc tương đương AN\n- Cập kèm theo máy phát điện. P\nĐông bộ theo thiết kê tô máy hoặc Tham chiếu tài Hy\ni do nhà sản xuât/lăp ráp tô máy liêu kỹ thuật Ti\n5 Bộ cao su chong rung | cung cập; bảo đảm tương thích tải Đạt Không đạt He 2 kết —\ntrọng, giảm rung và bảo hành đồng 1a nhà tha\nbô. của nhà thâu\nCung cấp đây đủ các vật tư phụ trợ\n(dây dat, dây nguôn, dây tín hiệu, su\nCác vật tư phụ trợ phục | cọc dat, ông/nẹp nhựa, ...) phục vụ 5 Thain chiều lại\nDA CAEP a CR , , Đạt Không đạt liệu kỹ thuật\nvụ lắp đặt lap đặt, đâu nôi hoàn chỉnh máy hoặc cam kết\nphát điện vào hệ thông điện AC ¡\nhiện hữu.\nTài liêu kỹ thuật có đà Catalog, tai liệu kỹ thuật, sách Tham chiêu tài\n7 đủ và rố ý thug ý hướng dân vận hành và bảo dưỡng Đạt Không đạt liệu kỹ thuật\nủ và rõ rang A x. Py s ì\nmáy (môi máy 1 bộ). hoặc cam két\n| B | Các yêu cầu về lắp đặt, đầu nôi Ea\nMáy phát điện phải Cam kết đáp\n1 được lo chuyên il lap Cam két đáp ứng Đạt Không đạt ứng của nhà\nđặt vào đúng vị trí do thầu\nChủ đâu tư chỉ định.\nMáy phát điện phải i\nđược đặt cân băng, đảm i Cam kêt đáp\n2 bảo an toàn và thuận | Cam két đáp ứng Dạt Không đạt ứng của nhà\ntiện khi vận hành, bảo thâu\ndưỡng và sửa chữa.\nĐâu nôi dây nguôn Lo 5x\n| Ax, 41h Ake âu gid’ Cam kêt đáp\n3 diy, tiếp az, day ” Cam kết đáp ứng Đạt Không đạt ứng của nhà\nkhiên phải đi trong ông hà\nnhựa. ng\nTham chiêu tài\n4 | Tiết diện dây đất > 16 mm? Đại | Khongdet | Lenk thuật\nhoặc cam kêt\ncủa nhà thâu\n\fSTT Nội dung yêu cầu Thông sô kỹ thuật và các tiêu . Đáp Không đáp Phương pháp\nchuân ứng yêu | ứng yêu kiêm tra\ncau cau\nTham chiéu tai\nof mis. lá A Ñ liệu kỹ thuật\n2 v 3\n5 Tiết diện dây nguôn >35mm Đạt Không đạt hoïø cam kế t\ncủa nhà thâu\n—¬. ¿ Ấ — ak 4 i. ave Cam ket đáp\nNhà thâu có cam kết | Nhà thâu có cam kết chạy thử tai « P Ể ;\n5. 138 A An 5 2X bat Khong dat ứng của nha\nchạy thử tải. theo yêu câu của chủ đâu tư. thầu\nCO ôn TT a eae aa a\nTham chiéu tai\neo PE : Ñ liệu kỹ thuật\n1 Thời gian bảo hành >36 tháng. Đạt Không đạt hoặc cam kết\nì của nhà thâu\nEƠNG 0 oes cs as Ean aie REE ee  NG\nNha thâu cam kết có dau môi/đội\nngũ ho trợ kỹ thuật 24/7; tiêp nhận Ey dz\nPP thông tin 24/7, phản hôi từ xa trong ˆ Cam kt đề\n1 Đội ngũ kỹ thuật 5 rr NR Pat Khong dat ứng của nhà\nvòng < 2 giờ và có mặt tại site thầu\ntrong vòng <24/48 giờ tùy khu vực\nkhi có yêu cầu khắc phục sự cô.\nPhải tiền hành đào tạo | Nhà thâu phải có cam kêt trong E- i\nhướng dân sử dụng, | HSDT về thời gian đào tạo cụ thê. Cam kêt đáp oi\n2 hướng dân bảo hành | Cung cấp tài liệu hướng dân sử Đạt Không đạt ứng của nhà =\nbảo dưỡng cho nhân | dụng, hướng dân bảo hành và chịu thâu Th\nviên của Chủ dau tư toàn bộ chi phí đào tạo. T\nẤy Aã ko AT A IC\nKết luận Du AI ấn ¿\nKhông đạt bat kỳ một nội dung Không đạt II :\nnào nêu trên c\n2. Máy phát điện Diesel 60kVA/3 pha, kèm ATS, vỏ cách âm:\nê\nSTT Nội dung yêu cầu Thông so kỹ thuật và các tiêu : Đáp Không đáp Phương pháp\n5 chuan ứng yêu | ứng yêu kiêm tra\ncau cau\nA1 ywEkEtRIRE Ss eel ae ee\nYêu cau chung của To máy phát điện Haan |] tum\nNhà thâu kê khai nhà sản xuât, mã Tham chiêu tài\nThông tin máy phát | hiệu/model, xuât xứ của tô máy ñ liệu kỹ thuật\nÌ | điện phát điện và đính kèm tài liệu ky | PS! | Không đạt | ngạc cam kết\nthuật. của nhà thâu\nThiết bị mới 100%, chưa qua sử i\ndụng, không biên dạng; có tài liệu Tham chiêu tài\ns Vg L chứng minh nguôn gốc, chat ˆ liệu kỹ thuật\n4 Tah trạng thick bì lượng. Hình thức đóng gói/vận Đạt Không đại hoặc cam kết\nchuyên theo tiêu chuẩn của nhà sản của nhà thâu\nxuất hoặc đơn vị lap ráp tô máy.\ni Thiết bị được sản xuất/lắp ráp từ 1 Tham chicu La\n3 Năm sản xuat năm trước thời điểm phát hành Đạt Không đạt rủ ký thug\nA aX hoặc cam kêt\nthâu trở về sau. 5 <A\ncủa nha thâu\nCông suât liên tục R Tham chiêu tài\nLoe > GOO KVA 42K\n5 Ầ : Ñ Tham chiêu tài\n\f|\nA Ấ w~ ˆ ` £ oA 7 A 1 -\n| STT Nội dung yêu cầu Thông số kỹ thuật và các tiêu : Đáp Không đáp Phương pháp\n| chuân ứng yêu | ứng yêu kiêm tra\ncầu câu\nĐiện áp danh định 220/380 V - Tham chiều tài\nĐiện áp định mức 230/400 V, 3 pha 4 dây, phù hợp Đạt Không đạt A tt A\nA + Ca kiên kết liệu kỹ thuật\nhệ thông điện hiện hữu.\nĐiện áp dau ra on định theo tiêu\n_ chuân của nhà sản xuat/ISO 8528 Aas\n7 or yo ale Jon hoặc tương đương; Sai lệch cho Đạt Không đạt Tham chiu tà\npep : phép không lớn hơn 1% trong điều wu Ky thug\nkién tai dinh mirc.\n4 A qa ˆ A Tham chiéu tai\nPO A Tham chiéu tai\nCo fue fem | ew | wma | hờn |\nTân số dau ra ôn định theo tiêu Tham chiêu tài\nSai lệch tần số cho chuân của nha sản xuât/ISO 8528 liệu kỹ\n10 hé (tai định mức) hoặc tương đương; sai lệch cho Đạt Không đạt thuật/chứng\nphep : phép không lớn hơn 1% trong dieu nhận hoặc cam\nkiện tải định mức. kết của nhà thầu\n11 | Nhiên liệu sử dụng trường Viết Nam Đạt Không đạt liệu kỹ thuật\nA A A x - x Tham chiêu tai =\nCosp08 3\nJE) [mete peer\n13 | Tốc độ vòng quay 1.500 vòng/phút Đạt Không đạt liệu kỹ thuật s\nKhởi động dé điện băng dc quy i ÂN\nmới 100%, phù hợp thiết kê khởi Tham chiêu tài Th\nA A ve wa động của động cơ; sử dung ac quy P liệu kỹ thuật 4\n14 [Hệthôngkhởiđộng |Ttpưum LEP/AGM/GEL/chlaxit| DF | Không dat | hoặc cam kết 7\nkín khí hoặc công nghệ tương của nhà thâu =\nđương.\nPs Ae. xa oR my —_ Ñ Tham chiêu tài\nCơ câu truyền động Trực tiếp băng khớp nôi đồng trục\nPhân động cơ và đâu phát điện i\n-~. được nôi ghép với nhau băng cơ Ñ Tham chiều tài\n16 | Jet cấu khớp nối đồng trục, dam bảo | DF | Không đạt | liệu kỹ thuật\nkhả năng chịu chân động cao\nCông suất liên tục/prime power\nT AT „ | theo ISO 8528 hoặc tiêu chuân Ea\n17 Kha năng van hành ở | tương đương: Máy chạy liên tuc | Đạt | Không đạt Tham chisu fi\n& >12 giờ ở 100% công suất liên tục Pu Ky thus\ncủa may.\n. Ñ Có thê hoạt động quá tải 110% Eas\n¡8 | Khả năng hoạt động | oo thời gian > 01 giof12 gid | Đạt | Khôngđạt | “ham chiều tài\nquá tải 110% PR liệu kỹ thuật\nchạy máy liên tục\n< 12,8 lí/giờ tại 75% tải định i\nmức, theo catalogue/điều kiện thử Đạt Khôngđạt | Tham chiếu tài\ncủa nhà sản xuất hoặc tiêu chuân 3 g6 liệu kỹ thuật\nmm .„ .„. | tương đương.\n19 | Mức tiêu thụ nhiên liệu < 163. lí/giờ tại 100% tải định\nmức, theo catalogue/dicu kiện thử Dat Không dat Tham chiéu tai\ncủa nha sản xuất hoặc tiêu chuan ì gd liệu kỹ thuật\ntương đương.\n. < 60 dB sai lệch +3 dB, đo tai i\nĐộ ôn của máy khi đã | khoảng cách 7m ở 75% tải hoặc Ể Tham chiêu tài\n20 | đóng vỏ cách âm theo điều kiện thử cong bố của nhà | Df | Không G8 | liệu kỹ thuật\nsản xuâtt nhà thâu cung cấp\n\f|\n|\n|\n|\n;\n| STT | Nội dung yêu cầu Thông số kỹ thus vàcáctiêu | Đáp | Khongddp | Phuong pháp\n| chuân ứng yêu | ứng yêu kiêm tra\ncầu cau\nTT gi\nliệu tương đương.\nLàm mát băng nước (có pha dun, TIẾP\n21 | Hệ thống làm mát dịch chống đông) kết hợp quạt ait Pat Khong dat Tha m chiêu tai\nđầu tre, lệu kỹ thuật\nhopin GAT | ow | ons | Tamed\nđới hóa, phù hợp với điều kiện khí Đạt Không đạt liêu kỹ thua\naL 2%, iéu kỹ thuật\nĐiều kiện hoạt động, | hề tại Việt Nam. mu\nù +50°C ; : liệu kỹ thuật\nBình nhiên liệu tích hợp trong máy\nhoặc bình phụ đi kèm theo thiết kế ;\n23 | Thùng chứa nhiên liệu độ ng bội che bo chắc = hắn, chong Đạt Không đạt Tha nhiều ti\nrò rỉ, chông ăn mòn, có phương án liệu kỹ thuật\nthông hơi/xả cặn/báo mức phù\nhợp.\nDung tích/thê tích nhiên liệu bảo\ndam thời gian vận hành liên tục tối\nP Ñ .. | thiêu > 12 giờ tại 100% tải định yam\n24 | pune tích thùng nhiên | mục, Chấp Thận bình nhiên liệu Đạt | Khôngdạt | Tham chiếu tài N\nlệu 4 . So Là . liệu kỹ thuật pe\ngan trong máy hoặc bình phụ di >\nkèm, bảo đảm an toàn và thuận tiện AN\nbảo trì.\n- Băng thép, độ dày vỏ cách âm > -\n1.5mm; được xử lý bê mặt băng pb,\nhoá học dé chong oxy hóa va được «\nsơn tĩnh điện, chông được tác động Tham chiều tài Z\n25 | Vỏ cách âm của khí hậu nhiệt đới và nhiệt độ Đạt Không đạt liêu kỹ thud\ncao. lệu kỹ thuật\n- Vật liệu tiêu âm: sử dụng vật liệu\nkhông cháy hoặc chậm, độ bên\ncao.\nChăc chăn, chịu lực, có độ giảm\n. chân, chong rung đề máy vận hành Tham chiếu tài\n26 | Khung— đề máy êm, cân băng, không làm ảnh Đạt Không đạt liêu kỹ thuậ\nhưởng đến các thiết bị, công trình tên kỹ tht\ng là g\nxung quanh;\nĐộng cơ và đâu phát được lặp trên i\n... £ hé thong cao su chong rung, dam ˆ Tham chiêu tài\n27 |HỆthôngchôngrung |, ohánUngchinf&vdchẩnđộng | Bo | Khôngđẽt | ren kg thuật\ncao.\nKích thước cả vỏ phù hợp vị trí lap\nđặt thực tê tương đương < (2600 x i\n28 Kích thước (Dx Rx C) | 1100 x 1600) mm sai sô +5%. Nhỏ Đạt Không dat Tham chiêu tài\ncả vỏ gon đê thuận tiện lap đặt ở các khu : gd liệu kỹ thuật\nvực hẹp, không gian nhỏ theo kích\nthước các phòng máy nổ xây sẵn\n: 4 Tham chiêu tai\niéu kỹ thuật\ntrường đương liệu kỹ thuật\n\f|\n| STT | Nội dung yêu cầu Thông số kỹ thuật và các tiêu Đáp | Không đáp | Phương pháp\n| ; chuân ứng yêu ứng yêu kiêm tra\ncau cau\n| Hệ thong thoát khí thai được thiết Tham chiều tài\n| 32 | Hệ thống thoát khí thai | kế đảm bảo thông thoáng cho môi Đạt Không đạt liêu kỹ thuật\n| trường xung quanh Pu Ky the\n| Máy phải có dau noi dat hoặc i\n| A: oh phương tiện khác đề dau nôi dây A Tham chiéu tai\n| S5 | Me dee bảo vệ hoặc dây nối đất bảo dam | DF | Không đạt | Liêu kỹ thuật\n| noi dat an toàn.\n| Đáp ứng Quy chuân kỹ thuật quốc A\n| 34 | Khí thai gia về khí thải công nghiép| Đạt | Khongdat | or CPi\n| QCVN 19:2024/BTNMT). HN:\n| Ghi nhãn dau nội phải đảm bảo\n| gc 3 nhận biệt được tất ca các đâu nôi R Tham chiêu tài\n| 35 | Ghi nhãn day quén va dau ndithiét biphuma | Đề! | Không đạt |e kỹ thuật\n| người sử dụng tiếp cận được.\n| Tat cả các máy đều phải có bảng\nthông sô đặc trưng; Bảng thông sô\nphải làm băng vật liệu đủ bên,\nđược lap chăc chăn trên vỏ máy\n(hoặc in trực tiệp trên vỏ máy) va\nđược bộ trí sao cho dê đọc; Bảng\nthông sô gdm tôi thiêu các nội Se\n: &\n| Bảng thông số đặc pn thương hiệu của nha Tham chiếu tài \\ 5% v\nac | - 1 d : A IMO\n| 26 trung chê tạo; i Đại Không dat liệu kỹ thuật ẤN :\n| - Số seri của nhà chê tạo, hoặc | J BI ú\n| nhãn nhận biét; AY WX\n| - Công suất ra danh định; IN No\n- Điện áp danh định; <<\n- Tân sô danh định;\n- Hệ sô công suất danh định;\n| - Kích thước, khôi lượng tông của\n| máy phát.\n| - Tài liệu kỹ thuật (Tiêng Anh hoặc ;\n| ——_ tiêng Việt); . Tham chiêu tai\n| Sỹ | TẠI Hin kăm thes - Tai liệu hướng dẫn vận hành | D2 | Khôngđẹt | liệu kỹ thuật\n| Tiêng Việt).\n| Bộ điều khiển có chê độ khởi\nđộng/dừng băng tay và tự động: vs.\n38 | Vận hành đầu phát không chối than, kíchtừ Đạt | Không đạt Tham chiều ti\ntự động, có AVR tự động điều hi HE\nchỉnh điện áp khi tải thay doi.\nTH Yeadmvedongee TNE ee Ee Ee\nNhà san xuat, mã hiệu, xuat xứ của Tin chiếu Bị\nđầu phát điện, đính kèm tài liệu. liêu kỹ thuật\n1 Thông tin động cơ Thiết bị được sản xuât từ 1 năm Đạt Không đạt hoặc oo kết\ntrước thời diém phát hành thâu trở của nhà thầu\nVề sau.\nĐông co Dil diở Kon ot | giơ mê,\nTốc độ vòng quay 1.500 vòng/phút Không đạt aa\nong cơ liệu kỹ thuật\n5 Công suat tôi đa của > 66 KW Đạt Không đạt Tham chiêu tài\nđộng cơ liệu kỹ thuật\nKHE\" se | EET\n\f|\n;\nSTT Nội dung yêu cầu Thông so kỹ thuật và các tiêu : bap Khong dap Phuong phap\n| chuân ứng yêu | ứng yêu kiệm tra\n| cầu cầu\n7 |Đườngkínhxilanh | > 100 mm Đạt | Khôngđạt | ham chiều tài\n- gc liệu kỹ thuật\nÑ Ñ ng ˆ Tham chiêu tài\n8 | Hành tình của sito\nẤT . 5 Tham chiéu tai\nENE CT ERE Thiền\n10 | Kiểu điều tốc Điện tử hoặc cơ khí Đạt Không đạt Tha m alien tal\nliệu kỹ thuật\n11 | Hệ thống bôi trơn Bơm nhớt, bôi trơn cưỡng bức Đạt | Khéngdat | “hamchiễulài\nliệu kỹ thuật\n. A pas Ñ Tham chiêu tài\nHệ thông lọc nhiên | Phin lọc nhiên liệu. Mang lọc Ñ Tham chiêu tài\n12 Ï liệu, dầu bôi trơn nhiên liệu tỉnh và thô Đại | Khôngđại | Liêu kỹ thuật\nCó ruột thay lap thuận tiện cho x Tham chiêu tai\nviệc sửa chữa, thay thê bảo dưỡng Dat Khong dat liệu kỹ thuật\n2 qk E UP Ñ Tham chiêu tài\nđộng cơ liệu kỹ thuật ge\n. su lêu tài 57\nCảm biên mức nhiên liệu Không đạt Tam i kiện el\nliệu kỹ thuật En\nMotor khởi động điện DC, trực Kx Al\n_~. ie . 3 — : . ˆ Tham chiều tài Al\n14 | Hệ thong khởi động tiép trong máy, có sạc dc quy khi Đạt Không đạt A etn ẬP\nñ liệu kỹ thuật “\nchay ma lÌNH\n15 | Hệth ẳng làm mát Két nước, kết hợp với quạt gió đâu Đạt Không đạt Tham chiều tài [3\ntruc. liệu kỹ thuật —\n| TO | Yêu cầu về đầu phát 2: as a |\nNhà sản xuat, mã hiệu, xuât xứ của Tham chiều tài\n. dau phát điện, đính kèm tài liệu. liêu kỹ thuật\n1 Thông tin dau phát điện | Thiet bị được sản xuât từ 1 năm Đạt Không đạt hod ý muốt\nCo TL Ai aid Ep A, oặc cam kêt\ntrước thời diém phát hành thâu trở ' + find\nA của nha thâu\nvề sau.\n. Kích từ tự động, không chôi than, Tham chiều tài\n2 Loại đâu phát kín không bị thâm nước, 3 pha, 4 Đạt Không đạt wr wl HI\nda liệu kỹ thuật\nâ\nsa £ ˆ 5 x Tham chiêu tai\n< 1% (điều kiện toc độ thay đôi từ Tham chiều tài\n4 Dao động điện áp -2% đên +5%, hệ sô công suat từ Đạt Không đạt GP\nẦ liệu kỹ thuật\n0,8 đền 1\n= X gi 2 Tham chiêu tai\n2 „ | Cho phép chạy 110% công suat rae\nCho phép chay qua SA = 2 Tin P Tham chiêu tài\nEB công suất trong 1 giờ/12 giờ chạy máy liên Đạt Không đạt liệu kỹ thuật\nTự động điều chỉnh bằng bộ AVR, sau\n7 Điều chỉnh điện áp cho phép hoạt động ở nhiêu mức Đạt Không đạt That Rhic0 tid\ntài liệu kỹ thuật\nKết cấu Một ổ trục, tự bôi trơn Đạt Không đạt Tha m Ni ng\nliệu kỹ thuật\nrm on I\" £ ˆ Tham chiêu tài\n— a FETT Tham chiéu tai\n\f|\n]\nSTT Nội dung yêu cầu Thông so kỹ thuật và các tiêu ; bap Khong dap Phwong phap\n| chuân ứng yêu | ứng yêu kiêm tra\ncầu cầu\nUr J - Ñ Tham chiêu tài\nBan xHA Ñ „ A Tham chiéu tai\nÀ„ LẦ . Tham chiéu tai\nYêu chu về bộ điều khiến và hiển thị ee re\nCó thông tin rõ rang Nhà sản xuat, Tham chiếu tài\nmã hiệu, xuât xứ của bộ điều khiên, Đạt Không đạt a le lA\n. 2 PP ea liệu kỹ thuật\nđính kèm tài liệu\nBộ điều khién được gin trực tiệp i\ntrên máy phát điện, bo trí panel a Tham chiéu tai\ndiéu khiển vi tr thuan tiện thao tac, | D2 | Không đạt | liệu kỹ thuật\ndê dàng giám sát điều khiên.\nMàn hình hiên thị là màn hình tinh Pat Không dat Tham chiéu tai\nthể lỏng (LCD). ng 5 liệu kỹ thuật\nDùng công nghệ vi xử lý, lập trình i\ntheo yêu cau sử dung, có nút dừng 5 Tham chiêu tai\nkhẩn cấp lắp bên ngoài, dễ dàng ạt Không đạt liệu kỹ thuật Ñ\nthao tác. 5\nCác nút ân điều khiên: Khởi động ==\nbăng tay (RUN), dừng máy băng lo  Ế Th\ntay (OFF), chạy chế độ tự động | Đạt | Khôngđạt | fom Creu H\n(AUTO) và nút dừng máy khân a Ảnh a\ncap. ”\nA A Ngôn ngữ hiên thi trên màn hình là SANT -\n! Yêu cầu chung ngôn ngữ tiếng Việt (hoặc tiêng Đạt Không đạt tha m chi fal i)\nAnh lệu kỹ thuật =\nCài đặt câu hình thông qua các Tham chiêu tài\nphím trên bộ điều khiển. Đại | Không đại | Liệu kỹ thuật\nCài đặt các bộ định thời gian và Tham chiếu tài\ncảnh báo; chỉ thị cảnh báo băng Đạt Không đạt liêu kỹ thuật\nđèn LED và trên màn hình LCD. vu KY TR\nMáy phát có thé chuyên sang che i\nđộ khởi động băng tay (Ô khóa đê) ˆ Tham chiêu tài\ntrong trường hợp khan cap (trường Bt Không dat liệu kỹ thuật\nhợp bộ điều khiên LCD bị sự cô).\nMáy có khả năng vận hành theo Tham chiều tài\nthời gian biểu cài đặt trước, 4 Đạt Không đạt DERN\nA mm Ñ 2 liệu kỹ thuật\nlân/ngày và 7 ngày/tuân.\nMáy tự khởi động khi có tín hiệu Aas\nPr a VÃ ; A Tham chiêu tai\nbáo dòng điện tô ac quy của trạm Đạt Không đạt liêu kỹ thuật\nBTS thấp. mơ Te\nLưu thời gian thực, và yêu cầu mật Ex ˆ Tham chiếu tài\nmã khi thay đổi cài đặt. Đại | Không đại | Liệu kỹ thuật\nĐiện áp máy phát điện, dòng cap Ex ˆ Tham chiều tài\ntải máy phát điện. Đạt | Không đại | Liệu kỹ thuật\nJ aia Ñ Tham chiêu tài\nsi FR mm 2 Tham chiéu tai\nTN z A Tham chiéu tai\nNhiệt độ nước làm mát. Không đạt\nÑ 4. oR 7m Tham chiêu tai\n\fSTT Nội dung yêu cầu Thông sô kỹ thuật và các tiêu ; Đáp Không đáp Phương pháp\nỸ chuin ứng yêu | ứng yêu kiểm tra\ncầu cau\n_~_ Tham chiêu tài\n; _ An ˆ\nSố giờ cộng dôn máy phát điện Ñ Tham chiêu tài\nhoạt động. Đại | Không đạt | Liêu kỹ thuật\n_—— A ˆ Tham chiêu tài\nĐiện áp dau ra cao/thâp hơn A Tham chiêu tai\nngưỡng cho pháp Dat | Khôngđạt | tiêu kỹ thuật\nTân số dòng điện dau ra cao/thâp Ñ Tham chiêu tài\nhơn ngưỡng cho phép Dat | Khôngđại | Liêu kỹ thuật\nNhiệt độ nước làm mát cao hoặc EN ˆ Tham chiều tai\nChức năng cảnh báo | Áp suất dâu bôi trơn thấp hơn\n3 (warning) khi xảy ra sự | ngưỡng cho phép Đạt Không đạt liệu kỹ thuật\ncô (as Ñ Tham chiêu tài\nMức nhiên liệu thập hơn ngưỡng a\np TL CR 1 5 Tham chiêu tai\ncho phep (ngưỡng có thê thay đôi Đạt Không đạt liệu kỹ thuật\noo ; Tham chiếu tài _\nĐiện áp dau ra cao/thap hơn Tham chiều tài :\nngưỡng cho phép (thay đôi được Đạt Không đạt VÀ. 1 n2 Ti II ,\neo . liệu kỹ thuật 1\ntrên bộ điều khién\nTân số dòng điện dau ra cao/thập of 1\nhơn ngưỡng cho phép (thay đổi Đạt Không đạt Tham chien tài\nSng 2 liệu kỹ thuật\nđược trên bộ điều khiên\nNhiệt độ nước làm mát cao hoặc Tham chiếu tài\nnhiệt độ động cơ cao (mặc định Đạt Không đạt HA. dor dL A\ni x —_m ; an 4 liệu kỹ thuật\nChức năng bảo vệ tat | của nhà sản xuât\n4 | máy (alarm) khi xảy ra | Áp suất dâu bôi trơn thập hơn yay\nsự cô ngưỡng cho phép (mặc định của Đạt Không đạt Tham chiều tài\nSz Ấ liệu kỹ thuật\nnhà sản xuât\n_—_Y , - 4 \" Tham chiêu tai\nMức nhiên liệu thập hơn ngưỡng ae\ncho phép (thay đổi được trên bg | Dat | Không đạt Tham chibu ti\nđiều khiển lậu kỹ thuật\nan li... xk x Tham chiêu tai\nTác động nút dùng Kin fp\nCài đặt câu hình thông qua các EN 4 Tham chiéu tai\nnhím trên bộ điều khiển. Đạt | Khôngđạt | Liêu kỹ thuật\nBộ điều khiên có chức năng cài đặt ˆ Tham chiêu tài\ncác bộ định thời gian. Đại | Không đạt | Liêu kỹ thuật\nCài đặt tự động hẹn chê độ bảo Tham chiếu tài\nhành, bảo trì theo ngày tháng hoặc Đạt Không đạt liêu kỹ thua\nsố giờ chạy máy. bell ey though\nChức năng cai đặt bộ —_ —= Ñ Tham chiêu tài\n5 điều khiển Cài đặt sô lần khởi động. Đạt Không đạt liệu kỹ thuật\nHiền thị đây đủ sô giờ vận hành Foam,\ncủa máy va lưu thời gian, ngày Đạt Không đạt kare\ntháng hoạt động chính xác. wu Ky thug\nCai đặt được thời gian tré khởi i\nđộng máy phát điện (không khởi ˆ Tham chiêu tài\nđộng máy phát điện ngay sau khi | Dt | Không d8 | liệu kỹ thuật\nmat điện lưới hoặc điện lưới không\n\f|\n|\nSTT Nội dung yêu cầu Thông sô kỹ thuật và các tiêu : Đáp. Không đáp Phương pháp\n| Š chuân ứng yêu | ứng yêu kiêm tra\ncầu cầu\nôn định): ít nhất từ 0,5 phút đến 10 IR\nphút (thời gian điều chỉnh được).\nCài đặt được thời gian tré đóng i\nđiện máy phát sang điện lưới ít Ñ Tham chiêu tài\nnhất từ 0,5 phút đến 5 phút (thời | 8i | Khôngđạt | Liêu kỹ thuật\ngian điều chỉnh được).\nCài đặt được thời gian tré đóng i\nđiện lưới sang điện máy phát ít A Tham chiêu tai\nnhấttừ 0,5 phút đến 10 phút (thời | Dt | Khôngđạt | Liêu kỹ thuật\ngian điều chỉnh được).\nCài đặt chạy làm mát máy sau khi A Tham chiêu tai\nngắt tải từ 0,5 phút tới 01 giờ. Dat | Khôngđạt | Liêu kỹ thuật\nox LÂ Ân A A Tham chiêu tai\nĐiều khiến chế độ bằng tay/nhân Đạt Tham chiều tài\ncông. liệu kỹ thuật\nĐiều khiển van nhiên liệu. Không đạt Tha m chiều lại\nliệu kỹ thuật\nA ‘2 1 an R i Tham chiều tai\na .À m .À . Ñ fy A 5 Tham chiéu tai\nĐiều khién công tắc chuyên mạch\nATS. Khi điện lưới không đạt chất 4\nlượng vê điện áp, tân sô hoặc mât i N\npha thì bộ điều khiên phát tín hiệu h Tham chiêu tài Win\nkhởi động động co va chuyển qua Đại Không đạt liệu kỹ thuật P\nđiện máy phát; khi điện. lưới đảm = ‹\nbảo chất lượng thì chuyên lại điện PZ\nlưới.\nBộ điều khiên có giao diện kết nôi Tham chiếu tài\n7 Chức năng mở rộng máy tính thông qua công kết nôi Đạt Không đạt liêu kỹ thuật\nUSB và RS-485. Thế EE\nBI hợp phish Ten ise khién máy ˆ Tham chiếu tài\nphát điện và lập trình trên máy vi Đạt Không đạt liêu kỹ thuê\ntính. lệu kỹ thuật\nYêu cầu về bộ tự động chuyên nguồn A TS es a ae\nDòng điện định mức: > 160A-3 ˆ Tham chiều tài\nTự động điều khiển khởi động máy Ñ Tham chiêu tài\nphát khi điện lưới có sự cb. Pat | Không đạt | liêu kỹ thuật\nTự động chuyên tải từ điện lưới Tham chiêu tài\nsang tải máy phát và ngược lại khi Đạt Không đạt liệu kỹ thuật\nmat/co điện.\nCó chê độ tự động và điều khiên Tham chiêu tài\nbăng tay ˆ liệu kỹ thuật\n1 Chức năng của bộ ATS | (Auto/Manual/Off/Gen/Man hodc Đại Không đạt\ntương đương).\nĐèn báo chế độ hoạt động Đạt Tham ch g 5\nCu : ; liệu kỹ thuật\nCác thông số có thê điều chỉnh bởi\nngười sử dụng hoặc trên bộ điều i\nkhiên: Thời gian chờ điện lưới ôn Đạt Không dat Tham chiêu tài\nđịnh, thời gian đóng điện lưới, thời : Bé liệu kỹ thuật\ngian đóng máy phát điện, thời gian\nlàm nguội máy.\n\f|\n.\nSTT Nội dung yêu ada Thong so ky thuật và các tiêu : Đáp Không đáp Phương pháp\nchuân ứng yêu | img yêu kiệm tra\ncầu câu\nYêu cầu khác kèm theo máy phát điện xxx =-Z-;)Ð17ĩ]7]ứ”\n. Tham chiéu tai\nA A Tháo lắp được, thuận tiện cho việc ˆ liệu kỹ thuật\n1 Bộ lợc thiện Hậu thay thê bảo dưỡng. Đại Không hoặc cam kêt\ncủa nhà thâu\nDong bộ theo thiết kế tô máy hoặc Tham chiếu tài\nHệ thống Bim mic bing | 40 Thả, Sản xuPb lốp mp tô tấp liệu kỹ thuật\n2 ha. 8 cung cập; bảo đảm tương thích, Đạt Không đạt Pu kỷ mg\nnước EW LAE TA R hoặc cam kêt\nvận hành ôn định và bảo hành đồng ` 5 LLÁ\nbộ của nhà thâu\nP Hệ thống xả bao gồm xả tiêu âm Them ghiều ti\nHệ thông xả giảm | „ s SA TE NG H ˆ liệu kỹ thuật\n3 công nghiệp, khớp nỗi mềm và các Đạt Không đạt ~ 4\nthanh ) .ˆ Ñ x ih 11s hoặc cam kêt\nlinh kiện phụ tùng cân thiét khác. › [NY\ncủa nhà thâu\n- Ác quy khởi động mới 100%, sử\ndung Lithium LFP/AGM/GEL/ac 2758\nquy chì-axit kín khí hoặc công S$\nnghệ tương đương, đi cùng trọn bộ cg SVEN TH\nRi quy khối động, dây | PLY kiện giá đối doy bóp, cáp đầu 0n 1g thuận? LOẦN\n* nối đầy đủ bai nổi : Bg Khong dat hoặc cam k hoá;\ný au. - Ắc quy đáp ứng bài kiểm tra theo của nhà thải BUU CHIKK VI\nmục 9.10 của tiêu chuân TCVN ï ề VIETN\n7916-1:2008 hoặc IEC60095-1 NG) Phố\nhoặc tương đương 2 =\n- Cap kèm theo máy phát điện. tz\nĐông bộ theo thiệt kế tô máy hoặc Tham chiếu tài fe\ndo nhà sản xuấtlắp ráp tổ máy liệu kỹ thuật J\n5 Bộ cao su chong rung | cung cap; bảo đảm tương thích tai Đạt Không đạt Xe Zo\n5 xia Là Ñ hoặc cam kết -\ntrọng, giảm rung và bảo hành đồng 1a nhà tha\nbộ. của nha thầu\nCung cap đây đủ các vật tư phụ trợ\n(dây dat, dây nguồn, dây tín hiệu, ok a\nCác vật tư phụ trợ phục | coc dat, Ông/nẹp nhựa, ...) phục vụ Ñ Tha m chiều t -\nch. ZC awl gk Ew TA Ễ 2 Đạt Không đạt liệu kỹ thuật\nvụ lặp đặt lap đặt, đâu nôi hoàn chỉnh máy Bi\nphát điện vào hệ thông điện AC :\nhiện hữu.\nTài liêu kỹ thuật có da Catalog, tài liệu kỹ thuật, sách Tham chiêu tài\n7 làn và ae 3 | huéng din vin hanh va bảo dưỡng | Đạt | Khongdat | liệu kỹ thuật\nủ và rõ rang | x. ˆ s ì\nmáy (môi máy 1 bộ). hoặc cam kêt\n|B | Các yêu cầu về lắp đặt, đầu noi 5z .—\nMáy phát điện phải Cam kết đáp\n1 Quis văn Giuiyễn và lap Cam kết đáp ứng Đạt Không đạt ứng của nhà\nđặt vào đúng vị trí do tha\nChủ đầu tư chỉ định. ồ\nMáy phát điện phải i\nđược đặt cân băng, đảm i Cam kêt đáp\n2 bảo an toàn và thuận | Cam két đáp ứng Đạt Không đạt ứng của nhà\ntiện khi vận hành, bảo thâu\ndưỡng và sửa chữa.\nĐâu nổi dây nguôn, Ấ 4\ndây tiếp đất, dây điều _~_~À ) Cam Chip\n3 AX Tr Cam kêt dap ứng Đạt Không đạt ứng của nhà\nkhiên phải đi trong ông thầu\nnhựa.\nTham chiêu tài\n4 | Tiết diện dây đất > 16 mm? Đạt | Không dat lo Ký thing\nogc cam ket\ncua nha thau\n\f|\n|\n|\n| Ể\nSTT Nội dụng yếu cầu Thông sô kỹ thuật và các tiêu : Đáp Không đáp Phương pháp\n| chuân ứng yêu | ứng yêu kiêm tra\n| cầu cau\nTham chiéu tai\nA A liệu kỹ thuật\n£ A a A 2 ˆ C y al\n5 Tiết diện dây nguôn >35mm Đạt Không đạt hoặc cam kết\ncủa nhà thầu\nNhà thầu có cam kết | Nhà thầu có cam kết chạy thử tải A Cam kỹt dip\nLeki Ne Ác, cự sa Dat Khong dat ứng của nha\nchạy thử tải. theo yêu câu của chủ đâu tư. thầu\nFe ng a nu nan\nTham chiêu tài\n1 |Thờigianbảohành | >36 thang. Đạt | Không đạt Lên kỹ that\noặc cam kết\ncủa nhà thâu\n| D | Hỗ trợ kỹ thuật EEE aa\nNhà thâu cam kêt có dau môi/đội\n| nh boys 247 hy ide Cam kh đệ\n1 Đội ngũ kỹ thuật S Ea Pat Không dat ứng của nha =\nvòng < 2 giờ va có mặt tai site thầu 27.\ntrong vòng <24/48 giờ tùy khu vực Eig.\nkhi có yêu cau khăc phục sự cô. iy\nPhải tiên hành đào tạo | Nhà thầu phải có cam kết trong E- i JAN\nhướng dân sử dụng, | HSDT về thời gian đào tạo cụ thê. Cam kêt đáp NTH\n2 hướng dân bảo hành | Cung cấp tai liệu hướng dân sử Đạt Không đạt ứng của nhà AM\nbảo dưỡng cho nhân | dụng, hướng dân bảo hành và chịu thầu +\nviên của Chủ dau tư toàn bộ chi phí đào tạo. ol\nĐạt tất cả các nội dung yêu cầu trên Pat |]\nKêt luận 5 At kỳ mot nôi ào nê\n: Không dat bat kỳ một nội dung nào nêu Không đạt\ntrén h\nNhà thầu phải nộp cùng với E-HSDT của mình bảng tuyên bố đáp ứng yêu cầu về kỹ\nthuật được quy định tại Chương này và đính kèm các tài liệu kỹ thuật, catalogue hàng hóa của\nNhà sản xuất.\nTrong bảng tuyên bố đáp ứng yêu cầu về kỹ thuật, nha thầu phủi chi rõ đường dẫn tài\nliệu bao gồm: tên tài liệu, mục, trang, dòng trong catalogue của Nha sản xuất dé chứng minh\ncho cam kết đáp ứng. Nêu không ghi rõ các nội dung trên hoặc có ghi nhưng thông so không\nchính xác và Nhà thầu không làm rõ được theo yêu cầu của Bên mời thâu (nêu có) thì Bên\nmời thầu có quyền đánh giá Nhà thầu không đáp ứng yêu cầu kỹ thuật đó.\n1.3. Các yêu cầu khác\n- Yêu cầu về hàng hóa: Nhà thầu phải cam kết:\n+ Hàng hóa là mới 100%, chưa qua sử dụng, không có lỗi về vật liệu, sản xuất, thiết\nkê, vận hành, đáp ứng các yêu câu nêu trong E-HSMT và các tiêu chuân nêu trong E-HSDT.\n+ Hàng hóa bảo đảm tính năng kỹ thuật như đã quy định trong các yêu cầu đối với\nhàng hóa. Nhà thâu phải đảm bảo tính trung thực, chính xác về các thông tin đôi với hàng hóa\ncủa mình. Bên mời thâu sẽ khước từ tat cả các sản phâm, thiệt bị do nhà thâu cung cap mà không\ncó nguôn gôc rõ ràng, không đảm bảo chat lượng hoặc vi phạm các chính sách có liên quan do\nnhà nước ban hành: hải quan, thuê, môi trường...\n+ Đối với hàng hóa nhập khẩu: cung cấp tài liệu chứng nhận xuất xứ hàng hóa; tài\nliệu chứng nhận chat lượng của nhà sản xuât và các chứng từ liên quan khác (nêu có).\n+ Đối với hàng hóa có xuất xứ trong nước: cung cấp giấy chứng nhận chất lượng của\nhàng hóa; tài liệu két quả kiêm tra tại nhà máy do nhà sản xuât cap.\n- Thời gian thực hiện hợp đồng: Đảm bảo tổng thời gian hoàn thành cung cấp và lắp\n\f|\n|\nđặt, hướng dẫn sử dụng.... bàn giao cho Chủ đầu tư đưa vào sử dụng trong vòng 30 ngày kế từ\nngày hợp đông có hiệu lực (bao gồm các ngày nghỉ, ngày lê theo quy định của Nhà nước).\n| - Hình thức hợp dong: Hop đồng tron gói.\n- Thời gian bảo hành: Tối thiều 36 tháng ké từ ngày ký Biên bản nghiệm thu, bàn\ngiao hàng hóa.\nDia điểm giao hàng: hàng hóa sẽ được trang bị cho các TTVT theo sự chi định của\nChủ đầu tư.\n- Phương thức, điều kiện và thời hạn thanh toán:\n+ Phương thức thanh toán: chuyển khoản qua Ngân hàng 100% giá trị thanh toán.\n+ Điều kiện và thời hạn thanh toán: Chủ đầu tư sẽ thanh toán cho Nhà thầu 95% giá\ntrị thanh toán trong vòng 30 ngày kê từ ngày Nhà thâu cung cap đủ hàng, hoàn thành lặp đặt và\nbàn giao cho Chủ đâu tư đưa vào sử dụng, biên bản nghiệm thu bàn giao đã được hai bên ký kêt\n(kế cả việc cung cấp đây đủ giây chứng nhận bảo hành, hóa đơn bán hàng theo quy định của Bộ\nTài chính, các chứng tù, tài liệu có liên quan). Sô tiên 5% còn lại Chủ dau tu sẽ thanh toán cho\nNhà thâu trong vòng 30 ngày sau khi ket thúc thời hạn bảo hành sản pham. Nêu Nhà thầu nộp\nđảm bảo bảo hành sản phâm băng giây bảo lãnh của Ngân hàng được Chủ dau tu chap nhan, Chủ ~~\nđâu tư sẽ thanh toán 100% giá tri thanh toán cho Nhà thâu. NA\nMục 2. Bản vẽ: Không có bản vẽ và\nMục 3. Kiểm tra và thử nghiệm . bs\nViệc kiểm tra, thử nghiệm trước khi lắp đặt do chủ đầu tư thực hiện hoặc thuê một £7\nbên thứ ba thực hiện các chi phí cho việc kiêm tra, thử nghiệm do nhà thâu chịu. ⁄\nKiểm tra máy nổ phát điện như sau:\n- Chạy thử tải tt cả các máy phát điện của gói thầu.\n- Đối chiếu, kiềm tra các danh mục và hàng hóa thực nhận.\n- Kiểm tra tổng quát và chạy thử tải liên tục máy phát điện:\n+ Chạy thử tải 50% công suất liên tục trong thời gian 4 giờ.\n+ Chạy thử tải 75% công suất liên tục trong thời gian 2 giờ.\n+ Chạy thử tải 100% công suất liên tục trong thời gian 1 giờ.\n+ Chạy thử quá tải 10% công suất liên tục trong thời gian 10 phút.\nSau khi chạy thử tải, thiết bị hoạt động tốt, đạt các thông số kỹ thuật, bên chủ đầu\ntư ký biên bản nghiệm thu kỹ thuật đề tiên hành lap đặt hoàn chỉnh tại các trạm.\nTrường hợp Chủ đầu tư ký hợp đồng thuê một đơn vi độc lập để tiền hành chạy\nthử tải và nghiệm thu kỹ thuật trên cơ sở các yêu câu về kỹ thuật của E-HSMT, kinh phí\nthuê do bên nhà thâu (bên bán) hàng hóa chịu, trước khi ký hợp đông với đơn vị độc lập\nbên chủ đâu tư sẽ bàn bạc và thỏa thuận giá trị hợp đông với bên nhà thâu (bên bán).\nMọi chi phí, vật tư nhiên liệu, kho bãi phục vụ cho việc chạy thử tải bên nha thầu\n(bên bán) chiu."}