{"text":"--- Tệp: Chương V.pdf ---\n146\r\n                    Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                   Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n      Mục 1. Yêu cầu về kỹ thuật\r\n      1.1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\r\n      - Tên dự án: Đầu tư mua sắm trang thiết bị kỹ thuật nghiệp vụ tại các Trại\r\ntạm giam, Phân trại tạm giam Công an đơn vị, địa phương giai đoạn 2026-2030.\r\n      - Tên gói thầu: Mua sắm Máy phát điện\r\n      - Địa điểm thực hiện: Cục Cảnh sát quản lý tạm giữ, tạm giam và thi hành\r\nán hình sự tại cộng đồng - Thôn Phượng Mỹ, Xã Tam Hưng, Thành phố Hà Nội\r\n      - Quy mô của dự án: Chi tiết tại Mẫu số 01A Chương IV E-HSMT.\r\n      - Yêu cầu về cung cấp hàng hóa: Cung cấp hàng hóa có thông số kỹ thuật\r\nđáp ứng quy định tại Mục 1.2 Chương V của E-HSMT.\r\n      - Thời gian thực hiện hợp đồng: 540 ngày.\r\n      - Giá gói thầu: 303.810.057.000 đồng\r\n                                                                   Giá ước tính\r\nSTT      Mã phần/lô                  Tên phần/lô\r\n                                                                      từng lô\r\n1      PP2600243501 Máy phát điện công suất 300KVA               119.700.000.000\r\n2      PP2600243502 Máy phát điện công suất 200KVA               15.478.202.520\r\n3      PP2600243503 Máy phát điện công suất 100KVA               168.631.854.480\r\n     + Giá hàng hóa nhập khẩu là giá CIF/CIP (không bao gồm thuế nhập khẩu\r\nvà GTGT).\r\n       + Giá hàng hóa mua bán trong nước đã bao gồm giá thiết bị, thuế VAT, phí,\r\nlệ phí (nếu có) theo quy định, chi phí vật tư phụ, vận chuyển lắp đặt, chuyển giao\r\ncông nghệ, hướng dẫn sử dụng và các chi phí khác để thực hiện hợp đồng.\r\n      + Giá gói thầu đã bao gồm chi phí thực hiện hợp đồng (đã bao gồm đầy đủ\r\ncác loại thuế, phí và các chi phí khác theo quy định./.\r\n      1.2. Yêu cầu về kỹ thuật\r\n       1.2.1. Yêu cầu chung\r\n       - Hàng hoá được sản xuất chính hãng và có xuất xứ rõ ràng, hợp pháp, từng\r\nchủng loại phải ghi rõ ký mã hiệu, nhãn hiệu, hãng sản xuất, xuất xứ tuân thủ theo\r\nđúng yêu cầu của E-HSMT.\r\n       - Hàng hóa mới 100%, sản xuất năm 2026 trở về sau, đầy đủ nhãn mác của\r\nnhà sản xuất, nguyên đai nguyên kiện theo tiêu chuẩn của nhà sản xuất, có đặc\r\ntính/thông số kỹ thuật của hàng hóa đáp ứng yêu cầu E-HSMT.\r\n       - Cam kết khi bàn giao hàng hóa cung cấp đầy đủ các tài liệu sau (trừ vật\r\ntư khác):\r\n\f                                       147\r\n       + Đối với hàng nhập khẩu: Cung cấp Chứng nhận nguồn gốc hàng hoá\r\n(C/O) do cơ quan có thẩm quyền cấp và Chứng nhận chất lượng hàng hoá (C/Q)\r\ndo Nhà sản xuất phát hành;\r\n       + Đối với hàng hóa trong nước: Chứng nhận chất lượng hàng hoá (C/Q) do\r\nNhà sản xuất phát hành và Phiếu xuất xưởng hoặc các tài liệu có giá trị tương\r\nđương.\r\n       - Yêu cầu về vận chuyển, lắp đặt: Nhà thầu phải vận chuyển, lắp đặt, bàn\r\ngiao hàng hóa đến địa điểm yêu cầu của Chủ đầu tư. Việc cung ứng, lắp đặt hàng\r\nhóa phải đảm bảo đúng kỹ thuật và an toàn. Nhà thầu tự chịu toàn bộ chi phí và\r\nrủi ro có thể xảy ra trong quá trình vận chuyển hàng hoá, bao gồm cả tháo dỡ, lắp\r\nđặt vận hành, chạy thử hàng hóa tại các địa điểm cung cấp và lắp đặt hàng hóa.\r\n       - Nhà thầu có trách nhiệm phối hợp với Chủ đầu tư để kiểm tra, thử nghiệm\r\nhàng hóa theo quy định tại Mục 3 Chương V của E-HSMT.\r\n       1.2.2. Yêu cầu chi tiết\r\n       Hàng hóa nhà thầu đề xuất phải tuân thủ thông số kỹ thuật và tiêu chuẩn tối\r\nthiểu sau đây:\r\n                                   Tên hàng hóa;\r\nSTT\r\n                         Thông số kỹ thuật và các tiêu chuẩn\r\n  I     Máy phát điện công suất 300KVA\r\n  A     HÀNG HÓA CHÍNH\r\n  1     Máy phát điện\r\n                                         Máy phát điện 3 pha, sử dụng nhiên\r\n                                         liệu Diesel. Cung cấp nguồn điện cho\r\n        Mô tả chung                      các thiết bị khi điện lưới bị gián đoạn.\r\n                                         Thiết bị bảo đảm duy trì ổn định hoạt\r\n                                         động của các thiết bị\r\n        Công suất liên tục               ≥300 KVA\r\n        Công suất dự phòng               ≥350 KVA\r\n        Số pha                           3 pha\r\n        Điện áp                          400/230V\r\n        Nhiên liệu                       Dầu Diesel\r\n        Hệ số công suất                  ≥ 0,8\r\n        Tần số                           50Hz\r\n        Dung tích bình nhiên liệu        ≥400 Lít\r\n                                         Máy phát điện, động cơ, đầu phát,\r\n                                         bảng điều khiển, vỏ chống ồn cùng\r\n        Tính đồng bộ\r\n                                         một thương hiệu, cùng một hãng sản\r\n                                         xuất\r\n        Xuất xứ                          G7\r\n  2     Động cơ\r\n\f                                 148\r\n\r\n                                   Tên hàng hóa;\r\nSTT\r\n                        Thông số kỹ thuật và các tiêu chuẩn\r\n      Công suất liên tục                ≥300 kW\r\n      Công suất dự phòng                ≥340 kW\r\n      Nhiên liệu                        Diesel\r\n      Số xylanh                         ≥6\r\n      Dung tích xy lanh                 ≥8,9 lít\r\n      Tốc độ danh định                  ≥1500 vòng/phút\r\n      Kiểu nạp khí                      Tu bô tăng áp\r\n      Loại điều tốc                     Điện tử\r\n      Khởi động đề điện bằng ắc quy     24V\r\n                                        Bằng nước làm mát hoặc tương\r\n      Hệ thống làm mát\r\n                                        đương\r\n      Tiêu hao nhiên liệu khi máy chạy - Tại 100% tải: ≤67,6 lít/giờ\r\n      tại công suất liên tục (mức 100%\r\n      tải, 75% tải)                     - Tại 75% tải: ≤52,1 lít/giờ\r\n      Xuất xứ                           G7\r\n 3    Đầu phát\r\n      Công suất liên tục                ≥300 KVA\r\n      Công suất dự phòng                ≥350 KVA\r\n      Điện áp                           400/230V\r\n      Số pha                            3 pha\r\n      Số cực                            4 cực\r\n      Tần số                            50Hz\r\n      Hệ số công suất                   ≥ 0,8\r\n      Điều chỉnh điện áp                Bằng AVR\r\n      Độ giao động điện áp              ≤±1%\r\n      Cấp cách điện                     Cấp H trở lên\r\n      Cấp bảo vệ cơ học                 IP23 trở lên\r\n      Xuất xứ                           G7\r\n 4    Bảng điều khiển\r\n      Màn hình hiển thị                 Màn hình LCD hoặc tương đương\r\n      Xuất xứ                           G7\r\n 5    Vỏ chống ồn\r\n      Đồng bộ                           Đồng bộ kèm theo máy phát điện\r\n      Độ ồn vỏ chống ồn tại 75% công Khoảng cách 7m\r\n      suất liên tục                     ≤72,5 dB(A)\r\n      Xuất xứ                           G7\r\n\f                                      149\r\n\r\n                                   Tên hàng hóa;\r\nSTT\r\n                       Thông số kỹ thuật và các tiêu chuẩn\r\n                                          Kèm theo phù hợp với công suất của\r\n      01 Bộ chuyển đổi nguồn tự\r\n 6                                        máy phát điện\r\n      động (ATS)\r\n                                          Xuất xứ: G7\r\nB     VẬT TƯ LẮP ĐẶT\r\n      Cáp điện                            ≥ 3x120+1x70mm2\r\n      Cáp điều khiển                      ≥12x1.5mm2\r\n      Cáp tiếp địa                        ≥ 1x35mm2\r\n      Vật tư khác: Đầu cos, cọc tiếp địa,\r\n      vít, nở, băng dính điện, bu lông, Bao gồm đầy đủ\r\n      dây thít…\r\n      Bảo hành                            ≥ 24 tháng\r\nII     Máy phát điện công suất 200KVA\r\nA     HÀNG HÓA CHÍNH\r\n1     Máy phát điện\r\n                                          Máy phát điện 3 pha, sử dụng nhiên\r\n                                          liệu Diesel. Cung cấp nguồn điện cho\r\n      Mô tả chung                         các thiết bị khi điện lưới bị gián đoạn.\r\n                                          Thiết bị bảo đảm duy trì ổn định hoạt\r\n                                          động của các các thiết bị\r\n      Công suất liên tục                  ≥200KVA\r\n      Công suất dự phòng                  ≥230 KVA\r\n      Số pha                              3 pha\r\n      Điện áp                             400/230V\r\n      Nhiên liệu                          Dầu Diesel\r\n      Hệ số công suất                     ≥ 0,8\r\n      Tần số                              50Hz\r\n      Dung tích bình nhiên liệu           ≥350 Lít\r\n                                          Máy phát điện, động cơ, đầu phát,\r\n                                          bảng điều khiển, vỏ chống ồn cùng\r\n      Tính đồng bộ\r\n                                          một thương hiệu, cùng một hãng sản\r\n                                          xuất\r\n      Xuất xứ                             G7\r\n 2    Động cơ\r\n      Công suất liên tục                  ≥193kW\r\n      Công suất dự phòng                  ≥216kW\r\n      Nhiên liệu                          Diesel\r\n      Số xylanh                           ≥6\r\n      Dung tích xy lanh                   ≥8,8 lít\r\n\f                                  150\r\n\r\n                                   Tên hàng hóa;\r\nSTT\r\n                        Thông số kỹ thuật và các tiêu chuẩn\r\n      Tốc độ danh định                  ≥1500 vòng/phút\r\n      Kiểu nạp khí                      Tu bô tăng áp\r\n      Loại điều tốc                     Điện tử\r\n      Khởi động đề điện bằng ắc quy     24V\r\n                                        Bằng nước làm mát hoặc tương\r\n      Hệ thống làm mát\r\n                                        đương\r\n      Tiêu hao nhiên liệu khi máy chạy - Tại 100% tải: ≤49,3 lít/giờ\r\n      tại công suất liên tục (mức 100%\r\n      tải, 75% tải)                     - Tại 75% tải: ≤38,4 lít/giờ\r\n      Xuất xứ                           G7\r\n 3    Đầu phát\r\n      Công suất liên tục                ≥205KVA\r\n      Công suất dự phòng                ≥230KVA\r\n      Điện áp                           400/230V\r\n      Số pha                            3 pha\r\n      Số cực                            4 cực\r\n      Tần số                            50Hz\r\n      Hệ số công suất                   ≥ 0,8\r\n      Điều chỉnh điện áp                Bằng AVR\r\n      Độ giao động điện áp              ≤±1%\r\n      Cấp cách điện                     Cấp H trở lên\r\n      Cấp bảo vệ cơ học                 IP23 trở lên\r\n      Xuất xứ                           G7\r\n 4    Bảng điều khiển\r\n      Màn hình hiển thị                 Màn hình LCD hoặc tương đương\r\n      Xuất xứ                           G7\r\n 5    Vỏ chống ồn\r\n      Đồng bộ                           Đồng bộ kèm theo máy phát điện\r\n      Độ ồn vỏ chống ồn tại 75% công Khoảng cách 7m\r\n      suất liên tục                     ≤72 dB(A)\r\n      Xuất xứ                           G7\r\n                                        Kèm theo phù hợp với công suất của\r\n      01 Bộ chuyển đổi nguồn tự\r\n 6                                      máy phát điện\r\n      động (ATS)\r\n                                        Xuất xứ: G7\r\nB     VẬT TƯ LẮP ĐẶT\r\n      Cáp điện                          ≥ 3x95+1x70mm2\r\n      Cáp điều khiển                    ≥ 9x1.5mm2\r\n\f                                      151\r\n\r\n                                   Tên hàng hóa;\r\nSTT\r\n                       Thông số kỹ thuật và các tiêu chuẩn\r\n      Cáp tiếp địa                        ≥ 1x35mm2\r\n      Vật tư khác: Đầu cos, cọc tiếp địa,\r\n      vít, nở, băng dính điện, bu lông, Bao gồm đầy đủ\r\n      dây thít…\r\n      Bảo hành                            ≥ 24 tháng\r\nIII    Máy phát điện công suất 100KVA\r\n A    HÀNG HÓA CHÍNH\r\n 1    Máy phát điện\r\n                                          Máy phát điện 3 pha, sử dụng nhiên\r\n                                          liệu Diesel. Cung cấp nguồn điện cho\r\n      Mô tả chung                         các thiết bị khi điện lưới bị gián đoạn.\r\n                                          Thiết bị bảo đảm duy trì ổn định hoạt\r\n                                          động của các các thiết bị\r\n      Công suất liên tục                  ≥100 KVA\r\n      Công suất dự phòng                  ≥120KVA\r\n      Số pha                              3 pha\r\n      Điện áp                             400/230V\r\n      Nhiên liệu                          Dầu Diesel\r\n      Hệ số công suất                     ≥ 0,8\r\n      Tần số                              50Hz\r\n      Dung tích bình nhiên liệu           ≥160 Lít\r\n                                          Máy phát điện, động cơ, đầu phát,\r\n                                          bảng điều khiển, vỏ chống ồn cùng\r\n      Tính đồng bộ\r\n                                          một thương hiệu, cùng một hãng sản\r\n                                          xuất\r\n      Xuất xứ                             G7\r\n 2    Động cơ\r\n      Công suất liên tục                  ≥98,6 kW\r\n      Công suất dự phòng                  ≥108,4 kW\r\n      Nhiên liệu                          Diesel\r\n      Số xylanh                           ≥4\r\n      Dung tích xy lanh                   ≥4,3 lít\r\n      Tốc độ danh định                    ≥1500 vòng/phút\r\n      Kiểu nạp khí                        Tu bô tăng áp\r\n      Loại điều tốc                       Điện tử\r\n      Khởi động đề điện bằng ắc quy       24V\r\n                                          Bằng nước làm mát hoặc tương\r\n      Hệ thống làm mát\r\n                                          đương\r\n\f                                     152\r\n\r\n                                    Tên hàng hóa;\r\nSTT\r\n                         Thông số kỹ thuật và các tiêu chuẩn\r\n       Tiêu hao nhiên liệu khi máy chạy - Tại 100% tải: ≤28,5 lít/giờ\r\n       tại công suất liên tục (mức 100%\r\n       tải, 75% tải)                       - Tại 75% tải: ≤22,3 lít/giờ\r\n       Xuất xứ                             G7\r\n 3     Đầu phát\r\n       Công suất liên tục                  ≥100 KVA\r\n       Công suất dự phòng                  ≥124 KVA\r\n       Điện áp                             400/230V\r\n       Số pha                              3 pha\r\n       Số cực                              4 cực\r\n       Tần số                              50Hz\r\n       Hệ số công suất                     ≥ 0,8\r\n       Điều chỉnh điện áp                  Bằng AVR\r\n       Độ giao động điện áp                ≤±1%\r\n       Cấp cách điện                       Cấp H trở lên\r\n       Cấp bảo vệ cơ học                   IP23 trở lên\r\n       Xuất xứ                             G7\r\n 4     Bảng điều khiển\r\n       Màn hình hiển thị                   Màn hình LCD hoặc tương đương\r\n       Xuất xứ                             G7\r\n 5     Vỏ chống ồn\r\n       Đồng bộ                             Đồng bộ kèm theo máy phát điện\r\n       Độ ồn vỏ chống ồn tại 75% công Khoảng cách 7m\r\n       suất liên tục                       ≤72 dB(A)\r\n       Xuất xứ                             G7\r\n                                           Kèm theo phù hợp với công suất của\r\n       01 Bộ chuyển đổi nguồn tự\r\n 6                                         máy phát điện\r\n       động (ATS)\r\n                                           Xuất xứ: G7\r\nB      VẬT TƯ LẮP ĐẶT\r\n       Cáp điện                            ≥ 3x50+1x25mm2\r\n       Cáp điều khiển                      ≥ 9x1.5mm2\r\n       Cáp tiếp địa                         ≥ 1x25mm2\r\n       Vật tư khác: Đầu cos, cọc tiếp địa,\r\n       vít, nở, băng dính điện, bu lông, Bao gồm đầy đủ\r\n       dây thít…\r\n       Bảo hành                            ≥ 24 tháng\r\n     - Bất kỳ hãng sản xuất, nhãn hiệu, ký mã hiệu (nếu có) trong bảng yêu cầu\r\n\f                                       153\r\nkỹ thuật chỉ nhằm mục đích mô tả và không nhằm mục đích hạn chế nhà thầu.\r\nNhà thầu có thể lựa chọn dự thầu hàng hóa có nguồn gốc nhà sản xuất, nhãn\r\nhiệu, ký mã hiệu khác nhưng phải phù hợp với điều kiện cung cấp cũng như phải\r\nđảm bảo yêu cầu có tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng\r\n“tương đương” hoặc “cao hơn” so với các yêu cầu tối thiểu của E-HSMT. Nhà\r\nthầu phải cung cấp các tài liệu chứng minh sản phẩm chào thầu có tiêu chuẩn kỹ\r\nthuật, đặc tính kỹ thuật, tính năng sử dụng “tương đương” hoặc “cao hơn” so\r\nvới các yêu cầu tối thiểu của E-HSMT.\r\n     Ghi chú:\r\n     - Đối với máy phát điện và các thành phần chính (Động cơ, Đầu phát, Bảng\r\nđiều khiển, Vỏ chống ồn, Bộ chuyển đổi nguồn tự động): Nhà thầu phải cung cấp:\r\n     + Tài liệu kỹ thuật/catalogue có đầy đủ chữ ký, đóng dấu (nếu có) xác nhận\r\ncủa hãng sản xuất để chứng minh hàng hóa chào thầu có thông số kỹ thuật đáp\r\nứng yêu cầu của E-HSMT, hoặc\r\n     + Tài liệu kỹ thuật/catatalog của hàng hóa được hãng sản xuất công bố trên\r\nwebsite chính thức (Nhà thầu nộp tài liệu kỹ thuật/ catalogue in từ website chính\r\nhãng sản xuất kèm theo đường link website). Trong trường hợp cần thiết, Chủ đầu\r\ntư có thể yêu cầu nhà thầu cung cấp tài liệu kỹ thuật/catalogue có đầy đủ chữ ký,\r\nđóng dấu (nếu có) xác nhận của hãng sản xuất để chứng minh hàng hóa chào thầu\r\ncó thông số kỹ thuật đáp ứng yêu cầu của E-HSMT.\r\n     Trường hợp trong catalogue/ tài liệu kỹ thuật không đầy đủ thông số theo\r\nyêu cầu của E-HSMT thì nhà thầu phải kèm bản gốc xác nhận thông số kỹ thuật\r\ncủa nhà sản xuất (hãng sản xuất) Máy phát điện và các thành phần chính (Động\r\ncơ, Đầu phát, Bảng điều khiển, Vỏ chống ồn, Bộ chuyển đổi nguồn tự động) có\r\nđầy đủ chữ ký, đóng dấu (nếu có) để chứng minh hàng hóa có thông số kỹ thuật\r\nđáp ứng yêu cầu của E-HSMT.\r\n     - Đối với các hàng hóa còn lại (không bao gồm vật tư khác): Nhà thầu cung\r\ncấp tài liệu kỹ thuật/catalogue do hãng sản xuất phát hành hoặc tài liệu kỹ\r\nthuật/catalogue có xác nhận của hãng sản xuất để chứng minh hàng hóa chào thầu\r\ncó thông số kỹ thuật đáp ứng yêu cầu của E-HSMT. Trường hợp có thông số kỹ\r\nthuật E-HSMT yêu cầu nhưng không thể hiện trên catalogue/tài liệu kỹ thuật thì\r\nnhà thầu phải kèm bản gốc xác nhận thông số kỹ thuật của nhà sản xuất (hãng sản\r\nxuất) có đầy đủ chữ ký, đóng dấu (nếu có) để chứng minh hàng hóa có thông số\r\nkỹ thuật đáp ứng yêu cầu của E-HSMT.\r\n     - Các tài liệu này phải bằng tiếng Việt hoặc tiếng Anh, trường hợp bằng\r\ntiếng nước ngoài khác thì phải đính kèm bản dịch tiếng Việt và nhà thầu chịu\r\ntrách nhiệm về tính chính xác nội dung bản dịch, bản dịch tiếng Việt có thể dịch\r\ntoàn bộ tài liệu hoặc tóm tắt nội dung nhưng phải chứng minh được hàng hoá đáp\r\nứng đầy đủ các yêu cầu tại Chương V của E-HSMT.\r\n     - Các tiêu chuẩn kỹ thuật của các nhà thầu nêu trong E-HSDT phải thể hiện\r\ntrên catalogue và tài liệu kỹ thuật. Nhà thầu chào các TSKT của hàng hóa theo\r\nthứ tự yêu cầu và ghi rõ thông số kỹ thuật tham chiếu tại trang nào của catalogue,\r\n\f                                               154\r\n      tài liệu kỹ thuật và phải có đánh dấu (note hoặc highlight tại tài liệu kỹ thuật\r\n      tương ứng).\r\n             1.3. Các yêu cầu khác\r\n             a. Nhà thầu phải Nộp Bảng đáp ứng về kỹ thuật của hàng hóa chào thầu\r\n      theo mẫu sau:\r\n                                Mức độ đáp             Ký mã\r\n          Yêu cầu thông\r\n     Tên                         ứng thông             hiệu/\r\n            số kĩ thuật,                                                       Tài liệu\r\n     hàng                       số kĩ thuật,           Nhãn\r\n            tiêu chuẩn                         Năm              Hãng             tham\r\n      hóa                        tiêu chuẩn             mác          Xuất\r\nSTT         chất lượng,                        sản               sản             chiếu\r\n     theo                       chất lượng,              sản          xứ\r\n            đặc tính kĩ                        xuất             xuất           trong E-\r\n       E-                       đặc tính kĩ            phẩm\r\n          thuật trong E-                                                        HSDT\r\n    HSMT                        thuật tại E-            (nếu\r\n              HSMT\r\n                                    HSDT                 có)\r\n(1)      (2)         (3)             (4)        (5)      (6)     (7)    (8)        (9)\r\n 1                                                                            đánh dấu\r\n…                                                                             (note hoặc\r\n                                                                              highlight\r\n                                                                              tại tài liệu\r\n                                                                              kỹ     thuật\r\n                                                                              hoặc các\r\n n                                                                            tài      liệu\r\n                                                                              khác tương\r\n                                                                              đương,\r\n                                                                              thuộc      E-\r\n                                                                              HSDT\r\n           Bảng đáp ứng về kỹ thuật của hàng hóa chào thầu nêu trên cùng tài liệu kỹ\r\n      thuật chứng minh là cơ sở đánh giá về mặt kỹ thuật của Hàng hóa dự thầu.\r\n           Lưu ý: Đối với máy phát điện và các thành phần chính (Động cơ, Đầu phát,\r\n      Bảng điều khiển, Vỏ chống ồn, Bộ chuyển đổi nguồn tự động); vật tư lắp đặt\r\n      (như: cáp điện, cáp điều khiển, cáp tiếp địa...), nhà thầu phải kê khai cụ thể ký mã\r\n      hiệu (nếu có), hãng sản xuất, xuất xứ, năm sản xuất của hàng hóa theo Bảng trên.\r\n           b. Quy định về Giấy phép bán hàng tại E-CDNT 16.2 Chương II E-\r\n      HSMT\r\n           Nhà thầu phải cung cấp giấy phép bán hàng, giấy ủy quyền bán hàng của nhà\r\n      sản xuất hoặc của đại lý phân phối hoặc giấy chứng nhận quan hệ đối tác hoặc\r\n      giấy cam kết hỗ trợ kỹ thuật, bảo hành của nhà sản xuất hoặc của đại lý phân phối\r\n      hoặc tài liệu khác có giá trị tương đương, đối với các thiết bị: Máy phát điện công\r\n      suất 300KVA, Máy phát điện công suất 200KVA, Máy phát điện công suất\r\n      100KVA.\r\n           Trường hợp nhà thầu không tự sản xuất hoặc chế tạo hàng hóa được chào\r\n      trong E-HSDT của mình thì nhà thầu phải nộp giấy phép bán hàng, giấy ủy quyền\r\n      bán hàng của nhà sản xuất hoặc của đại lý phân phối hoặc giấy chứng nhận quan\r\n      hệ đối tác hoặc giấy cam kết hỗ trợ kỹ thuật, bảo hành của nhà sản xuất hoặc của\r\n      đại lý phân phối hoặc tài liệu khác có giá trị tương đương nhằm chứng minh nhà\r\n      thầu được ủy quyền hợp lệ của nhà sản xuất, đại lý phân phối để cung cấp hàng\r\n      hóa đó ở Việt Nam. Nhà thầu có thể đính kèm hoặc không đính kèm tài liệu này\r\n\f                                       155\r\ntrong E-HSDT, kể cả trường hợp E-HSMT có yêu cầu nhà thầu phải có tài liệu\r\nnày. Việc nhà thầu không đính kèm tài liệu nêu trên không phải là lý do loại bỏ\r\nnhà thầu. Nhà thầu vẫn được tiếp tục xem xét, đánh giá để được xét duyệt trúng\r\nthầu. Trường hợp nhà thầu trúng thầu, nhà thầu phải xuất trình được tài liệu nêu\r\ntrên trước khi ký hợp đồng và chịu trách nhiệm về tính chính xác của những tài\r\nliệu, thông tin do mình cung cấp. Trường hợp nhà thầu không xuất trình được\r\ngiấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý\r\nphân phối hoặc giấy chứng nhận quan hệ đối tác hoặc giấy cam kết hỗ trợ kỹ\r\nthuật, bảo hành của nhà sản xuất hoặc của đại lý phân phối hoặc tài liệu khác có\r\ngiá trị tương đương để ký hợp đồng thì mời nhà thầu xếp hạng tiếp theo vào đối\r\nchiếu tài liệu.\r\n      Trường hợp nhà thầu đã được xét duyệt trúng thầu nhưng nhà sản xuất, đại\r\nlý, nhà phân phối không cung cấp Giấy phép bán hàng mà không có lý do chính\r\nđáng và nếu nhà thầu vẫn chứng minh được khả năng bảo hành, bảo trì, duy tu,\r\nbảo dưỡng, sửa chữa, cung cấp phụ tùng thay thế hoặc cung cấp các dịch vụ sau\r\nbán hàng khác thì vẫn được ký hợp đồng mà không cần xuất trình Giấy phép bán\r\nhàng.\r\n       c. Yêu cầu khác:\r\n       + Nhà thầu cam kết cung cấp thông tin liên hệ, gồm: địa chỉ, email, số điện\r\nthoại, tên và chức danh… của người có thẩm quyền của hãng sản xuất máy phát\r\nđiện và cung cấp đường link website chính hãng của hàng hóa nhập khẩu có thể\r\nhiện đầy đủ thông số kỹ thuật để đối chiếu, liên hệ, xác minh trong quá trình đánh\r\ngiá E-HSDT nếu Chủ đầu tư có yêu cầu.\r\n      + Nhà thầu cam kết sẵn sàng cung cấp văn bản hợp pháp hóa lãnh sự các tài\r\nliệu nước ngoài nộp trong E-HSDT theo quy định tại Nghị định số 111/2011/NĐ-\r\nCP ngày 05 tháng 12 năm 2011 và Nghị định số 196/2025/NĐ-CP ngày 04 tháng\r\n7 năm 2025 trong quá trình đánh giá E-HSDT nếu Chủ đầu tư có yêu cầu. Trong\r\ntrường hợp nhà thầu không cung cấp được tài liệu theo yêu cầu của Chủ đầu tư\r\nthì được đánh giá là không đáp ứng.\r\n      Mục 2. Bản vẽ\r\n      Không có bản vẽ.\r\n      Mục 3. Kiểm tra và thử nghiệm\r\n      * Các kiểm tra và thử nghiệm cần tiến hành gồm có:\r\n      - Địa điểm: Tại địa điểm bàn giao hàng hóa\r\n      - Kiểm tra, thử nghiệm sẽ được tiến hành khi hàng đến địa điểm bàn giao\r\ntheo yêu cầu của E-HSMT.\r\n      - Chủ đầu tư (hoặc đại diện đơn vị sử dụng) sẽ trực tiếp kiểm tra, thử nghiệm\r\nhàng hóa với sự chứng kiến của nhà thầu\r\n       - Trường hợp hàng hóa không phù hợp với đặc tính kỹ thuật theo hợp đồng\r\nthì Chủ đầu tư có quyền từ chối và nhà thầu phải có trách nhiệm thay thế hoặc\r\ntiến hành những điều chỉnh cần thiết để đáp ứng đúng các yêu cầu về đặc tính kỹ\r\n\f                                      156\r\nthuật. Trường hợp nhà thầu không có khả năng thay thế hay điều chỉnh hàng hóa\r\nkhông phù hợp. Chủ đầu tư có quyền tổ chức việc thay thế hay điều chỉnh nếu\r\nthấy cần thiết, mọi rủi ro và chi phí liên quan do Nhà thầu chịu. Việc thực hiện\r\nkiểm tra, thử nghiệm hàng hóa của Chủ đầu tư không dẫn đến miễn trừ nghĩa vụ\r\nbảo hành hay các nghĩa vụ khác theo hợp đồng của Nhà thầu.\r\n      Toàn bộ hàng hóa sẽ được các bên có liên quan tổ chức kiểm tra, bàn giao\r\nnghiệm thu đúng và đủ, đáp ứng tiêu chuẩn kỹ thuật như quy định của E-HSMT,\r\nđược tiến hành theo các bước sau:\r\n      Bước 1. Kiểm tra tài liệu, giấy tờ hợp lệ của hàng hóa.\r\n      - Hóa đơn hợp lệ của Bộ Tài chính (Bản in điện tử).\r\n       - Vận đơn vận chuyển của hàng hóa nhập khẩu (bản gốc hoặc bản in điện\r\ntử có giá trị pháp lý tương đương).\r\n      - Bộ hồ sơ tờ khai hải quan (đối với hàng hóa nhập khẩu - bản sao)\r\n      - Hóa đơn thương mại (đối với hàng hóa nhập khẩu - bản gốc)\r\n      - Phiếu đóng gói (đối với hàng hóa nhập khẩu - bản gốc)\r\n      - Đối với hàng hóa nhập khẩu: Giấy chứng nhận xuất xứ hàng hóa do cơ\r\nquan có thẩm quyền của nước sản xuất (bản gốc hoặc bản in điện tử có giá trị\r\npháp lý tương đương) và Giấy chứng nhận chất lượng, số lượng của nhà sản xuất\r\n- C/Q (bản gốc).\r\n       - Đối với hàng hóa sản xuất trong nước (trừ vật tư khác): Giấy chứng nhận\r\nchất lượng, số lượng của nhà sản xuất - C/Q (bản gốc) và Giấy chứng nhận xuất\r\nxưởng (hoặc các tài liệu khác tương đương) (bản gốc hoặc bản sao công chứng).\r\n      - Chứng nhận bảo hiểm 110% giá trị lô hàng (giá CIP hoặc CIF đối với\r\nhàng hóa nhập khẩu - bản gốc).\r\n      - Sách hướng dẫn sử dụng của nhà sản xuất.\r\n      - Chứng thư giám định về số lượng, tình trạng, xuất xứ, hãng sản xuất, năm\r\nsản xuất do cơ quan có thẩm quyền cấp hoặc đơn vị có chức năng thực hiện (đối\r\nvới hàng hóa nhập khẩu – Bản gốc).\r\n      Các tài liệu bằng tiếng nước ngoài phải được dịch sang tiếng Việt Nam và\r\ncó xác nhận của đơn vị dịch thuật hoặc trung tâm dịch thuật có pháp nhân.\r\n       Bước 2: Kiểm tra model, nhãn mác, xuất xứ, năm sản xuất, tiêu chuẩn kỹ\r\nthuật như quy định của hợp đồng. Trong trường hợp kiểm tra hàng hóa của Nhà\r\nthầu không đảm bảo đúng như hợp đồng quy định thì Chủ đầu tư không nhận hàng\r\ntiếp đồng thời Nhà thầu cung cấp lô hàng mới đảm bảo chất lượng theo như hợp\r\nđồng quy định. Quy trình kiểm tra như trên. Mọi chi phí do Nhà thầu chịu.\r\n\f                                      157\r\n      Bước 3: Kiểm tra lắp đặt đáp ứng đúng quy định về thiết kế theo quy định\r\ncủa nhà sản xuất.\r\n      Bước 4: Kiểm tra vận hành, chạy thử thiết bị\r\n     - Sau khi kiểm tra kỹ thuật, các bên sẽ tổ chức kiểm tra vận hành, chạy thử.\r\nNếu đạt yêu cầu sẽ tiến hành bước nghiệm thu.\r\n      - Nếu hàng hóa khi kiểm tra chạy thử không đạt yêu cầu Nhà thầu phải tiến\r\nhành thay thế hàng hóa khác hoặc khắc phục để đảm hàng hóa hoạt động tốt theo\r\nyêu cầu, chi phí Nhà thầu chịu.\r\n      Bước 5: Kiểm tra bàn giao tổng thể đưa vào sử dụng\r\n      Sau khi lắp đặt toàn bộ thiết bị các bên sẽ tổ chức kiểm tra, rà soát. Nếu\r\ntoàn bộ hàng hóa hoạt động đạt yêu cầu sẽ tiến hành ký biên bản và tiến hành\r\nnghiệm thu tổng thể bàn giao đưa vào sử dụng."}