{"text":"--- Tệp: CHUONG V-YEU CAU KY THUAT GOI THAU MAY PHAT DIEN-ghep file.pdf ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\r\n    1. Giới thiệu chung về kế hoạch và gói thầu\r\n       Kế hoạch: Trang bị TSCĐ máy phát điện dự phòng hạ áp tại Công ty Điện lực Thuận\r\n       An năm 2026.\r\n       Gói thầu: Trang bị TSCĐ 2026 – Hạng mục Máy phát điện dự phòng hạ áp\r\n       Địa điểm thực hiện: Kho Công ty Điện lực Thuận An\r\n       Thời gian thực hiện hợp đồng: 60 ngày\r\n        - Tiến độ cung cấp theo yêu cầu của Bên mời thầu: Đợt giao hàng đầu tiên theo\r\n           yêu cầu của bên mua và không trễ hơn 30 ngày kể từ ngày ký hợp đồng.\r\n        - Yêu cầu chào thầu mức thuế GTGT: Yêu cầu chào thầu thuế GTGT 8%, trong\r\n           quá trình thực hiện hợp đồng, trường hợp tại thời điểm thanh toán nếu chính\r\n           sách về thuế có sự thay đổi (tăng hoặc giảm) trong hợp đồng có quy định được\r\n           điều chỉnh thuế.\r\n    2. Yêu cầu về kỹ thuật\r\n    Yêu cầu về kỹ thuật bao gồm yêu cầu về kỹ thuật chung và yêu cầu về kỹ thuật chi tiết\r\nđối với hàng hóa thuộc phạm vi cung cấp của gói thầu.\r\n       a) Yêu cầu kỹ thuật chung:\r\n       a.1 Yêu cầu cung cấp tài liệu kỹ thuật trong hồ sơ dự thầu\r\n       - Bảng tóm tắt các thông số kỹ thuật theo mẫu quy định trong E-HSMT;\r\n       - Cataloge, bản vẽ của vật tư thiết bị chào thầu;\r\n       - Bản sao Biên bản thử nghiệm điển hình:\r\n         + Đơn vị thực hiện: Phòng thử nghiệm độc lập.\r\n         + Tiêu chuẩn, hạng mục và kết quả thử nghiệm: Đáp ứng các trường hợp sau:\r\n           * Thử nghiệm tất cả các hạng mục thử nghiệm với kết quả đáp ứng yêu cầu như\r\nquy định trong E-HSMT.\r\n       - Văn bản cam kết của nhà thầu thực hiện số hóa (scan) toàn bộ hồ sơ tài liệu liên\r\nquan hợp đồng mua sắm hàng hóa, … lưu trữ dạng file.pdf hoặc file ảnh, … bàn giao cho\r\nChủ đầu tư cùng với hồ sơ giấy trong suốt quá trình thực hiện hợp đồng.\r\n       a.2 Yêu cầu cung cấp tài liệu kỹ thuật trước khi giao hàng\r\n       Nhà cung cấp phải cung cấp cho Chủ đầu tư đầy đủ biên bản thử nghiệm thường\r\nxuyên (BBTNTX) và bản chính giấy chứng nhận chất lượng cho toàn bộ vật tư thiết bị cung\r\ncấp theo hợp đồng đáp ứng yêu cầu sau:\r\n       - Nội dung BBTNTX:\r\n         + BBTNTX phải do chính nhà sản xuất phát hành, có đầy đủ các hạng mục và kết\r\nquả thử nghiệm theo đúng quy định trong các tiêu chuẩn kỹ thuật của hàng hóa trong E-\r\nHSMT.\r\n         + Hoặc BBTNTX có đầy đủ các hạng mục và kết quả thử nghiệm theo tiêu chuẩn\r\nquốc tế tương ứng, khác tiêu chuẩn yêu cầu có thể chấp nhận. Tuy nhiên, nhà thầu phải cung\r\ncấp phần yêu cầu thử nghiệm của tiêu chuẩn này để chứng minh.\r\n       - Nội dung của giấy chứng nhận chất lượng: Nhà sản xuất chứng nhận tất cả hàng hóa\r\ncung cấp theo hợp đồng là chưa qua sử dụng và có chất lượng đáp ứng các yêu cầu kỹ thật\r\n\fquy định trong hợp đồng.\r\n       - Tiến độ cung cấp BBTNTX và giấy chứng nhận chất lượng:\r\n         + Nhà cung cấp phải cung cấp cho Chủ đầu tư bản chính BBTNTX và giấy chứng\r\nnhận chất lượng trước khi giao hàng 02 ngày.\r\n         + Nếu bất kỳ BBTNTX nào không đáp ứng các yêu cầu quy định trong hợp đồng,\r\nChủ đầu tư có quyền từ chối nhận sản phẩm tương ứng với BBTNTX không đạt yêu cầu\r\nđó. Chủ đầu tư không chấp thuận bất kỳ một sự hiệu chỉnh nào trên BBTNTX đã được\r\ncung cấp cho Người mua và Nhà cung cấp có trách nhiệm cung cấp sản phẩm khác đạt chất\r\nlượng để thay thế, mọi chi phí liên quan do Nhà cung cấp chịu.\r\n       a.3 Yêu cầu tài liệu đi kèm khi giao hàng\r\n       Khi giao hàng, Nhà cung cấp phải đính kèm các tài liệu kỹ thuật sau cho tất cả các\r\nsản phẩm trong mỗi đợt giao hàng:\r\n       - 01 bản sao biên bản thử nghiệm thường xuyên;\r\n       - 01 cataloge bao gồm đầy đủ các thông số kỹ thuật và bản vẽ mô tả kích thước (nếu\r\ncó);\r\n       - 01 bản sao giấy chứng nhận số lượng và chất lượng;\r\n       - 01 bản chính giấy chứng nhận bảo hành sản phẩm;\r\n       - 01 bộ tài liệu hướng dẫn sử dụng và bảo trì bằng tiếng Việt (nếu có);\r\n       - 01 bộ bản vẽ lắp đặt (nếu có).\r\n       - Giấy chứng nhận xuất xứ hàng hóa (C/O), giấy chứng nhận chất lượng (C/Q), tờ kê\r\nkhai hải quan hàng hóa nhập khẩu đối với hàng hóa có nguồn gốc xuất xứ từ nước ngoài\r\n(có sao y bản chính của Nhà thầu hoặc nhà nhập khẩu).\r\n       a.4 Yêu cầu thử nghiệm nghiệm thu\r\n       Khi nhà thầu (Bên bán) được chọn trúng thầu, Công ty Điện lực Thuận An (bên mua)\r\nvà bên bán sẽ thương thảo để chọn đơn vị thử nghiệm độc lập để kiểm tra, thử nghiệm và\r\nlàm cơ sở nghiệm thu hợp đồng giữa Bên mua và Bên bán.\r\n       Việc thử nghiệm sẽ được thực hiện trên mẫu được chọn ngẫu nhiên từ lô hàng với sự\r\nchứng kiến của Bên mua và Bên bán. Bên mua sẽ tiến hành nghiệm thu lô hàng sau khi có\r\nkết quả thử nghiệm của đơn vị thử nghiệm độc lập cấp với kết quả đáp ứng yêu cầu được\r\nquy định trong hợp đồng.\r\n       Việc chọn mẫu để thử nghiệm nghiệm thu sẽ được thực hiện tại Bên bán, Bên bán\r\nthông báo bằng văn bản cho Bên mua về việc chứng kiến lấy mẫu thử nghiệm nghiệm thu.\r\nThời gian thử nghiệm sẽ do Bên mua ấn định.\r\n       Những mẫu hàng không còn giá trị sử dụng do quá trình thử nghiệm sẽ không được\r\ntính vào số lượng giao hàng.\r\n       Nếu kết quả thử nghiệm không đạt yêu cầu, Bên giao thầu có quyền loại bỏ toàn bộ\r\nsố lượng mặt hàng đó mà không phải chịu bất kỳ một chi phí nào.\r\n       Toàn bộ chi phí liên quan đến công tác thử nghiệm nghiệm thu do Bên bán chịu.\r\n       Các hạng mục thử nghiệm nghiệm thu sẽ do Bên mời thầu chỉ định từ các hạng mục\r\nthử nghiệm quy định đối với từng hàng hóa.\r\n       Mặt khác, trong quá trình thực hiện hợp đồng, ngoài việc thử nghiệm nghiệm thu nêu\r\n\fở trên, nếu nghi ngờ về chất lượng, Bên mua có quyền lấy mẫu kiểm tra hoặc thử nghiệm tại\r\nmột đơn vị thử nghiệm độc lập. Trong trường hợp xác định hàng hóa không đủ chất lượng\r\ndo lỗi của Bên bán thì chi phí thử nghiệm do Bên bán chịu, đồng thời Bên bán phải đổi lại\r\ntoàn bộ hàng hóa mới đạt chất lượng theo quy định của hợp đồng và bồi hoàn cho Bên mua\r\nmọi chí phí liên quan (nếu có).\r\n        b) Yêu cầu kỹ thuật chi tiết: Chi tiết tại Phụ lục đính kèm\r\n        c) Nhà thầu phải cung cấp trong E-HSDT bảng tóm tắt thông số kỹ thuật để chứng\r\n           minh hàng hóa do nhà thầu chào thầu tuân thủ với các yêu cầu của E-HSMT. Bảng\r\n           tóm tắt các thông số kỹ thuật của hàng hóa, thời gian bảo hành và các dịch vụ liên\r\n           quan phải đầy đủ các hạng mục và đáp ứng yêu cầu của E-HSMT.\r\n   3. Kiểm tra, thử nghiệm:\r\n   - Quy định tại phụ lục đính kèm\r\n   - Thời gian bảo hành: 36 tháng kể từ ngày nghiệm thu đưa vào sử dụng hàng hóa.\r\n   4. Nghiệm thu hàng hóa\r\n   - Đề nghị nhà thầu lắp đặt, hướng dẫn chạy thử ổn định trước khi hai bên ký biên bản\r\n    nghiệm thu đưa vào sử dụng hàng hóa.\r\n   - Toàn bộ chi phí liên quan đến nghiệm thu, lắp đặt, chạy thử do bên bán chịu.\r\n   5. Cung cấp hồ sơ tài liệu\r\n    - Đề nghị nhà thầu cung cấp toàn bộ hồ sơ tài liệu liên quan đến hợp đồng lưu trữ dạng\r\n    file.pdf bàn giao cho Chủ đầu tư cùng với hồ sơ giấy trong suốt quá trình thực hiện hợp\r\n    đồng.\r\n\r\n\r\n\r\n\r\n                             PHỤ LỤC YÊU CẦU KỸ THUẬT\r\n\f                               an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                           Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n                       MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n    I.    PHẠM VI ĐIỀU CHỈNH VÀ ĐỐI TƯỢNG ÁP DỤNG\r\n\r\n\r\n\r\n\r\n                    T(\r\n\r\n\r\n\r\n\r\n                                                                      PC\r\n                  Q\r\n          1. Phạm vi điều chỉnh\r\n\r\n\r\n\r\n\r\n                                                                 CM\r\n              EN\r\n         Quy cách kỹ thuật này quy định về yêu cầu kỹ thuật đối với máy phát điện\r\n\r\n              Y\r\n\r\n\r\n\r\n\r\n                                                                H\r\n          U\r\n    dự phòng hạ áp trong Tổng Công ty Điện lực TP.HCM.\r\n\r\n\r\n\r\n\r\n                                                             0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                           :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                        09\r\n          2. Đối tượng áp dụng:\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n         Quy cách kỹ thuật này áp dụng đối với các đơn vị trược thuộc Tổng Công\r\n\r\n\r\n\r\n\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n    ty Điện lực TP.HCM .\r\n\r\n\r\n\r\n\r\n                                                6/\r\n                                              /0\r\n    II. THUẬT NGỮ VÀ CHỮ VIẾT TẮT:\r\n\r\n\r\n\r\n\r\n                                           22\r\n\r\n\r\n\r\n\r\n                                                                                                    a\r\n                                                                                                Th\r\n         Trong quy cách kỹ thuật này, các thuật ngữ và chữ viết tắt dưới đây được\r\n\r\n\r\n\r\n\r\n                                        n)\r\n    hiểu như sau:\r\n\r\n\r\n                                      yề\r\n\r\n\r\n\r\n\r\n                                                                                                n\r\n                                                                                            uả\r\n                                  Tu\r\n\r\n\r\n\r\n\r\n                                                                                            Q\r\n          1. EVN: Tập đoàn Điện lực Việt Nam.\r\n\r\n\r\n\r\n\r\n                                                                                        T(\r\n                                  h\r\n                               an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n        2. IEC (International Electrotechnical Commission): Ủy ban kỹ thuật điện\r\n                           Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n    Quốc tế.\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n         3. IEEE (Institute of Electrical and Electronics Engineers): Viện các kỹ sư\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                                         \\T\r\n    điện và điện tử Hoa Kỳ.\r\n                    T(\r\n\r\n\r\n\r\n\r\n                                                                      PC\r\n                  Q\r\n\r\n\r\n\r\n\r\n                                                                 CM\r\n        4. ISO (International Organization for Standardization): Tổ chức tiêu chuẩn\r\n              EN\r\n\r\n\r\n\r\n\r\n    hóa Quốc tế.\r\n              Y\r\n\r\n\r\n\r\n\r\n                                                                H\r\n          U\r\n\r\n\r\n\r\n\r\n                                                             0\r\n         5. Điện áp danh định của hệ thống điện (Nominal voltage of a system): Là\r\n         \\T\r\n\r\n\r\n\r\n\r\n                                                           :0\r\n    PC\r\n\r\n\r\n\r\n\r\n    một giá trị điện áp thích hợp được dùng để định rõ hoặc nhận dạng một hệ thống\r\n                                                        09\r\nCM\r\n\r\n\r\n\r\n\r\n    điện (theo Quy phạm trang bị điện 2006 - Phần I).\r\n                                                     26\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n         6. Điện áp cao nhất đối với thiết bị (Highest voltage for equipment): là trị\r\n                                                6/\r\n\r\n\r\n\r\n\r\n    số cao nhất của điện áp pha - pha, theo đó cách điện và các đặc tính liên quan\r\n                                              /0\r\n                                           22\r\n\r\n\r\n\r\n\r\n    khác của thiết bị được thiết kế đảm bảo điện áp này và những tiêu chuẩn tương\r\n                                        n)\r\n\r\n\r\n\r\n\r\n    ứng (theo Quy phạm trang bị điện 2006 - Phần I).\r\n                                      yề\r\n                                  Tu\r\n\r\n\r\n\r\n\r\n          7. Giá trị định mức (rated value): là giá trị của một đại lượng, thường do\r\n    nhà chế tạo ấn định cho điều kiện vận hành quy định đối với một phần tử, một\r\n                                  h\r\n                               an\r\n\r\n\r\n\r\n\r\n    thiết bị hoặc dụng cụ (theo Quy phạm trang bị điện 2006 - Phần I).\r\n                           Th\r\n\r\n\r\n\r\n\r\n         8. Mức cách điện xung cơ sở (BIL: Basic Impulse Insulation Level): là\r\n                           n\r\n                       uả\r\n\r\n\r\n\r\n\r\n    sức bền cách điện của thiết bị đối với xung điện áp, được biểu diễn bằng giá trị\r\n                       Q\r\n                    T(\r\n\r\n\r\n\r\n\r\n    đỉnh của sóng điện áp xung (sét) chuẩn và được sử dụng để thể hiện khả năng chịu\r\n                  Q\r\n\r\n\r\n\r\n\r\n    đựng của cách điện của các thiết bị (như máy biến áp, thiết bị đóng cắt, v.v.) đối\r\n               EN\r\n\r\n\r\n\r\n\r\n    với các mức điện áp nhất định (theo Quy chuẩn kỹ thuật Quốc gia về kỹ thuật điện\r\n              Y\r\n         TU\r\n\r\n\r\n\r\n\r\n    - Phần 1).\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n         9. Các thuật ngữ và định nghĩa khác được hiểu và giải thích theo Quy phạm\r\nCM\r\n\r\n\r\n\r\n\r\n    trang bị điện năm 2006 ban hành kèm theo Quyết định số 19/2006/QĐ-BCN\r\nH\r\n\r\n\r\n\r\n\r\n                                                                               Trang 1/42\r\n\f                                 an\r\n\r\n\r\n\r\n\r\n                                                                                            Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                                       EN\r\n                            n\r\n\r\n\r\n\r\n\r\n                                                                                     Y\r\n                          MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                         uả\r\n\r\n\r\n\r\n\r\n                                                                                   U\r\n                       Q\r\n\r\n\r\n\r\n\r\n                                                                                \\T\r\n    ngày 11/7/2006 của Bộ Công nghiệp (nay là Bộ Công Thương) và Quy chuẩn kỹ\r\n\r\n\r\n\r\n\r\n                     T(\r\n\r\n\r\n\r\n\r\n                                                                              PC\r\n                   Q\r\n    thuật Quốc gia về kỹ thuật điện năm 2015.\r\n\r\n\r\n\r\n\r\n                                                                       CM\r\n               EN\r\n    III. ĐIỀU KIỆN CHUNG\r\n\r\n             Y\r\n\r\n\r\n\r\n\r\n                                                                     H\r\n         U  1. Điều kiện môi trường làm việc của thiết bị:\r\n\r\n\r\n\r\n\r\n                                                                  0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                                :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                             09\r\n     Nhiệt độ môi trường lớn nhất                                       45oC\r\nCM\r\n\r\n\r\n\r\n\r\n                                                         26\r\n     Nhiệt độ môi trường nhỏ nhất                                        0 oC\r\n\r\n\r\n\r\n\r\n                                                     20\r\nH\r\n\r\n\r\n\r\n\r\n                                                    6/\r\n     Khí hậu                                                    Nhiệt đới, nóng ẩm\r\n\r\n\r\n\r\n\r\n                                                    /0\r\n     Độ ẩm cực đại                                                     100%\r\n\r\n\r\n\r\n\r\n                                              22\r\n\r\n\r\n\r\n\r\n                                                                                                            a\r\n                                                                                                        Th\r\n                                           n)\r\n     Độ cao lắp đặt thiết bị so với mực nước biển                   Đến 1000 m\r\n\r\n\r\n\r\n                                         yề\r\n\r\n\r\n\r\n\r\n                                                                                                        n\r\n                                                                                                    uả\r\n     Vận tốc gió lớn nhất                                             160 km/h\r\n                                      Tu\r\n\r\n\r\n\r\n\r\n                                                                                                    Q\r\n                                                                                                T(\r\n                                    h\r\n                                 an\r\n          Lưu ý: Trường hợp thiết bị có vị trí lắp đặt với điều kiện môi trường khắc\r\n\r\n\r\n\r\n\r\n                                                                                            Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                                       EN\r\n    nghiệt (vượt ngoài các điều kiện giới hạn của bảng trên), các đơn vị căn cứ các\r\n    tiêu chuẩn quốc tế và tiêu chuẩn Việt Nam để ban hành tiêu chuẩn riêng cho\r\n                            n\r\n\r\n\r\n\r\n\r\n                                                                                     Y\r\n                         uả\r\n\r\n\r\n\r\n\r\n                                                                                   U\r\n    thiết bị nhằm thuận lợi cho công tác lựa chọn VTTB nhưng không được trái quy\r\n                       Q\r\n\r\n\r\n\r\n\r\n                                                                                \\T\r\n    định pháp luật, quy chế quản lý nội bộ của EVN có liên quan.\r\n                     T(\r\n\r\n\r\n\r\n\r\n                                                                              PC\r\n                   Q\r\n\r\n\r\n\r\n\r\n                                                                       CM\r\n               EN\r\n\r\n\r\n\r\n\r\n            2. Điều kiện vận hành của hệ thống điện:\r\n             Y\r\n\r\n\r\n\r\n\r\n                                                                     H\r\n     Điện áp danh định của hệ thống (kV)                               0,4\r\n         U\r\n\r\n\r\n\r\n\r\n                                                                  0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                                :0\r\n     Sơ đồ nối                                                        3 pha\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                             09\r\n\r\n     Chế độ nối đất trung tính                             Trung tính nối đất trực tiếp\r\nCM\r\n\r\n\r\n\r\n\r\n                                                         26\r\n                                                     20\r\n\r\n\r\n\r\n\r\n     Điện áp làm việc lớn nhất của thiết bị                             2\r\nH\r\n\r\n\r\n\r\n\r\n                                                    6/\r\n\r\n\r\n\r\n\r\n     (kV)\r\n                                                    /0\r\n                                              22\r\n\r\n\r\n\r\n\r\n     Tần số (Hz)                                                       50\r\n                                           n)\r\n                                         yề\r\n\r\n\r\n\r\n\r\n    IV. YÊU CẦU CHUNG\r\n                                      Tu\r\n\r\n\r\n\r\n\r\n            1. Tài liệu kỹ thuật và bản vẽ mô tả:\r\n                                    h\r\n                                 an\r\n\r\n\r\n\r\n\r\n            Thiết bị phải được cung cấp bản vẽ và tài liệu kỹ thuật sau:\r\n                              Th\r\n\r\n\r\n\r\n\r\n            a. Bản vẽ mô tả cấu trúc chung của thiết bị.\r\n                            n\r\n                         uả\r\n\r\n\r\n\r\n\r\n            b. Bản vẽ hướng dẫn lắp đặt.\r\n                        Q\r\n                     T(\r\n\r\n\r\n\r\n\r\n            c. Tài liệu hướng dẫn lắp đặt, vận hành, sửa chữa và bảo dưỡng thiết bị, phụ\r\n                   Q\r\n\r\n\r\n\r\n\r\n    kiện.\r\n              EN\r\n             Y\r\n\r\n\r\n\r\n\r\n            d. Các biên bản thí nghiệm và giấy chứng nhận quản lý chất lượng.\r\n       TU\r\n\r\n\r\n\r\n\r\n         e. Giấy chứng nhận xác nhận sản phẩm tổ máy phát điện của nhà sản xuất\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n    đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương\" hoặc \"Giấy\r\nCM\r\n\r\n\r\n\r\n\r\n    chứng nhận xác nhận nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO\r\nH\r\n\r\n\r\n\r\n\r\n                                                                                       Trang 2/42\r\n\f                              an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                            Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                             Y\r\n                       MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                      uả\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n    8528 hoặc tương đương về thử nghiệm tổ máy phát điện\" do tổ chức có chức\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                      PC\r\n                Q\r\n    năng và độc lập với nhà sản xuất ban hành\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n         2. Yêu cầu khác:\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                  H\r\n         U\r\n        a. Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận\r\n\r\n\r\n\r\n\r\n                                                             0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                             :0\r\n    nguồn gốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp và có chứng nhận chất\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                         09\r\n    lượng hàng hóa, kèm theo các tài liệu liên quan để chứng minh hàng hoá được\r\nCM\r\n\r\n\r\n\r\n\r\n                                                        26\r\n    cung cấp phù hợp với yêu cầu của thiết kế và quy định trong hợp đồng đã ký kết.\r\n\r\n\r\n\r\n\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n                                                6/\r\n         b. Máy phát điện phải đáp ứng được độ bền đối với các điều kiện về khí\r\n\r\n\r\n\r\n\r\n                                              /0\r\n    hậu và môi trường tại Việt Nam: được nhiệt đới hóa, phù hợp với điều kiện môi\r\n\r\n\r\n\r\n\r\n                                           22\r\n\r\n\r\n\r\n\r\n                                                                                                    a\r\n                                                                                                Th\r\n    trường lắp đặt vận hành.\r\n\r\n\r\n\r\n\r\n                                        n)\r\n                                     yề\r\n\r\n\r\n\r\n\r\n                                                                                                n\r\n        c. Các chi tiết bằng thép có yêu cầu mã kẽm nhúng nóng phải theo tiêu\r\n\r\n\r\n\r\n\r\n                                                                                            uả\r\n                                  Tu\r\n\r\n\r\n\r\n\r\n                                                                                            Q\r\n    chuẩn TCVN 5408:2007 và các tiêu chuẩn tương đương điện hành về mạ kẽm\r\n\r\n\r\n\r\n\r\n                                                                                        T(\r\n                                 h\r\n    nhúng.\r\n                              an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                            Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n    V. CÁC YÊU CẦU KỸ THUẬT CHUNG\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                             Y\r\n                      uả\r\n\r\n\r\n\r\n\r\n    A. Yêu cầu về tổ máy phát:\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n                    Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n         1. Tổ máy phát điện dự phòng hạ áp gồm một hoặc nhiều động cơ được sử\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                      PC\r\n                Q\r\n\r\n\r\n\r\n\r\n    dụng để tạo ra năng lượng cơ học và một hoặc nhiều máy phát để chuyển đổi\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n\r\n\r\n\r\n\r\n    năng lượng cơ học này thành năng lượng điện. Tổ máy phát cũng bao gồm các\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                  H\r\n    thành phần được sử dụng để kết nối giữa động cơ và máy phát (như khớp nối, bộ\r\n         U\r\n\r\n\r\n\r\n\r\n                                                             0\r\n      \\T\r\n\r\n\r\n\r\n\r\n    truyền bánh răng) và các ổ chịu lực và các bộ phận lắp đặt nếu có.\r\n                                                             :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                         09\r\n\r\n         2. Tổ máy điện dự phòng hạ áp (bao gồm máy phát, động cơ diesel, thùng\r\nCM\r\n\r\n\r\n\r\n\r\n                                                        26\r\n\r\n\r\n\r\n    nhiên liệu, két nước làm mát, tủ bảng điều khiển) được sản xuất mới nguyên\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n    100%, chất lượng đảm bảo tốt, có nguồn gốc xuất xứ rõ ràng, hợp pháp.\r\n                                                6/\r\n                                              /0\r\n\r\n\r\n\r\n\r\n         3. Trọn bộ Tổ máy điện dự phòng hạ áp (bao gồm máy phát, động cơ\r\n                                           22\r\n\r\n\r\n\r\n\r\n    diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, có bộ chuyển đổi\r\n                                        n)\r\n\r\n\r\n\r\n\r\n    nguồn tự động) phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà\r\n                                     yề\r\n\r\n\r\n\r\n\r\n    sản xuất và được chịu trách nhiệm bởi 1 Nhà sản xuất.\r\n                                  Tu\r\n                                 h\r\n\r\n\r\n\r\n\r\n         4. Tổ máy điện dự phòng hạ áp có khả năng đóng tải 100% công suất định\r\n                              an\r\n\r\n\r\n\r\n\r\n    mức ngay tức thì (chỉ trong một bước). Tùy nhu cầu sử dụng người mua có thể\r\n                            Th\r\n\r\n\r\n\r\n\r\n    áp dụng hoặc không áp dụng quy định này.\r\n                          n\r\n                      uả\r\n\r\n\r\n\r\n\r\n    B.   Chế độ vận hành tổ máy phát:\r\n                      Q\r\n                   T(\r\n\r\n\r\n\r\n\r\n         Chế độ vận hành của tổ máy phát điện có thể ảnh hưởng đến các đặc tính\r\n                Q\r\n\r\n\r\n\r\n\r\n    tính năng nhất định và phải được khách hàng tính đến khi đồng ý với các yêu\r\n            EN\r\n\r\n\r\n\r\n\r\n    cầu của nhà sản xuất.\r\n           Y\r\n         TU\r\n\r\n\r\n\r\n\r\n         1. Chế độ vận hành liên tục với tải ổn định:\r\n       \\\r\n    PC\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                               Trang 3/42\r\n\f                                 an\r\n\r\n\r\n\r\n\r\n                                                                                         Q\r\n                             Th\r\n\r\n\r\n\r\n\r\n                                                                                    EN\r\n                             n\r\n\r\n\r\n\r\n\r\n                                                                                  Y\r\n                           MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                          uả\r\n\r\n\r\n\r\n\r\n                                                                                U\r\n                        Q\r\n\r\n\r\n\r\n\r\n                                                                             \\T\r\n         Chế độ vận hành liên tục với tải ổn định là chế độ vận hành không bị giới\r\n\r\n\r\n\r\n\r\n                      T(\r\n\r\n\r\n\r\n\r\n                                                                           PC\r\n                  Q\r\n    hạn về thời gian của một tổ máy phát điện, có tính đến thời gian bảo dưỡng, ở\r\n\r\n\r\n\r\n\r\n                                                                   CM\r\n               EN\r\n    những nơi áp dụng có phụ tải điện không đổi.\r\n\r\n\r\n            Y\r\n\r\n\r\n\r\n\r\n                                                                  H\r\n            2. Chế độ vận hành liên tục với tải thay đổi\r\n           U\r\n\r\n\r\n\r\n\r\n                                                               0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                             :0\r\n         Chế độ vận hành liên tục với tải thay đổi là chế độ vận hành không bị giới\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                           09\r\n    hạn về thời gian của một tổ máy phát điện, có tính đến thời gian bảo dưỡng, ở\r\nCM\r\n\r\n\r\n\r\n\r\n                                                       26\r\n    những nơi áp dụng có phụ tải điện thay đổi.\r\n\r\n\r\n\r\n\r\n                                                    20\r\nH\r\n\r\n\r\n\r\n\r\n                                                  6/\r\n           3 Chế độ vận hành trong thời gian giới hạn với tải ổn định:\r\n\r\n\r\n\r\n\r\n                                                /0\r\n                                              22\r\n          Chế độ vận hành trong thời gian giới hạn với tải ổn định là chế độ vận\r\n\r\n\r\n\r\n\r\n                                                                                                         a\r\n                                                                                                     Th\r\n                                          n)\r\n    hành bị giới hạn về thời gian của một tổ máy phát điện, ở những nơi áp dụng có\r\n\r\n\r\n\r\n                                         yề\r\n\r\n\r\n\r\n\r\n                                                                                                     n\r\n    phụ tải điện không đổi.\r\n\r\n\r\n\r\n\r\n                                                                                                 uả\r\n                                     Tu\r\n\r\n\r\n\r\n\r\n                                                                                                 Q\r\n           4. Chế độ vận hành trong thời gian giới hạn với tải thay đổi:\r\n\r\n\r\n\r\n\r\n                                                                                             T(\r\n                                   h\r\n                                 an\r\n\r\n\r\n\r\n\r\n                                                                                         Q\r\n          Chế độ vận hành trong thời gian giới hạn với tải thay đổi là chế độ vận\r\n                             Th\r\n\r\n\r\n\r\n\r\n                                                                                    EN\r\n    hành bị giới hạn về thời gian của một tổ máy phát điện, ở những nơi áp dụng có\r\n                             n\r\n\r\n\r\n\r\n\r\n                                                                                  Y\r\n                          uả\r\n\r\n\r\n\r\n\r\n    phụ tải điện thay đổi.\r\n\r\n\r\n\r\n\r\n                                                                                U\r\n                       Q\r\n\r\n\r\n\r\n\r\n                                                                            \\T\r\n    C. Chế độ khởi động và điều khiển:\r\n                      T(\r\n\r\n\r\n\r\n\r\n                                                                           PC\r\n                  Q\r\n\r\n\r\n\r\n\r\n                                                                   CM\r\n            1. Yêu cầu chung:\r\n               EN\r\n            Y\r\n\r\n\r\n\r\n\r\n                                                                  H\r\n         Các chế độ khởi động và điều khiển trong quá trình vận hành thông\r\n           U\r\n\r\n\r\n\r\n\r\n    thường của tổ máy phát điện bao gồm:                       0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                             :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                           09\r\n\r\n           a. Khởi động.\r\nCM\r\n\r\n\r\n\r\n\r\n                                                       26\r\n\r\n\r\n\r\n           b. Giám sát.\r\n                                                    20\r\nH\r\n\r\n\r\n\r\n\r\n                                                  6/\r\n\r\n\r\n\r\n\r\n           c. Điều chỉnh điện áp, tần số và đồng bộ hóa tại nơi áp dụng.\r\n                                                /0\r\n                                              22\r\n\r\n\r\n\r\n\r\n           d. Đóng cắt.\r\n                                          n)\r\n\r\n\r\n\r\n\r\n           e. Dừng.\r\n                                         yề\r\n                                     Tu\r\n\r\n\r\n\r\n\r\n        Các chế độ này có thể thực hiện hoàn toàn hoặc một phần bằng tay\r\n    hoặc tự động.\r\n                                   h\r\n                                 an\r\n\r\n\r\n\r\n\r\n           2. Chế độ vận hành bằng tay:\r\n                             Th\r\n                             n\r\n\r\n\r\n\r\n\r\n            Quá trình khởi động và điều khiển tổ máy phát điện được thực hiện bằng\r\n                          uả\r\n\r\n\r\n\r\n\r\n    tay.\r\n                         Q\r\n                      T(\r\n\r\n\r\n\r\n\r\n           3. Chế độ vận hành bán tự động:\r\n                  Q\r\n             EN\r\n\r\n\r\n\r\n\r\n         Ở chế độ này, một số chức năng của tổ máy phát điện được khởi động và\r\n            Y\r\n\r\n\r\n\r\n\r\n    điều khiển bằng tay và phần còn lại được thực hiện một cách tự động.\r\n       TU\r\n\r\n\r\n\r\n\r\n           4. Chế độ vận hành tự động:\r\n       \\\r\n    PC\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                                    Trang 4/42\r\n\f                               an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                           Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                             Y\r\n                       MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n         Ở chế độ này, quá trình khởi động và điều khiển tổ máy phát điện được\r\n\r\n\r\n\r\n\r\n                    T(\r\n\r\n\r\n\r\n\r\n                                                                     PC\r\n                  Q\r\n    thực hiện một cách hoàn toàn tự động.\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n    D. Phân loại theo tính năng:\r\n\r\n\r\n              Y\r\n\r\n\r\n\r\n\r\n                                                                 H\r\n          U\r\n         Bốn loại tính năng được xác định nhằm bao gồm các yêu cầu khác nhau\r\n\r\n\r\n\r\n\r\n                                                              0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                          :0\r\n    trong hệ thống cung cấp điện như sau:\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                        09\r\nCM\r\n\r\n\r\n\r\n         1. Loại G1: Loại này được áp dụng cho tổ máy phát điện sử dụng ở nơi\r\n\r\n\r\n\r\n\r\n                                                    26\r\n                                                  20\r\n    mà tải kết nối cần phải được xác định chỉ là các thông số cơ bản của điện áp\r\nH\r\n\r\n\r\n\r\n\r\n                                                6/\r\n    và tần số.\r\n\r\n\r\n\r\n\r\n                                              /0\r\n                                            22\r\n         2. Loại G2: Loại này được áp dụng cho tổ máy phát điện sử dụng ở những\r\n\r\n\r\n\r\n\r\n                                                                                                    a\r\n                                                                                                Th\r\n                                        n)\r\n    nơi mà các đặc điểm điện áp của tổ máy phát điện rất giống với các đặc điểm\r\n\r\n\r\n\r\n                                      yề\r\n\r\n\r\n\r\n\r\n                                                                                                n\r\n    của hệ thống cung cấp điện thông thường. Khi xuất hiện sự thay đổi phụ tải, có\r\n\r\n\r\n\r\n\r\n                                                                                            uả\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n                                                                                            Q\r\n    thể điện áp và tần số bị sai lệch tạm thời nhưng vẫn ở mức chấp nhận được.\r\n\r\n\r\n\r\n\r\n                                                                                        T(\r\n                                 h\r\n                               an\r\n          3. Loại G3: Loại này được áp dụng cho tổ máy phát điện sử dụng ở những\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                           Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n    nơi mà thiết bị kết nối có yêu cầu khắt khe về sự ổn định và mức tần số, đặc tính\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                             Y\r\n    điện áp và dạng sóng của nguồn điện được cung cấp từ tổ máy phát điện.\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n         4. Loại G4: Loại này áp dụng cho những ứng dụng có sự đòi hỏi rất khắt\r\n                    T(\r\n\r\n\r\n\r\n\r\n                                                                     PC\r\n    khe về độ ổn định và mức tần số, đặc tính điện áp và dạng sóng của nguồn\r\n                  Q\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n\r\n\r\n\r\n\r\n    cung cấp điện từ tổ máy phát điện.\r\n              Y\r\n\r\n\r\n\r\n\r\n                                                                 H\r\n    E.    Tiêu chuẩn chế tạo: Máy phát điện dự phòng hạ áp được chế tạo theo tiêu\r\n          U\r\n\r\n\r\n\r\n\r\n                                                              0\r\n         \\T\r\n\r\n\r\n\r\n\r\n           chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.\r\n                                                          :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                        09\r\n\r\n    F.    Yêu cầu về thí nghiệm:\r\nCM\r\n\r\n\r\n\r\n\r\n                                                    26\r\n\r\n\r\n\r\n         1. Khi giao hàng Nhà cung cấp phải kèm biên bản thí nghiệm xuất xưởng\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n    của thiết bị để chứng minh các đặc tính kỹ thuật chào thầu.\r\n                                                6/\r\n                                              /0\r\n\r\n\r\n\r\n\r\n         2. Máy phát phải được thí nghiệm xuất xưởng theo tiêu chuẩn TCVN 9729-\r\n                                            22\r\n\r\n\r\n\r\n\r\n    6:201, TCVN 6627-1 hoặc tiêu chuẩn tương đương gồm các hạng mục chính\r\n                                        n)\r\n                                      yề\r\n\r\n\r\n\r\n\r\n    sau:\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n          a. Đo điện trở một chiều các cuộn dây Stato và Roto.\r\n                                 h\r\n                               an\r\n\r\n\r\n\r\n\r\n          b. Đo tổn hao không tải ở hệ số công suất bằng 1.\r\n                           Th\r\n\r\n\r\n\r\n\r\n          c. Thử nghiệm điện áp chịu thử.\r\n                           n\r\n                       uả\r\n\r\n\r\n\r\n\r\n         Việc yêu cầu các hạng mục thử nghiệm xuất xưởng có thể được thỏa thuận\r\n                       Q\r\n                    T(\r\n\r\n\r\n\r\n\r\n    giữa người mua và nhà cung cấp trong quá trình mua sắm hàng hóa. Ngoài các\r\n                  Q\r\n\r\n\r\n\r\n\r\n    hạng mục thử nghiệm trên, người mua có thể yêu cầu bổ sung các hạng mục thử\r\n               EN\r\n\r\n\r\n\r\n\r\n    nghiệm theo TCVN 9729-6:2013.\r\n              Y\r\n         TU\r\n\r\n\r\n\r\n\r\n         3. Trước khi tiếp nhận máy phát phải tiến hành chứng kiến thử nghiệm,\r\n    nghiệm thu sơ bộ bằng cách cho máy phát chạy thử liên tục 2h với các chế độ\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n    tải khác nhau đến Pđm. Khi tiến hành thử nghiệm phải bố trí cán bộ kỹ thuật\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                               Trang 5/42\r\n\f                              an\r\n\r\n\r\n\r\n\r\n                                                                                   Q\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                                                              EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                            Y\r\n                      MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                      uả\r\n\r\n\r\n\r\n\r\n                                                                          U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n    và chuẩn bị đầy đủ nhiên liệu, dầu bôi trơn, nước làm mát, điện accu, bộ thử\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                     PC\r\n               Q\r\n    tải... để thử tải cho máy. Việc kiểm tra nghiệm thu, thử tải phải có sự chứng\r\n\r\n\r\n\r\n\r\n                                                                CM\r\n              EN\r\n    kiến đại diện bên mua. Ngoài hạng mục thử nghiệm này, trong một số trường\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                H\r\n    hợp cần thiết, người mua có thể yêu cầu bổ sung các hạng mục thử nghiệm\r\n         U\r\n\r\n\r\n\r\n\r\n                                                           0\r\n    nghiệm thu tại nhà máy theo TCVN 9729-6:2013.\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                           :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                       09\r\n    G. Yêu cầu về đóng gói:\r\nCM\r\n\r\n\r\n\r\n\r\n                                                      26\r\n         Toàn bộ các loại hàng hóa phải được đóng vào các bao bì, kiện hàng phù\r\n\r\n\r\n\r\n\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n    hợp (gọi chung là kiện hàng). Mỗi kiện hàng phải phù hợp theo các tiêu chuẩn\r\n\r\n\r\n\r\n\r\n                                               6/\r\n                                              /0\r\n    đóng gói bao bì để tránh mọi dạng hư hỏng trong khi vận chuyển, việc đóng gói\r\n\r\n\r\n\r\n\r\n                                             22\r\n\r\n\r\n\r\n\r\n                                                                                                   a\r\n    phải bền vững, không bị phá vỡ khi phơi ở nơi nhiệt độ cao, nước mặn và\r\n\r\n\r\n\r\n\r\n                                                                                               Th\r\n                                         n)\r\n    mưa… trong quá trình vận chuyển, bốc xếp và lưu kho bãi. Kích thước và trọng\r\n\r\n\r\n                                        yề\r\n\r\n\r\n\r\n\r\n                                                                                               n\r\n                                                                                           uả\r\n    lượng của kiện hàng phải tính toán phù hợp cho việc bốc xếp, vận chuyển và\r\n                                    Tu\r\n\r\n\r\n\r\n\r\n                                                                                           Q\r\n    phải được niêm phong đầy đủ để tránh sai sót, phức tạp trong quá trình giao\r\n\r\n\r\n\r\n\r\n                                                                                       T(\r\n                                h\r\n                              an\r\n    nhận hàng\r\n\r\n\r\n\r\n\r\n                                                                                   Q\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                                                              EN\r\n    VI. CÁC YÊU CẦU KỸ THUẬT CHI TIẾT\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                            Y\r\n                      uả\r\n\r\n\r\n\r\n\r\n                                                                          U\r\n    A. Động cơ:\r\n                    Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                     PC\r\n         1. Loại động cơ: Diesel 4 kỳ.\r\n               Q\r\n\r\n\r\n\r\n\r\n                                                                CM\r\n              EN\r\n\r\n\r\n\r\n\r\n          2. Công suất: phù hợp với máy phát về khả năng mang tải, thay đổi tải, quá\r\n    tải v.v.\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                H\r\n         U\r\n\r\n\r\n\r\n\r\n         3. Số vòng quay:  1500 vòng/phút.                0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                           :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                       09\r\n\r\n         4. Chế độ làm việc: dài hạn.\r\nCM\r\n\r\n\r\n\r\n\r\n                                                      26\r\n\r\n\r\n\r\n         5. Hệ thống nạp khí: có turbo tăng áp và làm mát khí nạp.\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n                                               6/\r\n\r\n\r\n\r\n\r\n         6. Hệ thống làm mát: bằng nước (có két nước gắn trên máy). Có quạt làm\r\n                                              /0\r\n\r\n\r\n\r\n\r\n    mát và truyền động quạt.\r\n                                             22\r\n                                         n)\r\n\r\n\r\n\r\n\r\n         7. Hệ thống bôi trơn: cưỡng bức bằng bơm bánh răng.\r\n                                        yề\r\n\r\n\r\n\r\n\r\n         8. Hệ thống nhiên liệu: thùng nhiên liệu lắp chung trên máy. Hệ thống bơm\r\n                                    Tu\r\n\r\n\r\n\r\n\r\n    nhiên liệu kiểu bơm cao áp điện tử.\r\n                                h\r\n                              an\r\n\r\n\r\n\r\n\r\n        9. Hệ thống khởi động: khởi động bằng môtơ điện một chiều. Có bộ tự\r\n                          Th\r\n\r\n\r\n\r\n\r\n    động sạc điện cho accu. Accu có điện áp 12 hoặc 24 vôn, có dung lượng phù\r\n                          n\r\n                      uả\r\n\r\n\r\n\r\n\r\n    hợp đảm bảo cấp điện tự dùng và tự khởi động tổ máy phát.\r\n                      Q\r\n                   T(\r\n\r\n\r\n\r\n\r\n         10. Hệ thống xả: có bố trí ống giảm thanh.\r\n               Q\r\n\r\n\r\n\r\n\r\n         11. Độ ồn tối đa: ≤ 70±5dB với khoảng cách 7m không vật chắn.\r\n            EN\r\n           Y\r\n\r\n\r\n\r\n\r\n    B.   Máy phát điện:\r\n         TU\r\n\r\n\r\n\r\n\r\n         1. Loại máy phát: 3 pha.\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n         2. Công suất định mức: 200 kW/250 kVA; 400 kW/500 kVA.\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                              Trang 6/42\r\n\f                                 an\r\n\r\n\r\n\r\n\r\n                                                                                     Q\r\n                                Th\r\n\r\n\r\n\r\n\r\n                                                                                EN\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n                         MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                         uả\r\n\r\n\r\n\r\n\r\n                                                                            U\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                                         \\T\r\n            3. Khả năng quá tải: PMax = 1,1 Pđm\r\n\r\n\r\n\r\n\r\n                    T(\r\n\r\n\r\n\r\n\r\n                                                                       PC\r\n                  Q\r\n            4. Số vòng quay:  1500 v/p (tướng ứng số vòng quay của động cơ diesel).\r\n\r\n\r\n\r\n\r\n                                                                   CM\r\n               EN\r\n            5. Tần số: 50 Hz.\r\n\r\n             Y\r\n\r\n\r\n\r\n\r\n                                                                   H\r\n         U\r\n\r\n\r\n\r\n\r\n                                                              0\r\n      \\T    6. Điện áp định mức: 220/380V. Cấp cách điện H.\r\n\r\n\r\n\r\n\r\n                                                              :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                           09\r\n            7. Hệ số công suất Cosđm ≥ 0,8.\r\nCM\r\n\r\n\r\n\r\n\r\n                                                         26\r\n         8. Kích từ: không chổi than, tự động điều chỉnh điện áp, đảm bảo dao động\r\n\r\n\r\n\r\n\r\n                                                      20\r\nH\r\n\r\n\r\n\r\n\r\n    điện áp 1% Uđm trong quá trình chuyển đổi tải từ 0 đến 100% Pđm.\r\n\r\n\r\n\r\n\r\n                                                  6/\r\n                                                  /0\r\n    C. Hệ thống đo lường bảo vệ:\r\n\r\n\r\n\r\n\r\n                                              22\r\n\r\n\r\n\r\n\r\n                                                                                                     a\r\n                                                                                                 Th\r\n                                          n)\r\n            1. Hệ thống điều khiển - bảo vệ tổ hợp:\r\n\r\n\r\n\r\n                                         yề\r\n\r\n\r\n\r\n\r\n                                                                                                 n\r\n                                                                                             uả\r\n         a. Có bộ kiểm tra máy phát điện, đo lường và hệ thống điều khiển kết hợp\r\n                                     Tu\r\n\r\n\r\n\r\n\r\n                                                                                             Q\r\n    bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý, cho phép\r\n\r\n\r\n\r\n\r\n                                                                                         T(\r\n                                     h\r\n                                 an\r\n\r\n\r\n\r\n\r\n                                                                                     Q\r\n    máy hoạt động với độ tin cậy cao và đặc tính máy được tối ưu.\r\n                                Th\r\n\r\n\r\n\r\n\r\n                                                                                EN\r\n         b. Có hệ thống khởi động thông minh: kết hợp điều khiển phun nhiên liệu\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n                         uả\r\n\r\n\r\n\r\n\r\n    và điều khiển kích từ để giảm tối đa độ vượt quá điện áp và tần số, hạn chế khói\r\n\r\n\r\n\r\n\r\n                                                                            U\r\n                       Q\r\n\r\n\r\n\r\n\r\n                                                                         \\T\r\n    đen.\r\n                    T(\r\n\r\n\r\n\r\n\r\n                                                                       PC\r\n                  Q\r\n\r\n\r\n\r\n\r\n            c. Có các chức năng bảo vệ tiêu chuẩn:\r\n\r\n\r\n\r\n\r\n                                                                   CM\r\n               EN\r\n\r\n\r\n\r\n\r\n         d. Cảnh báo khi: nhiệt độ nước làm mát cao, áp lực dầu bôi trơn thấp, sự cố\r\n             Y\r\n\r\n\r\n\r\n\r\n                                                                   H\r\n         U\r\n\r\n\r\n\r\n\r\n    cảm biến áp lực nhớt, sự cố cảm biến nhiệt độ, mức nhiên liệu trong bồn thấp,\r\n                                                              0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                              :0\r\n    accu yếu; điện áp DC cao/thấp, quá dòng, cắt tải khi quá tải.\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                           09\r\n\r\n         e. Dừng máy khi: nhiệt độ nước làm mát cao, mức nước làm mát thấp, áp\r\nCM\r\n\r\n\r\n\r\n\r\n                                                         26\r\n\r\n\r\n\r\n    lực dầu bôi trơn thấp; điện áp AC cao/thấp, bộ kích từ hỏng, quá dòng, ngắn\r\n                                                      20\r\nH\r\n\r\n\r\n\r\n\r\n                                                  6/\r\n\r\n\r\n\r\n\r\n    mạch, lệch pha, tần số quá cao/thấp, vượt tốc, dừng khẩn cấp khi có sự cố.\r\n                                                  /0\r\n                                              22\r\n\r\n\r\n\r\n\r\n            2. Bảng điều khiển được trang bị bắt buộc:\r\n                                          n)\r\n\r\n\r\n\r\n\r\n         a. Có màn hình tinh thể lỏng (LCD) thông báo trạng thái/cảnh báo: cho biết\r\n                                         yề\r\n\r\n\r\n\r\n\r\n    các thông tin về toàn bộ thông số vận hành của tổ máy.\r\n                                     Tu\r\n\r\n\r\n\r\n\r\n        b. Hiển thị được các thông số phần cơ: áp suất dầu bôi trơn; nhiệt độ nuớc\r\n                                     h\r\n                                 an\r\n\r\n\r\n\r\n\r\n    làm mát, nhiệt độ dầu bôi trơn; điện áp accu khởi động; đồng hồ tốc độ.\r\n                                Th\r\n\r\n\r\n\r\n\r\n         c. Hiển thị được các thông số phần điện: điện áp, dòng điện, tần số, công\r\n                           n\r\n                         uả\r\n\r\n\r\n\r\n\r\n    suất và số giờ vận hành.\r\n                       Q\r\n                    T(\r\n\r\n\r\n\r\n\r\n            d. Nút bấm khởi động, dừng máy, dừng khẩn cấp, thử các chức năng an\r\n                  Q\r\n\r\n\r\n\r\n\r\n    toàn.\r\n              EN\r\n\r\n\r\n\r\n\r\n            e. Có áptômát tổng và cầu dao cách ly đầu cực máy phát.\r\n             Y\r\n       TU\r\n\r\n\r\n\r\n\r\n            f. Có đèn chiếu sáng để vận hành ban đêm.\r\n       \\\r\n    PC\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                                Trang 7/42\r\n\f                                an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                             Y\r\n                        MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n    D. Thùng cách âm:\r\n\r\n\r\n\r\n\r\n                    T(\r\n\r\n\r\n\r\n\r\n                                                                      PC\r\n                  Q\r\n        1. Có tính năng cách âm và che kín (mưa, nắng) tốt. Được sơn tĩnh điện,\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n    chống sét gỉ cao.\r\n\r\n\r\n              Y\r\n\r\n\r\n\r\n\r\n                                                               H\r\n          U\r\n        2. Có lỗ thông hơi và có cửa mở về mọi phía để tiện cho việc vận hành, sửa\r\n\r\n\r\n\r\n\r\n                                                              0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                          :0\r\n    chữa.\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                        09\r\nCM\r\n\r\n\r\n\r\n          3. Các cửa đều phải có chốt liên động và có khóa.\r\n\r\n\r\n\r\n\r\n                                                    26\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n          4. Có móc cẩu để cẩu tổ máy.\r\n\r\n\r\n\r\n\r\n                                                6/\r\n                                              /0\r\n    E.    Tủ chuyển đổi nguồn tự động (ATS):\r\n\r\n\r\n\r\n\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                                                                                    a\r\n                                                                                                Th\r\n         1. Tủ chuyển đổi nguồn tự động sử dụng hệ thống điều khiển bằng kỹ thuật\r\n\r\n\r\n\r\n\r\n                                         n)\r\n                                       yề\r\n\r\n\r\n\r\n\r\n                                                                                                n\r\n    số, có 02 cấp điều khiển bằng tay tại chổ và tự động.\r\n\r\n\r\n\r\n\r\n                                                                                            uả\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n                                                                                            Q\r\n        2. Bộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển\r\n\r\n\r\n\r\n\r\n                                                                                        T(\r\n                                   h\r\n    của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.\r\n                                an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n         3. Bộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                             Y\r\n    trong trường hợp mất điện lưới cấp điện cho các phụ tải.\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n    F.    Phụ tùng và đồ nghề:\r\n                    T(\r\n\r\n\r\n\r\n\r\n                                                                      PC\r\n                  Q\r\n\r\n\r\n\r\n\r\n         1. Phụ tùng phục vụ cho kỳ bảo dưỡng lần đầu (thời gian tùy thuộc vào\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n\r\n\r\n\r\n\r\n    khuyến cáo của nhà sản xuất). Các nhà cung cấp phải đảm bảo cung cấp phụ\r\n              Y\r\n\r\n\r\n\r\n\r\n                                                               H\r\n    tùng thay thế trong vòng 10 ngày làm việc kể từ lúc nhận được văn bản thông\r\n          U\r\n\r\n\r\n\r\n\r\n                                                              0\r\n         \\T\r\n\r\n\r\n\r\n\r\n    báo của đơn vị vận hành tổ máy phát.\r\n                                                          :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                        09\r\n\r\n         2. Đồ nghề phục vụ cho vận hành, sửa chữa các hư hỏng khi vận hành (liệt\r\nCM\r\n\r\n\r\n\r\n\r\n                                                    26\r\n\r\n\r\n\r\n    kê cụ thể).\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n                                                6/\r\n\r\n\r\n\r\n\r\n    G. Bảng thông số kỹ thuật máy phát 250kVA\r\n                                              /0\r\n                                            22\r\n\r\n\r\n\r\n\r\n     TT Nội dung mô tả                                    Yêu cầu\r\n                                         n)\r\n\r\n\r\n\r\n\r\n           Thông số kỹ thuật chung tổ\r\n                                       yề\r\n\r\n\r\n\r\n\r\n     I\r\n           máy phát điện\r\n                                   Tu\r\n                                   h\r\n\r\n\r\n\r\n\r\n                                            Máy phát điện diesel có vỏ giảm âm,\r\n                                an\r\n\r\n\r\n\r\n\r\n     1     Loại máy\r\n                                                công suất 250kVA, 03 pha\r\n                              Th\r\n                           n\r\n\r\n\r\n\r\n\r\n     2     Nước sản xuất                                 Nêu cụ thể\r\n                        uả\r\n                       Q\r\n\r\n\r\n\r\n\r\n     3     Nhà sản xuất                                  Nêu cụ thể\r\n                    T(\r\n                  Q\r\n\r\n\r\n\r\n\r\n     4     Mã hiệu                                       Nêu cụ thể\r\n               EN\r\n\r\n\r\n\r\n\r\n     5     Tình trạng                                    Mới 100%\r\n              Y\r\n         TU\r\n\r\n\r\n\r\n\r\n     6     Công suất liên tục                           ≥ 250 kVA\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n     7     Công suất tối đa                             ≥ 275 kVA\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                               Trang 8/42\r\n\f                                an\r\n\r\n\r\n\r\n\r\n                                                                                     Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                                EN\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                               Y\r\n                        MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                            U\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                                         \\T\r\n                    T(\r\n     8     Hệ số công suất                                 ≥ 0,8\r\n\r\n\r\n\r\n\r\n                                                                       PC\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                                   CM\r\n              EN\r\n     9     Điện áp định mức                             380V/220V\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                               H\r\n     10    Tốc độ vòng quay                          ≤ 1500 vòng/phút\r\n          U\r\n\r\n\r\n\r\n\r\n                                                            0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                          :0\r\n     11    Tần số                                          50Hz\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                        09\r\n           Điều chỉnh công suất khi\r\nCM\r\n\r\n\r\n\r\n\r\n                                                    26\r\n     12                                              Tự động điều chỉnh\r\n           thay đổi tải\r\n\r\n\r\n\r\n\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n                                                6/\r\n           Tiêu hao nhiên liệu ở mức\r\n\r\n\r\n\r\n\r\n                                               /0\r\n     13                                                 ≤ 60 lít/giờ\r\n           100% tải\r\n\r\n\r\n\r\n\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                                                                                     a\r\n                                                                                                 Th\r\n                                          n)\r\n           Tiêu hao nhiên liệu ở mức\r\n\r\n\r\n                                       yề\r\n\r\n\r\n\r\n\r\n                                                                                                 n\r\n     14                                                 ≤ 36 lít/giờ\r\n\r\n\r\n\r\n\r\n                                                                                             uả\r\n           50% tải\r\n                                     Tu\r\n\r\n\r\n\r\n\r\n                                                                                             Q\r\n                                            10% tải trong vòng 01 giờ cho mỗi 24\r\n\r\n\r\n\r\n\r\n                                                                                         T(\r\n                                   h\r\n     15    Khả năng quá tải\r\n                                an\r\n\r\n\r\n\r\n\r\n                                                                                     Q\r\n                                                    giờ vận hành liên tục\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                                EN\r\n                                            Được xử lý bề mặt bằng hóa chất để\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                               Y\r\n     16    Khung bệ máy\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                            U\r\n                                              tránh ôxy hóa và sơn tỉnh điện\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                          \\T\r\n                    T(\r\n\r\n\r\n\r\n\r\n                                                                       PC\r\n     17    Nhiên liệu sử dụng                           Dầu Diezel\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                                   CM\r\n              EN\r\n\r\n\r\n\r\n\r\n     18    Thời gian chạy liên tục                     Không hạn chế\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                               H\r\n                                           Đảm bảo cho máy phát điện hoạt động\r\n          U\r\n\r\n\r\n\r\n\r\n                                                            0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                          liên tục 5h với 100% tải. Có trang bị cửa\r\n                                                          :0\r\n     19    Dung tích bình nhiên liệu\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                        09\r\n\r\n                                            cấp nhiên liệu bổ sung trong quá trình\r\nCM\r\n\r\n\r\n\r\n\r\n                                                    26\r\n\r\n\r\n                                                           vận hành\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n     20    Kích thước (DxRxC)                            Nêu cụ thể\r\n                                                6/\r\n                                               /0\r\n\r\n\r\n\r\n\r\n           Trọng lượng tổ hợp máy phát\r\n                                            22\r\n\r\n\r\n\r\n\r\n     21                                                  Nêu cụ thể\r\n           điện (kg)\r\n                                          n)\r\n                                       yề\r\n\r\n\r\n\r\n\r\n     II    Thông số kỹ thuật động cơ:\r\n                                     Tu\r\n\r\n\r\n\r\n\r\n     1     Nước sản xuất                                 Nêu cụ thể\r\n                                   h\r\n                                an\r\n\r\n\r\n\r\n\r\n     2     Nhà sản xuất                                  Nêu cụ thể\r\n                              Th\r\n\r\n\r\n\r\n\r\n     3     Mã hiệu                                       Nêu cụ thể\r\n                           n\r\n                        uả\r\n\r\n\r\n\r\n\r\n     4     Tình trạng                                    Mới 100%\r\n                       Q\r\n                    T(\r\n\r\n\r\n\r\n\r\n     5     Năm sản xuất                                  Nêu cụ thể\r\n                Q\r\n            EN\r\n\r\n\r\n\r\n\r\n     6     Công suất liên tục                        ≥ 250 kVA/200kW\r\n           Y\r\n         TU\r\n\r\n\r\n\r\n\r\n     7     Công suất tối đa                          ≥ 275 kVA/220kW\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n     8     Loại động cơ                                 Diesel 4 kỳ\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                                Trang 9/42\r\n\f                                 an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                             Th\r\n\r\n\r\n\r\n\r\n                                                                                EN\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n                         MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                            U\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                                         \\T\r\n                    T(\r\n                                            Bơm phun trực tiếp, điều khiển bằng\r\n\r\n\r\n\r\n\r\n                                                                       PC\r\n     9     Hệ thống nhiên liệu\r\n\r\n\r\n\r\n\r\n                Q\r\n                                                         điện tử\r\n\r\n\r\n\r\n\r\n                                                                CM\r\n               EN\r\n     10    Kiểu điều tốc                                 Điện tử\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                              H\r\n           U\r\n\r\n\r\n\r\n\r\n                                                           0\r\n     11    Số xy lanh                                   Nêu cụ thể\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                         :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                       09\r\n     12    Tốc độ quay                              ≤ 1500 vòng / phút\r\nCM\r\n\r\n\r\n\r\n\r\n                                                    26\r\n     13    Tỉ số nén                                    Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                 20\r\nH\r\n\r\n\r\n\r\n\r\n                                               6/\r\n     14    Hành trình xilanh                            Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                              /0\r\n                                           22\r\n\r\n\r\n\r\n\r\n                                                                                                    a\r\n     15    Tiêu chuẩn khí thải              Phù hợp với điều kiện của Việt Nam\r\n\r\n\r\n\r\n\r\n                                                                                                Th\r\n                                         n)\r\n     16    Hệ thống nạp khí                           Turbo tăng áp\r\n\r\n\r\n                                      yề\r\n\r\n\r\n\r\n\r\n                                                                                                n\r\n                                                                                            uả\r\n     17    Hệ thống khởi động\r\n                                  Tu       Bằng môtơ khởi động, kèm theo ắc quy\r\n\r\n\r\n\r\n\r\n                                                                                            Q\r\n                                                                                        T(\r\n                                  h\r\n                                 an\r\n                                           Làm mát cưỡng bức tuần hoàn bằng két\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n     18    Hệ thống làm mát\r\n                             Th\r\n\r\n\r\n\r\n\r\n                                                                                EN\r\n                                                nước, kết hợp với quạt gió\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n                        uả\r\n\r\n\r\n\r\n\r\n           Độ ồn cách 7 mét (không vật\r\n\r\n\r\n\r\n\r\n                                                                            U\r\n     19                                                  ≤ 70±5dB\r\n                       Q\r\n\r\n\r\n\r\n\r\n                                                                         \\T\r\n           chắn)\r\n                    T(\r\n\r\n\r\n\r\n\r\n                                                                       PC\r\n                Q\r\n\r\n\r\n\r\n\r\n           Thông số kỹ thuật đầu phát\r\n\r\n\r\n\r\n\r\n                                                                CM\r\n               EN\r\n\r\n\r\n\r\n\r\n     III\r\n           điện\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                              H\r\n           U\r\n\r\n\r\n\r\n\r\n     1     Nước sản xuất                                Nêu cụ thể\r\n                                                           0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                         :0\r\n    PC\r\n\r\n\r\n\r\n\r\n     2     Nhà sản xuất                                 Nêu cụ thể\r\n                                                       09\r\nCM\r\n\r\n\r\n\r\n\r\n                                                    26\r\n\r\n\r\n     3     Mã hiệu                                      Nêu cụ thể\r\n                                                 20\r\nH\r\n\r\n\r\n\r\n\r\n     4     Tình trạng                                   Mới 100%\r\n                                               6/\r\n                                              /0\r\n\r\n\r\n\r\n\r\n     5     Năm sản xuất                                 Nêu cụ thể\r\n                                           22\r\n                                         n)\r\n\r\n\r\n\r\n\r\n     6     Điện áp                                     380V/220V\r\n                                      yề\r\n\r\n\r\n\r\n\r\n     7     Số pha - số dây                             3 pha - 4 dây\r\n                                  Tu\r\n                                  h\r\n\r\n\r\n\r\n\r\n                                          Xoay chiều, từ trường quay, không chổi\r\n                                 an\r\n\r\n\r\n\r\n\r\n     8     Kiểu đầu phát                 than, tự động kích từ, tự động điều chỉnh\r\n                             Th\r\n\r\n\r\n\r\n\r\n                                                          điện áp\r\n                           n\r\n                        uả\r\n\r\n\r\n\r\n\r\n     9     Công suất liên tục                           ≥ 250 kVA\r\n                       Q\r\n                    T(\r\n\r\n\r\n\r\n\r\n     10    Tần số định mức                                50 Hz\r\n                Q\r\n            EN\r\n\r\n\r\n\r\n\r\n     11    Cấp cách điện                                  Cấp H\r\n           Y\r\n\r\n\r\n\r\n\r\n     12    Dao động điện áp                            ≤ ± 1% Uđm\r\n       \\ TU\r\n\r\n\r\n\r\n\r\n     13    Số vòng quay                             ≤ 1500 vòng/phút\r\n    PC\r\nCM\r\n\r\n\r\n\r\n\r\n     IV    Thông số kỹ thuật bộ điều\r\nH\r\n\r\n\r\n\r\n\r\n                                                                              Trang 10/42\r\n\f                               an\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n                           Th\r\n\r\n\r\n\r\n\r\n                                                                             EN\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                           Y\r\n                        MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                         U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                      \\T\r\n           khiển\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                    PC\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                               CM\r\n     1     Nước sản xuất                               Nêu cụ thể\r\n\r\n\r\n\r\n              EN\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                             H\r\n     2     Nhà sản xuất                                Nêu cụ thể\r\n         U\r\n\r\n\r\n\r\n\r\n                                                          0\r\n      \\T\r\n     3     Mã hiệu                                     Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                        :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                     09\r\n                                                       Mới 100%.\r\nCM\r\n\r\n\r\n\r\n\r\n                                                  26\r\n                                        Bảng điều khiển được bố trí thuận lợi, ở\r\n\r\n\r\n\r\n\r\n                                                20\r\nH\r\n\r\n\r\n\r\n\r\n                                        nơi dể thấy, dể nhìn, dể thao tác. Tất cả\r\n\r\n\r\n\r\n\r\n                                             6/\r\n     4     Tình trạng\r\n\r\n\r\n\r\n\r\n                                            /0\r\n                                        hệ thống chỉ thị, cảnh báo trên bảng điều\r\n\r\n\r\n\r\n\r\n                                           22\r\n\r\n\r\n\r\n\r\n                                                                                                  a\r\n                                        khiển rõ ràng, chính xác; thiết kế gắn\r\n\r\n\r\n\r\n\r\n                                                                                              Th\r\n                                       n)\r\n                                        trên máy phát, có đèn chiếu sáng.\r\n\r\n\r\n                                      yề\r\n\r\n\r\n\r\n\r\n                                                                                              n\r\n                                                                                          uả\r\n                                  Tu\r\n     5     Năm sản xuất                                Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                                                          Q\r\n                                                                                      T(\r\n                                  h\r\n     6     Nguyên lý điều khiển                       Kỹ thuật số\r\n                               an\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n                           Th\r\n\r\n\r\n\r\n\r\n                                                                             EN\r\n                                        + Kết hợp được với tủ ATS.\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                           Y\r\n                                        + Khởi động máy và tắt máy.\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                         U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                      \\T\r\n                                        + Dừng máy khẩn cấp.\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                    PC\r\n                                        + Chọn lựa các chế độ làm việc; điều\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                               CM\r\n              EN\r\n\r\n\r\n\r\n\r\n     7     Chức năng điều khiển:        khiển trạng thái và lập trình.\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                             H\r\n                                        + Chức năng điều khiển từ xa qua cổng\r\n         U\r\n\r\n\r\n\r\n\r\n                                                          0\r\n                                        Internet/3G, điều khiển đóng mở máy và\r\n     \\T\r\n\r\n\r\n\r\n\r\n                                                        :0\r\n                                        đọc được các thông số như trên màn\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                     09\r\n\r\n                                        hình của bộ điều khiển .\r\nCM\r\n\r\n\r\n\r\n\r\n                                                  26\r\n                                                20\r\n\r\n\r\n\r\n\r\n                                        1. Đo lường\r\nH\r\n\r\n\r\n\r\n\r\n                                             6/\r\n\r\n\r\n\r\n\r\n                                         Thông số chung:\r\n                                            /0\r\n\r\n\r\n\r\n\r\n                                         + Số giờ vận hành máy.\r\n                                           22\r\n\r\n\r\n\r\n\r\n                                         + Số lần khởi động máy.\r\n                                       n)\r\n\r\n\r\n\r\n\r\n                                         + Nhật ký lỗi.\r\n                                      yề\r\n                                  Tu\r\n\r\n\r\n\r\n\r\n                                         Thông số đầu phát:\r\n                                         + Công suất tác dụng, công suất biểu\r\n                                  h\r\n                               an\r\n\r\n\r\n\r\n\r\n           Chức năng do lường, hiển thị kiến.\r\n                           Th\r\n\r\n\r\n\r\n\r\n     8     các thông số máy và chức + Điện áp các pha.\r\n                           n\r\n\r\n\r\n\r\n\r\n           năng bảo vệ\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                         + Dòng điện các pha.\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                         + Hệ số công suất.\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                         + Tần số.\r\n                Q\r\n            EN\r\n\r\n\r\n\r\n\r\n                                         Thông số động cơ:\r\n                                         + Tốc độ động cơ.\r\n           Y\r\n         TU\r\n\r\n\r\n\r\n\r\n                                         + Nhiệt độ nước làm mát.\r\n       \\\r\n\r\n\r\n\r\n\r\n                                         + Điện áp ắc quy.\r\n    PC\r\n\r\n\r\n\r\n\r\n                                         + Nhiệt độ, Áp suất bôi trơn.\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                            Trang 11/42\r\n\f                                an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                                EN\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n                        MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                            U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                         \\T\r\n                                          + Mức nhiên liệu trong thùng chứa.\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                       PC\r\n                Q\r\n                                        2. Bảo vệ\r\n\r\n\r\n\r\n\r\n                                                                 CM\r\n              EN\r\n                                          + Quá tải.\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                              H\r\n                                          + Ngắn mạch.\r\n          U\r\n\r\n\r\n\r\n\r\n                                                           0\r\n      \\T\r\n                                          + Điện áp cao/thấp.\r\n\r\n\r\n\r\n\r\n                                                         :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                       09\r\n                                          + Quá dòng.\r\nCM\r\n\r\n\r\n\r\n\r\n                                                    26\r\n                                          + Phát ngược công suất.\r\n\r\n\r\n\r\n\r\n                                                 20\r\n                                          + Nhiệt độ nước làm mát quá cao.\r\nH\r\n\r\n\r\n\r\n\r\n                                               6/\r\n                                          + Áp lực dầu nhớt thấp dưới mức cho\r\n\r\n\r\n\r\n\r\n                                              /0\r\n                                        phép.\r\n\r\n\r\n\r\n\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                                                                                    a\r\n                                                                                                Th\r\n                                          + Vượt tốc.\r\n\r\n\r\n\r\n\r\n                                        n)\r\n                                       yề\r\n\r\n\r\n\r\n\r\n                                                                                                n\r\n                                          + Tần số quá cao/quá thấp cho phép.\r\n\r\n\r\n\r\n\r\n                                                                                            uả\r\n                                   Tu\r\n                                          + Điện áp quá cao/quá thấp cho phép.\r\n\r\n\r\n\r\n\r\n                                                                                            Q\r\n                                                                                        T(\r\n                                   h\r\n                                          + Mức nhiên liệu thấp/ Hết nhiên liệu.\r\n                                an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                                          + Sai lệch điện áp AC giữa các pha quá\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                                EN\r\n                                        lớn.\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                            U\r\n                                        + Cổng kết nối với hệ thống kiểm soát\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n                                        từ xa.\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                       PC\r\n                Q\r\n\r\n\r\n\r\n\r\n     9     Các cổng giao tiếp           + Cổng kết nối USB.\r\n\r\n\r\n\r\n\r\n                                                                 CM\r\n              EN\r\n\r\n\r\n\r\n\r\n                                        + Cổng cho phép liên kết và đọc dữ liệu\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                              H\r\n                                        trực tiếp từ động cơ.\r\n          U\r\n\r\n\r\n\r\n\r\n                                                           0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                         :0\r\n     V     Vỏ giảm âm\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                       09\r\nCM\r\n\r\n\r\n\r\n\r\n     1     Nước sản xuất                                Nêu cụ thể\r\n                                                    26\r\n                                                 20\r\nH\r\n\r\n\r\n\r\n\r\n     2     Nhà sản xuất                                 Nêu cụ thể\r\n                                               6/\r\n                                              /0\r\n\r\n\r\n\r\n\r\n     3     Mã hiệu                                      Nêu cụ thể\r\n                                            22\r\n\r\n\r\n\r\n\r\n     4     Năm sản xuất                                 Nêu cụ thể\r\n                                        n)\r\n                                       yề\r\n\r\n\r\n\r\n\r\n     5     Vật liệu chế tạo                   Thép dày ≥ 2mm, sơn tĩnh điện\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n                                            Được ngăn bằng lưới để chống chuột,\r\n                                   h\r\n\r\n\r\n\r\n\r\n     6\r\n                                an\r\n\r\n\r\n\r\n\r\n           Các lỗ thông hơi                  rắn v.v. thâm nhập vào thùng máy\r\n                              Th\r\n\r\n\r\n\r\n\r\n     7     Vật liệu cách âm                 Vật liệu chống cháy, dày 20 ÷ 50mm\r\n                           n\r\n                       uả\r\n\r\n\r\n\r\n\r\n     8     Sơn thùng cách âm                           Sơn tĩnh diện\r\n                      Q\r\n                   T(\r\n\r\n\r\n\r\n\r\n     9     Móc cẩu để cẩu tổ máy                            có\r\n                Q\r\n            EN\r\n\r\n\r\n\r\n\r\n           Tủ chuyển đổi nguồn tự\r\n     VI\r\n           Y\r\n\r\n\r\n\r\n\r\n           động (ATS)\r\n         TU\r\n\r\n\r\n\r\n\r\n     1     Nước sản xuất                                Nêu cụ thể\r\n       \\\r\n    PC\r\nCM\r\n\r\n\r\n\r\n\r\n     2     Nhà sản xuất                                 Nêu cụ thể\r\nH\r\n\r\n\r\n\r\n\r\n                                                                              Trang 12/42\r\n\f                                an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                                  EN\r\n                            n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n                        MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                              U\r\n                       Q\r\n\r\n\r\n\r\n\r\n                                                                         \\T\r\n                     T(\r\n      3    Năm sản xuất                                   Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                                       PC\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                                   CM\r\n               EN\r\n      4    Mã hiệu                                        Nêu cụ thể\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                H\r\n      5    Dòng tải định mức                               ≥ 400A\r\n          U\r\n\r\n\r\n\r\n\r\n                                                             0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                           :0\r\n      6    Điện áp - tần số làm việc                  220/380V - 50 Hz\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                         09\r\n      7    Nguyên lý điều khiển                          Kỹ thuật số\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n                                                 20\r\n      8    Chế độ vận hành                          Tự động hoặc bằng tay\r\nH\r\n\r\n\r\n\r\n\r\n                                               6/\r\n                                               /0\r\n      9    Cấu tạo                                  Đặt trong hộp kim loại.\r\n\r\n\r\n\r\n\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                                                                                    a\r\n                                                                                                Th\r\n                                          Bộ ATS phải được đấu nối đồng bộ với\r\n\r\n\r\n\r\n\r\n                                          n)\r\n                                          phần động lực và bộ điều khiển của máy\r\n\r\n\r\n                                       yề\r\n\r\n\r\n\r\n\r\n                                                                                                n\r\n     10    Tính đồng bộ\r\n\r\n\r\n\r\n\r\n                                                                                            uả\r\n                                   Tu\r\n                                          phát điện và có đầu chờ để đấu nối với\r\n\r\n\r\n\r\n\r\n                                                                                            Q\r\n                                          điện lưới và phụ tải.\r\n\r\n\r\n\r\n\r\n                                                                                        T(\r\n                                   h\r\n                                an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n           Bộ ATS có chức năng tự\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                                  EN\r\n           động khởi động máy phát và                         có\r\n                            n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                              U\r\n     11    đóng điện cấp tải trong\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                                         \\T\r\n           trường hợp mất điện lưới cấp\r\n                     T(\r\n\r\n\r\n\r\n\r\n                                                                       PC\r\n                Q\r\n\r\n\r\n\r\n\r\n           điện cho các phụ tải\r\n\r\n\r\n\r\n\r\n                                                                   CM\r\n               EN\r\n\r\n\r\n\r\n\r\n     VII Phụ kiện kèm theo máy\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                H\r\n          U\r\n\r\n\r\n\r\n\r\n           Bình ắc quy (bao gồm dây và                       0\r\n      \\T\r\n\r\n\r\n\r\n\r\n      1                                                       Có\r\n                                                           :0\r\n           cọc)\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                         09\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n\r\n\r\n           Bộ giảm âm và bồn nhiên\r\n      2                                                       Có\r\n                                                 20\r\n\r\n\r\n\r\n\r\n           liệu\r\nH\r\n\r\n\r\n\r\n\r\n                                               6/\r\n                                               /0\r\n\r\n\r\n\r\n\r\n    H. Bảng thông số kỹ thuật chi tiết máy phát 500 kVA\r\n                                            22\r\n\r\n\r\n\r\n\r\n     TT    Nội dung mô tả                                  Yêu cầu\r\n                                          n)\r\n                                       yề\r\n\r\n\r\n\r\n\r\n           Thông số kỹ thuật chung tổ\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n      I\r\n           máy phát điện\r\n                                   h\r\n                                an\r\n\r\n\r\n\r\n\r\n                                            Máy phát điện diesel có vỏ giảm âm,\r\n      1    Loại máy\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                               công suất 500 kVA, 03 pha\r\n                            n\r\n                        uả\r\n\r\n\r\n\r\n\r\n      2    Nước sản xuất                                  Nêu cụ thể\r\n                        Q\r\n\r\n\r\n\r\n\r\n      3    Nhà sản xuất                                   Nêu cụ thể\r\n                     T(\r\n                Q\r\n\r\n\r\n\r\n\r\n      4    Mã hiệu                                        Nêu cụ thể\r\n            EN\r\n\r\n\r\n\r\n\r\n      5    Tình trạng                                     Mới 100%\r\n           Y\r\n          TU\r\n\r\n\r\n\r\n\r\n      6    Công suất liên tục                         ≥ 500 kVA/400kW\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n      7    Công suất tối đa                           ≥ 550 kVA/440kW\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                              Trang 13/42\r\n\f                                an\r\n\r\n\r\n\r\n\r\n                                                                                     Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                                 EN\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                               Y\r\n                        MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                             U\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                                          \\T\r\n                    T(\r\n     8     Hệ số công suất                                 > 0,8\r\n\r\n\r\n\r\n\r\n                                                                        PC\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                                   CM\r\n     9     Điện áp định mức                             380 V/220 V\r\n\r\n\r\n\r\n              EN\r\n     10    Tốc độ vòng quay                          < 1500 vòng/phút\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                               H\r\n          U\r\n\r\n\r\n\r\n\r\n                                                            0\r\n     11    Tần số                                          50 Hz\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                          :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                       09\r\n           Điều chỉnh công suất khi\r\n     12                                              Tự động điều chỉnh\r\nCM\r\n\r\n\r\n\r\n\r\n                                                    26\r\n           thay đổi tải\r\n\r\n\r\n\r\n\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n           Tiêu hao nhiên liệu ở mức\r\n\r\n\r\n\r\n\r\n                                                6/\r\n     13                                                 ≤ 105 lít/giờ\r\n           100% tải\r\n\r\n\r\n\r\n\r\n                                               /0\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                                                                                     a\r\n           Tiêu hao nhiên liệu ở mức\r\n\r\n\r\n\r\n\r\n                                                                                                 Th\r\n     14                                                 ≤ 55 lít/giờ\r\n\r\n\r\n\r\n\r\n                                          n)\r\n           50% tải\r\n\r\n\r\n                                       yề\r\n\r\n\r\n\r\n\r\n                                                                                                 n\r\n                                                                                             uả\r\n                                     Tu\r\n                                            10% tải trong vòng 01 giờ cho mỗi 24\r\n\r\n\r\n\r\n\r\n                                                                                             Q\r\n     15    Khả năng quá tải\r\n\r\n\r\n\r\n\r\n                                                                                         T(\r\n                                                    giờ vận hành liên tục\r\n                                   h\r\n                                an\r\n\r\n\r\n\r\n\r\n                                                                                     Q\r\n                                            Được xử lý bề mặt bằng hóa chất để\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                                 EN\r\n     16    Khung bệ máy\r\n                                              tránh ôxy hóa và sơn tỉnh điện\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                               Y\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                             U\r\n     17    Nhiên liệu sử dụng                           Dầu Diezel\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                          \\T\r\n                    T(\r\n\r\n\r\n\r\n\r\n                                                                        PC\r\n     18    Thời gian chạy liên tục                     Không hạn chế\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                                   CM\r\n              EN\r\n\r\n\r\n\r\n\r\n                                           Đảm bảo cho máy phát điện hoạt động\r\n                                          liên tục 5h với 100% tải. Có trang bị cửa\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                               H\r\n     19    Dung tích bình nhiên liệu\r\n          U\r\n\r\n\r\n\r\n\r\n                                            cấp nhiên liệu bổ sung trong quá trình\r\n                                                            0\r\n     \\T\r\n\r\n\r\n\r\n\r\n                                                          :0\r\n                                                           vận hành\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                       09\r\nCM\r\n\r\n\r\n\r\n\r\n     20    Kích thước (DxRxC)                            Nêu cụ thể\r\n                                                    26\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n           Trọng lượng tổ hợp máy\r\n     21                                                  Nêu cụ thể\r\n                                                6/\r\n\r\n\r\n\r\n\r\n           phát điện (kg)\r\n                                               /0\r\n                                            22\r\n\r\n\r\n\r\n\r\n     II    Thông số kỹ thuật động cơ:\r\n                                          n)\r\n\r\n\r\n\r\n\r\n     1     Nước sản xuất                                 Nêu cụ thể\r\n                                       yề\r\n                                     Tu\r\n\r\n\r\n\r\n\r\n     2     Nhà sản xuất                                  Nêu cụ thể\r\n                                   h\r\n\r\n\r\n\r\n\r\n     3     Mã hiệu                                       Nêu cụ thể\r\n                                an\r\n                              Th\r\n\r\n\r\n\r\n\r\n     4     Tình trạng                                    Mới 100%\r\n                           n\r\n\r\n\r\n\r\n\r\n     5     Năm sản xuất                                  Nêu cụ thể\r\n                        uả\r\n                       Q\r\n\r\n\r\n\r\n\r\n     6     Công suất liên tục                           ≥ 500 kVA\r\n                    T(\r\n                Q\r\n\r\n\r\n\r\n\r\n     7     Công suất tối đa                             ≥ 550 kVA\r\n            EN\r\n\r\n\r\n\r\n\r\n     8     Loại động cơ                                 Diesel 4 kỳ\r\n           Y\r\n         TU\r\n\r\n\r\n\r\n\r\n                                            Bơm phun trực tiếp, điều khiển bằng\r\n     9     Hệ thống nhiên liệu\r\n                                                         điện tử\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n     10    Kiểu điều tốc                                  Điện tử\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                               Trang 14/42\r\n\f                                 an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                             Th\r\n\r\n\r\n\r\n\r\n                                                                                EN\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n                         MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                            U\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                                         \\T\r\n                    T(\r\n     11    Số xy lanh                                   Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                                       PC\r\n                Q\r\n                                                     1500 vòng/phút\r\n\r\n\r\n\r\n\r\n                                                                CM\r\n     12    Tốc độ quay\r\n\r\n\r\n\r\n               EN\r\n     13    Tỉ số nén                                    Nêu cụ thể\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                              H\r\n           U\r\n\r\n\r\n\r\n\r\n                                                           0\r\n     14    Hành trình xilanh                            Nêu cụ thể\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                         :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                       09\r\n     15    Tiêu chuẩn khí thải              Phù hợp với điều kiện của Việt Nam\r\nCM\r\n\r\n\r\n\r\n\r\n                                                    26\r\n     16    Hệ thống nạp khí                           Turbo tăng áp\r\n\r\n\r\n\r\n\r\n                                                 20\r\nH\r\n\r\n\r\n\r\n\r\n                                                Bằng môtơ DC khởi động,\r\n\r\n\r\n\r\n\r\n                                               6/\r\n     17    Hệ thống khởi động\r\n\r\n\r\n\r\n\r\n                                              /0\r\n                                                    kèm theo ắc quy\r\n\r\n\r\n\r\n\r\n                                           22\r\n\r\n\r\n\r\n\r\n                                                                                                    a\r\n                                                                                                Th\r\n                                           Làm mát cưỡng bức tuần hoàn bằng két\r\n\r\n\r\n\r\n\r\n                                         n)\r\n     18    Hệ thống làm mát\r\n                                                nước, kết hợp với quạt gió\r\n\r\n\r\n                                      yề\r\n\r\n\r\n\r\n\r\n                                                                                                n\r\n                                                                                            uả\r\n                                  Tu\r\n           Độ ồn cách 7 mét (không vật\r\n\r\n\r\n\r\n\r\n                                                                                            Q\r\n     19                                                  ≤ 70±5dB\r\n\r\n\r\n\r\n\r\n                                                                                        T(\r\n                                  h\r\n           chắn)\r\n                                 an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                             Th\r\n\r\n\r\n\r\n\r\n                                                                                EN\r\n           Thông số kỹ thuật đầu\r\n     III\r\n           phát điện\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                            U\r\n     1     Nước sản xuất                                Nêu cụ thể\r\n                       Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n                    T(\r\n\r\n\r\n\r\n\r\n                                                                       PC\r\n     2     Nhà sản xuất                                 Nêu cụ thể\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                                CM\r\n               EN\r\n\r\n\r\n\r\n\r\n     3     Mã hiệu                                      Nêu cụ thể\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                              H\r\n     4     Tình trạng                                   Mới 100%\r\n           U\r\n\r\n\r\n\r\n\r\n                                                           0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                         :0\r\n     5     Năm sản xuất                                 Nêu cụ thể\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                       09\r\n\r\n     6     Điện áp                                     380 V/220 V\r\nCM\r\n\r\n\r\n\r\n\r\n                                                    26\r\n                                                 20\r\n\r\n\r\n\r\n\r\n     7     Số pha - số dây                             3 pha - 4 dây\r\nH\r\n\r\n\r\n\r\n\r\n                                               6/\r\n\r\n\r\n\r\n\r\n                                          Xoay chiều, từ trường quay, không chổi\r\n                                              /0\r\n                                           22\r\n\r\n\r\n\r\n\r\n     8     Kiểu đầu phát                 than, tự động kích từ, tự động điều chỉnh\r\n                                                          điện áp\r\n                                         n)\r\n                                      yề\r\n\r\n\r\n\r\n\r\n     9     Công suất định mức                          ≥ 500 kVA\r\n                                  Tu\r\n\r\n\r\n\r\n\r\n     10    Tần số định mức                                50 Hz\r\n                                  h\r\n                                 an\r\n\r\n\r\n\r\n\r\n     11    Cấp cách điện                                  Cấp H\r\n                             Th\r\n\r\n\r\n\r\n\r\n     12    Dao động điện áp                           < ±1,0% Uđm\r\n                           n\r\n                        uả\r\n\r\n\r\n\r\n\r\n     13    Số vòng quay                              1500 vòng/phút\r\n                       Q\r\n                    T(\r\n\r\n\r\n\r\n\r\n           Thông số kỹ thuật bộ điều\r\n                Q\r\n\r\n\r\n\r\n\r\n     IV\r\n           khiển\r\n            EN\r\n\r\n\r\n\r\n\r\n     1     Nước sản xuất                                Nêu cụ thể\r\n           Y\r\n         TU\r\n\r\n\r\n\r\n\r\n     2     Nhà sản xuất                                 Nêu cụ thể\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n     3     Mã hiệu                                      Nêu cụ thể\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                              Trang 15/42\r\n\f                              an\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                                                             EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                           Y\r\n                        MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                         U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                      \\T\r\n                   T(\r\n                                                       Mới 100%;\r\n\r\n\r\n\r\n\r\n                                                                    PC\r\n                Q\r\n                                        Bảng điều khiển được bố trí thuận lợi, ở\r\n\r\n\r\n\r\n\r\n                                                               CM\r\n              EN\r\n                                        nơi dể thấy, dể nhìn, dể thao tác. Tất cả\r\n     4     Tình trạng\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                             H\r\n                                        hệ thống chỉ thị, cảnh báo trên bảng điều\r\n         U\r\n\r\n\r\n\r\n\r\n                                                          0\r\n      \\T\r\n                                        khiển rõ ràng, chính xác; thiết kế gắn\r\n\r\n\r\n\r\n\r\n                                                        :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                     09\r\n                                        trên máy phát, có đèn chiếu sáng.\r\nCM\r\n\r\n\r\n\r\n\r\n                                                  26\r\n     5     Năm sản xuất                                Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                20\r\nH\r\n\r\n\r\n\r\n\r\n     6     Nguyên lý điều khiển                       Kỹ thuật số\r\n\r\n\r\n\r\n\r\n                                             6/\r\n                                            /0\r\n                                        + Kết hợp được với tủ ATS.\r\n\r\n\r\n\r\n\r\n                                           22\r\n\r\n\r\n\r\n\r\n                                                                                                  a\r\n                                                                                              Th\r\n                                        + Khởi động máy và tắt máy.\r\n\r\n\r\n\r\n\r\n                                       n)\r\n                                      yề\r\n\r\n\r\n\r\n\r\n                                                                                              n\r\n                                        + Dừng máy khẩn cấp.\r\n\r\n\r\n\r\n\r\n                                                                                          uả\r\n                                  Tu    + Chọn lựa các chế độ làm việc; điều\r\n\r\n\r\n\r\n\r\n                                                                                          Q\r\n                                                                                      T(\r\n     7     Chức năng điều khiển:\r\n                                  h\r\n                                        khiển trạng thái và lập trình.\r\n                              an\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n                                        + Chức năng điều khiển từ xa qua cổng\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                                                             EN\r\n                                        Internet/3G , điều khiển đóng mở máy\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                           Y\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                        và đọc được các thông số như trên màn\r\n\r\n\r\n\r\n\r\n                                                                         U\r\n                    Q\r\n\r\n\r\n\r\n\r\n                                                                      \\T\r\n                                        hình của bộ điều khiển.\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                    PC\r\n                                        1. Đo lường\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                               CM\r\n              EN\r\n\r\n\r\n\r\n\r\n                                         Thông số chung:\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                             H\r\n                                         + Số giờ vận hành máy.\r\n         U\r\n\r\n\r\n\r\n\r\n                                                          0\r\n     \\T\r\n\r\n\r\n\r\n\r\n                                         + Số lần khởi động máy.\r\n                                                        :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                     09\r\n\r\n                                         + Nhật ký lỗi.\r\nCM\r\n\r\n\r\n\r\n\r\n                                                  26\r\n\r\n\r\n\r\n                                         Thông số đầu phát:\r\n                                                20\r\nH\r\n\r\n\r\n\r\n\r\n                                         + Công suất tác dụng, công suất biểu\r\n                                             6/\r\n                                            /0\r\n\r\n\r\n\r\n\r\n                                        kiến.\r\n                                           22\r\n\r\n\r\n\r\n\r\n                                         + Điện áp các pha.\r\n                                       n)\r\n\r\n\r\n\r\n\r\n           Chức năng do lường, hiển thị + Dòng điện các pha.\r\n                                      yề\r\n\r\n\r\n\r\n\r\n     8     các thông số máy và chức + Hệ số công suất.\r\n                                  Tu\r\n\r\n\r\n\r\n\r\n           năng bảo vệ                   + Tần số.\r\n                                  h\r\n                              an\r\n\r\n\r\n\r\n\r\n                                         Thông số động cơ:\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                         + Tốc độ động cơ.\r\n                          n\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                         + Nhiệt độ nước làm mát.\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                         + Điện áp ắc quy.\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                         + Nhiệt độ, Áp suất bôi trơn.\r\n                Q\r\n            EN\r\n\r\n\r\n\r\n\r\n                                         + Mức nhiên liệu trong thùng chứa.\r\n           Y\r\n\r\n\r\n\r\n\r\n                                         2. Bảo vệ\r\n         TU\r\n\r\n\r\n\r\n\r\n                                         + Quá tải.\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n                                         + Ngắn mạch.\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                            Trang 16/42\r\n\f                                an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                                EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n                       MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                            U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                         \\T\r\n                                          + Điện áp cao/thấp.\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                       PC\r\n                Q\r\n                                          + Quá dòng.\r\n\r\n\r\n\r\n\r\n                                                                 CM\r\n              EN\r\n                                          + Phát ngược công suất.\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                              H\r\n                                          + Nhiệt độ nước làm mát quá cao.\r\n          U\r\n\r\n\r\n\r\n\r\n                                                           0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                         :0\r\n                                          + Áp lực dầu nhớt thấp dưới mức cho\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                       09\r\n                                        phép.\r\nCM\r\n\r\n\r\n\r\n\r\n                                                    26\r\n                                          + Vượt tốc.\r\n\r\n\r\n\r\n\r\n                                                 20\r\nH\r\n\r\n\r\n\r\n\r\n                                          + Tần số quá cao/quá thấp cho phép.\r\n\r\n\r\n\r\n\r\n                                               6/\r\n                                             /0\r\n                                          + Điện áp quá cao/quá thấp cho phép.\r\n\r\n\r\n\r\n\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                                                                                    a\r\n                                          + Sai lệch điện áp AC giữa các pha quá\r\n\r\n\r\n\r\n\r\n                                                                                                Th\r\n                                        n)\r\n                                        lớn.\r\n\r\n\r\n                                       yề\r\n\r\n\r\n\r\n\r\n                                                                                                n\r\n                                                                                            uả\r\n                                          + Mức nhiên liệu thấp/ Hết nhiên liệu.\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n                                                                                            Q\r\n                                        + Cổng kết nối với hệ thống kiểm soát từ\r\n\r\n\r\n\r\n\r\n                                                                                        T(\r\n                                   h\r\n                                an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                                        xa.\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                                EN\r\n     9     Các cổng giao tiếp           + Cổng kết nối USB.\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n                                        + Cổng cho phép liên kết và đọc dữ liệu\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                            U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n                                        trực tiếp từ động cơ.\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                       PC\r\n     V     Vỏ giảm âm\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                                 CM\r\n              EN\r\n\r\n\r\n\r\n\r\n     1     Nước sản xuất                                Nêu cụ thể\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                              H\r\n          U\r\n\r\n\r\n\r\n\r\n     2     Nhà sản xuất                                 Nêu cụ thể\r\n                                                           0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                         :0\r\n     3     Mã hiệu                                      Nêu cụ thể\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                       09\r\nCM\r\n\r\n\r\n\r\n\r\n     4     Năm sản xuất                                 Nêu cụ thể\r\n                                                    26\r\n                                                 20\r\n\r\n\r\n\r\n\r\n           Độ ồn cách 7 mét\r\nH\r\n\r\n\r\n\r\n\r\n     5                                                   ≤ 70±5dB\r\n                                               6/\r\n\r\n\r\n\r\n\r\n           (không vật chắn)\r\n                                             /0\r\n                                            22\r\n\r\n\r\n\r\n\r\n     6     Vật liệu chế tạo                   Thép dày > 2mm, sơn tĩnh điện\r\n                                        n)\r\n\r\n\r\n\r\n\r\n                                            Được ngăn bằng lưới để chống chuột,\r\n                                       yề\r\n\r\n\r\n\r\n\r\n     7\r\n                                             rắn v.v. thâm nhập vào thùng máy\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n           Các lỗ thông hơi\r\n                                   h\r\n\r\n\r\n\r\n\r\n     8     Vật liệu cách âm                 Vật liệu chống cháy, dày 20 ÷ 50mm\r\n                                an\r\n                              Th\r\n\r\n\r\n\r\n\r\n     9     Sơn thùng cách âm                           Sơn tĩnh diện\r\n                          n\r\n\r\n\r\n\r\n\r\n     10    Móc cẩu để cẩu tổ máy                            có\r\n                       uả\r\n                      Q\r\n\r\n\r\n\r\n\r\n           Tủ chuyển đổi nguồn tự\r\n                   T(\r\n\r\n\r\n\r\n\r\n     VI\r\n           động (ATS)\r\n                Q\r\n            EN\r\n\r\n\r\n\r\n\r\n     1     Nước sản xuất                                Nêu cụ thể\r\n           Y\r\n\r\n\r\n\r\n\r\n     2     Nhà sản xuất                                 Nêu cụ thể\r\n         TU\r\n\r\n\r\n\r\n\r\n     3     Năm sản xuất                                 Nêu cụ thể\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n     4     Mã hiệu                                      Nêu cụ thể\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                              Trang 17/42\r\n\f                               an\r\n\r\n\r\n\r\n\r\n                                                                                     Q\r\n                           Th\r\n\r\n\r\n\r\n\r\n                                                                                  EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                               Y\r\n                       MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                              U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                         \\T\r\n                   T(\r\n     5     Dòng tải định mức                               ≥ 800A\r\n\r\n\r\n\r\n\r\n                                                                       PC\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                                   CM\r\n     6     Điện áp - tần số làm việc                  220/380 V - 50 Hz\r\n\r\n\r\n\r\n              EN\r\n     7     Nguyên lý điều khiển                          Kỹ thuật số\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                 H\r\n          U\r\n\r\n\r\n\r\n\r\n                                                             0\r\n     8     Chế độ vận hành                           Tự động và bằng tay\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                           :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                         09\r\n     9     Cầu tạo                                  Đặt trong hộp kim loại.\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n                                          Bộ ATS phải được đấu nối đồng bộ với\r\n\r\n\r\n\r\n\r\n                                                 20\r\nH\r\n\r\n\r\n\r\n\r\n                                          phần động lực và bộ điều khiển của máy\r\n\r\n\r\n\r\n\r\n                                               6/\r\n     10    Tính đồng bộ\r\n                                           phát điện và có đầu chờ để đấu nối với\r\n\r\n\r\n\r\n\r\n                                               /0\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                                                                                     a\r\n                                                    điện lưới và phụ tải.\r\n\r\n\r\n\r\n\r\n                                                                                                 Th\r\n                                          n)\r\n           Bộ ATS có chức năng tự\r\n\r\n\r\n                                       yề\r\n\r\n\r\n\r\n\r\n                                                                                                 n\r\n                                                                                             uả\r\n           động khởi động máy phát và                         có\r\n                                  Tu\r\n\r\n\r\n\r\n\r\n                                                                                             Q\r\n     11    đóng điện cấp tải trong\r\n\r\n\r\n\r\n\r\n                                                                                         T(\r\n                                  h\r\n                               an\r\n\r\n           trường hợp mất điện lưới cấp\r\n\r\n\r\n\r\n\r\n                                                                                     Q\r\n                           Th\r\n\r\n\r\n\r\n\r\n                                                                                  EN\r\n           điện cho các phụ tải\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                               Y\r\n                       uả\r\n\r\n\r\n\r\n\r\n    VIII Phụ kiện kèm theo máy\r\n\r\n\r\n\r\n\r\n                                                                              U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                          \\T\r\n           Bình ắc quy (bao gồm dây\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                       PC\r\n     1                                                        Có\r\n                Q\r\n\r\n\r\n\r\n\r\n           và cọc)\r\n\r\n\r\n\r\n\r\n                                                                   CM\r\n              EN\r\n\r\n\r\n\r\n\r\n           Bộ giảm âm và bình nhiên\r\n     2                                                        Có\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                 H\r\n           liệu\r\n          U\r\n\r\n\r\n\r\n\r\n                                                             0\r\n     \\T\r\n\r\n\r\n\r\n\r\n                                                           :0\r\n    VII. BẢNG THÔNG SỐ KỸ THUẬT MÁY PHÁT ĐIỆN 250, 500kVA\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                         09\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n\r\n\r\n     TT          Hạng mục                        Yêu cầu               Chào thầu\r\n                                                 20\r\n\r\n\r\n\r\n\r\n     1 Nhà sản xuất                            Nêu cụ thể\r\nH\r\n\r\n\r\n\r\n\r\n                                               6/\r\n\r\n\r\n\r\n\r\n     2 Nước sản xuất                           Nêu cụ thể\r\n                                               /0\r\n\r\n\r\n\r\n\r\n     3 Mã hiệu                                 Nêu cụ thể\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                 I. ĐIỀU KIỆN CHUNG\r\n                                          n)\r\n\r\n\r\n\r\n\r\n           1. Điều kiện môi trường làm\r\n                                       yề\r\n\r\n\r\n\r\n\r\n     4\r\n                                  Tu\r\n\r\n\r\n\r\n\r\n           việc của thiết bị:\r\n           Nhiệt độ môi trường lớn nhất            45oC\r\n                                  h\r\n                               an\r\n\r\n\r\n\r\n\r\n           Nhiệt độ môi trường nhỏ nhất            0 oC\r\n                           Th\r\n\r\n\r\n\r\n\r\n           Khí hậu                          Nhiệt đới, nóng ẩm\r\n                          n\r\n\r\n\r\n\r\n\r\n           Độ ẩm cực đại                          100%\r\n                       uả\r\n                      Q\r\n\r\n\r\n\r\n\r\n           Độ cao lắp đặt thiết bị so với\r\n                                               Đến 1000 m\r\n                   T(\r\n\r\n\r\n\r\n\r\n           mực nước biển\r\n                Q\r\n\r\n\r\n\r\n\r\n           Vận tốc gió lớn nhất                 160 km/h\r\n            EN\r\n\r\n\r\n\r\n\r\n                Lưu ý: Trường hợp thiết bị\r\n           Y\r\n\r\n\r\n\r\n\r\n           có vị trí lắp đặt với điều kiện\r\n         TU\r\n\r\n\r\n\r\n\r\n           môi trường khắc nghiệt (vượt\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n           ngoài các điều kiện giới hạn của\r\nCM\r\n\r\n\r\n\r\n\r\n           bảng trên), các đơn vị căn cứ\r\nH\r\n\r\n\r\n\r\n\r\n                                                                               Trang 18/42\r\n\f                              an\r\n\r\n\r\n\r\n\r\n                                                                                   Q\r\n                           Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                             Y\r\n                       MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n     TT               Hạng mục                     Yêu cầu            Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                      PC\r\n                 Q\r\n           các tiêu chuẩn quốc tế và tiêu\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n           chuẩn Việt Nam để ban hành\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                  H\r\n           tiêu chuẩn riêng cho thiết bị\r\n          U\r\n\r\n\r\n\r\n\r\n                                                             0\r\n      \\T   nhằm thuận lợi cho công tác lựa\r\n\r\n\r\n\r\n\r\n                                                             :0\r\n    PC\r\n           chọn VTTB nhưng không được\r\n\r\n\r\n\r\n\r\n                                                           09\r\n           trái quy định pháp luật, quy chế\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n           quản lý nội bộ của EVN có liên\r\n\r\n\r\n\r\n\r\n                                                   20\r\nH\r\n\r\n\r\n\r\n\r\n           quan.\r\n\r\n\r\n\r\n\r\n                                                6/\r\n                                               /0\r\n           2. Điều kiện vận hành của hệ\r\n     5\r\n\r\n\r\n\r\n\r\n                                              22\r\n\r\n\r\n\r\n\r\n                                                                                                   a\r\n           thống điện:\r\n\r\n\r\n\r\n\r\n                                                                                               Th\r\n                                        n)\r\n           Điện áp danh định của hệ thống            0,4\r\n\r\n\r\n                                      yề\r\n\r\n\r\n\r\n\r\n                                                                                               n\r\n                                                                                           uả\r\n           (kV)\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n                                                                                           Q\r\n           Sơ đồ nối                               3 pha\r\n\r\n\r\n\r\n\r\n                                                                                       T(\r\n                                 h\r\n                                             Trung tính nối đất\r\n                              an\r\n\r\n\r\n\r\n\r\n                                                                                   Q\r\n           Chế độ nối đất trung tính\r\n                           Th\r\n\r\n\r\n                                                 trực tiếp\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n           Điện áp làm việc lớn nhất của              2\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                             Y\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n           thiết bị (kV)\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n           Tần số (Hz)                               50\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                      PC\r\n                                    II. YÊU CẦU CHUNG\r\n                 Q\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n\r\n\r\n\r\n\r\n           1. Tài liệu kỹ thuật và bản vẽ\r\n     6\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                  H\r\n           mô tả:\r\n          U\r\n\r\n\r\n\r\n\r\n           Thiết bị phải được cung cấp bản                   0\r\n     \\T\r\n\r\n\r\n\r\n\r\n                                                             :0\r\n           vẽ và tài liệu kỹ thuật sau:\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                           09\r\n\r\n               a. Bản vẽ mô tả cấu trúc          Đáp ứng\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n\r\n\r\n\r\n           chung của thiết bị.\r\n                                                   20\r\nH\r\n\r\n\r\n\r\n\r\n               b. Bản vẽ hướng dẫn lắp           Đáp ứng\r\n                                                6/\r\n                                               /0\r\n\r\n\r\n\r\n\r\n           đặt.\r\n                                              22\r\n\r\n\r\n\r\n\r\n               c. Tài liệu hướng dẫn lắp         Đáp ứng\r\n                                        n)\r\n\r\n\r\n\r\n\r\n           đặt, vận hành, sửa chữa và bảo\r\n                                      yề\r\n\r\n\r\n\r\n\r\n           dưỡng thiết bị, phụ kiện.\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n               d. Các biên bản thí nghiệm        Đáp ứng\r\n                                 h\r\n\r\n\r\n\r\n\r\n           và giấy chứng nhận quản lý\r\n                              an\r\n\r\n\r\n\r\n\r\n           chất lượng.\r\n                           Th\r\n\r\n\r\n\r\n\r\n               e. Giấy chứng nhận xác            Đáp ứng\r\n                          n\r\n                       uả\r\n\r\n\r\n\r\n\r\n           nhận sản phẩm tổ máy phát\r\n                      Q\r\n\r\n\r\n\r\n\r\n           điện của nhà sản xuất đáp ứng\r\n                   T(\r\n\r\n\r\n\r\n\r\n           tiêu chuẩn TCVN 9729 hoặc\r\n                 Q\r\n            EN\r\n\r\n\r\n\r\n\r\n           ISO 8528 hoặc tương đương\"\r\n           hoặc \"Giấy chứng nhận xác\r\n           Y\r\n         TU\r\n\r\n\r\n\r\n\r\n           nhận nhà sản xuất đáp ứng tiêu\r\n       \\\r\n\r\n\r\n\r\n\r\n           chuẩn TCVN 9729 hoặc ISO\r\n    PC\r\n\r\n\r\n\r\n\r\n           8528 hoặc tương đương về thử\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                             Trang 19/42\r\n\f                              an\r\n\r\n\r\n\r\n\r\n                                                                         Q\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                                                     EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                   Y\r\n                      MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                     uả\r\n\r\n\r\n\r\n\r\n                                                                 U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                              \\T\r\n     TT           Hạng mục              Yêu cầu     Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                            PC\r\n               Q\r\n        nghiệm tổ máy phát điện\" do tổ\r\n\r\n\r\n\r\n\r\n                                                        CM\r\n              EN\r\n        chức có chức năng và độc lập\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                        H\r\n        với nhà sản xuất ban hành\r\n          U\r\n\r\n\r\n\r\n\r\n                                                   0\r\n        2. Yêu cầu khác:\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                   :0\r\n    PC\r\n         a. Thiết bị mới nguyên         Đáp ứng\r\n\r\n\r\n\r\n\r\n                                                  09\r\n         100%, không có khiếm\r\nCM\r\n\r\n\r\n\r\n\r\n                                              26\r\n         khuyết, có chứng nhận nguồn\r\n\r\n\r\n\r\n\r\n                                             20\r\nH\r\n\r\n\r\n\r\n\r\n         gốc xuất xứ hàng hóa (CO) rõ\r\n\r\n\r\n\r\n\r\n                                         6/\r\n                                         /0\r\n         ràng, hợp pháp và có chứng\r\n\r\n\r\n\r\n\r\n                                        22\r\n\r\n\r\n\r\n\r\n                                                                                         a\r\n         nhận chất lượng hàng hóa,\r\n\r\n\r\n\r\n\r\n                                                                                     Th\r\n     7\r\n\r\n\r\n\r\n\r\n                                    n)\r\n         kèm theo các tài liệu liên\r\n\r\n\r\n                                   yề\r\n\r\n\r\n\r\n\r\n                                                                                     n\r\n                                                                                 uả\r\n         quan để chứng minh hàng\r\n                               Tu\r\n\r\n\r\n\r\n\r\n                                                                                 Q\r\n         hoá được cung cấp phù hợp\r\n\r\n\r\n\r\n\r\n                                                                             T(\r\n                               h\r\n         với yêu cầu của thiết kế và\r\n                              an\r\n\r\n\r\n\r\n\r\n                                                                         Q\r\n         quy định trong hợp đồng đã\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                                                     EN\r\n         ký kết.\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                   Y\r\n                     uả\r\n\r\n\r\n\r\n\r\n                                                                 U\r\n         b. Máy phát điện phải đáp      Đáp ứng\r\n                    Q\r\n\r\n\r\n\r\n\r\n                                                             \\T\r\n         ứng được độ bền đối với các\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                            PC\r\n         điều kiện về khí hậu và môi\r\n               Q\r\n\r\n\r\n\r\n\r\n                                                        CM\r\n              EN\r\n\r\n\r\n\r\n\r\n     8   trường tại Việt Nam: được\r\n         nhiệt đới hóa, phù hợp với\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                        H\r\n          U\r\n\r\n\r\n\r\n\r\n         điều kiện môi trường lắp đặt              0\r\n     \\T\r\n\r\n\r\n\r\n\r\n                                                   :0\r\n         vận hành.\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                  09\r\n\r\n         c. Các chi tiết bằng thép có   Đáp ứng\r\nCM\r\n\r\n\r\n\r\n\r\n                                              26\r\n\r\n\r\n\r\n         yêu cầu mã kẽm nhúng nóng\r\n                                             20\r\nH\r\n\r\n\r\n\r\n\r\n         phải theo tiêu chuẩn TCVN\r\n                                         6/\r\n\r\n\r\n\r\n\r\n     9\r\n         5408:2007 và các tiêu chuẩn\r\n                                         /0\r\n                                        22\r\n\r\n\r\n\r\n\r\n         tương đương điện hành về mạ\r\n         kẽm nhúng.\r\n                                    n)\r\n                                   yề\r\n\r\n\r\n\r\n\r\n                    III. CÁC YÊU CẦU KỸ THUẬT CHUNG\r\n                               Tu\r\n\r\n\r\n\r\n\r\n          A. Yêu cầu về tổ máy phát:\r\n                               h\r\n\r\n\r\n\r\n\r\n         1. Tổ máy phát điện dự phòng   Đáp ứng\r\n                              an\r\n\r\n\r\n\r\n\r\n        hạ áp gồm một hoặc nhiều động\r\n                          Th\r\n\r\n\r\n\r\n\r\n        cơ được sử dụng để tạo ra năng\r\n                          n\r\n                     uả\r\n\r\n\r\n\r\n\r\n        lượng cơ học và một hoặc nhiều\r\n                      Q\r\n\r\n\r\n\r\n\r\n        máy phát để chuyển đổi năng\r\n                   T(\r\n\r\n\r\n\r\n\r\n        lượng cơ học này thành năng\r\n               Q\r\n\r\n\r\n\r\n\r\n     10\r\n        lượng điện. Tổ máy phát cũng\r\n            EN\r\n\r\n\r\n\r\n\r\n        bao gồm các thành phần được\r\n           Y\r\n      TU\r\n\r\n\r\n\r\n\r\n        sử dụng để kết nối giữa động cơ\r\n        và máy phát (như khớp nối, bộ\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n        truyền bánh răng) và các ổ chịu\r\nCM\r\n\r\n\r\n\r\n\r\n        lực và các bộ phận lắp đặt nếu\r\nH\r\n\r\n\r\n\r\n\r\n                                                                   Trang 20/42\r\n\f                              an\r\n\r\n\r\n\r\n\r\n                                                                                   Q\r\n                           Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                             Y\r\n                       MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                      uả\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n     TT             Hạng mục                       Yêu cầu            Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                      PC\r\n                Q\r\n        có.\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n        2. Tổ máy điện dự phòng hạ áp              Đáp ứng\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                  H\r\n        (bao gồm máy phát, động cơ\r\n          U\r\n\r\n\r\n\r\n\r\n                                                             0\r\n        diesel, thùng nhiên liệu, két\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                             :0\r\n    PC\r\n        nước làm mát, tủ bảng điều\r\n\r\n\r\n\r\n\r\n                                                        09\r\n     11\r\n        khiển) được sản xuất mới\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n        nguyên 100%, chất lượng đảm\r\n\r\n\r\n\r\n\r\n                                                   20\r\nH\r\n\r\n\r\n\r\n\r\n        bảo tốt, có nguồn gốc xuất xứ\r\n\r\n\r\n\r\n\r\n                                               6/\r\n                                               /0\r\n        rõ ràng, hợp pháp.\r\n\r\n\r\n\r\n\r\n                                              22\r\n\r\n\r\n\r\n\r\n                                                                                                   a\r\n        3. Trọn bộ Tổ máy điện dự                  Đáp ứng\r\n\r\n\r\n\r\n\r\n                                                                                               Th\r\n                                        n)\r\n        phòng hạ áp (bao gồm máy\r\n\r\n\r\n                                      yề\r\n\r\n\r\n\r\n\r\n                                                                                               n\r\n                                                                                           uả\r\n        phát, động cơ diesel, thùng\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n                                                                                           Q\r\n        nhiên liệu, két nước làm mát, tủ\r\n\r\n\r\n\r\n\r\n                                                                                       T(\r\n                                 h\r\n        bảng điều khiển, có bộ chuyển\r\n                              an\r\n\r\n\r\n\r\n\r\n                                                                                   Q\r\n     12\r\n        đổi nguồn tự động) phải được\r\n                           Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n        lắp ráp hoàn chỉnh và thử\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                             Y\r\n                      uả\r\n\r\n\r\n\r\n\r\n        nghiệm xuất xưởng tại Nhà sản\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n                    Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n        xuất và được chịu trách nhiệm\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                      PC\r\n        bởi 1 Nhà sản xuất.\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n\r\n\r\n\r\n\r\n        4. Tổ máy điện dự phòng hạ áp              Đáp ứng\r\n         có khả năng đóng tải 100%\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                  H\r\n          U\r\n\r\n\r\n\r\n\r\n         công suất định mức ngay tức                         0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                             :0\r\n         thì (chỉ trong một bước). Tùy\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                        09\r\n\r\n     13\r\n         nhu cầu sử dụng người mua có\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n\r\n\r\n\r\n         thể áp dụng hoặc không áp\r\n                                                   20\r\nH\r\n\r\n\r\n\r\n\r\n         dụng quy định này.\r\n                                               6/\r\n                                               /0\r\n                                              22\r\n\r\n\r\n\r\n\r\n            B. Chế độ vận hành tổ máy\r\n               phát:\r\n                                        n)\r\n                                      yề\r\n\r\n\r\n\r\n\r\n           Chế độ vận hành của tổ máy              Đáp ứng\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n           phát điện có thể ảnh hưởng đến\r\n                                 h\r\n\r\n\r\n\r\n\r\n           các đặc tính tính năng nhất\r\n                              an\r\n\r\n\r\n\r\n\r\n           định và phải được khách hàng\r\n                           Th\r\n\r\n\r\n\r\n\r\n           tính đến khi đồng ý với các\r\n                          n\r\n                      uả\r\n\r\n\r\n\r\n\r\n           yêu cầu của nhà sản xuất.\r\n                      Q\r\n\r\n\r\n\r\n\r\n           1. Chế độ vận hành liên tục             Đáp ứng\r\n                   T(\r\n\r\n\r\n\r\n\r\n           với tải ổn định: Chế độ vận\r\n                Q\r\n\r\n\r\n\r\n\r\n           hành liên tục với tải ổn định là\r\n            EN\r\n\r\n\r\n\r\n\r\n           chế độ vận hành không bị giới\r\n           Y\r\n\r\n\r\n\r\n\r\n     14\r\n      TU\r\n\r\n\r\n\r\n\r\n           hạn về thời gian của một tổ\r\n           máy phát điện, có tính đến thời\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n           gian bảo dưỡng, ở những nơi\r\nCM\r\n\r\n\r\n\r\n\r\n           áp dụng có phụ tải điện không\r\nH\r\n\r\n\r\n\r\n\r\n                                                                             Trang 21/42\r\n\f                                an\r\n\r\n\r\n\r\n\r\n                                                                                     Q\r\n                            Th\r\n\r\n\r\n\r\n\r\n                                                                                 EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                               Y\r\n                        MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                             U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                          \\T\r\n     TT               Hạng mục                       Yêu cầu            Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                        PC\r\n                 Q\r\n            đổi.\r\n\r\n\r\n\r\n\r\n                                                                    CM\r\n              EN\r\n            2. Chế độ vận hành liên tục với          Đáp ứng\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                    H\r\n            tải thay đổi: Chế độ vận hành\r\n          U\r\n\r\n\r\n\r\n\r\n                                                               0\r\n            liên tục với tải thay đổi là chế\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                               :0\r\n    PC\r\n            độ vận hành không bị giới hạn\r\n\r\n\r\n\r\n\r\n                                                          09\r\n     15\r\n            về thời gian của một tổ máy\r\nCM\r\n\r\n\r\n\r\n\r\n                                                       26\r\n            phát điện, có tính đến thời gian\r\n\r\n\r\n\r\n\r\n                                                     20\r\nH\r\n\r\n\r\n\r\n\r\n            bảo dưỡng, ở những nơi áp\r\n\r\n\r\n\r\n\r\n                                                 6/\r\n                                                 /0\r\n            dụng có phụ tải điện thay đổi.\r\n\r\n\r\n\r\n\r\n                                                22\r\n\r\n\r\n\r\n\r\n                                                                                                     a\r\n            3. Chế độ vận hành trong thời            Đáp ứng\r\n\r\n\r\n\r\n\r\n                                                                                                 Th\r\n                                          n)\r\n            gian giới hạn với tải ổn định:\r\n\r\n\r\n                                       yề\r\n\r\n\r\n\r\n\r\n                                                                                                 n\r\n                                                                                             uả\r\n            Chế độ vận hành trong thời\r\n                                    Tu\r\n\r\n\r\n\r\n\r\n                                                                                             Q\r\n            gian giới hạn với tải ổn định là\r\n     16\r\n\r\n\r\n\r\n\r\n                                                                                         T(\r\n                                  h\r\n            chế độ vận hành bị giới hạn về\r\n                                an\r\n\r\n\r\n\r\n\r\n                                                                                     Q\r\n            thời gian của một tổ máy phát\r\n                            Th\r\n\r\n\r\n\r\n\r\n                                                                                 EN\r\n            điện, ở những nơi áp dụng có\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                               Y\r\n                        uả\r\n\r\n\r\n\r\n\r\n            phụ tải điện không đổi.\r\n\r\n\r\n\r\n\r\n                                                                             U\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                                          \\T\r\n            4. Chế độ vận hành trong thời            Đáp ứng\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                        PC\r\n            gian giới hạn với tải thay đổi:\r\n                 Q\r\n\r\n\r\n\r\n\r\n                                                                    CM\r\n              EN\r\n\r\n\r\n\r\n\r\n            Chế độ vận hành trong thời\r\n            gian giới hạn với tải thay đổi là\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                    H\r\n     17\r\n          U\r\n\r\n\r\n\r\n\r\n            chế độ vận hành bị giới hạn về                     0\r\n     \\T\r\n\r\n\r\n\r\n\r\n                                                               :0\r\n            thời gian của một tổ máy phát\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                          09\r\n\r\n            điện, ở những nơi áp dụng có\r\nCM\r\n\r\n\r\n\r\n\r\n                                                       26\r\n\r\n\r\n\r\n            phụ tải điện thay đổi.\r\n                                                     20\r\nH\r\n\r\n\r\n\r\n\r\n           C. Chế độ khởi động và điều\r\n                                                 6/\r\n\r\n\r\n\r\n\r\n                khiển:\r\n                                                 /0\r\n                                                22\r\n\r\n\r\n\r\n\r\n     18    1. Yêu cầu chung:\r\n                                          n)\r\n\r\n\r\n\r\n\r\n              Các chế độ khởi động và                Đáp ứng\r\n                                       yề\r\n\r\n\r\n\r\n\r\n           điều khiển trong quá trình\r\n                                    Tu\r\n\r\n\r\n\r\n\r\n           vận hành thông thường của tổ\r\n                                  h\r\n\r\n\r\n\r\n\r\n           máy phát điện bao gồm:\r\n                                an\r\n\r\n\r\n\r\n\r\n              a. Khởi động.                          Đáp ứng\r\n                            Th\r\n\r\n\r\n\r\n\r\n              b. Giám sát.                           Đáp ứng\r\n                          n\r\n                        uả\r\n\r\n\r\n\r\n\r\n              c. Điều chỉnh điện áp, tần số          Đáp ứng\r\n                      Q\r\n\r\n\r\n\r\n\r\n           và đồng bộ hóa tại nơi áp dụng.\r\n                   T(\r\n\r\n\r\n\r\n\r\n              d. Đóng cắt.                           Đáp ứng\r\n                 Q\r\n            EN\r\n\r\n\r\n\r\n\r\n              e. Dừng.                               Đáp ứng\r\n              Các chế độ này có thể                  Đáp ứng\r\n           Y\r\n      TU\r\n\r\n\r\n\r\n\r\n           thực hiện hoàn toàn hoặc\r\n           một phần bằng tay hoặc tự\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n           động.\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                               Trang 22/42\r\n\f                                an\r\n\r\n\r\n\r\n\r\n                                                                                   Q\r\n                            Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n                            n\r\n\r\n\r\n\r\n\r\n                                                                             Y\r\n                        MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n                       Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n     TT               Hạng mục                     Yêu cầu            Chào thầu\r\n\r\n\r\n\r\n\r\n                     T(\r\n\r\n\r\n\r\n\r\n                                                                      PC\r\n                 Q\r\n           2. Chế độ vận hành bằng tay:            Đáp ứng\r\n\r\n\r\n\r\n\r\n                                                                   CM\r\n                EN\r\n           Quá trình khởi động và điều\r\n     19\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                  H\r\n           khiển tổ máy phát điện được\r\n          U\r\n\r\n\r\n\r\n\r\n                                                             0\r\n      \\T   thực hiện bằng tay.\r\n\r\n\r\n\r\n\r\n                                                             :0\r\n    PC\r\n           3. Chế độ vận hành bán tự               Đáp ứng\r\n\r\n\r\n\r\n\r\n                                                          09\r\n           động: Ở chế độ này, một số\r\nCM\r\n\r\n\r\n\r\n\r\n                                                      26\r\n           chức năng của tổ máy phát điện\r\n\r\n\r\n\r\n\r\n                                                   20\r\n     20\r\nH\r\n\r\n\r\n\r\n\r\n           được khởi động và điều khiển\r\n\r\n\r\n\r\n\r\n                                                  6/\r\n                                                /0\r\n           bằng tay và phần còn lại được\r\n\r\n\r\n\r\n\r\n                                              22\r\n\r\n\r\n\r\n\r\n                                                                                                   a\r\n           thực hiện một cách tự động.\r\n\r\n\r\n\r\n\r\n                                                                                               Th\r\n                                        n)\r\n           4. Chế độ vận hành tự động: Ở           Đáp ứng\r\n\r\n\r\n                                      yề\r\n\r\n\r\n\r\n\r\n                                                                                               n\r\n                                                                                           uả\r\n           chế độ này, quá trình khởi động\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n                                                                                           Q\r\n     21    và điều khiển tổ máy phát điện\r\n\r\n\r\n\r\n\r\n                                                                                       T(\r\n                                 h\r\n           được thực hiện một cách hoàn\r\n                                an\r\n\r\n\r\n\r\n\r\n                                                                                   Q\r\n           toàn tự động.\r\n                            Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n           D. Phân loại theo tính năng:\r\n                            n\r\n\r\n\r\n\r\n\r\n                                                                             Y\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n           Loại được áp dụng cho tổ máy\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n           phát điện sử dụng ở những nơi\r\n                     T(\r\n\r\n\r\n\r\n\r\n                                                                      PC\r\n           mà thiết bị kết nối có yêu cầu\r\n                 Q\r\n\r\n\r\n\r\n\r\n     22                                              G3\r\n\r\n\r\n\r\n\r\n                                                                   CM\r\n                EN\r\n\r\n\r\n\r\n\r\n           khắt khe về sự ổn định và mức\r\n           tần số, đặc tính điện áp và dạng\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                  H\r\n          U\r\n\r\n\r\n\r\n\r\n           sóng của nguồn điện được cung                     0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                             :0\r\n           cấp từ tổ máy phát điện\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                          09\r\n\r\n                                              Máy phát điện dự\r\nCM\r\n\r\n\r\n\r\n\r\n                                                      26\r\n\r\n\r\n\r\n                                              phòng hạ áp được\r\n                                                   20\r\nH\r\n\r\n\r\n\r\n\r\n                                              chế tạo theo tiêu\r\n                                                  6/\r\n\r\n\r\n\r\n\r\n           E.   Tiêu chuẩn chế tạo:\r\n     23                                       chuẩn       TCVN\r\n                                                /0\r\n                                              22\r\n\r\n\r\n\r\n\r\n                                              9729:2013 hoặc các\r\n                                              tiêu chuẩn tương\r\n                                        n)\r\n                                      yề\r\n\r\n\r\n\r\n\r\n                                              đương.\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n           F.Yêu cầu về thí nghiệm:\r\n                                 h\r\n\r\n\r\n\r\n\r\n             1. Khi giao hàng Nhà cung             Đáp ứng\r\n                                an\r\n\r\n\r\n\r\n\r\n        cấp phải kèm biên bản thí\r\n                            Th\r\n\r\n\r\n\r\n\r\n     24 nghiệm xuất xưởng của thiết bị\r\n                            n\r\n                       uả\r\n\r\n\r\n\r\n\r\n        để chứng minh các đặc tính kỹ\r\n                        Q\r\n\r\n\r\n\r\n\r\n        thuật chào thầu.\r\n                     T(\r\n\r\n\r\n\r\n\r\n             2. Máy phát phải được thí             Đáp ứng\r\n                 Q\r\n\r\n\r\n\r\n\r\n        nghiệm xuất xưởng theo tiêu\r\n            EN\r\n\r\n\r\n\r\n\r\n        chuẩn TCVN 9729-6:201,\r\n           Y\r\n\r\n\r\n\r\n\r\n     25\r\n      TU\r\n\r\n\r\n\r\n\r\n        TCVN 6627-1 hoặc tiêu chuẩn\r\n        tương đương gồm các hạng mục\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n        chính sau:\r\nCM\r\n\r\n\r\n\r\n\r\n             a. Đo điện trở một chiều              Đáp ứng\r\nH\r\n\r\n\r\n\r\n\r\n                                                                             Trang 23/42\r\n\f                              an\r\n\r\n\r\n\r\n\r\n                                                                               Q\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                                                           EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                         Y\r\n                      MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                     uả\r\n\r\n\r\n\r\n\r\n                                                                       U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                    \\T\r\n     TT            Hạng mục                    Yêu cầu            Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                  PC\r\n               Q\r\n        các cuộn dây Stato và Roto.\r\n\r\n\r\n\r\n\r\n                                                              CM\r\n              EN\r\n              b. Đo tổn hao không tải ở        Đáp ứng\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                              H\r\n        hệ số công suất bằng 1.\r\n          U\r\n\r\n\r\n\r\n\r\n                                                         0\r\n              c. Thử nghiệm điện áp            Đáp ứng\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                         :0\r\n    PC\r\n        chịu thử.\r\n\r\n\r\n\r\n\r\n                                                    09\r\n              Việc yêu cầu các hạng            Đáp ứng\r\nCM\r\n\r\n\r\n\r\n\r\n                                                 26\r\n        mục thử nghiệm xuất xưởng có\r\n\r\n\r\n\r\n\r\n                                               20\r\nH\r\n\r\n\r\n\r\n\r\n        thể được thỏa thuận giữa người\r\n\r\n\r\n\r\n\r\n                                           6/\r\n                                           /0\r\n        mua và nhà cung cấp trong quá\r\n\r\n\r\n\r\n\r\n                                          22\r\n\r\n\r\n\r\n\r\n                                                                                               a\r\n        trình mua sắm hàng hóa. Ngoài\r\n\r\n\r\n\r\n\r\n                                                                                           Th\r\n                                    n)\r\n        các hạng mục thử nghiệm trên,\r\n\r\n\r\n                                   yề\r\n\r\n\r\n\r\n\r\n                                                                                           n\r\n                                                                                       uả\r\n        người mua có thể yêu cầu bổ\r\n                               Tu\r\n\r\n\r\n\r\n\r\n                                                                                       Q\r\n        sung các hạng mục thử nghiệm\r\n\r\n\r\n\r\n\r\n                                                                                   T(\r\n                               h\r\n        theo TCVN 9729-6:2013.\r\n                              an\r\n\r\n\r\n\r\n\r\n                                                                               Q\r\n                          Th\r\n\r\n\r\n              3. Trước khi tiếp nhận           Đáp ứng\r\n\r\n\r\n\r\n\r\n                                                                           EN\r\n        máy phát phải tiến hành chứng\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                         Y\r\n                     uả\r\n\r\n\r\n\r\n\r\n                                                                       U\r\n        kiến thử nghiệm, nghiệm thu\r\n                    Q\r\n\r\n\r\n\r\n\r\n                                                                    \\T\r\n        sơ bộ bằng cách cho máy phát\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                  PC\r\n        chạy thử liên tục 2h với các\r\n               Q\r\n\r\n\r\n\r\n\r\n                                                              CM\r\n              EN\r\n\r\n\r\n\r\n\r\n        chế độ tải khác nhau đến Pđm.\r\n        Khi tiến hành thử nghiệm phải\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                              H\r\n          U\r\n\r\n\r\n\r\n\r\n        bố trí cán bộ kỹ thuật và chuẩn                  0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                         :0\r\n        bị đầy đủ nhiên liệu, dầu bôi\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                    09\r\n\r\n        trơn, nước làm mát, điện accu,\r\nCM\r\n\r\n\r\n\r\n\r\n     26\r\n                                                 26\r\n\r\n\r\n\r\n        bộ thử tải... để thử tải cho\r\n                                               20\r\nH\r\n\r\n\r\n\r\n\r\n        máy. Việc kiểm tra nghiệm\r\n                                           6/\r\n\r\n\r\n\r\n\r\n        thu, thử tải phải có sự chứng\r\n                                           /0\r\n                                          22\r\n\r\n\r\n\r\n\r\n        kiến đại diện bên mua. Ngoài\r\n        hạng mục thử nghiệm này,\r\n                                    n)\r\n                                   yề\r\n\r\n\r\n\r\n\r\n        trong một số trường hợp cần\r\n                               Tu\r\n\r\n\r\n\r\n\r\n        thiết, người mua có thể yêu\r\n                               h\r\n\r\n\r\n\r\n\r\n        cầu bổ sung các hạng mục thử\r\n                              an\r\n\r\n\r\n\r\n\r\n        nghiệm nghiệm thu tại nhà\r\n                          Th\r\n\r\n\r\n\r\n\r\n        máy theo TCVN 9729-6:2013.\r\n                          n\r\n                     uả\r\n\r\n\r\n\r\n\r\n        G. Yêu cầu về đóng gói:\r\n                      Q\r\n\r\n\r\n\r\n\r\n        Toàn bộ các loại hàng hóa phải         Đáp ứng\r\n                   T(\r\n\r\n\r\n\r\n\r\n        được đóng vào các bao bì, kiện\r\n               Q\r\n\r\n\r\n\r\n\r\n        hàng phù hợp (gọi chung là\r\n            EN\r\n\r\n\r\n\r\n\r\n        kiện hàng). Mỗi kiện hàng phải\r\n           Y\r\n\r\n\r\n\r\n\r\n     27\r\n      TU\r\n\r\n\r\n\r\n\r\n        phù hợp theo các tiêu chuẩn\r\n        đóng gói bao bì để tránh mọi\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n        dạng hư hỏng trong khi vận\r\nCM\r\n\r\n\r\n\r\n\r\n        chuyển, việc đóng gói phải bền\r\nH\r\n\r\n\r\n\r\n\r\n                                                                         Trang 24/42\r\n\f                              an\r\n\r\n\r\n\r\n\r\n                                                                          Q\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                                                      EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                    Y\r\n                      MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                     uả\r\n\r\n\r\n\r\n\r\n                                                                  U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                               \\T\r\n     TT            Hạng mục                    Yêu cầu        Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                             PC\r\n               Q\r\n        vững, không bị phá vỡ khi phơi\r\n\r\n\r\n\r\n\r\n                                                         CM\r\n              EN\r\n        ở nơi nhiệt độ cao, nước mặn và\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                        H\r\n        mưa… trong quá trình vận\r\n          U\r\n\r\n\r\n\r\n\r\n                                                     0\r\n      \\Tchuyển, bốc xếp và lưu kho bãi.\r\n\r\n\r\n\r\n\r\n                                                   :0\r\n    PC\r\n        Kích thước và trọng lượng của\r\n\r\n\r\n\r\n\r\n                                                  09\r\n        kiện hàng phải tính toán phù\r\nCM\r\n\r\n\r\n\r\n\r\n                                              26\r\n        hợp cho việc bốc xếp, vận\r\n\r\n\r\n\r\n\r\n                                             20\r\nH\r\n\r\n\r\n\r\n\r\n        chuyển và phải được niêm\r\n\r\n\r\n\r\n\r\n                                          6/\r\n                                         /0\r\n        phong đầy đủ để tránh sai sót,\r\n\r\n\r\n\r\n\r\n                                        22\r\n\r\n\r\n\r\n\r\n                                                                                          a\r\n        phức tạp trong quá trình giao\r\n\r\n\r\n\r\n\r\n                                                                                      Th\r\n                                    n)\r\n        nhận hàng.\r\n\r\n\r\n                                   yề\r\n\r\n\r\n\r\n\r\n                                                                                      n\r\n                    IV. CÁC YÊU CẦU KỸ THUẬT CHI TIẾT\r\n\r\n\r\n\r\n\r\n                                                                                  uả\r\n                               Tu\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n     28 A. Động cơ:\r\n\r\n\r\n\r\n\r\n                                                                              T(\r\n                               h\r\n        1. Loại động cơ:                Diesel 4 kỳ.\r\n                              an\r\n\r\n\r\n\r\n\r\n                                                                          Q\r\n                          Th\r\n\r\n\r\n                                        phù hợp với máy\r\n\r\n\r\n\r\n\r\n                                                                      EN\r\n                                        phát về khả năng\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                    Y\r\n        2. Công suất:\r\n                     uả\r\n\r\n\r\n\r\n\r\n                                                                  U\r\n                                        mang tải, thay đổi\r\n                    Q\r\n\r\n\r\n\r\n\r\n                                                               \\T\r\n                                        tải, quá tải v.v.\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                             PC\r\n        3. Số vòng quay:                 1500 vòng/phút.\r\n               Q\r\n\r\n\r\n\r\n\r\n                                                         CM\r\n              EN\r\n\r\n\r\n\r\n\r\n        4. Chế độ làm việc:             dài hạn.\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                        H\r\n                                        có turbo tăng áp và\r\n        5. Hệ thống nạp khí\r\n          U\r\n\r\n\r\n\r\n\r\n                                        làm mát khí nạp.\r\n                                                     0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                   :0\r\n                                        bằng nước (có két\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                  09\r\n\r\n                                        nước gắn trên máy).\r\nCM\r\n\r\n\r\n\r\n\r\n                                              26\r\n\r\n\r\n        6. Hệ thống làm mát\r\n                                        Có quạt làm mát và\r\n                                             20\r\nH\r\n\r\n\r\n\r\n\r\n                                        truyền động quạt.\r\n                                          6/\r\n                                         /0\r\n\r\n\r\n\r\n\r\n                                        cưỡng bức bằng\r\n        7. Hệ thống bôi trơn\r\n                                        22\r\n\r\n\r\n\r\n\r\n                                        bơm bánh răng\r\n                                    n)\r\n\r\n\r\n\r\n\r\n                                        thùng nhiên liệu lắp\r\n                                   yề\r\n\r\n\r\n\r\n\r\n                                        chung trên máy. Hệ\r\n                               Tu\r\n\r\n\r\n\r\n\r\n        8. Hệ thống nhiên liệu          thống bơm nhiên\r\n                               h\r\n\r\n\r\n\r\n\r\n                                        liệu kiểu bơm cao áp\r\n                              an\r\n\r\n\r\n\r\n\r\n                                        điện tử\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                        khởi động bằng\r\n                          n\r\n                     uả\r\n\r\n\r\n\r\n\r\n                                        môtơ      điện    một\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                        chiều. Có bộ tự động\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                        sạc điện cho accu.\r\n               Q\r\n            EN\r\n\r\n\r\n\r\n\r\n        9. Hệ thống khởi động           Accu có điện áp 12\r\n                                        hoặc 24 vôn, có\r\n           Y\r\n      TU\r\n\r\n\r\n\r\n\r\n                                        dung lượng phù hợp\r\n                                        đảm bảo cấp điện tự\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n                                        dùng và tự khởi\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                    Trang 25/42\r\n\f                                an\r\n\r\n\r\n\r\n\r\n                                                                                   Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                              EN\r\n                            n\r\n\r\n\r\n\r\n\r\n                                                                             Y\r\n                         MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                         uả\r\n\r\n\r\n\r\n\r\n                                                                         U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                      \\T\r\n     TT                 Hạng mục                  Yêu cầu           Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                    PC\r\n                 Q\r\n                                            động tổ máy phát.\r\n\r\n\r\n\r\n\r\n                                                                   CM\r\n              EN\r\n                                            có bố trí ống giảm\r\n           10.Hệ thống xả\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                H\r\n                                            thanh\r\n          U\r\n\r\n\r\n\r\n\r\n                                                            0\r\n                                            ≤     70±5dB     với\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                           :0\r\n    PC\r\n           11.Độ ồn tối đa                  khoảng cách 7m\r\n\r\n\r\n\r\n\r\n                                                        09\r\n                                            không vật chắn.\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n        B. Máy phát điện:\r\n\r\n\r\n\r\n\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n     29 1. Loại máy phát:                   3 pha.\r\n\r\n\r\n\r\n\r\n                                                6/\r\n                                              /0\r\n        2. Công suất định mức:              200 kW/250 kVA;\r\n\r\n\r\n\r\n\r\n                                            22\r\n     30\r\n\r\n\r\n\r\n\r\n                                                                                                   a\r\n                             1.             400 kW/500 kVA.\r\n\r\n\r\n\r\n\r\n                                                                                               Th\r\n                                        n)\r\n        3. Khả năng quá tải:                PMax = 1,1 Pđm\r\n\r\n\r\n                                       yề\r\n\r\n\r\n\r\n\r\n                                                                                               n\r\n     31\r\n\r\n\r\n\r\n\r\n                                                                                           uả\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n                                                                                           Q\r\n                                             1500 v/p (tướng\r\n\r\n\r\n\r\n\r\n                                                                                       T(\r\n                                   h\r\n           4. Số vòng quay:\r\n                                an\r\n     32                                     ứng số vòng quay\r\n\r\n\r\n\r\n\r\n                                                                                   Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                              EN\r\n                                            của động cơ diesel).\r\n           5. Tần số:                       50 Hz.\r\n                            n\r\n\r\n\r\n\r\n\r\n                                                                             Y\r\n     33\r\n                         uả\r\n\r\n\r\n\r\n\r\n                                                                         U\r\n                        Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n     34 6. Điện áp định mức                 220/380V\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                    PC\r\n                 Q\r\n\r\n\r\n\r\n\r\n     35 7. Cấp cách điện                    H\r\n\r\n\r\n\r\n\r\n                                                                   CM\r\n              EN\r\n\r\n\r\n\r\n\r\n                                            ≥ 0,8.\r\n     36 8. Hệ số công suất Cosđm\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                H\r\n          U\r\n\r\n\r\n\r\n\r\n                                                            0\r\n                                            không chổi than, tự\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                           :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                            động điều chỉnh điện\r\n                                                        09\r\n\r\n                                            áp, đảm bảo dao\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n\r\n\r\n\r\n     37 9. Kích từ                          động điện áp 1%\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n                                            Uđm trong quá trình\r\n                                                6/\r\n                                              /0\r\n\r\n\r\n\r\n\r\n                                            chuyển đổi tải từ 0\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                            đến 100% Pđm.\r\n                                        n)\r\n\r\n\r\n\r\n\r\n        C. Hệ thống đo lường bảo\r\n                                       yề\r\n\r\n\r\n\r\n\r\n              vệ:\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n        1. Hệ thống điều khiển - bảo vệ\r\n     38\r\n                                   h\r\n                                an\r\n\r\n\r\n\r\n\r\n        tổ hợp:\r\n                              Th\r\n\r\n\r\n\r\n\r\n            a. Có bộ kiểm tra máy phát           Đáp ứng\r\n         điện, đo lường và hệ thống\r\n                            n\r\n                         uả\r\n\r\n\r\n\r\n\r\n         điều khiển kết hợp bộ điều tốc\r\n                      Q\r\n\r\n\r\n\r\n\r\n         và điều áp (AVR) điện tử kỹ\r\n                   T(\r\n                 Q\r\n\r\n\r\n\r\n\r\n         thuật số dựa trên bộ vi xử lý,\r\n            EN\r\n\r\n\r\n\r\n\r\n         cho phép máy hoạt động với\r\n           Y\r\n\r\n\r\n\r\n\r\n         độ tin cậy cao và đặc tính máy\r\n      TU\r\n\r\n\r\n\r\n\r\n         được tối ưu.\r\n       \\\r\n\r\n\r\n\r\n\r\n              a. Có hệ thống khởi động           Đáp ứng\r\n    PC\r\n\r\n\r\n\r\n\r\n        thông minh: kết hợp điều khiển\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                             Trang 26/42\r\n\f                              an\r\n\r\n\r\n\r\n\r\n                                                                                 Q\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                                                             EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                           Y\r\n                      MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                     uả\r\n\r\n\r\n\r\n\r\n                                                                         U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                      \\T\r\n     TT             Hạng mục                     Yêu cầu            Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                    PC\r\n               Q\r\n        phun nhiên liệu và điều khiển\r\n\r\n\r\n\r\n\r\n                                                                CM\r\n              EN\r\n        kích từ để giảm tối đa độ vượt\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                H\r\n        quá điện áp và tần số, hạn chế\r\n          U\r\n\r\n\r\n\r\n\r\n                                                           0\r\n      \\Tkhói đen.\r\n\r\n\r\n\r\n\r\n                                                           :0\r\n    PC\r\n              b. Có các chức năng bảo            Đáp ứng\r\n\r\n\r\n\r\n\r\n                                                      09\r\n        vệ tiêu chuẩn:\r\nCM\r\n\r\n\r\n\r\n\r\n                                                   26\r\n              c. Cảnh báo khi: nhiệt độ          Đáp ứng\r\n\r\n\r\n\r\n\r\n                                                 20\r\nH\r\n\r\n\r\n\r\n\r\n        nước làm mát cao, áp lực dầu\r\n\r\n\r\n\r\n\r\n                                             6/\r\n                                             /0\r\n        bôi trơn thấp, sự cố cảm biến áp\r\n\r\n\r\n\r\n\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                                                                                 a\r\n        lực nhớt, sự cố cảm biến nhiệt\r\n\r\n\r\n\r\n\r\n                                                                                             Th\r\n                                      n)\r\n        độ, mức nhiên liệu trong bồn\r\n\r\n\r\n                                    yề\r\n\r\n\r\n\r\n\r\n                                                                                             n\r\n                                                                                         uả\r\n        thấp, accu yếu; điện áp DC\r\n                                 Tu\r\n\r\n\r\n\r\n\r\n                                                                                         Q\r\n        cao/thấp, quá dòng, cắt tải khi\r\n\r\n\r\n\r\n\r\n                                                                                     T(\r\n                               h\r\n        quá tải.\r\n                              an\r\n\r\n\r\n\r\n\r\n                                                                                 Q\r\n                          Th\r\n\r\n\r\n              d. Dừng máy khi: nhiệt độ          Đáp ứng\r\n\r\n\r\n\r\n\r\n                                                                             EN\r\n        nước làm mát cao, mức nước\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                           Y\r\n                     uả\r\n\r\n\r\n\r\n\r\n                                                                         U\r\n        làm mát thấp, áp lực dầu bôi\r\n                    Q\r\n\r\n\r\n\r\n\r\n                                                                      \\T\r\n        trơn thấp; điện áp AC cao/thấp,\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                    PC\r\n        bộ kích từ hỏng, quá dòng, ngắn\r\n               Q\r\n\r\n\r\n\r\n\r\n                                                                CM\r\n              EN\r\n\r\n\r\n\r\n\r\n        mạch, lệch pha, tần số quá\r\n        cao/thấp, vượt tốc, dừng khẩn\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                H\r\n          U\r\n\r\n\r\n\r\n\r\n        cấp khi có sự cố.                                  0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                           :0\r\n        2. Bảng điều khiển được trang\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                      09\r\n\r\n     39\r\n        bị bắt buộc:\r\nCM\r\n\r\n\r\n\r\n\r\n                                                   26\r\n\r\n\r\n\r\n              a. Có màn hình tinh thể            Đáp ứng\r\n                                                 20\r\nH\r\n\r\n\r\n\r\n\r\n        lỏng (LCD) thông báo trạng\r\n                                             6/\r\n\r\n\r\n\r\n\r\n        thái/cảnh báo: cho biết các\r\n                                             /0\r\n                                            22\r\n\r\n\r\n\r\n\r\n        thông tin về toàn bộ thông số\r\n                                      n)\r\n\r\n\r\n\r\n\r\n        vận hành của tổ máy.\r\n                                    yề\r\n\r\n\r\n\r\n\r\n              b. Hiển thị được các thông         Đáp ứng\r\n                                 Tu\r\n\r\n\r\n\r\n\r\n        số phần cơ: áp suất dầu bôi\r\n                               h\r\n\r\n\r\n\r\n\r\n        trơn; nhiệt độ nuớc làm mát,\r\n                              an\r\n\r\n\r\n\r\n\r\n        nhiệt độ dầu bôi trơn; điện áp\r\n                          Th\r\n\r\n\r\n\r\n\r\n        accu khởi động; đồng hồ tốc độ.\r\n                          n\r\n                     uả\r\n\r\n\r\n\r\n\r\n              c. Hiển thị được các thông         Đáp ứng\r\n                      Q\r\n\r\n\r\n\r\n\r\n        số phần điện: điện áp, dòng\r\n                   T(\r\n\r\n\r\n\r\n\r\n        điện, tần số, công suất và số giờ\r\n               Q\r\n\r\n\r\n\r\n\r\n        vận hành.\r\n            EN\r\n\r\n\r\n\r\n\r\n              d. Nút bấm khởi động,              Đáp ứng\r\n           Y\r\n      TU\r\n\r\n\r\n\r\n\r\n        dừng máy, dừng khẩn cấp, thử\r\n        các chức năng an toàn.\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n              e. Có áptômát tổng và cầu          Đáp ứng\r\nCM\r\n\r\n\r\n\r\n\r\n        dao cách ly đầu cực máy phát.\r\nH\r\n\r\n\r\n\r\n\r\n                                                                           Trang 27/42\r\n\f                              an\r\n\r\n\r\n\r\n\r\n                                                                                   Q\r\n                           Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                             Y\r\n                       MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n     TT                Hạng mục                    Yêu cầu            Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                      PC\r\n                 Q\r\n                f. Có đèn chiếu sáng để            Đáp ứng\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n           vận hành ban đêm.\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                  H\r\n           D. Thùng cách âm:\r\n          U\r\n\r\n\r\n\r\n\r\n                                                             0\r\n           1. Có tính năng cách âm và che          Đáp ứng\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                             :0\r\n    PC\r\n     40    kín (mưa, nắng) tốt. Được sơn\r\n\r\n\r\n\r\n\r\n                                                        09\r\n           tĩnh điện, chống sét gỉ cao.\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n           2. Có lỗ thông hơi và có cửa mở         Đáp ứng\r\n\r\n\r\n\r\n\r\n                                                   20\r\nH\r\n\r\n\r\n\r\n\r\n     41    về mọi phía để tiện cho việc\r\n\r\n\r\n\r\n\r\n                                               6/\r\n                                               /0\r\n           vận hành, sửa chữa.\r\n\r\n\r\n\r\n\r\n                                              22\r\n\r\n\r\n\r\n\r\n                                                                                                   a\r\n           3. Các cửa đều phải có chốt liên        Đáp ứng\r\n\r\n\r\n\r\n\r\n                                                                                               Th\r\n     42\r\n\r\n\r\n\r\n\r\n                                        n)\r\n           động và có khóa.\r\n\r\n\r\n                                      yề\r\n\r\n\r\n\r\n\r\n                                                                                               n\r\n                                                                                           uả\r\n     43    4. Có móc cẩu để cẩu tổ máy.            Đáp ứng\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n                                                                                           Q\r\n           E. Tủ chuyển đổi nguồn tự\r\n\r\n\r\n\r\n\r\n                                                                                       T(\r\n                                 h\r\n                động (ATS):\r\n                              an\r\n\r\n\r\n\r\n\r\n                                                                                   Q\r\n                           Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n           1. Tủ chuyển đổi nguồn tự động          Đáp ứng\r\n           sử dụng hệ thống điều khiển\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                             Y\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n     44    bằng kỹ thuật số, có 02 cấp điều\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n           khiển bằng tay tại chổ và tự\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                      PC\r\n           động.\r\n                 Q\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n\r\n\r\n\r\n\r\n           2. Bộ ATS phải được đấu nối             Đáp ứng\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                  H\r\n           đồng bộ với phần động lực và\r\n          U\r\n\r\n\r\n\r\n\r\n     45    bộ điều khiển của máy phát                        0\r\n     \\T\r\n\r\n\r\n\r\n\r\n                                                             :0\r\n           điện và có đầu chờ để đấu nối\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                        09\r\n\r\n           với điện lưới và phụ tải.\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n\r\n\r\n\r\n           3. Bộ ATS có chức năng tự               Đáp ứng\r\n                                                   20\r\nH\r\n\r\n\r\n\r\n\r\n           động khởi động máy phát và\r\n                                               6/\r\n                                               /0\r\n\r\n\r\n\r\n\r\n     46    đóng điện cấp tải trong trường\r\n                                              22\r\n\r\n\r\n\r\n\r\n           hợp mất điện lưới cấp điện cho\r\n                                        n)\r\n\r\n\r\n\r\n\r\n           các phụ tải.\r\n                                      yề\r\n\r\n\r\n\r\n\r\n           F. Phụ tùng và đồ nghề:\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n           1. Phụ tùng phục vụ cho kỳ bảo          Đáp ứng\r\n                                 h\r\n\r\n\r\n\r\n\r\n           dưỡng lần đầu (thời gian tùy\r\n                              an\r\n\r\n\r\n\r\n\r\n           thuộc vào khuyến cáo của nhà\r\n                           Th\r\n\r\n\r\n\r\n\r\n           sản xuất). Các nhà cung cấp\r\n                          n\r\n                       uả\r\n\r\n\r\n\r\n\r\n     47    phải đảm bảo cung cấp phụ\r\n                      Q\r\n\r\n\r\n\r\n\r\n           tùng thay thế trong vòng 10\r\n                   T(\r\n\r\n\r\n\r\n\r\n           ngày làm việc kể từ lúc nhận\r\n                 Q\r\n            EN\r\n\r\n\r\n\r\n\r\n           được văn bản thông báo của\r\n           đơn vị vận hành tổ máy phát.\r\n           Y\r\n      TU\r\n\r\n\r\n\r\n\r\n           2. Đồ nghề phục vụ cho vận              Đáp ứng\r\n     48    hành, sửa chữa các hư hỏng khi\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n           vận hành (liệt kê cụ thể).\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                             Trang 28/42\r\n\f                                an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n                        MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                          U\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n     TT            Hạng mục                 Yêu cầu                  Chào thầu\r\n\r\n\r\n\r\n\r\n                    T(\r\n\r\n\r\n\r\n\r\n                                                                     PC\r\n                Q\r\n                      V. Thông số kỹ thuật máy phát 250kVA\r\n\r\n\r\n\r\n\r\n                                                                    CM\r\n              EN\r\n           Thông số kỹ thuật chung tổ\r\n     A\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                 H\r\n           máy phát điện\r\n          U\r\n\r\n\r\n\r\n\r\n                                                                0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                            :0\r\n                                             Máy phát điện\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                         09\r\n                                            diesel có vỏ giảm\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n     1     Loại máy\r\n                                              âm, công suất\r\n\r\n\r\n\r\n\r\n                                                   20\r\nH\r\n\r\n\r\n\r\n\r\n                                            250kVA, 03 pha\r\n\r\n\r\n\r\n\r\n                                                6/\r\n                                               /0\r\n     2     Nước sản xuất                         Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                                                                                    a\r\n                                                                                                Th\r\n                                          n)\r\n     3     Nhà sản xuất                          Nêu cụ thể\r\n\r\n\r\n\r\n                                       yề\r\n\r\n\r\n\r\n\r\n                                                                                                n\r\n                                                                                            uả\r\n     4     Mã hiệu                               Nêu cụ thể\r\n                                     Tu\r\n\r\n\r\n\r\n\r\n                                                                                            Q\r\n                                                                                        T(\r\n                                   h\r\n     5     Tình trạng                            Mới 100%\r\n                                an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n     6     Công suất liên tục                    ≥ 250 kVA\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n     7     Công suất tối đa                      ≥ 275 kVA\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                          U\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                                         \\T\r\n     8     Hệ số công suất                          ≥ 0,8\r\n                    T(\r\n\r\n\r\n\r\n\r\n                                                                     PC\r\n                Q\r\n\r\n\r\n\r\n\r\n     9     Điện áp định mức                     380V/220V\r\n\r\n\r\n\r\n\r\n                                                                    CM\r\n              EN\r\n\r\n\r\n\r\n\r\n     10    Tốc độ vòng quay                 ≤ 1500 vòng/phút\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                 H\r\n          U\r\n\r\n\r\n\r\n\r\n                                                                0\r\n     \\T\r\n\r\n\r\n\r\n\r\n     11    Tần số                                   50Hz\r\n                                                            :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                         09\r\n\r\n           Điều chỉnh công suất khi thay\r\nCM\r\n\r\n\r\n\r\n\r\n     12                                  Tự động điều chỉnh\r\n                                                     26\r\n\r\n\r\n\r\n           đổi tải\r\n                                                   20\r\nH\r\n\r\n\r\n\r\n\r\n           Tiêu hao nhiên liệu ở mức\r\n                                                6/\r\n\r\n\r\n\r\n\r\n     13                                          ≤ 60 lít/giờ\r\n                                               /0\r\n\r\n\r\n\r\n\r\n           100% tải\r\n                                            22\r\n\r\n\r\n\r\n\r\n           Tiêu hao nhiên liệu ở mức\r\n                                          n)\r\n\r\n\r\n\r\n\r\n     14                                          ≤ 36 lít/giờ\r\n                                       yề\r\n\r\n\r\n\r\n\r\n           50% tải\r\n                                     Tu\r\n\r\n\r\n\r\n\r\n                                            10% tải trong vòng\r\n                                   h\r\n                                an\r\n\r\n\r\n\r\n\r\n                                            01 giờ cho mỗi 24\r\n     15    Khả năng quá tải\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                             giờ vận hành liên\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                    tục\r\n                        uả\r\n                       Q\r\n\r\n\r\n\r\n\r\n                                            Được xử lý bề mặt\r\n                    T(\r\n\r\n\r\n\r\n\r\n                                             bằng hóa chất để\r\n                Q\r\n\r\n\r\n\r\n\r\n     16    Khung bệ máy\r\n            EN\r\n\r\n\r\n\r\n\r\n                                             tránh ôxy hóa và\r\n                                               sơn tỉnh điện\r\n           Y\r\n      TU\r\n\r\n\r\n\r\n\r\n     17    Nhiên liệu sử dụng                    Dầu Diezel\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n     18    Thời gian chạy liên tục             Không hạn chế\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                              Trang 29/42\r\n\f                                 an\r\n\r\n\r\n\r\n\r\n                                                                                   Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                             Y\r\n                        MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n     TT                Hạng mục                   Yêu cầu             Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                      PC\r\n                Q\r\n                                             Đảm bảo cho máy\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n                                               phát điện hoạt\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                  H\r\n                                              động liên tục 5h\r\n          U\r\n\r\n\r\n\r\n\r\n                                                              0\r\n      \\T\r\n                                             với 100% tải. Có\r\n\r\n\r\n\r\n\r\n                                                            :0\r\n     19    Dung tích bình nhiên liệu\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                        09\r\n                                              trang bị cửa cấp\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n                                            nhiên liệu bổ sung\r\n\r\n\r\n\r\n\r\n                                                  20\r\n                                            trong quá trình vận\r\nH\r\n\r\n\r\n\r\n\r\n                                               6/\r\n                                                    hành\r\n\r\n\r\n\r\n\r\n                                             /0\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                                                                                   a\r\n     20    Kích thước (DxRxC)                    Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                                                               Th\r\n                                        n)\r\n           Trọng lượng tổ hợp máy phát\r\n\r\n\r\n                                       yề\r\n\r\n\r\n\r\n\r\n                                                                                               n\r\n                                                                                           uả\r\n     21                                          Nêu cụ thể\r\n                                   Tu\r\n           điện (kg)\r\n\r\n\r\n\r\n\r\n                                                                                           Q\r\n                                                                                       T(\r\n                                   h\r\n     B     Thông số kỹ thuật động cơ:\r\n                                 an\r\n\r\n\r\n\r\n\r\n                                                                                   Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n     1     Nước sản xuất                         Nêu cụ thể\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                             Y\r\n                        uả\r\n\r\n\r\n\r\n\r\n     2     Nhà sản xuất                          Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n                       Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n                   T(\r\n\r\n\r\n\r\n\r\n     3     Mã hiệu                               Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                                      PC\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n     4     Tình trạng                            Mới 100%\r\n              EN\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                  H\r\n     5     Năm sản xuất                          Nêu cụ thể\r\n          U\r\n\r\n\r\n\r\n\r\n                                                              0\r\n     \\T\r\n\r\n\r\n\r\n\r\n                                                            :0\r\n     6     Công suất liên tục               ≥ 250 kVA/200kW\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                        09\r\n\r\n     7     Công suất tối đa                 ≥ 275 kVA/220kW\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n                                                  20\r\n\r\n\r\n\r\n\r\n     8     Loại động cơ                        Diesel 4 kỳ\r\nH\r\n\r\n\r\n\r\n\r\n                                               6/\r\n\r\n\r\n\r\n\r\n                                             Bơm phun trực\r\n                                             /0\r\n                                            22\r\n\r\n\r\n\r\n\r\n     9     Hệ thống nhiên liệu               tiếp, điều khiển\r\n                                        n)\r\n\r\n\r\n\r\n\r\n                                               bằng điện tử\r\n                                       yề\r\n\r\n\r\n\r\n\r\n     10    Kiểu điều tốc                          Điện tử\r\n                                   Tu\r\n                                   h\r\n\r\n\r\n\r\n\r\n     11    Số xy lanh                            Nêu cụ thể\r\n                                 an\r\n                              Th\r\n\r\n\r\n\r\n\r\n     12    Tốc độ quay                      ≤ 1500 vòng / phút\r\n                           n\r\n\r\n\r\n\r\n\r\n     13    Tỉ số nén                             Nêu cụ thể\r\n                        uả\r\n                      Q\r\n\r\n\r\n\r\n\r\n     14    Hành trình xilanh                     Nêu cụ thể\r\n                   T(\r\n                Q\r\n\r\n\r\n\r\n\r\n                                             Phù hợp với điều\r\n            EN\r\n\r\n\r\n\r\n\r\n     15    Tiêu chuẩn khí thải\r\n                                            kiện của Việt Nam\r\n           Y\r\n      TU\r\n\r\n\r\n\r\n\r\n     16    Hệ thống nạp khí                   Turbo tăng áp\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n     17    Hệ thống khởi động                Bằng môtơ khởi\r\nCM\r\n\r\n\r\n\r\n\r\n                                            động, kèm theo ắc\r\nH\r\n\r\n\r\n\r\n\r\n                                                                             Trang 30/42\r\n\f                                an\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n                             Th\r\n\r\n\r\n\r\n\r\n                                                                              EN\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                            Y\r\n                        MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                          U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n     TT              Hạng mục                    Yêu cầu             Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                     PC\r\n                Q\r\n                                                   quy\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n                                             Làm mát cưỡng\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                 H\r\n          U\r\n                                           bức tuần hoàn bằng\r\n\r\n\r\n\r\n\r\n                                                              0\r\n     18    Hệ thống làm mát\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                           :0\r\n                                            két nước, kết hợp\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                       09\r\n                                              với quạt gió\r\nCM\r\n\r\n\r\n\r\n\r\n                                                    26\r\n           Độ ồn cách 7 mét (không vật\r\n\r\n\r\n\r\n\r\n                                                 20\r\nH\r\n\r\n\r\n\r\n\r\n     19                                         ≤ 70±5dB\r\n           chắn)\r\n\r\n\r\n\r\n\r\n                                              6/\r\n                                            /0\r\n           Thông số kỹ thuật đầu phát\r\n\r\n\r\n\r\n\r\n                                           22\r\n\r\n\r\n\r\n\r\n                                                                                                  a\r\n     C\r\n\r\n\r\n\r\n\r\n                                                                                              Th\r\n           điện\r\n\r\n\r\n\r\n\r\n                                       n)\r\n                                      yề\r\n\r\n\r\n\r\n\r\n                                                                                              n\r\n                                                                                          uả\r\n     1     Nước sản xuất                        Nêu cụ thể\r\n                                  Tu\r\n\r\n\r\n\r\n\r\n                                                                                          Q\r\n     2     Nhà sản xuất                         Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                                                      T(\r\n                                  h\r\n                                an\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n     3     Mã hiệu                              Nêu cụ thể\r\n                             Th\r\n\r\n\r\n\r\n\r\n                                                                              EN\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                            Y\r\n     4     Tình trạng                           Mới 100%\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                          U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n     5     Năm sản xuất                         Nêu cụ thể\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                     PC\r\n                Q\r\n\r\n\r\n\r\n\r\n     6     Điện áp                            380V/220V\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n\r\n\r\n\r\n\r\n     7     Số pha - số dây                    3 pha - 4 dây\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                 H\r\n          U\r\n\r\n\r\n\r\n\r\n                                              Xoay chiều, từ  0\r\n     \\T\r\n\r\n\r\n\r\n\r\n                                                           :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                           trường quay, không\r\n                                                       09\r\n\r\n     8     Kiểu đầu phát                    chổi than, tự động\r\nCM\r\n\r\n\r\n\r\n\r\n                                                    26\r\n\r\n\r\n\r\n                                             kích từ, tự động\r\n                                                 20\r\nH\r\n\r\n\r\n\r\n\r\n                                              6/\r\n\r\n\r\n\r\n\r\n                                            điều chỉnh điện áp\r\n                                            /0\r\n                                           22\r\n\r\n\r\n\r\n\r\n     9     Công suất liên tục                   ≥ 250 kVA\r\n                                       n)\r\n\r\n\r\n\r\n\r\n     10    Tần số định mức                        50 Hz\r\n                                      yề\r\n                                  Tu\r\n\r\n\r\n\r\n\r\n     11    Cấp cách điện                          Cấp H\r\n                                  h\r\n\r\n\r\n\r\n\r\n     12    Dao động điện áp                   ≤ ± 1% Uđm\r\n                                an\r\n                             Th\r\n\r\n\r\n\r\n\r\n     13    Số vòng quay                    ≤ 1500 vòng/phút\r\n                           n\r\n                        uả\r\n\r\n\r\n\r\n\r\n           Thông số kỹ thuật bộ điều\r\n     D\r\n                      Q\r\n\r\n\r\n\r\n\r\n           khiển\r\n                   T(\r\n                Q\r\n\r\n\r\n\r\n\r\n     1     Nước sản xuất                        Nêu cụ thể\r\n            EN\r\n\r\n\r\n\r\n\r\n     2     Nhà sản xuất                         Nêu cụ thể\r\n           Y\r\n      TU\r\n\r\n\r\n\r\n\r\n     3     Mã hiệu                              Nêu cụ thể\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n     4     Tình trạng                           Mới 100%.\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                            Trang 31/42\r\n\f                              an\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                                                             EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                            Y\r\n                      MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                      uả\r\n\r\n\r\n\r\n\r\n                                                                        U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                     \\T\r\n     TT             Hạng mục                     Yêu cầu           Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                   PC\r\n                Q\r\n                                           Bảng điều khiển\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n                                           được bố trí thuận\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                               H\r\n                                           lợi, ở nơi dể thấy,\r\n          U\r\n\r\n\r\n\r\n\r\n                                                             0\r\n      \\T                                   dể nhìn, dể thao\r\n\r\n\r\n\r\n\r\n                                                          :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                       09\r\n                                           tác. Tất cả hệ thống\r\nCM\r\n\r\n\r\n\r\n                                           chỉ thị, cảnh báo\r\n\r\n\r\n\r\n\r\n                                                    26\r\n                                                 20\r\n                                           trên bảng điều\r\nH\r\n\r\n\r\n\r\n\r\n                                               6/\r\n                                           khiển rõ ràng,\r\n\r\n\r\n\r\n\r\n                                             /0\r\n                                           chính xác; thiết kế\r\n\r\n\r\n\r\n\r\n                                           22\r\n\r\n\r\n\r\n\r\n                                                                                                  a\r\n                                                                                              Th\r\n                                           gắn trên máy phát,\r\n\r\n\r\n\r\n\r\n                                       n)\r\n                                      yề\r\n\r\n\r\n\r\n\r\n                                                                                              n\r\n                                           có đèn chiếu sáng.\r\n\r\n\r\n\r\n\r\n                                                                                          uả\r\n                                  Tu\r\n\r\n\r\n\r\n\r\n                                                                                          Q\r\n     5     Năm sản xuất                         Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                                                      T(\r\n                                  h\r\n                              an\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n     6     Nguyên lý điều khiển                Kỹ thuật số\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                                                             EN\r\n                                        + Kết hợp được với\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                            Y\r\n                      uả\r\n\r\n\r\n\r\n\r\n                                        tủ ATS.\r\n\r\n\r\n\r\n\r\n                                                                        U\r\n                    Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n                                        + Khởi động máy\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                   PC\r\n                                        và tắt máy.\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n\r\n\r\n\r\n\r\n                                        + Dừng máy khẩn\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                               H\r\n                                        cấp.\r\n          U\r\n\r\n\r\n\r\n\r\n                                        + Chọn lựa các chế   0\r\n     \\T\r\n\r\n\r\n\r\n\r\n                                                          :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                        độ làm việc; điều\r\n                                                       09\r\nCM\r\n\r\n\r\n\r\n\r\n                                        khiển trạng thái và\r\n                                                    26\r\n\r\n\r\n     7     Chức năng điều khiển:\r\n                                        lập trình.\r\n                                                 20\r\nH\r\n\r\n\r\n\r\n\r\n                                               6/\r\n\r\n\r\n\r\n\r\n                                        + Chức năng điều\r\n                                             /0\r\n\r\n\r\n\r\n\r\n                                        khiển từ xa qua\r\n                                           22\r\n\r\n\r\n\r\n\r\n                                        cổng Internet/3G,\r\n                                       n)\r\n\r\n\r\n\r\n\r\n                                        điều khiển đóng\r\n                                      yề\r\n\r\n\r\n\r\n\r\n                                        mở máy và đọc\r\n                                  Tu\r\n\r\n\r\n\r\n\r\n                                        được các thông số\r\n                                  h\r\n                              an\r\n\r\n\r\n\r\n\r\n                                        như trên màn hình\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                        của bộ điều khiển .\r\n                          n\r\n\r\n\r\n\r\n\r\n                                        1. Đo lường\r\n                      uả\r\n\r\n\r\n\r\n\r\n                                          Thông số chung:\r\n                      Q\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                          + Số giờ vận hành\r\n                Q\r\n\r\n\r\n\r\n\r\n           Chức năng do lường, hiển thị\r\n                                        máy.\r\n            EN\r\n\r\n\r\n\r\n\r\n     8     các thông số máy và chức\r\n                                          + Số lần khởi\r\n           Y\r\n\r\n\r\n\r\n\r\n           năng bảo vệ\r\n      TU\r\n\r\n\r\n\r\n\r\n                                        động máy.\r\n                                          + Nhật ký lỗi.\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n                                          Thông số đầu\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                            Trang 32/42\r\n\f                              an\r\n\r\n\r\n\r\n\r\n                                                                               Q\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                                                           EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                         Y\r\n                      MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                     uả\r\n\r\n\r\n\r\n\r\n                                                                       U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                    \\T\r\n     TT             Hạng mục                  Yêu cầu             Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                  PC\r\n               Q\r\n                                        phát:\r\n\r\n\r\n\r\n\r\n                                                              CM\r\n              EN\r\n                                          + Công suất tác\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                              H\r\n                                        dụng, công suất\r\n          U\r\n\r\n\r\n\r\n\r\n                                                        0\r\n      \\T                                biểu kiến.\r\n\r\n\r\n\r\n\r\n                                                      :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                   09\r\n                                          + Điện áp các\r\nCM\r\n\r\n\r\n\r\n                                        pha.\r\n\r\n\r\n\r\n\r\n                                                26\r\n                                              20\r\n                                          + Dòng điện các\r\nH\r\n\r\n\r\n\r\n\r\n                                            6/\r\n                                        pha.\r\n\r\n\r\n\r\n\r\n                                         /0\r\n                                          + Hệ số công\r\n\r\n\r\n\r\n\r\n                                        22\r\n\r\n\r\n\r\n\r\n                                                                                               a\r\n                                                                                           Th\r\n                                        suất.\r\n\r\n\r\n\r\n\r\n                                    n)\r\n                                   yề\r\n\r\n\r\n\r\n\r\n                                                                                           n\r\n                                          + Tần số.\r\n\r\n\r\n\r\n\r\n                                                                                       uả\r\n                               Tu\r\n                                          Thông số động\r\n\r\n\r\n\r\n\r\n                                                                                       Q\r\n                                                                                   T(\r\n                               h\r\n                                        cơ:\r\n                              an\r\n\r\n\r\n\r\n\r\n                                                                               Q\r\n                                          + Tốc độ động\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                                                           EN\r\n                                        cơ.\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                         Y\r\n                     uả\r\n\r\n\r\n\r\n\r\n                                          + Nhiệt độ nước\r\n\r\n\r\n\r\n\r\n                                                                       U\r\n                    Q\r\n\r\n\r\n\r\n\r\n                                                                    \\T\r\n                                        làm mát.\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                  PC\r\n                                          + Điện áp ắc quy.\r\n               Q\r\n\r\n\r\n\r\n\r\n                                                              CM\r\n              EN\r\n\r\n\r\n\r\n\r\n                                          + Nhiệt độ, Áp\r\n                                        suất bôi trơn.\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                              H\r\n          U\r\n\r\n\r\n\r\n\r\n                                          + Mức nhiên liệu\r\n                                                        0\r\n     \\T\r\n\r\n\r\n\r\n\r\n                                                      :0\r\n                                        trong thùng chứa.\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                   09\r\n\r\n                                        2. Bảo vệ\r\nCM\r\n\r\n\r\n\r\n\r\n                                                26\r\n\r\n\r\n\r\n                                          + Quá tải.\r\n                                              20\r\nH\r\n\r\n\r\n\r\n\r\n                                          + Ngắn mạch.\r\n                                            6/\r\n                                         /0\r\n\r\n\r\n\r\n\r\n                                          + Điện áp\r\n                                        22\r\n\r\n\r\n\r\n\r\n                                        cao/thấp.\r\n                                    n)\r\n\r\n\r\n\r\n\r\n                                          + Quá dòng.\r\n                                   yề\r\n\r\n\r\n\r\n\r\n                                          + Phát ngược\r\n                               Tu\r\n\r\n\r\n\r\n\r\n                                        công suất.\r\n                               h\r\n                              an\r\n\r\n\r\n\r\n\r\n                                          + Nhiệt độ nước\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                        làm mát quá cao.\r\n                          n\r\n\r\n\r\n\r\n\r\n                                          + Áp lực dầu nhớt\r\n                     uả\r\n\r\n\r\n\r\n\r\n                                        thấp dưới mức cho\r\n                      Q\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                        phép.\r\n               Q\r\n\r\n\r\n\r\n\r\n                                          + Vượt tốc.\r\n            EN\r\n\r\n\r\n\r\n\r\n                                          + Tần số quá\r\n           Y\r\n\r\n\r\n\r\n\r\n                                        cao/quá thấp cho\r\n      TU\r\n\r\n\r\n\r\n\r\n                                        phép.\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n                                          + Điện áp quá\r\nCM\r\n\r\n\r\n\r\n\r\n                                        cao/quá thấp cho\r\nH\r\n\r\n\r\n\r\n\r\n                                                                         Trang 33/42\r\n\f                                an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                                EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n                       MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                            U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                         \\T\r\n     TT              Hạng mục                     Yêu cầu              Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                       PC\r\n                Q\r\n                                            phép.\r\n\r\n\r\n\r\n\r\n                                                                   CM\r\n              EN\r\n                                              + Mức nhiên liệu\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                   H\r\n                                            thấp/ Hết nhiên\r\n          U\r\n\r\n\r\n\r\n\r\n                                                               0\r\n      \\T                                    liệu.\r\n\r\n\r\n\r\n\r\n                                                            :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                         09\r\n                                              + Sai lệch điện áp\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n                                            AC giữa các pha\r\n\r\n\r\n\r\n\r\n                                                  20\r\n                                            quá lớn.\r\nH\r\n\r\n\r\n\r\n\r\n                                                6/\r\n                                            + Cổng kết nối với\r\n\r\n\r\n\r\n\r\n                                              /0\r\n                                            22\r\n                                            hệ thống kiểm soát\r\n\r\n\r\n\r\n\r\n                                                                                                    a\r\n                                                                                                Th\r\n                                            từ xa.\r\n\r\n\r\n\r\n\r\n                                        n)\r\n                                       yề\r\n\r\n\r\n\r\n\r\n                                                                                                n\r\n                                            + Cổng kết nối\r\n\r\n\r\n\r\n\r\n                                                                                            uả\r\n                                   Tu       USB.\r\n\r\n\r\n\r\n\r\n                                                                                            Q\r\n     9     Các cổng giao tiếp\r\n\r\n\r\n\r\n\r\n                                                                                        T(\r\n                                   h\r\n                                            + Cổng cho phép\r\n                                an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                              Th\r\n\r\n\r\n                                            liên kết và đọc dữ\r\n\r\n\r\n\r\n\r\n                                                                                EN\r\n                                            liệu trực tiếp từ\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                            U\r\n                                            động cơ.\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                         \\T\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                       PC\r\n     E     Vỏ giảm âm\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                                   CM\r\n              EN\r\n\r\n\r\n\r\n\r\n     1     Nước sản xuất                         Nêu cụ thể\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                   H\r\n     2     Nhà sản xuất                          Nêu cụ thể\r\n          U\r\n\r\n\r\n\r\n\r\n                                                               0\r\n     \\T\r\n\r\n\r\n\r\n\r\n                                                            :0\r\n     3     Mã hiệu                               Nêu cụ thể\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                         09\r\nCM\r\n\r\n\r\n\r\n\r\n     4     Năm sản xuất                          Nêu cụ thể\r\n                                                     26\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n                                             Thép dày ≥ 2mm,\r\n     5     Vật liệu chế tạo\r\n                                                6/\r\n\r\n\r\n\r\n\r\n                                               sơn tĩnh điện\r\n                                              /0\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                             Được ngăn bằng\r\n                                        n)\r\n\r\n\r\n\r\n\r\n           Các lỗ thông hơi                   lưới để chống\r\n                                       yề\r\n\r\n\r\n\r\n\r\n     6                                        chuột, rắn v.v.\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n                                             thâm nhập vào\r\n                                   h\r\n                                an\r\n\r\n\r\n\r\n\r\n                                                thùng máy\r\n                              Th\r\n\r\n\r\n\r\n\r\n           Vật liệu cách âm                   Vật liệu chống\r\n                          n\r\n                       uả\r\n\r\n\r\n\r\n\r\n     7                                        cháy, dày 20 ÷\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                  50mm\r\n                   T(\r\n                Q\r\n\r\n\r\n\r\n\r\n     8     Sơn thùng cách âm                   Sơn tĩnh diện\r\n            EN\r\n\r\n\r\n\r\n\r\n     9     Móc cẩu để cẩu tổ máy                    có\r\n           Y\r\n      TU\r\n\r\n\r\n\r\n\r\n           Tủ chuyển đổi nguồn tự\r\n     F\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n           động (ATS)\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                              Trang 34/42\r\n\f                               an\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n                           Th\r\n\r\n\r\n\r\n\r\n                                                                             EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                            Y\r\n                       MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                      uả\r\n\r\n\r\n\r\n\r\n                                                                         U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                      \\T\r\n     TT          Hạng mục                         Yêu cầu           Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                    PC\r\n                Q\r\n      1 Nước sản xuất                            Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n     2     Nhà sản xuất                          Nêu cụ thể\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                H\r\n          U\r\n\r\n\r\n\r\n\r\n                                                              0\r\n     3     Năm sản xuất                          Nêu cụ thể\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                           :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                         09\r\n     4     Mã hiệu                               Nêu cụ thể\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n     5     Dòng tải định mức                      ≥ 400A\r\n\r\n\r\n\r\n\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n                                               6/\r\n     6     Điện áp - tần số làm việc        220/380V - 50 Hz\r\n\r\n\r\n\r\n\r\n                                             /0\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                                                                                  a\r\n     7     Nguyên lý điều khiển                Kỹ thuật số\r\n\r\n\r\n\r\n\r\n                                                                                              Th\r\n                                        n)\r\n           Chế độ vận hành                  Tự động hoặc bằng\r\n\r\n\r\n                                       yề\r\n\r\n\r\n\r\n\r\n                                                                                              n\r\n     8\r\n\r\n\r\n\r\n\r\n                                                                                          uả\r\n                                  Tu\r\n                                                   tay\r\n\r\n\r\n\r\n\r\n                                                                                          Q\r\n                                                                                      T(\r\n                                  h\r\n                                            Đặt trong hộp kim\r\n                               an\r\n\r\n     9     Cấu tạo\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n                                                   loại.\r\n                           Th\r\n\r\n\r\n\r\n\r\n                                                                             EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                            Y\r\n                                            Bộ ATS phải được\r\n                      uả\r\n\r\n\r\n\r\n\r\n                                                                         U\r\n                                            đấu nối đồng bộ\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                    PC\r\n                                            với phần động lực\r\n                Q\r\n\r\n\r\n\r\n\r\n                                            và bộ điều khiển\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n\r\n\r\n\r\n\r\n     10    Tính đồng bộ\r\n                                            của máy phát điện\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                H\r\n                                            và có đầu chờ để\r\n          U\r\n\r\n\r\n\r\n\r\n                                                              0\r\n     \\T\r\n\r\n\r\n\r\n\r\n                                                           :0\r\n                                            đấu nối với điện\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                         09\r\n\r\n                                            lưới và phụ tải.\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n\r\n\r\n\r\n           Bộ ATS có chức năng tự động\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n           khởi động máy phát và đóng               có\r\n                                               6/\r\n                                             /0\r\n\r\n\r\n\r\n\r\n     11    điện cấp tải trong trường hợp\r\n                                            22\r\n\r\n\r\n\r\n\r\n           mất điện lưới cấp điện cho các\r\n                                        n)\r\n\r\n\r\n\r\n\r\n           phụ tải\r\n                                       yề\r\n                                  Tu\r\n\r\n\r\n\r\n\r\n     G     Phụ kiện kèm theo máy\r\n                                  h\r\n\r\n\r\n\r\n\r\n           Bình ắc quy (bao gồm dây và\r\n                               an\r\n\r\n\r\n\r\n\r\n     1                                              Có\r\n                           Th\r\n\r\n\r\n\r\n\r\n           cọc)\r\n                          n\r\n\r\n\r\n\r\n\r\n     2     Bộ giảm âm và bồn nhiên liệu             Có\r\n                      uả\r\n                      Q\r\n\r\n\r\n\r\n\r\n                VI. Bảng thông số kỹ thuật chi tiết máy phát 500 kVA\r\n                   T(\r\n                Q\r\n\r\n\r\n\r\n\r\n           Thông số kỹ thuật chung tổ\r\n            EN\r\n\r\n\r\n\r\n\r\n     A\r\n           máy phát điện\r\n           Y\r\n      TU\r\n\r\n\r\n\r\n\r\n                                             Máy phát điện\r\n     1     Loại máy                         diesel có vỏ giảm\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n                                            âm, công suất 500\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                            Trang 35/42\r\n\f                                an\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n                        MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                                                        \\T\r\n     TT              Hạng mục                   Yêu cầu               Chào thầu\r\n\r\n\r\n\r\n\r\n                    T(\r\n\r\n\r\n\r\n\r\n                                                                      PC\r\n                Q\r\n                                               kVA, 03 pha\r\n\r\n\r\n\r\n\r\n                                                                    CM\r\n              EN\r\n     2     Nước sản xuất                         Nêu cụ thể\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                  H\r\n          U\r\n     3     Nhà sản xuất                          Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                                0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                            :0\r\n    PC\r\n     4     Mã hiệu                               Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                         09\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n     5     Tình trạng                            Mới 100%\r\n\r\n\r\n\r\n\r\n                                                   20\r\nH\r\n\r\n\r\n\r\n\r\n     6     Công suất liên tục               ≥ 500 kVA/400kW\r\n\r\n\r\n\r\n\r\n                                                6/\r\n                                               /0\r\n     7     Công suất tối đa                 ≥ 550 kVA/440kW\r\n\r\n\r\n\r\n\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                                                                                    a\r\n                                                                                                Th\r\n     8     Hệ số công suất                          > 0,8\r\n\r\n\r\n\r\n\r\n                                          n)\r\n                                       yề\r\n\r\n\r\n\r\n\r\n                                                                                                n\r\n     9     Điện áp định mức                    380 V/220 V\r\n\r\n\r\n\r\n\r\n                                                                                            uả\r\n                                     Tu\r\n\r\n\r\n\r\n\r\n                                                                                            Q\r\n     10    Tốc độ vòng quay                 < 1500 vòng/phút\r\n\r\n\r\n\r\n\r\n                                                                                        T(\r\n                                   h\r\n                                an\r\n     11    Tần số                                   50 Hz\r\n\r\n\r\n\r\n\r\n                                                                                    Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                               EN\r\n           Điều chỉnh công suất khi thay\r\n     12                                  Tự động điều chỉnh\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                              Y\r\n           đổi tải\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                           U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                         \\T\r\n           Tiêu hao nhiên liệu ở mức\r\n                    T(\r\n\r\n\r\n\r\n\r\n                                                                      PC\r\n     13                                         ≤ 105 lít/giờ\r\n           100% tải\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                                    CM\r\n              EN\r\n\r\n\r\n\r\n\r\n           Tiêu hao nhiên liệu ở mức\r\n     14                                          ≤ 55 lít/giờ\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                  H\r\n           50% tải\r\n          U\r\n\r\n\r\n\r\n\r\n                                                                0\r\n     \\T\r\n\r\n\r\n\r\n\r\n                                                            :0\r\n                                            10% tải trong vòng\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                         09\r\n\r\n                                            01 giờ cho mỗi 24\r\nCM\r\n\r\n\r\n\r\n\r\n     15    Khả năng quá tải\r\n                                                     26\r\n\r\n\r\n\r\n                                             giờ vận hành liên\r\n                                                   20\r\nH\r\n\r\n\r\n\r\n\r\n                                                    tục\r\n                                                6/\r\n                                               /0\r\n\r\n\r\n\r\n\r\n                                            Được xử lý bề mặt\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                             bằng hóa chất để\r\n     16    Khung bệ máy\r\n                                          n)\r\n\r\n\r\n\r\n\r\n                                             tránh ôxy hóa và\r\n                                       yề\r\n\r\n\r\n\r\n\r\n                                               sơn tỉnh điện\r\n                                     Tu\r\n\r\n\r\n\r\n\r\n     17    Nhiên liệu sử dụng                    Dầu Diezel\r\n                                   h\r\n                                an\r\n\r\n\r\n\r\n\r\n     18    Thời gian chạy liên tục             Không hạn chế\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                             Đảm bảo cho máy\r\n                           n\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                               phát điện hoạt\r\n                       Q\r\n\r\n\r\n\r\n\r\n                                              động liên tục 5h\r\n                    T(\r\n                Q\r\n\r\n\r\n\r\n\r\n                                             với 100% tải. Có\r\n            EN\r\n\r\n\r\n\r\n\r\n     19    Dung tích bình nhiên liệu\r\n                                              trang bị cửa cấp\r\n           Y\r\n\r\n\r\n\r\n\r\n                                            nhiên liệu bổ sung\r\n      TU\r\n\r\n\r\n\r\n\r\n                                            trong quá trình vận\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                    hành\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                              Trang 36/42\r\n\f                                 an\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                              EN\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                            Y\r\n                        MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                          U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n     TT          Hạng mục                         Yêu cầu            Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                     PC\r\n                Q\r\n     20 Kích thước (DxRxC)                       Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n           Trọng lượng tổ hợp máy phát\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                 H\r\n     21                                          Nêu cụ thể\r\n          U\r\n           điện (kg)\r\n\r\n\r\n\r\n\r\n                                                              0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                            :0\r\n     B     Thông số kỹ thuật động cơ:\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                        09\r\nCM\r\n\r\n\r\n     1     Nước sản xuất                         Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                     26\r\n                                                  20\r\n     2     Nhà sản xuất                          Nêu cụ thể\r\nH\r\n\r\n\r\n\r\n\r\n                                               6/\r\n     3     Mã hiệu                               Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                             /0\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                                                                                  a\r\n     4     Tình trạng                            Mới 100%\r\n\r\n\r\n\r\n\r\n                                                                                              Th\r\n                                        n)\r\n     5     Năm sản xuất                          Nêu cụ thể\r\n\r\n\r\n                                       yề\r\n\r\n\r\n\r\n\r\n                                                                                              n\r\n                                                                                          uả\r\n     6     Công suất liên tục\r\n                                   Tu            ≥ 500 kVA\r\n\r\n\r\n\r\n\r\n                                                                                          Q\r\n                                                                                      T(\r\n                                   h\r\n                                 an\r\n     7     Công suất tối đa                      ≥ 550 kVA\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                              EN\r\n     8     Loại động cơ                        Diesel 4 kỳ\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                            Y\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                             Bơm phun trực\r\n\r\n\r\n\r\n\r\n                                                                          U\r\n                       Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n     9     Hệ thống nhiên liệu               tiếp, điều khiển\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                     PC\r\n                                               bằng điện tử\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n\r\n\r\n\r\n\r\n     10    Kiểu điều tốc                          Điện tử\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                 H\r\n     11    Số xy lanh                            Nêu cụ thể\r\n          U\r\n\r\n\r\n\r\n\r\n                                                              0\r\n     \\T\r\n\r\n\r\n\r\n\r\n                                                            :0\r\n     12    Tốc độ quay                       1500 vòng/phút\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                        09\r\n\r\n     13    Tỉ số nén                             Nêu cụ thể\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n                                                  20\r\n\r\n\r\n\r\n\r\n     14    Hành trình xilanh                     Nêu cụ thể\r\nH\r\n\r\n\r\n\r\n\r\n                                               6/\r\n\r\n\r\n\r\n\r\n                                             Phù hợp với điều\r\n                                             /0\r\n\r\n\r\n\r\n\r\n     15    Tiêu chuẩn khí thải\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                            kiện của Việt Nam\r\n                                        n)\r\n\r\n\r\n\r\n\r\n     16    Hệ thống nạp khí                   Turbo tăng áp\r\n                                       yề\r\n\r\n\r\n\r\n\r\n                                             Bằng môtơ DC\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n     17    Hệ thống khởi động                  khởi động,\r\n                                   h\r\n                                 an\r\n\r\n\r\n\r\n\r\n                                             kèm theo ắc quy\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                              Làm mát cưỡng\r\n                           n\r\n\r\n\r\n\r\n\r\n                                            bức tuần hoàn bằng\r\n                        uả\r\n\r\n\r\n\r\n\r\n     18    Hệ thống làm mát\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                             két nước, kết hợp\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                               với quạt gió\r\n                Q\r\n            EN\r\n\r\n\r\n\r\n\r\n           Độ ồn cách 7 mét (không vật\r\n     19                                          ≤ 70±5dB\r\n           Y\r\n\r\n\r\n\r\n\r\n           chắn)\r\n      TU\r\n\r\n\r\n\r\n\r\n           Thông số kỹ thuật đầu phát\r\n       \\\r\n\r\n\r\n\r\n\r\n     C\r\n    PC\r\n\r\n\r\n\r\n\r\n           điện\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                            Trang 37/42\r\n\f                               an\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n                             Th\r\n\r\n\r\n\r\n\r\n                                                                              EN\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                            Y\r\n                        MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                          U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n     TT          Hạng mục                        Yêu cầu             Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                     PC\r\n                Q\r\n      1 Nước sản xuất                           Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n     2     Nhà sản xuất                         Nêu cụ thể\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                 H\r\n     3\r\n          UMã hiệu                              Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                              0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                          :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                       09\r\n     4     Tình trạng                           Mới 100%\r\nCM\r\n\r\n\r\n\r\n\r\n                                                    26\r\n     5     Năm sản xuất                         Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                 20\r\nH\r\n\r\n\r\n\r\n\r\n     6     Điện áp                            380 V/220 V\r\n\r\n\r\n\r\n\r\n                                               6/\r\n                                             /0\r\n     7     Số pha - số dây                    3 pha - 4 dây\r\n\r\n\r\n\r\n\r\n                                           22\r\n\r\n\r\n\r\n\r\n                                                                                                  a\r\n                                                                                              Th\r\n                                              Xoay chiều, từ\r\n\r\n\r\n\r\n\r\n                                       n)\r\n                                           trường quay, không\r\n\r\n\r\n                                      yề\r\n\r\n\r\n\r\n\r\n                                                                                              n\r\n                                                                                          uả\r\n                                  Tu\r\n     8     Kiểu đầu phát                    chổi than, tự động\r\n\r\n\r\n\r\n\r\n                                                                                          Q\r\n                                                                                      T(\r\n                                             kích từ, tự động\r\n                                  h\r\n                               an\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n                                            điều chỉnh điện áp\r\n                             Th\r\n\r\n\r\n\r\n\r\n                                                                              EN\r\n     9     Công suất định mức                   ≥ 500 kVA\r\n                           n\r\n\r\n\r\n\r\n\r\n                                                                            Y\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                                                          U\r\n     10    Tần số định mức                        50 Hz\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                     PC\r\n     11    Cấp cách điện                          Cấp H\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n\r\n\r\n\r\n\r\n     12    Dao động điện áp                  < ±1,0% Uđm\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                 H\r\n     13    Số vòng quay                     1500 vòng/phút\r\n          U\r\n\r\n\r\n\r\n\r\n                                                              0\r\n     \\T\r\n\r\n\r\n\r\n\r\n           Thông số kỹ thuật bộ điều\r\n                                                          :0\r\n     D\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                       09\r\n\r\n           khiển\r\nCM\r\n\r\n\r\n\r\n\r\n                                                    26\r\n\r\n\r\n\r\n     1     Nước sản xuất                        Nêu cụ thể\r\n                                                 20\r\nH\r\n\r\n\r\n\r\n\r\n     2     Nhà sản xuất                         Nêu cụ thể\r\n                                               6/\r\n                                             /0\r\n\r\n\r\n\r\n\r\n     3     Mã hiệu                              Nêu cụ thể\r\n                                           22\r\n\r\n\r\n\r\n\r\n                                                Mới 100%;\r\n                                       n)\r\n                                      yề\r\n\r\n\r\n\r\n\r\n                                           Bảng điều khiển\r\n                                  Tu\r\n\r\n\r\n\r\n\r\n                                           được bố trí thuận\r\n                                  h\r\n\r\n\r\n\r\n\r\n                                           lợi, ở nơi dể thấy,\r\n                               an\r\n                             Th\r\n\r\n\r\n\r\n\r\n                                           dể nhìn, dể thao\r\n                                           tác. Tất cả hệ thống\r\n                           n\r\n\r\n\r\n\r\n\r\n     4     Tình trạng\r\n                        uả\r\n\r\n\r\n\r\n\r\n                                           chỉ thị, cảnh báo\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                           trên bảng điều\r\n                   T(\r\n                Q\r\n\r\n\r\n\r\n\r\n                                           khiển rõ ràng,\r\n            EN\r\n\r\n\r\n\r\n\r\n                                           chính xác; thiết kế\r\n           Y\r\n\r\n\r\n\r\n\r\n                                           gắn trên máy phát,\r\n      TU\r\n\r\n\r\n\r\n\r\n                                           có đèn chiếu sáng.\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n     5     Năm sản xuất                         Nêu cụ thể\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                            Trang 38/42\r\n\f                             an\r\n\r\n\r\n\r\n\r\n                                                                              Q\r\n                         Th\r\n\r\n\r\n\r\n\r\n                                                                         EN\r\n                         n\r\n\r\n\r\n\r\n\r\n                                                                        Y\r\n                      MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                     uả\r\n\r\n\r\n\r\n\r\n                                                                    U\r\n                    Q\r\n\r\n\r\n\r\n\r\n                                                                 \\T\r\n     TT          Hạng mục                    Yêu cầu           Chào thầu\r\n\r\n\r\n\r\n\r\n                  T(\r\n\r\n\r\n\r\n\r\n                                                               PC\r\n               Q\r\n      6 Nguyên lý điều khiển                Kỹ thuật số\r\n\r\n\r\n\r\n\r\n                                                              CM\r\n             EN\r\n                                        + Kết hợp được với\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                           H\r\n                                        tủ ATS.\r\n         U\r\n\r\n\r\n\r\n\r\n                                                          0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                      :0\r\n                                        + Khởi động máy\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                    09\r\n                                        và tắt máy.\r\nCM\r\n\r\n\r\n\r\n\r\n                                                 26\r\n                                        + Dừng máy khẩn\r\n\r\n\r\n\r\n\r\n                                              20\r\nH\r\n\r\n\r\n\r\n\r\n                                        cấp.\r\n\r\n\r\n\r\n\r\n                                            6/\r\n                                        + Chọn lựa các chế\r\n\r\n\r\n\r\n\r\n                                          /0\r\n                                        22\r\n                                        độ làm việc; điều\r\n\r\n\r\n\r\n\r\n                                                                                              a\r\n                                                                                          Th\r\n                                     n)\r\n     7     Chức năng điều khiển:        khiển trạng thái và\r\n\r\n\r\n\r\n                                   yề\r\n\r\n\r\n\r\n\r\n                                                                                          n\r\n                                        lập trình.\r\n\r\n\r\n\r\n\r\n                                                                                      uả\r\n                                Tu\r\n\r\n\r\n\r\n\r\n                                                                                      Q\r\n                                        + Chức năng điều\r\n\r\n\r\n\r\n\r\n                                                                                  T(\r\n                               h\r\n                                        khiển từ xa qua\r\n                             an\r\n\r\n\r\n\r\n\r\n                                                                              Q\r\n                                        cổng Internet/3G ,\r\n                         Th\r\n\r\n\r\n\r\n\r\n                                                                         EN\r\n                                        điều khiển đóng\r\n                         n\r\n\r\n\r\n\r\n\r\n                                                                        Y\r\n                     uả\r\n\r\n\r\n\r\n\r\n                                        mở máy và đọc\r\n\r\n\r\n\r\n\r\n                                                                    U\r\n                    Q\r\n\r\n\r\n\r\n\r\n                                                                   \\T\r\n                                        được các thông số\r\n                  T(\r\n\r\n\r\n\r\n\r\n                                                               PC\r\n                                        như trên màn hình\r\n               Q\r\n\r\n\r\n\r\n\r\n                                                              CM\r\n             EN\r\n\r\n\r\n\r\n\r\n                                        của bộ điều khiển.\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                           H\r\n                                        1. Đo lường\r\n         U\r\n\r\n\r\n\r\n\r\n                                                          0\r\n     \\T\r\n\r\n\r\n\r\n\r\n                                          Thông số chung:\r\n                                                      :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                    09\r\n\r\n                                          + Số giờ vận hành\r\nCM\r\n\r\n\r\n\r\n\r\n                                        máy.\r\n                                                 26\r\n                                              20\r\n\r\n\r\n\r\n\r\n                                          + Số lần khởi\r\nH\r\n\r\n\r\n\r\n\r\n                                            6/\r\n\r\n\r\n\r\n\r\n                                        động máy.\r\n                                          /0\r\n\r\n\r\n\r\n\r\n                                          + Nhật ký lỗi.\r\n                                        22\r\n                                     n)\r\n\r\n\r\n\r\n\r\n                                          Thông số đầu\r\n                                   yề\r\n\r\n\r\n\r\n\r\n                                        phát:\r\n                                Tu\r\n\r\n\r\n\r\n\r\n           Chức năng do lường, hiển thị + Công suất tác\r\n                               h\r\n\r\n\r\n\r\n\r\n     8     các thông số máy và chức dụng, công suất\r\n                             an\r\n\r\n\r\n\r\n\r\n           năng bảo vệ                  biểu kiến.\r\n                         Th\r\n\r\n\r\n\r\n\r\n                                          + Điện áp các\r\n                         n\r\n                     uả\r\n\r\n\r\n\r\n\r\n                                        pha.\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                          + Dòng điện các\r\n                  T(\r\n\r\n\r\n\r\n\r\n                                        pha.\r\n               Q\r\n            EN\r\n\r\n\r\n\r\n\r\n                                          + Hệ số công\r\n           Y\r\n\r\n\r\n\r\n\r\n                                        suất.\r\n      TU\r\n\r\n\r\n\r\n\r\n                                          + Tần số.\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n                                          Thông số động\r\nCM\r\n\r\n\r\n\r\n\r\n                                        cơ:\r\nH\r\n\r\n\r\n\r\n\r\n                                                                        Trang 39/42\r\n\f                                an\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                                                              EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                            Y\r\n                       MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                      uả\r\n\r\n\r\n\r\n\r\n                                                                          U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n     TT             Hạng mục                    Yêu cầu              Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                     PC\r\n                Q\r\n                                            + Tốc độ động\r\n\r\n\r\n\r\n\r\n                                                                 CM\r\n              EN\r\n                                          cơ.\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                 H\r\n                                            + Nhiệt độ nước\r\n          U\r\n\r\n\r\n\r\n\r\n                                                           0\r\n                                          làm mát.\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                         :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                      09\r\n                                            + Điện áp ắc quy.\r\nCM\r\n\r\n\r\n\r\n\r\n                                                   26\r\n                                            + Nhiệt độ, Áp\r\n\r\n\r\n\r\n\r\n                                                20\r\n                                          suất bôi trơn.\r\nH\r\n\r\n\r\n\r\n\r\n                                              6/\r\n                                            + Mức nhiên liệu\r\n\r\n\r\n\r\n\r\n                                            /0\r\n                                          trong thùng chứa.\r\n\r\n\r\n\r\n\r\n                                          22\r\n\r\n\r\n\r\n\r\n                                                                                                  a\r\n                                                                                              Th\r\n                                            2. Bảo vệ\r\n\r\n\r\n\r\n\r\n                                      n)\r\n                                     yề\r\n\r\n\r\n\r\n\r\n                                                                                              n\r\n                                            + Quá tải.\r\n\r\n\r\n\r\n\r\n                                                                                          uả\r\n                                 Tu\r\n\r\n\r\n\r\n\r\n                                                                                          Q\r\n                                            + Ngắn mạch.\r\n\r\n\r\n\r\n\r\n                                                                                      T(\r\n                                 h\r\n                                            + Điện áp\r\n                                an\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n                          Th\r\n\r\n\r\n                                          cao/thấp.\r\n\r\n\r\n\r\n\r\n                                                                              EN\r\n                                            + Quá dòng.\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                            Y\r\n                      uả\r\n\r\n\r\n\r\n\r\n                                                                          U\r\n                                            + Phát ngược\r\n                    Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                          công suất.\r\n\r\n\r\n\r\n\r\n                                                                     PC\r\n                Q\r\n\r\n\r\n\r\n\r\n                                            + Nhiệt độ nước\r\n\r\n\r\n\r\n\r\n                                                                 CM\r\n              EN\r\n\r\n\r\n\r\n\r\n                                          làm mát quá cao.\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                 H\r\n                                            + Áp lực dầu nhớt\r\n          U\r\n\r\n\r\n\r\n\r\n                                                           0\r\n     \\T\r\n\r\n\r\n\r\n\r\n                                          thấp dưới mức cho\r\n                                                         :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                      09\r\n\r\n                                          phép.\r\nCM\r\n\r\n\r\n\r\n\r\n                                                   26\r\n\r\n\r\n                                            + Vượt tốc.\r\n                                                20\r\n\r\n\r\n\r\n\r\n                                            + Tần số quá\r\nH\r\n\r\n\r\n\r\n\r\n                                              6/\r\n\r\n\r\n\r\n\r\n                                          cao/quá thấp cho\r\n                                            /0\r\n\r\n\r\n\r\n\r\n                                          phép.\r\n                                          22\r\n                                      n)\r\n\r\n\r\n\r\n\r\n                                            + Điện áp quá\r\n                                     yề\r\n\r\n\r\n\r\n\r\n                                          cao/quá thấp cho\r\n                                 Tu\r\n\r\n\r\n\r\n\r\n                                          phép.\r\n                                 h\r\n\r\n\r\n\r\n\r\n                                            + Sai lệch điện áp\r\n                                an\r\n\r\n\r\n\r\n\r\n                                          AC giữa các pha\r\n                          Th\r\n\r\n\r\n\r\n\r\n                                          quá lớn.\r\n                          n\r\n                      uả\r\n\r\n\r\n\r\n\r\n                                            + Mức nhiên liệu\r\n                      Q\r\n\r\n\r\n\r\n\r\n                                          thấp/ Hết nhiên\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                          liệu.\r\n                Q\r\n            EN\r\n\r\n\r\n\r\n\r\n                                          + Cổng kết nối với\r\n           Y\r\n\r\n\r\n\r\n\r\n                                          hệ thống kiểm soát\r\n      TU\r\n\r\n\r\n\r\n\r\n     9     Các cổng giao tiếp             từ xa.\r\n       \\\r\n    PC\r\n\r\n\r\n\r\n\r\n                                          + Cổng kết nối\r\nCM\r\n\r\n\r\n\r\n\r\n                                          USB.\r\nH\r\n\r\n\r\n\r\n\r\n                                                                            Trang 40/42\r\n\f                               an\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                              EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                            Y\r\n                       MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                          U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n     TT              Hạng mục                     Yêu cầu            Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                     PC\r\n                Q\r\n                                            + Cổng cho phép\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n                                            liên kết và đọc dữ\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                 H\r\n                                            liệu trực tiếp từ\r\n          U\r\n\r\n\r\n\r\n\r\n                                                              0\r\n      \\T                                    động cơ.\r\n\r\n\r\n\r\n\r\n                                                            :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                         09\r\n     E     Vỏ giảm âm\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n     1     Nước sản xuất                         Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n                                               6/\r\n     2     Nhà sản xuất                          Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                             /0\r\n     3     Mã hiệu                               Nêu cụ thể\r\n\r\n\r\n\r\n\r\n                                            22\r\n\r\n\r\n\r\n\r\n                                                                                                  a\r\n                                                                                              Th\r\n                                        n)\r\n     4     Năm sản xuất                          Nêu cụ thể\r\n\r\n\r\n\r\n                                       yề\r\n\r\n\r\n\r\n\r\n                                                                                              n\r\n                                                                                          uả\r\n           Độ ồn cách 7 mét\r\n     5\r\n                                   Tu            ≤ 70±5dB\r\n\r\n\r\n\r\n\r\n                                                                                          Q\r\n           (không vật chắn)\r\n\r\n\r\n\r\n\r\n                                                                                      T(\r\n                                   h\r\n                               an\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n                                            Thép dày > 2mm,\r\n                              Th\r\n\r\n\r\n\r\n\r\n                                                                              EN\r\n     6     Vật liệu chế tạo\r\n                                              sơn tĩnh điện\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                            Y\r\n                       uả\r\n\r\n\r\n\r\n\r\n                                                                          U\r\n                                             Được ngăn bằng\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n           Các lỗ thông hơi                   lưới để chống\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                     PC\r\n     7                                        chuột, rắn v.v.\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                                  CM\r\n              EN\r\n\r\n\r\n\r\n\r\n                                             thâm nhập vào\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                 H\r\n                                                thùng máy\r\n          U\r\n\r\n\r\n\r\n\r\n                                                              0\r\n     \\T\r\n\r\n\r\n\r\n\r\n           Vật liệu cách âm                   Vật liệu chống\r\n                                                            :0\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                         09\r\n\r\n     8                                        cháy, dày 20 ÷\r\nCM\r\n\r\n\r\n\r\n\r\n                                                     26\r\n\r\n\r\n                                                  50mm\r\n                                                  20\r\nH\r\n\r\n\r\n\r\n\r\n     9     Sơn thùng cách âm                  Sơn tĩnh diện\r\n                                               6/\r\n                                             /0\r\n\r\n\r\n\r\n\r\n     10    Móc cẩu để cẩu tổ máy                    có\r\n                                            22\r\n\r\n\r\n\r\n\r\n           Tủ chuyển đổi nguồn tự\r\n                                        n)\r\n\r\n\r\n\r\n\r\n     F\r\n           động (ATS)\r\n                                       yề\r\n                                   Tu\r\n\r\n\r\n\r\n\r\n     1     Nước sản xuất                         Nêu cụ thể\r\n                                   h\r\n\r\n\r\n\r\n\r\n     2     Nhà sản xuất                          Nêu cụ thể\r\n                               an\r\n                              Th\r\n\r\n\r\n\r\n\r\n     3     Năm sản xuất                          Nêu cụ thể\r\n                          n\r\n                       uả\r\n\r\n\r\n\r\n\r\n     4     Mã hiệu                               Nêu cụ thể\r\n                      Q\r\n\r\n\r\n\r\n\r\n     5     Dòng tải định mức                      ≥ 800A\r\n                   T(\r\n                Q\r\n\r\n\r\n\r\n\r\n     6     Điện áp - tần số làm việc        220/380 V - 50 Hz\r\n            EN\r\n\r\n\r\n\r\n\r\n     7     Nguyên lý điều khiển                Kỹ thuật số\r\n           Y\r\n      TU\r\n\r\n\r\n\r\n\r\n           Chế độ vận hành                   Tự động và bằng\r\n     8\r\n       \\\r\n\r\n\r\n\r\n\r\n                                                   tay\r\n    PC\r\nCM\r\n\r\n\r\n\r\n\r\n     9     Cầu tạo                          Đặt trong hộp kim\r\nH\r\n\r\n\r\n\r\n\r\n                                                                            Trang 41/42\r\n\f                              an\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n                           Th\r\n\r\n\r\n\r\n\r\n                                                                              EN\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                            Y\r\n                       MÁY PHÁT ĐIỆN DỰ PHÒNG HẠ ÁP\r\n\r\n\r\n\r\n\r\n                      uả\r\n\r\n\r\n\r\n\r\n                                                                          U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n     TT              Hạng mục                    Yêu cầu             Chào thầu\r\n\r\n\r\n\r\n\r\n                   T(\r\n\r\n\r\n\r\n\r\n                                                                     PC\r\n                Q\r\n                                                  loại.\r\n\r\n\r\n\r\n\r\n                                                                 CM\r\n              EN\r\n                                            Bộ ATS phải được\r\n\r\n\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                 H\r\n                                             đấu nối đồng bộ\r\n          U\r\n\r\n\r\n\r\n\r\n                                                           0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                           :0\r\n                                            với phần động lực\r\n    PC\r\n\r\n\r\n\r\n\r\n                                                        09\r\n                                             và bộ điều khiển\r\n     10    Tính đồng bộ\r\nCM\r\n\r\n\r\n\r\n\r\n                                                    26\r\n                                            của máy phát điện\r\n\r\n\r\n\r\n\r\n                                                 20\r\nH\r\n\r\n\r\n\r\n\r\n                                             và có đầu chờ để\r\n\r\n\r\n\r\n\r\n                                               6/\r\n                                             đấu nối với điện\r\n\r\n\r\n\r\n\r\n                                             /0\r\n                                            22\r\n                                              lưới và phụ tải.\r\n\r\n\r\n\r\n\r\n                                                                                                  a\r\n                                                                                              Th\r\n                                        n)\r\n           Bộ ATS có chức năng tự động\r\n\r\n\r\n                                     yề\r\n\r\n\r\n\r\n\r\n                                                                                              n\r\n                                                                                          uả\r\n           khởi động máy phát và đóng              có\r\n                                  Tu\r\n\r\n\r\n\r\n\r\n                                                                                          Q\r\n     11    điện cấp tải trong trường hợp\r\n\r\n\r\n\r\n\r\n                                                                                      T(\r\n                                h\r\n                              an\r\n           mất điện lưới cấp điện cho các\r\n\r\n\r\n\r\n\r\n                                                                                  Q\r\n                           Th\r\n\r\n\r\n\r\n\r\n                                                                              EN\r\n           phụ tải\r\n                          n\r\n\r\n\r\n\r\n\r\n                                                                            Y\r\n     G     Phụ kiện kèm theo máy\r\n                      uả\r\n\r\n\r\n\r\n\r\n                                                                          U\r\n                     Q\r\n\r\n\r\n\r\n\r\n                                                                       \\T\r\n           Bình ắc quy (bao gồm dây và\r\n                   T(\r\n\r\n\r\n\r\n\r\n     1                                             Có\r\n\r\n\r\n\r\n\r\n                                                                     PC\r\n           cọc)\r\n                Q\r\n\r\n\r\n\r\n\r\n                                                                 CM\r\n              EN\r\n\r\n\r\n\r\n\r\n     2     Bộ giảm âm và bình nhiên liệu           Có\r\n           Y\r\n\r\n\r\n\r\n\r\n                                                                 H\r\n          U\r\n\r\n\r\n\r\n\r\n    VIII. TÀI LIỆU THAM KHẢO\r\n                                                           0\r\n      \\T\r\n\r\n\r\n\r\n\r\n                                                           :0\r\n    PC\r\n\r\n\r\n\r\n\r\n          1. TCVN 9729:2013: Tổ máy phát điện xoay chiều dẫn động bởi động cơ\r\n                                                        09\r\nCM\r\n\r\n\r\n\r\n\r\n    đốt trong kiểu pittông.\r\n                                                    26\r\n                                                 20\r\nH\r\n\r\n\r\n\r\n\r\n          2. TCVN 6627:2014: Máy điện quay.\r\n                                               6/\r\n                                             /0\r\n\r\n\r\n\r\n\r\n          3. TCCS 02:2014: Tiêu chuẩn cơ sở về máy phát điện dữ trữ Quốc gia.\r\n                                            22\r\n\r\n\r\n\r\n\r\n          4. Các catalog của một số Nhà sản xuất về máy phát điện.\r\n                                        n)\r\n                                     yề\r\n                                  Tu\r\n                                h\r\n                              an\r\n                           Th\r\n                          n\r\n                      uả\r\n                      Q\r\n                   T(\r\n                Q\r\n            EN\r\n           Y\r\n      TU\r\n       \\\r\n    PC\r\nCM\r\nH\r\n\r\n\r\n\r\n\r\n                                                                            Trang 42/42"}