{"text":"--- Tệp: Chuong 3.pdf ---\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật\n    Sử dụng tiêu chí đạt, không đạt để xây dựng tiêu chuẩn đánh giá về kỹ thuật.\nE-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi tất cả các tiêu chí đều\nđược đánh giá là đạt.\n        Tiêu chuẩn đánh giá về kỹ thuật theo tiêu chí “đạt” hoặc “không đạt”, cụ\nthể theo bảng sau:\n                                                                    Sử dụng tiêu chí đạt,\n                                                                         không đạt\n  TT                       Nội dung đánh giá\n                                                                                 Không\n                                                                      Đạt\n                                                                                  đạt\n         Đặc tính, thông số kỹ thuật của hàng hóa, tiêu chuẩn sản\n   1\n         xuất, tiêu chuẩn chế tạo và công nghệ\n         Nhà thầu chào hàng hoá đáp ứng yêu cầu kỹ thuật tương\n         đương hoặc cao hơn yêu cầu tại Chương V của E-\n         HSMT\n                                                                      Đạt\n         + Tất cả các hàng hóa có chủng loại xuất xứ rõ ràng,\n         hợp pháp;\n         + Hàng hóa mới 100%, được phép lưu hành theo Luật định\n                                                                                 Không\n         Không đáp ứng toàn bộ các yêu cầu nêu trên.\n                                                                                   đạt\n   2     Tiến độ cung cấp hàng hoá\n         Đáp ứng tiến độ cung cấp theo yêu cầu tại Điểm 1.2.3,\n         khoản 1.2, mục 1, Chương V. Yêu cầu kỹ thuật E-              Đạt\n         HSMT kể từ ngày hợp đồng có hiệu lực\n         Không có đáp ứng tiến độ cung cấp theo yêu cầu tại\n                                                                                 Không\n         Điểm 1.2.3, khoản 1.2, mục 1, Chương V. Yêu cầu kỹ\n                                                                                   đạt\n         thuật E-HSMT kể từ ngày hợp đồng có hiệu lực\n   3      Bảo hành\n         Đáp ứng yêu cầu tại điểm 1.2.4 khoản 1.2, mục 1\n                                                                      Đạt\n         Chương V. Yêu cầu kỹ thuật E-HSMT\n         Không đáp ứng yêu cầu tại điểm 1.2.4 khoản 1.2, mục                     Không\n         1 Chương V. Yêu cầu kỹ thuật E-HSMT                                       đạt\n         Kết quả thực hiện hợp đồng của nhà thầu, chất\n   5\n         lượng hàng hóa đã sử dụng\n\f                                                                  Sử dụng tiêu chí đạt,\n                                                                       không đạt\n  TT                         Nội dung đánh giá\n                                                                               Không\n                                                                    Đạt\n                                                                                đạt\n       - Hợp đồng tương tự chậm tiến độ hoặc bỏ dở hợp đồng do\n       lỗi của nhà thầu: Không có\n       - Không thương thảo hợp đồng: Không có\n       - Có Quyết định trúng thầu nhưng không tiến hành hoàn\n       thiện, ký kết hợp đồng: Không có\n                                                                    Đạt\n       - Không có trường hợp bị xử lý vi phạm\n       - Nhà thầu cam kết các nội dung nêu trên. Trường hợp bên\n       mời thầu có bằng chứng chứng minh vi phạm một trong các\n       nội dung yêu cầu thì E-HSDT sẽ bị loại và không được xem\n       xét đánh giá.\n       - Có hợp đồng tương tự chậm tiến độ hoặc bỏ dở hợp đồng\n       do lỗi của nhà thầu\n       - Không thương thảo hợp đồng                                            Không\n       - Có Quyết định trúng thầu nhưng không tiến hành hoàn                     đạt\n       thiện, ký kết hợp đồng\n       - Có trường hợp bị xử lý vi phạm\n   6   Các yếu tố cần thiết khác\n       Có cam kết đầy đủ các nội dung theo yêu cầu tại Điểm\n       1.2.5, khoản 1.2, Mục 1, Chương V.Yêu cầu kỹ thuật           Đạt\n       E-HSMT\n       Có cam kết nhưng không đầy đủ,không phù hợp các\n                                                                               Không\n       nội dung theo yêu cầu tại Điểm 1.2.5,khoản 1.2, Mục\n                                                                                 đạt\n       1, Chương V.Yêu cầu kỹ thuật E-HSMT\n  Kết luận                                                          Đạt/Không đạt\n      Ghi chú: Nhà thầu được đánh giá là đạt yêu cầu về kỹ thuật khi tất cả các\ntiêu chuẩn được đánh giá là đạt. Trường hợp nhà thầu không đạt một trong các\ntiêu chuẩn thì được đánh giá là không đạt và không được xem xét, đánh giá\nbước tiếp theo\n\n--- Tệp: chuong 5.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\n                    Chương V. YÊU CẦU VỀ KỸ THUẬT\n\n\n      Mục 1. Yêu cầu về kỹ thuật\n      1.1. Giới thiệu chung về dự toán mua sắm\n      - Dự toán mua sắm: Mua sắm 03 máy phát hàn 15kVA trang cấp cho mỗi\nđơn vị XNN Đông Triều, XNN Hồng Gai, XNN Uông Bí và 01 máy phát điện 3\npha 30kVA cấp cho trạm hóa chất Cao Vân NMN Diễn Vọng\n      - Nguồn vốn: Vốn khấu hao\n     Thời gian thực hiện gói thầu: 45 ngày kể từ ngày hợp đồng có hiệu lực (bao\ngồm gồm thứ 7, Chủ nhật và ngày lễ).\n      1.2. Yêu cầu về kỹ thuật\n      1.2.1. Yêu cầu chung\n        + Hàng hóa cung cấp phải mới 100%. Là sản phẩm chính hãng có nguồn\ngốc, xuất xứ rõ ràng (CO), có chứng nhận về chất lượng (CQ) của hãng sản xuất\n(ngoại trừ phụ kiện kèm theo). Hàng hóa chào thầu phải được sản xuất năm 2025\ntrở lại đây.\n      + Hàng hoá chào thầu phải có đầy đủ, chi tiết về model, ký mã hiệu, nhà\nsản xuất, xuất xứ, các mô tả về tính năng, đặc tính, thông số kỹ thuật của hàng hóa\nnhằm chứng minh hàng hóa nhà thầu chào đáp ứng các yêu cầu của E-HSMT.\n       + Hàng hóa chào thầu phải kèm theo các tài liệu chứng minh đặc tính, thông\nsố kỹ thuật, tiêu chuẩn sản xuất, tiêu chuẩn chế tạo và công nghệ của hàng hoá là\ncatalogue hoặc các tài liệu kỹ thuật thể hiện các thông số kỹ thuật của hàng hóa\n(Catalogue và các tài liệu mô tả phù hợp do hãng sản xuất công bố trên website\nchính hãng. Ngôn ngữ Tiếng Việt hoặc tiếng Anh, trường hợp tài liệu là ngôn ngữ\nkhác thì nhà thầu phải kèm theo bản dịch bằng Tiếng Việt).\n       Trường hợp tài liệu chứng minh của nhà cung cấp (tài liệu kỹ thuật thiết bị\ncủa nhà sản xuất) có một số thông số, tiêu chí kỹ thuật chưa thể hiện đầy đủ so\nvới yêu cầu kỹ thuật nêu trong E-HSMT thì phải có giấy xác nhận (hoặc giấy cam\nkết) của nhà sản xuất hoặc nhà phân phối được xem là tài liệu chuẩn để làm cơ sở\nđánh giá (bản gốc, được đại diện có thẩm quyền của nhà sản xuất hoặc nhà phân\nphối ký)\n      1.2.2 Yêu cầu chi tiết\n      Nhà thầu phải lập bảng tuyên bố đáp ứng yêu cầu kỹ thuật kèm theo E-\nHSDT (ghi rõ các điểm đáp ứng E-HSMT dẫn chiếu cụ thể đến trang nào của\nCatalogue hoặc các tài liệu kỹ thuật kèm theo E-HSDT), hàng hóa chào thầu của\n\f                                            2\n\n\n\nnhà thầu được đánh giá “Đạt” khi đáp ứng yêu cầu tối thiểu theo Bảng yêu cầu\nđặc tính thông số kỹ thuật dưới đây:\nTT        Tên hàng hóa                          Thông số kỹ thuật và các tiêu chuẩn\n 1 Máy phát điện 30kVA\n1.1 Yêu cầu chung tổ máy     - Hãng sản xuất: Châu Á\n    phát điện                - Mã hiệu: Nhà thầu đề xuất\n                             - Mới 100%, Sản xuất từ năm 2025 trở lại đây.\n                             - Tiêu chuẩn đáp ứng: ISO 9001, ISO 14001, ISO 45001,CE\n                             - Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả\n                             các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp\n                             cận được.\n                             - Công suất liên tục: ≥ 24 kW (≥ 30 kVA).\n                             - Công suất dự phòng: ≥ 26 kW (≥ 33 kVA).\n                             - Số pha: 3 pha, 4 dây.\n                             - Điện áp và tần số đầu ra: 230/400V, 50 Hz\n                             - Hệ số công suất: 0.8\n                             - Tốc độ quay vòng/phút: ≥ 1500\n                             - Loại máy: Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống\n                             ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển, tự\n                             động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR;\n                             có bộ nạp sạc ắc quy kèm theo máy, sử dụng ắc quy khô.\n                             - Vỏ máy chống bụi, được thiết kế đặc biệt để đáp ứng các tiêu chuẩn\n                             độ ồn 75 dBA ở mức tải 75% trong điều kiện trường tự do.\n                               - Vật liệu cách âm chống cháy và hấp thụ tiếng ồn chất lượng cao\n                             (Rockwool).\n                             - Dung tích bình nhiên liệu ≥ 50 lít\n1.2 Yêu cầu kỹ thuật động cơ - Hãng sản xuất: Cummins (hoặc tương đương)\n                             - Mã hiệu: Nhà thầu đề xuất\n                             - Xuất xứ: Châu Á\n                             - Loại động cơ: Động cơ diesel 4 thì, phun nhiên liệu trực tiếp, tốc\n                             độ định mức 1500 vòng/phút.\n                             - Công suất liên tục động cơ: ≥ 35kW tại 1500 vòng/phút\n                             - Làm mát: Làm mát bằng quạt gió và két nước.\n                             - Số xi lanh: ≥ 4\n                             - Dung tích xy lanh: ≤ 4 lít\n                             - Nhiên liệu: Dầu Diesel thông dụng\n                             - Mức tiêu thụ nhiên liệu tại 100% tải ≤ 11 Lít/giờ\n                             - Hệ thống khởi động: Điện 24 VDC\n1.3 Yêu cầu kỹ thuật đầu     - Hãng sản xuất: Châu Á\n    phát                     - Mã hiệu: Nhà thầu đề xuất\n                             - Xuất xứ: Châu Á\n                             - Cấp bảo vệ: ≥ IP 23\n                             - Dao động điện áp (Tối đa): ± 1%\n                             - Cấp cách điện: Tối thiểu cấp H\n                             - Bộ điều chỉnh điện áp: Điều chỉnh điện áp tự động (AVR)\n                             - Kích từ: Tự kích từ, không chổi than\n                             - Tổng biến dạng sóng hài điện áp (THD): ≤ 5%\n1.4 Yêu cầu kỹ thuật bộ điều - Hãng sản xuất: Châu Á\n    khiển máy phát điện      - Mã hiệu: Nhà thầu đề xuất\n                             - Bộ điều khiển LCD, phím chọn 3 chế độ OFF – AUTO –\n                             MANUAL, 01 nút dừng khẩn cấp.\n                             - Màn hình kỹ thuật số chỉ thị gồm:\n\f                                          3\n\n\n\nTT        Tên hàng hóa                     Thông số kỹ thuật và các tiêu chuẩn\n                            + Điện áp trên các pha.\n                            + Dòng điện trên các pha.\n                            + Tần số/ tốc dộ quay.\n                            + Điện áp ắc quy.\n                            + Nhiệt độ máy.\n                            + Áp suất dầu nhớt.\n                            + Số giờ hoạt động của máy.\n                            + Trạng thái hoạt động/Trạng thái sự cố của máy: 01 đồng hồ mức\n                            báo nhiên liệu; 01hệ thống đèn báo.\n                            - Chức năng bảo vệ:\n                            + Nhiệt độ máy cao: dừng máy và báo động.\n                            + Áp suất nhớt tháp: dừng máy và báo động.\n                            + Động cơ vượt tốc: dừng máy và báo động.\n                            + Tần số quá tháp: dừng máy và báo động.\n                            + Tần số quá cao: dừng máy và báo động.\n                            + Mức nước làm mát thấp: dừng máy và báo động.\n                            + Quá tải, ngắn mạch: dừng máy và báo động.\n                            + Không nạp bình: báo động.\n                            + Hư khởi động: báo động.\n                            + Dừng khẩn cấp: dừng máy và báo động.\n                            + Lỗi điều khiển: dừng máy và báo động.\n1.5 Yêu cầu kỹ thuật bộ sạc Thông tin bộ nạp bù ắc quy:\n     ắc quy tự động.        - Hãng sản xuất: Châu Á\n                            - Dải điện áp hoạt động đầu vào: Sử dụng nguồn đầu vào AC: 95V\n                            ÷ 280V hoặc bao dải trên\n                            - Hiệu suất tối đa: ≥ 85%\n                            - Chế độ nạp: Tối thiểu 2 chế độ: Nạp ổn dòng (Boost) và nạp ổn\n                            áp (Float)\n                            - Điện áp đầu ra định mức: 24VDC\n                            - Dòng điện đầu ra tối đa: ≥ 3A\n                            - Hiển thị trạng thái làm việc và cảnh báo: LED\n                            - Bảo vệ đầu vào: Bảo vệ quá áp đầu vào không hỏng hóc thiết bị\n                            - Bảo vệ đầu ra: Bảo vệ ngược cực, quá tải, ngắn mạch ở phía đầu\n                            ra mà không bị hư hỏng\n                            - Nhiệt độ hoạt động: -30 ÷ 55℃ hoặc bao dải trên\n                            - Độ ẩm hoạt động: 20÷93%RH hoặc bao dải trên, không đọng\n                            sương\n                            Phụ kiện lắp đặt: Bộ nạp bù lắp đặt kèm bên trong máy phát điện\n                            với đầy đủ phụ kiện\n  2 Máy hàn hồ quang kim loại, chạy bằng động cơ diesel kết hợp phát điện\n 2.1 Yêu cầu kỹ thuật       - Hãng sản xuất: Châu Á\n                            - Nhãn hiệu: Nhà thầu đề xuất\n                            - Mã hiệu: Nhà thầu đề xuất\n                            - Xuất xứ: Châu Á hoặc G7\n                            - Mới 100%, Sản xuất từ năm 2025 trở lại đây.\n                            - Chức năng: Máy hàn động cơ diesel, hàn DC đa dụng\n                            - Công nghệ: Brushless, điện áp hở mạch cao (OCV)\n                            - Ứng dụng:\n                            + Hàn que\n                            + Hàn TIG\n                            + Hàn MIG\n                            THÔNG SỐ KỸ THUẬT CHÍNH:\n\f                                          4\n\n\n\nTT       Tên hàng hóa                       Thông số kỹ thuật và các tiêu chuẩn\n                             1. Phần hàn (DC Welder):\n                             + Kiểu truyền động: Truyền động trực tiếp (Direct coupling)\n                             + Công suất định mức: ≥ 12 kW\n                             + Dòng ra định mức tối thiểu: 350A\n                             + Điện áp hàn định mức khoảng 34VDC hoặc tương đương\n                             + Điện áp không tải (OCV): ≥ 75VDC\n                             + Dòng điều chỉnh: Tối thiểu từ 60A đến 350A\n                             + Cực tính: DC (có đảo cực)\n                             + Loại dòng: Dòng một chiều, chỉnh lưu từ đầu phát\n                             2. Phần phát điện phụ (AUX Power):\n                             + Công suất phát điện: ≥ 15 kVA\n                             + Điện áp: 220V AC (1 pha) / 380V AC (3 pha)\n                             + Tần số: 50Hz\n                             + Hệ số công suất: ≥ 0.8\n                             + Chế độ làm việc: Liên tục\n                             * ĐỘNG CƠ DIESEL:\n                             + Hãng sản xuất: Thương hiệu G7\n                             + Mã hiệu: Nhà thầu đề xuất\n                             + Loại: 4 kỳ, làm mát bằng nước\n                             + Công suất định mức: ≥ 17 kW\n                             + Tốc độ quay: 3000 vòng/phút\n                             + Hệ thống khởi động: Khởi động điện\n                             + Loại nhiên liệu: Dầu diesel\n                             + Dung tích bình nhiên liệu: ≥ 35 lít\n                             + Ắc quy khởi động: 12VDC\n                             * BẢNG ĐIỀU KHIỂN\n                              Bao gồm:\n                             + Ổ cắm (kết nối) AC (1 pha & 3 pha)\n                             + Đồng hồ Volt, Ampere\n                             + Công tắc chế độ hàn / phát điện\n                             + Nút chọn dòng / điện áp\n                             + Nút khẩn cấp (Emergency stop)\n                             + Đồng hồ nhiên liệu, công tắc khởi động\n                             + Giắc hàn, giắc ra điện, ổ cắm 220V\n                             * KÍCH THƯỚC & TRỌNG LƯỢNG\n                             + Kích thước, trọng lượng phù hợp với cấu hình thiết bị của nhà sản\n                             xuất.\n                             + Trọng lượng không vượt quá 550 kg.\n\n\n      Ghi chú:\n      - Tiêu chuẩn kỹ thuật chi tiết là để minh họa các tiêu chuẩn chất lượng, tính\nnăng kỹ thuật hàng hóa. Vì vậy Nhà thầu được phép chào thiết bị của bất kỳ hãng\nsản xuất nào với điều kiện đáp ứng hoặc tốt hơn các yêu cầu kỹ thuật tối thiểu nêu\ntrên và chứng minh bằng catalogue, tài liệu kỹ thuật của nhà sản xuất.\n       - Các thông tin về mã ký hiệu, xuất xứ, hãng sản xuất nếu có tại HSMT chỉ\nmang tính chất tham khảo. Nhà thầu có thể chào hàng hóa “tương đương” hoặc\n“tốt hơn” so với yêu cầu của HSMT.\n      1.2.3 Yêu cầu về thời gian cung cấp và tiến độ giao hàng\n\f                                        5\n\n\n\n      Tổng thời gian cung cấp hàng hóa ≤ 45 ngày (kể cả ngày nghỉ, ngày lễ) kể\ntừ ngày hợp đồng có hiệu lực\n      1.2.4. Yêu cầu về bảo hành\n      - Yêu cầu về bảo hành: Dịch vụ hỗ trợ kỹ thuật trong thời gian bảo hành và\nsau bảo hành của nhà thầu phải được thực hiện tại địa điểm lắp đặt với thời hạn\nbảo hành tối thiểu theo từng yêu cầu đối với từng loại hàng hóa kể từ khi hàng\nhoá được nghiệm thu bàn giao. Trong thời gian bảo hành, những lỗi hư hỏng của\nhàng hoá mà không phải lỗi do người sử dụng gây ra thì nhà thầu phải chịu trách\nnhiệm sửa lỗi, khắc phục lỗi miễn phí.\n      - Thời gian bảo hành: Thời gian bảo hành tối thiểu 12 tháng và không ngắn\nhơn thời gian bảo hành theo quy định của nhà sản xuất kể từ ngày hàng hóa được\nbàn giao và được nghiệm thu.\n      1.2.5. Các yêu cầu khác\n      Nhà thầu có cam kết đầy đủ các nội dung sau:\n      - Cung cấp các giấy tờ (bản công chứng) khi giao hàng\n      + Đối với hàng hoá nhập khẩu: Giấy chứng nhận xuất xứ (CO), Giấy chứng\nnhận chất lượng hàng hóa (CQ) (ngoại trừ phụ kiện kèm theo);\n      + Đối với hàng hoá trong nước: Giấy chứng nhận chất lượng hàng hoá\n       - Vận chuyển, bàn giao hàng hóa đến địa điểm thực hiện theo yêu cầu. Việc\ncung ứng, bàn giao hàng hóa phải đảm bảo đúng kỹ thuật và an toàn. Nhà thầu tự\nchịu toàn bộ chi phí và rủi ro có thể xảy ra trong quá trình vận chuyển hàng hoá,\nbao gồm cả vận chuyển, dỡ xuống và bàn giao hàng hóa…\n      - Thu hồi hàng hóa và đổi hàng hóa mới 100% cho Chủ đầu tư trong trường\nhợp đã giao nhưng không đảm bảo chất lượng hoặc có thông báo thu hồi của cơ\nquan có thẩm quyền mà nguyên nhân không có lỗi của Chủ đầu tư.\n      Mục 2. Bản vẽ: Không có.\n      Mục 3. Kiểm tra và thử nghiệm\n       Việc kiểm tra, nghiệm thu hàng hoá được tiến hành bởi Chủ đầu tư, trong\nquá trình nghiệm thu nếu có nghi ngờ về chất lượng hàng hoá, Chủ đầu tư có thể\nyêu cầu lấy mẫu thử nghiệm bởi một đơn vị độc lập và mọi chi phí thử nghiệm do\nNhà thầu chi trả.\n\n--- Tệp: IB2600354007_QuyetDinhPheDuyetHSMT_08_07_2026.pdf ---\nPhụ lục 1B\n   CÔNG TY CỔ PHẦN                    CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM\n NƯỚC SẠCH QUẢNG NINH                         Độc lập - Tự do - Hạnh phúc\n      Số : 08CN/QĐ-CTN                            Hạ Long, ngày 08 tháng 7 năm 2026\n\n\n                                QUYẾT ĐỊNH\n                   V/v phê duyệt E-HSMT/hồ sơ mời thầu\n  gói thầu: Mua sắm 03 máy phát hàn 15kVA và 01 máy phát điện 3 pha\n 30kVA thuộc kế hoạch lựa chọn lựa chọn nhà thầu Mua sắm 03 máy phát\n  hàn 15kVA trang cấp cho mỗi đơn vị XNN Đông Triều, XNN Hồng Gai,\nXNN Uông Bí và 01 máy phát điện 3 pha 30kVA cấp cho trạm hóa chất Cao\n Vân NMN Diễn Vọng thuộc dự toán mua sắm Mua sắm 03 máy phát hàn\n 15kVA trang cấp cho mỗi đơn vị XNN Đông Triều, XNN Hồng Gai, XNN\nUông Bí và 01 máy phát điện 3 pha 30kVA cấp cho trạm hóa chất Cao Vân\n                           NMN Diễn Vọng\n\n\n            CÔNG TY CỔ PHẦN NƯỚC SẠCH QUẢNG NINH\n\n\n       Căn cứ Luật Đấu thầu số 22/2023/QH15 ngày 23 tháng 6 năm 2023, sửa\nđổi, bổ sung tại Luật số 57/2024/QH15, Luật số 90/2025/QH15;\n       Căn cứ Nghị định số 214/2025/NĐ-CP quy định chi tiết một số điều và\nbiện pháp thi hành Luật Đấu thầu về lựa chọn nhà thầu;\n       Căn cứ Thông tư 79/2025/TT-BTC ngày 04/8/2025 của Bộ Tài chính hướng dẫn\nviệc cung cấp, đăng tải thông tin về đấu thầu và mẫu hồ sơ đấu thầu trên Hệ thống\nmạng đấu thầu quốc gia;\n      Căn cứ Quy định lựa chọn nhà thầu cung cấp hàng hóa, dịch vụ tư vấn,\ndịch vụ phi tư vấn, xây lắp, hỗn hợp, ban hành kèm theo Quyết định số\n2686/QĐ-CTN ngày 01/10/2025 của Công ty Cổ phần Nước sạch Quảng Ninh;\n       Căn cứ Quyết định số 08CN/PDBCKTKT/QĐ-CTN ngày 22/6/2026 của\nCông ty Cổ phần Nước sạch Quảng Ninh về việc phê duyệt dự toán Mua sắm 03\nmáy phát hàn 15kVA trang cấp cho mỗi đơn vị XNN Đông Triều, XNN Hồng\nGai, XNN Uông Bí và 01 máy phát điện 3 pha 30kVA cấp cho trạm hóa chất\nCao Vân NMN Diễn Vọng\n       Căn cứ Quyết định số 08CN/PDKHLCNT/QĐ-CTN ngày 07/7/2026 về\nviệc phê duyệt kế hoạch lựa chọn nhà thầu Mua sắm 03 máy phát hàn 15kVA\ntrang cấp cho mỗi đơn vị XNN Đông Triều, XNN Hồng Gai, XNN Uông Bí và 01\nmáy phát điện 3 pha 30kVA cấp cho trạm hóa chất Cao Vân NMN Diễn Vọng;\n\f      Căn cứ Quyết định số 08CN/QĐTCG/QĐ-CTN ngày 07/7/2026 về việc\nthành lập tổ chuyên gia và tổ thẩm định quá trình lựa chọn nhà thầu gói thầu:\nMua sắm 03 máy phát hàn 15kVA và 01 máy phát điện 3 pha 30kVA ;\n      Căn cứ hồ sơ mời thầu qua mạng (E-HSMT) gói thầu: Mua sắm 03 máy\nphát hàn 15kVA và 01 máy phát điện 3 pha 30kVA do Tổ chuyên gia lập;\n      Căn cứ tờ trình ngày 08/7/2026 của Tổ chuyên gia về việc phê duyệt E-\nHSMT gói thầu gói thầu: Mua sắm 03 máy phát hàn 15kVA và 01 máy phát điện\n3 pha 30kVA;\n                              QUYẾT ĐỊNH:\n      Điều 1. Phê duyệt E-HSMT gói thầu: Mua sắm 03 máy phát hàn 15kVA\nvà 01 máy phát điện 3 pha 30kVA với nội dung theo phụ lục đính kèm.\n      Điều 2. Giao Tổ chuyên gia chịu trách nhiệm thực hiện các bước tiếp theo\ncủa quy trình đấu thầu.\n     Điều 3. Quyết định này có hiệu lực thi hành kể từ ngày ký. Các Ông/bà\nTrưởng các phòng: Tài chính, Công nghệ, Tổ trưởng tổ chuyên gia chịu trách\nnhiệm thi hành Quyết định này.\nNơi nhận:                                    PHÓ TỔNG GIÁM ĐỐC\n- Như Điều 2;\n- Lưu CN.\n                                           Nội dung được ký số bởi:\n                                           Tên đơn vị: Công Ty Cổ Phần Nước Sạch Quảng Ninh\n                                           Mã số thuế: 5700100104\n                                           Thời gian ký: 08-07-2026 15:43:17\n\n\n\n\n                                                      Nguyễn Thế Đức"}