{"text":"--- Tệp: CHUONG V.doc ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\r\n     1. Giới thiệu chung về dự toán gói thầu:\r\n     - Tên dự toán: Cung cấp dịch vụ bảo trì máy phát điện năm 2026\r\n     - Tên Gói thầu: Cung cấp dịch vụ bảo trì máy phát điện năm 2026\r\n     - Địa điểm cung cấp: Bệnh viện đa khoa Tây Ninh, địa chỉ: 626 đường 30/04, Khu phố 5, phường Tân Ninh tỉnh Tây Ninh\r\n     - Thời gian thực hiện gói thầu: 12 tháng\r\n     - Phạm vi công việc gói thầu: Cung cấp dịch vụ bảo trì máy phát điện năm 2026\r\n     I. Yêu cầu kỹ thuật\r\n     I. Danh mục bảo trì\r\nSTT\rTên thiết bị\rNhãn hiệu/ công suất\rVị trí\rSố lượng bảo trì lần/ năm\r1\rMáy phát điện số 01\rCummin/1.100KVA\rKhu quản lý điện Trung tâm\r12\r2\rMáy phát điện số 02\rKoler/1.500KVA\rKhu quản lý điện Trung tâm\r12\r    II.Yêu cầu công việc bảo trì\r\n     1. Phần động cơ  \r\nSTT\rDanh mục kiểm tra\rChi tiết nội dung công việc\r1\rNhật ký vận hành\rKiểm tra nhật ký chạy máy về số giờ chạy và tình trạng hoạt động thực tế.\r2\rHệ thống làm mát\rKiểm tra két nước, ống dẫn, van lọc chống rỉ, bộ tản nhiệt, van xả, quạt gió, bơm đảo đối lưu. Theo dõi mức nước, chất lượng nước làm mát và kiểm tra sự rò rỉ trên hệ thống.\r3\rHệ thống dầu đốt\rKiểm tra ống áp lực dẫn dầu, van xả dầu bẩn, các loại bơm (tạo áp, cao áp), bộ lọc dầu. Kiểm tra mức dầu, chất lượng dầu trong két và sự rò rỉ trên hệ thống.\r4\rHệ thống bôi trơn\rKiểm tra ống dẫn áp lực và lọc nhớt. Xả nhớt, vệ sinh chất bẩn đóng cặn, kiểm tra mức dầu, chất lượng dầu bôi trơn và sự rò rỉ.\r5\rHệ thống khí & Khởi động\rKiểm tra hệ thống khí nạp, khí xả, hệ thống tăng áp và hệ thống khởi động.\r6\rThông số kỹ thuật cơ bản\rTheo dõi đồng hồ áp lực nhớt bôi trơn, nhiệt độ nước làm mát vào và ra khỏi động cơ.\r7\rKiểm tra cơ khí khác\rKiểm tra tiếng động lạ, ống thông hơi, độ căng dây Curoa quạt/bơm và tình trạng cánh quạt.\r     2. Phần điện\r\nSTT\rDanh mục kiểm tra\rChi tiết nội dung công việc\r1\rThông số điện năng\rKiểm tra và điều chỉnh hiệu điện thế, tần số.\r2\rThiết bị điện\rKiểm tra Dinamo máy phát điện xoay chiều, đo cách điện, cảm ứng từ trường và chổi than (nếu có).\r3\rHệ thống điều khiển\rKiểm tra dây dẫn động lực, dây điều khiển, hệ số kích từ của bộ AVR và hệ thống mạch điều khiển/bảo vệ (AC, DC).\r4\rBình ắc quy\rKiểm tra ắc quy khởi động, mức độ nạp điện và độ điện phân.\r5\rBảng điều khiển & Chỉ thị\rKiểm tra hệ thống chỉ thị, kiểm soát, công tắc (khởi động, tắt máy, chuyển mạch Ampe, Volt).\r6\rĐèn báo & Rơ-le\rKiểm tra đèn báo (áp lực nhớt, nhiệt độ nước, sạc bình, sưởi...) và đo kiểm các rơ-le ngắt rò rỉ.\r     3. Vận hành chạy thử & bàn giao\r\nSTT\rNội dung thực hiện\rChi tiết yêu cầu\r1\rKhởi động\rKiểm tra tiếng động lạ ngay sau khi khởi động máy phát điện.\r2\rChế độ thử\rTest các chế độ thử Manual (thủ công) và Auto (tự động).\r3\rThời gian test\rDuy trì thời gian chạy thử từ 30 phút đến 60 phút.\r4\rGhi nhận thông số\rKiểm tra tốc độ, tần số, điện áp, dòng điện, áp suất, nhiệt độ, công suất....\r5\rHoàn tất\rVệ sinh tổng thể máy phát điện và phòng máy.\r6\rBàn giao\rBàn giao máy lại cho chủ đầu tư và ký biên bản hoàn thành.\r\r\n    Chú ý: Bảo trì định kỳ 01 tháng / 1 lần bảo trì, trong quá trình hoạt động của từng đợt bảo trì, bệnh viện có 02 lần báo ứng cứu đột xuất. Bên bảo trì máy phát điện có mặt trong vòng 12 h kể từ khi nhận được đề nghị\r\n      3. Giải pháp và phương pháp luận:\r\n    Nhà thầu chuẩn bị đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo các nội dung quy định tại Chương này, gồm các phần như sau: \r\n    1. Giải pháp và phương pháp luận;\r\n    2. Kế hoạch công tác;\r\n     4. Quy định về kiểm tra, nghiệm thu sản phẩm: Theo quy định"}