{"text":"--- Tệp: Yêu cầu kỹ thuật_MPD dot 2_2026.pdf ---\n122\r\n                            Phần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                          Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n\r\n         Mục 1. Yêu cầu về kỹ thuật\r\n         Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\r\n         1.1. Giới thiệu chung về dự án, gói thầu\r\n        + Mục tiêu đầu tư xây dựng: Trang bị máy phát điện để đảm bảo nguồn điện dự\r\n    phòng cho các trạm BTS Vinaphone.\r\n         1.2. Yêu cầu về kỹ thuật\r\n         Nhà thầu phải cung cấp đầy đủ catalog (bằng tiếng Anh) và bản dịch tiếng Việt của\r\n    nhà sản xuất, cho từng bộ phận của tổ máy phát điện: Động cơ, đầu phát, bộ điều khiển và\r\n    tủ ATS.\r\n          Nhà thầu cung cấp tài liệu kỹ thuật của hãng sản xuất, thuyết minh tiếng Việt,\r\n    phải chịu trách nhiệm về tính trung thực, chính xác của các thông tin, các tuyên bố đáp\r\n    ứng trong HSDT, cung cấp đường dẫn (link) đến trang Web đang hoạt động trên\r\n    internet của nhà sản xuất. Các tài liệu phải là tiếng Anh hoặc tiếng Việt và được kiểm\r\n    chứng trên website hoặc là tài liệu của chính nhà sản xuất;\r\n          Nhà thầu có trách nhiệm cung cấp đầy đủ các tài liệu chứng minh đầy đủ các chỉ\r\n    tiêu kỹ thuật theo yêu cầu, chỉ ra các tham chiếu để tra cứu đáp ứng từng yêu cầu kỹ\r\n    thuật.\r\n          Toàn bộ máy phát điện phải được lắp đặt hoàn chỉnh, đảm bảo các yêu cầu về chất\r\n    lượng, an toàn, thẩm mỹ, đảm bảo toàn bộ hệ thống có thể vận hành liên tục và đạt công\r\n    suất tối đa. Các đầu nối dây phải chắc chắn, có đủ đầu cos, băng keo, đánh dấu rõ ràng.\r\n         - Hàng hóa nhập khẩu phải có đầy đủ C/O, CQ, hàng hóa trong nước phải có đo\r\n    kiểm xuất xưởng.\r\n         Một chỉ tiêu kỹ thuật được coi là \"Đạt\" nếu nhà thầu có dẫn chiếu đến tài liệu tham\r\n    chiếu hợp lệ. Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có nhưng\r\n    không hợp lệ thì được coi là \"Không đạt\".\r\nStt    Tên hàng hóa/dịch    Thông số kỹ thuật và các tiêu chuẩn yêu      Đánh giá\r\n        vụ liên quan/nội                      cầu                    Đáp ứng Không\r\n              dung                                                    hoàn   đáp ứng\r\n                                                                      toàn\r\nA      Yêu cầu đối với tổ máy phát điện 12,5 ±0,5 KVA\r\nI      Yêu cầu chung\r\n1      Yêu cầu chung       - Mới 100%, năm 2026 trở về sau. Hàng       Đạt    Không\r\n                           hóa có xuất xứ thuộc nhóm nước G7 hoặc                đạt\r\n                           Việt Nam.\r\n                           - Khí thải: Hệ thống thoát khí thải được\r\n                           thiết kế đảm bảo thông thoáng cho môi\r\n                           trường xung quanh. Đáp ứng Quy chuẩn\r\n                           kỹ thuật quốc gia về khí thải công nghiệp\r\n\f                                          123\r\n\r\nStt   Tên hàng hóa/dịch     Thông số kỹ thuật và các tiêu chuẩn yêu          Đánh giá\r\n       vụ liên quan/nội                          cầu                     Đáp ứng Không\r\n             dung                                                         hoàn   đáp ứng\r\n                                                                          toàn\r\n                            đối với bụi và các chất vô cơ\r\n                            (QCVN19:2009/BTNMT), có kèm chứng\r\n                            nhận kiểm tra đáp ứng.\r\n                            - Điều kiện hoạt động: Phù hợp với khí\r\n                            hậu Việt Nam và có khả năng hoạt động ở\r\n                            trong điều kiện nhiệt độ môi trường từ 0\r\n                            đến 40oC và độ ẩm môi trường ≤ 80%.\r\n                            - Ghi nhãn: Ghi nhãn đầu nối phải đảm\r\n                            bảo nhận biết được tất cả các đầu nối dây\r\n                            quấn và đầu nối thiết bị phụ mà người sử\r\n                            dụng tiếp cận được.\r\n                            - Bảng thông số đặc trưng: tất cả các máy\r\n                            đều phải có bảng thông số đặc trưng; Bảng\r\n                            thông số phải làm bằng vật liệu đủ bền,\r\n                            được lắp đặt chắc chắn trên vỏ máy (hoặc\r\n                            in trực tiếp trên vỏ máy) và được bố trí sao\r\n                            cho dễ đọc; Bảng thông số gồm tối thiểu\r\n                            các nội dung sau:\r\n                            + Tên hoặc thương hiệu nhà chế tạo.\r\n                            + Số seri của nhà chế tạo, hoặc nhãn nhận\r\n                            biết.\r\n                            + Công suất ra danh định.\r\n                            + Điện áp danh định.\r\n                            + Tần số danh định.\r\n                            + Hệ số công suất danh định.\r\n                            + Kích thước, khối lượng tổng của máy\r\n                            phát.\r\n                            - Tài liệu kèm theo:\r\n                            + Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng\r\n                            Việt).\r\n                            + Tài liệu hướng dẫn vận hành (Tiếng\r\n                            Việt).\r\n2     Công suất liên tục    ≥ 12,5 ±0,5 KVA                                Đạt   Không\r\n                                                                                 đạt\r\n3     Công suất tối đa      ≥ 13,2 ±0,5 kVA                                Đạt   Không\r\n                                                                                 đạt\r\n4     Điện áp/Tần số        220-230V/50Hz                                  Đạt   Không\r\n      (danh đinh)                                                                đạt\r\n5     Hệ số công suất       1                                              Đạt   Không\r\n      cos                                                                       đạt\r\n6     Dao động điện         ≤ ±1%/±1%                                      Đạt   Không\r\n      áp/tần số (từ không                                                        đạt\r\n\f                                           124\r\n\r\nStt   Tên hàng hóa/dịch     Thông số kỹ thuật và các tiêu chuẩn yêu     Đánh giá\r\n       vụ liên quan/nội                      cầu                    Đáp ứng Không\r\n             dung                                                    hoàn   đáp ứng\r\n                                                                     toàn\r\n      tải đến 100% tải)\r\n7     Loại máy              Máy phát điện chạy dầu Diesel mới 100%,       Đạt   Không\r\n                            có vỏ chống ồn, vận hành bằng phím bấm              đạt\r\n                            trên bảng điều khiển máy phát và có\r\n                            phương án backup đề nổ trong trường hợp\r\n                            bảng điều khiển bị lỗi; không chổi than, tự\r\n                            động kích từ; tự động điều chỉnh điện áp\r\n                            khi có sự thay đổi về mức tải bằng AVR;\r\n                            ắc quy và ắc quy kín khí kèm theo máy;\r\n                            có bộ sạc điện lưới\r\n8     Độ ồn máy phát điện Độ ồn lớn nhất ≤ 67dB(A) khi hoạt động ở        Đạt   Không\r\n                            chế độ >75% công suất định mức trong                đạt\r\n                            không gian mở ở khoảng cách 7m\r\n9     Thùng nhiên liệu      Bằng thép, sơn tĩnh điện, được thiết kế cao   Đạt   Không\r\n                            hơn hệ thống lọc đảm bảo nhiên liệu được            đạt\r\n                            cấp dễ dàng vào bơm cao áp.\r\n                            Gắn liền với khung bệ máy; được chế tạo\r\n                            chắc chắn, bằng thép đã qua xử lý hóa học\r\n                            để chống sự rỉ sét và tăng độ bám dính của\r\n                            sơn.\r\n                            ≥ 60 lít\r\n10    Thời gian vận hành ≥12 giờ                                          Đạt   Không\r\n      liên tục tại 100% tải                                                     đạt\r\n      định mức không tiếp\r\n      nhiên liệu\r\n11    Khả năng khởi động Có khả năng khởi động từ mức 0% tải lên          Đạt   Không\r\n                            100% trong vòng 30s.                                đạt\r\n12    Khả năng quá tải      Có khả năng hoạt động với thời gian 1 giờ     Đạt   Không\r\n                            ở chế độ công suất dự phòng trong khoảng            đạt\r\n                            thời gian hoạt động 06 giờ bất kỳ.\r\n13    Vỏ máy                - Bằng thép, độ dày vỏ cách âm ≥ 2mm;         Đạt   Không\r\n                            được xử lý bề mặt bằng hoá học để chống             đạt\r\n                            oxy hóa và được sơn tĩnh điện, cách âm\r\n                            bằng vật liệu chống cháy.\r\n                            - Máy có thể đặt ngoài trời, có khóa đảm\r\n                            bảo an toàn cho vỏ máy. Có bố trí các cửa,\r\n                            thuận lợi trong việc bảo trì, bảo dưỡng.\r\n                            - Phần bảng điều khiển trên vỏ máy cách\r\n                            âm có kính mica để tiện cho việc kiểm tra,\r\n                            vận hành máy.\r\n                            - Vỏ máy được thiết kế giảm ồn, được sơn\r\n                            tĩnh điện, chống được tác động của khí hậu\r\n\f                                         125\r\n\r\nStt   Tên hàng hóa/dịch   Thông số kỹ thuật và các tiêu chuẩn yêu          Đánh giá\r\n       vụ liên quan/nội                         cầu                    Đáp ứng Không\r\n             dung                                                       hoàn   đáp ứng\r\n                                                                        toàn\r\n                          nhiệt đới và nhiệt độ cao, có khóa đảm bảo\r\n                          an toàn cho vỏ máy.\r\n                          - Ống pô giảm thanh nằm bên trong vỏ\r\n                          máy\r\n                          - Thoát nhiệt nóng và ống khói theo chiều\r\n                          dọc của máy\r\n                          - Có nắp tháo lắp nhanh để kiểm tra và đổ\r\n                          nước làm mát bố trí trên nóc vỏ máy.\r\n                          - Mối lắp ghép từ ngoài vỏ máy là bằng có\r\n                          ê cu hàn gắn cố định, thuận tiện trong công\r\n                          tác tháo lắp bảo trì.\r\n                          - Có ống dẫn dầu thải ra ngoài vỏ máy\r\n                          giúp việc bảo trì, thay thế xả dầu bôi trơn,\r\n                          nhiên liệu, nước làm mát được dễ dàng.\r\n                          - Vỏ máy đảm bảo hoạt động ngoài trời:\r\n                          Tối thiểu cấp bảo vệ IP23\r\n14    Khung bệ máy        - Khung máy được chế tạo chắc chắn, chịu       Đạt   Không\r\n                          lực, có độ giảm chấn, chống rung để máy              đạt\r\n                          vận hành êm, cân bằng, không làm ảnh\r\n                          hưởng đến các thiết bị, công trình xung\r\n                          quanh; có đế cao su giảm chấn.\r\n                          - Khung được gấp & hàn bằng thép tấm\r\n                          tiêu chuẩn chất lượng cao, sơn tĩnh điện\r\n                          - Sử dụng thép chữ U, I hoặc V có độ dày\r\n                          ≥3mm; được xử lý bề mặt bằng hoá chất\r\n                          để chống oxy hóa và được sơn tĩnh điện.\r\n15    Chứng nhận chất     ISO 9001:2015 còn hiệu lực (Nhà sản xuất       Đạt   Không\r\n      lượng               máy phát điện)                                       đạt\r\n16    Chứng nhận môi      ISO 14001:2015 còn hiệu lực (Nhà sản           Đạt   Không\r\n      trường              xuất máy phát điện)                                  đạt\r\n17    Chứng nhận sức      CE còn thời hạn (đối với hàng hóa có xuất      Đạt   Không\r\n      khỏe và an toàn đối xứ Việt Nam). Chứng nhận phải kiểm tra               đạt\r\n      với sản phẩm máy được trên website của đơn vị cấp chứng\r\n      phát điện           chỉ và có thể hiện sản phẩm chào thầu (nhà\r\n                          thầu cung cấp đường link để tra cứu trong\r\n                          E-HSDT).\r\n18    Tiêu thụ nhiên liệu - Tại 100% tải: ≤ 4 lít/giờ                    Đạt   Không\r\n                          - Tại 75% tải: ≤ 3,2 lít/giờ                         đạt\r\n                          - Tại 50% tải: ≤ 2,4 lít/giờ\r\n19    Hình thức khởi động - Khởi động điện.                              Đạt   Không\r\n                                                                               đạt\r\n20    Nguồn khởi động     Ắc quy được cố định hoàn toàn bên trong        Đạt   Không\r\n\f                                         126\r\n\r\nStt   Tên hàng hóa/dịch    Thông số kỹ thuật và các tiêu chuẩn yêu          Đánh giá\r\n       vụ liên quan/nội                        cầu                      Đáp ứng Không\r\n             dung                                                        hoàn   đáp ứng\r\n                                                                         toàn\r\n                           vỏ chống ồn, gồm đầy đủ các phụ kiện (giá            đạt\r\n                           đỡ, đầu cốt, cáp đấu nối). Ắc quy là loại\r\n                           kín khí\r\n                           - Ắc quy kèm theo máy ≥ 90AH\r\n21    Hệ thống lọc         - Có bộ lọc gió, lọc nhiên liệu, lọc nhớt      Đạt   Không\r\n                                                                                đạt\r\n22    Hệ thống bôi trơn    - Bơm dầu bôi trơn, phin lọc bôi trơn, bầu     Đạt   Không\r\n                           lọc                                                  đạt\r\n23    Hệ thống làm mát     - Làm mát bằng nước có pha dung dịch           Đạt   Không\r\n                           chống đóng cặn                                       đạt\r\n                           - Có kèm theo bình nước phụ kết hợp quạt\r\n                           gió đầu trục và dầu bôi trơn\r\n24    Tính năng sấy        - Có tính năng sấy trước khi khởi động         Đạt   Không\r\n                                                                                đạt\r\nII    Yêu cầu đối với động cơ\r\n1     Xuất xứ/Nhãn hiệu Nhà thầu đề xuất                                  Đạt   Không\r\n                                                                                đạt\r\n2     Năm sản xuất         2026                                           Đạt   Không\r\n                                                                                đạt\r\n3     Loại động cơ         4 kỳ làm mát bằng nước, phun nhiên liệu        Đạt   Không\r\n                           trực tiếp                                            đạt\r\n4     Số xilanh            ≥3                                             Đạt   Không\r\n                                                                                đạt\r\n5     Công suất định mức ≥ 15,5 kW                                        Đạt   Không\r\n      (PRP) đầu ra Net                                                          đạt\r\n      của động cơ tại 1500\r\n      vòng/phút\r\n6     Công dự phòng        ≥ 17 kW                                        Đạt   Không\r\n      (ESP) đầu ra Net                                                          đạt\r\n      của động cơ tại 1500\r\n      vòng/phút\r\n7     Tốc độ vòng quay     1500 vòng/ phút                                Đạt   Không\r\n                                                                                đạt\r\n8     Nhiên liệu sử dụng Diesel (dầu)                                     Đạt   Không\r\n                                                                                đạt\r\n9     Tỷ số nén            ≥ 18:1                                         Đạt   Không\r\n                                                                                đạt\r\n10    Kiểu điều tốc        Điện tử                                        Đạt   Không\r\n                                                                                đạt\r\n11    Hệ thống lọc         Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc   Đạt   Không\r\n\f                                          127\r\n\r\nStt   Tên hàng hóa/dịch      Thông số kỹ thuật và các tiêu chuẩn yêu           Đánh giá\r\n       vụ liên quan/nội                           cầu                     Đáp ứng Không\r\n             dung                                                          hoàn    đáp ứng\r\n                                                                            toàn\r\n                             tách nước và có thể thay thế                          đạt\r\n12    Hệ thống bôi trơn      Bơm dầu bôi trơn, phin lọc bôi trơn, bầu        Đạt   Không\r\n                             lọc                                                   đạt\r\n                             Bơm cơ và bơm điện kết hợp bơm tay để\r\n                             bơm chuyển tiếp nhiên liệu từ bồn chứa\r\n                             đến cốc lọc và bơm cao áp\r\n13    Hệ thống làm mát       Làm mát bằng nước có pha dung dịch              Đạt   Không\r\n                             chống đóng cặn - Có kèm theo bình nước                đạt\r\n                             phụ kết hợp quạt gió đầu trục và dầu bôi\r\n                             trơn\r\n14    Sơ đồ, bản vẽ cấu      Có sơ đồ cấu tạo chi tiết của các cụm chi    Đạt      Không\r\n      tạo, tài liệu kỹ thuật tiết cấu thành và sơ đồ lắp ráp tổng thể của          đạt\r\n                             động cơ.\r\n                             Có đầy đủ catalog gốc (bằng tiếng Anh)\r\n                             của nhà sản xuất cho phần động cơ, có đầy\r\n                             đủ thông số kỹ thuật theo yêu cầu\r\nIII   Yêu cầu đối với đầu phát điện\r\n 1    Xuất xứ/Nhãn hiệu Nhà thầu đề xuất                                     Đạt   Không\r\n                                                                                   đạt\r\n2     Năm sản xuất           2026                                            Đạt   Không\r\n                                                                                   đạt\r\n3     Hệ số công suất        1                                               Đạt   Không\r\n      cos                                                                         đạt\r\n4     Điện áp ra             220-230 VAC                                     Đạt   Không\r\n                                                                                   đạt\r\n5     Số pha, số dây         1 pha, 2 dây                                    Đạt   Không\r\n                                                                                   đạt\r\n6     Dao động điện áp       ≤ ±1% từ không tải đến đầy tải định mức         Đạt   Không\r\n      đầu ra                 trong 30 giây                                         đạt\r\n7     Tần số                 50 Hz                                           Đạt   Không\r\n                                                                                   đạt\r\n8     Công suất liên tục     ≥ 12 KVA                                        Đạt   Không\r\n             o\r\n      tại 40 C, Class H                                                            đạt\r\n9     Công suất dự phòng ≥ 110%* công suất liên tục                          Đạt   Không\r\n             o\r\n      tại 40 C, Class H                                                            đạt\r\n10    Khả năng quá tải       Có khả năng hoạt động 1 giờ ở chế độ quá        Đạt   Không\r\n                             tải 110% trong khoảng thời gian hoạt                  đạt\r\n                             động 06 giờ bất kỳ\r\n11    Kích từ                Tự kích từ, không chổi than                     Đạt   Không\r\n                                                                                   đạt\r\n\f                                          128\r\n\r\nStt   Tên hàng hóa/dịch      Thông số kỹ thuật và các tiêu chuẩn yêu          Đánh giá\r\n       vụ liên quan/nội                           cầu                     Đáp ứng Không\r\n             dung                                                          hoàn   đáp ứng\r\n                                                                           toàn\r\n12    Bộ điều chỉnh điện     AVR                                            Đạt   Không\r\n      áp                                                                          đạt\r\n13    Cấp cách nhiệt         Tối thiểu cấp H                                Đạt   Không\r\n                                                                                  đạt\r\n14    Cấp bảo vệ đầu phát ≥ IP23                                            Đạt   Không\r\n                                                                                  đạt\r\n15    Sơ đồ, bản vẽ cấu      Có sơ đồ cấu tạo chi tiết của các cụm chi      Đạt   Không\r\n      tạo, tài liệu kỹ thuật tiết cấu thành và sơ đồ lắp ráp tổng thể của         đạt\r\n                             đầu phát\r\n                             Có đầy đủ catalog gốc (bằng tiếng Anh)\r\n                             của nhà sản xuất cho phần đầu phát điện,\r\n                             có đầy đủ thông số kỹ thuật theo yêu cầu\r\nIV    Yêu cầu đối với hệ thống điều khiển\r\n 1    Xuất xứ/Nhãn hiệu Nhà thầu đề xuất                                    Đạt   Không\r\n                                                                                  đạt\r\n2     Sơ đồ, bản vẽ đấu      Có sơ đồ đấu nối chi tiết của bộ điều          Đạt   Không\r\n      nối, tài liệu kỹ thuật khiển, đấu nối tiếp điểm điều khiển.                 đạt\r\n                              Có đầy đủ catalog gốc (bằng tiếng Anh)\r\n                             của nhà sản xuất bộ điều khiển, có đầy đủ\r\n                             thông số kỹ thuật theo yêu cầu\r\n                             Có tài liệu hướng dẫn sử dụng của nhà sản\r\n                             xuất.\r\n                             Có đường dẫn trang web tra cứu tài liệu kỹ\r\n                             thuật chính hãng\r\n3     Loại bộ điều khiển     Chuyên dùng cho máy phát điện                  Đạt\r\n                             Cấu trúc khối, mođun dễ dàng thay thế                Không\r\n                             Thông dụng trên thị trường Việt Nam                  đạt\r\n                             Có thể được sử dụng cho nhiều loại máy\r\n                             phát điện của các nhà sản xuất khác nhau\r\n4     Màn hình hiển thị      - Màn hình LCD                                 Đạt   Không\r\n                                                                                  đạt\r\n5     Ngôn ngữ hiển thị      Tiếng Việt hoặc Tiếng Anh                      Đạt   Không\r\n                                                                                  đạt\r\n6                            - TEST (Kiểm tra);                             Đạt   Không\r\n                             - RUN (Vận hành);                                    đạt\r\n                             - AUTO (Vận hành tự động);\r\n      Chế độ vận hành        - STOP (tắt);\r\n                             - Các phím bấm chuyển chế độ hiển thị:\r\n                             Lên, xuống, trái, phải\r\n                             Khởi động bằng bằng tay (ổ khóa đề)\r\n7     Chức năng tự động Có                                                  Đạt   Không\r\n\f                                          129\r\n\r\nStt   Tên hàng hóa/dịch    Thông số kỹ thuật và các tiêu chuẩn yêu     Đánh giá\r\n       vụ liên quan/nội                     cầu                    Đáp ứng Không\r\n             dung                                                   hoàn   đáp ứng\r\n                                                                    toàn\r\n      khởi động máy phát                                                   đạt\r\n      khi có sự cố điện\r\n      lưới\r\n8     Đèn LED cảnh báo     Có                                           Đạt   Không\r\n      lỗi                                                                     đạt\r\n9     Có các nút điều      - Nút khởi động bằng tay START               Đạt   Không\r\n      khiển                - Nút dừng máy bằng tay STOP                       đạt\r\n                           Nút dừng máy khẩn cấp\r\n10    Các thông số hiển    - Điện áp (V)                                Đạt   Không\r\n      thị được trên màn    - Dòng điện (A)                                    đạt\r\n      hình LCD             - Tần số (Hz)\r\n                           - Công suất máy phát (kW)\r\n                           - Tải máy phát (%)\r\n                           - Hệ số công suất\r\n                           - Tốc độ động cơ (rpm)\r\n                           - Áp suất dầu bôi trơn (Bar)\r\n                           - Nhiệt độ nước làm mát (oC)\r\n                           - Mức nhiên liệu (% hoặc Lít)\r\n                           - Điện áp sạc ắc quy (Vdc)\r\n                           - Trạng thái hoạt động của máy phát điện\r\n                           (chạy/dừng)\r\n                           - Số giờ hoạt động còn lại máy phát đến\r\n                           bảo trì\r\n                           Hiển thị và phân tích điện áp… dạng đồ thị\r\n11    Các tính năng cảnh   - Nhiệt độ nước làm mát cao hoặc Nhiệt       Đạt   Không\r\n      báo                  độ động cơ cao                                     đạt\r\n                           - Áp suất dầu bôi trơn của động cơ thấp\r\n                           hơn ngưỡng cho phép\r\n                           - Điện Áp đầu ra cao/thấp hơn ngưỡng cho\r\n                           phép\r\n                           - Tần số dòng Điện đầu ra cao/thấp hơn\r\n                           ngưỡng cho phép\r\n                           - Máy phát Điện quá tải\r\n                           - Tác động nút dừng khẩn cấp\r\n                           - Điện Áp ắc quy khởi động thấp\r\n                           Mức nhiên liệu thấp hơn ngưỡng cài đặt\r\n                           trên bộ điều khiển (có thể thay đổi được\r\n                           ngưỡng cài đặt)\r\n12    Tự động dừng máy     - Nhiệt độ nước làm mát cao hơn ngưỡng       Đạt   Không\r\n      phát điện khi        cho phép                                           đạt\r\n                           - Nhiệt độ động cơ cao hơn ngưỡng cho\r\n                           phép\r\n\f                                        130\r\n\r\nStt   Tên hàng hóa/dịch   Thông số kỹ thuật và các tiêu chuẩn yêu         Đánh giá\r\n       vụ liên quan/nội                        cầu                    Đáp ứng Không\r\n             dung                                                      hoàn   đáp ứng\r\n                                                                       toàn\r\n                          - Áp suất dầu bôi trơn thấp hơn ngưỡng\r\n                          cho phép (mặc định của nhà sản xuất)\r\n                          - Điện áp ra cao/thấp hơn ngưỡng cho\r\n                          phép (cài đặt được trên bộ điều khiển)\r\n                          - Tần số cao/thấp hơn ngưỡng cho phép\r\n                          (cài đặt được trên bộ điều khiển)\r\n                          - Quá tải vượt ngưỡng cho phép (mặc định\r\n                          của nhà sản xuất).\r\n                          - Tác động nút dừng khẩn cấp\r\n                          Mức nhiên liệu thấp hơn ngưỡng cho phép\r\n                          (cài đặt được trên bộ điều khiển).\r\n13    Đánh dấu, đấu nối   - Các đầu dây có đánh dấu phân biệt đấu       Đạt   Không\r\n                          nối.                                                đạt\r\n14    Thời gian đưa nguồn - Khi điện lưới hồi phục, bộ ATS ngay lập     Đạt   Không\r\n      điện lưới vào làm   tức chuyển phụ tải sang nguồn điện lưới             đạt\r\n      việc khi nguồn điện (Khi nguồn điện lưới đã ổn định), máy\r\n      lưới lại            phát sẽ tự động tắt sau khi chạy làm mát 1-\r\n                          2 phút (Có thể điều chỉnh được).\r\n15    Thời gian đưa máy - Trong khoảng từ 5 giây đến 30 phút (Có        Đạt   Không\r\n      phát điện vào làm   thể điều chỉnh được).                               đạt\r\n      việc khi mất nguồn\r\n      điện lưới\r\n16    Tính năng điều      - Tích hợp tính năng theo dõi vận hành        Đạt   Không\r\n      khiển tự động       máy từ xa qua SMS, Internet…                        đạt\r\n17    Chuẩn truyền thông - MODBUS/CANBUS hoặc tương đương               Đạt   Không\r\n                                                                              đạt\r\n18    Cấp bảo vệ          - IP5 (mặt trước)                             Đạt   Không\r\n                                                                              đạt\r\nV     Yêu cầu về lắp đặt,\r\n      đấu nối\r\n1     Vật tư lắp đặt theo Bộ thoát gió và thoát khói ra ngoài phòng:    Đạt   Không\r\n      máy                 đảm bảo thông gió, không thổi ngược khí             đạt\r\n                          nóng vào phòng, phải có bản vẽ thiết kế thi\r\n                          công cụ thể. Vị trí máy phát điện đặt giữa\r\n                          phòng. Kích thước phòng 2mx3m.\r\n                          Cọc tiếp địa thép mạ đồng loại 2,4 mét\r\n                          Cáp đồng tiếp đất 1x16mm2 (10 mét/máy)\r\n                          Ống nhựa và phụ kiện (5 mét/máy), hoặc\r\n                          loại tương đương đi ống bảo vệ dây cáp.\r\n                          Cáp nguồn đồng 2x25mm2 (5 mét/máy)\r\n                          Cáp điều khiển (5 mét/máy)\r\n                          Và các vật tư khác đảm bảo cho công tác\r\n\f                                         131\r\n\r\nStt   Tên hàng hóa/dịch    Thông số kỹ thuật và các tiêu chuẩn yêu         Đánh giá\r\n       vụ liên quan/nội                        cầu                     Đáp ứng Không\r\n             dung                                                       hoàn   đáp ứng\r\n                                                                        toàn\r\n                          lắp đặt hoàn chỉnh hệ thống\r\n2     Lắp đặt             Toàn bộ máy phát điện phải được lắp đặt        Đạt   Không\r\n                          hoàn chỉnh, đảm bảo cáo yêu cầu về chất              đạt\r\n                          lượng, an toàn, thẩm mỹ, đảm bảo toàn bộ\r\n                          hệ thống có thể vận hành liên tục và đạt\r\n                          công suất tối đa.\r\n                          Các đầu nối dây phải chắc chắn, có đủ đầu\r\n                          code, băng keo, đánh dấu rõ ràng.\r\n                          Ống bảo vệ phải liên tục, cố định chắc\r\n                          chắn trên nền, tường.\r\n                          Toàn bộ máy phát điện và hệ thống thoát\r\n                          gió phải chắc chắn, đảm bảo luồn gió nóng\r\n                          và khí thải thoát ra ngoài hoàn toàn.\r\n                          Trong quá trình lắp đặt có thể phải khoan\r\n                          cắt tường hoặc bê tông, đảm bảo cho công\r\n                          tác lắp đặt máy, hoàn chỉnh hệ thống thoát\r\n                          gió, thoát khói, có thể phải tô trát bô tông\r\n                          hoàn chỉnh, xử lý các phát sinh trong quá\r\n                          trình lắp đặt hế thống thoát gió.\r\n                          (Không bao gồm xây dựng bệ máy)\r\n3     Phụ tùng kèo theo   Bộ đồ nghề sửa chữa cơ bản: Bộ đồ nghề         Đạt   Không\r\n                          tiêu chuẩn nhà sản xuất kèm theo máy                 đạt\r\n                          (kèm theo mỗi máy phát điện), gồm: kềm\r\n                          răng 8inch; tua vít 2 đầu 8 inch; Bộ khóa\r\n                          VM Yeti 8, 10, 12, 13, 14, 17, 19; Túi\r\n                          đựng đồ nghề: đủ cho các kiểm tra đơn\r\n                          giản.\r\nVI    Yêu cầu đối với tủ ATS\r\n1     Công suất           Dòng điện định mức: ≥ 100 A, 1 pha             Đạt   Không\r\n                                                                               đạt\r\n2     Hiển thị            Có đèn chỉ thị các trạng thái nguồn điện\r\n                          lưới, điện máy phát, tải.                      Đạt   Không\r\n                                                                               đạt\r\n3     Điều khiển          Có công tắc điều chỉnh vận hành máy phát       Đạt   Không\r\n                          điện tự động/bằng tay                                đạt\r\n4     Thiết bị đóng cắt   - Sử dụng các khởi động từ được khóa           Đạt   Không\r\n                          chéo liên động                                       đạt\r\n                          - Sử dụng thêm các CB rời để đóng ngắt\r\n                          và điều khiển, không dùng cầu chì hay tận\r\n                          dụng các tiếp điểm của bộ khởi động từ.\r\n5     Sạc accu            Có kèm bộ sạc accu máy phát điện, tự           Đạt   Không\r\n                          động sạc accu                                        đạt\r\n\f                                         132\r\n\r\nStt   Tên hàng hóa/dịch    Thông số kỹ thuật và các tiêu chuẩn yêu          Đánh giá\r\n       vụ liên quan/nội                         cầu                     Đáp ứng Không\r\n             dung                                                        hoàn   đáp ứng\r\n                                                                         toàn\r\n6     Đánh dấu, đấu nối    Các đầu dây có đánh dấu, có bảng vẽ đấu        Đạt   Không\r\n                           nối kèm theo tủ                                      đạt\r\n                           (in kèm theo hồ sơ thầu)\r\n7     Vỏ tủ                Sơn tỉnh điện, chắc chắn, có khóa an toàn      Đạt   Không\r\n                           có thể lắp đặt trong nhà hoặc ngoài trời             đạt\r\nVII   Hệ thống cảnh báo, bảo vệ\r\n 1    CB bảo vệ điện áp 1 pha 2 cực                                       Đạt   Không\r\n      đầu ra                                                                    đạt\r\n2     Bảo vệ chống sét lan - Loại: Class 2 trở lên                        Đạt   Không\r\n      truyền theo đường - Điện áp định mức (Un): ≥ 220 Vac.                     đạt\r\n      điện đầu vào         - Điện áp hoạt động tối đa liên tục (Uc): ≥\r\n                           320Vac.\r\n                           - Khả năng thoát xung tối đa (8/20\r\n                           μs)(Imax): ≥ 40kA\r\n                           - Khả năng thoát xung định mức (8/20 μs)\r\n                           (In): ≥20 kA\r\n                           - Điện áp bảo vệ Up (8/20 μs): ≤ 1,5 kV\r\n                           - Cấu hình bảo vệ: 1+1 (L-N, N-PE)\r\n                           - Thời gian đáp ứng (ta): ≤ 25ns.\r\n                           - Sản xuất theo tiêu chuẩn: IEC 61643-11\r\n                           - Có cảnh báo lỗi thiết bị bằng chỉ thị màu\r\nB     Yêu cầu đối với tổ máy phát điện 15 ±0,5 KVA\r\nI     Yêu cầu chung\r\n1     Yêu cầu chung        - Mới 100%, năm 2026 trở về sau. Hàng          Đạt   Không\r\n                           hóa có xuất xứ thuộc nhóm nước G7 hoặc               đạt\r\n                           Việt Nam.\r\n                           - Khí thải:\r\n                           + Hệ thống thoát khí thải được thiết kế\r\n                           đảm bảo thông thoáng cho môi trường\r\n                           xung quanh. Đáp ứng Quy chuẩn kỹ thuật\r\n                           quốc gia về khí thải công nghiệp đối với\r\n                           bụi      và      các     chất     vô      cơ\r\n                           (QCVN19:2009/BTNMT)\r\n                           - Điều kiện hoạt động: Phù hợp với khí\r\n                           hậu Việt Nam và có khả năng hoạt động ở\r\n                           trong điều kiện nhiệt độ môi trường từ 0\r\n                           đến 40oC và độ ẩm môi trường ≤ 80%.\r\n                           - Ghi nhãn: Ghi nhãn đầu nối phải đảm\r\n                           bảo nhận biết được tất cả các đầu nối dây\r\n                           quấn và đầu nối thiết bị phụ mà người sử\r\n                           dụng tiếp cận được.\r\n                           - Bảng thông số đặc trưng: tất cả các máy\r\n\f                                           133\r\n\r\nStt   Tên hàng hóa/dịch     Thông số kỹ thuật và các tiêu chuẩn yêu          Đánh giá\r\n       vụ liên quan/nội                          cầu                     Đáp ứng Không\r\n             dung                                                         hoàn   đáp ứng\r\n                                                                          toàn\r\n                            đều phải có bảng thông số đặc trưng; Bảng\r\n                            thông số phải làm bằng vật liệu đủ bền,\r\n                            được lắp đặt chắc chắn trên vỏ máy (hoặc\r\n                            in trực tiếp trên vỏ máy) và được bố trí sao\r\n                            cho dễ đọc; Bảng thông số gồm tối thiểu\r\n                            các nội dung sau:\r\n                            + Tên hoặc thương hiệu nhà chế tạo.\r\n                            + Số seri của nhà chế tạo, hoặc nhãn nhận\r\n                            biết.\r\n                            + Công suất ra danh định.\r\n                            + Điện áp danh định.\r\n                            + Tần số danh định.\r\n                            + Hệ số công suất danh định.\r\n                            + Kích thước, khối lượng tổng của máy\r\n                            phát.\r\n                            - Tài liệu kèm theo:\r\n                            + Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng\r\n                            Việt).\r\n                            + Tài liệu hướng dẫn vận hành (Tiếng\r\n                            Việt).\r\n2     Nhãn hiệu             Đối với hàng hóa có xuất xứ Việt Nam           Đạt   Không\r\n                            nhãn hiệu phải có văn bằng bảo hộ sở hữu             đạt\r\n                            trí tuệ do cơ quan có thẩm quyền tại Việt\r\n                            Nam cấp còn hiệu lực\r\n3     Công suất liên tục    ≥ 15 ±0,5 KVA                                  Đạt   Không\r\n                                                                                 đạt\r\n4     Công suất tối đa      ≥ 16,5 ±0,5 kVA                                Đạt   Không\r\n                                                                                 đạt\r\n5     Điện áp/Tần số        220-230V/50Hz                                  Đạt   Không\r\n      (danh đinh)                                                                đạt\r\n6     Hệ số công suất       1                                              Đạt   Không\r\n      cos                                                                       đạt\r\n7     Dao động điện         ≤ ±1%/2.5%                                     Đạt   Không\r\n      áp/tần số (từ không                                                        đạt\r\n      tải đến 100% tải)\r\n8     Loại máy              Máy phát điện chạy dầu Diesel mới 100%,       Đạt   Không\r\n                            có vỏ chống ồn, vận hành bằng phím bấm              đạt\r\n                            trên bảng điều khiển máy phát và có\r\n                            phương án backup đề nổ trong trường hợp\r\n                            bảng điều khiển bị lỗi; không chổi than, tự\r\n                            động kích từ; tự động điều chỉnh điện áp\r\n                            khi có sự thay đổi về mức tải bằng AVR;\r\n\f                                         134\r\n\r\nStt   Tên hàng hóa/dịch     Thông số kỹ thuật và các tiêu chuẩn yêu         Đánh giá\r\n       vụ liên quan/nội                         cầu                     Đáp ứng Không\r\n             dung                                                        hoàn   đáp ứng\r\n                                                                         toàn\r\n                            ắc quy và ắc quy kín khí kèm theo máy;\r\n                            có bộ sạc điện lưới\r\n9     Độ ồn máy phát điện Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động ở        Đạt   Không\r\n                            chế độ >75% công suất định mức trong                đạt\r\n                            không gian mở ở khoảng cách 7m\r\n10    Thùng nhiên liệu      Bằng thép, sơn tĩnh điện, được thiết kế cao   Đạt   Không\r\n                            hơn hệ thống lọc đảm bảo nhiên liệu được            đạt\r\n                            cấp dễ dàng vào bơm cao áp.\r\n                            Gắn liền với khung bệ máy; được chế tạo\r\n                            chắc chắn, bằng thép đã qua xử lý hóa học\r\n                            để chống sự rỉ sét và tăng độ bám dính của\r\n                            sơn.\r\n                            ≥ 60 lít\r\n11    Thời gian vận hành ≥12 giờ                                          Đạt   Không\r\n      liên tục tại 100% tải                                                     đạt\r\n      định mức không tiếp\r\n      nhiên liệu\r\n12    Khả năng khởi động Có khả năng khởi động từ mức 0% tải lên          Đạt   Không\r\n                            100% trong vòng 30s.                                đạt\r\n13    Khả năng quá tải      Có khả năng hoạt động với thời gian 1 giờ     Đạt   Không\r\n                            ở chế độ công suất dự phòng trong khoảng            đạt\r\n                            thời gian hoạt động 06 giờ bất kỳ.\r\n14    Vỏ máy                -      Bằng thép, độ dày vỏ cách âm ≥         Đạt   Không\r\n                            2mm; được xử lý bề mặt bằng hoá học để              đạt\r\n                            chống oxy hóa và được sơn tĩnh điện, cách\r\n                            âm bằng vật liệu chống cháy.\r\n                            - Máy có thể đặt ngoài trời, có khóa đảm\r\n                            bảo an toàn cho vỏ máy. Có bố trí các cửa,\r\n                            thuận lợi trong việc bảo trì, bảo dưỡng.\r\n                            - Phần bảng điều khiển trên vỏ máy cách\r\n                            âm có kính mica để tiện cho việc kiểm tra,\r\n                            vận hành máy.\r\n                            - Vỏ máy được thiết kế giảm ồn, được sơn\r\n                            tĩnh điện, chống được tác động của khí hậu\r\n                            nhiệt đới và nhiệt độ cao, có khóa đảm bảo\r\n                            an toàn cho vỏ máy.\r\n                            - Ống pô giảm thanh nằm bên trong vỏ\r\n                            máy\r\n                            - Thoát nhiệt nóng và ống khói theo chiều\r\n                            dọc của máy\r\n                            - Có nắp tháo lắp nhanh để kiểm tra và đổ\r\n                            nước làm mát bố trí trên nóc vỏ máy.\r\n\f                                           135\r\n\r\nStt   Tên hàng hóa/dịch     Thông số kỹ thuật và các tiêu chuẩn yêu          Đánh giá\r\n       vụ liên quan/nội                           cầu                    Đáp ứng Không\r\n             dung                                                         hoàn   đáp ứng\r\n                                                                          toàn\r\n                            - Mối lắp ghép từ ngoài vỏ máy là bằng có\r\n                            ê cu hàn gắn cố định, thuận tiện trong công\r\n                            tác tháo lắp bảo trì.\r\n                            - Có ống dẫn dầu thải ra ngoài vỏ máy\r\n                            giúp việc bảo trì, thay thế xả dầu bôi trơn,\r\n                            nhiên liệu, nước làm mát được dễ dàng.\r\n                            - Vỏ máy đảm bảo hoạt động ngoài trời:\r\n                            Tối thiểu cấp bảo vệ IP23\r\n15    Khung bệ máy          - Khung máy được chế tạo chắc chắn, chịu       Đạt   Không\r\n                            lực, có độ giảm chấn, chống rung để máy              đạt\r\n                            vận hành êm, cân bằng, không làm ảnh\r\n                            hưởng đến các thiết bị, công trình xung\r\n                            quanh; có đế cao su giảm chấn.\r\n                            - Khung được gấp & hàn bằng thép tấm\r\n                            tiêu chuẩn chất lượng cao, sơn tĩnh điện\r\n                            - Sử dụng thép chữ U, I hoặc V có độ dày\r\n                            ≥3mm; được xử lý bề mặt bằng hoá chất\r\n                            để chống oxy hóa và được sơn tĩnh điện.\r\n16    Chứng nhận chất       ISO 9001:2015 còn hiệu lực (Nhà sản xuất       Đạt   Không\r\n      lượng                 máy phát điện)                                       đạt\r\n17    Chứng nhận môi        ISO 14001:2015 còn hiệu lực (Nhà sản           Đạt   Không\r\n      trường                xuất máy phát điện)                                  đạt\r\n18    Chứng nhận sức        CE còn thời hạn (đối với hàng hóa có xuất      Đạt   Không\r\n      khỏe và an toàn đối   xứ Việt Nam). Chứng nhận phải kiểm tra               đạt\r\n      với sản phẩm máy      được trên website của đơn vị cấp chứng\r\n      phát điện             chỉ và có thể hiện sản phẩm chào thầu (nhà\r\n                            thầu cung cấp đường link để tra cứu trong\r\n                            E-HSDT).\r\n19    Tiêu thụ nhiên liệu   - Tại 100% tải: ≤ 4,9 lít/giờ                  Đạt   Không\r\n                            - Tại 75% tải: ≤ 3,7 lít/giờ                         đạt\r\n\r\n20    Hình thức khởi động Khởi động điện.                               Đạt     Không\r\n                                                                                 đạt\r\n21    Nguồn khởi động       Ắc quy được cố định hoàn toàn bên trong     Đạt     Không\r\n                            vỏ chống ồn, gồm đầy đủ các phụ kiện (giá            đạt\r\n                            đỡ, đầu cốt, cáp đấu nối). Ắc quy là loại\r\n                            kín khí\r\n                            Ắc quy kèm theo máy ≥ 90AH\r\n22    Hệ thống lọc          Có bộ lọc gió, lọc nhiên liệu, lọc nhớt     Đạt     Không\r\n                                                                                 đạt\r\n23    Hệ thống bôi trơn     Bơm dầu bôi trơn, phin lọc bôi trơn, bầu    Đạt     Không\r\n                            lọc                                                  đạt\r\n\f                                           136\r\n\r\nStt   Tên hàng hóa/dịch    Thông số kỹ thuật và các tiêu chuẩn yêu     Đánh giá\r\n       vụ liên quan/nội                        cầu                 Đáp ứng Không\r\n             dung                                                   hoàn   đáp ứng\r\n                                                                    toàn\r\n24    Hệ thống làm mát     - Làm mát bằng nước có pha dung dịch      Đạt    Không\r\n                           chống đóng cặn                                      đạt\r\n                           Có kèm theo bình nước phụ kết hợp quạt\r\n                           gió đầu trục và dầu bôi trơn\r\n25    Tính năng sấy        Có tính năng sấy trước khi khởi động      Đạt    Không\r\n                                                                               đạt\r\nII    Yêu cầu đối với\r\n      động cơ\r\n1     Xuất xứ/Nhãn hiệu    Nhà thầu đề xuất                               Đạt   Không\r\n                                                                                đạt\r\n2     Năm sản xuất         2026                                           Đạt   Không\r\n                                                                                đạt\r\n3     Loại động cơ         4 kỳ làm mát bằng nước, phun nhiên liệu        Đạt   Không\r\n                           trực tiếp                                            đạt\r\n4     Số xilanh            ≥4                                             Đạt   Không\r\n                                                                                đạt\r\n5     Công suất định mức ≥ 20 kW\r\n      (PRP) đầu ra Net                                                    Đạt   Không\r\n      của động cơ tại 1500                                                      đạt\r\n      vòng/phút\r\n6     Công dự phòng        ≥ 22 kW                                        Đạt   Không\r\n      (ESP) đầu ra Net                                                          đạt\r\n      của động cơ tại 1500\r\n      vòng/phút\r\n7     Tốc độ vòng quay     1500 vòng/ phút                                Đạt   Không\r\n                                                                                đạt\r\n8     Nhiên liệu sử dụng   Diesel (dầu)                                   Đạt   Không\r\n                                                                                đạt\r\n9     Tỷ số nén            ≥ 20:1                                         Đạt   Không\r\n                                                                                đạt\r\n10    Kiểu điều tốc        Điện tử                                        Đạt   Không\r\n                                                                                đạt\r\n11    Hệ thống lọc         Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc   Đạt   Không\r\n                           tách nước và có thể thay thế                         đạt\r\n12    Hệ thống bôi trơn    Bơm dầu bôi trơn, phin lọc bôi trơn, bầu       Đạt   Không\r\n                           lọc                                                  đạt\r\n                           Bơm cơ và bơm điện kết hợp bơm tay để\r\n                           bơm chuyển tiếp nhiên liệu từ bồn chứa\r\n                           đến cốc lọc và bơm cao áp\r\n                           Làm mát bằng nước có pha dung dịch             Đạt   Không\r\n\f                                          137\r\n\r\nStt   Tên hàng hóa/dịch      Thông số kỹ thuật và các tiêu chuẩn yêu          Đánh giá\r\n       vụ liên quan/nội                           cầu                     Đáp ứng Không\r\n             dung                                                          hoàn   đáp ứng\r\n                                                                           toàn\r\n13    Hệ thống làm mát       chống đóng cặn - Có kèm theo bình nước               đạt\r\n                             phụ kết hợp quạt gió đầu trục và dầu bôi\r\n                             trơn\r\n14    Sơ đồ, bản vẽ cấu      Có sơ đồ cấu tạo chi tiết của các cụm chi      Đạt    Không\r\n      tạo, tài liệu kỹ thuật tiết cấu thành và sơ đồ lắp ráp tổng thể của             đạt\r\n                             động cơ\r\n                             Có đầy đủ catalog gốc (bằng tiếng Anh)\r\n                             của nhà sản xuất cho phần động cơ, có đầy\r\n                             đủ thông số kỹ thuật theo yêu cầu\r\nIII   Yêu cầu đối với đầu phát điện\r\n 1    Xuất xứ/Nhãn hiệu Nhà thầu đề xuất                                    Đạt   Không\r\n                                                                                  đạt\r\n2     Năm sản xuất           2026                                           Đạt   Không\r\n                                                                                  đạt\r\n3     Hệ số công suất cos 1                                                 Đạt   Không\r\n      ϕ                                                                           đạt\r\n4     Điện áp ra             220-230 VAC                                    Đạt   Không\r\n                                                                                  đạt\r\n5     Số pha, số dây         1 pha, 2 dây                                   Đạt   Không\r\n                                                                                  đạt\r\n6     Dao động điện áp       ≤ ±1% từ không tải đến đầy tải định mức        Đạt   Không\r\n      đầu ra                 trong 30 giây                                        đạt\r\n7     Tần số                 50 Hz                                          Đạt   Không\r\n                                                                                  đạt\r\n8     Công suất liên tục     ≥ 15 KVA                                       Đạt   Không\r\n      tại 40oC, Class H                                                           đạt\r\n9     Công suất dự phòng ≥ 110%* công suất liên tục                         Đạt   Không\r\n             o\r\n      tại 40 C, Class H                                                           đạt\r\n10    Khả năng quá tải       Có khả năng hoạt động 1 giờ ở chế độ quá       Đạt   Không\r\n                             tải 110% trong khoảng thời gian hoạt                 đạt\r\n                             động 06 giờ bất kỳ\r\n11    Kích từ                Tự kích từ, không chổi than                    Đạt   Không\r\n                                                                                  đạt\r\n12    Bộ điều chỉnh điện     AVR                                            Đạt   Không\r\n      áp                                                                          đạt\r\n13    Cấp cách nhiệt         Tối thiểu cấp H                                Đạt   Không\r\n                                                                                  đạt\r\n14    Cấp bảo vệ đầu phát ≥ IP23                                            Đạt   Không\r\n                                                                                  đạt\r\n15    Sơ đồ, bản vẽ cấu      Có sơ đồ cấu tạo chi tiết của các cụm chi      Đạt   Không\r\n\f                                          138\r\n\r\nStt   Tên hàng hóa/dịch      Thông số kỹ thuật và các tiêu chuẩn yêu          Đánh giá\r\n       vụ liên quan/nội                           cầu                     Đáp ứng Không\r\n             dung                                                          hoàn   đáp ứng\r\n                                                                           toàn\r\n      tạo, tài liệu kỹ thuật tiết cấu thành và sơ đồ lắp ráp tổng thể của         đạt\r\n                             đầu phát\r\n                             Có đầy đủ catalog gốc (bằng tiếng Anh)\r\n                             của nhà sản xuất cho phần đầu phát điện,\r\n                             có đầy đủ thông số kỹ thuật theo yêu cầu\r\nIV    Yêu cầu đối với hệ thống điều khiển\r\n 1    Xuất xứ/Nhãn hiệu Nhà thầu đề xuất                                    Đạt   Không\r\n                                                                                  đạt\r\n2     Sơ đồ, bản vẽ đấu      Có sơ đồ đấu nối chi tiết của bộ điều          Đạt   Không\r\n      nối, tài liệu kỹ thuật khiển, đấu nối tiếp điểm điều khiển.                 đạt\r\n                              Có đầy đủ catalog gốc (bằng tiếng Anh)\r\n                             của nhà sản xuất bộ điều khiển, có đầy đủ\r\n                             thông số kỹ thuật theo yêu cầu\r\n                             Có tài liệu hướng dẫn sử dụng của nhà sản\r\n                             xuất.\r\n                             Có đường dẫn trang web tra cứu tài liệu kỹ\r\n                             thuật chính hãng\r\n3     Loại bộ điều khiển     Chuyên dùng cho máy phát điện                  Đạt   Không\r\n                             Cấu trúc khối, mođun dễ dàng thay thế                đạt\r\n                             Thông dụng trên thị trường Việt Nam\r\n                             - Có thể được sử dụng cho nhiều loại máy\r\n                             phát điện của các nhà sản xuất khác nhau\r\n4     Màn hình hiển thị      - Màn hình LCD                                 Đạt   Không\r\n                                                                                  đạt\r\n5     Ngôn ngữ hiển thị      Tiếng Việt hoặc Tiếng Anh                      Đạt   Không\r\n                                                                                  đạt\r\n6     Chế độ vận hành        - TEST (Kiểm tra);                             Đạt   Không\r\n                             - RUN (Vận hành);                                    đạt\r\n                             - AUTO (Vận hành tự động);\r\n                             - STOP (tắt);\r\n                             - Các phím bấm chuyển chế độ hiển thị:\r\n                             Lên, xuống, trái, phải\r\n                             - Khởi động bằng bằng tay (ổ khóa đề)\r\n7     Chức năng tự động Có                                                  Đạt   Không\r\n      khởi động máy phát                                                          đạt\r\n      khi có sự cố điện\r\n      lưới\r\n8     Đèn LED cảnh báo Có                                                   Đạt   Không\r\n      lỗi                                                                         đạt\r\n9     Có các nút điều        - Nút khởi động bằng tay START                 Đạt   Không\r\n      khiển                  - Nút dừng máy bằng tay STOP                         đạt\r\n\f                                         139\r\n\r\nStt   Tên hàng hóa/dịch    Thông số kỹ thuật và các tiêu chuẩn yêu        Đánh giá\r\n       vụ liên quan/nội                        cầu                    Đáp ứng Không\r\n             dung                                                      hoàn   đáp ứng\r\n                                                                       toàn\r\n                           Nút dừng máy khẩn cấp\r\n10    Các thông số hiển    - Điện áp (V)                                Đạt   Không\r\n      thị được trên màn    - Dòng điện (A)                                    đạt\r\n      hình LCD             - Tần số (Hz)\r\n                           - Công suất máy phát (kW)\r\n                           - Tải máy phát (%)\r\n                           - Hệ số công suất\r\n                           - Tốc độ động cơ (rpm)\r\n                           - Áp suất dầu bôi trơn (Bar)\r\n                           - Nhiệt độ nước làm mát (oC)\r\n                           - Mức nhiên liệu (% hoặc Lít)\r\n                           - Điện áp sạc ắc quy (Vdc)\r\n                           - Trạng thái hoạt động của máy phát điện\r\n                           (chạy/dừng)\r\n                           - Số giờ hoạt động còn lại máy phát đến\r\n                           bảo trì\r\n                           Hiển thị và phân tích điện áp… dạng đồ thị\r\n11    Các tính năng cảnh   - Nhiệt độ nước làm mát cao hoặc Nhiệt       Đạt   Không\r\n      báo                  độ động cơ cao                                     đạt\r\n                           - Áp suất dầu bôi trơn của động cơ thấp\r\n                           hơn ngưỡng cho phép\r\n                           - Điện Áp đầu ra cao/thấp hơn ngưỡng cho\r\n                           phép\r\n                           - Tần số dòng Điện đầu ra cao/thấp hơn\r\n                           ngưỡng cho phép\r\n                           - Máy phát Điện quá tải\r\n                           - Tác động nút dừng khẩn cấp\r\n                           - Điện Áp ắc quy khởi động thấp\r\n                           Mức nhiên liệu thấp hơn ngưỡng cài đặt\r\n                           trên bộ điều khiển (có thể thay đổi được\r\n                           ngưỡng cài đặt)\r\n12    Tự động dừng máy     - Nhiệt độ nước làm mát cao hơn ngưỡng       Đạt   Không\r\n      phát điện khi        cho phép                                           đạt\r\n                           - Nhiệt độ động cơ cao hơn ngưỡng cho\r\n                           phép\r\n                           - Áp suất dầu bôi trơn thấp hơn ngưỡng\r\n                           cho phép (mặc định của nhà sản xuất)\r\n                           - Điện áp ra cao/thấp hơn ngưỡng cho\r\n                           phép (cài đặt được trên bộ điều khiển)\r\n                           - Tần số cao/thấp hơn ngưỡng cho phép\r\n                           (cài đặt được trên bộ điều khiển)\r\n                           - Quá tải vượt ngưỡng cho phép (mặc định\r\n                           của nhà sản xuất).\r\n\f                                         140\r\n\r\nStt   Tên hàng hóa/dịch    Thông số kỹ thuật và các tiêu chuẩn yêu         Đánh giá\r\n       vụ liên quan/nội                         cầu                    Đáp ứng Không\r\n             dung                                                       hoàn   đáp ứng\r\n                                                                        toàn\r\n                           - Tác động nút dừng khẩn cấp\r\n                           Mức nhiên liệu thấp hơn ngưỡng cho phép\r\n                           (cài đặt được trên bộ điều khiển).\r\n13    Đánh dấu, đấu nối    Các đầu dây có đánh dấu phân biệt đấu         Đạt   Không\r\n                           nối.                                                đạt\r\n14    Thời gian đưa nguồn Khi điện lưới hồi phục, bộ ATS ngay lập        Đạt   Không\r\n      điện lưới vào làm    tức chuyển phụ tải sang nguồn điện lưới             đạt\r\n      việc khi nguồn điện (Khi nguồn điện lưới đã ổn định), máy\r\n      lưới lại             phát sẽ tự động tắt sau khi chạy làm mát 1-\r\n                           2 phút (Có thể điều chỉnh được).\r\n15    Thời gian đưa máy Trong khoảng từ 5 giây đến 30 phút (Có           Đạt   Không\r\n      phát điện vào làm    thể điều chỉnh được).                               đạt\r\n      việc khi mất nguồn\r\n      điện lưới\r\n16    Tính năng điều       - Tích hợp tính năng theo dõi vận hành        Đạt   Không\r\n      khiển tự động        máy từ xa qua SMS, Internet…                        đạt\r\n17    Chuẩn truyền thông - MODBUS/CANBUS hoặc tương đương                Đạt   Không\r\n                                                                               đạt\r\n18    Cấp bảo vệ           - IP5 (mặt trước)                             Đạt   Không\r\n                                                                               đạt\r\nV     Yêu cầu về lắp đặt, đấu nối\r\n1     Vật tư lắp đặt theo  Bộ thoát gió và thoát khói ra ngoài phòng:    Đạt   Không\r\n      máy                  đảm bảo thông gió, không thổi ngược khí             đạt\r\n                           nóng vào phòng, phải có bản vẽ thiết kế thi\r\n                           công cụ thể. Vị trí máy phát điện đặt giữa\r\n                           phòng. Kích thước phòng 2mx3m.\r\n                           Cọc tiếp địa thép mạ đồng loại 2,4 mét\r\n                           Cáp đồng tiếp đất 1x16mm2 (10 mét/máy)\r\n                           Ống nhựa và phụ kiện (5 mét/máy), hoặc\r\n                           loại tương đương đi ống bảo vệ dây cáp.\r\n                           Cáp nguồn đồng 2x25mm2 (5 mét/máy)\r\n                           Cáp điều khiển (5 mét/máy)\r\n                           Và các vật tư khác đảm bảo cho công tác\r\n                           lắp đặt hoàn chỉnh hệ thống\r\n2     Lắp đặt              Toàn bộ máy phát điện phải được lắp đặt       Đạt   Không\r\n                           hoàn chỉnh, đảm bảo cáo yêu cầu về chất             đạt\r\n                           lượng, an toàn, thẩm mỹ, đảm bảo toàn bộ\r\n                           hệ thống có thể vận hành liên tục và đạt\r\n                           công suất tối đa.\r\n                           Các đầu nối dây phải chắc chắn, có đủ đầu\r\n                           code, băng keo, đánh dấu rõ ràng.\r\n                           Ống bảo vệ phải liên tục, cố định chắc\r\n\f                                         141\r\n\r\nStt   Tên hàng hóa/dịch    Thông số kỹ thuật và các tiêu chuẩn yêu          Đánh giá\r\n       vụ liên quan/nội                         cầu                     Đáp ứng Không\r\n             dung                                                        hoàn   đáp ứng\r\n                                                                         toàn\r\n                           chắn trên nền, tường.\r\n                           Toàn bộ máy phát điện và hệ thống thoát\r\n                           gió phải chắc chắn, đảm bảo luồn gió nóng\r\n                           và khí thải thoát ra ngoài hoàn toàn.\r\n                           Trong quá trình lắp đặt có thể phải khoan\r\n                           cắt tường hoặc bê tông, đảm bảo cho công\r\n                           tác lắp đặt máy, hoàn chỉnh hệ thống thoát\r\n                           gió, thoát khói, có thể phải tô trát bô tông\r\n                           hoàn chỉnh, xử lý các phát sinh trong quá\r\n                           trình lắp đặt hế thống thoát gió.\r\n                           (Không bao gồm xây dựng bệ máy)\r\n3     Phụ tùng kèo theo    Bộ đồ nghề sửa chữa cơ bản: Bộ đồ nghề         Đạt   Không\r\n                           tiêu chuẩn nhà sản xuất kèm theo máy                 đạt\r\n                           (kèm theo mỗi máy phát điện), gồm: kềm\r\n                           răng 8inch; tua vít 2 đầu 8 inch; Bộ khóa\r\n                           VM Yeti 8, 10, 12, 13, 14, 17, 19; Túi\r\n                           đựng đồ nghề: đủ cho các kiểm tra đơn\r\n                           giản.\r\nVI    Yêu cầu đối với tủ ATS\r\n1     Công suất            Dòng điện định mức: ≥ 100 A, 1 pha             Đạt   Không\r\n                                                                                đạt\r\n2     Hiển thị             Có đèn chỉ thị các trạng thái nguồn điện       Đạt   Không\r\n                           lưới, điện máy phát, tải.                            đạt\r\n3     Điều khiển           Có công tắc điều chỉnh vận hành máy phát       Đạt   Không\r\n                           điện tự động/bằng tay                                đạt\r\n4     Thiết bị đóng cắt    - Sử dụng các khởi động từ được khóa           Đạt   Không\r\n                           chéo liên động                                       đạt\r\n                           - Sử dụng thêm các CB rời để đóng ngắt và\r\n                           điều khiển, không dùng cầu chì hay tận\r\n                           dụng các tiếp điểm của bộ khởi động từ.\r\n5     Sạc accu             Có kèm bộ sạc accu máy phát điện, tự           Đạt   Không\r\n                           động sạc accu                                        đạt\r\n6     Đánh dấu, đấu nối    Các đầu dây có đánh dấu, có bảng vẽ đấu        Đạt   Không\r\n                           nối kèm theo tủ                                      đạt\r\n                           (in kèm theo hồ sơ thầu)\r\n7     Vỏ tủ                Sơn tỉnh điện, chắc chắn, có khóa an toàn      Đạt   Không\r\n                           có thể lắp đặt trong nhà hoặc ngoài trời             đạt\r\nVII   Hệ thống cảnh báo, bảo vệ\r\n 1    CB bảo vệ điện áp 1 pha 2 cực                                       Đạt   Không\r\n      đầu ra                                                                    đạt\r\n2     Bảo vệ chống sét lan - Loại: Class 2 trở lên                        Đạt   Không\r\n\f                                               142\r\n\r\nStt       Tên hàng hóa/dịch Thông số kỹ thuật và các tiêu chuẩn yêu         Đánh giá\r\n           vụ liên quan/nội                      cầu                    Đáp ứng Không\r\n                 dung                                                    hoàn   đáp ứng\r\n                                                                         toàn\r\n          truyền theo đường - Điện áp định mức (Un): ≥ 220 Vac.                 đạt\r\n          điện đầu vào      - Điện áp hoạt động tối đa liên tục (Uc): ≥\r\n                            320Vac.\r\n                            - Khả năng thoát xung tối đa (8/20\r\n                            μs)(Imax): ≥ 40kA\r\n                            - Khả năng thoát xung định mức (8/20 μs)\r\n                            (In): ≥20 kA\r\n                            - Điện áp bảo vệ Up (8/20 μs): ≤ 1,5 kV\r\n                            - Cấu hình bảo vệ: 1+1 (L-N, N-PE)\r\n                            - Thời gian đáp ứng (ta): ≤ 2Máy phá5ns.\r\n                            - Sản xuất theo tiêu chuẩn: IEC 61643-11\r\n                            - Có cảnh báo lỗi thiết bị bằng chỉ thị màu\r\n                 * Hướng dẫn nhà thầu tuyên bố đáp ứng bảng yêu cầu và đánh giá kỹ thuật:\r\n                      Tên hàng        Thông số kỹ       Tuyên bố đáp         Tài liệu\r\n            TT      hóa/dịch vụ       thuật và các        ứng của nhà       tham chiếu/\r\n                   liên quan/nội    tiêu chuẩn yêu        thầu              Giải thích\r\n                        dung              cầu               Đáp ứng         Không đáp ứng\r\n             1\r\n             2\r\n\r\n               * Tuyên bố đáp ứng: Đối với mỗi yêu cầu kỹ thuật, nhà thầu chỉ được\r\n          tuyên bố là “Đáp ứng hoàn toàn” hoặc “Không đáp ứng”. “Đáp ứng hoàn\r\n          toàn”: Nhà thầu đáp ứng hoàn toàn yêu cầu. “Không đáp ứng”: nhà thầu không\r\n          đáp ứng một phần hay hoàn toàn yêu cầu.\r\n\r\n               * Tham chiếu: Đối với tất cả các tuyên bố đáp ứng từng nội dung thành\r\n          phần, nhà thầu phải ghi rõ đường dẫn tham chiếu đến mục tham khảo của tài\r\n          liệu kỹ thuật do nhà thầu cung cấp trong E-HSDT để chứng minh. Nếu không\r\n          ghi rõ đường dẫn tham chiếu chính xác thì bên mời thầu có quyền đánh giá nhà\r\n          thầu không đáp ứng yêu cầu kỹ thuật đó.\r\n      Mục 2. Bản vẽ\r\n      Nhà thầu cung cấp bản vẽ chế tạo vỏ cách âm, thông gió máy phát điện.\r\n      Mục 3. Kiểm tra và thử nghiệm\r\n      I      Đo kiểm khi nghiệm thu máy phát điện\r\n             Kiểm tra thông Nhãn mác, kiểm tra bên ngoài\r\n      1\r\n             tin sản phẩm:    Yêu cầu đúng như chào thầu, mới 100%\r\n             Kiểm tra dấu và Dùng vải thấm nước/xăng lau lần lượt trong 15s, yêu cầu\r\n      2\r\n             nhãn:            không bị nhòe, mất chữ\r\n             Tải giả chạy thử Nhà thầu cung cấp đầy đủ tải giả, dây cáp và thiết bị đo\r\n      3\r\n             máy              phục vụ cho chạy thử nghiệm thu.\r\n\f                                      143\r\n     Nhiên liệu cho\r\n                       Nhà thầu cung cấp theo máy: 10 lít dầu mỗi máy, nhớt đổ\r\n4    chạy thử nghiệm\r\n                       đầy theo máy, đổ đầy nước làm mát.\r\n     thu\r\n                       Quy trình thử tải máy phát điện được chia làm các bước\r\n                       Bước 1: Khởi động máy phát điện và chạy máy trong 5 -\r\n                       10 phút.\r\n                       Bước 2: Kiểm tra thông số điện áp, tần số, độ ồn\r\n                       Chạy không tải. Thời gian: 5 phút\r\n                       Bước 3: Thực hiện đóng tải: Kiểm tra thông số điện áp, tần\r\n                       số, độ ồn ở từng giai đoạn.\r\n                       1. Đóng CB cấp điện từ máy ra đến tải.\r\n     Quy trình thử tải 2. Đóng CB tải trở lên đến 25% công suất máy phát điện,\r\n5\r\n     (tất cả các máy)  máy mang tải trong thời gian 5 phút và ghi nhận thông số.\r\n                       3. Đóng CB tải trở lên đến 50% công suất máy phát điện,\r\n                       máy mang tải trong thời gian 10 phút và ghi nhận thông số.\r\n                       4. Đóng CB tải trở lên đến 75% công suất máy phát điện,\r\n                       máy mang tải trong thời gian 10 phút và ghi nhận thông số.\r\n                       5. Đóng CB tải trở lên đến 100% công suất máy phát điện,\r\n                       máy mang tải trong thời gian 10 phút và ghi nhận thông số.\r\n                       6. OFF tất cả các CB tải trở, cho máy chạy không tải trong 5\r\n                       phút.\r\n                       Quy trình thử tiêu hao nhiên liệu máy phát điện được\r\n                       chia làm các bước\r\n     Quy trình tiêu Bước 1: Khởi động máy phát điện\r\n     hao nhiên liệu\r\n6\r\n     (thử ≥1% số máy Bước 2:\r\n     từng loại)        - Đóng CB tải đến 75% công suất máy phát điện, máy mang\r\n                       tải trong thời gian 30 phút và ghi nhận thông số.\r\n                       - Kiểm tra tiêu hao nhiên liệu, đánh giá\r\nII   Yêu cầu về Bảo hành\r\n                       Nhà thầu cam kết bảo hành hàng hóa do nhà thầu cung cấp\r\n     Thời gian bảo là ≥ 2 năm hoặc 1000 giờ chạy máy (tùy theo điều kiện nào\r\n1\r\n     hành              đến trước) kể từ ngày bàn giao và nghiệm thu hàng hóa đưa\r\n                       vào sử dụng."}