{"text":"--- Tệp: Chuong V - Yeu cau ve ky thuat.pdf ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\n     Mục 1. Yêu cầu về kỹ thuật\n     1.1. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\n      1.1.1. Khái quát về Dự toán mua sắm:\n      - Dự toán: Mua sắm tổ máy phát điện 500kVA và 30kVA.\n      - Chủ đầu tư: Công ty Cổ phần Cấp nước Quảng Bình.\n      - Giá dự toán: 1.536.783.000 đồng.\n      - Nguồn vốn: Nguồn vốn tự có của doanh nghiệp và vốn vay ngân hàng thương mại\n      - Địa điểm thực hiện: phường Đồng Hới, tỉnh Quảng Trị\n      - Thời gian thực hiện: năm 2026.\n      - Nhà thầu tư vấn lập E-HSMT và đánh giá E-HSDT: Công ty Cổ phần Tư vấn xây\ndựng Quảng Bình;\n      1.1.2. Khát quát về gói thầu:\n      - Tên gói thầu là: Gói thầu số 01: Mua sắm tổ máy phát điện 500kVA và 30kVA.\n      - Giá gói thầu: 1.517.400.000 đồng.\n      - Nội dung gói thầu: Cung cấp tổ máy phát điện 500kVA và 30kVA.\n      - Hình thức lựa chọn nhà thầu: Chào hành cạnh tranh qua mạng, 01 giai đoạn 01 túi\nhồ sơ;\n      - Thời gian lựa chọn nhà thầu: Quý IV năm 2026;\n      - Hình thức hợp đồng: Trọn gói.\n      - Thời gian thực hiện gói thầu: 60 ngày.\n      1.2. Yêu cầu về kỹ thuật\n      a) Yêu cầu kỹ thuật chung:\n      - Nhà thầu phải có cam kết bằng văn bản đính kèm E-HSDT các nội dung sau:\n      + Cam kết tất cả hàng hóa thuộc gói thầu là hàng mới 100% chưa qua sử dụng, có\nnguồn gốc xuất xứ rõ ràng và được sản xuất năm 2025 trở về sau.\n      + Thiết bị chào thầu phải đang trong thời gian hãng sản xuất cho phép bán ra thị\ntrường và đang trong thời gian được hỗ trợ kỹ thuật từ chính hãng;\n      + Thiết bị chào thầu phải có đầy đủ thông tin về: Ký mã hiệu; Xuất xứ; Thông số kỹ\nthuật; Thời gian bảo hành theo tiêu chuẩn của nhà sản xuất tại địa điểm lắp đặt.\n      + Thiết bị chào giá phải có đủ thời gian bảo hành theo yêu cầu và thời gian bảo\nhành được tính kể từ thời điểm nghiệm thu tổng thể.\n      + Cung cấp đầy đủ bản gốc hoặc bản sao được công chứng hoặc chứng thực các tài\nliệu sau: Giấy chứng nhận xuất xứ (CO), Giấy chứng nhận chất lượng (CQ) kèm bản dịch\nsang tiếng Tiếng Việt đối với hàng hóa nhập khẩu; phiếu xuất xưởng hoặc giấy chứng\nnhận xuất xưởng đối với hàng hóa sản xuất trong nước.\n      + Hàng hóa chào thầu đảm bảo tính hợp pháp và cam kết tự chịu trách nhiệm về các\n\fthông tin đã cung cấp trong E-HSDT.\n     + Trong thời gian bảo hành nếu phát hiện thiết bị hư hỏng do lỗi của nhà sản xuất\nnhưng không khắc phục được thì Nhà thầu phải thay mới 100%.\n     - Với các tài liệu bằng tiếng nước ngoài phải đính kèm bản dịch sang tiếng Việt bởi\ncơ quan chức năng và nhà thầu chịu trách nhiệm về tính chính xác nội dung bản dịch.\nBản dịch tiếng Việt có thể dịch toàn bộ tài liệu hoặc tóm tắt nội dung nhưng phải chứng\nminh được hàng hoá đáp ứng đầy đủ các yêu cầu về thông số kỹ thuật của hàng hóa.\n     b) Yêu cầu kỹ thuật chi tiết:\n      Tóm tắt thông số kỹ thuật của hàng hóa, dịch vụ liên quan. Hàng hóa, dịch vụ liên quan\nphải tuân thủ các thông số kỹ thuật và tiêu chuẩn sau đây:\n\n TT      Tên hàng hóa      Thông số kỹ thuật và các tiêu chuẩn của hàng hóa, dịch vụ\n\n                        Tổ máy phát điện 500kVA\n                        Thông số kỹ thuật chủ yếu tương đương như sau:\n                        - Xuất xứ: Trung Quốc\n                        - Nhà sản xuất: FORTUGEN\n                        - Model máy phát điện: FG-C525LS\n                        - 230V/400V, 3-Phase, 50Hz, PF=0.8, IP23, Class H\n                        - Prime Power: 500KVA/400KW\n                        - Standby Power: 525KVA/420KW\n                        - Động cơ diesel:\n                        + Nhà sản xuất: Dongfeng Cummins (DCEC)\n                        + Model: QSZ13-G3\n                        + Kiểu động cơ: Diesel, 4 kỳ, turbo tăng áp, 6 xilanh thẳng hàng\n       Tổ máy phát điện + Prime Power: 450kw /603HP\n  1\n       500kVA           + Standby Power: 470kw /629HP\n                        + Hệ thống làm mát: Két nước kết hợp quạt gió\n                        + Điều tốc: Điện tử ECU\n                        + Đường kính x hành trình: (130 x163)mm\n                        + Dung tích xi-lanh: 13 Lít\n                        + Tỷ số nén: 17:1\n                        + Điện áp của mô tơ khởi động: DC24V\n                        - Đầu phát điện:\n                        + Nhà sản xuất: LEROY SOMER\n                        + Model: TAL-A473-C (kích từ AREP)\n                        + Số cực: 4; Số pha: 3; Số dây dẫn: 6\n                        + Công suất định mức (tại 400V, H class/Temperature Rise\n                        125°C): 500kVA\n\f                     + Hệ số công suất: 0.8\n                     - Bảng điều khiển:\n                     + Nhà sản xuất: DEEPSEA\n                     + Model: DSE6120\n                     + Đầy đủ chức năng điều khiển, bảo vệ, cảnh báo,…\n                     - Tủ đóng cắt đầu cực: MCCB 3P-800A\n                     - Dung tích bồn dầu dưới chân đế máy: 08h\n                     - Vỏ giảm âm: Vỏ giảm âm nhập khẩu đồng bộ cùng tổ MPĐ, vỏ\n                     chế tạo bằng thép dày 2mm, vật liệu cách âm bằng mút tỷ trọng\n                     cao, chống cháy lan)\n                     - Kích thước tủ (L x W x H): (3.850 x 1.706 x 2.233)mm\n                     - Khối lượng: 4.200kg\n                     Tổ máy phát điện 30kVA\n                     Thông số kỹ thuật chủ yếu tương đương như sau:\n                     - Xuất xứ: Trung Quốc\n                     - Nhãn hiệu: FORTUGEN\n                     - Model máy phát điện: FG-C33LS\n                     - 230V/400V, 3-Phase, 50Hz, PF=0.8, IP23, Class H\n                     - Prime Power: 30KVA/24KW\n                     - Standby Power: 33KVA/26.4KW\n                     - Động cơ diesel:\n                     + Nhà sản xuất: Dongfeng Cummins\n                     + Model: 4B3.9-G12\n    Tổ máy phát điện + Prime Power: 27kw /36HP\n2   30kVA            + Standby Power 30kw /40HP\n                     + Kiểu động cơ: Diesel, 4 kỳ, turbo tăng áp, 4 xilanh thẳng hàng\n                     + Bộ điều tốc: điện tử\n                     + Đường kính x hành trình: (102 x 120)mm\n                     + Dung tích xi lanh: 3.9L\n                     + Tỷ số nén: 18.0:1\n                     + Dung tích dầu bôi trơn: 10,9L\n                     + Dung tích nước làm mát (chỉ động cơ): 7,2L\n                     + Điện áp của mô tơ khởi động: DC24V\n                     - Đầu phát điện:\n                     + Nhà sản xuất: LEROY SOMER\n                     + Model: TAL-A42-E (kích từ AREP)\n                     + Số cực: 4; Số pha: 3; Số dây dẫn: 6.\n\f                          + Công suất định mức (tại 400V, H class/Temperature Rise\n                          125°C): 30kVA\n                          + Hệ số công suất: 0.8\n                          - Bảng điều khiển:\n                          + Nhà sản xuất: DEEPSEA\n                          + Model: DSE6120\n                          + Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…\n                          - Tủ đóng cắt đầu cực: MCCB 3P-63A\n                          - Dung tích bồn dầu dưới chân đế máy: 08h\n                          - Vỏ giảm âm: Vỏ giảm âm nhập khẩu đồng bộ cùng tổ MPĐ, vỏ\n                          chế tạo bằng thép dày 2mm, vật liệu cách âm bằng mút tỷ trọng\n                          cao, chống cháy lan)\n                          - Kích thước tủ (L x W x H): (2.250 x 950 x 1.250)mm\n                          - Khối lượng: 1.100kg\n\n\n      Ghi chú:\n      - Nhà thầu được phép chào các hàng hóa, thiết bị có nhãn hiệu, xuất xứ khác nhưng\nphải đảm bảo thông số kỹ thuật, công suất, tính năng sử dụng và tương đương với các hàng\nhóa, thiết bị của gói thầu đang xét.\n      - Yêu cầu thông số kỹ thuật quy định trong mục này là tối thiểu, chỉ nhằm mục đích\nmô tả và không nhằm mục đích hạn chế nhà thầu. Bất kỳ thương hiệu, ký mã hiệu, xuất xứ\n(nếu có) trong tiêu chuẩn kỹ thuật chi tiết là để minh họa các tiêu chuẩn chất lượng, tính\nnăng kỹ thuật. Vì vậy, nhà thầu có thể lựa chọn dự thầu hàng hóa có nguồn gốc, xuất xứ,\nnhà sản xuất, thương hiệu, mã hiệu phù hợp với điều kiện cung cấp nhưng phải đảm bảo\nyêu cầu có tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng “tương đương” hoặc\n“ưu việt hơn” so với các yêu cầu tối thiểu hàng hóa của gói thầu đang xét. Trong trường\nhợp đó, nhà thầu phải lập bảng so sánh, giải trình và chứng minh mặt hàng dự thầu có tính\nnăng, thông số kỹ thuật tương đương hoặc tốt hơn so với yêu cầu của E-HSMT.\n      1.3. Các yêu cầu khác\n      - Tiêu chuẩn bảo hành: Theo tiêu chuẩn của nhà sản xuất.\n      - Chi phí bảo hành: Trong thời gian bảo hành, mọi chi phí liên quan đến việc bảo\nhành do nhà thầu chịu.\n      - Thời điểm tính bảo hành: Từ ngày bàn giao tiếp nhận tài sản và biên bản nghiệm\nthu được thực hiện giữa Nhà thầu cung cấp tài sản và cơ quan, tổ chức, đơn vị trực tiếp sử\ndụng tài sản xác nhận đúng theo quy định của pháp luật.\n      Mục 2. Bản vẽ: Không có bản vẽ\n      Mục 3. Kiểm tra và thử nghiệm\n      Các kiểm tra và thử nghiệm cần tiến hành gồm có:\n\f     3.1. Kiểm tra chủng loại, phụ kiện đồng bộ kèm theo hàng hóa theo quy định tại\nE-HSMT:\n     - Trước khi giao hàng Bên mua và Bên bán ký vào biên bản bàn giao - nghiệm thu,\nBên bán phải xuất trình cho Bên mua các tài liệu kỹ thuật liên quan đến hàng hóa.\n     - Bên mua kiểm tra nguồn gốc xuất xứ, các thông số kỹ thuật, mác, mã, quy cách căn\ncứ vào tiêu chuẩn kỹ thuật của E-HSMT quy định đối với hàng hóa do Nhà thầu cung cấp,\nhàng hóa phải đúng như E-HSDT.\n     - Hàng hóa thiết bị qua kiểm tra mà không có tính chất kỹ thuật phù hợp với tiêu\nchuẩn kỹ thuật trong E-HSMT thì Bên mua có quyền từ chối nghiệm thu.\n     - Biên bản nghiệm thu hàng hóa làm căn cứ cho hồ sơ thanh toán theo các điều kiện\ncủa Hợp đồng.\n     3.2. Kiểm tra tài liệu giấy tờ kèm theo gồm:\n     - Hóa đơn bán hàng theo đúng quy định của Bộ Tài chính;\n     - Bản gốc kèm bản dịch thuật công chứng Giấy chứng nhận xuất xứ (CO) đối với\nhàng hóa nhập khẩu;\n     - Bản gốc hoặc bản sao được công chứng, kèm bản dịch thuật công chứng Giấy chứng\nnhận chất lượng (CQ) đối với hàng hóa nhập khẩu;\n     - Giấy chứng nhận chất lượng của nhà sản xuất đối với hàng hóa sản xuất trong nước;\n     - Phiếu bảo hành của nhà sản xuất hoặc cam kết bảo hành của nhà thầu;\n     - Tài liệu hướng dẫn sử dụng.\n\n--- Tệp: IB2600592684_QuyetDinhPheDuyetHSMT_28_10_2026.pdf ---\nNội dung được ký số bởi:\nTên đơn vị: CÔNG TY CỔ PHẦN CẤP NƯỚC QUẢNG\nBÌNH\nMã số thuế: 3100130287\nThời gian ký: 28-10-2026 13:42:36\n\n--- Tệp: Muc 3 - Tieu chuan danh gia ve ky thuat.pdf ---\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật\n       Sử dụng tiêu chí đạt/không đạt hoặc phương pháp chấm điểm để xây dựng tiêu chuẩn\nđánh giá về kỹ thuật.\n       Việc xây dựng tiêu chuẩn đánh giá về kỹ thuật dựa trên các yếu tố về khả năng đáp\nứng các yêu cầu về số lượng, chất lượng, thời hạn giao hàng, vận chuyển, lắp đặt, bảo\nhành, cung cấp các dịch vụ sau bán hàng (nếu có), thông tin về kết quả thực hiện hợp\nđồng của nhà thầu theo quy định tại Điều 19 và Điều 20 của Nghị định số 214/2025/NĐ-\nCP, chất lượng hàng hóa tương tự được công khai theo quy định tại Điều 20 của Nghị định\nsố 214/2025/NĐ-CP (nếu có) và các yêu cầu khác nêu trong Chương V. Căn cứ từng gói\nthầu cụ thể, khi lập E-HSMT phải cụ thể hóa các tiêu chí làm cơ sở để đánh giá về kỹ\nthuật bao gồm:\n       - Đặc tính, thông số kỹ thuật của hàng hóa, tiêu chuẩn sản xuất, tiêu chuẩn chế tạo\nvà công nghệ;\n       - Tính hợp lý và hiệu quả kinh tế của các giải pháp kỹ thuật, biện pháp tổ chức cung\ncấp, lắp đặt hàng hóa;\n       - Mức độ đáp ứng các yêu cầu về bảo hành, bảo trì: nhà thầu phải trình bày được kế\nhoạch cung cấp dịch vụ bảo hành, bảo trì;\n       - Mức độ đáp ứng các yêu cầu về cung cấp vật tư, thiết bị thay thế và các dịch vụ\nliên quan khác (nếu có) trong toàn bộ quá trình sử dụng của hàng hóa.\n       - Khả năng thích ứng về mặt địa lý, môi trường;\n       - Tác động đối với môi trường và biện pháp giải quyết;\n       - Tiêu chí đấu thầu bền vững (nếu có);\n       - Các yếu tố về điều kiện thương mại, thời gian giao hàng, đào tạo chuyển giao công\nnghệ, cung cấp các dịch vụ sau bán hàng;\n       - Tiến độ cung cấp hàng hóa;\n       - Yếu tố thân thiện môi trường;\n       - Kết quả thực hiện hợp đồng của nhà thầu đối với gói thầu cung cấp hàng hóa, EPC,\nEP, PC, chìa khóa trao tay theo quy định tại Điều 19 và Điều 20 của Nghị định số\n214/2025/NĐ-CP, chất lượng hàng hóa tương tự được công khai theo quy định tại Điều 20\ncủa Nghị định số 214/2025/NĐ-CP (nếu có);\n       - Các yếu tố cần thiết khác.\n       3.2. Đánh giá theo phương pháp đạt/không đạt:\n       Căn cứ quy mô, tính chất của gói thầu mà xác định mức độ yêu cầu đối với từng nội\ndung. Đối với các tiêu chí đánh giá tổng quát, chỉ sử dụng tiêu chí đạt, không đạt. Đối với\ncác tiêu chí chi tiết cơ bản trong tiêu chí tổng quát, chỉ sử dụng tiêu chí đạt, không đạt; đối\nvới các tiêu chí chi tiết không cơ bản trong tiêu chí tổng quát, ngoài tiêu chí đạt, không đạt,\nđược áp dụng thêm tiêu chí chấp nhận được nhưng không được vượt quá 30% tổng số các\ntiêu chí chi tiết trong tiêu chí tổng quát đó.\n       Tiêu chí tổng quát được đánh giá là đạt khi tất cả các tiêu chí chi tiết cơ bản được\n\fđánh giá là đạt và các tiêu chí chi tiết không cơ bản được đánh giá là đạt hoặc chấp nhận\nđược.\n       E-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí tổng\nquát đều được đánh giá là đạt.\n       Các tiêu chí đánh giá về kỹ thuật bao gồm:\n Nội dung yêu cầu                          Mức độ đáp ứng                      Đánh giá\n 1. Đặc tính, thông số kỹ thuật của hàng hóa, tiêu chuẩn sản xuất, tiêu\n chuẩn chế tạo và công nghệ\n                        - Số lượng, chủng loại hàng hóa cung cấp đáp ứng yêu\n                        cầu về kỹ thuật mô tả tại Chương V - Yêu cầu kỹ thuật\n                        của E-HSMT.\n                        - Hàng hóa, dịch vụ có đặc tính, thông số kỹ thuật,\n                        tiêu chuẩn sản xuất, tiêu chuẩn chế tạo và công nghệ\n Đặc tính, thông số hoàn toàn phù hợp đáp ứng yêu cầu cơ bản về kỹ thuật\n kỹ thuật của hàng quy định tại Chương V. Yêu cầu kỹ thuật của E-                 Đạt\n hóa, tiêu chuẩn sản HSMT.\n xuất, tiêu chuẩn chế - Bảng chào hàng hóa nêu rõ nguồn gốc xuất xứ,\n tạo và công nghệ       chủng loại, ký mã hiệu, model và so sánh tính đáp ứng\n                        yêu cầu về kỹ thuật của hàng hóa dự thầu.\n                        - Nhà thầu phải cung cấp catalogue hoặc tài liệu kỹ\n                        thuật của hàng hóa chào thầu.\n                                                                                 Không\n                        Không đáp ứng yêu cầu\n                                                                                  đạt\n 2. Giải pháp kỹ thuật, biện pháp tổ chức cung cấp hàng hóa\n                        - Có giải pháp kỹ thuật, biện pháp tổ chức triển khai\n                        phù hợp với tiến độ cung cấp hàng hóa.\n                        - Có thuyết minh biện pháp cung cấp, cài đặt, trong\n Giải pháp kỹ thuật,\n                        đó có nếu rõ tiến độ và nội dung công việc cụ thể cho\n biện pháp tổ chức                                                                Đạt\n                        các công tác: Ký kết hợp đồng, đặt hàng, vận chuyển\n cung cấp, bàn giao\n                        và kiểm tra nghiệm thu chạy thử, bàn giao hàng hóa\n và nghiệm thu hàng\n                        đến đơn vị sử dụng, nghiệm thu hoàn thành và thanh\n hóa\n                        lý hợp đồng.\n                                                                                 Không\n                        Không đáp ứng yêu cầu.\n                                                                                  đạt\n 3. Bảo hành\n                        Thời gian bảo hành: ≥ 24 tháng hoặc ≥ 1000 giờ chạy\n 3.1. Bảo hành          máy kể từ ngày bàn giao đưa vào sử dụng tuỳ theo          Đạt\n                        điều kiện nào đến trước\n\fNội dung yêu cầu                        Mức độ đáp ứng                         Đánh giá\n                                                                                Không\n                      Không đáp ứng yêu cầu\n                                                                                 đạt\n                    Phương thức bảo hành:\n                    + Nhà thầu có đầy đủ kế hoạch cung cấp dịch vụ bảo\n                    hành, bảo trì: thời gian, quy trình, địa chỉ, điện thoại\n                    liên hệ trong thời gian bảo hành.\n                    + Trong thời gian bảo hành, nếu hàng hóa bị lỗi/hư\n                    hỏng, ngay khi đơn vị tiếp nhận quản lý và sử dụng\n                    thông báo bằng văn bản, fax, email hoặc điện thoại\n                    nhà thầu phải liên hệ và hỗ trợ từ xa để khắc phục sự\n                    cố. Nếu việc hỗ trợ từ xa không xử lý được, trong\n                    vòng 24 giờ nhà thầu phải cử người tới tiếp nhận hàng\n                    hóa bị lỗi, chuyển hàng hóa bị lỗi tới địa điểm bảo\n                    hành của hãng và hoàn trả thiết bị sau khi bảo hành\n                    xong.\n                    + Có thuyết minh về cách nhận biết và phương án xử\n3.2. Phương thức lý khắc phục các sự cố thông thường có thể xảy ra đối           Đạt\nbảo hành, ứng cứu, với thiết bị thuộc gói thầu (có kèm theo hình ảnh minh\nxử lý sự cố đảm bảo họa).\n                    + Bản cam kết trong thời gian bảo hành, nhà thầu phải\n                    có dịch vụ hỗ trợ kỹ thuật: 24/24; 7 ngày/tuần.\n                    + Bản cam kết của nhà thầu định kỳ thực hiện bảo trì\n                    theo tiêu chuẩn của nhà sản xuất trong thời gian bảo\n                    hành.\n                    + Nhà thầu có cam kết bố trí nhân sự kỹ thuật có mặt\n                    trực tiếp và đảm bảo xử lý sự cố trong thời gian bảo\n                    hành đối với các thiết bị trong vòng 48 giờ đồng hồ\n                    kể từ thời điểm tiếp nhận thông báo của đơn vị sử\n                    dụng hoặc khi có yêu cầu kiểm tra, sửa chữa đột xuất.\n                    Trường hợp nhà thầu không đáp ứng được việc bảo\n                    hành thì Chủ đầu tư có quyền thuê nhà thầu khác thực\n                    hiện. Toàn bộ kinh phí thuê do nhà thầu chi trả.\n                                                                                Không\n                      Không đáp ứng yêu cầu\n                                                                                 đạt\n3.3. Năng lực cung - Nhà thầu phải trình bày được kế hoạch cung cấp dịch\n                    vụ bảo hành; năng lực cung cấp các dịch vụ sau bán\ncấp các dịch vụ sau                                                              Đạt\n                    hàng; cung cấp vật tư, phụ tùng thay thế; khả năng lắp\nbán hàng\n                    đặt thiết bị, hàng hóa.\n\fNội dung yêu cầu                        Mức độ đáp ứng                       Đánh giá\n                                                                              Không\n                       Không đáp ứng yêu cầu\n                                                                               đạt\n4. Tiến độ cung cấp hàng hóa, dịch vụ\n                     - Đề xuất tiến độ thực hiện ≤ 60 ngày;\n                     - Có Bảng tiến độ cung cấp hàng hóa hợp lý, khả thi\n                                                                               Đạt\nTiến độ cung cấp và phù hợp với Giải pháp kỹ thuật, biện pháp tổ chức\nhàng hóa, dịch vụ    cung cấp, bàn giao và nghiệm thu hàng hóa.\n                                                                              Không\n                       Không đáp ứng yêu cầu\n                                                                               đạt\n5. Kế hoạch đào tạo, hướng dẫn sử dụng\n                     Nhà thầu phải trình bày Kế hoạch đào tạo, hướng dẫn\n                     sử dụng hợp lý, khả thi, phù hợp với đề xuất về tiến      Đạt\nKế hoạch đào tạo,\n                     độ cung cấp.\nhướng dẫn sử dụng                                                             Không\n                     Không đáp ứng yêu cầu\n                                                                               đạt\n6. Uy tín của nhà thầu\n6.1. Uy tín của nhà Nhà thầu có cam kết: Không có hợp đồng tương tự\nthầu thông qua việc chậm tiến độ hoặc bỏ dở hợp đồng do lỗi của nhà thầu.      Đạt\nthực hiện các hợp\nđồng tương tự trước    Không đáp ứng yêu cầu trên.\nđó trong thời gian 3   (Trường hợp Chủ đầu tư có tài liệu chứng minh cam\n                       kết của nhà thầu không đúng hoặc Nhà thầu có ≥ 02      Không\nnăm gần đây tính\n                       hợp đồng tương tự chậm tiến độ hoặc bỏ dở hợp đồng      đạt\nđến thời điểm đóng\n                       do lỗi của nhà thầu thì được đánh giá là không đáp\nthầu.                  ứng yêu cầu)\n                       Nhà thầu cam kết: Không có tên trong danh sách các\n                       nhà thầu vi phạm trên Hệ thống mạng đấu thầu quốc\n6.2. Uy tín của nhà                                                            Đạt\n                       gia hoặc không đang trong thời gian bị cấm đấu thầu\nthầu tham dự thầu      bởi bất kỳ cơ quan, tổ chức nào.\ntrong thời gian 3      Không đáp ứng yêu cầu trên.\nnăm gần đây tính       (Trường hợp Chủ đầu tư có tài liệu chứng minh cam\nđến thời điểm đóng     kết của nhà thầu không đúng hoặc Nhà thầu có tên       Không\nthầu.                  trong danh sách các nhà thầu vi phạm trên Hệ thống      đạt\n                       mạng đấu thầu quốc gia từ 02 gói thầu trở lên thì\n                       được đánh giá là không đáp ứng yêu cầu)\n7. Các yếu tố khác\n                 Có ngành nghề sản xuất, kinh doanh phù hợp với các\nĐiều kiện thương loại hàng hoá thuộc gói thầu (Nhà thầu đính kèm giấy\n                                                                               Đạt\nmại              phép đăng ký kinh doanh hoặc các tài liệu tương\n                 đương để chứng minh)\n\f Nội dung yêu cầu                          Mức độ đáp ứng                         Đánh giá\n                                                                                   Không\n                        Không đáp ứng yêu cầu trên.\n                                                                                    đạt\n                 Nhà thầu có cam kết:\n                 - Hàng hoá được cung cấp mới 100%, chưa qua sử\n                 dụng, năm sản xuất phù hợp với yêu cầu tại Chương\n                 V.\n                 - Hàng hoá được giao nguyên đai, nguyên kiện và các\n                 phụ tùng theo công bố của nhà sản xuất, kèm theo\n                 Giấy chứng nhận xuất xứ (CO), Giấy chứng nhận chất\n                                                                                     Đạt\n Cam kết về hàng lượng (CQ) đối với hàng hoá nhập khẩu hoặc Giấy\n hóa             chứng nhận xuất xưởng đối với hàng hoá sản xuất\n                 trong nước.\n                 - Nhà thầu lắp đặt, hướng dẫn sử dụng cho chủ đầu tư\n                 đảm bảo hệ thống vận hành ổn định.\n                 - Hàng hóa có đầy đủ tài liệu hướng dẫn sử dụng và\n                 bảo hành.\n                                                                                   Không\n                        Không đáp ứng yêu cầu\n                                                                                    đạt\n                        - Nhà thầu có cam kết vận chuyển, bàn giao hàng hóa\n Cam kết bàn giao       đến tại địa chỉ theo yêu cầu của bên mua nêu tại\n                        Chương V của E-HSMT.\n hàng hóa tại bên                                                                    Đạt\n                        - Nhà thầu có cam kết tuân thủ các điều khỏa thanh\n mua và đáp ứng các     toán theo yêu cầu của bên mua nêu tại Chương VII\n điều khoản thanh       của E-HSMT.\n toán                                                                             Không\n                        Không đáp ứng yêu cầu\n                                                                                     đạt\n                         Tất cả các tiêu chuẩn được đánh giá là “Đạt”               Đạt\n KẾT LUẬN:               “Không đạt” một nội dung bất kỳ trong số các nội Không\n                         dung nêu trên                                               đạt\n      Nhà thầu được đánh giá là đạt yêu cầu về kỹ thuật khi các tiêu chuẩn 1, 2, 3, 4, 5, 6, 7\nđược đánh giá là đạt. Trường hợp nhà thầu không đạt một trong các tiêu chuẩn 1, 2, 3, 4, 5, 6,\n7 thì được đánh giá là không đạt và không được xem xét, đánh giá bước tiếp theo.\n\n--- Thông báo mời thầu ---\nThông tin cơ bản\nMã TBMT\nIB2600592684\nNgày đăng tải\n28/10/2026 13:44\nPhiên bản thay đổi\n00\nThông tin chung của KHLCNT\nMã KHLCNT\nPL2600339817\nPhân loại KHLCNT\nChi đầu tư phát triển\nTên dự án\nThông tin gói thầu\nQuy trình áp dụng\nLuật Đấu thầu/ Áp dụng Luật Đấu thầu\nTên gói thầu\nGói thầu số 01 Mua sắm Tổ máy phát điện 500kVA và 30kVA\nChủ đầu tư\nCÔNG TY CỔ PHẦN CẤP NƯỚC QUẢNG BÌNH\nChi tiết nguồn vốn\nVốn tự có của doanh nghiệp và vốn Vay NH thương mại\nLĩnh vực\nHàng hóa\nHình thức lựa chọn nhà thầu\nChào hàng cạnh tranh\nLoại hợp đồng\nTrọn gói\nTrong nước/ Quốc tế\nTrong nước\nPhương thức lựa chọn nhà thầu\nMột giai đoạn một túi hồ sơ\nThời gian thực hiện gói thầu\n60 ngày\nGói thầu có nhiều phần/lô\nKhông\nCách thức dự thầu\nHình thức dự thầu\nQua mạng\nĐịa điểm phát hành e-HSMT\nhttps://muasamcong.mof.gov.vn\nChi phí nộp e-HSDT\n220.000 VND\nĐịa điểm nhận e-HSDT\nhttps://muasamcong.mof.gov.vn\nĐịa điểm thực hiện gói thầu\n\nPhường Đồng Hới, Tỉnh Quảng Trị\n\nThông tin dự thầu\nThời điểm đóng thầu\n06/11/2026 09:00\nThời điểm mở thầu\n06/11/2026 09:00\nĐịa điểm mở thầu\nhttps://muasamcong.mof.gov.vn\nHiệu lực hồ sơ dự thầu\n60 ngày\nSố tiền bảo đảm dự thầu\n22.000.000 VND (Theo Điều 20 Nghị định 214/2025/NĐ-CP, nhà thầu có tên trong danh sách không bảo đảm uy tín khi tham dự thầu, khi tham dự thầu phải thực hiện biện pháp bảo đảm dự thầu với giá trị gấp 03 lần giá trị yêu cầu đối với nhà thầu khác trong thời hạn 02 năm kể từ lần cuối cùng thực hiện các hành vi quy định tại khoản 1 Điều này.).\nHình thức đảm bảo dự thầu\nCam kết (Trường hợp nhà thầu có tên trong danh sách không bảo đảm uy tín khi tham dự thầu thì hình thức bảo đảm dự thầu là Thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh)\nThông tin quyết định phê duyệt\nSố quyết định phê duyệt\n548/QĐ-NQB\nNgày phê duyệt\n28/10/2026\nCơ quan ban hành quyết định\nCÔNG TY CỔ PHẦN CẤP NƯỚC QUẢNG BÌNH\nQuyết định phê duyệt\nIB2600592684_QuyetDinhPheDuyetHSMT_28_10_2026.pdf \n\nThời điểm đóng thầu\n\n09:00\n\n06/11/2026\n\n### Chương II: Bảng dữ liệu\nChương II. BẢNG DỮ LIỆU ĐẤU THẦU\nE-\nCDNT 1.1\nTên Chủ đầu tư: CÔNG TY CỔ PHẦN CẤP NƯỚC QUẢNG BÌNH\nE-\nCDNT 1.2\nTên gói thầu: Gói thầu số 01 Mua sắm Tổ máy phát điện 500kVA và 30kVA\nTên dự án/\ndự toán mua sắm: E-\nCDNT 3\nNguồn vốn:  Vốn tự có của doanh nghiệp và vốn Vay NH thương mại\nE-\nCDNT 5.1 (c)\nBảo đảm cạnh tranh trong đấu thầu theo quy định như sau: Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:\n- Chủ đầu tư: CÔNG TY CỔ PHẦN CẤP NƯỚC QUẢNG BÌNH. Địa chỉ chủ đầu tư: Số 81 đường Lý Thường Kiệt, Phường Đồng Hới, Tỉnh Quảng Trị.\n+ Trường hợp nhà thầu, Chủ đầu tư là công ty mẹ, công ty con, công ty thành viên trong tập đoàn kinh tế nhà nước, tổng công ty nhà nước, nhà thầu được tham dự gói thầu của Chủ đầu tư nếu sản phẩm, dịch vụ thuộc gói thầu đó thuộc ngành, nghề sản xuất, kinh doanh chính của tập đoàn kinh tế nhà nước, tổng công ty nhà nước.\n+ Trường hợp nhà thầu là đơn vị sự nghiệp công lập, nhà thầu tham dự thầu không cùng thuộc một cơ quan hoặc tổ chức trực tiếp quản lý với Chủ đầu tư, trừ trường hợp nhà thầu là đơn vị sự nghiệp công lập thuộc cơ quan quản lý nhà nước có chức năng, nhiệm vụ được giao phù hợp với tính chất gói thầu của cơ quan quản lý nhà nước đó; các đơn vị sự nghiệp công lập có cùng một cơ quan trực tiếp quản lý.  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n1\n+ Đơn vị sự nghiệp công lập và doanh nghiệp có cùng một cơ quan trực tiếp quản lý, góp vốn khi tham dự thầu các gói thầu của nhau không phải đáp ứng quy định độc lập về pháp lý và độc lập về tài chính giữa nhà thầu với chủ đầu tư.\nNhà thầu tham dự thầu không có cổ phần hoặc vốn góp với các nhà thầu tư vấn; không cùng có cổ phần hoặc vốn góp trên 20% của một tổ chức, cá nhân khác với từng bên, cụ thể như sau:\nVai trò\nTên đơn vị tư vấn\nĐịa chỉ\nTư vấn thẩm định giá:\nCÔNG TY CỔ PHẦN THẨM ĐỊNH GIÁ VN CONTROL\nSố 160 Bà Triệu -  - Phường Hai Bà Trưng - Thành phố Hà Nội\nTư vấn lập E-\nHSMT:\nCÔNG TY CỔ PHẦN TƯ VẤN  XÂY DỰNG QUẢNG BÌNH\n07 Nguyễn Văn Linh -  - Phường Đồng Hới - Tỉnh Quảng Trị\nTư vấn đánh giá E-\nHSDT:\nCÔNG TY CỔ PHẦN TƯ VẤN  XÂY DỰNG QUẢNG BÌNH\n07 Nguyễn Văn Linh -  - Phường Đồng Hới - Tỉnh Quảng Trị\nNhà thầu tham dự thầu không cùng thuộc một cơ quan hoặc tổ chức trực tiếp quản lý với nhà thầu tư vấn (đã nêu trên)\n(1)\nTỷ lệ cổ phần, vốn góp giữa các bên được xác định tại thời điểm đóng thầu và theo tỷ lệ ghi trong giấy chứng nhận đăng ký doanh nghiệp, quyết định thành lập, các giấy tờ khác có giá trị tương đương.\nTrường hợp nhà thầu tham dự thầu với tư cách liên danh hoặc nhà thầu tư vấn được lựa chọn với tư cách liên danh, tỷ lệ sở hữu vốn của tổ chức, cá nhân khác trong liên danh được xác định theo công thức sau:\nn\nTỷ lệ sở hữu vốn =\n∑\nXi x Yi\n(i=1)\nTrong đó:\nXi: Tỷ lệ sở hữu vốn của tổ chức, cá nhân khác trong thành viên liên danh thứ i;\nYi: Tỷ lệ phần trăm (%) khối lượng công việc của thành viên liên danh thứ i trong thỏa thuận liên danh;\nn: Số thành viên tham gia trong liên danh.\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n2\n- Nhà thầu trong nước thuộc trường hợp quy định tại điểm g khoản 1 Điều 10 của Luật Đấu thầu khi chào thầu sản phẩm do nhà thầu đó sản xuất không phải đáp ứng quy định về bảo đảm cạnh tranh quy định tại Mục này.\n1\n Chỉ đánh giá nội dung này đối với nhà thầu là đơn vị sự nghiệp.\nE-\nCDNT 5.4\nKhông áp dụng\nTrường hợp có áp dụng nhà thầu phải cung cấp tài liệu để chứng minh việc áp dụng mua hàng hóa từ nhà thầu có từ 50% lao động trở lên là người khuyết tật, thương binh, dân tộc thiểu số có hợp đồng lao động với thời gian thực hiện hợp đồng từ 03 tháng trở lên và đến thời điểm đóng thầu hợp đồng vẫn còn hiệu lực được tham dự thầu.\nE-\nCDNT 7.5\nHội nghị tiền đấu thầu: Không\nE-\nCDNT 8\nChi phí nộp E-\nHSDT: 220.000 VND\nE-\nCDNT 10.8\nNhà thầu phải nộp cùng với E-\nHSDT các tài liệu sau đây: - Giấy chứng nhận đăng ký doanh nghiệp (hoặc các tài liệu pháp lý tương đương;\n- Tài liệu theo quy định tại mục 10. Thành phần của E-\nHSDT; Chương I. Chỉ dẫn nhà thầu;\n- Báo cáo tài chính 03 năm (2023, 2024, 2025);\n- Xác nhận của cơ quan thuế về việc hoàn thành thực hiện nghĩa vụ thuế đối với nhà nước đến hết năm 2025;\n- Tài liệu kỹ thuật của hàng hóa chứng minh tính đáp ứng các yêu cầu của E-\nHSMT;\n- Catalogue tiếng Việt của các thiết bị, hàng hóa, trong đó thể hiện đầy đủ thông số kỹ thuật của hàng hóa, thiết bị.\n- Tài liệu chứng minh năng lực và kinh nghiệm của nhà thầu theo quy định tại mục 16. Tài liệu chứng minh năng lực và kinh nghiệm của nhà thầu; Chương I. Chỉ dẫn nhà thầu và Chương III. Tiêu chuẩn đánh giá E-\nHSDT.\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n3\n- Các tài liệu: cam kết, văn bản, thuyết minh,... đáp ứng yêu cầu về kỹ thuật quy định tại Mục 3, Chương III và Chương V của E-\nHSMT.\n(nhà thầu phải chuẩn bị bản gốc các tài liệu để đối chiếu trong trường hợp cần thiết).\nE-\nCDNT 12.1\nNhà thầu không được phép nộp đề xuất phương án kỹ thuật thay thế.\nE-\nCDNT 13.5\nChào giá: Theo Mẫu số 12.1 (12.1A hoặc 12.1B hoặc 12.1C) Chương IV.\nE-\nCDNT 15.10\nThời hạn sử dụng dự kiến của hàng hóa (để yêu cầu vật tư, phụ tùng thay thế) : ≥ 05 năm kể từ ngày bàn giao đưa vào sử dụng.\nE-\nCDNT 16.2\nYêu cầu về tài liệu để chứng minh năng lực thực hiện hợp đồng của nhà thầu: Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý phân phối hoặc giấy chứng nhận quan hệ đối tác hoặc giấy cam kết hỗ trợ kỹ thuật, bảo hành của nhà sản xuất hoặc của đại lý phân phối hoặc tài liệu khác có giá trị tương đương.\nE-\nCDNT 17.1\nThời hạn hiệu lực của E-\nHSDT là: ≥ 60 ngày, kể từ ngày có thời điểm đóng thầu.\nE-\nCDNT 18.2\nNội dung bảo đảm dự thầu Giá trị bảo đảm dự thầu: 22.000.000 VND Đối với nhà thầu có tên trong danh sách nhà thầu có các hành vi quy định tại khoản 1 Điều 20 của Nghị định số 214/2025/\nNĐ-\nCP và được đăng tải trên Hệ thống mạng đấu thầu quốc gia phải thực hiện biện pháp bảo đảm dự thầu với giá trị gấp 03 lần giá trị yêu cầu nêu trên trong thời hạn 02 năm kể từ lần cuối cùng thực hiện các hành vi này. Trường hợp nhà thầu liên danh, thành viên liên danh có các hành vi quy định tại khoản 1 Điều 20 của Nghị định số 214/2025/\nNĐ-\nCP nêu trên phải thực hiện biện pháp bảo đảm dự thầu với giá trị  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n4\ngấp 03 lần giá trị bảo đảm dự thầu tương ứng với tỷ lệ giá trị công việc thành viên đó đảm nhận trong liên danh trong thời hạn 02 năm kể từ lần cuối cùng thực hiện hành vi này.\n- Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 90  ngày.\nE-\nCDNT 18.4\nThời gian hoàn trả hoặc giải tỏa bảo đảm dự thầu đối với nhà thầu không được lựa chọn: 10 ngày, kể từ ngày kết quả lựa chọn nhà thầu được phê duyệt.\nE-\nCDNT 28.4\nCách tính ưu đãi:\na) Ưu đãi đối với hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước dưới 50% và không có hàng hóa nào có chi phí sản xuất trong nước từ 50% trở lên được xác định như sau: Hàng hóa không thuộc đối tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 7,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng\nĐối với trường hợp nhà thầu chào hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước dưới 50% mà cơ sở sản xuất có từ 50% lao động là người khuyết tật, thương binh, dân tộc thiểu số có hợp đồng lao động với thời gian thực hiện hợp đồng từ 03 tháng trở lên và đến thời điểm đóng thầu hợp đồng vẫn còn hiệu lực thì được hưởng hệ số ưu đãi 10% thay cho hệ số ưu đãi 7,5%.\nb) Ưu đãi đối với hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước từ 50% trở lên được xác định như sau: hàng hóa không thuộc đối tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 10% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng; hàng hóa thuộc đối tượng ưu đãi mà có tỷ lệ chi phí sản xuất trong nước dưới 50% phải cộng thêm một khoản tiền bằng 2,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng; hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước dưới 50% mà cơ sở sản xuất có từ 50% lao động là người khuyết tật, thương binh, dân tộc thiểu số có hợp đồng lao động với thời gian thực hiện hợp đồng từ 03 tháng trở lên và đến thời điểm đóng thầu hợp đồng vẫn còn hiệu lực thì không phải cộng thêm tiền vào giá dự thầu của nhà thầu để so sánh, xếp hạng\nĐối với các trường hợp nhà thầu chào hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước từ 50% trở lên mà cơ sở sản  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n5\nxuất có từ 50% lao động là người khuyết tật, thương binh, dân tộc thiểu số có hợp đồng lao động với thời gian thực hiện hợp đồng từ 03 tháng trở lên, đến thời điểm đóng thầu hợp đồng vẫn còn hiệu lực thì được hưởng hệ số ưu đãi 12% thay cho hệ số ưu đãi 10%.\nc) Ưu đãi đối với hàng hóa là sản phẩm đổi mới sáng tạo có xuất xứ Việt Nam, sản phẩm quy định tại điểm i khoản 1 Điều 10 của Luật Đấu thầu như sau: hàng hóa không thuộc đối tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 15% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng; hàng hóa thuộc đối tượng ưu đãi mà có tỷ lệ chi phí sản xuất trong nước dưới 50% phải cộng thêm một khoản tiền bằng 7,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng; hàng hóa thuộc đối tượng ưu đãi mà có tỷ lệ chi phí sản xuất trong nước từ 50% trở lên phải cộng thêm một khoản tiền bằng 5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng\nĐối với các hàng hóa không phải là sản phẩm đổi mới sáng tạo xuất xứ Việt Nam, sản phẩm quy định tại điểm i khoản 1 Điều 10 của Luật Đấu thầu, trường hợp nhà thầu chào hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước dưới 50% thì khi tính ưu đãi, hệ số 15% được thay bằng 7,5%; hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước từ 50% trở lên thì khi tính ưu đãi, hệ số 15% được thay bằng 10%.\nd) Sản phẩm đổi mới sáng tạo được hưởng ưu đãi theo quy định tại điểm c khoản này khi đáp ứng một trong các điều kiện sau:\n- Sản phẩm thuộc danh mục công nghệ cao được ưu tiên đầu tư phát triển hoặc danh mục sản phẩm công nghệ cao được khuyến khích phát triển theo quyết định của Thủ tướng Chính phủ;\n- Sản phẩm, hàng hóa từ kết quả của nhiệm vụ khoa học, công nghệ và đổi mới sáng tạo đặc biệt, sản phẩm, hàng hóa từ kết quả của nhiệm vụ khoa học, công nghệ và đổi mới sáng tạo trong nước theo quy định của pháp luật về khoa học, công nghệ và đổi mới sáng tạo;\n- Sản phẩm được tạo ra trên cơ sở sáng chế, thiết kế bố trí mạch tích hợp bán dẫn, giống cây trồng của chính nhà thầu được cấp văn bằng bảo hộ trong thời hạn không quá 05 năm kể từ ngày được cấp hoặc chương trình máy tính của chính nhà thầu trong thời hạn không quá 05 năm kể từ ngày được cấp giấy chứng nhận đăng ký quyền tác giả;\n- Sản phẩm chip bán dẫn;\n- Sản phẩm đạt giải thưởng Hồ Chí Minh, giải thưởng nhà nước về khoa học và công nghệ theo quy định của pháp luật về giải thưởng thi đua khen thưởng và pháp luật về khoa học, công nghệ và đổi mới sáng tạo;\n- Sản phẩm mới tạo ra từ kết quả nghiên cứu và phát triển tại một trong các cơ sở của Trung tâm Đổi mới sáng tạo Quốc gia hoặc trung tâm đổi mới sáng tạo cấp quốc gia, trung tâm đổi mới sáng tạo cấp tỉnh;\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n6\n- Sản phẩm mới tạo ra từ kết quả nghiên cứu khoa học và phát triển công nghệ theo quy định của pháp luật về chuyển giao công nghệ.\nSản phẩm đổi mới sáng tạo quy định tại khoản này được hưởng ưu đãi trong thời hạn 06 năm kể từ lần đầu được sản xuất và đủ điều kiện để đưa ra thị trường.\nE-\nCDNT 28.8\n- Các ưu đãi khác (nếu có): Không.\nE-\nCDNT 29.1\nPhương pháp đánh giá E-\nHSDT là:\n- Đánh giá về năng lực và kinh nghiệm: Đạt/\nKhông đạt.\n- Đánh giá về kỹ thuật: Đạt/\nKhông đạt.\n- Đánh giá về tài chính: Phương pháp giá thấp nhất.\nE-\nCDNT 29.3(d)\nCách thức thực hiện: Việc so sánh, xếp hạng E-\nHSDT được xác định trên cơ sở giá dự thầu bao gồm toàn bộ thuế, phí, lệ phí (nếu có).\nE-\nCDNT 29.3(đ)\nXếp hạng nhà thầu: nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có), cộng giá trị ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất.\nE-\nCDNT 31.4\nNhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có) thấp nhất.\nE-\nCDNT 34.1\nTỷ lệ tăng khối lượng tối đa là: 0%.\nTỷ lệ giảm khối lượng tối đa là: 0%.\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n7\nE-\nCDNT 34.2\n- Tùy chọn mua thêm: Không áp dụng\nE-\nCDNT 38.1(b)\n- Người có thẩm quyền: Lê Anh Dũng.\n+ Địa chỉ: 35 đường 30/4, phường Đồng Hới, tỉnh Quảng Trị.\n+ E-\nmail: ledungwatdh@gmail.com.\n- Bộ phận thường trực giúp việc cho Chủ tịch Hội đồng giải quyết kiến nghị: + Địa chỉ: Công ty Cổ phần Tư vấn xây dựng Quảng Bình,Địa chỉ: số 07 Nguyễn Văn Linh, phường Đồng Hới, tỉnh Quảng Trị.\n+ E-\nmail: vptvxdqb@gmail.com.\nE-\nCDNT 38.2\nKhi thấy quyền và lợi ích hợp pháp bị ảnh hưởng, nhà thầu, cơ quan, tổ chức được kiến nghị theo quy trình sau: Theo Điều 138. Quy trình giải quyết kiến nghị của Nghị định 214/2025/\nNĐ-\nCP.\nBộ phận thường trực giúp việc cho Chủ tịch Hội đồng tư vấn giải quyết kiến nghị:\nCông ty CP Cấp nước Quảng Bình\n+ Địa chỉ: Số 81 Lý Thường Kiệt, phường Đồng Hới, tỉnh Quảng Trị.\n+ Điện thoại: 0232.3822620\n+ E-\nmail: capnuocqb@gmail.com.\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n8\n\n### Chương VII: Điều kiện cụ thể của hợp đồng\nChương VII. ĐIỀU KIỆN CỤ THỂ CỦA HỢP ĐỒNG\nE-\nĐKC 1.1\nChủ đầu tư là: CÔNG TY CỔ PHẦN CẤP NƯỚC QUẢNG BÌNH\nĐịa chỉ: Số 81 đường Lý Thường Kiệt, Phường Đồng Hới, Tỉnh Quảng Trị\nMã số thuế: 3100130287\nSố tài khoản: Điện thoại: 0913383802\nFax: Email: ledungwatdh@gmail.com\nĐại diện ủy quyền (nếu có): E-\nĐKC 1.3\nNhà thầu: Địa chỉ:  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n1\nMã số thuế: Số tài khoản: Điện thoại: Fax: Email: E-\nĐKC 1.11\nĐịa điểm dự án: số 81 Lý Thường Kiệt, phường Đồng Hới, tỉnh Quảng Trị.\nE-\nĐKC 2.2 (i)\nCác tài liệu sau đây cũng là một phần của hợp đồng: E-\nĐKC 4.1\nCác thông báo cần gửi về Chủ đầu tư theo địa chỉ dưới đây: Người nhận: Nguyễn Ngọc Mãi, PTP. KHKT – Công ty CP cấp nước Quảng Bình\nĐịa chỉ: số 81 Lý Thường Kiệt, phường Đồng Hới, tỉnh Quảng Trị.\nĐiện thoại: 0905909388.\nFax: Địa chỉ email: E-\nĐKC 5.2\nGiá trị bảo đảm thực hiện hợp đồng: 3 % giá hợp đồng\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n2\nHiệu lực của bảo đảm thực hiện hợp đồng: Bảo đảm thực hiện hợp đồng có hiệu lực kể từ ngày hợp đồng có hiệu lực cho đến: Bảo đảm thực hiện hợp đồng có hiệu lực kể từ ngày hợp đồng có hiệu lực cho đến khi toàn bộ hàng hóa được bàn giao, hai bên ký biên bản nghiệm thu và Nhà thầu chuyển sang nghĩa vụ bảo hành theo quy định. E-\nĐKC 5.4\nThời hạn hoàn trả bảo đảm thực hiện hợp đồng: Trong vòng 10 ngày sau khi Nhà thầu hoàn thành các nghĩa vụ hợp đồng và Nhà thầu chuyển sang nghĩa vụ bảo hành theo quy định.\nE-\nĐKC 6.1\nDanh sách nhà thầu phụ: E-\nĐKC 7.2\nThời gian để tiến hành hòa giải: 30 ngày.\nGiải quyết tranh chấp: Khi các bên hòa giải không thành, tranh chấp được đưa ra Tòa án trên địa bàn tỉnh Quảng Tri\ṇ\nđể giải quyết theo quy định của pháp luật.\nE-\nĐKC 9\nNhà thầu phải cung cấp các hóa đơn và chứng từ sau đây: Hóa đơn giá trị gia tăng, chứng từ vận tải, giấy chứng nhận bảo hành của Nhà thầu hoặc nhà sản xuất, chứng nhận kiểm định của cơ quan kiểm định, danh mục hàng hóa đóng gói, giấy chứng nhận xuất xứ, giấy chứng nhận chất lượng.\nChủ đầu tư phải nhận được các thông tin và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định, nếu không Nhà thầu sẽ phải chịu mọi chi phí phát sinh có liên quan.\nChủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định, nếu không Nhà thầu sẽ phải chịu mọi chi phí phát sinh có liên quan.  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n3\nE-\nĐKC 11.1\nLoại hợp đồng: Trọn gói\nE-\nĐKC 11.2\nGiá hợp đồng: Cố định\nE-\nĐKC 12.3\nĐiều chỉnh thuế: Được phép\nTrong quá trình thực hiện hợp đồng, trường hợp tại thời điểm thanh toán nếu chính sách về thuế có sự thay đổi (tăng hoặc giảm) và trong hợp đồng có quy định được điều chỉnh thuế, đồng thời nhà thầu xuất trình được các tài liệu xác định rõ số thuế phát sinh thì khoản chênh lệch của chính sách về thuế sẽ được điều chỉnh theo quy định trong hợp đồng\nE-\nĐKC 13.1\nTạm ứng: Theo thỏa thuận giữa các bên trong quá trình hoàn thiện hợp đồng.\nE-\nĐKC 14.2\nPhương thức thanh toán: Chuyển khoản.\nChủ đầu tư thực hiện thanh toán một lần theo giá trị của từng hoặc nhiều hóa đơn tài chính do Nhà thầu phát hành, chậm nhất 90 ngày kể từ ngày cuối cùng hai bên hoàn thành giao nhận khối lượng hàng hóa tương ứng theo từng đợt giao hàng.\nĐối với loại hợp đồng trọn gói, trường hợp khối lượng công việc thực hiện ít hơn khối lượng theo hợp đồng thì hai bên phải ký kết văn bản sửa đổi bổ sung hợp đồng, trong đó nêu rõ giá hợp đồng mới tương ứng với khối lượng công việc thực tế.\nE-\nĐKC 15.2\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n4\nQuyền: E-\nĐKC 18.2\nViệc đóng gói, ghi chú đối với hàng hóa, các giấy tờ bên trong và bên ngoài kiện hàng: Hàng hóa được đóng gói đảm bảo khi vận chuyển không bị hỏng hóc, trầy xước, dễ bốc xếp và được Chủ đầu tư nghiệm thu sản phẩm mới 100% trước khi giao nhận.\nE-\nĐKC 19\nNội dung bảo hiểm: Không áp dụng.\nE-\nĐKC 20.1\nTrách nhiệm vận chuyển hàng hóa được thực hiện như sau: Theo hợp đồng, Nhà thầu phải vận chuyển hàng hóa đến địa điểm dự án. Việc vận chuyển hàng hóa đến địa điểm dự án, bao gồm cả bảo hiểm và lưu kho theo quy định trong hợp đồng, do Nhà thầu thực hiện; các chi phí liên quan được tính trong giá hợp đồng E-\nĐKC 20.2\nCác dịch vụ bao gồm:\nE-\nĐKC 21.1\nKiểm tra, thử nghiệm hàng hóa: - Hàng hóa trước khi giao đến địa điểm quy định phải được kiểm tra, thử nghiệm trên cơ sở phù hợp với yêu cầu quy định tại Chương V của E-\nHSMT, đảm bảo vận hành bình thường và không có lỗi.\n- Thực hiện đổi trả 1:1 với trường hợp hàng hóa kiểm tra và thử nghiệm không phù hợp với đặc tính kỹ thuật đã chào thầu.\nE-\nĐKC 21.2\nViệc kiểm tra, thử nghiệm hàng hóa được thực hiện tại: Công ty Cổ phần Cấp nước Quảng Bình hoặc theo yêu cầu của Chủ đầu tư\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n5\n- Địa chỉ: số 81 Lý Thường Kiệt, phường Đồng Hới, tỉnh Quảng Trị.\nE-\nĐKC 22\nCăn cứ quy mô, tính chất và yêu cầu của gói thầu mà quy định cụ thể nội dung này theo một trong các cách thức sau: 1. Phạt vi phạm hợp đồng : Áp dụng\nTrường hợp áp dụng phạt vi phạm hợp đồng thì quy định như sau: Trừ trường hợp bất khả kháng theo quy định tại Mục 26 E-\nĐKC, nếu Nhà thầu không thể giao hàng hay cung cấp các dịch vụ liên quan theo đúng thời hạn đã nêu trong hợp đồng thì Chủ đầu tư có thể khấu trừ vào giá hợp đồng một khoản tiền phạt tương ứng với: 1%/ tuần cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 12%. Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-\nĐKC.  2. Bồi thường thiệt hại: Áp dụng\nBồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế;\nE-\nĐKC 23.3\nThời hạn bảo hành là: Theo nhà sản xuất nhưng tối thiểu là 730 ngày.\nĐịa điểm để áp dụng bảo hành là: số 81 Lý Thường Kiệt, phường Đồng Hới, tỉnh Quảng Trị.\nE-\nĐKC 23.5, E-\nĐKC 23.6\nThời hạn sửa chữa, thay thế là: 05 ngày\nE-\nĐKC 27.7(d)\nTrường hợp đề xuất giải pháp tiết kiệm chi phí được Chủ đầu tư chấp thuận và giúp giảm giá hợp đồng, Chủ đầu tư thanh toán cho Nhà thầu 0% giá trị giảm giá hợp đồng  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n6\nTrường hợp ô điền thông tin không đủ độ dài để điền các nội dung về hợp đồng cụ thể hoặc không thể điền được công thức thì đính kèm, tuy nhiên trong từng nội dung cụ thể phải ghi rõ tham chiếu đến tệp tin đính kèm:  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n7"}