{"text":"--- Tệp: Chuong 5-Yeu cau ve ky thuat.pdf ---\n96\n\nPhần 2. YEU CAU VE KỸ THUAT\nChuong V. YEU CAU VE KY THUAT\n\n1. Giới thiệu chung về dự toán, gói thầu:\n\nTên dự án: Trang bị máy phát điện cho các trạm BTS site Bình Dương, Vũng Tàu\nthuộc VNPT TP.Hồ Chí Minh năm 2026.\n- _ Tên gói thầu: Lắp đặt máy phát điện.\nQuy mô gói thầu:\n\nStt Danh muc dich vu he Ni Eo\n~ ' tính lượng\nI | Site Bình Dương\nGia cỗ móng bệ đỡ máy phát điện (bao gồm cả\n1 F ` ¬ z A si , Z2 ttn Trạm 3\nvật tư gia cô móng bệ đỡ máy phát điện)\nLắp dựng bệ đỡ máy phát điện kích thước\n2 |2x1,2x0,5m (bao gồm cả vật tư lắp dựng bệ đỡ| Trạm 17\nmáy phát điện)\nLắp dựng nhà che máy phát điện kích thước\n3 | 2,4x1,6m (bao gồm cả vật tư lắp dựng nhà che} Tram 16\nmáy phát điện)\nLắp dựng hàng rào lưới B40 bảo vệ máy phát\n4 | điện (bao gồm cả vật tư lắp dựng hàng rào lưới | Tram 18\nB40 bảo vệ máy phát điện)\n5 Đừng cọc dat eho tây phát (iỆU: (540 gôm cả vật Tram 14\ntư đóng cọc đât cho máy phát điện)\nLắp đặt, đâu nối, cài đặt hoàn chỉnh, nghiệm thu\n6 bàn giao đưa vào sử dụng máy phát điện cố định Gói 18\n12,5KVA Diesel và tủ ATS 1 pha 85A tại mỗi\ntrạm BTS (bao gồm cả phụ kiện lắp đặt)\nII | Site Ving Tau\nGia cỗ móng bệ đỡ máy phát điện (bao gồm cả\n| | ke tom nên xế mãnh ded sošesk Bð dĩa Trạm 3\nvật tư gia cô móng bệ đỡ máy phát điện)\nLắp dựng bệ đỡ máy phát điện kích thước\n2 | 1,5x1,1x0,4m (bao gom ca vat tu lap dựng bệ đỡ Trạm 3\nmáy phát điện)\nLắp dựng nhà che máy phát điện kích thước\n3 | 1,9x1,5m (bao gồm cả vật tư lắp dựng nhà che Trạm §\nmáy phát điện)\nLắp dựng hàng rào lưới B40 bảo vệ máy phát\n4 | điện (bao gồm cả vật tư lắp dựng hàng rào lưới | Tram 7\nB40 bảo vệ máy phát điện)\n5 Đóng cọc dat cho máy phát điện (bao gồm cả vật Thom 9\ntư đóng coc dat cho máy phát điện) :\n6 Lắp đặt, đấu nối, cài đặt hoàn chỉnh, nghiệm thu Gói L2\n\n\f97\n\nbàn giao đưa vào sử dụng máy phát điện cô định\n8,5KVA Diesel và tủ ATS 1 pha 65A tại mỗi\ntrạm BTS (bao gồm cả phụ kiện lắp đặt)\n\nPhụ kiện lắp đặt máy phát điện và tủ ATS tại mỗi trạm BTS (dây rút, Ống co\nnhiệt, đầu cos, ốc vít, máng nhựa, domino, cáp điều khiển, cáp cảnh báo, trụ sắt\ntreo th ATS, ...) nêu tại mục I.6 và mục II.6 của bảng trên: Là các vật tư, phụ\nkiện trọn gói để lắp đặt hoàn chỉnh máy phát điện và tủ ATS tại mỗi trạm BTS\nđưa vào sử dụng.\n\nTại mỗi trạm BTS thuộc site Bình Dương, Chủ đầu tư sẽ cung cấp, bàn giao\ncho nhà thầu 01 máy phát điện diesel 12,5KVA, 01 tủ ATS 85A và vật tư lắp đặt\ntương ứng (bao gôm: Cáp nguồn CXV 2xl6mm’, cap đồng tiếp đất 1xl6mm” bọc\nPVC, ống nhựa Ø60) để phục vụ việc Nhà thầu lắp đặt máy phát điện và tủ ATS\ntại trạm BTS đó.\n\nTại mỗi tram BTS thuộc site Vũng Tau, Chủ đầu tư sẽ cung cấp, bàn giao\ncho nhà thầu 01 máy phát điện diesel 8, 5KVA, pl tu ATS 65A va vat tu lap dat\ntương ứng (bao gôm: Cáp nguồn CXV 2xI6mm', cáp đồng tiếp đất 1xl6mm” bọc\nPVC, ông nhựa 060) để phục vụ việc Nhà thầu lắp đặt máy phát điện và tủ ATS\ntại tạm BTS đó.\n\nNhà thầu phải chịu mọi chi phí và trách nhiệm di chuyên, đưa máy phát điện,\ntủ ATS đảm bảo an toàn, vào đúng vị trí lắp đặt trên bệ đỡ máy phát điện, tủ thiết\nbị, ... trong quá trình lắp đặt máy phát điện, tủ ATS tại tram BTS.\n\n- - Thời gian thực hiện gói thầu: 45 ngày kế từ ngày hợp đồng có hiệu lực.\n- _ Thời gian thực hiện hợp đồng: 45 ngày ké từ ngày hợp đồng có hiệu lực.\n\n- Pia điểm dự án/Địa điểm thực hiện dịch vụ: Tại vị trí thực hiện dịch vụ thuộc 30\ntrạm BTS sau của chủ đầu tư (Mỗi trạm BTS được cung cấp, lắp đặt 01 máy phát\nđiện và 01 tủ ATS).\n\n+ Địa điểm thực hiện dịch vụ thuộc site Bình Dương:\n\nDịch vụ\nia cố Lắp đặt,\nos Lắp đấu nối, cài\nbệ đỡ Lắp dựng | „ dựng Đóng | đặt hoàn\n\nnhà che | hàng rào | cọc đất chính,\n\nlưới B40 | cho máy | nghiệm thu\nbảo vệ phát bàn giao\n\nmáy phát điện đưa vào sử\n\nmáy Lắp dựng\nphát bệ đỡ máy | máy phát\nđiện phát điện điện kích\n\nMã cơ sở hạ (bao | kích thước thước sa\nSTT | tầng của Địa chỉ gầm | 2x1,2x0,5m | 2,4x1,6m | điện(bao| (bao | dụng máy\n<r s À ôm cả gôm cả phát điện\ntrạm BTS cả vật | (bao gồm cả | (bao gom a ‘py\n: vat tu lap vat tu co dinh\n\ntugia | vậttưlắp | cả vật tư\ncố dựng bệ đỡ | lắp dựng\n\nmóng | máy phát nhà che\n\nbệ đỡ điện) máy phát\n\ndựng đóng cọc | 12,5KVA\nhàng rào | đấtcho | Diesel và tủ\nlưới B40 máy ATS 1 pha\n\nlệ bảo vệ phát 85A (bao\nđ\nee th) máy phát điện) gồm cả phụ\nđiện) điện) kiện lắp\nđặt)\na (1) (2) (3) (4) (5) 6)\nCSHT_HCM | Thửa dat sô 520, tờ X X % s =\n\n|_| 06074 ban đồ số 5, Hội\n\nan\n\nw24\\ ces 3x\n\f98\n\nNghĩa Tân Uyên ,\nTinh Bình Duong.\n(Nay thudc Phuong\nBinh Co, Thanh phé\nHồ Chí Minh)\n\nCSHT_HCM\n06120\n\nThửa đất số 1387, tờ\nbản đồ số 50, Phú\nHòa, Tp.Thủ Dầu Một,\nT.Bình Dương (Nay\nthuộc Phường Phú\nLợi, TP.Hồ Chí Minh)\n\nCSHT_HCM\n_06122\n\nThửa số 427, tờ bản đồ\nsố 10, Tổ 3, Bà Tri,\nTân Hiệp, Tân Uyên,\nTỉnh Bình Dương.\n(Nay thuộc Phường\nTân Hiệp, Thành phố\nHồ Chí Minh)\n\nCSHT_HCM\n_06139\n\nThửa đất số 191, tờ\nbản đồ số 46, Uyên\nHưng, Tân Uyên ,\nTỉnh Bình Dương.\n(Nay thuộc Phường\nTân Uyên, Thành phố\nHồ Chí Minh)\n\nCSHT_HCM\n_06080\n\nThửa đất số 720, tờ\nbản đồ số 18, xã Lai\nHưng, Bàu Bàng, Tỉnh\nBinh Dương. (Nay\nthuộc Phường Bến\nCát, Thành phố Hồ\nChí Minh)\n\nCSHT_HCM\n_06109\n\nThửa đất 897, tờ bản\nđồ số 25, Phước Hòa,\nPhú Giáo, Tỉnh Bình\nDương (Nay thuộc Xã\nPhước Hòa, TP.Hồ\nChí Minh)\n\nCSHT_HCM\n_06164\n\nThửa đất số 3049, tờ\nbản đồ số 77, Long\nNguyên, Bàu Bàng ,\nTỉnh Bình Dương.\n(Nay thuộc Phường\nLong Nguyên, Thành\nphó Hồ Chí Minh);\n\nCSHT_HCM\n_06146\n\nThửa đất số 1079, tờ\nbản đồ số 48, An Tây,\nBến Cát , Tinh Bình\nDương. (Nay thuộc\nPhường Tây Nam,\nThành phố Hồ Chí\nMinh)\n\nCSHT_HCM\n_06145\n\nThửa đất số 83, tờ bản\nđồ số 42, Xã An Tây,\nBến Cát, Tỉnh Bình\nDương. (Nay thuộc\nPhường Tây Nam,\nThanh phố Hồ Chi\nMinh);\n\n10\n\nCSHT_HCM\n_06101\n\nThửa dat số 289, tờ\nbản đồ số 22, Tân\nLong Huyện Phú\n\n\f99\n\nGiáo Tinh Binh\nDuong (Nay thuộc Xã\nAn Long, Thanh phé\nHồ Chí Minh).\n\n11\n\nCSHT_HCM\n06111\n\nThửa đất số 396, tờ\nbản đồ số 53, Vĩnh\nHòa, Phú Giáo, Tỉnh\nBình Dương (Nay\nthuộc xã Phước Hòa,\nTP.Hồ Chí Minh)\n\n12\n\nCSHT_HCM\n06106\n\nThửa đất số 26, tờ bản\nđồ số 17, ấp 5 xã An\nBình, huyện Phú Giáo\ntỉnh Bình Dương\n\n13\n\nCSHT_HCM\n06112\n\nThửa đất số 623, tờ\nbản đồ số 24, Phước\nHòa, Phú Giáo, Tỉnh\nBình Dương. (Nay\nthuộc Xã Phước Hòa,\nThành phố Hồ Chí\nMinh)\n\n14\n\nCSHT_HCM\n_06096\n\nThửa đất số 185, tờ\nbản đồ số 49, Thanh\nTuyền, Dầu Tiếng,\nTinh Binh Dương.\n(Nay thudc Phuong\nTây Nam, Thanh phố\nHồ Chí Minh);\n\n15\n\nCSHT_HCM\n06094\n\nThửa đất số 4, tờ ban\nđồ số 42, Minh Thạnh,\nDầu Tiếng, Tỉnh Bình\nDương (Nay thuộc Xã\nMinh Thạnh, Thành\nphố Hồ Chí Minh)\n\n16\n\nCSHT_HCM\n_06097\n\nThửa đất số 40, tờ bản\nđồ số 34, Thanh An,\nDầu Tiếng, Tỉnh Bình\nDương (Nay thuộc Xã\nThanh An, Thành phố\nHồ Chí Minh);\n\n17\n\nCSHT_HCM\n_06098\n\nThửa đất số 571, tờ\nbản đồ số 25, An Lập,\nDầu Tiếng, Tỉnh Bình\nDương. (Nay thuộc Xã\nThanh An, Thành phố\nHồ Chí Minh);\n\n18\n\nCSHT_HCM\n_06091\n\nThửa đất số 10, tờ bản\nđồ số 47, Long Hòa,\nDầu Tiếng, Tỉnh Bình\nDương (Nay thuộc Xã\nLong Hòa, Thành phố\nHồ Chí Minh);\n\n+ Địa điểm thực hiện dịch vụ thuộc site Vũng Tàu:\n\nSTT\n\nMã cơ sở hạ\ntầng của\ntrạm BTS\n\nĐịa chỉ\n\nDịch vụ\n\nGia cô\nmóng\nbệ đỡ\nmáy\nphát\nđiện\n(bao\n\nLắp dựng\nbệ đỡ máy\nphát điện\nkích thước\n1,5x1,1x0,4\nm (bao gồm\ncả vật tư\n\nLắp dựng\nnhà che\nmáy phát\nđiện kích\nthước\n1,9x1,5m\n(bao gồm\n\nLắp\ndựng\nhàng rào\nlưới B40\nbảo vệ\nmáy phát\nđiện (bao\n\nĐóng\ncọc đất\ncho máy\nphát\nđiện\n(bao\ngồm cả\n\nLắp đặt,\nđấu nối, cài\nđặt hoàn\nchỉnh,\nnghiệm thu\nbàn giao\n\n4x\n\n\f100\n\ngôm lắp dựng bệ | cả vật tư gom cả vật tư đưa vào sử\ncả vật đố máy lắp dựng | vật tư lắp | đóng cọc dụng máy\ntưgia | phátđiện) | nhà che dựng đấtcho | phát điện\ncố máy phát | hàng rào máy cố định\nmóng điện) lưới B40 phát 8,5KVA\nbệ đỡ bảo vệ điện) Diesel và tú\nmáy máy phát ATS 1 pha\nphat dién) 65A (bao\ndién) gồm cả phụ\nkiện lắp\nđặt)\n() (2) (3) (4) (5) (6)\nThửa đất số 1543, tờ\nCSHT HCM. | ban đồ số 09, thôn 1, # X\n1 | 05902 xã Long Son, TP. Hồ\nChí Minh\nThửa đất số: 23,24,25\nCSHT_HCM | và 62 Tờ ban đồ số:\n2 | 06589 68. Thôn, Đường Thôn * ^ ` ^\nQik Long Son\nThửa đất số 223, tờ\n3 ` bản đồ số 95, Xã Long |_ X X X Xx X x\n= Son, TP Hồ Chí Minh\nTổ 4, KP4, P. Phước\n4 CSHT_HCM | Hung cũ, Đường 3 x x\n_06200 Tháng 2, Phường Bà\nRia\ns | CSHT HCM Ấp Nhân Thuận, Xã - %\n_ 05907 Xuyên Mộc\nThửa đât sô 30, tờ bản\n6 | TIM | 43 số 14 Xã Binh| X x x x % x\n05904 ă\nas Chau\nTờ 2 Thửa 921, Ap\nNhơn Hòa, Xã Xuyên\nMộc, TP. Hồ Chí\nCSHT HCM | Minh( cũ là Tờ 2 Thửa\n7 | 05935 921 « a a +\nXuyên Mộc, Xuyên\nMộc, Bà Rịa - Vũng\nTàu)\nTờ 148 Thửa 181, Sơn\nlập, Xã Xuân Sơn, Tp\nCSHT HCM | Hồ Chí Minh ( cũ là ý #\n8 | 05912 Tờ 148 Thửa 181\nNgãi Giao, Châu Đức,\nBà Ria - Vũng Tau) :\nThửa 12, tờ 10, Ấp\n9 — Liên Son, Xã Chau] X X X x X\n= Đức, TP. Hồ Chí Minh\nThửa đất số 203, tờ\nCSHT HCM | Ban đồ số 41, Xã Kim\n10 | 95942 Long, TP. Hd Chi “ * *\nMinh\nTờ 36 Thửa 218\nPhường Tân Hải, TP\n7 rˆ xi Hồ Chí Minh (Phường X X x\n— Phú Mỹ, Bà Rịa -\nVũng Tàu cũ)\nThửa đất số 635, tờ\nCSHT HCM | bản đồ số 121, xã\n!2 | 05911 Nghĩa Thành, Hồ Chí * k a\n\nMinh\n\n\f101\n\nLưu ý:\n\n+ Trong thời gian thực hiện hợp đồng, tên và địa điểm trạm BTS thực hiện dich\nvụ trong các bảng trên có thể được điều chỉnh, thay đổi theo yêu cầu của chủ đầu tư\nnhưng đảm bảo vẫn thuộc địa bàn tỉnh Bình Dương cũ hoặc tỉnh Bà Rịa - Vũng Tàu\ncũ.\n\n+ Trong thời gian thực hiện hợp đồng, khối lượng các hạng mục dịch vụ (1), (2),\n\n(3), (4), (5) thực hiện tai mỗi trạm BTS trong các bảng trên có thể được điều chỉnh,\nthay đổi (tăng/giảm) theo yêu cầu của chủ đầu tư.\n\n+ Trong thời gian thực hiện hợp đồng, kích thước của móng bệ đỡ máy phát điện,\nbệ đỡ máy phát điện, nhà che máy phát điện, hàng rào lưới B40 bảo vệ máy phát\nđiện thuộc các hạng mục dịch vụ (1), (2), (3), (4) thực hiện tai mỗi tram BTS trong\ncác bang trên có thé được điều chỉnh, thay đổi (tăng/giảm) theo yêu cầu của chủ đầu\ntư. Khi đó, nếu hạng mục dịch vụ được điều chỉnh, thay đổi kích thước tại một trạm\nBTS giống với hạng mục dịch vụ đã có trong hợp đồng tại một trạm BTS khác (hai\ntrạm BTS này có thể cùng hoặc không cùng thuộc một site Bình Dương hoặc site\nVũng Tàu) thì áp dụng đơn giá trong hợp, đồng của hạng mục dịch vụ đã có đó cho\nhạng mục dịch vụ được điều chỉnh, thay đổi kích thước.\n\n- Ndi dung hợp đồng cung cấp dich vụ: Quy định tại Chương VI, Chương VII,\nPhan 4 của E-HSMT (file E-HSMT đính kèm).\n\n- _ Việc hoàn thiện hợp đồng, ký kết hợp đồng được thực hiện, ký kết trực tiếp dưới\ndạng biên bản giấy, hợp đồng giấy (không thông qua phương tiện điện tử) tại địa\nđiểm và thời gian nêu trong Thông báo chấp thuận E-HSDT và trao hợp đồng.\n\n2. Mục tiêu công việc:\n\nNhà thầu thực hiện các công việc nêu tại Mục 1 Chương V phải dam bảo toàn\nbộ máy phát điện diesel, tủ ATS và các hạng mục liên quan (móng bệ đỡ máy phát\nđiện, bệ đỡ máy phát điện, nhà che máy phát điện, hàng rào lưới B40 bảo vệ máy phát\nđiện, cọc đất cho máy phát điện, hệ thống cáp điện, ...) được nhà thầu lắp đặt, thực\nhiện hoàn chỉnh, đạt yêu câu kỹ thuật, dam bảo, chất lượng, an toàn, ổn định, sẵn sàng\nđể đưa vào sử ‘dung nhằm đảm bảo việc cung cấp nguồn an toàn, liên tục, ổn định cho\ncác thiết bị viễn thông khi xảy ra mắt điện lưới hoặc sự cố điện lưới tại 30 trạm BTS\nsite Bình Dương, Vũng Tàu.\n\n3. Yêu cầu kỹ thuật của gói thầu:\nNhà thầu phải đáp ứng hoàn toàn tất cả yêu cầu sau:\n\nsrr | NGI DUNG GONG YEU CAU KY THUAT\n\nA | Yêu cầu kỹ thuật\n\n„ - Coc tram tươi, nguyên vỏ, thân tương đối thắng,\nGia cô móng bệ đỡ| không cong vênh, không mục nát hay tróc vỏ.\n\nmáy phát điện (bao|- Cừ tràm D6-8cm dài < 2,5m.\n\n1 |gồm cả vật tư gia cỗ|- Mật độ phân bố: > 25 cây/m” (bố trí đều đặn trên\nmóng bệ đỡ máy phát toàn bộ diện tích bệ móng).\n\nđiện) - Bién pháp thi công: Đóng thủ công hoặc ép bằng\n\nmáy. Cọc phải được đóng/ép thắng đứng\nan A\n\n\f102\n\nXử lý đầu cọc: Cưa bỏ phần ngọn cọc bị dập. Các\nđầu cọc sau khi cưa phải cùng nam trên một mặt\nphẳng ngang.\n\nLớp đệm đầu cọc: Rải lớp đệm cát (hoặc đá mi)\nphủ kín, chèn lọt lòng các đầu cọc và đầm chặt\ntrước khi tiến hành đỗ bê tông lót móng.\n\nLắp dựng bệ đỡ máy\nphát điện (bao gồm cả\nvật tư lắp dựng bệ đỡ\nmáy phát điện)\n\nBê tông đá dam sản xuất bằng máy trộn, dé bằng\nthủ công.\nBê tông lót móng:\n© Kích thước:\n> 1,5m x 1,lm x0,lm (MPD 8, 5kVA).\n> 2,0m x 1,2m x 0,1lm (MPD 12,5kVA).\no Vật liệu sử dung da 4x6, mác 100, xi măng\nPCB30\nBê tông bệ may:\n© Kích thước:\n> 1,5m x 1,lm x0,4m. (MPD 8,5kVA).\n> 2,0m x 1,2m x 0,5m. (MPP 12,5kVA).\no Vật liệu sử dung: đá 1x2, mác 250, xi măng\nPCB40.\nThép:\no Thép 10, bố trí 2 lớp;\no Số thanh thép theo chiều rộng bệ: tối thiểu 8\nthanh;\no Số thanh thép theo chiều dài bệ tối thiểu:\n> 11 thanh (MPD 8,5kVA).\n> 14 thanh (MPD 12,5kVA).\no Cắt, uốn bằng máy cắt cốt thép; liên kết bằng\ndây thép buộc và máy hàn xoay chiều.\n\nLắp dựng nhà che\nmáy phát điện (bao\ngồm cả vật tư lắp\ndựng nhà che máy\nphát điện)\n\nKhung nhà che có kích thước:\n\no 1.9mx1,5m (MPD 8,5kVA).\n\no 2,4mx 1,6m (MPD 12,5kVA).\n\nBê tông lót móng:\n\no Kích thước: 0,3m x 0,3m x0,Ím\n\no Bê tông lót móng đá 4x6, mác 100, xi măng\nPCB30\n\nBê tông móng cột:\n\no Kích thước: 0,3m x 0,3m x 0,4m + 0,2m x 0,2m\nx0,5mi.\n\no Bê tông đá 1x2, mác 250, xi măng PCB40\n\nBu long neo: 4 bu long/cột ®12 dài 0,3m.\n\nBản mã chân cột: 4x0,02x0,2x0,2m\n\nCột thép chính: Thép hộp 80x40x1,4mm. Gồm 2\n\ncột cao 2,5m và 2 cột cao 2,2m (tạo độ dốc cho\n\nmái).\n\nHệ kèo / giằng: Thép hộp 40x40x1,2mm.\n\nXà gồ đỡ mái: Thép hộp 30x30x1,0mm.\n\n\f103\n\nPhân mái lợp:\no Diện tích mái:\n> 2,85 m2 (1,5m x 1,9m) (MPD 8,5kVA).\n> 3,84 m2 (1,6m x 2,4m) (MPD 12,5kVA).\no Vật liệu lợp mái: Tôn múi (chiều dài cắt theo\nkích thước thực tế).\no Vật tư liên kết: Dinh vít bắn tôn.\n\nLắp dựng hàng rào\nlưới B40 bảo vệ máy\nphát điện (bao gồm cả\nvật tư lắp dựng hàng\nrào lưới B40 bảo vệ\nmáy phát điện)\n\n1\n\nHàng rào lưới B40:\n\no Kích thước mặt bằng: Khung hang rào có kích\nthước\n\n> 1,5mx 1,9m (MPD 8,5kVA)\n> 1,6m x 2,4m (MPD 12, 5kVA).\n\no Chiéu cao hang rao: 2,4m.\n\no Vật liệu lưới che: Lưới thép B40.\n\no Vật liệu khung viền lưới: Thép tròn (gia công\nbo viền/giữ lưới) và thép hình (gia công\ngiằng/khung).\n\nCửa ra vào:\n\no Kích thước ctra:1,0m x 2,0m (Rộng x Cao).\n\no Vật liệu khung cửa: Thép hộp (thép hình)\n20x20x1mm.\n\no Phụ kiện liên kết cửa: Bản lề sắt D10mm. Bồ tri\n2 cai/ctra.\n\no Biện pháp lắp dựng: Lap đặt thủ công, hàn định\nvị bản lề thép liên kết cửa vào khung hàng rào.\n\nĐóng cọc đất cho máy\nphát điện (bao gồm cả\nvật tư đóng cọc đất\ncho máy phát điện)\n\nCọc đất bằng thép mạ đồng cường độ cao.\nCoc đất ®16mm dài 2,4m.\n\nTiêu chuẩn IEC 62561.\n\nCọc đất Cát Vạn Lợi hoặc tương đương.\n\nLắp đặt, đấu nối, cài\nđặt — hoàn chỉnh,\nnghiệm thu bàn giao\nđưa vào sử dụng máy\nphát điện và tủ ATS tại\nmỗi trạm BTS (bao\ngồm cả phụ kiện lắp\nđặt)\n\nCung cấp toàn bộ vật tư, phụ kiện cần thiết phục\n\nvụ lắp đặt và vận hành hệ thống.\n\nVận chuyên thiết bị, vật tư từ kho đến vị trí lắp đặt\n\ntại từng trạm BTS. Bốc xếp, bảo quản thiết bị\n\ntrong quá trình vận chuyên và thi công.\n\nLắp đặt thiết bị:\n\no Định vị và lắp đặt máy phát điện theo đúng yêu\ncầu kỹ thuật.\n\no Lắp đặt tủ ATS và các phụ kiện đi kèm.\n\no Thi công giá đỡ, bu lông neo, hệ thống tiếp địa\nvà các hạng mục phụ trợ cần thiết (nếu có).\n\nĐấu nối và tích hợp hệ thống\n\no_ Đấu nối nguồn điện lưới, nguồn máy phát và tải\nqua tủ ATS.\n\no Đấu nối cáp động lực, cáp điều khiển, tiếp địa\nbảo vệ.\n\no Kiểm tra chiều pha, điện áp, thông số vận hành\nvà khả năng chuyển nguồn tự động.\n\npV\n\f104\n\n- Cai đặt, hiệu chỉnh\n\no Cài đặt các thông số vận hành của máy phát\nđiện và tủ ATS.\n\no Hiệu chỉnh chế độ khởi động, dừng máy và\nchuyển nguồn tự động theo yêu cầu khai thác\ncủa trạm BTS.\n\nChạy thử, kiểm tra\n\no Thực hiện chạy thử không tải và có tải.\n\no Kiểm tra khả năng tự động khởi động máy phát\n\nkhi mat điện lưới và tự động chuyền tải qua\n\nATS.\n\nKiém tra kha nang chuyên trả tải về nguồn lưới\n\nkhi nguồn điện lưới được khôi phục.\n\nNghiệm thu và bàn giao\n\no Lập hồ sơ hoàn công, biên bản kiểm tra và\n\nnghiệm thu.\n\nHướng dẫn vận hành cơ bản cho đơn vị quản lý.\n\nBàn giao hệ thống hoàn chỉnh, đảm bảo vận\n\nhành 6n định và đưa vào sử dụng.\n\n©\n\nO\nO\n\nYêu câu triên khai\n\nBiện pháp tổ chức\nthực hiện dịch vụ\n\nNhà thầu phải trình bày đầy đủ: Phương pháp/biện\npháp thực hiện dịch vụ, quy trình thực hiện dịch vụ\ncụ thé, hợp lý, khả thi cho từng hạng mục công việc\nđược nêu trong yêu cầu kỹ thuật Mục 3 Chương V.\n\nHuy động nhân sự\n\nNhà thầu cam kết huy động đủ nhân sự thực hiện\ndịch vụ đáp ứng yêu câu gói thâu.\n\nBảo đảm chất lượng\ndịch vụ\n\nNhà thầu phải trình bày các biện pháp bảo dam chất\nlượng dịch vụ phù hợp với đê xuât vê biện pháp tô\nchức thực hiện dịch vụ.\n\nAn toàn lao động,\nphòng cháy chữa\ncháy, vệ sinh môi\ntrường trong quá trình\nthực hiện dịch vụ\n\nNhà thầu phải trình bày biện pháp an toàn lao động,\nphòng cháy, chữa cháy, bảo đảm vệ sinh môi trường\nphù hợp với đề xuất về biện pháp tổ chức thực hiện\ndịch vụ.\n\nĐảm bảo an toàn tài\nsản, hệ thống mạng\nviễn thông trong quá\ntrình thực hiện dịch vụ\n\nNhà thầu cam kết trong thời gian thực hiện dịch vụ sẽ\nluôn đảm bảo an toàn cho tài sản, hệ thống mạng\nviễn thông hiện hữu của chủ đầu tư, không gây gián\nđoạn thông tin, chịu hoàn toàn trách nhiệm, đền bù\nmoi tổn thất nếu phát sinh các lỗi hoặc sự cố liên\nquan đến dịch vụ đang thực hiện.\n\nThủ tục xin giấy phép\nthi công công trình\n(nêu có)\n\nNhà thầu cam kết chịu mọi chỉ phí, trách nhiệm thực\nhiện đầy đủ các thủ tục pháp lý xin giấy phép thi\ncông công trình/hạng mục công trình cần thiết trước\nkhi thực hiện dịch vụ và/hoặc trong quá trình thực\nhiện dịch vụ do các cơ quan, đơn vị, tổ chức liên\n\n\f105\n\nquan có thâm quyên cấp theo quy định của pháp luật\n(nêu có).\n\nBảo mật thông tin\nmạng lưới\n\nNhà thầu cam kết: Bảo mật bất kỳ tài liệu, dữ liệu\nhoặc thông tin nào khác liên quan đến hệ thong,\nmạng lưới thông tin của chu đầu tư, không được tiết\nlộ tài liệu, dữ liệu hoặc thông tin đó cho bên thứ ba\nnếu không có văn bản đồng ý của chủ đầu tư.\n\n8 | Bảo hành dịch vụ\n\nNhà thầu cam kết thời gian bảo hành dịch vụ > 36\ntháng.\n\n9 | Hợp đồng dịch vụ\n\nNhà thầu cam kết đáp ứng hoàn toàn tất cả điều kiện,\n\nđiều khoản, biểu mẫu hợp đồng nêu trong Chương VI\n— Điều kiện chung của hợp đồng, Chương VII — Điều\nkiện cụ thể của hợp đồng và Phan 4 — Biểu mẫu hợp\nđồng.\n\n4. Giải pháp và phương pháp luận:\n\nNhà thầu đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo\n\ncác nội dung quy định tại Chương V, gồm các phần như sau:\n\n- Day đủ các nội dung dé xuât của nhà thâu tương ứng với từng nội dung yêu câu\n\nquy định tại Mục 3 Chương V.\n\n- Các nội dung đê xuât khác liên quan.\n\n5. Quy định về kiểm tra, nghiệm thu sản phẩm:\n\nDịch vụ cung cấp sẽ được nghiệm thu khi dịch vụ cung cấp đáp ứng đầy đủ các\nyêu cầu nêu tại Mục 3 Chương V và các quy định pháp luật vé xây dựng, viên thông\n\ncó liên quan.\n\nÍ=l z#4~^2<sz joy\n\n--- Tệp: E-HSMT.pdf ---\nHO SƠ MỜI THAU\n\nSố E-TBMT: +TB&60099072,5—\nTên gói thầu: Lắp đặt máy phát điện\nDự án: Trang bị máy phát điện cho các\n\ntrạm BTS site Bình Dương, Vũng\nTàu thuộc VNPT TP.Hồ Chí\nMinh năm 2026\n\nMã dự án: 261P260189BQL\n\nPhat hanh ngay:\n\nBan hanh kém theo Quyét dinh:\n\nfe y\n\f2\nMỤC LỤC\n\nMÔ TẢ TOM TAT\n\nPhan 1. THỦ TỤC DAU THAU\nChương I. Chỉ dẫn nhà thầu\nChương II. Bảng dữ liệu đấu thầu\nChương III. Tiêu chuẩn đánh giá E-HSDT\nChương IV. Biểu mẫu mời thầu và dự thầu\nPhần 2. YÊU CAU VE KỸ THUẬT\nChương V. Yêu cầu về kỹ thuật\nPhan 3A. DIEU KIEN HOP DONG\nChương VI. Điều kiện chung của hop đồng\nChương VII. Điều kiện cụ thể của hợp đồng\n\nHoặc Phần 3B. THỎA THUẬN KHUNG (Áp dụng đối với mua sắm tập trung sử\ndụng thỏa thuận khung)\nChương VỊ. Điêu kiện chung của thỏa thuận khung\n\nChương VII. Điều kiện cụ thể của thỏa thuận khung\nChương VIII. Thỏa thuận khung\n\nPHAN 4. BIEU MAU HỢP DONG\n\f3\nMÔ TẢ TÓM TẮT\n\nPhần 1. THỦ TỤC ĐẦU THAU\n\nChương I. Chỉ dẫn nhà thầu\nChương này cung cấp thông tin nhằm giúp nhà thầu chuẩn bị E-HSDT.\nThông tin bao gồm các quy định về việc chuẩn bị, nộp E-HSDT, mở thầu,\nđánh giá E-HSDT và trao hợp đồng. Chỉ được sử dụng mà không được sửa\nđổi các quy định tại Chương này.\nChương này áp dụng thống nhất đối với tất cả các gói thầu dịch vụ phi tư\nvấn qua mạng, được cố định theo định dạng tệp tin PDF va đăng tải trên Hệ\nthống.\n\nChương II. Bảng dữ liệu đấu thầu\nChương này quy định cụ thé các nội dung của Chương I khi áp dụng đối với\n\ntừng gói thầu.\nChương này được số hóa dưới dạng các biểu mẫu trên Hệ thống (webform). 3\nChủ đầu tư, tổ chuyên gia nhập các nội dung thông tin vào E-BDL trên Hệ ae\nthống. A\n2 „MA\nChương III. Tiêu chuân đánh giá E-HSDT W\nChương này bao gồm các tiêu chí để đánh giá E-HSDT, cụ thể: a\nos\n- Mục 1 (Đánh giá tinh hợp lệ của E-HSDT) được cô định theo định dang Là\n\ntệp tin PDF/Word và đăng tải trên Hệ thống;\n- Mục 2 (Tiêu chuẩn đánh giá về năng lực, kinh nghiệm) được số hóa dưới\ndạng webform. Chủ đầu tư, tổ chuyên gia cần nhập thông tin vào các\nwebform tương ứng;\n- Mục 3 (Tiêu chuẩn đánh giá về kỹ thuật), Mục 4 (Tiêu chuẩn đánh giá về\ntài chính) và Mục 5 (Phương án kỹ thuật thay thế trong E-HSDT (nếu có))\nlà tệp tin PDF/Word do Chủ đầu tư, tổ chuyên gia chuẩn bị và đăng tải trên\nHệ thống.\nCăn cứ các thông tin do Chủ đầu tư, tổ chuyên gia nhập, Hệ thống sẽ tự động\ntạo ra các biểu mẫu dự thầu có liên quan tương ứng với tiêu chuẩn đánh giá.\nChương IV. Biểu mẫu mời thầu và dự thầu\nChương này bao gồm các biểu mẫu mà Chủ đầu tư và nhà thầu sẽ phải hoàn\nchỉnh để thành một phần nội dung của E-HSMT và E-HSDT.\nChương này được số hóa dưới dạng webform. Chủ đầu tư, tổ chuyên gia và\nnhà thầu cần nhập các thông tin vào webform tương ứng phù hợp với gói\nthầu để lập E-HSMT, E-HSDT trên Hệ thống.\nPhần 2. YÊU CAU VE KỸ THUAT\n\nChương V, Yêu cầu về kỹ thuật\n\nfia\n\f4\nChương này bao gồm các yêu cầu về kỹ thuật của dịch vụ phi tư vẫn được\nhiển thị dưới dạng tệp tin PDF/Word/CAD do Chủ đầu tư, tổ chuyên gia\nchuẩn bị và đính kèm lên Hệ thống.\n\nPhần 3A. DIEU KIỆN HOP DONG\nChương VỊ. Điều kiện chung của hợp đồng\n\nChương này gồm điều khoản chung được áp dụng cho tất cả các hợp đồng\ncủa các gói thầu khác nhau. Chỉ được sử dụng mà không được sửa đổi các\nquy định tại Chương này.\n\nChương này áp dụng thống nhất đối với tất cả các gói thầu dịch vụ phi tư\nvan qua mạng, được cố định theo định dạng tệp tin PDF và đăng tải trên Hệ\nthống.\n\nChương VII. Điều kiện cụ thể của hợp đồng\nChương này bao gồm dữ liệu hợp đồng và Điều kiện cụ thể cho mỗi hợp\nđồng. Điều kiện cụ thể của hợp đồng nhằm chỉ tiết hóa, bổ sung nhưng\nkhông được thay thế Điều kiện chung của Hợp đồng.\nChương này được số hóa dưới dạng webform. Chủ đầu tư, tổ chuyên gia\nnhập các nội dung thông tin vào điều kiện cụ thể của hợp đồng trên Hệ\nthống.\n\nPhần 3B. THỎA THUẬN KHUNG (Áp dụng đối với mua sắm tập trung sử dụng\n\nthỏa thuận khung)\n\nChương VI. Điều kiện chung của thỏa thuận khung\nChương VII. Điều kiện cụ thé của thỏa thuận khung\nChương VIII. Thỏa thuận khung\n\nPhan 4. BIEU MAU HOP DONG\n\nPhan này gồm các biểu mẫu mà sau khi được hoàn chỉnh sẽ trở thành một\nbộ phận cấu thành của hợp đồng. Các mẫu bảo lãnh thực hiện hợp đồng\n(Thư bảo lãnh) và Bảo lãnh tiền tạm ứng (nếu có yêu cầu về tạm ứng) do\nnhà thầu trúng thầu hoàn chỉnh trước khi hợp đồng có hiệu lực.\n\nPhần này bao gồm tệp tin PDF/Word do Chủ đầu tư, tổ chuyên gia chuẩn bi\ntheo mẫu.\n\f5\nPhan 1. THU TUC DAU THAU\nChương I. CHỈ DAN NHÀ THAU\n\n1. Pham vi gói\nthau\n\n1.1. Chủ đầu tư quy định tại E-BDL phát hành bộ E-HSMT này\nđể lựa chọn nhà thâu thực hiện gói thầu dịch vụ phi tư vấn theo\nphương thức một giai đoạn một túi hồ sơ.\n\n1.2. Tên gói thầu, dự án/dự toán mua sắm; số lượng, số hiệu các\nphần thuộc gói thầu (trường hợp gói thầu chia thành nhiều phần\nđộc lập) được quy định tại E-BDL.\n\n2. Giải thích từ\n~ A\n\nngữ trong dau\n\nthau qua mang\n\n2.1. Thời điểm đóng thầu là thời điểm hết hạn nhận E-HSDT và\nđược quy định trong E-TBMT trên Hệ thống.\n\n2.2. Ngày là ngày theo dương lịch, bao gồm cả ngày nghỉ cuối\ntuần, nghỉ lễ, nghỉ Tết theo quy định của pháp luật vê lao động.\n\n2.3. Thời gian và ngày tháng trên Hệ thống là thời gian và ngày\ntháng được hiển thị trên Hệ thống (GMT+7).\n\n3. Nguôn vôn\n\nNguồn vốn để sử dụng cho gói thầu được quy định tại E-BDL.\n\n4. Hành vi bị\ncam\n\n4.1. Đưa, nhận, môi giới hối lộ.\n4.2. Lợi dụng chức vụ, quyền hạn để gây ảnh hưởng, can thiệp trái\npháp luật vào hoạt động đâu thâu dưới mọi hình thức.\n\n4.3. Thông thầu bao gồm các hành vi sau đây:\n\na) Dàn xếp, thỏa thuận, ép buộc để một hoặc các bên chuẩn bị E-\nHSDT hoặc rút E-HSDT để một bên trúng thầu;\n\nb) Dàn xếp, thỏa thuận để từ chối cung cấp dịch vụ, không ký hợp\nđồng thầu phụ hoặc thực hiện các hình thức thỏa thuận khác nhằm\nhạn chế cạnh tranh để một bên trúng thầu;\n\nc) Nhà thầu có năng lực, kinh nghiệm đã tham dự thầu và đáp ứng\nyêu cầu của E-HSMT nhưng cô ý không cung cấp tài liệu dé\nchứng minh năng lực, kinh nghiệm khi được Chủ đầu tư yêu cầu\nlàm rõ E-HSDT hoặc khi được yêu cầu đối chiếu tài liệu nhằm tạo\nđiều kiện để một bên trúng thầu.\n\n4.4. Gian lận bao gồm các hành vi sau đây:\n\na) Làm giả hoặc làm sai lệch thông tin, hồ sơ, tài liệu trong đấu\nthâu;\n\nb) Cố ý cung cấp thông tin, tài liệu không trung thực, không khách\nquan trong E-HSDT nhằm làm sai lệch kết quả lựa chọn nhà thầu.\n4.5. Can trở bao gồm các hành vi sau đây:\n\na) Hủy hoại, lừa dối, thay đổi, che giấu chứng cứ hoặc báo cáo sai\nsự thật; đe dọa hoặc gợi ý đối với bất kỳ bên nào nhằm ngăn chặn\nviệc làm rõ hành vi đưa, nhận, môi giới hối lộ, gian lận hoặc thông\n\nfil oe\n\f6\n\nđồng với cơ quan có chức năng, thâm quyên về giám sát, kiểm tra,\nthanh tra, kiểm toán;\n\nb) Can trở người có thẩm quyền, Chủ đầu tư, nhà thầu trong lựa\nchọn nhà thâu;\n\nc) Can trở cơ quan có thâm quyền giám sát, kiểm tra, thanh tra,\nkiểm toán đối với hoạt động đấu thầu;\n\nd) Cố tình khiếu nại, tố cáo, kiến nghị sai sự thật để cản trở hoạt\nđộng đấu thầu;\n\nđ) Có hành vi vi phạm pháp luật về an toàn, an ninh mạng nhằm\ncan thiệp, cản trở việc đầu thầu qua mạng.\n\n4.6. Không bảo đảm công bang, minh bạch bao gồm các hành vi\nsau đây:\n\na) Tham dự thầu với tư cách là nhà thầu đối với gói thầu do mình\nlàm Chủ đầu tư hoặc thực hiện nhiệm vụ của Chủ đầu tư không\nđúng quy định của Luật Đấu thầu;\n\nb) Tham gia lập, đồng thời tham gia thẩm định E-HSMT đối với\ncùng một gói thâu;\n\nc) Tham gia đánh giá E-HSDT đồng thời tham gia thẩm định kết\nquả lựa chọn nhà thầu đối với cùng một gói thầu;\n\nd) Cá nhân thuộc chủ đầu tư trực tiếp tham gia quá trình lựa chọn\nnhà thầu hoặc tham gia tổ chuyên gia, to tham dinh két qua lựa\nchọn nhà thầu hoặc là người có thâm quyền, người đứng dau chủ\nđầu tư đối với các gói thầu do người có quan hệ gia đình theo quy\nđịnh của Luật Doanh nghiệp đứng tên dự thầu hoặc là người đại\ndiện hợp pháp của nhà thầu tham dự thầu;\n\nđ) Nhà thầu tham dự thầu gói thầu phi tư vẫn do nhà thầu đó cung\ncâp dịch vụ tư van: lập, thâm tra, thẩm định dự toán, thiết kế; lap,\n\nthâm định E-HSMST, E-HSMT; đánh giá E-HSDST, E-HSDT;\nthấm định kết quả lựa chọn nhà thầu; giám sát thực hiện hợp đồng:\n\ne) Đứng tên tham dự thầu gói thầu thuộc dự án do chủ đầu tư là cơ\nquan, tổ chức nơi mình đã công tác và giữ chức vụ lãnh đạo, quản\nlý trong thời gian 12 tháng kể từ ngày không còn làm việc tại cơ\nquan, tổ chức đó;\n\nø) Nêu yêu cầu cụ thể về nhãn hiệu, xuất xứ hàng hóa trong E-\nHSMT, trừ trường hợp quy định tại điểm e khoản 3 Điêu\n10, khoản 2 Điêu 44 và khoản I Điêu 56 của Luật Đâu thâu;\n\n4.7. Tiết lộ những tài liệu, thông tin về quá trình lựa chọn nhà\nthầu, trừ trường hợp cung câp thông tin theo quy định tại điểm b\nkhoản 8 Điều 77, khoản 11 Điều 78, khoản 4 Điều 80, khoản 4\nĐiều 81, khoản 2 Điều 82 của Luật Đấu thầu, bao gồm:\n\na) Nội dung E-HSMT trước thời điểm phát hành theo quy định;\n\nb) Nội dung E-HSDT; nội dung yêu cầu làm rõ E-HSDT của chủ\n\n\f7\n\nđầu tư và trả lời của nhà thầu trong quá trình đánh giá E-HSDT;\nbáo cáo của chủ đầu tư, báo cáo của tổ chuyên gia, báo cáo thâm\nđịnh, báo cáo của nhà thầu tư vấn, báo cáo của cơ quan chuyên\nmôn có liên quan trong quá trình lựa chọn nhà thầu; tài liệu ghi\nchép, biên bản cuộc họp xét thầu, các ý kiến nhận xét, đánh giá\nđối với từng E-HSDT trước khi được công khai theo quy định;\n\nc) Kết quả lựa chọn nhà thầu trước khi được công khai theo quy\nđịnh;\n\nd) Các tài liệu khác trong quá trình lựa chọn nhà thầu được xác\nđịnh chứa nội dung bí mật nhà nước theo quy định của pháp luật.\n\n4.8. Chuyển nhượng thầu trong trường hợp sau đây:\n\na) Nhà thầu chuyển nhượng cho nhà thầu khác phần công việc\nthuộc gói thầu ngoài giá trị tối đa dành cho nhà thầu phụ và khối\nlượng công việc dành cho nhà thầu phụ đặc biệt đã nêu trong hợp\nđồng;\n\nb) Nhà thầu chuyển nhượng cho nhà thầu khác phần công việc\nthuộc gói thầu chưa vượt mức tối đa giá trị công việc dành cho\nnhà thầu phụ nêu trong hợp đồng nhưng ngoài phạm vi công việc\ndành cho nhà thầu phụ đã đề xuất trong E-HSDT mà không được\nChủ đầu tư, tư vấn giám sát chấp thuận;\n\nc) Chủ đầu tư, tư vấn giám sát chấp thuận để nhà thầu chuyển\nnhượng công việc quy định tại điểm a khoản này;\n\nd) Chủ đầu tư, tư vấn giám sát chấp thuận để nhà thầu chuyên\nnhượng công việc quy định tại điểm b khoản này mà vượt mức tối\nđa giá trị công việc dành cho nhà thầu phụ nêu trong hợp đồng.\n\n5, Tư cách\nhợp lệ của nhà\nthầu\n\n5.1. Nhà thầu là t6 chức đáp ứng đủ các điều kiện sau đây:\n\na) Hạch toán tài chính độc lập;\n\nb) Không đang trong quá trình thực hiện thủ tục giải thể hoặc bị\nthu hồi giấy chứng nhận đăng ký doanh nghiỆp, giây chứng nhận\nđăng ký hợp tác xã, liên hiệp hợp tác xã, tổ hợp tác; không thuộc\ntrường hợp mất khả năng thanh toán theo quy định của pháp luật\nvê phá sản;\n\nc) Bảo đảm cạnh tranh trong đấu thầu theo quy định tại E-BDL;\n\nd) Không đang trong thời gian bị cắm tham dự thầu theo quy định\ncủa Luật Đấu thầu;\n\nđ) Không đang bị truy cứu trách nhiệm hình sự.\n\n5.2. Nhà thầu là hộ kinh doanh đáp ứng đủ các điều kiện sau đây:\na) Có giấy chứng nhận đăng ký hộ kinh doanh theo quy định của\npháp luật;\n\nb) Không đang trong quá trình chấm dứt hoạt động hoặc bị thu hồi\n\ngiấy chứng nhận đăng ký hộ kinh doanh; chủ hộ kinh doanh không\nđang bị truy cứu trách nhiệm hình sự;\n\nc) Đáp ứng điều kiện quy định tại các điểm c và d Mục 5.1 E-\n\nfl»\n\nZ\\ #S4Zz¬2zz/x>x\n\n⁄\n\fCDNT.\n\n6. Nội dung 6.1. E-HSMT bao gồm E-TBMT và Phần 1, Phần 2, Phần 3 cùng\ncủa E-HSMT với tài liệu sửa đổi, làm rõ E- HSMT theo quy định tại Mục 7 E-\nCDNT (nếu có), trong đó bao gồm các nội dung sau đây:\n\nPhần 1. Thủ tục đấu thầu:\n\n- Chương I. Chỉ dẫn nhà thầu;\n\n- Chương II. Bảng dữ liệu đấu thầu;\n\n- Chương III. Tiêu chuẩn đánh giá E-HSDT;\n\n- Chương IV. Biểu mẫu mời thầu và dự thầu.\n\nPhần 2. Yêu cầu về kỹ thuật:\n\n- Chương V. Yêu cầu về kỹ thuật.\n\nPhần 3A. Điều kiện hợp đồng!\n\n- Chương VI. Điều kiện chung của hợp đồng:\n\n- Chương VII. Điều kiện cụ thể của hợp đồng;\n\nPhần 3B. Thỏa thuận khung” (Áp dụng đối với mua sắm tập\ntrung sử dụng thỏa thuận khung)\n\n- Chương VI. Điều kiện chung của thỏa thuận khung;\n\n- Chương VII. Điều kiện cụ thể của thỏa thuận khung;\n\n- Chương VIII. Thỏa thuận khung:\n\nPhần 4. Biểu mẫu hợp đồng.\n\n6.2. Chủ đầu tư không chịu trách nhiệm về tính chính xác, hoàn\nchỉnh của E-HSMT, tài liệu giải thích làm rõ E-HSMT hay các tài\nliệu sửa đổi E-HSMT theo quy định tại Mục 7 E-CDNT nếu các\ntài liệu này không được cung cap bởi Chủ đầu tư trên Hệ thống. E-\n\nHSMT do Chủ đầu tư phát hành trên Hệ thống là cơ sở để xem\nxét, đánh giá.\n\n6.3. Nhà thầu phải nghiên cứu mọi thông tin của E-TBMT, E-\nHSMT và các nội dung sửa đổi, làm rõ E-HSMT, biên bản hội\nnghị tiền đấu thầu (nếu có) để chuẩn bị E-HSDT theo yêu cầu của\nE-HSMIT cho phù hợp.\n\n7. Sửa đối, làm | 7.1. Trường hợp sửa đổi E-HSMT thì Chủ đầu tư đăng tải quyết\nrõ F-HSMT định sửa đổi kèm theo các nội dung sửa đổi va E-HSMT đã được\nsửa đổi cho phù hợp (webform và file đính kèm). Việc sửa đổi E-\nHSMT được thực hiện trong thời gian tối thiểu là 10 ngày trước\nngày có thời điểm đóng thầu; đối với gói thầu có giá gói thầu\nkhông quá 10 tỷ đồng, việc sửa đổi E-HSMT được thực hiện\n\n' Trường hợp áp dụng mua sắm tập trung sử dụng thỏa thuận khung thì bỏ phan này.\nk Trường hợp không áp dụng mua sam tập trung hoặc có áp dụng nhưng không sử dụng thỏa thuận khung thì bỏ\nphần này.\n\f9\n\ntrong thời gian tối thiêu là 03 ngày làm việc trước ngày có thời\nđiểm đóng thầu và bảo đảm đủ thời gian để nhà thầu hoàn chỉnh\nE-HSDT; trường hợp không bao đảm đủ thời gian như nêu trên\nthì phải gia hạn thời điểm đóng thầu.\n\n7.2. Trường hợp cần làm rõ E-HSMT, Nhà thầu phải gửi đề nghị\nlàm rõ đến Chủ đầu tư thông qua Hệ thong trong thời hạn tối thiểu\n03 ngày làm việc trước ngày có thời điểm đóng thầu để Chủ đầu\ntư xem xét, xử lý. Chủ đầu tư tiếp nhận nội dung làm rõ để xem\nxét, làm rõ theo đề nghị của nhà thầu và thực hiện làm rõ trên Hệ\nthống trong thời hạn tối thiểu 02 ngày làm việc trước ngày có thời\nđiểm đóng thầu, trong đó mô tả nội dung yêu cầu làm rõ nhưng\nkhông nêu tên nhà thầu đề nghị làm rõ. Trường hợp việc làm rõ\ndẫn đến phải sửa đổi E-HSMT thì Chủ đầu tư tiến hành sửa đổi E-\nHSMT theo quy định tại Mục 7.1 E-CDNT.\n\n7.3. Chủ đầu tư chịu trách nhiệm theo dõi thông tin trên Hệ thống\nđể kịp thời làm rõ E-HSMT theo đề nghị của nhà thầu.\n\n7.4. Nhà thầu chịu trách nhiệm theo dõi thông tin trên Hệ thống để\ncập nhật thông tin về việc sửa đổi E-HSMT, thay đổi thời điểm\nđóng thầu (nếu có) để làm cơ sở chuẩn bị E-HSDT. Trường hợp\nxảy ra các sai sót do không theo dõi, cập nhật thông tin trên Hệ\nthống. dẫn đến bất lợi cho nhà thầu trong quá trình tham dự thầu\nbao gồm: thay đổi, sửa đổi E-HSMT, thời điểm đóng thầu và các\nnội dung khác thì nhà thầu | phải tự chịu trách nhiệm và chịu bắt lợi\ntrong quá trình tham dự thầu.\n\n7.5. Trường hợp cần thiết, Chủ đầu tư tổ chức hội nghị tiền dau\nthầu dé trao đổi về những nội dung trong E-HSMT ma các nhà\nthầu chưa rõ theo quy định tại E-BDL. Chủ đầu tư đăng tải thông\nbáo tổ chức hội nghị tiền đấu thầu trên Hệ thống; tất cả các nhà\nthầu quan tâm được tham dự hội nghị tiền đấu thầu mà không cần\nphải thông báo trước cho Chủ đầu tư. Nội dung trao đổi giữa Chủ\nđầu tư và nhà thầu phải được ghi lại thành biên bản và lập thành\nvăn bản làm rõ E-HSMT đăng tải trên Hệ thống trong thời gian\ntối đa 02 ngày làm việc, kể từ ngày kết thúc hội nghị tiền đấu\nthầu.\n\n7.6. Trường hợp E- HSMT cần phải được sửa đổi sau khi tổ chức hội\nnghị tiền đấu thầu, Chủ đầu tư thực hiện việc sửa đổi E-HSMT theo\nquy định tại Mục 7.1 E-CDNT. Biên bản hội nghị tiền đấu thầu\nkhông phải là văn bản sửa đổi E-HSMT.\n\n7.7. Việc nhà thầu không tham dự hội nghị tiền đấu thầu hoặc\nkhông có giấy. xác nhận đã tham dự hội nghị tiền đấu thầu không\nphải là lý do để loại bỏ E-HSDT của nhà thầu.\n\n8. Chi phí dự | E-HSMT được phát hành miễn phí trên Hệ thống ngay sau khi\nthầu Chủ đầu tư đăng tải thành công E-TBMT trên Hệ thống. Nhà thầu\nphải chịu mọi chi phí liên quan đến quá trình tham dự thầu. Chỉ\nphí nộp E-HSDT theo quy định tại E-BDL. Trong mọi trường hợp,\n\nfab\n\f10\n\nChủ đâu tư không chịu trách nhiệm về các chỉ phí liên quan đến việc\ntham dự thâu của nhà thầu.\n\n9. Ngôn ngữ\ncủa E-HSDT\n\nE-HSDT cũng như tất cả văn bản và tài liệu liên quan đến E-\nHSDT được viết bằng tiếng Việt. Các tài liệu bé trợ trong E-\nHSDT có thể được viết bằng ngôn ngữ khác, đồng thời kèm theo\nbản dịch sang tiếng Việt. Trường hợp thiếu bản dịch, chủ đầu tư\ncó thé yêu cầu nhà thầu gửi bổ sung (nếu cần thiết).\n\n10. Thành\nphan của E-\nHSDT\n\nE-HSDT phải bao gồm các thành phần sau:\n\n10.1. Đơn dự thầu được Hệ thống trích xuất theo quy định tại Mục\n11 E-CDNT;\n\n10.2. Thỏa thuận liên danh được Hệ thống trích xuất theo Mẫu số\n03 Chương IV (đôi với nhà thâu liên danh);\n\n10.3. Bảo đảm dự thầu theo quy định tại Mục 18 E-CDNT;\n\n10.4. Bản kê khai năng lực, kinh nghiệm của nhà thầu theo Mục\n16 E-CDNT;\n\n10.5. Đề xuất về kỹ thuật và các tài liệu theo quy định tại Mục 15\nE-CDNT;\n\n10.6. Dé xuất về tài chính va các bảng biểu được ghi đầy đủ thông\ntin theo quy định tại Mục 11 và Mục 13 E-CDNT;\n\n10.7. Đề xuất phương án kỹ thuật thay thế trong E-HSDT theo quy\nđịnh tại Mục 12 E-CDNT (nếu có);\n\n10.8. Các nội dung khác theo quy định tại E-BDL.\n\n11. Đơn dự\nthầu và các\nbảng biêu\n\nNhà thầu điền đầy đủ thông tin vào các Mẫu ở Chương IV. Nhà\nthầu kiểm tra thông tin trong đơn dự thầu và các bảng biểu được\nHệ thống trích xuất để hoàn thành E-HSDT.\n\n12. Déxuat\nphương án kỹ\nthuật thay thế\ntrong E-HSDT\n\n12.1. Trường hợp E-HSMT có quy định tại E-BDL về việc nhà\nthầu có thể đề xuất phương án kỹ thuật thay thế thì phương án kỹ\nthuật thay thế đó mới được xem xét.\n\n12.2. Phương án kỹ thuật thay thế chỉ được xem xét khi phương án\nchính được đánh giá là đáp ứng yêu cầu và nhà thầu được xếp\nhạng thứ nhất. Trong trường hợp này, nhà thầu phải cung cấp tất\ncả các thông tin cần thiết để tô chuyên gia có thể đánh giá phương\nán kỹ thuật thay thế, bao gồm: thuyết. minh, giải pháp kỹ thuật,\nbiện pháp tổ chức cung cấp dịch vụ, tiến độ thực hiện, chi phí va\ncác thông tin liên quan khác. Việc đánh giá đề xuất phương án kỹ\nthuật thay thế trong E-HSDT thực hiện theo quy định tại Mục 5\nChương III.\n\n13. Giá dự\nthâu và giảm\ngiá\n\n13.1 Giá dự thầu ghi trong đơn và trong các bảng giá cùng với các\nkhoản giảm giá phải đáp ứng các quy định trong Mục này:\n\na) Giá dự thầu là giá do nhà thầu chào trong đơn dự thầu (chưa\n\n\fII\n\ntính giảm giá), bao gom toàn bộ các chi phí dé thực hiện gói thâu.\nHệ thống sẽ tự động trích xuất giá dự thầu từ Mẫu số 11 (11A\nhoặc 11B hoặc 11C hoặc 11D hoặc 11E hoặc 11G) Chương IV vào\nđơn dự thầu.\n\nb) Tất cả các phần (đối với gói thầu chia thành nhiều phần) và các\nhạng mục phải được chào giá riêng trong các bảng giá dự thầu.\nTrường hợp tại cột “đơn giá” nhà thầu ghi là “0” thì được coi là nhà\nthầu đã phân bổ giá của hạng mục công việc này vào hạng mục\ncông việc khác thuộc gói thầu và sẽ không được Chủ đầu tư thanh\ntoán riêng, nhà thầu phải có trách nhiệm thực hiện tất cả các hạng\nmục công việc theo yêu cầu của E-HSMT bảo đảm chất lượng, tiền\nđộ.\n\nc) Đối VỚI gói thầu không chia phần, trường hợp nhà thầu có đề\nxuất giảm giá thì ghi tỷ lệ phần trăm giảm giá vào đơn dự thâu.\nGiá trị giảm giá này được hiểu là giảm đều theo tỷ lệ cho tất cả\nhạng mục trong các bảng giá dự thâu. Đối với loại hợp đồng theo\nđơn giá cố định, hợp đồng theo đơn giá điều chỉnh, hợp đồng theo\nthời gian, giá trị giảm giá được tính trên giá dự thầu không bao\ngồm dự phòng.\n\nd) Nhà thầu phải nộp E-HSDT cho toàn bộ công việc yêu cầu\ntrong E-HSMT và ghi đơn giá dự thầu cho tat cả các công việc nêu\ntrong cột “Danh mục dịch vụ” theo Mẫu số 11 (11A hoặc 11B\nhoặc 11C hoặc 11D hoặc 11E hoặc 11G) Chương IV.\n\n13.2. Trường hợp gói thầu được chia thành nhiều phần độc lập và\ncho phép dự thầu theo từng. phần thì nhà thầu có thể dự thầu một\nhoặc nhiều phần của gói thầu. Nhà thầu phải dự thầu đầy đủ các\nhạng mục trong phần mà mình tham dự. Trường hợp nhà thầu có\nđề xuất giảm giá thì thực hiện theo một trong hai cách sau đây:\n\na) Cách thứ nhất: ghi tỷ lệ phần trăm giảm giá vào đơn dự thầu\n(trong trường hợp này được coi là nhà thầu giảm giá đều theo tỷ lệ\ncho tất cả phần mà nhà thầu tham dy).\n\nb) Cách thứ hai: ghi tỷ lệ phần trăm giảm giá cho từng phan vào\nwebform trên Hệ thông.\n\n13.3. Nhà thầu phải chịu trách nhiệm về giá dự thầu để thực hiện,\nhoàn thành các công việc theo đúng yêu câu nêu trong E- HSMT.\nTruong hợp hồ so dự thầu có giá dự thầu sau khi trừ đi giá trị giảm\ngiá (nêu có) thấp khác thường, ảnh hưởng đến chất lượng gói thầu\nthì Chủ đầu tư xử lý tình huống theo quy định tại khoản 11 Điều\n140 của Nghị định sô 214/2025/NĐ-CP.\n\n13.4. Giá dự thầu của nhà thầu phải bao gồm toàn bộ các khoản\nthuế, phí, lệ phí (nếu có) áp theo thuế suất, mức phí, lệ phí tại thời\nđiểm 28 ngày trước ngày có thời điểm đóng thầu theo quy định.\nTrường hợp nhà thầu tuyên bố giá dự thầu không bao gồm thuế,\nphí, lệ phí (nếu có) thì E-HSDT của nhà thầu sẽ bị loại.\n\nfbn W\n\n\f13\n\n14. Đồng tiền\ndự thầu và\nđồng tiền\nthanh toán\n\nĐồng tiền dự thầu và đồng tiền thanh toán là VND.\n\n15. Tài liệu\nchứng minh sự\nđáp ứng về kỹ\nthuật\n\n15.1. Để chứng minh sự đáp ứng của dịch vụ so với yêu cầu của\nE-HSMT, nhà thầu phải cung câp các tài liệu là một phần của E-\nHSDT (đính kèm file lên Hệ thống) để chứng minh rang các dich\nvụ mà minh cung cấp phù hop với các yêu cau và tiêu chuẩn kỹ\nthuật quy định tại Chương V.\n\n15.2. Các tiêu chuẩn về cung cấp dịch vụ chỉ mang tính mô tả mà\nkhông nhằm mục đích hạn chế nhà thầu. Nhà thầu có thể đưa ra\ncác tiêu chuẩn chất lượng dịch vụ khác với điều kiện chứng minh\nđược với Chủ đầu tư rằng những tiêu chuẩn thay thế này tương\nđương hoặc cao hơn so với những tiêu chuẩn quy định tại Chương\nN,\n\n16. Tài liệu\nchứng minh\nnăng lực và\nkinh nghiệm\ncủa nhà thầu\n\n16.1. Nhà thầu kê khai các thông tin cần thiết vào các Mẫu trong\nChương IV để cung cấp thông tin về năng lực, kinh nghiệm theo yêu\ncâu tại Chương III. Trường hợp được mời vào đối chiếu tài liệu, nhà\nthầu phải chuẩn bị sẵn sàng các tài liệu dé đối chiếu với thông tin nhà\nthầu kê khai trong E-HSDT và để Chủ đầu tư lưu trữ.\n\n16.2. Trường hợp gói thầu đã áp dụng sơ tuyến, nếu có sự thay đổi về\nnăng lực và kinh nghiệm của nhà thầu khi nộp E-HSDT và khi tham\ndự sơ tuyên thì phải cập nhật lại năng lực và kinh nghiệm của mình.\n\n17. Thời hạn\ncó hiệu lực của\nE-HSDT\n\n17.1. E-HSDT có hiệu lực không ngắn hơn thời hạn quy định tại\nE-BDL..\n\n17.2. Trong trường hợp cần thiết, trước khi hết thời hạn hiệu lực\ncủa E-HSDT, Chủ đầu tư có thể đề :. nghị các nhà thầu gia hạn hiệu\nlực của E-HSDT, đồng thời yêu cầu nhà thầu gia hạn tương ứng\nthời gian có hiệu lực của bảo đảm dự thầu (bằng - thời gian hiệu lực\nE-HSDT sau khi gia hạn cộng thêm 30 ngày). Nếu nhà thầu không\nchấp nhận việc gia hạn hiệu lực của E-HSDT thì E-HSDT của nhà\nthầu sẽ không được xem xét tiếp, trong trường hợp này, nhà thầu\nkhông phải nộp bản gốc thư bảo lãnh cho Chủ dau tư. Nhà thầu\nchấp nhận đề nghị gia hạn E-HSDT không được phép thay đổi bat\nkỳ nội dung nào của E-HSDT, trừ việc gia hạn hiệu lực của bảo\nđảm dự thầu. Việc đề nghị gia hạn và chấp thuận hoặc không chấp\nthuận gia hạn được thực hiện trên Hệ thống.\n\n18. Bảo đảm dự\nthầu\n\n18.1. Khi tham dự thầu qua mạng, nhà thầu phải thực hiện biện\npháp bảo đảm dự thầu trước thời điểm đóng thầu theo một hoặc\ncác hình thức thư bảo lãnh do đại diện hợp pháp của tổ chức tín\ndụng trong nước hoặc chi nhánh ngân hàng nước ngoài được\nthành lập theo pháp luật Việt Nam phát hành hoặc giây chứng\nnhận bảo hiểm bảo lãnh của doanh nghiệp bảo hiểm phi nhân thọ\ntrong nước, chỉ nhánh doanh nghiệp bảo hiểm phi nhân thọ nước\n\n\f13\n\nngoài được thành lập theo pháp luật Việt Nam phát hành. Trường\nhợp giá trị bảo đảm dự thầu nhỏ hơn 50 triệu đồng thì thực hiện\ntheo quy định tại Mục 18.8 E-CDNT. Đối với bảo lãnh dự thầu\nhoặc chứng nhận bảo hiểm bảo lãnh bằng văn bản giấy, nhà thầu\nquét (scan) thư bảo lãnh của ngân hàng hoặc giấy chứng nhận bảo\nhiểm bảo lãnh và đính kèm khi nộp E-HSDT. Đối với bảo lãnh dự\nthầu điện tử, nhà thầu chọn bảo lãnh dự thầu điện tử được phát\nhành, lưu trữ trên Hệ thống. Trường hợp E-HSDT được gia hạn\nhiệu lực theo quy định tại Mục 17.2 E-CDNT thì hiệu lực của bảo\nđảm dự thầu cũng phải được gia hạn tương ứng. Đối với nhà thầu\nliên danh, các thành viên liên danh phải sử dụng cùng thể thức bảo\nlãnh dự thầu: bảo lãnh dự thầu điện tử hoặc bằng giấy.\n\nTrường hợp liên danh thì phải thực hiện biện pháp bảo đảm dự\nthâu theo một trong hai cách sau:\n\na) Từng thành viên trong liên danh sẽ thực hiện riêng rẽ bảo đảm\ndự thầu nhưng bảo đảm tổng giá trị không thấp hơn mức yêu cầu\nquy định tại Mục 18.2 E-CDNT; nêu bảo đảm dự thầu của một\nthành viên trong liên danh được xác định là không hợp lệ thì E-\nHSDT của liên danh đó sẽ không được xem xét, đánh giá tiếp.\nNếu bất kỳ thành viên nào trong liên danh vi phạm quy định của\npháp luật dẫn đến không được hoàn trả giá trị bảo đảm dự thầu\ntheo quy định tại điểm b Mục 18.5 E-CDNT thì giá trị bảo đảm dự\nthầu của tất cả thành viên trong liên danh sẽ không được hoàn trả;\n\nb) Các thành viên trong liên danh thỏa thuận để một thành viên\nchịu trách nhiệm thực hiện biện pháp bảo đảm dự thầu cho thành\nviên liên danh đó và cho thành viên khác trong liên danh. Trong\ntrường hợp này, bảo đảm dự thầu có thể bao gồm tên của liên\ndanh hoặc tên của thành viên chịu trách nhiệm thực hiện biện\npháp bảo đảm dự thầu cho các thành viên trong liên danh nhưng\nbảo đảm tổng giá trị không thấp hơn mức yêu cầu quy định tại\nMục 18.2 E-CDNT. Nếu bất kỳ thành viên nao trong liên danh vi\nphạm quy định của pháp luật dẫn đến không được hoàn trả giá trị\nbảo đảm dự thầu theo quy định tại điểm b Mục 18.5 E-CDNT thì\ngiá trị bảo đảm dự thầu của tất cả thành viên trong liên danh sẽ\nkhông được hoàn trả.\n\n18.2. Giá trị, đồng tiền và thời gian có hiệu lực của bảo dam dự\nthầu được quy định cụ thể tại E-BDL. Thời gian có hiệu lực của\nbảo đảm dự thầu được tính ké từ ngày có thời điểm đóng thầu đến\nngày cuối cùng có hiệu lực của bảo đảm dự thầu (thời điểm kết\nthúc hiệu lực của bảo đảm dự thầu nằm trong ngày cuôi cùng có\nhiệu lực của bảo đảm dự thầu mà không cần thiết phải đến hết 24\ngiờ của ngày đó).\n\n18.3. Bảo đảm dự thầu được coi là không hợp lệ khi thuộc một\ntrong các trường hợp sau đây: có giá trị thấp hơn, thời gian có\nhiệu lực ngăn hơn so với yêu cầu quy định tại Mục 18.2 E-CDNT,\nkhông đúng tên đơn vi thụ hưởng, không có chữ ky (ký số đối với\n\n#„È\n\f14\n\nbảo lãnh dự thâu điện tử) hợp lệ, ký trước khi Chủ đâu tư phát\nhành E-HSMT, có kèm theo các điều kiện gây bat lợi cho Chủ đầu\ntư (trong đó bao gồm việc > không đáp ứng đủ các cam kết theo quy\nđịnh tại Mẫu số 04A, Mẫu. sô 04B Chương IV). Trường hợp áp\ndụng thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh thì\nthư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh phải được\nđại diện hợp pháp của tổ chức tín dụng trong nước hoặc chỉ nhánh\nngân hàng nước ngoài được thành lập theo pháp luật Việt Nam,\ndoanh nghiệp bảo hiểm phi nhân thọ trong nước, chi nhánh doanh\nnghiệp bảo hiểm phi nhân thọ nước ngoài được thành lập theo\npháp luật Việt Nam ký tên, đóng dấu (nếu có). Đối VỚI gói thầu\nbảo hiểm, nhà thầu tham dự thầu không được xuất trình giấy\nchứng nhận bảo hiểm bảo lãnh do mình phát hành.\n\n18.4. Nhà thầu không được lựa chọn sẽ được hoàn trả hoặc giải\ntỏa bảo đảm dự thầu theo thời hạn quy định tại E-BDL. Đối với\nnhà thầu được lựa chọn, bảo đảm dự thầu được hoàn trả hoặc giải\ntỏa khi hợp đồng có hiệu lực.\n\n18.5. Các trường hợp phải nộp bản gốc thư bảo lãnh dự thầu, giấy\nchứng nhận bảo hiểm bảo lãnh (đối với trường hợp sử dụng bảo\nlãnh dự thầu bằng văn bản giấy) cho Chủ đầu tư:\n\na) Nhà thầu được mời vào đối chiếu tài liệu;\n\nb) Nhà thầu vi phạm quy định của pháp luật về đấu thầu dẫn đến\nkhông được hoàn trả giá trị bảo đảm dự thâu trong các trường hợp\nsau đây:\n\n- Sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-\nHSDT, nhà thầu có văn bản rút E-HSDT hoặc từ chối thực hiện\nmột hoặc các công việc đã đề xuất trong E-HSDT theo yêu cầu\ncủa E-HSMT;\n\n- Nhà thầu có hành vi vi phạm quy định tại Điều 16 của Luật Đấu\nthầu hoặc vi phạm pháp luật về đấu thầu dẫn đến phải hủy thầu;\n\n- Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp\nđồng theo quy định tại Điều 68 của Luật Đấu thầu;\n\n- Nhà thầu không tiến hành hoặc từ chối đối chiếu tài liệu trong\nthời hạn 05 ngày làm việc kể từ ngày nhận được thông báo mời\nđối chiếu tài liệu hoặc đã đối chiếu tài liệu nhưng từ chối hoặc\nkhông ký biên bản đối chiếu tài liệu, trừ trường hợp bất khả\nkháng;\n\n- Nhà thầu không tiến hành hoặc từ chối hoàn thiện hợp đồng,\nthỏa thuận khung trong thời hạn 10 ngày kể từ ngày nhận được\nthông báo trúng thầu của Chủ đầu tư, trừ trường hợp quy định tại\nkhoản 4 Điều 34 Nghị định số 214/2025/NĐ-CP hoặc trường hợp\nbat kha kháng:\n\n- Nhà thầu không tiến hành hoặc từ chối ký kết hợp đồng, thỏa\nthuận khung trong thời hạn 10 ngày kê từ ngày hoàn thiện hợp\n\n\f15\n\nđồng, thỏa thuận khung, trừ trường hợp bat kha kháng.\n\n18.6. Trong vong 05 ngay lam viéc, kể từ ngày nhận được yêu cầu\ncủa Chủ đầu tư, nếu nhà thầu từ chối hoặc không nộp bản gôc thư\nbảo lãnh dự thầu, giấy chứng nhận bảo hiểm bảo lãnh (đối với\ntrường hợp sử dụng bảo lãnh dự thầu bằng văn bản giấy) theo yêu\ncầu của Chủ đầu tư thì nhà thầu sẽ bị xử lý theo đúng cam kết của\nnhà thầu trong đơn dự thầu.\n\n18.7. Trường hợp gói thầu chia thành nhiều phần độc lập, nhà thầu\ncó thể lựa chọn nộp bảo đảm dự thầu theo một trong hai cách sau\nđây:\n\na) Bảo đảm dự thầu chung cho tất các phần mà mình tham dự thầu\n(giá trị bảo đảm dự thầu sẽ bằng tổng giá trị của các phần nhà thầu\ntham dự). Trường hợp giá trị bảo đảm dự thầu do nhà thầu nộp nhỏ\nhơn tổng giá trị cộng gộp thì Chủ đầu tư được quyền quyết định lựa\nchọn bảo đảm dự thầu đó được sử dụng cho phần nào trong số các\nphần mà nhà thầu tham dự;\n\nb) Bảo đảm dự thầu riêng cho từng phần mà nhà thầu tham dự.\n\nTrường hợp nhà thầu vi phạm dẫn đến không được hoàn trả bảo\nđảm dự thầu theo quy định tại điểm b Mục 18.5 E-CDNT thì việc\nkhông hoàn trả giá trị bảo đảm dự thầu được tính trên phần mà nhà\nthầu vi phạm.\n\n18.8. Đối với gói thầu có giá trị bảo đảm dự thầu theo quy định tại\nMục 18.2 E-CDNT nhỏ hơn 50 triệu đồng, tại thời điểm đóng thầu,\nnhà thầu không phải đính kèm thư bảo lãnh hoặc giấy chứng nhận\nbảo hiểm bảo lãnh theo quy định tại Mục l8. 1 E-CDNT mà phải\ncam kết trong đơn dự thầu (không phải đính kèm cam kết riêng\nbằng văn bản) là nếu được mời vào đối chiếu tài liệu hoặc vi phạm\nquy định tại điểm b Mục 18.5 E-CDNT thì phải nộp một khoản tiền\nhoặc Séc bảo chỉ (trong trường hợp thời hạn hiệu lực của Séc bảo chi\nđáp ứng yêu cầu của Chủ đầu tư) hoặc thư bảo lãnh dự thầu hoặc\ngiây chứng nhận bảo hiểm bảo lãnh với giá trị quy định tại Mục\n18.2 E-CDNT (thời gian có hiệu lực của thư bảo lãnh dự thầu hoặc\ngiấy chứng nhận bảo hiểm bảo lãnh là số ngày được quy định trong\nThông báo mời đối chiếu tài liệu và được tính từ ngày thực hiện đối\nchiếu tài liệu). Trường hợp nhà thầu chọn á áp dụng thư bảo lãnh hoặc\ngiấy chứng nhận bảo hiểm bảo lãnh khi đối chiếu tài liệu nhưng thư\nbảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh của nhà thầu\nkhông đáp ứng quy định tại Mục 18.3 E- CDNT thì nhà thầu phải\nnộp một khoản tiền hoặc Séc bảo chỉ (trong trường hợp thời hạn hiệu\nlực của Séc bảo chi đáp ứng yêu cầu của Chủ đầu tư) với giá trị quy\nđịnh tại Mục 18.2 E-CDNT. Trường hợp nhà thầu không thực hiện\ntheo cam kết nêu trên, nhà thầu bị xử lý theo đúng cam kết của nhà\nthầu nêu trong đơn dự thầu (bị đánh giá không đảm bảo uy tín khi\ntham dự thầu theo quy định tại khoản 1 Điều 20 của Nghị định số\n214/2025/NĐ-CP, nêu tên trên Hệ thống mạng đấu thầu quốc gia\nvà bị khóa tài khoản trong vòng 06 tháng kể từ ngày chủ đầu tư\n\nflag b\n\fl6\n\ncông khai tên nhà thầu trên Hệ thông mạng đấu thầu quốc gia, trừ\ntrường hợp bat khả kháng). Trường hợp nhà thầu vi phạm quy định\ntại điểm b Mục 18.5 E-CDNT thì nhà thầu sẽ không được hoàn trả\nkhoản tiền bảo đảm dự thầu này.\n\n18.9. Đối với gói thầu đấu thầu trước, bảo đảm dự thầu thực hiện\ntheo quy định tại E-BDL.\n\n19. Thời điểm\nđóng thầu\n\n19.1. Thời điểm đóng thầu là thời điểm quy định tại E-TBMT.\n19.2. Chủ đầu tư có thể gia hạn thời điểm đóng thầu bằng cách sửa\nđổi E-TBMT. Khi gia hạn thời điểm đóng thầu, mọi trách nhiệm\n\ncủa Chủ đầu tư và nhà thầu theo thời điểm đóng thầu trước đó sẽ\nđược thay đổi theo thời điểm đóng thầu mới được gia hạn.\n\n20. Nộp, rút và\nsửa đôi E-\nHSDT\n\n20.1. Nộp E-HSDT: Nhà thầu chỉ nộp một bộ E-HSDT đối với một\nE-TBMT khi tham gia đấu thầu qua mang. Truong hợp liên danh,\nthành viên đứng đầu liên danh (theo thỏa thuận trong liên danh) nộp\nE-HSDT sau khi được sự chấp thuận của tất cả các thành viên trong\nliên danh.\n\n20.2. Sửa đổi, nộp lại E-HSDT: Trường hợp cần sửa đổi E-HSDT đã\nnộp, nhà thầu phải tiến hành rút toàn bộ E-HSDT đã nộp trước đó dé\nsửa đổi cho phù hợp. Sau khi hoàn thiện E-HSDT, nhà thầu tiến hành\nnộp lại E-HSDT mới. Trường hợp nhà thầu đã nộp E-HSDT trước\nkhi Chủ đầu tư thực hiện sửa đổi E-HSMT (nếu có) thì nhà thầu phải\nnộp lại E-HSDT mới cho phù hợp với E-HSMT được sửa đổi.\nTrường hợp nhà thầu không nộp lại E-HSDT thì E-HSDT đã nộp\ntrước thời điểm E-HSMT được sửa đổi sẽ không được mở, xem xét,\nđánh giá.\n\n20.3. Rút E-HSDT: nhà thầu được rút E-HSDT trước thời điểm đóng\nthầu. Trường hợp rút E-HSDT sau thời điểm đóng thầu và trong thời\ngian có hiệu lực của E-HSDT thì nhà thầu không được hoàn trả bảo\nđảm dự thầu, bị đánh giá không đảm bảo uy tín khi tham dự thầu và\nkhông được tiếp tục đánh giá E-HSDT. Hệ thống thông báo cho nhà\nthầu tình trạng rút E- HSDT (thành công hay không thành công). Hệ\nthống ghi lại thông tin về thời gian rút E-HSDT của nhà thầu.\n\n20.4. Nhà thầu chỉ được rút, sửa đổi, nộp lại E-HSDT trước thời\nđiểm đóng thầu. Sau thời điểm đóng thầu, tất cả các E-HSDT nộp\nthành công trên Hệ thống (ngoại trừ E-HSDT của nhà thầu đã nộp\ntrước thời điểm sửa đổi E-HSMT và nhà thầu không nộp E-HSDT\nmới cho phù hợp với E-HSMT được sửa đổi) đều được mở thầu để\nđánh giá.\n\n21. Mở thầu\n\n21.1. Chủ đầu tư phải tiến hành mở thầu và công khai biên bản mở\nthầu trên Hệ thống trong thời hạn không quá 02 giờ, kể từ thời điểm\nđóng thầu. Trường hợp có 01 nhà thầu nộp E-HSDT, Chủ đầu tư\nxem xét, xử lý tình huống theo quy định tại khoản 5 Điều 140 của\nNghị định sô 214/2025/NĐ-CP. Trường hợp không có nhà thầu\nnộp E-HSDT, Chủ đầu tư xem xét gia hạn thời điểm đóng thầu\n\n\f17\n\nhoặc tổ chức lại việc lựa chọn nhà thâu qua mạng (hủy E-TBMT\nnày và đăng tải E-TBMT mới) theo quy định tại khoản 4 Điều 140\ncủa Nghị định số 214/2025/NĐ-CP.\n\n21.2. Biên bản mở thầu được đăng tải công khai trên Hệ thống, bao\ngôm các nội dung chủ yêu sau:\n\na) Thông tin về gói thầu:\n\n- Số E-TBMT;\n\n- Tên gói thầu;\n\n- Tên Chủ đầu tư;\n\n- Hình thức lựa chọn nhà thầu;\n\n- Loại hợp đồng;\n\n- Thời điểm hoàn thành mở thầu;\n\n- Tổng số nhà thầu tham dự.\n\nb) Thông tin về các nhà thầu tham dự:\n\n- Tên nhà thầu;\n\n- Giá dự thầu;\n\n- Tỷ lệ phần trăm (%) giảm giá (nếu có);\n\n- Giá dự thầu sau giảm giá (nếu có) (Hệ thống tự động tính trên cơ\nsở tính toán lại chi phí dự phòng sau khi giảm giá);\n- Giá trị và hiệu lực của bảo đảm dự thầu;\n\n- Thời gian có hiệu lực của E-HSDT;\n\n- Thời gian thực hiện gói thầu;\n\n- Các thông tin liên quan khác (nếu có).\n\nc) Trường hợp gói thầu chia thành nhiều phần độc lập thì phải bao\ngôm các thông tin về giá dự thầu cho từng phần như điểm b khoản\nnày.\n\n22. Bảo mật\n\n22.1. Thông tin liên quan đến việc đánh giá E-HSDT và đề nghị\ntrao hợp đồng phải được giữ bí mật và không được phép tiết lộ\ncho các nhà thầu hay bất kỳ người nào không có liên quan chính\nthức đến quá trình lựa chọn nhà thầu cho tới khi công khai kết quả\nlựa chọn nhà thầu. Trong mọi trường hợp không được tiết lộ thông\ntin trong E-HSDT của nhà thầu này cho nhà thầu khác, trừ thông\ntin được công khai trong biên bản mở thầu.\n\n22.2. Trừ trường hợp làm rõ E- HSDT (néu can thiét) va đối chiếu\ntài liệu, nhà thầu không được phép tiếp xúc với Chủ đầu tư, thành\nviên tổ chuyên gia về các vấn đề liên quan đến E- HSDT của mình\nvà các vấn đề khác liên quan đến gói thầu trong suốt thời gian từ\nkhi mở thầu cho đến khi công khai kết quả lựa chọn nhà thầu.\n\nuy\n\f18\n\n23. Lam rõ E-\nHSDT\n\n23.1. Sau khi mở thầu, nhà thầu có trách nhiệm làm rõ E-HSDT theo\nyêu cầu của Chủ đầu tư, kể cả về tư cách hợp lệ, năng lực, kinh\nnghiệm, nghĩa vụ kê khai thuế và nộp thuế, tài liệu về nhân sự cụ thể\nđã được đề xuất trong E-HSDT của nhà thầu. Đối với nội dung về tư\ncách hợp lệ, việc làm rõ phải bảo đảm nguyên tắc không làm thay\nđổi bản chất của nhà thầu tham dự thâu. Đối với các nội dung về tính\nhợp lệ của E-HSDT (trừ nội dung về tư cách hợp lệ), đề xuất về kỹ\nthuật, tài chính, việc làm rõ phải bảo đảm nguyên tắc không làm thay\nđổi nội dung cơ bản của E-HSDT đã nộp, không thay đổi giá dự\nthầu.\n\n23.2. Trong quá trình đánh giá, việc làm rõ E-HSDT giữa nha thầu\nvà Chủ đầu tư được thực hiện trực tiếp trên Hệ thống.\n\n23.3. Việc làm rõ E-HSDT chỉ được thực hiện giữa Chủ đầu tư và\nnhà thầu có E- HSDT cần phải làm rõ. Đối với các nội dung làm rõ\nảnh hưởng trực tiếp đến việc đánh giá tư cách hợp lệ, năng lực, kinh\nnghiệm và yêu câu về kỹ thuật, tài chính, nếu quá thời hạn làm rõ mà\nnhà thầu không thực hiện làm rõ hoặc có thực hiện làm rõ nhưng\nkhông đáp ứng được yêu cầu làm rõ của Chủ đầu tư thì Chủ đầu tư sẽ\nđánh giá E-HSDT của nha thầu theo E-HSDT nộp trước thời điểm\nđóng thầu. Chủ đầu tư phải dành cho nhà thầu một khoảng thời gian\nhợp lý nhưng không ít hơn 03 ngày làm việc để nhà thầu thực hiện\nviệc làm rõ E-HSDT.\n\n23.4. Nhà thầu không thể tự làm rõ E-HSDT sau thời điểm đóng\nthầu.\n\n23.5. Trường hợp có sự không thống nhất trong nội dung của E-\nHSDT hoặc có nội dung chưa rõ thì Chủ đầu tư yêu cầu nhà thầu làm\nro trên cơ sở tuân thủ quy định tại Mục 23.1 E-CDNT.\n\n23.6. Trường hợp có nghỉ ngo về tinh xác thực của các tài liệu do\nnhà thầu cung cấp, Chủ đầu tư được xác minh với các tổ chức, cá\nnhân có liên quan đến nội dung của tài liệu.\n\n23.7. Trường hợp E-HSMT có yêu cầu về cam kết, hợp đồng nguyên\ntắc thuê thiết bị, máy móc, bảo hành, bảo trì, duy tu, bảo dưỡng mà\nE-HSDT không đính kèm các tài liệu này thì Chủ đầu tư yêu cầu nhà\nthầu làm rõ E-HSDT, bổ sung tài liệu trong một khoảng thời gian\nphù hợp nhưng không ít hơn 03 ngày làm việc để làm cơ sở đánh giá\nE-HSDT.\n\n24. Các sai\nkhác, đặt điều\nkiện và bỏ sót\nnội dung\n\n24.1. “Sai khác” là các khác biệt so với yêu cầu nêu trong E-HSMT.\n\n24.2. “Đặt điều kiện” là việc đặt ra các điều kiện có tính hạn chế\nhoặc thể hiện sự không chấp nhận hoàn toàn đối với các yêu cầu\nnêu trong E-HSMT.\n\n24.3. “Bỏ sót nội dung” là việc nhà thầu không Cung cấp được một\nphần hoặc toàn bộ thông tin hay tài liệu theo yêu câu nêu trong E-\nHSMT.\n\n25. Xac dinh\n\n25.1. Tổ chuyên gia sẽ xác định tính đáp ứng của E-HSDT dựa\n\n\f19\n\ntinh dap ứng trên nội dung của E-HSDT theo quy định tại Mục 10 E-CDNT.\n\ncủa E-HSDT 25.2. E-HSDT đáp ứng cơ bản là E-HSDT đáp ứng các yêu cầu\nnêu trong E-HSMT mà không có các sai khác, đặt điều kiện hoặc\nbỏ sót nội dung cơ bản. Sai khác, đặt điều kiện hoặc bỏ sót nội\ndung cơ bản nghĩa là những điểm trong E-HSDT mà:\n\na) Nếu được chấp nhận thì sẽ gây ảnh hưởng đáng kế đến phạm vi,\nchất lượng hay hiệu quả sử dụng của dịch vụ được quy định trong\nhợp đồng; gây hạn chế đáng kể va không thống nhất với E-HSMT\nđối với quyên hạn của Chủ đầu tư hoặc nghĩa vụ của nhà thầu\ntrong hợp đồng;\n\nb) Nếu được sửa lại thì sẽ gây ảnh hưởng không công bằng đến vị\nthê cạnh tranh của nhà thâu khác có E-HSDT đáp ứng cơ bản yêu\ncâu nêu trong E-HSMT .\n\n25.3. Tổ chuyên gia phải kiểm tra các khía cạnh kỹ thuật của E-\nHSDT theo quy định tại Mục 15 E-CDNT nhằm khẳng định rằng\ntất cả các yêu cầu nêu trong Phần 2 — Yêu cầu về kỹ thuật đã được\nđáp ứng và E-HSDT không có những sai khác, đặt điều kiện hoặc\nbỏ sót các nội dung cơ bản.\n\n25.4. Nếu E-HSDT không đáp ứng cơ bản các yêu cầu nêu trong\nE-HSMT thì E-HSDT đó sẽ bị loại; không được phép sửa đổi các\nsai khác, đặt điều kiện hoặc bỏ sót nội dung cơ bản trong E-HSDT\nnhằm làm cho E-HSDT đó đáp ứng cơ bản E-HSMT.\n\n26. Sai sót 26.1. Với điều kiện E-HSDT đáp ứng cơ bản yêu cầu nêu trong E-\n\nkhông nghiêm | HSMT thì Chủ đầu tư, tổ chuyên gia có thể chấp nhận các sai sót mà\n\ntrọng không phải là những sai khác, đặt điêu kiện hay bỏ sót nội dung cơ\nbản trong E-HSDT.\n\n26.2. Với điều kiện E-HSDT đáp ứng cơ bản yêu cầu nêu trong E-\nHSMT, Chủ dau tư, tổ chuyên gia có thể yêu cầu nhà thầu cung cấp\ncác thông tin hoặc tài liệu cân thiết trong thời hạn hợp lý để sửa chữa\nnhững điểm chưa phù hợp hoặc. sai sót không nghiêm trọng trong E-\nHSDT liên quan đến các yêu cầu về tài liệu. Yêu cầu cung cấp các\nthông tin và các tài liệu để khắc phục các sai sót này không được liên\nquan đến bat kỳ yếu tố nào của giá dự thầu. E-HSDT của nhà thầu bị\nloại nếu không đáp ứng yêu cầu này của Chủ đầu tư.\n\n26.3. Với điều kiện E- HSDT đáp ứng cơ bản yêu cầu nêu trong E-\nHSMT, Chủ đầu tư, tổ chuyên gia điều chỉnh các sai sót không\nnghiêm trọng và có thể định lượng được liên quan đến giá dự thầu;\ngiá dự thầu sẽ được điều chỉnh để phản ánh chi phí cho các hạng mục\nbị thiếu hoặc chưa đáp ứng yêu câu; việc điều chỉnh này chỉ nhằm\nmục đích so sánh các E-HSDT.\n\n27. Nhà thầu 27.1. Nhà thầu phụ là tổ chức, cá nhân ký kết hợp đồng với nhà thầu\nphụ để thực hiện một phần công việc trong bảng tổng hợp giá dự thầu;\nkhông bao gồm tổ chức, cá nhân cung câp, nguyên liệu, nhiên liệu,\nvật liệu, vật tư, cầu kiện bán thành phẩm, thiết bị, cho thuê thiết bị thi\n\nZ„J\n\noye\n\f20\n\ncông. Việc nhà thâu thuê nhân công dé thực hiện gói thầu không phải\nlà sử dụng nhà thầu phụ. Nhà thầu phải kê khai Nhà thầu phụ và\ncác hạng mục công việc dành cho Nhà thầu phụ theo Mẫu số 09A.\nChương IV. Trường hợp tại thời điểm tham dự thầu, chưa xác định\nđược Nhà thầu phụ thi phải kê khai các hạng mục công việc dự kiến\ndành cho Nhà thầu phụ.\n\n27.2. Nhà thầu chỉ được sử dụng nhà thầu phụ thực hiện các công\nviệc với tổng giá trị dành cho nhà thầu phụ không vượt quá tỷ lệ\nphần trăm (%) trên giá dự thầu của nhà thầu theo quy định tại E-\nBDL. Đối với trường hợp liên danh, từng thành viên liên danh chỉ\nđược sử dụng nhà thầu phụ không vượt quá tỷ lệ phần trăm quy định\ntại Mục này trên giá trị phần công việc mà thành viên liên danh đó\nđảm nhận trong thoả thuận liên danh.\n\n27.3. Việc sử dụng nhà thầu phụ sẽ không làm thay đổi các trách\nnhiệm của nhà thầu. Nhà thầu phải chịu trách nhiệm về khối\nlượng, chất lượng, tiến độ và các trách nhiệm khác đối với phần\ncông việc do nhà thầu phụ thực hiện. Năng lực và kinh nghiệm\ncủa nhà thầu phụ sẽ không được xem xét khi đánh giá E-HSDT\ncủa nhà thầu. Bản thân nhà thầu phải đáp ứng các tiêu chí năng lực\nvà kinh nghiệm (không xét đến năng lực và kinh nghiệm của nhà\nthầu phụ).\n\n27.4. Nhà thầu được ký kết hợp đồng với các nhà thầu phụ trong\ndanh sách các nhà thầu phụ nêu trong E-HSDT hoặc ký với nhà thầu\nphụ được Chủ đầu tư chấp thuận để tham gia thực hiện công việc\ncủa gói thầu.\n\n27.5. Nhà thầu có hành vi chuyển. nhượng thầu theo quy định tại\nkhoản 8 Điều 16 của Luật Đấu thầu thì bi xử lý theo quy định tại\nđiểm b khoản 1 Điều 133 của Nghị định số 214/2025/NĐ-CP.\n\n27.6. Nhà thầu không được sử dụng nhà thầu phụ mà nhà thầu phụ\nnày có tham gia thực hiện cung câp dịch vụ tư vân cho gói thầu mà\nnhà thầu đã trúng thầu và các công việc tư vấn này bao gồm: lập,\nthẩm tra thiết kế FEED, thiết kế kỹ thuật, thiết kế bản vẽ thi công, dự\ntoán; thâm tra thiết kế kỹ thuật, thiết kế bản vẽ thi công, dự toán;\nthẩm định giá; giám sát thực hiện hợp đồng, kiểm định; lập, thâm\nđịnh E-HSMST, E-HSMT; đánh giá E-HSDST, E-HSDT; thấm định\nkết quả sơ tuyển (nếu có), kết quả lựa chọn nhà thầu; tư vấn quản lý\ndự án, quản lý hợp đồng, tư van khác mà các dịch vụ tư vẫn này có\nphần công việc liên quan trực tiếp tới gói thầu.\n\n28. Ưu đãi trong\nlựa chọn nhà\nthầu\n\n28.1 Nguyên tắc ưu đãi:\n\na) Nhà thầu tham dự thầu thuộc đối tượng được hưởng nhiều hơn\nmột loại ưu đãi trong đánh giá về năng lực và kinh nghiệm hoặc\ntrong đánh giá về tài chính thì khi tính ưu đãi chỉ được hưởng một\nloại ưu đãi có lợi nhất cho nhà thầu tương ứng với từng nội dung\nđánh giá về năng lực và kinh nghiệm hoặc đánh giá vê tài chính.\n\nb) Trường hợp tất cả các nhà thầu tham dự thầu đều được hưởng\n\n\f21\n\nưu đãi như nhau hoặc tất cả các nha thầu đều không thuộc đối\ntượng được hưởng ưu đãi thì không cần tính ưu đãi để so sánh,\nxếp hạng.\n\nc) Nhà thầu phải chứng minh nhà thầu, dich vụ do nhà thầu chào\nthuộc đối tượng được hưởng ưu đãi theo quy định tại khoản 1\nĐiều 10 của Luật Đấu thầu.\n\n28.2. Sản phẩm đổi mới sáng tạo quy định tại khoản 4 Điều 6 của\nNghị định số 214/2025/NĐ-CP là dịch vụ phi tư vấn của doanh\nnghiệp khởi nghiệp sáng tạo trong nước được hưởng ưu đãi theo\nquy định tại E-BDL.\n\n28.3. Trường hợp sau khi đánh giá, có nhiều nhà thầu được đánh\ngiá tốt nhất, ngang nhau thì xử lý theo thứ tự ưu tiên như sau cho\nđến khi lựa chọn được nhà thầu trúng thầu:\n\na) Trao thầu cho doanh nghiệp nhỏ và vừa do phụ nữ làm chủ\ntheo quy định của pháp luật về hỗ trợ doanh nghiệp nhỏ và vừa\n(nếu có);\n\nb) Trao thầu cho nhà thầu có điểm kỹ thuật cao hơn hoặc có số\ntiêu chí đánh giá về kỹ thuật ở mức chấp nhận được ít hơn đối với\ntrường hợp gói thầu áp dụng phương pháp giá thấp nhất; trao thầu\ncho nhà thầu có giá dự thầu trừ đi giá trị giảm giá (nếu có) thấp\nhơn đối với gói thầu áp dụng phương pháp giá đánh giá.\n\nc) Trao thầu cho nhà thầu có trụ sở chính ở địa phương noi triển\nkhai gói thầu;\n\nd) Trao thầu cho nhà thầu có sử dụng số lượng lao động là thương\nbinh, người khuyết tật có hợp đồng lao động với thời gian thực\nhiện hợp đồng từ 03 tháng trở lên, đến thời điểm đóng thầu vẫn\ncòn hiệu lực nhiều hơn;\n\nđ) Trao thầu cho nhà thầu có sử dụng số lượng lao động là dân tộc\nthiểu số có hợp đồng lao động với thời gian thực hiện hợp đồng từ\n03 tháng trở lên, đến thời điểm đóng thầu vẫn còn hiệu lực nhiều\nhơn ;\n\ne) Trao thầu cho nhà thầu có sử dụng số lượng lao động là nữ giới\ncó hợp đồng lao động với thời gian thực hiện hợp đồng. từ 03\ntháng trở lên, đến thời điểm đóng thầu vẫn còn hiệu lực nhiều hơn\n\n>\n\ng) Cho phép cac nha thau nay chao lai gia dự thầu dé lựa chọn\nnhà thầu có giá chào thấp nhất. Nhà thầu không được chào giá cao\nhơn giá nhà thầu đã chào trừ đi giá trị giảm giá (nếu có). Việc\nchào lại giá dự thầu thực hiện theo quy định tại điểm a khoản 8\nĐiều 140 của Nghị định số 214/2025/NĐ-CP;\n\nh) Mời các nhà thầu này tham gia chào giá trực tuyến theo quy\ntrình rút gọn. Nhà thầu không được chào giá cao hơn giá nhà thầu\nđã chào trừ đi giá trị giảm giá (nếu có).\n\n28.4. Trường hợp thuộc đối tượng ưu đãi nêu tại Mục 28.2 và\nMục 28.3 E-CDNT, nhà thâu phải đính kèm tài liệu chứng minh\n\nfay\n\fZe\n\ntrong E-HSDT.\n\n28.5. Nha thầu phải kê khai về dich vụ được hưởng ưu đãi theo\nMẫu số 12 Chương IV để làm cơ sở xem xét, đánh giá ưu đãi.\nTrường hợp nhà thầu không kê khai thì dịch vụ của nhà thầu được\ncoi là không thuộc đối tượng được hưởng ưu đãi.\n\n28.6. Trường hợp dịch vụ do các nhà thầu chào đều không thuộc\nđối tượng được hưởng ưu đãi thì không tiến hành đánh giá và xác\nđịnh giá tri ưu đãi.\n\n28.7. Nhà thầu trong nước thuộc trường hợp quy định tại điểm g khoản\n| Điều 10 của Luật Đấu thầu khi chào thầu dịch vụ do nhà thầu Cung\ncấp không phải đáp ứng điều kiện về bảo đảm cạnh tranh trong nội\ndung đánh giá về tư cách hợp lệ và yêu cầu về năng lực, kinh nghiệm\ntrong thời hạn 05 năm ké từ khi được cơ quan có thẩm quyền công\nnhận. Nhà thầu phải đính kèm tài liệu để chứng minh dịch vụ do\nnhà thầu chào thuộc đối tượng được hưởng ưu đãi.\n\n28.8. Các ưu đãi khác theo quy định tại E-BDL.\n\n29. Đánh giá E-\nHSDT\n\n29.1. Tổ chuyên gia áp dụng phương pháp đánh giá theo quy định tại\nE-BDL để đánh giá E-HSDT.\n\n29.2. Căn cứ vào E-HSDT của các nhà thầu đã nộp trên Hệ thống và\nphương pháp đánh giá E-HSDT tại Mục 29.1 E-CDNT, Tổ chuyên\ngia chọn 01 trong 02 quy trình đánh giá E-HSDT dưới đây cho phù\nhợp để đánh giá E-HSDT.\n\n29.3. Quy trình | (áp dụng đối với phương pháp “Giá đánh giá” và\n“Giá thấp nhất”):\n\na) Bước 1: Đánh giá tính hợp lệ theo quy định tại Mục 1 Chương III:\n\n- Hệ thống tự động đánh giá trên cơ sở cam kết của nhà thầu trong\nđơn dự thầu đối với các nội dung:\n\n+ Tư cách hợp lệ của nhà thầu;\n\n+ Trong thời hạn 03 năm trước thời điểm đóng thầu, nhà thầu\nkhông có nhân sự (ký kết hợp đồng lao động với nhà thầu tại thời\nđiểm nhân sự thực hiện hành vi vi phạm) bị Tòa án kết án có hành\nvi vi phạm quy định về dau thau gay hau qua nghiém trong theo\nquy định của pháp luật về hình sự nhằm mục dich cho nhà thầu đó\ntrúng thầu.\n\nTrường hợp tổ chuyên gia phát hiện nhà thầu cam kết không trung\nthực dẫn đến làm sai lệch kết quả lựa chọn nhà thầu thì nhà thầu sẽ bị\ncoi là có hành vi gian lận trong đấu thầu.\n\n- Hệ thống tự động đánh giá về trạng thái bị tạm ngừng, chấm dứt\ntham gia Hệ thống của nhà thầu.\n\n- Tổ chuyên gia đánh giá tính hợp lệ của bảo đảm dự thầu, thỏa thuận\nliên danh (đôi với trường hợp liên danh).\n\n- Nhà thầu được đánh giá là đạt ở tất cả nội dung về tính hợp lệ thì\n\n\f23\n\nđược chuyên sang đánh giá về năng lực, kinh nghiệm.\n\nb) Bước 2: Đánh giá về năng lực và kinh nghiệm theo quy định tại\nMục 2 Chương III:\n\n- Hệ thống tự động đánh giá các nội dung: Lịch sử không hoàn thành\nhợp đồng, thực hiện nghĩa vụ kê khai thuế và nộp thuế, doanh thu\nbình quân hằng năm trên cơ sở thông tin kê khai, trích xuất trong E-\nHSDT. Đối với các nội dung Hệ thống tự động đánh giá, nhà thầu\nkhông phải đính kèm các tài liệu dé chứng minh khi nộp E-HSDT;\n\n- Đối với nội dung đánh giá về hợp đồng tương tự, trường hợp Ee\nHSMT có yêu cầu về kinh nghiệm thực hiện hợp đồng tương tự, tổ\nchuyên gia căn cứ vào thông tin nhà thầu kê khai trên webform và tài\nliệu đính kèm để đánh giá;\n\n- Đối với các nội dung về nhân sự chủ chốt, thiết bị chủ yếu (nếu có),\ntổ chuyên gia đánh giá trên cơ sở thông tin kê khai của nhà thầu;\n\n- Nhà thầu được đánh giá là đạt ở các Tội dung về năng lực, kinh\nnghiệm thì được chuyên sang đánh giá vê kỹ thuật.\n\nc) Bước 3: Đánh giá về kỹ thuật theo quy định tại Mục 3 Chương IIL.\nNhà thầu được đánh giá là đạt về kỹ thuật thì được chuyển sang đánh\ngiá về tài chính.\n\nd) Bước 4: Đánh giá về tài chính theo quy định tại Mục 4 Chương\nII.\n\nđ) Bước 5: Sau khi đánh giá về tài chính, việc xếp hạng nhà thầu\nthực hiện theo quy định tại E-BDL. Trường hợp chỉ có một nhà thầu\nvượt qua bước đánh giá về tài chính thì không cần phải xếp hạng nhà\nthầu.\n\ne) Nhà thầu xếp hạng thứ nhất được mời vào đối chiếu tài liệu theo\nquy định tại Mục 30 E-CDNT. Nhà thầu được mời vào đối chiếu tài\nliệu mà không tiến hành hoặc từ chối đối chiếu tài liệu trong thời hạn\n05 ngày làm việc kể từ ngày nhận được thông báo mời đối chiếu tài\nliệu hoặc đã đối chiếu tài liệu nhưng từ chối hoặc không ký biên\nbản đối chiếu tài liệu, trừ trường hợp bất khả kháng hoặc đối chiếu\ntài liệu nhưng không đáp ứng quy định của E-HSMT thì mời nhà\nthầu xẾp hạng tiếp theo vào đối chiếu mà không phải xếp hạng lại\nnhà thầu.\n\n29.4. Quy trình 2 (chỉ áp dụng đối với phương pháp * ‘gid thấp nhất”,\ncác nhà thầu, E-HSDT đều không có bất kỳ ưu đãi nào và không có\ntừ 02 nhà thầu trở lên cùng xếp thứ nhất):\n\na) Bước 1: Xếp hạng nhà thầu căn cứ vào giá dự thầu theo biên bản\nmở thầu trên Hệ thống, nhà thầu có giá dự thầu, trừ đi giá trị giảm\ngiá (nếu có) thấp nhất được xếp hạng thứ nhất. Tổ chuyên gia tiến\nhành đánh giá E-HSDT của nhà thầu có giá dự thầu thấp nhất...\n\nb) Bước 2: Đánh giá tính hợp lệ theo quy định tại điểm a Mục 29.3\nE-CDNT.\n\nfo yb\n\f24\n\nc) Bước 3: Đánh giá về năng lực và kinh nghiệm theo quy định tại\nđiểm b Mục 29.3 E-CDNT.\n\nd) Bước 4: Đánh giá về kỹ thuật theo quy định tại điểm c Mục 29.3\nE-CDNT.\n\nđ) Bước 5: Nha thầu đáp ứng về mat kỹ thuật sẽ được mời vào đối\nchiếu tài liệu.\n\nTrường hợp E-HSDT của nhà thầu xếp hạng thứ nhất không đáp ứng\nthì thực hiện các bước đánh giá nêu trên đối với nhà thầu xếp hạng\ntiếp theo.\n\n29.5. Nguyên tắc đánh giá E-HSDT:\n\na) Đối với các nội dung Hệ thống đánh giá tự động bao gồm tư cách\nhợp lệ, nhà thầu không có nhân sự bị Tòa án kết án có hành vi vi\nphạm quy định về dau thầu gây hậu quả nghiêm trọng, lịch sử\nkhông hoàn thành hợp đồng do lỗi của nhà thâu, thực hiện nghĩa vụ\nkê khai thuế và nộp thuế, doanh thu bình quân hằng năm, trường\nhợp nhà thầu không kê khai thông tin hoặc có kê khai nhưng không\nđúng, không đầy đủ, không đáp ứng theo yêu cầu của E-HSMT thì\nHệ thống sẽ đánh giá nhà thầu “không dat” ở nội dung này. Tổ\nchuyên gia không thé sửa đổi kết quả đánh giá từ “không đạt” thành\n“đạt” khi Hệ thống đã đánh giá “không đạt”. Trường hợp các thông\ntin mà nhà thầu cam kết, kê khai trong E-HSDT không trung thực\ndẫn đến làm sai lệch kết quả đánh giá E-HSDT của nhà thầu thì nhà\nthầu sẽ bị coi là có hành vi gian lận;\n\nb) Trường hợp có sự sai khác giữa thông tin về bảo đảm dự thầu mà\nnhà thầu kê khai trên webform và thông tin trong file scan bảo đảm\ndự thầu đính kèm thì căn cứ vào thông tin trong file scan bảo đảm dự\nthầu (đối với trường hợp áp dụng thư bảo lãnh dự thầu hoặc giấy\nchứng nhận bảo hiểm bảo lãnh bằng văn bản giấy) dé đánh giá;\n\nc) Trường hợp có sự không thống nhất giữa thông tin về hợp đồng\ntương tự kê khai trên webform và file tài liệu chứng minh các thông\ntin về hợp đồng đó thì Chủ đầu tư yêu. cau nhà thầu làm rõ E-HSDT.\nTrường hợp các hợp đồng mà nhà thầu kê khai, đính kèm trong E-\nHSDT không đáp ứng yêu cầu của E-HSMT hoặc nhà thầu không kê\nkhai, kê khai không đầy đủ hợp đồng tương tự trên webform, Chủ\nđầu tư yêu cầu nhà thầu làm rõ, bổ sung hợp đồng khác (được cập\nnhật từ hồ sơ năng lực của nhà thầu trên Hệ thống) để đáp ứng yêu\ncầu của E-HSMT trong một khoảng thời gian phù hợp nhưng không\nít hơn 03 ngày làm việc. Trường hợp nhà thầu không có hợp đồng\nđáp ứng yêu cầu của E-HSMT thì nhà thầu bị loại;\n\nd) Trường hợp nhân sự chủ chốt, thiết bị chủ yếu (nếu có) mà nhà\nthầu đề xuất trong E-HSDT không đáp ứng yêu câu hoặc không\nchứng minh được khả năng huy động nhân sự chủ chốt, thiết bị chủ\nyêu (bao gồm cả trường hợp nhân sự, thiết bị đã huy động cho hợp\nđồng khác có thời gian làm việc trùng với thời gian thực hiện gói\nthầu này), Chủ đầu tư cho phép nhà thầu bổ sung, thay thế. Nhà thầu\n\n\f23\n\nchi được phép bỗ sung, thay thế một lần đối với từng vị trí nhân sự\nchủ chốt, thiết bị chủ yêu trong một khoảng thời gian phù hợp nhưng\nkhông ít hơn 03 ngày làm việc. Trường hợp nhà thầu không có nhân\nsự chủ chốt, thiết bị chủ yếu thay thế đáp ứng yêu cầu của E-HSMT\nthì nhà thầu bị loại. Trường hợp nhà thâu cố ý kê khai nhân sự chủ\nchốt, thiết bị chủ yếu không trung thực trong E-HSDT nhằm làm sai\nlệch kết quả lựa chọn nhà thầu thì nhà thầu không được thay thế nhân\nsự, thiết bị khác, E-HSDT của nhà thầu bị loại và nhà thầu sẽ bị coi\nlà gian lận theo quy định tại điểm b khoản 4 Điều 16 của Luật Dau\nthầu và bị xử lý theo quy định tại khoản 1 Điều 133 của Nghị định số\n214/2025/NĐ-CP.\n\nTrường hợp nhà thầu được xếp hạng thứ nhất, nhà thầu không được\nthay đổi nhân sự chủ chốt (nhân sự chủ chốt đã đề xuất trong E-\nHSDT hoặc nhân sự chủ chốt đã được thay thế một lần theo quy\nđịnh tại khoản 2 Điều 29 của Nghị định số 214/2025/NĐ-CP), trừ\ntrường hợp do thời gian đánh giá E-HSDT kéo dài hơn so với dự\nkiến trong kế hoạch lựa chọn nhà thầu hoặc vì lý do bat kha khang\nmà các vi trí nhân sự chủ chốt do nha thầu đã đề xuất không thé\ntham gia thực hiện hợp đồng. Trong trường hợp đó, nhà thầu được\nquyền thay đổi nhân sự chủ chốt khác nhưng phải bảo đảm nhân sự\nchủ chốt dự kiến thay thế có trình độ, kinh nghiệm, năng lực tương\nđương hoặc cao hơn với nhân sự chủ chốt đã đề xuất và nhà thầu\nkhông được thay đổi giá dự thầu.\n\nđ) Đối với các nội dung ngoài các nội dung nêu tại các điểm a, b, c\nvà d khoản này, trường hợp có sự không thống nhất giữa thông tin kê\nkhai trên webform và file đính kèm thi thông tin trên webform là cơ\nsở để xem xét, đánh giá;\n\ne) Nhà thầu được mời vào đối chiếu tài liệu phải chuẩn bị các tài liệu\nđể đối chiếu, chứng minh các thông tin mà nhà thầu kê khai trong E-\nHSDT. Đối với các nội dung về tính hợp lệ, lịch sử không hoàn thành\nhợp đồng do lỗi của nhà thầu, thực hiện nghĩa vụ kê khai thuế và nộp\nthuế, doanh thu bình quân hằng năm đã được Hệ thống đánh giá tự\nđộng là “đạt” theo thông tin kê khai, trích xuất trong E-HSDT mà tổ\nchuyên gia đánh giá lại là “không đạt” thì tổ chuyên gia chỉnh sửa lại\nkết quả đánh giá từ “đạt” thành “không đạt”. Nhà thầu được mời vào\nđối chiếu tài liệu mà không tiễn hành hoặc từ chối đối chiếu tài\nliệu trong thời hạn 05 ngày làm việc kể từ ngày nhận được thông\nbáo mời đối chiếu tài liệu hoặc đã đối chiếu tài liệu nhưng từ chối\nhoặc không ký biên bản đối chiếu tài liệu, trừ trường hop bat khả\nkháng hoặc đối chiếu tài liệu nhưng không đáp ứng quy định của\nE-HSMT thì mời nhà thầu xếp hạng tiếp theo vào đối chiếu mà\nkhông phải xếp hang lại nhà thầu. Đối với thông tin về thực hiện\nnghĩa vụ kê khai thuế và nộp thuế, doanh thu bình quân hằng năm từ\nnăm 2021 trở di, chi đối chiếu nếu nhà thầu cập nhật thông tin mà\nkhông đối chiếu trong trường hợp các thông tin trên do Hệ thống tự\n\nfl 4 }\n\f26\n\nđộng trích xuất từ Hệ thống thông tin quốc gia về đăng ký doanh\nnghiệp, Hệ thống thuế điện tử.\n\n30. Đối chiếu 30.1. Nhà thầu được Chủ đầu tư mời vào đối chiếu tài liệu phải\ntài liêu nộp một bộ tài liệu chứng minh tính bop Ig, năng lực và kinh\n; nghiệm cho Chủ dau tư để Chủ dau tư! tổ chức đối chiếu tài liệu\nVỚI thông tin nhà thầu kê khai trong E-HSDT, bao gồm:\n\na) Bản gốc bảo đảm dự thầu (đối với trường hợp sử dụng thư bảo\nlãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh bằng văn bản giấy)\nhoặc tiền mặt hoặc Séc bảo chỉ theo quy định tại Mục 18.8 E-\nCDNT;\n\nb) Đối với nhà thầu tự cập nhật số liệu về thuế trên Hệ thống từ\nnăm 2021 trở đi (không phải do Hệ thống tự trích xuất), tài liệu\nchứng minh thực hiện nghĩa vụ kê khai thuế và nộp thuế của năm\ngan nhất phù hợp với số liệu về thuế của nhà thầu trên Hệ thống\nthuế điện tử. Trường hợp số liệu của nhà thầu do Hệ thống trích\nxuất từ Hệ thống thuế điện tử thì không yêu cầu nhà thầu xuất\ntrình tài liệu để chứng minh;\n\nc) Đối với nhà thầu tự cập nhật số liệu tài chính trên Hệ thống từ\nnăm 2021 trở đi (không phải do Hệ thống tự trích xuất), tài liệu\nchứng minh tình hình tài chính theo quy định tại Mẫu số 08 Chương\nIV phù hợp với số liệu tài chính trên Hệ thống thuế điện tử. Trường\nhợp sô liệu của nhà thầu do Hệ thống trích xuất từ Hệ thống thông\ntin quốc gia về đăng ký doanh nghiệp, Hệ thống thuế điện tử thì\nkhông yêu cầu nhà thầu xuất trình tài liệu để chứng minh;\n\nd) Các tài liệu chứng minh về hợp đồng tương tự mà nhà thầu kê\nkhai, đính kèm trong E-HSDT (hợp đồng, biên bản nghiệm thu,\nthanh lý, thông tin vê hóa đơn theo quy định của pháp luật... );\n\nđ) Tài liệu chứng minh khả năng huy động nhân sự chủ chốt (nếu\ncó), thiết bị chủ yếu (nếu có): bằng cấp, chứng chỉ, kinh nghiệm\ncủa nhân sự, tài liệu của thiết bị mà nhà thầu kê khai trong E-\nHSDT;\n\ne) Tài liệu khác (nếu có).\n\n30.2. Nhà thầu có tài liệu đối chiều phù hợp sẽ được xét duyệt trúng\nthầu. Đối với số liệu về thué, số liệu về tài chính từ năm 2021 trở đi\ndo nhà thầu tự cập nhật không phù hợp với số liệu trên Hệ thống\nthông tin quốc gia về đăng ký doanh nghiệp, Hệ thống thuế điện tử\n\ndẫn đến làm sai lệch kết quả lựa chọn nhà thầu thì nhà thầu bị loại và\nbị coi là có hành vi gian lận quy định tại điểm b Mục 4.4 E-CDNT.\n\n30.3. Chủ đầu tư gửi Thông báo mời đối chiếu tài liệu đến nhà thầu\ntrên Hệ thống. Trong Thông báo mời đối chiếu tài liệu phải ghi rõ\nthời gian có hiệu lực của bảo lãnh dự thầu (đối với bảo đảm dự thầu\n\n: Trường hợp trong hợp đồng ký giữa chủ đầu tư và đơn vị tư vấn có nội dung thuê đơn vị tư vấn thực hiện đối\nchiếu tài liệu thì tổ chuyên gia do đơn vị tư vấn thành lập còn phải thực hiện trách nhiệm đối chiếu tài liệu.\n\f27\n\ncó giá trị đưới 50 triệu đồng), thời gian, địa điểm thực hiện đối chiếu\ntài liệu trên cơ sở bảo đảm nhà thầu có đủ thời gian chuẩn bị và đến\nđối chiếu tài liệu theo yêu cầu của Chủ đầu tư.\n\n31. Điều kiện\nxét duyệt trúng\nthầu\n\nNhà thầu được xem xét, đề nghị trúng thầu khi đáp ứng đủ các\nđiều kiện sau đây:\n\n31.1. Có E-HSDT hợp lệ theo quy định tại Mục 1 Chương III.\nTrường hợp tại thời điểm xét duyệt trúng thầu, nếu nhà thầu bị\ntạm ngừng, chấm dứt tham gia Hệ thống thì Chủ đầu tư cần yêu\ncầu Nhà thầu thực hiện khôi phục trạng thái tham gia để được xét\nduyệt trúng thầu.\n\n31.2. Có năng lực và kinh nghiệm đáp ứng yêu cầu theo quy định\ntại Mục 2 Chương II.\n\n31.3. Có đề xuất về kỹ thuật đáp ứng yêu cầu theo quy định tại\nMục 3 Chương III.\n\n31.4. Đáp ứng điều kiện theo quy định tại E-BDL.\n\n31.5. Có giá đề nghị trúng thầu (đã bao gồm thué, phí, lệ phí (nếu\ncó)) không vượt giá gói thầu để làm căn cứ xét duyệt trúng thầu\ntheo quy định tại E-BDL.\n\n32. Hủy thầu\n\n32.1. Các trường hợp hủy thầu bao gồm:\na) Tất cả E-HSDT không đáp ứng được các yêu cầu của E-HSMT;\n\nb) Thay đổi về mục tiêu, phạm vi đầu tư trong quyết định đầu tư\nđã được phê duyệt đối với dự án hoặc thay đổi vê mục tiêu, phạm\nvi mua săm đối với dự toán mua sắm do sắp xếp đơn vị hành\nchính, tổ chức bộ máy nhà nước và các trường hợp. bất khả kháng\nkhác làm thay đổi khối lượng công việc, tiêu chuẩn đánh giá đã\nghi trong E-HSMT;\n\nc) E-HSMT không tuân thủ quy định của Luật Đấu thầu, quy định\nkhác của pháp luật có liên quan dẫn đến nhà thầu được lựa chọn\nkhông đáp ứng yêu cầu đề thực hiện gói thầu;\n\nd) Tổ chức, cá nhân khác ngoài nhà thầu trúng thầu thực hiện hành\nvi bị cắm quy định tại Điều 16 của Luật Đấu thầu dẫn đến sai lệch\nkết quả lựa chọn nhà thầu.\n\nđ) Hủy thầu theo quy định tại khoản 5 Điều 42 của Luật Đấu thầu.\n\n32.2. Tổ chức, cá nhân vi phạm quy định pháp luật về đấu thầu\ndẫn đến hủy thầu theo quy định tại các điểm c và d Mục 32.1 E-\nCDNT phải đền bù chi phí cho các bên liên quan và bị xử lý theo\nquy định của pháp luật.\n\n32.3. Trường hợp hủy thầu theo quy định tại Mục này, trong thời\nhạn 05 ngày làm việc, Chủ đầu tư phải hoàn trả hoặc giải toả bảo\nđảm dự thầu cho nhà thầu đã nộp bản gốc bảo đảm dự thầu, trừ\ntrường hợp nhà thầu vi phạm dẫn đến không được hoàn trả giá trị\nbảo đảm dự thầu theo quy định tại khoản 9 Điều 14 của Luật Đấu\n\nAah\n\f28\n\nthầu.\n\n33. Thông báo\nkêt qua lựa -\nchọn nhà thâu\n\n33.1. Chủ đầu tư đăng tải thông báo kết quả lựa chọn nhà thầu trên\nHệ thống kèm theo báo cáo đánh giá E-HSDT trong 05 ngày làm\nviệc, kế từ ngày phê duyệt kết quả lựa chọn nhà thầu. Nội dung\nthông báo kết quả lựa chọn nhà thầu như sau:\n\na) Thông tin về gói thầu:\n\n- Số E-TBMT;\n\n- Tên gói thầu;\n\n- Giá gói thầu hoặc dự toán được duyệt (nếu có);\n- Tên Chủ đầu tư;\n\n- Hình thức lựa chọn nhà thầu;\n\n- Loại hợp đồng;\n\n- Thời gian thực hiện gói thầu.\n\nb) Thông tin về nhà thầu trúng thầu:\n- Mã số thuế;\n\n- Tên nhà thầu;\n\n- Giá dự thầu;\n\n- Giá dự thầu sau giảm giá (nếu có);\n- Điểm kỹ thuật (nếu có);\n\n- Giá đánh giá (nếu có);\n\n- Giá trúng thầu;\n\n- Thời gian thực hiện gói thầu;\n\n- Thời gian thực hiện hợp đồng.\n\nc) Danh sách nhà thầu không được lựa chọn và tóm tắt về lý do\nkhông được lựa chọn của từng nhà thâu.\n\n33.2. Trường hợp có yêu cầu giải thích lý do cụ thể nhà thầu\nkhông trúng thầu, nhà thầu gửi dé nghị trên Hệ thống hoặc gặp\ntrực tiếp Chủ đầu tư. Chủ đầu tư có trách nhiệm trả lời yêu cầu của\nnhà thầu trong thời hạn 02 ngày làm việc kể từ ngày nhận được\nyêu cầu của nhà thầu.\n\n33.3. Trường hợp hủy thầu theo quy định tại điểm a Mục 32.1 E-\nCDNT, trong thông báo kết quả lựa chọn nhà thầu và trên Hệ\nthống phải nêu rõ lý do hủy thầu.\n\n34. Thay đổi\nkhối lượng\ndịch vụ\n\n34.1. Vào thời điểm trao hợp đồng, Chủ đầu tư có quyền tăng hoặc\ngiảm khối lượng dịch vụ nêu trong Chương IV với điều kiện sự\nthay đổi đó không vượt quá ty lệ quy định tai E-BDL va không có\nbat kỳ thay đổi nào về đơn giá hay các điều kiện, điều khoản khác\ncủa E-HSDT và E-HSMT. Tỷ lệ tăng, giảm khối lượng không\n\n\f29\n\nvuot qua 10%.\n34.2. Tuy chon mua thém:\n\nTrước khi hợp đồng hết hiệu lực, Chủ đầu tư với nhà thầu thỏa\nthuận mua bổ sung khối lượng dịch vụ của gói thầu ngoài khối\nlượng nêu trong Chương IV với điều kiện không vượt quá tỷ lệ\nquy định tại E-BDL và đáp ứng quy định tại khoản 8 Điều 39 của\nLuật Đấu thầu. Phần công việc mua bổ sung phải tương tự với\nphần công việc nêu trong hợp đồng đã ký kết và đã có đơn giá.\nKhối lượng dịch vụ bé sung này không được sử dụng để đánh giá\nvề năng lực, kinh nghiệm của nhà thầu. Đối với nhà thầu liên\ndanh, việc phân chia trách nhiệm thực hiện khối lượng bổ sung\ntheo tùy chọn mua thêm thực hiện theo tỷ lệ phân chia công việc\ntheo hợp đồng đã ký, trừ trường hợp các bên có thỏa thuận khác.\n\n35. Thông báo | Sau khi Chủ đầu tư đăng tải thông báo kết quả lựa chọn nhà thầu,\nchấp thuậnE- | Chủ đầu tư gửi thông báo chấp thuận E-HSDT và trao hợp đồng\nHSDT và trao | thông qua Hệ thống, bao gôm cả yêu cầu về biện pháp bảo đảm\nhợp đồng thực hiện hợp đồng, thời gian hoàn thiện, ký kết hợp đồng theo\nquy định tại Mẫu số 13 Phần 4 cho nhà thầu trúng thầu. Thông báo\nchấp thuận E-HSDT và trao hợp đồng là một phần của hồ sơ hợp\nđồng. Trường hợp nhà thầu trúng thầu không hoàn thiện, ký kết\nhợp đồng hoặc không nộp bảo đảm thực hiện hợp đồng theo thời\nhạn nêu trong thông báo chấp thuận E-HSDT và trao hợp đồng thì\nnhà thầu sẽ bị loại và không được hoàn trả giá trị bảo đảm dự thầu\ntheo quy định tại điểm b Mục 18.5 E-CDNT. Thời hạn nêu trong\nthông báo chấp thuận E-HSDT và trao hợp đồng được tính kể từ\nngày Chủ đầu tư gửi thông báo chấp thuận này cho nhà thầu trúng\n\nthầu trên Hệ thống.\n36. Điều kiện | 36.1. Tại thời điểm ký kết hợp đồng, E-HSDT của nhà thầu được\nký kết hợp lựa chọn còn hiệu lực.\nđồng 36.2. Tại thời điểm ký kết hợp đồng, nhà thầu được lựa chọn phải\n\nbảo đảm đáp ứng yêu cầu về năng lực kỹ thuật, tài chính để thực\nhiện gói thầu theo yêu cầu của E- HSMT. Trường hợp thực tế nhà\nthầu không còn đáp ứng cơ bản yêu cầu về năng lực kỹ thuật, tài\nchính theo quy định nêu trong E- HSMT thì Chủ đầu tư sẽ từ chối\nký kết hợp đồng với nhà thầu. Chủ đầu tư sẽ hủy quyết định phê\nduyệt kết quả lựa chọn nhà thầu, thông báo chấp thuận E-HSDT\nvà trao hợp đồng trước đó và mời nhà thầu xếp hạng tiếp theo vào\nđối chiếu tài liệu.\n\n36.3. Chủ đầu tư phải bảo đảm các điều kiện về vốn tạm ứng, vốn\nthanh toán và các điều kiện cần thiết khác để triển khai thực hiện gói\nthầu theo đúng tiến độ.\n\n37. Bảo đảm 37.1. Nhà thầu được lựa chọn phải thực hiện biện pháp bảo đảm\nthực hiện hợp thực hiện hợp đồng trước hoặc cùng thời điểm hợp đồng có hiệu\nđồng lực theo quy định tại Mục 5 E-DKC Chương VI. Trường hợp áp\n\n\f30\n\ndụng thư bảo lãnh thực hiện hợp đồng phải sử dụng mẫu quy định\ntại Phần 4 hoặc một mẫu khác được Chủ đầu tư chấp thuận.\n\n37.2. Nhà thầu không được hoàn trả bảo đảm thực hiện hợp đồng\ntrong trường hợp sau đây:\n\na) Từ chối thực hiện hợp đồng khi hợp đồng có hiệu lực;\nb) Vi phạm thỏa thuận trong hợp đồng;\n\nc) Thực hiện hợp đồng chậm tiến độ do lỗi của mình nhưng từ chối\ngia hạn hiệu lực của bảo đảm thực hiện hợp đông.\n\n38. Giải quyết\nkiên nghị trong\ndau thâu\n\n38.1. Đối với gói thầu thuộc phạm vi điều chỉnh của Luật Đấu thầu\n\na) Khi thấy quyền và lợi ích hợp pháp bị ảnh hưởng, nhà thầu, cơ\nquan, tổ chức được kiến nghị Hội đồng giải quyết kiến nghị, người\ncó thâm quyền, Chủ đầu tư xem xét lại các vấn đề trong quá trình lựa\nchọn nhà thầu, kết quả lựa chọn nhà thầu theo quy định tại Điều 89\ncủa Luật Dau thầu va các Điều 137, 138 và 139 của Nghị định số\n214/2025/NĐ-CP.\n\nb) Trường hợp kiến nghị lên Chủ đầu tư, nhà thầu, cơ quan, tổ chức\ngửi kiến nghị trực tiếp trên Hệ thống. Trường hợp kiến nghị lên Hội\nđồng giải quyết kiến nghị, người có thâm quyên, nhà thầu gửi kiến\nnghị theo địa chỉ quy định tại E-BDL.\n\n38.2. Đối với hoạt động lựa chọn nhà thầu quy định tại điểm d\nkhoản 7 Điều 3 Luật Đầu thầu hoặc hoạt động lựa chọn nhà thầu\nkhông thuộc phạm vi điều chỉnh của Luật Đấu thầu, việc giải\nquyết kiến nghị thực hiện theo quy định tại E-BDL.\n\n\f31\n\nChương II. BANG DU LIEU ĐẦU THAU\n\nE-CDNT 1.1 Tên Chủ đầu tư: Chi nhánh Tập đoàn Buu chính Viễn thông Việt\nNam (Loại hình doanh nghiệp: Công ty TNHH) — Viên thông Thành\nphô Hồ Chí Minh.\n\nE-CDNT 1.2 Tên gói thầu: Lắp đặt máy phát điện.\n\nTên dự án: Trang bị máy phát điện cho các trạm BTS site Bình\nDương, Vũng Tàu thuộc VNPT TP.Hô Chí Minh năm 2026.\n\nE-CDNT 3 Nguồn vốn: Khấu hao tài sản cố định.\n\nE-CDNT 5.1 | Bảo đảm cạnh tranh trong đấu thầu theo quy định như sau:\n\n(c) - Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30%\nvới: Chỉ nhánh Tập đoàn Bưu chính Viễn thông Việt Nam (Loại hình\ndoanh nghiệp: Công ty TNHH) — Viễn thông Thành phố Hồ Chí Minh\n(125 Hai Bà Trưng, Phường Sài Gòn, TP. Hồ Chí Minh).\n\n- Trường hợp nhà thầu, Chủ đầu tư là công ty mẹ, công ty con, công\nty thành viên trong tập đoàn kinh tế nhà nước, tổng công ty nhà\nnước, nhà thầu được tham dự gói thầu của Chủ đầu tư nêu sản phẩm,\ndịch vụ thuộc gói thầu đó thuộc ngành, nghề sản xuất, kinh doanh\nchính của tập đoàn kinh tế nhà nước, tổng công ty nhà nước.\n\n- Đơn vị sự nghiệp công lập và doanh nghiệp có cùng một cơ quan\ntrực tiếp quản lý, góp von khi tham dự thầu các gói thầu của nhau\nkhông phải đáp ứng quy định độc lập về pháp lý và độc lập về tài\nchính giữa nhà thầu với Chủ đầu tư.\n\nTy lệ cổ phan, vốn góp giữa các bên được xác định tại thời điểm\nđóng thầu và theo tỷ lệ ghi trong giấy chứng nhận đăng ký doanh\nnghiệp, quyết định thành lập, các giấy tờ khác có giá trị tương\nđương.\n\n- Nhà thầu trong nước thuộc trường hợp quy định tại điểm g khoản 1\nDiéu 10 của Luật Đấu thầu khi chào thầu sản phẩm do nhà thầu đó sản\nxuất không phải đáp ứng quy định về bảo đảm cạnh tranh quy định tại\nMục này.\n\nE-CDNT7.5_ | Hội nghị tiền đấu thầu: Không.\n\nE-CDNT 8 Chi phi nộp E-HSDT: Theo quy định của Hệ thống.\n\nE-CDNT 10.8 | Nhà thầu phải nộp cùng với E-HSDT các tài liệu sau đây:\n\n- Cac biểu mẫu dự thầu quy định tại Chương IV.\n\n- Bang tuyên bố đáp ứng Yêu cầu về kỹ thuật quy định tại Mục 3\nChương V và các tài liệu quy định tại Mục 4 Chương V,\n\n- Cac tài liệu chứng minh vê kinh nghiệm cụ thể trong thực hiện\nhợp đồng tương tự: Hợp đồng (bao gồm cả phụ lục điều chỉnh\nhợp đồng (nếu có)); Biên bản nghiệm thu bàn giao, biên ban\n\nfi sự y\n\f32\n\nthanh ly hgp đồng: Tai liệu chứng minh công việc và giá trị\nphần hợp đồng thực hiện của môi thành viên liên danh trong\nhợp đồng (nếu có); và day đủ hóa đơn GTGT (có day đủ thông\ntin để tra cứu hóa đơn) xuất cho hợp đồng.\n\nE-CDNT 12.1\n\nNhà thầu không được phép nộp đề xuất phương án kỹ thuật thay\nthế.\n\nE-CDNT 17.1\n\nThời hạn hiệu lực của E-HSDT là: > 90 ngày, kể từ ngày có thời\nđiểm đóng thầu.\n\nE-CDNT 18.2\n\nNội dung bảo đảm dự thầu:\n- Giá trị bảo đảm dự thầu: 6.000.000 VND.\n\nĐối với nhà thầu có tên trong danh sách nhà thầu có các hành vi\nquy định tại khoản 1 Điều 20 của Nghị định số 214/2025/NĐ-CP và\nđược đăng tải trên Hệ thống mạng đấu thầu quốc gia phải thực hiện\nbiện pháp bảo đảm dự thầu với giá trị gấp 03 lần giá trị yêu cầu nêu\ntrên trong thời han 02 năm ké từ lần cuối cùng thực hiện các hành\nvi này. Trường hợp nhà thầu liên danh, thành viên liên danh có các\nhành vi quy định tại khoản 1 Điều 20 của Nghị định số\n214/2025/NĐ-CP như nêu trên phải thực hiện biện pháp bảo đảm dự\nthầu với giá trị gấp 03 lần giá trị bảo đảm dự thầu tương ứng với tỷ\nlệ giá tri công việc thành viên đó đảm nhận trong liên danh trong\nthời hạn 02 năm kể từ lần cuối cùng thực hiện hành vi này.\n\n- Thời gian có hiệu lực của bảo đảm dự thầu: > 120 ngày, kể từ\nngày có thời điểm đóng thầu.\n\nE-CDNT 18.4\n\nThời gian hoàn trả hoặc giải tỏa bảo đảm dự thầu đối với nhà thầu\nkhông được lựa chọn: 14 ngày, kể từ ngày kết quả lựa chọn nhà\nthầu được phê duyệt.\n\nE-CDNT 27.2\n\nGiá trị tối đa dành cho nhà thầu phụ: 0 % giá dự thầu của nhà thầu.\n\nE-CDNT 28.2\n\nCách tính ưu đãi:\n\nSản phẩm đổi mới sáng tạo quy định tại khoản 4 Điều 6 của Nghị định\nsố 214/2025/NĐ-CP là dịch vụ phi tư vấn của doanh nghiệp khởi\nnghiệp sáng tạo trong nước được hưởng ưu đãi như sau:\n\n- Nhà thầu không thuộc đối tượng được hưởng ưu đãi phải cong, thém\nmột khoản tiền bằng 7,5% giá dự thầu trừ di giá tri giảm giá (nếu có)\nvào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu đó để so\nsánh, xếp hạng.\n\nE-CDNT 28.8\n\nCác ưu đãi khác (nêu có): Không có.\n\nE-CDNT 29.1\n\nPhương pháp đánh giá E-HSDT là:\n\n- Đánh giá về năng lực và kinh nghiệm: Đạt/Không dat.\n- Đánh giá vê kỹ thuật: Đạt/Không dat.\n\n\f33\n\n- Đánh giá về tai chính: Phương pháp giá thấp nhất.\n\nE-CDNT 29.3 Xếp hạng nhà thầu: Nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm\n\n(d) giá (nếu có) thấp nhất được xếp hạng thứ nhất.\n\nE-CDNT 31.4 | Nha thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có) thấp\nnhât.\n\nE-CDNT 31.5 | Giá gói thầu dé làm căn cứ xét duyệt trúng. thầu: Giá gói thầu được\nphê duyệt trong kế hoạch lựa chọn nhà thầu. Trường hợp dự toán\ncủa gói thầu được phê duyệt thấp hơn hoặc cao hơn giá gói thầu\nđược phê duyệt thì dự toán này sẽ thay thế giá gói thầu để làm cơ sở\nxét duyệt trúng thầu.\n\nE-CDNT 34.1 | Tỷ lệ tăng khối lượng tối đa là: 10%;\n\nTỷ lệ giảm khối lượng tối đa là: 10%.\n\nE-CDNT 34.2 | - Tùy chọn mua thêm: Không áp dụng.\n\nE-CDNT 38.1 | Không có.\n\nE-CDNT 38.2 |a) Khi thấy quyên, lợi ích hợp pháp bị ảnh hưởng, nhà thầu, cơ quan,\n\ntổ chức được kiến nghị Hội đồng giải quyết kiến nghị, người có\nthâm quyên, chủ đầu tư xem xét lại các vấn dé trong quá trình lựa\nchọn nhà thầu, kết quả lựa chọn nhà thầu theo quy định tại Điều 89\ncủa Luật Dau thầu và các Điều 137, 138 và khoản 3 Điều 139 của\nNghị định số 214/2025/NĐ-CP.\n\nb) Trường hợp kiến nghị lên Chủ đầu tư, nhà thầu, cơ quan, tổ chức\ngửi kiến nghị trực tiếp trên Hệ thống. Trường hợp kiến nghị lên Hội\nđồng giải quyết kiến nghị, Người có thâm quyền, nhà thầu gửi kiến\nnghị theo địa chỉ sau:\n\n- Người có thầm quyên:\nGIÁM DOC VIÊN THONG TP. HO CHÍ MINH\nĐịa chỉ: 270B Lý Thường Kiệt, Phường Diên Hồng, TP.HCM\nĐiện thoại: 028 35282338, Fax: 028 35282357\nEmail: kiethm.hcm@vnpt.vn\n\n- Bộ phận thường trực giúp việc của Hội đồng giải quyết kiến nghị:\nVIÊN THONG TP. HO CHÍ MINH\nDia chi: 270B Ly Thuong Kiét, Phuong Dién Hồng, TP.HCM\nĐiện thoại: 028 35282338, Fax: 028 35282357\nEmail: kiethm.hcom@vnpt.vn\n\nc) Hội đồng giải quyết kiến nghị do Giám đốc Viễn thông TP. Hồ\nChí Minh thành lập.\n\nfe}\n\f34\n\nChương III. TIỀU CHUAN ĐÁNH GIÁ E-HSDT\n\nMục 1. Đánh gia tính hợp lệ của E-HSDT\n\nE-HSDT của nhà thầu được đánh giá là hợp lệ khi đáp ứng đầy đủ các nội dung\nsau đây:\n\n1. Có bảo đảm dự thầu không vi phạm một trong các trường hợp quy định tại\nMục 18.3 E-CDNT. Thư bảo lãnh phải được đại diện hợp pháp của tổ chức tín dụng\ntrong nước hoặc chi nhánh ngân hang nước ngoài được thành lập theo pháp luật Việt\nNam hoặc giấy chứng nhận bảo hiểm bảo lãnh phải được đại diện hợp pháp của doanh\nnghiệp bảo hiểm phi nhân thọ trong nước, chỉ nhánh doanh nghiệp bảo hiểm phi nhân\nthọ nước ngoài được thành lập theo pháp luật Việt Nam ký tên, đóng dấu (nếu có) với\ngiá trị bảo lãnh, thời hạn có hiệu lực và đơn vị thụ hưởng theo yêu cầu của E-HSMT\n(đối với bảo lãnh dự thầu điện tử thì phải được ký số). Thư bảo lãnh hoặc giấy chứng\nnhận bảo hiểm bảo lãnh không được ký trước khi Chủ đầu tư phát hành E-HSMT;\nkhông được kèm theo các điều kiện gây bat lợi cho Chủ đầu tư (trong đó bao gồm việc\nkhông đáp ứng đủ các cam kết theo quy định tại Mẫu số 04A, Mẫu số 04B Chương\nIV). Đối với bảo lãnh dự thầu hoặc chứng nhận bảo hiểm bảo lãnh bằng văn bản giấy,\ntrường hợp có sự sai khác giữa thông tin về bảo đảm dự thầu mà nhà thầu kê khai trên\nHệ thống và thông tin trong file quét (scan) thư bảo lãnh đính kèm thi căn cứ vào\nthông tin trong file quét (scan) thư bảo lãnh dự thầu để đánh giá. Đối với nhà thầu liên\ndanh, các thành viên liên danh phải sử dụng cùng thể thức bảo lãnh dự thầu: bảo lãnh\ndự thầu điện tử hoặc bằng giấy. Đối với gói thầu bảo hiểm, nhà thầu tham dự thầu\nkhông được xuất trình giấy chứng nhận bảo hiểm bảo lãnh do mình phát hành.\n\nĐối với gói thầu có giá trị bảo đảm dự thầu nhỏ hơn 50 triệu đồng, nhà thầu có\ncam kết trong đơn dự thầu theo quy định tại Mục 18.8 E-CDNT.\n\n2. Trường hợp nhà thầu liên danh thì thỏa thuận liên danh phải nêu rõ nội dung\ncông việc cụ thể và ước tính giá trị tương ứng mà từng thành viên trong liên danh sẽ\nthực hiện theo Mẫu số 03 Chương IV. Việc phân chia công việc trong liên danh phải\ncăn cứ các hạng mục nêu trong bảng giá dự thầu theo Mẫu số 11 (11A hoặc 11B hoặc\n11C hoặc 11D hoặc 11E hoặc 11G) Chương IV hoặc theo các công việc thuộc quá trình\nsản xuất hạng mục trong bảng giá dự thầu, không được phân chia các công việc không\nthuộc các hạng mục này hoặc không thuộc quá trình sản xuất các hạng mục này.\n\n3. Nhà thầu bảo đảm tư cách hợp lệ theo quy định tại Mục 5 E-CDNT.\n\n4. Không trong trạng thái bị tạm ngừng, chấm dứt tham gia Hệ thống.\n\n5. Trong thời hạn 03 năm trước thời điểm đóng thầu, nhà thầu không có nhân sự\n(ký kết hợp đồng lao động với nhà thầu tại thời điểm nhân sự thực hiện hành vi vi\nphạm) bị Tòa án kết án có hành vi vi . phạm quy định về đấu thầu gây hậu quả nghiêm\n\ntrọng theo quy định của pháp luật về hình sự nhằm mục đích cho nhà thầu đó trúng\nthầu.\n\nNhà thầu có E-HSDT hợp lệ được xem xét, đánh giá trong bước tiếp theo.\n\f35\nMục 2. Tiêu chuẩn đánh giá về năng lực và kinh nghiệm\n2.1. Tiêu chuẩn đánh giá về năng lực và kinh nghiệm\nTiêu chuẩn đánh giá năng lực và kinh nghiệm thực hiện theo quy định tại Bảng\nsố 01 Chương này và được số hóa đưới dạng webform trên Hệ thống.\n\nNhà thầu được đánh giá đạt tất cả nội dung quy định tại Bảng số 01 thì đáp ứng\nyêu cầu về năng lực và kinh nghiệm. Năng lực và kinh nghiệm của nhà thầu phụ sẽ\nkhông được xem xét khi đánh giá E-HSDT của nhà thầu. Bản thân nhà thầu phải đáp\nứng các tiêu chí đánh giá về năng lực và kinh nghiệm.\n\nTrường hợp đồng tiền nêu trong các hợp đồng tương tự hoặc xác nhận thanh toán\ncủa Chủ đầu tư đối với những hợp đồng cung cấp dịch vụ phi tư vấn đã thực hiện hoặc\ntờ khai nộp thuế hoặc các tài liệu liên quan chứng minh năng lực, kinh nghiệm của nha\nthầu không phải VND thì khi lập E-HSDT, nhà thầu phải quy đổi về VND để làm cơ sở\nđánh giá E-HSDT. Việc quy đổi được áp dụng tỷ giá quy đổi của Ngân hàng TMCP\nNgoại thương Việt Nam (tỷ giá bán ra) tại ngày ký hợp đồng tương tự đó.\n\nTrường hợp nhà thầu tham dự thầu là công ty mẹ (ví dụ như Tổng công ty) có\nhuy động công ty con, công ty thành viên thực hiện một phần công việc của gói thầu\nthì nhà thầu phải kê khai cụ thể phần công việc dành cho các công ty con, công ty\nthành viên theo Mẫu số 09B Chương IV. Việc đánh giá kinh nghiệm thực hiện hợp\nđồng tương tự căn cứ vào giá trị, khối lượng công việc do công ty mẹ, công ty con,\ncông ty thành viên đảm nhiệm trong gói thầu.\n\n%x~x~^2>+<..r |—.ụ\n\n—\n\nit\n\fGNA ap\n000°000°ZET :0er 191 (in BIS) QUI Anb o2 -:dgrysu Sugo ‘un\nZugy) dysu Sugo “8úọu] usta sug} ey 2ộn]1 (-'' “UgIPY nạp\n1) “10t][ Bx “trợ YoRd ‘o1d Sug) “nar uẹrqu ‘vip don 8uou\n- Sy ‘ayo equ/xeur Sugyd ‘gp 8uou dq) SLY mM kA Yup\n( lee o2 d$rq8u Sugo udp yeyd ÁpuI oqo uenb ugly onw Suey] . :\nWeep 981A đuo2 Aeu neo | š . vn ; inn . | #1 đuon suop doy\n° : ` 962 BA SLV I1 BA quip Qo dặrq8u 8uọ2 udip jeyd Aew yep . ‘a.\n€0 Os ne | ueydioa Suonp| Sunp de suoyy | nẹÁ£ugui | “ ` : OE ee Nha ad ~ cC ⁄ uộIq 3äq)8uom| p\nyous hele 7 dey na yoip deo suns Sugp doy : Buon 1gd2 YUN OD - —\nØuon) neo nạÁ so teyg | 7 VĂN x x oa! “+ l9) ho ui3Iẩu qu[XỊ\n`... xu. :E[ 1 đuom) Suop doy] š\nugu Bou} led -op 801],\nney} SUOp WIP LOY} Usp £Z0c WRU [0 Suey}\n10 Áe8u m 93 ues Loy) 8ượo Buon ,jñud ney equ #0\n(quep uer[ ua1A tqượu) 2¿oq de] 9p) YUTYO net) ẹqu g[ 2g2 my\ntỌA 1 Suony Sugp doy [0 ner4) !ọ} 0E) ưẹo( gp ney eYN\n— (LVA ạnu)\nAgu ngo '—NA 000°000°L0r BI for 191 in ers ọo rreu gu eNO ») :\n3 Aeu neo ` wos 0#q 8uow)\n80 0s ne | Sunp de 8uo3J nox Ugur vom tetd nọ ugur | NYY} SUOP WIP LOY} LOA Os †gqu ugs yuryo Tự weU. € E9 ttyu Sugy ugnb €\nvou reyd | (LVA nu) wigs oeqg suoyy) weu suey uenb yurq ny} qưeo(] quq ng) tusoq\nst Aeu ngo ngf AÿD-DỢD 'TIEW] SUOP WIP LOY} LOA OS TE ups (u42 re es\nAp nop F008 | vu gốm rạng | BMP EP BHO | MALU leave ano orn gu gà mamì ptp[ gy fa BAW way oúq; poy lẾU CART ETL |Z\npen | NN sọu reqd | or ga nà Edo WONT OND EG! na eng du uận oat\ntea aes Ac Agu ngo 'ø E1 BYU #9 IQ] Op qượu) UBOY Øuou3 (ượA ny rqd ney} equ end IQ]\n¿0 9S TR | eure a +. sunp de sugyy | ngs ugui na yoip deo 3ưna) ug] Ol .8uop doy £0 11 99 Sugyy ney} equ| 0p suop doy quyu| Ị\nTAND ee sọq yd |“tgì 8ưọp trọtp 1o uạp Ezz WRU [0 BUR [0 X¿8u nJ|uượoq 3u NS q21\nquep U01 UQIA | ÉP ugl] UQIA dér 2ó\nquu) Suny, | quẹu) 2g2 8uọ, te St nyo nạx 8) OW LL\ndou quep ual] ngq eyN seh cae\nug2 nộ IVT, ny} ugn1 ug2 Ned nạÁ 2g uiÖrq3u quDị{ A Wy 8ugu I2 nạn 2g\nụ Bn} Uys NEO HộA IB) giqou WuHI I Typ ng 92)\n\nWHIHON HNI YA 21 ĐNVN JA VID HNYŒ NYñH2 NALL SONYA\n(Sugy) 3H W941} uI101q9AA) J0 0s SuRg\n\n9€\n\n\f\"A Sueg\n0a) uẻrq ory} sônp 14 8uom Sugp doy ga nyo ngf 61 ønp\nO91A T1 Ney 2gD[ ñA Yip Teo] ner ọo ney} ] 1o8 đỏ Suonzy,\n\nLe\n\nfog WV\n\f38\nGhi chú:\n\n(2) Hợp đồng cung cấp dịch vụ phi tư vấn không hoàn thành do lỗi của nhà\nthầu bao gồm:\n\n- Hợp đồng cung cấp dịch vụ phi tư vấn bị Chủ đầu tư kết luận nhà thầu không\nhoàn thành và nhà thầu Không phản đối;\n\n- Hợp đồng cung cấp dịch vụ phi tư vấn bị Chủ đầu tư kết luận nhà thầu không\nhoàn thành, không được nhà thầu chấp thuận nhưng đã được trọng tài hoặc Tòa án\nkết luận theo hướng bắt lợi cho nhà thầu.\n\nCác hợp đồng cung cấp dịch vụ phi tư vấn không hoàn thành không bao gồm\ncác hợp đồng mà quyết định của Chủ đầu tư đã bị bác bỏ băng CƠ chế giải quyết tranh\nchấp. Việc xác định hợp đồng không hoàn thành phải dựa trên tat cả những thông tin\nvề tranh chấp hoặc kiện tụng được giải quyết theo quy định của cơ chế giải quyết\ntranh chấp của hợp đồng tương ứng và khi mà nhà thầu đã hết tất cả các cơ hội có thể\nkhiếu nại. Đối với các hợp đồng chậm tiến độ do lỗi của nhà thầu nhưng vẫn hoàn\nthành hợp đồng thì không được coi là hợp đồng không hoàn thành.\n\nĐối với nhà thầu liên danh mà chỉ có một hoặc một số thành viên trong liên\ndanh vi phạm và bị cắm tham gia hoạt động đấu thầu theo quy định tại khoản 1 Điều\n133 của Nghị định số 214/2025/NĐ-CP thì thành viên liên danh còn lại không bị coi\nlà không hoàn thành hợp đồng do lỗi của nhà thầu. Trường hợp một hoặc một số\nthành viên liên danh vi phạm hợp đồng, không còn năng lực để tiếp tục thực hiện hợp\nđồng, làm ảnh hưởng nghiêm trọng đến tiến độ, chất lượng, hiệu quả của gói thầu thì\nchỉ một hoặc một số thành viên liên danh vi phạm hợp đồng bị coi là không hoàn\nthành hợp đồng, thành viên còn lại không bị coi là không hoàn thành hợp đồng do lỗi\ncủa nhà thầu.\n\n(3) Nhà thầu cung cấp tài liệu chứng minh đã thực hiện nghĩa vụ kê khai thuế và\nnộp thuế thu nhập doanh nghiệp (thuế thu nhập cá nhân đối với nhà thầu là hộ kinh\ndoanh) của năm tài chính gân nhất so với thời điểm đóng thầu (đối với trường hợp Hệ\nthống chưa cập nhật thông tin về nghĩa vụ nộp thuế) để đối chiếu khi được mời vào đối\nchiếu tài liệu. Nghĩa vụ kê khai thuế và nộp thuế phải được thực hiện trước thời điểm\nđóng thầu. Nghĩa vụ nộp thuế là nộp thuế với giá trị thuế tương ứng với thuế suất, thu\nnhập chịu thuế, doanh thu tính thuế nhà thầu kê khai trên Hệ thống thuế điện tử (so\nthuế đã nộp tương ứng với số thuế phải nộp); trường hợp được chậm nộp thuế, miễn\nthuế, giảm thuế theo chính sách của Nhà nước thì thực hiện theo quy định này. Trường\nhợp Hệ thống chưa trích xuất tự động thông tin về nghĩa vụ nộp thuế của nhà thầu thì\nnhà thầu nộp các tài liệu như sau:\n\n- Tờ khai thuế (hoặc thông báo nộp tiền của cơ quan thuế đối với hộ kinh\ndoanh) và Giấy nộp tiền có xác nhận của cơ quan thuế được in từ Hệ thống thuế điện\ntử hoặc\n\n- Tờ khai thuế (hoặc thông báo nộp tiền của cơ quan thuế đối với hộ kinh\ndoanh) và xác nhận của cơ quan thuê vê việc thực hiện nghĩa vụ thuê.\nTrường hợp thời điểm đóng thâu sau ngày kết thúc năm tài chính của nhà thầu\n\n(năm Y) và trước hoặc trong ngày cuối cùng của tháng thứ 3 tính từ ngày kết thúc năm\nY, yêu cầu đã thực hiện nghĩa vụ kê khai thuế và nộp thuế áp dụng đối với năm tài\n\f39\nchính trước năm Y (năm Y-1)\n\n(Ví dụ: Thời điểm đóng thấu là ngày 20/3/2024, năm tài chính của nhà thâu kết\nthúc vào ngày 31/12 thì nhà thầu phải chứng minh đã thực hiện nghĩa vụ kê khai thuế\nvà nộp thuế của năm 2022).\n\n(4) Đối với doanh nghiệp khởi nghiệp sáng tạo trong nước khi chào thầu sản\nphẩm đổi mới sáng tạo là dịch vụ phi tư van của doanh nghiệp đó theo quy định tại\nkhoản 4 Điều 6 của Nghị định số 214/2025/NĐ-CP không phải đáp ứng tiêu chí này\ntrong thời hạn 06 năm ké từ khi sản phẩm lần đầu được sản xuất và đủ điều kiện để\nđưa ra thị trường. Nhà thầu trong nước thuộc trường hợp quy định tại điểm g khoản 1 Điều\n10 của Luật Đấu thầu khi chào thầu dịch vụ do nhà thầu đó cung cấp không phải đáp ứng\ntiêu chí này trong thời hạn 05 năm kể từ khi được cơ quan có thấm quyền công nhận.\nTrường hợp sau khi đánh giá mà nhà thầu không đáp ứng về đối tượng được hưởng\nưu đãi thì Chủ đầu tư yêu cầu nhà thầu cung cấp tài liệu chứng minh đáp ứng yêu cau\nvề doanh thu.\n\n(5) Trường hợp nhà thầu có số năm thành lập ít hơn số năm theo yêu cầu của\nE-HSMT thì doanh thu bình quân hằng năm (không bao gồm thuế VAT) được tính\ntrên số năm mà nhà thầu thành lập. Trong trường hợp này, nêu doanh thu bình quân\nhằng năm (không bao › gồm thuế VAT) của nhà thầu đáp ứng yêu cầu về giá trị của E-\nHSMT thì nhà thầu vẫn được đánh giá tiếp mà không bị loại.\n\nĐối với nhà thầu là hộ kinh doanh, không bắt buộc phải nộp báo cáo tài chính\nnhưng nhà thầu phải cung cấp tài liệu chứng minh doanh thu tương ứng với nghĩa vụ thuế.\n\nTrường hợp thời điểm đóng thầu sau ngày kết thúc năm tài chính của nhà thầu\n(năm Y) va trước hoặc trong ngày cuối cùng của tháng thứ 3 tính từ ngày kết thúc năm\nY, yêu cầu về nộp báo cáo tài chính áp dụng đối với các năm trước của năm Y (năm\nY-1; Y-2...).\n\nVi dụ 1: Thời điểm đóng thẩu là vào ngay 20/3/2024, năm tai chính của nha\nthâu kết thúc vào ngày 31/12 và E-HSMT yêu câu nhà thâu nộp báo cáo tài chính của\n03 năm gan nhất thì nhà thầu phải nộp báo cáo tài chính của các năm 2020, 2021,\n2022).\n\nVí dụ 2: Doanh thu bình quân hằng năm (không bao gom thué VAT) của 03 năm tai\nchính gan nhất so với thời điểm đóng thấu. Trong trường hợp này, thời điểm đóng thấu là\nngày 15/11/2024 thì nha thầu phải nộp báo cáo tài chính của các năm 2021, 2022, 2023.\nNhà thau được thành lập vào năm 2022 nhưng doanh thu trung bình của năm 2022 và\nnăm 2023 đáp ứng yêu cấu thì nhà thâu được tiếp tục đánh giá.\n\n(7) Đối với các hợp đồng mà nhà thầu đã tham gia với tư cách là thành viên liên danh\nhoặc nhà thầu phụ thì chỉ tính giá trị phần việc do nhà thầu thực hiện.\n\n(8) Đối với các hợp đồng mà Chủ đầu tư, tổ chuyên gia có bằng chứng cho thấy\nnhà thầu đã thực hiện với tư cách nhà thầu phụ do được chuyển nhượng thầu bất hợp\npháp, vi phạm quy định tại khoản 8 Điều 16 của Luật Đấu thầu thì hợp đồng này sẽ\nkhông được xem xét, đánh giá.\n\n(11) Việc đánh giá về quy mô của hợp đồng tương tự căn cứ vào giá trị hoàn\nthành, được nghiệm thu như sau:\n\n() Có ít nhất 01 hợp đồng hoàn thành cung cấp đầy đủ các hạng mục tương tự\n\nfel\n\n\f40\n\ncó giá trị đáp ứng tối thiểu là đáp ứng tối thiểu 30% (hoặc 20% trong trường hợp gói\nthầu có công việc đặc thù hoặc ở các địa phương mà năng lực của nhà thầu trên địa\nbàn còn hạn chế hoặc mua sắm tập trung hoặc gói thầu có khối lượng mời thầu lớn)\ngiá trị của gói thầu đang xét (hoặc tổng giá trị của các hạng mục chính trong trường\nhợp gói thầu nhiều hạng mục công việc khác nhau và Chủ đầu tư yêu cầu quy mô trên\nCƠ SỞ các hạng mục chính của gói thầu), trong đó từng hạng mục tương tự trong hợp\nđồng không cần có giá trị đáp ứng 30% (hoặc 20% trong trường hợp gói thầu có công\nviệc đặc thù hoặc ở các địa phương mà năng lực của nhà thầu trên địa bàn còn hạn chế\nhoặc mua sắm tập trung hoặc gói thầu có khối lượng mời thầu lớn) giá trị tương ứng\ncủa hạng mục đó trong gói thầu (hoặc giá trị tương ứng của từng hạng mục chính trong\ntrường hợp gói thầu nhiều hạng mục công việc khác nhau và Chủ đầu tư yêu cầu quy\nmô trên cơ sở các hạng mục chính của gói thầu); hoặc\n\n(1) Có các hạng mục công việc tương tự đã thực hiện trong các hợp đồng khác\nnhau (hợp đồng có thé đã hoàn thành hoặc đang thực hiện, chưa nghiệm thu, thanh lý)\nhoặc trong một hợp đồng (hợp đồng chưa hoàn thành) và bảo đảm tổng giá trị của từng\nhạng mục công việc tương tự đã thực hiện đáp ứng tối thiểu 30% (hoặc 20% trong\ntrường hợp gói thầu có công việc đặc thù hoặc ở các địa phương mà năng lực của nhà\nthầu trên địa bàn còn hạn chế hoặc mua sắm tập trung hoặc gói thầu có khối lượng mời\nthầu lớn) giá trị của từng hạng mục công việc tương ứng trong gói thầu đang xét (hoặc\ngiá tri của từng hạng mục chính tương ứng trong trường hợp gói thầu nhiều hạng mục\ncông việc khác nhau và Chủ đầu tư yêu cầu quy mô trên cơ sở các hạng mục chính của\ngói thầu) và tổng giá trị các hạng mục đã thực hiện phải đáp ứng tối thiểu 30% (hoặc\n20% trong trường hợp gói thầu có công việc đặc thù hoặc ở các địa phương mà nang\nlực của nhà thầu trên địa bàn còn hạn chế hoặc mua sắm tập trung hoặc gói thầu có\nkhối lượng mời thầu lớn) giá trị của gói thầu đang xét (hoặc tổng giá trị của các hạng\nmục chính trong trường hợp gói thầu nhiều hạng mục công việc khác nhau và Chủ đầu\ntư yêu cầu quy mô trên cơ sở các hạng mục chính của gói thầu). Được cộng gộp giá trị\ncủa hạng mục tương tự trong các hợp đồng khác nhau để xác định tổng giá trị hạng mục\ntương tự đáp ứng yêu cầu mà không yêu cầu giá trị của hạng mục tương tự trong môi hợp\nđồng phải đáp ứng tối thiểu 30% (hoặc 20% trong trường hợp gói thầu có công việc đặc\nthù hoặc ở các địa phương mà năng lực của nhà thầu trên địa bàn còn hạn chế hoặc\nmua sắm tập trung hoặc gói thầu có khối lượng mời thầu lớn) giá trị hạng mục của gói\nthầu đang xét (hoặc giá trị của hạng mục chính trong trường hợp gói thầu nhiều hạng\nmục công việc khác nhau và Chủ đầu tư yêu cầu quy mô trên cơ sở các hạng mục\nchính của gói thầu).\n\nTrong đó:\n\n+ Hạng mục công việc đã thực hiện là một phần hoặc toàn bộ khối lượng công\nviệc trong hạng mục đã được nghiệm thu trong khoảng thời gian quy định mà không\nxét đến thời gian ký kết hợp đồng. Thời điểm xác nhận hạng mục công việc đã thực\nhiện để xác định hạng mục công việc tương tự là thời điểm nghiệm thu công việc,\nkhông căn cứ vào thời điểm ký kết hợp đồng.\n\n+ Hợp đồng hoàn thành là hợp đồng có toàn bộ công việc đã được nghiệm thu\nhoặc hợp đồng đã được thanh lý. Thời điểm xác nhận hợp đồng hoàn thành để xác\nđịnh hợp đồng tương tự là thời điểm nghiệm thu công việc, không căn cứ vào thời\nđiểm ký kết hợp đồng.\n\nĐối với gói thầu phi tư vấn có tính chất công việc lặp lại theo chu kỳ qua các\n\f41\n\nnăm dẫn đến thời gian thực hiện hợp đồng kéo dài thì giá trị hợp đồng tương tự được\n\nxác định khoảng 30% (hoặc 20% trong trường hợp gói thầu có công việc đặc thù hoặc\n\nở các địa phương mà năng lực của nhà thầu trên địa bàn còn hạn chế hoặc gói thầu có\n\nkhối lượng mời thầu lớn) giá trị của phần công việc tính theo 01 chu kỳ (01 năm) mà\n\nkhông tính theo tông giá trị gói thầu qua các năm. Trong trường hợp này, việc đánh giá\n\nvề quy mô, tính chất của hợp đồng tương tự cũng được xét theo 01 chu kỳ (01 năm)\ntương ứng.\n\nNhà thầu trong nước thuộc trường hợp quy định tại điểm g khoản 1 Điều 10 của Luật\nĐấu thầu khi chào thầu dịch vụ do nhà thầu đó cung cấp không phải đáp ứng tiêu chí này\ntrong thời hạn 05 năm ké từ khi được cơ quan có thâm quyền công nhận.\n\n\f“Np wey} ney} equ eu ượtd 2g9 LOA Top My 8uom suop doy gui Anb Sug} Sun dep reyd 8uoun ney} ẹqu “ñp\nwey ney) gu eu ưgud Suny 1ọA 8un SuoN My 8uom 8uop doy 9A 18 Yup 9$1A ugyd nerqu Hp wey) ney) eyu doy suenszy (/) (9)\n\n‘op ượud eno ny} {ưeop ngo ngA Sun dep Ugo T9 TY} ugyd 10 Ap wey) ney) eyu doy\n\nsugniy 'Äp wey) ney) eyu eu ugyd 209 1ỌA IỌp ngo ngs ugnb yurq n1) yueop in g18 sug] ue1 no ugo ny} ưEOp 9A vIs qượp 231A ‘ueyd\nII9TdU Ap wey) ney) eyU eA ny} ư60p QA YO nạÁ 99 doy Sugniy ‘Agu Sunp Iộu oq Ty) ny} queop 2g 9A ngo nọ 8uouy doy suoniy, (€)\n\n-I9 TY\n“WgIysu Yury ‘ony đượu YUTW SuNyo nộ!][ 1e} dgo Suno reyd Sugyy ney} eyu “£eu doy 8uoï 8uo “LqsH-q dou ney} gu\n\nTP] NEY} Ap uop TOA SunNo ugry 2ä) 96np 193 ure2 gA Sunp 19u) nEt I 198 tiộI ony} gp watysu yury ‘ony Sugu np 99 Igy we reyd ney} Ap wey}\nney} eyu sunyu Agu onyy eno quịp Anb oau warysu qury ‘ony gueu $A ngo nọ 8uog ° que1 quẻ2 Suey oeyo Surip de NYY} 199 LOA IỌŒ\n\n‘Agu SuonyD [0 9s Sueg rẻ) quịp Anb\n02t Sup de gnu) dou gA gny} re  ạ3[ ủA erysu ugry ony) “IE] BYU end IQ] Op Sugp doy qượu) ưẹo SuQYY ns qoï[ Sunp 1 TOU 9B LOA 104\n\n(⁄) (9) (Q (¢) (¢) (2) (1)\n(GNA)\n(LVA (\nGNA)\nJoost a“ nae sugp Bd sỐ ued (oD wd LLS\nsuop doy ou And đón PYM? W1 meu suey ——- mud we SIAI\nugnb uIq 2 e Ze\nny} quvog\n\n(upyd nelyu yupy) DIYs upa ny 1yd ha Yyoip dpa Bund npYl 108 tọa top Sunp dy)\nINIHĐN HNIW YA HNIHO IY.L 21 SNYN 1A VID HNYŒ NVOHO NLL NV\n(2uou) 3H 10ạ41) uI107q2A\\) X 3ugq\n\nGy\n\fdgryZu Sugo ‘un Buoy) sysu Sugo “8uoư UgIA 8up BY ONT) SLV 0 BA Yup o9 dgrysu\n\n000000 Đ/ Sugo ugip yd £gu1 o2 (-'' “uer 91p ny “1o[ Bx “WE (982 ‘ors Suou) “tội uạrqu “vip L4\ndon 8uou sy “eyo eyu/Aeur Sugyd ‘op 8uour 9q) uenb uạr[ säui Suey ovo yp dey ñA yoiq\na darysu Sugo “uI đuou) $q8u Sugo\nCMSs '8uotn ugta Sug) by sông) SLV tà BA quip go độu8u 8uọo uộtp yd Kew tép đợi ñA yia| — |\n(NA) ủA yoip atu u#q LIS\n\nA} 8U0N} gỊ 109 201p H1) BID\n\n(3uoq) $H 1ạ1) ui10749AA) A SURG\n\n(fA q9ip onus Suey narqu o9 ng) 108 LOA Iọp 8ưúp dy)\n\nAL ĐNO/1L ĐNỌG dOH FA NYO NAA ONY\n\nev\n\f44\n2.2. Tiêu chuẩn đánh giá về nhân sự chủ chốt và thiết bị chủ yếu:\na) Nhân sự chủ chốt:\n\nNhà thầu phải chứng minh khả năng huy động các nhân sự chủ chốt đã đề xuất.\nNhân sự chủ chốt có thể thuộc biên chế của nhà thầu hoặc do nhà thầu huy động.\n\nTrường hợp nhân sự chủ chốt mà nhà thầu kê khai trong E-HSDT không đáp\nứng yêu câu hoặc không chứng minh được khả năng huy động nhân sự (bao gôm cả\ntrường hợp nhân sự chủ chốt đã huy động cho hợp đồng khác có thời gian làm việc\ntrùng với thời gian thực hiện gói thầu này), Chủ đầu tư cho phép nhà thầu bổ sung,\nthay thế. Nhà thầu chỉ được phép bổ sung, thay thế một lần đối với từng vi trí nhân sự\nchủ chốt trong một khoảng thời gian phù hợp nhưng không ít hơn 03 ngày làm việc.\nTrường hợp nhà thầu không có nhân sự chủ chốt thay thé đáp ứng yêu cầu của E-\nHSMT thì nhà thầu bị loại. Trường hợp nhà thầu cố ý kê khai nhân sự chủ chốt không\ntrung thực trong E-HSDT nhằm làm sai lệch kết quả lựa chọn nhà thầu thì nhà thầu\nkhông được thay thế nhân sự khác, E-HSDT của nhà thầu bị loại và nhà thầu sẽ bị coi\nlà gian lận theo quy định tại điểm b khoản 4 Điều 16 của Luật Đấu thầu và bị xử lý\ntheo quy định tại khoản 1 Điều 133 của Nghị định số 214/2025/NĐ-CP.\n\nYêu cầu về nhân sự chủ chốt được số hóa dưới dạng Webform trên Hệ thống.\nKinh nghiệm trong các công việc tương tự được thê hiện ở số năm tối thiểu nhân sự\nthực hiện các công việc tương tự hoặc sô hợp đồng tối thiểu trong các công việc tương\ntự. Số năm kinh nghiệm của nhân sự chủ chốt được tính từ thời điểm nhân sự bắt đầu\nthực hiện công việc tương tự đó đến thời điểm đóng thầu. Nhà thầu phải cung cấp\nthông tin chỉ tiết về các nhân sự chủ chốt được đề xuất theo các Mẫu số 06A, 06B và\n06C Chương IV để chứng minh rằng mình có đầy đủ nhân sự cho các vị trí chủ chốt\nđáp ứng những yêu cau sau đây:\n\nBảng số 02: Yêu cầu về nhân sự chủ chốt (Webform trên Hệ thống)\n\nSố Kinh nghiệm\nSTT | Vi trí công việc đ trong các công Chứng chỉ/trình độ chuyên môn\n\n: việc tương tự\n\nLắp đặt, đâu nối,\n\ncài đặt hoàn chỉnh,\n\nnghiệm thu Bản ke ak .. | K¥ su Điện hoặc Điện tử hoặc\n\ngiao dua vao su Tôi thiêu 02 năm; Viễn thông hoặc Cơ điện tử hoặc\n\ndụng máy phát _Ò_ HOẶC +: A ›\n\n| lđện cố định| °! | Tổitiẩu02hợp | Điểnkhiểntyđộnghóa -\n\n12,5KV AI8,5KV A ding , oe kèm các văn băng, chứng\n\nDiesel và tủ ATS chi)\n\n1 pha 85A/65A tai\n\ntram BTS\n\nb) Thiết bi chủ yếu dự kiến huy động dé thực hiện gói thầu: Không yêu cầu.\n\nc) Trường hợp nhà thầu trúng, thầu và ký: kết hợp đồng, nhà thầu có nghĩa vụ huy\nđộng nhân sự chủ chốt, thiết bị chủ yếu như đã đề xuất ban đầu hoặc đề xuất thay đổi theo\nquy định tại Mục này. Trường hợp không huy động được nhân sự chủ chốt, thiết bị chủ\nyếu, nhà thầu bị phạt hợp đồng.\n\f45\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật\nĐánh giá theo phương pháp đạt/không đạt.\n\nNhà thầu được đánh giá là đáp ứng yêu cầu về kỹ thuật khi nhà thầu được đánh\ngiá là đạt tất cả yêu cầu nêu tại Mục 3-Yêu cau kỹ thuật của gói thầu Chương V.\n\nMục 4. Tiêu chuẩn đánh giá về tài chính\n\nÁp dụng phương pháp giá thấp nhất.\n\nBước 1. Xác định giá dự thầu, trừ đi giá trị giảm giá (nếu có);\n\nBước 2. Xác định ưu đãi (nếu có) theo quy định tại Mục 28 E-CDNT\n\nBước 3. Xếp hạng nhà thâu: E-HSDT có giá dự thầu, trừ đi giá trị giảm giá (nếu\ncó), sau ưu đãi (nêu có) thâp nhât được xêp hạng thứ nhât.\n\nTrong trường hợp nhiều nhà thầu có giá dự thầu sau khi trừ đi giảm giá (nếu có)\n\nvà cộng giá trị ưu đãi (nếu có) bằng nhau thì sẽ xử lý việc lựa chọn nhà thầu trúng thầu\ntheo thứ tự ưu tiên quy định tại khoản 18 Điều 140 của Nghị định số 214/2025/NĐ-\n\nCP.\nMục 5. Phương án kỹ thuật thay thế trong E-HSDT (nếu có): Không có.\n\nMục 6. Trường hợp gói thầu chia thành nhiều phần độc lập (nếu có):\nKhông có.\n\f46\n\nChương IV. BIEU MAU MỜI THẦU VA DỰ THAU\n\nTrách nhiệm thực\n\nTa. Cách thức hiện\nST KIÊN NHAN thực hiện | Chủ đầu | Nhà\ntư thâu\n1 Mẫu số 01A. Phạm vi cung cấp (áp dụng đối với loại X\nhợp đồng trọn gói, hợp đồng theo kết quả đầu ra)\n2 Mẫu số 01B. Phạm vi cung cấp (áp dụng đối với loại X\nhợp đồng theo đơn giá cố định)\n3 Mẫu số 01C. Phạm vi cung cấp (áp dụng đối với loại X\nhợp đồng theo đơn giá điều chỉnh)\n8 Mẫu số 01D. Phạm vi cung cấp (áp dụng đối với loại X\nhợp đồng theo tỷ lệ phần trăm) Webform\n5 Mau số 01E. Pham vi cung cấp (áp dụng đối với loại X\nhợp đồng theo thời gian)\nMẫu số 01G. Phạm vi cung cấp (áp dụng đối với loại\n6 x\nhợp đồng hỗn hop)\n7 |Mẫu số 02. Don dự thầu X\n8 |Mẫu số 03. Thỏa thuận liên danh\n9 Mẫu số 04A. Bảo lãnh dự thầu (áp dung trong trường| Scan đính X\nhợp nhà thâu độc lập) kèm lên Hệ\nthống hoặc\nMẫu số 04B. Bảo lãnh dự thầu (áp dung trong trường| bảo lãnh điện\n10 . xX\nhop nhà thâu liên danh) tử\nI1 |Mẫu số 05. Hợp đồng tương tự do nhà thầu thực hiện X\n12_ [Mau số 06A. Bảng dé xuất nhân sự chủ chốt\nMẫu số 06B. Bảng lý lịch chuyên môn của nhân sự\n13 X\nchủ chốt\n14 |Mẫu số 06C. Bảng kinh nghiệm chuyên môn X\n15 |Mẫu số 06D. Bảng kê khai thiết bị chủ yếu Webform\n16 Mau sé 07. Hop déng cung cấp dịch vụ phi tư vấn X\nkhông hoàn thành do lỗi của nhà thâu trong quá khứ\n17 |Mẫu số 08. Tình hình tài chính của nhà thầu\n18 |Mẫu số 09A. Pham vi công việc sử dụng nhà thầu phụ xX\n12 |Mẫu số 09B. Danh sách các công ty con, công ty xX\n\n\f47\n\nthành viên đảm nhận phân công việc của gói thâu\n\n20\n\nMau số 10A. Bảng tiến độ thực hiện (áp dụng đối với\nloại hợp đồng trọn gói, hợp đồng theo kết quả đầu ra,\nhợp đồng theo đơn giá cô định, hợp đồng theo đơn giá\nđiều chỉnh)\n\nMẫu số 10B. Bảng tiến độ thực hiện (áp dụng đối với\n\n21 loại hợp đồng theo tỷ lệ phần trăm)\n\n22 Mau số 10C. Bảng tiến độ thực hiện (áp dụng đối với\nloại hợp đông theo thời gian)\nMẫu số 10D. Bảng tiến độ thực hiện (áp dụng đối với\n\n23 . À x\nloại hợp đông hon hợp)\n\n24 Mẫu số 11A. Bảng giá dự thầu (áp dụng đối với loại\nhợp đồng trọn gói, hợp đồng theo kết quả đầu ra)\n\n25 Mẫu số 11B. Bảng giá dự thầu (áp dụng đối với loại\nhợp đông theo đơn giá cô định)\n\n26 Mẫu số 11C. Bảng giá dự thầu (áp dụng đối với loại\nhợp đông theo don giá điêu chỉnh)\n\n27 Mẫu số 11D. Bảng giá dự thầu (áp dụng đối với loại\nhợp đồng theo tỷ lệ phân trăm)\n\n28 Mẫu số 11E. Bảng giá dự thầu (áp dụng đối với loại\nhợp đông theo thời gian)\nMẫu số 11G. Bảng giá dự thầu (áp dụng đối với loại\n\n29 À x\nhợp dong hon hợp)\n\n30 |Mẫu số 12. Bảng kê khai dich vụ được hưởng ưu đãi\n\n\fApu np nyu na tỊ2ÍP apa pa (91) upyd Sunj tại 04 uatp Ipyd nj npp 1142) “(0]) upyd v1yo npY) 108 doy 8027141\n(99 ngu) A 8uonO rẻ) quịp Anb Sun Suom Sunp 19u ugp ngryo ug (+)\n\nTIEU] Np BIS ORYO OS 02 WIR] NEY} YU gp 9$1A đuo2 8unp tộu go qượu) UROY £c8u\n‘TA Yip tr ONY} WeIp vip “SuonT 1o “YUN tA uop “e1 9 991A SuQo 2ñui Sưu Ovd Ug} 143 m nẹp q2 :(/) (9) “(S) *(y) “€) “( '{)\n\n“ngs II\nL4\nI\n(Z) (9) (s) (p) (¢) (Z) (1)\nna ypip ủA qoip : A : : A sae\nquợu ượoq Áy3N uộï 2ä) Warp vig quỹ jA uoq | ney Lom Suön| to | (4 ypip # OW NA 2P 90uI queg LIS\n\n‘nes Sugg Ooy} ta yoip uds uy8u y} QUI “nyo nạÁ TA Yoip ovo 91 (ướp 191) ro gy 1Š! MI Nep NYO\n\n(04 pp pnb jay 02M) đuop doy 108 ud.4 Suop doy 100] 194 10p sunp dp)\ndY2 ĐNñ2 IA WVHd\n\n(Sugy) 9H 041) uI107q9AA) VIO 0S NETAL\n\n8V\n\n\fA 2uonu2\nLI ony I1 neu (uệrp yd Áp so\nno Suong tqutg| wey BÀI gụu Sunp dyy m Wa g9 Wigs oœøq) 09/[XyZ|  £\nqun ượq vip uen sony} yory tệp yeyd Áeur oyo ẹqu Sunp dey\nSL trên 999 1]\nA 8uonq2\n— s„ | LI on Tế} neu , (ugip 1yqd Áp op\n= be vụ 99 ye đền no đuon([ quIg wel LI RẺ XI AU $q Sunp dey m TÉA vo wigs œq) uIcf0XZ“[XZ tá\nV6uK1932S755P | yun ượa vip ven TEP AMO 954L | conus yory uặtp wyd Áp gp oq 8uäp dự]\nSLA We ovo we]\nA 8uonq2\nEE oe oe Ee . (ugip 1yqd Aeur gp $q 8uou Qo wid m 1ỆA 9\nyo ĐƯƠNG Wale mex t o8 ovq) uệIp 1eqd Agu op aq Zuowi 99 BID I\nyun ueq vip tạ1 : TA 0e djg.g\nSLE Wen ovo BL\nsuong qutq 9S |  V\n(L) (9) (S) (p) (€) (2) (1)\nha yoip ha yoip ugry qun ney) Lọu (ne ñA aip 2i\nyour uyoq4@34 | ofp mgpeig | iauog | 3uònjtogw | pip BOW \"`. iS\n\n(yuip 99 p18 uop 02t) 8uop doy 160] 194 19p 31p dp)\ndY2 ĐNñ2 IA WVHd\n\n(Sugy} 9H 0ạ+) u110749AA) ATO 0S NEA\n\n0\n\n\fA\nsuonyy ['[ 2ñJA4\n1] nạu no ney\n\n(ugip 1eud Avur op $q\n\nsupa - vhị eg] ở : sọng: WPL ộpp wad yur ng ga Sune dự.\nquy ueq vip uạ1 ‘ _ fe\nony nệrq 99 Sugp doy SLe Wen 979 8L A 8uonu2 18}\nAesu m Bà) Aesu Cy A quip Anb oaq[,\nsuonyy) [Tt oA\nTe] nou nod ney . (u$rp 1eqd “gui Op $q Suou 02 818 T1 IBA BO\né : UIIT, € : Ẹ sàn\n2ưnA - viy eg o3 oq) ugip yyd Apu Op $q SugUI 02 eID\nyun ượq vip uy\nSLE Wey 909 1]\nnel Sun, 21IS\nA Suony) (tép dey\nTT ony re} nạu ugry hyd vo wigs 0q) SLq Wey row 18} €§\nno suong yurg 19D 8I eyd [ SLV 1 BA J9S91T VASfZI quịp go\nyun ueq vip uạ1 ugip ywyd Agur Sutip ns oga enp ovis ueq ny}\nSLH Wen ovo Ie], wigrysu “yuryo ượo 1‡p reo “tou np ep dey\nA SuonyD\nLI ony 1} ngu , : :\npo đương wag] mi, | canal ap Imi00lvdg anh Bia\nyun ueq vip uẹn 0ö ovq) ugip wyd Agur oyo Iwp 960 Bug\nSLH Wey ovo ey\nA Suony)\n[I ony 1 nẹu (ugip ywyd Avur $A ovg 0y4 Lon] oẹi\nno Suonq quyg| wey 81 suey Surip dey mj Wa g9 wigs ovq) ugip yqd\n\nqu ượq vip uạ1\nSLH Wer ovo Te]\n\nApu 9A ORG OPE ION] oẹ! Suey 8uäp dự]\n\n0€\n\n\f%0\n\nquis 1d 8ưón[ ro Sugyd np rqd r2\n\nA\nsuonyD ['[ IW\nre} ngu no nel\n2,nA - ey ed\nyun ueq vip uẹn\nSLA wer 29 1]\n\ncÏ\n\nA\nsuonyD IT 9ñ\nlở ngu no nel\nsunA - ery ed\nyun ueq vip uen\nSLđ wer 99 we]\n\nwel],\n\n(ep dey\nugry hyd go uio8 o8q) S1 Wey low rổ) €9\nvyd | SLV I1 BA J2S2I4 VA5Sf§ UIP go\nưệIp 1yud “gui Sunp Ns ovA enp 0618 ưẹq n1\nuiệr8u “r5 ưẹo Tp Teo “tọu nẹp “4p dey\n\nA\nsuonyy ['[ ony\nry ngu no nel\nBunA - ery ed\nyur ueq vip uạn\nSLA We] 909 1É[\n\nwell\n\n(ugip yd Agur oy9 1gp 269 Sup Mm WA ÿ9\nwos oeq) uệIp yeyd Aew od wp 909 SUNG\n\nA\n8uond2 [1 oy\nre} ngu No nel\nsunA - ey ed\nyun ượq vip e1\nSLq wey ovo 1B],\n\nwell\n\n(uệrp yd Aur $A ORG 0y LON] oợ1\nZuey 8uñp dey nj wa vo wigs ovq) uệtp wYyd\nAeur 9A ovq Opa tọn[ ovr Suey 8uñp dey\n\n(uệrp 1eqd Agu ayo\ngựu 8uñp dey f4 Wa vo Wigs o8q) WS*]XG‘]\n2n) (9p ugip yyd Apu oyo eyU Sunp dey\n\nIE\n\n\f‘Apu npyy nyu ha 1J2jP 202 va (91) upyd Sud] 121 Q4 ugip ipyd nj npp 1142) '(0ƒ) upyd nya 00] 198 doy suondy\n\"BIS LONI] O2 BA 91 oY} SuoN 931A Suga 8uôn| 1Q Yurs 1gqd go r3\nđuñp ns oỏnp qo Suoyd Ap rud 12 '(v) ovyo ney} RYU Op 2ñui Sưu ovo eno ryd 142 I LOA UYU (%£9) LINSH-ä 8uon yuip Anb (%4) wey\nượud 9] 4) Sugq i BIS LOA BIS 1ônn 8uoqd Ap 1d ro ea yurs 1eud Suny royy o2 8uoud äp ryd r5 ovyo reyd ney) eyu ‘ney) rip wey}\nTU “NeY} ovYyS Os 09 WR] ngự) BYU 9p (%7q) 918 Jon Sugyd Np rụd yo vA YuIs ywyd 8uôn| 1o o Sugyd Np $[ Á1 Q4 1Ð (g)\n“NEY Nip BIS ORY Os Ø9 wR] 1‡n} Ay uẹp Iqo/1ÿnu)1 AY ạ 9A ngo ngf 99 NNO uarq8u\n‘Jax Wox 991A 8uo1 Ud] ướnư] ney) eyu gp (-''ueÁnb gs ‘Suen os “9ñJA ugi) ny) Ly ugp q2 os oy Ssuoy oBou A suony) suo sun\nSUON} 2$IA 8uo2 2ñui Sưu usry ony) $D 1Énu ky ugp 119/1‡nu K1 s 9A ngo ngf sunp tộu ugp gy} ñ9 nạrqo uẹp TYs mM nẹp nq2 (¢)\n'TIEU) O9 OS 09 WR] NEY} eYU gp tượu1 ượou <ẹ8u\n‘NA Yop tộrq ony} teIp vip “suony IO[ “qu1) tA Wop “gy No 991A Sugo oru Sưu oO Ug} TU m nep nyo (/) (9) “(€) {p) “(Z) “(DD\n\nNYO TỊÐ\n\n(8) BIS 101) suoyd np\n\n%£q 1qd 1q2 ea quIs Jgqd 8uỏn| Ul\nlo oq3 sugyd ap ryd yD\n\nCG\nI\n2ủuI đu 22 I\n() (9) (9) (r) (€) (2) (1)\nnA yoip nA Yoip uộrq : : ; : P nae\nyay ÍA uoq | Nyy) Lou suoN 1oq3[ | ủA yDip 8 OF nA Yip 9ñuI yued LLS\n\nquýt) ugoq Áÿ3N oi} 0aIp vig\n\n“nes Suvg o9) dụ2 Suno ngo ng ta yoip uỏ8 ượ8u gỊ Qui “neo NgA ìA Yip ovo oT qưep Ign IYO 93 147] mM nẹp ny\n\n(yulyo ngIp pis uop cays suop doy 100] 194 10p đwñjp dp)\ndVO DNND IA WWHd\n(2u0) 9H UQ4} u11072AA) DTO OS NETA\n\n(6s\n\f‘dou np nyu na 1J2ÏP 202 pA (01) upyd sun) 121 Q4 UgIp yd nj nop 11142) '(0J) upyd ĐỊJ2 npy} |} 108 doy BUONAT\n“WIgIy OB 9A TEN] deyd eno quip Ẩnb Ba ney} 193 eno nyo nỌÁ LỌA doy nyd uerp m nẹp nq2 :(6) “(y) “()\n\n“nyo TD\n\nA đuonu2 ; :\n\nở qưíp Ánb oq (3l SẺ | £\nA øuonq2 . ,\n\nre} quịp Ánb oaq[ J9w29N| 1\n\n(S) (p) (€) (2) (1)\nquLy sags\nvIgIy o#q UIs LOY, | 2ñui SueYy/sunp ÁgX ha Woip #} OT] ha 2p shu quzq LLS\n: YUL 3009 j1) BID\n\n:nes 8ượq ooy) deo 8ưn2 ủA yoip uỏ8 ug8u 1 QU “A (9ïp 9g9 Orit Yup 1911 149 gy 91] 1 nếp NY\n\n(p4 upyd 91 Á1 cays Suop doy 100] 104 10P sunp db)\ndy” ĐNñ2IA WWHd\n\n(2uo) $H 0ạ4) u110749AA) CTO OS NEAL\n\nCS\n\nAd„#\n\fQnuels\n\njeyu udnuU ñA\n\nypip ugry 31)\nnựp yeq Ấ§3N\n\nny ay :0p8u os 143]\n\nha yoip ugry\noy) nựp 1#q Ất3N\n\n194} 094}\n%€q quis „ýqd suony | I]\nloyy 0q2 sugyd\nup md wo\nI\n2ủui đu ID I\n(6) (8) () (9) (S) (y) (€) (Z) (1)\n[up]\nngiyu 1] độ] na\nYyoip ugiy 2211\ndoy 80214) 19a [up] ngiyu\n10p na ysip ugiy | 101 dội na yoip ugly\nony] ID2 nak ny any doy suond Aas aati asi)\nnop 112) (p8 10A 10J na Yoip i qun ; xã : ñA TA\n1U 9y 260M any | ugiy onysnponad | WEIN) ung | 98 sayy ausa AgSH/ngrp ypip #} qajp ohm queq | LLS\nnật o2 8uop |  zwnpp m2 đgju | ạt 91G | ` 9s Ca csndaates) Ds Gl Mc\ndoy Áp3M 1) | 111 2Y 2001 any ngiy\n2 -Áp8u os t8] | 02 8uop doy Apsu\n\n(2uou1 3H gt} 0110749AA) ATO OS NETL\n\n` (MĐỊ8 10W) 021 8uop doy 100] tọa Lop sunp dp)\ndYĐ ĐNñ2 IA WVHd\n\nb€\n\n‘nes Sug oeu) dụo Suno ngo nạ“ ta yoip uö8 ug8u g) QUI ‘ngo ng& na Yip ovo 9ñuI YUep 1911 12 gy 1$1[ 1) NEP 2\n\n\fWe\\ Fn sue <2 Ba. |\n\n‘Apu \"DJ nyu na yoip ava pA (01) upyd sun) ual Q4 uatp Ipyd ny npp 1142) '(01) upyd D12 HAI 198 doy Suonsy\n\n\"91 ony} 8uo1 991A SuQS SUON]\n\nIOU Yurs 1eud o2 r3 8ưủp ns sônp 1q9 Sugyd np ryd r2 '(v) ogu2 ney} ệqu Op 9 Sưu ovo eno 1d 12 I 10A ượuư (%€9) JLJNSH-ä 8uon\n\nquip Anb (9) wen ugyd š[ A) Surg in BIS LOA URIS LOY) 09U1 duIS yeyd 8uôn[ TOY] O9 sugyd np ryd ryo ovyo reyd ney) eyu “ng np wey}\nI “NEY} oRYS Os 09 UTR] NEY} BYU gp (%cq) ue8 LOY} oeu) qu1s yy 8uỏn[ 1o o9 suoyd np $[ Á1 o1 ys reyd TJANSH-H 8uo1T (01)\n\n'TIEU] Ap BIS ORY OSs 02 WR] Ny) AY ugp r2/ÿn] AY QA nego nạÁ 99\n\nno UgIysU “12x Wx 991A BUT Ug} URN] NEY} ey gp (° ''ưeÁnb gs ‘Sued Qs “2ñTA[ ue1) 1q) AY tp T9 Os QY 8uo1) 9o A 8uonu2 8uon\n8un 8uom 931A Sug ou Suey UgTY ONY} gp 1n) ky ugp 112/1‡qu1 44 ạ QA ngo ngf Sunp tộu Ugp gy} ho nạrqo upp 18 Mm nẹp n2 (€)\n\n“NEY ORY OS 09 WIR]\nney} ey 9p 1ÿqu ugNU ñA Yoip tỏ 81 nếp 1gq Áy8u ‘ha (9ịp ugry ony} nẹp 1eq Áe8ư “ha yoip ugry ony) tretp vip “Yur iA Wop “ugTY ony}\n8upun/£eẩu ọ gs “(đuyu) Aesu Bum SuoNy roy “91 ñ9 931A Bugo ori Sư ovo ug] 13 m nạp n2 (6) “(§) “) (9) “(s) 'œ) ( “AD\n\n:09 1YD\n\ngs\n\n1„⁄\n\fu42 nạtp g3 uop 02g) Sugp doy rẻo[ sunp dự shu Sư 2ÿ2 “TIT\n\n(g) UIs 1ÿqd Sud] 1o\naa oy 8uoqd ap md mọi H\né\nI\nInu Suby 92) I\n(L) (9) (s) (p) () (Z) (1)\nla NOỊP Ha NgÏp ment yu iA uoq | ng) Lom sudnyjloyy | fa Yip #} OW ủA 2ïp shu quy LLS\nquýu) uvoy Avs 2Ä) mạIp vig ‘in ne & ok ,\nquip 02 vis Wop 004} Suop doy Ivo] Sunp dự smu đu 22) 'JJ\ntý\nI\n(L) (9) (c) (p) (€) (2) (1)\nBA NĐỊP heap ip men qun iA uoq | neq tọui sudan] loyy | fA Yip #} OFT nA 2ïp 2ñui qurg LLS\nquý) uvoy Á$3N 9Ä} UIgIp vig A a ee sự oes :\n\nvi ngp enb 193 02) 3uop doy “03 uỏ4) 3uọp doy eo] Sunp dự 2ñuI đu 22) *J\n‘nes Suvq Coy} TA Yoip 2g9 9uI YURp 191 142 gy 191] r4 HẸP nq\n(doy ugy đuop doy 160] 104 10p 8uñp dp)\ndVYO ĐNñ2 IA WWHd\n(Sugy) 3H a4) u1101q2AA) DIO 0S NEA\n9¢\n\n\fé\nI\nñu\nsuey 2ÿ2 :\n(6) (8) ứ) (9) (9) Œ) (¢) (Z) (1)\n[up] ngiyu\n10] db] na yoip ugly [1 up] '!21tJH\niyi doy Bund] LỌA 16] đụ] na yoip ugly\n20 Na Yip ugly 22141 any} doy SM0714] 10A :\nawa nad nj npp ny) 10p na yoip usiy 21/1 ee a ee es oS\n(Su 41 Y 2001 an] p2 nah 1 npp nyd nA 2Ip ugiy : quay Ugly 911) (suvy}) Agsunyy} qorp ne 5p LIS\n11 02 Suop doy Apsu Apsu 1 2 2001 an] 3q) ọ IP vig 1A uưoq 2uyu)/Ae3u 9S Louw Suôn[ lou 8 onal quớq\n111 24 :áp8u 0s 148] ngly 02 Suop doy Ápđu 9N\n)qu 4 ay -ÁĐỔM os 143]\n1ộnưI ñA (2†p ustYy nA gq2ïp u3rq\niy} NEP 1q XVÖN any} nẸp 16q | AVỒN\nUBIS LOY} 09) suop doy Ivo] sunp dự 3n suvy IBD ‘AI\n(#1 618 1ỏn.g 8uoud Ap\n%£q 1d 1q2 vA quIs Jgqd 3uôn| H\n10w oq2 3uoqd áp rqd q2\nLá\nI\n9ủui đu 22) I\n(Z) (9) (s) () (¢) (2) (1)\nCe. Bộ HED oN un iA uoq ee HA 2ïp E} OFA ñA Wpip 2ñui qu#( LLS\nquery} uoy Á£€3N 9ä} UIgIp vig poe Lou Sun] 1045J eae : 4\n\nLS\n\n\fApu npyy nyu na Yyoip apo pa (01) upyd Sux ual g4 ugip 1pl[d nj npp ny “(91) upyd p2 ngụ 198 déy 3107141\n91 2ñ) BuO 991A 8uo2\nSuon] IOu3[ qus yyd o2 1yy đưủp ns o6np iyo Sugyd np yd r2 '(y) oeu2 ney} eyU op 2äui Suey ovo eno 1d 1q) 1 1OA uguu (9%€9) LINSH\n-~q 8uom yuip Ánb (%) wey ượud 9] Ay Sugq i] BIS LOA [8 LOY} 0a YUIS 1eud Suony 1o oy Sugyd np rqd ryo ogyo reyd ney} gu “‘ney}\nNp wey} My “NeYy} Oÿ9 OS 09 WR] net) BYU gp (%£Q) URIS Loy} osu) YuIs 1eud SudN] 1o o2 sugyd Np $[ 4 o1 1Ð :AI ON (01)\n\n\"BIS 10N] 02 BA 91 ONY} 8uo1 231A BuQS 8uöï[ IO[ Yurs 1d o2\nTy đuủp ns 96np ryo Sugyd np ryd rq2 '(y) oeu2 ney} eYyU Op onus Sưu ovo eno rdd 19 LOA ‘ugyu (%7q) IJASH-ä su0n yuip Anb (94) wen\nugyd 9] 43 Sugq Ï1 I8 LOA BIS On 8uoud äp syd r2 eA yurs yeyd 8uôn| I0 Oyo Sugyd Ap rud rqs oe9 reyd ney) eyu “g] Np wey} 13[\nNEY} OFYO OS 09 WR] nu) BYU gp (%9) #18 JON SuQYd Np yd ryo eA YuIs Jeyd 8uôn[ 1o oyo Sugyd Np $[ AV 01 1D “TTT ony (6)\n\n'91 ONY) 8uo1) 931A Sugo 8uôn| 1O u1s yey o2 1 Surip ns o6np do 8uưoqd np rd 142 '(y) oeq2 ney} $qu op 2ñui Sư ovo\neno Iud 12 LOA ttequ (%1) LINSH-d 8uo1 yuip Anb (0%) wey ugyd 9] 4) Sueq j1) #18 LOA quIs 1pud 8uôn| Io† 0 Sugyd äp ryd rqs oeyo\nreyd ngư) equ “TIỆU] Np wey) ï{5[ TIỆ1 O2 Os Ø2 WRT ney} gu 9p (%1) Yurs yd Buon 1 Op] oyo 8uoud äp gf 4 o1 rqÐ =] OMY (g)\n\n“NeY} Hp BIS ORYO Os 09 WRT yeny} Ay ưẹp rqo/yÿn] 4y QA ngo nạÁ øgo\n1119 UgIysU ox Wox 2$IA Buoy us ưẻnự] ney} eyu gp (-''uaÁnb gs ‘Suey 0S ‘onyy Ug}) 1n) Á3¡ ượp q9 os Qy 8uo1) ¿0o A 8uonu2 8uow\nđun 8uom 2$IA Sugo ont 8ưẻự uệrg ony) 9p deny} ky ugp 19/;ÿn AY QA treo nạÁ Sunp Iộu tạp 9] No nt9rqo up rổ m nạp d2 :(¢)\n\nNEY} OỆ9 OS 09 WR] NYY} BYU gp qượu1 ượou Aesu ‘ha yoip udry 2ä] UIĐIP vip ‘Suony\nI0 “q0 ia top “gu ño 991 Sugo oriur 8ưởu ovo uẹt rỡ m NEP n2 :AI om (6) “(§) BA AI ‘TI ‘I ‘TI WW (Z) (9) (5) '() (2) (1)\n\n“NY TYD\n()U#IS\nLoy} 09H)\nquis = 3eyd\n%Eq Suỏn toqy | H\noq2 Suoyd\nAp 1qd 1p\n\n8S\n\f59\nMẫu số 02 (Webform trên Hệ thống)\n\nDON DỰ THAU”?\n\nNgày: __ /Hệ thống tự động trích xuất]\n\nTên gói thầu: __ /7!£ théng tự động trích xuất]\n\nKính gửi: ___ (Hệ thống tự động trích xuất]\n\nSau khi nghiên cứu E-HSMT, chúng tôi:\n\nTên nhà thầu: (Hệ thống tự động trích xuất), Mã số thuế , [Hệ\nthống tự động trích xuất] cam kết thực hiện gói thầu [ Hệ thông tự động\ntrích xuất] sô E-TBMT: (Hệ thong tự động trích xuất] theo ding yêu cầu nêu\ntrong E-HSMT với giá dự thầu (tổng số tiền) là [Hệ thống tự động trích xuất]\ncùng với các bảng giá dự thầu kèm theo.\n\nNgoài ra, chúng tôi tự nguyện giảm giá dự thầu với tỷ lệ phần trăm giảm giá\nlà [Ghi tỷ lệ giảm giá, nêu cd].\n\nGiá dự thầu sau khi trừ đi giá trị giảm gidla: ss [He thong tự động tinh trên cơ\n\nsở tính toán lại chỉ phí dự phòng sau khi giảm giá] (đã ba bao gồm toàn bộ thuế, phí, lệ phí\n(nếu có)).\n\nHiệu lực của E-HSDT: [Hệ thong tự động trích xuất]\n\nBảo đảm dự thầu\": [ ghi giá trị bằng số, bằng chữ và đồng tiền của bảo\ndam dự thâu]\n\nHiệu lực của Bảo đảm dự thầu: [ghi thời gian hiệu lực ké từ ngày\nđóng thau]\n\nChúng tôi cam kết:\n\n1. Không đang trong quá trình thực hiện thủ tục giải thể hoặc bị thu hồi giấy chứng\nnhận đăng ký doanh nghiệp, giây chứng nhận đăng ký hợp tác xã, liên hiệp hợp tác xã, tổ\nhợp tác, không thuộc trường hợp mắt khả năng thanh toán theo quy định của pháp luật về\n\nphá sản (không đang trong quá trình chấm dứt hoạt động hoặc bị thu hồi giấy chứng nhận\nđăng ký hộ kinh doanh đối với nhà thầu là hộ kinh doanh);\n\n2. Không vi phạm quy định về bảo đảm cạnh tranh trong đấu thâu;\n3. Đã thực hiện nghĩa vụ kê khai thuế và nộp thuế của năm tài chính gần nhất so\nvới thời diém đóng thâu;\n_ 4, Không đang trong thời gian bị cắm tham dự thầu theo quy định của pháp luật dau\nthau;\n5. Không đang bị truy cứu trách nhiệm hình sự (chủ hộ không đang bi truy cứu\ntrách nhiệm hình sự trong trường hợp nhà thầu là hộ kinh doanh);\n\n6. Không thực hiện các hành vi tham những, hối lộ, thông thầu, cản trở và các hành\nvi vi phạm quy định khác của pháp luật đấu thầu khi tham dự gói thầu này;\n\n* Trường hợp đối với Boi thầu áp dụng đấu thầu trước, pháp luật không có yêu cầu nhà thầu thực hiện bảo đảm\ndự thầu thì bỏ nội dung về giá trị và hiệu lực của bảo đảm dự thầu.\n\nfy F\n\n\f60\n7. Trong thời hạn 03 năm trước thời điểm đóng thầu, nhà thầu không có nhân sự\n(ký kết hợp đồng lao động với nhà thầu tại thời điểm nhân sự thực hiện hành vi vi\nphạm) bị Tòa án kết án có hành vi vi phạm quy định về đấu thầu gây hậu quả nghiêm\ntrọng theo quy định của pháp luật về hình sự nhằm mục đích cho nhà thầu đó trúng\nthầu);\n\n8. Những thông tin kê khai trong E-HSDT là trung thực;\n\n9. Trường hợp trúng thầu, E-HSDT và các văn bản bổ sung, làm rõ E-HSDT tạo\nthành thỏa thuận ràng buộc trách nhiệm giữa hai bên cho tới khi hợp đồng được ký\nkết;\n\n10. Nếu E-HSDT của chúng tôi được chấp nhận, chúng tôi sẽ thực hiện biện pháp bảo\nđảm thực hiện hợp đồng theo quy định tại Mục 37.1 E-CDNT của E-HSMT;\n\n11. Có đủ năng lực, kinh nghiệm để thực hiện gói thầu”);\n\n12. Trường hợp chúng tôi không nộp bản gốc bảo đảm dự thầu theo yêu cầu của Chủ\nđầu tư quy định tại Mục 18.5 E- CDNT; trong trường hợp giá trị bảo đảm dự thầu nhỏ\nhon 50 triệu đồng, không nộp tiền mặt, Séc bảo chi, thư bảo lãnh dự thầu hoặc giấy\nchứng nhận bảo hiểm bảo lãnh theo quy định tại Mục 18.8 E-CDNT thì chúng tôi sẽ bị\nđánh giá không đảm bảo uy tín khi tham dự thầu theo quy định tại khoản | Điều 20\ncủa Nghị định số 214/2025/NĐ-CP, nêu tên trên Hệ thống mạng đấu thầu quốc gia và tài\nkhoản của chúng tôi sẽ bị khóa trong vòng 06 tháng kể từ ngày chủ đầu tư eons khai tén\nchúng tôi trên Hệ thống mạng đấu thầu quốc gia, trừ trường hợp bat kha khang.”\n\nGhi chu:\n\n(1) Don dự thầu được ky bằng chữ ký số của nhà thầu khi nhà thầu nộp E-HSDT.\n\n(2) Trường hợp giá trị bảo đảm dự thầu nhỏ hơn 50 triệu đồng thì không áp dụng\nnội dung này.\n\n(3) E-HSMT không được yêu cầu nhà thầu phải nộp lý lịch tư pháp của nhân sự để\nchứng minh cho nội dung đánh giá này.\n\n(4) Đối với gói thầu áp dụng hình thức chào hàng cạnh tranh.\n\n(5) Trường hợp gói thầu áp dụng đấu thầu trước, nhà thầu không phải thực hiện\nbiện pháp bảo đảm dự thầu thì sửa khoản này như sau: “Truong hợp chúng tôi có các hành\nvi sau đây thì chúng tôi sẽ bị đánh giá không đảm bảo uy tín khi tham dự thầu theo quy\nđịnh tại khoản 1 Điều 20 của Nghị định số 214/2025/NĐ-CP, bị nêu tên trên Hệ thống\nmạng đấu thầu quốc gia và tài khoản của chúng tôi sẽ bị khóa trong vòng 06 tháng kể từ\nngày chủ đầu tư công khai tên chúng tôi trên Hệ thống mạng đấu thầu quốc gia, trừ trường\nhợp bat khả kháng, gồm:\n\n- Sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT, nhà thầu có\nvăn bản rút E-HSDT hoặc từ chối thực hiện một hoặc các công việc đã đề xuất trong E-\nHSDT theo yêu cầu của E-HSMT;\n\n- Nhà thầu có hành vi vi phạm quy định tại Điều 16 của Luật Đấu thầu hoặc vi\nphạm pháp luật về dau thầu dẫn đến phải hủy thầu;\n\n- Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy định\ntại Điều 68 của Luật Đấu thầu;\n\f61\n\n- Nhà thầu không tiến hành hoặc từ chối đối chiếu tài liệu trong thời hạn 05 ngày\nlàm việc kể từ ngày nhận được thông báo mời đối chiếu tài liệu hoặc đã đối chiếu tài liệu\nnhưng từ chối hoặc không ký biên bản đối chiếu tài liệu, trừ trường hợp bat khả kháng;\n\n- Nhà thầu không tiến hành hoặc từ chối hoàn thiện hợp đồng trong thời hạn 10\nngày ké từ ngày nhận được thông báo trúng thầu của Chủ đầu tư, trừ trường hợp quy định\ntại khoản 4 Điều 34 Nghị định số 214/2025/NĐ-CP hoặc trường hợp bất khả kháng.\n\n- Nhà thầu không tiến hành hoặc từ chối ký kết hợp đồng trong thời hạn 10 ngày kể\ntừ ngày hoàn thiện hợp đồng, trừ trường hợp bất khả kháng.\n\n\f62\nMẫu số 03 (Webform trên Hệ thống)\n\nTHOA THUAN LIÊN DANH?\n\nNgày: __ (Hệ thống tự động trích xuất]\n\nGói thầu: /7ệ thống tự động trích xuất ]\n\nThuộc dự án/ dự toán mua sắm: _ Hệ thống tự động trích xuất]\nCăn cứ” /Hệ thong tự động trích xuất]\n\n(2\n\nCăn ctr” Hệ thống tự động trích xuất\n— 6 4\n\nCăn cứ E-HSMT Gói thầu: Hệ thống tự động trích xuất] với số E-\nTBMT:_ /Hệ thong tự động trích xuất]\n\nChúng tôi, đại diện cho các bên ký thỏa thuận liên danh, gồm có:\nTên thành viên liên danh thứ nhất: (Hệ thống tự động trích xudt]\nMã số thuế: __ [Hệ thống tự động trích xuất);\n\nĐại diện là ông/bà:\n\nChức vụ:\nĐịa chỉ:\n\nĐiện thoại:\n\nTên thành viên liên danh thứ hai: (Hệ thống tự động trích xuất]\nMã số thuế: __— [Hệ thống tự động trích xuất);\n\nĐại diện là ông/bà:\n\nChức vụ:\nĐịa chỉ:\n\nĐiện thoại:\n\nTên thành viên liên danh thứ n: [Hệ thống tự động trích xuất]\nMã số thuế: _ [Hé thống tự động trích xuất);\n\nĐại diện là ông/bà:\n\nChức vụ:\nĐịa chỉ:\nĐiện thoại:\n\nCác bên (sau đây gọi là thành viên) thống nhất ký kết thỏa thuận liên danh với\ncác nội dung sau:\n\nĐiều 1. Nguyên tắc chung\n\f63\n\n1. Các thành viên tự nguyện hình thành liên danh để tham dự thầu gói thầu\n[Hệ thống tự động trích xuất) thuộc dự án/ dự toán mua sắm [Hệ thống tự động\ntrích xuất].\n\n2. Các thành viên thống nhất tên gọi của liên danh cho mọi giao dịch liên quan\nđến gói thầu này là: [ghi tên của liên danh].\n\n3. Các thành viên cam kết không thành viên nào được tự ý tham gia độc lập\nhoặc liên danh với nhà thầu khác để tham gia gói thầu này. Trường hợp trúng thầu,\nkhông thành viên nào có quyền từ chối thực hiện các trách nhiệm và nghĩa vụ đã quy\nđịnh trong hợp đồng. Trường hợp thành viên của liên danh từ chối hoàn thành trách\nnhiệm riêng của mình như đã thỏa thuận thì thành viên đó bị xử lý như sau:\n\n- Bồi thường thiệt hại cho các bên trong liên danh;\n\n- Bồi thường thiệt hại cho Chủ đầu tư theo quy định nêu trong hợp dong;\n\n- Hình thức xử lý khác [ghi rõ hình thức xử lý khác].\n\nĐiều 2. Phân công trách nhiệm\n\nCác thành viên thống nhất phân công trách nhiệm để thực hiện gói thầu\n[Hệ thống tự động trích xuất thuộc dự án/dự toán mua sắm [Hệ thống tự động\ntrích xudt] d6i với từng thành viên như sau:\n\n1. Thành viên đứng đầu liên danh:\n\nCác bên nhất trí phân công [Hệ thống tự động trích xuất thành viên lập\n\nliên danh] làm thành viên đứng đầu liên danh, đại diện cho liên danh trong những\n\nphân việc sau”):\n\n- Sử dung tai khoản, chứng thư số để nộp E-HSDT cho cả liên danh.\n\n[-Ky các văn bản, tài liệu dé giao dịch với Chủ đấu tư trong quá trình tham dự\nthâu, văn bản giải trình, làm rõ E-HSDT hoặc văn bản đề nghị rút E-HSDT;\n\n- Thực hiện bảo đảm dự thâu cho cả liên danh;\n\n- Tham gia quá trình đối chiếu tài liệu, hoàn thiện hợp đông;\n\n- Ký đơn kiến nghị trong trường hợp nha thâu có kiến nghị;\n\n- Các công việc khác trừ việc ký kết hợp đồng _ [ghi rõ nội dung các công\nviệc khác (nêu có)}.\n\n2. Các thành viên trong liên danh thỏa thuận phân công trách nhiệm thực hiện công\n\nviệc theo bảng dưới đây “:\n\nAG a Ty lé % gia tri dam\nNor duns cone nhan so voi tong gia\n\nSTT | Tén cac thanh vién trong lién danh eee ˆ\nviệc đảm nhận\n\ndự thầu\n1 |Tên thành viên đứng đầu liên danh “. - %\n(Hệ thông tự động trích xuát) : - 0\n\nfh yn\n\noNEN\n\nas\n\f64\n\n2 | Tên thành viên thứ 2 : - %\n\nToàn bộ công việc\n\nTổng con Rc s3 va\n6 cons của gói thâu\n\nĐiều 3. Hiệu lực của thỏa thuận liên danh\n\n1. Thỏa thuận liên danh có hiệu lực kế từ ngày ký.\n\n2. Thỏa thuận liên danh chấm dứt hiệu lực trong các trường hợp sau:\n\n- Các bên hoàn thành trách nhiệm, nghĩa vụ của mình và tiến hành thanh lý hợp\n\nđồng:\n- Các bên cùng thỏa thuận chấm dứt;\n- Nhà thầu liên danh không trúng thầu;\n- Hủy thầu gói thầu ____ [Hé thong tự động trích xuất] thuộc dự án/ dự toán\nmua săm (Hệ thong tw động trích xuâtj theo thông báo của Chủ dau tư\n\nThỏa thuận liên danh được lập trên sự chấp thuận của tất cả các thành viên.\nĐẠI DIỆN HỢP PHÁP CỦA THÀNH VIÊN ĐỨNG ĐÀU LIÊN DANH\n[xác nhận, chữ ký sé]\nĐẠI DIỆN HỢP PHÁP CỦA THÀNH VIÊN LIÊN DANH\n[xác nhận, chữ ký sé]\n\nGhi chú:\n\n(1) Trường hợp gói thầu chia thành nhiều phần. độc lập thì trong thỏa thuận liên\ndanh phải nêu rõ tên, số hiệu của các phần mà nhà thầu liên danh tham dự thầu, trong\n\nđó nêu rõ trách nhiệm chung và trách nhiệm riêng của từng thành viên liên danh đối\nvới phần tham dự thầu.\n\n(2) Hệ thống tự động cập nhật các văn bản quy phạm pháp luật theo quy định\nhiện hành.\n(3) Việc phân công trách nhiệm bao gồm một hoặc nhiều công việc như đã nêu.\n\n(4) Nhà thầu phải ghi rõ nội dung công việc cụ thể và ước tính gia tri tương ứng\nmà từng thành viên trong liên danh sẽ thực hiện, trách nhiệm chung, trách nhiệm riêng\ncủa từng thành viên, kể cả thành viên đứng đầu liên danh. Việc phân chia công việc\ntrong liên danh phải căn cứ các hạng mục nêu trong bảng giá dự thầu theo Mau số 11\n(11A hoặc 11B hoặc 11C hoặc 11D hoặc IIE hoặc 11G) Chương IV hoặc theo các\ncông việc thuộc quá trình sản xuất hạng mục trong bảng giá dự thầu, không được phân\nchia các công việc không thuộc các hạng mục này hoặc không thuộc quá trình sản xuất\ncác hạng mục này.\n\n\f65\nMau số 04A (Scan đính kèm)\n\nBẢO LÃNH DỰ THAU/CHUNG NHAN BẢO HIEM BẢO LANH”\n(Ap dụng đôi với nhà thấu độc lập)\n\nBên thụ hưởng (Bên nhận bảo lãnh): — /g7i tén và dia chỉ của Chủ đấu tu\nquy định tại Mục 1.1 E-BDL]\n\nNgày phát hành: (ghi ngày phát hành bảo lãnh]\n\nBẢO LANH DU THAU/CHUNG NHAN BAO HIEM BẢO LÃNH số:\n\n[ghi số trích yếu của bảo lãnh dự thau]\n\nBên bảo lãnh: _ _ [ghi tén va địa chi noi phat hanh, néu nhitng théng tin nay\nchưa được thé hiện ở phan tiêu dé trên giấy in]\n\nChúng tôi được thông báo rằng Bên được bảo lãnh là _ ghi tén nhà thâu]\n(sau đây gọi là “Nhà thầu”) sẽ tham dự thầu để thực hiện góithầu  _ _[ghi lên gói\nthdu] thuộc dự án/dự toán mua sắm Jb ghi tên dự án/dự toán mua sam] theo Thu\nmời thầu/E-TBMTsố __ /gii số trích yếu của Thi mời thau/E-TBMT].\n\nChúng tôi cam kết với Bên thụ hưởng rằng chúng tôi bảo lãnh cho Nhà thầu\nbằng một khoản tiền là __ [ghiré giá trị bằng số, bằng chữ và đồng tiền kí eae\nBảo lãnh dự thầu/chứng nhận bảo hiểm bảo lãnh này có hiệu lực trong___ ” ngày, kể\ntừ ngày tháng năm 6),\n\nTheo yêu cầu của Nhà thầu, chúng tôi, với tư cách là Bên bảo lãnh, cam két sẽ\nthanh toán cho Bên thụ hưởng một khoản tiền là  /ghirð giá tri bang số, bằng chữ\nvà dong tiền sử dung] khi nhận được văn bản thông báo từ Bên thụ hưởng về vi phạm\ncủa Nhà thầu trong các trường hợp sau đây:\n\n1. Sau thời điểm đóng thâu và trong thời gian có hiệu lực của E-HSDT, nha\nthầu có văn bản rút E- HSDT hoặc từ chối thực hiện một hoặc các công việc đã đề xuất\ntrong E-HSDT theo yêu cầu của E-HSMT;\n\n2. Nhà thầu có hành vi vi phạm quy định tại Điều 16 của Luật Đấu thầu hoặc vi\nphạm pháp luật về đấu thầu dẫn đến phải hủy thầu;\n\n3. Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy\nđịnh tại Điều 68 của Luật Dau thau;\n\n4. Nhà thầu không tiến hành hoặc từ chối đối chiếu tài liệu trong thời hạn 05\nngày làm việc kế từ ngày nhận được thông báo mời đối chiếu tài liệu hoặc đã đối chiếu\ntài liệu nhưng từ chối hoặc không ký biên bản đối chiếu tài liệu, trừ trường hợp bat khả\nkhang;\n\n5. Nhà thầu không tiến hành hoặc từ chối thương thảo hợp đồng (nếu có) trong\nthời hạn 05 ngày làm việc kể từ ngày nhận được thông báo mời thương thảo hợp đồng\nhoặc đã thương thảo hợp đồng nhưng từ chối hoặc không ký biên bản thương thảo hợp\nđồng, trừ trường hợp bat khả kháng;\n\n6. Nhà thầu không tiến hành hoặc từ chối hoàn thiện hợp đồng, thỏa thuận\nkhung trong thời hạn 10 ngày kể từ ngày nhận được thông báo trúng thầu của Chủ đầu\ntư, trừ trường hợp quy định tại khoản 4 Điều 34 Nghị định số 214/2025/NĐ-CP hoặc\ntrường hợp bắt khả kháng;\n\n7. Nhà thầu không tiến hành hoặc từ chối ký kết hợp đồng, thỏa thuận khung\ntrong thời han 10 ngày kể từ ngày hoàn thiện hợp đồng, thỏa thuận khung, trừ trường\nhợp bat khả kháng.\n\n⁄ự yY\n\f66\n\nTrường hợp Nhà thầu trúng thầu, Bảo lãnh dự thầu/Chứng nhận bảo hiểm bảo\nlãnh này sẽ hết hiệu lực ngay sau khi Nhà thầu ký kết hợp đồng và nộp bảo lãnh thực\nhiện hợp đồng cho Bên thụ hưởng theo thỏa thuận trong hợp đồng đó.\n\nTrường hợp Nhà thầu không trúng thầu, Bảo lãnh dự thầu/Chứng nhận bảo\nhiểm bảo lãnh này sẽ hết hiệu lực ngay sau khi chúng tôi nhận được bản chụp văn bản\nthông báo kết quả lựa chon nhà thầu hoặc 30 ngày kế từ ngày hết thời hạn hiệu lực của\nE-HSDT, tùy theo thời điểm nào đến trước.\n\nBat cứ yêu cầu bồi thường nào theo Bảo lãnh dự thầu/Chứng nhận bảo hiểm\nbảo lãnh này đều phải được gửi đến văn phòng chúng tôi trước hoặc trong ngày cuối\ncùng có hiệu lực của bảo lãnh này. Chúng tôi cam kết thanh toán vô điều kiện, không\nhủy ngang cho Chủ đầu tư bất cứ khoản tiền nào trong giới hạn số tiền bảo lãnh nêu\ntrên khi có yêu cầu bồi thường của Chủ đầu tư.\n\nĐại diện hợp pháp của bên bảo lãnh\n[ghi tên, chức danh, ký tên và đóng dấu]\n\nGhi chú:\n\n(1) Bỏ cụm từ “Chứng nhận bảo hiểm bảo lãnh” đối với Bảo lãnh dự thầu; bỏ\ncụm từ “Bảo lãnh dự thầu” đối với Chứng nhận bảo hiểm bảo lãnh.\n\nTrường hợp Bảo lãnh dự thầu/Chứng nhận bảo hiểm bảo lãnh vi phạm một\ntrong các quy định như: có giá trị thấp hơn, thời gian hiệu lực ngắn hơn so với yêu cầu\nquy định tại Mục 18.2 E-BDL, không đúng tên đơn vị thụ hưởng, không phải là bản\ngdc, không có chữ ký hợp lệ, ký trước khi Chủ đầu tư phát hành E-HSMT hoặc có\nkèm theo điều kiện gây bất lợi cho Chủ đầu tư thì Bảo lãnh dự thầu/Chứngnhận bảo\nhiểm bảo lãnh được coi là không hợp lệ.\n\n(2) Ghi theo quy định về thời gian hiệu lực tại Mục 18.2 E-BDL.\n\n(3) Ghi ngày có thời điểm đóng thầu theo quy định tại E-TBMT. Thời gian có\nhiệu lực của Bảo lãnh dự thầu/Chứng nhận bảo hiểm bảo lãnh được tính kể từ ngày có\nthời điểm đóng thầu đến ngày cuôi cùng có hiệu lực của bảo lãnh dự thầu/Chứng nhận\nbảo hiểm bảo lãnh (thời điểm kết thúc hiệu lực của Bảo lãnh dự thầu/Chứng. nhận bảo\nhiểm bảo lãnh nằm trong ngày cuối cùng có hiệu lực của Bảo lãnh dự thầu/Chứng\nnhận bảo hiểm bảo lãnh mà không cần thiết phải đến hết 24 giờ của ngày đó).\n\n(4) Trường hợp Bảo lãnh dự thầu/Chứng nhận bảo hiểm bảo lãnh thiếu một\nhoặc một số cam kết trong các nội dung cam kết nêu trên thì bị coi là điều kiện gây bat\nlợi cho Chủ đầu tư theo quy định tại Mục 18.3 E-CDNT và Bảo lãnh dự thầu/Chứng\nnhận bảo hiểm bảo lãnh được coi là không hợp lệ.\n\f67\nMẫu số 04B (Scan đính kèm)\n\nBẢO LÃNH DỰ THAU/CHUNG NHAN BẢO HIEM BẢO LANH”?\n(Ap dụng đối với nhà thầu liên danh)\n\nBên thụ hưởng (Bên nhận bảo lãnh): — /gii tén và địa chỉ của Chủ đấu tư\nquy định tại Mục 1.1 E-BDL]\n\nNgày phát hành: [ghi ngày phát hành bảo lãnh]\n\nBẢO LÃNH DỰ THAU/CHUNG NHẬN BẢO HIEM BẢO LÃNH SỐ:\n\n[ghi số trích yếu của Bảo lãnh dự thâu]\n\nBên bảo lãnh: _ _ /gii tén và địa chỉ nơi phát hành, nếu những thông tin này\nchưa được thể hiện ở phan tiêu dé trên giấy in]\n\nChúng tôi được thông báo rằng Bên được bảo lãnh là [ghi tên nhà thâu)?\n(sau đây gọi là “Nhà thầu”) sẽ tham dự thầu để thực hiện gói thầu _ _[ghi tên gói\nthau] thuộc dự án/dự toán mua sắm —N ghi tên dự án/dụự toán mua sam] theo Thư\nmời thầu/E-TBMTsố __ /g⁄isố trích yé yếu của Tư mời thau/E-TBMT].\n\nChúng tôi cam kết với Bên thụ hướng rằng chúng tôi bảo lãnh cho Nhà thầu\ntham dự thầu gói thầu này bằng một khoản tiền la [ghi rõ giá trị bằng số, bằng\nchit và đồng tiền sử dụng].\n\nBảo lãnh dự thầu/chứng nhận bảo hiểm bảo lãnh này có hiệu lực trong\nngày, kể từ ngày tháng nam  ,\n\nTheo yêu cầu của Nhà thầu, chúng tôi, với tư cách là Bên bảo lãnh, cam kết”) sẽ\nthanh toán cho Bên thụ hưởng một khoản tiền là _ [ghi rỡ giá tri bằng số, bằng chữ\nvà đồng tiền sử dung] khi nhận được văn bản thông báo từ Bên thụ hưởng về vi phạm\ncủa Nhà thầu trong các trường hợp sau đây:\n\n1. Sau thời điểm đóng thầu và trong thời gian có hiệu lực của E-HSDT, nha\nthầu có văn bản rút E- HSDT hoặc từ chối thực hiện một hoặc các công việc đã đề xuất\ntrong E-HSDT theo yêu cầu của E-HSMT;\n\n2. Nhà thầu có hành vi vi phạm quy định tại Điều 16 của Luật Đấu thầu hoặc vi\nphạm pháp luật về đấu thầu dẫn đến phải hủy thầu;\n\n3. Nhà thầu không thực hiện biện pháp bảo đảm thực hiện hợp đồng theo quy\nđịnh tại Điều 68 của Luật Dau thau;\n\n4. Nhà thầu không tiến hành hoặc từ chối đối chiếu tài liệu trong thời hạn 05\nngày làm việc kể từ ngày nhận được thông báo mời đối chiếu tài liệu hoặc đã đối chiếu\ntài liệu nhưng từ chối hoặc không ký biên bản đối chiếu tài liệu, trừ trường hợp bất khả\nkháng;\n\n5. Nhà thầu không tiến hành hoặc từ chối thương thảo hợp đồng (nếu có) trong\nthời hạn 05 ngày làm việc ké từ ngày nhận được thông báo mời thương thảo hợp đồng\nhoặc đã thương thảo hợp đồng nhưng từ chối hoặc không ký biên bản thương thảo hợp\nđồng, trừ trường hợp bất khả kháng;\n\n6. Nhà thầu không tiến hành hoặc từ chối hoàn thiện hợp đồng, thỏa thuận\nkhung trong thời hạn 10 ngày ké từ ngày nhận được thông báo trúng thầu của Chủ đầu\ntư, trừ trường hợp quy định tại khoản 4 Điều 34 Nghị định số 214/2025/NĐ-CP hoặc\ntrường hợp bat khả kháng;\n\n7. Nhà thầu không tiến hành hoặc từ chối ký kết hợp đồng, thỏa thuận khung\ntrong thời hạn 10 ngày kể từ ngày hoàn thiện hợp đồng, thỏa thuận khung, trừ trường\nhợp bắt khả kháng.\n\n(3)\n\nPal\n\f68\n\n8. Nếu bat kỳ thành viên nào trong liên danh _ [ghi đây đủ tên của nhà thẩầu\nliên danh} vi phạm quy định của pháp luật dẫn đến khôi không được hoàn trả bảo đảm dự\nthầu theo quy định tại Mục 18.5 E-CDNT thì bảo đảm dự thầu của tất cả thành viên\ntrong liên danh sẽ không được hoàn trả.\n\nTrường hợp Nhà thầu trúng thầu, Bảo lãnh dự thầu/Chứng nhận bảo hiểm bảo\nlãnh này sẽ hết hiệu lực ngay sau khi Nhà thầu ký kết hợp đồng và nộp bảo lãnh thực\nhiện hợp đồng cho Bên thụ hưởng theo thỏa thuận trong hợp đồng đó.\n\nTrường hợp Nhà thầu không trúng thầu, Bảo lãnh dự thầu/Chứng nhận bảo\nhiểm bảo lãnh này sẽ hết hiệu lực ngay sau khi chúng tôi nhận được bản chụp văn bản\nthông báo kết quả lựa chọn nhà thầu hoặc 30 ngày kể từ khi hết thời hạn hiệu lực của\nE-HSDT, tùy theo thời điểm nào đến trước.\n\nBat cứ yêu cầu bồi thường nào theo Bảo lãnh dự thầu/Chứng nhận bảo hiểm\nbảo lãnh này đều phải được gửi đến văn phòng chúng tôi trước hoặc trong ngày cuối\ncùng có hiệu lực của bảo lãnh. Chúng tôi cam kết thanh toán vô điều kiện, không hủy\nngang cho Chủ đầu tư bất cứ khoản tiền nào trong giới hạn số tiền bảo lãnh nêu trên\nkhi có yêu cầu bồi thường của Chủ đầu tư.\n\nĐại diện hợp pháp của bên bảo lãnh\n[ghi tên, chức danh, ký tên và đóng dấu]\n\nGhi chú:\n\n(1) Bỏ cụm từ “Chứng nhận bảo hiểm bảo lãnh” đối với Bảo lãnh dự thầu; bỏ\ncụm từ “Bảo lãnh dự thầu” đối với Chứng nhận bảo hiểm bảo lãnh.\n\nTrường hợp Bảo lãnh dự thầu/Chứng nhận bảo hiểm bảo lãnh vi phạm một\ntrong các quy định như: có giá trị thấp hơn, thời gian hiệu lực ngắn hơn so với yêu cầu\nquy định tại Mục 18.2 E-BDL, không đúng tên đơn vị thụ hưởng, không phải là bản\ngoc, không có chữ ký hợp lệ, ký trước khi Chủ đầu tư phát hành E-HSMT hoặc có\nkèm theo điều kiện gây bat lợi cho Chủ đầu tư thì Bảo lãnh dự thầu/Chứng nhận bảo\nhiểm bảo lãnh được coi là không hợp lệ.\n\n(2) Tên nhà thầu có thể là một trong các trường hợp sau đây:\n\n- Tên của cả nhà thầu liên danh, ví dụ nhà thầu liên danh A + B tham dự thầu\nthì tên nhà thầu ghi là “Nhà thầu liên danh A + B”;\n\n- Tên của thành viên chịu trách nhiệm thực hiện bảo đảm dự thầu cho cả liên\ndanh hoặc cho thành viên khác trong liên danh, vi dụ nhà thầu liên danh A+ B+C\ntham dự thầu, trường hợp trong thỏa thuận liên danh phân công cho nhà thầu A thực\nhiện bảo đảm dự thầu cho cả liên danh thì tên nhà thầu ghi là “nhà thầu A (thay mặt\ncho nhà thầu liên danh A +B + C)?, trường hợp trong thỏa thuận liên danh phân công\nnhà thầu B thực hiện bảo đảm dự thầu cho nhà thầu B và C thì tên nhà thầu ghi là\n“Nhà thầu B (thay mặt cho nhà thầu B + C)”;\n\n- Tên của thành viên liên danh thực hiện riêng rẽ bảo đảm dự thầu;\n\n- Trường hợp trong thỏa thuận liên danh không phân công cụ thé trach nhiém\nthực hiện bảo đảm dự thầu của các thành viên trong liên danh nhưng tổng giá trị bảo\nđảm dự thầu của các thành viên liên danh đã thực hiện, đính kèm trong E-HSDT đáp\nứng yêu cầu của E-HSMT thì vẫn được đánh giá là đáp ứng về giá trị bảo đảm dự thầu.\n\n(3) Ghi theo quy định về thời gian hiệu lực tại Mục 18.2 E-BDL.\n\n(4) Ghi ngày có thời điểm đóng thầu theo quy định tại E-TBMT. Thời gian có\nhiệu lực của Bảo lãnh dự thầu/Chứng nhận bảo hiểm bảo lãnh được tính ké từ ngày có\nthời điểm đóng thầu đến ngày cuôi cùng có hiệu lực của Bảo lãnh dự thầu/Chứng nhận\nbảo hiểm bảo lãnh (thời điểm kết thúc hiệu lực của Bảo lãnh dự thầu/Chứng nhận bảo\n\f69\n\nhiểm bảo lãnh nằm trong ngày cuối cùng có hiệu lực của Bảo lãnh dự thầu/Chứng\nnhận bảo hiểm bảo lãnh mà không cần thiết phải đến hết 24 giờ của ngày đó).\n\n(5) Trường hợp Bảo lãnh dự thầu/Chứng nhận bảo hiểm bảo lãnh thiếu một\nhoặc một số cam kết trong các nội dung cam kết nêu trên thì bị coi là điều kiện gây bất\nlợi cho Chủ đầu tư theo quy định tại Mục 18.3 E-CDNT và Bảo lãnh dự thầu/Chứng\nnhận bảo hiểm bảo lãnh được coi là không hợp lệ.\n\n\f70\nMẫu số 05 (Webform trên Hệ thống)\n\nHỢP DONG TƯƠNG TỰ DO NHÀ THẦU THỰC HIỆN ?\n\nTên nhà thầu: [ghi tên day đủ của nhà thâu].\n\nThông tin về từng hợp đồng, mỗi hợp đồng can bảo đảm các thông tin sau đây:\n\nTên và số hợp đồng [ghi tên đây đủ của hợp đồng, số ký hiệu]\nNgày ký hợp đồng [ghi ngày, tháng, năm)\nNgày hoàn thành [ghi ngày, tháng, năm]\n\nT x (3) [ghi tong giá hop dong theo VND\nSee số tiền va đồng tiền đã ky] “ưøngđương_ _\nTrường hợp là thành| /ghi/óm | / ghi pin Lưng\nviên liên danh, ghi tom| tat phan 810 ám\n\na (RA Vic of hop đồng dam\ntat phân công việc dam| công việc 5 2\nắ NA , i _ nhận trong tông | Tương đương VND\nnhận trong liên danh va | dam nhận nã 6ø đÖ xe: ———\ngiá trị phan hợp đông| trong liên hi . ân y a d ta\nmà nhà thầu đảm nhận | — danh] tho cụ\ntiên đã ky]\nTên dự án/dự toán mua| /ghi tén đây đủ của dự án/dự toán mua sắm có hợp đồn\n` gp dong\nsam: dang ké khai]\nTên Chủ đầu tư: [ghi tên đây đủ của Chủ dau tư trong hợp đồng đang kê\nkhai]\nĐịa chỉ: [ghi day đủ địa chỉ hiện tại của Chủ dau tur]\nDién thoai/fax: [ghi số điện thoại, số fax kể ca ma quốc gia, mã vùng]\nE-mail: [ghi địa chỉ e-mail]\n\nMô tả tính chất tương\n\ntự theo quy định tại Mục 2.1 Chương I”\n\n1. Loại dịch vụ\n\n[ghi thông tin phù hop]\n\n2. Về giá trị hop đồng\nđã thực hiện”)\n\n[ghi giá trị hop dong thực tế đã thực hiện căn cứ theo giá\ntrị nghiệm thu, thanh lý hợp đông]\n\n3. Quy mô thực hiện\n\n[ghi quy mô theo hợp đồng]\n\n4. Các đặc tính khác\n\n[ghi các đặc tính khác nếu cân thiết]\n\nGhi chú:\n\nNhà thầu nghiên cứu kỹ E-HSMT và đề xuất các hợp đồng tương tự để bảo đảm\nđáp ứng yêu cầu của E-HSMT.\n\n(1) Trong trường hợp liên danh, từng thành viên liên danh kê khai theo Mẫu này.\nTrường hợp nhà thầu có nhiều hợp đồng tương tự thì kê khai từng hợp đồng theo Mẫu này.\n\n(2) Nhà thầu chỉ kê khai nội dung tương tự với yêu cầu của gói thầu.\n\n(3) Trường hợp giá trị hợp đồng không tính bằng VND thì quy đổi sang VND theo\ntỷ giá theo quy định tại Mục 2.1 Chương III để làm cơ sở đánh giá.\n\n\f71\nMAu số 06A (Webform trên Hệ thống)\n\nBANG DE XUAT NHÂN SỰ CHỦ CHÓT\n\nNhà thầu phải kê khai những nhân sự chủ chốt theo quy định tại Mục 2.2\nChương III và phải chứng minh khả năng sẵn sàng huy động các nhân sự chủ chốt này\nđể tham gia thực hiện gói thầu. Nhân sự chủ chốt có thể thuộc biên chế của nhà thầu\nhoặc do nhà thầu huy động.\n\nTrường hợp nhân sự chủ chốt mà nhà thầu kê khai trong E-HSDT không đáp\nứng yêu cau hoặc không chứng minh được khả năng huy động nhân sự (bao gôm cả\ntrường hợp nhân sự chủ chốt đã huy động cho hợp đồng khác có thời gian làm việc\ntrùng với thời gian thực hiện gói thầu này), Chủ đầu tư cho phép nhà thầu bổ sung,\nthay thế. Nhà thầu chỉ được phép bổ sung, thay thế một lần đối với từng vị trí nhân sự\nchủ chốt trong thời hạn phù hợp nhưng không ít hơn 03 ngày làm việc. Trường hợp\nnhà thầu không có nhân sự thay thế đáp ứng yêu cầu của E-HSMT thì nhà thầu bị loại.\nTrường hợp nhà thầu cố ý kê khai nhân sự chủ chốt không trung thực trong E-HSDT\nnhằm làm sai lệch kết quả lựa chọn nhà thầu thì nhà thầu không được thay thế nhân sự\nkhác, E-HSDT của nhà thầu bị loại và nhà thầu sẽ bị coi là gian lận theo quy định tại\nđiểm b khoản 4 Điều 16 của Luật Đấu thầu và bị xử lý theo quy định tại khoản 1 Điều\n133 của Nghị định số 214/2025/NĐ-CP.\n\nTrường hợp nhà thầu tham dự nhiều gói thầu trong cùng khoảng thời gian và\nnhân sự của nhà thầu đề xuất cho các gói thầu hay trùng nhau thì E-HSDT của nhà\nthầu vẫn được xem xét, đánh giá. Tuy nhiên, nếu nhà thầu được xếp hạng thứ nhất ở\nnhiều gói thầu và thời gian huy động nhân sự để thực hiện các gói thầu này là trùng\nlặp, không bảo đảm huy động được day đủ nhân sự theo đúng tiến độ, yêu câu của gói\nthầu nhà thầu được lựa chọn một trong các gói thầu mà nhà thầu xếp hạng thứ nhất.\n\nSTT Họ và Tên Vị trí công việc\n\n[Nhà thầu chọn nhân sự chủ chốt\n1 từ cơ sở dit liệu của minh trên Hệ\nthông]\n\n[ghi cu thé vi tri công việc dam nhận\ntrong gói thâu]\n\n#„È\n\fTiỆI[ Tei n9r9 Lop YUL gnb Suoy (AI SuonyD 290 ne rẻ) re gy 5ônp ug Án 0iệ1u8u (up “0enb tr[ o5 r9 ẩunds\n“Sugq URA o9 9ñ) SUNY øônp đâựo tạ) ngryo top gp Nz] rợ) iq uyng9 BA NEO nạ£ sônp UT} SUQY} 99 BO ye} deo Suno reyd ng) $N\n\n[ư 9Yo\nnyo ns ượqu| u\nug} 13]\n[£ o9\nnyo ns uượuu| Z\nbó) 15]\n[1 3949\nnyo ns ượuu| |\nug} 15]\npene | SURE [ru Zuộp Suộp gm nary\nqogaạ hyd 6q| ov, sunp kia đuưộp ov | uạÁngq2 | quis uigu EM\n/Xtủ 0E[ đuủp we Mrs a ÖH/up\n: ug2/2uoqd | mstonsu jyuep 2nq2 sup ns op ‘suey | iA ug. MS\n/#0u) : š ns Lonsu Ỷ 3uo2 =\n. đu0111)) IB] 02 I9IA Š ._ |Lonsu uaz | quips) “£€3N à\nuộIq #2 I2 vig 2012 UBD\n. ugly] ỌIẩN. | UIE[ UIE 0S ko Suny\n\n18} UgIY 231A SUQD\n\nais ugqu UY suOT],\n\nLOHO 0H2 ñS NYHN V9 NOW NJANHO H2Ï1 AT ONYE\n\n(Sugy) 9H 141) uI107q9AA) {90 OS NET\n\nCL\n\n\f‘neo nạá Suep 2$1A 8ưọ2 LOA ươnb uar[ SuQyy\nogoy doy nyd Sugyy we] gp 991A Bugs ovo gy 1$!J UO 8uo “e8 ugAnYO eno 2g} 8uoo qưựi gnb ues to) ñ YUL Coy} gy 191 (T)\n\n:9 THD\nZ\nI\n[T 1949 nyo äs UYU Ug) rq2]\nuenb ugty 02 4] ugnb\nBA UCU UgANYD WigIysuU Yury Avsu ugg Avsu ay, 1012 n9 Ais ugqu uạ(, LLS\n/8uọp dôH/ủA 212/uy äq/Á 3102\n\n(Sugy) 3H 1ạ1) u1107q9AA) 290 OS NEAL\n\nNOW NOANHO WHIHON HNDI ĐNYŒ\n\n€L\n\n\f74\nMẫu số 06D (Webform trên Hệ thống)\n\nBANG KE KHAI THIẾT BỊ CHỦ YEU\n\nNhà thầu phải kê khai những thiết bị chủ yếu theo quy định tại điểm b Mục 2.2\nChương III và phải chứng minh khả năng sẵn sàng huy động các thiết bị này để tham\ngia thực hiện gói thầu. Thiết bị chủ yếu có thể thuộc sở hữu của nhà thầu hoặc do nhà\nthầu huy động. Trường hợp thiết bị chủ yếu mà nhà thầu kê khai trong E-HSDT\nkhông đáp ứng yêu câu, Chủ đầu tư cho phép nhà thầu bổ sung, thay thế. Nhà thầu\nchỉ được phép bổ sung, thay thế một lần đối với từng thiết bị chủ yếu trong thời hạn\nphù hợp nhưng không ít hơn 03 ngày làm việc. Trường hợp nhà thầu không có thiết bị\nchủ yêu thay thế đáp ứng yêu cau của E-HSMT thì nhà thầu bị loại. Trường hợp nhà\nthầu cố ý kê khai thiết bị chủ yếu không trung thực trong E-HSDT nhằm làm sai lệch kết\nquả lựa chọn nhà thầu thì nhà thầu không được thay thế thiết bị khác, E-HSDT của\nnhà thầu bị loại và nhà thầu sẽ bị coi là gian lận theo quy định tại điểm b khoản 4\nĐiều 16 của Luật Đấu thầu và bị xử lý theo quy định tại khoản 1 Điều 133 của Nghị\nđịnh số 214/2025/NĐ-CP.\n\nTrường hợp nhà thầu tham dự nhiều gói thầu trong cùng khoảng thời gian và\nthiết bị của nhà thầu đề xuất cho các gói thầu mày trùng nhau thì E-HSDT của nhà\nthầu vẫn được xem xét, đánh giá. Tuy nhiên, nếu nhà thầu được xếp hạng thứ nhất ở\nnhiều gói thầu và thời gian huy động thiết bị để thực hiện các Đói thầu này là trùng\nlặp, không bảo đảm huy động được đầy đủ thiết bị theo đúng tiến độ, yêu câu của gói\nthầu thì nhà thầu được lựa chọn một trong các gói thầu mà nhà thầu xếp hạng thứ\nnhất.\n\nLoại thiết bị\nTên nhà sản xuất Đời máy (model)\nThông tin thiết | Công suất (*) Năm sản xuất (*)\nbị :\nXuât xứ\nTính năng . “a j\nSô dang ky/dang kiêm (nêu có)\n\nĐịa điểm hiện tại của thiết bị\n\nHiện trạng : F\nThông tin về tình hình huy động, sử dụng thiết bị hiện tại\n\nNguồn Nêu rõ nguồn thiết bị\nL Sở hữu của nhà thầu O Đi thuê O Cho thuê O Chế tạo đặc biệt\n\nĐối với các thiết bị không thuộc sở hữu của mình thì nhà thầu phải kê khai\nthêm các thông tin dưới đây:\n\nTên chủ sở hữu\n\nChủ sở hữu Địa chỉ chủ sở hữu\n\nSố điện thoại Tên và chức danh\n\n\f73\n\nSố fax Telex\n\nThông tin chỉ tiết về thỏa thuận thué/cho thué/ché tạo thiết bị cụ thé cho dự án\n\n\f76\n\nMẫu số 07 (Webform trên Hệ thống)\n\nHỢP ĐÔNG CUNG CÁP DỊCH VỤ PHI TƯ VẤN KHÔNG HOÀN\nTHÀNH DO LOI CUA NHÀ THAU TRONG QUÁ KHỨO\n\nTên thành viên của nhà thầu liên danh (nếu có):\n\nTên nhà thầu:\n\nNgày:\n\nCác hợp đồng cung cấp dịch vụ phi tư vẫn không hoàn thành do lỗi của nhà thầu\ntrong quá khứ theo quy định tại khoản 2.1 Mục 2 Chương III\n\nLI Không có hoặc có 01 hợp đồng (cung cấp dịch vụ phi tư vấn) không hoàn thành do\nlỗi của nhà thầu ké từ ngày 01 tháng 01 năm _ [ghi năm7 theo quy định tại tiêu chí\nđánh giá | trong Bảng tiêu chuẩn đánh giá về năng lực và kinh nghiệm thuộc Mục\n2.1 Chương II.\n\nLÌ Có từ 02 hợp đồng trở lên (cung cấp dịch vụ phi tư vấn) không hoàn thành do lỗi\ncủa nhà thầu tính từ ngày 01 tháng 01 năm\nđánh giá 1 trong Bảng tiêu chuẩn đánh giá về năng lực và kinh nghiệm thuộc Mục\n2.1 Chương II.\n\n[ghi nam] theo quy định tại tiêu chí\n\nNăm | Phan việc Mô tả hợp đồng Tổng giá trị hợp\nhợp dong đồng (giá trị, loại\nkhông đông tiên, tỷ giá\nhoàn hôi đoái, giá trị\nthành tương đương\nbăng VND)\nMô tả hợp đồng:\nTên Chủ đầu tư:\nĐịa chỉ:\nNguyên nhân không hoàn thành hợp\nđông:\nGhi chú:\n\n(1) Nhà thầu phải kê khai chính xác, trung thực các hợp đồng cung cấp dịch vụ\nphi tư vấn không hoàn thành do lỗi của nhà thầu trong quá khứ. Trường hợp Chủ đầu\ntư, tổ chuyên gia phát hiện nhà thầu có hợp đồng cung cấp dịch vụ phi tư vấn không\nhoàn thành do lỗi của nhà thầu trong quá khứ mà không kê khai thì nhà thầu được coi\nlà có hành vi gian lận và E-HSDT của nhà thầu sẽ bị loại. Trường hợp nhà thầu liên\ndanh thì từng thành viên của nhà thầu liên danh phải kê khai theo Mẫu này.\n\fVi\n\nMẫu số 08 (Webform trên Hệ thống)\n\nTINH HÌNH TÀI CHÍNH CUA NHÀ THAU”\n\nTên nhà thầu:\n\n_ Ngày:\n\nTên thành viên của nhà thâu liên danh (nêu có):\n\nNăm tài chính của nhà thầu từ ngày tháng đến ngày\n_—_ thang (nhà thâu điền nội dung này)\n\nSố liệu tài chính trong các năm gần nhất theo yêu cầu của E-\nHSMT (Hệ thông tự động trích xuât trên cơ sở năm tài chính\ncủa nhà thâu)\n\nNăm 1: Năm 2: Năm 3:\n\nTổng tài sản\nTổng nợ ¬\nNh\nGia tri tai san rong :\nTH\nx \\M\nDoanh thu hang on\nnăm (không bao AIN\ngôm thuê VAT) Ấ\n\nDoanh thu bình\nquân hang nắm|„.,‹ ae dono tH\n\n(không bao gồm (Hệ thông tự động tính)\nthuế VAT)”\n\nLợi nhuận trước\nthuê\n\nLợi nhuận sau thuê\n\nGhi chú:\n\n(1) Trường hợp nhà thầu liên danh thì từng thành viên liên danh phải kê khai\ntheo Mẫu này.\n\n(2) Để xác định doanh thu bình quân hằng năm (không bao gồm thuế VAT),\nnhà thầu chia tổng doanh thu của các năm (không bao gồm thuế VAT) cho số năm dựa\n\ntrên thông tin đã được cung cấp.\n\f78\n\nDoanh thu hằng năm được tính bằng tổng doanh thu trong báo cáo tài chính của\nnăm đó (chưa bao gồm thuế VAT).\n\nDoanh thu bình quân hằng năm (không bao gồm thuế VAT) = tổng doanh thu\ntừng năm (không bao gồm thuế VAT) theo yêu cầu của E-HSMT/số năm.\n\nTrường hợp nhà thầu mới thành lập không đủ số năm theo yêu cầu của E-\nHSMT thì Doanh thu bình quân hằng năm (không bao gồm thuế VAT) được tính trên\ncơ sở số năm mà nhà thầu có số liệu tài chính.\n\nDoanh thu hằng năm (không bao gồm thuế VAT) được trích xuất từ hồ sơ năng\nlực của nhà thầu. Trường hợp nhà thầu nhận thấy doanh thu hằng năm (không bao gồm\nthuế VAT) trong hồ sơ năng lực của nhà thầu chưa được Hệ thống cập nhật từ Hệ\nthống thuế điện tử và Hệ thống thông tin quốc gia về đăng ký doanh nghiệp thì nhà\nthầu tự cập nhật thông tin về doanh thu hằng năm (không bao gồm thuế VAT) vào hồ\nsơ năng lực để tham dự thầu nhưng bảo đảm phù hợp với số liệu nhà thầu đã kê khai\ntrên Hệ thống Thuế điện tử tại thời điểm đóng thầu. Trong trường hợp này, nhà thầu\nphải chuẩn bị các tài liệu để đối chiếu các thông tin mà nhà thầu kê khai trong quá\ntrình đối chiếu tài liệu như sau:\n\nBản sao các báo cáo tài chính (các bảng cân đối kế toán bao gồm tất cả thuyết\nminh có liên quan, và các báo cáo kết quả kinh doanh) cho các năm như đã nêu trên,\ntuân thủ các điều kiện sau:\n\n1. Phản ánh tình hình tài chính của nhà thầu hoặc thành viên liên danh (nếu là\nnhà thâu liên danh) mà không phải tình hình tài chính của một chủ thể liên kết như\n\ncông ty mẹ liên kết với công ty con hoặc công ty liên kết với nhà thầu hoặc thành viên\nliên danh.\n\n2. Các báo cáo tài chính phải hoàn chỉnh, đầy đủ nội dung theo quy định.\n\n3. Các báo cáo tài chính phải tương ứng với các kỳ kế toán đã hoàn thành kèm\ntheo bản chụp được chứng thực một trong các tài liệu sau đây:\n\n- Biên bản kiểm tra quyết toán thuế;\n\n- Tờ khai tự quyết toán thuế (thuế giá trị gia tăng và thuế thu nhập doanh\nnghiệp) có xác nhận của cơ quan thuế về thời điểm đã nộp tờ khai;\n\n- Tài liệu chứng minh việc nhà thầu đã kê khai quyết toán thuế điện tử;\n\n- Văn bản xác nhận của cơ quan quản lý thuế (xác nhận số nộp cả năm) về việc\nthực hiện nghĩa vụ nộp thuế;\n\n- Báo cáo kiểm toán (nếu có);\n- Các tài liệu khác.\nCác tài liệu trên đây phải phù hợp với số liệu nhà thầu đã kê khai trên Hệ thống\nThuế điện tử tại thời điểm đóng thầu.\n\f79\nMau số 09A (Webform trên Hệ thống)\nPHAM VI CÔNG VIỆC SỬ DỤNG NHÀ THÀU PHU”\n\nPhim vĩ Hợp đồng hoặc\nSTT Tên nhà côn Khôi lượn Giá trị % văn bản thỏa\nthâu phu” ) công việc” | ước tính\" thuận với nhà\nviệc x (6)\nthau phu\n1\n2\n3\n4\nGhi chu:\n\n(1) Truong hop E-HSMT co quy định về việc sử dung nhà thầu phụ thì nha thầu\nkê khai theo Mẫu này. Đối với ĐÓI thầu của dự án thuộc lĩnh vực khoa học, công nghệ,\nđổi mới sáng tạo và chuyển đổi số tổ chức đấu thầu trong nước, nhà thầu trong nước\nđược sử dụng nhà thầu phụ là nhà thầu nước ngoài đối với phần công việc đặc thù mà\nnhà thầu trong nước chưa thực hiện được hoặc cân chuyển giao công nghệ.\n\n(2) Nhà thầu ghi cụ thể tên nhà thầu phụ. Trường hợp khi tham dự thầu chưa\nxác định được cụ thể danh tính của nhà thầu phụ thì không phải kê khai vào cột này\nmà chỉ kê khai vào cột “Phạm vi công việc”. Nếu nhà thầu trúng thầu thì khi huy động\nnhà thầu phụ thực hiện công việc đã kê khai phải được sự chấp thuận của Chủ đầu tư.\n\n(3) Nhà thầu ghi cụ thể tên hạng mục công việc dành cho nhà thầu phụ.\n\n(4) Nhà thầu ghi cụ thể khối lượng công việc dành cho nhà thầu phụ.\n\n(5) Nhà thầu ghi cụ thể giá trị % công việc mà nhà thầu phụ đảm nhận so với\ngiá dự thâu.\n\n(6) Nhà thầu ghi cụ thé số hợp đồng hoặc văn bản thỏa thuận và đính kèm bản\nscan các tài liệu này trong E- HSDT; trường hợp chưa xác định được tên nhà thầu phụ\nthì để trống cột này.\n\n,»È⁄\n\n\f80\nMẫu số 09B (Webform trên Hệ thống)\n\nDANH SÁCH CÁC CÔNG TY CON, CÔNG TY THÀNH VIÊN\nDAM NHAN PHAN CÔNG VIỆC CUA GÓI THAU”\n\nTên công ty con ons vite\n3 2 A or * 0 re\nSTT| ‘céugty thin | ABET | Giá trị fo ver Ghi cha\nviên2 trong gói giá dự thâu\nthầu?\n1\n2\nGhi chu:\n\n(1) Trường hợp nhà thầu tham dự thầu là công ty me (vi dụ như Tổng công ty)\nhuy động công ty con, công ty thành viên thực hiện một phần công việc của gói thầu\nthì phải kê khai cụ thể tại Mẫu này. Việc đánh giá kinh nghiệm của nhà thầu căn cứ\nvào giá trị, khối lượng do công ty mẹ, công ty con, công ty thành viên đảm nhận trong\ngói thầu. Trường hợp nhà thầu tham dự thầu không phải là công ty mẹ thì không áp\ndụng Mẫu này.\n\n(2) Ghi cụ thể tên công ty con, công ty thành viên.\n(3) Ghi cụ thể phần công việc đảm nhận của công ty con, công ty thành viên.\n\n(4) Ghi cụ thể giá trị % công việc của công ty con, công ty thành viên đảm nhận\nso với giá dự thâu.\n\n\f'pnx Yor] 8uou) 9H :(/) UP (1) 11 109 2ÿ2) -\n\nue†p ney eYN :(8) 162 -\n\n“nyo YD\n\n(8) (L) (9) (€) (p) (¢) (Z) (1)\nJựnx 9p NEY} §u 0p NA ha yoip ha yoip ugiy qun ney) Lour Ae tho nhờn: lộ:\nqoip query uựoq 43w | qượu) ueoy 4N | oA warp vig | iauoq | äuðngyogy | PEO (128030HH07đ4 145\n\n(yulyo nap p18 uop cays sugp doy ‘Yyuip 02 pỊ3 Uop cay] suop doy\n\n1A nop pnb jay 021/1 sugp doy ‘198 uö4) đuop doy 1001 194 10p đunp dp)\nNẵẴIH 2ñH.L OG NALL SONYA\n\n(3uo) $H Wet} uI10749AA) VOT 9S RETA\n\n18\n\n#yY\n\fugIp ney} FYN :(9) 192 -\n\"C10 9S ng 0e 1ạnX on 8uot 9H :(¢) Up (T) 11) 192 282 -\n\n“NYS YH)\n(9) (c) (r) (€) (2) (1)\ngnX 9 ; : :\nneq} eee uI2I |. ey ne rae aD ủA W2ÏD &} OF ủA dip Inu quz( LLS\nAli Lê oq u18 LOU ABX YUL đu02 Ï1) BID oh yaa :\novq ug[3 Loy], i tế\n\n(mp4 upYyd 3] 3 cay] Sugp doy 100] 104 100 đu dp)\nNaH 2HL OG NALL ĐNY\n\n(Sugy} 9H 10ạ1) I107q9AA) 0T 05 NET\n\nc8\n\n\fWh\\ #aZm:o />]\n\n~~\n\naN\nbò\n100] 1q\n\nas n0) pyu ond TŒSH-1 ty) Apu unis 104) SupoYyYy UOY UGNU ha Yoip UsIY 22141 NYP IPG 018 LOY) IyNx ep NpY] RYN 2P 1JMỊP Anb 02 JÙH1)\nay npa nak doy Buona ny 1ĐOJ ig SM01JJ ĐA ual] NN tƒMJ} 2ÓØ SuQYy {11 Na 1J2ÏP tội 27141 NYP iq Ap8u uoy wos na tJ2jP Hộ ony] nop\n12q 1018 1O1/I Ipnx ep npYy] RYN P2 nad D018 LOY] SUDOYY ỞMO4] ID Ipud 1pnx ap npY) BYU op Na Yyoip ugly 271) 1P 12 ADEN (+)\nugIp ney $N :(01) 390 -\n\"ATO QS NRL 0901 1gnX 9H) 3ugy} 9H (6) uẹp (T) 11 192 98D -\n\n“nyo TYH\n(01) (6) (8) (L) (9) (€) (+) (¢) (Z) (1)\n[up] 021IJH 10]\nđội na yaip uaty [up] naiyu wy\n\n221) doy suon4 | dp] na ysip ugly 271/1\ntoa 10p nayoip | doy suon41oalop |,\nsào ualy ony) npo nad | na yoip uary omy npo | Ws MPP ae (Suey)\n\n= 9I f nA\n\ngp ED EAE | zự npp myo psu | nek mnpp nya desu | CAI | WMH | seem eau | Ẩtðu/ngH) | ñANSÍP | vạn ono | jyg\n\nme ĐỘ yeip 1 2 20014 IN] nộ | +41 2 200W an] NgIY AI\", | lung our # 9IN\nuÿIq ong? ( o2 Suop doy Apu o2 Suop doy dpsu | “HYIP gs 3uôn[ IOUT qed\nnep 424 ẤVSN | ¿/zy;(28u os 18] | 472 Ap3uos1y3] | VE :\njequ mon na yoip u3Ig\nha yoip ugry oy) | oy} nẹp eq ABSN\nnep 1q Ág3N\n\n(un18 1043 o2) 8uop doy 160] 194 19p Sunp dp)\n(NTH 2ÄH.L OG NALL ĐNYđ\n\n(8uou) $H 0ạ+) u110742AA) 20T OS NETL\nc8\n\f(8) (L) (9) (S) (p) (€) (2) (1)\n\nJENX gp ng) vyU Op ủA ha qoip ha yoip uồIg qun ney} tọui\n2p qucu) uvoy Avs | quýu) ượou Ág3N | 3ä) 0ạtp vig | iAuoq | 3uôn| toq3[\n\n.\n\nha 2P BO | HA q2ip 2äm que | LLS\n\nquip 02 #13 uop 0a) Sugp doy rẻo[ Sunp dự ha q2jQ \"TI\n\n(8) (L) (9) (S) (p) (©) (Z) (1)\nJENX gp ney) YU Op ủA ủA Yip ha 2ïp uIq un ney} Lou Bios NHA\nyoip qượu) ugoy Á8N | qượu) ượou Ấg3N | aay) wep vig | lAuoq | 3uônjrogy | “SMS SIN (BA 1940909 qued | LI§\n\ng1 ngp enb 133 02) 2uop doy “03 uỏ4) suop doy reo] 3uủp de ủA g2jQ ‘|\n(doy ugy đuop doy 160] 194 10p sunp dp)\nNữIH 2äH.L OG NULL ONVE\n\n(2u0u1 9H 094) 0110749AA) COT 0S NETAL\n\nv8\n\n\f(01) (6) (8) (L) (9) (S) (r) (€) (Z) (1)\n[up] neiyu\n1Ð độ] na yoip ugly [up] ngiyu 101 độ]\nanys doy 301144 19a | na yoip ugiy 221/1 doy\nhệt lop na yoip usiy ony, | 801140 10A 10p na 1J2ÌP uri)\n\nBá Bào nyo ned 1 1DP ny) | uely 271] 712 m2 2 1PP | wa yoip = udTy 2ñ) tuầu/ a ủA ha 9ïp\nTP Áb8u ny ay 2bo vy | ny {8⁄40 ey opoy | uặm 2à |,” |3ugp/AgSul, suạn | 9p | 3Ä | LIS\nWIP HEM | ngiy o2 8uop doy Apsu | ony nộ o2 đuop doy | warp vig agrees 0S om eH vì ow | quwg\n211) my 2 ay :A8u os 148] | (g8u4ay:AgSuos5]| ” ~ : I0 `\ný KIÊN yeu ñA yoip tột4\n\nuỏnưI HA 2†p ugry ony) nẹp eq Á$3N\n9Ä} ngp Jgq Ág3N\n(URIs Loy) 0a) Sugp doy reo] Sunp dự nA yi “AT\n(8) (L) (9) (S) (p) (€) (Z) (1)\n\"NX 9p NEY) §u 0p ñA ha qoip ha qoip ugiy yun ney) Lour as Ta\nqajp quy uyow 4g5N | quen) uợog Ág3N | oáq up siq | iauog | Sudnproqy | \"TP FPO | MAND onm ind) Ls\n\n$8\n\nqUIY nọtp BIS Wop 02g) Sugp doy reo] Sunp dự ñA q1 “TIT\n\f1001 1q as NYY] BYU D12 TQSH-Y Yi Apu unis Loy] Supoyy Uoy HỘP ha 12] usly ony] npp Ibq 11018 LOY] IyNX ap 1D] PYN ‘IPYY YUip\nAnb 02 yony] ky np2 nak doy BUONA] Nd] ‘1BO] iq SUOYY ĐA ual] nn Yul] 2Ó Suoyy ry] ha yoip usly 223] npp J0q Áp8U uoy wos na ysip ualy\nony] npp 12q unis Loy] IDNX ep NY] DYN TID2 ned M018 LOY] SupoYyy u04) upu ipyd jpnx ap NDY) BYU Op ha Yip ugly 221/1 npp ing ABN (+)\n\nugIp NEY} HN : AI 98A (01) 109 “TIT “TI “1 OW (8) 192 -\n“AI 8uon2 ÐỊ0 0s NEW oat yynx Yor Sug? SH : AI STW (6) tp (T) 411 169 99 “TIT ‘TI ‘I OY (Z) Uap (1) mm 162 292 -\n\n“nyo YD\n98\n\f'un 14 3uol $H :(/) 19 -\n‘quip Anb 0e ney) 8uọp WgIp\nLoy} 99 AeSu oony AeBu gz warp 1o) rẻ) rgd 4] ‘rd onur Fens and) ad) (99 ngu) rqd 9] “rgd ‘gnu rẻo[ ovo tp Ấgp Oÿ2 BA UvOI Yu “Nery tụ\nwaryu youn niyo reyd ngu) ey ney} Ap wey r3 '(oo neu) Sugyd äp syd r2 ‘Tyd QT ‘Tyd ‘gnup rựd rựo ovo WQS osq ọp 8uo+) “trệt 193 UgIY\n2Ä) ep 191] ugo yd r9 oO WOS osq ORY ngu) gu BIS UO '9$A Sugo sñu! Suey g9 YO 1g o9 BIS Wop UgIP NEY} RYN :(9) 199 -\n“‘yNx Yo! 8uou) 9H :(c) UEP (1) 11 199 9ÿ -\n\nnyo TỊĐ\n\n[yun 3 Suoys ap] 5005 5ữ9T,\n\nZ\n\nI\n(9)x(p)=(L) (9) (c) (p) (©) (2) (1)\nugh yory ÿ3uoq | Yu iA uoq Tin: sạn ha (2P ¥) OW ha yoip shu quzq LIS\n\n(04 npp pnb 12 o21J] đu0p doy 108 uỏ4) đuop doy 1Ð0J 104 100 đuñÐp dp)\nAVHL AG YIĐ ĐNYd\n\n(Sugy) $H 11) uI107q9AA) WIT 0S NEIL\n\nt8\n\nfe\n\f\"yun mM Sug 9H :(/) 192 -\n\n‘quip Anb oau\nney} Sugp wWgIp 1Q Oo Ág8u don Ấy8u BZ wgIp Loy} Tở) rqd š[ ‘TYd onur ‘jens n) coy} (99 ngu) ryd š[ ‘yd ‘gny} rẻo[ 2g9 tp Agp O9 Ba\ntÿO1 YUN “ngry 0) tiệrqu youn niyo reyd ney) ẹqu 'TIEU] fp wey} IS “(99 ngu) Tyd $[ ‘tyd * ny} ‘Tyd I9 99 wigs O#q op Suon “gu 198 ugIY\nony} gp 1910) p9 1d 1 999 Wigs OEq ORYS NEY} BYU BIS UO '2$IA SUQS oN SuUBY øg9 go 1ÿ] O9 BIS top ugip ney} YN :(9) 199 -\n\ngnX Yo! Sug? 9H :(€) uep (1) 11 192 2ÿ2) -\n\n“nyo TY\nIH+V (o2 nạu) rd gy “qd “ng uiọ5 oeq Ep) ney} Ap vis doy sug],\n5 : quis 1ÿqd suony\nillatiadiattthae a to oqs 8uoqd Ap yd r2 |\ncv c 2ủuI Sub z\nIV [ onw suby I\n\"\"'+CV+IV=V Inu đưẺ IBD I\n(o)x(p)=(¿) (9) (s) (p) (€) (Z) (1)\nus que BIS LO uy ÏA wo meas PUR ñA 2ïÏD £} 0 A 2Ïïp mw que\n91 quý, vIS LOG quy iA uoq Sudny 104 qoip #} OF yaip queg LLS\n\n(yuip 02 pis 1100 021] Suop doy 1001 104 1op sunp dp)\nNVHL AC VID DNVA\n\n(2u0) 9H 491) u110749AA) ATT OS NEA]\n\n88\n\f\"yun 1 SugM 9H :(/) 192 -\n\n‘quip Anb oau\nNey} SuOp WIgIP LOY} 09 Avsu oony Avsu Bz WIgIp 1Q] 1B} ryd $[ ‘tyd 2q Fens gny} o1 (99 nạu) Tyd $[ ‘ryd ‘gny} roy ovo np Agp ovyo BA\nuÿO1 (uJ “ngry 0) WEgTYyU Yorn nigo reyd ney) eyu ‘ney) Ap wey my (99 ngu) 1uđ $[ ‘tyd “ ny} Tựd 12 9g9 uio8 oeq Op 8uo1] “ng 198 tộr4\n\nony} ap 191/1 ugo yd 1q o¥ u03 oq ORYO NEY} BYU t BIS UOG '9$IA Sug 9u 8ướ 209 ÿ9 JY] O9 BIS uop ugIp ney} eYN :(9) 192 -\n\n“TNX Yorn Sugu 9H :(S) UgP (1) 11 199 9# -\n\n“NYO TYH\ncũ+V (o2 nạu) ryd $[ 'qd sạn) wigs ovq gp) ngu) Ap vis doy 300,1\n(16 10111) “IS\nY X%£q = 7H %œq Jyqd 3uôn| toựy Sugyd) II\nip) 3uoqd ap rụd r2\ncv c9ủuI8Ø,#H|  £\nIV [ 2äu! Suey] I\n“4+7V+TV=V shu Su 9ÿ2 |  Ị\n(9)x(p)=(Z) (9) (S) (p) (©) (Z) (1)\nu BIS LO Tố ĐỀN) Hệ na 2ÏD £} 0 HA 2ïp shu que\nuạn quỹ, BIS 0Q iauog | 3uônjtoq (2p E} OT yoip quzq LIS\n\n(yulya 121p p13 uop cays sugp doy 160] 104 1op sunp dp)\nfIYHL AG YID ĐNYd\n\n(Sugy) 9H W941} UL10Jq2A\\) OTT 0S RETA\n\n68\n\ni,\nè\nN\n\f\"yur ñ 3uou) $H :(/) 192 -\nueIp NEY} RYN :(9) 19 -\n'ynx Yor Sugy 9H :(€) “(p) “(€) (TZ) 199 282 -\n\n“NYS IĐ\n\n''*+£V+IV=V ((99 nạu) rqd $[ ‘yd “ạng) u1o5 ovq Ep) ngu) áp g2 doy 3u0[,\n\ncv Z 9ủu! Sub ‘a\n\nIV [ on Suey I\n\n(9)x(p)=(Z) (9) (€) (p) () (Z) (1)\n(%) Wary uWgIy 0#q HHEH 2009 nA\nwWgIy 0q Yd oe lee a: dw Ssu’y/sunp Avx : NA Qoip sw quz( LLS\n: ovq 1d gf AL uvIs LOU, quuy5uosiiygio | TIP ON\n\n(124) upyd 37 Á1 oay1 đuop doy 160] 104 10p surip dp)\nfIYHL AG VID DNYA\n(Sugy} 9H U4} 1107q2AA) CIT OS NEA\n\n06\n\n\f'un ñ) 3uol $H :(§) 192 -\n“quip Anb oau) ney}\nSuọp WIgIP 1Q] 99 Aesu oon Áy8u BZ WIP LOY} Tế} ryd $[ “d 2q “ywns gny} coy} (99 ngu) 1qd 9] ‘Tyd ‘gny} rẻo[ vo np Áp ovys eA trợo}\nyun ‘ngry wy w9gryu 981) niyo reyd ney) eyu “ney) Ap wey} Hy (99 ngu) rud $[ d “nu ‘yd I2 989 wigs O9q op Øuox “Ip) 198 ugry 2Ä]\nQP 1911 UO 1đ 19 ovo Ws oRq oẹqo ng) RYU t eis UWOG '2ÿIA 3uo2 2äuI đưẻu o9 (8ượu) Aesu O2] PIS uop ugip ney} RYN :(/) 192 -\n\ngnx Yo Sugy) 9H :(9) UgP (T) 1 109 9ÿ -\n\n“NY 1Ð\ncH+V (o2 nạu) rd $[ 'qd sạn) wes o#q gp) NYY áp BIS doy 300,\nuvis\nVx %¢q = C4 %£q Loy} 02W} quIs yeyd 3uỏn[| IT]\n10 oq2 3uoqd Ap rụd q2\ncv Z onw Suey Z\nIV ] onuw Suey I\n““+CV+JV=V 2nuI SuẺ 9ÿ) |  ]Ị\n(,)*(€)X(y)=(8§) (/) (9) (S) (y) (©) (Z) (1)\n5 hae\n( ae uộï 2ä) (8uyu))\nugh qu : qun jA uoq | 3uyuJ/Ag3u | Ấy8u/ngq) tọui |  ủA 2p #} OT ủA 2p 2ñui quzq LLS\n: oot 0 Zuo] 10\neo th 0S [101\n\n(4018 1Q] 02t) đuop đôi 100] 194 10p Bunp dp)\nfIYHL Ad VID ĐNYf\n\n(8u0) dH 09+) uI1079AA) ALT 0S NEA\n\n16\n\nxX\nà\nAN\n\fVX%Iq=1q %1q I0 02 sugyd ap yd q2 | IT\ncv c9ønuI8uẺH| £\nIV [ onw suey] †Ị\n““+€V+IV=V 2u suey 2#2 | |\n(9)xœ)=() (9) (c) (r) () (2) ()\nnu\nugh qucuL g2uoq | yun iA uoq | Low đuön| ha (2†P B} OA ủA yoip 2äui queg LLS\n105\nquIp 09 BIS Wop 090) suop doy Ivo] sunp dự 201 suey IBD \"TT\nIX [yup 1 u01 2⁄7] :5063 SUNT,\nG\nI\n(9)x(y)=U) (9) (S) ty) (£) (2) q)\nug} quỹ BIS uo uy iA uo 0ì 330i nA qoip ¥} 0 ủA oip 2ñui que\n9H quegy Bl Œ | qayt đ Sudny 103 qoIp # OW u5Ip qu#q LLS\nvi nep enb 193 0a) suop doy ‘19s uo.) suop doy reo] suắp dy anu Su 2ÿ2) ‘|\n\n(doy ugy suop doy 160] 194 10p sunp dp)\nOVHL AG VID DNVa\n\n(Sugy) 9H uạ4) u1107q9AA) OTT 0S NEA\nœ6\n\fA„\n\ncv Tonw 80H | Z£\nIV [ 2äuI Suez I\n“+£V+IV=V shu suey 2#2 | |\n(/)X(S)X(p)=(8) (L) (9) (S) (p) (€) (Z) (1)\nsue ;: :\n( mee ugry 2Ä) (suvy})\nugh query 64 yun iauog | suvyy/Avsu | Á£2u/ngu) Low | ủA ydip ÿ} OI ha (2p 30 quzq LLS\naM 0S 8uôn| 105\n3 uoq Ý Y\nUBIS LOY) 09) sugp doy Ivo] sunp dự smu Su IVD “AT\ncH+V=€X [yun ?4 8uoys dp] 5003 509,1,\n(vis tôn+) “quis\nVX %7q = 74 %T yeyd 3uỏn| tọụiq sugyd| JỊ\nnp) 3uoqd ap md wo\ncv Ton SuÈN|  £\nIV I onu Suey I\n““+CV+IV=V mu đu 9#) |  †Ị\n(9)X(y)=() (9) (6) (t) (€) (Z) (1)\nue) que BIS 1O 11) nga? tem ha W2ïÏp E} 0 NA 2ïp sw YU\n9 yueyy, BIS 0G jauog | Bud] 1044 qoip & OI qoip sñui queq LLS\n(I2 NgIp vis 0p 090) Su0p doy (vo, sunp dev snw su 22) ‘TIT\nTa+V=TX\n\n[yun 1) đuoJ dH] :3u03 SUT,\n\nquis jeqd 3uỏn[\n\n€6\n\f'un 1 2uou1 OH :AI OA] BNO (8) 12 “TIT “1I ‘I 9ÄJN #9 (/) 12 -\n‘quip Ánb oo} ney} Suọp WIP LOY} go Áe8u 201\nÁy8u BZ WIgIP Loy} rẻ Jy [ ‘Tyd onuI Jens gny} oad] (99 nạu) ryd gy ‘ryd “enu] rẻo[ 22 np Ágp O9 eA ưrợo1 un “i91 wy uiệrqư yor] niyo\nreyd ney} eyu “TIE] Ap wer} my “(99 ngu) 1uđ $[ “rud “ nu) rud rq2 9g2 uio8 O#q Op 8uo1] “ney 108 ugry 28] 9D 19T] Ugo rud 19 99 WQS\novq OỆ2 NEY} RYU PIS uo({ '2$1A Sug 2ui 8ưẻ 9o go 18] O2 BIS uop tợIp ney} RYN :AI ONY #9 (/) 392 “TI “TT “1 OHI eno (9) 109 -\n\ngnX t9 8uo] 9H :AI OT] #9 (9) tẹp (T) 19 162 2ÿ2 “TTT “IT ‘T OMY] #9 (¢) tạp ([) 11) 169 982 -\n\n-19 I4Đ\nPX+€X+CX+IX=X (ngu) Ap vis g1 1gnX 211L) Suds 3u0[\ntX URIS LOY} Oot] Sup doy Ivo] Surip de or Suey 92 | AI\n€X (09 NgIp vIS uop oeu Sugp doy reo] Surip dự 2ñu Suey ovD | [I]\n7X quip 99 vis uop 0u) Sugp doy rẻo[ 8ưúp de on SubyorD | I]\neI tiẸp\nIX enb 193 ooy) Sugp doy ‘193 uoy sugp doy io] 8ưúp de orm Suey 22 | Ị\nugh quýt [ shut Suey IBD LIS\n\nngu) Ap vis doy 3u0[ “A\n\n€CH+V=PX ((99 nạu) ryd gy “qd “ạng) ues o#q ep) ngu} Ap vis doy 3uọ 1,\nuvIs LOY}\nVX%€q = €4 %Eq 02 qus yeyd Suon] to | I\n0q2 sugyd np rụd typ\n\nv6\n\fween Sees Lew\n\n‘LGSH-d 8uo qurur Sunyo nệ![ rợt wey yup reyd ney eqư Ty ..9D,, UdYO yon neu) qu doy 8uom1[\n\n'(c) Sunp 19u woYys\n\nngư eyu doyd oyo 8uou) $H 1t (1) ẩưnp rộu ,o.„ OBA UdYo Yor net equ doy 8uorux[ “sun SuoM Q oÿA NYP qượp nẹu) gựN :(2) )\n\nNYO TYD\n\n(ABP ug5 UYU 9 210.1) SUONA} 1G} BI\nBNP gp Ugh NgIpP NP ÿA }ÿnX UES 261p NEP UR] uigqd\nues BU q2-GN/SZ0Z/PIZ 0s YuIp YSN E02 9 NIE\np uvoyy 1) quịp Anb o€) Suys dgrysu Loyy dgrysu\nyquvop end ov} Sues Low Top uigqd ues gị ủA WIG\n\n(o0) Suus dgrysu to độr3u queop xy ngự) eYyN\n\nsunp 10N\n\n‘Agu Sunp 19u aA Tgp nn Suony sonp Sugyy 1)\n\nudyo on 8uoq ney} eyu doy Suonry, “Sep 1ọnp 8ượg o2) re ạ3 NEY? BYU gui SuNp 1OU 9¥O 10A IOP Iep Nn Suny 5ônp Tyo Ney} RYN\n\n(Sugy} $H 09+) u110792A) ZT OS NETL\n\nIVG 0.0 ĐNỌñH DONE ñA HOIC IVE TA ONYA\n\n%6\n\nAla Vo\n\f96\n\nPhan 2. YEU CAU VE KY THUAT\nChuong V. YEU CAU VE KY THUAT\n\n1. Giới thiệu chung về dự toán, gói thầu:\n\nTên dự án: Trang bị máy phát điện cho các trạm BTS site Bình Dương, Vũng Tàu\nthuộc VNPT TP.Hồ Chí Minh năm 2026.\n- _ Tên gói thầu: Lắp đặt máy phát điện.\nQuy mô gói thầu:\n\nStt Danh muc dich vu Den I Khoi\na: 4 tinh lượng\nI | Site Bình Dương\nGia cỗ móng bệ đỡ máy phát điện (bao gồm cả\n1 R ie ar A Ssuoử Se eee Tram 3\nvat tư gia cô móng bệ đỡ máy phát điện)\nLắp dựng bệ đỡ máy phát điện kích thước\n2 | 2x1,2x0,5m (bao gồm cả vật tư lắp dựng bệ đỡ Trạm 17\nmáy phát điện)\nLắp dựng nhà che máy phát điện kích thước\n3 |2,4x1,6m (bao gồm cả vật tư lắp dựng nhà che Trạm 16\nmáy phát điện)\nLắp dựng hàng rào lưới B40 bảo vệ máy phát\n4 | điện (bao gồm cả vật tư lắp dựng hang rào lưới | Tram 18\nB40 bảo vệ máy phát điện)\nĐóng cọc đât cho máy phát điện (bao gôm cả vật\n: tư đóng cọc đất cho máy phát điện) Tiga I4\nLắp đặt, đâu nỗi, cài đặt hoàn chỉnh, nghiệm thu\n6 bàn giao đưa vào sử dụng máy phát điện cố định Gói 18\n12,5KVA Diesel và tủ ATS 1 pha 85A tại mỗi\ntrạm BTS (bao gồm cả phụ kiện lắp đặt)\nII | Site Vũng Tàu\nGia cỗ móng bệ đỡ máy phát điện (bao gdm cả\n| ^ xe. Ä 2W ant max, Trạm 3\nvật tư gia cô móng bệ đỡ máy phát điện)\nLắp dựng bệ đỡ máy phát điện kích thước\n2 | 1,5x1,1x0,4m (bao gồm cả vật tư lắp dựng bệ đỡ Trạm 3\nmáy phát điện)\nLắp dựng nhà che máy phát điện kích thước\n3 | 1,9x1,5m (bao gồm cả vật tư lắp dựng nhà che Trạm 8\nmay phat dién)\nLap dựng hang rao lưới B40 bảo vệ may phat\n4 | điện (bao gồm cả vật tư lắp dựng hàng rào lưới | Tram 7\nB40 bảo vệ máy phát điện)\n5 Dong coc dat cho máy phát điện (bao gồm cả vật Tram 9\ntư đóng coc dat cho máy phat điện) ;\n6 | Lắp đặt, đấu nối, cài đặt hoàn chỉnh, nghiệm thu} Goi 12\n\n\f97\n\nbàn giao đưa vào sử dụng máy phát điện cô định\n8,5KVA Diesel và tủ ATS 1 pha 65A tại mỗi\ntrạm BTS (bao gồm cả phụ kiện lắp đặt)\n\nPhụ kiện lắp đặt máy phát điện và tủ ATS tại mỗi trạm BTS (dây rút, ống co\nnhiệt, đầu cos, ốc vít, máng nhựa, domino, cáp điều khiển, cáp cảnh báo, trụ sắt\ntreo tủ ATS, ...) nêu tại mục 1.6 và mục II.6 của bảng trên: Là các vat tu, phụ\nkiện trọn gói để lắp đặt hoàn chỉnh máy phát điện và tủ ATS tại mỗi trạm BTS\nđưa vào sử dụng.\n\nTại mỗi trạm BTS thuộc site Bình Dương, Chủ đầu tư sẽ cung cấp, bàn giao\ncho nhà thầu 01 máy phát điện diesel 12, SKVA; 01 tủ ATS 85A và vật tư lắp đặt\ntương ứng (bao gôm: Cáp nguồn CXV 2x1l6mm’, cap đồng tiếp đất 1xl6mm” bọc\nPVC, ống nhựa Ø60) để phục vụ việc Nhà thầu lắp đặt máy phát điện và tủ ATS\ntại trạm BTS đó.\n\nTại mỗi trạm BTS thuộc site Vũng Tàu, Chủ đầu tư sẽ cung cấp, bàn giao\ncho nhà thầu 01 máy phát điện diesel 8,5K VA, 01 tủ ATS 65A và vật tư lắp đặt\ntương ứng (bao gôm: Cáp nguồn CXV 2x1l6mm’, cap đồng tiếp đất Ix16mm“ bọc\nPVC, ống nhựa Ø60) để phục vụ việc Nhà thầu lắp đặt máy phát điện và tủ ATS\ntại trạm BTS đó.\n\nNhà thầu phải chịu mọi chỉ phí và trách nhiệm di chuyên, đưa máy phát điện,\ntủ ATS đảm bảo an toàn, vào đúng vị trí lắp đặt trên bệ đỡ máy phát điện, tủ thiết\nbị, ... trong quá trình lắp đặt máy phát điện, tủ ATS tại trạm BTS.\n\n- _ Thời gian thực hiện gói thầu: 45 ngày ké từ ngày hợp đồng có hiệu lực.\n\nThời gian thực hiện hợp đồng: 45 ngày kể từ ngày hợp đồng có hiệu lực.\n\nĐịa điểm dự án/Địa điểm thực hiện dịch vụ: Tại vị trí thực hiện dịch vụ thuộc 30\ntrạm BTS sau của chủ đầu tư (Mỗi trạm BTS được cung cấp, lắp đặt 01 máy phát\nđiện và 01 tủ ATS).\n\n+ Địa điểm thực hiện dịch vụ thuộc site Bình Dương:\n\nDịch vụ\n\nwis Lap dat,\npar Lap đấu nối, cài\n\nbê đỡ Lắp dựng dựng Đóng đặt hoàn\n\nmáy Lắp dựng nhà che hàng rào | cọc dat chỉnh,\n\nphát bê đỡ mày máy phát lưới B40 cho máy nghiệm thu\nđiện phát điện điện kích bảo ve phat ban gh\nMã cơ sở hạ (bao kích thước thước máy phát điện đưa vào sử\nSTT | tầng của Địa chỉ gầm | 2x1,2x0,5m | 2,4x1,6m | “ign (bao | (bao | dụng may\ntram BTS cả vật | (bao gồm ca | (bao gồm | SỐ có | Bim ca phố! Diện\n\ntw gia vật tư lắp cả vật tư vật tư lắp vật tư cô định\ncố dựng bê đỡ lắp dựng dựng đóng cọc 12,5KVA\nméng máy phát nhà che hàng rào | đâtcho | Diesel và tủ\nbê đỡ điện) máy phát lưới B40 máy ATS 1 pha\n\nmay | | ay | SHƠI | Bae | Bok\nphát máy phát điện) gom ca phụ\n\nđiện) điện) kiện lắp\n\nÌ đặt)\n= ( 2) (3) 4 (9) (6\nCSHT HCM | Thửa dat sô 520, tờ\n|_| 06074 bản đổ số 5, Hội| ^ = » * x\n\nfl ay Wo\n\f98\n\nNghĩa Tân Uyên,\nTinh Bình Dương.\n(Nay thuộc Phường\nBình Cơ, Thành phố\nHồ Chí Minh)\n\nCSHT_HCM\n_06120\n\nThửa đất số 1387, tờ\nban đồ số 50, Phú\nHòa, Tp.Thủ Dầu Một,\nT.Binh Duong (Nay\nthuộc Phường Phú\nLợi, TP.Hồ Chí Minh)\n\nCSHT_HCM\n_06122\n\nThửa số 427, tờ bản đồ\nsố 10, Tổ 3, Bà Tri,\nTân Hiệp, Tân Uyên,\nTỉnh Bình Dương.\n(Nay thuộc Phường\nTân Hiệp, Thành phố\nHồ Chí Minh)\n\nCSHT_HCM\n_06139\n\nThửa đất số 191, tờ\nbản đồ số 46, Uyên\nHưng, Tân Uyên ,\nTỉnh Bình Dương.\n(Nay thuộc Phường\nTân Uyên, Thành phố\nHồ Chí Minh)\n\nCSHT_HCM\n_06080\n\nThửa đất số 720, tờ\nbản đồ số 18, xã Lai\nHưng, Bàu Bàng, Tỉnh\nBình Dương. (Nay\nthuộc Phường Bến\nCát, Thành phố Hồ\nChí Minh)\n\nCSHT_HCM\n_06109\n\nThửa đất 897, tờ bản\nđồ số 25, Phước Hòa,\nPhú Giáo, Tỉnh Bình\nDương (Nay thuộc Xã\nPhước Hòa, TP.Hồ\nChí Minh)\n\nCSHT_HCM\n_06164\n\nThửa đất số 3049, tờ\nbản đồ số 77, Long\nNguyên, Bau Bang ,\nTỉnh Bình Dương.\n(Nay thuộc Phường\nLong Nguyên, Thành\nphó Hồ Chí Minh);\n\nCSHT_HCM\n_06146\n\nThửa đất số 1079, tờ\nbản đồ số 48, An Tây,\nBến Cát , Tỉnh Bình\nDương. (Nay thuộc\nPhường Tây Nam,\nThành phố Hồ Chí\nMinh)\n\nCSHT_HCM\n_06145\n\nThửa đất số 83, tờ bản\nđồ số 42, Xã An Tây,\nBến Cát, Tỉnh Bình\nDương. (Nay thuộc\nPhường Tây Nam,\nThành phố Hồ Chí\nMinh);\n\n10\n\nCSHT_HCM\n_06101\n\nThửa đất số 289, tờ\nbản đô sô 22, Tân\nLong Huyện Phú\n\n\f99\n\nGiáo Tinh Binh\nDương (Nay thuộc Xã\nAn Long, Thành phố\nHồ Chí Minh).\n\n11\n\nCSHT_HCM\n06111\n\nThửa đất sô 396, tờ\nbản đồ số 53, Vĩnh\nHòa, Phú Giáo, Tỉnh\nBình Dương (Nay\nthuộc xã Phước Hòa,\nTP.Hồ Chí Minh)\n\n12\n\nCSHT_HCM\n_06106\n\nThửa đất số 26, tờ bản\nđồ số 17, ấp 5 xã An\nBình, huyện Phú Giáo\ntỉnh Bình Dương\n\n13\n\nCSHT_HCM\n06112\n\nThửa đất sé 623, tờ\nbản đồ số 24, Phước\nHòa, Phú Giáo, Tỉnh\nBinh Dương. (Nay\nthuộc Xã Phước Hòa,\nThành phố Hồ Chí\nMinh)\n\n14\n\nCSHT_HCM\n_06096\n\nThửa đất số 185, tờ\nbản đồ số 49, Thanh\nTuyền Dầu Tiếng,\nTỉnh Bình Dương.\n(Nay thuộc Phường\nTây Nam, Thành phô\nHồ Chí Minh);\n\n15\n\nCSHT_HCM\n_06094\n\nThửa đất số 4, tờ bản\nđồ số 42, Minh Thạnh,\nDầu Tiếng, Tỉnh Bình\nDương (Nay thuộc Xã\nMinh Thạnh, Thành\nphố Hồ Chí Minh)\n\n16\n\nCSHT_HCM\n_06097\n\nThửa đất số 40, tờ bản\nđồ số 34, Thanh An,\nDầu Tiếng, Tỉnh Bình\nDương (Nay thuộc Xã\nThanh An, Thành phố\nHồ Chí Minh);\n\n17\n\nCSHT_HCM\n_06098\n\nThửa đất số 571, tờ\nbản đồ số 25, An Lập,\nDầu Tiếng, Tỉnh Bình\nDương. (Nay thuộc Xã\nThanh An, Thành phố\nHồ Chí Minh);\n\n18\n\nCSHT_HCM\n06091\n\nThửa đất số 10, tờ bản\nđồ số 47, Long Hòa,\nDầu Tiếng, Tỉnh Bình\nDương (Nay thuộc Xã\nLong Hòa, Thành phố\nHồ Chí Minh);\n\n+ Địa điểm thực hiện dịch vụ thuộc site Vũng Tàu:\n\nSTT\n\nMã cơ sở hạ\ntầng của\ntrạm BTS\n\nĐịa chỉ\n\nDịch vụ\n\nGia cỗ\nmóng\nbệ đỡ\nmáy\nphát\nđiện\n(bao\n\nLắp dựng\nbệ đỡ máy\n\nphát điện\nkích thước\n1,5x1,1x0,4\nm (bao gom\n\nca vat tu\n\nLap dung\nnha che\nmay phat\ndién kich\nthước\n1,9x1,5m\n(bao gồm\n\nLắp\ndựng\nhàng rào\nlưới B40\nbảo vệ\nmáy phát\nđiện (bao\n\nĐóng\ncọc đất\ncho máy\nphát\nđiện\n(bao\ngồm cả\n\nLắp đặt,\nđấu nối, cài\nđặt hoàn\nchỉnh,\nnghiệm thu\nbàn giao\n\nAV\n\n\f100\n\ngồm lắp dựng bệ | cả vật tư gồm cả vật tư đưa vào sử\ncả vật đố máy lắp dựng | vật tư lắp | đóng cọc dụng máy\ntư gia phát điện) nhà che dựng đất cho phát điện\ncố máy phát | hàng rào máy cố định\nmóng điện) lưới B40 phát 8,5KVA\nbệ đỡ bảo vệ điện) Diesel và tú\nmáy máy phát ATS 1 pha\nphat dién) 65A (bao\ndién) gồm cả phụ\nkiện lắp\nđặt)\n() (2) (3) (4) (5) (6)\nThửa đất số 1543, tờ\nCSHT HCM. | ban đồ số 09, thôn 1, \" X\n1 | 05902 xã Long Son, TP. Hd\nChí Minh\nThửa đất số: 23,24,25\nCSHT_HCM | va 62 To ban dé sé:\n2 | 06589 68. Thôn, Đường Thôn a a * *\n2, Xã Long Sơn\nThửa đất sô 223, tờ\n3 a — xu bản đồ số 95, Xã Long | X x X X X X\n~ Sơn, TP Hồ Chí Minh\nTổ 4, KP4, P. Phước\n4 CSHT HCM | Hung cũ, Đường 3 X X\n_06200 Tháng 2, Phường Bà\nRia\n; | CSHT HCM Ấp Nhân Thuận, Xã x #\n_05907 Xuyên Mộc\nThửa đất số 30, tờ bản\ng | SSHLHCM | số l4 Xã Binh | X x X Xx X X\n05904 R\n= Chau\nTờ 2 Thửa 921, Ap\nNhơn Hòa, Xã Xuyên\nMộc, TP. Hồ Chí\nCSHT HCM | Minh( cũ là Tờ 2 Thửa\n7T | 05935 921 “ = x a\nXuyên Mộc, Xuyên\nMộc, Bà Rịa - Vũng\nTàu)\nTờ 148 Thửa 181, Sơn\nlập, Xã Xuân Sơn, Tp\nCSHT HCM | Hồ Chí Minh ( cũ là x x\n8 | 05912 Tờ 148 Thửa 181\nNgãi Giao, Châu Đức,\nBà Rịa - Vũng Tàu)\nThửa 12, tờ 10, Ap\n9 a Liên Son, Xã Chau} X X X X X\n— Đức, TP. Hồ Chí Minh\nThửa đất số 203, tờ\nCSHT HCM | Bản đồ số 41, Xã Kim\n10 | 0so42 Long, TP. Hồ Chí * “ x\nMinh\nTờ 36 Thửa 218\nPhường Tân Hải, TP\n7 Y-- sả Hồ Chí Minh (Phường X X X\n- Pha My, Ba Ria -\nVing Tàu cil)\nThửa đất số 635, tờ\nCSHT HCM | bản đồ số 121, xã\n!2 | 0501] Nghĩa Thành, Hồ Chí + lở =\n\nMinh\n\n\f101\n\nLuu y:\n\n+ Trong thời gian thực hiện hợp đồng, tên và địa điểm trạm BTS thực hiện dich\nvụ trong các bảng trên có thể được điều chỉnh, thay đổi theo yêu cầu của chủ đầu tư\nnhưng đảm bảo vẫn thuộc địa bàn tỉnh Bình Dương cũ hoặc tỉnh Bà Rịa - Vũng Tàu\ncũ.\n\n+ Trong thời gian thực hiện hợp đồng, khối lượng các hạng mục dịch vụ (1), (2),\n\n(3), (4), 6) thực hiện tại mỗi trạm BTS trong các bảng trên có thể được điều chỉnh,\nthay đổi (tăng/giảm) theo yêu cầu của chủ đầu tư.\n\n+ Trong thời gian thực hiện hợp đồng, kích thước của móng bệ đỡ máy phát điện,\nbệ đỡ máy phát điện, nhà che máy phát điện, hàng rào lưới B40 bảo vệ máy phát\nđiện thuộc các hạng mục dịch vụ (1), (2), (3), (4) thực hiện tại mỗi trạm BT'S trong\ncác bảng trên có thê được điều chỉnh, thay đổi (tăng/giảm) theo yêu cầu của chủ đầu\ntư. Khi đó, nếu hạng mục dịch vụ được điều chỉnh, thay đổi kích thước tại một trạm\nBTS giống với hạng mục dịch vụ đã có trong hợp đồng tại một trạm BTS khác (hai\ntrạm BTS này có thể cùng hoặc không cùng thuộc một site Bình Dương hoặc site\nVũng Tàu) thì áp dụng đơn giá trong hợp, đồng của hạng mục dịch vụ đã có đó cho\nhạng mục dịch vụ được điều chỉnh, thay đổi kích thước.\n\n- Nội dung hợp đồng cung cấp dịch vu: Quy định tại Chương VI, Chương VŨ,\nPhân 4 của E-HSMT (file E-HSMT đính kèm).\n\n- _ Việc hoàn thiện hợp đồng, ký kết hợp đồng được thực hiện, ký kết trực tiếp dưới\ndạng biên bản giấy, hợp đồng giấy (không thông qua phương tiện điện tử) tại địa\nđiểm và thời gian nêu trong Thông báo chấp thuận E-HSDT và trao hợp đồng.\n\n2. Mục tiêu công việc:\n\nNhà thầu thực hiện các công việc nêu tại Mục 1 Chương V phải đảm bảo toàn\nbộ máy phát điện diesel, tủ ATS và các hạng mục liên quan (móng bệ đỡ máy phát\nđiện, bệ đỡ máy phát điện, nhà che máy phát điện, hàng rào lưới B40 bảo vệ máy phát\nđiện, cọc đất cho máy phát điện, hệ thống cáp điện, ...) được nhà thầu lắp đặt, thực\nhiện hoàn chỉnh, đạt yêu câu kỹ thuật, đảm bảo: chất lượng, an toàn, ổn định, sẵn sàng\nđể đưa vào sử dung nhăm đảm bảo việc cung cấp nguồn an toàn, liên tục, ổn định cho\ncác thiết bị viễn thông khi xảy ra mất điện lưới hoặc sự có điện lưới tại 30 trạm BTS\nsite Bình Dương, Vũng Tàu.\n\n3. Yêu cầu kỹ thuật của gói thầu:\nNhà thầu phải đáp ứng hoàn toàn tất cả yêu cầu sau:\n\nsrr| NO! DUNG CONG YEU CAU KY THUAT\n\nA_ | Yêu cầu kỹ thuật\n\n„ - Coc tram tươi, nguyên vỏ, thân tương đối thắng,\nGia cô móng bệ đỡ không cong vênh, không mục nát hay tróc vỏ.\n\nmáy phát điện (bao|- Cừ tram Dó-8cm dài < 2,5m.\n\n1 |gồm cả vật tư gia cô|- Mật độ phân bố: > 25 cay/m? (bố trí đều đặn trên\nmóng bệ đỡ máy phát toàn bộ diện tích bệ móng).\n\nđiện) - Biện pháp thi công: Đóng thủ công hoặc ép bằng\n\nmáy. Cọc phải được đóng/ép thắng đứng\nAY\n\n\f102\n\nXử lý đầu cọc: Cưa bỏ phần ngọn cọc bị dập. Các\nđầu cọc sau khi cưa phải cùng năm trên một mặt\nphẳng ngang.\n\nLớp đệm đầu cọc: Rải lớp đệm cát (hoặc đá mi)\nphủ kín, chèn lọt lòng các đầu cọc và đầm chặt\ntrước khi tiến hành đỗ bê tông lót móng.\n\nLắp dựng bệ đỡ máy\nphát điện (bao gồm cả\nvật tư lắp dựng bệ đỡ\nmáy phát điện)\n\nBê tông đá đăm sản xuất bằng máy trộn, đỗ bằng\nthủ công.\nBê tông lót móng:\no Kích thước:\n> 1,5mx l,ÍIm x0,1m (MPD 8,5kW4).\n> 2,0m x 1,2m x 0,1m (MPD 12,5kVA).\no Vật liệu sử dung đá 4x6, mác 100, xi măng\nPCB30\nBê tông bệ máy:\n© Kích thước:\n> 1,5m x 1,lm x 0,4m. (MPD 8, 5kVA).\n> 2,0mx 1,2m x 0,5m. (MPD 12,5kVA).\no Vật liệu sử dung: đá 1x2, mác 250, xi măng\nPCB40.\nThép:\no_ Thép ®10, bố trí 2 lớp;\no Số thanh thép theo chiều rộng bệ: tối thiểu 8\nthanh;\no Số thanh thép theo chiều dài bệ tối thiểu:\n> 11 thanh (MPD 8,5kVA).\n> 14 thanh (MPD 12,5kVA).\no Cắt, uốn bằng máy cắt cốt thép; liên kết bằng\ndây thép buộc và máy hàn xoay chiêu.\n\nLắp dựng nhà che\nmáy phát điện (bao\ngồm cả vật tư lắp\ndựng nhà che máy\nphát điện)\n\nKhung nhà che có kích thước:\n\no 1.9mx1,5m (MPD 8,5kVA).\n\no 2,4mx 1,6m (MPD 12,5kVA).\n\nBê tông lót móng:\n\no Kích thước: 0,3m x 0,3m x0,Ím\n\no Bê tông lót móng đá 4x6, mác 100, xi măng\nPCB30\n\nBê tông móng cột:\n\no Kích thước: 0,3m x 0,3m x 0,4m + 0,2m x 0,2m\nx0,2m.\n\no Bê tông đá 1x2, mác 250, xi măng PCB40\n\nBu long neo: 4 bu long/cột ®12 dài 0,3m.\n\nBản mã chân cột: 4x0,02x0,2x0,2m\n\nCột thép chính: Thép hộp 80x40x1,4mm. Gồm 2\n\ncột cao 2,5m và 2 cột cao 2,2m (tạo độ dốc cho\n\nmái).\n\nHệ kèo / giằng: Thép hộp 40x40x1,2mm.\n\nXà gồ đỡ mái: Thép hộp 30x30x1,0mm.\n\n\f103\n\nPhần mái lợp:\no Diện tích mái:\n> 2,85 m2 (1,5m x 1,9m) (MPD 8,5kVA).\n> 3,84 m2 (1,6m x 2,4m) (MPD 12,5kVA).\no Vật liệu lợp mái: Tôn múi (chiều dài cắt theo\nkích thước thực tế).\no_ Vật tư liên kết: Đinh vít bắn tôn.\n\nLắp dựng hàng rào\nlưới B40 bảo vệ máy\nphát điện (bao gồm cả\nvật tư lắp dựng hàng\nrào lưới B40 bảo vệ\nmáy phát điện)\n\n1\n\nHàng rào lưới B40:\n\no Kích thước mặt bằng: Khung hàng rào có kích\nthước\n\n> 1,5mx 1,9m (MPP 8,5kVA)\n> 1,6m x 2,4m (MPD 12, 5kVA).\n\no Chiều cao hang rao: 2,4m.\n\no Vật liệu lưới che: Lưới thép B40.\n\no_ Vật liệu khung viền lưới: Thép tròn (gia công\nbo viền/giữ lưới) và thép hình (gia công\ngiằng/khung).\n\nCửa ra vào:\n\no Kích thước ctra:1,0m x 2,0m (Rộng x Cao).\n\no Vật liệu khung cửa: Thép hộp (thép hình)\n20x20xImm.\n\no Phụ kiện liên kết cửa: Ban lề sắt DI0mm. Bố tri\n2 cái/cửa.\n\no Biện pháp lắp dựng: Lắp đặt thủ công, hàn định\nvị bản lề thép liên kết cửa vào khung hàng rào.\n\nĐóng cọc đất cho máy\nphát điện (bao gồm cả\nvật tư đóng cọc đất\ncho máy phát điện)\n\nCọc đất bằng thép mạ đồng cường độ cao.\nCoc đất ®16mm dài 2,4m.\n\nTiêu chuẩn IEC 62561.\n\nCọc đất Cát Vạn Lợi hoặc tương đương.\n\nLắp đặt, đấu nối, cài\nđặt hoàn chỉnh,\nnghiệm thu bàn giao\nđưa vào sử dụng máy\nphát điện và tủ ATS tại\nmỗi trạm BTS (bao\ngồm cả phụ kiện lắp\nđặt)\n\nCung cấp toàn bộ vật tư, phụ kiện cần thiết phục\n\nvụ lắp đặt và vận hành hệ thống.\n\nVận chuyển thiết bị, vật tư từ kho đến vị trí lắp đặt\n\ntại từng trạm BTS. Bốc xếp, bảo quản thiết bị\n\ntrong quá trình vận chuyền và thi công.\n\nLắp đặt thiết bị:\n\no Định vị và lắp đặt máy phát điện theo đúng yêu\ncầu kỹ thuật.\n\no_ Lắp đặt tủ ATS và các phụ kiện đi kèm.\n\no Thi công giá đỡ, bu lông neo, hệ thống tiếp địa\nvà các hạng mục phụ trợ cần thiết (nếu có).\n\nĐấu nối và tích hợp hệ thống\n\no_ Đấu nối nguồn điện lưới, nguồn máy phát và tải\nqua tủ ATS.\n\no Đấu nối cáp động lực, cáp điều khiển, tiếp dia\nbảo vệ.\n\no Kiểm tra chiều pha, điện áp, thông số vận hành\nvà khả năng chuyển nguồn tự động.\n\npV\n\f104\n\nCài đặt, hiệu chỉnh\n\no Cài đặt các thông số vận hành của máy phát\nđiện và tủ ATS.\n\no Hiệu chỉnh \"chế độ khởi động, dừng máy và\nchuyển nguồn tự động theo yêu cầu khai thác\ncủa trạm BTS.\n\nChạy thử, kiểm tra\n\no Thực hiện chạy thử không tải và có tải.\n\no Kiểm tra khả năng tự động khởi động máy phát\nkhi mất điện lưới và tự động chuyền tải qua\nATS.\n\no Kiểm tra khả năng chuyén trả tải về nguồn lưới\nkhi nguồn điện lưới được khôi phục.\n\nNghiệm thu và bàn giao\n\no Lập hồ sơ hoàn công, biên bản kiểm tra và\nnghiệm thu.\n\no Hướng dẫn vận hành cơ bản cho đơn vị quản lý.\n\no Bàn giao hệ thống hoàn chỉnh, đảm bảo vận\nhành 6n định và đưa vào sử dụng.\n\nYêu câu triên khai\n\nBiện pháp tổ chức\nthực hiện dịch vụ\n\nNhà thầu phải trình bày đầy đủ: Phương pháp/biện\npháp thực hiện dịch vụ, quy trình thực hiện dịch vụ\ncụ thể, hợp lý, khả thi cho từng hạng mục công việc\nđược nêu trong yêu cầu kỹ thuật Mục 3 Chương V.\n\nHuy động nhân sự\n\nNhà thầu cam kết huy động đủ nhân sự thực hiện\ndịch vụ đáp ứng yêu câu gói thâu.\n\nBảo đảm chất lượng\ndịch vụ\n\nNhà thầu phải trình bày các biện pháp bảo đảm chất\nlượng dịch vụ phù hợp với đê xuât về biện pháp tô\nchức thực hiện dịch vụ.\n\nAn toàn lao động,\nphòng cháy chữa\ncháy, vệ sinh môi\n\ntrường trong quá trình\nthực hiện dịch vụ\n\nNhà thầu phải trình bày biện pháp an toàn lao động,\nphòng cháy, chữa cháy, bảo đảm vệ sinh môi trường\nphù hợp với đề xuất về biện pháp tổ chức thực hiện\ndịch vụ.\n\nĐảm bảo an toàn tài\nsản, hệ thống mạng\nviễn thông trong quá\ntrình thực hiện dịch vụ\n\nNhà thầu cam kết trong thời gian thực hiện dịch vụ sẽ\nluôn đảm bảo an toàn cho tài sản, hệ thống mạng\nviễn thông hiện hữu của chủ đầu tư, không gay gián\nđoạn thông tin, chịu hoàn toàn trách nhiệm, đền bù\nmọi ton thất nếu phát sinh các lỗi hoặc sự cố liên\nquan đến dịch vụ đang thực hiện.\n\nThủ tục xin giấy phép\nthi công công trình\n(nêu có)\n\nNhà thầu cam kết chịu mọi chỉ phí, trách nhiệm thực\nhiện đầy đủ các thủ tục pháp lý xin giấy phép thi\ncông công trình/hạng mục công trình cần thiết trước\nkhi thực hiện dịch vụ và/hoặc trong quá trình thực\nhiện dịch vụ do các cơ quan, đơn vị, tổ chức liên\n\n\f105\n\nquan có thâm quyên cấp theo quy định của pháp luật\n(nêu có).\n\nBảo mật thông tin\nmạng lưới\n\nNhà thầu cam kết: Bảo mật bất kỳ tài liệu, dữ liệu\nhoặc thông tin nào khác liên quan đến hệ thống,\nmạng lưới thông tin của chủ đầu tư, không được tiết\nlộ tài liệu, dữ liệu hoặc thông tin đó cho bên thứ ba\nnếu không có văn bản đồng ý của chủ đầu tư.\n\n8 | Bảo hành dịch vụ\n\nNhà thầu cam kết thời gian bảo hành dịch vụ > 36\ntháng.\n\n9 | Hợp đồng dịch vụ\n\nNhà thầu cam kết đáp ứng hoàn toàn tất cả điều kiện,\nđiều khoản, biểu mẫu hợp đồng nêu trong Chương VI\n— Điều kiện chung của hợp đồng, Chương VII — Điều\nkiện cụ thé của hợp đồng và Phan 4 — Biểu mẫu hợp\nđồng.\n\n4. Giải pháp và phương pháp luận:\n\nNhà thầu đề xuất giải pháp, phương pháp luận tổng quát thực hiện dịch vụ theo\n\ncác nội dung quy định tại Chương V, gồm các phần như sau:\n\n- Đây đủ các nội dung đề xuất của nhà thâu tương ứng với từng nội dung yêu cau\n\nquy định tại Mục 3 Chương V.\n\n- Các nội dung đê xuât khác liên quan.\n\n5. Quy định về kiểm tra, nghiệm thu san phẩm:\n\nDịch vụ cung cấp sẽ được nghiệm thu khi dịch vụ cung cấp đáp ứng đầy đủ các\nyêu cầu nêu tại Mục 3 Chương V và các quy định pháp luật về xây dựng, viên thông\n\ncó liên quan.\n\f106\n\nPhan 3. DIEU KIEN HỢP DONG VÀ BIÊU MAU HỢP DONG\nChương VI. DIEU KIEN CHUNG CUA HOP DONG\n\n1. Dinh nghia\n\nTrong hợp đồng nay, các từ ngữ dưới đây được hiểu như sau:\n\n1.1. “Bất khả kháng” là những sự kiện hoặc tình huống nằm\nngoài tầm kiểm soát của các bên và không thé lường trước, không\nthể tránh được mà nguyên nhân không phải do sơ suất hoặc thiếu\nchú ý của các bên. Sự kiện bất khả kháng có thể bao gồm nhưng\nkhông giới hạn bởi chiến tranh, bạo loạn, đình công, hỏa hoạn, lũ\nlụt, dịch bệnh, cách ly do kiểm dich và cắm vận hàng hóa;\n\n1.2. “Bên” là Chủ đầu tư hoặc Nhà thầu, tùy từng trường hợp.\n\n1.3. “Chủ đầu tư”, “Đơn vị quản lý sử dụng” là tổ chức được quy\nđịnh tại E-DKCT;\n\n1.4. “Dịch vụ” là một hoặc một số dịch vụ (bao gồm cả hàng hóa,\nvật tư kèm theo dịch vụ (nếu có)) bao gồm: lắp đặt, logistics, bảo\nhiểm, quảng cáo, nghiệm thu chạy thử, chụp ảnh vệ tinh; in ân; vệ\nsinh; truyền thông: sửa chữa, bảo trì, bảo dưỡng và hoạt động dịch\nvụ khác không phải là dịch vụ tư vấn quy định tại khoản 4 Điều 4\ncủa Luật Đấu thầu. “Hàng hóa” gồm máy móc, thiết bị, nguyên\nliệu, nhiên liệu, vật liệu, vật tư, phụ tùng: sản phẩm; phương tiện;\nhàng tiêu dùng; hóa chất, vật tư xét nghiệm, thiết bị y tế; phần\nmêm thương mại;\n\n1.5. “Địa điểm cung cấp dịch vụ” là địa điểm được quy định tại E-\nDKCT;\n\n1.6. “Gia hợp đồng” là giá trị ghi trong hợp đồng giữa Chủ đầu tư\nvà nhà thầu, là tông số tiền ghi trong hợp đồng cho việc cung cấp\ndịch vụ. Giá hợp đồng đã bao gồm tất cả các chỉ phí về thuế, phí,\nlệ phí (nếu có);\n\n1.7. “Hoàn thành” là việc Nhà thầu hoàn tất các nội dung công\nviệc theo các điều khoản và điều kiện quy định tại Hợp đồng;\n\n1.8. “Hợp đồng” là thỏa thuận giữa Chủ đầu tư và Nhà thầu, thể\nhiện bằng văn bản, được hai bên ký kết, bao gồm cả phụ lục và tài\nliệu kèm theo;\n\n1.9. “Năm” là năm dương lịch; “tháng” là tháng dương lịch;\n\n1.10. “Ngày” là ngày dương lịch; “ngày làm việc” là các ngày\ntrong tuần trừ thứ bảy, chủ nhật và các ngày Chủ đầu tư nghỉ lễ, tết\ntheo quy định của pháp luật Việt Nam;\n\n1.11. \"Nhà thầu\" là Nhà thầu trúng thầu (có thể là Nhà thầu độc\nlập hoặc liên danh) và được quy định tại E-DKCT;\n\n1.12. “Nhà thầu phụ” là tổ chức, cá nhân ky hop đồng với nhà thầu\nđể tham gia thực hiện công việc phi tư vấn;\n\n1.13. “Tài liệu Hợp đồng” là các tài liệu được liệt kê trong Hợp\nđồng, bao gồm bắt kỳ bản sửa đổi, bổ sung nào của Hợp đồng;\n\n1.14. “Tháng” là tháng dương lịch;\n\n\f107\n\n1.15. “Thời gian thực hiện hợp đồng” là s6 ngày được tinh từ ngày\nhợp dong có hiệu lực cho den ngày nghiệm thu hoàn thành toàn bộ\nhàng hóa, dịch vụ theo quy định của hợp đông.\n\n2. Hồ sơ hợp\nđồng và thứ tự\nưu tiên\n\n2.1. Tất cả các tài liệu nêu tại Mục 2.2 E-DKC (bao gồm. cả các\nphần của tài liệu) sẽ cấu thành Hợp đồng để tạo thành thể thống\nnhất, có tính tương hỗ, bổ sung và giải thích cho nhau.\n\n2.2. Các tài liệu cấu thành hợp đồng được sắp xếp theo thứ tự ưu\ntiên sau đây:\n\na) Văn bản Hợp đồng, kèm theo các phụ lục hợp đồng;\n\nb) E-ĐKCT của hợp đồng được điền đầy đủ toàn bộ nội dung và bao\n\ngôm cả các nội dung hiệu chỉnh, bổ sung, làm rõ trong quá trình lựa\nchọn nhà thầu, thương thảo hợp đồng, hoàn thiện hợp đồng (nếu có);\n\nc) Biên ban thương thảo hợp đồng (nếu có), biên bản hoàn thiện\nhợp đông;\n\nd) E-DKC của hợp đồng;\n\nđ) Quyết định phê duyệt kết quả lựa chọn nhà thầu;\n\ne) Thư chấp thuận E-HSDT và trao hợp đồng:\n\nø) E-HSDT và các văn ban làm rõ E-HSDT của Nhà thầu (nếu có);\nh) E-HSMT và các tài liệu sửa đổi, làm rõ E-HSMT (nếu có);\n\ni) Các tài liệu khác quy định tại E-DKCT.\n\n2.3. Tài liệu hợp đồng. là một phần của hồ sơ hợp đồng quy định\ntại Điều 65 của Luật Đấu thầu và bao gồm:\n\na) Văn bản hợp đồng;\n\nb) Điều kiện cụ thể của hợp đồng được điền đầy đủ toàn bộ nội\ndung và bao gồm cả các nội dung hiệu chỉnh, bổ sung, làm rõ\ntrong quá trình lựa chọn nhà thầu;\n\nc) Phụ lục hợp đồng gồm danh mục chỉ tiết về phạm vi công việc,\nbiểu giá, tiến độ thực hiện (nếu có);\n\nđ) Tài liệu khác (nếu có).\n\n3. Luật va\nngôn ngữ\n\n3.1. Luật điều chỉnh hợp đồng là luật Việt Nam;\n3.2. Ngôn ngữ của hợp đồng là tiếng Việt.\n\n4. Thông báo\n\n4.1. Bất cứ thông báo nào của một bên gửi cho bên kia liên quan\nđến hợp đồng phải được thể hiện bằng văn bản, theo địa chỉ quy\nđịnh tại E- ĐKCT. Thuật ngữ “bằng văn bản” có nghĩa là hình\nthức truyền đạt thông tin dưới dạng viết và có bằng chứng về việc\ntiếp nhận thông tin.\n\n4.2. Thông báo của một bên sẽ được coi là có hiệu lực kể từ ngày\nbên kia nhận được hoặc theo ngày hiệu lực nêu trong thông báo,\ntùy theo ngày nào đến muộn hơn.\n\n5. Bảo đảm\nthực hiện hợp\nđồng\n\n5.1. Bảo đảm thực hiện hợp đồng phải được nộp lên Chủ đầu tư\nkhông muộn hơn ngày quy định tại Thư chấp thuận E-HSDT và\ntrao hợp đồng. Bảo đảm thực hiện hợp đồng được thực hiện bằng\n\nZ2„V\n\n—\nta\n\nSe\nPr\n\f108\n\nmột hoặc các hình thức sau:\n\na) Đặt cọc bằng Séc bảo chi hoặc nộp tiền mặt hoặc chuyển khoản\nvào tài khoản của Chủ đầu tư đối với bảo đảm thực hiện hợp đồng có\ngiá trị dưới 50 triệu đồng và thời gian có hiệu lực của Séc bảo chỉ\nphù hợp với thời gian thực hiện gói thầu;\n\nb) Nộp thư bảo lãnh của tổ chức tín dụng trong nước, chỉ nhánh\nngân hàng nước ngoài được thành lập theo pháp luật Việt Nam;\n\nc) Nộp giấy chứng nhận bảo hiểm bảo lãnh của doanh nghiệp bảo\nhiểm phi nhân thọ trong nước, chỉ nhánh doanh nghiệp bảo hiểm\nphi nhân thọ nước ngoài được thành lập theo pháp luật Việt Nam.\n\nBảo đảm thực hiện hợp đồng theo quy định tại điểm b và điểm c\nMục này là bảo đảm không có điều kiện (trả tiền khi có yêu cầu),\ntheo mẫu quy định tại Phần 4 hoặc một mẫu khác được Chủ đầu tư\nchấp thuận.\n\n5.2. Bảo đảm thực hiện hợp đồng có thời hạn nộp, hình thức, giá trị\nvà hiệu lực quy định tại E-DKCT.\n\n5.3. Bảo đảm thực hiện hợp đồng sẽ được trả cho Chủ đầu tư để\n\nbồi thường cho bất kỳ tổn thất nào phát sinh do Nhà thầu không\nhoàn thành các nghĩa vụ hợp đồng.\n\n5.4. Thời hạn hoàn trả bảo đảm thực hiện hợp đồng theo quy định\ntại E-DKCT.\n\n6. Ký hợp\nđông thâu phụ\n\n6.1. Nhà thầu được ký kết hợp đồng với các nhà thầu phụ trong\ndanh sách các nhà thầu phụ quy định tai E-DKCT để thực hiện\nmột phần công việc nêu trong E-HSDT. Việc sử dụng nhà thầu\nphụ sẽ không làm thay đổi các nghĩa vụ của Nhà thầu. Nhà thầu\nphải chịu trách nhiệm trước Chủ đầu tư về khối lượng, chất lượng,\ntiến độ và các nghĩa vụ khác đối với phần việc do nhà thầu phụ\nthực hiện. Việc thay thế, bổ sung nhà thầu phụ trong danh sách các\nnhà thầu phụ nêu trong E-HSDT hoặc thay đổi nội dung thầu phụ nêu\ntrong E-HSDT chỉ được thực hiện khi được Chủ đầu tư, tư vấn giám\nsát chấp thuận và không vượt mức tối đa giá trị công việc dành cho\nnhà thầu phụ nêu trong hợp đồng; việc sử dụng nhà thầu phụ phải\nphù hợp với nhu câu của nhà thầu trong thực hiện hợp đồng, nhà thầu\nphụ phải đáp ứng về năng lực, kinh nghiệm theo yêu câu của nhà\nthầu.\n\n6.2. Giá trị công việc mà các nhà thầu phụ quy định tại Mục 6.1 E-\nDKC thực hiện không được vượt quá tỷ lệ phan trăm theo giá hợp\nđồng quy định tai E-DKCT.\n\n6.3. Nhà thầu có trách nhiệm thanh toán đầy đủ và đúng hạn cho\nnhà thầu phụ theo các điều khoản thỏa thuận giữa Nhà thầu và nha\nthầu phụ. Nhà thầu không được sử dụng nhà thầu phụ cho các\ncông việc khác ngoài công việc kê khai sử dụng nhà thầu phụ nêu\n\n\f109\n\ntrong E-HSDT.\n6.4. Yêu cầu khác về nhà thầu phụ quy định tại E-DKCT.\n\n7. Phạm vi\ncung cap\n\nDịch vụ phi tư vấn sẽ được cung cấp theo quy định tại Chương IV\nđược đính kèm thành Phụ lục và là một bộ phận không tách rời của\nhợp đồng này, bao gồm các loại dịch vụ mà Nhà thầu phải cung\ncâp và đơn giá của các loại dịch vụ đó.\n\n8. Tiến độ\n\ncung cap dich\n. Ậ\n\nvụ phi tư vần\n\nTiến độ cung cấp dịch vụ phi tư vấn và thời gian dự kiến hoàn\nthành phải được thực hiện theo quy định tại Mẫu số 10A hoặc Mẫu\nsố 10B hoặc Mẫu số 10C hoặc Mẫu số 10D Chương IV.\n\n9, Trach\nnhiém cua\nNha thau\n\nNhà thầu phải cung cấp dịch vụ phi tư vấn trong phạm vi cung cấp\nquy định tại Mục 7 E-DKC va theo tiến độ cung cấp dịch vụ phi tư\nvân và lịch hoàn thành quy định tại Mục 8 E-DKC.\n\n10. Loại hợp\nđông và giá\nhợp đông\n\n10.1. Loại hợp đồng theo quy định tại E-ĐKCT.\n\n10.2. Giá hợp đồng được ghi tai E-DKCT là toàn bộ chi phí để\nthực hiện hoàn thành việc cung cấp dịch vụ phi tư vẫn của gói thầu\nnêu trong Bảng giá hợp đồng trên cơ sở bảo đảm tiến độ, chất\nlượng theo đúng yêu câu của gói thầu.\n\n11. Điều chỉnh\nthuế\n\nViệc điều chỉnh thuế thực hiện theo quy định tại E-DKCT.\n\n12.1. Chủ đầu tư phải cấp cho Nhà thầu khoản tiền tạm ứng theo\nquy định tai E-DKCT, sau khi Nha thầu nộp Bảo lãnh tạm ứng\ntương đương với khoản tiền tạm ứng. Bảo lãnh tạm ứng phải được\nphát hành bởi một tổ chức tín dụng trong nước hoặc chỉ nhánh\nngân hàng nước ngoài được thành lập theo pháp luật Việt Nam và\ncó hiệu lực cho đến khi hoàn trả hết khoản tiền tạm ứng; giá trị của\nbảo lãnh tạm ứng sẽ được giảm dần theo số tiền tạm ứng mà Nhà\nthầu hoàn trả. Không tính lãi đối với tiền tạm ứng.\n\n12.2. Nhà thầu chỉ được sử dụng tiền tạm ứng cho việc thực hiện\nHợp đồng. Nhà thầu phải chứng minh rằng khoản tiền tạm ứng đã\nđược sử dụng đúng mục đích, đúng đối tượng bằng cách nộp bản\nsao các hóa đơn chứng từ hoặc tài liệu liên quan cho Chủ đầu tư.\n\n12. Tạm ứng\n13. Thanh\ntoán\n\n13.1. Yêu cầu thanh toán của Nhà thầu phải được gửi cho Chủ đầu\ntư bằng văn bản, kèm theo hóa đơn mô tả dịch vụ đã thực hiện khi\nđã hoàn thành tất cả các nghĩa vụ khác quy định trong hợp đồng.\nViệc thanh toán thực hiện theo quy định tại E-DKCT. Trường hợp\nChủ đầu tư thanh toán chậm, Nhà thầu sẽ được trả lãi trên sô tiền\nthanh toán chậm vào lần thanh toán kế tiếp. Lãi suất thanh toán\nchậm được tính từ ngày mà lẽ ra phải thanh toán cho đến ngày\nthanh toán thực tế và mức lãi suất áp dụng là mức lãi suất hiện\nhành đối với các khoản vay thương mại bằng VND.\n\n13.2. Việc giảm trừ thanh toán trên cơ sở chất lượng dịch vụ thực\nhiện theo quy định tại E-DKCT.\n13.3. Đồng tiền thanh toán là: VND.\n\nAV\n\n\f110\n\n14. Sử dụng\ncác tài liệu và\nthông tin liên\nquan đến hợp\nđồng\n\n14.1. Chủ đầu tư và Nhà thầu phải bảo mật bat kỳ tài liệu, dữ liệu\nhoặc thông tin nào khác liên quan đến hợp đồng do một bên cung\ncấp trực tiếp hoặc gián tiếp cho bên kia, không được tiết lộ tài liệu,\ndữ liệu hoặc thông tin đó cho bên thứ ba nêu không có văn bản\nđồng ý của bên kia cho dù tài liệu, dữ liệu hoặc thông tin đó được\ncung cấp trước, trong hoặc sau khi hoàn thành hoặc chấm dứt hợp\nđồng. Nhà thầu có thể chuyển cho nhà thầu phụ các tài liệu, dữ\nliệu và thông tin phù hợp do Chủ đầu tư cung câp để nhà thầu phụ\nthực hiện công việc của mình theo hợp đồng; trong trường hợp\nnày, nhà thầu phụ phải có cam kết với Nhà thầu về việc bảo mật\ncác tài liệu, dữ liệu hoặc thông tin đó.\n\n14.2. Chủ đầu tư không được sử dụng các tài liệu, đữ liệu và thông\ntin khác nhận được từ Nhà thầu cho bất kỳ mục đích nào khác\nkhông liên quan đến hợp đồng. Nhà thầu không được sử dụng các\ntài liệu, di liệu và thông tin khác nhận được từ Chủ đầu tư cho bat\nkỳ mục đích nào khác không liên quan đến việc thực hiện hợp\nđồng.\n\n14.3. Nghĩa vụ của Chủ đầu tư và Nhà thầu quy định tại Mục 14.1\nE-DKC và Mục 14.2 E-DKC không áp dụng đối với các thông tin\nsau đây:\n\na) Thông tin mà Chủ đầu tư hoặc Nhà thầu cần cung cấp cho cấp\ncó thâm quyền;\n\nb) Thông tin đã hoặc sẽ được công bố mà không phải do lỗi của\nChủ đầu tư hoặc Nhà thầu;\n\nc) Thông tin thuộc sở hữu của một bên vào thời điểm công bố và\ntrước đó không phải do bên kia cung cấp trực tiếp hoặc gián tiếp;\nd) Thông tin mà một bên nhận được một cách hợp pháp từ một bên\nthứ ba không có nghĩa vụ bảo mật thông tin.\n\n14.4. Các quy định tại Mục 14 E-DKC không làm thay đổi bất kỳ\ncam kết bảo mật nào do một bên đưa ra trước ngày ký hợp đồng\nliên quan đến việc cung cấp dịch vụ.\n\n14.5. Các quy định tại Mục 14 E-DKC tiếp tục có hiệu lực sau khi\nhoàn thành hoặc chấm dứt hợp đồng vì bất cứ lý do gì.\n\n15. Phạt và bồi\nthường thiệt\nhại\n\nPhạt vi phạm hợp đồng và bồi thường thiệt hại theo quy định tại E-\nDKCT.\n\n16. Bất kha\nkhang\n\n16.1. Nhà thầu không bị tịch thu bảo lãnh thực hiện hợp đồng,\nkhông phải chịu trách nhiệm bồi thường thiệt hại hay bị phạt hoặc\nbị chấm dứt hợp đồng nếu rơi vào các sự kiện bất khả kháng gây\ncản trở tiến độ thực hiện hợp đồng hoặc không thể thực hiện nghĩa\nvụ hợp đồng.\n\n16.2. Khi xảy ra sự việc bất khả kháng, việc một bên không thực\nhiện được bất kỳ một nghĩa vụ nào của mình sẽ không bị coi là vi\nphạm hay phá vỡ Hợp đồng, với điều kiện bên bị ảnh hưởng bởi\nvụ việc này: (a) đã tiễn hành những biện pháp ngăn ngừa hợp lý,\n\n\f111\n\ncần trong và các biện pháp thay thé cân thiết, tat cả với mục dich\nthực hiện được những điều khoản và điều kiện của Hợp đồng này,\nvà (b) phải tiếp tục thực hiện các nghĩa vụ của mình trong phạm vi\nHợp đồng chừng nào việc thực hiện này còn hợp lý và thực tế.\n\n16.3. Trong hợp đồng này, bất khả kháng được hiểu là các sự kiện\nnằm ngoài tầm kiểm soát của các bên và không thể lường trước,\nkhông thể tránh được và khiến cho việc thực hiện hợp đồng là\nkhông khả thi mà nguyên nhân không phải do sơ suất hoặc thiếu\nchú ý của các bên. Sự kiện bất khả kháng có thể bao gồm nhưng\nkhông giới hạn bởi chiến tranh, bạo loạn, đình công, hỏa hoạn, lũ\nlụt, dịch bệnh, cách ly do kiểm dịch hoặc các chính sách, quy định\ncủa Nhà nước.\n\n16.4. Khi xảy ra sự kiện bất khả kháng, bên bị ảnh hưởng bởi sự\nkiện bat khả kháng phải kip thời thông báo băng văn bản cho bên\nkia về sự kiện đó và nguyên nhân gây ra sự kiện trong vòng 14\nngày kể từ ngày xảy ra sự kiện bat khả kháng. Đồng thời, chuyên\ncho bên kia giây xác nhận về sự kiện bất khả kháng đó được cấp\nbởi một tổ chức có thâm quyền tại nơi xảy ra sự kiện bất khả\nkháng.\n\nNhà thầu bị ảnh hưởng bởi sự kiện bất khả kháng phải tiếp tục\nthực hiện các nghĩa vụ hợp đồng theo hoàn cảnh thực tế cho phép\nvà phải tìm mọi biện pháp hợp lý để hạn chế hậu quả của sự việc\nbất khả kháng.\n\n16.5. Thời hạn mà một bên phải hoàn thành một công việc theo\nHợp đồng này được gia hạn thêm một khoảng thời gian bằng đúng\nthời gian bên đó không thể thực hiện được công việc do sự kiện\nbất khả kháng gây ra.\n\n17. Sửa đổi | 17.1 Việc sửa đổi hợp đồng có thể được thực hiện trong các trường\nhợp dong hợp sau:\n\na) Bé sung hạng mục công việc cần thiết ngoài phạm vi công việc\nquy định trong hợp đông;\n\nb) Thay đổi thời gian thực hiện hợp đồng;\n\nc) Các nội dung khác quy định tại E-DKCT.\n\n17.2. Chủ đầu tư và Nhà thầu sẽ tiến hành thương thảo để làm cơ\n\nsở ký kết văn bản sửa đổi “HẸP đồng trong trường hợp sửa đổi hợp\nđồng.\n\n17.3. Trong thời gian thực hiện hợp đồng, Nhà thầu có thé đề xuất\ngiải pháp tiết kiệm chỉ phí bao gồm ít nhất các nội dung sau đây:\n\na) Nội dung giải pháp, giải thích sự khác biệt so với các yêu cầu\ntheo hợp đồng đã ký kết.\n\nb) Phân tích toàn diện chi phí và lợi ich của giải pháp bao gom mô\ntả và ước tinh các chi phi (bao gồm cả chi phí vòng đời, néu có) có\nthể phát sinh cho Chủ đầu tư.\n\nc) Tác động của giải pháp đối với hiệu quả thực hiện hợp đồng.\n17.4. Chủ đầu tư có thể chấp thuận đề xuất của Nhà thầu nếu đề\n\n#„\n\f112\n\nxuất này chứng minh được một trong các lợi ích dưới đây:\n\na) Rút ngắn thời gian thực hiện dịch vụ;\n\nb) Giảm giá hợp đồng hoặc chi phí vòng đời cho Chủ dau tư;\n\nc) Nâng cao chất lượng, hiệu quả, an toàn hoặc tính bền vững của\ndịch vụ;\n\nd) Bất kỳ lợi ích nào khác cho Chủ đầu tư.\n\nTrường hợp đề xuất của Nhà thầu được Chủ đầu tư chấp thuận và\n\nlàm giảm giá hợp đồng, Chủ đầu tư thanh toán cho Nhà thầu theo\ntỷ lệ quy định tại E-DKCT đối với phan giá trị giảm giá hợp đồng.\n\nTrường hợp dé xuất của Nhà thầu được Chủ đầu tư chấp thuận và\nlàm tăng giá hợp đồng nhưng giảm chỉ phí vòng đời do tác động\ncủa các yếu tố quy định tại các điểm a, b, c và d Mục này, Chủ đầu\ntư thanh toán cho Nhà thầu theo phần giá trị tăng giá hợp đồng.\n\n18. Điều chỉnh\ntiên độ thực\nhiện hợp đồng\n\nTrong quá trình thực hiện hợp đồng, các bên được điều chỉnh các\nmoc thời gian hoàn thành các nội dung quy định cụ thể trong hop\nđồng trong các trường hợp sau đây:\n\na) Trường hợp bat khả kháng hoặc phát sinh các điều kiện bất lợi,\ncan trở nhà thầu trong việc thực hiện hợp đồng và không liên quan\nđến vi phạm hoặc sơ suất của các bên tham gia hợp đồng;\n\nb) Thay đổi, điều chỉnh dự án, phạm vi công việc, phạm vi cung\ncap, thiết kế, giải pháp thi công chủ đạo, biện pháp cung câp do yêu\ncầu khách quan làm ảnh hưởng đến tiến độ hợp đồng:\n\nc) Một hoặc các bên đề xuất sáng kiến, cải tiến thực hiện hợp\nđồng mà cần thay đổi tiến độ nhằm mục đích mang lại lợi ích cao\nhơn cho Chủ đầu tư;\n\nd) Việc bàn giao mặt bằng không đúng với thỏa thuận trong hợp\nđồng, tạm dừng hợp đồng do lỗi của Chủ đầu tư ảnh hưởng đến tiến\nđộ hợp đồng mà không do lỗi của nhà thầu;\n\nđ) Tạm dừng thực hiện công việc theo yêu cầu của cơ quan nhà\nnước có thẩm quyền mà không do lỗi của Chủ đầu tư, nhà thầu;\n\ne) Các trường hợp khác quy định tại E-DKCT.\n\nKhi điều chỉnh các mốc thời gian hoàn thành mà không vượt thời\ngian thực hiện hợp đồng thì Chủ đầu tư và nhà thầu thỏa thuận,\nthống nhất việc điều chỉnh; trường hợp vượt thì Chủ đầu tư và nhà\nthầu chỉ được thỏa thuan, thống nhất việc điều chỉnh sau khi được\nngười có thẩm quyền cho phép.\n\n19. Chấm dứt\nhợp đồng\n\n19.1. Cham dứt hợp đồng do sai phạm\n\na) Chủ đầu tư có thể chấm dứt một phần hoặc toàn bộ hợp đồng\nmà không gây tốn hại đến các biện pháp khắc phục vi phạm hợp\nđồng khác bằng cách thông báo bằng văn bản cho Nhà thầu về sai\nphạm trong hợp đồng trong các trường hợp sau:\n\n(i) Nhà thầu không thực hiện một phần hoặc toàn bộ nội dung công\nviệc theo hợp đồng trong thời hạn đã nêu trong hợp đồng hoặc\n\n\f113\n\ntrong khoảng thời gian đã được Chu đầu tư gia hạn;\n\n(ii) Nhà thầu không thực hiện bất kỳ nghĩa vụ nào khác theo hợp\nđông;\n\n(iii) Nhà thầu bị mat khả năng thanh toán hoặc phá sản;\n\n(iv) Có bằng chứng cho thấy Nhà thầu đã vi phạm một trong các\n\nhành vi bị câm quy định tại Điều 16 của Luật Đấu thầu trong quá\ntrình đấu thầu hoặc thực hiện Hợp đồng.\n\nb) Trong trường hợp Chủ đầu tư chấm dứt việc thực hiện một phần\nhay toàn bộ hợp đồng theo điểm a Mục 19.1 E-DKC, Chủ đầu tư\ncó thể ký hợp đồng với nhà thầu khác để thực hiện phần hợp đồng\nbị chấm dứt đó. Nhà thầu sẽ chịu trách nhiệm bồi thường cho Chủ\nđầu tư những chỉ phí vượt trội cho việc thực hiện phần hợp đồng bị\nchấm dứt này. Tuy nhiên, Nhà thầu vẫn phải tiếp tục thực hiện\nphần hợp đồng không bị chấm dứt và chịu trách nhiệm đối với\nphần hợp đồng do mình thực hiện.\n\nc) Nhà thầu có thé chấm dứt hợp đồng bằng cách gửi văn bản thông\nbáo cho Chủ đầu tư trong vòng ba mươi (30) ngày trong các trường\nhợp sau đây:\n\n- Nếu Chủ đầu tư không thanh toán bat kỳ khoản tiền nào phải trả\ncho Nhà thầu theo Hợp đồng và không có tranh chấp theo Mục 22\nE-DKC về việc này trong vòng sáu mươi (60) ngày sau khi nhận\nđược thông báo bằng văn bản của Nhà thầu về việc quá hạn thanh\ntoán;\n\n- Nếu vì lý do bất khả kháng, trong thời gian không dưới sáu mươi\n(60) ngày, nhà thầu không thể thực hiện được hợp đồng.\n\n19.2. Chấm đứt hợp đồng do mắt khả năng thanh toán\n\nTrường hợp Nhà thầu phá sản hoặc mat khả năng thanh toán, Chủ\nđầu tư có thể chấm dứt hợp đồng vào bất kỳ thời điểm nào bằng\ncách gửi thông báo cho Nhà thầu. Trong trường hợp đó, hợp đồng\nsẽ chấm đứt và Nhà thầu không được bồi thường với điều kiện là\nviệc chấm dứt hợp đồng không gây tổn hại hoặc ảnh hưởng đến\nbất kỳ quyền khởi kiện hoặc biện pháp khắc phục của Chủ đầu tư\ntrước đó hoặc sau đó.\n\n20. Phát hiện\nvà khắc phục\nsai sot\n\n20.1. Chủ đầu tư thực hiện đánh giá chất lượng dịch vụ phi tư vấn\ntheo nguyên tắc và cách thức như quy định tại E-ĐKCT. Chủ đầu\ntư có thể hướng dẫn Nhà thầu tự đánh giá và phát hiện sai sót,\nkiểm tra nội dung công việc mà Chủ đầu tư cho rằng có thể có sai\nsót. Thời hạn trách nhiệm đối với sai sót được quy định tại E-\nDKCT.\n\n20.2. Trường hợp phat sinh sai sót trong quá trình Nha thầu cung\ncấp dịch vụ phi tư vấn, trước khi kết thúc hợp đồng, Chủ đầu tư\nthông báo cho Nhà thầu về các sai sót cần khắc phục.\n\nKhi nhận được thông báo của Chủ đầu tư, Nhà thầu có trách nhiệm\n\nkịp thời khắc phục sai sót trong khoảng thời gian hợp lý mà Chủ\n\nHew\n\nLoven\n\n`\noO\n\nBo ca SS\n\f114\n\nđầu tư quy định trong thông báo. Trường hợp Nhà thâu không\nkhắc phục xong sai sót trong khoảng thời gian cho phép, Chủ đầu\ntư sẽ đánh giá chỉ phí cần thiết để khắc phục sai sót và yêu cầu\nNhà thầu thanh toán, đồng thời phạt thực hiện hợp đồng đối với\nNhà thầu như quy định tại Mục 15 E-DKC.\n\n21. Nhân sự\n\n21.1. Nhà thầu phải huy động tất cả nhân sự như đã đề xuất trong\nE-HSDT để thực hiện các nội dung công việc trừ trường hợp Chủ\nđầu tư có thỏa thuận khác. Trường hợp cần thiết phải thay đổi\nnhân sự thì Nhà thầu phải báo cáo và được sự chấp thuận của Chủ\nđầu tư. Nhân sự thay thế phải có năng lực, kinh nghiệm tương\nđương hoặc tốt hơn so với nhân sự đã đề xuất trước đó.\n\n21.2. Trường hợp nhân sự mắt năng lực hành vi dân sự hoặc không\nhoàn thành tốt công việc của mình thì Chu. đầu tư có văn ban yêu\ncầu thay thế. Khi nhận được văn bản yêu cầu thay thế nhân sự của\nChủ đầu tư, trong thời gian quy định tại E-DKCT, Nhà thầu phải\nthực hiện thay thế nhân sự có năng lực và kinh nghiệm tương\nđương hoặc tốt hơn. Trừ trường hợp có thỏa thuận khác, mọi chỉ\nphí phát sinh do thay đổi nhân sự do Nhà thầu chịu.\n\n22. Giải quyết\ntranh chấp\n\n22.1. Chủ đầu tư và Nhà thầu có trách nhiệm giải quyết các tranh\nchấp phát sinh giữa hai bên thông qua thương lượng, hòa giải.\n\n22.2. Nếu tranh chấp không thể giải quyết được bằng thương\nlượng, hòa giải trong thời gian quy định quy định tại E-DKCT kế\ntừ ngày phát sinh tranh chấp thì bất kỳ bên nào cũng đều có thể\nyêu cầu đưa việc tranh chấp ra giải quyết theo cơ chế được quy\nđịnh tại E-DKCT.\n\n23. Cung cấp,\nbảo hành, bảo\nhiểm hàng\nhóa, dịch vụ\n\n23.1. Yêu cầu khác về cung cấp hàng hóa, dịch vụ:\n\nNhà thầu bảo đảm cung câp hàng hóa, vật tư mới 100%, chưa\nqua sử dụng theo đúng đề xuất đã nêu, có nguồn gốc rõ ràng, hợp\npháp, tuân thủ quy định pháp luật. Nhà thầu bảo đảm không vi\nphạm các quyền sở hữu trí tuệ liên quan đến việc cung cấp, sử\ndụng hàng hóa, vật tư, dịch vụ thuộc hợp đồng; và chịu trách\nnhiệm hoàn toàn về mọi thiệt hại, chỉ phí phát sinh liên quan đến\ncác quyền sở hữu trí tuệ này.\n\nNhà thầu phải chịu mọi chỉ phí, trách nhiệm thực hiện và rủi ro\ntrong suốt quá trình vận chuyển, lưu kho, bốc đỡ hàng hóa, vật tư\ncung cấp đến và tại địa điểm thực hiện dịch vụ, bao gồm cả dỡ lên,\ndỡ xuống và xếp hàng hóa, vật tư đó tại địa điểm thực hiện dịch\nvụ. Nhà thầu phải đóng gói hàng hoá cung cấp theo quy định của\nnhà sản xuất và phù hợp với điều kiện vận chuyển, cơ sở hạ tầng từ\nnơi xuất hàng đến địa điểm thực hiện dịch vụ. Hàng hóa, vật tư\ncung cấp tập kết đến địa điểm thực hiện dịch vụ phải còn đầy đủ\nniêm phong, bao bì đóng gói còn nguyên vẹn, có thông tin về hàng\nhóa ghi trên bao bì.\n\nMọi việc cung cấp hàng hóa, thực hiện dịch vụ, hỗ trợ kỹ\nthuật, xử lý sự cô, bảo trì bảo dưỡng, bảo hành của Nhà thầu phải\nluôn tuân thủ quy định pháp luật, bảo đảm an toàn cho tài sản, hệ\n\n\f115\n\nthông thiết bị hiện hữu của Chủ đầu tư và hàng hóa, vật tư, dịch vụ\ncung cấp.\n\nNhà thầu phải thực hiện các biện pháp bảo đảm an toàn, phòng\nchống. cháy né và vệ sinh môi trường, y tế cho tất cả các hoạt động tại\nđịa điểm thực hiện dịch vụ.\n\nNhà thầu không được phép ủy quyên, ủy thác thực hiện hợp\nđồng hoặc chuyển giao, chuyển nhượng hợp đồng khi chưa được\nChủ đầu tư chấp thuận.\n\n23.2. Nhà thầu bảo đảm hàng hóa, vật tư cung cấp không phát sinh\nkhiếm khuyết do bất kỳ hành động hay sơ suất nào từ phía Nhà\nthầu hoặc do thiết kế, vật liệu hoặc kỹ thuật chế tạo khi hàng hóa,\nvật tư được sử dụng bình thường trong các điều kiện phổ biến tại\nViệt Nam.\n\n23.3. Yêu cầu về bảo hành đối với hàng hóa, vật tư, dịch vụ quy\nđịnh tại E-DKCT.\n\n23.4. Trường hợp phát hiện khiếm khuyết của hàng hóa, vật tư,\ndịch vụ, Chủ đầu tư kịp thời thông báo cho Nhà thầu, kèm theo tài\nliệu chứng minh. Chủ đầu tư tạo điều kiện cho Nhà thầu tiến hành\nkiểm tra các khiếm khuyết đó.\n\n23.5. Sau khi nhận được thông báo của Chủ đầu tư về việc hàng\nhóa, vật tư, dịch vụ có khiếm khuyết, Nhà thầu phải kịp thời sửa\nchữa, thay thế hàng hóa, vật tư, dịch vụ có khiếm khuyết trong thời\nhạn quy định của hợp đồng và chịu toàn bộ chi phí sửa chữa, thay\nthê.\n\n23.6. Trường hợp đã được thông báo nhưng Nhà thầu không tiến\nhành sửa chữa khiếm khuyết của hàng hóa, vật tư, dịch vụ trong\nthời hạn quy định của hợp đồng, Chủ đầu tư có thể tự sửa chữa\n(nếu cần thiết). Nhà thầu phải chịu tất cả rủi ro và chi phí liên\nquan. Việc Chủ đầu tư tự sửa chữa khiếm khuyết của hàng hóa, vật\ntư, dịch vụ không ảnh hưởng đến các quyền khác của Chủ đầu tư\nđối với Nhà thầu theo hợp đồng.\n\n23.7 Bảo hiểm hàng hóa, vật tư, dịch vụ: Không yêu cầu. Tuy\nnhiên, Nhà thầu phải có trách nhiệm đảm bảo hàng hóa, vật tư\ncung cấp an toàn trong suốt quá trình lưu kho, vận chuyển hàng\nhóa từ nhà sản xuất hoặc nhà cung cấp. đến địa điểm thực hiện dịch\nvụ. Trường hợp rủi ro phát sinh dẫn đến gay tổn thất, thiệt hại cho\nChủ đầu tư, bên thứ ba, nhân sự của nhà thầu trong quá trình lưu\nkho, vận chuyền, thực hiện dịch vụ, bảo trì bảo dưỡng, xử lý sự có,\nhỗ trợ kỹ thuật, bảo hành thì Nhà thầu phải chịu toàn bộ chi phí,\ntrách nhiệm bù đắp cho tốn thất, thiệt hại đó.\n\n\f116\n\nChương VII. DIEU KIỆN CỤ THẺ CUA HOP DONG\n\nE-DKC 1.3 Chủ đầu tư: Chi nhánh Tập đoàn Bưu chính Viễn thông Việt Nam\n(Loại hình doanh nghiệp: Công ty TNHH) — Viễn thông Thành phố\nHồ Chí Minh.\n\nDia chi: ...\nMã số thué: ...\nSố tài khoản: ...\nĐiện thoại: ...\nKG sài\nEmail: ...\nĐơn vị quản lý sử dụng: Các đơn vị trực thuộc Chủ đầu tư.\n\nE-DKC 1.5 Dia diém cung cấp dịch vụ là: Tại vị trí thực hiện dịch vụ thuộc\n30 tram BT'S nêu tại Mục 1.1 Chương V (Môi tram BTS được cung\ncap, lắp đặt 01 máy phát điện và 01 tủ ATS).\n\n_ Tại mỗi tram BTS thuộc site Bình Dương, Chủ đầu tư sẽ cung\ncâp, bàn giao cho nhà thâu 01 máy phát điện diesel 12,5KVA, 01 tu\nATS 85A va vật tu lap dat tương ứng (bao gôm: Cáp nguôn CXV\n2xl6mm’, cáp đồng tiếp đất 1xl6mm’ bọc PVC, ống nhựa 060) để\nphục vụ việc Nhà thâu lap đặt may phát điện và tủ ATS tai trạm BTS\nđó.\n\nTại mỗi trạm BTS thuộc site Vũng Tàu, Chủ đầu tư sẽ cung cấp,\nbàn giao cho nhà thâu 01 máy phát điện diesel 8,5K VA, 01 tu ATS\n65A và vat tư lắp đặt tương ứng (bao gôm: Cáp nguôn CXV\n2xI6mmƒ, cáp đông tiệp dat IxI6mm” bọc PVC, ống nhựa Ø60) để\nphục vụ việc Nhà thâu lắp đặt máy phát điện và tủ ATS tại tram BTS\nđó.\n\nNhà thầu phải chịu mọi chi phí và trách nhiệm di chuyển, đưa\nmáy phát điện, tủ ATS dam bảo an toàn, vào đúng vị trí láp đặt trên\nbệ đỡ máy phát điện, tủ thiệt bi, ... trong quá trình lap đặt máy phát\nđiện, tủ ATS tại trạm BTS.\n\nE-DKC 1.11 | Nhà thầu: [ghi tên Nhà thầu).\n\nĐịa chỉ: ...\n\nMã số thuế: ...\n\nSố tài khoản: ...\n\nĐiện thoại: ...\n\nPare ies\n\nEmail: ...\n\nE-DKC 2.2 | Các tài liệu sau đây cũng là một phần của Hợp đồng: Các tài liệu\n\n(i)\n\nkhác kèm theo hợp đồng.\n\n\f117\n\nE-DKC 4.1\n\nCác thông báo cần gửi về Chủ đầu tư theo thông tin dưới đây:\n\nNgười nhận: Chi nhánh Tập đoàn Bưu chính Viễn thông Việt\nNam (Loại hình doanh nghiệp: Công ty TNHH) — Viên thông\nThành phô Hồ Chí Minh\n\nĐịa chỉ: 270B Lý Thường Kiệt, Phường Diên Hồng, TP. Hồ Chí\nMinh\nĐiện thoại: (028) 35282338\nFax: (028) 35282357\nEmail: ...\nCác thông báo cần gửi về Nhà thầu theo thông tin dưới đây:\nNgười nhận: ...\nĐịa chi? ‹..\nĐiện thoại: ...\nEmail: ...\n\nKhi một bên có thay đổi về thông tin liên hệ nêu trên thì phải thong\nbáo ngay cho bên kia.\n\nE-DKC 5.2\n\n- Thời hạn Nha thâu nộp bao đảm thực hiện hợp đồng cho Chủ đầu\ntư: Trong vòng 7 ngày làm việc ké từ ngày hai bên ký kết hợp đồng.\n\n- Hình thức bảo đảm thực hiện hợp đồng theo quy định tại điểm b,\n\nđiểm c Mục 5.1 E-DKC: Bảo lãnh vô điều kiện và không huỷ ngang,\ntheo Mẫu số 15 Phần 4 hoặc một mẫu khác được Chủ đầu tư chấp\nnhận, phải được đại diện hợp pháp của đơn vị phát hành bảo lãnh ký\ntên và đóng dấu (kèm theo giấy ủy quyền của người đại diện theo\npháp luật, Quyết định bổ nhiệm người ký — bản gốc hoặc bản sao do\nđơn vị phát hành bảo lãnh đó xác nhận sao y bản chính).\n\n- Giá trị bảo đảm thực hiện hợp đồng: 5% giá hợp đồng (sau thuế\nGTGT). Trong suốt thời gian hiệu lực của bảo đảm thực hiện hợp đồng,\ngiá trị bảo đảm thực hiện hợp đồng không đương nhiên bị giảm trừ\ntương ứng theo giá trị phần hợp đồng Nhà thầu đã thực hiện hoàn thành\nhoặc theo giá trị tiền Nhà thầu đã bị khấu trừ vào giá trị thanh toán hợp\nđồng hay trực tiếp thanh toán cho Chủ đầu tư (do Nhà thầu vi phạm hợp\nđồng, bồi thường thiệt hại, thanh toán theo quy định hợp đồng), trừ khi\nđược Chủ đầu tư chấp thuận.\n\n- Hiệu lực của bảo đảm thực hiện hợp đồng: Kể từ ngày phát hành\nbảo đảm thực hiện hợp đồng cho đến hết 30 ngày sau ngày kết thúc\nthời gian thực hiện hợp đồng theo quy định tại Điều 7.\n\nE-DKC 5.4\n\nThời han hoàn trả bảo đảm thực hiện hợp đồng: Trong vòng 30 ngày\nsau ngày phát hành Biên bản nghiệm thu bàn giao toàn bộ hàng hóa,\ndịch vụ đưa vào sử dụng, đồng thời Nhà thầu đã nộp bảo đảm bảo\nhành cho Chủ đầu tư theo quy định của hợp đồng.\n\nE-DKC 6.1\n\nDanh sách nhà thầu phụ: Không có.\n\n#„ X\n\nŠz># soy\n\nIÔN\nMỊN\n\nrs\nOS\n\f118\n\nE-DKC 6.2\n\nGiá tri công việc ma nhà thầu phụ thực hiện không vượt quá: 0% giá\nhop dong.\n\nE-DKC 6.4\n\nNêu các yêu câu cân thiệt khác vê nhà thâu phụ: Không có.\n\nE-DKC 10.1\n\nLoại hợp đồng: Hợp đồng theo đơn giá cố định.\n\nE-DKC 10.2\n\nGiá hợp đồng: Cố định (nếu khối lượng \"hàng hóa, vật tư, dịch vụ\nthực tế cung cấp không có bat kỳ thay đổi nào so với khối lượng\nhàng hóa, vật tư, dịch vụ nêu trong Phụ lục bảng giá hợp đồng).\n\nTrong thời gian thực hiện hợp đồng, tên và địa điểm trạm BTS\nthực hiện dịch vụ nêu trong các bảng “Địa điểm thực hiện dịch vụ”\nMục 1 Chương V có thể được điều chỉnh, thay đổi theo yêu cầu của\nChủ đầu tư nhưng đảm bảo vẫn thuộc địa bàn tỉnh Bình Dương cũ\nhoặc tỉnh Bà Rịa - Vũng Tàu cũ.\n\nTrong thời gian thực hiện hợp đồng, khối lượng các hạng mục\ndịch vụ (1), (2), (3), (4), (5) thực hiện tại mỗi trạm BTS nêu trong\ncác bảng “Địa điểm thực hiện dịch vụ” Mục 1 Chương V có thé\nđược điều chỉnh, thay đổi (tăng/giảm) theo yêu cầu của Chủ đầu tư.\n\nTrong thời gian thực hiện hợp đồng, kích thước của móng bệ đỡ\nmáy phát điện, bệ đỡ máy phát điện, nhà che máy phát điện, hàng\nrào lưới B40 bảo vệ máy phát điện thuộc các hạng mục dịch vụ (1),\n(2), (3), (4) thực hiện tại mỗi trạm BTS trong các bảng “Địa điểm\nthực hiện dịch vu” Mục 1 Chương V có thể được điều chỉnh, thay\nđổi (tăng/giảm) theo yêu cầu của chủ đầu tư. Khi đó, nếu hạng mục\ndịch vụ được điều chỉnh, thay đổi kích thước tại một trạm BTS\ngiống với hạng mục dịch vụ đã có trong hợp đồng tại một trạm BTS\nkhác (hai trạm BTS này có thể cùng hoặc không cùng thuộc một site\nBình Dương hoặc site Vũng Tàu) thì áp dụng đơn giá trong hợp\nđồng của hạng mục dịch vụ đã có đó cho hạng mục dịch vụ được\nđiều chỉnh, thay đổi kích thước.\n\nE-DKC 11\n\nĐiều chỉnh thuế: Được phép. Trong quá trình thực hiện hợp đồng,\ntrường hợp tại thời điểm thanh toán nếu chính sách về thuế GTGT có\nsự thay đổi (tăng hoặc giảm), đồng thời Nhà thầu xuất trình được các\ntài liệu xác định rõ số thuế GTGT phát sinh thì khoản chênh lệch của\nchính sách về thuế GTGT sẽ được điều chỉnh theo quy định của hợp\nđồng và pháp luật.\n\nE-DKC 12.1\n\nTạm ứng: Không có.\n\nE-DKC 13.1\n\nPhương thức thanh toán:\na) Hình thức thanh toán: Chuyển khoản bằng tiền VNĐ.\n\nPhí ngân hàng phát sinh khi thanh toán hợp đồng do Nhà thầu\nchịu.\nb) Số lần thanh toán:\n\nChủ đầu tư thanh toán 100% giá trị hoàn thành của hợp đồng (sau\nthuế GTGT), sau khi đã khấu trừ khoản xử phạt vi phạm hợp đồng, bồi\n\n\f119\n\nthường thiệt hai (nếu có), trong vòng 30 ngày kế từ ngày Nha thầu cung\ncấp day đủ các tài liệu thanh toán sau cho Chủ đầu tư:\n‹ Văn bản dé nghị thanh toán (1 bản gốc);\n«Bao đảm thực hiện hợp đồng (bao gồm cả bảo đảm thực hiện\nhợp đồng được điều chỉnh, gia hạn (nếu có)) (1 bản gốc va 1\nbản sao có đóng dấu sao y của Nhà thầu);\ne Hoá đơn GTGT;\n« Biên bản kiểm tra kỹ thuật dịch vụ (2 bản gốc);\ne Biên bản nghiệm thu kỹ thuật dich vu (2 bản gốc);\ne Biên bản giao nhận hàng hóa (2 bản gốc);\n¢ Biên bản nghiệm thu bàn giao hang hóa, dịch vụ đưa vào sử\ndụng (2 bản gốc);\ne Biên bản xác nhận tiến độ cung cấp (2 bản gốc);\ne Biên bản xác nhận giá trị và khối lượng hoàn thành (2 bản\ngốc);\ne Bảo đảm bảo hành (1 bản gốc va | bản sao có đóng dấu sao y\ncủa Nhà thầu);\n‹ Biên ban phat vi phạm hợp đồng, biên bản bởi thường thiệt\nhại (nếu có) (2 bản gốc);\n‹ Biên bản thanh lý hợp đồng (2 bản gốc).\nc) Số lần thanh toán: Thanh toán 1 lần khi hoàn thành hợp đồng.\n\nE-DKC 13.2 | Giảm trừ thanh toán: Không áp dụng.\n\nE-DKC 15 Phat vi phạm hợp đồng, bồi thường thiệt hại:\n\n1, Trường hợp Nhà thầu: 1) chậm cung cấp, gia hạn bảo đảm thực\nhiện hợp đồng, bảo đảm bảo hành theo quy định của hợp đồng: 2)\nchậm tiễn độ cung cấp theo quy định tại Điều 7; 3) chậm thực hiện\nnghĩa vụ bảo hành theo quy định tại Mục 23.3 E-DKCT, thì Nhà\nthầu phải nộp cho Chủ đầu tư và/hoặc bị khấu trừ vào giá trị thanh\ntoán hop đồng, bảo đảm thực hiện hợp đồng, bảo đảm bảo hành một\nkhoản tiền bằng 0,2% giá trị phần hàng hóa, dịch vụ, bảo đảm thực\nhiện hợp đồng, bảo đảm bảo hành bị chậm | trễ hoàn thành, cung cấp,\ngia hạn, bảo hành (sau thuế GTGT) cho mỗi ngày trễ hạn (nhưng tối\nthiểu bằng 500 ngàn đồng). Khoản tiền phạt vi phạm này tối đa là\n8% giá trị phần hợp đồng bị vi phạm (sau thuế GTGT). Khi đạt đến\n\nmức tối đa hoặc số ngày trễ hạn vượt quá 20 ngày, Chủ đầu tư có\nquyền chấm dứt hợp đồng và thu tất cả bảo đảm thực hiện hợp đồng,\nbảo đảm bảo hành của Nhà thầu.\n\n2. Trường hợp hàng hóa, dịch vụ Nhà thầu cung cấp (bao gồm cả\nhàng hóa, dịch vụ bảo hành) bị xác định là không đạt chất lượng\nhoặc không phù hợp tiêu chuẩn, đặc tính kỹ thuật theo quy định của\nhợp đồng (gọi chung là vi phạm chất lượng) tại thời điểm thuộc quá\ntrình kiểm tra, thử nghiệm, nghiệm thu, bàn giao hàng hóa, dịch vụ\ntheo quy định của hợp đồng thì Nhà thầu phải nộp cho Chủ đầu tư\nvà/hoặc bị khấu trừ vào giá trị thanh toán hợp đồng, bảo đảm thực\nhiện hợp đồng, bảo đảm bảo hành một khoản tiền bằng 3% (Vi phạm\nchất lượng lần 1) hoặc 5% (Vi phạm chất lượng, lần 2) hoặc 8% (Vi\nphạm chất lượng từ lần 3 trở đi) giá trị (sau thuế GTGT) phần hàng\n\nfey We\n\f120\n\nhóa, dịch vụ cung cấp vi phạm chất lượng (nhưng tối thiểu bang 500\nngàn đồng). Khi số lần Nhà thầu cung câp hàng hóa, dịch vụ vi\nphạm chất lượng vượt quá 03 lần, Chủ đầu tư có quyền chấm dứt\nhợp đồng và thu toàn bộ bảo đảm thực hiện hợp đồng, bảo đảm bảo\nhành của Nhà thầu.\n\n3. Trường hợp Nhà thầu không cung cấp được hàng hóa, dịch vụ\n(bao gôm cả hàng hóa, dịch vụ bảo hành) đúng theo quy định của\nhợp đồng thì Nhà thầu phải nộp cho Chủ đầu tư và/hoặc bị khấu trừ\nvào giá trị thanh toán hợp đồng, bảo đảm thực hiện hợp đồng, bảo\nđảm bảo hành một khoản tiền bằng 8% giá trị phần hàng hóa, dịch\nvụ không cung cấp được (sau thuế GTGT). Khi đó Chủ đầu tư có\nquyền chấm dứt hợp đồng và thu tat cả bảo đảm thực hiện hợp đồng,\nbảo đảm bảo hành của Nhà thầu.\n\nA. Trong. quá trình thực hiện toàn bộ công việc trong hợp đồng\nnếu Nhà thầu vi phạm hợp đồng dẫn đến gây ra thiệt hại cho Chủ\nđầu tư, bên thứ ba thì Nhà thầu phải bồi thường thiệt hại đó cho Chủ\nđầu tư, bên thứ ba và tổng giá trị bồi thường thiệt hại cho Chủ đầu tư\nlà 100% tổng giá trị thiệt hại.\n\n5. Chủ đầu tư có quyền khấu trừ số tiền phạt do vi phạm hợp đồng\nvà/hoặc số tiền bồi thường thiệt hại nêu trên vào bất kỳ khoản thanh\ntoán đến hạn, bảo đảm thực hiện hợp đồng, bảo đảm bảo hành nào\ncủa Nhà thầu.\n\n6. Trường hợp không kịp thời khắc phục sai sót theo thông báo\ncủa Chủ đầu tư, Nhà thầu có trách nhiệm nộp. tiền phạt thực hiện hợp\nđồng tương ứng với 100% chi phí cần thiết dé khắc phục sai sót.\n\n7. Tổng mức phạt do Chủ đầu tư chậm thanh toán không vượt quá\n5% của phan giá trị thanh toán chậm theo lãi suât tiên gửi không kỳ\nhạn tại Ngân hàng Thương mại Cô phân Công thương Việt Nam.\n\nE-DKC Các nội dung khác về sửa đổi hop đồng: Không có.\n\n17.1(c)\n\nE-ĐKC 17.4 | Trường hợp đề xuất giải pháp tiết kiệm chi phi được Chủ đầu tư chấp\nthuận và giúp giảm giá hợp đồng, Chủ đầu tư thanh toán cho Nhà\nthầu 0% giá trị giảm giá hợp đồng.\n\nE-DKC 18§ | Các trường hợp khác: Không có.\n\n(e)\n\nE-DKC 20.1 | Chủ đầu tu thực hiện đánh giá chất lượng hàng hóa, dich vu cung cấp\n\ntheo nguyên tắc như sau:\n\n+ Hàng hóa, dịch vụ cung cấp sẽ được Chủ đầu tư và Nhà thầu\nnghiệm thu khi hàng hóa, dịch vụ cung cấp đáp ứng đầy đủ các yêu\ncầu kỹ thuật của hợp đồng và các quy định pháp luật về xây dựng,\nviễn thông có liên quan.\n\n+ Chủ đầu tư và Nhà thầu sẽ ký Biên bản nghiệm thu bàn giao hàng\nhóa, dịch vụ đưa vào sử dụng sau khi Nhà thâu hoàn thành cung câp\n\n\f121\n\ntoàn bộ hàng hóa, dich vu theo quy định của hợp đông.\n\n+ Giá trị và khối lượng hoàn thành của Nhà thầu trong thời gian thực\nhiện hợp đồng là giá trị và khối lượng của hàng hóa, dịch vụ cung\ncấp đã được nghiệm thu bàn giao đưa vào sử dụng.\n\nThời hạn trách nhiệm đối với sai sót: Nhà thầu phải khắc phục hoàn\ntoàn sai sót trong vòng 02 ngày kể từ ngày Chủ đầu tư hoặc Nhà thầu\nphát hiện sai sót.\n\nE-DKC 21.2\n\nThoi gian Nha thầu thực hiện việc thay thế nhân sự: Trong vòng 02\nngày kể từ ngày nhận được yêu cầu thay thế nhân sự của Chủ đầu tư.\n\nE-DKC 22.2\n\n- Thời gian dé tiến hành hòa giải: Tối đa 30 ngày kể từ ngày phát\nsinh tranh chấp.\n\n- Giải quyết tranh chấp: Nếu tranh chấp không thể giải quyết được\nbằng thương lượng, hòa giải trong thời gian 30 ngày kể từ ngày phát\nsinh tranh chấp thì bất kỳ bên nào cũng đều có thể yêu cầu đưa việc\ntranh chấp ra giải quyết tại Tòa án có thâm quyền. Án phí và/hoặc\ncác chi phí khác liên quan sẻ do bên thua kiện chịu.\n\nE-DKC 23.3\n\nYêu câu về bảo hành:\n1. Thời hạn bảo hành và địa điểm áp dụng bảo hành:\n\nNhà thầu bảo đảm toàn bộ toàn bộ hàng hóa, vật tư, dịch vụ\ncung cấp được bảo hành, xử lý sự cố, hỗ trợ kỹ thuật của chính hãng\ntại địa điểm thực hiện dịch vụ trong suốt thời gian bảo hành.\n\nThời gian bảo hành của toàn bộ hàng hóa, vật tư, dịch vụ cung\ncấp bắt đầu từ ngày phát hành Biên bản nghiệm thu bàn giao toàn bộ\nhàng hóa, dịch vu đưa vào sử dụng và được kéo dai tối thiểu 36\ntháng.\n\nHàng hóa, vật tư, dịch vụ cung cấp được Nhà thầu khắc phục sự\ncố, sửa chữa, thay thế trong thời gian bảo hành nêu trên sẽ được bảo\nhành thêm 180 ngày kể từ ngày Nhà thầu hoàn tất khắc phục sự cố,\nsửa chữa, thay thế hàng hóa, vật tư, dịch vụ cung cấp đó hoặc đến\nkhi kết thúc thời gian bảo hành nêu trên, tùy theo trường hợp nào\nđến sau.\n\n2. Bảo đảm bảo hành:\n\nTrong vòng 15 ngày kể từ ngày phát hành Biên ban nghiệm thu\nbàn giao toàn bộ hàng hóa, dịch vụ đưa vào sử dụng, Nhà thầu cung\ncấp cho Chủ đầu tư một bảo dam bảo hành có giá trị 5% tông giá trị\ncung cấp theo hợp đồng (sau thuế GTGT), có hiệu lực kê từ ngày\nphát hành cho đến hết 30 ngày sau ngày kết thúc, hoàn tất bảo hành\ncủa hợp đồng.\n\nHình thức bảo đảm bảo hành: Thư bảo lãnh dưới hình thức vô\nđiều kiện, không hủy ngang do một ngân hàng hoặc tổ chức tài chính\nhoạt động hợp pháp tại Việt Nam phát hành theo Mẫu số 18 Phần 4\nhoặc mẫu khác được Chủ đầu tư chấp nhận. Thư bảo lãnh phải được\nđại diện hợp pháp của ngân hàng hoặc tổ chức tài chính ký tên và\nđóng dấu (kèm theo giấy ủy quyền của người đại diện theo pháp\n\nfi»\n\n\f122\n\nluật, Quyết định bố nhiệm người ký — bản gốc hoặc bản sao do don\nvị phát hành văn bản đó xác nhận sao y bản chính).\n\nNhà thầu sẽ bị thu bảo đảm bảo hành hoặc bị khấu trừ tiền phạt,\ntiền bồi thường thiệt hại do vi phạm hợp đồng vào bảo đảm bảo hành\nkhi Nhà thầu không hoàn thành nghĩa vụ bảo hành của mình theo\nhợp đồng.\n\n3. Trong thời gian bảo hành nếu có sự cố, hư hỏng, lỗi hay khiếm\nkhuyết hay thiếu sót nào của hàng hóa, vật tư, dịch vụ cung cấp xảy\nra (gọi chung là sự cố), Chủ đầu tu/Don vị quản lý sử dụng sẽ kịp\nthời thông báo sự cố cho Nhà thầu. Trong vòng 24 giờ ngay sau khi\nnhận được thông báo sự cố của Chủ đầu tu/Don vị quản lý sử dụng,\nnhân viên kỹ thuật của Nhà thầu phải có mặt tại địa điểm thực hiện\ndịch vụ để xử lý sự cố. Mọi sự cố do lỗi thuộc về Nhà thầu đều phải\nđược Nhà thầu hoàn thành khắc phục, sửa chữa trong khả năng\nnhanh nhất nhưng không quá 48 giờ kể từ thời điểm nhận được\nthông báo sự cố của Chủ đầu tu/Don vi quan lý sử dụng.\n\n4. Nếu Nhà thầu không thực hiện bảo hành đúng theo quy định tại\nkhoản 3 Mục 23.3 E-DKCT thì Chủ đầu tu/Don vi quản ly sử dụng\ncó quyền tự mình và/hoặc thuê đơn vị khác khắc phục sự cố, mọi rủi\nro và chỉ phí liên quan do Nhà thầu chịu, lấy từ bất kỳ khoản thanh\ntoán đến hạn, bảo đảm thực hiện hợp đồng, bảo đảm bảo hành nào\ncủa Nhà thầu và Nhà thầu vẫn phải chịu trách nhiệm bảo hành theo\nquy định của hợp đồng đối với toàn bộ hàng hóa, vật tư, dịch vụ\ncung cấp sau khi được Chủ đầu tu/Don vi quản lý sử dụng và/hoặc\nđơn vị khác tự khắc phục sự cố. Việc Chủ đầu tu/Don vị quản lý sử\ndụng và/hoặc đơn vị khác tự khắc phục sự cố nêu trên không ảnh\nhưởng đến các quyền khác của Chủ đầu tư đối với Nhà thầu theo\nhợp đồng.\n\n5. Mọi chi phí liên quan đến việc khắc phục sự cố, sửa chữa, thay\nthế hàng hóa, vật tư, dịch vụ cung cấp trong quá trình bảo hành do\nNhà thầu chịu. Hàng hoá, vật tư sửa chữa, thay thế trong quá trình\nbảo hành phải có chủng loại (nhà sản xuất, nhãn hiệu, ký mã hiệu),\nxuất xứ, năm sản xuất, tiêu chuẩn, đặc tính kỹ thuật, tình trạng còn\nmới giống với hàng hoá, vật tư bị sửa chữa, thay thế và đúng theo\nquy định của hợp đồng.\n\n6. Nhà thầu sẽ không chịu trách nhiệm bảo hành đối với những sự\ncố của hàng hóa, vật tư, dịch vụ cung cấp do lỗi không thuộc về Nhà\nthầu hoặc do lỗi thiếu sót, thao tác bất cẩn của Chủ đầu tu/Don vị\nquản lý sử dụng hoặc do nguyên nhân bắt khả kháng theo quy định\ncủa hợp đồng.\n\n7. Nếu trước thời điểm kết thúc, hoàn tat bảo hành của hợp đồng\nmà bất kỳ hàng hóa, vật tư, dịch vụ cung cấp không đúng chủng loại,\nxuất xứ, năm sản xuất, có chất lượng kém hoặc không phù hợp với\ntiêu chuẩn, đặc tính kỹ thuật theo quy định của hợp đồng, không có\nnguồn gốc rõ ràng, hợp pháp, không tuân thủ quy định pháp luật, gây\nmat an toàn cơ sở ha tầng viễn thông, Chủ đầu tư có quyền không\nchấp nhận và trả lại các hàng hóa, vật tư, dịch vụ đó cho Nhà thầu và\n\n\f123\n\nkhi đó, tùy theo yêu cầu của Chủ dau tư, Nhà thầu phải bồi hoàn\ntoàn bộ số tiền mà Chủ đầu tư đã thanh toán cho mình cùng với\nnhững chi phí khác liên quan hoặc phải thay thế, thực hiện bằng\nhàng hóa, vật tư, dịch vụ khác phù hợp với quy định của hợp đồng;\nchịu mọi chi phí và trách nhiệm xử lý các hang hóa, vật tư, dịch vụ\nkhông được chấp nhận đó theo yêu cầu của Chủ đầu tư.\n8. Địa chỉ và người tiếp nhận bảo hành của Nhà thầu:\n\nĐịa chỉ trung tâm bảo hành: ...\n\nNgười tiếp nhận bảo hành: ...\n\nĐiện thoại: ...\n\nEmail: ...\n\n-_ Khi có thay đổi về thông tin tiếp nhận bảo hành nêu trên, Nhà\nthâu phải thông báo ngay cho Chủ đâu tư.\n\n\f124\nPhan 4. BIEU MẪU HOP DONG\n\nChương nay bao gồm các biểu mẫu mà sau khi ghi thông tin hoàn chỉnh sẽ trở\nthành một phan của Hợp đồng. Mau bảo lãnh thực hiện hợp đồng, Mẫu bảo lãnh tiền\ntạm ứng và Mẫu bảo lãnh bảo hành dành cho Nhà thầu trúng thầu ghi thông tin và\nhoàn chỉnh sau khi được trao hợp đồng.\n\f125\nMẫu số 13\n\nTHU CHAP THUẬN E-HSDT VÀ TRAO HOP ĐÒNG®)\n\n, ngày tháng năm\n\nKính gửi: [ ghi tên và địa chỉ của Nhà thâu trúng thdu] (sau đây gọi tắt\n\nlà “Nhà thâu”)\nVề việc: T; hông báo chấp thuận E-HSDT và trao hop dong\n\nCăn cứ Quyết định số ngày tháng năm của [Hệ thong\ntrích xuất tên chủ dau tur] (sau đây gọi tắt là “Chủ đầu tư”) về việc phê duyệt kết quả\nlựa chọn nhà thầu gói thầu [Hệ thống trích xuất tên, số hiệu gói thau], Chủ đầu\ntư thông báo chấp thuận E-HSDT và trao hợp đồng cho Nhà thầu để thực hiện gói\nthầu /Hệ thống trích xuất tên, số hiệu gói thấu. Trường hợp gói thâu chia thành\nnhiều phan thi Hé thong trích xuất tên, số hiệu của phần mà nhà thâu được công nhận\ntrúng thẩuJ với giá hợp đồng là [Hệ thông trích xuất giá trúng thdu trong quyết\nđịnh phê duyệt kết quả lựa chọn nhà thâu với thời gian thực hiện gói thầu là __ ƒHệ\nthống trích xuất thông tin trong quyết định phê duyệt kết quả lựa chọn nhà thâu).\n\nĐề nghị đại diện hợp pháp của Nhà thầu tiến hành hoàn thiện và ký kết hợp\nđồng trực tiếp với Chủ đầu tư theo kế hoạch như sau:\n\n- Thời gian hoàn thiện, ký kết hợp đồng: _ [ghi thời gian hoàn thiện, ký kết\nhop đông], tại địa điểm” [ghi địa điểm hoàn thiện, ký kết hợp đông].\n\nĐề nghị Nhà thầu thực hiện biện pháp bảo đảm thực hiện hợp đồng theo Mẫu số\n15 Phần 4 của E-HSMT với số tiền — và thời gian hiệu lực __ /gii số tiền tương ứng\nvà thời gian có hiệu lực theo quy định tại Mục 5.2 E-DKCT của E-HSMT].\n\nVăn bản này là một phần không thể tách rời của hồ sơ hợp đồng. Sau khi nhận\nđược văn bản này, Nhà thầu hoàn thiện, ký kết hợp đồng và thực hiện biện pháp bảo\nđảm thực hiện hợp đồng theo yêu cầu nêu trên. Chủ đầu tư sẽ từ chối hoàn thiện, ký\nkết hợp đồng với Nhà thầu trong trường hợp phát hiện năng lực hiện tại của Nhà thầu\nkhông đáp ứng yêu cầu thực hiện gói thầu.\n\nNếu đến ngày tháng năm © mà Nhà thầu không tiến hành hoàn thiện,\nký kết hợp đồng hoặc từ chối hoàn thiện, ký kết hợp đồng hoặc không thực hiện biện\npháp bảo đảm thực hiện hợp đồng theo các yêu cầu nêu trên thì Nhà thầu sẽ bị loại và\nkhông được nhận lại bảo đảm dự thầu.\n\nGhỉ chú:\n\n(1) Trong quá trình hoàn thiện hợp đồng, các bên phải điền đầy đủ và đưa toàn\nbộ nội dung, bao gồm cả các nội dung hiệu chỉnh, bổ sung, làm rõ trong quá trình lựa\nchọn nhà thầu, thương thảo hợp đồng, hoàn thiện hợp đồng (nếu có) vào điều kiện cụ\nthể của hợp đồng để hình thành tài liệu hợp đồng.\n\nfle lb\n\f126\n\n(2) Chủ đầu tư điền thông tin về địa điểm (văn phòng, cơ quan Chủ đầu tư...) để\nNhà thầu đến tiến hành hoàn thiện hợp đồng.\n\n(3) Ghi thời gian phù hợp với thời gian quy định trong Mẫu bảo lãnh dự thầu.\n\f(27\nMiu số 14\n\nHỢP DONG ?\n, ngay tháng năm\nHợp đồng số: [Chủ đầu tu/don vị được ủy quyên kê khai thông tin]\nGói thầu: [Ghi tên gói thâu]\nThuộc dự án: [Ghi tên due án/dhụự toán mua sắm]\n\n- Căn ctr _— (Bộ luật Dân sự ngày 24 tháng 11 năm 2015) [Chủ dau tư kê khai\nthông tin];\n\n- Căn cứ”) (Luật Đầu thầu ngày 23 tháng 06 năm 2023) [Chủ dau tư kê khai\nthông tin];\n\n- Căn cứ Quyết định số ngày tháng năm của về việc phê\nduyệt kết quả lựa chọn nhà thầu gói thầu [ghi tên gói thau] và Thông báo chấp thuận\nE-HSDT và trao hợp đồng số ngày tháng năm của Chủ đầu tư;\n\n- Căn cứ biên bản thương thảo hợp đồng (nếu có), hoàn thiện hợp đồng đã được Chủ\nđầu tư và nhà thầu trúng thầu ký ngày tháng năm ›/Chủ dau tư kê khai\nthông tin]\n\n- Các căn cứ khác (nếu có). [Chủ dau tu/Pon vị được ủy quyên và nhà thâu kê khai]\nChúng tôi, đại diện cho các bên ký hợp đồng, gdm có:\n\nĐối với trường hợp Chủ đẩu tư trực tiếp ký kết và quản lý thực hiện hợp đông với\n\nnhà thầu:\nChủ đầu tư (sau đây gọi là Bên A)\nTên Chủ đầu tư:\nĐịa chỉ:\n\nĐiện thoại:\n\nFax:\n\nE-mail:\n\nTai khoan: :\n\nMã sô thuê:\nĐại diện là ông/bà:\n\nChức vụ:\n\nHop dong được ký kết trực tiếp dưới dang hợp đông giấy. Căn cứ quy mô, tinh chất của gói thâu, nội dung\nhợp dong theo mẫu này có thể sửa đổi, bổ sung cho phù hợp, đặc biệt là đối với các nội dung khi thương thảo\nhọp đàng (néu có), hoàn thiện hợp đồng có sự khác biệt so với E-DKCT.\n\n` Cập nhật các văn bản quy phạm pháp luật theo quy định hiện hành.\n\ner\n\n~\n\f128\nGiấy ủy quyền ký hợp đồngsố ngày tháng năm  (ường hợp được ủy\nquyên) [Chủ dau tư kê khai thông tin].\n\nĐối với trường hợp Chủ dau tư uy quyên ký kết và quản lý hợp đông:\nChủ đầu tư\n\nTên Chủ đầu tư:\n\nĐịa chỉ:\n\nĐiện thoại:\n\nFax:\n\nE-mail:\nTai khoan: :\nMã sô thuê:\n\nĐại diện là ông/bà:\n\nChức vụ:\n\nDon vị được ủy quyền (sau đây gọi là Bên A)\nTên Đơn vị được ủy quyền:\n\nĐịa chỉ:\n\nĐiện thoại:\n\nFax:\n\nE-mail:\nTai khoan: :\nMã sô thuê:\n\nĐại diện là ông/bà:\n\nChức vụ:\n\nGiấy ủy quyền ký hợp đồng số ngày tháng năm _ (ường hop được úy\nquyên) [Đơn vị được uy quyên kê khai thông tin].\n\nNhà thầu (sau đây gọi là Bên B)\nTên nhà thầu:\nĐịa chỉ:\n\nĐiện thoại:\n\nFax:\n\nE-mail:\n\nTài khoản:\n\n\f129\nMã số thuế:\n\nĐại diện là ông/bà:\n\nChức vụ:\n\nGiấy ủy quyền ký hợp đồng số ngày tháng năm _ (#ường hop được ủy\nquyên) [Nhà thâu kê khai thông tin].\n\nHai bên thỏa thuận ký kết hợp đồng cung cấp hàng hóa, dịch vụ với các nội dung\nSau:\n\nĐiều 1. Đối tượng hợp đồng\n\nĐối tượng của hợp đồng là các hàng hóa, dịch vụ được nêu chi tiết tại Phụ lục kèm\ntheo.\n\nĐiều 2. Thành phần hợp đồng\nThành phần hợp đồng và thứ tự ưu tiên pháp lý như sau:\n1. Văn bản hợp đồng, kèm theo các phụ lục hợp đồng:\n\n2. E-DKCT của hợp đồng đã được điền đầy đủ các nội dung và bao gồm cả các\nnội dung hiệu chỉnh, bé sung, làm rõ trong quá trình lựa chọn nhà thầu, thương thảo\nhợp đồng, hoàn thiện hợp đồng (nếu có);\n\n3. Biên bản thương thảo hợp đồng (nếu có), hoàn thiện hợp đồng;\n4. E-DKC của hợp đồng;\n\n5. Quyết định phê duyệt kết quả lựa chọn nhà thầu;\n\n6. Thư chấp thuận E-HSDT và trao hợp đồng;\n\n7. E-HSDT và các văn bản làm rõ E-HSDT (nếu có) của Nhà thầu;\n8. E-HSMT và các tài liệu sửa đổi E-HSMT (nếu có);\n\n9. Cac tài liệu khác quy định tại E-DKCT.\n\nĐiều 3. Trách nhiệm của Bên A\n\nBên A cam kết thanh toán cho Bên B theo giá hợp đồng quy định tại Điều 5 của\nhợp đồng này theo phương thức được quy định tại điều kiện cụ thể của hợp đồng cũng như\nthực hiện đầy đủ nghĩa vụ và trách nhiệm khác được quy định tại điều kiện chung và điều\nkiện cụ thể của hợp đồng.\n\nĐiều 4. Trách nhiệm của Bên B\n\nBên B cam kết cung cấp cho Bên A đầy đủ các hàng hóa, dịch vụ như quy định tại\nĐiều 1 của hợp đồng này, đồng thời cam kết thực hiện đầy đủ các nghĩa vụ và trách nhiệm\nđược nêu trong điều kiện chung và điều kiện cụ thể của hợp đồng.\n\nĐiều 5. Giá hợp đồng và phương thức thanh toán\n1. Giá hợp đồng: [ghi rõ giá trị bằng số, bằng chit và đồng tiền ký hợp đông].\n\nft ¥\n\f130\nGiá hợp dong doi với hợp đồng theo đơn giá cố định:\n- Giá hợp đông ban dau (không bao gồm thuô);\n- Giá trị thuế,\n- Dự phòng.\n\n2. Phương thức thanh toán: Thanh toán theo phương thức quy định tại Mục 13.1 E-\nĐKCT.\n\nĐiều 6. Loại hợp đồng\nLoại hợp đồng: Hợp đồng theo đơn giá cố định.\n\nĐiều 7. Thời gian thực hiện hợp đồng: [Ghi thời gian, tiễn độ thực hiện hợp\ndong phù hợp với quy định tại Mục 8 E-ÐKC, E-HSDT và kết quả thương thảo hợp dong\n(nếu có), hoàn thiện hợp đông giữa hai bên].\n\nĐiều 8. Giá trị công việc mà nhà thầu phụ thực hiện không vượt quá: 0% giá\nhợp đông.\n\nĐiều 9. Hiệu lực hợp đồng\n\n1. Hợp đồng có hiệu lực kế từ ngày hai bên ký kết hợp đồng.\n\n2. Hợp đồng hết hiệu lực sau khi hai bên tiến hành thanh lý hợp đồng theo luật định.\n\nHợp đồng được lập trên sự chấp thuận của tất cả các bên. Hợp đồng được lập thành\n— bộ, Chủ đầu tư giữ bộ, Nhà thầu giữ bộ, các bộ hợp đồng có giá trị pháp lý như\nnhau.\n\nĐẠI DIỆN HỢP PHÁP CỦA ĐẠI DIỆN HỢP PHÁP CỦA\nNHÀ THAU CHU DAU TƯ/ĐƠN VỊ ĐƯỢC ỦY\n\n[ghi tên, chức danh, ký tên và đóng dấu) QUYEN\n[ghi tên, chức danh, ký tên và dong dau]\n\f131\n\nPHU LUC BANG GIA HOP DONG\n\n(Kèm theo hợp đồng sé , ngày tháng năm )\n\nPhu lục này được lập trên cơ sở bảng chào giá dự thầu của Nhà thâu theo các Mẫu\nbảng giá dự thầu tương ứng nêu tại E-HSMT và các thỏa thuận đã đạt được trong quá\ntrình thương thảo hợp đông (nếu có), hoàn thiện hợp đồng, trong đó bao gồm don giá,\nthành tiền cho từng hạng mục, nội dung công việc.\n\n\f132\n\nMẫu số 15\nBẢO LÃNH THỰC HIỆN HỢP ĐÒNG\n, ngày tháng năm\nKính gửi: [ghi tên Chủ dau tu] (sau đây gọi là “Chủ đầu tư”)\n\nTheo đề nghị của — — /gửi tên Nha thâu] (sau đây gọi là “Nhà thầu uw”) là nha thau\nda trang thau gói thầu — [ghi tên gói thâu]. và cath, kết sẽ ký kết hợp đồng cung cấp\ndịch vụ cho gói thầu trên n (sau đây gọi là “Hợp đồng”); “\n\nTheo quy định trong E-HSMT (hoặc hợp đông), Nhà thầu phải nộp cho Chủ đầu tư\nbảo lãnh của một ngân hàng với một khoản tiên xác định đê bảo đảm nghĩa vụ và trách\nnhiệm của mình trong việc thực hiện hợp dong;\n\nCHÚ tôi, sf ghi tên của ngân hàng] có trụ sở đăng ký tai__ [ghi dia chi cua\nngân hang] (sau day đây gọi là “Ngân hàng”), xin cam kết bảo lãnh cho việc thực hiện hợp\nđồng của Nhà thầu với số tiền là ___ gi rõ giá tri tương ứng bằng số, bang chữ và đồng\ntiền sử dung theo quy định tại Mục 5.2 E-DKCT của E-HSMT]. Chúng tôi cam kết thanh\ntoán vô điều kiện, không hủy ngang cho Chủ đầu tư bất cứ khoản tiền nào trong giới hạn\n__ [ghi số tiền bảo lãnh] như đã nêu trên, khi có văn bản của Chủ đầu tư thông báo Nhà\nthầu vi phạm hợp đồng trong thời hạn hiệu lực của bảo lãnh thực hiện hợp đồng.\n\nĐối với nhà thầu liên danh, nếu bất kỳ thành viên nào trong liên danh [ghi\ntên Nha thầu liên danh] vi phạm hợp đồng dẫn đến không được hoàn tra bảo lãnh thực\nhiện hợp đồng thì bảo lãnh thực hiện hợp đồng của tất cả thành viên trong liên danh sẽ\nkhông được hoàn trả.\n\nre lãnh này có hiệu lực kể từ ngày phát hành cho đến hết ngày tháng _\nnăm h\n\nĐại diện hợp pháp của ngân hàng\n[ghi tên, chức danh, ký tên và đóng dấu]\nGhi chú:\n(1) Nếu ngân hàng bảo lãnh yêu cầu phải có hợp đồng đã ký mới cấp giấy bảo\nlãnh thì Chủ đâu tư xem xét, sửa lại như sau:\n\n“Theo đề nghị của  /g tén Nha thâu] (sau đây gọi là “Nhà thà u”)là nhà thầu\ntrúng thâu gói thâu _/gii/ên gói thâu] đã ký hợp đồng số __ [ghi số hợp đồng? ngày __\ntháng năm _ (sau đây gọi là “Hợp đồng”).”\n\n(2) Địa chỉ ngân hàng: ghi rõ địa chỉ, số điện thoại, số fax, e-mail dé liên hệ.\n\n(3) Ghi thời hạn phù hợp với yêu cầu quy định tại Mục 5.2 E-DKCT.\n\f133\nMau số 16\nBAO LANH TIEN TAM UNG ?\n,ngày tháng năm\n\nKính gửi: [ghi ten Chủ dau tư ] (sau đây gọi là “Chủ đầu tư ” )\n[ghi tên hợp dong, số hợp đông]\n\nTheo điều khoản về tạm ứng nêu trong điều kiện cụ thé của hợp đồng, _[ghi tén\nvà địa chỉ của nhà thầu (sau đây gọi là “Nhà thầu”) phải nộp cho Chủ đầu tư một bao\nlãnh ngân hàng để bảo đảm nhà thầu sử dụng đúng mục đích khoản tiền tạm ứng __ [ghi\nrõ giá trị bằng số, bằng chữ và đông tiền sử dụng] cho việc thực hiện hợp đồng:\n\nChúng tôi, — /ghỉ tên của ngân hang] có trụ sở đăng ký tại _ — Jgiỉ địa chỉ của\nngân hang] (sau đây gọi là “Ngân hàng”), theo yêu cầu của Chủ đầu tư, đồng ý vô điều\nkiện, không hủy ngang và không yêu cầu nhà thầu phải xem xét trước, thanh toán cho Chủ\nđầu tư khi Chủ đầu tư có yêu cau với một khoản tiền không vượt quá ___ /gi rõ giá trị\nbằng số, bằng chữ va dong tiền sử dụng theo quy định tại Mục 12.1 E-ĐKCT của E-\nHSMT].\n\nNgoài ra, chúng tôi đồng ý rằng các thay đổi, bé sung hoặc điều chỉnh các điều kiện\ncủa hợp đồng hoặc của bat kỳ tài liệu nào liên quan tới hợp đồng được ký giữa Nha thầu và\nChủ đầu tư sẽ không làm thay đổi bất kỳ nghĩa vụ nào của chúng tôi theo bảo lãnh này.\n\nGiá trị của bảo lãnh này sẽ được giảm dần tương ứng với số tiền tạm ứng mà\nChủ đầu tư thu hồi qua các kỳ thanh toán quy định tại Điều 5 của Hợp đồng sau khi\nnhà thầu xuất trình văn bản xác nhận của Chủ đầu tư về số tiền đã thu hồi trong các kỳ\n\nthanh toán.\n\nBảo lãnh này có hiệu lực kể từ ngày nhà thầu nhận được khoản tạm ứng theo\nhợp đồng cho đến ngày tháng năm _ ® hoặc khi Chủ đầu tư thu hồi hết số\ntiền tạm ứng, tùy theo ngày nào đến sớm hơn.\n\nĐại diện hợp pháp của ngân hàng\n[ghi tên, chức danh, ký tên và đóng dau]\nGhi chú:\n(1) Căn cứ điều kiện cụ thể của gói thầu mà quy định phù hợp với yêu cầu quy định\ntại Mục 12.1 E-DKCT.\n(2) Địa chỉ ngân hàng: ghi rõ địa chỉ, số điện thoại, số fax, e-mail để liên hệ.\n\n(3) Ngày hoàn thành việc cung cấp dịch vụ quy định trong hợp dong. Trong trường\nhợp cân gia hạn thời gian thực hiện hợp đồng thì yêu cầu gia hạn thời gian có hiệu lực của\n\nbảo lãnh tiền tạm ứng.\n\f134\n\nMẫu số 17\n\nGIAY ỦY QUYEN ©\nHôm nay, ngày tháng năm , tai\nTôi là [ghi tên, số CCCD hoặc số hộ chiếu, chức danh của người đại điện\ntheo pháp luật của nhà thdu], là người đại điện theo pháp luật của [ghi tên nhà\n\nthầu? có địa chỉ tại _ — [ghi địa chỉ của nhà thdu] bằng văn bản này ủy quyền\ncho _ [ghi tên, số CCCD hoặc số hộ chiếu, chức danh của người được ty quyên]\nthực hiện các công việc sau đây trong quá trình tham dự thầu gói thầu [ghi tên gói\nthau] thuộc dự án/dự toán mua sắm /gii fên dự án/dự toán mua sắm] do _— [ghi\ntên Chủ đâu tu] tô chức:\n\n[- Ký các văn bản, tài liệu dé giao dịch với Chủ dau tu trong quá trình tham gia\nđấu thầu, ké cả văn bản dé nghị làm rõ E-HSMT và văn bản giải trình, làm rõ E-\nHSDT hoặc văn bản đề nghị rút E-HSDT;\n\n- Tham gia, ký các tài liệu trong quá trình đối chiếu tài liệu, thương thảo hợp\nđồng (nếu có), hoàn thiện hợp đồng;\n\n- Ký đơn kiến nghị trong trường hop nhà thầu có kiến nghị;\n- Ký kết hợp đồng với Chủ đầu tư nếu được lựa chọn J2) .\n\nNgười được ủy quyền nêu trên chỉ thực hiện các công việc trong phạm vi ủy\nquyền với tư cách là đại diện hợp pháp của [ghi tên nhà thdu]. [ghi tên\nngười đại diện theo pháp luật của nhà thẩuJ chịu trách nhiệm hoàn toàn về những\ncông việc do [ghi tên người được ủy quyén] thực hiện trong phạm vi ủy quyền.\n\nGiấy ủy quyền có hiệu lực kể từ ngày đến ngày 3). Giấy ủy quyền này\n\nđược lập thành bản có giá trị pháp lý như nhau, người ủy quyên giữ bản,\nngười được ủy quyền giữ ban, Chủ đầu tư giữ _ bản.\n\nNgười được ủy quyền Người ủy quyền\n\n(ghi tên, chức danh, ký tên va [ghi tên người đại diện theo pháp luật của\nnhà thấu, chức danh, ký tên và dong dấu\n\nđóng dấu (nếu có)J .\n(nêu cd)]\n\nGhi chú:\n\n(1) Trường hợp ủy quyền thì bản gốc giấy ủy quyền phải được gửi cho Chủ đầu\ntư khi đối chiếu tài liệu, thương thảo hợp đồng (nếu có), hoàn thiện hợp đồng. Việc ủy\nquyền của người đại diện theo pháp luật của nhà thầu cho cấp phó, cấp dưới, giám đốc chỉ\nnhánh, người đứng đầu văn phòng đại diện của nhà thầu để thay mặt cho người đại diện\ntheo pháp luật của nhà thầu thực hiện một hoặc các nội dung công việc nêu trên đây. Việc\nsử dung con dấu trong trường hợp được ủy quyên có thé là dấu của nhà thầu hoặc dấu của\nđơn vị mà cá nhân liên quan được ủy quyền. Người được ủy quyền không được tiếp tục\n\f135\n\nủy quyền cho người khác.\n\n(2) Phạm vi ủy quyền bao gồm một hoặc nhiều công việc nêu trên.\n\n(3) Ghi ngày có hiệu lực và ngày hết hiệu lực của giấy ủy quyền phù hợp với quá\ntrình đối chiếu tài liệu, thương thảo hợp đồng (nếu có), hoàn thiện hợp đồng, ký kết\nhợp đồng và phải bảo đảm ngày có hiệu lực trước ngày thực hiện các công việc được\nủy quyên.\n\n\f136\nMẫu số 18\nBẢO LÃNH BẢO HÀNH\n\n, ngay tháng năm\n\nKính gửi: _ [Ghi tên Chủ dau tư}\n(sau đây gọi là Chủ đâu tư)\n\nTheo quy định trong hợp đồng số ss /G”ử số và ngày ký của hợp dong] của gói\nthầu _ [Ghi tén gói thâu (sau đây gọi là hợp đồng), /Gñi tên Nhà thâu (sau đây\ngọi là Nhà thầu) phải nộp cho Chủ đầu tư một bảo lãnh ngân hàng để bảo đảm nghĩa vụ\nbảo hành theo hợp đồng của Nhà thầu.\n\nChúng tôi, /Ghi tén của ngân hàng] ở __ [Ghi tên quốc gia hoặc vùng lãnh\nthé] có trụ sở đăng ký tại [Ghi địa chỉ của ngân hàng, số điện thoại, số fax, e-mail]\n(sau đây gọi là “ngân hàng”), cam kết bảo lãnh cho việc thực hiện nghĩa vụ bảo hành theo\nhợp đồng của Nhà thầu với số tiền bảo lãnh là ___ /G” rõ số tiền bằng sé, bằng chữ và\ndong tiền sử dụng theo quy định tại Mục 23.3 E-DKCT]. Chúng tôi cam kết thanh toán vô\nđiều kiện, không hủy ngang cho Chủ đầu tư bất cứ khoản tiền nào trong giới han\n[Ghi số tiền bảo lãnhJ như đã nêu trên, khi nhận được văn ban của Chủ đầu tư thông báo\nNhà thầu vi phạm hợp đồng về nghĩa vụ bảo hành trong thời hạn hiệu lực của bảo lãnh bảo\nhành.\n\nĐối với nhà thầu liên danh, nếu bat kỳ thành viên nào trong liên danh  /gj¡\ntên Nhà thau] vi phạm hợp đồng về nghĩa vụ bảo hành dẫn đến không được hoàn trả bảo\nlãnh bảo hành thì bảo lãnh bảo hành của tất cả thành viên trong liên danh sẽ không được\nhoàn trả.\n\nBảo lãnh này có hiệu lực kể từ ngày phát hành cho đến hếtngày tháng __\nnăm _ /Gii thời hạn phù hop với yêu cẩu quy định tại Mục 23.3 E-DKCT].\n\nĐại diện hợp pháp của ngân hàng\n[Ghi tên, chức danh, ký tên va đóng dấu]\n\n--- Tệp: IB2600594745_QuyetDinhPheDuyetHSMT_29_10_2026.pdf ---\nTẬP ĐOÀN                      CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM\n                                                  Độc lập- Tự do- Hạnh phúc\n   BƯU CHÍNH VIỄN THÔNG\n        VIỆT NAM\nVIỄN THÔNG TP. HỒ CHÍ MINH\nSố: 12967/QĐ-VNPT.TPHCM-QLDAT                   TP.Hồ Chí Minh, ngày 29 tháng 10 năm 2026\n\n                                   QUYẾT ĐỊNH\n                   Về việc phê duyệt Hồ sơ mời thầu ( E-HSMT)\n                         Gói thầu: Lắp đặt máy phát điện\n thuộc Dự án: Trang bị máy phát điện cho các trạm BTS site Bình Dương, Vũng\n                Tàu thuộc VNPT TP.Hồ Chí Minh năm 2026.\n                        Mã Dự án: 261P260189BQL.\n             GIÁM ĐỐC VIỄN THÔNG THÀNH PHỐ HỒ CHÍ MINH\n\n     Căn cứ Quyết định số 196/QĐ-VNPT-HĐTV-NL ngày 01/10/2025 của Hội đồng\nthành viên Tập đoàn Bưu chính Viễn thông Việt Nam về việc ban hành Quy chế tổ\nchức và hoạt động của Viễn thông Thành phố Hồ Chí Minh (VNPT);\n     Căn cứ Quyết định số 1430/QĐ-VNPT-TCCB ngày 26/8/2014 của Tổng Giám\nđốc Tập đoàn Bưu chính Viễn thông Việt Nam về việc thành lập Ban Quản lý Dự án\nTây thành phố đơn vị trực thuộc Viễn thông Thành phố Hồ Chí Minh;\n     Căn cứ Quyết định số 898/QĐ-VNPT-NL ngày 05/09/2025 của Tập đoàn Bưu\nchính Viễn thông Việt Nam về việc ban hành mô hình tổ chức 34 Viễn thông tỉnh,\nthành phố sau sắp xếp lại;\n     Căn cứ Quyết định số 770/QĐ-VNPT.TPHCM-NS ngày 23/09/2025 của Viễn\nthông TP Hồ Chí Minh về việc điều chỉnh mô hình tổ chức Ban Quản lý Dự án Tây\nthành phố;\n     Căn cứ Luật Đấu thầu số 22/2023/QH15 ngày 23/6/2023 của Quốc hội nước\nCộng hòa Xã hội Chủ Nghĩa Việt Nam;\n     Căn cứ Luật số 57/2024/QH15 ngày 29/11/2024 của Quốc hội nước Cộng hòa Xã\nhội Chủ nghĩa Việt Nam về việc sửa đổi, bổ sung một số điều của luật quy hoạch, luật\nđầu tư, luật đầu tư theo phương thức đối tác công tư và luật đấu thầu;\n     Căn cứ Luật số 90/2025/QH15 ngày 25/06/2025 của Quốc hội nước Cộng hòa Xã\nhội Chủ nghĩa Việt Nam về việc sửa đổi, bổ sung một số điều của luật đấu thầu, luật\nđầu tư theo phương thức đối tác công tư, luật hải quan, luật thuế giá trị gia tăng, luật\nthuế xuất khẩu, thuế nhập khẩu, luật đầu tư, luật đầu tư công, luật quản lý, sử dụng tài\nsản công;\n                                                                                      1\n\f     Căn cứ Nghị định số 214/2025/NĐ-CP ngày 04/08/2025 của Chính phủ quy định\nchi tiết thi hành một số điều và biện pháp thi hành Luật Đấu thầu về lựa chọn nhà thầu;\n     Căn cứ Quyết định số 221/QĐ-VNPT-HĐTV-KHĐT ngày 07/10/2025 của Hội\nđồng thành viên Tập đoàn Bưu chính Viễn thông Việt Nam về việc ban hành Quy chế\nlựa chọn nhà thầu đối với các dự án đầu tư sử dụng nguồn vốn đầu tư; Quy chế mua\nsắm nhằm phục vụ hoạt động sản xuất kinh doanh, duy trì hoạt động thường xuyên và\nmua sắm tập trung của Tập đoàn Bưu chính Viễn thông Việt Nam;\n     Căn cứ Quyết định số 239/QĐ-VNPT-HĐTV-KHĐT ngày 29/10/2025 của Hội\nđồng thành viên Tập đoàn Bưu chính Viễn thông Việt Nam về việc ban hành Quy chế\nphân cấp và ủy quyền quyết định dự án đầu tư;\n     Căn cứ Văn bản số 3018/VNPT.TPHCM-ĐT ngày 29/10/2025 của Viễn thông\nTP. HCM về việc hướng dẫn triển khai Quyết định số 239/QĐ-VNPT.HĐTV-KHĐT\nngày 29/10/2025 của Tập đoàn Bưu chính Viễn thông Việt Nam;\n     Căn cứ Văn bản số 334/VNPT.TPHCM-ĐT ngày 29/01/2026 của Viễn thông\nTP.Hồ Chí Minh v/v giao kế hoạch vốn và triển khai dự án đầu tư năm 2026 cho các\nđơn vị;\n     Căn cứ Quyết định số 879/QĐ-VNPT-KHĐT ngày 18/8/2026 của Tập đoàn về\nviệc phê duyệt điều chỉnh, bổ sung kế hoạch vốn đầu tư năm 2026 cho các đơn vị trực\nthuộc Tập đoàn Bưu chính Viễn thông Việt Nam;\n     Căn cứ Văn bản số 2940/VNPT.TPHCM-ĐT ngày 25/8/2026 của VTTP về việc\ngiao kế hoạch vốn điều chỉnh, bổ sung và triển khai các dự án đầu tư năm 2026 cho\ncác đơn vị;\n     Căn cứ Quyết định số 12293/QĐ-VNPT.TPHCM-QLDAT ngày 15/10/2026 của\nGiám đốc Viễn thông TP Hồ Chí Minh về việc phê duyệt Dự án, dự toán, kế hoạch lựa\nchọn nhà thầu thuộc dự án “Trang bị máy phát điện cho các trạm BTS site Bình\nDương, Vũng Tàu thuộc VNPT TP.Hồ Chí Minh năm 2026”;\n     Căn cứ Quyết định số 12330/QĐ-VNPT.TPHCM-QLDAT ngày 15/10/2026 của\nGiám đốc Viễn Thông Thành phố Hồ Chí Minh về việc thành lập Tổ chuyên gia và Tổ\nThẩm định đấu thầu gói thầu “Lắp đặt máy phát điện”;\n     Xét Tờ trình số 1370/TTr-TCG ngày 28/10/2026 của Tổ Chuyên gia đấu thầu về\nviệc phê duyệt Hồ sơ mời thầu ( E-HSMT) gói thầu “Lắp đặt máy phát điện”;\n     Xét Báo cáo kết quả thẩm định số 6260/BC-TH ngày 29/10/2026 của Phòng Tổng\nhợp /Ban QLDA Tây TP về việc thẩm định E-HSMT gói thầu “Lắp đặt máy phát điện”;\n\n                                                                                      2\n\f                                  QUYẾT ĐỊNH:\n     Điều 1. Phê duyệt E-HSMT gói thầu “Lắp đặt máy phát điện”, với nội dung theo\nphụ lục đính kèm.\n     Điều 2. Giao Phòng Dự án Mua sắm – Ban Quản lý dự án Tây Thành phố chịu\ntrách nhiệm tổ chức lựa chọn nhà thầu theo E-HSMT được duyệt đảm bảo tuân thủ các\nquy định hiện hành.\n     Điều 3. Quyết định này có hiệu lực thi hành kể từ ngày ký. Các Ông (Bà) Trưởng\nPhòng Tổng hợp, Trưởng Phòng Dự án Mua sắm, Tổ Chuyên gia đấu thầu, Tổ Thẩm\nđịnh và các đơn vị liên quan chịu trách nhiệm thi hành Quyết định này./.\n\nNơi nhận:                 TUQ. GIÁM ĐỐC VIỄN THÔNG TP. HỒ CHÍ MINH\n-Như Điều 3;                 GIÁM ĐỐC BAN QLDA TÂY THÀNH PHỐ\n- Ô. Bình – PGĐ BQLDAT;\n-Lưu: VT, P.TH (LTP).\n-Số eof : 809975\n                                        Nội dung được ký số bởi:\n                                        Tên đơn vị: CHI NHÁNH TẬP ĐOÀN BƯU CHÍNH VIỄN\n                                        THÔNG VIỆT NAM - VIỄN THÔNG THÀNH PHỐ HỒ\n                                        CHÍ MINH\n                                        Mã số thuế: 0300954529\n                                        Thời gian ký: 29-10-2026 19:55:58\n\n\n\n                                                        Hồ Minh Kiệt\n\n\n\n\n                                                                                        3\n\n--- Tệp: Muc 3 Chuong 3-TCDG ve ky thuat.pdf ---\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật\n      Đánh giá theo phương pháp đạt/không đạt.\n        Nhà thầu được đánh giá là đáp ứng yêu cầu về kỹ thuật khi nhà thầu được đánh giá\nlà đạt tất cả yêu cầu nêu tại Mục 3-Yêu cầu kỹ thuật của gói thầu Chương V.\n\n--- Thông báo mời thầu ---\nThông tin cơ bản\nMã TBMT\nIB2600594745\nNgày đăng tải\n29/10/2026 19:59\nPhiên bản thay đổi\n00\nThông tin chung của KHLCNT\nMã KHLCNT\nPL2600358858\nPhân loại KHLCNT\nChi đầu tư phát triển\nTên dự án\nTrang bị máy phát điện cho các trạm BTS site Bình Dương, Vũng Tàu thuộc VNPT TP.Hồ Chí Minh năm 2026\nThông tin gói thầu\nQuy trình áp dụng\nLuật Đấu thầu/ Áp dụng Luật Đấu thầu\nTên gói thầu\nLắp đặt máy phát điện\nChủ đầu tư\nCHI NHÁNH TẬP ĐOÀN BƯU CHÍNH VIỄN THÔNG VIỆT NAM (LOẠI HÌNH DOANH NGHIỆP: CÔNG TY TNHH) – VIỄN THÔNG THÀNH PHỐ HỒ CHÍ MINH\nChi tiết nguồn vốn\nKhấu hao tài sản cố định\nLĩnh vực\nPhi tư vấn\nHình thức lựa chọn nhà thầu\nĐấu thầu rộng rãi\nLoại hợp đồng\nĐơn giá cố định\nTrong nước/ Quốc tế\nTrong nước\nPhương thức lựa chọn nhà thầu\nMột giai đoạn một túi hồ sơ\nThời gian thực hiện gói thầu\n45 ngày\nGói thầu có nhiều phần/lô\nKhông\nCách thức dự thầu\nHình thức dự thầu\nQua mạng\nĐịa điểm phát hành e-HSMT\nhttps://muasamcong.mof.gov.vn\nChi phí nộp e-HSDT\n330.000 VND\nĐịa điểm nhận e-HSDT\nhttps://muasamcong.mof.gov.vn\nĐịa điểm thực hiện gói thầu\n\nThành phố Hồ Chí Minh\n\nThông tin dự thầu\nThời điểm đóng thầu\n07/11/2026 09:00\nThời điểm mở thầu\n07/11/2026 09:00\nĐịa điểm mở thầu\nhttps://muasamcong.mof.gov.vn\nHiệu lực hồ sơ dự thầu\n90 ngày\nSố tiền bảo đảm dự thầu\n6.000.000 VND (Theo Điều 20 Nghị định 214/2025/NĐ-CP, nhà thầu có tên trong danh sách không bảo đảm uy tín khi tham dự thầu, khi tham dự thầu phải thực hiện biện pháp bảo đảm dự thầu với giá trị gấp 03 lần giá trị yêu cầu đối với nhà thầu khác trong thời hạn 02 năm kể từ lần cuối cùng thực hiện các hành vi quy định tại khoản 1 Điều này.).\nHình thức đảm bảo dự thầu\nCam kết\nThông tin quyết định phê duyệt\nSố quyết định phê duyệt\n12967/QĐ-VNPT.TPHCM-QLDAT\nNgày phê duyệt\n29/10/2026\nCơ quan ban hành quyết định\nCHI NHÁNH TẬP ĐOÀN BƯU CHÍNH VIỄN THÔNG VIỆT NAM (LOẠI HÌNH DOANH NGHIỆP: CÔNG TY TNHH) – VIỄN THÔNG THÀNH PHỐ HỒ CHÍ MINH\nQuyết định phê duyệt\nIB2600594745_QuyetDinhPheDuyetHSMT_29_10_2026.pdf \n\nThời điểm đóng thầu\n\n09:00\n\n07/11/2026\n\n### Chương II: Bảng dữ liệu\nChương II. BẢNG DỮ LIỆU ĐẤU THẦU\nE-\nCDNT 1.1\nTên Chủ đầu tư: CHI NHÁNH TẬP ĐOÀN BƯU CHÍNH VIỄN THÔNG VIỆT NAM (LOẠI HÌNH DOANH NGHIỆP: CÔNG TY TNHH) – VIỄN THÔNG THÀNH PHỐ HỒ CHÍ MINH\nE-\nCDNT 1.2\nTên gói thầu: Lắp đặt máy phát điện\nTên dự án/\ndự toán mua sắm: Trang bị máy phát điện cho các trạm BTS site Bình Dương, Vũng Tàu thuộc VNPT TP.Hồ Chí Minh năm 2026\nE-\nCDNT 3\nNguồn vốn:  Khấu hao tài sản cố định\nE-\nCDNT 5.1 (c)\nBảo đảm cạnh tranh trong đấu thầu theo quy định như sau:\nNhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:\n- Chủ đầu tư: CHI NHÁNH TẬP ĐOÀN BƯU CHÍNH VIỄN THÔNG VIỆT NAM (LOẠI HÌNH DOANH NGHIỆP: CÔNG TY TNHH) – VIỄN THÔNG THÀNH PHỐ HỒ CHÍ MINH. Địa chỉ chủ đầu tư: 125 Hai Bà Trưng, Phường Sài Gòn, Thành phố Hồ Chí Minh.\n+ Trường hợp nhà thầu, chủ đầu tư là công ty mẹ, công ty con, công ty thành viên trong tập đoàn kinh tế nhà nước, tổng công ty nhà nước, nhà thầu được tham dự gói thầu của chủ đầu tư nếu sản phẩm, dịch vụ thuộc gói thầu đó thuộc ngành, nghề sản xuất, kinh doanh chính của tập đoàn kinh tế nhà nước, tổng công ty nhà nước.\n+ Trường hợp nhà thầu là đơn vị sự nghiệp công lập, nhà thầu tham dự thầu không cùng thuộc một cơ quan hoặc tổ chức trực tiếp quản lý với Chủ đầu tư, trừ trường hợp: nhà thầu là đơn vị sự nghiệp công lập thuộc cơ quan quản lý nhà nước có chức năng, nhiệm vụ được giao phù hợp với tính chất gói thầu của cơ quan quản lý nhà nước đó; các đơn vị sự nghiệp công lập có cùng một cơ quan trực tiếp quản  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n1\nlý.\n+ Đơn vị sự nghiệp công lập và doanh nghiệp có cùng một cơ quan trực tiếp quản lý, góp vốn khi tham dự thầu các gói thầu của nhau không phải đáp ứng quy định độc lập về pháp lý và độc lập về tài chính giữa nhà thầu với chủ đầu tư.\nNhà thầu tham dự thầu không có cổ phần hoặc vốn góp với các nhà thầu tư vấn; không cùng có cổ phần hoặc vốn góp trên 20% của một tổ chức, cá nhân khác với từng bên, cụ thể như sau:\nNhà thầu tham dự thầu không cùng thuộc một cơ quan hoặc tổ chức trực tiếp quản lý với nhà thầu tư vấn (đã nêu trên)\n(1)\n.\nTỷ lệ cổ phần, vốn góp giữa các bên được xác định tại thời điểm đóng thầu và theo tỷ lệ ghi trong giấy chứng nhận đăng ký doanh nghiệp, quyết định thành lập, các giấy tờ khác có giá trị tương đương.\nTrường hợp nhà thầu tham dự thầu với tư cách liên danh hoặc nhà thầu tư vấn được lựa chọn với tư cách liên danh, tỷ lệ sở hữu vốn của tổ chức, cá nhân khác trong liên danh được xác định theo công thức sau:\nn\nTỷ lệ sở hữu vốn =\n∑\nXi x Yi\ni=1\nTrong đó:\nXi: Tỷ lệ sở hữu vốn của tổ chức, cá nhân khác trong thành viên liên danh thứ i;\nYi: Tỷ lệ phần trăm (%) khối lượng công việc của thành viên liên danh thứ i trong thỏa thuận liên danh;\nn: Số thành viên tham gia trong liên danh.\n- Nhà thầu trong nước thuộc trường hợp quy định tại điểm g khoản 1 Điều 10 của Luật Đấu thầu khi chào thầu dịch vụ do nhà thầu đó cung cấp không phải đáp ứng quy định về bảo đảm cạnh tranh quy định tại Mục này.\n(1) Chỉ đánh giá nội dung này đối với nhà thầu là đơn vị sự nghiệp.\nE-\nCDNT 7.5\nHội nghị tiền đấu thầu: Không\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n2\nE-\nCDNT 8\nChi phí nộp E-\nHSDT: 330.000 VND\nE-\nCDNT 10.8\nNhà thầu phải nộp cùng với E-\nHSDT các tài liệu sau đây: Quy định tại Mục 10.8 E-\nBDL Chương II của E-\nHSMT (file E-\nHSMT đính kèm)\nE-\nCDNT 12.1\n Nhà thầu nộp đề xuất phương án kỹ thuật thay thế: Không được phép\nE-\nCDNT 17.1\nThời hạn hiệu lực của E-\nHSDT là: ≥ 90 ngày, kể từ ngày có thời điểm đóng thầu. E-\nCDNT 18.2\nNội dung bảo đảm dự thầu: - Giá trị bảo đảm dự thầu: 6.000.000 VND Đối với nhà thầu có tên trong danh sách nhà thầu có các hành vi quy định tại khoản 1 Điều 20 của Nghị định số 214/2025/\nNĐ-\nCP\n và được đăng tải trên Hệ thống mạng đấu thầu quốc gia phải thực hiện biện pháp bảo đảm dự thầu với giá trị gấp 03 lần giá trị yêu cầu nêu trên trong thời hạn 02 năm kể từ lần cuối cùng thực hiện các hành vi này. Trường hợp nhà thầu liên danh, thành viên liên danh có các hành vi quy định tại khoản 1 Điều 20 của Nghị định số 214/2025/\nNĐ-\nCP\n như nêu trên phải thực hiện biện pháp bảo đảm dự thầu với giá trị gấp 03 lần giá trị bảo đảm dự thầu tương ứng với tỷ lệ giá trị công việc thành viên đó đảm nhận trong liên danh trong thời hạn 02 năm kể từ lần cuối cùng thực hiện hành vi này.\n- Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 120  ngày.\nE-\nCDNT 18.4\nThời gian hoàn trả hoặc giải tỏa bảo đảm dự thầu đối với nhà thầu không được lựa chọn: 14 ngày, kể từ ngày kết quả lựa chọn nhà thầu được phê duyệt.\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n3\nE-\nCDNT 27.2\nGiá trị tối đa dành cho nhà thầu phụ: 0% giá dự thầu của nhà thầu.\nE-\nCDNT 28.2\nCách tính ưu đãi:\nSản phẩm đổi mới sáng tạo quy định tại khoản 4 Điều 6 của Nghị định số 214/2025/\nNĐ-\nCP là dịch vụ phi tư vấn của doanh nghiệp khởi nghiệp sáng tạo trong nước được hưởng ưu đãi như sau:\nNhà thầu không thuộc đối tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 7,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) vào giá dự thầu, trừ đi giá trị giảm giá (nếu có) của nhà thầu đó để so sánh, xếp hạng\nE-\nCDNT 28.8\nCác ưu đãi khác (nếu có): Không có.\nE-\nCDNT 29.1\nPhương pháp đánh giá E-\nHSDT là:\n- Đánh giá về năng lực và kinh nghiệm: Đạt/\nKhông đạt\n- Đánh giá về kỹ thuật: Đạt/\nKhông đạt\n- Đánh giá về tài chính: Phương pháp giá thấp nhất\nE-\nCDNT 29.3 (đ)\nXếp hạng nhà thầu: Nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có) thấp nhất được xếp hạng thứ nhất\nE-\nCDNT 31.4\nNhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có) thấp nhất\nE-\nCDNT 31.5\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n4\nGiá gói thầu để làm căn cứ xét duyệt trúng thầu: giá gói thầu được phê duyệt trong kế hoạch lựa chọn nhà thầu. Trường hợp dự toán của gói thầu được phê duyệt thấp hơn hoặc cao hơn giá gói thầu được phê duyệt thì dự toán này sẽ thay thế giá gói thầu để làm cơ sở xét duyệt trúng thầu.\nE_CDNT 34.1\nTỷ lệ tăng khối lượng tối đa là: 10 %\nTỷ lệ giảm khối lượng tối đa là: 10 %\nE-\nCDNT 34.2\nTùy chọn mua thêm: Không áp dụng\nE-\nCDNT 38.1\n- Người có thẩm quyền: GIÁM ĐỐC VIỄN THÔNG TP. HỒ CHÍ MINH. + Địa chỉ: Địa chỉ: 270B Lý Thường Kiệt, Phường Diên Hồng, TP.HCM\nĐiện thoại: 028 35282338, Fax: 028 35282357. + E-\nmail: kiethm.hcm@vnpt.vn. - Bộ phận thường trực giúp việc cho Chủ tịch Hội đồng giải quyết kiến nghị: + Địa chỉ: VIỄN THÔNG TP. HỒ CHÍ MINH   Địa chỉ: 270B Lý Thường Kiệt, Phường Diên Hồng, TP.HCM\nĐiện thoại: 028 35282338, Fax: 028 35282357. + E-\nmail: kiethm.hcm@vnpt.vn. E-\nCDNT 38.2\n+ Khi thấy quyền và lợi ích hợp pháp bị ảnh hưởng, nhà thầu, cơ quan, tổ chức được kiến nghị theo quy trình sau: Quy định tại Mục 38.2 E-\nBDL Chương II của E-\nHSMT (file E-\nHSMT đính kèm).\n+ Email của cá nhân/\ntổ chức/\nđơn vị giải quyết kiến nghị: kiethm.hcm@vnpt.vn.\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n5\n+ Địa chỉ của cá nhân/\ntổ chức/\nđơn vị giải quyết kiến nghị: VIỄN THÔNG TP. HỒ CHÍ MINH   Địa chỉ: 270B Lý Thường Kiệt, Phường Diên Hồng, TP.HCM.\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n6"}