{"parts":["\n--- Tệp: 1.Chương V-Yêu cầu kỹ thuật Tổ MPĐ 400kVA.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n     Mục 1. Yêu cầu về kỹ thuật\n     1.1. Giới thiệu chung về dự toán mua sắm, gói thầu\n     - Tên dự toán/ gói thầu: Dự án Trang bị máy phát điện công suất 400kVA\nnhà máy nước mặt Thanh Bình năm 2026.\n     - Chủ đầu tư: Công ty Cổ phần Cấp nước và Môi trường đô thị Đồng Tháp.\n     - Thời gian thực hiện gói thầu: tối đa 60 ngày, được tính từ ngày hợp đồng\ncó hiệu lực.\n     - Loại hợp đồng: Hợp đồng trọn gói.\n     - Địa điểm lắp đặt: Xã Thanh Bình, Tỉnh Đồng Tháp.\n     1.2. Yêu cầu về kỹ thuật\n     a) Yêu cầu chung:\n       - Số lượng: 01 hệ thống trọn gói (bao gồm: Tổ máy phát điện, Vỏ chống\nồn, Tủ ATS, Hệ thống thoát khói cáp động lực, cáp điều khiển và các phụ kiện\nđồng bộ).\n       - Phạm vi cung cấp: Cung cấp, vận chuyển, lắp đặt, thử tải SAT, đào tạo\nvà chuyển giao công nghệ trọn gói.\n       - Chất lượng hàng hóa: Hàng hóa mới 100%, chưa qua sử dụng, thời gian\nsản xuất không quá 12 tháng tính đến thời điểm bàn giao, nghiệm thu. Hàng hóa\nhợp pháp, không vi phạm sở hữu trí tuệ, đúng chủng loại chào thầu.\n       - An toàn và Phòng chống cháy nổ: Trong suốt quá trình bốc xếp, lắp\nđặt, kết nối và thử nghiệm hệ thống tại công trường, Nhà thầu phải tuân thủ\ntuyệt đối các biện pháp bảo đảm an toàn điện cho nhân sự, phòng chống cháy nổ\nvà bảo vệ thiết bị theo quy định pháp luật hiện hành. Nhà thầu chịu hoàn toàn\ntrách nhiệm nếu xảy ra sự cố mất an toàn.\n       - Bảo hành và hỗ trợ:\n         Bảo hành ≥ 24 tháng hoặc 2000 giờ chạy máy (tùy điều kiện nào đến trước).\n         Khắc phục sự cố trong vòng 24h kể từ khi nhận thông báo;\n         Đổi mới hàng lỗi trong 10 ngày.\n         Có cam kết cung cấp phụ tùng thay thế chính hãng trong ít nhất 05\nnăm kể từ ngày nghiệm thu.\n         Nhà thầu phải có phương án hoặc cam kết bảo đảm sẵn sàng cung\nứng kịp thời các phụ tùng tiêu hao (lọc dầu, lọc gió, dây curoa...) tại Việt Nam\nkhi Chủ đầu tư có yêu cầu trong quá trình vận hành.\n\n     b) Yêu cầu về kỹ thuật cụ thể:\n\f      Danh mục và thông số Yêu cầu kỹ thuật chi tiết (Tối thiểu / Tương\nSTT\n            kỹ thuật                           đương)\n      TỔ MÁY PHÁT Chế tạo đồng bộ, mới 100%, nguyên chiếc\n I    ĐIỆN        400kVA từ Nhà sản xuất tổ máy (OEM/Original\n      (PRIME)               Product)\n                            Cung cấp đồng bộ hệ thống bao gồm:\n                            - 01 Tổ máy phát điện nguyên chiếc lắp trên\n                            khung bệ đế thép chịu lực.\n                            - 01 Vỏ chống ồn (Canopy) ngoài trời tiêu\n                            chuẩn của nhà sản xuất tổ máy.\n                            - 01 Tủ chuyển nguồn tự động (ATS) tuân\n                            thủ tiêu chuẩn IEC 60947-6-1 hoặc tiêu\n                            chuẩn quốc tế tương đương.\n                            - Hệ thống ắc quy khởi động (loại khô, miễn\n                            bảo dưỡng) kèm bộ dây cáp nối hoặc tương\n                            đương.\n                            - Bộ sạc ắc quy tự động từ nguồn lưới (được\n                            lắp sẵn đồng bộ trong máy).\n                            - Bộ sấy nước làm mát động cơ tự động\n      Phạm vi cung cấp trọn\nI.1                         (Jacket Water Heater) công suất ≥ 2kW.\n      gói\n                            - Bộ lọc tách nước nhiên liệu chuyên dụng để\n                            bảo vệ hệ thống kim phun điện tử.\n                            - Hệ thống thoát khói, bộ giảm thanh tiêu âm\n                            cao và khớp nối mềm Inox đồng bộ.\n                            - Bình chứa nhiên liệu dưới chân đế tích hợp\n                            đồng bộ theo tổ máy hoặc bệ mở rộng, đảm\n                            bảo dung tích tối thiểu ≥ 615 lít (hoặc đảm\n                            bảo vận hành liên tục ≥ 7 giờ ở 100% tải\n                            Prime).\n                            - Toàn bộ vật tư phụ, hệ thống cáp động lực,\n                            cáp tín hiệu kết nối từ máy phát điện đến tủ\n                            ATS.\n                            - Nạp đầy đủ dầu bôi trơn và nước làm mát\n                            lần đầu trước khi bàn giao.\n                            - Hàng hóa mới 100%, chưa qua sử dụng,\n                            năm sản xuất từ năm 2025 trở về sau. Tính\n                            đến thời điểm bàn giao, nghiệm thu, hàng\n      Tình trạng và tiêu hóa phải có năm sản xuất không quá 12\nI.2\n      chuẩn                 tháng.\n                            - Tổ máy tuân thủ các tiêu chuẩn quốc tế:\n                            ISO 8528, ISO 3046, IEC 60034 hoặc tương\n                            đương.\n      Công suất liên tục\nI.3                         ≥ 400 kVA / 320 kW\n      (Prime)\n\f       Công suất dự phòng\nI.4                            ≥ 440 kVA / 352 kW\n       (Standby)\n                               ≥ 600A (tại điện áp định mức 380V, hệ số\nI.5    Dòng điện định mức\n                               công suất Cosφ = 0.8 trễ)\n                               - Khả năng chạy quá tải 110% công suất liên\n                               tục trong 01 giờ mỗi 12 giờ vận hành (tuân\nI.6    Khả năng chạy quá tải\n                               thủ theo tiêu chuẩn ISO 3046-1 và ISO 8528-\n                               1 hoặc tiêu chuẩn quốc tế tương đương).\n                               - Đáp ứng tiêu chuẩn ISO 8528-5 tối thiểu\n                               Class G2 / G3 hoặc tương đương. Đảm bảo\nI.7    Tiêu chuẩn vận hành\n                               độ ổn định điện áp và tần số ở mức cao nhất\n                               khi thay đổi tải đột ngột.\n                               - Khả năng nhận tải bước một (Single step\n                               load) tối thiểu đạt 60% công suất liên tục\n       Khả năng nhận tải\nI.8                            (Prime), đáp ứng các chỉ tiêu về độ sụt áp và\n       một bước\n                               tần số theo tiêu chuẩn ISO 8528-5 Class G2\n                               hoặc tốt hơn.\n       Điện áp / Tần số / Số\nI.9                            380V - 415V / 50Hz / 3 pha - 4 dây\n       pha\n       Hệ số công suất (Cos\nI.10                           0.8 (trễ)\n       Ø)\n       Tốc độ vòng quay\nI.11                           1500 vòng/phút\n       định mức\n                               ≤ 90 Lít/giờ tại 100% tải liên tục (Prime\n       Tiêu hao nhiên liệu\nI.12                           Power), dựa theo thông số công bố chính\n       (100% tải)\n                               thức của nhà sản xuất.\n                               Bình chứa nhiên liệu dưới chân đế tích hợp\n                               đồng bộ theo tổ máy hoặc bệ mở rộng, đảm\n                               bảo dung tích bình dầu đáp ứng cho tổ máy\n       Bình chứa nhiên liệu\nI.13                           vận hành liên tục tối thiểu ≥ 07 giờ ở 100%\n       chân đế\n                               tải Prime (Dung tích ước tính ≥ 615 lít tùy\n                               theo mức tiêu hao nhiên liệu của từng hãng\n                               động cơ).\n                               Sản phẩm được lắp ráp bởi nhà sản xuất\n II    ĐỘNG CƠ DIESEL          có chứng chỉ OEM từ hãng động cơ hoặc\n                               tương đương\n                               Diesel 4 thì, làm mát bằng dung dịch tuần\nII.1   Kiểu động cơ            hoàn, có tăng áp (Turbocharged) và làm mát\n                               khí nạp (Charge Air Cooled).\n                               Tối thiểu 06 xi lanh, bố trí thẳng hàng (In-\nII.2   Cấu hình xi lanh        line) hoặc cấu hình tương đương đảm bảo\n                               tính năng vận hành.\n\fII.3    Dung tích xi lanh      Dung tích xi lanh tổng tối thiểu: ≥ 12 Lít.\n                               Sử dụng hệ thống phun nhiên liệu áp lực cao,\n        Hệ thống phun nhiên    điều khiển điện tử kỹ thuật số (Common\nII.4\n        liệu                   Rail, EUI/MUI hoặc công nghệ tương\n                               đương) của nhà sản xuất động cơ.\n                               Điều tốc điện tử (Electronic Governor) tích\n                               hợp chế độ isochronous hoặc chức năng\nII.5    Hệ thống điều tốc\n                               tương đương để bảo đảm ổn định tần số\n                               chính xác cao khi thay đổi tải.\n                               Bộ sấy tự động, công suất ≥ 2kW kết nối\n        Bộ sấy nước (Jacket    nguồn nuôi độc lập từ lưới điện để khối động\nII.6\n        Water)                 cơ luôn ấm, sẵn sàng khởi động khẩn cấp và\n                               nhận bước tải một ≥ 60% ngay lập tức.\n                               - Bộ lọc tách nước chuyên dụng bảo vệ kim\n                               phun                   điện                 tử.\n        Bộ tách nước & Chẩn\nII.7                           - ECU/Hệ điều khiển động cơ phải có chức\n        đoán lỗi\n                               năng tự chẩn đoán, lưu nhật ký sự kiện/lỗi\n                               (Event Log) phục vụ công tác bảo trì.\n                               Trang bị van xả dầu bôi trơn kèm ống nối mở\n        Bảo trì hệ thống bôi\nII.8                           rộng hoặc bơm tay thủ công chuyên dụng để\n        trơn\n                               phục vụ bảo trì thay dầu.\n                               Làm mát bằng dung dịch tuần hoàn qua két\n                               nước tản nhiệt (Radiator) và quạt gió đầu\nII.9    Hệ thống làm mát\n                               trục, két nước thiết kế phù hợp với nhiệt độ\n                               môi trường vận hành khắc nghiệt ≥ 50°C.\n                               Điện áp điều khiển 24VDC; Sạc ắc quy tự\n                               động từ nguồn lưới; Trang bị tối thiểu 02\nII.10   Hệ thống khởi động     bình ắc quy khô miễn bảo dưỡng chuyên\n                               dụng đảm bảo khởi động tối thiểu ≥ 03 lần\n                               liên tiếp.\n        ĐẦU PHÁT ĐIỆN          Loại xoay chiều 3 pha, kích từ không chổi\nIII\n        XOAY CHIỀU             than, tự động điều áp kỹ thuật số\n                               - Kích từ không chổi than (Brushless), tự\n                               kích từ (Self-excited) hoặc kích từ nam châm\n        Kiểu kích từ & Cấp\nIII.1                          vĩnh cửu (PMG).\n        bảo vệ\n                               - Cấp cách điện tối thiểu: Class H. Cấp bảo\n                               vệ tối thiểu: IP23.\n                               Bộ tự động điều áp tự động (AVR) loại\n                               Analog hoặc Kỹ thuật số, đảm bảo độ ổn\n        Bộ tự động điều áp\nIII.2                          định điện áp ở trạng thái tĩnh đạt mức ≤ ±\n        (AVR)\n                               1.0% (hoặc ≤ ± 0.5% nếu sử dụng hệ thống\n                               PMG).\n\f                                 Tổng độ biến dạng sóng hài đường dây\n        Độ biến dạng sóng hài\nIII.3                            (THD) ≤ 5% tại mọi mức tải tuyến tính hoặc\n        (THD)\n                                 không tuyến tính cân bằng theo tiêu chuẩn.\n        VỎ CHỐNG ỒN VÀ           Thiết kế chế tạo đồng bộ từ nhà sản xuất\nIV\n        KHUNG ĐẾ                 tổ máy (Factory-standard)\n                                 Vỏ chống ồn đồng bộ ngoài trời, được thiết\n                                 kế bảo đảm tính toán khí động học và lưu\n                                 lượng gió giải nhiệt (Air-flow) tối ưu để tổ\nIV.1    Tiêu chuẩn thiết kế vỏ\n                                 máy vận hành liên tục ổn định ở 100% tải\n                                 trong điều kiện nhiệt độ môi trường khắc\n                                 nghiệt ≥ 50°C.\n                                 Độ ồn tối đa không vượt quá 75 dBA tại\n                                 khoảng cách 7 mét trong không gian mở tại\nIV.2    Độ ồn tiêu chuẩn         100% tải Prime (đo và thử nghiệm theo tiêu\n                                 chuẩn ISO 8528-10 / ISO 3744 hoặc tương\n                                 đương).\n                                 Vật liệu cách âm, cách nhiệt chuyên dụng,\n                                 chống cháy và chống bắt lửa (Sợi khoáng\n                                 Rockwool tỷ trọng cao hoặc mút tiêu âm\nIV.3    Vật liệu cách âm vỏ      không cháy - Non-flammable acoustic foam\n                                 hoặc vật liệu khác có tính năng tương\n                                 đương), đáp ứng các tiêu chuẩn, quy chuẩn\n                                 về phòng cháy chữa cháy (PCCC) hiện hành.\n                                 - Trang bị các cửa hông có bản lề và khóa\n                                 bảo vệ bố trí phù hợp với các điểm bảo trì\n                                 định kỳ (lọc dầu, lọc nhiên liệu, lọc gió).\nIV.4    Thiết kế vận hành\n                                 - Có cửa sổ kính an toàn (hoặc Mica cường\n                                 lực) để dễ dàng quan sát bảng điều khiển\n                                 LCD từ bên ngoài mà không cần mở cửa vỏ.\n                                 - Trang bị nút nhấn ngắt khẩn cấp\n                                 (Emergency Stop) cơ học bố trí cố định rõ\n                                 ràng ở phía bên ngoài vỏ máy.\n                                 - Tích hợp sẵn các điểm móc cẩu chịu lực\n                                 (Lifting points) trên khung đế hoặc vỏ máy\nIV.5    An toàn & Khung đế       phục vụ nâng hạ an toàn.\n                                 - Tổ máy lắp cố định trên khung đế thép\n                                 cường độ cao. Giữa bệ máy và khung chân\n                                 đế trang bị các đệm cao su giảm chấn\n                                 (AVM) chuyên dụng, hiệu quả triệt tiêu rung\n                                 động hoạt động đạt ≥ 95%.\n                                 Sử dụng bộ điều khiển vi xử lý kỹ thuật số\n        BẢNG ĐIỀU\n V                               chuyên dụng tích hợp màn hình đồ họa\n        KHIỂN LCD\n                                 LCD\n\f                           - Điều khiển tự động kỹ thuật số, tích hợp\n                           chức năng tự động khởi động khi mất lưới\n                           (AMF), lưu trữ nhật ký lỗi/sự kiện (Event\n       Tính năng bộ điều Log) có phân quyền mã bảo mật\nV.1\n       khiển               (Password/PIN) tránh thay đổi thông số\n                           ngoài ý muốn.\n                           - Hiển thị trực quan trạng thái vận hành và\n                           mã lỗi chẩn đoán trực tiếp trên màn.\n                           - Tích hợp sẵn cổng kết nối cấu hình/giám\n                           sát tại chỗ (cổng USB).\n                           - Có khả năng kết nối với hệ thống quản lý\nV.2    Giao thức kết nối   tòa nhà từ xa (BMS/SCADA) thông qua giao\n                           thức truyền thông tiêu chuẩn công nghiệp\n                           Modbus RS485 (hoặc tích hợp sẵn cổng hoặc\n                           thông qua module chuyển đổi chính hãng).\n                           Tự động dừng máy khẩn cấp khi xảy ra sự\n                           cố: Quá tốc độ, thấp tốc độ, áp suất dầu bôi\n       Chức năng bảo vệ hệ\nV.3                        trơn thấp, nhiệt độ nước làm mát cao, lỗi sạc\n       thống\n                           dòng, quá tải dòng điện, lỗi cảm biến hệ\n                           thống.\n                           Đo lường hiển thị đầy đủ thông số: Điện áp\n                           pha/dây (V), Dòng điện các pha (A), Tần số\n       Chức năng hiển thị (Hz), Công suất tác dụng (kW), Công suất tải\nV.4\n       giám sát            biểu kiến (kVA), Hệ số công suất (PF), Áp\n                           suất dầu, Nhiệt độ nước, Điện áp bình ắc\n                           quy, Tổng số giờ chạy máy.\n       TỦ CHUYỂN           Thiết kế vỏ tủ lắp đặt trong nhà, sản xuất\nVI     NGUỒN TỰ ĐỘNG lắp ráp tuân thủ hệ thống tiêu chuẩn quốc\n       (ATS)               tế IEC 61439-1/2 và IEC 60947-6-1\n                           Toàn bộ tủ điện và thiết bị đóng cắt tích hợp\n                           phải tuân thủ tiêu chuẩn đặc thù cho thiết bị\nVI.1   Tiêu chuẩn chế tạo  chuyển mạch tự động IEC 60947-6-1 và tiêu\n                           chuẩn kết cấu tủ điện hạ thế IEC 61439-1/2\n                           hoặc tương đương.\n       Dòng điện định mức Dòng định mức liên tục của thiết bị đóng cắt\nVI.2\n       tủ ATS              ATS tối thiểu ≥ 630A.\n                           Sử dụng bộ chuyển nguồn ATS chuyên dụng\n                           tích hợp hoặc 02 thiết bị đóng cắt\nVI.3   Thiết bị đóng cắt\n                           MCCB/ACB đáp ứng tiêu chuẩn IEC 60947-\n                           6-1 hoặc tương đương.\n       Dòng cắt ngắn mạch ≥ 50kA tại điện áp 380V nhằm đảm bảo an\nVI.4\n       (Icu)               toàn hệ thống khi có sự cố ngắn mạch.\nVI.5   Chế độ liên động an Phải được trang bị hệ thống khóa liên động\n\f       toàn                   cơ học và liên động điện (Mechanical &\n                              Electrical Interlock), đảm bảo an toàn tuyệt\n                              đối, không cho phép nguồn lưới và nguồn\n                              máy phát đóng cùng một thời điểm.\n       Độ bền thiết bị đóng   - Độ bền cơ học: ≥ 10.000 lần đóng cắt.\nVI.6\n       cắt                    - Độ bền điện: ≥ 2.000 lần đóng cắt.\n                              - Kiểu vi xử lý kỹ thuật số chuyên dụng, hỗ\n                              trợ màn hình LCD hiển thị trạng thái nguồn\n                              điện và tích hợp các phím cài đặt thông số\n                              trực quan.\n       Bộ điều khiển ATS &    - Cung cấp sẵn các tiếp điểm phụ khô (Dry\nVI.7\n       Tính năng              Contacts) hoạt động độc lập để truyền tín\n                              hiệu gọi khởi động máy phát điện khẩn cấp\n                              (Remote Start) về bộ điều khiển tổ máy khi\n                              phát hiện sự cố mất lưới, mất pha, ngược pha\n                              hoặc sụt áp điện lưới.\n                              - Cho phép cài đặt linh hoạt thời gian trễ\n                              chuyển đổi nguồn (dải điều chỉnh từ 0-60\n                              giây).\n       Tính năng bảo vệ &     - Tích hợp cài đặt thời gian trễ khởi động\nVI.8\n       Cài đặt điều khiển     động cơ và thời gian trễ chạy mát không tải\n                              (Cooling down) cho máy phát.\n                              - Tích hợp chức năng bảo vệ: Quá áp, thấp\n                              áp, mất pha, ngược pha nguồn điện.\n                              - Vỏ tủ chế tạo từ thép tấm có độ dày tối\n                              thiểu ≥ 2.0mm, bề mặt sơn tĩnh điện bảo vệ\n                              chuyên dụng.\n                              - Cấp bảo vệ tối thiểu: IP42 (thích hợp sử\n                              dụng trong nhà), tuân thủ tiêu chuẩn sản xuất\n                              tủ điện hạ thế IEC 61439-1/2.\n       Kết cấu vỏ tủ & Tiêu\nVI.9                          - Kích thước không gian vỏ tủ ATS phải\n       chuẩn\n                              rộng rãi, thiết kế khoang đấu nối cáp (Cable\n                              lashing space) tối ưu, đảm bảo bán kính uốn\n                              cong an toàn cho 02 sợi cáp đa lõi\n                              Cu/XLPE/PVC                 kích        thước\n                              3x240+1x150mm² đấu nối song song trực\n                              tiếp vào thiết bị đóng cắt.\n                              Hỗ trợ đầy đủ 03 chế độ vận hành linh hoạt:\nVI.10 Chế độ vận hành         Tự động (Auto) – Bằng tay (Manual) – Dừng\n                              (Off).\n       HỆ THỐNG CÁP           Khoảng cách kết nối dự kiến từ Tổ máy\nVII    ĐỘNG LỰC, CÁP          phát điện đến tủ ATS: ~15 mét. Tuân thủ\n       TÍN HIỆU VÀ PHỤ        tiêu chuẩn TCVN / IEC hoặc tương đương\n\f      KIỆN\n      Cáp động lực hạ thế\nVII.1\n      (0.6/1kV)\n                             - Tuân thủ tiêu chuẩn áp dụng: TCVN 5935-\n                             1 / IEC 60502-1 hoặc tiêu chuẩn quốc tế\n        Tiêu chuẩn áp dụng & tương đương.\nVII.1.1\n        Cấu tạo              - Cấu tạo chi tiết: Ruột đồng dòng nén, cách\n                             điện bằng vật liệu XLPE, lớp vỏ bọc ngoài\n                             bằng nhựa PVC (Ký hiệu: Cu/XLPE/PVC).\n                             Nhằm bảo đảm an toàn truyền tải dòng điện\n                             định mức tải lớn, hạn chế sụt áp và tổn hao\n                             phát nhiệt trên đường trục, hệ thống tuyến\n                             cáp từ máy phát về tủ ATS phải áp dụng giải\n                             pháp:\n                             - Chạy song song tối thiểu 02 sợi cáp đa lõi\n                             (Multi-core) loại 3x240+1x150mm² đấu nối\n                             song song đồng bộ tại các đầu cực.\n                             - Quy cách phân bổ chi tiết hệ thống dây bắt\n        Quy cách hệ thống\nVII.1.2                      buộc bao gồm:\n        cáp động lực\n                               + Các pha A, B, C và dây trung tính (N):\n                             Phải được tích hợp đồng bộ trong 02 sợi cáp\n                             đa lõi 3x240+1x150mm² nêu trên, thực hiện\n                             đấu nối song song tại các đầu cực cực của\n                             thiết bị đóng cắt.\n                               + Dây tiếp địa bảo vệ (PE): Sử dụng cáp\n                             đơn ruột đồng cách điện lớp PVC (màu vàng\n                             xanh) chuyên dụng, tổng tiết diện bối dây\n                             tiếp đất đảm bảo ≥ 120 mm².\n                             Tiết diện và giải pháp rải đi dây tổng thể của\n                             Nhà thầu phải bảo đảm độ sụt áp trên toàn\n        Hiệu suất sụt áp tải chiều dài kết nối thực tế ≤ 1% khi tổ máy vận\nVII.1.3\n        liên tục             hành liên tục ở mức 100% tải công suất định\n                             mức (đáp ứng vượt tiêu chuẩn ≤ 2% quy định\n                             tại TCVN 9206).\n        Cáp tín hiệu và lệnh\nVII.2\n        điều khiển\n                             - Tuân thủ tiêu chuẩn áp dụng: TCVN 6610 /\nVII.2.1 Tiêu chuẩn áp dụng   IEC 60227 hoặc IEC 60502-1 hoặc tương\n                             đương.\n                             - Cấu tạo: Cáp đồng đa lõi, cách điện PVC,\n        Cấu tạo cáp & Tính vỏ bọc PVC (Cu/PVC/PVC).\nVII.2.2\n        năng                 - Bắt buộc phải có lớp lưới đồng bọc chống\n                             nhiễu chuyên dụng (Ký hiệu: Shielded\n\f                                  control cable) để bảo vệ truyền dẫn tín hiệu\n                                  ổn định.\n                                  - Tiết diện mỗi lõi đạt tối thiểu ≥ 1.5mm².\n                                  Kết cấu lõi chịu được môi trường rung động\nVII.2.3 Quy cách đề xuất          động cơ, chống nhiễu tốt để truyền tín hiệu\n                                  gọi khởi động ổn định từ máy phát về tủ\n                                  ATS.\n          Phụ kiện đấu nối và\nVII.3\n          lắp đặt\n                                  - Loại đầu cốt chế tạo bằng đồng mạ thiếc\n                                  chuyên dụng, thực hiện ép cốt bằng kìm thủy\n                                  lực            áp           lực           cao.\nVII.3.2 Đầu cốt (Lug)             - Toàn bộ các điểm kết nối cực sau khi ép cốt\n                                  phải được bọc gen co nhiệt cách điện và\n                                  phân màu pha rõ ràng theo tiêu chuẩn (Đỏ -\n                                  Vàng - Xanh - Đen cho dây Trung tính).\n                                  - Toàn bộ đoạn tuyến cáp đi ngoài trời lộ\n                                  thiên hoặc đi âm nền sàn phải được bảo vệ\nVII.3.3 Ống luồn cáp bảo vệ\n                                  bằng cách luồn trong ống nhựa xoắn chịu lực\n                                  HDPE hoặc ống thép mạ kẽm chuyên dụng.\n                                  - Hệ thống ống nhựa xoắn luồn cáp phải\n                                  được cố định chắc chắn trên suốt dọc tuyến\n                                  đường đi bằng hệ thống đai treo, kẹp đỡ hoặc\n        Đường đi và bảo vệ        giá đỡ thép định hình chuyên dụng.\nVII.3.4 ống nhựa xoắn luồn        - Các đoạn chuyển hướng của ống xoắn phải\n        cáp                       đảm bảo bán kính uốn cong tiêu chuẩn của\n                                  nhà sản xuất ống để không làm ảnh hưởng\n                                  đến cấu trúc ruột cáp điện bên trong và thuận\n                                  tiện cho việc kéo cáp.\n                                  - Toàn bộ hệ thống giá đỡ thép, giá treo cố\n                                  định ống nhựa xoắn luồn cáp phải được kết\n                                  nối tiếp địa liên tục với nhau và đấu nối trực\n                                  tiếp vào hệ thống tiếp địa chung để đảm bảo\n          Tiếp địa hệ thống giá   an toàn điện.\nVII.3.5\n          đỡ ống                  - Điện trở hệ thống tiếp địa của hệ khung giá\n                                  đỡ phải đạt tiêu chuẩn quy định ≤ 4Ω, thực\n                                  hiện liên kết bằng cáp vàng xanh chuyên\n                                  dụng hoặc vật liệu liên kết tương đương ≥\n                                  120mm².\n                                  Thiết kế, gia công và lắp đặt đồng bộ cơ\n          Hệ thống thoát khói\nVII.4                             khí, đáp ứng các tiêu chuẩn an toàn nhiệt\n          và giảm thanh\n                                  và môi trường\nVII.4.1 Bộ giảm thanh chuyên      - Chủng loại: Loại giảm âm hiệu suất cao\n\f          dụng                   (Cấp bệnh viện - Hospital Grade hoặc cấp\n                                 tiêu âm cao - Critical Type hoặc tương\n                                 đương) đồng bộ từ nhà sản xuất tổ máy.\n                                 - Hiệu suất tiêu âm: Khả năng giảm âm tối\n                                 thiểu từ 25 dBA đến 35 dBA. Nhà thầu phải\n                                 đảm bảo khi kết hợp vận hành cùng vỏ chống\n                                 ồn ngoài trời, độ ồn tổng thể của tổ máy sau\n                                 khi lắp đặt hoàn thiện không vượt quá quy\n                                 chuẩn ≤ 75 dBA tại khoảng cách 7 mét trong\n                                 không gian mở.\n                                 - Kết cấu chi tiết: Thân vỏ bộ giảm thanh\n                                 chế tạo bằng thép dày chịu nhiệt và chống ăn\n                                 mòn, bên trong lót lớp vật liệu tiêu âm sợi\n                                 khoáng chịu được nhiệt độ khí thải cao. Toàn\n                                 bộ bề mặt ngoài của bộ giảm thanh và đoạn\n                                 ống trong phòng máy/vỏ máy phải được bọc\n                                 cách nhiệt bảo vệ chuyên dụng.\n                                 - Bao gồm: Ống xả xoắn (Exhaust spiral),\n                                 ống bù co giãn (Compensator) hoặc ống thép\n                                 chịu                                    nhiệt.\n                                 - Yêu cầu kết cấu: Đường ống dẫn khói phải\n                                 được bọc lớp bông khoáng cách nhiệt, ngoài\n                                 cùng bọc bảo vệ bằng tấm nhôm hoặc Inox\nVII.4.2 Ống thoát khói cơ khí\n                                 cán mỏng gối mí chặt chẽ để đảm bảo an\n                                 toàn nhiệt.\n                                 - Toàn bộ hệ thống ống khói phải được cố\n                                 định vững chắc trên hệ giá đỡ có gia cường\n                                 chịu lực, không làm ảnh hưởng đến kết cấu\n                                 vỏ máy.\n                                 - Sử dụng khớp nối mềm (Bellow) bằng vật\n          Khớp nối mềm chống     liệu Inox/thép không gỉ lắp giữa động cơ (cổ\nVII.4.3\n          rung                   xả tăng áp) và đường ống khói để triệt tiêu\n                                 hoàn toàn rung động cơ học và co giãn nhiệt.\n                                 - Trang bị nón che mưa (Rain cap) tự động\n                                 bằng cơ học ở đầu thoát khói ngoài trời (tự\n          Phụ kiện lắp đặt hệ    mở khi có áp lực khói và tự đóng khi tắt\nVII.4.4\n          khói                   máy).\n                                 - Hệ thống giá treo, giá đỡ ống khói phải tích\n                                 hợp lò xo giảm chấn chịu nhiệt.\n          Hệ thống tiếp địa và\nVII.5\n          giảm chấn tổ máy\n                                 - Miếng đệm cao su chuyên dụng lắp đặt\n        Giảm chấn cao su\nVII.5.1                          giữa động cơ/đầu phát và khung đế chịu lực\n        (AVM)\n                                 để cách ly rung động, hiệu quả triệt tiêu rung\n\f                                  động hoạt động đạt ≥ 95%.\n                                  - Đấu nối tiếp địa vỏ máy và trung tính đầu\n          Hệ thống tiếp địa an    phát vào hệ thống tiếp địa chung của công\nVII.5.2\n          toàn                    trình. Điện trở tiếp địa hệ thống phải đạt\n                                  chuẩn ≤ 4Ω.\n\n     1.3. Các yêu cầu khác:\n     1.3.1. Yêu cầu về tính pháp lý và tài liệu kỹ thuật:\n         - Giấy phép bán hàng (MA): Giấy ủy quyền của Nhà sản xuất hoặc Nhà\nphân phối/Đại diện dịch vụ được Nhà sản xuất ủy quyền tại Việt Nam. Nhà thầu\ncó văn bản cam kết bảo đảm năng lực hỗ trợ kỹ thuật, bảo hành hoặc ứng cứu sự\ncố tại công trình trong vòng 24h thông qua nhân sự của Hãng hoặc đơn vị kỹ\nthuật do Nhà thầu tự tổ chức/liên kết hợp pháp tại Việt Nam.\n         - Chứng nhận nguồn gốc & Chất lượng (CO/CQ): Cung cấp chứng nhận\nCO/CQ (bản gốc hoặc sao y chứng thực hợp pháp) cho nguyên bộ tổ máy phát\nđiện (Genset), khối động cơ, đầu phát điện, bộ điều khiển, tủ ATS và các thiết bị\nphụ kiện đồng bộ đi kèm.\n         - Chứng chỉ ISO: Chứng chỉ ISO 9001, ISO 14001 của nhà máy sản\nxuất tổ máy phát điện phải còn đầy đủ hiệu lực tính đến thời điểm đóng thầu.\n         - Hiệu lực tài liệu: Toàn bộ tài liệu kỹ thuật, hồ sơ năng lực phải còn\nhiệu lực, ký tên và đóng dấu hợp lệ. Bản sao phải công chứng hoặc chứng thực\ncủa cơ quan có thẩm quyền.\n         - Tài liệu kỹ thuật và Bản dịch thuật:\n            Cung cấp Catalogue chính thức trích xuất từ hệ thống dữ\nliệu/website của hãng sản xuất. Tài liệu phải thể hiện rõ ràng thông số model\nđộng cơ, đầu phát, bảng điều khiển, tủ ATS và thông số hệ thống cáp động\nlực/tín hiệu.\n            Mọi tài liệu kỹ thuật bằng tiếng nước ngoài bắt buộc phải đính kèm\nbản dịch sang tiếng Việt. Nhà thầu phải ký tên và đóng dấu xác nhận trên bản\ndịch, chịu trách nhiệm hoàn toàn trước pháp luật về tính chính xác của nội dung\ndịch thuật so với bản gốc.\n         - Biểu so sánh kỹ thuật: Nhà thầu phải lập biểu so sánh chi tiết giữa\ncác thông số yêu cầu trong E-HSMT và thông số đề xuất trong E-HSDT:\n           Phải liệt kê giá trị thông số cụ thể (không ghi chung chung là \"Đạt\"\n           \nhoặc \"Tương đương\").\n          Mỗi thông số phải có dẫn chứng cụ thể (ghi rõ số Thứ tự mục, số\n\fTrang) trong Catalogue hoặc tài liệu kỹ thuật đi kèm để đối chiếu.\n            Nhà thầu phải cung cấp đầy đủ Catalogue, Datasheet của máy phát\nđiện đề xuất kèm theo E-HSDT.\n         - Hàng hóa ưu đãi: Nhà thầu là nhà sản xuất hoặc thuộc đối tượng\nhưởng ưu đãi phải đính kèm đầy đủ tài liệu chứng minh (C/O nội địa, giấy\nchứng nhận pháp nhân...) ngay trong E-HSDT. Trường hợp kê khai nhưng\nkhông có tài liệu chứng minh sẽ không được tính ưu đãi khi đánh giá.\n      1.3.2. Yêu cầu về mức chào giá (Thuế, phí và chi phí liên quan)\n          Giá chào thầu là giá cố định trong suốt quá trình thực hiện hợp đồng.\n   Giá chào thầu phải bao gồm trọn gói các chi phí:\n          - Thuế và phí: Thuế GTGT, các loại thuế, phí và lệ phí liên quan theo\nquy định pháp luật hiện hành.\n          - Vận chuyển và bốc xếp: Chi phí vận chuyển, bốc xếp, hạ bãi bằng xe\ncẩu/xe nâng chuyên dụng và bảo hiểm hàng hóa trọn gói đến vị trí lắp đặt của\nChủ đầu tư tại Xã Thanh Bình, Tỉnh Đồng Tháp.\n          - Vật tư phụ và nhân công: Toàn bộ vật tư phụ (đầu cốt, hệ thống khung\ngiá đỡ thép, ống khói, vật liệu bảo ôn cách nhiệt, ốc vít, hệ thống cọc tiếp địa\nbảo vệ, ống nhựa xoắn chịu lực HDPE luồn cáp...) và toàn bộ chi phí nhân công\nlắp đặt, đấu nối hoàn thiện hệ thống.\n          - Thử nghiệm và kiểm tra: Chi phí điều động bệ tải giả (Load bank),\nthiết bị đo chuyên dụng, nhiên liệu chạy thử (4-6 tiếng) nghiệm phụ vụ SAT tại\nhiện trường và nạp đầy bình dầu chân đế của máy khi bàn giao, và chi phí thuê\nbên thứ 3 kiểm định độc lập nếu có yêu cầu.\n     1.3.3. Yêu cầu Lắp đặt (Kết nối Máy phát - Tủ ATS ~ 15 mét) và Nghiệm\nthu cáp:\n          - Thi công: Nhà thầu chịu trách nhiệm lắp đặt trọn gói hệ thống thoát\nkhói bọc bảo ôn cách nhiệt, hệ thống ống nhựa xoắn HDPE bảo vệ đường đi của\ntuyến cáp, đấu nối cáp động lực/tín hiệu và kết nối hệ thống tiếp địa an toàn.\n          - An toàn điện: Trước khi tiến hành đóng điện đóng cắt, phải tổ chức đo\nkiểm tra điện trở cách điện của cáp bằng thiết bị đo chuyên dụng (Megohm) và\nđo điện trở tiếp địa an toàn của hệ thống (Rtđ ≤ 4 ).\n         - Dán nhãn cáp: Toàn bộ các đầu cực cáp động lực phải được ép cốt\nbằng kìm thủy lực áp lực cao, bọc gen co nhiệt cách điện phân màu và dán nhãn\nphân biệt pha rõ ràng (Pha A - Pha B - Pha C - Dây Trung tính N) cố định tại cả\nhai đầu kết nối (phía đầu cực máy phát và phía đầu cực tủ ATS).\n\f      1.3.4. Yêu cầu về Đào tạo và Chuyển giao công nghệ và Hồ sơ bàn giao\n          a) Công tác Đào tạo và Chuyển giao công nghệ:\n             - Địa điểm và đối tượng: Tổ chức khóa đào tạo, hướng dẫn kỹ thuật\ntại chỗ (Xã Thanh Bình) cho các cán bộ kỹ thuật vận hành của Chủ đầu tư ngay\nsau khi công tác lắp đặt và thử tải SAT hoàn tất.\n             - Nội dung đào tạo bắt buộc:\n                 Hướng dẫn cấu trúc tổng thể tổ máy, sơ đồ nguyên lý và các lưu\ný an toàn nghiêm ngặt.\n                 Quy trình kiểm tra trước khi khởi động và vận hành bảng điều\nkhiển LCD.\n                 Quy trình bảo trì, bảo dưỡng định kỳ hệ thống (thao tác thay thế\ncác bộ lọc, thay dầu bôi trơn, nước làm mát).\n                 Kỹ năng chẩn đoán, xử lý sự cố tại chỗ: Quy trình ứng phó khi\nhệ thống phát cảnh báo lỗi (quá nhiệt động cơ, thấp áp suất dầu...); phương pháp\nvận hành chuyển đổi nguồn thủ công bằng tay tại tủ ATS khi bộ điều khiển tự\nđộng gặp sự cố.\n             - Chuyển giao công nghệ: Bàn giao, cài đặt và hướng dẫn sử dụng\nthành thạo phần mềm chẩn đoán lỗi chuyên dụng của chính hãng sản xuất tổ\nmáy (hoặc công nghệ tương đương) để phục vụ kiểm tra lịch sử sự kiện và kết\nnối phối hợp xử lý lỗi từ xa với kỹ sư của hãng.\n          b) Danh mục Hồ sơ bàn giao (Bắt buộc):\n             Nhà thầu phải cung cấp đầy đủ các chứng từ sau (bản gốc hoặc bản\nsao có chứng thực) cùng lúc với thời điểm giao hàng hoặc trước khi ký biên bản\nnghiệm thu:\n             - Hồ sơ pháp lý & Xuất xứ:\n                 Chứng nhận xuất xứ (CO) và Chứng nhận chất lượng (CQ) của\ntổ máy phát điện và của thiết bị đóng cắt chính trong tủ ATS.\n                 Vận đơn (Bill of Lading) và Phiếu đóng gói (Packing List) khớp\nthông tin hoàn toàn với thiết bị thực tế bàn giao.\n                 Chứng chỉ ISO 9001, 14001 hợp pháp của nhà máy sản xuất tổ máy.\n             - Hồ sơ Kỹ thuật & Vận hành:\n                 02 bộ tài liệu hướng dẫn sử dụng (User Manual) bằng tiếng Việt\n(có bản gốc tiếng Anh đối chiếu).\n                 02 bộ hồ sơ bản vẽ hoàn công hệ thống (Bao gồm sơ đồ mặt bằng\nlắp đặt, sơ đồ đấu nối chi tiết cáp động lực/tín hiệu, sơ đồ hệ thống tiếp địa).\n                 Catalogues và Datasheet kỹ thuật chi tiết của toàn bộ hệ thống\nthiết bị cung cấp.\n\f             - Hồ sơ Thử nghiệm & Kiểm định:\n                 Phiếu kiểm tra xuất xưởng (Factory Test Report) của chính nhà sản\nxuất cấp cho số Seri của tổ máy bàn giao.\n                 Biên bản thử tải chi tiết tại hiện trường (SAT) theo các mức\n50%, 75%, 100%, 110% có chữ ký xác nhận của các bên theo đúng các mức tải\nquy định.\n                 Biên bản thí nghiệm điện: Đo điện trở cách điện cáp và đo điện\ntrở tiếp địa an toàn.\n                 Chứng thư giám định (nếu có): Kết quả kiểm định độc lập của\nBên thứ 03 trong trường hợp Chủ đầu tư yêu cầu kiểm định ngẫu nhiên trước khi\nnhập kho.\n                 Giấy chứng nhận bảo hành chính thức của Nhà sản xuất hoặc\nĐại diện phân phối ủy quyền tại Việt Nam (thời hạn bảo hành tối thiểu ≥ 24\ntháng hoặc 2000 giờ chạy máy tùy điều kiện nào đến trước).\n             - Hồ sơ nghiệm thu:\n                 Biên bản đào tạo vận hành (có chữ ký xác nhận của các bên).\n                 Biên bản bàn giao/nghiệm thu lắp đặt hoàn thành hệ thống đưa\nvào sử dụng.\n                 Hóa đơn tài chính hợp lệ theo quy định hiện hành.\n      1.3.5. Yêu cầu về vận chuyển, bốc xếp:\n           1. Trách nhiệm vận chuyển: Nhà thầu chịu toàn bộ trách nhiệm pháp\nlý và chịu mọi rủi ro, tổn thất trong suốt quá trình vận chuyển hàng hóa từ nơi\nsản xuất hoặc kho bãi của Nhà thầu đến địa điểm công trình của Chủ đầu tư tại\nXã Thanh Bình, tỉnh Đồng Tháp.\n           2. Phương thức đóng gói: Hàng hóa phải được đóng gói kỹ lưỡng theo\nđúng tiêu chuẩn đóng gói xuất khẩu của nhà sản xuất, bảo đảm nguyên đai,\nnguyên kiện, phù hợp với hình thức vận chuyển đường bộ hoặc đường thủy\nnhằm ngăn ngừa hư hỏng, trầy xước vỏ sơn hoặc biến dạng kết cấu cơ khí do\nngoại lực và thời tiết.\n           3. Bốc xếp và hạ bãi: Nhà thầu chịu trách nhiệm bố trí đầy đủ nhân\nlực và phương tiện cơ giới phù hợp (xe cẩu, xe nâng) để thực hiện công tác bốc\nxếp, hạ hàng hóa an toàn xuống vị trí kho bãi theo đúng chỉ dẫn của đại diện\nChủ đầu tư.\n           4. Kiểm tra khi giao hàng: Trường hợp phát hiện hàng hóa bị hư hỏng,\nmóp méo hoặc bao bì không còn nguyên vẹn trong quá trình vận chuyển, bốc\nxếp, Nhà thầu có trách nhiệm thu hồi và thay thế bằng sản phẩm mới đúng tiêu\nchuẩn kỹ thuật ngay lập tức mà không phát sinh thêm bất kỳ chi phí nào cho\nChủ đầu tư.\n\f      1.3.6. Yêu cầu Nhân sự chủ chốt tại hiện trường (Điều kiện thực hiện hợp đồng):\n          1. Sau khi trúng thầu và trước khi triển khai thi công, Nhà thầu có trách\nnhiệm bố trí ít nhất 01 cán bộ kỹ thuật có năng lực phù hợp (trình độ Đại học\nchuyên ngành Điện hoặc Cơ khí, có kinh nghiệm giám sát/lắp đặt hệ thống điện\nhoặc máy phát điện công suất tương đương) để thực hiện việc lắp đặt, đấu nối hệ\nthống ATS, thử tải và đào tạo chuyển giao công nghệ.\n          2. Nhân sự phụ trách kỹ thuật chính nêu trên bắt buộc phải có mặt trực\ntiếp tại công trường để quản lý và ký biên bản xác nhận đối với các công tác\nquan trọng sau:\n            - Khi cẩu máy vào vị trí lắp đặt.\n            - Khi triển khai công tác đấu nối hệ thống cáp động lực vào tủ ATS\nvà hệ thống phân phối điện hạ thế của Chủ đầu tư.\n            - Khi thực hiện thử tải (SAT) và nghiệm thu bàn giao.\n          3. Biện pháp an toàn & Phòng chống cháy nổ: Trong suốt quá trình\nthực hiện, nhà thầu phải bảo đảm tuân thủ tuyệt đối các biện pháp an toàn điện\ncho nhân sự, phòng chống cháy nổ tại công trường và bảo vệ an toàn cho thiết bị\ntheo đúng quy định pháp luật hiện hành\n\n     Mục 2. Bản vẽ:\n      2.1. Đối với Hồ sơ mời thầu:\n           - Hồ sơ mời thầu không đính kèm sẵn bản vẽ thiết kế thi công chi tiết.\n\n      2.2. Yêu cầu đối với Nhà thầu khi thực hiện:\n           - Sau khi trúng thầu, Nhà thầu có trách nhiệm tổ chức khảo sát thực tế\nvị trí mặt bằng đặt máy phát điện, tuyến đường đi dây và vị trí đặt tủ ATS trong\nphòng điện của Chủ đầu tư.\n           - Nhà thầu phải lập và trình duyệt Sơ đồ lắp đặt chi tiết cho Chủ đầu tư\nphê duyệt trước khi triển khai thi công, bao gồm các nội dung bắt buộc:\n              Sơ đồ đấu nối chi tiết cáp động lực và cáp điều khiển giữa Máy\nphát điện và tủ ATS.\n              Bản vẽ biện pháp thi công cố định hệ thống ống nhựa xoắn luồn\ncáp HDPE, hệ khung giá đỡ thép định hình và bản vẽ lắp đặt hệ thống đường\nống thoát khói bọc bảo ôn tiêu âm từ máy ra ngoài phòng máy.\n              Sơ đồ vị trí chi tiết các điểm kết nối tiếp địa an toàn cho vỏ máy\nphát điện, trung tính đầu phát và vỏ tủ ATS.\n\n     Mục 3. Kiểm tra và thử nghiệm\n     3.1. Kiểm tra khi giao nhận hàng hóa:\n          - Đại diện các bên của Chủ đầu tư và Nhà thầu tiến hành kiểm tra thực tế\n\fhàng hóa trực tiếp tại địa điểm giao hàng (Xã Thanh Bình): Kiểm tra số lượng,\nchủng loại, mã hiệu model, số Seri máy (yêu cầu số Seri trên nhãn máy phải trùng\nkhớp hoàn toàn với số Seri ghi trên Factory Test Report). Kiểm tra tình trạng đóng\ngói bao bì phải đảm bảo nguyên đai nguyên kiện, không có dấu hiệu cạy mở, vỏ\nchống ồn ngoài trời không bị trầy xước hay móp méo kết cấu cơ khí.\n          - Nhà thầu bàn giao ngay bộ chứng từ kiểm tra nhanh phục vụ mở\nniêm phong: Bản gốc hoặc bản sao y chứng thực hợp pháp của chứng nhận CO,\nCQ, Phiếu đóng gói (Packing List), Vận đơn và Phiếu kiểm tra thử nghiệm xuất\nxưởng (Factory Test Report) thể hiện đầy đủ các thông số thử nghiệm ban đầu\ncủa tổ máy.\n     3.2. Kiểm tra trong quá trình lắp đặt và trước khi đấu nối:\n          - Kiểm tra cáp và đấu nối: Thực hiện đo kiểm tra điện trở cách điện\n(bằng đồng hồ Megohm chuyên dụng) cho toàn bộ hệ thống cáp động lực hạ thế\nvà cuộn dây đầu phát điện trước khi tiến hành đóng điện đóng cắt. Trị số kết quả\nđo đạt được phải đáp ứng tiêu chuẩn kỹ thuật an toàn (≥ 200 M) và phải được\nghi nhận bằng biên bản kỹ thuật có chữ ký của các bên.\n           - Dán nhãn phân biệt: Kiểm tra việc đánh số thứ tự tuyến dây và dán\nnhãn cố định phân biệt pha rõ ràng (Pha A - Pha B - Pha C - Dây Trung tính N)\ntại cả hai đầu cực (phía máy phát điện và phía tủ ATS) để bảo đảm an toàn tuyệt\nđối khi vận hành.\n           - Kiểm tra cơ khí: Kiểm tra độ vững chãi, cân bằng của bệ móng máy,\ntình trạng lắp đặt của các đệm cao su giảm chấn (AVM) và độ kín khít hoàn toàn\ncủa các mối nối trên đường ống thoát khói bọc bảo ôn cách nhiệt.\n      3.3. Thử nghiệm vận hành tại công trình (SAT - Site Acceptance Test):\n         - Thử nghiệm chức năng tự động (ATS): Mô phỏng mất lưới thực tế\nđể kiểm tra quy trình: Mất lưới  Máy nổ  ATS chuyển nguồn  Có lưới\nlại  ATS trả nguồn  Máy làm mát  Dừng máy. Kiểm tra các tính năng bảo\nvệ (quá áp, thấp áp, mất pha).\n         - Thử tải hiện trường bằng tải giả (Load bank): Nhà thầu chịu trách\nnhiệm cung cấp tải giả, thiết bị đo chuyên dụng và nhiên liệu. Các mức tải bắt\nbuộc phải thực hiện bao gồm:\n            Thử tải 50% công suất liên tục trong 30 phút.\n\n            Thử tải 75% công suất liên tục trong 30 phút.\n\n            Thử tải 100% công suất liên tục trong 02 giờ.\n\n            Thử tải 110% công suất liên tục trong 01 giờ.\n\n         - Thông số đo đạc: Trong quá trình thử tải, Nhà thầu phải ghi nhận và\nlập biên bản các thông số: điện áp, dòng điện từng pha, tần số, công suất (kW,\nkVA), hệ số công suất (PF), áp suất dầu bôi trơn, nhiệt độ nước làm mát, điện áp\nắc quy, các cảnh báo và sự cố (nếu có). Trường hợp có thiết bị đo phù hợp, có\n\fthể ghi nhận thêm chỉ số THD. Suốt quá trình thử tải, tổ máy không được xuất\nhiện cảnh báo hoặc dừng máy do lỗi kỹ thuật; các thông số phải ổn định và nằm\ntrong giới hạn cho phép của Nhà sản xuất. Độ sụt áp kéo từ máy phát đến tủ\nATS không được quá 1%).\n     3.4. Kiểm định và Nghiệm thu bàn giao:\n         - Kiểm định độc lập (nếu có): Chủ đầu tư có quyền thuê một đơn vị\nkiểm định độc lập thứ ba (có chứng nhận năng lực đạt chuẩn VILAS hoặc\nISO/IEC 17025 hợp pháp) để tiến hành kiểm định ngẫu nhiên chất lượng linh\nkiện thiết bị và đo đạc độ ồn thực tế của tổ máy ngoài hiện trường.\n         - Kết luận nghiệm thu: Hệ thống máy phát điện chỉ được coi là hoàn tất\ncông tác nghiệm thu bàn giao sau khi đã đạt toàn bộ các thông số thử tải SAT tại\nhiện trường, khắc phục hết các lưu ý kỹ thuật (nếu có) và hoàn thành việc bàn\ngiao, hướng dẫn sử dụng phần mềm chẩn đoán lỗi chuyên dụng của hãng cho\nChủ đầu tư.\n     3.5. Trách nhiệm về chi phí và bồi thường:\n     - Nhà thầu có trách nhiệm chi trả toàn bộ các chi phí liên quan đến công tác\nkiểm tra, đo đạc và thử nghiệm vận hành hàng hóa tại công trường (bao gồm chi\nphí thuê bệ tải giả, thiết bị đo và nhiên liệu chạy thử).\n     - Chi phí thuê Bên thứ ba kiểm định độc lập ngẫu nhiên theo yêu cầu của\nChủ đầu tư nêu tại Mục 3.4 phía trên sẽ do Chủ đầu tư chi trả nếu kết quả kiểm\nđịnh đạt mọi yêu cầu kỹ thuật của E-HSMT. Trường hợp kết quả kiểm định, thử\nnghiệm cho thấy hàng hóa không đáp ứng yêu cầu chất lượng hoặc có sai lệch\nnghiêm trọng về thông số kỹ thuật, Nhà thầu phải tự chịu hoàn toàn chi phí thuê\nkiểm định này.\n     - Trường hợp kết quả kiểm tra, thử nghiệm cho thấy hàng hóa không đáp\nứng yêu cầu chất lượng hoặc sai lệch thông số kỹ thuật so với hồ sơ trúng thầu:\nNhà thầu phải bồi thường toàn bộ các thiệt hại trực tiếp phát sinh, đồng thời có\ntrách nhiệm thu hồi thiết bị lỗi và thay thế bằng hàng hóa mới 100% đúng tiêu\nchuẩn kỹ thuật trong vòng tối đa 10 ngày kể từ ngày nhận được thông báo bằng\nvăn bản của Chủ đầu tư.\n     - Việc thực hiện các công tác kiểm tra và thử nghiệm của Chủ đầu tư không\nlàm giảm bớt hay miễn trừ trách nhiệm bảo hành (≥ 24 tháng hoặc 2000 giờ vận\nhành tùy điều kiện nào đến trước) hoặc các nghĩa vụ bắt buộc khác của Nhà thầu\ntheo quy định của Hợp đồng.\n\n--- Tệp: 2.Mục 3 HSMT Tiêu chuẩn đánh giá kỹ thuật MPĐ 400kVA.pdf ---\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật:\n    Sử dụng tiêu chí đạt/không đạt hoặc phương pháp chấm điểm để xây dựng tiêu\nchuẩn đánh giá về kỹ thuật.\n     Việc xây dựng tiêu chuẩn đánh giá về kỹ thuật dựa trên các yếu tố về khả năng\nđáp ứng các yêu cầu về số lượng, chất lượng, thời hạn giao hàng, vận chuyển, lắp\nđặt, bảo hành, cung cấp các dịch vụ sau bán hàng (nếu có), thông tin về kết quả\nthực hiện hợp đồng của nhà thầu theo quy định tại Điều 19 và Điều 20 của Nghị\nđịnh số 214/2025/NĐ-CP, chất lượng hàng hóa tương tự được công khai theo quy\nđịnh tại Điều 20 của Nghị định số 214/2025/NĐ-CP (nếu có) và các yêu cầu khác\nnêu trong Chương V. Căn cứ từng gói thầu cụ thể, khi lập E-HSMT phải cụ thể hóa\ncác tiêu chí làm cơ sở để đánh giá về kỹ thuật bao gồm:\n     - Đặc tính, thông số kỹ thuật của hàng hóa, tiêu chuẩn sản xuất, tiêu chuẩn chế\ntạo và công nghệ;\n    - Tính hợp lý và hiệu quả kinh tế của các giải pháp kỹ thuật, biện pháp tổ chức\ncung cấp, lắp đặt hàng hóa;\n    - Mức độ đáp ứng các yêu cầu về bảo hành, bảo trì: nhà thầu phải trình bày\nđược kế hoạch cung cấp dịch vụ bảo hành, bảo trì;\n     - Mức độ đáp ứng các yêu cầu về cung cấp vật tư, thiết bị thay thế và các dịch\nvụ liên quan khác (nếu có) trong toàn bộ quá trình sử dụng của hàng hóa.\n     - Khả năng thích ứng về mặt địa lý, môi trường;\n     - Tác động đối với môi trường và biện pháp giải quyết;\n     - Tiêu chí đấu thầu bền vững (nếu có);\n    - Các yếu tố về điều kiện thương mại, thời gian giao hàng, đào tạo chuyển giao\ncông nghệ, cung cấp các dịch vụ sau bán hàng;\n     - Tiến độ cung cấp hàng hóa;\n     - Yếu tố thân thiện môi trường;\n     - Kết quả thực hiện hợp đồng của nhà thầu đối với gói thầu cung cấp hàng hóa,\nEPC, EP, PC, chìa khóa trao tay theo quy định tại Điều 19 và Điều 20 của Nghị định\nsố 214/2025/NĐ-CP, chất lượng hàng hóa tương tự được công khai theo quy định\ntại Điều 20 của Nghị định số 214/2025/NĐ-CP (nếu có);\n     - Các yếu tố cần thiết khác.\n     Đánh giá theo phương pháp đạt/không đạt:\n      Căn cứ quy mô, tính chất của gói thầu mà xác định mức độ yêu cầu đối với\ntừng nội dung. Đối với các tiêu chí đánh giá tổng quát, chỉ sử dụng tiêu chí đạt,\nkhông đạt. Đối với các tiêu chí chi tiết cơ bản trong tiêu chí tổng quát, chỉ sử dụng\ntiêu chí đạt, không đạt; đối với các tiêu chí chi tiết không cơ bản trong tiêu chí tổng\nquát, ngoài tiêu chí đạt, không đạt, được áp dụng thêm tiêu chí chấp nhận được\n\fnhưng không được vượt quá 30% tổng số các tiêu chí chi tiết trong tiêu chí tổng quát\nđó.\n     Tiêu chí tổng quát được đánh giá là đạt khi tất cả các tiêu chí chi tiết cơ bản\nđược đánh giá là đạt và các tiêu chí chi tiết không cơ bản được đánh giá là đạt hoặc\nchấp nhận được.\n      E-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí\ntổng quát đều được đánh giá là đạt và các tiêu chí chi tiết không cơ bản được đánh\ngiá là đạt hoặc chấp nhận được.\n\n        Nội dung      Loại tiêu               Tiêu chuẩn đánh giá\nSTT\n        đánh giá        chí                    Đạt                   Không đạt\n\n 1      Giấy phép      Cơ bản - Nhà thầu cung cấp Giấy ủy            Không đáp\n        bán hàng              quyền bán hàng hoặc văn bản             ứng một\n          (MA)                xác nhận hỗ trợ kỹ thuật và bảo        trong các\n                              hành của Nhà sản xuất tổ máy            yêu cầu.\n                              (OEM) hoặc Đại diện hợp pháp\n                              của Nhà sản xuất tại Việt Nam.\n                              Văn bản phải thể hiện cam kết\n                              hỗ trợ kỹ thuật, cung cấp phụ\n                              tùng và bảo hành theo đúng tiêu\n                              chuẩn hãng.\n                                   - Nhà thầu phải có văn bản cam\n                                  kết hoặc phương án bảo đảm\n                                  khả năng ứng cứu, khắc phục sự\n                                  cố tại công trình trong vòng 24h\n                                  thông qua nhân sự kỹ thuật của\n                                  Hãng hoặc đơn vị kỹ thuật do\n                                  Nhà thầu tự tổ chức/liên kết hợp\n                                  pháp tại Việt Nam.\n\n 2     Nguồn gốc       Cơ bản - Cam kết cung cấp CO/CQ bản           Không đáp\n        (CO) &                gốc hoặc bản sao hợp lệ chứng           ứng một\n       Chất lượng             minh nguyên bộ tổ máy                  trong các\n         (CQ)                 (Genset), bao gồm cả tủ ATS và          yêu cầu.\n                              phụ kiện đồng bộ).\n                                  - Hàng hóa mới 100%, chưa qua\n                                  sử dụng, thời gian sản xuất\n                                  không quá 12 tháng tính đến\n                                  thời điểm bàn giao, nghiệm thu.\n\f                           - Nhà thầu cam kết hàng hóa\n                           hợp pháp, không vi phạm sở\n                           hữu trí tuệ, đúng chủng loại\n                           chào thầu.\n\n3   Tài liệu kỹ   Cơ bản     - Cung cấp Catalogue chính       Không đáp\n     thuật và              thức trích xuất từ website của      ứng một\n     bản dịch              hãng. Tài liệu phải thể hiện rõ    trong các\n                           thông số model động cơ, đầu         yêu cầu.\n                           phát và bảng điều khiển, tủ ATS\n                           và thông số cáp động lực/tín\n                           hiệu.\n                             - Toàn bộ tài liệu tiếng nước\n                           ngoài đều có bản dịch tiếng\n                           Việt kèm theo, được Nhà thầu\n                           ký tên và đóng dấu xác nhận\n                           tính chính xác so với bản gốc.\n\n4   Tài liệu      Cơ bản    - Văn bản xác nhận từ hãng        Không đáp\n     chứng                 hoặc tài liệu kỹ thuật chứng       ứng yêu\n    minh tiêu              minh tổ máy đáp ứng tiêu chuẩn     cầu.\n     chuẩn                 vận hành ISO 8528-5 Class\n     Class                 G2/G3 hoặc tương đương.\n     G2/G3\n\n5   Thông số      Cơ bản    - Đáp ứng bắt buộc:               Không đáp\n    kỹ thuật                1. Công suất Prime ≥               ứng một\n     chi tiết                  400kVA/ 320kW;                 trong các\n                            2. Tiêu hao nhiên liệu (100%       yêu cầu.\n                               tải) ≤ 90 lít/giờ;\n                            3. Độ ồn ≤ 75 dBA @7m (tại\n                               100% tải);\n                            4. Bước tải đầu tiên (Single\n                               step load) ≥ 60%.\n                            5. Đầu phát: Đồng bộ kích từ\n                               không chổi than, điều áp\n                               AVR, cách điện cấp H, bảo\n                               vệ tối thiểu IP23 hoặc tương\n                               đương.\n                            6. Bộ điều khiển: Kỹ thuật số\n                               hiển thị LCD, có tính năng\n                               tự động bảo vệ dừng máy an\n\f                              toàn và tích hợp cổng kết\n                              nối tủ ATS hoặc tương\n                              đương.\n                              Đáp ứng đầy đủ các yêu cầu\n                           về kỹ thuật tại Chương V của\n                           E-HSMT.\n\n6    Biên bản    Cơ bản    - Cam kết cung cấp Biên bản       Không đáp\n       Thử                thử nghiệm xuất xưởng (Factory     ứng một\n      nghiệm              Test Report) cho toàn bộ tổ máy    trong các\n    xuất xưởng            (không phải từng linh kiện rời)    yêu cầu.\n     (FAT) &              được thực hiện tại trung tâm\n     ISO của              kiểm định của hãng sản xuất ở\n     Nhà máy              nước ngoài.\n                          - Biên bản FAT phải bao gồm\n                          kết quả thử nghiệm đầy đủ cho:\n                          Động cơ, Đầu phát và Hệ thống\n                          điều khiển trung tâm.\n                          - Chứng chỉ ISO 9001, ISO\n                          14001 hoặc tương đương\n                          của Nhà máy sản xuất tổ\n                          máy (Original Factory) còn hiệu\n                          lực.\n\n7   Phần mềm     Cơ bản    - Cam kết bàn giao tài liệu và    Không đáp\n     chuyên               hỗ trợ cài đặt phần mềm chẩn       ứng yêu\n      dụng                đoán lỗi chuyên dụng của chính     cầu.\n                          hãng sản xuất tổ máy hoặc tương\n                          đương.\n\n8    Tiến độ     Cơ bản      - Thời gian thực hiện: Tối      Không đáp\n    thực hiện              đa 60 ngày. Giao hàng, lắp đặt,   ứng yêu\n                           hướng dẫn vận hành và nghiệm      cầu.\n                           thu tại Xã Thanh Bình, Tỉnh\n                           Đồng Tháp.\n\n9    Bảo hành    Cơ bản      - Bảo hành ≥ 24 tháng hoặc      Không đáp\n    & Phụ tùng             2000 giờ chạy máy (tùy điều        ứng một\n                           kiện nào đến trước).              trong các\n                                                              yêu cầu\n\f                              - Cam kết khắc phục sự cố\n                           trong vòng 24h kể từ khi nhận\n                           thông báo;\n                              - Cam kết đổi mới hàng lỗi\n                           trong 10 ngày.\n                              - Cam kết cung cấp phụ tùng\n                           thay thế chính hãng trong ít\n                           nhất 05 năm kể từ ngày nghiệm\n                           thu.\n                              - Nhà thầu có văn bản cam\n                           kết bảo đảm sẵn sàng cung ứng\n                           kịp thời các phụ tùng tiêu hao\n                           (lọc dầu, lọc gió, dây curoa...)\n                           tại Việt Nam khi Chủ đầu tư có\n                           yêu cầu trong quá trình vận\n                           hành.\n\n10      Thử       Cơ bản     - Cam kết thực hiện thử tải      Không đáp\n     nghiệm tại            bằng tải giả (Load bank) ở các     ứng một\n     công trình            mức 50% (liên tục trong 30         trong các\n       (SAT)               phút), 75% (liên tục trong 30      yêu cầu.\n                           phút), 100% (trong 02 giờ)\n                           và 110% (trong 01 giờ) công\n                           suất trước khi bàn giao. Độ sụt\n                           áp kéo từ máy phát đến tủ ATS\n                           không vượt quá 1%.\n\n11     Đào tạo,   Cơ bản      - Về Đào tạo: Nhà thầu          Không đáp\n     Hướng dẫn             cam kết tổ chức đào tạo tại chỗ    ứng một\n     vận hành &            cho nhân viên kỹ thuật của Chủ     trong các\n       Chuyển              đầu tư về quy trình vận hành,      yêu cầu\n      giao công\n                           bảo trì cơ bản và xử lý sự cố\n        nghệ\n                           khẩn cấp đối với toàn bộ hệ\n                           thống máy phát điện.\n                              - Về Hồ sơ tài liệu: Cam\n                           kết bàn giao đầy đủ bộ hồ sơ\n                           trước khi nghiệm thu, bao gồm:\n                                 Tài liệu hướng dẫn vận\n                           hành và hồ sơ kỹ thuật (cả bản\n                           Tiếng Anh và bản dịch Tiếng\n                           Việt).\n\f                                  Quy trình vận hành chi\n                           tiết hệ thống tủ ATS.\n                              - Về Công nghệ: Cam kết\n                           bàn giao và hỗ trợ cài đặt phần\n                           mềm chẩn đoán lỗi chuyên\n                           dụng của chính hãng sản xuất\n                           tổ máy (hoặc tương đương).\n\n12    Giải pháp   Không      - Về Vận chuyển & Giao           Không đáp\n      kỹ thuật,   cơ bản   hàng:                              ứng một\n     Biện pháp                  Hàng hóa phải đảm bảo        trong các\n     tổ chức và            nguyên đai, nguyên kiện theo       yêu cầu\n     Vận chuyển\n                           tiêu chuẩn của nhà sản xuất.\n                                Nhà thầu chịu toàn bộ\n                           trách nhiệm và chi phí bốc xếp,\n                           vận chuyển hàng hóa đến địa\n                           điểm giao hàng an toàn.\n                                Có kế hoạch vận chuyển\n                           chi tiết và phương án dự phòng\n                           rủi ro cụ thể trong suốt quá\n                           trình giao nhận hàng.\n                             - Về Giải pháp kỹ thuật &\n                           Lắp đặt:\n                                Đề xuất giải pháp lắp đặt\n                           hợp lý, đảm bảo kỹ thuật (bao\n                           gồm phương án đi hệ thống cáp\n                           động lực/tín hiệu và kết nối\n                           đồng bộ với tủ ATS).\n                                Sử dụng vật liệu lắp đặt\n                           đảm bảo an toàn vận hành và\n                           thân thiện với môi trường.\n                                Biện pháp an toàn &\n                           Phòng chống cháy nổ: Nhà\n                           thầu đề xuất được bản thuyết\n                           minh biện pháp thi công an\n                           toàn, cam kết tuân thủ tuyệt đối\n                           các quy định hiện hành về an\n                           toàn lao động, an toàn điện và\n                           phòng chống cháy nổ cho nhân\n\f                               sự và thiết bị tại công trường\n                               trong suốt quá trình bốc xếp,\n                               lắp đặt và thử tải SAT.\n\nKết luận:\n- E-HSDT được đánh giá là Đạt khi tất cả tiêu chí Cơ bản đều \"Đạt\" và tiêu\n  chí Không cơ bản (Mục 12) đạt mức \"Đạt\" hoặc \"Chấp nhận được\".\n- Tiêu chí \"Chấp nhận được\" áp dụng cho mục 12 nếu có sai sót nhỏ không làm\n  thay đổi bản chất kỹ thuật của hàng hóa hoặc các biện pháp thi công có thể\n  hiệu chỉnh trong quá trình làm rõ thầu.\n\n--- Tệp: IB2600574589_QuyetDinhPheDuyetHSMT_14_10_2026.pdf ---\nCÔNG TY CỔ PHẦN                  CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM\nCẤP NƯỚC VÀ MÔI TRƯỜNG                     Độc lập - Tự do - Hạnh phúc\n   ĐÔ THỊ ĐỒNG THÁP\n   Số: 810/QĐ-CN&MTĐT                    Đồng Tháp, ngày 14 tháng 10 năm 2026\n\n\n                              QUYẾT ĐỊNH\n                         Về việc phê duyệt E-HSMT\n      Gói thầu: Dự án trang bị máy phát điện công suất 400kVA nhà máy\n      nước mặt Thanh Bình năm 2026 thuộc kế hoạch lựa chọn nhà thầu\n     thuộc Dự án trang bị máy phát điện công suất 400kVA nhà máy nước\n                          mặt Thanh Bình năm 2026\n\n     TỔNG GIÁM ĐỐC CÔNG TY CỔ PHẦN CẤP NƯỚC VÀ MÔI\n               TRƯỜNG ĐÔ THỊ ĐỒNG THÁP\n\n    Căn cứ Luật Đấu thầu số 22/2023/QH15 được sửa đổi, bổ sung bởi Luật số\n57/2024/QH15; Luật số 90/2025/QH15;\n     Căn cứ Nghị định số 214/2025/NĐ-CP ngày 04/8/2025 của Chính phủ Quy\nđịnh chi tiết một số điều và biện pháp thi hành Luật Đấu thầu về lựa chọn nhà thầu;\n     Căn cứ Thông tư số 79/2025/TT-BTC ngày 04/8/2025 về việc Hướng dẫn\nviệc cung cấp, đăng tải thông tin về đấu thầu và mẫu hồ sơ đấu thầu trên hệ\nthống mạng đấu thầu quốc gia;\n      Căn cứ Nghị định 349/2026/NĐ-CP ngày 09/9/2026 của Chính phủ về sửa\nđổi, bổ sung một số điều và biện pháp thi hành Luật Đấu thầu về lựa chọn nhà thầu;\n     Căn cứ Thông tư số 134/2026/TT-BTC ngày 09/9/2026 của Bộ trưởng Bộ\nTài chính về việc quy định chi tiết mẫu hồ sơ yêu cầu áp dụng hình thức chỉ định\nthầu, báo cáo đánh giá, báo cáo thẩm định, kiểm tra, giám sát, báo cáo tình\nhình thực hiện hoạt động đấu thầu;\n     Căn cứ Nghị quyết số 70/NQ-HĐQT ngày 24/8/2026 của Hội đồng quản trị\nCông ty Cổ phần Cấp nước và MTĐT Đồng Tháp;\n     Căn cứ Quyết định số 745/QĐ-CN&MTĐT ngày 24/9/2026 của Công ty Cổ\nphần Cấp nước và MTĐT Đồng Tháp về việc phê duyệt dự toán mua sắm dự án\ntrang bị máy phát điện công suất 400kVA nhà máy nước mặt Thanh Bình năm 2026;\n     Căn cứ Quyết định số 751/QĐ-CN&MTĐT ngày 28/9/2026 của Công ty Cổ\nphần Cấp nước và Môi trường đô thị Đồng Tháp về việc phê duyệt kế hoạch lựa\nchọn nhà thầu Dự án trang bị máy máy phát điện công suất 400kVA nhà máy\nnước mặt Thanh Bình năm 2026;\n     Căn cứ Tờ trình số 01/TTr-TCG ngày 09/10/2026 của Tổ chuyên gia về\nviệc phê duyệt E-HSMT gói thầu: Dự án trang bị máy phát điện công suất\n\f                                       2\n400kVA nhà máy nước mặt Thanh Bình năm 2026 thuộc kế hoạch lựa chọn nhà\nthầu dự án trang bị máy phát điện công suất 400kVA nhà máy nước mặt Thanh\nBình năm 2026.\n\n                               QUYẾT ĐỊNH:\n     Điều 1. Phê duyệt E-HSMT gói thầu: Dự án trang bị máy phát điện công suất\n400kVA nhà máy nước mặt Thanh Bình năm 2026 thuộc dự án trang bị máy phát điện\ncông suất 400kVA nhà máy nước mặt Thanh Bình năm 2026 với nội dung theo phụ lục\nđính kèm:\n               (Nội dung chi tiết như dự thảo E-HSMT kèm theo)\n\n     Điều 2. Phòng Quản lý dự án Công ty, Tổ chuyên gia gói thầu: Dự án trang\nbị máy phát điện công suất 400kVA nhà máy nước mặt Thanh Bình năm 2026\nthuộc dự án trang bị máy phát điện công suất 400kVA nhà máy nước mặt Thanh\nBình năm 2026 có trách nhiệm tổ chức lựa chọn nhà thầu theo đúng các quy định\nhiện hành.\n\n     Điều 3. Quyết định này có hiệu lực thi hành kể từ ngày ký. Các Ông (Bà)\nTrưởng phòng Quản lý dự án Công ty, Tổ trưởng Tổ chuyên gia gói thầu nêu\ntrên chịu trách nhiệm thi hành Quyết định này./.\nNơi nhận:\n- Như Điều 3;                                     TỔNG GIÁM ĐỐC\n- HĐQT; BKS (b/c);\n- Tổ chuyên gia theo QĐ756;\n- Lưu: VT, P.QLDA.                           Nội dung được ký số bởi:\n                                             Tên đơn vị: CÔNG TY CỔ PHẦN CẤP NƯỚC VÀ MÔI\n                                             TRƯỜNG ĐÔ THỊ ĐỒNG THÁP\n                                             Mã số thuế: 1400101205\n                                             Thời gian ký: 14-10-2026 09:00:38\n\n\n\n\n                                                        Đinh Công Phủ\n"],"text":"\n--- Tệp: 1.Chương V-Yêu cầu kỹ thuật Tổ MPĐ 400kVA.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. YÊU CẦU VỀ KỸ THUẬT\n     Mục 1. Yêu cầu về kỹ thuật\n     1.1. Giới thiệu chung về dự toán mua sắm, gói thầu\n     - Tên dự toán/ gói thầu: Dự án Trang bị máy phát điện công suất 400kVA\nnhà máy nước mặt Thanh Bình năm 2026.\n     - Chủ đầu tư: Công ty Cổ phần Cấp nước và Môi trường đô thị Đồng Tháp.\n     - Thời gian thực hiện gói thầu: tối đa 60 ngày, được tính từ ngày hợp đồng\ncó hiệu lực.\n     - Loại hợp đồng: Hợp đồng trọn gói.\n     - Địa điểm lắp đặt: Xã Thanh Bình, Tỉnh Đồng Tháp.\n     1.2. Yêu cầu về kỹ thuật\n     a) Yêu cầu chung:\n       - Số lượng: 01 hệ thống trọn gói (bao gồm: Tổ máy phát điện, Vỏ chống\nồn, Tủ ATS, Hệ thống thoát khói cáp động lực, cáp điều khiển và các phụ kiện\nđồng bộ).\n       - Phạm vi cung cấp: Cung cấp, vận chuyển, lắp đặt, thử tải SAT, đào tạo\nvà chuyển giao công nghệ trọn gói.\n       - Chất lượng hàng hóa: Hàng hóa mới 100%, chưa qua sử dụng, thời gian\nsản xuất không quá 12 tháng tính đến thời điểm bàn giao, nghiệm thu. Hàng hóa\nhợp pháp, không vi phạm sở hữu trí tuệ, đúng chủng loại chào thầu.\n       - An toàn và Phòng chống cháy nổ: Trong suốt quá trình bốc xếp, lắp\nđặt, kết nối và thử nghiệm hệ thống tại công trường, Nhà thầu phải tuân thủ\ntuyệt đối các biện pháp bảo đảm an toàn điện cho nhân sự, phòng chống cháy nổ\nvà bảo vệ thiết bị theo quy định pháp luật hiện hành. Nhà thầu chịu hoàn toàn\ntrách nhiệm nếu xảy ra sự cố mất an toàn.\n       - Bảo hành và hỗ trợ:\n         Bảo hành ≥ 24 tháng hoặc 2000 giờ chạy máy (tùy điều kiện nào đến trước).\n         Khắc phục sự cố trong vòng 24h kể từ khi nhận thông báo;\n         Đổi mới hàng lỗi trong 10 ngày.\n         Có cam kết cung cấp phụ tùng thay thế chính hãng trong ít nhất 05\nnăm kể từ ngày nghiệm thu.\n         Nhà thầu phải có phương án hoặc cam kết bảo đảm sẵn sàng cung\nứng kịp thời các phụ tùng tiêu hao (lọc dầu, lọc gió, dây curoa...) tại Việt Nam\nkhi Chủ đầu tư có yêu cầu trong quá trình vận hành.\n\n     b) Yêu cầu về kỹ thuật cụ thể:\n\f      Danh mục và thông số Yêu cầu kỹ thuật chi tiết (Tối thiểu / Tương\nSTT\n            kỹ thuật                           đương)\n      TỔ MÁY PHÁT Chế tạo đồng bộ, mới 100%, nguyên chiếc\n I    ĐIỆN        400kVA từ Nhà sản xuất tổ máy (OEM/Original\n      (PRIME)               Product)\n                            Cung cấp đồng bộ hệ thống bao gồm:\n                            - 01 Tổ máy phát điện nguyên chiếc lắp trên\n                            khung bệ đế thép chịu lực.\n                            - 01 Vỏ chống ồn (Canopy) ngoài trời tiêu\n                            chuẩn của nhà sản xuất tổ máy.\n                            - 01 Tủ chuyển nguồn tự động (ATS) tuân\n                            thủ tiêu chuẩn IEC 60947-6-1 hoặc tiêu\n                            chuẩn quốc tế tương đương.\n                            - Hệ thống ắc quy khởi động (loại khô, miễn\n                            bảo dưỡng) kèm bộ dây cáp nối hoặc tương\n                            đương.\n                            - Bộ sạc ắc quy tự động từ nguồn lưới (được\n                            lắp sẵn đồng bộ trong máy).\n                            - Bộ sấy nước làm mát động cơ tự động\n      Phạm vi cung cấp trọn\nI.1                         (Jacket Water Heater) công suất ≥ 2kW.\n      gói\n                            - Bộ lọc tách nước nhiên liệu chuyên dụng để\n                            bảo vệ hệ thống kim phun điện tử.\n                            - Hệ thống thoát khói, bộ giảm thanh tiêu âm\n                            cao và khớp nối mềm Inox đồng bộ.\n                            - Bình chứa nhiên liệu dưới chân đế tích hợp\n                            đồng bộ theo tổ máy hoặc bệ mở rộng, đảm\n                            bảo dung tích tối thiểu ≥ 615 lít (hoặc đảm\n                            bảo vận hành liên tục ≥ 7 giờ ở 100% tải\n                            Prime).\n                            - Toàn bộ vật tư phụ, hệ thống cáp động lực,\n                            cáp tín hiệu kết nối từ máy phát điện đến tủ\n                            ATS.\n                            - Nạp đầy đủ dầu bôi trơn và nước làm mát\n                            lần đầu trước khi bàn giao.\n                            - Hàng hóa mới 100%, chưa qua sử dụng,\n                            năm sản xuất từ năm 2025 trở về sau. Tính\n                            đến thời điểm bàn giao, nghiệm thu, hàng\n      Tình trạng và tiêu hóa phải có năm sản xuất không quá 12\nI.2\n      chuẩn                 tháng.\n                            - Tổ máy tuân thủ các tiêu chuẩn quốc tế:\n                            ISO 8528, ISO 3046, IEC 60034 hoặc tương\n                            đương.\n      Công suất liên tục\nI.3                         ≥ 400 kVA / 320 kW\n      (Prime)\n\f       Công suất dự phòng\nI.4                            ≥ 440 kVA / 352 kW\n       (Standby)\n                               ≥ 600A (tại điện áp định mức 380V, hệ số\nI.5    Dòng điện định mức\n                               công suất Cosφ = 0.8 trễ)\n                               - Khả năng chạy quá tải 110% công suất liên\n                               tục trong 01 giờ mỗi 12 giờ vận hành (tuân\nI.6    Khả năng chạy quá tải\n                               thủ theo tiêu chuẩn ISO 3046-1 và ISO 8528-\n                               1 hoặc tiêu chuẩn quốc tế tương đương).\n                               - Đáp ứng tiêu chuẩn ISO 8528-5 tối thiểu\n                               Class G2 / G3 hoặc tương đương. Đảm bảo\nI.7    Tiêu chuẩn vận hành\n                               độ ổn định điện áp và tần số ở mức cao nhất\n                               khi thay đổi tải đột ngột.\n                               - Khả năng nhận tải bước một (Single step\n                               load) tối thiểu đạt 60% công suất liên tục\n       Khả năng nhận tải\nI.8                            (Prime), đáp ứng các chỉ tiêu về độ sụt áp và\n       một bước\n                               tần số theo tiêu chuẩn ISO 8528-5 Class G2\n                               hoặc tốt hơn.\n       Điện áp / Tần số / Số\nI.9                            380V - 415V / 50Hz / 3 pha - 4 dây\n       pha\n       Hệ số công suất (Cos\nI.10                           0.8 (trễ)\n       Ø)\n       Tốc độ vòng quay\nI.11                           1500 vòng/phút\n       định mức\n                               ≤ 90 Lít/giờ tại 100% tải liên tục (Prime\n       Tiêu hao nhiên liệu\nI.12                           Power), dựa theo thông số công bố chính\n       (100% tải)\n                               thức của nhà sản xuất.\n                               Bình chứa nhiên liệu dưới chân đế tích hợp\n                               đồng bộ theo tổ máy hoặc bệ mở rộng, đảm\n                               bảo dung tích bình dầu đáp ứng cho tổ máy\n       Bình chứa nhiên liệu\nI.13                           vận hành liên tục tối thiểu ≥ 07 giờ ở 100%\n       chân đế\n                               tải Prime (Dung tích ước tính ≥ 615 lít tùy\n                               theo mức tiêu hao nhiên liệu của từng hãng\n                               động cơ).\n                               Sản phẩm được lắp ráp bởi nhà sản xuất\n II    ĐỘNG CƠ DIESEL          có chứng chỉ OEM từ hãng động cơ hoặc\n                               tương đương\n                               Diesel 4 thì, làm mát bằng dung dịch tuần\nII.1   Kiểu động cơ            hoàn, có tăng áp (Turbocharged) và làm mát\n                               khí nạp (Charge Air Cooled).\n                               Tối thiểu 06 xi lanh, bố trí thẳng hàng (In-\nII.2   Cấu hình xi lanh        line) hoặc cấu hình tương đương đảm bảo\n                               tính năng vận hành.\n\fII.3    Dung tích xi lanh      Dung tích xi lanh tổng tối thiểu: ≥ 12 Lít.\n                               Sử dụng hệ thống phun nhiên liệu áp lực cao,\n        Hệ thống phun nhiên    điều khiển điện tử kỹ thuật số (Common\nII.4\n        liệu                   Rail, EUI/MUI hoặc công nghệ tương\n                               đương) của nhà sản xuất động cơ.\n                               Điều tốc điện tử (Electronic Governor) tích\n                               hợp chế độ isochronous hoặc chức năng\nII.5    Hệ thống điều tốc\n                               tương đương để bảo đảm ổn định tần số\n                               chính xác cao khi thay đổi tải.\n                               Bộ sấy tự động, công suất ≥ 2kW kết nối\n        Bộ sấy nước (Jacket    nguồn nuôi độc lập từ lưới điện để khối động\nII.6\n        Water)                 cơ luôn ấm, sẵn sàng khởi động khẩn cấp và\n                               nhận bước tải một ≥ 60% ngay lập tức.\n                               - Bộ lọc tách nước chuyên dụng bảo vệ kim\n                               phun                   điện                 tử.\n        Bộ tách nước & Chẩn\nII.7                           - ECU/Hệ điều khiển động cơ phải có chức\n        đoán lỗi\n                               năng tự chẩn đoán, lưu nhật ký sự kiện/lỗi\n                               (Event Log) phục vụ công tác bảo trì.\n                               Trang bị van xả dầu bôi trơn kèm ống nối mở\n        Bảo trì hệ thống bôi\nII.8                           rộng hoặc bơm tay thủ công chuyên dụng để\n        trơn\n                               phục vụ bảo trì thay dầu.\n                               Làm mát bằng dung dịch tuần hoàn qua két\n                               nước tản nhiệt (Radiator) và quạt gió đầu\nII.9    Hệ thống làm mát\n                               trục, két nước thiết kế phù hợp với nhiệt độ\n                               môi trường vận hành khắc nghiệt ≥ 50°C.\n                               Điện áp điều khiển 24VDC; Sạc ắc quy tự\n                               động từ nguồn lưới; Trang bị tối thiểu 02\nII.10   Hệ thống khởi động     bình ắc quy khô miễn bảo dưỡng chuyên\n                               dụng đảm bảo khởi động tối thiểu ≥ 03 lần\n                               liên tiếp.\n        ĐẦU PHÁT ĐIỆN          Loại xoay chiều 3 pha, kích từ không chổi\nIII\n        XOAY CHIỀU             than, tự động điều áp kỹ thuật số\n                               - Kích từ không chổi than (Brushless), tự\n                               kích từ (Self-excited) hoặc kích từ nam châm\n        Kiểu kích từ & Cấp\nIII.1                          vĩnh cửu (PMG).\n        bảo vệ\n                               - Cấp cách điện tối thiểu: Class H. Cấp bảo\n                               vệ tối thiểu: IP23.\n                               Bộ tự động điều áp tự động (AVR) loại\n                               Analog hoặc Kỹ thuật số, đảm bảo độ ổn\n        Bộ tự động điều áp\nIII.2                          định điện áp ở trạng thái tĩnh đạt mức ≤ ±\n        (AVR)\n                               1.0% (hoặc ≤ ± 0.5% nếu sử dụng hệ thống\n                               PMG).\n\f                                 Tổng độ biến dạng sóng hài đường dây\n        Độ biến dạng sóng hài\nIII.3                            (THD) ≤ 5% tại mọi mức tải tuyến tính hoặc\n        (THD)\n                                 không tuyến tính cân bằng theo tiêu chuẩn.\n        VỎ CHỐNG ỒN VÀ           Thiết kế chế tạo đồng bộ từ nhà sản xuất\nIV\n        KHUNG ĐẾ                 tổ máy (Factory-standard)\n                                 Vỏ chống ồn đồng bộ ngoài trời, được thiết\n                                 kế bảo đảm tính toán khí động học và lưu\n                                 lượng gió giải nhiệt (Air-flow) tối ưu để tổ\nIV.1    Tiêu chuẩn thiết kế vỏ\n                                 máy vận hành liên tục ổn định ở 100% tải\n                                 trong điều kiện nhiệt độ môi trường khắc\n                                 nghiệt ≥ 50°C.\n                                 Độ ồn tối đa không vượt quá 75 dBA tại\n                                 khoảng cách 7 mét trong không gian mở tại\nIV.2    Độ ồn tiêu chuẩn         100% tải Prime (đo và thử nghiệm theo tiêu\n                                 chuẩn ISO 8528-10 / ISO 3744 hoặc tương\n                                 đương).\n                                 Vật liệu cách âm, cách nhiệt chuyên dụng,\n                                 chống cháy và chống bắt lửa (Sợi khoáng\n                                 Rockwool tỷ trọng cao hoặc mút tiêu âm\nIV.3    Vật liệu cách âm vỏ      không cháy - Non-flammable acoustic foam\n                                 hoặc vật liệu khác có tính năng tương\n                                 đương), đáp ứng các tiêu chuẩn, quy chuẩn\n                                 về phòng cháy chữa cháy (PCCC) hiện hành.\n                                 - Trang bị các cửa hông có bản lề và khóa\n                                 bảo vệ bố trí phù hợp với các điểm bảo trì\n                                 định kỳ (lọc dầu, lọc nhiên liệu, lọc gió).\nIV.4    Thiết kế vận hành\n                                 - Có cửa sổ kính an toàn (hoặc Mica cường\n                                 lực) để dễ dàng quan sát bảng điều khiển\n                                 LCD từ bên ngoài mà không cần mở cửa vỏ.\n                                 - Trang bị nút nhấn ngắt khẩn cấp\n                                 (Emergency Stop) cơ học bố trí cố định rõ\n                                 ràng ở phía bên ngoài vỏ máy.\n                                 - Tích hợp sẵn các điểm móc cẩu chịu lực\n                                 (Lifting points) trên khung đế hoặc vỏ máy\nIV.5    An toàn & Khung đế       phục vụ nâng hạ an toàn.\n                                 - Tổ máy lắp cố định trên khung đế thép\n                                 cường độ cao. Giữa bệ máy và khung chân\n                                 đế trang bị các đệm cao su giảm chấn\n                                 (AVM) chuyên dụng, hiệu quả triệt tiêu rung\n                                 động hoạt động đạt ≥ 95%.\n                                 Sử dụng bộ điều khiển vi xử lý kỹ thuật số\n        BẢNG ĐIỀU\n V                               chuyên dụng tích hợp màn hình đồ họa\n        KHIỂN LCD\n                                 LCD\n\f                           - Điều khiển tự động kỹ thuật số, tích hợp\n                           chức năng tự động khởi động khi mất lưới\n                           (AMF), lưu trữ nhật ký lỗi/sự kiện (Event\n       Tính năng bộ điều Log) có phân quyền mã bảo mật\nV.1\n       khiển               (Password/PIN) tránh thay đổi thông số\n                           ngoài ý muốn.\n                           - Hiển thị trực quan trạng thái vận hành và\n                           mã lỗi chẩn đoán trực tiếp trên màn.\n                           - Tích hợp sẵn cổng kết nối cấu hình/giám\n                           sát tại chỗ (cổng USB).\n                           - Có khả năng kết nối với hệ thống quản lý\nV.2    Giao thức kết nối   tòa nhà từ xa (BMS/SCADA) thông qua giao\n                           thức truyền thông tiêu chuẩn công nghiệp\n                           Modbus RS485 (hoặc tích hợp sẵn cổng hoặc\n                           thông qua module chuyển đổi chính hãng).\n                           Tự động dừng máy khẩn cấp khi xảy ra sự\n                           cố: Quá tốc độ, thấp tốc độ, áp suất dầu bôi\n       Chức năng bảo vệ hệ\nV.3                        trơn thấp, nhiệt độ nước làm mát cao, lỗi sạc\n       thống\n                           dòng, quá tải dòng điện, lỗi cảm biến hệ\n                           thống.\n                           Đo lường hiển thị đầy đủ thông số: Điện áp\n                           pha/dây (V), Dòng điện các pha (A), Tần số\n       Chức năng hiển thị (Hz), Công suất tác dụng (kW), Công suất tải\nV.4\n       giám sát            biểu kiến (kVA), Hệ số công suất (PF), Áp\n                           suất dầu, Nhiệt độ nước, Điện áp bình ắc\n                           quy, Tổng số giờ chạy máy.\n       TỦ CHUYỂN           Thiết kế vỏ tủ lắp đặt trong nhà, sản xuất\nVI     NGUỒN TỰ ĐỘNG lắp ráp tuân thủ hệ thống tiêu chuẩn quốc\n       (ATS)               tế IEC 61439-1/2 và IEC 60947-6-1\n                           Toàn bộ tủ điện và thiết bị đóng cắt tích hợp\n                           phải tuân thủ tiêu chuẩn đặc thù cho thiết bị\nVI.1   Tiêu chuẩn chế tạo  chuyển mạch tự động IEC 60947-6-1 và tiêu\n                           chuẩn kết cấu tủ điện hạ thế IEC 61439-1/2\n                           hoặc tương đương.\n       Dòng điện định mức Dòng định mức liên tục của thiết bị đóng cắt\nVI.2\n       tủ ATS              ATS tối thiểu ≥ 630A.\n                           Sử dụng bộ chuyển nguồn ATS chuyên dụng\n                           tích hợp hoặc 02 thiết bị đóng cắt\nVI.3   Thiết bị đóng cắt\n                           MCCB/ACB đáp ứng tiêu chuẩn IEC 60947-\n                           6-1 hoặc tương đương.\n       Dòng cắt ngắn mạch ≥ 50kA tại điện áp 380V nhằm đảm bảo an\nVI.4\n       (Icu)               toàn hệ thống khi có sự cố ngắn mạch.\nVI.5   Chế độ liên động an Phải được trang bị hệ thống khóa liên động\n\f       toàn                   cơ học và liên động điện (Mechanical &\n                              Electrical Interlock), đảm bảo an toàn tuyệt\n                              đối, không cho phép nguồn lưới và nguồn\n                              máy phát đóng cùng một thời điểm.\n       Độ bền thiết bị đóng   - Độ bền cơ học: ≥ 10.000 lần đóng cắt.\nVI.6\n       cắt                    - Độ bền điện: ≥ 2.000 lần đóng cắt.\n                              - Kiểu vi xử lý kỹ thuật số chuyên dụng, hỗ\n                              trợ màn hình LCD hiển thị trạng thái nguồn\n                              điện và tích hợp các phím cài đặt thông số\n                              trực quan.\n       Bộ điều khiển ATS &    - Cung cấp sẵn các tiếp điểm phụ khô (Dry\nVI.7\n       Tính năng              Contacts) hoạt động độc lập để truyền tín\n                              hiệu gọi khởi động máy phát điện khẩn cấp\n                              (Remote Start) về bộ điều khiển tổ máy khi\n                              phát hiện sự cố mất lưới, mất pha, ngược pha\n                              hoặc sụt áp điện lưới.\n                              - Cho phép cài đặt linh hoạt thời gian trễ\n                              chuyển đổi nguồn (dải điều chỉnh từ 0-60\n                              giây).\n       Tính năng bảo vệ &     - Tích hợp cài đặt thời gian trễ khởi động\nVI.8\n       Cài đặt điều khiển     động cơ và thời gian trễ chạy mát không tải\n                              (Cooling down) cho máy phát.\n                              - Tích hợp chức năng bảo vệ: Quá áp, thấp\n                              áp, mất pha, ngược pha nguồn điện.\n                              - Vỏ tủ chế tạo từ thép tấm có độ dày tối\n                              thiểu ≥ 2.0mm, bề mặt sơn tĩnh điện bảo vệ\n                              chuyên dụng.\n                              - Cấp bảo vệ tối thiểu: IP42 (thích hợp sử\n                              dụng trong nhà), tuân thủ tiêu chuẩn sản xuất\n                              tủ điện hạ thế IEC 61439-1/2.\n       Kết cấu vỏ tủ & Tiêu\nVI.9                          - Kích thước không gian vỏ tủ ATS phải\n       chuẩn\n                              rộng rãi, thiết kế khoang đấu nối cáp (Cable\n                              lashing space) tối ưu, đảm bảo bán kính uốn\n                              cong an toàn cho 02 sợi cáp đa lõi\n                              Cu/XLPE/PVC                 kích        thước\n                              3x240+1x150mm² đấu nối song song trực\n                              tiếp vào thiết bị đóng cắt.\n                              Hỗ trợ đầy đủ 03 chế độ vận hành linh hoạt:\nVI.10 Chế độ vận hành         Tự động (Auto) – Bằng tay (Manual) – Dừng\n                              (Off).\n       HỆ THỐNG CÁP           Khoảng cách kết nối dự kiến từ Tổ máy\nVII    ĐỘNG LỰC, CÁP          phát điện đến tủ ATS: ~15 mét. Tuân thủ\n       TÍN HIỆU VÀ PHỤ        tiêu chuẩn TCVN / IEC hoặc tương đương\n\f      KIỆN\n      Cáp động lực hạ thế\nVII.1\n      (0.6/1kV)\n                             - Tuân thủ tiêu chuẩn áp dụng: TCVN 5935-\n                             1 / IEC 60502-1 hoặc tiêu chuẩn quốc tế\n        Tiêu chuẩn áp dụng & tương đương.\nVII.1.1\n        Cấu tạo              - Cấu tạo chi tiết: Ruột đồng dòng nén, cách\n                             điện bằng vật liệu XLPE, lớp vỏ bọc ngoài\n                             bằng nhựa PVC (Ký hiệu: Cu/XLPE/PVC).\n                             Nhằm bảo đảm an toàn truyền tải dòng điện\n                             định mức tải lớn, hạn chế sụt áp và tổn hao\n                             phát nhiệt trên đường trục, hệ thống tuyến\n                             cáp từ máy phát về tủ ATS phải áp dụng giải\n                             pháp:\n                             - Chạy song song tối thiểu 02 sợi cáp đa lõi\n                             (Multi-core) loại 3x240+1x150mm² đấu nối\n                             song song đồng bộ tại các đầu cực.\n                             - Quy cách phân bổ chi tiết hệ thống dây bắt\n        Quy cách hệ thống\nVII.1.2                      buộc bao gồm:\n        cáp động lực\n                               + Các pha A, B, C và dây trung tính (N):\n                             Phải được tích hợp đồng bộ trong 02 sợi cáp\n                             đa lõi 3x240+1x150mm² nêu trên, thực hiện\n                             đấu nối song song tại các đầu cực cực của\n                             thiết bị đóng cắt.\n                               + Dây tiếp địa bảo vệ (PE): Sử dụng cáp\n                             đơn ruột đồng cách điện lớp PVC (màu vàng\n                             xanh) chuyên dụng, tổng tiết diện bối dây\n                             tiếp đất đảm bảo ≥ 120 mm².\n                             Tiết diện và giải pháp rải đi dây tổng thể của\n                             Nhà thầu phải bảo đảm độ sụt áp trên toàn\n        Hiệu suất sụt áp tải chiều dài kết nối thực tế ≤ 1% khi tổ máy vận\nVII.1.3\n        liên tục             hành liên tục ở mức 100% tải công suất định\n                             mức (đáp ứng vượt tiêu chuẩn ≤ 2% quy định\n                             tại TCVN 9206).\n        Cáp tín hiệu và lệnh\nVII.2\n        điều khiển\n                             - Tuân thủ tiêu chuẩn áp dụng: TCVN 6610 /\nVII.2.1 Tiêu chuẩn áp dụng   IEC 60227 hoặc IEC 60502-1 hoặc tương\n                             đương.\n                             - Cấu tạo: Cáp đồng đa lõi, cách điện PVC,\n        Cấu tạo cáp & Tính vỏ bọc PVC (Cu/PVC/PVC).\nVII.2.2\n        năng                 - Bắt buộc phải có lớp lưới đồng bọc chống\n                             nhiễu chuyên dụng (Ký hiệu: Shielded\n\f                                  control cable) để bảo vệ truyền dẫn tín hiệu\n                                  ổn định.\n                                  - Tiết diện mỗi lõi đạt tối thiểu ≥ 1.5mm².\n                                  Kết cấu lõi chịu được môi trường rung động\nVII.2.3 Quy cách đề xuất          động cơ, chống nhiễu tốt để truyền tín hiệu\n                                  gọi khởi động ổn định từ máy phát về tủ\n                                  ATS.\n          Phụ kiện đấu nối và\nVII.3\n          lắp đặt\n                                  - Loại đầu cốt chế tạo bằng đồng mạ thiếc\n                                  chuyên dụng, thực hiện ép cốt bằng kìm thủy\n                                  lực            áp           lực           cao.\nVII.3.2 Đầu cốt (Lug)             - Toàn bộ các điểm kết nối cực sau khi ép cốt\n                                  phải được bọc gen co nhiệt cách điện và\n                                  phân màu pha rõ ràng theo tiêu chuẩn (Đỏ -\n                                  Vàng - Xanh - Đen cho dây Trung tính).\n                                  - Toàn bộ đoạn tuyến cáp đi ngoài trời lộ\n                                  thiên hoặc đi âm nền sàn phải được bảo vệ\nVII.3.3 Ống luồn cáp bảo vệ\n                                  bằng cách luồn trong ống nhựa xoắn chịu lực\n                                  HDPE hoặc ống thép mạ kẽm chuyên dụng.\n                                  - Hệ thống ống nhựa xoắn luồn cáp phải\n                                  được cố định chắc chắn trên suốt dọc tuyến\n                                  đường đi bằng hệ thống đai treo, kẹp đỡ hoặc\n        Đường đi và bảo vệ        giá đỡ thép định hình chuyên dụng.\nVII.3.4 ống nhựa xoắn luồn        - Các đoạn chuyển hướng của ống xoắn phải\n        cáp                       đảm bảo bán kính uốn cong tiêu chuẩn của\n                                  nhà sản xuất ống để không làm ảnh hưởng\n                                  đến cấu trúc ruột cáp điện bên trong và thuận\n                                  tiện cho việc kéo cáp.\n                                  - Toàn bộ hệ thống giá đỡ thép, giá treo cố\n                                  định ống nhựa xoắn luồn cáp phải được kết\n                                  nối tiếp địa liên tục với nhau và đấu nối trực\n                                  tiếp vào hệ thống tiếp địa chung để đảm bảo\n          Tiếp địa hệ thống giá   an toàn điện.\nVII.3.5\n          đỡ ống                  - Điện trở hệ thống tiếp địa của hệ khung giá\n                                  đỡ phải đạt tiêu chuẩn quy định ≤ 4Ω, thực\n                                  hiện liên kết bằng cáp vàng xanh chuyên\n                                  dụng hoặc vật liệu liên kết tương đương ≥\n                                  120mm².\n                                  Thiết kế, gia công và lắp đặt đồng bộ cơ\n          Hệ thống thoát khói\nVII.4                             khí, đáp ứng các tiêu chuẩn an toàn nhiệt\n          và giảm thanh\n                                  và môi trường\nVII.4.1 Bộ giảm thanh chuyên      - Chủng loại: Loại giảm âm hiệu suất cao\n\f          dụng                   (Cấp bệnh viện - Hospital Grade hoặc cấp\n                                 tiêu âm cao - Critical Type hoặc tương\n                                 đương) đồng bộ từ nhà sản xuất tổ máy.\n                                 - Hiệu suất tiêu âm: Khả năng giảm âm tối\n                                 thiểu từ 25 dBA đến 35 dBA. Nhà thầu phải\n                                 đảm bảo khi kết hợp vận hành cùng vỏ chống\n                                 ồn ngoài trời, độ ồn tổng thể của tổ máy sau\n                                 khi lắp đặt hoàn thiện không vượt quá quy\n                                 chuẩn ≤ 75 dBA tại khoảng cách 7 mét trong\n                                 không gian mở.\n                                 - Kết cấu chi tiết: Thân vỏ bộ giảm thanh\n                                 chế tạo bằng thép dày chịu nhiệt và chống ăn\n                                 mòn, bên trong lót lớp vật liệu tiêu âm sợi\n                                 khoáng chịu được nhiệt độ khí thải cao. Toàn\n                                 bộ bề mặt ngoài của bộ giảm thanh và đoạn\n                                 ống trong phòng máy/vỏ máy phải được bọc\n                                 cách nhiệt bảo vệ chuyên dụng.\n                                 - Bao gồm: Ống xả xoắn (Exhaust spiral),\n                                 ống bù co giãn (Compensator) hoặc ống thép\n                                 chịu                                    nhiệt.\n                                 - Yêu cầu kết cấu: Đường ống dẫn khói phải\n                                 được bọc lớp bông khoáng cách nhiệt, ngoài\n                                 cùng bọc bảo vệ bằng tấm nhôm hoặc Inox\nVII.4.2 Ống thoát khói cơ khí\n                                 cán mỏng gối mí chặt chẽ để đảm bảo an\n                                 toàn nhiệt.\n                                 - Toàn bộ hệ thống ống khói phải được cố\n                                 định vững chắc trên hệ giá đỡ có gia cường\n                                 chịu lực, không làm ảnh hưởng đến kết cấu\n                                 vỏ máy.\n                                 - Sử dụng khớp nối mềm (Bellow) bằng vật\n          Khớp nối mềm chống     liệu Inox/thép không gỉ lắp giữa động cơ (cổ\nVII.4.3\n          rung                   xả tăng áp) và đường ống khói để triệt tiêu\n                                 hoàn toàn rung động cơ học và co giãn nhiệt.\n                                 - Trang bị nón che mưa (Rain cap) tự động\n                                 bằng cơ học ở đầu thoát khói ngoài trời (tự\n          Phụ kiện lắp đặt hệ    mở khi có áp lực khói và tự đóng khi tắt\nVII.4.4\n          khói                   máy).\n                                 - Hệ thống giá treo, giá đỡ ống khói phải tích\n                                 hợp lò xo giảm chấn chịu nhiệt.\n          Hệ thống tiếp địa và\nVII.5\n          giảm chấn tổ máy\n                                 - Miếng đệm cao su chuyên dụng lắp đặt\n        Giảm chấn cao su\nVII.5.1                          giữa động cơ/đầu phát và khung đế chịu lực\n        (AVM)\n                                 để cách ly rung động, hiệu quả triệt tiêu rung\n\f                                  động hoạt động đạt ≥ 95%.\n                                  - Đấu nối tiếp địa vỏ máy và trung tính đầu\n          Hệ thống tiếp địa an    phát vào hệ thống tiếp địa chung của công\nVII.5.2\n          toàn                    trình. Điện trở tiếp địa hệ thống phải đạt\n                                  chuẩn ≤ 4Ω.\n\n     1.3. Các yêu cầu khác:\n     1.3.1. Yêu cầu về tính pháp lý và tài liệu kỹ thuật:\n         - Giấy phép bán hàng (MA): Giấy ủy quyền của Nhà sản xuất hoặc Nhà\nphân phối/Đại diện dịch vụ được Nhà sản xuất ủy quyền tại Việt Nam. Nhà thầu\ncó văn bản cam kết bảo đảm năng lực hỗ trợ kỹ thuật, bảo hành hoặc ứng cứu sự\ncố tại công trình trong vòng 24h thông qua nhân sự của Hãng hoặc đơn vị kỹ\nthuật do Nhà thầu tự tổ chức/liên kết hợp pháp tại Việt Nam.\n         - Chứng nhận nguồn gốc & Chất lượng (CO/CQ): Cung cấp chứng nhận\nCO/CQ (bản gốc hoặc sao y chứng thực hợp pháp) cho nguyên bộ tổ máy phát\nđiện (Genset), khối động cơ, đầu phát điện, bộ điều khiển, tủ ATS và các thiết bị\nphụ kiện đồng bộ đi kèm.\n         - Chứng chỉ ISO: Chứng chỉ ISO 9001, ISO 14001 của nhà máy sản\nxuất tổ máy phát điện phải còn đầy đủ hiệu lực tính đến thời điểm đóng thầu.\n         - Hiệu lực tài liệu: Toàn bộ tài liệu kỹ thuật, hồ sơ năng lực phải còn\nhiệu lực, ký tên và đóng dấu hợp lệ. Bản sao phải công chứng hoặc chứng thực\ncủa cơ quan có thẩm quyền.\n         - Tài liệu kỹ thuật và Bản dịch thuật:\n            Cung cấp Catalogue chính thức trích xuất từ hệ thống dữ\nliệu/website của hãng sản xuất. Tài liệu phải thể hiện rõ ràng thông số model\nđộng cơ, đầu phát, bảng điều khiển, tủ ATS và thông số hệ thống cáp động\nlực/tín hiệu.\n            Mọi tài liệu kỹ thuật bằng tiếng nước ngoài bắt buộc phải đính kèm\nbản dịch sang tiếng Việt. Nhà thầu phải ký tên và đóng dấu xác nhận trên bản\ndịch, chịu trách nhiệm hoàn toàn trước pháp luật về tính chính xác của nội dung\ndịch thuật so với bản gốc.\n         - Biểu so sánh kỹ thuật: Nhà thầu phải lập biểu so sánh chi tiết giữa\ncác thông số yêu cầu trong E-HSMT và thông số đề xuất trong E-HSDT:\n           Phải liệt kê giá trị thông số cụ thể (không ghi chung chung là \"Đạt\"\n           \nhoặc \"Tương đương\").\n          Mỗi thông số phải có dẫn chứng cụ thể (ghi rõ số Thứ tự mục, số\n\fTrang) trong Catalogue hoặc tài liệu kỹ thuật đi kèm để đối chiếu.\n            Nhà thầu phải cung cấp đầy đủ Catalogue, Datasheet của máy phát\nđiện đề xuất kèm theo E-HSDT.\n         - Hàng hóa ưu đãi: Nhà thầu là nhà sản xuất hoặc thuộc đối tượng\nhưởng ưu đãi phải đính kèm đầy đủ tài liệu chứng minh (C/O nội địa, giấy\nchứng nhận pháp nhân...) ngay trong E-HSDT. Trường hợp kê khai nhưng\nkhông có tài liệu chứng minh sẽ không được tính ưu đãi khi đánh giá.\n      1.3.2. Yêu cầu về mức chào giá (Thuế, phí và chi phí liên quan)\n          Giá chào thầu là giá cố định trong suốt quá trình thực hiện hợp đồng.\n   Giá chào thầu phải bao gồm trọn gói các chi phí:\n          - Thuế và phí: Thuế GTGT, các loại thuế, phí và lệ phí liên quan theo\nquy định pháp luật hiện hành.\n          - Vận chuyển và bốc xếp: Chi phí vận chuyển, bốc xếp, hạ bãi bằng xe\ncẩu/xe nâng chuyên dụng và bảo hiểm hàng hóa trọn gói đến vị trí lắp đặt của\nChủ đầu tư tại Xã Thanh Bình, Tỉnh Đồng Tháp.\n          - Vật tư phụ và nhân công: Toàn bộ vật tư phụ (đầu cốt, hệ thống khung\ngiá đỡ thép, ống khói, vật liệu bảo ôn cách nhiệt, ốc vít, hệ thống cọc tiếp địa\nbảo vệ, ống nhựa xoắn chịu lực HDPE luồn cáp...) và toàn bộ chi phí nhân công\nlắp đặt, đấu nối hoàn thiện hệ thống.\n          - Thử nghiệm và kiểm tra: Chi phí điều động bệ tải giả (Load bank),\nthiết bị đo chuyên dụng, nhiên liệu chạy thử (4-6 tiếng) nghiệm phụ vụ SAT tại\nhiện trường và nạp đầy bình dầu chân đế của máy khi bàn giao, và chi phí thuê\nbên thứ 3 kiểm định độc lập nếu có yêu cầu.\n     1.3.3. Yêu cầu Lắp đặt (Kết nối Máy phát - Tủ ATS ~ 15 mét) và Nghiệm\nthu cáp:\n          - Thi công: Nhà thầu chịu trách nhiệm lắp đặt trọn gói hệ thống thoát\nkhói bọc bảo ôn cách nhiệt, hệ thống ống nhựa xoắn HDPE bảo vệ đường đi của\ntuyến cáp, đấu nối cáp động lực/tín hiệu và kết nối hệ thống tiếp địa an toàn.\n          - An toàn điện: Trước khi tiến hành đóng điện đóng cắt, phải tổ chức đo\nkiểm tra điện trở cách điện của cáp bằng thiết bị đo chuyên dụng (Megohm) và\nđo điện trở tiếp địa an toàn của hệ thống (Rtđ ≤ 4 ).\n         - Dán nhãn cáp: Toàn bộ các đầu cực cáp động lực phải được ép cốt\nbằng kìm thủy lực áp lực cao, bọc gen co nhiệt cách điện phân màu và dán nhãn\nphân biệt pha rõ ràng (Pha A - Pha B - Pha C - Dây Trung tính N) cố định tại cả\nhai đầu kết nối (phía đầu cực máy phát và phía đầu cực tủ ATS).\n\f      1.3.4. Yêu cầu về Đào tạo và Chuyển giao công nghệ và Hồ sơ bàn giao\n          a) Công tác Đào tạo và Chuyển giao công nghệ:\n             - Địa điểm và đối tượng: Tổ chức khóa đào tạo, hướng dẫn kỹ thuật\ntại chỗ (Xã Thanh Bình) cho các cán bộ kỹ thuật vận hành của Chủ đầu tư ngay\nsau khi công tác lắp đặt và thử tải SAT hoàn tất.\n             - Nội dung đào tạo bắt buộc:\n                 Hướng dẫn cấu trúc tổng thể tổ máy, sơ đồ nguyên lý và các lưu\ný an toàn nghiêm ngặt.\n                 Quy trình kiểm tra trước khi khởi động và vận hành bảng điều\nkhiển LCD.\n                 Quy trình bảo trì, bảo dưỡng định kỳ hệ thống (thao tác thay thế\ncác bộ lọc, thay dầu bôi trơn, nước làm mát).\n                 Kỹ năng chẩn đoán, xử lý sự cố tại chỗ: Quy trình ứng phó khi\nhệ thống phát cảnh báo lỗi (quá nhiệt động cơ, thấp áp suất dầu...); phương pháp\nvận hành chuyển đổi nguồn thủ công bằng tay tại tủ ATS khi bộ điều khiển tự\nđộng gặp sự cố.\n             - Chuyển giao công nghệ: Bàn giao, cài đặt và hướng dẫn sử dụng\nthành thạo phần mềm chẩn đoán lỗi chuyên dụng của chính hãng sản xuất tổ\nmáy (hoặc công nghệ tương đương) để phục vụ kiểm tra lịch sử sự kiện và kết\nnối phối hợp xử lý lỗi từ xa với kỹ sư của hãng.\n          b) Danh mục Hồ sơ bàn giao (Bắt buộc):\n             Nhà thầu phải cung cấp đầy đủ các chứng từ sau (bản gốc hoặc bản\nsao có chứng thực) cùng lúc với thời điểm giao hàng hoặc trước khi ký biên bản\nnghiệm thu:\n             - Hồ sơ pháp lý & Xuất xứ:\n                 Chứng nhận xuất xứ (CO) và Chứng nhận chất lượng (CQ) của\ntổ máy phát điện và của thiết bị đóng cắt chính trong tủ ATS.\n                 Vận đơn (Bill of Lading) và Phiếu đóng gói (Packing List) khớp\nthông tin hoàn toàn với thiết bị thực tế bàn giao.\n                 Chứng chỉ ISO 9001, 14001 hợp pháp của nhà máy sản xuất tổ máy.\n             - Hồ sơ Kỹ thuật & Vận hành:\n                 02 bộ tài liệu hướng dẫn sử dụng (User Manual) bằng tiếng Việt\n(có bản gốc tiếng Anh đối chiếu).\n                 02 bộ hồ sơ bản vẽ hoàn công hệ thống (Bao gồm sơ đồ mặt bằng\nlắp đặt, sơ đồ đấu nối chi tiết cáp động lực/tín hiệu, sơ đồ hệ thống tiếp địa).\n                 Catalogues và Datasheet kỹ thuật chi tiết của toàn bộ hệ thống\nthiết bị cung cấp.\n\f             - Hồ sơ Thử nghiệm & Kiểm định:\n                 Phiếu kiểm tra xuất xưởng (Factory Test Report) của chính nhà sản\nxuất cấp cho số Seri của tổ máy bàn giao.\n                 Biên bản thử tải chi tiết tại hiện trường (SAT) theo các mức\n50%, 75%, 100%, 110% có chữ ký xác nhận của các bên theo đúng các mức tải\nquy định.\n                 Biên bản thí nghiệm điện: Đo điện trở cách điện cáp và đo điện\ntrở tiếp địa an toàn.\n                 Chứng thư giám định (nếu có): Kết quả kiểm định độc lập của\nBên thứ 03 trong trường hợp Chủ đầu tư yêu cầu kiểm định ngẫu nhiên trước khi\nnhập kho.\n                 Giấy chứng nhận bảo hành chính thức của Nhà sản xuất hoặc\nĐại diện phân phối ủy quyền tại Việt Nam (thời hạn bảo hành tối thiểu ≥ 24\ntháng hoặc 2000 giờ chạy máy tùy điều kiện nào đến trước).\n             - Hồ sơ nghiệm thu:\n                 Biên bản đào tạo vận hành (có chữ ký xác nhận của các bên).\n                 Biên bản bàn giao/nghiệm thu lắp đặt hoàn thành hệ thống đưa\nvào sử dụng.\n                 Hóa đơn tài chính hợp lệ theo quy định hiện hành.\n      1.3.5. Yêu cầu về vận chuyển, bốc xếp:\n           1. Trách nhiệm vận chuyển: Nhà thầu chịu toàn bộ trách nhiệm pháp\nlý và chịu mọi rủi ro, tổn thất trong suốt quá trình vận chuyển hàng hóa từ nơi\nsản xuất hoặc kho bãi của Nhà thầu đến địa điểm công trình của Chủ đầu tư tại\nXã Thanh Bình, tỉnh Đồng Tháp.\n           2. Phương thức đóng gói: Hàng hóa phải được đóng gói kỹ lưỡng theo\nđúng tiêu chuẩn đóng gói xuất khẩu của nhà sản xuất, bảo đảm nguyên đai,\nnguyên kiện, phù hợp với hình thức vận chuyển đường bộ hoặc đường thủy\nnhằm ngăn ngừa hư hỏng, trầy xước vỏ sơn hoặc biến dạng kết cấu cơ khí do\nngoại lực và thời tiết.\n           3. Bốc xếp và hạ bãi: Nhà thầu chịu trách nhiệm bố trí đầy đủ nhân\nlực và phương tiện cơ giới phù hợp (xe cẩu, xe nâng) để thực hiện công tác bốc\nxếp, hạ hàng hóa an toàn xuống vị trí kho bãi theo đúng chỉ dẫn của đại diện\nChủ đầu tư.\n           4. Kiểm tra khi giao hàng: Trường hợp phát hiện hàng hóa bị hư hỏng,\nmóp méo hoặc bao bì không còn nguyên vẹn trong quá trình vận chuyển, bốc\nxếp, Nhà thầu có trách nhiệm thu hồi và thay thế bằng sản phẩm mới đúng tiêu\nchuẩn kỹ thuật ngay lập tức mà không phát sinh thêm bất kỳ chi phí nào cho\nChủ đầu tư.\n\f      1.3.6. Yêu cầu Nhân sự chủ chốt tại hiện trường (Điều kiện thực hiện hợp đồng):\n          1. Sau khi trúng thầu và trước khi triển khai thi công, Nhà thầu có trách\nnhiệm bố trí ít nhất 01 cán bộ kỹ thuật có năng lực phù hợp (trình độ Đại học\nchuyên ngành Điện hoặc Cơ khí, có kinh nghiệm giám sát/lắp đặt hệ thống điện\nhoặc máy phát điện công suất tương đương) để thực hiện việc lắp đặt, đấu nối hệ\nthống ATS, thử tải và đào tạo chuyển giao công nghệ.\n          2. Nhân sự phụ trách kỹ thuật chính nêu trên bắt buộc phải có mặt trực\ntiếp tại công trường để quản lý và ký biên bản xác nhận đối với các công tác\nquan trọng sau:\n            - Khi cẩu máy vào vị trí lắp đặt.\n            - Khi triển khai công tác đấu nối hệ thống cáp động lực vào tủ ATS\nvà hệ thống phân phối điện hạ thế của Chủ đầu tư.\n            - Khi thực hiện thử tải (SAT) và nghiệm thu bàn giao.\n          3. Biện pháp an toàn & Phòng chống cháy nổ: Trong suốt quá trình\nthực hiện, nhà thầu phải bảo đảm tuân thủ tuyệt đối các biện pháp an toàn điện\ncho nhân sự, phòng chống cháy nổ tại công trường và bảo vệ an toàn cho thiết bị\ntheo đúng quy định pháp luật hiện hành\n\n     Mục 2. Bản vẽ:\n      2.1. Đối với Hồ sơ mời thầu:\n           - Hồ sơ mời thầu không đính kèm sẵn bản vẽ thiết kế thi công chi tiết.\n\n      2.2. Yêu cầu đối với Nhà thầu khi thực hiện:\n           - Sau khi trúng thầu, Nhà thầu có trách nhiệm tổ chức khảo sát thực tế\nvị trí mặt bằng đặt máy phát điện, tuyến đường đi dây và vị trí đặt tủ ATS trong\nphòng điện của Chủ đầu tư.\n           - Nhà thầu phải lập và trình duyệt Sơ đồ lắp đặt chi tiết cho Chủ đầu tư\nphê duyệt trước khi triển khai thi công, bao gồm các nội dung bắt buộc:\n              Sơ đồ đấu nối chi tiết cáp động lực và cáp điều khiển giữa Máy\nphát điện và tủ ATS.\n              Bản vẽ biện pháp thi công cố định hệ thống ống nhựa xoắn luồn\ncáp HDPE, hệ khung giá đỡ thép định hình và bản vẽ lắp đặt hệ thống đường\nống thoát khói bọc bảo ôn tiêu âm từ máy ra ngoài phòng máy.\n              Sơ đồ vị trí chi tiết các điểm kết nối tiếp địa an toàn cho vỏ máy\nphát điện, trung tính đầu phát và vỏ tủ ATS.\n\n     Mục 3. Kiểm tra và thử nghiệm\n     3.1. Kiểm tra khi giao nhận hàng hóa:\n          - Đại diện các bên của Chủ đầu tư và Nhà thầu tiến hành kiểm tra thực tế\n\fhàng hóa trực tiếp tại địa điểm giao hàng (Xã Thanh Bình): Kiểm tra số lượng,\nchủng loại, mã hiệu model, số Seri máy (yêu cầu số Seri trên nhãn máy phải trùng\nkhớp hoàn toàn với số Seri ghi trên Factory Test Report). Kiểm tra tình trạng đóng\ngói bao bì phải đảm bảo nguyên đai nguyên kiện, không có dấu hiệu cạy mở, vỏ\nchống ồn ngoài trời không bị trầy xước hay móp méo kết cấu cơ khí.\n          - Nhà thầu bàn giao ngay bộ chứng từ kiểm tra nhanh phục vụ mở\nniêm phong: Bản gốc hoặc bản sao y chứng thực hợp pháp của chứng nhận CO,\nCQ, Phiếu đóng gói (Packing List), Vận đơn và Phiếu kiểm tra thử nghiệm xuất\nxưởng (Factory Test Report) thể hiện đầy đủ các thông số thử nghiệm ban đầu\ncủa tổ máy.\n     3.2. Kiểm tra trong quá trình lắp đặt và trước khi đấu nối:\n          - Kiểm tra cáp và đấu nối: Thực hiện đo kiểm tra điện trở cách điện\n(bằng đồng hồ Megohm chuyên dụng) cho toàn bộ hệ thống cáp động lực hạ thế\nvà cuộn dây đầu phát điện trước khi tiến hành đóng điện đóng cắt. Trị số kết quả\nđo đạt được phải đáp ứng tiêu chuẩn kỹ thuật an toàn (≥ 200 M) và phải được\nghi nhận bằng biên bản kỹ thuật có chữ ký của các bên.\n           - Dán nhãn phân biệt: Kiểm tra việc đánh số thứ tự tuyến dây và dán\nnhãn cố định phân biệt pha rõ ràng (Pha A - Pha B - Pha C - Dây Trung tính N)\ntại cả hai đầu cực (phía máy phát điện và phía tủ ATS) để bảo đảm an toàn tuyệt\nđối khi vận hành.\n           - Kiểm tra cơ khí: Kiểm tra độ vững chãi, cân bằng của bệ móng máy,\ntình trạng lắp đặt của các đệm cao su giảm chấn (AVM) và độ kín khít hoàn toàn\ncủa các mối nối trên đường ống thoát khói bọc bảo ôn cách nhiệt.\n      3.3. Thử nghiệm vận hành tại công trình (SAT - Site Acceptance Test):\n         - Thử nghiệm chức năng tự động (ATS): Mô phỏng mất lưới thực tế\nđể kiểm tra quy trình: Mất lưới  Máy nổ  ATS chuyển nguồn  Có lưới\nlại  ATS trả nguồn  Máy làm mát  Dừng máy. Kiểm tra các tính năng bảo\nvệ (quá áp, thấp áp, mất pha).\n         - Thử tải hiện trường bằng tải giả (Load bank): Nhà thầu chịu trách\nnhiệm cung cấp tải giả, thiết bị đo chuyên dụng và nhiên liệu. Các mức tải bắt\nbuộc phải thực hiện bao gồm:\n            Thử tải 50% công suất liên tục trong 30 phút.\n\n            Thử tải 75% công suất liên tục trong 30 phút.\n\n            Thử tải 100% công suất liên tục trong 02 giờ.\n\n            Thử tải 110% công suất liên tục trong 01 giờ.\n\n         - Thông số đo đạc: Trong quá trình thử tải, Nhà thầu phải ghi nhận và\nlập biên bản các thông số: điện áp, dòng điện từng pha, tần số, công suất (kW,\nkVA), hệ số công suất (PF), áp suất dầu bôi trơn, nhiệt độ nước làm mát, điện áp\nắc quy, các cảnh báo và sự cố (nếu có). Trường hợp có thiết bị đo phù hợp, có\n\fthể ghi nhận thêm chỉ số THD. Suốt quá trình thử tải, tổ máy không được xuất\nhiện cảnh báo hoặc dừng máy do lỗi kỹ thuật; các thông số phải ổn định và nằm\ntrong giới hạn cho phép của Nhà sản xuất. Độ sụt áp kéo từ máy phát đến tủ\nATS không được quá 1%).\n     3.4. Kiểm định và Nghiệm thu bàn giao:\n         - Kiểm định độc lập (nếu có): Chủ đầu tư có quyền thuê một đơn vị\nkiểm định độc lập thứ ba (có chứng nhận năng lực đạt chuẩn VILAS hoặc\nISO/IEC 17025 hợp pháp) để tiến hành kiểm định ngẫu nhiên chất lượng linh\nkiện thiết bị và đo đạc độ ồn thực tế của tổ máy ngoài hiện trường.\n         - Kết luận nghiệm thu: Hệ thống máy phát điện chỉ được coi là hoàn tất\ncông tác nghiệm thu bàn giao sau khi đã đạt toàn bộ các thông số thử tải SAT tại\nhiện trường, khắc phục hết các lưu ý kỹ thuật (nếu có) và hoàn thành việc bàn\ngiao, hướng dẫn sử dụng phần mềm chẩn đoán lỗi chuyên dụng của hãng cho\nChủ đầu tư.\n     3.5. Trách nhiệm về chi phí và bồi thường:\n     - Nhà thầu có trách nhiệm chi trả toàn bộ các chi phí liên quan đến công tác\nkiểm tra, đo đạc và thử nghiệm vận hành hàng hóa tại công trường (bao gồm chi\nphí thuê bệ tải giả, thiết bị đo và nhiên liệu chạy thử).\n     - Chi phí thuê Bên thứ ba kiểm định độc lập ngẫu nhiên theo yêu cầu của\nChủ đầu tư nêu tại Mục 3.4 phía trên sẽ do Chủ đầu tư chi trả nếu kết quả kiểm\nđịnh đạt mọi yêu cầu kỹ thuật của E-HSMT. Trường hợp kết quả kiểm định, thử\nnghiệm cho thấy hàng hóa không đáp ứng yêu cầu chất lượng hoặc có sai lệch\nnghiêm trọng về thông số kỹ thuật, Nhà thầu phải tự chịu hoàn toàn chi phí thuê\nkiểm định này.\n     - Trường hợp kết quả kiểm tra, thử nghiệm cho thấy hàng hóa không đáp\nứng yêu cầu chất lượng hoặc sai lệch thông số kỹ thuật so với hồ sơ trúng thầu:\nNhà thầu phải bồi thường toàn bộ các thiệt hại trực tiếp phát sinh, đồng thời có\ntrách nhiệm thu hồi thiết bị lỗi và thay thế bằng hàng hóa mới 100% đúng tiêu\nchuẩn kỹ thuật trong vòng tối đa 10 ngày kể từ ngày nhận được thông báo bằng\nvăn bản của Chủ đầu tư.\n     - Việc thực hiện các công tác kiểm tra và thử nghiệm của Chủ đầu tư không\nlàm giảm bớt hay miễn trừ trách nhiệm bảo hành (≥ 24 tháng hoặc 2000 giờ vận\nhành tùy điều kiện nào đến trước) hoặc các nghĩa vụ bắt buộc khác của Nhà thầu\ntheo quy định của Hợp đồng.\n\n--- Tệp: 2.Mục 3 HSMT Tiêu chuẩn đánh giá kỹ thuật MPĐ 400kVA.pdf ---\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật:\n    Sử dụng tiêu chí đạt/không đạt hoặc phương pháp chấm điểm để xây dựng tiêu\nchuẩn đánh giá về kỹ thuật.\n     Việc xây dựng tiêu chuẩn đánh giá về kỹ thuật dựa trên các yếu tố về khả năng\nđáp ứng các yêu cầu về số lượng, chất lượng, thời hạn giao hàng, vận chuyển, lắp\nđặt, bảo hành, cung cấp các dịch vụ sau bán hàng (nếu có), thông tin về kết quả\nthực hiện hợp đồng của nhà thầu theo quy định tại Điều 19 và Điều 20 của Nghị\nđịnh số 214/2025/NĐ-CP, chất lượng hàng hóa tương tự được công khai theo quy\nđịnh tại Điều 20 của Nghị định số 214/2025/NĐ-CP (nếu có) và các yêu cầu khác\nnêu trong Chương V. Căn cứ từng gói thầu cụ thể, khi lập E-HSMT phải cụ thể hóa\ncác tiêu chí làm cơ sở để đánh giá về kỹ thuật bao gồm:\n     - Đặc tính, thông số kỹ thuật của hàng hóa, tiêu chuẩn sản xuất, tiêu chuẩn chế\ntạo và công nghệ;\n    - Tính hợp lý và hiệu quả kinh tế của các giải pháp kỹ thuật, biện pháp tổ chức\ncung cấp, lắp đặt hàng hóa;\n    - Mức độ đáp ứng các yêu cầu về bảo hành, bảo trì: nhà thầu phải trình bày\nđược kế hoạch cung cấp dịch vụ bảo hành, bảo trì;\n     - Mức độ đáp ứng các yêu cầu về cung cấp vật tư, thiết bị thay thế và các dịch\nvụ liên quan khác (nếu có) trong toàn bộ quá trình sử dụng của hàng hóa.\n     - Khả năng thích ứng về mặt địa lý, môi trường;\n     - Tác động đối với môi trường và biện pháp giải quyết;\n     - Tiêu chí đấu thầu bền vững (nếu có);\n    - Các yếu tố về điều kiện thương mại, thời gian giao hàng, đào tạo chuyển giao\ncông nghệ, cung cấp các dịch vụ sau bán hàng;\n     - Tiến độ cung cấp hàng hóa;\n     - Yếu tố thân thiện môi trường;\n     - Kết quả thực hiện hợp đồng của nhà thầu đối với gói thầu cung cấp hàng hóa,\nEPC, EP, PC, chìa khóa trao tay theo quy định tại Điều 19 và Điều 20 của Nghị định\nsố 214/2025/NĐ-CP, chất lượng hàng hóa tương tự được công khai theo quy định\ntại Điều 20 của Nghị định số 214/2025/NĐ-CP (nếu có);\n     - Các yếu tố cần thiết khác.\n     Đánh giá theo phương pháp đạt/không đạt:\n      Căn cứ quy mô, tính chất của gói thầu mà xác định mức độ yêu cầu đối với\ntừng nội dung. Đối với các tiêu chí đánh giá tổng quát, chỉ sử dụng tiêu chí đạt,\nkhông đạt. Đối với các tiêu chí chi tiết cơ bản trong tiêu chí tổng quát, chỉ sử dụng\ntiêu chí đạt, không đạt; đối với các tiêu chí chi tiết không cơ bản trong tiêu chí tổng\nquát, ngoài tiêu chí đạt, không đạt, được áp dụng thêm tiêu chí chấp nhận được\n\fnhưng không được vượt quá 30% tổng số các tiêu chí chi tiết trong tiêu chí tổng quát\nđó.\n     Tiêu chí tổng quát được đánh giá là đạt khi tất cả các tiêu chí chi tiết cơ bản\nđược đánh giá là đạt và các tiêu chí chi tiết không cơ bản được đánh giá là đạt hoặc\nchấp nhận được.\n      E-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí\ntổng quát đều được đánh giá là đạt và các tiêu chí chi tiết không cơ bản được đánh\ngiá là đạt hoặc chấp nhận được.\n\n        Nội dung      Loại tiêu               Tiêu chuẩn đánh giá\nSTT\n        đánh giá        chí                    Đạt                   Không đạt\n\n 1      Giấy phép      Cơ bản - Nhà thầu cung cấp Giấy ủy            Không đáp\n        bán hàng              quyền bán hàng hoặc văn bản             ứng một\n          (MA)                xác nhận hỗ trợ kỹ thuật và bảo        trong các\n                              hành của Nhà sản xuất tổ máy            yêu cầu.\n                              (OEM) hoặc Đại diện hợp pháp\n                              của Nhà sản xuất tại Việt Nam.\n                              Văn bản phải thể hiện cam kết\n                              hỗ trợ kỹ thuật, cung cấp phụ\n                              tùng và bảo hành theo đúng tiêu\n                              chuẩn hãng.\n                                   - Nhà thầu phải có văn bản cam\n                                  kết hoặc phương án bảo đảm\n                                  khả năng ứng cứu, khắc phục sự\n                                  cố tại công trình trong vòng 24h\n                                  thông qua nhân sự kỹ thuật của\n                                  Hãng hoặc đơn vị kỹ thuật do\n                                  Nhà thầu tự tổ chức/liên kết hợp\n                                  pháp tại Việt Nam.\n\n 2     Nguồn gốc       Cơ bản - Cam kết cung cấp CO/CQ bản           Không đáp\n        (CO) &                gốc hoặc bản sao hợp lệ chứng           ứng một\n       Chất lượng             minh nguyên bộ tổ máy                  trong các\n         (CQ)                 (Genset), bao gồm cả tủ ATS và          yêu cầu.\n                              phụ kiện đồng bộ).\n                                  - Hàng hóa mới 100%, chưa qua\n                                  sử dụng, thời gian sản xuất\n                                  không quá 12 tháng tính đến\n                                  thời điểm bàn giao, nghiệm thu.\n\f                           - Nhà thầu cam kết hàng hóa\n                           hợp pháp, không vi phạm sở\n                           hữu trí tuệ, đúng chủng loại\n                           chào thầu.\n\n3   Tài liệu kỹ   Cơ bản     - Cung cấp Catalogue chính       Không đáp\n     thuật và              thức trích xuất từ website của      ứng một\n     bản dịch              hãng. Tài liệu phải thể hiện rõ    trong các\n                           thông số model động cơ, đầu         yêu cầu.\n                           phát và bảng điều khiển, tủ ATS\n                           và thông số cáp động lực/tín\n                           hiệu.\n                             - Toàn bộ tài liệu tiếng nước\n                           ngoài đều có bản dịch tiếng\n                           Việt kèm theo, được Nhà thầu\n                           ký tên và đóng dấu xác nhận\n                           tính chính xác so với bản gốc.\n\n4   Tài liệu      Cơ bản    - Văn bản xác nhận từ hãng        Không đáp\n     chứng                 hoặc tài liệu kỹ thuật chứng       ứng yêu\n    minh tiêu              minh tổ máy đáp ứng tiêu chuẩn     cầu.\n     chuẩn                 vận hành ISO 8528-5 Class\n     Class                 G2/G3 hoặc tương đương.\n     G2/G3\n\n5   Thông số      Cơ bản    - Đáp ứng bắt buộc:               Không đáp\n    kỹ thuật                1. Công suất Prime ≥               ứng một\n     chi tiết                  400kVA/ 320kW;                 trong các\n                            2. Tiêu hao nhiên liệu (100%       yêu cầu.\n                               tải) ≤ 90 lít/giờ;\n                            3. Độ ồn ≤ 75 dBA @7m (tại\n                               100% tải);\n                            4. Bước tải đầu tiên (Single\n                               step load) ≥ 60%.\n                            5. Đầu phát: Đồng bộ kích từ\n                               không chổi than, điều áp\n                               AVR, cách điện cấp H, bảo\n                               vệ tối thiểu IP23 hoặc tương\n                               đương.\n                            6. Bộ điều khiển: Kỹ thuật số\n                               hiển thị LCD, có tính năng\n                               tự động bảo vệ dừng máy an\n\f                              toàn và tích hợp cổng kết\n                              nối tủ ATS hoặc tương\n                              đương.\n                              Đáp ứng đầy đủ các yêu cầu\n                           về kỹ thuật tại Chương V của\n                           E-HSMT.\n\n6    Biên bản    Cơ bản    - Cam kết cung cấp Biên bản       Không đáp\n       Thử                thử nghiệm xuất xưởng (Factory     ứng một\n      nghiệm              Test Report) cho toàn bộ tổ máy    trong các\n    xuất xưởng            (không phải từng linh kiện rời)    yêu cầu.\n     (FAT) &              được thực hiện tại trung tâm\n     ISO của              kiểm định của hãng sản xuất ở\n     Nhà máy              nước ngoài.\n                          - Biên bản FAT phải bao gồm\n                          kết quả thử nghiệm đầy đủ cho:\n                          Động cơ, Đầu phát và Hệ thống\n                          điều khiển trung tâm.\n                          - Chứng chỉ ISO 9001, ISO\n                          14001 hoặc tương đương\n                          của Nhà máy sản xuất tổ\n                          máy (Original Factory) còn hiệu\n                          lực.\n\n7   Phần mềm     Cơ bản    - Cam kết bàn giao tài liệu và    Không đáp\n     chuyên               hỗ trợ cài đặt phần mềm chẩn       ứng yêu\n      dụng                đoán lỗi chuyên dụng của chính     cầu.\n                          hãng sản xuất tổ máy hoặc tương\n                          đương.\n\n8    Tiến độ     Cơ bản      - Thời gian thực hiện: Tối      Không đáp\n    thực hiện              đa 60 ngày. Giao hàng, lắp đặt,   ứng yêu\n                           hướng dẫn vận hành và nghiệm      cầu.\n                           thu tại Xã Thanh Bình, Tỉnh\n                           Đồng Tháp.\n\n9    Bảo hành    Cơ bản      - Bảo hành ≥ 24 tháng hoặc      Không đáp\n    & Phụ tùng             2000 giờ chạy máy (tùy điều        ứng một\n                           kiện nào đến trước).              trong các\n                                                              yêu cầu\n\f                              - Cam kết khắc phục sự cố\n                           trong vòng 24h kể từ khi nhận\n                           thông báo;\n                              - Cam kết đổi mới hàng lỗi\n                           trong 10 ngày.\n                              - Cam kết cung cấp phụ tùng\n                           thay thế chính hãng trong ít\n                           nhất 05 năm kể từ ngày nghiệm\n                           thu.\n                              - Nhà thầu có văn bản cam\n                           kết bảo đảm sẵn sàng cung ứng\n                           kịp thời các phụ tùng tiêu hao\n                           (lọc dầu, lọc gió, dây curoa...)\n                           tại Việt Nam khi Chủ đầu tư có\n                           yêu cầu trong quá trình vận\n                           hành.\n\n10      Thử       Cơ bản     - Cam kết thực hiện thử tải      Không đáp\n     nghiệm tại            bằng tải giả (Load bank) ở các     ứng một\n     công trình            mức 50% (liên tục trong 30         trong các\n       (SAT)               phút), 75% (liên tục trong 30      yêu cầu.\n                           phút), 100% (trong 02 giờ)\n                           và 110% (trong 01 giờ) công\n                           suất trước khi bàn giao. Độ sụt\n                           áp kéo từ máy phát đến tủ ATS\n                           không vượt quá 1%.\n\n11     Đào tạo,   Cơ bản      - Về Đào tạo: Nhà thầu          Không đáp\n     Hướng dẫn             cam kết tổ chức đào tạo tại chỗ    ứng một\n     vận hành &            cho nhân viên kỹ thuật của Chủ     trong các\n       Chuyển              đầu tư về quy trình vận hành,      yêu cầu\n      giao công\n                           bảo trì cơ bản và xử lý sự cố\n        nghệ\n                           khẩn cấp đối với toàn bộ hệ\n                           thống máy phát điện.\n                              - Về Hồ sơ tài liệu: Cam\n                           kết bàn giao đầy đủ bộ hồ sơ\n                           trước khi nghiệm thu, bao gồm:\n                                 Tài liệu hướng dẫn vận\n                           hành và hồ sơ kỹ thuật (cả bản\n                           Tiếng Anh và bản dịch Tiếng\n                           Việt).\n\f                                  Quy trình vận hành chi\n                           tiết hệ thống tủ ATS.\n                              - Về Công nghệ: Cam kết\n                           bàn giao và hỗ trợ cài đặt phần\n                           mềm chẩn đoán lỗi chuyên\n                           dụng của chính hãng sản xuất\n                           tổ máy (hoặc tương đương).\n\n12    Giải pháp   Không      - Về Vận chuyển & Giao           Không đáp\n      kỹ thuật,   cơ bản   hàng:                              ứng một\n     Biện pháp                  Hàng hóa phải đảm bảo        trong các\n     tổ chức và            nguyên đai, nguyên kiện theo       yêu cầu\n     Vận chuyển\n                           tiêu chuẩn của nhà sản xuất.\n                                Nhà thầu chịu toàn bộ\n                           trách nhiệm và chi phí bốc xếp,\n                           vận chuyển hàng hóa đến địa\n                           điểm giao hàng an toàn.\n                                Có kế hoạch vận chuyển\n                           chi tiết và phương án dự phòng\n                           rủi ro cụ thể trong suốt quá\n                           trình giao nhận hàng.\n                             - Về Giải pháp kỹ thuật &\n                           Lắp đặt:\n                                Đề xuất giải pháp lắp đặt\n                           hợp lý, đảm bảo kỹ thuật (bao\n                           gồm phương án đi hệ thống cáp\n                           động lực/tín hiệu và kết nối\n                           đồng bộ với tủ ATS).\n                                Sử dụng vật liệu lắp đặt\n                           đảm bảo an toàn vận hành và\n                           thân thiện với môi trường.\n                                Biện pháp an toàn &\n                           Phòng chống cháy nổ: Nhà\n                           thầu đề xuất được bản thuyết\n                           minh biện pháp thi công an\n                           toàn, cam kết tuân thủ tuyệt đối\n                           các quy định hiện hành về an\n                           toàn lao động, an toàn điện và\n                           phòng chống cháy nổ cho nhân\n\f                               sự và thiết bị tại công trường\n                               trong suốt quá trình bốc xếp,\n                               lắp đặt và thử tải SAT.\n\nKết luận:\n- E-HSDT được đánh giá là Đạt khi tất cả tiêu chí Cơ bản đều \"Đạt\" và tiêu\n  chí Không cơ bản (Mục 12) đạt mức \"Đạt\" hoặc \"Chấp nhận được\".\n- Tiêu chí \"Chấp nhận được\" áp dụng cho mục 12 nếu có sai sót nhỏ không làm\n  thay đổi bản chất kỹ thuật của hàng hóa hoặc các biện pháp thi công có thể\n  hiệu chỉnh trong quá trình làm rõ thầu.\n\n--- Tệp: IB2600574589_QuyetDinhPheDuyetHSMT_14_10_2026.pdf ---\nCÔNG TY CỔ PHẦN                  CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM\nCẤP NƯỚC VÀ MÔI TRƯỜNG                     Độc lập - Tự do - Hạnh phúc\n   ĐÔ THỊ ĐỒNG THÁP\n   Số: 810/QĐ-CN&MTĐT                    Đồng Tháp, ngày 14 tháng 10 năm 2026\n\n\n                              QUYẾT ĐỊNH\n                         Về việc phê duyệt E-HSMT\n      Gói thầu: Dự án trang bị máy phát điện công suất 400kVA nhà máy\n      nước mặt Thanh Bình năm 2026 thuộc kế hoạch lựa chọn nhà thầu\n     thuộc Dự án trang bị máy phát điện công suất 400kVA nhà máy nước\n                          mặt Thanh Bình năm 2026\n\n     TỔNG GIÁM ĐỐC CÔNG TY CỔ PHẦN CẤP NƯỚC VÀ MÔI\n               TRƯỜNG ĐÔ THỊ ĐỒNG THÁP\n\n    Căn cứ Luật Đấu thầu số 22/2023/QH15 được sửa đổi, bổ sung bởi Luật số\n57/2024/QH15; Luật số 90/2025/QH15;\n     Căn cứ Nghị định số 214/2025/NĐ-CP ngày 04/8/2025 của Chính phủ Quy\nđịnh chi tiết một số điều và biện pháp thi hành Luật Đấu thầu về lựa chọn nhà thầu;\n     Căn cứ Thông tư số 79/2025/TT-BTC ngày 04/8/2025 về việc Hướng dẫn\nviệc cung cấp, đăng tải thông tin về đấu thầu và mẫu hồ sơ đấu thầu trên hệ\nthống mạng đấu thầu quốc gia;\n      Căn cứ Nghị định 349/2026/NĐ-CP ngày 09/9/2026 của Chính phủ về sửa\nđổi, bổ sung một số điều và biện pháp thi hành Luật Đấu thầu về lựa chọn nhà thầu;\n     Căn cứ Thông tư số 134/2026/TT-BTC ngày 09/9/2026 của Bộ trưởng Bộ\nTài chính về việc quy định chi tiết mẫu hồ sơ yêu cầu áp dụng hình thức chỉ định\nthầu, báo cáo đánh giá, báo cáo thẩm định, kiểm tra, giám sát, báo cáo tình\nhình thực hiện hoạt động đấu thầu;\n     Căn cứ Nghị quyết số 70/NQ-HĐQT ngày 24/8/2026 của Hội đồng quản trị\nCông ty Cổ phần Cấp nước và MTĐT Đồng Tháp;\n     Căn cứ Quyết định số 745/QĐ-CN&MTĐT ngày 24/9/2026 của Công ty Cổ\nphần Cấp nước và MTĐT Đồng Tháp về việc phê duyệt dự toán mua sắm dự án\ntrang bị máy phát điện công suất 400kVA nhà máy nước mặt Thanh Bình năm 2026;\n     Căn cứ Quyết định số 751/QĐ-CN&MTĐT ngày 28/9/2026 của Công ty Cổ\nphần Cấp nước và Môi trường đô thị Đồng Tháp về việc phê duyệt kế hoạch lựa\nchọn nhà thầu Dự án trang bị máy máy phát điện công suất 400kVA nhà máy\nnước mặt Thanh Bình năm 2026;\n     Căn cứ Tờ trình số 01/TTr-TCG ngày 09/10/2026 của Tổ chuyên gia về\nviệc phê duyệt E-HSMT gói thầu: Dự án trang bị máy phát điện công suất\n\f                                       2\n400kVA nhà máy nước mặt Thanh Bình năm 2026 thuộc kế hoạch lựa chọn nhà\nthầu dự án trang bị máy phát điện công suất 400kVA nhà máy nước mặt Thanh\nBình năm 2026.\n\n                               QUYẾT ĐỊNH:\n     Điều 1. Phê duyệt E-HSMT gói thầu: Dự án trang bị máy phát điện công suất\n400kVA nhà máy nước mặt Thanh Bình năm 2026 thuộc dự án trang bị máy phát điện\ncông suất 400kVA nhà máy nước mặt Thanh Bình năm 2026 với nội dung theo phụ lục\nđính kèm:\n               (Nội dung chi tiết như dự thảo E-HSMT kèm theo)\n\n     Điều 2. Phòng Quản lý dự án Công ty, Tổ chuyên gia gói thầu: Dự án trang\nbị máy phát điện công suất 400kVA nhà máy nước mặt Thanh Bình năm 2026\nthuộc dự án trang bị máy phát điện công suất 400kVA nhà máy nước mặt Thanh\nBình năm 2026 có trách nhiệm tổ chức lựa chọn nhà thầu theo đúng các quy định\nhiện hành.\n\n     Điều 3. Quyết định này có hiệu lực thi hành kể từ ngày ký. Các Ông (Bà)\nTrưởng phòng Quản lý dự án Công ty, Tổ trưởng Tổ chuyên gia gói thầu nêu\ntrên chịu trách nhiệm thi hành Quyết định này./.\nNơi nhận:\n- Như Điều 3;                                     TỔNG GIÁM ĐỐC\n- HĐQT; BKS (b/c);\n- Tổ chuyên gia theo QĐ756;\n- Lưu: VT, P.QLDA.                           Nội dung được ký số bởi:\n                                             Tên đơn vị: CÔNG TY CỔ PHẦN CẤP NƯỚC VÀ MÔI\n                                             TRƯỜNG ĐÔ THỊ ĐỒNG THÁP\n                                             Mã số thuế: 1400101205\n                                             Thời gian ký: 14-10-2026 09:00:38\n\n\n\n\n                                                        Đinh Công Phủ\n","analysis":{"notes":[],"result":{"keyInfo":{"budget":"1,23 tỷ đồng (theo thông tin gói thầu đã biết; dự toán phê duyệt tại QĐ 745/QĐ-CN&MTĐT ngày 24/9/2026, giá trị không nêu trong các tệp)","bidForm":null,"bidName":"Dự án trang bị máy phát điện công suất 400kVA nhà máy nước mặt Thanh Bình năm 2026","investor":"Công ty Cổ phần Cấp nước và Môi trường đô thị Đồng Tháp","notifyNo":"IB2600574589","warranty":"≥ 24 tháng hoặc 2000 giờ chạy máy (tùy điều kiện nào đến trước); khắc phục sự cố trong 24h; đổi mới hàng lỗi trong 10 ngày; phụ tùng chính hãng ít nhất 05 năm","bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":"09:00 ngày 28/10/2026 (theo thông tin gói thầu đã biết; không có trong các tệp HSMT được cung cấp)","contractType":"Hợp đồng trọn gói; giá chào cố định trong suốt quá trình thực hiện hợp đồng","deliveryTime":"Tối đa 60 ngày kể từ ngày hợp đồng có hiệu lực (gồm giao hàng, lắp đặt, hướng dẫn vận hành và nghiệm thu)","procuringEntity":"Không nêu rõ bên mời thầu. QĐ 810/QĐ-CN&MTĐT giao Phòng Quản lý dự án Công ty và Tổ chuyên gia tổ chức lựa chọn nhà thầu.","deliveryLocation":"Xã Thanh Bình, Tỉnh Đồng Tháp (nhà máy nước mặt Thanh Bình)","evaluationMethod":"Kỹ thuật: đạt/không đạt (11 tiêu chí cơ bản và 1 tiêu chí không cơ bản là Mục 12). Phương pháp đánh giá về giá/tài chính không nêu trong các tệp được cung cấp."},"summary":"Gói thầu mua sắm 01 hệ thống máy phát điện diesel trọn gói công suất Prime ≥ 400kVA/320kW (Standby ≥ 440kVA/352kW) cho nhà máy nước mặt Thanh Bình, tỉnh Đồng Tháp. Phạm vi gồm tổ máy kèm vỏ chống ồn, tủ ATS ≥ 630A, hệ thống thoát khói, cáp động lực/tín hiệu (~15 m), tiếp địa, vận chuyển, lắp đặt, thử tải SAT, đào tạo và chuyển giao phần mềm chẩn đoán của hãng. Hợp đồng trọn gói, thời gian thực hiện tối đa 60 ngày kể từ ngày hợp đồng có hiệu lực, bảo hành ≥ 24 tháng hoặc 2000 giờ chạy máy. Đóng thầu 09:00 ngày 28/10/2026, giá gói thầu 1,23 tỷ đồng. Kỹ thuật đánh giá theo phương pháp đạt/không đạt với 11 tiêu chí cơ bản; một tiêu chí cơ bản không đạt là bị loại. Các tệp được cung cấp không có Bảng dữ liệu đấu thầu, tiêu chuẩn năng lực - kinh nghiệm và tài chính, nên chưa xác định được bảo đảm dự thầu, hiệu lực E-HSDT và ngưỡng kinh nghiệm.","highlights":[{"quote":null,"title":"Thời điểm đóng thầu","detail":"Đóng thầu 09:00 ngày 28/10/2026. E-HSMT được phê duyệt ngày 14/10/2026, nên thời gian chuẩn bị rất ngắn. Các văn bản phụ thuộc bên thứ ba (MA, ISO nhà máy, văn bản Class G2/G3, catalogue và bản dịch) cần thời gian xin.","category":"deadline","severity":"critical","reference":"Thông tin gói thầu đã biết; QĐ 810/QĐ-CN&MTĐT ngày 14/10/2026","recommendation":"Lập tiến độ ngược từ 28/10/2026. Xin MA, ISO và văn bản Class G2/G3 từ hãng ngay. Nộp E-HSDT sớm ít nhất 1 ngày để tránh lỗi hệ thống."},{"quote":null,"title":"Chưa có thông tin bảo đảm dự thầu và hiệu lực E-HSDT","detail":"Các tệp được cung cấp không nêu giá trị, hình thức, thời hạn hiệu lực của bảo đảm dự thầu và hiệu lực E-HSDT. Sai giá trị hoặc thời hạn bảo đảm dự thầu là lý do loại hồ sơ.","category":"financial","severity":"critical","reference":"Không có Bảng dữ liệu đấu thầu (BDL) trong tài liệu","recommendation":"Tải đầy đủ E-HSMT và BDL trên muasamcong. Phát hành bảo lãnh/bảo hiểm bảo lãnh đúng số tiền, đúng tên bên thụ hưởng, hiệu lực ≥ yêu cầu BDL."},{"quote":null,"title":"Thiếu tiêu chuẩn năng lực - kinh nghiệm và tài chính","detail":"Không có Chương III phần năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, tài chính), nên chưa thể kiểm tra ngưỡng của công ty.","category":"eligibility","severity":"critical","reference":null,"recommendation":"Bổ sung tài liệu từ hệ thống. Đối chiếu sớm hợp đồng tương tự (máy phát ≥ 400kVA) và báo cáo tài chính. Cân nhắc liên danh nếu không đủ."},{"quote":"Nhà thầu cung cấp Giấy ủy quyền bán hàng hoặc văn bản xác nhận hỗ trợ kỹ thuật và bảo hành của Nhà sản xuất tổ máy (OEM) hoặc Đại diện hợp pháp của Nhà sản xuất tại Việt Nam.","title":"Giấy phép bán hàng (MA) từ nhà sản xuất tổ máy","detail":"Tiêu chí cơ bản 1: phải có MA hoặc văn bản xác nhận hỗ trợ kỹ thuật/bảo hành của nhà sản xuất tổ máy (OEM) hoặc đại diện hợp pháp tại Việt Nam, kèm cam kết ứng cứu 24h.","category":"documents","severity":"critical","reference":"Mục 3 tiêu chí 1; Chương V Mục 1.3.1","recommendation":"Xin MA ghi đích danh gói thầu và số TBMT IB2600574589, có nội dung hỗ trợ kỹ thuật, phụ tùng và bảo hành. Lập cam kết ứng cứu 24h riêng."},{"quote":"Chứng chỉ ISO 9001, ISO 14001 của nhà máy sản xuất tổ máy phát điện phải còn đầy đủ hiệu lực tính đến thời điểm đóng thầu.","title":"ISO 9001 và ISO 14001 của nhà máy sản xuất tổ máy","detail":"Chứng chỉ phải của chính nhà máy sản xuất tổ máy (Original Factory), không phải của nhà phân phối, và còn hiệu lực tại thời điểm đóng thầu.","category":"documents","severity":"critical","reference":"Chương V Mục 1.3.1; Mục 3 tiêu chí 6","recommendation":"Kiểm tra ngày hết hạn và phạm vi chứng nhận. Nộp bản sao chứng thực kèm bản dịch tiếng Việt có ký, đóng dấu."},{"quote":"Phải liệt kê giá trị thông số cụ thể (không ghi chung chung là \"Đạt\" hoặc \"Tương đương\").","title":"Catalogue chính hãng, bản dịch và biểu so sánh kỹ thuật","detail":"Catalogue phải trích xuất từ website/hệ thống dữ liệu của hãng và thể hiện model động cơ, đầu phát, bộ điều khiển, ATS, cáp. Mọi tài liệu tiếng nước ngoài phải có bản dịch tiếng Việt do nhà thầu ký, đóng dấu. Biểu so sánh phải ghi giá trị cụ thể kèm mục và trang dẫn chứng.","category":"documents","severity":"critical","reference":"Chương V Mục 1.3.1; Mục 3 tiêu chí 3","recommendation":"Lập bảng so sánh từng dòng I.1 đến VII.5.2, mỗi dòng ghi giá trị số và số trang catalogue/datasheet. Đóng dấu từng bản dịch."},{"quote":"Công suất Prime ≥ 400kVA/ 320kW; Tiêu hao nhiên liệu (100% tải) ≤ 90 lít/giờ; Độ ồn ≤ 75 dBA @7m (tại 100% tải); Bước tải đầu tiên (Single step load) ≥ 60%.","title":"Bốn thông số bắt buộc: Prime, tiêu hao nhiên liệu, độ ồn, bước tải","detail":"Tiêu chí 5 bắt buộc: Prime ≥ 400kVA/320kW; tiêu hao nhiên liệu ≤ 90 lít/giờ ở 100% tải; độ ồn ≤ 75 dBA @7m tại 100% tải; bước tải đầu tiên ≥ 60%. Ngoài ra đầu phát phải cách điện cấp H, IP23, và bộ điều khiển LCD có bảo vệ tự động. Mức ồn 75 dBA ở 100% tải Prime là yêu cầu khắt khe với tổ máy 400kVA.","category":"technical","severity":"critical","reference":"Mục 3 tiêu chí 5; Chương V I.3, I.8, I.12, IV.2","recommendation":"Chọn model có datasheet công bố rõ ràng: Prime ≥ 400kVA (không lấy theo Standby), tiêu hao nhiên liệu ở 100% Prime ≤ 90 L/h, độ ồn canopy ≤ 75 dBA@7m ở 100% tải, và bước tải ≥ 60%. Tránh dùng số liệu đo ở 75% tải hoặc ở 1m."},{"quote":"Văn bản xác nhận từ hãng hoặc tài liệu kỹ thuật chứng minh tổ máy đáp ứng tiêu chuẩn vận hành ISO 8528-5 Class G2/G3 hoặc tương đương.","title":"Văn bản chứng minh ISO 8528-5 Class G2/G3","detail":"Tiêu chí cơ bản 4 riêng biệt: phải có văn bản xác nhận từ hãng hoặc tài liệu kỹ thuật chứng minh. Đồng thời bước tải ≥ 60% phải đạt chỉ tiêu Class G2.","category":"documents","severity":"critical","reference":"Mục 3 tiêu chí 4; Chương V I.7, I.8","recommendation":"Xin hãng xác nhận bằng văn bản, nêu rõ model, cấp G2/G3 và khả năng nhận tải một bước ≥ 60% Prime."},{"quote":"Sử dụng hệ thống phun nhiên liệu áp lực cao, điều khiển điện tử kỹ thuật số (Common Rail, EUI/MUI hoặc công nghệ tương đương) của nhà sản xuất động cơ.","title":"Yêu cầu động cơ có thể loại nhiều model","detail":"Động cơ phải có tăng áp và làm mát khí nạp, tối thiểu 6 xi lanh, dung tích ≥ 12 lít, phun nhiên liệu điều khiển điện tử, điều tốc điện tử isochronous, ECU có Event Log. Động cơ phun cơ khí có nguy cơ bị đánh giá không đạt.","category":"technical","severity":"critical","reference":"Chương V II.1 đến II.7","recommendation":"Kiểm tra động cơ đề xuất có phun điện tử và dung tích ≥ 12 lít. Nộp datasheet động cơ chứng minh từng thông số."},{"quote":"được thực hiện tại trung tâm kiểm định của hãng sản xuất ở nước ngoài.","title":"FAT phải thực hiện tại trung tâm kiểm định của hãng ở nước ngoài","detail":"Biên bản thử nghiệm xuất xưởng phải cho toàn bộ tổ máy, thực hiện tại trung tâm của hãng ở nước ngoài, gồm kết quả cho động cơ, đầu phát và hệ điều khiển. Tổ máy lắp ráp trong nước có thể không đáp ứng.","category":"technical","severity":"critical","reference":"Mục 3 tiêu chí 6","recommendation":"Nếu chào hàng nhập khẩu nguyên chiếc: nộp cam kết FAT và mẫu FAT của hãng. Nếu là hàng lắp ráp trong nước: gửi văn bản đề nghị làm rõ hoặc kiến nghị trước đóng thầu."},{"quote":"Tính đến thời điểm bàn giao, nghiệm thu, hàng hóa phải có năm sản xuất không quá 12 tháng.","title":"Năm sản xuất và mới 100%","detail":"Hàng sản xuất từ năm 2025 trở về sau, nhưng đồng thời không quá 12 tháng tính đến lúc bàn giao, nghiệm thu. Với tiến độ 60 ngày (bàn giao khoảng đầu 2027), hàng sản xuất năm 2025 có thể vượt 12 tháng.","category":"technical","severity":"critical","reference":"Chương V I.2, Mục 1.2.a; Mục 3 tiêu chí 2","recommendation":"Chỉ chào hàng sản xuất từ quý I/2026 trở đi. Ghi cam kết năm sản xuất cụ thể trong E-HSDT. Kiểm tra hàng tồn kho của nhà phân phối."},{"quote":"E-HSDT được đánh giá là Đạt khi tất cả tiêu chí Cơ bản đều \"Đạt\"","title":"Các cam kết bắt buộc của tiêu chí cơ bản 2, 7, 8, 9, 10, 11","detail":"Phải có đủ các cam kết: CO/CQ cho nguyên bộ tổ máy, ATS và phụ kiện; hàng mới, hợp pháp, không vi phạm sở hữu trí tuệ; bàn giao phần mềm chẩn đoán của hãng; tiến độ ≤ 60 ngày; bảo hành ≥ 24 tháng/2000 giờ; khắc phục sự cố 24h; đổi hàng lỗi 10 ngày; phụ tùng ≥ 05 năm; phụ tùng tiêu hao tại Việt Nam; thử tải SAT 4 mức; sụt áp ≤ 1%; đào tạo và bàn giao hồ sơ. Thiếu một cam kết là không đạt.","category":"documents","severity":"critical","reference":"Mục 3 tiêu chí 2, 7, 8, 9, 10, 11 và Kết luận","recommendation":"Soạn bộ cam kết riêng cho từng tiêu chí, trích nguyên văn yêu cầu, có chữ ký và dấu. Kiểm tra chéo bằng checklist trước khi nộp."},{"quote":"Dòng định mức liên tục của thiết bị đóng cắt ATS tối thiểu ≥ 630A.","title":"Tủ ATS 630A / 50kA và tiêu chuẩn IEC","detail":"Thiết bị đóng cắt ≥ 630A, Icu ≥ 50kA @380V, liên động cơ và điện, độ bền cơ ≥ 10.000 và điện ≥ 2.000 lần, vỏ thép ≥ 2.0 mm, IP42, tuân thủ IEC 60947-6-1 và IEC 61439-1/2.","category":"technical","severity":"critical","reference":"Chương V VI.1 đến VI.10","recommendation":"Nộp datasheet thiết bị đóng cắt chứng minh Icu, độ bền và chuẩn IEC 60947-6-1. Nếu tủ lắp ráp trong nước, nộp hồ sơ chứng minh đáp ứng IEC 61439."},{"quote":"đảm bảo dung tích tối thiểu ≥ 615 lít (hoặc đảm bảo vận hành liên tục ≥ 7 giờ ở 100% tải Prime)","title":"Mâu thuẫn dung tích bình dầu","detail":"Yêu cầu chạy ≥ 7 giờ ở 100% Prime với tiêu hao tối đa 90 L/h tương đương khoảng 630 lít, lớn hơn mức ước tính 615 lít ghi trong tài liệu.","category":"technical","severity":"warning","reference":"Chương V I.1, I.13","recommendation":"Chọn bình bảo đảm đồng thời ≥ 615 lít và ≥ 7 giờ theo tiêu hao thực tế của model. Thể hiện phép tính trong biểu so sánh."},{"quote":"két nước thiết kế phù hợp với nhiệt độ môi trường vận hành khắc nghiệt ≥ 50°C.","title":"Môi trường ≥ 50°C cho két nước và vỏ","detail":"Két nước và vỏ chống ồn phải bảo đảm vận hành liên tục 100% tải ở nhiệt độ môi trường ≥ 50°C. Nhiều canopy tiêu chuẩn chỉ công bố 40-45°C.","category":"technical","severity":"warning","reference":"Chương V II.9, IV.1","recommendation":"Kiểm tra thông số Ambient Capability hoặc Cooling System của model. Chọn tùy chọn két nước nhiệt độ cao nếu cần."},{"quote":"Hồ sơ mời thầu không đính kèm sẵn bản vẽ thiết kế thi công chi tiết.","title":"Hợp đồng trọn gói nhưng không có bản vẽ thiết kế","detail":"HSMT không đính kèm bản vẽ; khảo sát chỉ làm sau khi trúng thầu. Khối lượng cáp (~15 m), ống khói, giá đỡ, cọc tiếp địa và móng máy có thể phát sinh nhưng không được điều chỉnh giá.","category":"risk","severity":"warning","reference":"Chương V Mục 2; Mục 1.3.2","recommendation":"Khảo sát hiện trường trước khi chào giá nếu được phép. Tính dự phòng chi phí. Đặt câu hỏi làm rõ về móng máy và điểm đấu nối hạ thế."},{"quote":"Chi phí điều động bệ tải giả (Load bank), thiết bị đo chuyên dụng, nhiên liệu chạy thử (4-6 tiếng) nghiệm phụ vụ SAT tại hiện trường và nạp đầy bình dầu chân đế của máy khi bàn giao","title":"Chi phí thử tải và nhiên liệu do nhà thầu chịu","detail":"Nhà thầu chịu chi phí Load bank, thiết bị đo, nhiên liệu chạy thử 4-6 tiếng và nạp đầy bình dầu khi bàn giao. Nếu kiểm định độc lập không đạt, nhà thầu chịu cả phí kiểm định.","category":"financial","severity":"warning","reference":"Chương V Mục 1.3.2, Mục 3.5","recommendation":"Dự toán khoảng 4 giờ thử tải (tối đa ~90 L/h) cộng ≥ 615-630 lít dầu nạp bình và chi phí thuê Load bank ≥ 440kW đến Đồng Tháp."},{"quote":"thay thế bằng hàng hóa mới 100% đúng tiêu chuẩn kỹ thuật trong vòng tối đa 10 ngày kể từ ngày nhận được thông báo bằng văn bản của Chủ đầu tư.","title":"Trách nhiệm thay thế và bồi thường","detail":"Hàng không đạt hoặc sai lệch thông số so với hồ sơ trúng thầu: nhà thầu bồi thường thiệt hại trực tiếp và thay hàng mới trong tối đa 10 ngày. Kiểm định độc lập có đo độ ồn thực tế tại hiện trường.","category":"contract","severity":"warning","reference":"Chương V Mục 3.4, 3.5","recommendation":"Chỉ chào các thông số có biên độ an toàn, đặc biệt độ ồn. Thỏa thuận với nhà phân phối về hàng thay thế sẵn."},{"quote":"Vận đơn (Bill of Lading) và Phiếu đóng gói (Packing List) khớp thông tin hoàn toàn với thiết bị thực tế bàn giao.","title":"Yêu cầu Vận đơn (B/L) khi bàn giao","detail":"Hồ sơ bàn giao và kiểm tra giao hàng yêu cầu Vận đơn và Packing List khớp với thiết bị. Yêu cầu này ngầm định hàng nhập khẩu.","category":"documents","severity":"warning","reference":"Chương V Mục 1.3.4.b, Mục 3.1","recommendation":"Bảo đảm chuỗi chứng từ nhập khẩu (CO, CQ, B/L, Packing List, FAT) có số Seri trùng khớp."},{"quote":"Trị số kết quả đo đạt được phải đáp ứng tiêu chuẩn kỹ thuật an toàn (≥ 200 M)","title":"Đệm giảm chấn AVM ≥ 95% và điện trở cách điện ≥ 200","detail":"Hiệu quả cách ly rung ≥ 95% khó chứng minh bằng tài liệu. Ngưỡng cách điện ghi ≥ 200 M nhưng thiếu đơn vị. Ký hiệu Ω của Rtđ ≤ 4 cũng bị thiếu trong văn bản.","category":"technical","severity":"warning","reference":"Chương V IV.5, VII.5.1, Mục 3.2, Mục 1.3.3","recommendation":"Nộp tài liệu của hãng về hiệu suất AVM. Đặt câu hỏi làm rõ đơn vị (MΩ)."},{"quote":"bố trí ít nhất 01 cán bộ kỹ thuật có năng lực phù hợp (trình độ Đại học chuyên ngành Điện hoặc Cơ khí","title":"Nhân sự kỹ thuật bắt buộc tại hiện trường","detail":"Sau khi trúng thầu phải bố trí kỹ sư Điện hoặc Cơ khí có kinh nghiệm máy phát công suất tương đương, có mặt ký biên bản ở 3 công tác quan trọng.","category":"contract","severity":"warning","reference":"Chương V Mục 1.3.6","recommendation":"Chuẩn bị sẵn hồ sơ nhân sự (bằng cấp, xác nhận kinh nghiệm) để nộp kèm nếu chủ đầu tư yêu cầu."},{"quote":"Trường hợp kê khai nhưng không có tài liệu chứng minh sẽ không được tính ưu đãi khi đánh giá.","title":"Hồ sơ hưởng ưu đãi phải nộp ngay trong E-HSDT","detail":"Kê khai ưu đãi nhưng không đính kèm tài liệu chứng minh thì không được tính ưu đãi.","category":"eligibility","severity":"warning","reference":"Chương V Mục 1.3.1","recommendation":"Nếu hàng thuộc diện ưu đãi, đính kèm C/O nội địa và tài liệu chi phí sản xuất trong nước ngay trong E-HSDT."},{"quote":"Căn cứ Nghị định số 214/2025/NĐ-CP ngày 04/8/2025 của Chính phủ","title":"Căn cứ pháp lý mới","detail":"HSMT áp dụng Luật Đấu thầu sửa đổi (Luật 57/2024/QH15, 90/2025/QH15), Nghị định 214/2025/NĐ-CP, Nghị định 349/2026/NĐ-CP, Thông tư 79/2025/TT-BTC và 134/2026/TT-BTC. Không áp dụng Nghị định 24/2024/NĐ-CP. Kết quả thực hiện hợp đồng trước đây của nhà thầu cũng được xem xét.","category":"other","severity":"info","reference":"QĐ 810/QĐ-CN&MTĐT; Mục 3","recommendation":"Đối chiếu biểu mẫu và quy định theo các văn bản mới. Kiểm tra lịch sử hợp đồng không hoàn thành của công ty trên hệ thống."},{"quote":"Tiêu chí \"Chấp nhận được\" áp dụng cho mục 12 nếu có sai sót nhỏ","title":"Tiêu chí 12 (không cơ bản) có thể chấp nhận được","detail":"Giải pháp kỹ thuật, kế hoạch vận chuyển và biện pháp an toàn/PCCC được phép ở mức chấp nhận được nếu sai sót nhỏ. Tuy vậy vẫn cần có bản thuyết minh.","category":"technical","severity":"info","reference":"Mục 3 tiêu chí 12, Kết luận","recommendation":"Lập thuyết minh biện pháp thi công, phương án vận chuyển có dự phòng rủi ro, và biện pháp an toàn điện/PCCC."}],"technicalSpecs":[{"item":"Phạm vi cung cấp","reference":"Chương V, Mục 1.2.a","requirement":"01 hệ thống trọn gói gồm: tổ máy phát điện, vỏ chống ồn, tủ ATS, hệ thống thoát khói, cáp động lực, cáp điều khiển và phụ kiện đồng bộ. Bao gồm cung cấp, vận chuyển, lắp đặt, thử tải SAT, đào tạo và chuyển giao công nghệ."},{"item":"Xuất xứ chế tạo tổ máy","reference":"Chương V, Mục 1.2.b, I và I.1","requirement":"Chế tạo đồng bộ, mới 100%, nguyên chiếc 400kVA từ nhà sản xuất tổ máy (OEM/Original Product), lắp trên khung bệ đế thép chịu lực."},{"item":"Tình trạng hàng hóa","reference":"Chương V, I.2; Mục 1.2.a","requirement":"Mới 100%, chưa qua sử dụng, năm sản xuất từ 2025 trở về sau. Tính đến thời điểm bàn giao, nghiệm thu, năm sản xuất không quá 12 tháng."},{"item":"Tiêu chuẩn tổ máy","reference":"Chương V, I.2","requirement":"ISO 8528, ISO 3046, IEC 60034 hoặc tương đương."},{"item":"Công suất liên tục (Prime)","reference":"Chương V, I.3; Mục 3 tiêu chí 5","requirement":"≥ 400 kVA / 320 kW"},{"item":"Công suất dự phòng (Standby)","reference":"Chương V, I.4","requirement":"≥ 440 kVA / 352 kW"},{"item":"Dòng điện định mức","reference":"Chương V, I.5","requirement":"≥ 600A tại 380V, Cosφ = 0.8 trễ"},{"item":"Khả năng quá tải","reference":"Chương V, I.6","requirement":"110% công suất liên tục trong 01 giờ mỗi 12 giờ vận hành, theo ISO 3046-1 và ISO 8528-1 hoặc tương đương."},{"item":"Cấp vận hành","reference":"Chương V, I.7; Mục 3 tiêu chí 4","requirement":"ISO 8528-5 tối thiểu Class G2/G3 hoặc tương đương. Phải có tài liệu hoặc văn bản của hãng chứng minh."},{"item":"Nhận tải một bước","reference":"Chương V, I.8; Mục 3 tiêu chí 5","requirement":"≥ 60% công suất Prime, đáp ứng độ sụt áp và tần số theo ISO 8528-5 Class G2 hoặc tốt hơn."},{"item":"Điện áp / Tần số / Số pha","reference":"Chương V, I.9","requirement":"380V - 415V / 50Hz / 3 pha - 4 dây"},{"item":"Hệ số công suất","reference":"Chương V, I.10","requirement":"0.8 (trễ)"},{"item":"Tốc độ vòng quay","reference":"Chương V, I.11","requirement":"1500 vòng/phút"},{"item":"Tiêu hao nhiên liệu","reference":"Chương V, I.12; Mục 3 tiêu chí 5","requirement":"≤ 90 lít/giờ tại 100% tải Prime, theo thông số công bố chính thức của nhà sản xuất."},{"item":"Bình nhiên liệu chân đế","reference":"Chương V, I.1 và I.13","requirement":"Tích hợp đồng bộ dưới chân đế hoặc bệ mở rộng, vận hành liên tục ≥ 07 giờ ở 100% tải Prime. Dung tích ước tính ≥ 615 lít."},{"item":"Lắp ráp động cơ","reference":"Chương V, II","requirement":"Sản phẩm được lắp ráp bởi nhà sản xuất có chứng chỉ OEM từ hãng động cơ hoặc tương đương."},{"item":"Kiểu động cơ","reference":"Chương V, II.1","requirement":"Diesel 4 thì, làm mát bằng dung dịch tuần hoàn, có tăng áp (Turbocharged) và làm mát khí nạp (Charge Air Cooled)."},{"item":"Cấu hình xi lanh","reference":"Chương V, II.2","requirement":"Tối thiểu 06 xi lanh thẳng hàng (In-line) hoặc cấu hình tương đương."},{"item":"Dung tích xi lanh","reference":"Chương V, II.3","requirement":"Tổng dung tích ≥ 12 lít"},{"item":"Hệ thống phun nhiên liệu","reference":"Chương V, II.4","requirement":"Phun áp lực cao, điều khiển điện tử kỹ thuật số (Common Rail, EUI/MUI hoặc tương đương) của nhà sản xuất động cơ."},{"item":"Điều tốc","reference":"Chương V, II.5","requirement":"Điều tốc điện tử (Electronic Governor), chế độ isochronous hoặc tương đương."},{"item":"Sấy nước làm mát","reference":"Chương V, I.1 và II.6","requirement":"Bộ sấy tự động công suất ≥ 2kW, nguồn nuôi độc lập từ lưới."},{"item":"Lọc tách nước và chẩn đoán","reference":"Chương V, II.7","requirement":"Bộ lọc tách nước bảo vệ kim phun điện tử. ECU có chức năng tự chẩn đoán và lưu nhật ký sự kiện/lỗi (Event Log)."},{"item":"Bảo trì bôi trơn","reference":"Chương V, II.8","requirement":"Van xả dầu kèm ống nối mở rộng hoặc bơm tay chuyên dụng."},{"item":"Hệ thống làm mát","reference":"Chương V, II.9","requirement":"Két nước tản nhiệt (Radiator) và quạt đầu trục, thiết kế cho nhiệt độ môi trường ≥ 50°C."},{"item":"Hệ thống khởi động","reference":"Chương V, I.1 và II.10","requirement":"24VDC; sạc ắc quy tự động từ lưới; tối thiểu 02 bình ắc quy khô miễn bảo dưỡng; khởi động ≥ 03 lần liên tiếp."},{"item":"Đầu phát - kích từ và cấp bảo vệ","reference":"Chương V, III và III.1; Mục 3 tiêu chí 5","requirement":"Xoay chiều 3 pha, không chổi than (Brushless), tự kích từ hoặc PMG. Cách điện tối thiểu Class H; bảo vệ tối thiểu IP23."},{"item":"AVR","reference":"Chương V, III.2","requirement":"Analog hoặc kỹ thuật số; ổn định điện áp tĩnh ≤ ±1.0% (≤ ±0.5% nếu dùng PMG)."},{"item":"Méo sóng hài (THD)","reference":"Chương V, III.3","requirement":"≤ 5% tại mọi mức tải tuyến tính hoặc không tuyến tính cân bằng."},{"item":"Vỏ chống ồn - thiết kế","reference":"Chương V, IV và IV.1","requirement":"Thiết kế đồng bộ từ nhà sản xuất tổ máy (Factory-standard), lắp ngoài trời, vận hành liên tục 100% tải ở môi trường ≥ 50°C."},{"item":"Độ ồn","reference":"Chương V, IV.2 và VII.4.1; Mục 3 tiêu chí 5","requirement":"≤ 75 dBA tại 7 m trong không gian mở, ở 100% tải Prime, đo theo ISO 8528-10 / ISO 3744 hoặc tương đương."},{"item":"Vật liệu cách âm","reference":"Chương V, IV.3","requirement":"Rockwool tỷ trọng cao hoặc mút tiêu âm không cháy hoặc tương đương, đáp ứng quy chuẩn PCCC."},{"item":"Thiết kế vận hành vỏ","reference":"Chương V, IV.4","requirement":"Cửa hông có bản lề và khóa; cửa sổ kính an toàn/Mica quan sát LCD; nút dừng khẩn cấp cơ học bên ngoài vỏ."},{"item":"Khung đế và giảm chấn","reference":"Chương V, IV.5 và VII.5.1","requirement":"Có điểm móc cẩu; khung thép cường độ cao; đệm cao su AVM triệt tiêu rung ≥ 95%."},{"item":"Bộ điều khiển tổ máy","reference":"Chương V, V và V.1","requirement":"Vi xử lý kỹ thuật số, LCD đồ họa; AMF; Event Log; bảo mật Password/PIN; hiển thị mã lỗi; cổng USB."},{"item":"Giao thức kết nối","reference":"Chương V, V.2","requirement":"Kết nối BMS/SCADA qua Modbus RS485 (tích hợp sẵn hoặc qua module chuyển đổi chính hãng)."},{"item":"Chức năng bảo vệ","reference":"Chương V, V.3","requirement":"Dừng khẩn cấp khi: quá tốc độ, thấp tốc độ, áp suất dầu thấp, nhiệt độ nước cao, lỗi sạc, quá tải dòng, lỗi cảm biến."},{"item":"Hiển thị giám sát","reference":"Chương V, V.4","requirement":"V pha/dây, A từng pha, Hz, kW, kVA, PF, áp suất dầu, nhiệt độ nước, điện áp ắc quy, tổng giờ chạy."},{"item":"Tủ ATS - tiêu chuẩn","reference":"Chương V, VI và VI.1","requirement":"Lắp đặt trong nhà; tuân thủ IEC 61439-1/2 và IEC 60947-6-1 hoặc tương đương."},{"item":"Tủ ATS - dòng định mức","reference":"Chương V, VI.2","requirement":"≥ 630A liên tục"},{"item":"Tủ ATS - thiết bị đóng cắt","reference":"Chương V, VI.3","requirement":"Bộ ATS chuyên dụng tích hợp, hoặc 02 MCCB/ACB đáp ứng IEC 60947-6-1 hoặc tương đương."},{"item":"Tủ ATS - dòng cắt ngắn mạch Icu","reference":"Chương V, VI.4","requirement":"≥ 50kA tại 380V"},{"item":"Tủ ATS - liên động","reference":"Chương V, VI.5","requirement":"Liên động cơ học và điện (Mechanical & Electrical Interlock)."},{"item":"Tủ ATS - độ bền","reference":"Chương V, VI.6","requirement":"Cơ học ≥ 10.000 lần; điện ≥ 2.000 lần đóng cắt."},{"item":"Tủ ATS - bộ điều khiển","reference":"Chương V, VI.7","requirement":"Vi xử lý, LCD, phím cài đặt; tiếp điểm khô Remote Start khi mất lưới, mất pha, ngược pha hoặc sụt áp; trễ chuyển nguồn chỉnh được 0-60 giây."},{"item":"Tủ ATS - bảo vệ và cài đặt","reference":"Chương V, VI.8","requirement":"Trễ khởi động, trễ chạy mát (Cooling down); bảo vệ quá áp, thấp áp, mất pha, ngược pha."},{"item":"Tủ ATS - vỏ tủ","reference":"Chương V, VI.9","requirement":"Thép tấm ≥ 2.0 mm sơn tĩnh điện; IP42; đủ không gian đấu 02 cáp 3x240+1x150mm² song song."},{"item":"Tủ ATS - chế độ vận hành","reference":"Chương V, VI.10","requirement":"Auto – Manual – Off"},{"item":"Cáp động lực","reference":"Chương V, VII, VII.1.1 và VII.1.2","requirement":"0.6/1kV, Cu/XLPE/PVC, TCVN 5935-1 / IEC 60502-1. Tối thiểu 02 sợi đa lõi 3x240+1x150mm² chạy song song (khoảng cách ~15 m). PE: cáp đơn Cu/PVC vàng xanh, tổng tiết diện ≥ 120mm²."},{"item":"Sụt áp","reference":"Chương V, VII.1.3 và Mục 3.3; Mục 3 tiêu chí 10","requirement":"≤ 1% trên chiều dài thực tế ở 100% tải định mức."},{"item":"Cáp tín hiệu","reference":"Chương V, VII.2","requirement":"Cu/PVC/PVC có lưới đồng chống nhiễu (Shielded control cable); mỗi lõi ≥ 1.5mm²; theo TCVN 6610 / IEC 60227 hoặc IEC 60502-1."},{"item":"Đầu cốt","reference":"Chương V, VII.3.2 và 1.3.3","requirement":"Đồng mạ thiếc, ép bằng kìm thủy lực, bọc gen co nhiệt phân màu Đỏ - Vàng - Xanh - Đen (N), dán nhãn pha ở cả hai đầu."},{"item":"Ống luồn và giá đỡ cáp","reference":"Chương V, VII.3.3 đến VII.3.5","requirement":"Ống nhựa xoắn HDPE hoặc ống thép mạ kẽm, cố định bằng đai/kẹp/giá thép. Giá đỡ tiếp địa liên tục ≤ 4Ω, liên kết bằng cáp ≥ 120mm²."},{"item":"Bộ giảm thanh","reference":"Chương V, VII.4.1","requirement":"Cấp Hospital Grade/Critical hoặc tương đương, đồng bộ từ nhà sản xuất tổ máy; giảm âm 25-35 dBA; thân thép chịu nhiệt, lót sợi khoáng, bọc cách nhiệt."},{"item":"Ống thoát khói","reference":"Chương V, VII.4.2","requirement":"Ống xả xoắn, ống bù co giãn hoặc ống thép chịu nhiệt; bọc bông khoáng, ngoài bọc nhôm/Inox; giá đỡ gia cường."},{"item":"Khớp nối mềm và phụ kiện khói","reference":"Chương V, VII.4.3 và VII.4.4","requirement":"Bellow Inox giữa cổ xả tăng áp và ống khói; nón che mưa tự động (Rain cap); giá treo có lò xo giảm chấn chịu nhiệt."},{"item":"Tiếp địa tổ máy","reference":"Chương V, VII.5.2","requirement":"Đấu tiếp địa vỏ máy và trung tính đầu phát vào hệ tiếp địa chung; điện trở ≤ 4Ω."},{"item":"Điện trở cách điện","reference":"Chương V, Mục 3.2","requirement":"Đo bằng Megohm cho cáp động lực và cuộn dây đầu phát trước khi đóng điện, đạt ≥ 200 M (đơn vị trong tài liệu bị thiếu, cần làm rõ)."},{"item":"Thử tải SAT","reference":"Chương V, Mục 3.3; Mục 3 tiêu chí 10","requirement":"Dùng Load bank: 50% trong 30 phút, 75% trong 30 phút, 100% trong 02 giờ, 110% trong 01 giờ. Thử chức năng ATS: mất lưới → máy chạy → chuyển nguồn → trả nguồn → chạy mát → dừng. Không được xuất hiện cảnh báo hoặc dừng máy do lỗi."},{"item":"Nạp lần đầu","reference":"Chương V, I.1 và 1.3.2","requirement":"Nạp đầy dầu bôi trơn và nước làm mát lần đầu; nạp đầy bình dầu chân đế khi bàn giao."}],"requiredDocuments":["Bảo đảm dự thầu theo BDL (giá trị và hiệu lực chưa nêu trong tài liệu được cung cấp)","Giấy ủy quyền bán hàng (MA) hoặc văn bản xác nhận hỗ trợ kỹ thuật, phụ tùng, bảo hành của nhà sản xuất tổ máy (OEM) hoặc đại diện hợp pháp tại Việt Nam","Văn bản cam kết hoặc phương án ứng cứu, khắc phục sự cố tại công trình trong 24h","Cam kết cung cấp CO/CQ (bản gốc hoặc bản sao hợp lệ) cho nguyên bộ tổ máy, động cơ, đầu phát, bộ điều khiển, tủ ATS và phụ kiện","Cam kết hàng mới 100%, chưa qua sử dụng, sản xuất không quá 12 tháng đến lúc nghiệm thu, hợp pháp, không vi phạm sở hữu trí tuệ","Catalogue chính thức trích từ website/hệ thống dữ liệu của hãng và datasheet tổ máy, động cơ, đầu phát, bộ điều khiển, tủ ATS, cáp","Bản dịch tiếng Việt của toàn bộ tài liệu tiếng nước ngoài, có chữ ký và đóng dấu của nhà thầu","Biểu so sánh kỹ thuật chi tiết: giá trị cụ thể kèm dẫn chứng số mục và số trang tài liệu","Văn bản của hãng hoặc tài liệu kỹ thuật chứng minh ISO 8528-5 Class G2/G3","Cam kết cung cấp FAT cho toàn bộ tổ máy, thực hiện tại trung tâm của hãng ở nước ngoài (gồm động cơ, đầu phát, hệ điều khiển)","Chứng chỉ ISO 9001, ISO 14001 của nhà máy sản xuất tổ máy, còn hiệu lực đến ngày đóng thầu (bản sao chứng thực)","Cam kết bàn giao và cài đặt phần mềm chẩn đoán lỗi chính hãng","Cam kết tiến độ tối đa 60 ngày tại Xã Thanh Bình, Tỉnh Đồng Tháp","Cam kết bảo hành ≥ 24 tháng/2000 giờ, khắc phục sự cố 24h, đổi hàng lỗi 10 ngày, phụ tùng chính hãng ≥ 05 năm, cung ứng phụ tùng tiêu hao tại Việt Nam","Cam kết thử tải SAT bằng Load bank 50%/30 phút, 75%/30 phút, 100%/2 giờ, 110%/1 giờ và sụt áp ≤ 1%","Cam kết đào tạo tại chỗ và bàn giao hồ sơ (tài liệu tiếng Anh và tiếng Việt, quy trình vận hành tủ ATS)","Thuyết minh giải pháp kỹ thuật, lắp đặt, kế hoạch vận chuyển, phương án dự phòng rủi ro, biện pháp an toàn điện/PCCC","Tài liệu chứng minh hưởng ưu đãi (nếu có): C/O nội địa, giấy chứng nhận pháp nhân...","Tài liệu năng lực - kinh nghiệm và tài chính theo Chương III (chưa có trong tài liệu được cung cấp)"],"restrictiveClauses":["FAT phải thực hiện tại trung tâm kiểm định của hãng sản xuất ở nước ngoài (Mục 3 tiêu chí 6). Điều này loại trừ tổ máy lắp ráp trong nước và có thể mâu thuẫn với chính sách ưu đãi hàng trong nước.","Vỏ chống ồn và bộ giảm thanh phải đồng bộ từ nhà sản xuất tổ máy (Chương V IV, VII.4.1), loại trừ vỏ do đơn vị đóng gói (packager) trong nước chế tạo.","Động cơ bắt buộc phun nhiên liệu điều khiển điện tử, tối thiểu 6 xi lanh, ≥ 12 lít (Chương V II.2 đến II.4), loại trừ các động cơ phun cơ khí phổ biến ở dải 400kVA.","Két nước và vỏ chịu được môi trường ≥ 50°C (Chương V II.9, IV.1), cao hơn mức tiêu chuẩn của nhiều hãng.","Yêu cầu Vận đơn (Bill of Lading) khi giao hàng (Chương V 1.3.4.b, 3.1), ngầm định hàng nhập khẩu.","Catalogue trích từ website của hãng phải thể hiện cả thông số cáp động lực/tín hiệu (Mục 3 tiêu chí 3). Yêu cầu bất khả thi với hãng máy phát, dễ bị dùng để đánh trượt.","Cộng dồn nhiều thông số khắt khe: ≤ 75 dBA@7m ở 100% tải, ≤ 90 L/h, bước tải ≥ 60% Class G2, AVM ≥ 95%, Icu ≥ 50kA. Tổ hợp này có thể thu hẹp lựa chọn về một số ít hãng/model."],"qualificationRequirements":[{"reference":"Chương V, Mục 1.3.1; Mục 3 tiêu chí 1","requirement":"Giấy ủy quyền bán hàng (MA) hoặc văn bản xác nhận hỗ trợ kỹ thuật và bảo hành của nhà sản xuất tổ máy (OEM) hoặc đại diện hợp pháp tại Việt Nam. Văn bản phải cam kết hỗ trợ kỹ thuật, cung cấp phụ tùng và bảo hành theo tiêu chuẩn hãng."},{"reference":"Chương V, Mục 1.3.1; Mục 3 tiêu chí 1","requirement":"Văn bản cam kết hoặc phương án ứng cứu, khắc phục sự cố tại công trình trong 24h, qua nhân sự của hãng hoặc đơn vị kỹ thuật hợp pháp tại Việt Nam."},{"reference":"Chương V, Mục 1.3.1; Mục 3 tiêu chí 6","requirement":"Chứng chỉ ISO 9001 và ISO 14001 (hoặc tương đương) của nhà máy sản xuất tổ máy, còn hiệu lực tại thời điểm đóng thầu."},{"reference":"Chương V, Mục 1.3.1","requirement":"Tài liệu chứng minh hàng hóa ưu đãi (C/O nội địa, giấy chứng nhận pháp nhân...) nếu muốn hưởng ưu đãi. Thiếu tài liệu thì không được tính ưu đãi."},{"reference":"Chương V, Mục 1.3.6","requirement":"Điều kiện thực hiện hợp đồng: bố trí ít nhất 01 cán bộ kỹ thuật trình độ Đại học chuyên ngành Điện hoặc Cơ khí, có kinh nghiệm giám sát/lắp đặt hệ thống điện hoặc máy phát công suất tương đương. Người này phải có mặt khi cẩu máy, đấu nối ATS và thử tải SAT."},{"reference":"Mục 3 Tiêu chuẩn đánh giá kỹ thuật (phần dẫn)","requirement":"Kết quả thực hiện hợp đồng của nhà thầu và chất lượng hàng hóa tương tự được công khai được xem xét theo Điều 19, 20 Nghị định 214/2025/NĐ-CP."},{"reference":null,"requirement":"Tiêu chuẩn năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, năng lực tài chính) không có trong các tệp được cung cấp. Cần lấy Chương III/BDL đầy đủ trên muasamcong."}],"questionsForClarification":["Đề nghị cung cấp BDL: giá trị, hình thức, thời hạn bảo đảm dự thầu và hiệu lực E-HSDT; hình thức, phương thức lựa chọn nhà thầu; phương pháp đánh giá về giá.","Đề nghị cung cấp tiêu chuẩn đánh giá năng lực - kinh nghiệm và tài chính (hợp đồng tương tự, doanh thu bình quân, nguồn lực tài chính).","Yêu cầu dung tích bình dầu ≥ 615 lít hay ≥ 7 giờ ở 100% tải Prime được áp dụng thế nào? Với tiêu hao 90 L/h, 7 giờ cần khoảng 630 lít.","Hàng sản xuất năm 2025 có được chấp nhận không, khi đồng thời phải đáp ứng điều kiện không quá 12 tháng tính đến thời điểm nghiệm thu?","FAT bắt buộc tại trung tâm của hãng ở nước ngoài: tổ máy lắp ráp tại Việt Nam theo chứng chỉ OEM, có FAT tại nhà máy trong nước, có được chấp nhận không?","Vỏ chống ồn do đơn vị đóng gói được hãng ủy quyền chế tạo có được coi là tương đương với Factory-standard không?","Catalogue của hãng máy phát không thể hiện thông số cáp. Có chấp nhận catalogue của nhà sản xuất cáp không?","Đơn vị của ngưỡng điện trở cách điện ≥ 200 là MΩ phải không?","Móng/bệ đặt máy do chủ đầu tư hay nhà thầu thực hiện? Vị trí đặt máy ngoài trời hay trong phòng máy (Mục 2.2 nhắc đến ống khói từ máy ra ngoài phòng máy)?","Phạm vi đấu nối từ tủ ATS vào hệ thống phân phối hạ thế hiện hữu (cáp nguồn lưới vào ATS, điểm đấu tủ MSB) có thuộc gói thầu không?","Có cho phép khảo sát hiện trường trước thời điểm đóng thầu không?","Chế độ nhận tải 60% áp dụng cho tiêu chí G2 hay G3? Có chấp nhận đường cong nhận tải theo BMEP của hãng không?","Hiệu quả cách ly rung AVM ≥ 95% được chứng minh bằng tài liệu nào?"]},"status":"done","analyzedAt":"2026-10-20T13:41:28.119Z"}}