{"parts":["--- Tệp: Chương V Yeu cau ve Ky thuat.pdf ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\n\n Mục 1. Yêu cầu về kỹ thuật\n   I. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\n      - Gói thầu số 50: Cung cấp và lắp đặt máy phát điện.\n      - Dự án: Hệ thống cấp nước Hội An công suất 5000m3/ngày.\n      - Địa điểm: Xã Long Kiến, tỉnh An Giang.\n      - Chủ đầu tư: Công ty Cổ phần Điện Nước An Giang.\n      - Nguồn vốn đầu tư: Vốn vay và vốn tự có của Công ty.\n      - Thời gian thực hiện: 150 ngày.\n     - Các quyết định đầu tư liên quan:\n    + Quyết định số: 1538/QĐ-CTCPĐN.BQLDA ngày 26/08/2026 của Công ty Cổ\nphần Điện Nước An Giang về việc phê duyệt điều chỉnh, bổ sung (lần 9) kế hoạch lựa\nchọn nhà thầu dự án đầu tư xây dựng Hệ thống cấp nước Hội An công suất\n5000m3/ngày.\n  II. Yêu cầu về kỹ thuật\n   1. Yêu cầu chung:\n   a) Phạm vi công việc:\n      Phạm vi công việc của nhà thầu chào hàng sản phẩm đã bao gồm tất các các chi phí\n      sau:\n      - Cung cấp, vận chuyển hàng hóa tới địa điểm theo yêu cầu của Chủ đầu tư;\n      - Lắp đặt, kiểm định, bảo quản, nghiệm thu, bàn giao;\n      - Bàn giao hàng hóa phải thỏa mãn các yêu cầu của E-HSMT. Chịu mọi chi phí\n nghiệm thu và vận chuyển hàng hóa;\n      - Chi phí kiểm định, thí nghiệm, nghiệm thu, bàn giao;\n      - Bảo hành hàng hóa và các dịch vụ sau bán hàng theo hợp đồng.\n   b) Các yêu cầu chung về hàng hóa cung cấp:\n      - Nhà thầu tham gia dự thầu phải chào đúng và đủ chủng loại, khối lượng hàng hoá\n theo yêu cầu của E-HSMT;\n      - Nhà thầu phải cung cấp các chứng chỉ, chứng nhận cần thiết hoặc các hồ sơ giấy\n tờ liên quan đến hàng hóa.\n      - Nhà thầu cung cấp hình ảnh, catalogue thể hiện đầy đủ thông tin về nguồn gốc\nxuất xứ (mã hiệu, hãng, nước, năm sản xuất), tính hợp lệ, đặc tính kỹ thuật, tính năng sử\ndụng cơ bản của hàng hóa và dịch vụ liên quan. Đối với catalogue, tài liệu kỹ thuật được\n\fcông bố trên website của nhà sản xuất hoặc nhà cung cấp, nhà thầu cung cấp đường dẫn\nwebsite để Chủ đầu tư/Tổ chuyên gia tra cứu, đối chiếu. Nội dung tra cứu phải thể hiện\nđược các thông tin cần thiết để xác định sự phù hợp của sản phẩm với yêu cầu kỹ thuật\ncủa E-HSMT.\n     - Nhà thầu phải cung cấp tài liệu hướng dẫn sử dụng thực hành bằng Tiếng Việt,\n quy trình vận hành thiết bị bằng Tiếng Việt.\n     - Nhà thầu phải có biện pháp, quy trình quản lý chất lượng từ khi ký hợp đồng đến\n khi kết thúc bàn giao đảm bảo yêu cầu tốt nhất.\n     - Nhà thầu phải có biện pháp kiểm soát nội bộ, tại các khâu trong quy trình thực\n hiện nghiệp vụ phải có bộ phận kiểm tra (KCS) của nhà thầu kiểm tra tại từng công\n đoạn, nhà thầu phải nêu những nội dung kiểm tra tại từng công đoạn, kiểm tra trong\n quá trình nghiệm thu giai đoạn, và bàn giao sản phẩm.\n     - Biện pháp vận chuyển và bàn giao hàng hóa: Nhà thầu phải nêu cụ thể phương\n pháp vận chuyển không làm ảnh hưởng tiến độ, chất lượng sản phẩm phù hợp với tình\n hình thực tế, khi giao hàng phải có biện pháp kiểm tra thử nghiệm, kiểm định, trong\n đó nêu rõ trách nhiệm các bên trong quá trình giao nhận.\n   c) Nghiệm thu bàn giao:\n     - Công việc chỉ được coi là hoàn thành khi hai bên ký biên bản nghiệm thu bàn\n giao đưa vào sử dụng.\n     - Mọi thủ tục nghiệm thu bàn giao được thực hiện theo đúng quy định của pháp\n     luật.\n2. Yêu cầu chi tiết:\n     Yêu cầu kỹ thuật dưới đây là yêu cầu kỹ thuật tối thiểu chi tiết của hàng hóa. Nhà\n thầu phải chào đáp ứng yêu cầu này. Nếu bất kỳ thương hiệu, mã hiệu (nếu có) trong\n bảng yêu cầu kỹ thuật dưới đây để minh họa các tiêu chuẩn chất lượng, tính năng kỹ\n thuật yêu cầu, nhà thầu có thể lựa chọn dự thầu hàng hóa có nguồn gốc, xuất xứ, nhà\n sản xuất, thương hiệu, mã hiệu phù hợp với điều kiện cung cấp nhưng phải đảm bảo\n yêu cầu có tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng “tương đương”\n hoặc “ưu việt hơn” so với các yêu cầu kỹ thuật trong bảng sau: (Nhà thầu phải cung\n cấp tài liệu kèm theo để chứng chứng minh tương đương hoặc ưu việt hơn).\n2.1. Yêu cầu về kỹ thuật chung:\n     Nhà thầu cam kết chịu trách nhiệm cung cấp, lắp đặt, cấp phiếu kiểm định đồng bộ\n khi giao hàng; Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận\n hành và bảo hành hệ thống máy phát điện với những yêu cầu như sau:\n     - Cam kết cung cấp sản phẩm đúng hãng có chứng nhận chất lượng và xuất xứ đầy\n đủ. Nhà thầu phải ghi rõ: Tên, model, hãng sản xuất, xuất xứ của hàng hóa dự thầu.\n     - Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2026 trở về sau; được\n cung cấp bởi nhà cung cấp đáp ứng đầy đủ điều kiện theo quy định của pháp luật; được\n lắp đặt bởi đơn vị lắp đặt đáp ứng đầy đủ điều kiện theo quy định của pháp luật và nhà\n cung cấp bảo đảm quyền sở hữu và quyền sở hữu trí tuệ đối với hàng hóa.\n\f    - Thời gian bảo hành: ≥ 12 tháng.\n    - Cam kết dịch vụ sau bán hàng: Cung cấp phụ tùng, vật tư thay thế cho tất cả các\nthiết bị nhà thầu cung cấp tối thiểu 10 năm trong trường hợp chủ đầu tư có nhu cầu\nmua sắm vật tư sửa chữa, thay thế. Thể hiện rõ ràng, chi tiết, đầy đủ các thông tin các\ndịch vụ sau bán hàng (thông tin liên hệ của các công ty/ đại lý/ nhà phân phối, cung\ncấp thiết bị...).\n    - Đối với thiết bị nhập khẩu nhà thầu phải có bảng Cam kết cung cấp Bộ chứng từ\nnhập khẩu của thiết bị gồm: Chứng nhận xuất xứ hàng hóa (CO); chứng nhận chất lượng\nhàng hóa (CQ); chứng thư giám định về số lượng, tình trạng, đồng bộ và xuất xứ; tờ\nkhai hải quan; vận đơn vận chuyển; danh mục đóng gói hàng hóa (Packing list) và các\ngiấy tờ khác có liên quan theo quy định hiện hành.\n    - Nhà thầu chịu trách nhiệm thực hiện thuê kiểm định và cung cấp Chứng thư giám\nđịnh về tình trạng của hàng hóa của cơ quan có thẩm quyền cho chủ đầu tư khi giao\nhàng.\n    - Cam kết bảo trì, hướng dẫn, trực sự cố 24/7; thời gian sửa chữa, khắc phục các hư\nhỏng, sai sót tối đa không quá 06h kể từ khi nhận được yêu cầu của chủ đầu tư/ đơn\nvị quản lý, sử dụng, có thuyết minh kế hoạch bảo hành thể hiện nhưng không giới hạn\n(quy trình, bố trí nhân lực kèm theo hồ sơ huy động nhân sự, các thông tin liên hệ khi\ncó sự cố, các giải pháp kỹ thuật).\n    - Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-\nHSDT: Catalogue hoặc tài liệu kỹ thuật thể hiện đầy đủ các thông số theo yêu cầu của\nE-HSMT, đối với máy phát được cấu thành từ các bộ phận sau khi nhập khẩu về Việt\nNam thì yêu cầu này áp dụng cho từng nhà sản xuất thiết bị. Đối với catalogue, tài liệu\nkỹ thuật được công bố trên website của nhà sản xuất hoặc nhà cung cấp, nhà thầu cung\ncấp đường dẫn website để Chủ đầu tư/Tổ chuyên gia tra cứu, đối chiếu. Nội dung tra\ncứu phải thể hiện được các thông tin cần thiết để xác định sự phù hợp của sản phẩm\nvới yêu cầu kỹ thuật của E-HSMT.\n    - Lập kế hoạch và thuyết minh về vận hành chạy thử, chuyển giao công nghệ.\n\n2.2. Yêu cầu về kỹ thuật cụ thể tối thiểu:\n   a) Thông số Máy phát điện:\n                                               MÃ HIỆU - QUY CÁCH - THÔNG\nSTT CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                      SỐ KỸ THUẬT\n      HỆ THỐNG MÁY PHÁT ĐỘNG CƠ\n A                                                         01 TỔ MÁY\n      DIESEL 250KVA:\n      THIẾT BỊ CHÍNH - TỔ MÁY PHÁT\n I\n      ĐIỆN 250KVA\n      ĐẶC TÍNH KỸ THUẬT MÁY PHÁT\n 1\n      ĐIỆN NHƯ SAU :\n                                               Hãng phải có kinh nghiệm sản xuất\n      Hãng sãn xuất:\n                                               máy phát điện trên thế giới\n\f                                               MÃ HIỆU - QUY CÁCH - THÔNG\nSTT CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                          SỐ KỸ THUẬT\n     Model :                                   Theo nhà sản xuất\n                                               Việt Nam - phải có đại diện của hãng\n     Serving area:\n                                               làm việc tại Việt Nam\n     Location:                                 HCM\n     Xuất xứ:                                  G7/ASIA\n     Năm sản xuất                              Năm 2026 trở về sau\n     Công suất liên tục                         200 kW/250kVA\n     Công suất dự phòng                         220kW/275kVA\n     Điện áp :                                 230/400V, 3 pha, 50Hz\n                                               - 100% tải: ≤ 58,1 L/giờ\n     Tiêu hao nhiên liệu (từ 0 ~100%) @ phụ\n     tải liên tục                              - 75% tải: ≤ 43,6 L/giờ\n                                               - 50% tải: ≤ 30 L/giờ\n                                              ISO 9001:2015, ISO 14001:2015, ISO\n                                              8528, EN ISO 8528-13, EN 60034-1, EN\n     Tiêu chuẩn chất lượng:\n                                              61000-6-1, EN 61000-6-2, EN 61000-6-\n                                              3, EN 55011, EN 1679-1 et EN 60204-1\n                                               Bản chứng nhận prototype tested (thử\n                                               nghiệm mẫu) của sản phẩm trước khi\n                                               sản xuất hàng loạt - (Cung cấp bản\n                                               chứng nhận thử nghiệm mẫu theo E-\n                                               HSDT)\n                                               Máy khi xuất xưởng phải có test report,\n                                               chứng nhận chất lượng của hãng.\n     Yêu cầu chất lượng:                       Để đồng bộ sử dụng lâu dài ổn định,\n                                               yêu cầu 2 trong 3 bộ phần chính (động\n                                               cơ, đầu phát, bộ điều khiển) phải cùng\n                                               thương hiệu của tổ máy phát điện.\n                                                Khung đế và vỏ bảo vệ: Sơn phủ Epoxy\n                                              chứng nhận QUALICOAT độ bền cao;\n                                                Khả năng chống phun muối tối thiểu\n                                              1000 giờ theo tiêu chuẩn ISO 12944\n     Nhiên liệu sử dụng                        Chuẩn sử dụng dầu diesel thông dụng\n     Nhiệt độ làm việc                         ≥ 40C\n     Loại máy:                                  Máy trần\n     Hệ số công suất                           ≥ 0,8\n     Bồn dầu dưới chân máy                     ≥ 390 lít\n     Độ ồn máy có vỏ cách âm                   khoảng cách 7 mét đạt 70±5 dBA\n     Kích thước tổng thể máy trần (LxWxH -\n                                           ≤ 2970 x 1346 x 1708\n     mm)\n     ĐẶC TÍNH KỸ THUẬT ĐỘNG CƠ\n 2\n     ĐIỆN NHƯ SAU:\n\f                                            MÃ HIỆU - QUY CÁCH - THÔNG\nSTT CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                        SỐ KỸ THUẬT\n     Brand :                                Theo nhà sản xuất\n     Model :                                Theo nhà sản xuất\n     Xuất xứ:                               G7/ASIA hoặc tương đương\n     Năm sản xuất :                         Năm 2026 trở về sau\n     Kiểu                                   Kiểu 4 thì, Turbo\n     Biến thiên tần số trạng thái xác lập    ≤ ± 0,25%\n                                            Mô-tơ đề điện 1 chiều, với Acquy loại\n     Hệ thống khởi động\n                                            axit chì, bộ sạc ắcquy tự động\n     Tốc độ vòng quay                       1500V/P\n     Cơ cấu bộ điều tốc                     Điện tử\n     Số xy lanh:                            ≥ 6 xy lanh\n     Dung tích xy lanh                      ≥ 11,05 L\n     Tỉ số nén                              ≥ 17.0 : 1\n     Lưu lượng khí thải tại công suất dự\n                                               ≤ 828\n     phòng (L/s)\n     ĐẶC TÍNH KỸ THUẬT ĐẦU PHÁT\n 3\n     ĐIỆN NHƯ SAU:\n     Brand :                                   Đồng bộ theo nhà sản xuất\n     Model :                                   Theo nhà sản xuất\n     Xuất xứ:                                  G7/EU/ASIA hoặc tương đương\n     Kiểu : Không chổi than, một ổ đỡ, từ Không chổi than, một ổ đỡ, từ trường\n     trường quay 4 cực.                        quay 4 cực.\n     Điện áp                                   230/400V, 3 pha, 50Hz\n     Hệ số công suất                           0,8\n     Cấp cách điện                             Loại H\n     Biến thiên điện áp, không tải đến đầy tải ≤ ± 1%\n     Hệ thống làm mát bằng quạt                Đáp ứng\n 4   HỆ THỐNG BẢNG ĐIỀU KHIỂN\n     Brand :                                   Đồng bộ theo nhà sản xuất\n     Model :                                   Theo nhà sản xuất\n     Xuất xứ:                                  G7/EU/ASIA hoặc tương đương\n     Hệ thống đo lường, hiển thị thông số đầu\n                                               Đáp ứng\n     phát:\n     - Điện áp AC (V)                          Đáp ứng\n     - Dòng điện AC (A)                        Đáp ứng\n     - Tần số (Hz)                             Đáp ứng\n     - Hệ số công suất (PF).                   Đáp ứng\n     - Công suất (kW, KVA)                     Đáp ứng\n     - Điện áp bình ắc quy (VDC)               Đáp ứng\n\f                                               MÃ HIỆU - QUY CÁCH - THÔNG\nSTT CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                      SỐ KỸ THUẬT\n     Hệ thống đo lường, hiển thị thông số cơ\n                                              Đáp ứng\n     bản:\n     - Đo đếm chạy máy (Hr).                  Đáp ứng\n     - Nhiệt độ nước làm mát (oC ).           Đáp ứng\n     - Áp lực nhớt                            Đáp ứng\n     Nhật ký: Lưu ít nhất 12 sự kiện          Đáp ứng\n     Chức năng bảo vệ:                        Đáp ứng\n     - Khởi động không được: Cảnh báo và\n                                              Đáp ứng\n     không cho khởi động tiếp.\n      - Áp suất nhớt bôi trơn thấp : Cảnh báo\n                                              Đáp ứng\n     và tắt máy.\n     - Điện áp ắc quy thấp/cao: Cảnh báo      Đáp ứng\n     - Tần số thấp/cao: Cảnh báo & tắt máy    Đáp ứng\n     - Nhiệt độ nước làm mát cao: Cảnh báo &\n                                              Đáp ứng\n     tắt máy.\n     - Quá Tốc/ Thấp tốc : Cảnh báo & Tắt\n                                              Đáp ứng\n     máy\n     Chức năng Vận hành:                      Đáp ứng\n     - Phím/ công tắt chọn chế độ vận hành:\n                                              Đáp ứng\n     Start/Stop/Auto\n     - Phím chức năng : Phím di chuyển        Đáp ứng\n     - Dừng khẩn cấp: Nút nhấn.               Đáp ứng\n     - Báo lỗi: Báo số lỗi, lịch sử sự cố.    Đáp ứng\n     PHỤ KIỆN KHÁC CẤP TẠI VIỆT\n 5                                            Đáp ứng\n     NAM\n     Máy phát điện bao gồm các phụ kiện:      Đáp ứng\n     - Bộ bình Ắc quy axit chì.               Đáp ứng\n     - Dây và cọc bình Ắc quy.                Đáp ứng\n     - Bộ điều khiển sạc tự động bình ắc quy. Đáp ứng\n     - Nhớt và nước giải nhiệt.               Đáp ứng\n     - Bộ tài liệu hướng dẫn vận hành.        Đáp ứng\nII   HẠNG MỤC PHỤ TRỢ KHÁC\n                                              Vỏ cách âm cho tổ máy phát điện làm\n                                              bằng thép dày 2mm (± 0.5%) được sơn\n                                              tĩnh điện chống rỉ sét, lớp bông khoáng\n 1   Vỏ cách âm\n                                              tỷ trọng 80kg/m3 dày 2x50mm, bản lề,\n                                              khoá cửa, có sơn chống rỉ sét, độ ồn\n                                              70±5 dBA@7m\n\f                                                     MÃ HIỆU - QUY CÁCH - THÔNG\nSTT CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                                SỐ KỸ THUẬT\n                                                   - Tủ điện dày 1.5mm2, sơn tĩnh điện\n                                                     màu ghi.\n                                                   - Thiết bị đóng cắt chính (dạng khối): 4P-\n                                                     400A , xuất xứ: G7/Châu Á/ hoặc tương\n  2       Tủ chuyển đổi nguồn tự động\n                                                     đương.\n                                                   - Bộ điều khiển ATS, xuất xứ: G7/Châu\n                                                     Á hoặc tương đương\n                                                   - Vật tư phụ lắp đặt.\n                                                    Nhiên liệu diesel phục vụ chạy thử,\n  3       Chi phí nhiên liệu\n                                                    nghiệm thu tổ máy phát điện.\n                                                   - Chi phí vận chuyển máy phát điện, vỏ\n                                                     cách âm, tủ ATS,…\n          Chi phí vận chuyển và lắp đặt tổ máy tại\n  4                                                - Chi phí lắp đặt tổ máy, hướng dẫn vận\n          công trường\n                                                     hành, nghiệm thu bàn giao đưa vào sử\n                                                     dụng.\n\n - Mẫu dưới đây dùng để phục vụ việc đánh giá về kỹ thuật hàng hóa chào thầu của\n nhà thầu. Yêu cầu nhà thầu phải kê khai đầy đủ và chính xác các thông tin theo mẫu\n này và trình bày file scan theo hướng dẫn nói trên. Nhà thầu tự chịu trách nhiệm về\n hậu quả hoặc sự bất lợi nếu không làm đúng theo quy định. Việc nhà thầu cố tình kê\n khai thông tin không đúng với thông số kỹ thuật mà nhà sản xuất đã công bố nhằm\n mục đích vượt qua bước đánh giá về kỹ thuật được coi là hành vi gian lận trong đấu\n thầu và sẽ bị xử lý theo quy định của Pháp luật.\n\n                    BẢNG CHÀO ĐÁP ỨNG THÔNG SỐ KỸ THUẬT:\n             Tên vật Nội dung yêu Nội dung\n  STT       tư, thiết cầu của E-   của E-            Tài liệu tham chiếu       Đánh giá\n               bị       HSMT       HSDT\n                                                   Ghi rõ tên file tài liệu, Đáp ứng/\n                                                   số trang và tô màu các Không đáp\n      1                                            thông số kỹ thuật đáp ứng ứng\n                                                   trên tài liệu.\n                                                   Các catalogue kèm theo.\n\n  2\n ….\n\n\n2.3. Bảng yêu cầu hình ảnh của hàng hóa (theo yêu cầu kỹ thuật tại mục 2.2):\n               Bảng số 01: Hình ảnh tham chiếu thiết bị dự thầu\n      STT DANH MỤC CÁC THIẾT BỊ                    HÌNH ẢNH\n\f      I    MÁY PHÁT ĐIỆN\n      1    ….\n      2    ….\n 3. Các yêu cầu khác:\n    3.1. Các yêu cầu đảm bảo chất lượng:\n     a) Cam kết bảo hành 12 tháng, tần suất bảo trì tối thiểu: 01 lần/03 tháng trong thời\ngian bảo hành thiết bị. Có đề xuất đầy đủ, chi tiết các dịch vụ sau bán hàng hợp lý nhằm\nđảm bảo chất lượng hàng hóa, thiết bị hoạt động ổn định trong suốt thời gian sử dụng\ndự kiến (10 năm - Có tính phí).\n     - Có cam kết cung cấp các giấy phép hoặc các thông tin để khi Chủ đầu tư có yêu\ncầu về kiểm tra hàng hóa hoặc kiểm tra nguồn gốc xuất xứ trước khi quyết định trao\nhợp đồng.\n     - Nếu nhà thầu đề xuất các tiêu chuẩn, quy chuẩn hoặc các quy định hiện hành hết\nhiệu lực thì hồ sơ dự thầu sẽ được đánh giá là không hợp lệ.\n     - Nhà thầu phải có cam kết: Cam kết có đội ngũ nhân viên sửa chữa thiết bị, sẵn\nsàng đáp ứng yêu cầu sửa chữa bảo hành trong vòng 06 giờ khi có yêu cầu của Chủ đầu\ntư/ Đơn vị quản lý, sử dụng.\n     - Có cam kết cung cấp bản gốc (bản chính) văn bằng, chứng chỉ hoặc các giấy phép\nđã đề xuất theo E-HSDT để Bên mời thầu đối chiếu trước quá trình hoàn thiện hợp\nđồng.\n     3.2 Tài liệu chứng minh tính hợp lệ của hàng hóa\n        a) Bảng chào đáp ứng kỹ thuật theo mẫu tại mục 1.3.2. Chương V. Đề nghị nhà\n thầu kê khai đầy đủ thông tin, ghi cụ thể tên tài liệu tham chiếu, số trang và trích dẫn\n nội dung tham chiếu cụ thể. Nhà thầu phải nộp đồng thời file Word của Bảng chào\n đáp ứng kỹ thuật và bản scan có ký đóng dấu hợp lệ.\n        b) Có catalogue hoặc tài liệu kỹ thuật của nhà sản xuất (Được đăng tải trên trang\n Web của Nhà sản xuất hoặc có đóng dấu của nhà sản xuất hoặc nhà phân phối được\n ủy quyền hợp pháp; đối với tài liệu tiếng nước ngoài thì yêu cầu cung cấp Bản dịch có\n xác nhận của Nhà sản xuất hoặc hoặc nhà phân phối được ủy quyền hợp pháp) nêu rõ\n đối với từng loại hàng hóa:\n        - Ký mã hiệu, nhãn mác sản phẩm (theo quy định của nhà sản xuất);\n        - Tên nhà sản xuất;\n        - Thông số kỹ thuật hàng hóa;\n        - Quy cách hàng hóa (nếu có);\n        Ghi chú: Nhà thầu phải đánh dấu (highlight) vào các nội dung cụ thể chứng\n minh hàng hóa đáp ứng kỹ thuật tại catalogue hoặc tài liệu kỹ thuật. Đối với catalogue,\n tài liệu kỹ thuật được công bố trên website của nhà sản xuất hoặc nhà cung cấp, nhà\n thầu cung cấp đường dẫn website để Chủ đầu tư/Tổ chuyên gia tra cứu, đối chiếu. Nội\n\fdung tra cứu phải thể hiện được các thông tin cần thiết để xác định sự phù hợp của\nsản phẩm với yêu cầu kỹ thuật của E-HSMT.\n       Văn bản cam kết tất cả hàng hóa, thiết bị mới 100%, được sản xuất năm 2026 trở\n       về sau;hàng hóa, thiết bị không có lỗi về vật liệu, sản xuất, thiết kế, vận hành,\n       đáp ứng các yêu cầu nêu trong E-HSYC và các tiêu chuẩn nêu trong E- HSĐX.\n       Nhà thầu phải đảm bảo tính trung thực, chính xác về các thông tin đối với hàng\n       hóa, thiết bị của mình. Bên mời thầu sẽ khước từ tất cả các hàng hóa, thiết bị do\n       nhà thầu cung cấp mà không có nguồn gốc rõ ràng, không đảm bảo chất lượng\n       hoặc vi phạm các chính sách có liên quan do nhà nước ban hành: hải quan, thuế,\n       môi trường...\n      - Đối với hàng hóa, thiết bị nhập khẩu, phải có: Văn bản cam kết cung cấp giấy\nchứng nhậnxuất xứ hàng hóa, thiết bị (C/O) và chứng nhận chất lượng hàng hóa, thiết\nbị (C/Q)\n      - Đối với hàng hóa, thiết bị trong nước, phải có: Văn bản cam kết của nhà\nthầu về cung cấp chứng nhận chất lượng hàng hóa (CQ).\n 3.3 Yêu cầu đối với Giải pháp kỹ thuật cung cấp, lắp đặt hệ thống máy phát điện:\n    a) Các giải pháp kỹ thuật tổ chức tổng mặt bằng thi công:\n    Yêu cầu có đầy đủ bản vẽ bố trí mặt bằng công trường và thuyết minh, các nội\ndung cần trình bày bao gồm:\n    - Hiểu biết về dự án và hiện trường công trình.\n    - Phương án bố trí mặt bằng công trường;\n    - Phương án bố trí rào chắn, biển báo,…\n    b) Sơ đồ hệ thống tổ chức của Nhà thầu tại công trường\n    - Có sơ đồ và thuyết minh về hệ thống tổ chức của Nhà thầu tại công trường, bao\ngồm: Bộ phận giám sát chất lượng, tiến độ (KCS); bộ phận thanh quyết toán; bộ phận\nquản lý tiến độ, ATLĐ, VSMT, PCCC; bộ phận hành chính kế toán; bộ phận vật tư –\nkho – an ninh; các tổ đội thi công phù hợp với Biện pháp thi công và tiến độ thi công\nmà Nhà thầu đề xuất. Nêu rõ vai trò, trách nhiệm của từng vị trí trong sơ đồ tổ chức\ncủa Nhà thầu.\n    c) Biện pháp tổ chức cung cấp, lắp đặt thiết bị\n    Có các giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt thiết bị hợp lý và\nhiệu quả kinh tế cơ bản như sau:\n    - Nêu rõ căn cứ lập Biện pháp thi công, các tiêu chuẩn áp dụng còn hiệu lực;\nphạm vi công việc của gói thầu.\n    - Trách nhiệm của Nhà thầu và Chủ đầu tư.\n    - Sơ đồ và thuyết minh kế hoạch cung cấp thiết bị;\n    - Thể hiện được nội quy, giờ giấc làm việc.\n    - Sơ đồ, thuyết minh và bản vẽ biện pháp thi công lắp đặt thiết bị.\n\f    - Sơ đồ, thuyết minh công tác nghiệm thu, chạy thử, kiểm định hệ thống Máy phát\nđiện.\n    - Sơ đồ, thuyết minh công tác kiểm định hệ thống Máy phát điện: Thể hiện được sự\nphối hợp giữa Nhà thầu và CĐT, Đơn vị kiểm định,...\n    d) Tiến độ cung cấp:\n    - Có biện pháp đảm bảo tiến độ cung cấp; giải pháp khắc phục trong trường hợp\nchậm tiến độ.\n    e) Biện pháp đảm bảo chất lượng\n    - Biện pháp bảo đảm chất lượng trong thi công công trình\n    - Có quy trình quản lý các hồ sơ, tài liệu, hoàn công\n    - Có Kế hoạch tổ chức thử nghiệm các hệ thống\n    - Giải pháp xử lý vật tư, vật liệu và thiết bị phát sinh (nếu có) phù hợp với yêu cầu\ncủa gói thầu\n    f) An toàn lao động\n    - Nhà thầu phải có biện pháp khả thi, phù hợp với quy định pháp luật, quy chuẩn,\ntiêu chuẩn hiện hành, hiện trạng công trình xây dựng.\n    g) Phòng cháy, chữa cháy\n    Nhà thầu có biện pháp phòng cháy, chữa cháy hợp lý, khả thi, phù hợp quy định\npháp luật, quy chuẩn, tiêu chuẩn hiện hành về Phòng cháy chữa cháy.\n    h) Vệ sinh môi trường\n    Nhà thầu phải lập biện pháp giảm thiểu tác hại, bảo vệ môi trường khả thi, phù\nhợp với quy định pháp luật, quy chuẩn, tiêu chuẩn hiện hành về vệ sinh môi trường,\nhiện trạng công trình xây dựng.\n3.4. Đào tạo hướng dẫn sử dụng:\n    - Nội dung đào tạo, hướng dẫn sử dụng tối thiểu gồm:\n        + Chương trình, thời gian, địa điểm, số lượng cán bộ được đào tạo, yêu cầu về\ncán bộ được đào tạo, tài liệu bằng tiếng Việt phục vụ cho đào tạo hướng dẫn sử dụng,\nbố trí phiên dịch trong trường hợp người tiến hành đào tạo sử dụng tiếng nước ngoài...\n        + Các biện pháp an toàn trong quá trình vận hành; Vận hành, sử dụng toàn bộ\ntính năng, chức năng; Bảo dưỡng định kỳ; Quản lý kỹ thuật ... và các nội dung khác\ntheo tiêu chuẩn của Hãng sản xuất và nhà thầu.\n        - Nhà thầu chịu trách nhiệm cung cấp đầy đủ tài liệu kỹ thuật, dữ liệu có liên\nquan đến công tác sửa chữa, lắp đặt, vận hành và bảo trì, bảo dưỡng bằng bản tiếng\nAnh (nếu có) và tiếng Việt cho Chủ đầu tư, đơn vị quản lý sử dụng.\n Mục 2. Bản vẽ\n      E-HSMT có file các bản vẽ đính kèm: KHÔNG\n\n Mục 3. Kiểm tra và thử nghiệm\n\f   Các kiểm tra và thử nghiệm cần tiến hành gồm có: Vận hành thử nghiệm, kiểm tra\nnguồn gốc, xuất xứ, chất lượng sản phẩm và các nội dung khác theo quy định của chủ\nđầu tư.\n   a) Kiểm tra: Các kiểm tra cần tiến hành:\n   - Kiểm tra về hình thức, kết cấu của thiết bị.\n   - Kiểm tra về tình trạng vận hành thiết bị.\n      b) Về thử nghiệm:\n      - Đại diện đơn vị sử dụng phối hợp đại diện Chủ đầu tư sẽ tiến hành kiểm tra, thử\n nghiệm và xác nhận vào Biên bản bàn giao, nghiệm thu toàn bộ các hàng hóa giao\n nhận sau khi Nhà cung cấp bàn giao, lắp đặt hoàn chỉnh và hướng dẫn sử dụng cho đơn\n vị tiếp nhận.\n     - Loại kiểm tra: Số lượng, quy cách, các tính năng, thông số, đặc trưng kỹ thuật\nchính và khả năng vận hành của các hàng hóa cung cấp ở nội dung hợp đồng đã ký kết\n Việc kiểm tra, thử nghiệm, vận hành khi giao hàng được tổ chức nghiệm thu kỹ thuật tại\n cơ sở của bên mua. Chi phí cho việc kiểm tra, thử nghiệm do bên bán đảm nhận. Đối\n với các hàng hóa không đạt yêu cầu qua kiểm tra, thử nghiệm, bên bán chịu trách\n nhiệm khắc phục, sửa chữa hoặc cung ứng thiết bị khác cho đến khi đạt yêu cầu để\n nghiệm thu kỹ thuật.\n\n--- Tệp: IB2600581977_QuyetDinhPheDuyetHSMT_21_10_2026.pdf ---\nNội dung được ký số bởi:\nTên đơn vị: CÔNG TY CP ĐIỆN NƯỚC AN GIANG\nMã số thuế: 1600249791\nThời gian ký: 21-10-2026 09:40:15\n\n--- Tệp: Mục 3 Tieu chuan danh gia ve Ky thuat.pdf ---\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật\n\n    Sử dụng tiêu chí đạt/không đạt để xây dựng tiêu chuẩn đánh giá về kỹ thuật.\n    Tiêu chí tổng quát được đánh giá là đạt khi tất cả các tiêu chí chi tiết cơ bản được đánh giá\nlà đạt và các tiêu chí chi tiết không cơ bản được đánh giá là đạt hoặc chấp nhận được.\n       E-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí tổng\nquát đều được đánh giá là đạt.\n\n                                                                                        Sử dụng\n                                Nội dung đánh giá                                     tiêu chí đạt,\n                                                                                       không đạt\n 1. Đặc tính, thông số kỹ thuật của hàng hóa, tiêu chuẩn sản xuất, tiêu chuẩn chế tạo và\n công nghệ\n                              - Có nêu đầy đủ, hoàn toàn phù hợp đáp ứng yêu\n                              cầu của Chương V – E-HSMT.\n                              - Có bảng Đáp ứng thông số kỹ thuật.\n                              - Có hình ảnh, các tài liệu kỹ thuật, catagloue để\n                              chứng minh vật tư, vật liệu phù hợp với yêu cầu\n                              kỹ thuật theo E-HSMT. Đối với catalogue, tài liệu\n Đặc tính, thông số kỹ thuật kỹ thuật được công bố trên website của nhà sản\n của hàng hóa; tiêu chuẩn sản xuất hoặc nhà cung cấp, nhà thầu cung cấp đường\n xuất; tiêu chuẩn chế tạo và dẫn website để Chủ đầu tư/Tổ chuyên gia tra cứu,\n công nghệ.                   đối chiếu. Nội dung tra cứu phải thể hiện được các\n                              thông tin cần thiết để xác định sự phù hợp của sản\n                              phẩm với yêu cầu kỹ thuật của E-HSMT.\n                                                                                           Đạt\n                              - Có đầy đủ tài liệu chứng minh tự cung cấp, hoặc\n                              thỏa thuận hoặc hợp đồng nguyên tắc với đơn vị\n                              cung cấp. (kèm theo Giấy đăng ký kinh doanh của\n                              đơn vị cung cấp thể hiện ngành nghề được phép\n                              kinh doanh cho gói thầu).\n                              - Nhà thầu phải nêu rõ: ký mã hiệu, nhãn hiệu, xuất\n                              xứ (quốc gia, vùng lãnh thổ sản xuất), hãng sản\n                              xuất của hàng hóa dự thầu theo Mẫu số 10B\n                              (Webform trên Hệ thống).\n                              - Thông số kỹ thuật trong Catalogue các loại hàng\n                              hóa dự thầu phải phù hợp, logic với thông số kỹ\n                              thuật của hàng hóa nhà thầu kê khai.\n                                 Không đáp ứng 1 trong các yêu cầu trên                Không đạt\n 2. Tính hợp lý và hiệu quả kinh tế của các giải pháp kỹ thuật, biện pháp tổ chức cung cấp,\n lắp đặt hàng hóa\n Tính hợp lý và hiệu quả kinh Có thuyết minh, sơ đồ lắp đặt đấu nối, bản vẽ                Đạt\n tế của các giải pháp kỹ thuật, phương án lắp đặt thiết bị một cách hợp lý, phù\n\fbiện pháp tổ chức cung cấp, hợp với từng loại thiết bị, đáp ứng yêu cầu tại\nlắp đặt hàng hóa.           Chương V của E-HSMT.\n                               Không đáp ứng 1 trong các yêu cầu trên.               Không đạt\n3. Mức độ đáp ứng các yêu cầu về bảo hành, bảo trì\n                               Thời gian bảo hành ≥ 12 tháng. Tần suất bảo trì tối\nThời gian bảo hành, bảo trì thiểu ≥ 01 lần/03 tháng trong thời gian bảo hành       Đạt\n(Khuyến khích nhà thầu tăng    thiết bị.\nthời gian bảo hàng, bảo trì so Thời gian bảo hành < 12 tháng. Tần suất bảo trì tối\nvới quy định của E-HSMT)       thiểu < 01 lần/03 tháng trong thời gian bảo hành Không đạt\n                               thiết bị.\n4. Khả năng thích ứng về mặt địa lý, môi trường\nKhả năng thích ứng về mặt Cam kết hàng hóa dự thầu hoàn toàn thích ứng về\nđịa lý, môi trường        địa lý, môi trường Việt Nam hoặc không hoàn toàn\n                                                                                       Đạt\n                          thích ứng về địa lý, môi trường Việt Nam nhưng\n                          có đề xuất biện pháp giải quyết hợp lý, phù hợp.\n                              Không có cam kết hoặc có cam kết nhưng nội dung\n                              đề xuất biện pháp giải quyết không hợp lý, không\n                                                                               Không đạt\n                              phù hợp đối với trường hợp hàng hóa không hoàn\n                              toàn thích ứng về địa lý, môi trường Việt Nam.\n5. Tác động đối với môi trường và biện pháp giải quyết\n                            Cam kết hàng hóa được cung cấp không có ảnh\n                            hưởng, tác động nhiều đến môi trường hoặc có tác\n                                                                               Đạt\n                            động đến môi trường nhưng có đề xuất biện pháp\nTác động đối với môi trường giải quyết hợp lý, phù hợp.\nvà biện pháp giải quyết.    Không có cam kết hoặc có cam kết nhưng nội\n                            dung đề xuất biện pháp giải quyết không hợp lý,\n                                                                             Không đạt\n                            không phù hợp đối với trường hợp hàng hóa có tác\n                            động đến môi trường.\n6. Các yếu tố về điều kiện thương mại, thời gian giao hàng, đào tạo chuyển giao công nghệ,\ncung cấp các dịch vụ sau bán hàng\n                               Có điều kiện thương mại, thời gian thực hiện, đào\nĐiều kiện thương mại, thời     tạo, chuyển giao công nghệ hợp lý, khả thi, phù hợp     Đạt\ngian thực hiện, đào tạo,       với đề xuất về tiến độ cung cấp.\nchuyển giao công nghệ hợp\nlý, khả thi, phù hợp với đề    Điều kiện thương mại, thời gian thực hiện, đào tạo,\nxuất về tiến độ cung cấp.      chuyển giao công nghệ không hợp lý, khả thi, không Không đạt\n                               phù hợp với đề xuất về tiến độ cung cấp.\n7. Tiến độ cung cấp hàng hóa\n                            - Đề xuất tổng thời gian giao hàng ≤ 150 ngày (kể\n7.1. Tiến độ cung cấp hàng từ ngày hợp đồng có hiệu lực) có tính điều kiện thời        Đạt\nhóa hợp lý, khả thi phù hợp tiết, các ngày nghỉ, lễ theo quy định của pháp luật.\n\fvới đề xuất kỹ thuật và đáp - Có Bảng tiến độ cung cấp hàng hóa hợp lý, khả thi\nứng yêu cầu của E-HSMT.     và phù hợp với đề xuất kỹ thuật và đáp ứng yêu cầu\n                            của E-HSMT.\n                                 - Đề xuất tổng thời gian giao hàng > 150 ngày\n                                 hoặc Thời gian cung cấp hàng hoá ≤ 150 ngày\n                                 nhưng không tính đến điều kiện thời tiết hoặc\n                                 không tính các ngày nghỉ, lễ theo quy định của\n                                 pháp luật.                                         Không đạt\n                                 - Không có bảng tiến độ cung cấp hàng hóa hợp lý,\n                                 khả thi và phù hợp với đề xuất kỹ thuật và đáp ứng\n                                 yêu cầu của E-HSMT.\n7.2. Có biểu tiến độ thực hiện Đề xuất đầy đủ, hợp lý các nội dung theo yêu cầu\n                                                                                  Đạt\nhợp đồng thể hiện cho từng của E-HSMT\nhạng mục cung cấp và lắp đặt\nthiết bị (thể hiện theo ngày\nhoặc tuần).\nBiểu tiến độ phải đáp ứng các\nyêu cầu sau:\n- Biểu tiến độ thực hiện hợp\nđồng phù hợp với biện pháp\ncung cấp và lắp đặt thiết bị do\nnhà thầu đề xuất.\n- Biểu tiến độ thực hiện hợp\nđồng của nhà thầu phải tính Không đáp ứng 1 trong các yêu cầu trên.             Không đạt\ntới điều kiện thời tiết; các\nngày nghỉ lễ, tết (nếu có) theo\nquy định hiện hành và phù\nhợp với quy chế làm việc, các\nquy định, thỏa thuận của nhà\nthầu và người lao động.\n- Có biểu đồ huy động nhân\nlực, biểu đồ huy động thiết bị\nchủ yếu phục vụ công tác\ntriển khai lắp đặt.\n8. Kết quả thực hiện hợp đồng của nhà thầu đối với gói thầu cung cấp hàng hóa, EPC, EP,\nPC, chìa khóa trao tay theo quy định tại Điều 19 và Điều 20 của Nghị định số 214/2025/NĐ-\nCP, chất lượng hàng hóa tương tự được công khai theo quy định tại Điều 20 của Nghị định\nsố 214/2025/NĐ-CP.\nThông tin về kết quả thực        Nhà thầu phải có thuyết minh về kết quả thực hiện   Đạt\nhiện hợp đồng của nhà thầu       hợp đồng của nhà thầu và Chất lượng hàng hóa đã\n(cung cấp hàng hoá) và Chất      được sử dụng đảm bảo đầy đủ các nội dung chi tiết\nlượng hàng hóa đã được sử        theo 02 mục a) và b).\ndụng trong thời hạn 03 năm\n                                 Nhà thầu không có thuyết minh về kết quả thực Không đạt\ntrở lại đây tính đến thời điểm\n\f  đóng thầu.                      hiện hợp đồng của nhà thầu hoặc không có thuyết\n  a) Kết quả thực hiện hợp        minh Chất lượng hàng hóa đã được sử dụng hoặc\n  đồng của nhà thầu gồm:          có thuyết minh về kết quả thực hiện hợp đồng của\n  - Tiến độ thực hiện hợp đồng;   nhà thầu và Chất lượng hàng hóa đã được sử dụng\n                                  nhưng không đầy đủ các nội dung chi tiết theo 02\n  - Chất lượng hàng hoá, dịch     mục a) và b).\n  vụ, bao gồm các sự cố xảy ra\n  trong quá trình thực hiện hợp   * Trường hợp phát hiện nhà thầu cam kết không\n  đồng (nếu có) và các yếu tố     trung thực thì E-HSDT bị loại và nhà thầu sẽ bị\n  khác có liên quan;              coi là có hành vi gian lận trong đấu thầu.\n  - Vi phạm hợp đồng, chấm dứt\n  hợp đồng và lý do.\n  b) Chất lượng hàng hóa đã\n  được sử dụng theo hợp đồng\n  gồm:\n  - Chất lượng của hàng hóa\n  trên thực tế so với quy định\n  trong hợp đồng;\n  - Tần suất hư hỏng, gặp sự cố\n  phát sinh lỗi của hàng hóa và\n  chất lượng dịch vụ bảo hành,\n  sửa chữa, khắc phục.\n  9. Các tài liệu chứng minh tính hợp lệ của hàng hoá theo quy định tại Mục E-CDNT 10.8\n  Chương II Phần 1 của E-HSMT được duyệt\n  Các tài liệu chứng minh tính Cam kết đầy đủ các nội dung và đính kèm đầy đủ              Đạt\n  hợp lệ của hàng hoá          các tài liệu theo yêu cầu.\n                                  Không cam kết hoặc không có đính kèm các tài\n                                  liệu hoặc có cam kết, đính kèm nhưng không đầy\n                                                                                     Không đạt\n                                  đủ 01 trong các tài liệu hoặc các nội dung cam kết\n                                  theo yêu cầu.\n                                  Tất cả các tiêu chuẩn chi tiết được đánh giá là đạt.     Đạt\n          KẾT LUẬN:               Có 01 tiêu chuẩn chi tiết được xác định là không\n                                                                                   Không đạt\n                                  đạt.\n      Nhà thầu được đánh giá là đạt yêu cầu về kỹ thuật khi các tiêu chuẩn 1, 2, 3, 4, 5, 6, 7, 8\nvà 9 được đánh giá là đạt. Trường hợp nhà thầu không đạt một trong các tiêu chuẩn 1, 2, 3, 4, 5,\n6, 7, 8 và 9 thì được đánh giá là không đạt và không được xem xét, đánh giá bước tiếp theo.\n        * Lưu ý: Nhà thầu phải trình bày thuyết minh phần đề xuất kỹ thuật theo trình tự nội\n dung yêu cầu về kỹ thuật của hồ sơ mời thầu gồm 09 nội dung yêu cầu cơ bản (tiêu chuẩn 1,\n 2, 3, 4, 5, 6, 7, 8 và 9). Trường hợp nhà thầu không trình bày thuyết minh đủ 07 nội dung yêu\n cầu cơ bản thì được đánh giá là không đạt và không được xem xét, đánh giá bước tiếp theo.\n\n Mục 4. Tiêu chuẩn đánh giá về tài chính\n\f 4.1. Phương pháp giá thấp nhất:\n       Cách xác định giá thấp nhất theo các bước sau đây:\n       Bước 1. Xác định giá dự thầu, giá dự thầu sau giảm giá (nếu có);\n       Bước 2. Xác định giá trị ưu đãi (nếu có) theo quy định tại Mục 28 E-CDNT;\n       Bước 3. Xếp hạng nhà thầu: E-HSDT có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có),\ncộng giá trị ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất."],"text":"--- Tệp: Chương V Yeu cau ve Ky thuat.pdf ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\n\n Mục 1. Yêu cầu về kỹ thuật\n   I. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\n      - Gói thầu số 50: Cung cấp và lắp đặt máy phát điện.\n      - Dự án: Hệ thống cấp nước Hội An công suất 5000m3/ngày.\n      - Địa điểm: Xã Long Kiến, tỉnh An Giang.\n      - Chủ đầu tư: Công ty Cổ phần Điện Nước An Giang.\n      - Nguồn vốn đầu tư: Vốn vay và vốn tự có của Công ty.\n      - Thời gian thực hiện: 150 ngày.\n     - Các quyết định đầu tư liên quan:\n    + Quyết định số: 1538/QĐ-CTCPĐN.BQLDA ngày 26/08/2026 của Công ty Cổ\nphần Điện Nước An Giang về việc phê duyệt điều chỉnh, bổ sung (lần 9) kế hoạch lựa\nchọn nhà thầu dự án đầu tư xây dựng Hệ thống cấp nước Hội An công suất\n5000m3/ngày.\n  II. Yêu cầu về kỹ thuật\n   1. Yêu cầu chung:\n   a) Phạm vi công việc:\n      Phạm vi công việc của nhà thầu chào hàng sản phẩm đã bao gồm tất các các chi phí\n      sau:\n      - Cung cấp, vận chuyển hàng hóa tới địa điểm theo yêu cầu của Chủ đầu tư;\n      - Lắp đặt, kiểm định, bảo quản, nghiệm thu, bàn giao;\n      - Bàn giao hàng hóa phải thỏa mãn các yêu cầu của E-HSMT. Chịu mọi chi phí\n nghiệm thu và vận chuyển hàng hóa;\n      - Chi phí kiểm định, thí nghiệm, nghiệm thu, bàn giao;\n      - Bảo hành hàng hóa và các dịch vụ sau bán hàng theo hợp đồng.\n   b) Các yêu cầu chung về hàng hóa cung cấp:\n      - Nhà thầu tham gia dự thầu phải chào đúng và đủ chủng loại, khối lượng hàng hoá\n theo yêu cầu của E-HSMT;\n      - Nhà thầu phải cung cấp các chứng chỉ, chứng nhận cần thiết hoặc các hồ sơ giấy\n tờ liên quan đến hàng hóa.\n      - Nhà thầu cung cấp hình ảnh, catalogue thể hiện đầy đủ thông tin về nguồn gốc\nxuất xứ (mã hiệu, hãng, nước, năm sản xuất), tính hợp lệ, đặc tính kỹ thuật, tính năng sử\ndụng cơ bản của hàng hóa và dịch vụ liên quan. Đối với catalogue, tài liệu kỹ thuật được\n\fcông bố trên website của nhà sản xuất hoặc nhà cung cấp, nhà thầu cung cấp đường dẫn\nwebsite để Chủ đầu tư/Tổ chuyên gia tra cứu, đối chiếu. Nội dung tra cứu phải thể hiện\nđược các thông tin cần thiết để xác định sự phù hợp của sản phẩm với yêu cầu kỹ thuật\ncủa E-HSMT.\n     - Nhà thầu phải cung cấp tài liệu hướng dẫn sử dụng thực hành bằng Tiếng Việt,\n quy trình vận hành thiết bị bằng Tiếng Việt.\n     - Nhà thầu phải có biện pháp, quy trình quản lý chất lượng từ khi ký hợp đồng đến\n khi kết thúc bàn giao đảm bảo yêu cầu tốt nhất.\n     - Nhà thầu phải có biện pháp kiểm soát nội bộ, tại các khâu trong quy trình thực\n hiện nghiệp vụ phải có bộ phận kiểm tra (KCS) của nhà thầu kiểm tra tại từng công\n đoạn, nhà thầu phải nêu những nội dung kiểm tra tại từng công đoạn, kiểm tra trong\n quá trình nghiệm thu giai đoạn, và bàn giao sản phẩm.\n     - Biện pháp vận chuyển và bàn giao hàng hóa: Nhà thầu phải nêu cụ thể phương\n pháp vận chuyển không làm ảnh hưởng tiến độ, chất lượng sản phẩm phù hợp với tình\n hình thực tế, khi giao hàng phải có biện pháp kiểm tra thử nghiệm, kiểm định, trong\n đó nêu rõ trách nhiệm các bên trong quá trình giao nhận.\n   c) Nghiệm thu bàn giao:\n     - Công việc chỉ được coi là hoàn thành khi hai bên ký biên bản nghiệm thu bàn\n giao đưa vào sử dụng.\n     - Mọi thủ tục nghiệm thu bàn giao được thực hiện theo đúng quy định của pháp\n     luật.\n2. Yêu cầu chi tiết:\n     Yêu cầu kỹ thuật dưới đây là yêu cầu kỹ thuật tối thiểu chi tiết của hàng hóa. Nhà\n thầu phải chào đáp ứng yêu cầu này. Nếu bất kỳ thương hiệu, mã hiệu (nếu có) trong\n bảng yêu cầu kỹ thuật dưới đây để minh họa các tiêu chuẩn chất lượng, tính năng kỹ\n thuật yêu cầu, nhà thầu có thể lựa chọn dự thầu hàng hóa có nguồn gốc, xuất xứ, nhà\n sản xuất, thương hiệu, mã hiệu phù hợp với điều kiện cung cấp nhưng phải đảm bảo\n yêu cầu có tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng “tương đương”\n hoặc “ưu việt hơn” so với các yêu cầu kỹ thuật trong bảng sau: (Nhà thầu phải cung\n cấp tài liệu kèm theo để chứng chứng minh tương đương hoặc ưu việt hơn).\n2.1. Yêu cầu về kỹ thuật chung:\n     Nhà thầu cam kết chịu trách nhiệm cung cấp, lắp đặt, cấp phiếu kiểm định đồng bộ\n khi giao hàng; Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận\n hành và bảo hành hệ thống máy phát điện với những yêu cầu như sau:\n     - Cam kết cung cấp sản phẩm đúng hãng có chứng nhận chất lượng và xuất xứ đầy\n đủ. Nhà thầu phải ghi rõ: Tên, model, hãng sản xuất, xuất xứ của hàng hóa dự thầu.\n     - Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2026 trở về sau; được\n cung cấp bởi nhà cung cấp đáp ứng đầy đủ điều kiện theo quy định của pháp luật; được\n lắp đặt bởi đơn vị lắp đặt đáp ứng đầy đủ điều kiện theo quy định của pháp luật và nhà\n cung cấp bảo đảm quyền sở hữu và quyền sở hữu trí tuệ đối với hàng hóa.\n\f    - Thời gian bảo hành: ≥ 12 tháng.\n    - Cam kết dịch vụ sau bán hàng: Cung cấp phụ tùng, vật tư thay thế cho tất cả các\nthiết bị nhà thầu cung cấp tối thiểu 10 năm trong trường hợp chủ đầu tư có nhu cầu\nmua sắm vật tư sửa chữa, thay thế. Thể hiện rõ ràng, chi tiết, đầy đủ các thông tin các\ndịch vụ sau bán hàng (thông tin liên hệ của các công ty/ đại lý/ nhà phân phối, cung\ncấp thiết bị...).\n    - Đối với thiết bị nhập khẩu nhà thầu phải có bảng Cam kết cung cấp Bộ chứng từ\nnhập khẩu của thiết bị gồm: Chứng nhận xuất xứ hàng hóa (CO); chứng nhận chất lượng\nhàng hóa (CQ); chứng thư giám định về số lượng, tình trạng, đồng bộ và xuất xứ; tờ\nkhai hải quan; vận đơn vận chuyển; danh mục đóng gói hàng hóa (Packing list) và các\ngiấy tờ khác có liên quan theo quy định hiện hành.\n    - Nhà thầu chịu trách nhiệm thực hiện thuê kiểm định và cung cấp Chứng thư giám\nđịnh về tình trạng của hàng hóa của cơ quan có thẩm quyền cho chủ đầu tư khi giao\nhàng.\n    - Cam kết bảo trì, hướng dẫn, trực sự cố 24/7; thời gian sửa chữa, khắc phục các hư\nhỏng, sai sót tối đa không quá 06h kể từ khi nhận được yêu cầu của chủ đầu tư/ đơn\nvị quản lý, sử dụng, có thuyết minh kế hoạch bảo hành thể hiện nhưng không giới hạn\n(quy trình, bố trí nhân lực kèm theo hồ sơ huy động nhân sự, các thông tin liên hệ khi\ncó sự cố, các giải pháp kỹ thuật).\n    - Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-\nHSDT: Catalogue hoặc tài liệu kỹ thuật thể hiện đầy đủ các thông số theo yêu cầu của\nE-HSMT, đối với máy phát được cấu thành từ các bộ phận sau khi nhập khẩu về Việt\nNam thì yêu cầu này áp dụng cho từng nhà sản xuất thiết bị. Đối với catalogue, tài liệu\nkỹ thuật được công bố trên website của nhà sản xuất hoặc nhà cung cấp, nhà thầu cung\ncấp đường dẫn website để Chủ đầu tư/Tổ chuyên gia tra cứu, đối chiếu. Nội dung tra\ncứu phải thể hiện được các thông tin cần thiết để xác định sự phù hợp của sản phẩm\nvới yêu cầu kỹ thuật của E-HSMT.\n    - Lập kế hoạch và thuyết minh về vận hành chạy thử, chuyển giao công nghệ.\n\n2.2. Yêu cầu về kỹ thuật cụ thể tối thiểu:\n   a) Thông số Máy phát điện:\n                                               MÃ HIỆU - QUY CÁCH - THÔNG\nSTT CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                      SỐ KỸ THUẬT\n      HỆ THỐNG MÁY PHÁT ĐỘNG CƠ\n A                                                         01 TỔ MÁY\n      DIESEL 250KVA:\n      THIẾT BỊ CHÍNH - TỔ MÁY PHÁT\n I\n      ĐIỆN 250KVA\n      ĐẶC TÍNH KỸ THUẬT MÁY PHÁT\n 1\n      ĐIỆN NHƯ SAU :\n                                               Hãng phải có kinh nghiệm sản xuất\n      Hãng sãn xuất:\n                                               máy phát điện trên thế giới\n\f                                               MÃ HIỆU - QUY CÁCH - THÔNG\nSTT CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                          SỐ KỸ THUẬT\n     Model :                                   Theo nhà sản xuất\n                                               Việt Nam - phải có đại diện của hãng\n     Serving area:\n                                               làm việc tại Việt Nam\n     Location:                                 HCM\n     Xuất xứ:                                  G7/ASIA\n     Năm sản xuất                              Năm 2026 trở về sau\n     Công suất liên tục                         200 kW/250kVA\n     Công suất dự phòng                         220kW/275kVA\n     Điện áp :                                 230/400V, 3 pha, 50Hz\n                                               - 100% tải: ≤ 58,1 L/giờ\n     Tiêu hao nhiên liệu (từ 0 ~100%) @ phụ\n     tải liên tục                              - 75% tải: ≤ 43,6 L/giờ\n                                               - 50% tải: ≤ 30 L/giờ\n                                              ISO 9001:2015, ISO 14001:2015, ISO\n                                              8528, EN ISO 8528-13, EN 60034-1, EN\n     Tiêu chuẩn chất lượng:\n                                              61000-6-1, EN 61000-6-2, EN 61000-6-\n                                              3, EN 55011, EN 1679-1 et EN 60204-1\n                                               Bản chứng nhận prototype tested (thử\n                                               nghiệm mẫu) của sản phẩm trước khi\n                                               sản xuất hàng loạt - (Cung cấp bản\n                                               chứng nhận thử nghiệm mẫu theo E-\n                                               HSDT)\n                                               Máy khi xuất xưởng phải có test report,\n                                               chứng nhận chất lượng của hãng.\n     Yêu cầu chất lượng:                       Để đồng bộ sử dụng lâu dài ổn định,\n                                               yêu cầu 2 trong 3 bộ phần chính (động\n                                               cơ, đầu phát, bộ điều khiển) phải cùng\n                                               thương hiệu của tổ máy phát điện.\n                                                Khung đế và vỏ bảo vệ: Sơn phủ Epoxy\n                                              chứng nhận QUALICOAT độ bền cao;\n                                                Khả năng chống phun muối tối thiểu\n                                              1000 giờ theo tiêu chuẩn ISO 12944\n     Nhiên liệu sử dụng                        Chuẩn sử dụng dầu diesel thông dụng\n     Nhiệt độ làm việc                         ≥ 40C\n     Loại máy:                                  Máy trần\n     Hệ số công suất                           ≥ 0,8\n     Bồn dầu dưới chân máy                     ≥ 390 lít\n     Độ ồn máy có vỏ cách âm                   khoảng cách 7 mét đạt 70±5 dBA\n     Kích thước tổng thể máy trần (LxWxH -\n                                           ≤ 2970 x 1346 x 1708\n     mm)\n     ĐẶC TÍNH KỸ THUẬT ĐỘNG CƠ\n 2\n     ĐIỆN NHƯ SAU:\n\f                                            MÃ HIỆU - QUY CÁCH - THÔNG\nSTT CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                        SỐ KỸ THUẬT\n     Brand :                                Theo nhà sản xuất\n     Model :                                Theo nhà sản xuất\n     Xuất xứ:                               G7/ASIA hoặc tương đương\n     Năm sản xuất :                         Năm 2026 trở về sau\n     Kiểu                                   Kiểu 4 thì, Turbo\n     Biến thiên tần số trạng thái xác lập    ≤ ± 0,25%\n                                            Mô-tơ đề điện 1 chiều, với Acquy loại\n     Hệ thống khởi động\n                                            axit chì, bộ sạc ắcquy tự động\n     Tốc độ vòng quay                       1500V/P\n     Cơ cấu bộ điều tốc                     Điện tử\n     Số xy lanh:                            ≥ 6 xy lanh\n     Dung tích xy lanh                      ≥ 11,05 L\n     Tỉ số nén                              ≥ 17.0 : 1\n     Lưu lượng khí thải tại công suất dự\n                                               ≤ 828\n     phòng (L/s)\n     ĐẶC TÍNH KỸ THUẬT ĐẦU PHÁT\n 3\n     ĐIỆN NHƯ SAU:\n     Brand :                                   Đồng bộ theo nhà sản xuất\n     Model :                                   Theo nhà sản xuất\n     Xuất xứ:                                  G7/EU/ASIA hoặc tương đương\n     Kiểu : Không chổi than, một ổ đỡ, từ Không chổi than, một ổ đỡ, từ trường\n     trường quay 4 cực.                        quay 4 cực.\n     Điện áp                                   230/400V, 3 pha, 50Hz\n     Hệ số công suất                           0,8\n     Cấp cách điện                             Loại H\n     Biến thiên điện áp, không tải đến đầy tải ≤ ± 1%\n     Hệ thống làm mát bằng quạt                Đáp ứng\n 4   HỆ THỐNG BẢNG ĐIỀU KHIỂN\n     Brand :                                   Đồng bộ theo nhà sản xuất\n     Model :                                   Theo nhà sản xuất\n     Xuất xứ:                                  G7/EU/ASIA hoặc tương đương\n     Hệ thống đo lường, hiển thị thông số đầu\n                                               Đáp ứng\n     phát:\n     - Điện áp AC (V)                          Đáp ứng\n     - Dòng điện AC (A)                        Đáp ứng\n     - Tần số (Hz)                             Đáp ứng\n     - Hệ số công suất (PF).                   Đáp ứng\n     - Công suất (kW, KVA)                     Đáp ứng\n     - Điện áp bình ắc quy (VDC)               Đáp ứng\n\f                                               MÃ HIỆU - QUY CÁCH - THÔNG\nSTT CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                      SỐ KỸ THUẬT\n     Hệ thống đo lường, hiển thị thông số cơ\n                                              Đáp ứng\n     bản:\n     - Đo đếm chạy máy (Hr).                  Đáp ứng\n     - Nhiệt độ nước làm mát (oC ).           Đáp ứng\n     - Áp lực nhớt                            Đáp ứng\n     Nhật ký: Lưu ít nhất 12 sự kiện          Đáp ứng\n     Chức năng bảo vệ:                        Đáp ứng\n     - Khởi động không được: Cảnh báo và\n                                              Đáp ứng\n     không cho khởi động tiếp.\n      - Áp suất nhớt bôi trơn thấp : Cảnh báo\n                                              Đáp ứng\n     và tắt máy.\n     - Điện áp ắc quy thấp/cao: Cảnh báo      Đáp ứng\n     - Tần số thấp/cao: Cảnh báo & tắt máy    Đáp ứng\n     - Nhiệt độ nước làm mát cao: Cảnh báo &\n                                              Đáp ứng\n     tắt máy.\n     - Quá Tốc/ Thấp tốc : Cảnh báo & Tắt\n                                              Đáp ứng\n     máy\n     Chức năng Vận hành:                      Đáp ứng\n     - Phím/ công tắt chọn chế độ vận hành:\n                                              Đáp ứng\n     Start/Stop/Auto\n     - Phím chức năng : Phím di chuyển        Đáp ứng\n     - Dừng khẩn cấp: Nút nhấn.               Đáp ứng\n     - Báo lỗi: Báo số lỗi, lịch sử sự cố.    Đáp ứng\n     PHỤ KIỆN KHÁC CẤP TẠI VIỆT\n 5                                            Đáp ứng\n     NAM\n     Máy phát điện bao gồm các phụ kiện:      Đáp ứng\n     - Bộ bình Ắc quy axit chì.               Đáp ứng\n     - Dây và cọc bình Ắc quy.                Đáp ứng\n     - Bộ điều khiển sạc tự động bình ắc quy. Đáp ứng\n     - Nhớt và nước giải nhiệt.               Đáp ứng\n     - Bộ tài liệu hướng dẫn vận hành.        Đáp ứng\nII   HẠNG MỤC PHỤ TRỢ KHÁC\n                                              Vỏ cách âm cho tổ máy phát điện làm\n                                              bằng thép dày 2mm (± 0.5%) được sơn\n                                              tĩnh điện chống rỉ sét, lớp bông khoáng\n 1   Vỏ cách âm\n                                              tỷ trọng 80kg/m3 dày 2x50mm, bản lề,\n                                              khoá cửa, có sơn chống rỉ sét, độ ồn\n                                              70±5 dBA@7m\n\f                                                     MÃ HIỆU - QUY CÁCH - THÔNG\nSTT CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                                SỐ KỸ THUẬT\n                                                   - Tủ điện dày 1.5mm2, sơn tĩnh điện\n                                                     màu ghi.\n                                                   - Thiết bị đóng cắt chính (dạng khối): 4P-\n                                                     400A , xuất xứ: G7/Châu Á/ hoặc tương\n  2       Tủ chuyển đổi nguồn tự động\n                                                     đương.\n                                                   - Bộ điều khiển ATS, xuất xứ: G7/Châu\n                                                     Á hoặc tương đương\n                                                   - Vật tư phụ lắp đặt.\n                                                    Nhiên liệu diesel phục vụ chạy thử,\n  3       Chi phí nhiên liệu\n                                                    nghiệm thu tổ máy phát điện.\n                                                   - Chi phí vận chuyển máy phát điện, vỏ\n                                                     cách âm, tủ ATS,…\n          Chi phí vận chuyển và lắp đặt tổ máy tại\n  4                                                - Chi phí lắp đặt tổ máy, hướng dẫn vận\n          công trường\n                                                     hành, nghiệm thu bàn giao đưa vào sử\n                                                     dụng.\n\n - Mẫu dưới đây dùng để phục vụ việc đánh giá về kỹ thuật hàng hóa chào thầu của\n nhà thầu. Yêu cầu nhà thầu phải kê khai đầy đủ và chính xác các thông tin theo mẫu\n này và trình bày file scan theo hướng dẫn nói trên. Nhà thầu tự chịu trách nhiệm về\n hậu quả hoặc sự bất lợi nếu không làm đúng theo quy định. Việc nhà thầu cố tình kê\n khai thông tin không đúng với thông số kỹ thuật mà nhà sản xuất đã công bố nhằm\n mục đích vượt qua bước đánh giá về kỹ thuật được coi là hành vi gian lận trong đấu\n thầu và sẽ bị xử lý theo quy định của Pháp luật.\n\n                    BẢNG CHÀO ĐÁP ỨNG THÔNG SỐ KỸ THUẬT:\n             Tên vật Nội dung yêu Nội dung\n  STT       tư, thiết cầu của E-   của E-            Tài liệu tham chiếu       Đánh giá\n               bị       HSMT       HSDT\n                                                   Ghi rõ tên file tài liệu, Đáp ứng/\n                                                   số trang và tô màu các Không đáp\n      1                                            thông số kỹ thuật đáp ứng ứng\n                                                   trên tài liệu.\n                                                   Các catalogue kèm theo.\n\n  2\n ….\n\n\n2.3. Bảng yêu cầu hình ảnh của hàng hóa (theo yêu cầu kỹ thuật tại mục 2.2):\n               Bảng số 01: Hình ảnh tham chiếu thiết bị dự thầu\n      STT DANH MỤC CÁC THIẾT BỊ                    HÌNH ẢNH\n\f      I    MÁY PHÁT ĐIỆN\n      1    ….\n      2    ….\n 3. Các yêu cầu khác:\n    3.1. Các yêu cầu đảm bảo chất lượng:\n     a) Cam kết bảo hành 12 tháng, tần suất bảo trì tối thiểu: 01 lần/03 tháng trong thời\ngian bảo hành thiết bị. Có đề xuất đầy đủ, chi tiết các dịch vụ sau bán hàng hợp lý nhằm\nđảm bảo chất lượng hàng hóa, thiết bị hoạt động ổn định trong suốt thời gian sử dụng\ndự kiến (10 năm - Có tính phí).\n     - Có cam kết cung cấp các giấy phép hoặc các thông tin để khi Chủ đầu tư có yêu\ncầu về kiểm tra hàng hóa hoặc kiểm tra nguồn gốc xuất xứ trước khi quyết định trao\nhợp đồng.\n     - Nếu nhà thầu đề xuất các tiêu chuẩn, quy chuẩn hoặc các quy định hiện hành hết\nhiệu lực thì hồ sơ dự thầu sẽ được đánh giá là không hợp lệ.\n     - Nhà thầu phải có cam kết: Cam kết có đội ngũ nhân viên sửa chữa thiết bị, sẵn\nsàng đáp ứng yêu cầu sửa chữa bảo hành trong vòng 06 giờ khi có yêu cầu của Chủ đầu\ntư/ Đơn vị quản lý, sử dụng.\n     - Có cam kết cung cấp bản gốc (bản chính) văn bằng, chứng chỉ hoặc các giấy phép\nđã đề xuất theo E-HSDT để Bên mời thầu đối chiếu trước quá trình hoàn thiện hợp\nđồng.\n     3.2 Tài liệu chứng minh tính hợp lệ của hàng hóa\n        a) Bảng chào đáp ứng kỹ thuật theo mẫu tại mục 1.3.2. Chương V. Đề nghị nhà\n thầu kê khai đầy đủ thông tin, ghi cụ thể tên tài liệu tham chiếu, số trang và trích dẫn\n nội dung tham chiếu cụ thể. Nhà thầu phải nộp đồng thời file Word của Bảng chào\n đáp ứng kỹ thuật và bản scan có ký đóng dấu hợp lệ.\n        b) Có catalogue hoặc tài liệu kỹ thuật của nhà sản xuất (Được đăng tải trên trang\n Web của Nhà sản xuất hoặc có đóng dấu của nhà sản xuất hoặc nhà phân phối được\n ủy quyền hợp pháp; đối với tài liệu tiếng nước ngoài thì yêu cầu cung cấp Bản dịch có\n xác nhận của Nhà sản xuất hoặc hoặc nhà phân phối được ủy quyền hợp pháp) nêu rõ\n đối với từng loại hàng hóa:\n        - Ký mã hiệu, nhãn mác sản phẩm (theo quy định của nhà sản xuất);\n        - Tên nhà sản xuất;\n        - Thông số kỹ thuật hàng hóa;\n        - Quy cách hàng hóa (nếu có);\n        Ghi chú: Nhà thầu phải đánh dấu (highlight) vào các nội dung cụ thể chứng\n minh hàng hóa đáp ứng kỹ thuật tại catalogue hoặc tài liệu kỹ thuật. Đối với catalogue,\n tài liệu kỹ thuật được công bố trên website của nhà sản xuất hoặc nhà cung cấp, nhà\n thầu cung cấp đường dẫn website để Chủ đầu tư/Tổ chuyên gia tra cứu, đối chiếu. Nội\n\fdung tra cứu phải thể hiện được các thông tin cần thiết để xác định sự phù hợp của\nsản phẩm với yêu cầu kỹ thuật của E-HSMT.\n       Văn bản cam kết tất cả hàng hóa, thiết bị mới 100%, được sản xuất năm 2026 trở\n       về sau;hàng hóa, thiết bị không có lỗi về vật liệu, sản xuất, thiết kế, vận hành,\n       đáp ứng các yêu cầu nêu trong E-HSYC và các tiêu chuẩn nêu trong E- HSĐX.\n       Nhà thầu phải đảm bảo tính trung thực, chính xác về các thông tin đối với hàng\n       hóa, thiết bị của mình. Bên mời thầu sẽ khước từ tất cả các hàng hóa, thiết bị do\n       nhà thầu cung cấp mà không có nguồn gốc rõ ràng, không đảm bảo chất lượng\n       hoặc vi phạm các chính sách có liên quan do nhà nước ban hành: hải quan, thuế,\n       môi trường...\n      - Đối với hàng hóa, thiết bị nhập khẩu, phải có: Văn bản cam kết cung cấp giấy\nchứng nhậnxuất xứ hàng hóa, thiết bị (C/O) và chứng nhận chất lượng hàng hóa, thiết\nbị (C/Q)\n      - Đối với hàng hóa, thiết bị trong nước, phải có: Văn bản cam kết của nhà\nthầu về cung cấp chứng nhận chất lượng hàng hóa (CQ).\n 3.3 Yêu cầu đối với Giải pháp kỹ thuật cung cấp, lắp đặt hệ thống máy phát điện:\n    a) Các giải pháp kỹ thuật tổ chức tổng mặt bằng thi công:\n    Yêu cầu có đầy đủ bản vẽ bố trí mặt bằng công trường và thuyết minh, các nội\ndung cần trình bày bao gồm:\n    - Hiểu biết về dự án và hiện trường công trình.\n    - Phương án bố trí mặt bằng công trường;\n    - Phương án bố trí rào chắn, biển báo,…\n    b) Sơ đồ hệ thống tổ chức của Nhà thầu tại công trường\n    - Có sơ đồ và thuyết minh về hệ thống tổ chức của Nhà thầu tại công trường, bao\ngồm: Bộ phận giám sát chất lượng, tiến độ (KCS); bộ phận thanh quyết toán; bộ phận\nquản lý tiến độ, ATLĐ, VSMT, PCCC; bộ phận hành chính kế toán; bộ phận vật tư –\nkho – an ninh; các tổ đội thi công phù hợp với Biện pháp thi công và tiến độ thi công\nmà Nhà thầu đề xuất. Nêu rõ vai trò, trách nhiệm của từng vị trí trong sơ đồ tổ chức\ncủa Nhà thầu.\n    c) Biện pháp tổ chức cung cấp, lắp đặt thiết bị\n    Có các giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt thiết bị hợp lý và\nhiệu quả kinh tế cơ bản như sau:\n    - Nêu rõ căn cứ lập Biện pháp thi công, các tiêu chuẩn áp dụng còn hiệu lực;\nphạm vi công việc của gói thầu.\n    - Trách nhiệm của Nhà thầu và Chủ đầu tư.\n    - Sơ đồ và thuyết minh kế hoạch cung cấp thiết bị;\n    - Thể hiện được nội quy, giờ giấc làm việc.\n    - Sơ đồ, thuyết minh và bản vẽ biện pháp thi công lắp đặt thiết bị.\n\f    - Sơ đồ, thuyết minh công tác nghiệm thu, chạy thử, kiểm định hệ thống Máy phát\nđiện.\n    - Sơ đồ, thuyết minh công tác kiểm định hệ thống Máy phát điện: Thể hiện được sự\nphối hợp giữa Nhà thầu và CĐT, Đơn vị kiểm định,...\n    d) Tiến độ cung cấp:\n    - Có biện pháp đảm bảo tiến độ cung cấp; giải pháp khắc phục trong trường hợp\nchậm tiến độ.\n    e) Biện pháp đảm bảo chất lượng\n    - Biện pháp bảo đảm chất lượng trong thi công công trình\n    - Có quy trình quản lý các hồ sơ, tài liệu, hoàn công\n    - Có Kế hoạch tổ chức thử nghiệm các hệ thống\n    - Giải pháp xử lý vật tư, vật liệu và thiết bị phát sinh (nếu có) phù hợp với yêu cầu\ncủa gói thầu\n    f) An toàn lao động\n    - Nhà thầu phải có biện pháp khả thi, phù hợp với quy định pháp luật, quy chuẩn,\ntiêu chuẩn hiện hành, hiện trạng công trình xây dựng.\n    g) Phòng cháy, chữa cháy\n    Nhà thầu có biện pháp phòng cháy, chữa cháy hợp lý, khả thi, phù hợp quy định\npháp luật, quy chuẩn, tiêu chuẩn hiện hành về Phòng cháy chữa cháy.\n    h) Vệ sinh môi trường\n    Nhà thầu phải lập biện pháp giảm thiểu tác hại, bảo vệ môi trường khả thi, phù\nhợp với quy định pháp luật, quy chuẩn, tiêu chuẩn hiện hành về vệ sinh môi trường,\nhiện trạng công trình xây dựng.\n3.4. Đào tạo hướng dẫn sử dụng:\n    - Nội dung đào tạo, hướng dẫn sử dụng tối thiểu gồm:\n        + Chương trình, thời gian, địa điểm, số lượng cán bộ được đào tạo, yêu cầu về\ncán bộ được đào tạo, tài liệu bằng tiếng Việt phục vụ cho đào tạo hướng dẫn sử dụng,\nbố trí phiên dịch trong trường hợp người tiến hành đào tạo sử dụng tiếng nước ngoài...\n        + Các biện pháp an toàn trong quá trình vận hành; Vận hành, sử dụng toàn bộ\ntính năng, chức năng; Bảo dưỡng định kỳ; Quản lý kỹ thuật ... và các nội dung khác\ntheo tiêu chuẩn của Hãng sản xuất và nhà thầu.\n        - Nhà thầu chịu trách nhiệm cung cấp đầy đủ tài liệu kỹ thuật, dữ liệu có liên\nquan đến công tác sửa chữa, lắp đặt, vận hành và bảo trì, bảo dưỡng bằng bản tiếng\nAnh (nếu có) và tiếng Việt cho Chủ đầu tư, đơn vị quản lý sử dụng.\n Mục 2. Bản vẽ\n      E-HSMT có file các bản vẽ đính kèm: KHÔNG\n\n Mục 3. Kiểm tra và thử nghiệm\n\f   Các kiểm tra và thử nghiệm cần tiến hành gồm có: Vận hành thử nghiệm, kiểm tra\nnguồn gốc, xuất xứ, chất lượng sản phẩm và các nội dung khác theo quy định của chủ\nđầu tư.\n   a) Kiểm tra: Các kiểm tra cần tiến hành:\n   - Kiểm tra về hình thức, kết cấu của thiết bị.\n   - Kiểm tra về tình trạng vận hành thiết bị.\n      b) Về thử nghiệm:\n      - Đại diện đơn vị sử dụng phối hợp đại diện Chủ đầu tư sẽ tiến hành kiểm tra, thử\n nghiệm và xác nhận vào Biên bản bàn giao, nghiệm thu toàn bộ các hàng hóa giao\n nhận sau khi Nhà cung cấp bàn giao, lắp đặt hoàn chỉnh và hướng dẫn sử dụng cho đơn\n vị tiếp nhận.\n     - Loại kiểm tra: Số lượng, quy cách, các tính năng, thông số, đặc trưng kỹ thuật\nchính và khả năng vận hành của các hàng hóa cung cấp ở nội dung hợp đồng đã ký kết\n Việc kiểm tra, thử nghiệm, vận hành khi giao hàng được tổ chức nghiệm thu kỹ thuật tại\n cơ sở của bên mua. Chi phí cho việc kiểm tra, thử nghiệm do bên bán đảm nhận. Đối\n với các hàng hóa không đạt yêu cầu qua kiểm tra, thử nghiệm, bên bán chịu trách\n nhiệm khắc phục, sửa chữa hoặc cung ứng thiết bị khác cho đến khi đạt yêu cầu để\n nghiệm thu kỹ thuật.\n\n--- Tệp: IB2600581977_QuyetDinhPheDuyetHSMT_21_10_2026.pdf ---\nNội dung được ký số bởi:\nTên đơn vị: CÔNG TY CP ĐIỆN NƯỚC AN GIANG\nMã số thuế: 1600249791\nThời gian ký: 21-10-2026 09:40:15\n\n--- Tệp: Mục 3 Tieu chuan danh gia ve Ky thuat.pdf ---\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật\n\n    Sử dụng tiêu chí đạt/không đạt để xây dựng tiêu chuẩn đánh giá về kỹ thuật.\n    Tiêu chí tổng quát được đánh giá là đạt khi tất cả các tiêu chí chi tiết cơ bản được đánh giá\nlà đạt và các tiêu chí chi tiết không cơ bản được đánh giá là đạt hoặc chấp nhận được.\n       E-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí tổng\nquát đều được đánh giá là đạt.\n\n                                                                                        Sử dụng\n                                Nội dung đánh giá                                     tiêu chí đạt,\n                                                                                       không đạt\n 1. Đặc tính, thông số kỹ thuật của hàng hóa, tiêu chuẩn sản xuất, tiêu chuẩn chế tạo và\n công nghệ\n                              - Có nêu đầy đủ, hoàn toàn phù hợp đáp ứng yêu\n                              cầu của Chương V – E-HSMT.\n                              - Có bảng Đáp ứng thông số kỹ thuật.\n                              - Có hình ảnh, các tài liệu kỹ thuật, catagloue để\n                              chứng minh vật tư, vật liệu phù hợp với yêu cầu\n                              kỹ thuật theo E-HSMT. Đối với catalogue, tài liệu\n Đặc tính, thông số kỹ thuật kỹ thuật được công bố trên website của nhà sản\n của hàng hóa; tiêu chuẩn sản xuất hoặc nhà cung cấp, nhà thầu cung cấp đường\n xuất; tiêu chuẩn chế tạo và dẫn website để Chủ đầu tư/Tổ chuyên gia tra cứu,\n công nghệ.                   đối chiếu. Nội dung tra cứu phải thể hiện được các\n                              thông tin cần thiết để xác định sự phù hợp của sản\n                              phẩm với yêu cầu kỹ thuật của E-HSMT.\n                                                                                           Đạt\n                              - Có đầy đủ tài liệu chứng minh tự cung cấp, hoặc\n                              thỏa thuận hoặc hợp đồng nguyên tắc với đơn vị\n                              cung cấp. (kèm theo Giấy đăng ký kinh doanh của\n                              đơn vị cung cấp thể hiện ngành nghề được phép\n                              kinh doanh cho gói thầu).\n                              - Nhà thầu phải nêu rõ: ký mã hiệu, nhãn hiệu, xuất\n                              xứ (quốc gia, vùng lãnh thổ sản xuất), hãng sản\n                              xuất của hàng hóa dự thầu theo Mẫu số 10B\n                              (Webform trên Hệ thống).\n                              - Thông số kỹ thuật trong Catalogue các loại hàng\n                              hóa dự thầu phải phù hợp, logic với thông số kỹ\n                              thuật của hàng hóa nhà thầu kê khai.\n                                 Không đáp ứng 1 trong các yêu cầu trên                Không đạt\n 2. Tính hợp lý và hiệu quả kinh tế của các giải pháp kỹ thuật, biện pháp tổ chức cung cấp,\n lắp đặt hàng hóa\n Tính hợp lý và hiệu quả kinh Có thuyết minh, sơ đồ lắp đặt đấu nối, bản vẽ                Đạt\n tế của các giải pháp kỹ thuật, phương án lắp đặt thiết bị một cách hợp lý, phù\n\fbiện pháp tổ chức cung cấp, hợp với từng loại thiết bị, đáp ứng yêu cầu tại\nlắp đặt hàng hóa.           Chương V của E-HSMT.\n                               Không đáp ứng 1 trong các yêu cầu trên.               Không đạt\n3. Mức độ đáp ứng các yêu cầu về bảo hành, bảo trì\n                               Thời gian bảo hành ≥ 12 tháng. Tần suất bảo trì tối\nThời gian bảo hành, bảo trì thiểu ≥ 01 lần/03 tháng trong thời gian bảo hành       Đạt\n(Khuyến khích nhà thầu tăng    thiết bị.\nthời gian bảo hàng, bảo trì so Thời gian bảo hành < 12 tháng. Tần suất bảo trì tối\nvới quy định của E-HSMT)       thiểu < 01 lần/03 tháng trong thời gian bảo hành Không đạt\n                               thiết bị.\n4. Khả năng thích ứng về mặt địa lý, môi trường\nKhả năng thích ứng về mặt Cam kết hàng hóa dự thầu hoàn toàn thích ứng về\nđịa lý, môi trường        địa lý, môi trường Việt Nam hoặc không hoàn toàn\n                                                                                       Đạt\n                          thích ứng về địa lý, môi trường Việt Nam nhưng\n                          có đề xuất biện pháp giải quyết hợp lý, phù hợp.\n                              Không có cam kết hoặc có cam kết nhưng nội dung\n                              đề xuất biện pháp giải quyết không hợp lý, không\n                                                                               Không đạt\n                              phù hợp đối với trường hợp hàng hóa không hoàn\n                              toàn thích ứng về địa lý, môi trường Việt Nam.\n5. Tác động đối với môi trường và biện pháp giải quyết\n                            Cam kết hàng hóa được cung cấp không có ảnh\n                            hưởng, tác động nhiều đến môi trường hoặc có tác\n                                                                               Đạt\n                            động đến môi trường nhưng có đề xuất biện pháp\nTác động đối với môi trường giải quyết hợp lý, phù hợp.\nvà biện pháp giải quyết.    Không có cam kết hoặc có cam kết nhưng nội\n                            dung đề xuất biện pháp giải quyết không hợp lý,\n                                                                             Không đạt\n                            không phù hợp đối với trường hợp hàng hóa có tác\n                            động đến môi trường.\n6. Các yếu tố về điều kiện thương mại, thời gian giao hàng, đào tạo chuyển giao công nghệ,\ncung cấp các dịch vụ sau bán hàng\n                               Có điều kiện thương mại, thời gian thực hiện, đào\nĐiều kiện thương mại, thời     tạo, chuyển giao công nghệ hợp lý, khả thi, phù hợp     Đạt\ngian thực hiện, đào tạo,       với đề xuất về tiến độ cung cấp.\nchuyển giao công nghệ hợp\nlý, khả thi, phù hợp với đề    Điều kiện thương mại, thời gian thực hiện, đào tạo,\nxuất về tiến độ cung cấp.      chuyển giao công nghệ không hợp lý, khả thi, không Không đạt\n                               phù hợp với đề xuất về tiến độ cung cấp.\n7. Tiến độ cung cấp hàng hóa\n                            - Đề xuất tổng thời gian giao hàng ≤ 150 ngày (kể\n7.1. Tiến độ cung cấp hàng từ ngày hợp đồng có hiệu lực) có tính điều kiện thời        Đạt\nhóa hợp lý, khả thi phù hợp tiết, các ngày nghỉ, lễ theo quy định của pháp luật.\n\fvới đề xuất kỹ thuật và đáp - Có Bảng tiến độ cung cấp hàng hóa hợp lý, khả thi\nứng yêu cầu của E-HSMT.     và phù hợp với đề xuất kỹ thuật và đáp ứng yêu cầu\n                            của E-HSMT.\n                                 - Đề xuất tổng thời gian giao hàng > 150 ngày\n                                 hoặc Thời gian cung cấp hàng hoá ≤ 150 ngày\n                                 nhưng không tính đến điều kiện thời tiết hoặc\n                                 không tính các ngày nghỉ, lễ theo quy định của\n                                 pháp luật.                                         Không đạt\n                                 - Không có bảng tiến độ cung cấp hàng hóa hợp lý,\n                                 khả thi và phù hợp với đề xuất kỹ thuật và đáp ứng\n                                 yêu cầu của E-HSMT.\n7.2. Có biểu tiến độ thực hiện Đề xuất đầy đủ, hợp lý các nội dung theo yêu cầu\n                                                                                  Đạt\nhợp đồng thể hiện cho từng của E-HSMT\nhạng mục cung cấp và lắp đặt\nthiết bị (thể hiện theo ngày\nhoặc tuần).\nBiểu tiến độ phải đáp ứng các\nyêu cầu sau:\n- Biểu tiến độ thực hiện hợp\nđồng phù hợp với biện pháp\ncung cấp và lắp đặt thiết bị do\nnhà thầu đề xuất.\n- Biểu tiến độ thực hiện hợp\nđồng của nhà thầu phải tính Không đáp ứng 1 trong các yêu cầu trên.             Không đạt\ntới điều kiện thời tiết; các\nngày nghỉ lễ, tết (nếu có) theo\nquy định hiện hành và phù\nhợp với quy chế làm việc, các\nquy định, thỏa thuận của nhà\nthầu và người lao động.\n- Có biểu đồ huy động nhân\nlực, biểu đồ huy động thiết bị\nchủ yếu phục vụ công tác\ntriển khai lắp đặt.\n8. Kết quả thực hiện hợp đồng của nhà thầu đối với gói thầu cung cấp hàng hóa, EPC, EP,\nPC, chìa khóa trao tay theo quy định tại Điều 19 và Điều 20 của Nghị định số 214/2025/NĐ-\nCP, chất lượng hàng hóa tương tự được công khai theo quy định tại Điều 20 của Nghị định\nsố 214/2025/NĐ-CP.\nThông tin về kết quả thực        Nhà thầu phải có thuyết minh về kết quả thực hiện   Đạt\nhiện hợp đồng của nhà thầu       hợp đồng của nhà thầu và Chất lượng hàng hóa đã\n(cung cấp hàng hoá) và Chất      được sử dụng đảm bảo đầy đủ các nội dung chi tiết\nlượng hàng hóa đã được sử        theo 02 mục a) và b).\ndụng trong thời hạn 03 năm\n                                 Nhà thầu không có thuyết minh về kết quả thực Không đạt\ntrở lại đây tính đến thời điểm\n\f  đóng thầu.                      hiện hợp đồng của nhà thầu hoặc không có thuyết\n  a) Kết quả thực hiện hợp        minh Chất lượng hàng hóa đã được sử dụng hoặc\n  đồng của nhà thầu gồm:          có thuyết minh về kết quả thực hiện hợp đồng của\n  - Tiến độ thực hiện hợp đồng;   nhà thầu và Chất lượng hàng hóa đã được sử dụng\n                                  nhưng không đầy đủ các nội dung chi tiết theo 02\n  - Chất lượng hàng hoá, dịch     mục a) và b).\n  vụ, bao gồm các sự cố xảy ra\n  trong quá trình thực hiện hợp   * Trường hợp phát hiện nhà thầu cam kết không\n  đồng (nếu có) và các yếu tố     trung thực thì E-HSDT bị loại và nhà thầu sẽ bị\n  khác có liên quan;              coi là có hành vi gian lận trong đấu thầu.\n  - Vi phạm hợp đồng, chấm dứt\n  hợp đồng và lý do.\n  b) Chất lượng hàng hóa đã\n  được sử dụng theo hợp đồng\n  gồm:\n  - Chất lượng của hàng hóa\n  trên thực tế so với quy định\n  trong hợp đồng;\n  - Tần suất hư hỏng, gặp sự cố\n  phát sinh lỗi của hàng hóa và\n  chất lượng dịch vụ bảo hành,\n  sửa chữa, khắc phục.\n  9. Các tài liệu chứng minh tính hợp lệ của hàng hoá theo quy định tại Mục E-CDNT 10.8\n  Chương II Phần 1 của E-HSMT được duyệt\n  Các tài liệu chứng minh tính Cam kết đầy đủ các nội dung và đính kèm đầy đủ              Đạt\n  hợp lệ của hàng hoá          các tài liệu theo yêu cầu.\n                                  Không cam kết hoặc không có đính kèm các tài\n                                  liệu hoặc có cam kết, đính kèm nhưng không đầy\n                                                                                     Không đạt\n                                  đủ 01 trong các tài liệu hoặc các nội dung cam kết\n                                  theo yêu cầu.\n                                  Tất cả các tiêu chuẩn chi tiết được đánh giá là đạt.     Đạt\n          KẾT LUẬN:               Có 01 tiêu chuẩn chi tiết được xác định là không\n                                                                                   Không đạt\n                                  đạt.\n      Nhà thầu được đánh giá là đạt yêu cầu về kỹ thuật khi các tiêu chuẩn 1, 2, 3, 4, 5, 6, 7, 8\nvà 9 được đánh giá là đạt. Trường hợp nhà thầu không đạt một trong các tiêu chuẩn 1, 2, 3, 4, 5,\n6, 7, 8 và 9 thì được đánh giá là không đạt và không được xem xét, đánh giá bước tiếp theo.\n        * Lưu ý: Nhà thầu phải trình bày thuyết minh phần đề xuất kỹ thuật theo trình tự nội\n dung yêu cầu về kỹ thuật của hồ sơ mời thầu gồm 09 nội dung yêu cầu cơ bản (tiêu chuẩn 1,\n 2, 3, 4, 5, 6, 7, 8 và 9). Trường hợp nhà thầu không trình bày thuyết minh đủ 07 nội dung yêu\n cầu cơ bản thì được đánh giá là không đạt và không được xem xét, đánh giá bước tiếp theo.\n\n Mục 4. Tiêu chuẩn đánh giá về tài chính\n\f 4.1. Phương pháp giá thấp nhất:\n       Cách xác định giá thấp nhất theo các bước sau đây:\n       Bước 1. Xác định giá dự thầu, giá dự thầu sau giảm giá (nếu có);\n       Bước 2. Xác định giá trị ưu đãi (nếu có) theo quy định tại Mục 28 E-CDNT;\n       Bước 3. Xếp hạng nhà thầu: E-HSDT có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có),\ncộng giá trị ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất.","analysis":{"notes":[],"result":{"keyInfo":{"budget":"1,38 tỷ đồng","bidForm":null,"bidName":"Gói thầu số 50: Cung cấp và lắp đặt máy phát điện (Dự án Hệ thống cấp nước Hội An công suất 5000m3/ngày)","investor":"Công ty Cổ phần Điện Nước An Giang (MST 1600249791)","notifyNo":"IB2600581977","warranty":"≥ 12 tháng; bảo trì tối thiểu 01 lần/03 tháng trong thời gian bảo hành; xử lý sự cố tối đa 06 giờ; cung cấp phụ tùng tối thiểu 10 năm (có tính phí)","bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":"09:00 ngày 05/11/2026","contractType":null,"deliveryTime":"≤ 150 ngày kể từ ngày hợp đồng có hiệu lực (Thời gian thực hiện: 150 ngày), phải tính điều kiện thời tiết và ngày nghỉ, lễ","procuringEntity":null,"deliveryLocation":"Xã Long Kiến, tỉnh An Giang (công trường Hệ thống cấp nước Hội An)","evaluationMethod":"Kỹ thuật: tiêu chí đạt/không đạt (09 tiêu chuẩn); Tài chính: phương pháp giá thấp nhất","generatorCapacity":"250 kVA/200 kW liên tục (prime); 275 kVA/220 kW dự phòng (standby)"},"summary":"Gói thầu số 50 mua sắm, vận chuyển, lắp đặt, kiểm định, chạy thử và bàn giao 01 tổ máy phát điện diesel 250 kVA (200 kW liên tục / 220 kW – 275 kVA dự phòng), kèm vỏ cách âm, tủ ATS 4P-400A, nhiên liệu chạy thử và đào tạo vận hành, cho dự án Hệ thống cấp nước Hội An 5000 m3/ngày tại xã Long Kiến, tỉnh An Giang. Chủ đầu tư là Công ty CP Điện Nước An Giang, giá gói thầu 1,38 tỷ đồng, đóng thầu 09:00 ngày 05/11/2026. Kỹ thuật được đánh giá theo tiêu chí đạt/không đạt với 09 tiêu chuẩn, chỉ cần 01 tiêu chuẩn không đạt là bị loại. Xếp hạng tài chính theo phương pháp giá thấp nhất. Hàng hóa phải mới 100%, sản xuất năm 2026 trở về sau, bảo hành ≥ 12 tháng, giao hàng ≤ 150 ngày, và có nhiều thông số (kích thước, dung tích xy lanh, lưu lượng khí thải, sơn QUALICOAT, tiêu chuẩn EN) có dấu hiệu thiên về một model cụ thể. Bộ tài liệu được cung cấp không gồm BDL, CDNT, tiêu chuẩn năng lực - kinh nghiệm và điều kiện hợp đồng, nên chưa xác định được bảo đảm dự thầu, hiệu lực E-HSDT và ngưỡng kinh nghiệm.","highlights":[{"quote":null,"title":"Chưa có thông tin bảo đảm dự thầu và hiệu lực E-HSDT","detail":"Bộ tài liệu không có BDL/CDNT nên không xác định được giá trị, thời hạn hiệu lực bảo đảm dự thầu và hiệu lực E-HSDT. Sai giá trị hoặc thời hạn bảo đảm dự thầu là lý do loại trực tiếp.","category":"financial","severity":"critical","reference":"BDL (không có trong tài liệu được cung cấp)","recommendation":"Tải đầy đủ E-HSMT/BDL trên muasamcong, xác định giá trị (thường 1-1,5% giá gói thầu) và số ngày hiệu lực. Mở bảo lãnh đủ giá trị, hiệu lực ≥ hiệu lực E-HSDT + 30 ngày, đúng tên gói thầu và bên thụ hưởng."},{"quote":null,"title":"Chưa có tiêu chuẩn năng lực - kinh nghiệm","detail":"Không có mục đánh giá năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, nhân sự) trong tài liệu, nên chưa đánh giá được khả năng đáp ứng ngưỡng kinh nghiệm.","category":"eligibility","severity":"critical","reference":"Chương III, Mục năng lực - kinh nghiệm (không có trong tài liệu)","recommendation":"Kiểm tra ngay trên hệ thống và chuẩn bị hợp đồng tương tự (máy phát ≥ 250 kVA hoặc giá trị tương đương), BCTC, xác nhận nghĩa vụ thuế."},{"quote":null,"title":"Đóng thầu 09:00 ngày 05/11/2026","detail":"Quyết định phê duyệt HSMT ký ngày 21/10/2026, thời gian chuẩn bị khoảng 2 tuần. Cần kịp lấy thỏa thuận cung cấp, catalogue tiếng Việt có xác nhận, chứng nhận prototype.","category":"deadline","severity":"critical","reference":"Thông tin TBMT IB2600581977","recommendation":"Nộp trước hạn ít nhất 1 ngày, kiểm tra chữ ký số và dung lượng tệp. Yêu cầu nhà cung cấp/hãng phát hành giấy tờ trong tuần đầu."},{"quote":"Đề xuất tổng thời gian giao hàng ≤ 150 ngày (kể từ ngày hợp đồng có hiệu lực) có tính điều kiện thời tiết, các ngày nghỉ, lễ theo quy định của pháp luật.","title":"Tiến độ ≤ 150 ngày phải tính thời tiết và ngày nghỉ, lễ","detail":"Đề xuất ≤ 150 ngày nhưng không thể hiện việc tính điều kiện thời tiết hoặc ngày nghỉ lễ sẽ bị đánh giá không đạt. Phải có bảng tiến độ, biểu đồ huy động nhân lực và thiết bị theo ngày hoặc tuần.","category":"technical","severity":"critical","reference":"Mục 3, tiêu chuẩn 7.1 và 7.2","recommendation":"Ghi rõ trong bảng tiến độ việc trừ ngày Tết, lễ và dự phòng mùa mưa An Giang. Kèm biểu đồ nhân lực và thiết bị, thống nhất với biện pháp lắp đặt."},{"quote":"Nhà thầu không có thuyết minh về kết quả thực hiện hợp đồng của nhà thầu hoặc không có thuyết minh Chất lượng hàng hóa đã được sử dụng","title":"Thuyết minh kết quả thực hiện hợp đồng 03 năm (tiêu chuẩn 8)","detail":"Phải thuyết minh đủ 02 nội dung a) kết quả thực hiện hợp đồng và b) chất lượng hàng hóa đã sử dụng. Thiếu một nội dung là không đạt, khai không trung thực bị coi là gian lận.","category":"documents","severity":"critical","reference":"Mục 3, tiêu chuẩn 8","recommendation":"Lập bản thuyết minh riêng cho các hợp đồng cung cấp hàng hóa 3 năm gần nhất: tiến độ, sự cố, vi phạm, tần suất hư hỏng, chất lượng bảo hành. Đối chiếu với dữ liệu công khai trên hệ thống."},{"quote":"Có nêu đầy đủ, hoàn toàn phù hợp đáp ứng yêu cầu của Chương V – E-HSMT.","title":"Thông số máy rất chi tiết, có thể chỉ một vài model đáp ứng","detail":"Kích thước máy trần ≤ 2970x1346x1708 mm, dung tích xy lanh ≥ 11,05 L, ≥ 6 xy lanh, tỉ số nén ≥ 17,0:1, lưu lượng khí thải ≤ 828 L/s, bồn dầu ≥ 390 L, tiêu hao nhiên liệu ở 3 mức tải. Mỗi thông số đều phải được chứng minh bằng catalogue, lệch một thông số là không đạt.","category":"technical","severity":"critical","reference":"Chương V, 2.2.a; Mục 3, tiêu chuẩn 1","recommendation":"Đối chiếu từng dòng với datasheet model dự kiến chào. Nếu không đáp ứng, gửi yêu cầu làm rõ hoặc kiến nghị sớm. Highlight từng thông số trong catalogue."},{"quote":"Bản chứng nhận prototype tested (thử nghiệm mẫu) của sản phẩm trước khi sản xuất hàng loạt - (Cung cấp bản chứng nhận thử nghiệm mẫu theo E-HSDT)","title":"Chứng nhận thử nghiệm mẫu (prototype) và tiêu chuẩn EN","detail":"Phải nộp bản chứng nhận prototype tested cùng E-HSDT và đáp ứng danh mục tiêu chuẩn ISO/EN. Nhiều hãng châu Á không có đủ chứng nhận EN này.","category":"documents","severity":"critical","reference":"Chương V, 2.2.a, I.1","recommendation":"Yêu cầu hãng cung cấp chứng nhận prototype, Declaration of Conformity EN, chứng chỉ ISO 9001/14001 còn hiệu lực, kèm bản dịch có xác nhận."},{"quote":"yêu cầu 2 trong 3 bộ phần chính (động cơ, đầu phát, bộ điều khiển) phải cùng thương hiệu của tổ máy phát điện.","title":"Đồng bộ thương hiệu 2/3 bộ phận chính","detail":"Ít nhất 2 trong 3 bộ phận (động cơ, đầu phát, bộ điều khiển) phải cùng thương hiệu tổ máy. Tổ máy lắp ráp (OEM động cơ + đầu phát + bộ điều khiển hãng khác) sẽ không đạt.","category":"technical","severity":"critical","reference":"Chương V, 2.2.a, I.1","recommendation":"Chọn tổ máy mà hãng sản xuất cả động cơ và đầu phát, hoặc động cơ và bộ điều khiển. Chứng minh bằng catalogue và giấy xác nhận của hãng."},{"quote":"Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-HSDT","title":"Catalogue tiếng Việt cho tất cả thiết bị","detail":"Bắt buộc catalogue bằng tiếng Việt cho tất cả thiết bị, áp dụng cho từng nhà sản xuất cấu phần. Tài liệu tiếng nước ngoài phải có bản dịch được nhà sản xuất hoặc nhà phân phối ủy quyền xác nhận.","category":"documents","severity":"critical","reference":"Chương V, 2.1 và 3.2.b","recommendation":"Chuẩn bị bản dịch có đóng dấu xác nhận cho tổ máy, động cơ, đầu phát, bộ điều khiển, vỏ, ATS (thiết bị đóng cắt và bộ điều khiển). Kèm đường dẫn website và highlight thông số."},{"quote":"Nhà thầu phải nộp đồng thời file Word của Bảng chào đáp ứng kỹ thuật và bản scan có ký đóng dấu hợp lệ.","title":"Bảng chào đáp ứng kỹ thuật: Word và bản scan ký đóng dấu","detail":"Phải nộp đồng thời file Word và bản scan ký đóng dấu, ghi tên tài liệu, số trang và trích dẫn tham chiếu. Phải kê khai Mẫu số 10B trên webform. Thông số catalogue phải logic với thông số kê khai.","category":"documents","severity":"critical","reference":"Chương V, 3.2.a; Mục 3, tiêu chuẩn 1","recommendation":"Lập bảng theo từng dòng của 2.2.a, có cột tham chiếu file/trang. Kiểm tra trùng khớp giữa Mẫu 10B, bảng chào và catalogue."},{"quote":"Có đầy đủ tài liệu chứng minh tự cung cấp, hoặc thỏa thuận hoặc hợp đồng nguyên tắc với đơn vị cung cấp. (kèm theo Giấy đăng ký kinh doanh của đơn vị cung cấp thể hiện ngành nghề được phép kinh doanh cho gói thầu).","title":"Thỏa thuận cung cấp kèm Giấy ĐKKD của nhà cung cấp","detail":"Phải có tài liệu chứng minh tự cung cấp, hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp, kèm ĐKKD có ngành nghề phù hợp.","category":"documents","severity":"critical","reference":"Mục 3, tiêu chuẩn 1","recommendation":"Ký hợp đồng nguyên tắc với nhà phân phối hoặc đại diện hãng tại Việt Nam, lấy ĐKKD có mã ngành phù hợp."},{"quote":"có cam kết, đính kèm nhưng không đầy đủ 01 trong các tài liệu hoặc các nội dung cam kết theo yêu cầu.","title":"Các văn bản cam kết bắt buộc (tiêu chuẩn 4, 5, 9)","detail":"Cần các cam kết: thích ứng địa lý - môi trường Việt Nam; tác động môi trường và biện pháp; hàng mới 100% sản xuất 2026 trở về sau; cung cấp CO, CQ, tờ khai hải quan, vận đơn, packing list, chứng thư giám định; cung cấp bản gốc chứng chỉ để đối chiếu; đội sửa chữa đáp ứng 06 giờ; phụ tùng 10 năm. Thiếu 01 cam kết là không đạt.","category":"documents","severity":"critical","reference":"Mục 3, tiêu chuẩn 4, 5, 9; Chương V, 2.1, 3.1, 3.2","recommendation":"Lập checklist cam kết và soạn từng văn bản riêng, ký đóng dấu."},{"quote":"Có thuyết minh, sơ đồ lắp đặt đấu nối, bản vẽ phương án lắp đặt thiết bị một cách hợp lý, phù hợp với từng loại thiết bị, đáp ứng yêu cầu tại Chương V của E-HSMT.","title":"Biện pháp kỹ thuật và tổ chức lắp đặt đầy đủ (tiêu chuẩn 2)","detail":"Cần thuyết minh, sơ đồ lắp đặt đấu nối, bản vẽ phương án lắp đặt, tổng mặt bằng, sơ đồ tổ chức, kế hoạch nghiệm thu - chạy thử - kiểm định, ATLĐ, PCCC, VSMT, đào tạo. E-HSMT không có bản vẽ đính kèm.","category":"technical","severity":"critical","reference":"Mục 3, tiêu chuẩn 2; Chương V, 3.3","recommendation":"Khảo sát hiện trường xã Long Kiến nếu được. Lập bản vẽ mặt bằng đặt máy, đấu nối ATS, ống khói và cáp. Trình bày đúng trình tự 09 nội dung tiêu chuẩn."},{"quote":"Loại máy: Máy trần","title":"Mâu thuẫn \"Máy trần\" và yêu cầu vỏ cách âm","detail":"Mục loại máy ghi máy trần, kích thước giới hạn cho máy trần, nhưng độ ồn ghi cho máy có vỏ cách âm và mục II.1 yêu cầu vỏ cách âm thép 2 mm. Không rõ vỏ là của hãng hay gia công trong nước.","category":"technical","severity":"warning","reference":"Chương V, 2.2.a, I.1 và II.1","recommendation":"Chào máy trần đáp ứng kích thước, kèm vỏ cách âm đáp ứng II.1. Đề nghị làm rõ vỏ có cần cùng hãng không và độ ồn đo theo điều kiện nào."},{"quote":"Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận hành","title":"Độ ồn 70±5 dBA@7m phải được kiểm định thực tế","detail":"Cần kiểm định độ ồn và khí thải đáp ứng TCVN sau lắp đặt. Mức 75 dBA là giới hạn trên, vỏ gia công có thể không đạt.","category":"technical","severity":"warning","reference":"Chương V, 2.1","recommendation":"Yêu cầu nhà sản xuất vỏ cung cấp test report độ ồn. Dự trù chi phí đơn vị kiểm định độc lập."},{"quote":"Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2026 trở về sau","title":"Năm sản xuất 2026 trở về sau","detail":"Đóng thầu tháng 11/2026, giao hàng có thể sang 2027. Hàng tồn kho sản xuất 2025 không được chấp nhận. CO/CQ phải thể hiện năm sản xuất.","category":"technical","severity":"warning","reference":"Chương V, 2.1","recommendation":"Xác nhận với nhà cung cấp lô hàng sản xuất 2026 hoặc 2027 và ghi rõ trong cam kết."},{"quote":"thời gian sửa chữa, khắc phục các hư hỏng, sai sót tối đa không quá 06h kể từ khi nhận được yêu cầu của chủ đầu tư/ đơn vị quản lý, sử dụng","title":"Bảo hành: phản hồi 06 giờ, trực 24/7, bảo trì 3 tháng/lần","detail":"Thời gian khắc phục tối đa 06 giờ tại An Giang trong khi đại diện hãng ở HCM. Cần kế hoạch nhân sự gần công trường. Phụ tùng tối thiểu 10 năm.","category":"contract","severity":"warning","reference":"Chương V, 2.1 và 3.1","recommendation":"Bố trí đội kỹ thuật hoặc đại lý tại An Giang, Cần Thơ. Kèm hồ sơ huy động nhân sự và danh bạ liên hệ. Tính chi phí bảo trì 4 lần/năm vào giá."},{"quote":"Trường hợp nhà thầu không trình bày thuyết minh đủ 07 nội dung yêu cầu cơ bản thì được đánh giá là không đạt","title":"Mâu thuẫn số nội dung thuyết minh (09 và 07)","detail":"Lưu ý yêu cầu trình bày 09 nội dung, nhưng câu sau lại ghi \"không trình bày thuyết minh đủ 07 nội dung\".","category":"documents","severity":"warning","reference":"Mục 3, phần Lưu ý","recommendation":"Trình bày đủ 09 nội dung theo đúng trình tự tiêu chuẩn 1-9 để an toàn. Có thể hỏi làm rõ."},{"quote":"Bảng chào đáp ứng kỹ thuật theo mẫu tại mục 1.3.2. Chương V.","title":"Lỗi soạn thảo, tham chiếu không tồn tại","detail":"Tham chiếu \"mục 1.3.2. Chương V\" không có trong Chương V. Có các cụm \"E-HSYC\", \"E-HSĐX\" không phù hợp với E-HSMT. Tủ điện ghi \"1.5mm2\". Nhiệt độ làm việc ghi \"≥ 40C\" không rõ nghĩa. Tốc độ ghi \"1500V/P\".","category":"other","severity":"warning","reference":"Chương V, 3.2.a; 2.2.a","recommendation":"Đưa vào văn bản đề nghị làm rõ. Trong bảng chào, ghi giá trị kỹ thuật hợp lý (tôn 1,5 mm; làm việc ở nhiệt độ môi trường ≥ 40°C)."},{"quote":"Nếu nhà thầu đề xuất các tiêu chuẩn, quy chuẩn hoặc các quy định hiện hành hết hiệu lực thì hồ sơ dự thầu sẽ được đánh giá là không hợp lệ.","title":"Tiêu chuẩn còn hiệu lực","detail":"Đề xuất tiêu chuẩn, quy chuẩn hết hiệu lực sẽ bị đánh giá không hợp lệ.","category":"technical","severity":"warning","reference":"Chương V, 3.1","recommendation":"Rà soát năm ban hành mọi TCVN, ISO, EN trích dẫn trong thuyết minh biện pháp."},{"quote":null,"title":"Chưa nêu tiêu chuẩn khí thải cụ thể","detail":"Không nêu cấp khí thải (EU Stage/EPA Tier), chỉ yêu cầu kiểm định khí thải đáp ứng TCVN sau lắp đặt.","category":"technical","severity":"info","reference":"Chương V, 2.1","recommendation":"Nêu cấp khí thải của động cơ trong bảng chào. Có thể hỏi làm rõ TCVN áp dụng."},{"quote":"Chi phí kiểm định, thí nghiệm, nghiệm thu, bàn giao","title":"Đánh giá giá thấp nhất, chi phí phát sinh nằm trong giá","detail":"Giá phải bao gồm vận chuyển, lắp đặt, kiểm định, thí nghiệm, nhiên liệu chạy thử, đào tạo, bảo hành, bảo trì 3 tháng/lần. Giá gói thầu 1,38 tỷ đồng.","category":"financial","severity":"info","reference":"Chương V, 1.a; Mục 4.1","recommendation":"Bóc tách đầy đủ chi phí, đặc biệt chi phí kiểm định độ ồn/khí thải, giám định và bảo trì, để giá cạnh tranh mà không lỗ."},{"quote":null,"title":"Điều kiện hợp đồng chưa có trong tài liệu","detail":"Không có thông tin loại hợp đồng, tạm ứng, thanh toán, bảo đảm thực hiện hợp đồng, phạt chậm tiến độ.","category":"contract","severity":"info","reference":null,"recommendation":"Tải Chương điều kiện hợp đồng (ĐKC/ĐKCT) để đánh giá rủi ro dòng tiền và phạt."}],"technicalSpecs":[{"item":"Số lượng, chủng loại","reference":"Chương V, Mục 2.2.a, A","requirement":"01 tổ máy phát điện động cơ diesel 250KVA"},{"item":"Hãng sản xuất","reference":"Chương V, 2.2.a, I.1","requirement":"\"Hãng phải có kinh nghiệm sản xuất máy phát điện trên thế giới\"; Model: \"Theo nhà sản xuất\""},{"item":"Đại diện hãng (Serving area / Location)","reference":"Chương V, 2.2.a, I.1","requirement":"\"Việt Nam - phải có đại diện của hãng làm việc tại Việt Nam\"; Location: \"HCM\""},{"item":"Xuất xứ tổ máy","reference":"Chương V, 2.2.a, I.1","requirement":"\"G7/ASIA\" (không có cụm \"hoặc tương đương\" ở dòng tổ máy)"},{"item":"Năm sản xuất, tình trạng","reference":"Chương V, 2.1 và 2.2.a","requirement":"\"Năm 2026 trở về sau\"; hàng hóa \"mới 100%, sản xuất năm 2026 trở về sau\""},{"item":"Công suất liên tục (prime)","reference":"Chương V, 2.2.a, I.1","requirement":"\"200 kW/250kVA\""},{"item":"Công suất dự phòng (standby)","reference":"Chương V, 2.2.a, I.1","requirement":"\"220kW/275kVA\""},{"item":"Điện áp, tần số","reference":"Chương V, 2.2.a, I.1 và I.3","requirement":"\"230/400V, 3 pha, 50Hz\""},{"item":"Tiêu hao nhiên liệu @ phụ tải liên tục","reference":"Chương V, 2.2.a, I.1","requirement":"100% tải: ≤ 58,1 L/giờ; 75% tải: ≤ 43,6 L/giờ; 50% tải: ≤ 30 L/giờ"},{"item":"Tiêu chuẩn chất lượng","reference":"Chương V, 2.2.a, I.1","requirement":"\"ISO 9001:2015, ISO 14001:2015, ISO 8528, EN ISO 8528-13, EN 60034-1, EN 61000-6-1, EN 61000-6-2, EN 61000-6-3, EN 55011, EN 1679-1 et EN 60204-1\""},{"item":"Chứng nhận thử nghiệm mẫu (prototype)","reference":"Chương V, 2.2.a, I.1 - Yêu cầu chất lượng","requirement":"\"Bản chứng nhận prototype tested (thử nghiệm mẫu) của sản phẩm trước khi sản xuất hàng loạt - (Cung cấp bản chứng nhận thử nghiệm mẫu theo E-HSDT)\""},{"item":"Test report xuất xưởng","reference":"Chương V, 2.2.a, I.1","requirement":"\"Máy khi xuất xưởng phải có test report, chứng nhận chất lượng của hãng.\""},{"item":"Đồng bộ thương hiệu","reference":"Chương V, 2.2.a, I.1","requirement":"\"yêu cầu 2 trong 3 bộ phần chính (động cơ, đầu phát, bộ điều khiển) phải cùng thương hiệu của tổ máy phát điện.\""},{"item":"Sơn khung đế và vỏ","reference":"Chương V, 2.2.a, I.1","requirement":"\"Sơn phủ Epoxy chứng nhận QUALICOAT độ bền cao; Khả năng chống phun muối tối thiểu 1000 giờ theo tiêu chuẩn ISO 12944\""},{"item":"Nhiên liệu","reference":"Chương V, 2.2.a, I.1","requirement":"\"Chuẩn sử dụng dầu diesel thông dụng\""},{"item":"Nhiệt độ làm việc","reference":"Chương V, 2.2.a, I.1","requirement":"\"≥ 40C\". Đơn vị và điều kiện (nhiệt độ môi trường tối đa?) không ghi rõ"},{"item":"Loại máy","reference":"Chương V, 2.2.a, I.1","requirement":"\"Máy trần\". Tuy nhiên mục II.1 lại yêu cầu vỏ cách âm"},{"item":"Hệ số công suất tổ máy","reference":"Chương V, 2.2.a, I.1","requirement":"≥ 0,8"},{"item":"Bồn dầu dưới chân máy","reference":"Chương V, 2.2.a, I.1","requirement":"≥ 390 lít"},{"item":"Độ ồn","reference":"Chương V, 2.2.a, I.1 và II.1","requirement":"\"khoảng cách 7 mét đạt 70±5 dBA\" (máy có vỏ cách âm)"},{"item":"Kích thước máy trần","reference":"Chương V, 2.2.a, I.1","requirement":"LxWxH ≤ 2970 x 1346 x 1708 mm"},{"item":"Động cơ - Brand/Model/Xuất xứ","reference":"Chương V, 2.2.a, I.2","requirement":"Brand, Model: \"Theo nhà sản xuất\"; Xuất xứ: \"G7/ASIA hoặc tương đương\"; năm sản xuất 2026 trở về sau"},{"item":"Động cơ - Kiểu","reference":"Chương V, 2.2.a, I.2","requirement":"\"Kiểu 4 thì, Turbo\""},{"item":"Động cơ - Biến thiên tần số xác lập","reference":"Chương V, 2.2.a, I.2","requirement":"≤ ± 0,25%"},{"item":"Động cơ - Khởi động","reference":"Chương V, 2.2.a, I.2","requirement":"\"Mô-tơ đề điện 1 chiều, với Acquy loại axit chì, bộ sạc ắcquy tự động\""},{"item":"Động cơ - Tốc độ","reference":"Chương V, 2.2.a, I.2","requirement":"\"1500V/P\""},{"item":"Động cơ - Điều tốc","reference":"Chương V, 2.2.a, I.2","requirement":"Điện tử"},{"item":"Động cơ - Số xy lanh","reference":"Chương V, 2.2.a, I.2","requirement":"≥ 6 xy lanh"},{"item":"Động cơ - Dung tích xy lanh","reference":"Chương V, 2.2.a, I.2","requirement":"≥ 11,05 L"},{"item":"Động cơ - Tỉ số nén","reference":"Chương V, 2.2.a, I.2","requirement":"≥ 17.0 : 1"},{"item":"Động cơ - Lưu lượng khí thải tại công suất dự phòng","reference":"Chương V, 2.2.a, I.2","requirement":"≤ 828 L/s"},{"item":"Tiêu chuẩn khí thải","reference":"Chương V, 2.1","requirement":"Không nêu cấp tiêu chuẩn khí thải cụ thể (EU Stage/Tier). Chỉ yêu cầu \"Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt\""},{"item":"Đầu phát - Brand/Model/Xuất xứ","reference":"Chương V, 2.2.a, I.3","requirement":"Brand: \"Đồng bộ theo nhà sản xuất\"; Model: \"Theo nhà sản xuất\"; Xuất xứ: \"G7/EU/ASIA hoặc tương đương\""},{"item":"Đầu phát - Kiểu","reference":"Chương V, 2.2.a, I.3","requirement":"\"Không chổi than, một ổ đỡ, từ trường quay 4 cực.\""},{"item":"Đầu phát - Hệ số công suất","reference":"Chương V, 2.2.a, I.3","requirement":"0,8"},{"item":"Đầu phát - Cấp cách điện","reference":"Chương V, 2.2.a, I.3","requirement":"Loại H"},{"item":"Đầu phát - Biến thiên điện áp không tải đến đầy tải","reference":"Chương V, 2.2.a, I.3","requirement":"≤ ± 1%"},{"item":"Đầu phát - Làm mát","reference":"Chương V, 2.2.a, I.3","requirement":"Hệ thống làm mát bằng quạt: Đáp ứng"},{"item":"Bộ điều khiển - Brand/Xuất xứ","reference":"Chương V, 2.2.a, I.4","requirement":"Brand: \"Đồng bộ theo nhà sản xuất\"; Xuất xứ: \"G7/EU/ASIA hoặc tương đương\""},{"item":"Bộ điều khiển - Đo lường đầu phát","reference":"Chương V, 2.2.a, I.4","requirement":"Điện áp AC (V), Dòng điện AC (A), Tần số (Hz), Hệ số công suất (PF), Công suất (kW, kVA), Điện áp bình ắc quy (VDC)"},{"item":"Bộ điều khiển - Đo lường cơ bản","reference":"Chương V, 2.2.a, I.4","requirement":"Đo đếm giờ chạy máy (Hr), nhiệt độ nước làm mát (oC), áp lực nhớt"},{"item":"Bộ điều khiển - Nhật ký","reference":"Chương V, 2.2.a, I.4","requirement":"\"Lưu ít nhất 12 sự kiện\""},{"item":"Bộ điều khiển - Chức năng bảo vệ","reference":"Chương V, 2.2.a, I.4","requirement":"Khởi động không được: cảnh báo và không cho khởi động tiếp; áp suất nhớt thấp: cảnh báo và tắt máy; điện áp ắc quy thấp/cao: cảnh báo; tần số thấp/cao: cảnh báo & tắt máy; nhiệt độ nước làm mát cao: cảnh báo & tắt máy; quá tốc/thấp tốc: cảnh báo & tắt máy"},{"item":"Bộ điều khiển - Chức năng vận hành","reference":"Chương V, 2.2.a, I.4","requirement":"Phím/công tắc chọn chế độ Start/Stop/Auto; phím di chuyển; nút nhấn dừng khẩn cấp; báo số lỗi, lịch sử sự cố"},{"item":"Phụ kiện cấp tại Việt Nam","reference":"Chương V, 2.2.a, I.5","requirement":"Bộ bình ắc quy axit chì; dây và cọc bình ắc quy; bộ điều khiển sạc tự động; nhớt và nước giải nhiệt; bộ tài liệu hướng dẫn vận hành"},{"item":"Vỏ cách âm","reference":"Chương V, 2.2.a, II.1","requirement":"\"làm bằng thép dày 2mm (± 0.5%) được sơn tĩnh điện chống rỉ sét, lớp bông khoáng tỷ trọng 80kg/m3 dày 2x50mm, bản lề, khoá cửa, có sơn chống rỉ sét, độ ồn 70±5 dBA@7m\""},{"item":"Tủ ATS - Vỏ tủ","reference":"Chương V, 2.2.a, II.2","requirement":"\"Tủ điện dày 1.5mm2, sơn tĩnh điện màu ghi.\" (đơn vị ghi mm2, có thể là lỗi soạn thảo của mm)"},{"item":"Tủ ATS - Thiết bị đóng cắt","reference":"Chương V, 2.2.a, II.2","requirement":"\"Thiết bị đóng cắt chính (dạng khối): 4P-400A, xuất xứ: G7/Châu Á/ hoặc tương đương.\""},{"item":"Tủ ATS - Bộ điều khiển","reference":"Chương V, 2.2.a, II.2","requirement":"\"Bộ điều khiển ATS, xuất xứ: G7/Châu Á hoặc tương đương\"; kèm vật tư phụ lắp đặt. Chủng loại và chức năng bộ điều khiển ATS không nêu cụ thể"},{"item":"Nhiên liệu chạy thử","reference":"Chương V, 2.2.a, II.3","requirement":"\"Nhiên liệu diesel phục vụ chạy thử, nghiệm thu tổ máy phát điện.\" Khối lượng không nêu"},{"item":"Vận chuyển, lắp đặt","reference":"Chương V, 2.2.a, II.4","requirement":"Chi phí vận chuyển máy phát, vỏ cách âm, tủ ATS; chi phí lắp đặt, hướng dẫn vận hành, nghiệm thu bàn giao đưa vào sử dụng"},{"item":"Kiểm định","reference":"Chương V, 2.1","requirement":"Cấp phiếu kiểm định đồng bộ khi giao hàng; kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt; chứng thư giám định tình trạng hàng hóa của cơ quan có thẩm quyền khi giao hàng"},{"item":"Bảo hành, bảo trì","reference":"Chương V, 2.1 và 3.1; Mục 3 tiêu chuẩn 3","requirement":"Bảo hành ≥ 12 tháng; bảo trì tối thiểu 01 lần/03 tháng; trực sự cố 24/7; khắc phục \"tối đa không quá 06h\"; phụ tùng tối thiểu 10 năm"},{"item":"Tài liệu tiếng Việt","reference":"Chương V, 1.b và 2.1","requirement":"\"Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-HSDT\"; hướng dẫn sử dụng và quy trình vận hành bằng tiếng Việt"},{"item":"Kiểm tra, thử nghiệm","reference":"Chương V, Mục 3","requirement":"Vận hành thử nghiệm, kiểm tra nguồn gốc, xuất xứ, chất lượng; kiểm tra hình thức, kết cấu, tình trạng vận hành; chi phí do bên bán chịu"}],"requiredDocuments":["Đơn dự thầu và các biểu mẫu webform trên Hệ thống, trong đó có Mẫu số 10B (ký mã hiệu, nhãn hiệu, xuất xứ, hãng sản xuất)","Bảo đảm dự thầu (giá trị và hiệu lực theo BDL, chưa có trong tài liệu)","Bảng chào đáp ứng thông số kỹ thuật: file Word và bản scan có ký đóng dấu, ghi tên file, số trang, highlight thông số","Bảng hình ảnh tham chiếu thiết bị dự thầu (Bảng số 01)","Catalogue/tài liệu kỹ thuật của nhà sản xuất cho tổ máy, động cơ, đầu phát, bộ điều khiển, vỏ cách âm, ATS (đăng trên web hãng hoặc có đóng dấu nhà sản xuất/nhà phân phối ủy quyền), kèm đường dẫn website","Catalogue bằng tiếng Việt / bản dịch có xác nhận của nhà sản xuất hoặc nhà phân phối ủy quyền","Chứng nhận thử nghiệm mẫu (prototype tested) của tổ máy","Chứng chỉ ISO 9001:2015, ISO 14001:2015 và tài liệu chứng minh đáp ứng ISO 8528, EN ISO 8528-13, EN 60034-1, EN 61000-6-1/-2/-3, EN 55011, EN 1679-1, EN 60204-1","Tài liệu chứng minh sơn Epoxy chứng nhận QUALICOAT và khả năng chống phun muối ≥ 1000 giờ theo ISO 12944","Tài liệu chứng minh hãng có đại diện làm việc tại Việt Nam (HCM)","Thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp (hoặc tài liệu chứng minh tự cung cấp), kèm Giấy ĐKKD của đơn vị cung cấp","Văn bản cam kết hàng hóa mới 100%, sản xuất năm 2026 trở về sau, không lỗi vật liệu, thiết kế, sản xuất, vận hành","Cam kết cung cấp bộ chứng từ nhập khẩu: CO, CQ, chứng thư giám định số lượng/tình trạng/đồng bộ/xuất xứ, tờ khai hải quan, vận đơn, packing list (hàng nhập khẩu); cam kết CQ (hàng trong nước)","Cam kết thuê kiểm định và cung cấp chứng thư giám định tình trạng hàng hóa khi giao hàng; cam kết kiểm định độ ồn, khí thải đáp ứng TCVN","Cam kết bảo hành ≥ 12 tháng, bảo trì ≥ 01 lần/03 tháng, trực 24/7, khắc phục ≤ 06 giờ, kèm kế hoạch bảo hành và hồ sơ huy động nhân sự","Cam kết cung cấp phụ tùng, vật tư thay thế tối thiểu 10 năm, kèm thông tin đại lý/nhà phân phối","Cam kết cung cấp bản gốc văn bằng, chứng chỉ, giấy phép để đối chiếu và cung cấp thông tin kiểm tra nguồn gốc xuất xứ trước khi trao hợp đồng","Cam kết thích ứng địa lý, môi trường Việt Nam (tiêu chuẩn 4)","Cam kết và biện pháp về tác động môi trường (tiêu chuẩn 5)","Thuyết minh giải pháp kỹ thuật: tổng mặt bằng, sơ đồ tổ chức công trường, biện pháp cung cấp - lắp đặt, sơ đồ đấu nối, bản vẽ lắp đặt, nghiệm thu - chạy thử - kiểm định, quản lý chất lượng, KCS, vận chuyển - giao nhận, ATLĐ, PCCC, VSMT","Bảng tiến độ cung cấp ≤ 150 ngày (có tính thời tiết, ngày nghỉ lễ), biểu tiến độ theo ngày hoặc tuần, biểu đồ huy động nhân lực và thiết bị","Kế hoạch đào tạo, hướng dẫn sử dụng, chuyển giao công nghệ; tài liệu hướng dẫn vận hành bằng tiếng Việt","Thuyết minh kết quả thực hiện hợp đồng và chất lượng hàng hóa đã sử dụng trong 03 năm gần nhất (tiêu chuẩn 8)","Hồ sơ năng lực - kinh nghiệm và tài chính theo Chương III (chưa có trong tài liệu được cung cấp)"],"restrictiveClauses":["Kích thước tổng thể máy trần \"≤ 2970 x 1346 x 1708\" mm, kết hợp dung tích xy lanh \"≥ 11,05 L\", tỉ số nén \"≥ 17.0 : 1\", lưu lượng khí thải \"≤ 828\" L/s, bồn dầu \"≥ 390 lít\": bộ thông số lẻ, rất giống datasheet của một model cụ thể","Danh mục tiêu chuẩn có cụm tiếng Pháp \"EN 1679-1 et EN 60204-1\", kèm yêu cầu sơn \"QUALICOAT\" và chống phun muối 1000 giờ ISO 12944: dấu hiệu sao chép catalogue của một hãng châu Âu (kiểu Kohler-SDMO)","\"yêu cầu 2 trong 3 bộ phần chính (động cơ, đầu phát, bộ điều khiển) phải cùng thương hiệu của tổ máy phát điện\": loại tổ máy lắp ráp OEM phổ biến","Serving area \"phải có đại diện của hãng làm việc tại Việt Nam\" và Location \"HCM\": giới hạn theo địa điểm văn phòng hãng","Xuất xứ tổ máy \"G7/ASIA\" không kèm \"hoặc tương đương\" (khác với động cơ, đầu phát, bộ điều khiển có \"hoặc tương đương\")","Yêu cầu chứng nhận \"prototype tested\" và danh mục nhiều tiêu chuẩn EN cho một tổ máy 250 kVA","Catalogue tiếng Việt bắt buộc cho tất cả thiết bị và từng nhà sản xuất cấu phần","Thời gian khắc phục sự cố \"tối đa không quá 06h\" tại An Giang","Tiêu hao nhiên liệu quy định ở 3 mức tải với số lẻ (58,1 / 43,6 / 30 L/giờ)"],"qualificationRequirements":[{"reference":null,"requirement":"Chương/mục tiêu chuẩn đánh giá năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, tình hình tài chính, nhân sự) không có trong bộ tài liệu được cung cấp, cần tải đầy đủ E-HSMT trên hệ thống để kiểm tra"},{"reference":"Mục 3, tiêu chuẩn 8","requirement":"Có thuyết minh kết quả thực hiện hợp đồng (tiến độ, chất lượng, sự cố, vi phạm/chấm dứt hợp đồng) và chất lượng hàng hóa đã sử dụng trong 03 năm gần nhất, theo Điều 19, 20 Nghị định 214/2025/NĐ-CP"},{"reference":"Mục 3, tiêu chuẩn 1","requirement":"Có tài liệu chứng minh tự cung cấp, hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp, kèm Giấy đăng ký kinh doanh của đơn vị cung cấp thể hiện ngành nghề phù hợp"},{"reference":"Chương V, 2.1","requirement":"Hàng hóa \"được cung cấp bởi nhà cung cấp đáp ứng đầy đủ điều kiện theo quy định của pháp luật; được lắp đặt bởi đơn vị lắp đặt đáp ứng đầy đủ điều kiện theo quy định của pháp luật\""},{"reference":"Chương V, 2.2.a, I.1","requirement":"Hãng sản xuất phải có đại diện làm việc tại Việt Nam (Location: HCM)"},{"reference":"Chương V, 2.1 và 3.1","requirement":"Có đội ngũ nhân viên sửa chữa thiết bị, sẵn sàng đáp ứng bảo hành trong vòng 06 giờ; kèm hồ sơ huy động nhân sự cho kế hoạch bảo hành"},{"reference":"Chương V, 1.b và 3.3.b","requirement":"Có bộ phận KCS kiểm tra tại từng công đoạn; sơ đồ tổ chức công trường gồm KCS, thanh quyết toán, tiến độ - ATLĐ - VSMT - PCCC, hành chính kế toán, vật tư - kho - an ninh, tổ đội thi công"}],"questionsForClarification":["Đề nghị cung cấp/xác nhận giá trị và thời hạn hiệu lực bảo đảm dự thầu, hiệu lực E-HSDT, hình thức và phương thức lựa chọn nhà thầu, loại hợp đồng (BDL không có trong bộ tài liệu tải về).","Mục \"Loại máy: Máy trần\" mâu thuẫn với yêu cầu vỏ cách âm tại II.1. Vỏ cách âm có bắt buộc cùng hãng tổ máy hay được gia công trong nước theo thông số II.1? Độ ồn 70±5 dBA@7m đo ở mức tải nào?","Giới hạn kích thước máy trần ≤ 2970 x 1346 x 1708 mm có bắt buộc không, hay chấp nhận kích thước lớn hơn nếu mặt bằng nhà máy cho phép? Đề nghị cung cấp kích thước phòng/vị trí đặt máy.","Có chấp nhận tổ máy có thông số tương đương hoặc tốt hơn về hiệu năng nhưng khác các trị số dung tích xy lanh, tỉ số nén, lưu lượng khí thải, bồn dầu không?","Yêu cầu \"2 trong 3 bộ phận chính cùng thương hiệu\" có chấp nhận động cơ và đầu phát của hai hãng thuộc cùng tập đoàn không?","Danh mục tiêu chuẩn EN (EN 1679-1, EN 60204-1, EN 61000-6-x, EN 55011) có bắt buộc đầy đủ không, hay chấp nhận tiêu chuẩn tương đương (IEC, ISO 8528, GB, JIS)?","\"Nhiệt độ làm việc ≥ 40C\" là nhiệt độ môi trường tối đa máy vận hành đủ công suất phải không?","Thông số tủ ATS: \"Tủ điện dày 1.5mm2\" có phải là tôn dày 1,5 mm không? Yêu cầu chức năng bộ điều khiển ATS (thời gian chuyển mạch, giám sát lưới, liên động) cụ thể ra sao? Chiều dài và tiết diện cáp đấu nối thuộc phạm vi nhà thầu là bao nhiêu?","Khối lượng nhiên liệu diesel cho chạy thử, nghiệm thu là bao nhiêu lít hoặc bao nhiêu giờ chạy tải?","Tham chiếu \"mẫu tại mục 1.3.2. Chương V\" là mẫu nào? Có phải Bảng chào đáp ứng thông số kỹ thuật tại cuối mục 2.2 không?","Phần Lưu ý ghi 09 nội dung nhưng sau đó ghi \"không trình bày thuyết minh đủ 07 nội dung\". Đề nghị xác nhận số nội dung bắt buộc.","Tiêu chuẩn khí thải động cơ yêu cầu ở cấp nào (EU Stage, EPA Tier) và áp dụng TCVN nào khi kiểm định khí thải, độ ồn sau lắp đặt?","Đề nghị cung cấp tiêu chuẩn đánh giá năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, nhân sự chủ chốt) và điều kiện hợp đồng (tạm ứng, thanh toán, bảo đảm thực hiện hợp đồng)."]},"status":"done","analyzedAt":"2026-10-21T13:29:41.095Z"}}