{"parts":["--- Tệp: Chương V.pdf ---\nChương V. Yêu cầu về kỹ thuật\n    Mục 1. Yêu cầu về kỹ thuật\n      Yêu cầu về kỹ thuật bao gồm yêu cầu kỹ thuật (mang tính kỹ thuật thuần túy) và các yêu cầu khác liên quan đến việc\ncung cấp hàng hóa (trừ giá). Yêu cầu về kỹ thuật được nêu đầy đủ, rõ ràng và cụ thể để làm cơ sở cho nhà thầu lập E-HSDT.\n      Trong yêu cầu về kỹ thuật không đưa ra các điều kiện nhằm hạn chế sự tham gia của nhà thầu hoặc nhằm tạo lợi thế cho\nmột hoặc một số nhà thầu gây ra sự cạnh tranh không bình đẳng, đồng thời cũng không đưa ra các yêu cầu quá cao dẫn đến\nlàm tăng giá dự thầu hoặc làm hạn chế sự tham gia của các nhà thầu, không nêu yêu cầu về tên, ký mã hiệu, nhãn hiệu cụ thể\ncủa hàng hóa.\n      Hồ sơ mời thầu được nêu nhãn hiệu, cataloge của một sản phẩm cụ thể để tham khảo, minh họa cho yêu cầu về kỹ thuật\ncủa hàng hóa nhưng phải ghi kèm theo cụm từ “hoặc tương đương” sau nhãn hiệu, cataloge đồng thời phải quy định rõ nội\nhàm tương đương với hàng hóa đó về đặc tính kỹ thuật, tính năng sử dụng, thiết kế công nghệ, tiêu chuẩn công nghệ và các nội\ndung khác (nếu có) để tạo thuận lợi cho nhà thầu trong quá trình chuẩn bị E-HSDT mà không được quy định tương đương về\nxuất xứ.\n      Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\n      1.1. Giới thiệu chung về dự toán mua sắm, gói thầu\n    - Cơ quan quyết định đầu tư: BỆNH VIỆN MẮT HUẾ\n    - Tên Chủ đầu tư: BỆNH VIỆN MẮT HUẾ\n    - Tên dự toán mua sắm: Mua sắm máy phát điện phục vụ công việc của Bệnh viện Mắt Huế\n\f                                                   Hình     Phương       Thời               Thời     Tùy\n                                                                   Thời\n                                                   thức      thức        gian               gian    chọn\n       Tên                                                         gian        Loại\n                                          Nguồn     lựa       lựa         bắt               thực    mua\n       chủ      Tên gói       Giá gói                                tổ        hợp\n                                           vốn     chọn      chọn       đầu tổ              hiện    thêm\n       đầu       thầu       thầu (đồng)                            chức        đồng\n                                                    nhà       nhà        chức                gói\n                                                                    lựa\n         tư                                        thầu      thầu         lựa               thầu\n                                                                   chọn\n                                                                         chọn\n                                                                   nhà\n                                                                          nhà\n Stt                                                               thầu\n                                                                         thầu\n               Tên Tóm\n               gói tắt\n               thầu công\n                    việc\n                    chính\n                    của\n                    gói\n                    thầu\n        Mua Mua\n        sắm sắm\n        máy máy                            Quỹ\n        phát phát                          phát     Đấu\n        điện điện                          triển    thầu\n                                                             Một\n   BỆNH phục phục                          hoạt     rộng\n                                                             giai           Quý IV                  Không\n 1 VIỆN vụ    vụ                           động      rãi,             90           Trọn\n                  906.120.000                               đoạn 1           năm          90 ngày    áp\n   MẮT công công                             sự    trong             ngày           gói\n                                                            túi hồ           2026                   dụng\n    HUẾ việc việc                         nghiệp   nước,\n                                                              sơ\n         của của                            của      qua\n        Bệnh Bệnh                          Bệnh    mạng\n        viện viện                          viện.\n        Mắt Mắt\n        Huế Huế\n\nTổng giá gói thầu           906.120.000\n\n\n\n\n              1.2. Yêu cầu về kỹ thuật\n              Yêu cầu kỹ thuật chi tiết theo bảng dưới đây:\n          Danh                                                                   Đơn vị         Số\n   Stt                    Nội dung cấu hình, thông số kỹ thuật\n          mục                                                                     tính        lượng\n   01 MÁY I. Yêu cầu chung:                                                      Cái ( Tổ          01\n      PHÁT                                                                        máy)\n           - Thiết bị mới 100%\n      ĐIỆN\n           - Năm sản xuất: 2025 trở về sau\n\f      Danh                                                 Đơn vị     Số\nStt             Nội dung cấu hình, thông số kỹ thuật\n      mục                                                   tính    lượng\n             - Đạt tiêu chuẩn chất lượng ISO 9001 hoặc\n             ISO 8528 hoặc tiêu chuẩn tương đương.\n             - Loại máy: Máy phát điện Diesel, 3 pha\n             - Điện áp: 380/220V – 50Hz\n             - Công suất liên tục (Prime): ≥ 160 kVA\n             - Công suất dự phòng (Standby): ≥ 180 kVA\n             - Hệ số công suất: cosφ ≥ 0.8\n             II. Yêu cầu cấu hình:\n             1. Động cơ\n             - Loại: Diesel 4 kỳ, tăng áp\n             - Công suất động cơ: Công suất ≥190 kW\n             hoặc Đủ đáp ứng công suất đầu phát ở chế độ\n             Prime theo tiêu chuẩn ISO 8528.\n             - Làm mát: Két nước\n             - Khởi động: khởi động bằng bộ đề điện 12V\n             hoặc 24V\n             - Có bộ điều tốc tự động\n             - Tiêu hao nhiên liệu (100% tải): ~ 35 – 45\n             L/h\n             2. Máy phát\n             - Loại: Không chổi than\n             - Cấp cách điện: Class H hoặc class C\n             - Điều chỉnh điện áp: AVR tự động\n             - Sai số điện áp: ≤ ±1%\n             3. Bộ điều khiển\n             - Bộ điều khiển tự động\n             - Hiển thị:\n             + Điện áp, dòng điện, tần số\n             + Công suất\n             - Chức năng bảo vệ:\n             + Quá tải\n\f      Danh                                                     Đơn vị     Số\nStt             Nội dung cấu hình, thông số kỹ thuật\n      mục                                                       tính    lượng\n             + Điện áp thấp/ điện áp cao\n             + Mất pha\n             + Nhiệt độ cao\n             III. Yêu cầu kỹ thuật:\n             1. Tủ ATS\n             - Tự động chuyển nguồn lưới ↔ máy phát\n             - Tự động khởi động khi mất điện\n             - Thời gian chuyển mạch: ≤ 15 giây\n             - Dòng định mức ATS: ≥ 400A\n             2. Vỏ chống ồn\n             - Loại: Có vỏ cách âm đồng bộ\n             - Có cửa, khóa an toàn\n             3. Hệ thống nhiên liệu\n             - Bình dầu tích hợp: thời gian chạy ≥ 6 giờ\n             - Có lọc nhiên liệu\n             4. Khung bệ của máy\n             - Khung thép chịu lực\n             - Có đệm cao su chống rung\n             5. Hệ thống khởi động\n             - Ắc quy\n             - Bộ sạc ắc quy tự động\n             6. Phụ kiện đi kèm theo máy\n             - Tủ ATS\n             - Ắc quy + dây nối\n             - Ống xả\n             - Tài liệu kỹ thuật + hướng dẫn sử dụng\n             IV. Các yêu cầu khác:\n             - Thời gian bảo hành ≥ 12 tháng.\n             - Thời gian giao hàng: ≤ 90 ngày tại đơn vị sử\n             dụng.\n             - Lắp đặt, chạy thử ngay sau khi bàn giao, được\n\f      Danh                                                      Đơn vị     Số\nStt             Nội dung cấu hình, thông số kỹ thuật\n      mục                                                        tính    lượng\n             thực hiện bởi kỹ sư có đủ trình độ, kinh nghiệm.\n             - Đào tạo nhân sự: về vận hành, bảo dưỡng\n             thiết bị đến khi thành thạo.\n             - Trong thời gian bảo hành: Khi có sự cố xảy\n             ra nhân viên kỹ thuật sẽ có mặt trong vòng 48\n             giờ để giải quyết.\n             - Cam kết cung cấp vật tư tiêu hao, phụ tùng\n             thay thế trong vòng 05 năm.\n             - Cung cấp tài liệu hướng dẫn sử dụng (User\n             manual) bằng tiếng Anh và tiếng Việt. Tài\n             liệu hướng dẫn sửa chữa bằng tiếng Anh\n             (Service manual).\n             - Biên bản thử tải (Test Report) trước khi xuất\n             xưởng của Nhà sản xuất.\n             - Cam kết cung cấp đầy đủ các giấy chứng\n             nhận xuất xứ (CO) và giấy chứng nhận chất\n             lượng (CQ) của hàng hóa.\n             - Có tờ khai nhập khẩu hải quan khi giao hàng\n             đối với các thiết bị nhập khẩu\n             - Có giấy ủy quyền hợp pháp của nhà sản xuất\n             cho phép cung cấp thiết bị tại Việt Nam hoặc\n             giấy ủy quyền của đại lí hợp pháp tại Việt\n             Nam hoặc giấy chứng nhận quan hệ đối tác\n             hoặc giấy cam kết hỗ trợ kỹ thuật, bảo hành\n             của nhà sản xuất hoặc của đại lý phân phối\n             hoặc tài liệu khác có giá trị tương đương.\n             - Có kế hoạch bảo dưỡng định kỳ trong thời\n             gian bảo hành theo quy định của nhà sản xuất.\n             - Cung cấp báo giá bảo trì, bảo dưỡng trọn gói\n             sau thời gian bảo hành.\n             - Yêu cầu báo giá vật tư tiêu hao, phụ tùng\n             thay thế.\n             - Cam kết hàng hóa đảm bảo tính pháp lý theo\n             quy định của Pháp luật.\n             - Giấy chứng nhận bảo hành.\n\f        Danh                                                       Đơn vị         Số\nStt               Nội dung cấu hình, thông số kỹ thuật\n        mục                                                         tính        lượng\n\n\n\n\n        Mục 2. Bản vẽ\n        E-HSMT này gồm có các bản vẽ trong danh mục sau đây: không có bản vẽ.\n        Mục 3. Kiểm tra và thử nghiệm\n        Các kiểm tra và thử nghiệm cần tiến hành gồm có:\n        1-Kiểm tra trước khi tháo niêm phong bao bì sản phẩm.\n        2-Kiểm tra đối chiếu CO, CQ và các tài liệu nhà thầu cung cấp với hồ sơ dự\nthầu.\n        3-Kiểm tra chất lượng bề mặt sản phẩm còn nguyên niêm phong của nhà sản\nxuất.\n        4-Kiểm tra công tác vận chuyển.\n        5-Kiểm tra công tác đấu nối nguồn điện, an toàn điện, an toàn khí xả.\n        6-Kiểm tra công tác hướng dẫn sử dụng, vận hành thử.\n\n--- Tệp: IB2600586587_QuyetDinhPheDuyetHSMT_05_11_2026.pdf ---\nSỞ Y TẾ THÀNH PHỐ HUẾ               CỘNG HOÀ XÃ HỘI CHỦ NGHĨA VIỆT NAM\n BỆNH VIỆN MẮT HUẾ                        Độc lập - Tự do - Hạnh phúc\n\n  Số:1167/QĐ-BVMH                        Huế, ngày 05 tháng 11 năm 2026\n\n                               QUYẾT ĐỊNH\n                         Về việc phê duyệt E-HSMT\n Gói thầu: Mua sắm máy phát điện phục vụ công việc của Bệnh viện Mắt Huế\n thuộc kế hoạch lựa chọn nhà thầu: Mua sắm máy phát điện phục vụ công việc\n   của Bệnh viện Mắt Huế thuộc dự toán mua sắm: Mua sắm máy phát điện\n                  phục vụ công việc của Bệnh viện Mắt Huế\n\n                        GIÁM ĐỐC BỆNH VIỆN MẮT HUẾ\n\n       Căn cứ Luật Đấu thầu số 22/2023/QH15 ngày 23 tháng 6 năm 2023, được\n sửa đổi, bổ sung bởi Luật số 57/2024/QH15, Luật số 90/2025/QH15;\n       Căn cứ Nghị định số 214/2025/NĐ-CP ngày 04 tháng 8 năm 2025 của\n Chính phủ quy định chi tiết một số điều và biện pháp thi hành Luật Đấu thầu về\n lựa chọn nhà thầu;\n       Căn cứ Nghị định số 349/2026/NĐ-CP ngày 09 tháng 9 năm 2026 của\n Chính phủ về sửa đổi, bổ sung một số điều của các Nghị định quy định chi tiết một\n số điều và biện pháp thi hành Luật Đấu thầu về lựa chọn nhà thầu;\n       Căn cứ Thông tư số 79/2025/TT-BTC ngày 04 tháng 8 năm 2025 của Bộ Tài\n chính hướng dẫn việc cung cấp, đăng tải thông tin về lựa chọn nhà thầu và mẫu\n hồ sơ đấu thầu trên Hệ thống mạng đấu thầu quốc gia;\n       Căn cứ Thông tư số 134/2026/TT-BTC ngày 09 tháng 9 năm 2026 của Bộ\n Tài chính quy định chi tiết mẫu hồ sơ yêu cầu áp dụng hình thức chỉ định thầu,\n báo cáo đánh giá, báo cáo thẩm định, kiểm tra, giám sát, báo cáo tình hình thực\n hiện hoạt động đấu thầu;\n       Căn cứ Quyết định số 890/QĐ-BVMH ngày 25 tháng 8 năm 2026 của Bệnh\n viện Mắt Huế về phê duyệt chủ trương và dự kiến kinh phí mua sắm máy phát\n điện.\n       Quyết định số 1014/QĐ-BVMH ngày 30 tháng 9 năm 2026 của Bệnh viện\n Mắt Huế về việc phê duyệt kế hoạch lựa chọn nhà thầu: Mua sắm máy phát điện\n phục vụ công việc của Bệnh viện Mắt Huế\n       Căn cứ tờ trình số 104.2/TT-TVXD TH ngày 03 tháng 11 năm 2026 của\n Công ty cổ phần tư vấn xây dựng trường học về việc phê duyệt E-HSMT gói thầu\n Mua sắm máy phát điện phục vụ công việc của Bệnh viện Mắt Huế ;\n       Căn cứ báo cáo thẩm định số 245/2026/TTĐ-TV168 ngày 04 tháng 11 năm\n 2026 của Công ty TNHH Tư vấn Đầu tư và Xây dựng 168 về việc thẩm định\n E-HSMT gói thầu Mua sắm máy phát điện phục vụ công việc của Bệnh viện Mắt\n Huế;\n\f                                       2\n\n                                QUYẾT ĐỊNH:\n       Điều 1. Phê duyệt E-HSMT/hồ sơ mời thầu gói thầu: Mua sắm máy phát\nđiện phục vụ công việc của Bệnh viện Mắt Huế với các nội dung sau:\nNội dung chính trong E-HSMT:\nPhần 1. THỦ TỤC ĐẤU THẦU\nChương I. Chỉ dẫn nhà thầu\nChương II. Bảng dữ liệu đấu thầu\nChương III. Tiêu chuẩn đánh giá E-HSDT\nChương IV. Biểu mẫu mời thầu và dự thầu\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. Yêu cầu về kỹ thuật\nPhần 3A. ĐIỀU KIỆN HỢP ĐỒNG\nChương VI. Điều kiện chung của hợp đồng\nChương VII. Điều kiện cụ thể của hợp đồng\nPhần 4. BIỂU MẪU HỢP ĐỒNG\n       Điều 2. Giao phòng Tổ chức - Hành chính, phòng Tài chính - Kế toán,\nTrưởng các Khoa/ Phòng liên quan của Bệnh viện Mắt Huế và Công ty cổ phần tư\nvấn xây dựng trường học chịu trách nhiệm thực hiện các bước tiếp theo của quy\ntrình đấu thầu.\n       Điều 3. Quyết định này có hiệu lực thi hành kể từ ngày ký. Phòng Tổ chức -\nHành chính, Phòng Tài chính - Kế toán, Trưởng các Khoa/ Phòng liên quan của\nBệnh viện Mắt Huế và Công ty cổ phần tư vấn xây dựng trường học chịu trách\nnhiệm thi hành Quyết định này.\n\nNơi nhận:                                                             GIÁM ĐỐC\n- Như Điều 3;\n- Lưu: VT, TC-KT, TC-HC (2).               Nội dung được ký số bởi:\n                                           Tên đơn vị: BỆNH VIỆN MẮT HUẾ\n                                           Mã số thuế: 3300378581\n                                           Thời gian ký: 05-11-2026 16:08:26\n\n\n\n                                                                 Nguyễn Thế Hùng\n\n--- Tệp: Mục 3.pdf ---\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật\nSử dụng tiêu chí đạt/không đạt hoặc phương pháp chấm điểm để xây dựng tiêu\nchuẩn đánh giá về kỹ thuật.\nViệc xây dựng tiêu chuẩn đánh giá về kỹ thuật dựa trên các yếu tố về khả năng\nđáp ứng các yêu cầu về số lượng, chất lượng, thời hạn giao hàng, vận chuyển,\nlắp đặt, bảo hành, cung cấp các dịch vụ sau bán hàng (nếu có), thông tin về kết\nquả thực hiện hợp đồng của nhà thầu theo quy định tại Điều 19 và Điều 20 của\nNghị định số 214/2025/NĐ-CP, chất lượng hàng hóa tương tự được công khai\ntheo quy định tại Điều 20 của Nghị định số 214/2025/NĐ-CP (nếu có) và các\nyêu cầu khác nêu trong Chương V. Căn cứ từng gói thầu cụ thể, khi lập E-\nHSMT phải cụ thể hóa các tiêu chí làm cơ sở để đánh giá về kỹ thuật bao gồm:\n- Đặc tính, thông số kỹ thuật của hàng hóa, tiêu chuẩn sản xuất, tiêu chuẩn chế\ntạo và công nghệ;\n- Tính hợp lý và hiệu quả kinh tế của các giải pháp kỹ thuật, biện pháp tổ chức\ncung cấp, lắp đặt hàng hóa;\n- Mức độ đáp ứng các yêu cầu về bảo hành, bảo trì: nhà thầu phải trình bày\nđược kế hoạch cung cấp dịch vụ bảo hành, bảo trì;\n- Mức độ đáp ứng các yêu cầu về cung cấp vật tư, thiết bị thay thế và các dịch\nvụ liên quan khác (nếu có) trong toàn bộ quá trình sử dụng của hàng hóa.\n- Khả năng thích ứng về mặt địa lý, môi trường;\n- Tác động đối với môi trường và biện pháp giải quyết;\n- Tiêu chí đấu thầu bền vững (nếu có);\n- Các yếu tố về điều kiện thương mại, thời gian giao hàng, đào tạo chuyển giao\ncông nghệ, cung cấp các dịch vụ sau bán hàng;\n- Tiến độ cung cấp hàng hóa;\n- Yếu tố thân thiện môi trường;\n- Kết quả thực hiện hợp đồng của nhà thầu đối với gói thầu cung cấp hàng hóa,\nEPC, EP, PC, chìa khóa trao tay theo quy định tại Điều 19 và Điều 20 của Nghị\nđịnh số 214/2025/NĐ-CP, chất lượng hàng hóa tương tự được công khai theo\nquy định tại Điều 20 của Nghị định số 214/2025/NĐ-CP (nếu có);\n- Các yếu tố cần thiết khác.\nPhương pháp đánh giá: Đạt/Không đạt\nCăn cứ quy mô, tính chất của gói thầu mà xác định mức độ yêu cầu đối với từng\nnội dung. Đối với các tiêu chí đánh giá tổng quát, chỉ sử dụng tiêu chí đạt, không\nđạt. Đối với các tiêu chí chi tiết cơ bản trong tiêu chí tổng quát, chỉ sử dụng tiêu\nchí đạt, không đạt; đối với các tiêu chí chi tiết không cơ bản trong tiêu chí tổng\n\fquát ngoài tiêu chí đạt, không đạt, được áp dụng thêm tiêu chí chấp nhận được\nnhưng không được vượt quá 30% tổng số các tiêu chí chi tiết trong tiêu chí tổng\nquát đó.\nTiêu chí tổng quát được đánh giá là đạt khi tất cả các tiêu chí chi tiết cơ bản\nđược đánh giá là đạt và các tiêu chí chi tiết không cơ bản được đánh giá là đạt\nhoặc chấp nhận được.\nE-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí\ntổng quát đều được đánh giá là đạt.\n      Nội dung yêu\nTT                                     Đạt                          Không đạt\n           cầu\n\n1    Đặc tính, thông -Đáp ứng đúng và đầy đủ hoặc -Đáp ứng thấp hơn yêu\n     số kỹ thuật của cao hơn yêu cầu của E-HSMT          cầu của E-HSMT hoặc:\n     hàng hóa, tiêu\n                      -Có đầy đủ catalogue hoặc tài liệu -Không có đầy đủ\n     chuẩn sản xuất,\n                      kỹ thuật của hàng hóa dự thầu      catalogue hoặc tài liệu kỹ\n     tiêu chuẩn chế\n                                                         thuật của hàng hóa dự thầu\n     tạo và công nghệ -Hàng hóa được sản xuất năm\n                                                         hoặc:\n                      2025 trở về sau\n                                                         -Hàng hóa được sản xuất\n                                                         trước năm 2025\n\n2    Tính hợp lý và Có giải pháp kỹ thuật, biện pháp Không có giải pháp kỹ\n     hiệu quả kinh tế tổ chức cung cấp, lắp đặt hàng thuật, biện pháp tổ chức\n     của các giải hóa: thuyết minh, sơ đồ tổ chức, cung cấp, lắp đặt hàng hóa\n     pháp kỹ thuật, bố trí nhân sự phục vụ lắp đặt   hoặc có nhưng không đầy\n     biện pháp tổ                                    đủ: thuyết minh, sơ đồ tổ\n     chức cung cấp,                                  chức, bố trí nhân sự phục\n     lắp đặt hàng hóa                                vụ lắp đặt\n\n3    Mức độ đáp ứng -Có đầy đủ kế hoạch bảo hành,            -Không có đầy đủ kế\n     các yêu cầu về bảo trì của nhà thầu: kế hoạch, địa      hoạch bảo hành, bảo trì\n     bảo hành, bảo chỉ, điện thoại liên hệ trong thời        của nhà thầu: kế hoạch,\n     trì: nhà thầu phải gian bảo hành                        địa chỉ, điện thoại liên hệ\n     trình bày được                                          trong thời gian bảo hành\n                        -Bảo hành 12 tháng kể từ ngày\n     kế hoạch cung                                           hoặc:\n                        bàn giao đưa vào sử dụng.\n     cấp dịch vụ bảo\n                                                             -Bảo hành ít hơn 12 tháng\n     hành, bảo trì      -Bảo trì tối thiểu 03 tháng/lần kể\n                                                             kể từ ngày bàn giao đưa\n                        từ ngày bàn giao đưa vào sử\n                                                             vào sử dụng hoặc:\n                        dụng.\n                                                             -Bảo trì < 03 tháng/lần kể\n                                                             từ ngày bàn giao đưa vào\n\f      Nội dung yêu\nTT                                   Đạt                        Không đạt\n           cầu\n\n                                                         sử dụng.\n\n4    Mức độ đáp ứng - Có cam kết cung cấp linh phụ       -Không có cam kết cung\n     các yêu cầu về kiện thay thế trong vòng 5 năm kể    cấp linh phụ kiện thay thế\n     cung cấp vật tư, từ ngày bàn giao đưa vào sử dụng   trong vòng 5 năm kể từ\n     thiết bị thay thế                                   ngày bàn giao đưa vào sử\n     và các dịch vụ                                      dụng\n     liên quan khác\n     (nếu có) trong\n     toàn bộ quá trình\n     sử dụng của\n     hàng hóa\n\n5    Khả năng thích Hàng hóa thích ứng về địa lý, môi Hàng hóa không thích ứng\n     ứng về mặt địa trường: Nhiệt đới gió mùa tại Việt thích ứng về địa lý, môi\n     lý, môi trường Nam                                trường: Nhiệt đới gió mùa\n                                                       tại Việt Nam\n\n6    Tác động đối -Hàng hóa không gây ô nhiễm            -Hàng hóa gây ô nhiễm\n     với môi trường môi trường không khí, nước           môi trường không khí,\n     và biện pháp                                        nước nhưng không có\n     giải quyết                                          biện pháp giải quyết\n\n7    Tiêu chí đấu Không áp dụng                          Không áp dụng\n     thầu bền vững\n     (nếu có)\n\n8    Các yếu tố về Hướng dẫn sử dụng sau ngày bàn Hướng dẫn sử dụng sau\n     điều kiện thương giao hàng hoá đưa vào sử dụng tối ngày bàn giao hàng hoá\n     mại, thời gian đa 02 ngày                          đưa vào sử dụng > 02\n     giao hàng, đào                                     ngày\n     tạo chuyển giao\n     công nghệ, cung\n     cấp các dịch vụ\n     sau bán hàng\n\n9    Tiến độ cung ≤ 90 ngày                              Giao hàng > 90 ngày\n     cấp hàng hóa\n\n10 Yếu     tố   thân Không áp dụng\n\f      Nội dung yêu\nTT                                   Đạt                         Không đạt\n           cầu\n\n     thiện môi trường\n\n11                       Sử dụng cơ sở dữ liệu tại địa chỉ Không đáp ứng 01 yêu cầu\n                         https://muasamcong.mpi.gov.vn/\n                         về kết quả thực hiện hợp đồng\n                         và chất lượng hàng hóa đã được\n                         sử dụng quy định được sử dụng\n                         để làm căn cứ xây dựng tiêu\n                         chuẩn đánh giá về kỹ thuật:\n                      1. Thông tin về kết quả thực hiện\n     Kết quả thực\n                      hợp đồng từ 01/01/2023 đến thời\n     hiện hợp đồng\n                      điểm đóng thầu của nhà thầu gồm:\n     của nhà thầu\n     đối với gói thầu a) Vi phạm tiến độ thực hiện hợp\n     cung cấp hàng đồng: ≤ 02 hợp đồng;\n     hóa, EPC, EP,\n                      b) Vi phạm chất lượng hàng hóa,\n     PC, chìa khóa\n                      dịch vụ, công trình, bao gồm các\n     trao tay theo\n                      sự cố xảy ra trong quá trình thực\n     quy định tại\n                      hiện hợp đồng (nếu có) và các yếu\n     Điều 19 và\n                      tố khác có liên quan: ≤ 02 hợp\n     Điều 20 của\n                      đồng;\n     Nghị định số\n     214/2025/NĐ- c) Vi phạm hợp đồng, chấm dứt\n     CP, chất lượng hợp đồng và lý do: ≤ 02 hợp đồng;\n     hàng hóa tương\n                      2. Thông tin về chất lượng hàng\n     tự được công\n                      hóa đã được sử dụng theo hợp\n     khai theo quy\n                      đồng từ 01/01/2023 đến thời điểm\n     định tại Điều\n                      đóng thầu của nhà thầu gồm:\n     20 của Nghị\n     định          số a) Vi phạm chất lượng của hàng\n     214/2025/NĐ- hóa trên thực tế so với quy định\n     CP (nếu có)      trong hợp đồng: ≤ 02 hợp đồng;\n                        b) Mức độ nghiêm trọng của các\n                        lỗi phát sinh và việc khắc phục\n                        các lỗi phát sinh hoặc thay thế\n                        hàng mới (nếu có): ≤ 02 hợp\n                        đồng;\n                        c) Tần suất hư hỏng, gặp sự cố\n                        của hàng hóa và chất lượng dịch\n\f     Nội dung yêu\nTT                                Đạt                      Không đạt\n          cầu\n\n                    vụ bảo hành, sửa chữa, khắc phục\n                    (nếu có): ≤ 02 hợp đồng;\n                    d) Vi phạm độ tin cậy, độ bền,\n                    hiệu suất, công suất (nếu cần\n                    thiết): ≤ 02 hợp đồng;\n                    đ) Các thông tin khác (nếu cần\n                    thiết): không có.\n\n12 Các yếu tố cần -Cam kết thu hồi/thay thế sản -Không có cam kết thu\n   thiết khác     phẩm khi có Quyết định/yêu hồi/thay thế sản phẩm khi\n                  cầu/chỉ dẫn của cơ quan có chức có Quyết định/yêu cầu/chỉ\n                  năng yêu cầu đối với việc lưu dẫn của cơ quan có chức\n                  thông/sử dụng hàng hóa.          năng yêu cầu đối với việc\n                                                   lưu thông/sử dụng hàng\n                  - Cam kết cung cấp chứng nhận\n                                                   hóa hoặc:\n                  xuất xứ (CO), chứng nhận chất\n                  lượng (CQ) đối với hàng hóa nhập - Không có Cam kết cung\n                  khẩu                             cấp chứng nhận xuất xứ\n                                                   (CO), chứng nhận chất\n                                                   lượng (CQ) đối với hàng\n                                                   hóa nhập khẩu"],"text":"--- Tệp: Chương V.pdf ---\nChương V. Yêu cầu về kỹ thuật\n    Mục 1. Yêu cầu về kỹ thuật\n      Yêu cầu về kỹ thuật bao gồm yêu cầu kỹ thuật (mang tính kỹ thuật thuần túy) và các yêu cầu khác liên quan đến việc\ncung cấp hàng hóa (trừ giá). Yêu cầu về kỹ thuật được nêu đầy đủ, rõ ràng và cụ thể để làm cơ sở cho nhà thầu lập E-HSDT.\n      Trong yêu cầu về kỹ thuật không đưa ra các điều kiện nhằm hạn chế sự tham gia của nhà thầu hoặc nhằm tạo lợi thế cho\nmột hoặc một số nhà thầu gây ra sự cạnh tranh không bình đẳng, đồng thời cũng không đưa ra các yêu cầu quá cao dẫn đến\nlàm tăng giá dự thầu hoặc làm hạn chế sự tham gia của các nhà thầu, không nêu yêu cầu về tên, ký mã hiệu, nhãn hiệu cụ thể\ncủa hàng hóa.\n      Hồ sơ mời thầu được nêu nhãn hiệu, cataloge của một sản phẩm cụ thể để tham khảo, minh họa cho yêu cầu về kỹ thuật\ncủa hàng hóa nhưng phải ghi kèm theo cụm từ “hoặc tương đương” sau nhãn hiệu, cataloge đồng thời phải quy định rõ nội\nhàm tương đương với hàng hóa đó về đặc tính kỹ thuật, tính năng sử dụng, thiết kế công nghệ, tiêu chuẩn công nghệ và các nội\ndung khác (nếu có) để tạo thuận lợi cho nhà thầu trong quá trình chuẩn bị E-HSDT mà không được quy định tương đương về\nxuất xứ.\n      Yêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau:\n      1.1. Giới thiệu chung về dự toán mua sắm, gói thầu\n    - Cơ quan quyết định đầu tư: BỆNH VIỆN MẮT HUẾ\n    - Tên Chủ đầu tư: BỆNH VIỆN MẮT HUẾ\n    - Tên dự toán mua sắm: Mua sắm máy phát điện phục vụ công việc của Bệnh viện Mắt Huế\n\f                                                   Hình     Phương       Thời               Thời     Tùy\n                                                                   Thời\n                                                   thức      thức        gian               gian    chọn\n       Tên                                                         gian        Loại\n                                          Nguồn     lựa       lựa         bắt               thực    mua\n       chủ      Tên gói       Giá gói                                tổ        hợp\n                                           vốn     chọn      chọn       đầu tổ              hiện    thêm\n       đầu       thầu       thầu (đồng)                            chức        đồng\n                                                    nhà       nhà        chức                gói\n                                                                    lựa\n         tư                                        thầu      thầu         lựa               thầu\n                                                                   chọn\n                                                                         chọn\n                                                                   nhà\n                                                                          nhà\n Stt                                                               thầu\n                                                                         thầu\n               Tên Tóm\n               gói tắt\n               thầu công\n                    việc\n                    chính\n                    của\n                    gói\n                    thầu\n        Mua Mua\n        sắm sắm\n        máy máy                            Quỹ\n        phát phát                          phát     Đấu\n        điện điện                          triển    thầu\n                                                             Một\n   BỆNH phục phục                          hoạt     rộng\n                                                             giai           Quý IV                  Không\n 1 VIỆN vụ    vụ                           động      rãi,             90           Trọn\n                  906.120.000                               đoạn 1           năm          90 ngày    áp\n   MẮT công công                             sự    trong             ngày           gói\n                                                            túi hồ           2026                   dụng\n    HUẾ việc việc                         nghiệp   nước,\n                                                              sơ\n         của của                            của      qua\n        Bệnh Bệnh                          Bệnh    mạng\n        viện viện                          viện.\n        Mắt Mắt\n        Huế Huế\n\nTổng giá gói thầu           906.120.000\n\n\n\n\n              1.2. Yêu cầu về kỹ thuật\n              Yêu cầu kỹ thuật chi tiết theo bảng dưới đây:\n          Danh                                                                   Đơn vị         Số\n   Stt                    Nội dung cấu hình, thông số kỹ thuật\n          mục                                                                     tính        lượng\n   01 MÁY I. Yêu cầu chung:                                                      Cái ( Tổ          01\n      PHÁT                                                                        máy)\n           - Thiết bị mới 100%\n      ĐIỆN\n           - Năm sản xuất: 2025 trở về sau\n\f      Danh                                                 Đơn vị     Số\nStt             Nội dung cấu hình, thông số kỹ thuật\n      mục                                                   tính    lượng\n             - Đạt tiêu chuẩn chất lượng ISO 9001 hoặc\n             ISO 8528 hoặc tiêu chuẩn tương đương.\n             - Loại máy: Máy phát điện Diesel, 3 pha\n             - Điện áp: 380/220V – 50Hz\n             - Công suất liên tục (Prime): ≥ 160 kVA\n             - Công suất dự phòng (Standby): ≥ 180 kVA\n             - Hệ số công suất: cosφ ≥ 0.8\n             II. Yêu cầu cấu hình:\n             1. Động cơ\n             - Loại: Diesel 4 kỳ, tăng áp\n             - Công suất động cơ: Công suất ≥190 kW\n             hoặc Đủ đáp ứng công suất đầu phát ở chế độ\n             Prime theo tiêu chuẩn ISO 8528.\n             - Làm mát: Két nước\n             - Khởi động: khởi động bằng bộ đề điện 12V\n             hoặc 24V\n             - Có bộ điều tốc tự động\n             - Tiêu hao nhiên liệu (100% tải): ~ 35 – 45\n             L/h\n             2. Máy phát\n             - Loại: Không chổi than\n             - Cấp cách điện: Class H hoặc class C\n             - Điều chỉnh điện áp: AVR tự động\n             - Sai số điện áp: ≤ ±1%\n             3. Bộ điều khiển\n             - Bộ điều khiển tự động\n             - Hiển thị:\n             + Điện áp, dòng điện, tần số\n             + Công suất\n             - Chức năng bảo vệ:\n             + Quá tải\n\f      Danh                                                     Đơn vị     Số\nStt             Nội dung cấu hình, thông số kỹ thuật\n      mục                                                       tính    lượng\n             + Điện áp thấp/ điện áp cao\n             + Mất pha\n             + Nhiệt độ cao\n             III. Yêu cầu kỹ thuật:\n             1. Tủ ATS\n             - Tự động chuyển nguồn lưới ↔ máy phát\n             - Tự động khởi động khi mất điện\n             - Thời gian chuyển mạch: ≤ 15 giây\n             - Dòng định mức ATS: ≥ 400A\n             2. Vỏ chống ồn\n             - Loại: Có vỏ cách âm đồng bộ\n             - Có cửa, khóa an toàn\n             3. Hệ thống nhiên liệu\n             - Bình dầu tích hợp: thời gian chạy ≥ 6 giờ\n             - Có lọc nhiên liệu\n             4. Khung bệ của máy\n             - Khung thép chịu lực\n             - Có đệm cao su chống rung\n             5. Hệ thống khởi động\n             - Ắc quy\n             - Bộ sạc ắc quy tự động\n             6. Phụ kiện đi kèm theo máy\n             - Tủ ATS\n             - Ắc quy + dây nối\n             - Ống xả\n             - Tài liệu kỹ thuật + hướng dẫn sử dụng\n             IV. Các yêu cầu khác:\n             - Thời gian bảo hành ≥ 12 tháng.\n             - Thời gian giao hàng: ≤ 90 ngày tại đơn vị sử\n             dụng.\n             - Lắp đặt, chạy thử ngay sau khi bàn giao, được\n\f      Danh                                                      Đơn vị     Số\nStt             Nội dung cấu hình, thông số kỹ thuật\n      mục                                                        tính    lượng\n             thực hiện bởi kỹ sư có đủ trình độ, kinh nghiệm.\n             - Đào tạo nhân sự: về vận hành, bảo dưỡng\n             thiết bị đến khi thành thạo.\n             - Trong thời gian bảo hành: Khi có sự cố xảy\n             ra nhân viên kỹ thuật sẽ có mặt trong vòng 48\n             giờ để giải quyết.\n             - Cam kết cung cấp vật tư tiêu hao, phụ tùng\n             thay thế trong vòng 05 năm.\n             - Cung cấp tài liệu hướng dẫn sử dụng (User\n             manual) bằng tiếng Anh và tiếng Việt. Tài\n             liệu hướng dẫn sửa chữa bằng tiếng Anh\n             (Service manual).\n             - Biên bản thử tải (Test Report) trước khi xuất\n             xưởng của Nhà sản xuất.\n             - Cam kết cung cấp đầy đủ các giấy chứng\n             nhận xuất xứ (CO) và giấy chứng nhận chất\n             lượng (CQ) của hàng hóa.\n             - Có tờ khai nhập khẩu hải quan khi giao hàng\n             đối với các thiết bị nhập khẩu\n             - Có giấy ủy quyền hợp pháp của nhà sản xuất\n             cho phép cung cấp thiết bị tại Việt Nam hoặc\n             giấy ủy quyền của đại lí hợp pháp tại Việt\n             Nam hoặc giấy chứng nhận quan hệ đối tác\n             hoặc giấy cam kết hỗ trợ kỹ thuật, bảo hành\n             của nhà sản xuất hoặc của đại lý phân phối\n             hoặc tài liệu khác có giá trị tương đương.\n             - Có kế hoạch bảo dưỡng định kỳ trong thời\n             gian bảo hành theo quy định của nhà sản xuất.\n             - Cung cấp báo giá bảo trì, bảo dưỡng trọn gói\n             sau thời gian bảo hành.\n             - Yêu cầu báo giá vật tư tiêu hao, phụ tùng\n             thay thế.\n             - Cam kết hàng hóa đảm bảo tính pháp lý theo\n             quy định của Pháp luật.\n             - Giấy chứng nhận bảo hành.\n\f        Danh                                                       Đơn vị         Số\nStt               Nội dung cấu hình, thông số kỹ thuật\n        mục                                                         tính        lượng\n\n\n\n\n        Mục 2. Bản vẽ\n        E-HSMT này gồm có các bản vẽ trong danh mục sau đây: không có bản vẽ.\n        Mục 3. Kiểm tra và thử nghiệm\n        Các kiểm tra và thử nghiệm cần tiến hành gồm có:\n        1-Kiểm tra trước khi tháo niêm phong bao bì sản phẩm.\n        2-Kiểm tra đối chiếu CO, CQ và các tài liệu nhà thầu cung cấp với hồ sơ dự\nthầu.\n        3-Kiểm tra chất lượng bề mặt sản phẩm còn nguyên niêm phong của nhà sản\nxuất.\n        4-Kiểm tra công tác vận chuyển.\n        5-Kiểm tra công tác đấu nối nguồn điện, an toàn điện, an toàn khí xả.\n        6-Kiểm tra công tác hướng dẫn sử dụng, vận hành thử.\n\n--- Tệp: IB2600586587_QuyetDinhPheDuyetHSMT_05_11_2026.pdf ---\nSỞ Y TẾ THÀNH PHỐ HUẾ               CỘNG HOÀ XÃ HỘI CHỦ NGHĨA VIỆT NAM\n BỆNH VIỆN MẮT HUẾ                        Độc lập - Tự do - Hạnh phúc\n\n  Số:1167/QĐ-BVMH                        Huế, ngày 05 tháng 11 năm 2026\n\n                               QUYẾT ĐỊNH\n                         Về việc phê duyệt E-HSMT\n Gói thầu: Mua sắm máy phát điện phục vụ công việc của Bệnh viện Mắt Huế\n thuộc kế hoạch lựa chọn nhà thầu: Mua sắm máy phát điện phục vụ công việc\n   của Bệnh viện Mắt Huế thuộc dự toán mua sắm: Mua sắm máy phát điện\n                  phục vụ công việc của Bệnh viện Mắt Huế\n\n                        GIÁM ĐỐC BỆNH VIỆN MẮT HUẾ\n\n       Căn cứ Luật Đấu thầu số 22/2023/QH15 ngày 23 tháng 6 năm 2023, được\n sửa đổi, bổ sung bởi Luật số 57/2024/QH15, Luật số 90/2025/QH15;\n       Căn cứ Nghị định số 214/2025/NĐ-CP ngày 04 tháng 8 năm 2025 của\n Chính phủ quy định chi tiết một số điều và biện pháp thi hành Luật Đấu thầu về\n lựa chọn nhà thầu;\n       Căn cứ Nghị định số 349/2026/NĐ-CP ngày 09 tháng 9 năm 2026 của\n Chính phủ về sửa đổi, bổ sung một số điều của các Nghị định quy định chi tiết một\n số điều và biện pháp thi hành Luật Đấu thầu về lựa chọn nhà thầu;\n       Căn cứ Thông tư số 79/2025/TT-BTC ngày 04 tháng 8 năm 2025 của Bộ Tài\n chính hướng dẫn việc cung cấp, đăng tải thông tin về lựa chọn nhà thầu và mẫu\n hồ sơ đấu thầu trên Hệ thống mạng đấu thầu quốc gia;\n       Căn cứ Thông tư số 134/2026/TT-BTC ngày 09 tháng 9 năm 2026 của Bộ\n Tài chính quy định chi tiết mẫu hồ sơ yêu cầu áp dụng hình thức chỉ định thầu,\n báo cáo đánh giá, báo cáo thẩm định, kiểm tra, giám sát, báo cáo tình hình thực\n hiện hoạt động đấu thầu;\n       Căn cứ Quyết định số 890/QĐ-BVMH ngày 25 tháng 8 năm 2026 của Bệnh\n viện Mắt Huế về phê duyệt chủ trương và dự kiến kinh phí mua sắm máy phát\n điện.\n       Quyết định số 1014/QĐ-BVMH ngày 30 tháng 9 năm 2026 của Bệnh viện\n Mắt Huế về việc phê duyệt kế hoạch lựa chọn nhà thầu: Mua sắm máy phát điện\n phục vụ công việc của Bệnh viện Mắt Huế\n       Căn cứ tờ trình số 104.2/TT-TVXD TH ngày 03 tháng 11 năm 2026 của\n Công ty cổ phần tư vấn xây dựng trường học về việc phê duyệt E-HSMT gói thầu\n Mua sắm máy phát điện phục vụ công việc của Bệnh viện Mắt Huế ;\n       Căn cứ báo cáo thẩm định số 245/2026/TTĐ-TV168 ngày 04 tháng 11 năm\n 2026 của Công ty TNHH Tư vấn Đầu tư và Xây dựng 168 về việc thẩm định\n E-HSMT gói thầu Mua sắm máy phát điện phục vụ công việc của Bệnh viện Mắt\n Huế;\n\f                                       2\n\n                                QUYẾT ĐỊNH:\n       Điều 1. Phê duyệt E-HSMT/hồ sơ mời thầu gói thầu: Mua sắm máy phát\nđiện phục vụ công việc của Bệnh viện Mắt Huế với các nội dung sau:\nNội dung chính trong E-HSMT:\nPhần 1. THỦ TỤC ĐẤU THẦU\nChương I. Chỉ dẫn nhà thầu\nChương II. Bảng dữ liệu đấu thầu\nChương III. Tiêu chuẩn đánh giá E-HSDT\nChương IV. Biểu mẫu mời thầu và dự thầu\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\nChương V. Yêu cầu về kỹ thuật\nPhần 3A. ĐIỀU KIỆN HỢP ĐỒNG\nChương VI. Điều kiện chung của hợp đồng\nChương VII. Điều kiện cụ thể của hợp đồng\nPhần 4. BIỂU MẪU HỢP ĐỒNG\n       Điều 2. Giao phòng Tổ chức - Hành chính, phòng Tài chính - Kế toán,\nTrưởng các Khoa/ Phòng liên quan của Bệnh viện Mắt Huế và Công ty cổ phần tư\nvấn xây dựng trường học chịu trách nhiệm thực hiện các bước tiếp theo của quy\ntrình đấu thầu.\n       Điều 3. Quyết định này có hiệu lực thi hành kể từ ngày ký. Phòng Tổ chức -\nHành chính, Phòng Tài chính - Kế toán, Trưởng các Khoa/ Phòng liên quan của\nBệnh viện Mắt Huế và Công ty cổ phần tư vấn xây dựng trường học chịu trách\nnhiệm thi hành Quyết định này.\n\nNơi nhận:                                                             GIÁM ĐỐC\n- Như Điều 3;\n- Lưu: VT, TC-KT, TC-HC (2).               Nội dung được ký số bởi:\n                                           Tên đơn vị: BỆNH VIỆN MẮT HUẾ\n                                           Mã số thuế: 3300378581\n                                           Thời gian ký: 05-11-2026 16:08:26\n\n\n\n                                                                 Nguyễn Thế Hùng\n\n--- Tệp: Mục 3.pdf ---\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật\nSử dụng tiêu chí đạt/không đạt hoặc phương pháp chấm điểm để xây dựng tiêu\nchuẩn đánh giá về kỹ thuật.\nViệc xây dựng tiêu chuẩn đánh giá về kỹ thuật dựa trên các yếu tố về khả năng\nđáp ứng các yêu cầu về số lượng, chất lượng, thời hạn giao hàng, vận chuyển,\nlắp đặt, bảo hành, cung cấp các dịch vụ sau bán hàng (nếu có), thông tin về kết\nquả thực hiện hợp đồng của nhà thầu theo quy định tại Điều 19 và Điều 20 của\nNghị định số 214/2025/NĐ-CP, chất lượng hàng hóa tương tự được công khai\ntheo quy định tại Điều 20 của Nghị định số 214/2025/NĐ-CP (nếu có) và các\nyêu cầu khác nêu trong Chương V. Căn cứ từng gói thầu cụ thể, khi lập E-\nHSMT phải cụ thể hóa các tiêu chí làm cơ sở để đánh giá về kỹ thuật bao gồm:\n- Đặc tính, thông số kỹ thuật của hàng hóa, tiêu chuẩn sản xuất, tiêu chuẩn chế\ntạo và công nghệ;\n- Tính hợp lý và hiệu quả kinh tế của các giải pháp kỹ thuật, biện pháp tổ chức\ncung cấp, lắp đặt hàng hóa;\n- Mức độ đáp ứng các yêu cầu về bảo hành, bảo trì: nhà thầu phải trình bày\nđược kế hoạch cung cấp dịch vụ bảo hành, bảo trì;\n- Mức độ đáp ứng các yêu cầu về cung cấp vật tư, thiết bị thay thế và các dịch\nvụ liên quan khác (nếu có) trong toàn bộ quá trình sử dụng của hàng hóa.\n- Khả năng thích ứng về mặt địa lý, môi trường;\n- Tác động đối với môi trường và biện pháp giải quyết;\n- Tiêu chí đấu thầu bền vững (nếu có);\n- Các yếu tố về điều kiện thương mại, thời gian giao hàng, đào tạo chuyển giao\ncông nghệ, cung cấp các dịch vụ sau bán hàng;\n- Tiến độ cung cấp hàng hóa;\n- Yếu tố thân thiện môi trường;\n- Kết quả thực hiện hợp đồng của nhà thầu đối với gói thầu cung cấp hàng hóa,\nEPC, EP, PC, chìa khóa trao tay theo quy định tại Điều 19 và Điều 20 của Nghị\nđịnh số 214/2025/NĐ-CP, chất lượng hàng hóa tương tự được công khai theo\nquy định tại Điều 20 của Nghị định số 214/2025/NĐ-CP (nếu có);\n- Các yếu tố cần thiết khác.\nPhương pháp đánh giá: Đạt/Không đạt\nCăn cứ quy mô, tính chất của gói thầu mà xác định mức độ yêu cầu đối với từng\nnội dung. Đối với các tiêu chí đánh giá tổng quát, chỉ sử dụng tiêu chí đạt, không\nđạt. Đối với các tiêu chí chi tiết cơ bản trong tiêu chí tổng quát, chỉ sử dụng tiêu\nchí đạt, không đạt; đối với các tiêu chí chi tiết không cơ bản trong tiêu chí tổng\n\fquát ngoài tiêu chí đạt, không đạt, được áp dụng thêm tiêu chí chấp nhận được\nnhưng không được vượt quá 30% tổng số các tiêu chí chi tiết trong tiêu chí tổng\nquát đó.\nTiêu chí tổng quát được đánh giá là đạt khi tất cả các tiêu chí chi tiết cơ bản\nđược đánh giá là đạt và các tiêu chí chi tiết không cơ bản được đánh giá là đạt\nhoặc chấp nhận được.\nE-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí\ntổng quát đều được đánh giá là đạt.\n      Nội dung yêu\nTT                                     Đạt                          Không đạt\n           cầu\n\n1    Đặc tính, thông -Đáp ứng đúng và đầy đủ hoặc -Đáp ứng thấp hơn yêu\n     số kỹ thuật của cao hơn yêu cầu của E-HSMT          cầu của E-HSMT hoặc:\n     hàng hóa, tiêu\n                      -Có đầy đủ catalogue hoặc tài liệu -Không có đầy đủ\n     chuẩn sản xuất,\n                      kỹ thuật của hàng hóa dự thầu      catalogue hoặc tài liệu kỹ\n     tiêu chuẩn chế\n                                                         thuật của hàng hóa dự thầu\n     tạo và công nghệ -Hàng hóa được sản xuất năm\n                                                         hoặc:\n                      2025 trở về sau\n                                                         -Hàng hóa được sản xuất\n                                                         trước năm 2025\n\n2    Tính hợp lý và Có giải pháp kỹ thuật, biện pháp Không có giải pháp kỹ\n     hiệu quả kinh tế tổ chức cung cấp, lắp đặt hàng thuật, biện pháp tổ chức\n     của các giải hóa: thuyết minh, sơ đồ tổ chức, cung cấp, lắp đặt hàng hóa\n     pháp kỹ thuật, bố trí nhân sự phục vụ lắp đặt   hoặc có nhưng không đầy\n     biện pháp tổ                                    đủ: thuyết minh, sơ đồ tổ\n     chức cung cấp,                                  chức, bố trí nhân sự phục\n     lắp đặt hàng hóa                                vụ lắp đặt\n\n3    Mức độ đáp ứng -Có đầy đủ kế hoạch bảo hành,            -Không có đầy đủ kế\n     các yêu cầu về bảo trì của nhà thầu: kế hoạch, địa      hoạch bảo hành, bảo trì\n     bảo hành, bảo chỉ, điện thoại liên hệ trong thời        của nhà thầu: kế hoạch,\n     trì: nhà thầu phải gian bảo hành                        địa chỉ, điện thoại liên hệ\n     trình bày được                                          trong thời gian bảo hành\n                        -Bảo hành 12 tháng kể từ ngày\n     kế hoạch cung                                           hoặc:\n                        bàn giao đưa vào sử dụng.\n     cấp dịch vụ bảo\n                                                             -Bảo hành ít hơn 12 tháng\n     hành, bảo trì      -Bảo trì tối thiểu 03 tháng/lần kể\n                                                             kể từ ngày bàn giao đưa\n                        từ ngày bàn giao đưa vào sử\n                                                             vào sử dụng hoặc:\n                        dụng.\n                                                             -Bảo trì < 03 tháng/lần kể\n                                                             từ ngày bàn giao đưa vào\n\f      Nội dung yêu\nTT                                   Đạt                        Không đạt\n           cầu\n\n                                                         sử dụng.\n\n4    Mức độ đáp ứng - Có cam kết cung cấp linh phụ       -Không có cam kết cung\n     các yêu cầu về kiện thay thế trong vòng 5 năm kể    cấp linh phụ kiện thay thế\n     cung cấp vật tư, từ ngày bàn giao đưa vào sử dụng   trong vòng 5 năm kể từ\n     thiết bị thay thế                                   ngày bàn giao đưa vào sử\n     và các dịch vụ                                      dụng\n     liên quan khác\n     (nếu có) trong\n     toàn bộ quá trình\n     sử dụng của\n     hàng hóa\n\n5    Khả năng thích Hàng hóa thích ứng về địa lý, môi Hàng hóa không thích ứng\n     ứng về mặt địa trường: Nhiệt đới gió mùa tại Việt thích ứng về địa lý, môi\n     lý, môi trường Nam                                trường: Nhiệt đới gió mùa\n                                                       tại Việt Nam\n\n6    Tác động đối -Hàng hóa không gây ô nhiễm            -Hàng hóa gây ô nhiễm\n     với môi trường môi trường không khí, nước           môi trường không khí,\n     và biện pháp                                        nước nhưng không có\n     giải quyết                                          biện pháp giải quyết\n\n7    Tiêu chí đấu Không áp dụng                          Không áp dụng\n     thầu bền vững\n     (nếu có)\n\n8    Các yếu tố về Hướng dẫn sử dụng sau ngày bàn Hướng dẫn sử dụng sau\n     điều kiện thương giao hàng hoá đưa vào sử dụng tối ngày bàn giao hàng hoá\n     mại, thời gian đa 02 ngày                          đưa vào sử dụng > 02\n     giao hàng, đào                                     ngày\n     tạo chuyển giao\n     công nghệ, cung\n     cấp các dịch vụ\n     sau bán hàng\n\n9    Tiến độ cung ≤ 90 ngày                              Giao hàng > 90 ngày\n     cấp hàng hóa\n\n10 Yếu     tố   thân Không áp dụng\n\f      Nội dung yêu\nTT                                   Đạt                         Không đạt\n           cầu\n\n     thiện môi trường\n\n11                       Sử dụng cơ sở dữ liệu tại địa chỉ Không đáp ứng 01 yêu cầu\n                         https://muasamcong.mpi.gov.vn/\n                         về kết quả thực hiện hợp đồng\n                         và chất lượng hàng hóa đã được\n                         sử dụng quy định được sử dụng\n                         để làm căn cứ xây dựng tiêu\n                         chuẩn đánh giá về kỹ thuật:\n                      1. Thông tin về kết quả thực hiện\n     Kết quả thực\n                      hợp đồng từ 01/01/2023 đến thời\n     hiện hợp đồng\n                      điểm đóng thầu của nhà thầu gồm:\n     của nhà thầu\n     đối với gói thầu a) Vi phạm tiến độ thực hiện hợp\n     cung cấp hàng đồng: ≤ 02 hợp đồng;\n     hóa, EPC, EP,\n                      b) Vi phạm chất lượng hàng hóa,\n     PC, chìa khóa\n                      dịch vụ, công trình, bao gồm các\n     trao tay theo\n                      sự cố xảy ra trong quá trình thực\n     quy định tại\n                      hiện hợp đồng (nếu có) và các yếu\n     Điều 19 và\n                      tố khác có liên quan: ≤ 02 hợp\n     Điều 20 của\n                      đồng;\n     Nghị định số\n     214/2025/NĐ- c) Vi phạm hợp đồng, chấm dứt\n     CP, chất lượng hợp đồng và lý do: ≤ 02 hợp đồng;\n     hàng hóa tương\n                      2. Thông tin về chất lượng hàng\n     tự được công\n                      hóa đã được sử dụng theo hợp\n     khai theo quy\n                      đồng từ 01/01/2023 đến thời điểm\n     định tại Điều\n                      đóng thầu của nhà thầu gồm:\n     20 của Nghị\n     định          số a) Vi phạm chất lượng của hàng\n     214/2025/NĐ- hóa trên thực tế so với quy định\n     CP (nếu có)      trong hợp đồng: ≤ 02 hợp đồng;\n                        b) Mức độ nghiêm trọng của các\n                        lỗi phát sinh và việc khắc phục\n                        các lỗi phát sinh hoặc thay thế\n                        hàng mới (nếu có): ≤ 02 hợp\n                        đồng;\n                        c) Tần suất hư hỏng, gặp sự cố\n                        của hàng hóa và chất lượng dịch\n\f     Nội dung yêu\nTT                                Đạt                      Không đạt\n          cầu\n\n                    vụ bảo hành, sửa chữa, khắc phục\n                    (nếu có): ≤ 02 hợp đồng;\n                    d) Vi phạm độ tin cậy, độ bền,\n                    hiệu suất, công suất (nếu cần\n                    thiết): ≤ 02 hợp đồng;\n                    đ) Các thông tin khác (nếu cần\n                    thiết): không có.\n\n12 Các yếu tố cần -Cam kết thu hồi/thay thế sản -Không có cam kết thu\n   thiết khác     phẩm khi có Quyết định/yêu hồi/thay thế sản phẩm khi\n                  cầu/chỉ dẫn của cơ quan có chức có Quyết định/yêu cầu/chỉ\n                  năng yêu cầu đối với việc lưu dẫn của cơ quan có chức\n                  thông/sử dụng hàng hóa.          năng yêu cầu đối với việc\n                                                   lưu thông/sử dụng hàng\n                  - Cam kết cung cấp chứng nhận\n                                                   hóa hoặc:\n                  xuất xứ (CO), chứng nhận chất\n                  lượng (CQ) đối với hàng hóa nhập - Không có Cam kết cung\n                  khẩu                             cấp chứng nhận xuất xứ\n                                                   (CO), chứng nhận chất\n                                                   lượng (CQ) đối với hàng\n                                                   hóa nhập khẩu\n\n--- Thông báo mời thầu ---\nThông tin cơ bản\nMã TBMT\nIB2600586587\nNgày đăng tải\n05/11/2026 16:09\nPhiên bản thay đổi\n00\nThông tin chung của KHLCNT\nMã KHLCNT\nPL2600330616\nPhân loại KHLCNT\nChi thường xuyên\nTên dự toán mua sắm\nMua sắm máy phát điện phục vụ công việc của Bệnh viện Mắt Huế\nThông tin gói thầu\nQuy trình áp dụng\nLuật Đấu thầu/ Áp dụng Luật Đấu thầu\nTên gói thầu\nMua sắm máy phát điện phục vụ công việc của Bệnh viện Mắt Huế\nChủ đầu tư\nBệnh Viện Mắt Huế\nChi tiết nguồn vốn\nQuỹ phát triển hoạt động sự nghiệp của đơn vị\nLĩnh vực\nHàng hóa\nHình thức lựa chọn nhà thầu\nĐấu thầu rộng rãi\nLoại hợp đồng\nTrọn gói\nTrong nước/ Quốc tế\nTrong nước\nPhương thức lựa chọn nhà thầu\nMột giai đoạn một túi hồ sơ\nThời gian thực hiện gói thầu\n90 ngày\nGói thầu có nhiều phần/lô\nKhông\nCách thức dự thầu\nHình thức dự thầu\nQua mạng\nĐịa điểm phát hành e-HSMT\nhttps://muasamcong.mof.gov.vn\nChi phí nộp e-HSDT\n330.000 VND\nĐịa điểm nhận e-HSDT\nhttps://muasamcong.mof.gov.vn\nĐịa điểm thực hiện gói thầu\n\nPhường Vỹ Dạ, Thành phố Huế\n\nThông tin dự thầu\nThời điểm đóng thầu\n16/11/2026 15:00\nThời điểm mở thầu\n16/11/2026 15:00\nĐịa điểm mở thầu\nhttps://muasamcong.mof.gov.vn\nHiệu lực hồ sơ dự thầu\n60 ngày\nSố tiền bảo đảm dự thầu\n13.000.000 VND (Theo Điều 20 Nghị định 214/2025/NĐ-CP, nhà thầu có tên trong danh sách không bảo đảm uy tín khi tham dự thầu, khi tham dự thầu phải thực hiện biện pháp bảo đảm dự thầu với giá trị gấp 03 lần giá trị yêu cầu đối với nhà thầu khác trong thời hạn 02 năm kể từ lần cuối cùng thực hiện các hành vi quy định tại khoản 1 Điều này.).\nHình thức đảm bảo dự thầu\nCam kết\nThông tin quyết định phê duyệt\nSố quyết định phê duyệt\n1167/QĐ-BVMH\nNgày phê duyệt\n05/11/2026\nCơ quan ban hành quyết định\nBệnh Viện Mắt Huế\nQuyết định phê duyệt\nIB2600586587_QuyetDinhPheDuyetHSMT_05_11_2026.pdf \n\nThời điểm đóng thầu\n\n15:00\n\n16/11/2026\n\n### Chương II: Bảng dữ liệu\nChương II. BẢNG DỮ LIỆU ĐẤU THẦU\nE-\nCDNT 1.1\nTên Chủ đầu tư: Bệnh Viện Mắt Huế\nE-\nCDNT 1.2\nTên gói thầu: Mua sắm máy phát điện phục vụ công việc của Bệnh viện Mắt Huế\nTên dự án/\ndự toán mua sắm: Mua sắm máy phát điện phục vụ công việc của Bệnh viện Mắt Huế\nE-\nCDNT 3\nNguồn vốn:  Quỹ phát triển hoạt động sự nghiệp của đơn vị\nE-\nCDNT 5.1 (c)\nBảo đảm cạnh tranh trong đấu thầu theo quy định như sau: Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:\n- Chủ đầu tư: Bệnh Viện Mắt Huế. Địa chỉ chủ đầu tư: khu quy hoạch Vỹ Dạ 7, Phường Vỹ Dạ, Thành phố Huế.\n+ Trường hợp nhà thầu, Chủ đầu tư là công ty mẹ, công ty con, công ty thành viên trong tập đoàn kinh tế nhà nước, tổng công ty nhà nước, nhà thầu được tham dự gói thầu của Chủ đầu tư nếu sản phẩm, dịch vụ thuộc gói thầu đó thuộc ngành, nghề sản xuất, kinh doanh chính của tập đoàn kinh tế nhà nước, tổng công ty nhà nước.\n+ Trường hợp nhà thầu là đơn vị sự nghiệp công lập, nhà thầu tham dự thầu không cùng thuộc một cơ quan hoặc tổ chức trực tiếp quản lý với Chủ đầu tư, trừ trường hợp nhà thầu là đơn vị sự nghiệp công lập thuộc cơ quan quản lý nhà nước có chức năng, nhiệm vụ được giao phù hợp với tính chất gói thầu của cơ quan quản lý nhà nước đó; các đơn vị sự nghiệp công lập có cùng một cơ quan trực tiếp quản lý. + Đơn vị sự nghiệp công lập và doanh nghiệp có cùng một cơ quan trực tiếp quản lý, góp vốn khi tham dự thầu các gói thầu của nhau  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n1\nkhông phải đáp ứng quy định độc lập về pháp lý và độc lập về tài chính giữa nhà thầu với chủ đầu tư.\nNhà thầu tham dự thầu không có cổ phần hoặc vốn góp với các nhà thầu tư vấn; không cùng có cổ phần hoặc vốn góp trên 20% của một tổ chức, cá nhân khác với từng bên, cụ thể như sau:\nNhà thầu tham dự thầu không cùng thuộc một cơ quan hoặc tổ chức trực tiếp quản lý với nhà thầu tư vấn (đã nêu trên)\n(1)\nTỷ lệ cổ phần, vốn góp giữa các bên được xác định tại thời điểm đóng thầu và theo tỷ lệ ghi trong giấy chứng nhận đăng ký doanh nghiệp, quyết định thành lập, các giấy tờ khác có giá trị tương đương.\nTrường hợp nhà thầu tham dự thầu với tư cách liên danh hoặc nhà thầu tư vấn được lựa chọn với tư cách liên danh, tỷ lệ sở hữu vốn của tổ chức, cá nhân khác trong liên danh được xác định theo công thức sau:\nn\nTỷ lệ sở hữu vốn =\n∑\nXi x Yi\n(i=1)\nTrong đó:\nXi: Tỷ lệ sở hữu vốn của tổ chức, cá nhân khác trong thành viên liên danh thứ i;\nYi: Tỷ lệ phần trăm (%) khối lượng công việc của thành viên liên danh thứ i trong thỏa thuận liên danh;\nn: Số thành viên tham gia trong liên danh.\n- Nhà thầu trong nước thuộc trường hợp quy định tại điểm g khoản 1 Điều 10 của Luật Đấu thầu khi chào thầu sản phẩm do nhà thầu đó sản xuất không phải đáp ứng quy định về bảo đảm cạnh tranh quy định tại Mục này.\n1\n Chỉ đánh giá nội dung này đối với nhà thầu là đơn vị sự nghiệp.\nE-\nCDNT 5.4\nKhông áp dụng\nTrường hợp có áp dụng nhà thầu phải cung cấp tài liệu để chứng minh việc áp dụng mua hàng hóa từ nhà thầu có từ 50% lao động trở lên là người khuyết tật, thương binh, dân tộc thiểu số có hợp đồng lao động với thời gian thực hiện hợp đồng từ 03 tháng trở lên và đến  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n2\nthời điểm đóng thầu hợp đồng vẫn còn hiệu lực được tham dự thầu.\nE-\nCDNT 7.5\nHội nghị tiền đấu thầu: Không\nE-\nCDNT 8\nChi phí nộp E-\nHSDT: 330.000 VND\nE-\nCDNT 10.8\nNhà thầu phải nộp cùng với E-\nHSDT các tài liệu sau đây: a) Thông tin về tính hợp lệ của E-\nHSDT: -\nĐối với nội dung về bảo đảm dự thầu, nhà thầu kê khai thông tin và đính kèm bản scan bảo đảm dự thầu. Đối với các nội dung còn lại, nhà thầu kê khai thông tin, đính kèm bản scan các văn bản, tài liệu liên quan. -\nNhà thầu khai thông tin và đính kèm bản scan tài liệu xác định là doanh nghiệp nhỏ và vừa (Gói thầu mua sắm hàng hóa sử dụng ngân sách nhà nước có giá gói thầu không quá 20 tỷ đồng được dành cho doanh nghiệp nhỏ và vừa).\n-\nNhà thầu khai thông tin và đính kèm bản scan tài liệu xác định được xếp hạng ưu tiên (Thứ tự xếp hạng ưu tiên khi nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có), cộng giá trị ưu đãi (nếu có): doanh nghiệp do thanh niên, phụ nữ, đồng bào dân tộc thiểu số, người khuyết tật làm chủ, doanh nghiệp ở miền núi, biên giới, hải đảo)\nb) Thông tin về năng lực, kinh nghiệm:\nĐối với hợp đồng tương tự, năng lực sản xuất: nhà thầu kê khai và đính kèm file tài liệu liên quan để chứng minh thông tin đã kê khai. Đối với doanh thu hằng năm, giá trị tài sản ròng: kể từ năm 2023, Hệ thống tự động trích xuất số liệu về báo cáo tài chính từ Hệ thống thông tin quốc gia về đăng ký doanh nghiệp, Hệ thống thuế điện tử vào hồ sơ năng lực của nhà thầu.\nĐối với các nội dung khác: nhà thầu kê khai trên webform , đính kèm các tài liệu liên quan.\nĐối với số liệu về báo cáo tài chính kể từ năm 2023, trường hợp nhà thầu phát hiện Hệ thống chưa cập nhật số liệu so với Hệ thống thuế điện tử của các năm từ năm 2023 thì nhà thầu sửa đổi thông tin cho phù hợp với số liệu đã báo cáo với cơ quan thuế; trường hợp số liệu mà nhà thầu cập nhật, sửa đổi trên Hệ thống không thống nhất với số liệu trên Hệ thống thuế điện tử dẫn đến làm sai lệch kết quả lựa chọn nhà thầu thì nhà thầu bị coi là gian lận, vi phạm khoản 4 Điều 16 của Luật Đấu thầu.  c) Thông tin về đáp ứng yêu cầu kỹ thuật:\n-\nĐối với các hàng hoá dự thầu, nhà thầu phải nêu rõ trong E-\nHSDT: Ký mã hiệu/ Nhãn mác sản phẩm/\nQuy cách, Tên nhà sản xuất,  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n3\nXuất xứ, Chất lượng mới 100%.\n-\nNhà thầu cung cấp tài liệu về đặc tính kỹ thuật, cactalogue của hàng hóa.\n-\nNhà thầu phải nộp cùng HSDT bảng phân tích, mô tả tính đáp ứng về tiêu chí kỹ thuật, tính năng, các thông số của hàng hóa dự thầu so với E-\nHSMT. Trong đó phải nêu rõ tính năng kỹ thuật của hàng hóa dự thầu và dẫn chiếu đến số trang của catalogue sản phẩm để đối chiếu. Nhà thầu phải nêu rõ trong E-\nHSDT: Đáp ứng đầy đủ các yêu cầu của E-\nHSMT, kèm theo bảng so sánh đáp ứng các chức năng của phần mềm. -\nCác tài liệu đính kèm trong HSDT nếu là ngôn ngữ khác thì phải được đi\ń\nnh ke\ǹ\nm ba\n̉\nn dịch tiếng việt (nê\ń\nu co\ń\n).\n.\nE-\nCDNT 12.1\nNhà thầu không được phép nộp đề xuất phương án kỹ thuật thay thế.\nE-\nCDNT 13.5\nChào giá: Theo Mẫu số 12.1 (12.1A hoặc 12.1B hoặc 12.1C) Chương IV.\nE-\nCDNT 15.10\nThời hạn sử dụng dự kiến của hàng hóa (để yêu cầu vật tư, phụ tùng thay thế) : 05 năm.\nE-\nCDNT 16.2\nYêu cầu về tài liệu để chứng minh năng lực thực hiện hợp đồng của nhà thầu: Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý phân phối hoặc giấy chứng nhận quan hệ đối tác hoặc giấy cam kết hỗ trợ kỹ thuật, bảo hành của nhà sản xuất hoặc của đại lý phân phối hoặc tài liệu khác có giá trị tương đương.\nE-\nCDNT 17.1\nThời hạn hiệu lực của E-\nHSDT là: ≥ 60 ngày, kể từ ngày có thời điểm đóng thầu.\nE-\nCDNT 18.2\nNội dung bảo đảm dự thầu  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n4\nGiá trị bảo đảm dự thầu: 13.000.000 VND Đối với nhà thầu có tên trong danh sách nhà thầu có các hành vi quy định tại khoản 1 Điều 20 của Nghị định số 214/2025/\nNĐ-\nCP và được đăng tải trên Hệ thống mạng đấu thầu quốc gia phải thực hiện biện pháp bảo đảm dự thầu với giá trị gấp 03 lần giá trị yêu cầu nêu trên trong thời hạn 02 năm kể từ lần cuối cùng thực hiện các hành vi này. Trường hợp nhà thầu liên danh, thành viên liên danh có các hành vi quy định tại khoản 1 Điều 20 của Nghị định số 214/2025/\nNĐ-\nCP nêu trên phải thực hiện biện pháp bảo đảm dự thầu với giá trị gấp 03 lần giá trị bảo đảm dự thầu tương ứng với tỷ lệ giá trị công việc thành viên đó đảm nhận trong liên danh trong thời hạn 02 năm kể từ lần cuối cùng thực hiện hành vi này.\n- Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 90  ngày.\nE-\nCDNT 18.4\nThời gian hoàn trả hoặc giải tỏa bảo đảm dự thầu đối với nhà thầu không được lựa chọn: 14 ngày, kể từ ngày kết quả lựa chọn nhà thầu được phê duyệt.\nE-\nCDNT 28.4\nCách tính ưu đãi:\na) Ưu đãi đối với hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước dưới 50% và không có hàng hóa nào có chi phí sản xuất trong nước từ 50% trở lên được xác định như sau: Hàng hóa không thuộc đối tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 7,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng\nĐối với trường hợp nhà thầu chào hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước dưới 50% mà cơ sở sản xuất có từ 50% lao động là người khuyết tật, thương binh, dân tộc thiểu số có hợp đồng lao động với thời gian thực hiện hợp đồng từ 03 tháng trở lên và đến thời điểm đóng thầu hợp đồng vẫn còn hiệu lực thì được hưởng hệ số ưu đãi 10% thay cho hệ số ưu đãi 7,5%.\nb) Ưu đãi đối với hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước từ 50% trở lên được xác định như sau: hàng hóa không thuộc đối tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 10% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng; hàng hóa thuộc đối tượng ưu đãi mà có tỷ lệ chi phí sản xuất trong nước dưới 50% phải cộng thêm một khoản tiền bằng 2,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n5\nhàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng; hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước dưới 50% mà cơ sở sản xuất có từ 50% lao động là người khuyết tật, thương binh, dân tộc thiểu số có hợp đồng lao động với thời gian thực hiện hợp đồng từ 03 tháng trở lên và đến thời điểm đóng thầu hợp đồng vẫn còn hiệu lực thì không phải cộng thêm tiền vào giá dự thầu của nhà thầu để so sánh, xếp hạng\nĐối với các trường hợp nhà thầu chào hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước từ 50% trở lên mà cơ sở sản xuất có từ 50% lao động là người khuyết tật, thương binh, dân tộc thiểu số có hợp đồng lao động với thời gian thực hiện hợp đồng từ 03 tháng trở lên, đến thời điểm đóng thầu hợp đồng vẫn còn hiệu lực thì được hưởng hệ số ưu đãi 12% thay cho hệ số ưu đãi 10%.\nc) Ưu đãi đối với hàng hóa là sản phẩm đổi mới sáng tạo có xuất xứ Việt Nam, sản phẩm quy định tại điểm i khoản 1 Điều 10 của Luật Đấu thầu như sau: hàng hóa không thuộc đối tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 15% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng; hàng hóa thuộc đối tượng ưu đãi mà có tỷ lệ chi phí sản xuất trong nước dưới 50% phải cộng thêm một khoản tiền bằng 7,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng; hàng hóa thuộc đối tượng ưu đãi mà có tỷ lệ chi phí sản xuất trong nước từ 50% trở lên phải cộng thêm một khoản tiền bằng 5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng\nĐối với các hàng hóa không phải là sản phẩm đổi mới sáng tạo xuất xứ Việt Nam, sản phẩm quy định tại điểm i khoản 1 Điều 10 của Luật Đấu thầu, trường hợp nhà thầu chào hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước dưới 50% thì khi tính ưu đãi, hệ số 15% được thay bằng 7,5%; hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước từ 50% trở lên thì khi tính ưu đãi, hệ số 15% được thay bằng 10%.\nd) Sản phẩm đổi mới sáng tạo được hưởng ưu đãi theo quy định tại điểm c khoản này khi đáp ứng một trong các điều kiện sau:\n- Sản phẩm thuộc danh mục công nghệ cao được ưu tiên đầu tư phát triển hoặc danh mục sản phẩm công nghệ cao được khuyến khích phát triển theo quyết định của Thủ tướng Chính phủ;\n- Sản phẩm, hàng hóa từ kết quả của nhiệm vụ khoa học, công nghệ và đổi mới sáng tạo đặc biệt, sản phẩm, hàng hóa từ kết quả của nhiệm vụ khoa học, công nghệ và đổi mới sáng tạo trong nước theo quy định của pháp luật về khoa học, công nghệ và đổi mới sáng tạo;\n- Sản phẩm được tạo ra trên cơ sở sáng chế, thiết kế bố trí mạch tích hợp bán dẫn, giống cây trồng của chính nhà thầu được cấp văn bằng bảo hộ trong thời hạn không quá 05 năm kể từ ngày được cấp hoặc chương trình máy tính của chính nhà thầu trong thời hạn không quá 05 năm kể từ ngày được cấp giấy chứng nhận đăng ký quyền tác giả;\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n6\n- Sản phẩm chip bán dẫn;\n- Sản phẩm đạt giải thưởng Hồ Chí Minh, giải thưởng nhà nước về khoa học và công nghệ theo quy định của pháp luật về giải thưởng thi đua khen thưởng và pháp luật về khoa học, công nghệ và đổi mới sáng tạo;\n- Sản phẩm mới tạo ra từ kết quả nghiên cứu và phát triển tại một trong các cơ sở của Trung tâm Đổi mới sáng tạo Quốc gia hoặc trung tâm đổi mới sáng tạo cấp quốc gia, trung tâm đổi mới sáng tạo cấp tỉnh;\n- Sản phẩm mới tạo ra từ kết quả nghiên cứu khoa học và phát triển công nghệ theo quy định của pháp luật về chuyển giao công nghệ.\nSản phẩm đổi mới sáng tạo quy định tại khoản này được hưởng ưu đãi trong thời hạn 06 năm kể từ lần đầu được sản xuất và đủ điều kiện để đưa ra thị trường.\nE-\nCDNT 28.8\n- Các ưu đãi khác (nếu có): + Gói thầu mua sắm hàng hóa sử dụng ngân sách nhà nước có giá gói thầu không quá 20 tỷ đồng được dành cho doanh nghiệp nhỏ và vừa;\n+Thứ tự xếp hạng ưu tiên khi nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có), cộng giá trị ưu đãi (nếu có): doanh nghiệp do thanh niên, phụ nữ, đồng bào dân tộc thiểu số, người khuyết tật làm chủ, doanh nghiệp ở miền núi, biên giới, hải đảo..\nE-\nCDNT 29.1\nPhương pháp đánh giá E-\nHSDT là:\n- Đánh giá về năng lực và kinh nghiệm: Đạt/\nKhông đạt.\n- Đánh giá về kỹ thuật: Đạt/\nKhông đạt.\n- Đánh giá về tài chính: Phương pháp giá thấp nhất.\nE-\nCDNT 29.3(d)\nCách thức thực hiện: Việc so sánh, xếp hạng E-\nHSDT được xác định trên cơ sở giá dự thầu bao gồm toàn bộ thuế, phí, lệ phí (nếu có).\nE-\nCDNT 29.3(đ)\nXếp hạng nhà thầu: nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có), cộng giá trị ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất.\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n7\nE-\nCDNT 31.4\nNhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có) thấp nhất.\nE-\nCDNT 34.1\nTỷ lệ tăng khối lượng tối đa là: 0%.\nTỷ lệ giảm khối lượng tối đa là: 0%.\nE-\nCDNT 34.2\n- Tùy chọn mua thêm: Không áp dụng\nE-\nCDNT 38.1(b)\n- Người có thẩm quyền: BỆNH VIỆN MẮT HUẾ..\n+ Địa chỉ: Khu Quy Hoạch Vỹ Dạ 7, Phường Vỹ Dạ, Thành Phố Huế..\n+ E-\nmail: bvmat@hue.gov.vn.\n- Bộ phận thường trực giúp việc cho Chủ tịch Hội đồng giải quyết kiến nghị: + Địa chỉ: BỆNH VIỆN MẮT HUẾ; Địa chỉ: Khu Quy Hoạch Vỹ Dạ 7, Phường Vỹ Dạ, Thành Phố Huế, ĐT: 0915969775, thangheh@gmail.com..\n+ E-\nmail: nguyenthehung99@yahoo.com.vn..\nE-\nCDNT 38.2\nKhi thấy quyền và lợi ích hợp pháp bị ảnh hưởng, nhà thầu, cơ quan, tổ chức được kiến nghị theo quy trình sau: Theo Điều 138 Nghị định 214-2025-\nNĐ-\nCP..\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n8\n\n### Chương VII: Điều kiện cụ thể của hợp đồng\nChương VII. ĐIỀU KIỆN CỤ THỂ CỦA HỢP ĐỒNG\nE-\nĐKC 1.1\nChủ đầu tư là: Bệnh Viện Mắt Huế\nĐịa chỉ: khu quy hoạch Vỹ Dạ 7, Phường Vỹ Dạ, Thành phố Huế\nMã số thuế: 3300378581\nSố tài khoản: Điện thoại: 0914007095\nFax: Email: nguyenthehung99@yahoo.com.vn\nĐại diện ủy quyền (nếu có): E-\nĐKC 1.3\nNhà thầu: Địa chỉ:  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n1\nMã số thuế: Số tài khoản: Điện thoại: Fax: Email: E-\nĐKC 1.11\nĐịa điểm dự án: Bệnh Viện Mắt Huế, Khu quy hoạch Vỹ Dạ 7, Phường Vỹ Dạ, Thành phố Huế\nE-\nĐKC 2.2 (i)\nCác tài liệu sau đây cũng là một phần của hợp đồng: E-\nĐKC 4.1\nCác thông báo cần gửi về Chủ đầu tư theo địa chỉ dưới đây: Người nhận: Bệnh Viện Mắt Huế\nĐịa chỉ: Khu Quy Hoạch Vỹ Dạ 7, Phường Vỹ Dạ, Thành Phố Huế\nĐiện thoại: 0914007095\nFax: Địa chỉ email: E-\nĐKC 5.2\nGiá trị bảo đảm thực hiện hợp đồng: 3 % giá hợp đồng\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n2\nHiệu lực của bảo đảm thực hiện hợp đồng: Bảo đảm thực hiện hợp đồng có hiệu lực kể từ ngày hợp đồng có hiệu lực cho đến: Bảo đảm thực hiện hợp đồng có hiệu lực kể từ ngày hợp đồng có hiệu lực cho đến khi toàn bộ hàng hóa được bàn giao, hai bên ký biên bản nghiệm thu và Nhà thầu chuyển sang nghĩa vụ bảo hành theo quy định E-\nĐKC 5.4\nThời hạn hoàn trả bảo đảm thực hiện hợp đồng: Không chậm hơn 15 ngày kể từ khi hàng hóa được bàn giao, nghiệm thu, đồng thời nhà thầu chuyển sang thực hiện nghĩa vụ bảo hành theo quy định\nE-\nĐKC 6.1\nDanh sách nhà thầu phụ: E-\nĐKC 7.2\nThời gian để tiến hành hòa giải: 10 ngày\nGiải quyết tranh chấp: Khởi kiện ra toàn án dân sự thành phố Huế ngay sau thời gian hòa giải trong vòng 10 ngày. Chi phí cho việc giải quyết tranh chấp do bên gây thiệt hại chịu\nE-\nĐKC 9\nNhà thầu phải cung cấp các hóa đơn và chứng từ sau đây: 1.Hóa đơn GTGT;\n2.    Giấy chứng nhận bảo hành của Nhà sản xuất/ Nhà thầu;\n3.    Danh mục hàng hóa đóng gói;\n4.    Chứng nhận xuất xứ (CO);\n5.    Chứng nhận chất lượng (CQ)\nChủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định, nếu không Nhà thầu sẽ phải chịu mọi chi phí phát sinh có liên quan.\nChủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định, nếu không Nhà thầu sẽ phải  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n3\nchịu mọi chi phí phát sinh có liên quan. E-\nĐKC 11.1\nLoại hợp đồng: Trọn gói\nE-\nĐKC 11.2\nGiá hợp đồng: Cố định\nE-\nĐKC 12.3\nĐiều chỉnh thuế: Không được phép\nE-\nĐKC 13.1\nTạm ứng: Không\nE-\nĐKC 14.2\nPhương thức thanh toán: Chuyển khoản. Số lần thanh toán 01 lần: Khi hoàn thành toàn bộ hợp đồng và có đủ các hồ sơ: Hóa đơn, thanh lí hợp đồng, biên bản bàn giao đưa vào sử dụng, bảng xác nhận giá trị khối lượng, bảo lãnh bảo hành. Thời hạn thanh toán không quá 15 ngày kể từ khi Nhà thầu xuất trình đầy đủ các chứng từ theo yêu cầu. Nhà thầu được thanh toán toàn bộ giá hợp đồng khi hoàn thành các nghĩa vụ theo hợp đồng. Trường hợp khối lượng công việc thực hiện ít hơn khối lượng theo hợp đồng thì hai bên phải ký kết phụ lục bổ sung hợp đồng, trong đó nêu rõ giá hợp đồng mới tương ứng với khối lượng công việc thực tế\nE-\nĐKC 15.2\nQuyền:  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n4\nE-\nĐKC 18.2\nViệc đóng gói, ghi chú đối với hàng hóa, các giấy tờ bên trong và bên ngoài kiện hàng: Nhà thầu phải chịu trách nhiệm đóng gói hàng hóa, kích cỡ gói hàng để thuận tiện vận chuyển đến đơn vị sử dụng và để đảm bảo an toàn hàng hóa tới khi bàn giao cho bên sử dụng\nE-\nĐKC 19\nNội dung bảo hiểm: Nhà thầu tự thực hiện\nE-\nĐKC 20.1\nTrách nhiệm vận chuyển hàng hóa được thực hiện như sau: Theo hợp đồng, Nhà thầu phải vận chuyển hàng hóa đến địa điểm dự án. Việc vận chuyển hàng hóa đến địa điểm dự án, bao gồm cả bảo hiểm và lưu kho theo quy định trong hợp đồng, do Nhà thầu thực hiện; các chi phí liên quan được tính trong giá hợp đồng E-\nĐKC 20.2\nCác dịch vụ bao gồm:\nKhông\nE-\nĐKC 21.1\nKiểm tra, thử nghiệm hàng hóa: Tại nơi lắp đặt, chi phí cho việc kiểm tra, thử nghiệm do nhà thầu chịu. Hàng hóa không đạt yêu cầu qua kiểm tra, thử nghiệm nhà thầu phải chuyển khỏi hiện trường trong 48 giờ\nE-\nĐKC 21.2\nViệc kiểm tra, thử nghiệm hàng hóa được thực hiện tại: Tại nơi lắp đặt\nE-\nĐKC 22\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n5\nCăn cứ quy mô, tính chất và yêu cầu của gói thầu mà quy định cụ thể nội dung này theo một trong các cách thức sau: 1. Phạt vi phạm hợp đồng : Áp dụng\nTrường hợp áp dụng phạt vi phạm hợp đồng thì quy định như sau: Trừ trường hợp bất khả kháng theo quy định tại Mục 26 E-\nĐKC, nếu Nhà thầu không thể giao hàng hay cung cấp các dịch vụ liên quan theo đúng thời hạn đã nêu trong hợp đồng thì Chủ đầu tư có thể khấu trừ vào giá hợp đồng một khoản tiền phạt tương ứng với: 0.4%/ ngày cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 8%. Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-\nĐKC.  2. Bồi thường thiệt hại: Áp dụng\nBồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế\nE-\nĐKC 23.3\nThời hạn bảo hành là: 12 tháng kể từ ngày bàn giao hàng hóa đưa vào sử dụng. Nhà thầu phải thực hiện thu hồi và thay thế hàng hóa đã giao nhưng không đảm bảo chất lượng (do lỗi của nhà sản xuất) hoặc khi có thông báo thu hồi của cơ quan có thẩm quyền trong vòng 48 giờ\nĐịa điểm để áp dụng bảo hành là: Tại nơi lắp đặt\nE-\nĐKC 23.5, E-\nĐKC 23.6\nThời hạn sửa chữa, thay thế là: Không quá 02 ngày từ ngày nhận được thông báo của Chủ đầu tư\nE-\nĐKC 27.7(d)\nTrường hợp đề xuất giải pháp tiết kiệm chi phí được Chủ đầu tư chấp thuận và giúp giảm giá hợp đồng, Chủ đầu tư thanh toán cho Nhà thầu 0% giá trị giảm giá hợp đồng  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n6\nTrường hợp ô điền thông tin không đủ độ dài để điền các nội dung về hợp đồng cụ thể hoặc không thể điền được công thức thì đính kèm, tuy nhiên trong từng nội dung cụ thể phải ghi rõ tham chiếu đến tệp tin đính kèm:  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n7","analysis":{"by":"hsmt-worker","notes":["Chương I, Chương III (trừ Mục 3 – tiêu chuẩn kỹ thuật), Chương IV, Chương VI và Phần 4 Biểu mẫu hợp đồng không có trong tài liệu được cung cấp; tiêu chí năng lực-kinh nghiệm và tài chính chưa được phân tích.","Bảng giới thiệu gói thầu tại Chương V Mục 1.1 bị vỡ cấu trúc khi trích xuất; thông tin chính đã đối chiếu với TBMT.","Các phép tính kW và dòng điện dùng dữ liệu HSMT: kW = kVA × 0,8; I = S / (√3 × 380V)."],"result":{"keyInfo":{"budget":"906.120.000 đồng","bidForm":"Đấu thầu rộng rãi, trong nước, qua mạng","bidName":"Mua sắm máy phát điện phục vụ công việc của Bệnh viện Mắt Huế","investor":"Bệnh Viện Mắt Huế","notifyNo":"IB2600586587 (phiên bản 00, KHLCNT PL2600330616)","warranty":"≥ 12 tháng kể từ ngày bàn giao hàng hóa đưa vào sử dụng, tại nơi lắp đặt","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"13.000.000 VND, hình thức Cam kết, hiệu lực ≥ 90 ngày (gấp 03 lần đối với nhà thầu có tên trong danh sách theo khoản 1 Điều 20 Nghị định 214/2025/NĐ-CP)","bidValidity":"≥ 60 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"15:00 ngày 16/11/2026 (mở thầu cùng thời điểm)","contractType":"Trọn gói, giá hợp đồng cố định","deliveryTime":"≤ 90 ngày tại đơn vị sử dụng (thời gian thực hiện gói thầu 90 ngày)","procuringEntity":"Bệnh Viện Mắt Huế","deliveryLocation":"Bệnh Viện Mắt Huế, Khu quy hoạch Vỹ Dạ 7, Phường Vỹ Dạ, Thành phố Huế","evaluationMethod":"Năng lực-kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: phương pháp giá thấp nhất","generatorCapacity":"≥ 160 kVA liên tục (Prime); ≥ 180 kVA dự phòng (Standby)"},"summary":"Bệnh viện Mắt Huế mua sắm 01 tổ máy phát điện Diesel 3 pha 380/220V – 50Hz, công suất liên tục (Prime) ≥ 160 kVA, dự phòng (Standby) ≥ 180 kVA, kèm tủ ATS ≥ 400A, vỏ cách âm, bình dầu chạy ≥ 6 giờ, lắp đặt, chạy thử và đào tạo vận hành. Gói thầu đấu thầu rộng rãi trong nước, qua mạng, một giai đoạn một túi hồ sơ, hợp đồng trọn gói giá cố định, giá gói thầu 906.120.000 đồng, nguồn vốn Quỹ phát triển hoạt động sự nghiệp, thời gian thực hiện 90 ngày. Đóng/mở thầu lúc 15:00 ngày 16/11/2026; hiệu lực E-HSDT ≥ 60 ngày; bảo đảm dự thầu 13.000.000 VND, hình thức Cam kết, hiệu lực ≥ 90 ngày. Năng lực-kinh nghiệm và kỹ thuật đánh giá Đạt/Không đạt, tài chính theo phương pháp giá thấp nhất. Hợp đồng không tạm ứng, thanh toán 01 lần khi hoàn thành, phạt chậm 0,4%/ngày tối đa 8%, bảo đảm thực hiện hợp đồng 3%, bảo hành 12 tháng.","highlights":[{"quote":"16/11/2026 15:00","title":"Đóng thầu 15:00 ngày 16/11/2026","detail":"Thời điểm đóng và mở thầu cùng lúc 15:00 ngày 16/11/2026; nộp qua mạng, chi phí nộp E-HSDT 330.000 VND. Chỉ còn khoảng 11 ngày kể từ ngày đăng tải 05/11/2026.","category":"deadline","severity":"critical","reference":"TBMT; Chương II, E-CDNT 8","recommendation":"Khuyến nghị: chốt cấu hình và xin catalogue, test report mẫu, thư hỗ trợ của hãng ngay; nộp trước hạn ít nhất 1 ngày."},{"quote":"Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 90 ngày.","title":"Bảo đảm dự thầu 13.000.000 VND, hiệu lực ≥ 90 ngày","detail":"Hình thức bảo đảm dự thầu ghi trên TBMT là Cam kết; BDL yêu cầu kê khai và đính kèm bản scan bảo đảm dự thầu. Nhà thầu có tên trong danh sách không bảo đảm uy tín phải bảo đảm gấp 03 lần. Hiệu lực E-HSDT ≥ 60 ngày.","category":"financial","severity":"critical","reference":"TBMT; Chương II, E-CDNT 17.1, 18.2","recommendation":"Khuyến nghị: lập cam kết bảo đảm dự thầu đúng giá trị 13.000.000 VND, hiệu lực ≥ 90 ngày kể từ đóng thầu, hiệu lực HSDT ≥ 60 ngày."},{"quote":"-Đáp ứng thấp hơn yêu cầu của E-HSMT","title":"Thông số tối thiểu: Prime ≥ 160 kVA, Standby ≥ 180 kVA, ATS ≥ 400A","detail":"Đánh giá kỹ thuật Đạt/Không đạt; đáp ứng thấp hơn bất kỳ thông số nào là Không đạt. Cần đồng thời: Diesel 4 kỳ tăng áp, đầu phát không chổi than Class H/C, sai số điện áp ≤ ±1%, ATS chuyển mạch ≤ 15 giây, bình dầu chạy ≥ 6 giờ, vỏ cách âm đồng bộ.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2; Chương III Mục 3, tiêu chí 1","recommendation":"Khuyến nghị: lập bảng đáp ứng từng dòng, dẫn chiếu số trang catalogue như E-CDNT 10.8 (c) yêu cầu."},{"quote":"-Hàng hóa được sản xuất trước năm 2025","title":"Năm sản xuất 2025 trở về sau, mới 100%","detail":"Hàng sản xuất trước năm 2025 bị đánh giá Không đạt.","category":"technical","severity":"critical","reference":"Chương III Mục 3, tiêu chí 1; Chương V, Mục 1.2, I","recommendation":"Khuyến nghị: xác nhận năm sản xuất của động cơ, đầu phát và tổ máy với nhà cung cấp trước khi chào."},{"quote":"-Không có đầy đủ catalogue hoặc tài liệu kỹ thuật của hàng hóa dự thầu","title":"Phải có catalogue và bảng đáp ứng dẫn chiếu số trang","detail":"Không có đầy đủ catalogue hoặc tài liệu kỹ thuật là Không đạt. E-HSDT phải nêu ký mã hiệu, nhãn mác, tên nhà sản xuất, xuất xứ, chất lượng mới 100%; tài liệu tiếng nước ngoài kèm bản dịch tiếng Việt.","category":"documents","severity":"critical","reference":"Chương III Mục 3, tiêu chí 1; Chương II, E-CDNT 10.8 (c)","recommendation":"Khuyến nghị: catalogue phải thể hiện được Prime/Standby, cách điện, sai số điện áp, tiêu hao nhiên liệu, dung tích bình dầu."},{"quote":"E-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí tổng quát đều được đánh giá là đạt.","title":"Các tiêu chí kỹ thuật Đạt/Không đạt về dịch vụ","detail":"Không đạt nếu thiếu: thuyết minh, sơ đồ tổ chức, bố trí nhân sự lắp đặt; kế hoạch bảo hành/bảo trì có địa chỉ, điện thoại; bảo hành < 12 tháng; cam kết linh phụ kiện 5 năm; hướng dẫn sử dụng > 02 ngày; giao hàng > 90 ngày; cam kết thu hồi/thay thế; cam kết CO, CQ hàng nhập khẩu.","category":"documents","severity":"critical","reference":"Chương III Mục 3, tiêu chí 2-12","recommendation":"Khuyến nghị: soạn đủ bộ cam kết và thuyết minh theo đúng 12 tiêu chí của Mục 3."},{"quote":"Nhà thầu khai thông tin và đính kèm bản scan tài liệu xác định là doanh nghiệp nhỏ và vừa","title":"Gói thầu có thể dành cho doanh nghiệp nhỏ và vừa","detail":"BDL yêu cầu đính kèm tài liệu xác định DNNVV và nêu gói thầu sử dụng ngân sách nhà nước ≤ 20 tỷ dành cho DNNVV; nguồn vốn ghi là Quỹ phát triển hoạt động sự nghiệp. Tài liệu không nói rõ gói này có thuộc diện dành riêng cho DNNVV hay không.","category":"eligibility","severity":"warning","reference":"Chương II, E-CDNT 10.8 (a), 28.8","recommendation":"Khuyến nghị: chuẩn bị sẵn tài liệu chứng minh DNNVV (BCTC, số lao động) và hỏi làm rõ nếu không phải DNNVV."},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý phân phối","title":"Mâu thuẫn về giấy ủy quyền/hỗ trợ kỹ thuật của nhà sản xuất","detail":"BDL E-CDNT 16.2 ghi không yêu cầu giấy phép bán hàng, ủy quyền hay cam kết hỗ trợ kỹ thuật; nhưng Chương V mục IV lại yêu cầu có giấy ủy quyền của nhà sản xuất/đại lý hoặc tài liệu tương đương.","category":"documents","severity":"warning","reference":"Chương II, E-CDNT 16.2; Chương V, Mục 1.2, IV","recommendation":"Khuyến nghị: vẫn nộp kèm thư ủy quyền hoặc cam kết hỗ trợ kỹ thuật, bảo hành của hãng/đại lý để an toàn, đồng thời gửi câu hỏi làm rõ."},{"quote":"Công suất ≥190 kW hoặc Đủ đáp ứng công suất đầu phát ở chế độ Prime theo tiêu chuẩn ISO 8528.","title":"Công suất động cơ ≥ 190 kW cao so với công suất tổ máy","detail":"Từ dữ liệu HSMT: Standby 180 kVA × cosφ 0,8 = 144 kWe; Prime 160 kVA × 0,8 = 128 kWe. Yêu cầu động cơ ≥ 190 kW cao hơn nhiều, nhưng có phương án thay thế bằng chữ hoặc.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2, II.1","recommendation":"Khuyến nghị: nếu động cơ < 190 kW, ghi rõ trong bảng đáp ứng là đáp ứng theo nhánh thứ hai (đủ công suất Prime theo ISO 8528) và dẫn chiếu datasheet."},{"quote":"Dòng định mức ATS: ≥ 400A","title":"ATS ≥ 400A lớn hơn dòng định mức tổ máy","detail":"Tính từ dữ liệu HSMT: I = S / (√3 × U) = 180.000 / (1,732 × 380) ≈ 273 A (Standby); 160.000 / (1,732 × 380) ≈ 243 A (Prime). ATS phải ≥ 400A theo HSMT.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2, III.1","recommendation":"Khuyến nghị: chào ATS định mức 400A trở lên, không chào theo dòng tổ máy."},{"quote":"Tiêu hao nhiên liệu (100% tải): ~ 35 – 45 L/h","title":"Tiêu hao nhiên liệu ghi dạng khoảng ~ 35 – 45 L/h","detail":"Không rõ máy tiêu hao thấp hơn 35 L/h có bị coi là không đáp ứng hay không; dung tích bình dầu phải đủ chạy ≥ 6 giờ ở mức tiêu hao của máy chào.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2, II.1; III.3","recommendation":"Khuyến nghị: kiểm tra datasheet; chứng minh thời gian chạy ≥ 6 giờ bằng dung tích bình chia mức tiêu hao 100% tải."},{"quote":"Số lần thanh toán 01 lần: Khi hoàn thành toàn bộ hợp đồng","title":"Không tạm ứng, thanh toán 01 lần sau khi hoàn thành","detail":"Nhà thầu tự ứng toàn bộ vốn; thanh toán cần thanh lý hợp đồng, biên bản bàn giao, bảo lãnh bảo hành; không quá 15 ngày từ khi đủ chứng từ. Giá cố định, không điều chỉnh thuế.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 13.1, 14.2, 12.3","recommendation":"Khuyến nghị: tính chi phí vốn và phí bảo lãnh bảo hành vào giá chào."},{"quote":"0.4%/ ngày cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 8%.","title":"Phạt chậm 0,4%/ngày, tối đa 8%; bồi thường toàn bộ thiệt hại thực tế","detail":"Ngoài phạt còn bồi thường thiệt hại thực tế; đạt mức tối đa có thể bị chấm dứt hợp đồng. Bảo đảm thực hiện hợp đồng 3% giá hợp đồng.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 22, 5.2","recommendation":"Khuyến nghị: xác nhận thời gian nhập khẩu/giao hàng của nhà cung cấp chắc chắn dưới 90 ngày."},{"quote":"Thời hạn sửa chữa, thay thế là: Không quá 02 ngày từ ngày nhận được thông báo của Chủ đầu tư","title":"Yêu cầu bảo hành, phản hồi rất ngắn","detail":"Sửa chữa, thay thế không quá 02 ngày; thu hồi, thay thế hàng lỗi trong 48 giờ; kỹ thuật có mặt trong 48 giờ; hàng không đạt khi kiểm tra phải chuyển khỏi hiện trường trong 48 giờ.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 23.3, 23.5, 23.6, 21.1; Chương V, IV","recommendation":"Khuyến nghị: bố trí đối tác dịch vụ tại Huế hoặc miền Trung và nêu trong kế hoạch bảo hành."},{"quote":"Biên bản thử tải (Test Report) trước khi xuất xưởng của Nhà sản xuất.","title":"Biên bản thử tải xuất xưởng, tờ khai hải quan, Service manual tiếng Anh","detail":"Phải có Test Report của nhà sản xuất, tờ khai nhập khẩu hải quan khi giao hàng (hàng nhập khẩu), User manual tiếng Anh và tiếng Việt, Service manual tiếng Anh, CO, CQ.","category":"documents","severity":"warning","reference":"Chương V, Mục 1.2, IV; Chương VII, E-ĐKC 9","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp khả năng cấp đủ các chứng từ này cho đúng số serial giao."},{"quote":"Các dịch vụ bao gồm: Không","title":"ĐKC ghi không có dịch vụ nhưng Chương V yêu cầu lắp đặt, đào tạo","detail":"E-ĐKC 20.2 ghi các dịch vụ: Không; trong khi Chương V yêu cầu lắp đặt, chạy thử, đào tạo, kế hoạch bảo dưỡng định kỳ. Hợp đồng trọn gói nên chi phí lắp đặt phải tính trong giá.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 20.2; Chương V, Mục 1.2, IV","recommendation":"Khuyến nghị: tính đủ chi phí lắp đặt, đấu nối ATS, ống xả, chạy thử, đào tạo vào giá chào."},{"quote":null,"title":"Thiếu nhiều chương HSMT trong dữ liệu","detail":"Chương I, tiêu chuẩn năng lực-kinh nghiệm và tài chính của Chương III, Chương IV, Chương VI, Phần 4 (biểu mẫu hợp đồng) không có trong tài liệu được cung cấp; chỉ có BDL, Mục 3 Chương III, Chương V, ĐKCT và Quyết định phê duyệt.","category":"documents","severity":"info","reference":null,"recommendation":"Khuyến nghị: tải đầy đủ E-HSMT trên muasamcong để kiểm tra tiêu chí hợp đồng tương tự, doanh thu, nhân sự."},{"quote":"Đánh giá về tài chính: Phương pháp giá thấp nhất.","title":"Đánh giá giá thấp nhất, có ưu đãi hàng xuất xứ Việt Nam","detail":"Xếp hạng theo giá dự thầu sau giảm giá, cộng giá trị ưu đãi (nếu có), gồm toàn bộ thuế, phí. Hàng không được ưu đãi bị cộng 7,5% hoặc 10% theo E-CDNT 28.4. Không cho phép phương án thay thế; khối lượng tăng/giảm 0%.","category":"financial","severity":"info","reference":"Chương II, E-CDNT 12.1, 28.4, 29.1, 29.3, 34.1","recommendation":"Khuyến nghị: nếu tổ máy lắp ráp tại Việt Nam, chuẩn bị tài liệu tỷ lệ chi phí sản xuất trong nước để hưởng ưu đãi."}],"contractTerms":[{"term":"Phạt chậm giao hàng","quote":"0.4%/ ngày cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, E-ĐKC 22","requirement":"0,4%/ngày giá hợp đồng cho đến khi công việc được thực hiện (trừ bất khả kháng)"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 8%.","reference":"Chương VII, E-ĐKC 22","requirement":"8%; đạt mức tối đa Chủ đầu tư có thể chấm dứt hợp đồng theo Mục 29 E-ĐKC"},{"term":"Bồi thường thiệt hại","quote":"Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế","reference":"Chương VII, E-ĐKC 22","requirement":"Áp dụng, trên cơ sở toàn bộ thiệt hại thực tế"},{"term":"Tạm ứng","quote":"Tạm ứng: Không","reference":"Chương VII, E-ĐKC 13.1","requirement":"Không tạm ứng"},{"term":"Thanh toán","quote":"Thời hạn thanh toán không quá 15 ngày kể từ khi Nhà thầu xuất trình đầy đủ các chứng từ theo yêu cầu.","reference":"Chương VII, E-ĐKC 14.2","requirement":"Chuyển khoản, 01 lần khi hoàn thành toàn bộ hợp đồng, đủ hồ sơ: hóa đơn, thanh lý hợp đồng, biên bản bàn giao đưa vào sử dụng, bảng xác nhận giá trị khối lượng, bảo lãnh bảo hành; thời hạn không quá 15 ngày từ khi xuất trình đủ chứng từ"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 3 % giá hợp đồng","reference":"Chương VII, E-ĐKC 5.2, 5.4","requirement":"3% giá hợp đồng; hiệu lực từ ngày hợp đồng có hiệu lực đến khi toàn bộ hàng hóa được bàn giao, nghiệm thu và nhà thầu chuyển sang nghĩa vụ bảo hành; hoàn trả không chậm hơn 15 ngày"},{"term":"Bảo đảm bảo hành","quote":"bảo lãnh bảo hành","reference":"Chương VII, E-ĐKC 14.2","requirement":"Bảo lãnh bảo hành là hồ sơ thanh toán; giá trị và thời hạn bảo lãnh bảo hành không có trong tài liệu được cung cấp"},{"term":"Thời gian bảo hành","quote":"Thời hạn sửa chữa, thay thế là: Không quá 02 ngày từ ngày nhận được thông báo của Chủ đầu tư","reference":"Chương VII, E-ĐKC 23.3, 23.5, 23.6","requirement":"12 tháng kể từ ngày bàn giao đưa vào sử dụng, tại nơi lắp đặt; thu hồi, thay thế hàng không đảm bảo chất lượng trong vòng 48 giờ; sửa chữa, thay thế không quá 02 ngày từ khi nhận thông báo"},{"term":"Thời hạn giao hàng","quote":"Thời gian giao hàng: ≤ 90 ngày tại đơn vị sử dụng.","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 9","requirement":"≤ 90 ngày tại đơn vị sử dụng"},{"term":"Nghiệm thu","quote":"Hàng hóa không đạt yêu cầu qua kiểm tra, thử nghiệm nhà thầu phải chuyển khỏi hiện trường trong 48 giờ","reference":"Chương VII, E-ĐKC 21.1","requirement":"Kiểm tra, thử nghiệm tại nơi lắp đặt, chi phí do nhà thầu chịu; hàng không đạt phải chuyển khỏi hiện trường trong 48 giờ"},{"term":"Điều chỉnh giá","quote":"Điều chỉnh thuế: Không được phép","reference":"Chương VII, E-ĐKC 11.1, 11.2, 12.3; Chương II E-CDNT 34.1","requirement":"Hợp đồng trọn gói, giá cố định; điều chỉnh thuế không được phép; tỷ lệ tăng/giảm khối lượng 0%"},{"term":"Chứng từ giao hàng","quote":"Chủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định","reference":"Chương VII, E-ĐKC 9","requirement":"Hóa đơn GTGT; giấy chứng nhận bảo hành; danh mục hàng hóa đóng gói; CO; CQ – Chủ đầu tư phải nhận trước khi hàng đến, nếu không nhà thầu chịu chi phí phát sinh"},{"term":"Vận chuyển, bảo hiểm","quote":"Nội dung bảo hiểm: Nhà thầu tự thực hiện","reference":"Chương VII, E-ĐKC 19, 20.1","requirement":"Nhà thầu vận chuyển đến địa điểm dự án, gồm bảo hiểm và lưu kho, chi phí tính trong giá hợp đồng; bảo hiểm nhà thầu tự thực hiện"},{"term":"Giải quyết tranh chấp","quote":"Thời gian để tiến hành hòa giải: 10 ngày","reference":"Chương VII, E-ĐKC 7.2","requirement":"Hòa giải 10 ngày, sau đó khởi kiện ra tòa án dân sự thành phố Huế; chi phí do bên gây thiệt hại chịu"},{"term":"Chấm dứt hợp đồng","quote":"Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, E-ĐKC 22","requirement":"Khi đạt mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo Mục 29 E-ĐKC (nội dung Mục 29 không có trong tài liệu được cung cấp)"}],"technicalSpecs":[{"item":"Số lượng","quote":null,"reference":"Chương V, Mục 1.2, Stt 01","requirement":"01 Cái (Tổ máy) máy phát điện"},{"item":"Tình trạng hàng hóa","quote":"Thiết bị mới 100%","reference":"Chương V, Mục 1.2, I. Yêu cầu chung","requirement":"Thiết bị mới 100%"},{"item":"Năm sản xuất","quote":"Năm sản xuất: 2025 trở về sau","reference":"Chương V, Mục 1.2, I; Chương III Mục 3, tiêu chí 1","requirement":"Từ năm 2025 trở về sau; sản xuất trước năm 2025 bị đánh giá Không đạt"},{"item":"Tiêu chuẩn chất lượng","quote":"Đạt tiêu chuẩn chất lượng ISO 9001 hoặc ISO 8528 hoặc tiêu chuẩn tương đương.","reference":"Chương V, Mục 1.2, I","requirement":"ISO 9001 hoặc ISO 8528 hoặc tiêu chuẩn tương đương"},{"item":"Loại máy","quote":"Loại máy: Máy phát điện Diesel, 3 pha","reference":"Chương V, Mục 1.2, I","requirement":"Máy phát điện Diesel, 3 pha"},{"item":"Điện áp, tần số","quote":"Điện áp: 380/220V – 50Hz","reference":"Chương V, Mục 1.2, I","requirement":"380/220V – 50Hz"},{"item":"Công suất liên tục (Prime)","quote":"Công suất liên tục (Prime): ≥ 160 kVA","reference":"Chương V, Mục 1.2, I","requirement":"≥ 160 kVA"},{"item":"Công suất dự phòng (Standby)","quote":"Công suất dự phòng (Standby): ≥ 180 kVA","reference":"Chương V, Mục 1.2, I","requirement":"≥ 180 kVA"},{"item":"Hệ số công suất","quote":"Hệ số công suất: cosφ ≥ 0.8","reference":"Chương V, Mục 1.2, I","requirement":"cosφ ≥ 0.8"},{"item":"Động cơ – loại","quote":"Loại: Diesel 4 kỳ, tăng áp","reference":"Chương V, Mục 1.2, II.1","requirement":"Diesel 4 kỳ, tăng áp"},{"item":"Động cơ – công suất","quote":"Công suất động cơ: Công suất ≥190 kW hoặc Đủ đáp ứng công suất đầu phát ở chế độ Prime theo tiêu chuẩn ISO 8528.","reference":"Chương V, Mục 1.2, II.1","requirement":"≥ 190 kW hoặc đủ đáp ứng công suất đầu phát ở chế độ Prime theo ISO 8528"},{"item":"Động cơ – làm mát","quote":"Làm mát: Két nước","reference":"Chương V, Mục 1.2, II.1","requirement":"Két nước"},{"item":"Động cơ – khởi động","quote":"Khởi động: khởi động bằng bộ đề điện 12V hoặc 24V","reference":"Chương V, Mục 1.2, II.1","requirement":"Đề điện 12V hoặc 24V"},{"item":"Động cơ – điều tốc","quote":"Có bộ điều tốc tự động","reference":"Chương V, Mục 1.2, II.1","requirement":"Có bộ điều tốc tự động"},{"item":"Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu (100% tải): ~ 35 – 45 L/h","reference":"Chương V, Mục 1.2, II.1","requirement":"~ 35 – 45 L/h ở 100% tải"},{"item":"Đầu phát – loại","quote":"Loại: Không chổi than","reference":"Chương V, Mục 1.2, II.2","requirement":"Không chổi than"},{"item":"Đầu phát – cấp cách điện","quote":"Cấp cách điện: Class H hoặc class C","reference":"Chương V, Mục 1.2, II.2","requirement":"Class H hoặc class C"},{"item":"Đầu phát – điều chỉnh điện áp","quote":"Sai số điện áp: ≤ ±1%","reference":"Chương V, Mục 1.2, II.2","requirement":"AVR tự động; sai số điện áp ≤ ±1%"},{"item":"Bộ điều khiển","quote":"Bộ điều khiển tự động","reference":"Chương V, Mục 1.2, II.3","requirement":"Tự động; hiển thị điện áp, dòng điện, tần số, công suất; bảo vệ quá tải, điện áp thấp/cao, mất pha, nhiệt độ cao. Không nêu hãng/model bộ điều khiển."},{"item":"Tủ ATS","quote":"Dòng định mức ATS: ≥ 400A","reference":"Chương V, Mục 1.2, III.1","requirement":"Tự động chuyển nguồn lưới ↔ máy phát, tự động khởi động khi mất điện, thời gian chuyển mạch ≤ 15 giây, dòng định mức ≥ 400A"},{"item":"Vỏ chống ồn","quote":"Loại: Có vỏ cách âm đồng bộ","reference":"Chương V, Mục 1.2, III.2","requirement":"Vỏ cách âm đồng bộ, có cửa, khóa an toàn. Mức ồn dB(A) không có trong tài liệu được cung cấp."},{"item":"Hệ thống nhiên liệu","quote":"Bình dầu tích hợp: thời gian chạy ≥ 6 giờ","reference":"Chương V, Mục 1.2, III.3","requirement":"Bình dầu tích hợp, thời gian chạy ≥ 6 giờ; có lọc nhiên liệu"},{"item":"Khung bệ","quote":"Có đệm cao su chống rung","reference":"Chương V, Mục 1.2, III.4","requirement":"Khung thép chịu lực, có đệm cao su chống rung"},{"item":"Hệ thống khởi động","quote":"Bộ sạc ắc quy tự động","reference":"Chương V, Mục 1.2, III.5","requirement":"Ắc quy; bộ sạc ắc quy tự động"},{"item":"Phụ kiện đi kèm","quote":null,"reference":"Chương V, Mục 1.2, III.6","requirement":"Tủ ATS; Ắc quy + dây nối; Ống xả; Tài liệu kỹ thuật + hướng dẫn sử dụng"},{"item":"Lắp đặt, chạy thử","quote":"Lắp đặt, chạy thử ngay sau khi bàn giao, được thực hiện bởi kỹ sư có đủ trình độ, kinh nghiệm.","reference":"Chương V, Mục 1.2, IV","requirement":"Lắp đặt, chạy thử ngay sau khi bàn giao, bởi kỹ sư có đủ trình độ, kinh nghiệm"},{"item":"Đào tạo","quote":"Đào tạo nhân sự: về vận hành, bảo dưỡng thiết bị đến khi thành thạo.","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 8","requirement":"Đào tạo vận hành, bảo dưỡng đến khi thành thạo; hướng dẫn sử dụng tối đa 02 ngày sau bàn giao"},{"item":"Bảo hành, hỗ trợ sự cố","quote":"Khi có sự cố xảy ra nhân viên kỹ thuật sẽ có mặt trong vòng 48 giờ để giải quyết.","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 3","requirement":"Bảo hành ≥ 12 tháng; kỹ thuật có mặt trong vòng 48 giờ khi có sự cố; kế hoạch bảo dưỡng định kỳ theo nhà sản xuất; bảo trì tối thiểu 03 tháng/lần"},{"item":"Vật tư, phụ tùng","quote":"Cam kết cung cấp vật tư tiêu hao, phụ tùng thay thế trong vòng 05 năm.","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 4; BDL E-CDNT 15.10","requirement":"Cam kết cung cấp vật tư tiêu hao, phụ tùng thay thế trong vòng 05 năm; báo giá vật tư tiêu hao, phụ tùng; báo giá bảo trì trọn gói sau bảo hành"},{"item":"Tài liệu hướng dẫn","quote":"Cung cấp tài liệu hướng dẫn sử dụng (User manual) bằng tiếng Anh và tiếng Việt.","reference":"Chương V, Mục 1.2, IV","requirement":"User manual bằng tiếng Anh và tiếng Việt; Service manual bằng tiếng Anh"},{"item":"Biên bản thử tải xuất xưởng","quote":"Biên bản thử tải (Test Report) trước khi xuất xưởng của Nhà sản xuất.","reference":"Chương V, Mục 1.2, IV","requirement":"Test Report trước khi xuất xưởng của Nhà sản xuất"},{"item":"CO, CQ, tờ khai hải quan","quote":"Có tờ khai nhập khẩu hải quan khi giao hàng đối với các thiết bị nhập khẩu","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 12","requirement":"Cam kết cung cấp CO, CQ; có tờ khai nhập khẩu hải quan khi giao hàng đối với thiết bị nhập khẩu"},{"item":"Giấy ủy quyền / hỗ trợ kỹ thuật","quote":"Có giấy ủy quyền hợp pháp của nhà sản xuất cho phép cung cấp thiết bị tại Việt Nam","reference":"Chương V, Mục 1.2, IV","requirement":"Có giấy ủy quyền của nhà sản xuất hoặc đại lý hợp pháp tại Việt Nam hoặc giấy chứng nhận quan hệ đối tác hoặc cam kết hỗ trợ kỹ thuật, bảo hành hoặc tài liệu tương đương (mâu thuẫn với BDL E-CDNT 16.2)"},{"item":"Thích ứng môi trường","quote":"Nhiệt đới gió mùa tại Việt Nam","reference":"Chương III Mục 3, tiêu chí 5, 6","requirement":"Thích ứng nhiệt đới gió mùa tại Việt Nam; không gây ô nhiễm không khí, nước (hoặc có biện pháp giải quyết)"},{"item":"Kiểm tra, thử nghiệm","quote":"Kiểm tra công tác đấu nối nguồn điện, an toàn điện, an toàn khí xả.","reference":"Chương V, Mục 3; Chương VII E-ĐKC 21.1, 21.2","requirement":"Kiểm tra niêm phong, đối chiếu CO/CQ, bề mặt, vận chuyển, đấu nối nguồn điện, an toàn điện, an toàn khí xả, hướng dẫn sử dụng, vận hành thử; tại nơi lắp đặt, chi phí do nhà thầu chịu"},{"item":"Hồ sơ kỹ thuật trong E-HSDT","quote":"dẫn chiếu đến số trang của catalogue sản phẩm để đối chiếu","reference":"Chương II, E-CDNT 10.8 (c)","requirement":"Nêu rõ ký mã hiệu, nhãn mác, tên nhà sản xuất, xuất xứ, chất lượng mới 100%; catalogue; bảng đáp ứng kỹ thuật dẫn chiếu số trang catalogue; tài liệu tiếng nước ngoài kèm bản dịch tiếng Việt"}],"requiredDocuments":["Bảo đảm dự thầu (Cam kết) 13.000.000 VND, hiệu lực ≥ 90 ngày – kê khai và đính kèm bản scan","Tài liệu xác định doanh nghiệp nhỏ và vừa (nếu có)","Tài liệu xếp hạng ưu tiên (doanh nghiệp do thanh niên, phụ nữ, đồng bào dân tộc thiểu số, người khuyết tật làm chủ...) nếu có","Tài liệu chứng minh hợp đồng tương tự, năng lực sản xuất (kê khai và đính kèm)","Kê khai ký mã hiệu, nhãn mác, quy cách, tên nhà sản xuất, xuất xứ, chất lượng mới 100%","Catalogue, tài liệu đặc tính kỹ thuật của hàng hóa","Bảng phân tích đáp ứng kỹ thuật dẫn chiếu số trang catalogue","Bản dịch tiếng Việt cho tài liệu bằng ngôn ngữ khác","Bảng giá theo Mẫu số 12.1 (12.1A hoặc 12.1B hoặc 12.1C) Chương IV","Thuyết minh giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt; sơ đồ tổ chức; bố trí nhân sự lắp đặt","Kế hoạch bảo hành, bảo trì (kế hoạch, địa chỉ, điện thoại liên hệ), bảo trì tối thiểu 03 tháng/lần","Cam kết bảo hành ≥ 12 tháng kể từ ngày bàn giao đưa vào sử dụng","Cam kết cung cấp vật tư tiêu hao, linh phụ kiện thay thế trong vòng 05 năm","Cam kết hướng dẫn sử dụng tối đa 02 ngày sau bàn giao; đào tạo vận hành, bảo dưỡng","Cam kết thời gian giao hàng ≤ 90 ngày","Cam kết thu hồi/thay thế sản phẩm theo yêu cầu cơ quan có chức năng","Cam kết cung cấp CO, CQ","Giấy ủy quyền của nhà sản xuất/đại lý hoặc chứng nhận quan hệ đối tác hoặc cam kết hỗ trợ kỹ thuật, bảo hành hoặc tài liệu tương đương (theo Chương V)","Báo giá bảo trì, bảo dưỡng trọn gói sau bảo hành; báo giá vật tư tiêu hao, phụ tùng thay thế","Cam kết hàng hóa đảm bảo tính pháp lý theo quy định của Pháp luật","Khi giao hàng: hóa đơn GTGT, giấy chứng nhận bảo hành, danh mục đóng gói, CO, CQ, tờ khai hải quan (hàng nhập khẩu), Test Report xuất xưởng, User manual Anh-Việt, Service manual tiếng Anh"],"restrictiveClauses":["Công suất động cơ ≥ 190 kW cao hơn nhiều so với công suất điện của tổ máy (144 kWe Standby, 128 kWe Prime tính từ kVA × 0,8), tuy có nhánh thay thế 'đủ đáp ứng công suất Prime theo ISO 8528' (Chương V, II.1).","Tiêu hao nhiên liệu khoảng ~ 35 – 45 L/h ở 100% tải có thể loại máy tiêu hao thấp hơn nếu bị hiểu là khoảng bắt buộc (Chương V, II.1).","Dòng định mức ATS ≥ 400A lớn hơn dòng định mức tổ máy (≈ 273 A tại 180 kVA, 380V) (Chương V, III.1).","Yêu cầu giấy ủy quyền nhà sản xuất/đại lý ở Chương V trái với E-CDNT 16.2 ghi không yêu cầu.","Thời hạn sửa chữa, thay thế không quá 02 ngày và thu hồi trong 48 giờ là ngắn đối với hàng nhập khẩu (E-ĐKC 23.3, 23.5, 23.6)."],"qualificationRequirements":[{"quote":"Đánh giá về năng lực và kinh nghiệm: Đạt/Không đạt.","reference":"Chương II, E-CDNT 29.1, 10.8 (b)","requirement":"Tiêu chí năng lực-kinh nghiệm (hợp đồng tương tự, doanh thu, tài sản ròng...) cụ thể không có trong tài liệu được cung cấp; chỉ biết đánh giá Đạt/Không đạt và doanh thu, tài sản ròng từ năm 2023 được Hệ thống tự trích xuất"},{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:","reference":"Chương II, E-CDNT 5.1 (c)","requirement":"Bảo đảm cạnh tranh: không có cổ phần/vốn góp trên 30% với Chủ đầu tư; không có cổ phần/vốn góp với nhà thầu tư vấn; không cùng có cổ phần/vốn góp trên 20% của một tổ chức, cá nhân khác với từng bên"},{"quote":"Gói thầu mua sắm hàng hóa sử dụng ngân sách nhà nước có giá gói thầu không quá 20 tỷ đồng được dành cho doanh nghiệp nhỏ và vừa","reference":"Chương II, E-CDNT 10.8 (a), 28.8","requirement":"Gói thầu dành cho doanh nghiệp nhỏ và vừa; nhà thầu kê khai và đính kèm bản scan tài liệu xác định là DNNVV"},{"quote":"Vi phạm tiến độ thực hiện hợp đồng: ≤ 02 hợp đồng;","reference":"Chương III Mục 3, tiêu chí 11","requirement":"Kết quả thực hiện hợp đồng từ 01/01/2023 đến thời điểm đóng thầu: vi phạm tiến độ, vi phạm chất lượng, vi phạm/chấm dứt hợp đồng, vi phạm chất lượng hàng hóa... mỗi loại ≤ 02 hợp đồng"},{"quote":"thuyết minh, sơ đồ tổ chức, bố trí nhân sự phục vụ lắp đặt","reference":"Chương III Mục 3, tiêu chí 2","requirement":"Giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt: thuyết minh, sơ đồ tổ chức, bố trí nhân sự phục vụ lắp đặt"},{"quote":"kế hoạch, địa chỉ, điện thoại liên hệ trong thời gian bảo hành","reference":"Chương III Mục 3, tiêu chí 3","requirement":"Kế hoạch bảo hành, bảo trì đầy đủ: kế hoạch, địa chỉ, điện thoại liên hệ trong thời gian bảo hành"},{"quote":"Cam kết cung cấp chứng nhận xuất xứ (CO), chứng nhận chất lượng (CQ) đối với hàng hóa nhập khẩu","reference":"Chương III Mục 3, tiêu chí 12","requirement":"Cam kết thu hồi/thay thế sản phẩm khi có yêu cầu của cơ quan có chức năng; cam kết cung cấp CO, CQ đối với hàng nhập khẩu"}],"questionsForClarification":["E-CDNT 16.2 không yêu cầu giấy ủy quyền bán hàng/cam kết hỗ trợ kỹ thuật, nhưng Chương V mục IV yêu cầu có giấy ủy quyền hoặc tài liệu tương đương. Đề nghị Bên mời thầu xác nhận tài liệu này có bắt buộc nộp trong E-HSDT không.","Gói thầu sử dụng Quỹ phát triển hoạt động sự nghiệp; đề nghị xác nhận gói thầu có thuộc diện dành riêng cho doanh nghiệp nhỏ và vừa hay không.","Công suất động cơ: máy có công suất động cơ dưới 190 kW nhưng đủ đáp ứng công suất Prime 160 kVA theo ISO 8528 có được đánh giá đạt không?","Tiêu hao nhiên liệu ~ 35 – 45 L/h: máy có mức tiêu hao thấp hơn 35 L/h ở 100% tải có được coi là đáp ứng không?","E-ĐKC 20.2 ghi các dịch vụ: Không, trong khi Chương V yêu cầu lắp đặt, chạy thử, đào tạo. Đề nghị làm rõ phạm vi lắp đặt (vị trí đặt máy, chiều dài cáp động lực, ống xả, đấu nối ATS vào tủ điện hiện hữu).","Tiêu chí 3 Mục 3 ghi 'Bảo trì < 03 tháng/lần' là Không đạt; đề nghị làm rõ yêu cầu là tần suất bảo trì ít nhất 1 lần mỗi 03 tháng.","Giá trị và thời hạn của bảo lãnh bảo hành (hồ sơ thanh toán theo E-ĐKC 14.2) là bao nhiêu?","Mức ồn dB(A) của vỏ cách âm có yêu cầu cụ thể không? (không có trong tài liệu được cung cấp)","E-CDNT 10.8 yêu cầu 'bảng so sánh đáp ứng các chức năng của phần mềm' – nội dung này có áp dụng cho gói máy phát điện không?"]},"status":"done","analyzedAt":"2026-11-05T09:56:12.396Z"}}