{"parts":["--- Tệp: 1668-QĐ-BVP.pdf ---\nSỞ Y TẾ THANH HOÁ CONG HOÀ XÃ HỘI CHỦ NGHĨA VIỆT NAM\n\nBỆNH VIEN PHOI Doc lập — Tự do — Hanh phúc\nSó: 4669 /QĐÐ-BVP Thanh Hoá, ngày) § tháng(ð năm 2026\nQUYET ĐỊNH\n\nVề việc phê duyệt kế hoạch lựa chọn nhà thầu dự toán mua sắm gói thầu:\nMua máy phát điện tại Bệnh viện Phối Thanh Hóa\n\nGIAM DOC BỆNH VIỆN PHOI THANH HOA\n\nCăn cứ Luật Đầu thâu số 22/2023/QH15 được sửa đổi, bố sung bởi Luật số\n57/2024/OH15, Luật số 90/2025/QH15;\n\nCăn cứ Nghị định số 214/2025/NĐ-CP ngày 04/08/2025 của Chính phủ về\nviệc quy định chỉ tiết một số điều và biện pháp thi hành luật đấu thâu về lựa chon\nnhà thâu;\n\nCăn cứ Nghị định 60/2021/NĐ-CP ngày 21/06/2021 của Chính phú quy định\ncơ chế tự chủ tài chính của đơn vị sự nghiệp công lập;\n\nCăn cứ Nghị định số 111/2025/NĐ-CP ngày 22/05/2025 của Chính phú sửa\nđối, bó sung một số điều của Nghị định 60/2021/NĐ-CP ngày 21/06/2021 cua\nChính phú quy định cơ chế tự chủ tài chính của đơn vị sự nghiệp công lap;\n\nCăn cứ Nghị định số 349/2026/NĐ-CP ngày 09/9/2026 của Chính phú Sw\nđối, bổ sung một số điều của các Nghị định quy định chỉ tiết một số điêu và bị;\n\npháp thi hành Luật Đầu thâu về lựa chọn nhà thâu;\n\nCăn cứ Thông tư số 79/2025/TT-BTC ngày 04/8/2025 của Bộ tài chính hướng\ndẫn việc cung cáp, đăng tải thông tin về dau thâu và mau hô sơ đấu thầu trên hệ\nthống mạng đấu thâu quốc gia;\n\nCăn cứ Thông tư số 134/2026/TT-BTC ngày 09/9/2026 của Bộ tài chính quy\nđịnh chỉ tiết mẫu hồ sơ yêu câu áp dụng hình thức chỉ định thâu, Báo cáo đánh\ngiá, báo cáo thấm định, kiếm định, kiểm tra, giám sát, báo cáo tình hình thực hiện\nhoạt động đấu thầu;\n\nCăn cứ Quyết định số 111/2025/OD-CTUBND ngày 29/08/2025 của Chủ tịch\nUBND tinh Thanh Hóa về việc ban hành quy định phân cấp thâm quyên quyết định\ntrong việc quản lý, sử dụng tài sản công tại các cơ quan, tổ chức, don vị thuộc\nphạm vi quản lý cua tinh Thanh Hoa;\n\nCăn cứ Quyết định số 1528/OD-BVP ngày 05/10/2026 về việc phê duyệt kế\nhoạch mua sắm gói thấu: Mua máy phát điện trọn tại Bệnh viện Phối Thanh Hóa;\n\nCăn cứ Quyết định số 1650/OD-BVP ngày 26/10/2026 về việc phê duuệt dir\ntoán mua sam gói thâu: Mua máy phát điện tại Bệnh viện Phối Thanh Hóa;\n\fTheo đề nghị của Tổ tư vấn mua sắm tại Tờ trình số 1651/TTr-TTVMS ngày\n26/10/2026 về việc trình kế hoạch lựa chọn nhà thầu dự toán mua sắm gói thầu:\nMua máy phát điện tại Bệnh viện Phối Thanh Hóa.\n\nQUYẾT ĐỊNH:\n\nĐiều 1. Phê duyệt kế hoạch lựa chọn nhà thầu dự toán mua sắm gói thầu:\nMua máy phát điện tại Bệnh viện Phỏi Thanh Hóa với nội dung chỉ tiết theo phụ\nlục đính kèm.\n\nĐiều 2. Tô tư vấn mua sắm chịu trách nhiệm tổ chức lựa chọn nhà thầu\ntheo kế hoạch lựa chọn nhà thầu được duyệt đảm bảo tuân thủ các quy định hiện\nhành.\n\nĐiều 3. Quyết định nay có hiệu lực thi hành kẻ từ ngày ký. Tổ tư vấn mua\nsắm chịu trách nhiệm thi hành quyết định này.\n\nNoi nhận:\n- Như Điều 2;\n- Lưu VT, HC.\n\n\f(‘upys Suop HIHJỔM 1HỤA) HJ2 HỘ1A) win] 102114 wy 144) 1010 ẤJ IOP :042 Sueg )\n\n3uọp 000'006'SZ1'I\n\nNEY} 105 BIS SUC]\n\n(on]\n` iA\nner uds :\n0o 8uop m UOD E2 mH ĐH ÿ9H\ndoy | tọ8uön os gy 1m f YUDYT 10Yq | Yyuoyy 1oyq | {UENL\nee “F) keau | Buop rd Áy8u 06 | 1ô ueop km độmggu CUỢP | wởmuậg | use yudg | 104d | |\n| me | don |” wisi | la | ñs8uộp | 0000065611 | mua pyđd | my uậppzpyđ | tộtA\n3uoqx 1yud nb\nuon8N\nney\nequ neq mpi 108 rời\nuạu | Ne? uôd2 | ụu a sh \\UJ42 2đ | ngụi 193 tại\nenw = suop Bn] udyo vy ey Suga ADE WOT\n: uậq ab : gụu uỏq2 | udyo u0A\nuỏq2 H doy any val] vết: ‘ lệ ney} 108 vi LLS\n2u) ả gả[ ony} Bn uonsN ores m\nẨnL IẺ0'] 0} nep 3m2 x\nues ew. suonyd | 20) nựp\nks J#q | Op URIS yung ney} 108 ug], ot\n“7 uvis LO\"LL Ly yo\nLouL\n\nVỌH HNYHL IOHd NẵẴIA HN3 IV.L NAG LYHd AYW VOW :NYHL I\nAVHL VHN NOHD V11 HOVOH 34 2Ä1 ñHdÌZ"],"text":"--- Tệp: 1668-QĐ-BVP.pdf ---\nSỞ Y TẾ THANH HOÁ CONG HOÀ XÃ HỘI CHỦ NGHĨA VIỆT NAM\n\nBỆNH VIEN PHOI Doc lập — Tự do — Hanh phúc\nSó: 4669 /QĐÐ-BVP Thanh Hoá, ngày) § tháng(ð năm 2026\nQUYET ĐỊNH\n\nVề việc phê duyệt kế hoạch lựa chọn nhà thầu dự toán mua sắm gói thầu:\nMua máy phát điện tại Bệnh viện Phối Thanh Hóa\n\nGIAM DOC BỆNH VIỆN PHOI THANH HOA\n\nCăn cứ Luật Đầu thâu số 22/2023/QH15 được sửa đổi, bố sung bởi Luật số\n57/2024/OH15, Luật số 90/2025/QH15;\n\nCăn cứ Nghị định số 214/2025/NĐ-CP ngày 04/08/2025 của Chính phủ về\nviệc quy định chỉ tiết một số điều và biện pháp thi hành luật đấu thâu về lựa chon\nnhà thâu;\n\nCăn cứ Nghị định 60/2021/NĐ-CP ngày 21/06/2021 của Chính phú quy định\ncơ chế tự chủ tài chính của đơn vị sự nghiệp công lập;\n\nCăn cứ Nghị định số 111/2025/NĐ-CP ngày 22/05/2025 của Chính phú sửa\nđối, bó sung một số điều của Nghị định 60/2021/NĐ-CP ngày 21/06/2021 cua\nChính phú quy định cơ chế tự chủ tài chính của đơn vị sự nghiệp công lap;\n\nCăn cứ Nghị định số 349/2026/NĐ-CP ngày 09/9/2026 của Chính phú Sw\nđối, bổ sung một số điều của các Nghị định quy định chỉ tiết một số điêu và bị;\n\npháp thi hành Luật Đầu thâu về lựa chọn nhà thâu;\n\nCăn cứ Thông tư số 79/2025/TT-BTC ngày 04/8/2025 của Bộ tài chính hướng\ndẫn việc cung cáp, đăng tải thông tin về dau thâu và mau hô sơ đấu thầu trên hệ\nthống mạng đấu thâu quốc gia;\n\nCăn cứ Thông tư số 134/2026/TT-BTC ngày 09/9/2026 của Bộ tài chính quy\nđịnh chỉ tiết mẫu hồ sơ yêu câu áp dụng hình thức chỉ định thâu, Báo cáo đánh\ngiá, báo cáo thấm định, kiếm định, kiểm tra, giám sát, báo cáo tình hình thực hiện\nhoạt động đấu thầu;\n\nCăn cứ Quyết định số 111/2025/OD-CTUBND ngày 29/08/2025 của Chủ tịch\nUBND tinh Thanh Hóa về việc ban hành quy định phân cấp thâm quyên quyết định\ntrong việc quản lý, sử dụng tài sản công tại các cơ quan, tổ chức, don vị thuộc\nphạm vi quản lý cua tinh Thanh Hoa;\n\nCăn cứ Quyết định số 1528/OD-BVP ngày 05/10/2026 về việc phê duyệt kế\nhoạch mua sắm gói thấu: Mua máy phát điện trọn tại Bệnh viện Phối Thanh Hóa;\n\nCăn cứ Quyết định số 1650/OD-BVP ngày 26/10/2026 về việc phê duuệt dir\ntoán mua sam gói thâu: Mua máy phát điện tại Bệnh viện Phối Thanh Hóa;\n\fTheo đề nghị của Tổ tư vấn mua sắm tại Tờ trình số 1651/TTr-TTVMS ngày\n26/10/2026 về việc trình kế hoạch lựa chọn nhà thầu dự toán mua sắm gói thầu:\nMua máy phát điện tại Bệnh viện Phối Thanh Hóa.\n\nQUYẾT ĐỊNH:\n\nĐiều 1. Phê duyệt kế hoạch lựa chọn nhà thầu dự toán mua sắm gói thầu:\nMua máy phát điện tại Bệnh viện Phỏi Thanh Hóa với nội dung chỉ tiết theo phụ\nlục đính kèm.\n\nĐiều 2. Tô tư vấn mua sắm chịu trách nhiệm tổ chức lựa chọn nhà thầu\ntheo kế hoạch lựa chọn nhà thầu được duyệt đảm bảo tuân thủ các quy định hiện\nhành.\n\nĐiều 3. Quyết định nay có hiệu lực thi hành kẻ từ ngày ký. Tổ tư vấn mua\nsắm chịu trách nhiệm thi hành quyết định này.\n\nNoi nhận:\n- Như Điều 2;\n- Lưu VT, HC.\n\n\f(‘upys Suop HIHJỔM 1HỤA) HJ2 HỘ1A) win] 102114 wy 144) 1010 ẤJ IOP :042 Sueg )\n\n3uọp 000'006'SZ1'I\n\nNEY} 105 BIS SUC]\n\n(on]\n` iA\nner uds :\n0o 8uop m UOD E2 mH ĐH ÿ9H\ndoy | tọ8uön os gy 1m f YUDYT 10Yq | Yyuoyy 1oyq | {UENL\nee “F) keau | Buop rd Áy8u 06 | 1ô ueop km độmggu CUỢP | wởmuậg | use yudg | 104d | |\n| me | don |” wisi | la | ñs8uộp | 0000065611 | mua pyđd | my uậppzpyđ | tộtA\n3uoqx 1yud nb\nuon8N\nney\nequ neq mpi 108 rời\nuạu | Ne? uôd2 | ụu a sh \\UJ42 2đ | ngụi 193 tại\nenw = suop Bn] udyo vy ey Suga ADE WOT\n: uậq ab : gụu uỏq2 | udyo u0A\nuỏq2 H doy any val] vết: ‘ lệ ney} 108 vi LLS\n2u) ả gả[ ony} Bn uonsN ores m\nẨnL IẺ0'] 0} nep 3m2 x\nues ew. suonyd | 20) nựp\nks J#q | Op URIS yung ney} 108 ug], ot\n“7 uvis LO\"LL Ly yo\nLouL\n\nVỌH HNYHL IOHd NẵẴIA HN3 IV.L NAG LYHd AYW VOW :NYHL I\nAVHL VHN NOHD V11 HOVOH 34 2Ä1 ñHdÌZ\n\n--- Thông báo mời thầu ---\nThông tin cơ bản\nMã E-TBMT\nIB2600592658\nNgày đăng tải\n29/10/2026 17:05\nPhiên bản thay đổi\n01\n00\nTrạng thái\nĐã đăng tải\nThông tin chung của KHLCNT\nMã KHLCNT\nPL2600374150\nPhân loại KHLCNT\nChi thường xuyên\nTên dự án/dự toán mua sắm\nMua máy phát điện tại Bệnh viện Phổi Thanh Hóa\nThông tin gói thầu\nTên gói thầu\nMua máy phát điện tại Bệnh viện Phổi Thanh Hóa\nChủ đầu tư\nBệnh viện Phổi Thanh Hóa\nChi tiết nguồn vốn\nQuỹ phát triển hoạt động sự nghiệp của đơn vị\nLĩnh vực\nHàng hóa\nHình thức LCNT\nChào giá trực tuyến theo quy trình rút gọn\nLoại hợp đồng\nTrọn gói\nĐịa điểm thực hiện gói thầu\nPhường Quảng Phú, Tỉnh Thanh Hóa\nThời gian thực hiện gói thầu\n90 Ngày\nThông tin chào giá\nThời điểm bắt đầu chào giá trực tuyến\n04/11/2026 08:00\nThời điểm kết thúc chào giá trực tuyến\n05/11/2026 09:00\nGiá trần\n1.125.900.000 VND\nBước giá\n3.000.000 VND\nHiệu lực của đơn dự thầu\n90 ngày\nPhạm vi cung cấp\nMẫu số 02A. PHẠM VI CUNG CẤP HÀNG HÓA (áp dụng đối với loại hợp đồng trọn gói)\nXuất Excel\nSTT\tDanh mục hàng hóa\tĐơn vị tính\tKhối lượng\tKý mã hiệu\tNhãn hiệu\tHãng sản xuất\tXuất xứ của hàng hóa\tNăm sản xuất\tThông số kỹ thuật\tĐịa điểm dự án\tNgày giao hàng sớm nhất\tNgày giao hàng muộn nhất\tYêu cầu khác\n1\tMáy phát điện Cummins 500 KVA\tTổ máy\t1\tTổ máy phát điện Cummins ; Động cơ: Dongfeng Cummins/ QSZ13G3 ; Đầu phát: Leroy Somer - Pháp: Leroy Somer/ TAL-A473-C; Bộ điều khiển: Deepsea/ DSE 7320 MKII ; Tủ tự động chuyển nguồn ATS 600A -800A: Osung/ Vitzro.\tKhông yêu cầu\tKhông yêu cầu\tAsia/Anh/Pháp\t2026\tTổ máy phát điện Cummins: - Công suất LIÊN TỤC: 500 kVA. - Công suất DỰ PHÒNG: 513 kVA - 550kVA. - Điện áp: 220/380V (230/440V), 3 pha - 4 dây, tần số 50 Hz. - Tình trạng: nhập khẩu nguyên chiếc (máy có vỏ), mới 100% - Xuất xứ: Trung Quốc. - Đáp ứng tiêu chuẩn Châu Âu (CE Certificate). Động cơ: Hiệu Dongfeng Cummins/ QSZ13G3 là liên doanh của Cummins (USA) sản xuất tại Trung Quốc - vận hành mạnh mẽ và ổn định. Đầu phát: Hiệu Leroy Somer – Pháp Leroy Somer/ TAL-A473-C sản xuất tại Trung Quốc - vận hành ổn định và an toàn Bộ điều khiển: Do hãng Deepsea (UK) Deepsea/ DSE 7320 MKII sản xuất tại Anh Quốc - bộ điều khiển thông minh, tự động cấp điện sau 20 giây. Vỏ chống ồn đồng bộ theo máy - Sơn tĩnh điện, cho phép hoạt động ngoài trời - Cách âm bằng mút chuyên dụng - Kích thước ~ Dài 4365 - Rộng 1650 - Cao 2465 mm Bộ ắc quy khởi động đồng bộ theo máy. Bộ sạc bù cho ắc quy đồng bộ theo máy. Po giảm thanh Đồng bộ theo máy. Bồn dầu đáy máy 900L (đảm bảo hoạt động ~8h tại 100% công suất liên tục). Dầu bôi trơn, nước làm mát Đồng bộ theo máy. Tủ tự động chuyển nguồn ATS 600A-800A , Osung/ Vitzro , nhập khẩu mới 100% thiết bị chuyển nguồn. Vỏ tủ lắp ráp. - Dòng làm việc 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V. Chi phí vận chuyển lắp đặt - Chi phí vận chuyển máy đến chân công trình tại Thanh Hóa. - Cẩu hạ máy, đưa vào vị trí lắp đặt (Máy đặt ngoài trời tại tầng 1, xe cẩu dễ dàng vào vị trí). - Lắp đặt máy phát điện, tủ ATS (Hệ thống cáp điện chờ sẵn). - Chi phí nhân công chạy thử, nghiệm thu bàn giao đưa vào sử dụng.\tBệnh viện Phổi Thanh Hóa , 302 Nguyễn Hữu Cảnh , Phường Quảng Phú , Tỉnh Thanh Hóa\t05 ngày kể từ ngày hợp đồng có hiệu lực\t90 ngày kể từ ngày hợp đồng có hiệu lực\t\n\nThời điểm kết thúc chào giá trực tuyến\n\n09:00\n\n05/11/2026\n\nThời gian còn lại\n\n6 ngày 12 giờ 3 phút 29 giây\n\n Quay trở lại\nCác trang liên quan\nCổng Dịch vụ công quốc gia\nCổng thông tin điện tử Bộ Tài chính\nLiên kết nhanh\nThông báo\nTin tức\nHướng dẫn\nĐào tạo\nĐịa chỉ:\n\nCục Quản lý đấu thầu:\nTầng 1, Tòa nhà Cục Quản lý đấu thầu, Số 4, Ngõ Hàng Chuối 1, phố Hàng Chuối, Phường Hai Bà Trưng, Hà Nội.\n\nTrung tâm Đấu thầu qua mạng quốc gia:\nTầng 6, Tòa nhà Cục Quản lý đấu thầu, Số 4, Ngõ Hàng Chuối 1, phố Hàng Chuối, Phường Hai Bà Trưng, Hà Nội.\n\nLiên hệ\nTổng đài: 19006126\nEmail: hotro@muasamcong.gov.vn\nf\nZalo Official Account\n\n© 2022 Trung tâm Đấu thầu qua mạng quốc gia. Cục Quản lý đấu thầu. Bộ Tài chính.\n\nĐã kết nối EMC","analysis":{"by":"hsmt-worker","notes":["Tệp 1668-QĐ-BVP.pdf là bản scan 3 trang (Quyết định phê duyệt KHLCNT và Phụ lục), đã đọc qua ảnh; các thông tin lấy từ tệp này (phương thức một giai đoạn một túi hồ sơ, Quý 4/2026...) cần đối chiếu lại với tệp gốc.","Gói chào giá trực tuyến rút gọn không có tab Hồ sơ mời thầu: không có trong tài liệu được cung cấp các chương CDNT, BDL, tiêu chuẩn đánh giá năng lực - kinh nghiệm, bảo đảm dự thầu, bảo hành, điều kiện hợp đồng."],"result":{"keyInfo":{"budget":"Giá trần 1.125.900.000 VND (bước giá 3.000.000 VND); giá gói thầu theo KHLCNT 1.125.900.000 đồng","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Mua máy phát điện tại Bệnh viện Phổi Thanh Hóa","investor":"Bệnh viện Phổi Thanh Hóa","notifyNo":"IB2600592658","warranty":null,"bidMethod":"Một giai đoạn một túi hồ sơ (theo Phụ lục kèm QĐ 1668/QĐ-BVP ngày 28/10/2026)","bidSecurity":null,"bidValidity":"90 ngày","closingTime":"09:00 ngày 05/11/2026 (kết thúc chào giá trực tuyến; bắt đầu chào giá 08:00 ngày 04/11/2026)","contractType":"Trọn gói","deliveryTime":"Sớm nhất 05 ngày, muộn nhất 90 ngày kể từ ngày hợp đồng có hiệu lực; thời gian thực hiện gói thầu 90 ngày","procuringEntity":"Bệnh viện Phổi Thanh Hóa","deliveryLocation":"Bệnh viện Phổi Thanh Hóa , 302 Nguyễn Hữu Cảnh , Phường Quảng Phú , Tỉnh Thanh Hóa","evaluationMethod":null,"generatorCapacity":"500 kVA liên tục; dự phòng 513 kVA - 550kVA (01 tổ máy)"},"summary":"Bệnh viện Phổi Thanh Hóa mua 01 tổ máy phát điện Cummins công suất liên tục 500 kVA (dự phòng 513 kVA - 550kVA) kèm vỏ chống ồn, bồn dầu đáy máy 900L, tủ ATS 600A-800A Osung/ Vitzro, trọn gói vận chuyển, cẩu hạ, lắp đặt, chạy thử và nghiệm thu bàn giao tại 302 Nguyễn Hữu Cảnh, Phường Quảng Phú, Tỉnh Thanh Hóa. Gói thầu áp dụng hình thức chào giá trực tuyến theo quy trình rút gọn, phương thức một giai đoạn một túi hồ sơ (theo Phụ lục QĐ 1668/QĐ-BVP), hợp đồng trọn gói, nguồn vốn Quỹ phát triển hoạt động sự nghiệp của đơn vị. Giá trần 1.125.900.000 VND, bước giá 3.000.000 VND; chào giá trực tuyến từ 04/11/2026 08:00 đến 05/11/2026 09:00; hiệu lực đơn dự thầu 90 ngày. Giao hàng sớm nhất 05 ngày, muộn nhất 90 ngày kể từ ngày hợp đồng có hiệu lực. Yêu cầu kỹ thuật chỉ định cụ thể nhãn hiệu/model động cơ, đầu phát, bộ điều khiển và ATS, không thấy cụm \"hoặc tương đương\"; tài liệu được cung cấp không có tiêu chuẩn năng lực - kinh nghiệm, bảo đảm dự thầu, bảo hành.","highlights":[{"quote":"Thời điểm kết thúc chào giá trực tuyến\n05/11/2026 09:00","title":"Thời điểm chào giá trực tuyến","detail":"Chào giá trực tuyến bắt đầu 04/11/2026 08:00 và kết thúc 05/11/2026 09:00. Bước giá 3.000.000 VND, giá trần 1.125.900.000 VND.","category":"deadline","severity":"critical","reference":"TBMT - Thông tin chào giá","recommendation":"Khuyến nghị: chuẩn bị chữ ký số, tài khoản e-GP và giá sàn nội bộ trước 04/11/2026; theo dõi phiên chào giá đến 09:00 ngày 05/11/2026."},{"quote":"Tổ máy phát điện Cummins ; Động cơ: Dongfeng Cummins/ QSZ13G3 ; Đầu phát: Leroy Somer - Pháp: Leroy Somer/ TAL-A473-C; Bộ điều khiển: Deepsea/ DSE 7320 MKII ; Tủ tự động chuyển nguồn ATS 600A -800A: Osung/ Vitzro.","title":"Chỉ định cụ thể nhãn hiệu/model cho động cơ, đầu phát, bộ điều khiển, ATS","detail":"Cột Ký mã hiệu và Thông số kỹ thuật ghi cụ thể: Động cơ Dongfeng Cummins/ QSZ13G3; Đầu phát Leroy Somer/ TAL-A473-C; Bộ điều khiển Deepsea/ DSE 7320 MKII; ATS Osung/ Vitzro. Tài liệu được cung cấp không có cụm \"hoặc tương đương\". Chào model khác có thể bị đánh giá không đáp ứng.","category":"technical","severity":"critical","reference":"TBMT - Mẫu số 02A, cột Ký mã hiệu","recommendation":"Khuyến nghị: chào đúng các model này nếu có nguồn hàng; nếu chào model khác cần xin làm rõ trước khi kết thúc chào giá."},{"quote":"Công suất LIÊN TỤC: 500 kVA. - Công suất DỰ PHÒNG: 513 kVA - 550kVA.","title":"Công suất liên tục 500 kVA và dự phòng 513 kVA - 550kVA","detail":"Yêu cầu đồng thời công suất LIÊN TỤC 500 kVA và công suất DỰ PHÒNG trong khoảng 513 kVA - 550kVA; tài liệu không nêu chuẩn định nghĩa (ISO 8528) hay hệ số công suất.","category":"technical","severity":"critical","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","recommendation":"Khuyến nghị: đối chiếu datasheet hãng của tổ máy QSZ13G3 + TAL-A473-C để chứng minh cả hai mức công suất."},{"quote":"Tình trạng: nhập khẩu nguyên chiếc (máy có vỏ), mới 100% - Xuất xứ: Trung Quốc. - Đáp ứng tiêu chuẩn Châu Âu (CE Certificate).","title":"Hàng nhập khẩu nguyên chiếc, mới 100%, năm sản xuất 2026, có CE","detail":"Tổ máy phải nhập khẩu nguyên chiếc (máy có vỏ), mới 100%, xuất xứ Trung Quốc, năm sản xuất 2026, đáp ứng tiêu chuẩn Châu Âu (CE Certificate). ATS cũng yêu cầu nhập khẩu mới 100% thiết bị chuyển nguồn.","category":"technical","severity":"critical","reference":"TBMT - Mẫu số 02A","recommendation":"Khuyến nghị: chuẩn bị CO, CQ, tờ khai hải quan và chứng nhận CE của tổ máy để xuất trình khi được yêu cầu."},{"quote":"Asia/Anh/Pháp","title":"Mâu thuẫn về xuất xứ","detail":"Cột Xuất xứ của hàng hóa ghi \"Asia/Anh/Pháp\" trong khi Thông số kỹ thuật ghi \"Xuất xứ: Trung Quốc\"; đầu phát ghi \"Leroy Somer – Pháp\" nhưng \"sản xuất tại Trung Quốc\".","category":"technical","severity":"warning","reference":"TBMT - Mẫu số 02A, cột Xuất xứ của hàng hóa","recommendation":"Khuyến nghị: khai xuất xứ theo CO thực tế của từng bộ phận và xin làm rõ cách khai xuất xứ."},{"quote":null,"title":"Bảo đảm dự thầu không nêu","detail":"Tài liệu được cung cấp (TBMT và QĐ 1668/QĐ-BVP) không nêu yêu cầu bảo đảm dự thầu hay bảo đảm thực hiện hợp đồng.","category":"financial","severity":"warning","reference":null,"recommendation":"Khuyến nghị: kiểm tra lại trên hệ thống e-GP trước khi chào giá xem có yêu cầu bảo đảm dự thầu không."},{"quote":null,"title":"Không có tiêu chuẩn năng lực - kinh nghiệm trong tài liệu được cung cấp","detail":"Chào giá trực tuyến rút gọn: không có tab Hồ sơ mời thầu; tài liệu được cung cấp không có tiêu chuẩn năng lực, kinh nghiệm, hợp đồng tương tự hay doanh thu.","category":"eligibility","severity":"warning","reference":null,"recommendation":"Khuyến nghị: vẫn chuẩn bị sẵn hồ sơ pháp lý và hợp đồng tương tự để xuất trình khi được mời hoàn thiện hợp đồng."},{"quote":"05 ngày kể từ ngày hợp đồng có hiệu lực\t90 ngày kể từ ngày hợp đồng có hiệu lực","title":"Thời gian giao hàng","detail":"Ngày giao hàng sớm nhất 05 ngày, muộn nhất 90 ngày kể từ ngày hợp đồng có hiệu lực; thời gian thực hiện gói thầu 90 ngày; hợp đồng trọn gói gồm vận chuyển, cẩu hạ, lắp đặt, chạy thử, nghiệm thu.","category":"contract","severity":"warning","reference":"TBMT - Mẫu số 02A, cột Ngày giao hàng sớm nhất/muộn nhất","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp thời gian có hàng nhập khẩu nguyên chiếc năm 2026 trong 90 ngày."},{"quote":"Tủ tự động chuyển nguồn ATS 600A-800A , Osung/ Vitzro","title":"Dải dòng ATS 600A-800A chưa rõ","detail":"ATS ghi dải \"600A-800A\" mà không nêu một định mức cụ thể, số cực hay loại (ACB/MCCB/chuyển mạch).","category":"technical","severity":"warning","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","recommendation":"Khuyến nghị: chọn định mức nằm trong dải và nêu rõ trong chào giá; xin làm rõ nếu cần."},{"quote":null,"title":"Các thông số chưa nêu","detail":"Tài liệu được cung cấp không nêu: thời gian bảo hành, mức ồn dB(A), suất tiêu hao nhiên liệu, tiêu chuẩn khí thải, phương pháp đánh giá.","category":"other","severity":"info","reference":null,"recommendation":"Khuyến nghị: nêu rõ bảo hành và các thông số này theo datasheet hãng trong hồ sơ chào."},{"quote":null,"title":"Phương thức và nguồn vốn theo QĐ 1668/QĐ-BVP","detail":"QĐ 1668/QĐ-BVP ngày 28/10/2026 phê duyệt KHLCNT: phương thức một giai đoạn một túi hồ sơ, thời gian tổ chức lựa chọn nhà thầu 90 ngày, bắt đầu Quý 4/2026, hợp đồng trọn gói, thời gian thực hiện không quá 90 ngày, tùy chọn mua thêm không áp dụng; nguồn quỹ phát triển hoạt động sự nghiệp của đơn vị.","category":"other","severity":"info","reference":"QĐ 1668/QĐ-BVP - Phụ lục KHLCNT (bản scan, đọc qua ảnh)","recommendation":"Khuyến nghị: không cần hành động thêm."}],"technicalSpecs":[{"item":"Tổ máy phát điện - số lượng","quote":"Máy phát điện Cummins 500 KVA","reference":"TBMT - Mẫu số 02A Phạm vi cung cấp hàng hóa, STT 1","requirement":"Máy phát điện Cummins 500 KVA, đơn vị Tổ máy, khối lượng 1"},{"item":"Công suất liên tục","quote":"Công suất LIÊN TỤC: 500 kVA.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"500 kVA"},{"item":"Công suất dự phòng","quote":"Công suất DỰ PHÒNG: 513 kVA - 550kVA.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"513 kVA - 550kVA"},{"item":"Điện áp, số pha, tần số","quote":"Điện áp: 220/380V (230/440V), 3 pha - 4 dây, tần số 50 Hz.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"220/380V (230/440V), 3 pha - 4 dây, tần số 50 Hz"},{"item":"Tình trạng hàng hóa","quote":"Tình trạng: nhập khẩu nguyên chiếc (máy có vỏ), mới 100%","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Nhập khẩu nguyên chiếc (máy có vỏ), mới 100%"},{"item":"Xuất xứ tổ máy","quote":"Xuất xứ: Trung Quốc.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật và cột Xuất xứ của hàng hóa","requirement":"Xuất xứ: Trung Quốc (trong khi cột Xuất xứ của hàng hóa ghi Asia/Anh/Pháp)"},{"item":"Năm sản xuất","quote":null,"reference":"TBMT - Mẫu số 02A, cột Năm sản xuất","requirement":"2026"},{"item":"Tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn Châu Âu (CE Certificate).","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Đáp ứng tiêu chuẩn Châu Âu (CE Certificate)"},{"item":"Động cơ","quote":"Động cơ: Hiệu Dongfeng Cummins/ QSZ13G3 là liên doanh của Cummins (USA) sản xuất tại Trung Quốc","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Hiệu Dongfeng Cummins/ QSZ13G3, liên doanh của Cummins (USA) sản xuất tại Trung Quốc"},{"item":"Đầu phát","quote":"Đầu phát: Hiệu Leroy Somer – Pháp Leroy Somer/ TAL-A473-C sản xuất tại Trung Quốc","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Hiệu Leroy Somer – Pháp, Leroy Somer/ TAL-A473-C sản xuất tại Trung Quốc"},{"item":"Bộ điều khiển","quote":"Bộ điều khiển: Do hãng Deepsea (UK) Deepsea/ DSE 7320 MKII sản xuất tại Anh Quốc - bộ điều khiển thông minh, tự động cấp điện sau 20 giây.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Deepsea (UK) Deepsea/ DSE 7320 MKII sản xuất tại Anh Quốc, tự động cấp điện sau 20 giây"},{"item":"Vỏ chống ồn","quote":"Vỏ chống ồn đồng bộ theo máy - Sơn tĩnh điện, cho phép hoạt động ngoài trời - Cách âm bằng mút chuyên dụng","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Vỏ chống ồn đồng bộ theo máy, sơn tĩnh điện, cho phép hoạt động ngoài trời, cách âm bằng mút chuyên dụng. Mức ồn dB(A) không nêu trong tài liệu được cung cấp"},{"item":"Kích thước","quote":"Kích thước ~ Dài 4365 - Rộng 1650 - Cao 2465 mm","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"~ Dài 4365 - Rộng 1650 - Cao 2465 mm"},{"item":"Ắc quy và bộ sạc","quote":"Bộ ắc quy khởi động đồng bộ theo máy. Bộ sạc bù cho ắc quy đồng bộ theo máy.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Bộ ắc quy khởi động đồng bộ theo máy; bộ sạc bù cho ắc quy đồng bộ theo máy"},{"item":"Ống giảm thanh","quote":"Po giảm thanh Đồng bộ theo máy.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Po giảm thanh đồng bộ theo máy"},{"item":"Bồn dầu","quote":"Bồn dầu đáy máy 900L (đảm bảo hoạt động ~8h tại 100% công suất liên tục).","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Bồn dầu đáy máy 900L, đảm bảo hoạt động ~8h tại 100% công suất liên tục. Suất tiêu hao nhiên liệu không nêu trong tài liệu được cung cấp"},{"item":"Dầu bôi trơn, nước làm mát","quote":"Dầu bôi trơn, nước làm mát Đồng bộ theo máy.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Đồng bộ theo máy"},{"item":"Tủ ATS","quote":"Tủ tự động chuyển nguồn ATS 600A-800A , Osung/ Vitzro , nhập khẩu mới 100% thiết bị chuyển nguồn. Vỏ tủ lắp ráp. - Dòng làm việc 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Tủ tự động chuyển nguồn ATS 600A-800A, Osung/ Vitzro, nhập khẩu mới 100% thiết bị chuyển nguồn, vỏ tủ lắp ráp; 3 pha - 4 dây, 50 Hz, 220/380V"},{"item":"Vận chuyển, cẩu hạ","quote":"Chi phí vận chuyển máy đến chân công trình tại Thanh Hóa. - Cẩu hạ máy, đưa vào vị trí lắp đặt (Máy đặt ngoài trời tại tầng 1, xe cẩu dễ dàng vào vị trí).","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Vận chuyển máy đến chân công trình tại Thanh Hóa; cẩu hạ, đưa vào vị trí lắp đặt (máy đặt ngoài trời tại tầng 1)"},{"item":"Lắp đặt, chạy thử, nghiệm thu","quote":"Lắp đặt máy phát điện, tủ ATS (Hệ thống cáp điện chờ sẵn). - Chi phí nhân công chạy thử, nghiệm thu bàn giao đưa vào sử dụng.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Lắp đặt máy phát điện, tủ ATS (hệ thống cáp điện chờ sẵn); nhân công chạy thử, nghiệm thu bàn giao đưa vào sử dụng"}],"requiredDocuments":["Tài liệu được cung cấp không liệt kê thành phần hồ sơ chào giá (không có tab Hồ sơ mời thầu).","Khuyến nghị: chuẩn bị chứng nhận CE (CE Certificate) của tổ máy do thông số kỹ thuật yêu cầu.","Khuyến nghị: chuẩn bị CO, CQ, chứng từ nhập khẩu nguyên chiếc để chứng minh hàng mới 100%, năm sản xuất 2026.","Khuyến nghị: chuẩn bị catalogue/datasheet động cơ QSZ13G3, đầu phát TAL-A473-C, bộ điều khiển DSE 7320 MKII, ATS Osung/ Vitzro."],"restrictiveClauses":["Ký mã hiệu chỉ định cụ thể: \"Động cơ: Dongfeng Cummins/ QSZ13G3 ; Đầu phát: Leroy Somer - Pháp: Leroy Somer/ TAL-A473-C; Bộ điều khiển: Deepsea/ DSE 7320 MKII ; Tủ tự động chuyển nguồn ATS 600A -800A: Osung/ Vitzro.\" - không có cụm \"hoặc tương đương\".","Tên hàng hóa gắn nhãn hiệu: \"Máy phát điện Cummins 500 KVA\".","Kích thước vỏ cụ thể \"~ Dài 4365 - Rộng 1650 - Cao 2465 mm\", trùng với một cấu hình tổ máy cụ thể.","Giới hạn xuất xứ \"Xuất xứ: Trung Quốc\" cho tổ máy."],"qualificationRequirements":[],"questionsForClarification":["Bên mời thầu có chấp nhận động cơ, đầu phát, bộ điều khiển, ATS tương đương (khác model QSZ13G3, TAL-A473-C, DSE 7320 MKII, Osung/ Vitzro) không?","Xuất xứ hàng hóa khai theo \"Asia/Anh/Pháp\" (cột Xuất xứ) hay \"Trung Quốc\" (Thông số kỹ thuật)?","Định mức dòng ATS cụ thể là bao nhiêu trong dải 600A-800A, loại thiết bị và số cực?","Thời gian bảo hành yêu cầu là bao lâu?","Có yêu cầu bảo đảm dự thầu, bảo đảm thực hiện hợp đồng không?","Có yêu cầu mức ồn dB(A) tối đa, tiêu chuẩn khí thải, suất tiêu hao nhiên liệu không?","Kích thước \"~ Dài 4365 - Rộng 1650 - Cao 2465 mm\" là bắt buộc hay tham khảo, sai số cho phép bao nhiêu?","Phạm vi lắp đặt có bao gồm cáp động lực, tiếp địa, ống khói nối dài không, hay chỉ đấu nối vào \"Hệ thống cáp điện chờ sẵn\"?"]},"status":"done","analyzedAt":"2026-10-29T15:54:26.873Z"}}