{"parts":["--- Tệp: Chương V Yeu cau ve Ky thuat.pdf ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\n\n Mục 1. Yêu cầu về kỹ thuật\n  I. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\n     - Gói thầu số 02: Mua sắm máy phát điện 400kvA cho NMN Bình Hòa và máy phát\nđiện 300kvA cho NMN Núi Cấm\n     - Dự toán: Mua sắm máy phát điện 400 kVA cho NMN Binh Hòa và máy phát điện\n300kVA cho NMN Núi Cấm.\n     - Địa điểm: Xã Bình Hòa và phường Chi Lăng, tỉnh An Giang.\n     - Chủ đầu tư: Công ty Cổ phần Điện Nước An Giang.\n     - Nguồn vốn đầu tư: Vốn vay và khấu hao tài sản của Công ty.\n     - Thời gian thực hiện: 90 ngày.\n  II. Yêu cầu về kỹ thuật\n  1. Yêu cầu chung:\n  a) Phạm vi công việc:\n     Phạm vi công việc của nhà thầu chào hàng sản phẩm đã bao gồm tất các các chi phí\n     sau:\n     - Cung cấp, vận chuyển hàng hóa tới địa điểm theo yêu cầu của Chủ đầu tư;\n     - Lắp đặt, kiểm định, bảo quản, nghiệm thu, bàn giao;\n     - Bàn giao hàng hóa phải thỏa mãn các yêu cầu của E-HSYC. Chịu mọi chi phí\nnghiệm thu và vận chuyển hàng hóa;\n     - Chi phí kiểm định, thí nghiệm, nghiệm thu, bàn giao;\n     - Bảo hành hàng hóa và các dịch vụ sau bán hàng theo hợp đồng.\n  b) Các yêu cầu chung về hàng hóa cung cấp:\n     - Nhà thầu tham gia dự thầu phải chào đúng và đủ chủng loại, khối lượng hàng\nhoá theo yêu cầu của E-HSYC;\n     - Nhà thầu phải cung cấp các chứng chỉ, chứng nhận cần thiết hoặc các hồ sơ giấy\ntờ liên quan đến hàng hóa.\n     - Nhà thầu cung cấp hình ảnh, catalogue thể hiện đầy đủ thông tin về nguồn gốc\nxuất xứ (mã hiệu, hãng, nước, năm sản xuất), tính hợp lệ, đặc tính kỹ thuật, tính năng sử\ndụng cơ bản của hàng hóa và dịch vụ liên quan. Đối với catalogue, tài liệu kỹ thuật\nđược công bố trên website của nhà sản xuất hoặc nhà cung cấp, nhà thầu cung cấp\nđường dẫn website để Chủ đầu tư/Tổ chuyên gia tra cứu, đối chiếu. Nội dung tra cứu\nphải thể hiện được các thông tin cần thiết để xác định sự phù hợp của sản phẩm với\nyêu cầu kỹ thuật của E-HSMT.\n\f     - Nhà thầu phải cung cấp tài liệu hướng dẫn sử dụng thực hành bằng Tiếng Việt,\n quy trình vận hành thiết bị bằng Tiếng Việt.\n     - Nhà thầu phải có biện pháp, quy trình quản lý chất lượng từ khi ký hợp đồng đến\n khi kết thúc bàn giao đảm bảo yêu cầu tốt nhất.\n     - Nhà thầu phải có biện pháp kiểm soát nội bộ, tại các khâu trong quy trình thực\n hiện nghiệp vụ phải có bộ phận kiểm tra (KCS) của nhà thầu kiểm tra tại từng công\n đoạn, nhà thầu phải nêu những nội dung kiểm tra tại từng công đoạn, kiểm tra trong\n quá trình nghiệm thu giai đoạn, và bàn giao sản phẩm.\n     - Biện pháp vận chuyển và bàn giao hàng hóa: Nhà thầu phải nêu cụ thể phương\n pháp vận chuyển không làm ảnh hưởng tiến độ, chất lượng sản phẩm phù hợp với tình\n hình thực tế, khi giao hàng phải có biện pháp kiểm tra thử nghiệm, kiểm định, trong\n đó nêu rõ trách nhiệm các bên trong quá trình giao nhận.\n   c) Nghiệm thu bàn giao:\n     - Công việc chỉ được coi là hoàn thành khi hai bên ký biên bản nghiệm thu bàn\n giao đưa vào sử dụng.\n     - Mọi thủ tục nghiệm thu bàn giao được thực hiện theo đúng quy định của pháp\n luật.\n2. Yêu cầu chi tiết:\n     Yêu cầu kỹ thuật dưới đây là yêu cầu kỹ thuật tối thiểu chi tiết của hàng hóa. Nhà\n thầu phải chào đáp ứng yêu cầu này. Nếu bất kỳ thương hiệu, mã hiệu (nếu có) trong\n bảng yêu cầu kỹ thuật dưới đây để minh họa các tiêu chuẩn chất lượng, tính năng kỹ\n thuật yêu cầu, nhà thầu có thể lựa chọn dự thầu hàng hóa có nguồn gốc, xuất xứ, nhà\n sản xuất, thương hiệu, mã hiệu phù hợp với điều kiện cung cấp nhưng phải đảm bảo\n yêu cầu có tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng “tương đương”\n hoặc “ưu việt hơn” so với các yêu cầu kỹ thuật trong bảng sau: (Nhà thầu phải cung\n cấp tài liệu kèm theo để chứng chứng minh tương đương hoặc ưu việt hơn).\n2.1. Yêu cầu về kỹ thuật chung:\n     Nhà thầu cam kết chịu trách nhiệm cung cấp, lắp đặt, cấp phiếu kiểm định đồng bộ\n khi giao hàng; Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận\n hành và bảo hành hệ thống máy phát điện với những yêu cầu như sau:\n     - Cam kết cung cấp sản phẩm đúng hãng có chứng nhận chất lượng và xuất xứ đầy\n đủ. Nhà thầu phải ghi rõ: Tên, model, hãng sản xuất, xuất xứ của hàng hóa dự thầu.\n     - Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2026 trở về sau; được\n cung cấp bởi nhà cung cấp đáp ứng đầy đủ điều kiện theo quy định của pháp luật; được\n lắp đặt bởi đơn vị lắp đặt đáp ứng đầy đủ điều kiện theo quy định của pháp luật và nhà\n cung cấp bảo đảm quyền sở hữu và quyền sở hữu trí tuệ đối với hàng hóa.\n     - Thời gian bảo hành: ≥ 12 tháng.\n     - Cam kết dịch vụ sau bán hàng: Cung cấp phụ tùng, vật tư thay thế cho tất cả các\n thiết bị nhà thầu cung cấp tối thiểu 10 năm trong trường hợp chủ đầu tư có nhu cầu\n mua sắm vật tư sửa chữa, thay thế. Thể hiện rõ ràng, chi tiết, đầy đủ các thông tin các\n\fdịch vụ sau bán hàng (thông tin liên hệ của các công ty/ đại lý/ nhà phân phối, cung\ncấp thiết bị...).\n    - Đối với thiết bị nhập khẩu nhà thầu phải có bảng Cam kết cung cấp Bộ chứng từ\nnhập khẩu của thiết bị gồm: Chứng nhận xuất xứ hàng hóa (CO); chứng nhận chất lượng\nhàng hóa (CQ); chứng thư giám định về số lượng, tình trạng, đồng bộ và xuất xứ; tờ\nkhai hải quan; vận đơn vận chuyển; danh mục đóng gói hàng hóa (Packing list) và các\ngiấy tờ khác có liên quan theo quy định hiện hành.\n    - Nhà thầu chịu trách nhiệm thực hiện thuê kiểm định và cung cấp Chứng thư giám\nđịnh về tình trạng của hàng hóa của cơ quan có thẩm quyền cho chủ đầu tư khi giao\nhàng.\n    - Cam kết bảo trì, hướng dẫn, trực sự cố 24/7; thời gian sửa chữa, khắc phục các hư\nhỏng, sai sót tối đa không quá 06h kể từ khi nhận được yêu cầu của chủ đầu tư/ đơn\nvị quản lý, sử dụng, có thuyết minh kế hoạch bảo hành thể hiện nhưng không giới hạn\n(quy trình, bố trí nhân lực kèm theo hồ sơ huy động nhân sự, các thông tin liên hệ khi\ncó sự cố, các giải pháp kỹ thuật).\n    - Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-\nHSĐX: Catalogue hoặc tài liệu kỹ thuật thể hiện đầy đủ các thông số theo yêu cầu của\nE-HSYC, đối với máy phát được cấu thành từ các bộ phận sau khi nhập khẩu về Việt\nNam thì yêu cầu này áp dụng cho từng nhà sản xuất thiết bị. Đối với catalogue, tài liệu\nkỹ thuật được công bố trên website của nhà sản xuất hoặc nhà cung cấp, nhà thầu cung\ncấp đường dẫn website để Chủ đầu tư/Tổ chuyên gia tra cứu, đối chiếu. Nội dung tra\ncứu phải thể hiện được các thông tin cần thiết để xác định sự phù hợp của sản phẩm\nvới yêu cầu kỹ thuật của E-HSMT.\n    - Lập kế hoạch và thuyết minh về vận hành chạy thử, chuyển giao công nghệ.\n\n2.2. Yêu cầu về kỹ thuật cụ thể tối thiểu:\n\n   a) Thông số Máy phát điện 400KVA:\n                                                     MÃ HIỆU - QUY CÁCH - THÔNG\nSTT      CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                            SỐ KỸ THUẬT\n       HỆ THỐNG MÁY PHÁT ĐIỆN\n  A                                                             01 TỔ MÁY\n       400KVA:\n       THIẾT BỊ CHÍNH - TỔ MÁY PHÁT\n  I\n       ĐIỆN 400KVA\n       ĐẶC TÍNH KỸ THUẬT MÁY PHÁT\n  1\n       ĐIỆN NHƯ SAU :\n                                                   Hãng phải có kinh nghiệm sản xuất máy\n  -    Hãng sãn xuất:\n                                                   phát điện trên thế giới\n  -    Model :                                     Theo nhà sản xuất\n                                                   Việt Nam - phải có đại diện của hãng làm\n  -    Serving area:\n                                                   việc tại Việt Nam\n\f                                                    MÃ HIỆU - QUY CÁCH - THÔNG\nSTT    CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                              SỐ KỸ THUẬT\n -    Location:                                    HCM\n -    Xuất xứ:                                     G7/ASIA\n -    Năm sản xuất                                 Năm 2026 trở về sau\n                                                   ≥ 400 kVA * (Công suất bắt buộc phải\n -    Công suất liên tục\n                                                   đạt)\n -    Công suất dự phòng                           ≥ 440 kVA\n                                                   230/400V, 3 pha, 50Hz\n -    Điện áp :\n                                                   1500 V/P\n                                                   - 100% tải: < 91 L/giờ\n      Tiêu hao nhiên liệu (từ 0 ~100%) @ phụ tải\n -                                                 - 75% tải: < 66 L/giờ\n      liên tục\n                                                   - 50% tải: < 45 L/giờ\n\n                                                   ISO 9001:2015, ISO 14001: 2015, ISO\n -    Tiêu chuẩn chất lượng:\n                                                   8528, ISO 3046\n                                                   - Tổ máy phải được đồng bộ 02 trong 03\n                                                   bộ phận chính (động cơ, đầu phát, bộ điều\n                                                   khiển) bởi nhà sản xuất máy phát điện và\n                                                   được chứng nhận prototype tested trước\n -    Yêu cầu chất lượng:                          khi sản xuất hàng loạt (Nhà thầu cung cấp\n                                                   chứng nhận kèm theo hồ sơ dự thầu/ chào\n                                                   hàng).\n                                                   - Máy khi xuất xưởng phải có test report,\n                                                   chứng nhận chất lượng của hãng.\n -    Nhiên liệu sử dụng                           Chuẩn sử dụng dầu diesel thông dụng\n -    Khả năng đáp ứng/ Cấp hiệu xuất              Class G3\n -    Nhiệt độ làm việc                            ≥ 40 °C\n -    Loại máy:                                     Máy trần\n -    Hệ số công suất                              ≥ 0,8\n -    Bồn dầu dưới chân máy                        ≥ 580 lít\n -    Độ ồn máy có vỏ cách âm                      khoảng cách 7 mét đạt 70dBA\n -    Tải trọng máy tĩnh (kg)                      ≤ 2970\n      Kích thước tổng thể máy trần (LxWxH -\n -                                                 ≤ L3340 x W1496 x H1851 (mm)\n      mm)\n      ĐẶC TÍNH KỸ THUẬT ĐỘNG CƠ\n 2\n      ĐIỆN NHƯ SAU:\n -    Brand :                                      Theo nhà sản xuất\n -    Model :                                      Theo nhà sản xuất\n -    Xuất xứ:                                     G7/ASIA hoặc tương đương\n -    Năm sản xuất :                               Năm 2026 trở về sau\n -    Kiểu                                         Kiểu 4 thì, Turbo\n\f                                                        MÃ HIỆU - QUY CÁCH - THÔNG\nSTT    CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                                   SỐ KỸ THUẬT\n -    Biến thiên tần số trạng thái xác lập             ≤ ± 0,25%\n                                                      Mô-tơ đề điện 1 chiều, với Acquy loại axit\n -    Hệ thống khởi động\n                                                      chì, bộ sạc ắcquy tự động\n -    Tốc độ vòng quay                                1500V/P\n -    Cơ cấu bộ điều tốc                              Điện tử\n -    Số xy lanh:                                     ≥ 8 xy lanh\n -    Dung tích xy lanh                               ≥ 14,5 L\n -    Tỉ số nén                                       ≥ 15.0 : 1\n      ĐẶC TÍNH KỸ THUẬT ĐẦU PHÁT\n 3\n      ĐIỆN NHƯ SAU:\n -    Brand :                                         Đồng bộ theo nhà sản xuất\n -    Model :                                         Theo nhà sản xuất\n -    Xuất xứ:                                        G7/EU/ASIA hoặc tương đương\n      Kiểu : Không chổi than, một ổ đỡ, từ trường     Không chổi than, một ổ đỡ, từ trường\n -\n      quay 4 cực.                                     quay 4 cực.\n -    Điện áp                                         230/400V, 3 pha, 50Hz\n -    Hệ số công suất                                 0,8\n -    Cấp cách điện                                   Loại H\n -    Biến thiên điện áp, không tải đến đầy tải       ≤ ± 0.5%\n -    Hệ thống làm mát bằng quạt                      Đáp ứng\n 4    HỆ THỐNG BẢNG ĐIỀU KHIỂN\n -    Brand :                                         Đồng bộ theo nhà sản xuất\n -    Model :                                         Theo nhà sản xuất\n -    Xuất xứ:                                        G7/ASIA hoặc tương đương\n      Hệ thống đo lường, hiển thị thông số đầu\n                                                      Đáp ứng\n      phát:\n      - Điện áp AC (V)                                Đáp ứng\n      - Dòng điện AC (A)                              Đáp ứng\n -\n      - Tần số (Hz)                                   Đáp ứng\n      - Hệ số công suất (PF).                         Đáp ứng\n      - Công suất (kW,KVA)                            Đáp ứng\n      - Điện áp bình ắc quy (VDC)                     Đáp ứng\n      Hệ thống đo lường, hiển thị thông số cơ bản:    Đáp ứng\n      - Đo đếm chạy máy (Hr).                         Đáp ứng\n -\n      - Nhiệt độ nước làm mát (oC ).                  Đáp ứng\n      - Áp lực nhớt                                   Đáp ứng\n      Nhật ký: Lưu thời gian vận hành, Số lần\n -    khởi động máy, Điện năng sử dụng, Công          Đáp ứng\n      suất sử dụng, dữ liệu tải, cảnh báo, dừng máy\n\f                                                        MÃ HIỆU - QUY CÁCH - THÔNG\nSTT       CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                               SỐ KỸ THUẬT\n         Chức năng bảo vệ:                             Đáp ứng\n         - Khởi động không được: Cảnh báo và không\n                                                       Đáp ứng\n         cho khởi động tiếp.\n          - Áp suất nhớt bôi trơn thấp : Cảnh báo và\n                                                       Đáp ứng\n         tắt máy.\n    -\n         - Điện áp ắc quy thấp/cao: Cảnh báo           Đáp ứng\n         - Tần số thấp/cao: Cảnh báo & tắt máy         Đáp ứng\n         - Nhiệt độ nước làm mát cao: Cảnh báo &\n                                                       Đáp ứng\n         tắt máy.\n         - Quá Tốc/ Thấp tốc : Cảnh báo & Tắt máy      Đáp ứng\n         Chức năng Vận hành:                           Đáp ứng\n         - Phím/ công tắt chọn chế độ vận hành:\n                                                       Đáp ứng\n         Start/Stop/Auto\n    -\n         - Phím chức năng : Phím di chuyển             Đáp ứng\n         - Dừng khẩn cấp: Nút nhấn.                    Đáp ứng\n         - Báo lỗi: Báo số lỗi, lịch sử sự cố.         Đáp ứng\n    5    PHỤ KIỆN KHÁC CẤP TẠI VIỆT NAM                Đáp ứng\n         Máy phát điện bao gồm các phụ kiện:           Đáp ứng\n         - Bộ bình Ắc quy axit chì.                    Đáp ứng\n         - Dây và cọc bình Ắc quy.                     Đáp ứng\n    -\n         - Bộ điều khiển sạc tự động bình ắc quy.      Đáp ứng\n         - Nhớt và nước giải nhiệt.                    Đáp ứng\n         - Bộ tài liệu hướng dẫn vận hành.             Đáp ứng\n    II   HẠNG MỤC PHỤ TRỢ KHÁC\n                                                       Vỏ cách âm cho tổ máy phát điện làm\n                                                       bằng thép dày 2mm (± 0.5%) được sơn\n1        Vỏ cách âm cho máy phát điện                  tĩnh điện chống rỉ sét, lớp bông khoáng\n                                                       chống ồn, bản lề, khoá cửa, có sơn chống\n                                                       rỉ sét, độ ồn 70±5 dBA@7m\n                                                       Bồn dầu vuông\n                                                       Thép dày 3mm, chân cao 500mm, sơn 1\n         Bồn dầu 1000 lit kèm hệ thống ống dầu kết     lớp chống rỉ và 2 lớp sơn màu, có ống thủy\n2\n         nối vào bồn dầu                               tinh hiền thị mức dầu.\n                                                       Ống dầu DN25 cấp và hồi từ bồn dầu ngày\n                                                       đến máy phát điện\n         Cầu dao đảo bằng tay 3 pha, 4 cực, 800A       Cầu dao đảo bằng tay 3 pha, 4 cực, 800A\n3        Xuất xứ lắp ráp: Việt Nam, tình trạng: mới    Xuất xứ lắp ráp: Việt Nam, tình trạng:\n         100%                                          mới 100%\n                                                       Tôn kẽm dày 0,75mm, Khung V4, V5\n4        Ống thoát gió nóng\n                                                       Thi công theo thực tế\n\f                                                      MÃ HIỆU - QUY CÁCH - THÔNG\nSTT      CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                             SỐ KỸ THUẬT\n        Ống khói D200 (khối lượng tính theo thực\n5                                                    Thép dày 3mm, sơn chịu nghiệt\n        tế thi công)\n        Co ống khói D200 (khối lượng tính theo\n6                                                    Thép dày 3mm, sơn chịu nghiệt\n        thực tế thi công)\n7       Giá đỡ ống khói                               Khung V4, V5\n8       Nón/ co che mưa ống khói                     Thép đen dày 3mm, sơn chịu nhiệt\n9       Phụ kiện lắp đặt                              Đáp ứng\n        Vận chuyển máy bao gồm vỏ cách âm đến        Vận chuyển máy bao gồm vỏ cách âm\n10\n        công trình không bao gồm chi phí chống sàn   đến công trình đưa vào vị trí\n11      Dầu diesel chạy thử máy                      200 Lít\n\n\n     b) Thông số Máy phát điện 300KVA:\n                                                      MÃ HIỆU - QUY CÁCH - THÔNG\nSTT      CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                             SỐ KỸ THUẬT\n        HỆ THỐNG MÁY PHÁT ĐIỆN\n    A                                                              01 TỔ MÁY\n        300KVA:\n        THIẾT BỊ CHÍNH - TỔ MÁY PHÁT\n    I\n        ĐIỆN 300KVA\n        ĐẶC TÍNH KỸ THUẬT MÁY PHÁT\n    1\n        ĐIỆN NHƯ SAU :\n                                                     Hãng phải có kinh nghiệm sản xuất máy\n    -   Hãng sãn xuất:\n                                                     phát điện trên thế giới\n    -   Model :                                      Theo nhà sản xuất\n                                                     Việt Nam - phải có đại diện của hãng làm\n    -   Serving area:\n                                                     việc tại Việt Nam\n    -   Location:                                    HCM\n    -   Xuất xứ:                                     G7/ASIA\n    -   Năm sản xuất                                 Năm 2026 trở về sau\n                                                     ≥ 300 kVA * (Công suất bắt buộc phải\n    -   Công suất liên tục\n                                                     đạt)\n    -   Công suất dự phòng                           ≥ 330kVA\n                                                     230/400V, 3 pha, 50Hz\n    -   Điện áp :\n                                                     1500 V/P\n                                                     - 100% tải: < 66 L/giờ\n        Tiêu hao nhiên liệu (từ 0 ~100%) @ phụ tải\n    -                                                - 75% tải: < 49 L/giờ\n        liên tục\n                                                     - 50% tải: < 34 L/giờ\n\n                                                     ISO 9001:2015, ISO 14001: 2015, ISO\n    -   Tiêu chuẩn chất lượng:\n                                                     8528, ISO 3046\n\f                                                MÃ HIỆU - QUY CÁCH - THÔNG\nSTT    CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                          SỐ KỸ THUẬT\n                                              - Tổ máy phải được đồng bộ 02 trong 03\n                                              bộ phận chính (động cơ, đầu phát, bộ điều\n                                              khiển) bởi nhà sản xuất máy phát điện và\n                                              được chứng nhận prototype tested trước\n -    Yêu cầu chất lượng:                     khi sản xuất hàng loạt (Nhà thầu cung cấp\n                                              chứng nhận kèm theo hồ sơ dự thầu/ chào\n                                              hàng).\n                                              - Máy khi xuất xưởng phải có test report,\n                                              chứng nhận chất lượng của hãng.\n -    Nhiên liệu sử dụng                      Chuẩn sử dụng dầu diesel thông dụng\n -    Khả năng đáp ứng/ Cấp hiệu xuất         Class G3\n -    Nhiệt độ làm việc                       ≥ 40 °C\n -    Loại máy:                                Máy trần\n -    Hệ số công suất                         ≥ 0,8\n -    Bồn dầu dưới chân máy                   ≥ 420 lít\n -    Độ ồn máy có vỏ cách âm                 khoảng cách 7 mét đạt 70dBA\n -    Tải trọng máy tĩnh (kg)                 ≤ 2550\n      Kích thước tổng thể máy trần (LxWxH -\n -                                            ≤ L2970 x W1346 x H1708 (mm)\n      mm)\n      ĐẶC TÍNH KỸ THUẬT ĐỘNG CƠ\n 2\n      ĐIỆN NHƯ SAU:\n -    Brand :                                 Theo nhà sản xuất\n -    Model :                                 Theo nhà sản xuất\n -    Xuất xứ:                                G7/ASIA hoặc tương đương\n -    Năm sản xuất :                          Năm 2026 trở về sau\n -    Kiểu                                    Kiểu 4 thì, Turbo\n -    Biến thiên tần số trạng thái xác lập     ≤ ± 0,5%\n                                              Mô-tơ đề điện 1 chiều, với Acquy loại axit\n -    Hệ thống khởi động\n                                              chì, bộ sạc ắcquy tự động\n -    Tốc độ vòng quay                        1500V/P\n -    Cơ cấu bộ điều tốc                      Điện tử\n -    Số xy lanh:                             ≥ 6 xy lanh\n -    Dung tích xy lanh                       ≥ 9L\n -    Tỉ số nén                               ≤ 17.0 : 1\n      ĐẶC TÍNH KỸ THUẬT ĐẦU PHÁT\n 3\n      ĐIỆN NHƯ SAU:\n -    Brand :                    Đồng bộ theo nhà sản xuất\n -    Model :                    Theo nhà sản xuất\n -    Xuất xứ:                   G7/EU/ASIA hoặc tương đương\n\f                                                      MÃ HIỆU - QUY CÁCH - THÔNG\nSTT    CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                                SỐ KỸ THUẬT\n      Kiểu : Không chổi than, một ổ đỡ, từ trường Không chổi than, một ổ đỡ, từ trường\n -\n      quay 4 cực.                                   quay 4 cực.\n -    Điện áp                                       230/400V, 3 pha, 50Hz\n -    Hệ số công suất                               0,8\n -    Cấp cách điện                                 Loại H\n -    Biến thiên điện áp, không tải đến đầy tải     ≤ ± 1%\n -    Hệ thống làm mát bằng quạt                    Đáp ứng\n 4    HỆ THỐNG BẢNG ĐIỀU KHIỂN\n -    Brand :                                       Đồng bộ theo nhà sản xuất\n -    Model :                                       Theo nhà sản xuất\n -    Xuất xứ:                                      G7/ASIA hoặc tương đương\n      Hệ thống đo lường, hiển thị thông số đầu\n                                                    Đáp ứng\n      phát:\n      - Điện áp AC (V)                              Đáp ứng\n      - Dòng điện AC (A)                            Đáp ứng\n -\n      - Tần số (Hz)                                 Đáp ứng\n      - Hệ số công suất (PF).                       Đáp ứng\n      - Công suất (kW,KVA)                          Đáp ứng\n      - Điện áp bình ắc quy (VDC)                   Đáp ứng\n      Hệ thống đo lường, hiển thị thông số cơ bản: Đáp ứng\n      - Đo đếm chạy máy (Hr).                       Đáp ứng\n -                                o\n      - Nhiệt độ nước làm mát ( C ).                Đáp ứng\n      - Áp lực nhớt                                 Đáp ứng\n      Nhật ký: Lưu thời gian vận hành, Số lần\n -    khởi động máy, Điện năng sử dụng, Công Đáp ứng\n      suất sử dụng, dữ liệu tải, cảnh báo, dừng máy\n      Chức năng bảo vệ:                             Đáp ứng\n      - Khởi động không được: Cảnh báo và không\n                                                    Đáp ứng\n      cho khởi động tiếp.\n       - Áp suất nhớt bôi trơn thấp : Cảnh báo và\n                                                    Đáp ứng\n      tắt máy.\n -\n      - Điện áp ắc quy thấp/cao: Cảnh báo           Đáp ứng\n      - Tần số thấp/cao: Cảnh báo & tắt máy         Đáp ứng\n      - Nhiệt độ nước làm mát cao: Cảnh báo &\n                                                    Đáp ứng\n      tắt máy.\n      - Quá Tốc/ Thấp tốc : Cảnh báo & Tắt máy Đáp ứng\n      Chức năng Vận hành:                           Đáp ứng\n      - Phím/ công tắt chọn chế độ vận hành:\n -                                                  Đáp ứng\n      Start/Stop/Auto\n      - Phím chức năng : Phím di chuyển             Đáp ứng\n\f                                                      MÃ HIỆU - QUY CÁCH - THÔNG\nSTT       CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                                 SỐ KỸ THUẬT\n         - Dừng khẩn cấp: Nút nhấn.                 Đáp ứng\n         - Báo lỗi: Báo số lỗi, lịch sử sự cố.      Đáp ứng\n    5    PHỤ KIỆN KHÁC CẤP TẠI VIỆT NAM Đáp ứng\n         Máy phát điện bao gồm các phụ kiện:        Đáp ứng\n         - Bộ bình Ắc quy axit chì.                 Đáp ứng\n         - Dây và cọc bình Ắc quy.                  Đáp ứng\n    -\n         - Bộ điều khiển sạc tự động bình ắc quy.   Đáp ứng\n         - Nhớt và nước giải nhiệt.                 Đáp ứng\n         - Bộ tài liệu hướng dẫn vận hành.          Đáp ứng\n    II   HẠNG MỤC PHỤ TRỢ KHÁC\n                                                    Vỏ cách âm cho tổ máy phát điện làm\n                                                    bằng thép dày 2mm (± 0.5%) được sơn\n1        Vỏ cách âm cho máy phát điện               tĩnh điện chống rỉ sét, lớp bông khoáng\n                                                    chống ồn, bản lề, khoá cửa, có sơn chống\n                                                    rỉ sét, độ ồn 70±5 dBA@7m\n                                                    Bồn dầu vuông\n                                                    Thép dày 3mm, chân cao 500mm, sơn 1\n         Bồn dầu 1000 lit kèm hệ thống ống dầu kết lớp chống rỉ và 2 lớp sơn màu, có ống thủy\n2\n         nối vào bồn dầu                            tinh hiền thị mức dầu.\n                                                    Ống dầu DN25 cấp và hồi từ bồn dầu ngày\n                                                    đến máy phát điện\n         Cầu dao đảo bằng tay 3 pha, 4 cực, 630A    Cầu dao đảo bằng tay 3 pha, 4 cực, 630A\n3        Xuất xứ lắp ráp: Việt Nam, tình trạng: mới Xuất xứ lắp ráp: Việt Nam, tình trạng:\n         100%                                       mới 100%\n                                                    Tôn kẽm dày 0,75mm, Khung V4, V5\n4        Ống thoát gió nóng\n                                                    Thi công theo thực tế\n         Ống khói D200 (khối lượng tính theo thực\n5                                                   Thép dày 3mm, sơn chịu nghiệt\n         tế thi công)\n         Co ống khói D200 (khối lượng tính theo thực\n6                                                      Thép dày 3mm, sơn chịu nghiệt\n         tế thi công)\n7        Giá đỡ ống khói                               Khung V4, V5\n8        Nón/ co che mưa ống khói                      Thép đen dày 3mm, sơn chịu nhiệt\n9        Phụ kiện lắp đặt                               Đáp ứng\n         Vận chuyển máy bao gồm vỏ cách âm đến         Vận chuyển máy bao gồm vỏ cách âm\n10\n         công trình không bao gồm chi phí chống sàn    đến công trình đưa vào vị trí\n11       Dầu diesel chạy thử máy                       200 Lít\n- Mẫu dưới đây dùng để phục vụ việc đánh giá về kỹ thuật hàng hóa chào thầu của\nnhà thầu. Yêu cầu nhà thầu phải kê khai đầy đủ và chính xác các thông tin theo mẫu\nnày và trình bày file scan theo hướng dẫn nói trên. Nhà thầu tự chịu trách nhiệm về\nhậu quả hoặc sự bất lợi nếu không làm đúng theo quy định. Việc nhà thầu cố tình kê\nkhai thông tin không đúng với thông số kỹ thuật mà nhà sản xuất đã công bố nhằm\n\f mục đích vượt qua bước đánh giá về kỹ thuật được coi là hành vi gian lận trong đấu\n thầu và sẽ bị xử lý theo quy định của Pháp luật.\n\n                 BẢNG CHÀO ĐÁP ỨNG THÔNG SỐ KỸ THUẬT:\n           Tên vật Nội dung Nội dung\n   STT     tư, thiết yêu cầu của của E-    Tài liệu tham chiếu     Đánh giá\n             bị       E-HSYC     HSĐX\n                                        Ghi rõ tên file tài liệu, Đáp    ứng/\n                                        số trang và tô màu các Không      đáp\n     1                                  thông số kỹ thuật đáp ứng ứng\n                                        trên tài liệu.\n                                        Các catalogue kèm theo.\n    2\n   ….\n\n\n2.3. Bảng yêu cầu hình ảnh của hàng hóa (theo yêu cầu kỹ thuật tại mục 2.2):\n             Bảng số 01: Hình ảnh tham chiếu thiết bị dự thầu\n    STT DANH MỤC CÁC THIẾT BỊ                    HÌNH ẢNH\n     I  MÁY PHÁT ĐIỆN\n     1  …\n     2  ….\n3. Các yêu cầu khác:\n   3.1. Các yêu cầu đảm bảo chất lượng:\n    a) Cam kết bảo hành 12 tháng, tần suất bảo trì tối thiểu: 01 lần/03 tháng trong thời\ngian bảo hành thiết bị. Có đề xuất đầy đủ, chi tiết các dịch vụ sau bán hàng hợp lý nhằm\nđảm bảo chất lượng hàng hóa, thiết bị hoạt động ổn định trong suốt thời gian sử dụng\ndự kiến (10 năm - Có tính phí).\n    - Có cam kết cung cấp các giấy phép hoặc các thông tin để khi Chủ đầu tư có yêu\ncầu về kiểm tra hàng hóa hoặc kiểm tra nguồn gốc xuất xứ trước khi quyết định trao\nhợp đồng.\n    - Nếu nhà thầu đề xuất các tiêu chuẩn, quy chuẩn hoặc các quy định hiện hành hết\nhiệu lực thì hồ sơ dự thầu sẽ được đánh giá là không hợp lệ.\n    - Nhà thầu phải có cam kết: Cam kết có đội ngũ nhân viên sửa chữa thiết bị, sẵn\nsàng đáp ứng yêu cầu sửa chữa bảo hành trong vòng 06 giờ khi có yêu cầu của Chủ\nđầu tư/ Đơn vị quản lý, sử dụng.\n    - Có cam kết cung cấp bản gốc (bản chính) văn bằng, chứng chỉ hoặc các giấy\nphép đã đề xuất theo E-HSDT để Bên mời thầu đối chiếu trước quá trình hoàn thiện\nhợp đồng.\n\f   3.2 Tài liệu chứng minh tính hợp lệ của hàng hóa:\n   a) Bảng chào đáp ứng kỹ thuật theo mẫu tại mục 1.3.2. Chương V. Đề nghị nhà\nthầu kê khai đầy đủ thông tin, ghi cụ thể tên tài liệu tham chiếu, số trang và trích\ndẫn nội dung tham chiếu cụ thể. Nhà thầu phải nộp đồng thời file Word của Bảng\nchào đáp ứng kỹ thuật và bản scan có ký đóng dấu hợp lệ.\n   b) Có catalogue hoặc tài liệu kỹ thuật của nhà sản xuất (Được đăng tải trên trang\nWeb của Nhà sản xuất hoặc có đóng dấu của nhà sản xuất hoặc nhà phân phối được\nủy quyền hợp pháp; đối với tài liệu tiếng nước ngoài thì yêu cầu cung cấp Bản dịch\ncó xác nhận của Nhà sản xuất hoặc hoặc nhà phân phối được ủy quyền hợp pháp)\nnêu rõ đối với từng loại hàng hóa:\n       - Ký mã hiệu, nhãn mác sản phẩm (theo quy định của nhà sản xuất);\n       - Tên nhà sản xuất;\n       - Thông số kỹ thuật hàng hóa;\n       - Quy cách hàng hóa (nếu có);\n       Ghi chú: Nhà thầu phải đánh dấu (highlight) vào các nội dung cụ thể chứng minh\n       hàng hóa đáp ứng kỹ thuật tại catalogue hoặc tài liệu kỹ thuật. Đối với\n       catalogue, tài liệu kỹ thuật được công bố trên website của nhà sản xuất hoặc\n       nhà cung cấp, nhà thầu cung cấp đường dẫn website để Chủ đầu tư/Tổ chuyên\n       gia tra cứu, đối chiếu. Nội dung tra cứu phải thể hiện được các thông tin cần\n       thiết để xác định sự phù hợp của sản phẩm với yêu cầu kỹ thuật của E-HSMT\n  c) Văn bản cam kết tất cả hàng hóa, thiết bị mới 100%, được sản xuất năm 2026 trở\n   về sau;hàng hóa, thiết bị không có lỗi về vật liệu, sản xuất, thiết kế, vận hành, đáp\n   ứng các yêu cầu nêu trong E-HSYC và các tiêu chuẩn nêu trong E- HSĐX. Nhà\n   thầu phải đảm bảo tính trung thực, chính xác về các thông tin đối với hàng hóa, thiết\n   bị của mình. Bên mời thầu sẽ khước từ tất cả các hàng hóa, thiết bị do nhà thầu cung\n   cấp mà không có nguồn gốc rõ ràng, không đảm bảo chất lượng hoặc vi phạm các\n   chính sách có liên quan do nhà nước ban hành: hải quan, thuế, môi trường...\n       - Đối với hàng hóa, thiết bị nhập khẩu, phải có: Văn bản cam kết cung cấp\ngiấy chứng nhậnxuất xứ hàng hóa, thiết bị (C/O) và chứng nhận chất lượng hàng\nhóa, thiết bị (C/Q)\n       - Đối với hàng hóa, thiết bị trong nước, phải có: Văn bản cam kết của nhà thầu\n       về cung cấp chứng nhận chất lượng hàng hóa (CQ).\n 3.3 Yêu cầu đối với Giải pháp kỹ thuật cung cấp, lắp đặt hệ thống máy phát điện:\n   a) Các giải pháp kỹ thuật tổ chức tổng mặt bằng thi công:\n   Yêu cầu có đầy đủ bản vẽ bố trí mặt bằng công trường và thuyết minh, các nội\ndung cần trình bày bao gồm:\n   - Hiểu biết về dự án và hiện trường công trình.\n   - Phương án bố trí mặt bằng công trường;\n   - Phương án bố trí rào chắn, biển báo,…\n\f    b) Sơ đồ hệ thống tổ chức của Nhà thầu tại công trường\n    - Có sơ đồ và thuyết minh về hệ thống tổ chức của Nhà thầu tại công trường, bao\ngồm: Bộ phận giám sát chất lượng, tiến độ (KCS); bộ phận thanh quyết toán; bộ phận\nquản lý tiến độ, ATLĐ, VSMT, PCCC; bộ phận hành chính kế toán; bộ phận vật tư –\nkho – an ninh; các tổ đội thi công phù hợp với Biện pháp thi công và tiến độ thi công\nmà Nhà thầu đề xuất. Nêu rõ vai trò, trách nhiệm của từng vị trí trong sơ đồ tổ chức\ncủa Nhà thầu.\n    c) Biện pháp tổ chức cung cấp, lắp đặt thiết bị\n    Có các giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt thiết bị hợp lý và\nhiệu quả kinh tế cơ bản như sau:\n    - Nêu rõ căn cứ lập Biện pháp thi công, các tiêu chuẩn áp dụng còn hiệu lực;\nphạm vi công việc của gói thầu.\n    - Trách nhiệm của Nhà thầu và Chủ đầu tư.\n    - Sơ đồ và thuyết minh kế hoạch cung cấp thiết bị;\n    - Thể hiện được nội quy, giờ giấc làm việc.\n    - Sơ đồ, thuyết minh và bản vẽ biện pháp thi công lắp đặt thiết bị.\n    - Sơ đồ, thuyết minh công tác nghiệm thu, chạy thử, kiểm định hệ thống Máy phát\nđiện.\n    - Sơ đồ, thuyết minh công tác kiểm định hệ thống Máy phát điện: Thể hiện được sự\nphối hợp giữa Nhà thầu và CĐT, Đơn vị kiểm định,...\n    d) Tiến độ cung cấp:\n    - Có biện pháp đảm bảo tiến độ cung cấp; giải pháp khắc phục trong trường hợp\nchậm tiến độ.\n    e) Biện pháp đảm bảo chất lượng\n    - Biện pháp bảo đảm chất lượng trong thi công công trình\n    - Có quy trình quản lý các hồ sơ, tài liệu, hoàn công\n    - Có Kế hoạch tổ chức thử nghiệm các hệ thống\n    - Giải pháp xử lý vật tư, vật liệu và thiết bị phát sinh (nếu có) phù hợp với yêu cầu\ncủa gói thầu\n    f) An toàn lao động\n    - Nhà thầu phải có biện pháp khả thi, phù hợp với quy định pháp luật, quy chuẩn,\ntiêu chuẩn hiện hành, hiện trạng công trình xây dựng.\n    g) Phòng cháy, chữa cháy\n    Nhà thầu có biện pháp phòng cháy, chữa cháy hợp lý, khả thi, phù hợp quy định\npháp luật, quy chuẩn, tiêu chuẩn hiện hành về Phòng cháy chữa cháy.\n    h) Vệ sinh môi trường\n    Nhà thầu phải lập biện pháp giảm thiểu tác hại, bảo vệ môi trường khả thi, phù\nhợp với quy định pháp luật, quy chuẩn, tiêu chuẩn hiện hành về vệ sinh môi trường,\nhiện trạng công trình xây dựng.\n\f3.4. Đào tạo hướng dẫn sử dụng:\n    - Nội dung đào tạo, hướng dẫn sử dụng tối thiểu gồm:\n        + Chương trình, thời gian, địa điểm, số lượng cán bộ được đào tạo, yêu cầu về\ncán bộ được đào tạo, tài liệu bằng tiếng Việt phục vụ cho đào tạo hướng dẫn sử dụng,\nbố trí phiên dịch trong trường hợp người tiến hành đào tạo sử dụng tiếng nước ngoài...\n        + Các biện pháp an toàn trong quá trình vận hành; Vận hành, sử dụng toàn bộ\ntính năng, chức năng; Bảo dưỡng định kỳ; Quản lý kỹ thuật ... và các nội dung khác\ntheo tiêu chuẩn của Hãng sản xuất và nhà thầu.\n        - Nhà thầu chịu trách nhiệm cung cấp đầy đủ tài liệu kỹ thuật, dữ liệu có liên\nquan đến công tác sửa chữa, lắp đặt, vận hành và bảo trì, bảo dưỡng bằng bản tiếng\nAnh (nếu có) và tiếng Việt cho Chủ đầu tư, đơn vị quản lý sử dụng.\n Mục 2. Bản vẽ\n      E-HSYC chào hàng cạnh tranh có file các bản vẽ đính kèm: KHÔNG\n\n Mục 3. Kiểm tra và thử nghiệm\n     Các kiểm tra và thử nghiệm cần tiến hành gồm có: Vận hành thử nghiệm, kiểm tra\nnguồn gốc, xuất xứ, chất lượng sản phẩm và các nội dung khác theo quy định của chủ\nđầu tư.\n     a) Kiểm tra: Các kiểm tra cần tiến hành:\n     - Kiểm tra về hình thức, kết cấu của thiết bị.\n     - Kiểm tra về tình trạng vận hành thiết bị. b)\n     Về thử nghiệm:\n     - Đại diện đơn vị sử dụng phối hợp đại diện Chủ đầu tư sẽ tiến hành kiểm tra, thử\nnghiệm và xác nhận vào Biên bản bàn giao, nghiệm thu toàn bộ các hàng hóa giao\nnhận sau khi Nhà cung cấp bàn giao, lắp đặt hoàn chỉnh và hướng dẫn sử dụng cho đơn\nvị tiếp nhận.\n     - Loại kiểm tra: Số lượng, quy cách, các tính năng, thông số, đặc trưng kỹ thuật\nchính và khả năng vận hành của các hàng hóa cung cấp ở nội dung hợp đồng đã ký kết\nViệc kiểm tra, thử nghiệm, vận hành khi giao hàng được tổ chức nghiệm thu kỹ thuật tại\ncơ sở của bên mua. Chi phí cho việc kiểm tra, thử nghiệm do bên bán đảm nhận. Đối\nvới các hàng hóa không đạt yêu cầu qua kiểm tra, thử nghiệm, bên bán chịu trách\nnhiệm khắc phục, sửa chữa hoặc cung ứng thiết bị khác cho đến khi đạt yêu cầu để\nnghiệm thu kỹ thuật.\n\n--- Tệp: IB2600594596_QuyetDinhPheDuyetHSMT_06_11_2026.pdf ---\nCÔNG TY CỔ PHẦN              CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM\nĐIỆN NƯỚC AN GIANG                  Độc lập - Tự do – Hạnh phúc\n\n Số: 2013/QĐ-CTCPĐN               An Giang, ngày    tháng 11 năm 2026\n\n                           QUYẾT ĐỊNH\n      V/v phê duyệt E-HSMT Gói thầu số 02: Mua sắm máy phát điện\n     400 kVA cho NMN Bình Hòa và máy phát điện 300 kVA cho NMN\n       Núi Cấm thuộc dự toán Mua sắm máy phát điện 400 kVA cho\n      NMN Bình Hòa và máy phát điện 300 kVA cho NMN Núi Cấm.\n\n\n        CHỦ TỊCH HĐQT CÔNG TY CP ĐIỆN NƯỚC AN GIANG\n\n     Căn cứ Luật đấu thầu số 22/2023/QH15 ngày 23/06/2023; Luật số\n90/2025/QH15 ngày 25/6/2025 của Quốc hội về việc sửa đổi bổ sung một số điều\ncủa Luật đấu thầu;\n     Căn cứ Nghị định số 214/2025/NĐ-CP ngày 04 tháng 8 năm 2025 của Chính\nphủ quy định chi tiết một số điều và biện pháp thi hành Luật Đấu thầu về lựa\nchọn nhà thầu;\n     Căn cứ Quyết định số: 1697/QĐ-CTCPĐN ngày 28/9/2026 của Công ty CP\nĐiện Nước An Giang về việc phê duyệt chủ trương đầu tư Mua sắm máy phát điện\n400 kVA cho NMN Bình Hòa và máy phát điện 300 kVA cho NMN Núi Cấm;\n     Căn cứ Quyết định số: 1719/QĐ-CTCPĐN ngày 06/10/2026 của Công ty CP\nĐiện Nước An Giang V/v phê duyệt dự toán Mua sắm máy phát điện 400 kVA cho\nNMN Bình Hòa và máy phát điện 300 kVA cho NMN Núi Cấm;\n     Căn cứ Quyết định số: 1720/QĐ-CTCPĐN ngày 06/10/2026 của Công ty CP\nĐiện Nước An Giang V/v phê duyệt kế hoạch lựa chọn nhà thầu Mua sắm máy\nphát điện 400 kVA cho NMN Bình Hòa và máy phát điện 300 kVA cho NMN Núi\nCấm;\n     Căn cứ Báo cáo lập E-HSMT của Công ty Cổ phần Tư vấn Dịch vụ Xây\ndựng TSC.\n     Căn cứ Tờ trình của Ban QLDA Đầu tư Xây dựng ngày 04/11/2026 V/v phê\nduyệt E-HSMT Gói thầu số 02: Mua sắm máy phát điện 400 kVA cho NMN Bình\nHòa và máy phát điện 300 kVA cho NMN Núi Cấm.\n\n                              QUYẾT ĐỊNH\n\n     Điều 1. Phê duyệt E-HSMT; với các nội dung như sau:\n     1. Nội dung gói thầu\n     - Gói thầu số 02: Mua sắm máy phát điện 400 kVA cho NMN Bình Hòa và\nmáy phát điện 300 kVA cho NMN Núi Cấm\n     - Giá gói thầu: 3.710.365.000 đồng\n\n                                     1\n\f      - Nguồn vốn: Vốn vay và vốn khấu hao tài sản Công ty\n      - Thời gian tổ chức lựa chọn nhà thầu: 60 ngày\n      - Thời gian bắt đầu tổ chức lựa chọn nhà thầu: Tháng 10 năm 2026\n      - Hình thức, phương thức lựa chọn nhà thầu: Chào hành cạnh tranh\n      - Phương thức lựa chọn nhà thầu: 01 giai đoạn 01 túi hồ sơ\n      - Loại hợp đồng: Trọn gói\n      - Thời gian thực hiện gói thầu: 90 ngày\n      - Tùy chọn mua thêm: Không\n     2. Nội dung hồ sơ mời thầu:\n      Phần 1. THỦ TỤC ĐẤU THẦU\n          Chương I. Chỉ dẫn nhà thầu\n          Chương II. Bảng dữ liệu đấu thầu\n          Chương III. Tiêu chuẩn đánh giá E-HSDT\n          Chương IV. Biểu mẫu mời thầu và dự thầu\n      Phần 2. YÊU CẦU VỀ KỸ THUẬT\n          Chương V. Yêu cầu về kỹ thuật\n      Phần 3A. ĐIỀU KIỆN HỢP ĐỒNG\n          Chương VI. Điều kiện chung của hợp đồng\n          Chương VII. Điều kiện cụ thể của hợp đồng\n      Phần 4. BIỂU MẪU HỢP ĐỒNG\n * Đính kèm E-HSMT do Công ty Cổ phần Tư vấn Dịch vụ Xây dựng TSC lập\n      Điều 2. Giao Ban QLDA Đầu tư Xây dựng chịu trách nhiệm tổ chức lựa\nchọn nhà thầu theo E-HSMT được duyệt đảm bảo tuân thủ các quy định hiện\nhành.\n      Điều 3. Quyết định này có hiệu lực thi hành kể từ ngày ký. Ban QLDA Đầu\ntư Xây dựng và các đơn vị liên quan của Công ty chịu trách nhiệm thi hành quyết\nđịnh này./.\n\nNơi nhận:                                         CHỦ TỊCH HĐQT\n- Như điều 3;\n- Lưu VT, BQLDA.LX.\n                                             Nội dung được ký số bởi:\n                                             Tên đơn vị: CÔNG TY CP ĐIỆN NƯỚC AN GIANG\n                                             Mã số thuế: 1600249791\n                                             Thời gian ký: 06-11-2026 10:36:36\n\n\n\n\n                                                      Lương Văn Bạ\n\n\n\n\n                                      2\n\n--- Tệp: Mục 3 Tieu chuan danh gia ve ky thuat.pdf ---\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật\n      Sử dụng tiêu chí đạt/không đạt hoặc phương pháp chấm điểm để xây dựng tiêu\nchuẩn đánh giá về kỹ thuật.\n          3.1. Đánh giá theo phương pháp đạt/không đạt1:\n      Tiêu chí tổng quát được đánh giá là đạt khi tất cả các tiêu chí chi tiết cơ bản được\nđánh giá là đạt và các tiêu chí chi tiết không cơ bản được đánh giá là đạt hoặc chấp nhận\nđược.\n      E-HSĐX được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí\ntổng quát đều được đánh giá là đạt.\n    Sử dụng tiêu chí đạt, không đạt để xây dựng tiêu chuẩn đánh giá về kỹ thuật.\n                                                                                     Đạt/\n                                       Nội dung đánh giá\n                                                                                   Không đạt\n 1. Đặc tính, thông số kỹ thuật của hàng hóa, tiêu chuẩn sản xuất, tiêu chuẩn chế tạo\nvà công nghệ\n                             - Có nêu đầy đủ, hoàn toàn phù hợp đáp ứng yêu\n                            cầu của Chương V – E HSYC.\n                             - Có bảng Đáp ứng thông số kỹ thuật.\n                              - Có hình ảnh, các tài liệu kỹ thuật, catagloue\n                              để chứng minh vật tư, vật liệu phù hợp với yêu\n                              cầu kỹ thuật theo E HSYC. Đối với catalogue,\n                              tài liệu kỹ thuật được công bố trên website của\n 1.1 Đặc tính, thông số kỹ nhà sản xuất hoặc nhà cung cấp, nhà thầu cung\nthuật của hàng hóa, tiêu cấp đường dẫn website để Chủ đầu tư/Tổ\nchuẩn sản xuất. Các thiết bị chuyên gia tra cứu, đối chiếu. Nội dung tra              Đạt\nđược đánh giá theo yêu cầu cứu phải thể hiện được các thông tin cần thiết\nvề kỹ thuật tại Chương V để xác định sự phù hợp của sản phẩm với yêu\ncủa E- HSYC                   cầu kỹ thuật của E-HSMT.\n                             - Có đầy đủ tài liệu chứng minh tự cung cấp,\n                             hoặc thỏa thuận hoặc hợp đồng nguyên tắc với\n                             đơn vị cung cấp. (kèm theo Giấy đăng ký kinh\n                             doanh của đơn vị cung cấp thể hiện ngành nghề\n                             được phép kinh doanh cho gói thầu).\n                                       - Không đáp ứng 1 trong các yêu cầu trên.   Không đạt\n    2. Giải pháp kỹ thuật, biện pháp tổ chức cung cấp hàng hóa\n\n\n\n1\n    Trường hợp áp dụng phương pháp này thì xoá bỏ khoản 3.1 Mục 3 Chương này.\n\f                                                                             Đạt/\n                           Nội dung đánh giá\n                                                                           Không đạt\n                              Có thuyết minh, sơ đồ lắp đặt đấu nối, bản vẽ\n Tính hợp lý và hiệu quả phương án lắp đặt thiết bị một cách hợp lý, phù\nkinh tế của các giải pháp kỹ hợp với từng loại thiết bị, đáp ứng yêu cầu của   Đạt\nthuật, biện pháp tổ chức Chương V – E HSYC.\ncung cấp, lắp đặt hàng hóa.\n                              Không đáp ứng 1 trong các yêu cầu trên.        Không đạt\n 3. Bảo hành và dịch vụ sau bán hàng\n                           Thời gian bảo hành trên ≥ 12 tháng                 Đạt\n Bảo hành:\n                           Thời gian bảo hành dưới < 12 tháng              Không đạt\n 4. Các yếu tố về điều kiện thương mại, thời gian thực hiện\n                              Có thuyết minh hoặc cam kết có điều kiện\n                             thương mại, thời gian thực hiện, đào tạo, chuyển\n                                                                               Đạt\n Điều kiện thương mại, giao công nghệ hợp lý, khả thi, phù hợp với đề\nthời gian thực hiện, đào xuất về tiến độ cung cấp.\ntạo, chuyển giao công nghệ Không có thuyết minh hoặc không có cam kết\nhợp lý, khả thi, phù hợp với có điều kiện thương mại, thời gian thực hiện, đào\nđề xuất về tiến độ cung cấp. tạo, chuyển giao công nghệ không hợp lý, khả Không đạt\n                             thi, không phù hợp với đề xuất về tiến độ cung\n                             cấp.\n 5. Tiến độ cung cấp hàng hóa\n                             - Có Bảng tiến độ cung cấp hàng hóa hợp lý, khả\n                            thi và phù hợp với đề xuất kỹ thuật với tiến độ\n                            cung cấp ≤ 90 ngày.\n Tiến độ cung cấp hàng - Có Bảng tiến độ cung cấp hàng hóa hợp lý, khả         Đạt\nhóa hợp lý, khả thi phù hợp thi và phù hợp với đề xuất kỹ thuật và đáp ứng\nvới đề xuất kỹ thuật và đáp yêu cầu của E-HSYC.\nứng yêu cầu của E-HSYC\nlà 90 ngày.                  - Đề xuất tổng thời gian giao hàng > 90 ngày.\n                             - Không có Bảng tiến độ cung cấp hàng hóa hợp Không đạt\n                            lý, khả thi và phù hợp với đề xuất kỹ thuật và đáp\n                            ứng yêu cầu của E-HSYC.\n Có biểu tiến độ thực hiện Đề xuất đầy đủ, hợp lý các nội dung theo yêu\nhợp đồng thể hiện cho từng cầu của E-HSYC                                 Đạt\nhạng mục cung cấp và lắp\nđặt thiết bị (thể hiện theo\n                            Không đáp ứng 1 trong các yêu cầu trên.     Không đạt\nngày hoặc tuần).\n\f                                                                            Đạt/\n                                Nội dung đánh giá\n                                                                          Không đạt\n Biểu tiến độ phải đáp ứng\ncác yêu cầu sau:\n - Biểu tiến độ thực hiện\nhợp đồng phù hợp với biện\npháp cung cấp và lắp đặt\nthiết bị do nhà thầu đề xuất.\n   - Biểu tiến độ thực hiện\n hợp đồng của nhà thầu\n phải tính tới điều kiện\n thời tiết; các ngày nghỉ lễ,\n tết (nếu có) theo quy định\n hiện hành và phù hợp với\n quy chế làm việc, các quy\n định, thỏa thuận của nhà\n thầu và người lao động.\n   - Có biểu đồ huy động\n nhân lực, biểu đồ huy\n động thiết bị chủ yếu phục\n vụ công tác triển khai lắp\n đặt.\n 6. Kinh nghiệm và Uy tín của nhà thầu\n                            - Nhà thầu có cam kết uy tín về Kết quả thực\n                           hiện hợp đồng của nhà thầu đối với gói thầu cung\n Uy tín của nhà thầu thông cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay\nqua việc thực hiện các hợp theo quy định tại Điều 19 và Điều 20 của Nghị      Đạt\nđồng tương tự trước đó từ định số 214/2025/NĐ-CP, chất lượng hàng hóa\nnăm 2023 trở lại đây, tính tương tự được công khai theo quy định tại Điều\nđến thời điểm đóng thầu. 20 của Nghị định số 214/2025/NĐ-CP (nếu có).\n                            - Nhà thầu không có cam kết hoặc có cam kết\n                                                                            Không đạt\n                           nhưng không trung thực.\n 7. Khả năng thích ứng về địa lý và tác động đối với môi trường\n                             Nhà thầu có thuyết minh hoặc cam kết hàng hóa\n  Khả năng thích ứng về địa được cung cấp có thông số về điều kiện hoạt động Đạt\nlý và tác động đối với môi hoàn toàn thích ứng với môi trường.\ntrường                       Nhà thầu không có thuyết minh hoặc không có Không đạt\n                            cam kết hàng hóa được cung cấp có thông số về\n\f                                                                               Đạt/\n                            Nội dung đánh giá\n                                                                             Không đạt\n                           điều kiện hoạt động hoàn toàn thích ứng với môi\n                           trường\n                            E-HSĐX của nhà thầu được đánh giá là đáp\n        Kết luận:          ứng yêu cầu về kỹ thuật khi có tất cả các tiêu\n                           chí tổng quát đều được đánh giá là đạt.\n\n\nMục 4. Tiêu chuẩn đánh giá về tài chính\n  4.1. Phương pháp giá thấp nhất:\n      Cách xác định giá thấp nhất theo các bước sau đây:\n      Bước 1. Xác định giá dự thầu, giá dự thầu sau giảm giá (nếu có);\n      Bước 2. Xác định giá trị ưu đãi (nếu có) theo quy định tại Mục 28 E-CDNT;\n      Bước 3. Xếp hạng nhà thầu: E-HSDT có giá dự thầu sau khi trừ đi giá trị giảm giá\n(nếu có), cộng giá trị ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất."],"text":"--- Tệp: Chương V Yeu cau ve Ky thuat.pdf ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\n\n Mục 1. Yêu cầu về kỹ thuật\n  I. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\n     - Gói thầu số 02: Mua sắm máy phát điện 400kvA cho NMN Bình Hòa và máy phát\nđiện 300kvA cho NMN Núi Cấm\n     - Dự toán: Mua sắm máy phát điện 400 kVA cho NMN Binh Hòa và máy phát điện\n300kVA cho NMN Núi Cấm.\n     - Địa điểm: Xã Bình Hòa và phường Chi Lăng, tỉnh An Giang.\n     - Chủ đầu tư: Công ty Cổ phần Điện Nước An Giang.\n     - Nguồn vốn đầu tư: Vốn vay và khấu hao tài sản của Công ty.\n     - Thời gian thực hiện: 90 ngày.\n  II. Yêu cầu về kỹ thuật\n  1. Yêu cầu chung:\n  a) Phạm vi công việc:\n     Phạm vi công việc của nhà thầu chào hàng sản phẩm đã bao gồm tất các các chi phí\n     sau:\n     - Cung cấp, vận chuyển hàng hóa tới địa điểm theo yêu cầu của Chủ đầu tư;\n     - Lắp đặt, kiểm định, bảo quản, nghiệm thu, bàn giao;\n     - Bàn giao hàng hóa phải thỏa mãn các yêu cầu của E-HSYC. Chịu mọi chi phí\nnghiệm thu và vận chuyển hàng hóa;\n     - Chi phí kiểm định, thí nghiệm, nghiệm thu, bàn giao;\n     - Bảo hành hàng hóa và các dịch vụ sau bán hàng theo hợp đồng.\n  b) Các yêu cầu chung về hàng hóa cung cấp:\n     - Nhà thầu tham gia dự thầu phải chào đúng và đủ chủng loại, khối lượng hàng\nhoá theo yêu cầu của E-HSYC;\n     - Nhà thầu phải cung cấp các chứng chỉ, chứng nhận cần thiết hoặc các hồ sơ giấy\ntờ liên quan đến hàng hóa.\n     - Nhà thầu cung cấp hình ảnh, catalogue thể hiện đầy đủ thông tin về nguồn gốc\nxuất xứ (mã hiệu, hãng, nước, năm sản xuất), tính hợp lệ, đặc tính kỹ thuật, tính năng sử\ndụng cơ bản của hàng hóa và dịch vụ liên quan. Đối với catalogue, tài liệu kỹ thuật\nđược công bố trên website của nhà sản xuất hoặc nhà cung cấp, nhà thầu cung cấp\nđường dẫn website để Chủ đầu tư/Tổ chuyên gia tra cứu, đối chiếu. Nội dung tra cứu\nphải thể hiện được các thông tin cần thiết để xác định sự phù hợp của sản phẩm với\nyêu cầu kỹ thuật của E-HSMT.\n\f     - Nhà thầu phải cung cấp tài liệu hướng dẫn sử dụng thực hành bằng Tiếng Việt,\n quy trình vận hành thiết bị bằng Tiếng Việt.\n     - Nhà thầu phải có biện pháp, quy trình quản lý chất lượng từ khi ký hợp đồng đến\n khi kết thúc bàn giao đảm bảo yêu cầu tốt nhất.\n     - Nhà thầu phải có biện pháp kiểm soát nội bộ, tại các khâu trong quy trình thực\n hiện nghiệp vụ phải có bộ phận kiểm tra (KCS) của nhà thầu kiểm tra tại từng công\n đoạn, nhà thầu phải nêu những nội dung kiểm tra tại từng công đoạn, kiểm tra trong\n quá trình nghiệm thu giai đoạn, và bàn giao sản phẩm.\n     - Biện pháp vận chuyển và bàn giao hàng hóa: Nhà thầu phải nêu cụ thể phương\n pháp vận chuyển không làm ảnh hưởng tiến độ, chất lượng sản phẩm phù hợp với tình\n hình thực tế, khi giao hàng phải có biện pháp kiểm tra thử nghiệm, kiểm định, trong\n đó nêu rõ trách nhiệm các bên trong quá trình giao nhận.\n   c) Nghiệm thu bàn giao:\n     - Công việc chỉ được coi là hoàn thành khi hai bên ký biên bản nghiệm thu bàn\n giao đưa vào sử dụng.\n     - Mọi thủ tục nghiệm thu bàn giao được thực hiện theo đúng quy định của pháp\n luật.\n2. Yêu cầu chi tiết:\n     Yêu cầu kỹ thuật dưới đây là yêu cầu kỹ thuật tối thiểu chi tiết của hàng hóa. Nhà\n thầu phải chào đáp ứng yêu cầu này. Nếu bất kỳ thương hiệu, mã hiệu (nếu có) trong\n bảng yêu cầu kỹ thuật dưới đây để minh họa các tiêu chuẩn chất lượng, tính năng kỹ\n thuật yêu cầu, nhà thầu có thể lựa chọn dự thầu hàng hóa có nguồn gốc, xuất xứ, nhà\n sản xuất, thương hiệu, mã hiệu phù hợp với điều kiện cung cấp nhưng phải đảm bảo\n yêu cầu có tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng “tương đương”\n hoặc “ưu việt hơn” so với các yêu cầu kỹ thuật trong bảng sau: (Nhà thầu phải cung\n cấp tài liệu kèm theo để chứng chứng minh tương đương hoặc ưu việt hơn).\n2.1. Yêu cầu về kỹ thuật chung:\n     Nhà thầu cam kết chịu trách nhiệm cung cấp, lắp đặt, cấp phiếu kiểm định đồng bộ\n khi giao hàng; Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận\n hành và bảo hành hệ thống máy phát điện với những yêu cầu như sau:\n     - Cam kết cung cấp sản phẩm đúng hãng có chứng nhận chất lượng và xuất xứ đầy\n đủ. Nhà thầu phải ghi rõ: Tên, model, hãng sản xuất, xuất xứ của hàng hóa dự thầu.\n     - Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2026 trở về sau; được\n cung cấp bởi nhà cung cấp đáp ứng đầy đủ điều kiện theo quy định của pháp luật; được\n lắp đặt bởi đơn vị lắp đặt đáp ứng đầy đủ điều kiện theo quy định của pháp luật và nhà\n cung cấp bảo đảm quyền sở hữu và quyền sở hữu trí tuệ đối với hàng hóa.\n     - Thời gian bảo hành: ≥ 12 tháng.\n     - Cam kết dịch vụ sau bán hàng: Cung cấp phụ tùng, vật tư thay thế cho tất cả các\n thiết bị nhà thầu cung cấp tối thiểu 10 năm trong trường hợp chủ đầu tư có nhu cầu\n mua sắm vật tư sửa chữa, thay thế. Thể hiện rõ ràng, chi tiết, đầy đủ các thông tin các\n\fdịch vụ sau bán hàng (thông tin liên hệ của các công ty/ đại lý/ nhà phân phối, cung\ncấp thiết bị...).\n    - Đối với thiết bị nhập khẩu nhà thầu phải có bảng Cam kết cung cấp Bộ chứng từ\nnhập khẩu của thiết bị gồm: Chứng nhận xuất xứ hàng hóa (CO); chứng nhận chất lượng\nhàng hóa (CQ); chứng thư giám định về số lượng, tình trạng, đồng bộ và xuất xứ; tờ\nkhai hải quan; vận đơn vận chuyển; danh mục đóng gói hàng hóa (Packing list) và các\ngiấy tờ khác có liên quan theo quy định hiện hành.\n    - Nhà thầu chịu trách nhiệm thực hiện thuê kiểm định và cung cấp Chứng thư giám\nđịnh về tình trạng của hàng hóa của cơ quan có thẩm quyền cho chủ đầu tư khi giao\nhàng.\n    - Cam kết bảo trì, hướng dẫn, trực sự cố 24/7; thời gian sửa chữa, khắc phục các hư\nhỏng, sai sót tối đa không quá 06h kể từ khi nhận được yêu cầu của chủ đầu tư/ đơn\nvị quản lý, sử dụng, có thuyết minh kế hoạch bảo hành thể hiện nhưng không giới hạn\n(quy trình, bố trí nhân lực kèm theo hồ sơ huy động nhân sự, các thông tin liên hệ khi\ncó sự cố, các giải pháp kỹ thuật).\n    - Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-\nHSĐX: Catalogue hoặc tài liệu kỹ thuật thể hiện đầy đủ các thông số theo yêu cầu của\nE-HSYC, đối với máy phát được cấu thành từ các bộ phận sau khi nhập khẩu về Việt\nNam thì yêu cầu này áp dụng cho từng nhà sản xuất thiết bị. Đối với catalogue, tài liệu\nkỹ thuật được công bố trên website của nhà sản xuất hoặc nhà cung cấp, nhà thầu cung\ncấp đường dẫn website để Chủ đầu tư/Tổ chuyên gia tra cứu, đối chiếu. Nội dung tra\ncứu phải thể hiện được các thông tin cần thiết để xác định sự phù hợp của sản phẩm\nvới yêu cầu kỹ thuật của E-HSMT.\n    - Lập kế hoạch và thuyết minh về vận hành chạy thử, chuyển giao công nghệ.\n\n2.2. Yêu cầu về kỹ thuật cụ thể tối thiểu:\n\n   a) Thông số Máy phát điện 400KVA:\n                                                     MÃ HIỆU - QUY CÁCH - THÔNG\nSTT      CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                            SỐ KỸ THUẬT\n       HỆ THỐNG MÁY PHÁT ĐIỆN\n  A                                                             01 TỔ MÁY\n       400KVA:\n       THIẾT BỊ CHÍNH - TỔ MÁY PHÁT\n  I\n       ĐIỆN 400KVA\n       ĐẶC TÍNH KỸ THUẬT MÁY PHÁT\n  1\n       ĐIỆN NHƯ SAU :\n                                                   Hãng phải có kinh nghiệm sản xuất máy\n  -    Hãng sãn xuất:\n                                                   phát điện trên thế giới\n  -    Model :                                     Theo nhà sản xuất\n                                                   Việt Nam - phải có đại diện của hãng làm\n  -    Serving area:\n                                                   việc tại Việt Nam\n\f                                                    MÃ HIỆU - QUY CÁCH - THÔNG\nSTT    CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                              SỐ KỸ THUẬT\n -    Location:                                    HCM\n -    Xuất xứ:                                     G7/ASIA\n -    Năm sản xuất                                 Năm 2026 trở về sau\n                                                   ≥ 400 kVA * (Công suất bắt buộc phải\n -    Công suất liên tục\n                                                   đạt)\n -    Công suất dự phòng                           ≥ 440 kVA\n                                                   230/400V, 3 pha, 50Hz\n -    Điện áp :\n                                                   1500 V/P\n                                                   - 100% tải: < 91 L/giờ\n      Tiêu hao nhiên liệu (từ 0 ~100%) @ phụ tải\n -                                                 - 75% tải: < 66 L/giờ\n      liên tục\n                                                   - 50% tải: < 45 L/giờ\n\n                                                   ISO 9001:2015, ISO 14001: 2015, ISO\n -    Tiêu chuẩn chất lượng:\n                                                   8528, ISO 3046\n                                                   - Tổ máy phải được đồng bộ 02 trong 03\n                                                   bộ phận chính (động cơ, đầu phát, bộ điều\n                                                   khiển) bởi nhà sản xuất máy phát điện và\n                                                   được chứng nhận prototype tested trước\n -    Yêu cầu chất lượng:                          khi sản xuất hàng loạt (Nhà thầu cung cấp\n                                                   chứng nhận kèm theo hồ sơ dự thầu/ chào\n                                                   hàng).\n                                                   - Máy khi xuất xưởng phải có test report,\n                                                   chứng nhận chất lượng của hãng.\n -    Nhiên liệu sử dụng                           Chuẩn sử dụng dầu diesel thông dụng\n -    Khả năng đáp ứng/ Cấp hiệu xuất              Class G3\n -    Nhiệt độ làm việc                            ≥ 40 °C\n -    Loại máy:                                     Máy trần\n -    Hệ số công suất                              ≥ 0,8\n -    Bồn dầu dưới chân máy                        ≥ 580 lít\n -    Độ ồn máy có vỏ cách âm                      khoảng cách 7 mét đạt 70dBA\n -    Tải trọng máy tĩnh (kg)                      ≤ 2970\n      Kích thước tổng thể máy trần (LxWxH -\n -                                                 ≤ L3340 x W1496 x H1851 (mm)\n      mm)\n      ĐẶC TÍNH KỸ THUẬT ĐỘNG CƠ\n 2\n      ĐIỆN NHƯ SAU:\n -    Brand :                                      Theo nhà sản xuất\n -    Model :                                      Theo nhà sản xuất\n -    Xuất xứ:                                     G7/ASIA hoặc tương đương\n -    Năm sản xuất :                               Năm 2026 trở về sau\n -    Kiểu                                         Kiểu 4 thì, Turbo\n\f                                                        MÃ HIỆU - QUY CÁCH - THÔNG\nSTT    CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                                   SỐ KỸ THUẬT\n -    Biến thiên tần số trạng thái xác lập             ≤ ± 0,25%\n                                                      Mô-tơ đề điện 1 chiều, với Acquy loại axit\n -    Hệ thống khởi động\n                                                      chì, bộ sạc ắcquy tự động\n -    Tốc độ vòng quay                                1500V/P\n -    Cơ cấu bộ điều tốc                              Điện tử\n -    Số xy lanh:                                     ≥ 8 xy lanh\n -    Dung tích xy lanh                               ≥ 14,5 L\n -    Tỉ số nén                                       ≥ 15.0 : 1\n      ĐẶC TÍNH KỸ THUẬT ĐẦU PHÁT\n 3\n      ĐIỆN NHƯ SAU:\n -    Brand :                                         Đồng bộ theo nhà sản xuất\n -    Model :                                         Theo nhà sản xuất\n -    Xuất xứ:                                        G7/EU/ASIA hoặc tương đương\n      Kiểu : Không chổi than, một ổ đỡ, từ trường     Không chổi than, một ổ đỡ, từ trường\n -\n      quay 4 cực.                                     quay 4 cực.\n -    Điện áp                                         230/400V, 3 pha, 50Hz\n -    Hệ số công suất                                 0,8\n -    Cấp cách điện                                   Loại H\n -    Biến thiên điện áp, không tải đến đầy tải       ≤ ± 0.5%\n -    Hệ thống làm mát bằng quạt                      Đáp ứng\n 4    HỆ THỐNG BẢNG ĐIỀU KHIỂN\n -    Brand :                                         Đồng bộ theo nhà sản xuất\n -    Model :                                         Theo nhà sản xuất\n -    Xuất xứ:                                        G7/ASIA hoặc tương đương\n      Hệ thống đo lường, hiển thị thông số đầu\n                                                      Đáp ứng\n      phát:\n      - Điện áp AC (V)                                Đáp ứng\n      - Dòng điện AC (A)                              Đáp ứng\n -\n      - Tần số (Hz)                                   Đáp ứng\n      - Hệ số công suất (PF).                         Đáp ứng\n      - Công suất (kW,KVA)                            Đáp ứng\n      - Điện áp bình ắc quy (VDC)                     Đáp ứng\n      Hệ thống đo lường, hiển thị thông số cơ bản:    Đáp ứng\n      - Đo đếm chạy máy (Hr).                         Đáp ứng\n -\n      - Nhiệt độ nước làm mát (oC ).                  Đáp ứng\n      - Áp lực nhớt                                   Đáp ứng\n      Nhật ký: Lưu thời gian vận hành, Số lần\n -    khởi động máy, Điện năng sử dụng, Công          Đáp ứng\n      suất sử dụng, dữ liệu tải, cảnh báo, dừng máy\n\f                                                        MÃ HIỆU - QUY CÁCH - THÔNG\nSTT       CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                               SỐ KỸ THUẬT\n         Chức năng bảo vệ:                             Đáp ứng\n         - Khởi động không được: Cảnh báo và không\n                                                       Đáp ứng\n         cho khởi động tiếp.\n          - Áp suất nhớt bôi trơn thấp : Cảnh báo và\n                                                       Đáp ứng\n         tắt máy.\n    -\n         - Điện áp ắc quy thấp/cao: Cảnh báo           Đáp ứng\n         - Tần số thấp/cao: Cảnh báo & tắt máy         Đáp ứng\n         - Nhiệt độ nước làm mát cao: Cảnh báo &\n                                                       Đáp ứng\n         tắt máy.\n         - Quá Tốc/ Thấp tốc : Cảnh báo & Tắt máy      Đáp ứng\n         Chức năng Vận hành:                           Đáp ứng\n         - Phím/ công tắt chọn chế độ vận hành:\n                                                       Đáp ứng\n         Start/Stop/Auto\n    -\n         - Phím chức năng : Phím di chuyển             Đáp ứng\n         - Dừng khẩn cấp: Nút nhấn.                    Đáp ứng\n         - Báo lỗi: Báo số lỗi, lịch sử sự cố.         Đáp ứng\n    5    PHỤ KIỆN KHÁC CẤP TẠI VIỆT NAM                Đáp ứng\n         Máy phát điện bao gồm các phụ kiện:           Đáp ứng\n         - Bộ bình Ắc quy axit chì.                    Đáp ứng\n         - Dây và cọc bình Ắc quy.                     Đáp ứng\n    -\n         - Bộ điều khiển sạc tự động bình ắc quy.      Đáp ứng\n         - Nhớt và nước giải nhiệt.                    Đáp ứng\n         - Bộ tài liệu hướng dẫn vận hành.             Đáp ứng\n    II   HẠNG MỤC PHỤ TRỢ KHÁC\n                                                       Vỏ cách âm cho tổ máy phát điện làm\n                                                       bằng thép dày 2mm (± 0.5%) được sơn\n1        Vỏ cách âm cho máy phát điện                  tĩnh điện chống rỉ sét, lớp bông khoáng\n                                                       chống ồn, bản lề, khoá cửa, có sơn chống\n                                                       rỉ sét, độ ồn 70±5 dBA@7m\n                                                       Bồn dầu vuông\n                                                       Thép dày 3mm, chân cao 500mm, sơn 1\n         Bồn dầu 1000 lit kèm hệ thống ống dầu kết     lớp chống rỉ và 2 lớp sơn màu, có ống thủy\n2\n         nối vào bồn dầu                               tinh hiền thị mức dầu.\n                                                       Ống dầu DN25 cấp và hồi từ bồn dầu ngày\n                                                       đến máy phát điện\n         Cầu dao đảo bằng tay 3 pha, 4 cực, 800A       Cầu dao đảo bằng tay 3 pha, 4 cực, 800A\n3        Xuất xứ lắp ráp: Việt Nam, tình trạng: mới    Xuất xứ lắp ráp: Việt Nam, tình trạng:\n         100%                                          mới 100%\n                                                       Tôn kẽm dày 0,75mm, Khung V4, V5\n4        Ống thoát gió nóng\n                                                       Thi công theo thực tế\n\f                                                      MÃ HIỆU - QUY CÁCH - THÔNG\nSTT      CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                             SỐ KỸ THUẬT\n        Ống khói D200 (khối lượng tính theo thực\n5                                                    Thép dày 3mm, sơn chịu nghiệt\n        tế thi công)\n        Co ống khói D200 (khối lượng tính theo\n6                                                    Thép dày 3mm, sơn chịu nghiệt\n        thực tế thi công)\n7       Giá đỡ ống khói                               Khung V4, V5\n8       Nón/ co che mưa ống khói                     Thép đen dày 3mm, sơn chịu nhiệt\n9       Phụ kiện lắp đặt                              Đáp ứng\n        Vận chuyển máy bao gồm vỏ cách âm đến        Vận chuyển máy bao gồm vỏ cách âm\n10\n        công trình không bao gồm chi phí chống sàn   đến công trình đưa vào vị trí\n11      Dầu diesel chạy thử máy                      200 Lít\n\n\n     b) Thông số Máy phát điện 300KVA:\n                                                      MÃ HIỆU - QUY CÁCH - THÔNG\nSTT      CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                             SỐ KỸ THUẬT\n        HỆ THỐNG MÁY PHÁT ĐIỆN\n    A                                                              01 TỔ MÁY\n        300KVA:\n        THIẾT BỊ CHÍNH - TỔ MÁY PHÁT\n    I\n        ĐIỆN 300KVA\n        ĐẶC TÍNH KỸ THUẬT MÁY PHÁT\n    1\n        ĐIỆN NHƯ SAU :\n                                                     Hãng phải có kinh nghiệm sản xuất máy\n    -   Hãng sãn xuất:\n                                                     phát điện trên thế giới\n    -   Model :                                      Theo nhà sản xuất\n                                                     Việt Nam - phải có đại diện của hãng làm\n    -   Serving area:\n                                                     việc tại Việt Nam\n    -   Location:                                    HCM\n    -   Xuất xứ:                                     G7/ASIA\n    -   Năm sản xuất                                 Năm 2026 trở về sau\n                                                     ≥ 300 kVA * (Công suất bắt buộc phải\n    -   Công suất liên tục\n                                                     đạt)\n    -   Công suất dự phòng                           ≥ 330kVA\n                                                     230/400V, 3 pha, 50Hz\n    -   Điện áp :\n                                                     1500 V/P\n                                                     - 100% tải: < 66 L/giờ\n        Tiêu hao nhiên liệu (từ 0 ~100%) @ phụ tải\n    -                                                - 75% tải: < 49 L/giờ\n        liên tục\n                                                     - 50% tải: < 34 L/giờ\n\n                                                     ISO 9001:2015, ISO 14001: 2015, ISO\n    -   Tiêu chuẩn chất lượng:\n                                                     8528, ISO 3046\n\f                                                MÃ HIỆU - QUY CÁCH - THÔNG\nSTT    CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                          SỐ KỸ THUẬT\n                                              - Tổ máy phải được đồng bộ 02 trong 03\n                                              bộ phận chính (động cơ, đầu phát, bộ điều\n                                              khiển) bởi nhà sản xuất máy phát điện và\n                                              được chứng nhận prototype tested trước\n -    Yêu cầu chất lượng:                     khi sản xuất hàng loạt (Nhà thầu cung cấp\n                                              chứng nhận kèm theo hồ sơ dự thầu/ chào\n                                              hàng).\n                                              - Máy khi xuất xưởng phải có test report,\n                                              chứng nhận chất lượng của hãng.\n -    Nhiên liệu sử dụng                      Chuẩn sử dụng dầu diesel thông dụng\n -    Khả năng đáp ứng/ Cấp hiệu xuất         Class G3\n -    Nhiệt độ làm việc                       ≥ 40 °C\n -    Loại máy:                                Máy trần\n -    Hệ số công suất                         ≥ 0,8\n -    Bồn dầu dưới chân máy                   ≥ 420 lít\n -    Độ ồn máy có vỏ cách âm                 khoảng cách 7 mét đạt 70dBA\n -    Tải trọng máy tĩnh (kg)                 ≤ 2550\n      Kích thước tổng thể máy trần (LxWxH -\n -                                            ≤ L2970 x W1346 x H1708 (mm)\n      mm)\n      ĐẶC TÍNH KỸ THUẬT ĐỘNG CƠ\n 2\n      ĐIỆN NHƯ SAU:\n -    Brand :                                 Theo nhà sản xuất\n -    Model :                                 Theo nhà sản xuất\n -    Xuất xứ:                                G7/ASIA hoặc tương đương\n -    Năm sản xuất :                          Năm 2026 trở về sau\n -    Kiểu                                    Kiểu 4 thì, Turbo\n -    Biến thiên tần số trạng thái xác lập     ≤ ± 0,5%\n                                              Mô-tơ đề điện 1 chiều, với Acquy loại axit\n -    Hệ thống khởi động\n                                              chì, bộ sạc ắcquy tự động\n -    Tốc độ vòng quay                        1500V/P\n -    Cơ cấu bộ điều tốc                      Điện tử\n -    Số xy lanh:                             ≥ 6 xy lanh\n -    Dung tích xy lanh                       ≥ 9L\n -    Tỉ số nén                               ≤ 17.0 : 1\n      ĐẶC TÍNH KỸ THUẬT ĐẦU PHÁT\n 3\n      ĐIỆN NHƯ SAU:\n -    Brand :                    Đồng bộ theo nhà sản xuất\n -    Model :                    Theo nhà sản xuất\n -    Xuất xứ:                   G7/EU/ASIA hoặc tương đương\n\f                                                      MÃ HIỆU - QUY CÁCH - THÔNG\nSTT    CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                                SỐ KỸ THUẬT\n      Kiểu : Không chổi than, một ổ đỡ, từ trường Không chổi than, một ổ đỡ, từ trường\n -\n      quay 4 cực.                                   quay 4 cực.\n -    Điện áp                                       230/400V, 3 pha, 50Hz\n -    Hệ số công suất                               0,8\n -    Cấp cách điện                                 Loại H\n -    Biến thiên điện áp, không tải đến đầy tải     ≤ ± 1%\n -    Hệ thống làm mát bằng quạt                    Đáp ứng\n 4    HỆ THỐNG BẢNG ĐIỀU KHIỂN\n -    Brand :                                       Đồng bộ theo nhà sản xuất\n -    Model :                                       Theo nhà sản xuất\n -    Xuất xứ:                                      G7/ASIA hoặc tương đương\n      Hệ thống đo lường, hiển thị thông số đầu\n                                                    Đáp ứng\n      phát:\n      - Điện áp AC (V)                              Đáp ứng\n      - Dòng điện AC (A)                            Đáp ứng\n -\n      - Tần số (Hz)                                 Đáp ứng\n      - Hệ số công suất (PF).                       Đáp ứng\n      - Công suất (kW,KVA)                          Đáp ứng\n      - Điện áp bình ắc quy (VDC)                   Đáp ứng\n      Hệ thống đo lường, hiển thị thông số cơ bản: Đáp ứng\n      - Đo đếm chạy máy (Hr).                       Đáp ứng\n -                                o\n      - Nhiệt độ nước làm mát ( C ).                Đáp ứng\n      - Áp lực nhớt                                 Đáp ứng\n      Nhật ký: Lưu thời gian vận hành, Số lần\n -    khởi động máy, Điện năng sử dụng, Công Đáp ứng\n      suất sử dụng, dữ liệu tải, cảnh báo, dừng máy\n      Chức năng bảo vệ:                             Đáp ứng\n      - Khởi động không được: Cảnh báo và không\n                                                    Đáp ứng\n      cho khởi động tiếp.\n       - Áp suất nhớt bôi trơn thấp : Cảnh báo và\n                                                    Đáp ứng\n      tắt máy.\n -\n      - Điện áp ắc quy thấp/cao: Cảnh báo           Đáp ứng\n      - Tần số thấp/cao: Cảnh báo & tắt máy         Đáp ứng\n      - Nhiệt độ nước làm mát cao: Cảnh báo &\n                                                    Đáp ứng\n      tắt máy.\n      - Quá Tốc/ Thấp tốc : Cảnh báo & Tắt máy Đáp ứng\n      Chức năng Vận hành:                           Đáp ứng\n      - Phím/ công tắt chọn chế độ vận hành:\n -                                                  Đáp ứng\n      Start/Stop/Auto\n      - Phím chức năng : Phím di chuyển             Đáp ứng\n\f                                                      MÃ HIỆU - QUY CÁCH - THÔNG\nSTT       CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                                 SỐ KỸ THUẬT\n         - Dừng khẩn cấp: Nút nhấn.                 Đáp ứng\n         - Báo lỗi: Báo số lỗi, lịch sử sự cố.      Đáp ứng\n    5    PHỤ KIỆN KHÁC CẤP TẠI VIỆT NAM Đáp ứng\n         Máy phát điện bao gồm các phụ kiện:        Đáp ứng\n         - Bộ bình Ắc quy axit chì.                 Đáp ứng\n         - Dây và cọc bình Ắc quy.                  Đáp ứng\n    -\n         - Bộ điều khiển sạc tự động bình ắc quy.   Đáp ứng\n         - Nhớt và nước giải nhiệt.                 Đáp ứng\n         - Bộ tài liệu hướng dẫn vận hành.          Đáp ứng\n    II   HẠNG MỤC PHỤ TRỢ KHÁC\n                                                    Vỏ cách âm cho tổ máy phát điện làm\n                                                    bằng thép dày 2mm (± 0.5%) được sơn\n1        Vỏ cách âm cho máy phát điện               tĩnh điện chống rỉ sét, lớp bông khoáng\n                                                    chống ồn, bản lề, khoá cửa, có sơn chống\n                                                    rỉ sét, độ ồn 70±5 dBA@7m\n                                                    Bồn dầu vuông\n                                                    Thép dày 3mm, chân cao 500mm, sơn 1\n         Bồn dầu 1000 lit kèm hệ thống ống dầu kết lớp chống rỉ và 2 lớp sơn màu, có ống thủy\n2\n         nối vào bồn dầu                            tinh hiền thị mức dầu.\n                                                    Ống dầu DN25 cấp và hồi từ bồn dầu ngày\n                                                    đến máy phát điện\n         Cầu dao đảo bằng tay 3 pha, 4 cực, 630A    Cầu dao đảo bằng tay 3 pha, 4 cực, 630A\n3        Xuất xứ lắp ráp: Việt Nam, tình trạng: mới Xuất xứ lắp ráp: Việt Nam, tình trạng:\n         100%                                       mới 100%\n                                                    Tôn kẽm dày 0,75mm, Khung V4, V5\n4        Ống thoát gió nóng\n                                                    Thi công theo thực tế\n         Ống khói D200 (khối lượng tính theo thực\n5                                                   Thép dày 3mm, sơn chịu nghiệt\n         tế thi công)\n         Co ống khói D200 (khối lượng tính theo thực\n6                                                      Thép dày 3mm, sơn chịu nghiệt\n         tế thi công)\n7        Giá đỡ ống khói                               Khung V4, V5\n8        Nón/ co che mưa ống khói                      Thép đen dày 3mm, sơn chịu nhiệt\n9        Phụ kiện lắp đặt                               Đáp ứng\n         Vận chuyển máy bao gồm vỏ cách âm đến         Vận chuyển máy bao gồm vỏ cách âm\n10\n         công trình không bao gồm chi phí chống sàn    đến công trình đưa vào vị trí\n11       Dầu diesel chạy thử máy                       200 Lít\n- Mẫu dưới đây dùng để phục vụ việc đánh giá về kỹ thuật hàng hóa chào thầu của\nnhà thầu. Yêu cầu nhà thầu phải kê khai đầy đủ và chính xác các thông tin theo mẫu\nnày và trình bày file scan theo hướng dẫn nói trên. Nhà thầu tự chịu trách nhiệm về\nhậu quả hoặc sự bất lợi nếu không làm đúng theo quy định. Việc nhà thầu cố tình kê\nkhai thông tin không đúng với thông số kỹ thuật mà nhà sản xuất đã công bố nhằm\n\f mục đích vượt qua bước đánh giá về kỹ thuật được coi là hành vi gian lận trong đấu\n thầu và sẽ bị xử lý theo quy định của Pháp luật.\n\n                 BẢNG CHÀO ĐÁP ỨNG THÔNG SỐ KỸ THUẬT:\n           Tên vật Nội dung Nội dung\n   STT     tư, thiết yêu cầu của của E-    Tài liệu tham chiếu     Đánh giá\n             bị       E-HSYC     HSĐX\n                                        Ghi rõ tên file tài liệu, Đáp    ứng/\n                                        số trang và tô màu các Không      đáp\n     1                                  thông số kỹ thuật đáp ứng ứng\n                                        trên tài liệu.\n                                        Các catalogue kèm theo.\n    2\n   ….\n\n\n2.3. Bảng yêu cầu hình ảnh của hàng hóa (theo yêu cầu kỹ thuật tại mục 2.2):\n             Bảng số 01: Hình ảnh tham chiếu thiết bị dự thầu\n    STT DANH MỤC CÁC THIẾT BỊ                    HÌNH ẢNH\n     I  MÁY PHÁT ĐIỆN\n     1  …\n     2  ….\n3. Các yêu cầu khác:\n   3.1. Các yêu cầu đảm bảo chất lượng:\n    a) Cam kết bảo hành 12 tháng, tần suất bảo trì tối thiểu: 01 lần/03 tháng trong thời\ngian bảo hành thiết bị. Có đề xuất đầy đủ, chi tiết các dịch vụ sau bán hàng hợp lý nhằm\nđảm bảo chất lượng hàng hóa, thiết bị hoạt động ổn định trong suốt thời gian sử dụng\ndự kiến (10 năm - Có tính phí).\n    - Có cam kết cung cấp các giấy phép hoặc các thông tin để khi Chủ đầu tư có yêu\ncầu về kiểm tra hàng hóa hoặc kiểm tra nguồn gốc xuất xứ trước khi quyết định trao\nhợp đồng.\n    - Nếu nhà thầu đề xuất các tiêu chuẩn, quy chuẩn hoặc các quy định hiện hành hết\nhiệu lực thì hồ sơ dự thầu sẽ được đánh giá là không hợp lệ.\n    - Nhà thầu phải có cam kết: Cam kết có đội ngũ nhân viên sửa chữa thiết bị, sẵn\nsàng đáp ứng yêu cầu sửa chữa bảo hành trong vòng 06 giờ khi có yêu cầu của Chủ\nđầu tư/ Đơn vị quản lý, sử dụng.\n    - Có cam kết cung cấp bản gốc (bản chính) văn bằng, chứng chỉ hoặc các giấy\nphép đã đề xuất theo E-HSDT để Bên mời thầu đối chiếu trước quá trình hoàn thiện\nhợp đồng.\n\f   3.2 Tài liệu chứng minh tính hợp lệ của hàng hóa:\n   a) Bảng chào đáp ứng kỹ thuật theo mẫu tại mục 1.3.2. Chương V. Đề nghị nhà\nthầu kê khai đầy đủ thông tin, ghi cụ thể tên tài liệu tham chiếu, số trang và trích\ndẫn nội dung tham chiếu cụ thể. Nhà thầu phải nộp đồng thời file Word của Bảng\nchào đáp ứng kỹ thuật và bản scan có ký đóng dấu hợp lệ.\n   b) Có catalogue hoặc tài liệu kỹ thuật của nhà sản xuất (Được đăng tải trên trang\nWeb của Nhà sản xuất hoặc có đóng dấu của nhà sản xuất hoặc nhà phân phối được\nủy quyền hợp pháp; đối với tài liệu tiếng nước ngoài thì yêu cầu cung cấp Bản dịch\ncó xác nhận của Nhà sản xuất hoặc hoặc nhà phân phối được ủy quyền hợp pháp)\nnêu rõ đối với từng loại hàng hóa:\n       - Ký mã hiệu, nhãn mác sản phẩm (theo quy định của nhà sản xuất);\n       - Tên nhà sản xuất;\n       - Thông số kỹ thuật hàng hóa;\n       - Quy cách hàng hóa (nếu có);\n       Ghi chú: Nhà thầu phải đánh dấu (highlight) vào các nội dung cụ thể chứng minh\n       hàng hóa đáp ứng kỹ thuật tại catalogue hoặc tài liệu kỹ thuật. Đối với\n       catalogue, tài liệu kỹ thuật được công bố trên website của nhà sản xuất hoặc\n       nhà cung cấp, nhà thầu cung cấp đường dẫn website để Chủ đầu tư/Tổ chuyên\n       gia tra cứu, đối chiếu. Nội dung tra cứu phải thể hiện được các thông tin cần\n       thiết để xác định sự phù hợp của sản phẩm với yêu cầu kỹ thuật của E-HSMT\n  c) Văn bản cam kết tất cả hàng hóa, thiết bị mới 100%, được sản xuất năm 2026 trở\n   về sau;hàng hóa, thiết bị không có lỗi về vật liệu, sản xuất, thiết kế, vận hành, đáp\n   ứng các yêu cầu nêu trong E-HSYC và các tiêu chuẩn nêu trong E- HSĐX. Nhà\n   thầu phải đảm bảo tính trung thực, chính xác về các thông tin đối với hàng hóa, thiết\n   bị của mình. Bên mời thầu sẽ khước từ tất cả các hàng hóa, thiết bị do nhà thầu cung\n   cấp mà không có nguồn gốc rõ ràng, không đảm bảo chất lượng hoặc vi phạm các\n   chính sách có liên quan do nhà nước ban hành: hải quan, thuế, môi trường...\n       - Đối với hàng hóa, thiết bị nhập khẩu, phải có: Văn bản cam kết cung cấp\ngiấy chứng nhậnxuất xứ hàng hóa, thiết bị (C/O) và chứng nhận chất lượng hàng\nhóa, thiết bị (C/Q)\n       - Đối với hàng hóa, thiết bị trong nước, phải có: Văn bản cam kết của nhà thầu\n       về cung cấp chứng nhận chất lượng hàng hóa (CQ).\n 3.3 Yêu cầu đối với Giải pháp kỹ thuật cung cấp, lắp đặt hệ thống máy phát điện:\n   a) Các giải pháp kỹ thuật tổ chức tổng mặt bằng thi công:\n   Yêu cầu có đầy đủ bản vẽ bố trí mặt bằng công trường và thuyết minh, các nội\ndung cần trình bày bao gồm:\n   - Hiểu biết về dự án và hiện trường công trình.\n   - Phương án bố trí mặt bằng công trường;\n   - Phương án bố trí rào chắn, biển báo,…\n\f    b) Sơ đồ hệ thống tổ chức của Nhà thầu tại công trường\n    - Có sơ đồ và thuyết minh về hệ thống tổ chức của Nhà thầu tại công trường, bao\ngồm: Bộ phận giám sát chất lượng, tiến độ (KCS); bộ phận thanh quyết toán; bộ phận\nquản lý tiến độ, ATLĐ, VSMT, PCCC; bộ phận hành chính kế toán; bộ phận vật tư –\nkho – an ninh; các tổ đội thi công phù hợp với Biện pháp thi công và tiến độ thi công\nmà Nhà thầu đề xuất. Nêu rõ vai trò, trách nhiệm của từng vị trí trong sơ đồ tổ chức\ncủa Nhà thầu.\n    c) Biện pháp tổ chức cung cấp, lắp đặt thiết bị\n    Có các giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt thiết bị hợp lý và\nhiệu quả kinh tế cơ bản như sau:\n    - Nêu rõ căn cứ lập Biện pháp thi công, các tiêu chuẩn áp dụng còn hiệu lực;\nphạm vi công việc của gói thầu.\n    - Trách nhiệm của Nhà thầu và Chủ đầu tư.\n    - Sơ đồ và thuyết minh kế hoạch cung cấp thiết bị;\n    - Thể hiện được nội quy, giờ giấc làm việc.\n    - Sơ đồ, thuyết minh và bản vẽ biện pháp thi công lắp đặt thiết bị.\n    - Sơ đồ, thuyết minh công tác nghiệm thu, chạy thử, kiểm định hệ thống Máy phát\nđiện.\n    - Sơ đồ, thuyết minh công tác kiểm định hệ thống Máy phát điện: Thể hiện được sự\nphối hợp giữa Nhà thầu và CĐT, Đơn vị kiểm định,...\n    d) Tiến độ cung cấp:\n    - Có biện pháp đảm bảo tiến độ cung cấp; giải pháp khắc phục trong trường hợp\nchậm tiến độ.\n    e) Biện pháp đảm bảo chất lượng\n    - Biện pháp bảo đảm chất lượng trong thi công công trình\n    - Có quy trình quản lý các hồ sơ, tài liệu, hoàn công\n    - Có Kế hoạch tổ chức thử nghiệm các hệ thống\n    - Giải pháp xử lý vật tư, vật liệu và thiết bị phát sinh (nếu có) phù hợp với yêu cầu\ncủa gói thầu\n    f) An toàn lao động\n    - Nhà thầu phải có biện pháp khả thi, phù hợp với quy định pháp luật, quy chuẩn,\ntiêu chuẩn hiện hành, hiện trạng công trình xây dựng.\n    g) Phòng cháy, chữa cháy\n    Nhà thầu có biện pháp phòng cháy, chữa cháy hợp lý, khả thi, phù hợp quy định\npháp luật, quy chuẩn, tiêu chuẩn hiện hành về Phòng cháy chữa cháy.\n    h) Vệ sinh môi trường\n    Nhà thầu phải lập biện pháp giảm thiểu tác hại, bảo vệ môi trường khả thi, phù\nhợp với quy định pháp luật, quy chuẩn, tiêu chuẩn hiện hành về vệ sinh môi trường,\nhiện trạng công trình xây dựng.\n\f3.4. Đào tạo hướng dẫn sử dụng:\n    - Nội dung đào tạo, hướng dẫn sử dụng tối thiểu gồm:\n        + Chương trình, thời gian, địa điểm, số lượng cán bộ được đào tạo, yêu cầu về\ncán bộ được đào tạo, tài liệu bằng tiếng Việt phục vụ cho đào tạo hướng dẫn sử dụng,\nbố trí phiên dịch trong trường hợp người tiến hành đào tạo sử dụng tiếng nước ngoài...\n        + Các biện pháp an toàn trong quá trình vận hành; Vận hành, sử dụng toàn bộ\ntính năng, chức năng; Bảo dưỡng định kỳ; Quản lý kỹ thuật ... và các nội dung khác\ntheo tiêu chuẩn của Hãng sản xuất và nhà thầu.\n        - Nhà thầu chịu trách nhiệm cung cấp đầy đủ tài liệu kỹ thuật, dữ liệu có liên\nquan đến công tác sửa chữa, lắp đặt, vận hành và bảo trì, bảo dưỡng bằng bản tiếng\nAnh (nếu có) và tiếng Việt cho Chủ đầu tư, đơn vị quản lý sử dụng.\n Mục 2. Bản vẽ\n      E-HSYC chào hàng cạnh tranh có file các bản vẽ đính kèm: KHÔNG\n\n Mục 3. Kiểm tra và thử nghiệm\n     Các kiểm tra và thử nghiệm cần tiến hành gồm có: Vận hành thử nghiệm, kiểm tra\nnguồn gốc, xuất xứ, chất lượng sản phẩm và các nội dung khác theo quy định của chủ\nđầu tư.\n     a) Kiểm tra: Các kiểm tra cần tiến hành:\n     - Kiểm tra về hình thức, kết cấu của thiết bị.\n     - Kiểm tra về tình trạng vận hành thiết bị. b)\n     Về thử nghiệm:\n     - Đại diện đơn vị sử dụng phối hợp đại diện Chủ đầu tư sẽ tiến hành kiểm tra, thử\nnghiệm và xác nhận vào Biên bản bàn giao, nghiệm thu toàn bộ các hàng hóa giao\nnhận sau khi Nhà cung cấp bàn giao, lắp đặt hoàn chỉnh và hướng dẫn sử dụng cho đơn\nvị tiếp nhận.\n     - Loại kiểm tra: Số lượng, quy cách, các tính năng, thông số, đặc trưng kỹ thuật\nchính và khả năng vận hành của các hàng hóa cung cấp ở nội dung hợp đồng đã ký kết\nViệc kiểm tra, thử nghiệm, vận hành khi giao hàng được tổ chức nghiệm thu kỹ thuật tại\ncơ sở của bên mua. Chi phí cho việc kiểm tra, thử nghiệm do bên bán đảm nhận. Đối\nvới các hàng hóa không đạt yêu cầu qua kiểm tra, thử nghiệm, bên bán chịu trách\nnhiệm khắc phục, sửa chữa hoặc cung ứng thiết bị khác cho đến khi đạt yêu cầu để\nnghiệm thu kỹ thuật.\n\n--- Tệp: IB2600594596_QuyetDinhPheDuyetHSMT_06_11_2026.pdf ---\nCÔNG TY CỔ PHẦN              CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM\nĐIỆN NƯỚC AN GIANG                  Độc lập - Tự do – Hạnh phúc\n\n Số: 2013/QĐ-CTCPĐN               An Giang, ngày    tháng 11 năm 2026\n\n                           QUYẾT ĐỊNH\n      V/v phê duyệt E-HSMT Gói thầu số 02: Mua sắm máy phát điện\n     400 kVA cho NMN Bình Hòa và máy phát điện 300 kVA cho NMN\n       Núi Cấm thuộc dự toán Mua sắm máy phát điện 400 kVA cho\n      NMN Bình Hòa và máy phát điện 300 kVA cho NMN Núi Cấm.\n\n\n        CHỦ TỊCH HĐQT CÔNG TY CP ĐIỆN NƯỚC AN GIANG\n\n     Căn cứ Luật đấu thầu số 22/2023/QH15 ngày 23/06/2023; Luật số\n90/2025/QH15 ngày 25/6/2025 của Quốc hội về việc sửa đổi bổ sung một số điều\ncủa Luật đấu thầu;\n     Căn cứ Nghị định số 214/2025/NĐ-CP ngày 04 tháng 8 năm 2025 của Chính\nphủ quy định chi tiết một số điều và biện pháp thi hành Luật Đấu thầu về lựa\nchọn nhà thầu;\n     Căn cứ Quyết định số: 1697/QĐ-CTCPĐN ngày 28/9/2026 của Công ty CP\nĐiện Nước An Giang về việc phê duyệt chủ trương đầu tư Mua sắm máy phát điện\n400 kVA cho NMN Bình Hòa và máy phát điện 300 kVA cho NMN Núi Cấm;\n     Căn cứ Quyết định số: 1719/QĐ-CTCPĐN ngày 06/10/2026 của Công ty CP\nĐiện Nước An Giang V/v phê duyệt dự toán Mua sắm máy phát điện 400 kVA cho\nNMN Bình Hòa và máy phát điện 300 kVA cho NMN Núi Cấm;\n     Căn cứ Quyết định số: 1720/QĐ-CTCPĐN ngày 06/10/2026 của Công ty CP\nĐiện Nước An Giang V/v phê duyệt kế hoạch lựa chọn nhà thầu Mua sắm máy\nphát điện 400 kVA cho NMN Bình Hòa và máy phát điện 300 kVA cho NMN Núi\nCấm;\n     Căn cứ Báo cáo lập E-HSMT của Công ty Cổ phần Tư vấn Dịch vụ Xây\ndựng TSC.\n     Căn cứ Tờ trình của Ban QLDA Đầu tư Xây dựng ngày 04/11/2026 V/v phê\nduyệt E-HSMT Gói thầu số 02: Mua sắm máy phát điện 400 kVA cho NMN Bình\nHòa và máy phát điện 300 kVA cho NMN Núi Cấm.\n\n                              QUYẾT ĐỊNH\n\n     Điều 1. Phê duyệt E-HSMT; với các nội dung như sau:\n     1. Nội dung gói thầu\n     - Gói thầu số 02: Mua sắm máy phát điện 400 kVA cho NMN Bình Hòa và\nmáy phát điện 300 kVA cho NMN Núi Cấm\n     - Giá gói thầu: 3.710.365.000 đồng\n\n                                     1\n\f      - Nguồn vốn: Vốn vay và vốn khấu hao tài sản Công ty\n      - Thời gian tổ chức lựa chọn nhà thầu: 60 ngày\n      - Thời gian bắt đầu tổ chức lựa chọn nhà thầu: Tháng 10 năm 2026\n      - Hình thức, phương thức lựa chọn nhà thầu: Chào hành cạnh tranh\n      - Phương thức lựa chọn nhà thầu: 01 giai đoạn 01 túi hồ sơ\n      - Loại hợp đồng: Trọn gói\n      - Thời gian thực hiện gói thầu: 90 ngày\n      - Tùy chọn mua thêm: Không\n     2. Nội dung hồ sơ mời thầu:\n      Phần 1. THỦ TỤC ĐẤU THẦU\n          Chương I. Chỉ dẫn nhà thầu\n          Chương II. Bảng dữ liệu đấu thầu\n          Chương III. Tiêu chuẩn đánh giá E-HSDT\n          Chương IV. Biểu mẫu mời thầu và dự thầu\n      Phần 2. YÊU CẦU VỀ KỸ THUẬT\n          Chương V. Yêu cầu về kỹ thuật\n      Phần 3A. ĐIỀU KIỆN HỢP ĐỒNG\n          Chương VI. Điều kiện chung của hợp đồng\n          Chương VII. Điều kiện cụ thể của hợp đồng\n      Phần 4. BIỂU MẪU HỢP ĐỒNG\n * Đính kèm E-HSMT do Công ty Cổ phần Tư vấn Dịch vụ Xây dựng TSC lập\n      Điều 2. Giao Ban QLDA Đầu tư Xây dựng chịu trách nhiệm tổ chức lựa\nchọn nhà thầu theo E-HSMT được duyệt đảm bảo tuân thủ các quy định hiện\nhành.\n      Điều 3. Quyết định này có hiệu lực thi hành kể từ ngày ký. Ban QLDA Đầu\ntư Xây dựng và các đơn vị liên quan của Công ty chịu trách nhiệm thi hành quyết\nđịnh này./.\n\nNơi nhận:                                         CHỦ TỊCH HĐQT\n- Như điều 3;\n- Lưu VT, BQLDA.LX.\n                                             Nội dung được ký số bởi:\n                                             Tên đơn vị: CÔNG TY CP ĐIỆN NƯỚC AN GIANG\n                                             Mã số thuế: 1600249791\n                                             Thời gian ký: 06-11-2026 10:36:36\n\n\n\n\n                                                      Lương Văn Bạ\n\n\n\n\n                                      2\n\n--- Tệp: Mục 3 Tieu chuan danh gia ve ky thuat.pdf ---\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật\n      Sử dụng tiêu chí đạt/không đạt hoặc phương pháp chấm điểm để xây dựng tiêu\nchuẩn đánh giá về kỹ thuật.\n          3.1. Đánh giá theo phương pháp đạt/không đạt1:\n      Tiêu chí tổng quát được đánh giá là đạt khi tất cả các tiêu chí chi tiết cơ bản được\nđánh giá là đạt và các tiêu chí chi tiết không cơ bản được đánh giá là đạt hoặc chấp nhận\nđược.\n      E-HSĐX được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí\ntổng quát đều được đánh giá là đạt.\n    Sử dụng tiêu chí đạt, không đạt để xây dựng tiêu chuẩn đánh giá về kỹ thuật.\n                                                                                     Đạt/\n                                       Nội dung đánh giá\n                                                                                   Không đạt\n 1. Đặc tính, thông số kỹ thuật của hàng hóa, tiêu chuẩn sản xuất, tiêu chuẩn chế tạo\nvà công nghệ\n                             - Có nêu đầy đủ, hoàn toàn phù hợp đáp ứng yêu\n                            cầu của Chương V – E HSYC.\n                             - Có bảng Đáp ứng thông số kỹ thuật.\n                              - Có hình ảnh, các tài liệu kỹ thuật, catagloue\n                              để chứng minh vật tư, vật liệu phù hợp với yêu\n                              cầu kỹ thuật theo E HSYC. Đối với catalogue,\n                              tài liệu kỹ thuật được công bố trên website của\n 1.1 Đặc tính, thông số kỹ nhà sản xuất hoặc nhà cung cấp, nhà thầu cung\nthuật của hàng hóa, tiêu cấp đường dẫn website để Chủ đầu tư/Tổ\nchuẩn sản xuất. Các thiết bị chuyên gia tra cứu, đối chiếu. Nội dung tra              Đạt\nđược đánh giá theo yêu cầu cứu phải thể hiện được các thông tin cần thiết\nvề kỹ thuật tại Chương V để xác định sự phù hợp của sản phẩm với yêu\ncủa E- HSYC                   cầu kỹ thuật của E-HSMT.\n                             - Có đầy đủ tài liệu chứng minh tự cung cấp,\n                             hoặc thỏa thuận hoặc hợp đồng nguyên tắc với\n                             đơn vị cung cấp. (kèm theo Giấy đăng ký kinh\n                             doanh của đơn vị cung cấp thể hiện ngành nghề\n                             được phép kinh doanh cho gói thầu).\n                                       - Không đáp ứng 1 trong các yêu cầu trên.   Không đạt\n    2. Giải pháp kỹ thuật, biện pháp tổ chức cung cấp hàng hóa\n\n\n\n1\n    Trường hợp áp dụng phương pháp này thì xoá bỏ khoản 3.1 Mục 3 Chương này.\n\f                                                                             Đạt/\n                           Nội dung đánh giá\n                                                                           Không đạt\n                              Có thuyết minh, sơ đồ lắp đặt đấu nối, bản vẽ\n Tính hợp lý và hiệu quả phương án lắp đặt thiết bị một cách hợp lý, phù\nkinh tế của các giải pháp kỹ hợp với từng loại thiết bị, đáp ứng yêu cầu của   Đạt\nthuật, biện pháp tổ chức Chương V – E HSYC.\ncung cấp, lắp đặt hàng hóa.\n                              Không đáp ứng 1 trong các yêu cầu trên.        Không đạt\n 3. Bảo hành và dịch vụ sau bán hàng\n                           Thời gian bảo hành trên ≥ 12 tháng                 Đạt\n Bảo hành:\n                           Thời gian bảo hành dưới < 12 tháng              Không đạt\n 4. Các yếu tố về điều kiện thương mại, thời gian thực hiện\n                              Có thuyết minh hoặc cam kết có điều kiện\n                             thương mại, thời gian thực hiện, đào tạo, chuyển\n                                                                               Đạt\n Điều kiện thương mại, giao công nghệ hợp lý, khả thi, phù hợp với đề\nthời gian thực hiện, đào xuất về tiến độ cung cấp.\ntạo, chuyển giao công nghệ Không có thuyết minh hoặc không có cam kết\nhợp lý, khả thi, phù hợp với có điều kiện thương mại, thời gian thực hiện, đào\nđề xuất về tiến độ cung cấp. tạo, chuyển giao công nghệ không hợp lý, khả Không đạt\n                             thi, không phù hợp với đề xuất về tiến độ cung\n                             cấp.\n 5. Tiến độ cung cấp hàng hóa\n                             - Có Bảng tiến độ cung cấp hàng hóa hợp lý, khả\n                            thi và phù hợp với đề xuất kỹ thuật với tiến độ\n                            cung cấp ≤ 90 ngày.\n Tiến độ cung cấp hàng - Có Bảng tiến độ cung cấp hàng hóa hợp lý, khả         Đạt\nhóa hợp lý, khả thi phù hợp thi và phù hợp với đề xuất kỹ thuật và đáp ứng\nvới đề xuất kỹ thuật và đáp yêu cầu của E-HSYC.\nứng yêu cầu của E-HSYC\nlà 90 ngày.                  - Đề xuất tổng thời gian giao hàng > 90 ngày.\n                             - Không có Bảng tiến độ cung cấp hàng hóa hợp Không đạt\n                            lý, khả thi và phù hợp với đề xuất kỹ thuật và đáp\n                            ứng yêu cầu của E-HSYC.\n Có biểu tiến độ thực hiện Đề xuất đầy đủ, hợp lý các nội dung theo yêu\nhợp đồng thể hiện cho từng cầu của E-HSYC                                 Đạt\nhạng mục cung cấp và lắp\nđặt thiết bị (thể hiện theo\n                            Không đáp ứng 1 trong các yêu cầu trên.     Không đạt\nngày hoặc tuần).\n\f                                                                            Đạt/\n                                Nội dung đánh giá\n                                                                          Không đạt\n Biểu tiến độ phải đáp ứng\ncác yêu cầu sau:\n - Biểu tiến độ thực hiện\nhợp đồng phù hợp với biện\npháp cung cấp và lắp đặt\nthiết bị do nhà thầu đề xuất.\n   - Biểu tiến độ thực hiện\n hợp đồng của nhà thầu\n phải tính tới điều kiện\n thời tiết; các ngày nghỉ lễ,\n tết (nếu có) theo quy định\n hiện hành và phù hợp với\n quy chế làm việc, các quy\n định, thỏa thuận của nhà\n thầu và người lao động.\n   - Có biểu đồ huy động\n nhân lực, biểu đồ huy\n động thiết bị chủ yếu phục\n vụ công tác triển khai lắp\n đặt.\n 6. Kinh nghiệm và Uy tín của nhà thầu\n                            - Nhà thầu có cam kết uy tín về Kết quả thực\n                           hiện hợp đồng của nhà thầu đối với gói thầu cung\n Uy tín của nhà thầu thông cấp hàng hóa, EPC, EP, PC, chìa khóa trao tay\nqua việc thực hiện các hợp theo quy định tại Điều 19 và Điều 20 của Nghị      Đạt\nđồng tương tự trước đó từ định số 214/2025/NĐ-CP, chất lượng hàng hóa\nnăm 2023 trở lại đây, tính tương tự được công khai theo quy định tại Điều\nđến thời điểm đóng thầu. 20 của Nghị định số 214/2025/NĐ-CP (nếu có).\n                            - Nhà thầu không có cam kết hoặc có cam kết\n                                                                            Không đạt\n                           nhưng không trung thực.\n 7. Khả năng thích ứng về địa lý và tác động đối với môi trường\n                             Nhà thầu có thuyết minh hoặc cam kết hàng hóa\n  Khả năng thích ứng về địa được cung cấp có thông số về điều kiện hoạt động Đạt\nlý và tác động đối với môi hoàn toàn thích ứng với môi trường.\ntrường                       Nhà thầu không có thuyết minh hoặc không có Không đạt\n                            cam kết hàng hóa được cung cấp có thông số về\n\f                                                                               Đạt/\n                            Nội dung đánh giá\n                                                                             Không đạt\n                           điều kiện hoạt động hoàn toàn thích ứng với môi\n                           trường\n                            E-HSĐX của nhà thầu được đánh giá là đáp\n        Kết luận:          ứng yêu cầu về kỹ thuật khi có tất cả các tiêu\n                           chí tổng quát đều được đánh giá là đạt.\n\n\nMục 4. Tiêu chuẩn đánh giá về tài chính\n  4.1. Phương pháp giá thấp nhất:\n      Cách xác định giá thấp nhất theo các bước sau đây:\n      Bước 1. Xác định giá dự thầu, giá dự thầu sau giảm giá (nếu có);\n      Bước 2. Xác định giá trị ưu đãi (nếu có) theo quy định tại Mục 28 E-CDNT;\n      Bước 3. Xếp hạng nhà thầu: E-HSDT có giá dự thầu sau khi trừ đi giá trị giảm giá\n(nếu có), cộng giá trị ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất.\n\n--- Thông báo mời thầu ---\nThông tin cơ bản\nMã TBMT\nIB2600594596\nNgày đăng tải\n06/11/2026 10:37\nPhiên bản thay đổi\n00\nThông tin chung của KHLCNT\nMã KHLCNT\nPL2600340190\nPhân loại KHLCNT\nChi đầu tư phát triển\nTên dự án\nMua sắm máy phát điện 400 kVA cho NMN Bình Hòa và máy phát điện 300 kVA cho NMN Núi Cấm\nThông tin gói thầu\nQuy trình áp dụng\nLuật Đấu thầu/ Áp dụng Luật Đấu thầu\nTên gói thầu\nGói thầu số 02: Mua sắm máy phát điện 400 kVA cho NMN Bình Hòa và máy phát điện 300 kVA cho NMN Núi Cấm\nChủ đầu tư\nCÔNG TY CP ĐIỆN NƯỚC AN GIANG\nChi tiết nguồn vốn\nVốn vay và khấu hao tài sản của Công ty\nLĩnh vực\nHàng hóa\nHình thức lựa chọn nhà thầu\nChào hàng cạnh tranh\nLoại hợp đồng\nTrọn gói\nTrong nước/ Quốc tế\nTrong nước\nPhương thức lựa chọn nhà thầu\nMột giai đoạn một túi hồ sơ\nThời gian thực hiện gói thầu\n90 ngày\nGói thầu có nhiều phần/lô\nKhông\nCách thức dự thầu\nHình thức dự thầu\nQua mạng\nĐịa điểm phát hành e-HSMT\nhttps://muasamcong.mof.gov.vn\nChi phí nộp e-HSDT\n220.000 VND\nĐịa điểm nhận e-HSDT\nhttps://muasamcong.mof.gov.vn\nĐịa điểm thực hiện gói thầu\n\nPhường Chi Lăng, Tỉnh An Giang\n\nXã Bình Hòa, Tỉnh An Giang\n\nThông tin dự thầu\nThời điểm đóng thầu\n17/11/2026 09:00\nThời điểm mở thầu\n17/11/2026 09:00\nĐịa điểm mở thầu\nhttps://muasamcong.mof.gov.vn\nHiệu lực hồ sơ dự thầu\n120 ngày\nSố tiền bảo đảm dự thầu\n55.655.000 VND (Theo Điều 20 Nghị định 214/2025/NĐ-CP, nhà thầu có tên trong danh sách không bảo đảm uy tín khi tham dự thầu, khi tham dự thầu phải thực hiện biện pháp bảo đảm dự thầu với giá trị gấp 03 lần giá trị yêu cầu đối với nhà thầu khác trong thời hạn 02 năm kể từ lần cuối cùng thực hiện các hành vi quy định tại khoản 1 Điều này.).\nHình thức đảm bảo dự thầu\nThư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh\nThông tin quyết định phê duyệt\nSố quyết định phê duyệt\n2013/QĐ-CTCPĐN\nNgày phê duyệt\n06/11/2026\nCơ quan ban hành quyết định\nCÔNG TY CP ĐIỆN NƯỚC AN GIANG\nQuyết định phê duyệt\nIB2600594596_QuyetDinhPheDuyetHSMT_06_11_2026.pdf \n\nThời điểm đóng thầu\n\n09:00\n\n17/11/2026\n\n### Chương II: Bảng dữ liệu\nChương II. BẢNG DỮ LIỆU ĐẤU THẦU\nE-\nCDNT 1.1\nTên Chủ đầu tư: CÔNG TY CP ĐIỆN NƯỚC AN GIANG\nE-\nCDNT 1.2\nTên gói thầu: Gói thầu số 02: Mua sắm máy phát điện 400 kVA cho NMN Bình Hòa và máy phát điện 300 kVA cho NMN Núi Cấm\nTên dự án/\ndự toán mua sắm: Mua sắm máy phát điện 400 kVA cho NMN Bình Hòa và máy phát điện 300 kVA cho NMN Núi Cấm\nE-\nCDNT 3\nNguồn vốn:  Vốn vay và khấu hao tài sản của Công ty\nE-\nCDNT 5.1 (c)\nBảo đảm cạnh tranh trong đấu thầu theo quy định như sau: Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:\n- Chủ đầu tư: CÔNG TY CP ĐIỆN NƯỚC AN GIANG. Địa chỉ chủ đầu tư: Số 821 đường Trần Hưng Đạo, Tổ 13, Khóm Bình Thới 1, Phường Bình Đức, Tỉnh An Giang.\n+ Trường hợp nhà thầu, Chủ đầu tư là công ty mẹ, công ty con, công ty thành viên trong tập đoàn kinh tế nhà nước, tổng công ty nhà nước, nhà thầu được tham dự gói thầu của Chủ đầu tư nếu sản phẩm, dịch vụ thuộc gói thầu đó thuộc ngành, nghề sản xuất, kinh doanh chính của tập đoàn kinh tế nhà nước, tổng công ty nhà nước.\n+ Trường hợp nhà thầu là đơn vị sự nghiệp công lập, nhà thầu tham dự thầu không cùng thuộc một cơ quan hoặc tổ chức trực tiếp quản lý với Chủ đầu tư, trừ trường hợp nhà thầu là đơn vị sự nghiệp công lập thuộc cơ quan quản lý nhà nước có chức năng, nhiệm vụ được giao phù hợp với tính chất gói thầu của cơ quan quản lý nhà nước đó; các đơn vị sự nghiệp công lập có cùng một cơ quan trực tiếp quản lý.  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n1\n+ Đơn vị sự nghiệp công lập và doanh nghiệp có cùng một cơ quan trực tiếp quản lý, góp vốn khi tham dự thầu các gói thầu của nhau không phải đáp ứng quy định độc lập về pháp lý và độc lập về tài chính giữa nhà thầu với chủ đầu tư.\nNhà thầu tham dự thầu không có cổ phần hoặc vốn góp với các nhà thầu tư vấn; không cùng có cổ phần hoặc vốn góp trên 20% của một tổ chức, cá nhân khác với từng bên, cụ thể như sau:\nVai trò\nTên đơn vị tư vấn\nĐịa chỉ\nTư vấn lập E-\nHSMT:\nCông ty CP Tư vấn và Dịch vụ Xây dựng TSC\nSố 155, Lý Thái Tổ, phường Long Xuyên, tỉnh An Giang\nTư vấn đánh giá E-\nHSDT:\nCông ty CP Tư vấn và Dịch vụ Xây dựng TSC\nSố 155, Lý Thái Tổ, phường Long Xuyên, tỉnh An Giang\nNhà thầu tham dự thầu không cùng thuộc một cơ quan hoặc tổ chức trực tiếp quản lý với nhà thầu tư vấn (đã nêu trên)\n(1)\nTỷ lệ cổ phần, vốn góp giữa các bên được xác định tại thời điểm đóng thầu và theo tỷ lệ ghi trong giấy chứng nhận đăng ký doanh nghiệp, quyết định thành lập, các giấy tờ khác có giá trị tương đương.\nTrường hợp nhà thầu tham dự thầu với tư cách liên danh hoặc nhà thầu tư vấn được lựa chọn với tư cách liên danh, tỷ lệ sở hữu vốn của tổ chức, cá nhân khác trong liên danh được xác định theo công thức sau:\nn\nTỷ lệ sở hữu vốn =\n∑\nXi x Yi\n(i=1)\nTrong đó:\nXi: Tỷ lệ sở hữu vốn của tổ chức, cá nhân khác trong thành viên liên danh thứ i;\nYi: Tỷ lệ phần trăm (%) khối lượng công việc của thành viên liên danh thứ i trong thỏa thuận liên danh;\nn: Số thành viên tham gia trong liên danh.\n- Nhà thầu trong nước thuộc trường hợp quy định tại điểm g khoản 1 Điều 10 của Luật Đấu thầu khi chào thầu sản phẩm do nhà thầu đó sản xuất không phải đáp ứng quy định về bảo đảm cạnh tranh quy định tại Mục này.\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n2\n1\n Chỉ đánh giá nội dung này đối với nhà thầu là đơn vị sự nghiệp.\nE-\nCDNT 5.4\nKhông áp dụng\nTrường hợp có áp dụng nhà thầu phải cung cấp tài liệu để chứng minh việc áp dụng mua hàng hóa từ nhà thầu có từ 50% lao động trở lên là người khuyết tật, thương binh, dân tộc thiểu số có hợp đồng lao động với thời gian thực hiện hợp đồng từ 03 tháng trở lên và đến thời điểm đóng thầu hợp đồng vẫn còn hiệu lực được tham dự thầu.\nE-\nCDNT 7.5\nHội nghị tiền đấu thầu: Không\nE-\nCDNT 8\nChi phí nộp E-\nHSDT: 220.000 VND\nE-\nCDNT 10.8\nNhà thầu phải nộp cùng với E-\nHSDT các tài liệu sau đây: Tất cả các biểu mẫu và tài liệu theo quy định tại Mục 10 Chương I, Chương III, Chương V của E-\nHSYC..\nE-\nCDNT 12.1\nNhà thầu không được phép nộp đề xuất phương án kỹ thuật thay thế.\nE-\nCDNT 13.5\nChào giá: Theo Mẫu số 12.1 (12.1A hoặc 12.1B hoặc 12.1C) Chương IV.\nE-\nCDNT 15.10\nThời hạn sử dụng dự kiến của hàng hóa (để yêu cầu vật tư, phụ tùng thay thế) : Thời hạn sử dụng > 50% tuổi thọ hàng hóa tại thời điểm cấp hàng..\nE-\nCDNT 16.2\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n3\nYêu cầu về tài liệu để chứng minh năng lực thực hiện hợp đồng của nhà thầu: Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý phân phối hoặc giấy chứng nhận quan hệ đối tác hoặc giấy cam kết hỗ trợ kỹ thuật, bảo hành của nhà sản xuất hoặc của đại lý phân phối hoặc tài liệu khác có giá trị tương đương.\nE-\nCDNT 17.1\nThời hạn hiệu lực của E-\nHSDT là: ≥ 120 ngày, kể từ ngày có thời điểm đóng thầu.\nE-\nCDNT 18.2\nNội dung bảo đảm dự thầu Giá trị bảo đảm dự thầu: 55.655.000 VND Đối với nhà thầu có tên trong danh sách nhà thầu có các hành vi quy định tại khoản 1 Điều 20 của Nghị định số 214/2025/\nNĐ-\nCP và được đăng tải trên Hệ thống mạng đấu thầu quốc gia phải thực hiện biện pháp bảo đảm dự thầu với giá trị gấp 03 lần giá trị yêu cầu nêu trên trong thời hạn 02 năm kể từ lần cuối cùng thực hiện các hành vi này. Trường hợp nhà thầu liên danh, thành viên liên danh có các hành vi quy định tại khoản 1 Điều 20 của Nghị định số 214/2025/\nNĐ-\nCP nêu trên phải thực hiện biện pháp bảo đảm dự thầu với giá trị gấp 03 lần giá trị bảo đảm dự thầu tương ứng với tỷ lệ giá trị công việc thành viên đó đảm nhận trong liên danh trong thời hạn 02 năm kể từ lần cuối cùng thực hiện hành vi này.\n- Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 150  ngày.\nE-\nCDNT 18.4\nThời gian hoàn trả hoặc giải tỏa bảo đảm dự thầu đối với nhà thầu không được lựa chọn: 14 ngày, kể từ ngày kết quả lựa chọn nhà thầu được phê duyệt.\nE-\nCDNT 28.4\nCách tính ưu đãi:\na) Ưu đãi đối với hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước dưới 50% và không có hàng hóa nào có chi phí sản xuất trong nước từ 50% trở lên được xác định như sau: Hàng hóa không thuộc đối tượng được hưởng ưu đãi phải cộng thêm một khoản  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n4\ntiền bằng 7,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng\nĐối với trường hợp nhà thầu chào hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước dưới 50% mà cơ sở sản xuất có từ 50% lao động là người khuyết tật, thương binh, dân tộc thiểu số có hợp đồng lao động với thời gian thực hiện hợp đồng từ 03 tháng trở lên và đến thời điểm đóng thầu hợp đồng vẫn còn hiệu lực thì được hưởng hệ số ưu đãi 10% thay cho hệ số ưu đãi 7,5%.\nb) Ưu đãi đối với hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước từ 50% trở lên được xác định như sau: hàng hóa không thuộc đối tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 10% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng; hàng hóa thuộc đối tượng ưu đãi mà có tỷ lệ chi phí sản xuất trong nước dưới 50% phải cộng thêm một khoản tiền bằng 2,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng; hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước dưới 50% mà cơ sở sản xuất có từ 50% lao động là người khuyết tật, thương binh, dân tộc thiểu số có hợp đồng lao động với thời gian thực hiện hợp đồng từ 03 tháng trở lên và đến thời điểm đóng thầu hợp đồng vẫn còn hiệu lực thì không phải cộng thêm tiền vào giá dự thầu của nhà thầu để so sánh, xếp hạng\nĐối với các trường hợp nhà thầu chào hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước từ 50% trở lên mà cơ sở sản xuất có từ 50% lao động là người khuyết tật, thương binh, dân tộc thiểu số có hợp đồng lao động với thời gian thực hiện hợp đồng từ 03 tháng trở lên, đến thời điểm đóng thầu hợp đồng vẫn còn hiệu lực thì được hưởng hệ số ưu đãi 12% thay cho hệ số ưu đãi 10%.\nc) Ưu đãi đối với hàng hóa là sản phẩm đổi mới sáng tạo có xuất xứ Việt Nam, sản phẩm quy định tại điểm i khoản 1 Điều 10 của Luật Đấu thầu như sau: hàng hóa không thuộc đối tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 15% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng; hàng hóa thuộc đối tượng ưu đãi mà có tỷ lệ chi phí sản xuất trong nước dưới 50% phải cộng thêm một khoản tiền bằng 7,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng; hàng hóa thuộc đối tượng ưu đãi mà có tỷ lệ chi phí sản xuất trong nước từ 50% trở lên phải cộng thêm một khoản tiền bằng 5% giá dự thầu trừ đi giá trị giảm giá (nếu có) của hàng hóa đó vào giá dự thầu trừ đi giá trị giảm giá (nếu có) của nhà thầu để so sánh, xếp hạng\nĐối với các hàng hóa không phải là sản phẩm đổi mới sáng tạo xuất xứ Việt Nam, sản phẩm quy định tại điểm i khoản 1 Điều 10 của Luật Đấu thầu, trường hợp nhà thầu chào hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước dưới 50% thì khi tính ưu đãi, hệ số 15% được thay bằng 7,5%; hàng hóa có xuất xứ Việt Nam có tỷ lệ chi phí sản xuất trong nước từ 50% trở lên thì khi tính ưu đãi, hệ số 15% được thay bằng 10%.\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n5\nd) Sản phẩm đổi mới sáng tạo được hưởng ưu đãi theo quy định tại điểm c khoản này khi đáp ứng một trong các điều kiện sau:\n- Sản phẩm thuộc danh mục công nghệ cao được ưu tiên đầu tư phát triển hoặc danh mục sản phẩm công nghệ cao được khuyến khích phát triển theo quyết định của Thủ tướng Chính phủ;\n- Sản phẩm, hàng hóa từ kết quả của nhiệm vụ khoa học, công nghệ và đổi mới sáng tạo đặc biệt, sản phẩm, hàng hóa từ kết quả của nhiệm vụ khoa học, công nghệ và đổi mới sáng tạo trong nước theo quy định của pháp luật về khoa học, công nghệ và đổi mới sáng tạo;\n- Sản phẩm được tạo ra trên cơ sở sáng chế, thiết kế bố trí mạch tích hợp bán dẫn, giống cây trồng của chính nhà thầu được cấp văn bằng bảo hộ trong thời hạn không quá 05 năm kể từ ngày được cấp hoặc chương trình máy tính của chính nhà thầu trong thời hạn không quá 05 năm kể từ ngày được cấp giấy chứng nhận đăng ký quyền tác giả;\n- Sản phẩm chip bán dẫn;\n- Sản phẩm đạt giải thưởng Hồ Chí Minh, giải thưởng nhà nước về khoa học và công nghệ theo quy định của pháp luật về giải thưởng thi đua khen thưởng và pháp luật về khoa học, công nghệ và đổi mới sáng tạo;\n- Sản phẩm mới tạo ra từ kết quả nghiên cứu và phát triển tại một trong các cơ sở của Trung tâm Đổi mới sáng tạo Quốc gia hoặc trung tâm đổi mới sáng tạo cấp quốc gia, trung tâm đổi mới sáng tạo cấp tỉnh;\n- Sản phẩm mới tạo ra từ kết quả nghiên cứu khoa học và phát triển công nghệ theo quy định của pháp luật về chuyển giao công nghệ.\nSản phẩm đổi mới sáng tạo quy định tại khoản này được hưởng ưu đãi trong thời hạn 06 năm kể từ lần đầu được sản xuất và đủ điều kiện để đưa ra thị trường.\nE-\nCDNT 28.8\n- Các ưu đãi khác (nếu có): Không.\nE-\nCDNT 29.1\nPhương pháp đánh giá E-\nHSDT là:\n- Đánh giá về năng lực và kinh nghiệm: Đạt/\nKhông đạt.\n- Đánh giá về kỹ thuật: Đạt/\nKhông đạt.\n- Đánh giá về tài chính: Phương pháp giá thấp nhất.\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n6\nE-\nCDNT 29.3(d)\nCách thức thực hiện: Việc so sánh, xếp hạng E-\nHSDT được xác định trên cơ sở giá dự thầu bao gồm toàn bộ thuế, phí, lệ phí (nếu có).\nE-\nCDNT 29.3(đ)\nXếp hạng nhà thầu: nhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có), cộng giá trị ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất.\nE-\nCDNT 31.4\nNhà thầu có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có) thấp nhất.\nE-\nCDNT 34.1\nTỷ lệ tăng khối lượng tối đa là: 10%.\nTỷ lệ giảm khối lượng tối đa là: 10%.\nE-\nCDNT 34.2\n- Tùy chọn mua thêm: Không áp dụng\nE-\nCDNT 38.1(b)\n- Người có thẩm quyền: Công ty Cổ phần Điện Nước An Giang.\n+ Địa chỉ: Số 821, Trần Hưng Đạo, phường Bình Đức, tỉnh An Giang.\n+ E-\nmail: ctydnag@vnn.vn.\n- Bộ phận thường trực giúp việc cho Chủ tịch Hội đồng giải quyết kiến nghị: + Địa chỉ: Số 821, Trần Hưng Đạo, Phường Bình Đức, Tỉnh An Giang.\n+ E-\nmail: ctydnag@vnn.vn.\nE-\nCDNT 38.2\nKhi thấy quyền và lợi ích hợp pháp bị ảnh hưởng, nhà thầu, cơ quan, tổ chức được kiến nghị theo quy trình sau: Theo quy định tại Điều  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n7\n137, 138, 139 Nghị định 214/2025/\nNĐ-\nCP.\n+ Chủ đầu tư: Công ty Cổ phần Điện Nước An Giang. Địa chỉ: Số 821, Trần Hưng Đạo, phường Bình Đức, tỉnh An Giang.\n.\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n8\n\n### Chương VII: Điều kiện cụ thể của hợp đồng\nChương VII. ĐIỀU KIỆN CỤ THỂ CỦA HỢP ĐỒNG\nE-\nĐKC 1.1\nChủ đầu tư là: CÔNG TY CP ĐIỆN NƯỚC AN GIANG\nĐịa chỉ: Số 821 đường Trần Hưng Đạo, Tổ 13, Khóm Bình Thới 1, Phường Bình Đức, Tỉnh An Giang\nMã số thuế: 1600249791\nSố tài khoản: Điện thoại: 0913952352\nFax: Email: ctydnag@vnn.vn\nĐại diện ủy quyền (nếu có): E-\nĐKC 1.3\nNhà thầu: Địa chỉ:  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n1\nMã số thuế: Số tài khoản: Điện thoại: Fax: Email: E-\nĐKC 1.11\nĐịa điểm dự án: Xã Bình Hòa và phường Chi Lăng, tỉnh An Giang\nE-\nĐKC 2.2 (i)\nCác tài liệu sau đây cũng là một phần của hợp đồng: E-\nĐKC 4.1\nCác thông báo cần gửi về Chủ đầu tư theo địa chỉ dưới đây: Người nhận: CÔNG TY CP ĐIỆN NƯỚC AN GIANG\nĐịa chỉ: Số 821, Trần Hưng Đạo, phường Bình Đức, tỉnh An Giang\nĐiện thoại: 02963.875800\nFax: Địa chỉ email: E-\nĐKC 5.2\nGiá trị bảo đảm thực hiện hợp đồng: 3 % giá hợp đồng\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n2\nHiệu lực của bảo đảm thực hiện hợp đồng: Bảo đảm thực hiện hợp đồng có hiệu lực kể từ ngày hợp đồng có hiệu lực cho đến: Bảo đảm thực hiện hợp đồng có hiệu lực kể từ ngày hợp đồng có hiệu lực cho đến  toàn bộ hàng hóa được bàn giao, hai bên ký biên bản nghiệm thu và Nhà thầu chuyển sang nghĩa vụ bảo hành theo quy định. E-\nĐKC 5.4\nThời hạn hoàn trả bảo đảm thực hiện hợp đồng: Thời hạn hoàn trả bảo đảm thực hiện hợp đồng sau khi Nhà thầu hoàn thành các nghĩa vụ hợp đồng\nE-\nĐKC 6.1\nDanh sách nhà thầu phụ: E-\nĐKC 7.2\nThời gian để tiến hành hòa giải: 15 ngày\nGiải quyết tranh chấp: Trong khoảng thời gian 15 ngày kể từ ngày phát sinh tranh chấp thì bất kỳ bên nào cũng đều có thể yêu cầu đưa việc tranh chấp ra giải quyết tại tòa án kinh tế tỉnh An Giang, chi phí cho việc giải quyết tranh chấp do tòa án phán quyết.\nE-\nĐKC 9\nNhà thầu phải cung cấp các hóa đơn và chứng từ sau đây: hóa đơn giá trị gia tăng, chứng từ vận tải, giấy chứng nhận bảo hành của Nhà thầu hoặc nhà sản xuất (nếu có), chứng nhận kiểm định của cơ quan kiểm định (nếu có), danh mục hàng hóa đóng gói, giấy chứng nhận xuất xứ, giấy chứng nhận chất lượng.\nChủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định, nếu không Nhà thầu sẽ phải chịu mọi chi phí phát sinh có liên quan. E-\nĐKC 11.1\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n3\nLoại hợp đồng: Trọn gói\nE-\nĐKC 11.2\nGiá hợp đồng: cố định\nE-\nĐKC 12.3\nĐiều chỉnh thuế: Được phép\nTrong quá trình thực hiện hợp đồng, trường hợp tại thời điểm thanh toán nếu chính sách về thuế có sự thay đổi (tăng hoặc giảm) và trong hợp đồng có quy định được điều chỉnh thuế, đồng thời nhà thầu xuất trình được các tài liệu xác định rõ số thuế phát sinh thì khoản chênh lệch của chính sách về thuế sẽ được điều chỉnh theo quy định trong hợp đồng\nE-\nĐKC 13.1\nTạm ứng: 15 % giá trị hợp đồng.\nE-\nĐKC 14.2\nPhương thức thanh toán: Phương thức thanh toán: 02 đợt\n- Đợt 1: Sau khi Nhà thầu đưa thiết bị về công trường và được các bên nghiệm thu (trước khi tiến hành lắp đặt), trong vòng 07 (bảy) ngày, thì Chủ đầu tư sẽ thanh toán cho Nhà thầu 80% giá trị của hợp đồng (đã bao gồm thu hồi 100% giá trị đã tạm ứng).\n- Đợt 2: Sau khi thiết bị được nghiệm thu hoàn thành và bàn giao đưa vào sử dụng đồng thời có đủ hồ sơ thanh toán được chủ đầu tư chấp thuận. Chủ đầu tư sẽ thanh toán cho Nhà thầu 100% giá trị nghiệm thu hoàn thành và giữ lại 5% giá trị bảo hành (Sẽ không giữ lại nếu Bên B cung cấp chứng thư bảo lãnh bảo hành).\nE-\nĐKC 15.2\nQuyền:  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n4\nE-\nĐKC 18.2\nViệc đóng gói, ghi chú đối với hàng hóa, các giấy tờ bên trong và bên ngoài kiện hàng: Theo tiêu chuẩn của nhà thầu và sản phẩm, Ghi đầy đủ các chỉ dẫn cho việc bốc dỡ, vận chuyển, bảo quản.\nE-\nĐKC 19\nNội dung bảo hiểm: Bảo hiểm phải bảo đảm phù hợp với quy định của pháp luật cũng như phù hợp với các điều kiện thương mại được áp dụng đối với cả Chủ đầu tư và Nhà thầu. Nhà thầu phải chịu trách nhiệm mua bảo hiểm cho vật tư, phương tiện vận chuyển, bảo hiểm đối với người lao động, bảo hiểm trách nhiệm dân sự đối với người thứ ba cho rủi ro của Nhà thầu\nE-\nĐKC 20.1\nTrách nhiệm vận chuyển hàng hóa được thực hiện như sau: Theo hợp đồng, Nhà thầu phải vận chuyển hàng hóa đến địa điểm dự án. Việc vận chuyển hàng hóa đến địa điểm dự án, bao gồm cả bảo hiểm và lưu kho theo quy định trong hợp đồng, do Nhà thầu thực hiện; các chi phí liên quan được tính trong giá hợp đồng E-\nĐKC 20.2\nCác dịch vụ bao gồm:\nE-\nĐKC 21.1\nKiểm tra, thử nghiệm hàng hóa: Việc kiểm tra, thử nghiệm của Nhà thầu trên cơ sở phù hợp với yêu cầu quy định tại Chương V.\nE-\nĐKC 21.2\nViệc kiểm tra, thử nghiệm hàng hóa được thực hiện tại: Đơn vị có chuyên môn.\n Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n5\nE-\nĐKC 22\nCăn cứ quy mô, tính chất và yêu cầu của gói thầu mà quy định cụ thể nội dung này theo một trong các cách thức sau: 1. Phạt vi phạm hợp đồng : Áp dụng\nTrường hợp áp dụng phạt vi phạm hợp đồng thì quy định như sau: Trừ trường hợp bất khả kháng theo quy định tại Mục 26 E-\nĐKC, nếu Nhà thầu không thể giao hàng hay cung cấp các dịch vụ liên quan theo đúng thời hạn đã nêu trong hợp đồng thì Chủ đầu tư có thể khấu trừ vào giá hợp đồng một khoản tiền phạt tương ứng với: 0.5%/ ngày cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 12%. Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-\nĐKC.  2. Bồi thường thiệt hại: Áp dụng\nBồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế\nE-\nĐKC 23.3\nThời hạn bảo hành là: 365 ngày\nĐịa điểm để áp dụng bảo hành là: Xã Bình Hòa và phường Chi Lăng, tỉnh An Giang\nE-\nĐKC 23.5, E-\nĐKC 23.6\nThời hạn sửa chữa, thay thế là: 5 ngày\nE-\nĐKC 27.7(d)\nTrường hợp đề xuất giải pháp tiết kiệm chi phí được Chủ đầu tư chấp thuận và giúp giảm giá hợp đồng, Chủ đầu tư thanh toán cho Nhà thầu 0% giá trị giảm giá hợp đồng Trường hợp ô điền thông tin không đủ độ dài để điền các nội dung về hợp đồng cụ thể hoặc không thể điền được công thức thì đính  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n6\nkèm, tuy nhiên trong từng nội dung cụ thể phải ghi rõ tham chiếu đến tệp tin đính kèm:  Tài liệu được in từ Hệ thống e-\nGP tại địa chỉ https://\nmuasamcong.mof.gov.vn\n7","analysis":{"by":"hsmt-worker","notes":["Chương I, Chương III Mục 1-2 (tính hợp lệ, năng lực và kinh nghiệm), Chương IV, Chương VI và Phần 4 không có trong tài liệu được cung cấp, nên chưa phân tích được ngưỡng kinh nghiệm, năng lực tài chính và nội dung Mục 29 E-ĐKC.","Bảng thông số Chương V được trích từ PDF dạng bảng, một số dòng bị tách. Các trích dẫn đã ghép lại theo nội dung ô, cần đối chiếu bản gốc khi lập bảng đáp ứng."],"result":{"keyInfo":{"budget":"3.710.365.000 đồng","bidForm":"Chào hàng cạnh tranh, trong nước, đấu thầu qua mạng","bidName":"Gói thầu số 02: Mua sắm máy phát điện 400 kVA cho NMN Bình Hòa và máy phát điện 300 kVA cho NMN Núi Cấm","investor":"CÔNG TY CP ĐIỆN NƯỚC AN GIANG (MST 1600249791), Số 821 đường Trần Hưng Đạo, Tổ 13, Khóm Bình Thới 1, Phường Bình Đức, Tỉnh An Giang","notifyNo":"IB2600594596 (phiên bản 00, đăng tải 06/11/2026 10:37); Mã KHLCNT PL2600340190","warranty":"≥ 12 tháng (Chương V, Chương III); 365 ngày (E-ĐKC 23.3); bảo trì tối thiểu 01 lần/03 tháng trong thời gian bảo hành","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"55.655.000 VND, hiệu lực ≥ 150 ngày, bằng thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh. Nhà thầu có tên trong danh sách theo khoản 1 Điều 20 NĐ 214/2025/NĐ-CP phải bảo đảm gấp 03 lần.","bidValidity":"≥ 120 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"09:00 ngày 17/11/2026 (mở thầu cùng thời điểm)","contractType":"Trọn gói; giá hợp đồng cố định; được phép điều chỉnh thuế","deliveryTime":"90 ngày (thời gian thực hiện gói thầu); tiến độ cung cấp ≤ 90 ngày","procuringEntity":"CÔNG TY CP ĐIỆN NƯỚC AN GIANG; Quyết định 2013/QĐ-CTCPĐN giao Ban QLDA Đầu tư Xây dựng tổ chức lựa chọn nhà thầu; tư vấn lập E-HSMT và đánh giá E-HSDT: Công ty CP Tư vấn và Dịch vụ Xây dựng TSC","deliveryLocation":"Xã Bình Hòa và phường Chi Lăng, tỉnh An Giang","evaluationMethod":"Năng lực và kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: Phương pháp giá thấp nhất (có tính ưu đãi hàng hóa xuất xứ Việt Nam)","generatorCapacity":"01 tổ ≥ 400 kVA liên tục (dự phòng ≥ 440 kVA) và 01 tổ ≥ 300 kVA liên tục (dự phòng ≥ 330 kVA); 230/400V, 3 pha, 50Hz"},"summary":"Gói thầu số 02 (TBMT IB2600594596) của Công ty CP Điện Nước An Giang mua sắm 01 tổ máy phát điện 400 kVA cho NMN Bình Hòa và 01 tổ máy phát điện 300 kVA cho NMN Núi Cấm. Phạm vi gồm cung cấp, vận chuyển, lắp đặt, kiểm định, nghiệm thu, bàn giao và bảo hành, kèm vỏ cách âm, bồn dầu 1000 lít, cầu dao đảo tay 800A và 630A, ống khói và các phụ kiện lắp đặt. Giá gói thầu là 3.710.365.000 đồng. Gói thầu áp dụng hình thức chào hàng cạnh tranh qua mạng trong nước, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, thời gian thực hiện 90 ngày. Thời điểm đóng thầu là 09:00 ngày 17/11/2026, bảo đảm dự thầu 55.655.000 VND có hiệu lực ≥ 150 ngày. Năng lực và kỹ thuật đánh giá theo Đạt/Không đạt, tài chính theo phương pháp giá thấp nhất.","highlights":[{"quote":"Thời điểm đóng thầu\n17/11/2026 09:00","title":"Đóng thầu 09:00 ngày 17/11/2026","detail":"Thời điểm đóng thầu và mở thầu là 17/11/2026 09:00, nộp qua mạng; chi phí nộp E-HSDT 220.000 VND. Hôm nay là 10/11/2026, còn khoảng 7 ngày.","category":"deadline","severity":"critical","reference":"TBMT; E-CDNT 8","recommendation":"Khuyến nghị: chốt cấu hình và lấy bảo lãnh dự thầu trước 14/11/2026; nộp sớm, không để sát giờ."},{"quote":"Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 150 ngày.","title":"Bảo đảm dự thầu 55.655.000 VND, hiệu lực ≥ 150 ngày","detail":"Hình thức: thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh. Nhà thầu có tên trong danh sách theo khoản 1 Điều 20 NĐ 214/2025/NĐ-CP phải bảo đảm gấp 03 lần.","category":"financial","severity":"critical","reference":"Chương II, E-CDNT 18.2","recommendation":"Khuyến nghị: tính hiệu lực từ thời điểm đóng thầu 17/11/2026 và kiểm tra lại số tiền, tên gói, số TBMT trên thư bảo lãnh."},{"quote":"Thời hạn hiệu lực của E-HSDT là: ≥ 120 ngày, kể từ ngày có thời điểm đóng thầu.","title":"Hiệu lực E-HSDT ≥ 120 ngày","detail":"Thời hạn hiệu lực tính từ thời điểm đóng thầu.","category":"documents","severity":"critical","reference":"Chương II, E-CDNT 17.1","recommendation":"Khuyến nghị: ghi đúng ≥ 120 ngày trong đơn dự thầu."},{"quote":"≥ 400 kVA * (Công suất bắt buộc phải đạt)","title":"Công suất liên tục bắt buộc ≥ 400 kVA và ≥ 300 kVA","detail":"Tổ 400 kVA: liên tục ≥ 400 kVA, dự phòng ≥ 440 kVA. Tổ 300 kVA: liên tục ≥ 300 kVA, dự phòng ≥ 330 kVA. Công suất liên tục được đánh dấu là bắt buộc phải đạt.","category":"technical","severity":"critical","reference":"Chương V, 2.2 a)/b) mục I.1","recommendation":"Khuyến nghị: chọn model có công suất prime trên catalogue hãng ≥ 400/300 kVA, không dùng công suất standby để chứng minh."},{"quote":"Tổ máy phải được đồng bộ 02 trong 03 bộ phận chính (động cơ, đầu phát, bộ điều khiển) bởi nhà sản xuất máy phát điện và được chứng nhận prototype tested trước khi sản xuất hàng loạt (Nhà thầu cung cấp chứng nhận kèm theo hồ sơ dự thầu/ chào hàng).","title":"Đồng bộ 02/03 bộ phận và chứng nhận prototype tested nộp kèm HSDT","detail":"Nhà sản xuất máy phát phải đồng bộ 02 trong 03 bộ phận (động cơ, đầu phát, bộ điều khiển) và có chứng nhận prototype tested, nộp kèm hồ sơ. Khi xuất xưởng phải có test report và chứng nhận chất lượng của hãng.","category":"technical","severity":"critical","reference":"Chương V, 2.2 a)/b) mục I.1","recommendation":"Khuyến nghị: lấy sớm chứng nhận prototype test từ hãng hoặc nhà cung cấp; tổ máy lắp ráp từ bộ phận rời có thể không đáp ứng."},{"quote":"Số xy lanh: | ≥ 8 xy lanh","title":"Thông số động cơ, kích thước, trọng lượng, tiêu hao nhiên liệu rất chặt","detail":"Tổ 400 kVA: ≥ 8 xy lanh, ≥ 14,5 L, tỉ số nén ≥ 15.0:1, biến thiên tần số ≤ ±0,25%, biến thiên điện áp ≤ ±0.5%, ≤ 2970 kg, ≤ L3340 x W1496 x H1851 mm, nhiên liệu 100% tải < 91 L/giờ, bồn chân máy ≥ 580 lít. Tổ 300 kVA: ≥ 6 xy lanh, ≥ 9L, tỉ số nén ≤ 17.0:1, ≤ 2550 kg, ≤ L2970 x W1346 x H1708 mm, 100% tải < 66 L/giờ, bồn chân máy ≥ 420 lít. Tất cả thông số phải chứng minh bằng catalogue.","category":"technical","severity":"critical","reference":"Chương V, 2.2 a)/b)","recommendation":"Khuyến nghị: đối chiếu từng dòng với datasheet của model dự kiến; chỉ cần một thông số không đạt là kỹ thuật Không đạt."},{"quote":"Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-HSĐX","title":"Catalogue tiếng Việt cho tất cả thiết bị, có highlight và nguồn hợp lệ","detail":"Catalogue phải bằng tiếng Việt cho tất cả thiết bị. Nếu máy cấu thành từ bộ phận nhập khẩu thì cần catalogue của từng nhà sản xuất thiết bị. Tài liệu phải đăng trên web nhà sản xuất hoặc có dấu nhà sản xuất/nhà phân phối được ủy quyền; tài liệu tiếng nước ngoài cần bản dịch có xác nhận; phải highlight nội dung đáp ứng.","category":"documents","severity":"critical","reference":"Chương V, 2.1; 3.2 b); Chương III Mục 3 tiêu chí 1.1","recommendation":"Khuyến nghị: chuẩn bị bản dịch tiếng Việt có xác nhận cho động cơ, đầu phát, bộ điều khiển, cầu dao đảo; ghi đường link web hãng."},{"quote":"Nhà thầu phải nộp đồng thời file Word của Bảng chào đáp ứng kỹ thuật và bản scan có ký đóng dấu hợp lệ.","title":"Bảng chào đáp ứng kỹ thuật: nộp file Word và bản scan ký đóng dấu","detail":"Phải kê khai đầy đủ, ghi tên tài liệu tham chiếu, số trang, trích dẫn nội dung. Kê khai sai thông số so với nhà sản xuất công bố bị coi là gian lận.","category":"documents","severity":"critical","reference":"Chương V, 3.2 a)","recommendation":"Khuyến nghị: lập bảng theo đúng từng dòng của 2.2 a) và b)."},{"quote":"Có đầy đủ tài liệu chứng minh tự cung cấp, hoặc thỏa thuận hoặc hợp đồng nguyên tắc với đơn vị cung cấp. (kèm theo Giấy đăng ký kinh doanh của đơn vị cung cấp thể hiện ngành nghề được phép kinh doanh cho gói thầu).","title":"Tài liệu chứng minh nguồn cung kèm GPKD đơn vị cung cấp","detail":"Phải có tài liệu chứng minh tự cung cấp, hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp, kèm Giấy đăng ký kinh doanh của đơn vị cung cấp.","category":"eligibility","severity":"critical","reference":"Chương III, Mục 3, tiêu chí 1.1","recommendation":"Khuyến nghị: ký thỏa thuận hoặc hợp đồng nguyên tắc với nhà cung cấp máy trước khi nộp thầu."},{"quote":"Việt Nam - phải có đại diện của hãng làm việc tại Việt Nam","title":"Xuất xứ G7/ASIA, hãng có đại diện tại Việt Nam, Location HCM","detail":"Tổ máy: xuất xứ G7/ASIA, hãng có kinh nghiệm sản xuất trên thế giới và có đại diện làm việc tại Việt Nam, Location: HCM. Động cơ, bộ điều khiển: G7/ASIA hoặc tương đương. Đầu phát: G7/EU/ASIA hoặc tương đương.","category":"technical","severity":"critical","reference":"Chương V, 2.2 a)/b) mục I.1-I.4","recommendation":"Khuyến nghị: chuẩn bị tài liệu chứng minh văn phòng đại diện của hãng tại Việt Nam/TP.HCM."},{"quote":"Đề xuất tổng thời gian giao hàng > 90 ngày.","title":"Tiến độ cung cấp ≤ 90 ngày, có bảng tiến độ và biểu đồ huy động","detail":"Đề xuất tổng thời gian giao hàng > 90 ngày là Không đạt. Biểu tiến độ phải chia theo ngày hoặc tuần cho từng hạng mục, tính thời tiết và ngày nghỉ lễ tết, kèm biểu đồ huy động nhân lực và thiết bị.","category":"deadline","severity":"critical","reference":"Chương III, Mục 3, tiêu chí 5","recommendation":"Khuyến nghị: xác nhận thời gian giao máy của nhà cung cấp vì phải sản xuất năm 2026 trở về sau và có kiểm định."},{"quote":"Có thuyết minh, sơ đồ lắp đặt đấu nối, bản vẽ phương án lắp đặt thiết bị một cách hợp lý, phù hợp với từng loại thiết bị, đáp ứng yêu cầu của Chương V – E HSYC.","title":"Giải pháp kỹ thuật, biện pháp lắp đặt đầy đủ","detail":"Cần có thuyết minh, sơ đồ lắp đặt đấu nối, bản vẽ phương án lắp đặt; mặt bằng công trường; sơ đồ tổ chức; biện pháp nghiệm thu, chạy thử, kiểm định; an toàn lao động, phòng cháy chữa cháy, vệ sinh môi trường; kế hoạch bảo hành; thuyết minh thích ứng môi trường.","category":"technical","severity":"critical","reference":"Chương III, Mục 3, tiêu chí 2, 7; Chương V, 3.3","recommendation":"Khuyến nghị: lập thuyết minh riêng cho từng địa điểm (Bình Hòa và Chi Lăng)."},{"quote":"Nếu nhà thầu đề xuất các tiêu chuẩn, quy chuẩn hoặc các quy định hiện hành hết hiệu lực thì hồ sơ dự thầu sẽ được đánh giá là không hợp lệ.","title":"Đề xuất tiêu chuẩn hết hiệu lực làm HSDT không hợp lệ","detail":"Nếu nhà thầu đề xuất tiêu chuẩn, quy chuẩn hoặc quy định hết hiệu lực thì hồ sơ dự thầu bị đánh giá không hợp lệ.","category":"documents","severity":"critical","reference":"Chương V, 3.1 a)","recommendation":"Khuyến nghị: rà soát số hiệu và năm của mọi TCVN, ISO, QCVN trích dẫn trong thuyết minh."},{"quote":null,"title":"Thiếu nhiều chương trong dữ liệu","detail":"Chương I, Chương III (Mục 1 tính hợp lệ, Mục 2 năng lực-kinh nghiệm), Chương IV, Chương VI và Phần 4 (biểu mẫu hợp đồng) không có trong tài liệu được cung cấp. Vì vậy chưa xác định được ngưỡng hợp đồng tương tự, doanh thu, nhân sự, thiết bị, và chưa có nội dung Mục 29 E-ĐKC (chấm dứt hợp đồng).","category":"documents","severity":"warning","reference":"Danh sách chương HSMT","recommendation":"Khuyến nghị: tải đầy đủ webform Chương III (năng lực, kinh nghiệm) trên muasamcong và kiểm tra trước khi quyết định dự thầu."},{"quote":"độ ồn 70±5 dBA@7m","title":"Mâu thuẫn yêu cầu độ ồn","detail":"Phần tổ máy ghi 'khoảng cách 7 mét đạt 70dBA'. Phần vỏ cách âm ghi '70±5 dBA@7m'. Ngoài ra còn phải kiểm định độ ồn và khí thải đáp ứng TCVN nhưng không nêu số TCVN.","category":"technical","severity":"warning","reference":"Chương V, 2.1; 2.2 a)/b) mục I.1 và II.1","recommendation":"Khuyến nghị: chào ≤ 70 dBA@7m để an toàn, hoặc gửi câu hỏi làm rõ."},{"quote":"Loại máy: | Máy trần","title":"'Loại máy: Máy trần' nhưng tiêu chí độ ồn áp cho máy có vỏ","detail":"Thông số trọng lượng và kích thước tính cho máy trần. Vỏ cách âm là hạng mục phụ trợ riêng, thép 2mm.","category":"technical","severity":"warning","reference":"Chương V, 2.2 a)/b)","recommendation":"Khuyến nghị: tách rõ thông số máy trần và vỏ trong bảng đáp ứng; nếu vỏ do đơn vị trong nước chế tạo, cần tài liệu đo độ ồn."},{"quote":"0.5%/ ngày cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 12%.","title":"Phạt chậm 0.5%/ngày, tối đa 12%, kèm bồi thường toàn bộ thiệt hại thực tế","detail":"Mức phạt mỗi ngày cao; chỉ khoảng 24 ngày chậm đã đạt mức trần 12% (12% ÷ 0,5%/ngày = 24 ngày). Ngoài phạt còn phải bồi thường toàn bộ thiệt hại thực tế.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 22","recommendation":"Khuyến nghị: đặt tiến độ có dự phòng thời gian so với 90 ngày."},{"quote":"Thời hạn sửa chữa, thay thế là: 5 ngày","title":"Mâu thuẫn thời hạn sửa chữa bảo hành: 5 ngày và 06 giờ","detail":"E-ĐKC 23.5/23.6 ghi thời hạn sửa chữa, thay thế 5 ngày. Chương V yêu cầu sửa chữa tối đa 06h và có mặt trong vòng 06 giờ, trực sự cố 24/7.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 23.5, 23.6; Chương V, 2.1, 3.1","recommendation":"Khuyến nghị: cam kết theo mức chặt hơn (06 giờ phản hồi) và hỏi làm rõ."},{"quote":"trong vòng 07 (bảy) ngày, thì Chủ đầu tư sẽ thanh toán cho Nhà thầu 80% giá trị của hợp đồng (đã bao gồm thu hồi 100% giá trị đã tạm ứng).","title":"Dòng tiền: thanh toán 80% chỉ sau khi thiết bị về công trường và được nghiệm thu","detail":"Tạm ứng 15%, BĐTHHĐ 3%. Đợt 1 (80%, đã trừ tạm ứng) thanh toán trong 07 ngày sau khi nghiệm thu hàng về công trường; đợt 2 giữ 5% bảo hành nếu không có bảo lãnh bảo hành. Chứng từ phải đến tay Chủ đầu tư trước khi hàng đến.","category":"financial","severity":"warning","reference":"Chương VII, E-ĐKC 5.2, 9, 13.1, 14.2","recommendation":"Khuyến nghị: chuẩn bị vốn để thanh toán cho nhà cung cấp trước khi nhận đợt 1."},{"quote":"chứng thư giám định về số lượng, tình trạng, đồng bộ và xuất xứ; tờ khai hải quan; vận đơn vận chuyển; danh mục đóng gói hàng hóa (Packing list)","title":"Cam kết bộ chứng từ nhập khẩu và chứng thư giám định","detail":"Thiết bị nhập khẩu cần cam kết cung cấp CO, CQ, chứng thư giám định số lượng, tình trạng, đồng bộ, xuất xứ, tờ khai hải quan, vận đơn, packing list. Nhà thầu phải thuê kiểm định và cung cấp chứng thư giám định khi giao hàng.","category":"documents","severity":"warning","reference":"Chương V, 2.1; 3.2 c)","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp khả năng cấp đủ bộ chứng từ, đặc biệt tờ khai hải quan."},{"quote":"Tỉ số nén | ≥ 15.0 : 1","title":"Tỉ số nén hai tổ máy yêu cầu theo hai chiều khác nhau","detail":"Tổ 400 kVA yêu cầu tỉ số nén ≥ 15.0 : 1. Tổ 300 kVA yêu cầu ≤ 17.0 : 1.","category":"technical","severity":"warning","reference":"Chương V, 2.2 a)/b) mục I.2","recommendation":"Khuyến nghị: kiểm tra kỹ datasheet động cơ của cả hai model."},{"quote":"Đánh giá về tài chính: Phương pháp giá thấp nhất.","title":"Đánh giá giá thấp nhất, có ưu đãi hàng xuất xứ Việt Nam","detail":"Hàng không thuộc diện ưu đãi bị cộng 7,5% hoặc 10% tùy trường hợp theo E-CDNT 28.4. Giá so sánh bao gồm toàn bộ thuế, phí, lệ phí. Khối lượng có thể tăng hoặc giảm tối đa 10%. Không cho phép phương án kỹ thuật thay thế.","category":"financial","severity":"info","reference":"Chương II, E-CDNT 12.1, 28.4, 29.1, 34.1","recommendation":"Khuyến nghị: nếu đối thủ có thể chào hàng xuất xứ Việt Nam, tính phần cộng ưu đãi khi định giá."},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý phân phối","title":"Không yêu cầu giấy phép bán hàng của nhà sản xuất","detail":"E-CDNT 16.2 không yêu cầu MAF hoặc ủy quyền bán hàng. Tuy nhiên catalogue và bản dịch vẫn phải có dấu hoặc xác nhận của nhà sản xuất hoặc nhà phân phối được ủy quyền hợp pháp (Chương V 3.2 b).","category":"documents","severity":"info","reference":"Chương II, E-CDNT 16.2; Chương V, 3.2 b)","recommendation":"Khuyến nghị: vẫn xin dấu hoặc xác nhận catalogue từ nhà phân phối."}],"contractTerms":[{"term":"Phạt chậm giao hàng","quote":"Chủ đầu tư có thể khấu trừ vào giá hợp đồng một khoản tiền phạt tương ứng với: 0.5%/ ngày cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, E-ĐKC 22","requirement":"0.5%/ngày cho đến khi nội dung công việc được thực hiện (trừ bất khả kháng)"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 12%. Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, E-ĐKC 22","requirement":"Đến 12%; khi đạt mức tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo Mục 29 E-ĐKC"},{"term":"Bồi thường thiệt hại","quote":"Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế","reference":"Chương VII, E-ĐKC 22","requirement":"Áp dụng, trên cơ sở toàn bộ thiệt hại thực tế"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 3 % giá hợp đồng","reference":"Chương VII, E-ĐKC 5.2, 5.4","requirement":"3% giá hợp đồng; hiệu lực từ ngày hợp đồng có hiệu lực đến khi toàn bộ hàng hóa được bàn giao, nghiệm thu và nhà thầu chuyển sang nghĩa vụ bảo hành; hoàn trả sau khi nhà thầu hoàn thành nghĩa vụ hợp đồng"},{"term":"Tạm ứng","quote":"Tạm ứng: 15 % giá trị hợp đồng.","reference":"Chương VII, E-ĐKC 13.1","requirement":"15% giá trị hợp đồng"},{"term":"Thanh toán","quote":"Chủ đầu tư sẽ thanh toán cho Nhà thầu 100% giá trị nghiệm thu hoàn thành và giữ lại 5% giá trị bảo hành (Sẽ không giữ lại nếu Bên B cung cấp chứng thư bảo lãnh bảo hành).","reference":"Chương VII, E-ĐKC 14.2","requirement":"02 đợt. Đợt 1: trong 07 ngày sau khi thiết bị về công trường và được nghiệm thu (trước lắp đặt), thanh toán 80% giá trị hợp đồng (đã thu hồi 100% tạm ứng). Đợt 2: sau nghiệm thu hoàn thành, bàn giao và đủ hồ sơ, thanh toán 100% giá trị nghiệm thu hoàn thành, giữ lại 5% bảo hành (không giữ nếu có chứng thư bảo lãnh bảo hành)"},{"term":"Bảo đảm bảo hành","quote":"giữ lại 5% giá trị bảo hành (Sẽ không giữ lại nếu Bên B cung cấp chứng thư bảo lãnh bảo hành)","reference":"Chương VII, E-ĐKC 14.2","requirement":"Giữ lại 5% giá trị bảo hành, hoặc thay bằng chứng thư bảo lãnh bảo hành"},{"term":"Thời gian bảo hành","quote":"Thời hạn bảo hành là: 365 ngày","reference":"Chương VII, E-ĐKC 23.3, 23.5, 23.6","requirement":"365 ngày, tại Xã Bình Hòa và phường Chi Lăng, tỉnh An Giang; thời hạn sửa chữa, thay thế 5 ngày"},{"term":"Thời hạn giao hàng","quote":"Thời gian thực hiện: 90 ngày.","reference":"Chương V, Mục 1 I; Chương III Mục 3 tiêu chí 5","requirement":"Thời gian thực hiện gói thầu 90 ngày; tiến độ cung cấp ≤ 90 ngày"},{"term":"Nghiệm thu","quote":"Công việc chỉ được coi là hoàn thành khi hai bên ký biên bản nghiệm thu bàn giao đưa vào sử dụng.","reference":"Chương V, II.1.c; E-ĐKC 21.1, 21.2","requirement":"Hoàn thành khi hai bên ký biên bản nghiệm thu bàn giao đưa vào sử dụng; kiểm tra, thử nghiệm tại đơn vị có chuyên môn, phù hợp Chương V"},{"term":"Điều chỉnh giá","quote":"Điều chỉnh thuế: Được phép","reference":"Chương VII, E-ĐKC 11.2, 12.3","requirement":"Giá hợp đồng cố định; được phép điều chỉnh thuế khi chính sách thuế thay đổi và nhà thầu xuất trình được tài liệu xác định số thuế phát sinh"},{"term":"Chứng từ giao hàng","quote":"Chủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định, nếu không Nhà thầu sẽ phải chịu mọi chi phí phát sinh có liên quan.","reference":"Chương VII, E-ĐKC 9","requirement":"Hóa đơn GTGT, chứng từ vận tải, giấy bảo hành, chứng nhận kiểm định (nếu có), packing list, giấy chứng nhận xuất xứ, giấy chứng nhận chất lượng; Chủ đầu tư phải nhận trước khi hàng đến"},{"term":"Bảo hiểm, vận chuyển","quote":"các chi phí liên quan được tính trong giá hợp đồng","reference":"Chương VII, E-ĐKC 19, 20.1","requirement":"Nhà thầu mua bảo hiểm vật tư, phương tiện vận chuyển, người lao động, trách nhiệm dân sự bên thứ ba; vận chuyển, bảo hiểm, lưu kho đến địa điểm dự án tính trong giá hợp đồng"},{"term":"Giải quyết tranh chấp","quote":"Thời gian để tiến hành hòa giải: 15 ngày","reference":"Chương VII, E-ĐKC 7.2","requirement":"Hòa giải 15 ngày; sau 15 ngày, bất kỳ bên nào có thể đưa ra tòa án kinh tế tỉnh An Giang"},{"term":"Chấm dứt hợp đồng","quote":"Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, E-ĐKC 22","requirement":"Chủ đầu tư có thể xem xét chấm dứt khi phạt đạt mức tối đa 12% (theo Mục 29 E-ĐKC; nội dung Mục 29 không có trong tài liệu được cung cấp)"}],"generatorSets":[{"qty":1,"quote":"Công suất liên tục: ≥ 400 kVA * (Công suất bắt buộc phải đạt); Công suất dự phòng: ≥ 440 kVA; Điện áp: 230/400V, 3 pha, 50Hz","phases":3,"primeKw":null,"primeKva":400,"standbyKw":null,"standbyKva":440},{"qty":1,"quote":"Công suất liên tục: ≥ 300 kVA * (Công suất bắt buộc phải đạt); Công suất dự phòng: ≥ 330kVA; Điện áp: 230/400V, 3 pha, 50Hz","phases":3,"primeKw":null,"primeKva":300,"standbyKw":null,"standbyKva":330}],"technicalSpecs":[{"item":"Phạm vi công việc","quote":"Lắp đặt, kiểm định, bảo quản, nghiệm thu, bàn giao;","reference":"Chương V, Mục 1, II.1.a","requirement":"Cung cấp, vận chuyển tới địa điểm; lắp đặt, kiểm định, bảo quản, nghiệm thu, bàn giao; chịu chi phí kiểm định, thí nghiệm, nghiệm thu; bảo hành và dịch vụ sau bán hàng"},{"item":"Hàng hóa mới, năm sản xuất","quote":"Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2026 trở về sau","reference":"Chương V, 2.1","requirement":"Mới 100%, sản xuất năm 2026 trở về sau (áp dụng cho tổ máy, động cơ)"},{"item":"Kiểm định khi giao hàng và sau lắp đặt","quote":"cấp phiếu kiểm định đồng bộ khi giao hàng; Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận hành","reference":"Chương V, 2.1","requirement":"Cấp phiếu kiểm định đồng bộ khi giao hàng; kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt; thuê kiểm định và cung cấp Chứng thư giám định tình trạng hàng hóa của cơ quan có thẩm quyền"},{"item":"Hãng sản xuất tổ máy","quote":"Hãng phải có kinh nghiệm sản xuất máy phát điện trên thế giới","reference":"Chương V, 2.2 a)/b) mục I.1","requirement":"Hãng có kinh nghiệm sản xuất máy phát điện trên thế giới; Serving area: Việt Nam, phải có đại diện của hãng làm việc tại Việt Nam; Location: HCM"},{"item":"Xuất xứ tổ máy","quote":"Xuất xứ: | G7/ASIA","reference":"Chương V, 2.2 a)/b) mục I.1","requirement":"G7/ASIA (cả 400 kVA và 300 kVA)"},{"item":"Công suất tổ 400 kVA","quote":"≥ 400 kVA * (Công suất bắt buộc phải đạt)","reference":"Chương V, 2.2 a) mục I.1","requirement":"Liên tục ≥ 400 kVA (bắt buộc phải đạt); dự phòng ≥ 440 kVA"},{"item":"Công suất tổ 300 kVA","quote":"≥ 300 kVA * (Công suất bắt buộc phải đạt)","reference":"Chương V, 2.2 b) mục I.1","requirement":"Liên tục ≥ 300 kVA (bắt buộc phải đạt); dự phòng ≥ 330 kVA"},{"item":"Điện áp, tần số, tốc độ","quote":"230/400V, 3 pha, 50Hz","reference":"Chương V, 2.2 a)/b)","requirement":"230/400V, 3 pha, 50Hz; 1500 V/P"},{"item":"Tiêu hao nhiên liệu tổ 400 kVA (@ phụ tải liên tục)","quote":"- 100% tải: < 91 L/giờ","reference":"Chương V, 2.2 a) mục I.1","requirement":"100% tải: < 91 L/giờ; 75% tải: < 66 L/giờ; 50% tải: < 45 L/giờ"},{"item":"Tiêu hao nhiên liệu tổ 300 kVA (@ phụ tải liên tục)","quote":"- 100% tải: < 66 L/giờ","reference":"Chương V, 2.2 b) mục I.1","requirement":"100% tải: < 66 L/giờ; 75% tải: < 49 L/giờ; 50% tải: < 34 L/giờ"},{"item":"Tiêu chuẩn chất lượng","quote":"ISO 9001:2015, ISO 14001: 2015, ISO 8528, ISO 3046","reference":"Chương V, 2.2 a)/b) mục I.1","requirement":"ISO 9001:2015, ISO 14001: 2015, ISO 8528, ISO 3046"},{"item":"Đồng bộ và prototype test","quote":"Tổ máy phải được đồng bộ 02 trong 03 bộ phận chính (động cơ, đầu phát, bộ điều khiển) bởi nhà sản xuất máy phát điện và được chứng nhận prototype tested trước khi sản xuất hàng loạt (Nhà thầu cung cấp chứng nhận kèm theo hồ sơ dự thầu/ chào hàng).","reference":"Chương V, 2.2 a)/b) mục I.1","requirement":"Tổ máy đồng bộ 02 trong 03 bộ phận chính (động cơ, đầu phát, bộ điều khiển) bởi nhà sản xuất máy phát điện; có chứng nhận prototype tested nộp kèm HSDT; test report và chứng nhận chất lượng của hãng khi xuất xưởng"},{"item":"Nhiên liệu, cấp hiệu suất, nhiệt độ, hệ số công suất","quote":"Khả năng đáp ứng/ Cấp hiệu xuất | Class G3","reference":"Chương V, 2.2 a)/b) mục I.1","requirement":"Dầu diesel thông dụng; Class G3; nhiệt độ làm việc ≥ 40 °C; hệ số công suất ≥ 0,8"},{"item":"Loại máy","quote":"Loại máy: | Máy trần","reference":"Chương V, 2.2 a)/b) mục I.1","requirement":"Máy trần (vỏ cách âm là hạng mục phụ trợ riêng)"},{"item":"Bồn dầu dưới chân máy","quote":"Bồn dầu dưới chân máy | ≥ 580 lít","reference":"Chương V, 2.2 a)/b) mục I.1","requirement":"Tổ 400 kVA: ≥ 580 lít; tổ 300 kVA: ≥ 420 lít"},{"item":"Độ ồn","quote":"khoảng cách 7 mét đạt 70dBA","reference":"Chương V, 2.2 a)/b) mục I.1 và II.1","requirement":"Máy có vỏ cách âm: khoảng cách 7 mét đạt 70dBA; mục vỏ cách âm ghi 70±5 dBA@7m"},{"item":"Trọng lượng, kích thước máy trần tổ 400 kVA","quote":"≤ L3340 x W1496 x H1851 (mm)","reference":"Chương V, 2.2 a) mục I.1","requirement":"Tải trọng máy tĩnh ≤ 2970 kg; kích thước ≤ L3340 x W1496 x H1851 (mm)"},{"item":"Trọng lượng, kích thước máy trần tổ 300 kVA","quote":"≤ L2970 x W1346 x H1708 (mm)","reference":"Chương V, 2.2 b) mục I.1","requirement":"Tải trọng máy tĩnh ≤ 2550 kg; kích thước ≤ L2970 x W1346 x H1708 (mm)"},{"item":"Động cơ (chung)","quote":"Kiểu 4 thì, Turbo","reference":"Chương V, 2.2 a)/b) mục I.2","requirement":"Brand, model theo nhà sản xuất; xuất xứ G7/ASIA hoặc tương đương; năm 2026 trở về sau; 4 thì, Turbo; đề điện 1 chiều, acquy axit chì, sạc tự động; 1500V/P; điều tốc điện tử"},{"item":"Động cơ tổ 400 kVA","quote":"Số xy lanh: | ≥ 8 xy lanh","reference":"Chương V, 2.2 a) mục I.2","requirement":"Biến thiên tần số xác lập ≤ ± 0,25%; ≥ 8 xy lanh; dung tích ≥ 14,5 L; tỉ số nén ≥ 15.0 : 1"},{"item":"Động cơ tổ 300 kVA","quote":"Tỉ số nén | ≤ 17.0 : 1","reference":"Chương V, 2.2 b) mục I.2","requirement":"Biến thiên tần số xác lập ≤ ± 0,5%; ≥ 6 xy lanh; dung tích ≥ 9L; tỉ số nén ≤ 17.0 : 1"},{"item":"Đầu phát","quote":"Không chổi than, một ổ đỡ, từ trường quay 4 cực.","reference":"Chương V, 2.2 a)/b) mục I.3","requirement":"Brand đồng bộ theo nhà sản xuất; xuất xứ G7/EU/ASIA hoặc tương đương; không chổi than, một ổ đỡ, từ trường quay 4 cực; 230/400V, 3 pha, 50Hz; hệ số công suất 0,8; cách điện loại H; làm mát bằng quạt"},{"item":"Biến thiên điện áp không tải đến đầy tải","quote":"Biến thiên điện áp, không tải đến đầy tải | ≤ ± 0.5%","reference":"Chương V, 2.2 a)/b) mục I.3","requirement":"Tổ 400 kVA: ≤ ± 0.5%; tổ 300 kVA: ≤ ± 1%"},{"item":"Bảng điều khiển","quote":"Nhật ký: Lưu thời gian vận hành, Số lần khởi động máy, Điện năng sử dụng, Công suất sử dụng, dữ liệu tải, cảnh báo, dừng máy","reference":"Chương V, 2.2 a)/b) mục I.4","requirement":"Brand đồng bộ theo nhà sản xuất; xuất xứ G7/ASIA hoặc tương đương. Hiển thị V, A, Hz, PF, kW/kVA, điện áp ắc quy, giờ chạy, nhiệt độ nước, áp lực nhớt. Nhật ký vận hành. Bảo vệ: khởi động không được, áp suất nhớt thấp, điện áp ắc quy thấp/cao, tần số thấp/cao, nhiệt độ nước cao, quá/thấp tốc. Có chế độ Start/Stop/Auto, dừng khẩn cấp, báo lỗi và lịch sử sự cố"},{"item":"Phụ kiện cấp tại Việt Nam","quote":"PHỤ KIỆN KHÁC CẤP TẠI VIỆT NAM","reference":"Chương V, 2.2 a)/b) mục I.5","requirement":"Bộ bình ắc quy axit chì, dây và cọc bình, bộ điều khiển sạc tự động, nhớt và nước giải nhiệt, bộ tài liệu hướng dẫn vận hành"},{"item":"Vỏ cách âm","quote":"Vỏ cách âm cho tổ máy phát điện làm bằng thép dày 2mm (± 0.5%) được sơn tĩnh điện chống rỉ sét, lớp bông khoáng chống ồn, bản lề, khoá cửa, có sơn chống rỉ sét, độ ồn 70±5 dBA@7m","reference":"Chương V, 2.2 a)/b) mục II.1","requirement":"Thép dày 2mm (± 0.5%), sơn tĩnh điện chống rỉ, bông khoáng chống ồn, bản lề, khóa cửa, độ ồn 70±5 dBA@7m"},{"item":"Bồn dầu ngoài 1000 lít","quote":"Thép dày 3mm, chân cao 500mm, sơn 1 lớp chống rỉ và 2 lớp sơn màu","reference":"Chương V, 2.2 a)/b) mục II.2","requirement":"Bồn vuông thép dày 3mm, chân cao 500mm, sơn 1 lớp chống rỉ và 2 lớp sơn màu, ống thủy tinh hiển thị mức dầu; ống dầu DN25 cấp và hồi"},{"item":"Cầu dao đảo bằng tay","quote":"Cầu dao đảo bằng tay 3 pha, 4 cực, 800A","reference":"Chương V, 2.2 a)/b) mục II.3","requirement":"Tổ 400 kVA: 3 pha, 4 cực, 800A; tổ 300 kVA: 3 pha, 4 cực, 630A; xuất xứ lắp ráp Việt Nam, mới 100%"},{"item":"Ống thoát gió nóng, ống khói, giá đỡ, nón che mưa","quote":"Ống khói D200 (khối lượng tính theo thực tế thi công)","reference":"Chương V, 2.2 a)/b) mục II.4-8","requirement":"Ống gió tôn kẽm dày 0,75mm, khung V4, V5, thi công theo thực tế. Ống khói và co ống khói D200 thép dày 3mm, sơn chịu nhiệt, khối lượng theo thực tế thi công. Giá đỡ khung V4, V5. Nón che mưa thép đen dày 3mm"},{"item":"Vận chuyển, dầu chạy thử","quote":"Vận chuyển máy bao gồm vỏ cách âm đến công trình đưa vào vị trí","reference":"Chương V, 2.2 a)/b) mục II.10-11","requirement":"Vận chuyển máy kèm vỏ cách âm đến công trình và đưa vào vị trí; 200 lít dầu diesel chạy thử"},{"item":"Catalogue, tài liệu kỹ thuật","quote":"Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-HSĐX","reference":"Chương V, 2.1 và 3.2 b)","requirement":"Catalogue bằng tiếng Việt của tất cả thiết bị, thể hiện đủ thông số. Với máy cấu thành từ bộ phận nhập khẩu, áp dụng cho từng nhà sản xuất thiết bị. Tài liệu đăng trên web hoặc có dấu nhà sản xuất/nhà phân phối được ủy quyền; tài liệu tiếng nước ngoài phải có bản dịch được xác nhận; đánh dấu (highlight) nội dung đáp ứng"},{"item":"Bảo hành, dịch vụ sau bán hàng","quote":"thời gian sửa chữa, khắc phục các hư hỏng, sai sót tối đa không quá 06h kể từ khi nhận được yêu cầu của chủ đầu tư/ đơn vị quản lý, sử dụng","reference":"Chương V, 2.1 và 3.1 a)","requirement":"Bảo hành ≥ 12 tháng; bảo trì tối thiểu 01 lần/03 tháng; trực sự cố 24/7; sửa chữa tối đa 06h; phụ tùng tối thiểu 10 năm"},{"item":"Kiểm tra và thử nghiệm","quote":"Chi phí cho việc kiểm tra, thử nghiệm do bên bán đảm nhận.","reference":"Chương V, Mục 3","requirement":"Vận hành thử nghiệm; kiểm tra nguồn gốc, xuất xứ, chất lượng, hình thức, kết cấu, tình trạng vận hành; nghiệm thu kỹ thuật tại cơ sở bên mua; chi phí do bên bán chịu"},{"item":"Đào tạo","quote":"bố trí phiên dịch trong trường hợp người tiến hành đào tạo sử dụng tiếng nước ngoài","reference":"Chương V, 3.4","requirement":"Chương trình, thời gian, địa điểm, số lượng cán bộ được đào tạo; tài liệu tiếng Việt; phiên dịch nếu người đào tạo dùng tiếng nước ngoài"}],"requiredDocuments":["Đơn dự thầu và bảng chào giá theo Mẫu số 12.1 (12.1A/12.1B/12.1C) Chương IV","Bảo đảm dự thầu 55.655.000 VND (thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh), hiệu lực ≥ 150 ngày","Tất cả các biểu mẫu và tài liệu theo Mục 10 Chương I, Chương III, Chương V (E-CDNT 10.8)","Bảng chào đáp ứng thông số kỹ thuật: file Word và bản scan ký đóng dấu, ghi tên file, số trang tham chiếu","Catalogue hoặc tài liệu kỹ thuật bằng tiếng Việt cho tất cả thiết bị (bản dịch có xác nhận của nhà sản xuất hoặc nhà phân phối được ủy quyền), có highlight, kèm đường dẫn website","Bảng hình ảnh tham chiếu thiết bị dự thầu (Bảng số 01, mục 2.3 Chương V)","Chứng nhận prototype tested của tổ máy","Tài liệu chứng minh tự cung cấp hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp, kèm Giấy đăng ký kinh doanh của đơn vị cung cấp","Văn bản cam kết hàng hóa mới 100%, sản xuất năm 2026 trở về sau, không lỗi vật liệu, sản xuất, thiết kế","Cam kết cung cấp CO, CQ và bộ chứng từ nhập khẩu (thiết bị nhập khẩu) hoặc CQ (thiết bị trong nước)","Cam kết bảo hành ≥ 12 tháng, bảo trì 01 lần/03 tháng, trực sự cố 24/7, sửa chữa trong 06 giờ, cung cấp phụ tùng tối thiểu 10 năm; kế hoạch bảo hành kèm hồ sơ huy động nhân sự","Cam kết cung cấp bản gốc văn bằng, chứng chỉ, giấy phép để đối chiếu; cam kết cung cấp thông tin kiểm tra nguồn gốc xuất xứ","Thuyết minh giải pháp kỹ thuật: mặt bằng công trường, sơ đồ tổ chức, biện pháp cung cấp và lắp đặt, sơ đồ đấu nối, bản vẽ, nghiệm thu, chạy thử, kiểm định, quản lý chất lượng (KCS), vận chuyển và bàn giao, an toàn lao động, phòng cháy chữa cháy, vệ sinh môi trường","Bảng tiến độ cung cấp ≤ 90 ngày (theo ngày hoặc tuần) kèm biểu đồ huy động nhân lực và thiết bị","Thuyết minh hoặc cam kết điều kiện thương mại, đào tạo, chuyển giao công nghệ; kế hoạch vận hành chạy thử","Cam kết uy tín về kết quả thực hiện hợp đồng tương tự từ năm 2023 (Điều 19, 20 NĐ 214/2025/NĐ-CP)","Thuyết minh hoặc cam kết hàng hóa thích ứng với điều kiện môi trường","Tài liệu hướng dẫn sử dụng và quy trình vận hành bằng tiếng Việt"],"restrictiveClauses":["Kích thước máy trần ≤ L3340 x W1496 x H1851 mm và tải trọng ≤ 2970 kg (400 kVA); ≤ L2970 x W1346 x H1708 mm và ≤ 2550 kg (300 kVA): giới hạn kích thước và trọng lượng chính xác đến mm/kg, có dấu hiệu lấy theo một model cụ thể","Động cơ 400 kVA ≥ 8 xy lanh, dung tích ≥ 14,5 L, tỉ số nén ≥ 15.0:1, biến thiên tần số ≤ ±0,25%; động cơ 300 kVA tỉ số nén ≤ 17.0:1: các ràng buộc kết hợp loại trừ nhiều dòng động cơ cùng công suất","Định mức tiêu hao nhiên liệu cụ thể ở 3 mức tải (< 91/66/45 L/giờ và < 66/49/34 L/giờ)","Hãng phải có đại diện làm việc tại Việt Nam, 'Location: HCM'","Tổ máy phải đồng bộ 02/03 bộ phận chính bởi nhà sản xuất máy phát điện và có chứng nhận prototype tested","Catalogue bằng tiếng Việt cho tất cả thiết bị, kể cả từng nhà sản xuất bộ phận khi máy được cấu thành sau nhập khẩu","Trực sự cố 24/7 và sửa chữa tối đa 06 giờ (chặt hơn 5 ngày tại E-ĐKC 23.5)"],"qualificationRequirements":[{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:","reference":"Chương II, E-CDNT 5.1(c)","requirement":"Bảo đảm cạnh tranh: không có cổ phần hoặc vốn góp trên 30% với Chủ đầu tư; không có cổ phần hoặc vốn góp với tư vấn (Công ty CP Tư vấn và Dịch vụ Xây dựng TSC); không cùng có cổ phần hoặc vốn góp trên 20% của một tổ chức, cá nhân khác với từng bên"},{"quote":"Nhà thầu không có cam kết hoặc có cam kết nhưng không trung thực.","reference":"Chương III, Mục 3, tiêu chí 6","requirement":"Uy tín: có cam kết về kết quả thực hiện hợp đồng tương tự từ năm 2023 đến thời điểm đóng thầu theo Điều 19, 20 NĐ 214/2025/NĐ-CP; không cam kết hoặc cam kết không trung thực là Không đạt"},{"quote":"Có đầy đủ tài liệu chứng minh tự cung cấp, hoặc thỏa thuận hoặc hợp đồng nguyên tắc với đơn vị cung cấp. (kèm theo Giấy đăng ký kinh doanh của đơn vị cung cấp thể hiện ngành nghề được phép kinh doanh cho gói thầu).","reference":"Chương III, Mục 3, tiêu chí 1.1","requirement":"Tài liệu chứng minh tự cung cấp, hoặc thỏa thuận hoặc hợp đồng nguyên tắc với đơn vị cung cấp, kèm Giấy đăng ký kinh doanh của đơn vị cung cấp thể hiện ngành nghề phù hợp"},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý phân phối","reference":"Chương II, E-CDNT 16.2","requirement":"Không yêu cầu giấy phép bán hàng, ủy quyền bán hàng, chứng nhận quan hệ đối tác hoặc cam kết hỗ trợ kỹ thuật của nhà sản xuất/đại lý"},{"quote":null,"reference":"Chương III","requirement":"Tiêu chuẩn năng lực, kinh nghiệm và tài chính (hợp đồng tương tự, doanh thu...): không có trong tài liệu được cung cấp (chỉ có Mục 3 và Mục 4 Chương III)"}],"questionsForClarification":["Độ ồn yêu cầu là 70 dBA@7m (mục I.1) hay 70±5 dBA@7m (mục vỏ cách âm)? Kiểm định độ ồn và khí thải áp dụng TCVN số hiệu nào?","Thời hạn sửa chữa bảo hành áp dụng 5 ngày (E-ĐKC 23.5, 23.6) hay 06 giờ (Chương V 2.1, 3.1)?","Thông số kích thước và trọng lượng 'máy trần' có được chấp nhận chênh lệch nhỏ với model tương đương có công suất và chất lượng tương đương hoặc ưu việt hơn không?","Yêu cầu 'Location: HCM' nghĩa là văn phòng đại diện của hãng phải đặt tại TP.HCM, hay chỉ cần trung tâm dịch vụ tại TP.HCM?","Tổ máy nào lắp tại Xã Bình Hòa và tổ nào lắp tại phường Chi Lăng (NMN Núi Cấm)? Có khảo sát hiện trường được không?","Tỉ số nén tổ 300 kVA ghi '≤ 17.0 : 1' có đúng chủ ý không, hay cần sửa thành '≥'?","Chương V 3.2 a) dẫn chiếu 'mẫu tại mục 1.3.2 Chương V' nhưng không có mục này. Có phải dùng 'BẢNG CHÀO ĐÁP ỨNG THÔNG SỐ KỸ THUẬT' tại 2.2 không?","Khối lượng ống thoát gió, ống khói 'tính theo thực tế thi công' trong hợp đồng trọn gói: nhà thầu chào theo khối lượng nào?"]},"status":"done","analyzedAt":"2026-11-10T09:56:11.797Z"}}