{"parts":["--- Tệp: 1668-QĐ-BVP.pdf ---\nSỞ Y TẾ THANH HOÁ CONG HOÀ XÃ HỘI CHỦ NGHĨA VIỆT NAM\n\nBỆNH VIEN PHOI Doc lập — Tự do — Hanh phúc\nSó: 4669 /QĐÐ-BVP Thanh Hoá, ngày) § tháng(ð năm 2026\nQUYET ĐỊNH\n\nVề việc phê duyệt kế hoạch lựa chọn nhà thầu dự toán mua sắm gói thầu:\nMua máy phát điện tại Bệnh viện Phối Thanh Hóa\n\nGIAM DOC BỆNH VIỆN PHOI THANH HOA\n\nCăn cứ Luật Đầu thâu số 22/2023/QH15 được sửa đổi, bố sung bởi Luật số\n57/2024/OH15, Luật số 90/2025/QH15;\n\nCăn cứ Nghị định số 214/2025/NĐ-CP ngày 04/08/2025 của Chính phủ về\nviệc quy định chỉ tiết một số điều và biện pháp thi hành luật đấu thâu về lựa chon\nnhà thâu;\n\nCăn cứ Nghị định 60/2021/NĐ-CP ngày 21/06/2021 của Chính phú quy định\ncơ chế tự chủ tài chính của đơn vị sự nghiệp công lập;\n\nCăn cứ Nghị định số 111/2025/NĐ-CP ngày 22/05/2025 của Chính phú sửa\nđối, bó sung một số điều của Nghị định 60/2021/NĐ-CP ngày 21/06/2021 cua\nChính phú quy định cơ chế tự chủ tài chính của đơn vị sự nghiệp công lap;\n\nCăn cứ Nghị định số 349/2026/NĐ-CP ngày 09/9/2026 của Chính phú Sw\nđối, bổ sung một số điều của các Nghị định quy định chỉ tiết một số điêu và bị;\n\npháp thi hành Luật Đầu thâu về lựa chọn nhà thâu;\n\nCăn cứ Thông tư số 79/2025/TT-BTC ngày 04/8/2025 của Bộ tài chính hướng\ndẫn việc cung cáp, đăng tải thông tin về dau thâu và mau hô sơ đấu thầu trên hệ\nthống mạng đấu thâu quốc gia;\n\nCăn cứ Thông tư số 134/2026/TT-BTC ngày 09/9/2026 của Bộ tài chính quy\nđịnh chỉ tiết mẫu hồ sơ yêu câu áp dụng hình thức chỉ định thâu, Báo cáo đánh\ngiá, báo cáo thấm định, kiếm định, kiểm tra, giám sát, báo cáo tình hình thực hiện\nhoạt động đấu thầu;\n\nCăn cứ Quyết định số 111/2025/OD-CTUBND ngày 29/08/2025 của Chủ tịch\nUBND tinh Thanh Hóa về việc ban hành quy định phân cấp thâm quyên quyết định\ntrong việc quản lý, sử dụng tài sản công tại các cơ quan, tổ chức, don vị thuộc\nphạm vi quản lý cua tinh Thanh Hoa;\n\nCăn cứ Quyết định số 1528/OD-BVP ngày 05/10/2026 về việc phê duyệt kế\nhoạch mua sắm gói thấu: Mua máy phát điện trọn tại Bệnh viện Phối Thanh Hóa;\n\nCăn cứ Quyết định số 1650/OD-BVP ngày 26/10/2026 về việc phê duuệt dir\ntoán mua sam gói thâu: Mua máy phát điện tại Bệnh viện Phối Thanh Hóa;\n\fTheo đề nghị của Tổ tư vấn mua sắm tại Tờ trình số 1651/TTr-TTVMS ngày\n26/10/2026 về việc trình kế hoạch lựa chọn nhà thầu dự toán mua sắm gói thầu:\nMua máy phát điện tại Bệnh viện Phối Thanh Hóa.\n\nQUYẾT ĐỊNH:\n\nĐiều 1. Phê duyệt kế hoạch lựa chọn nhà thầu dự toán mua sắm gói thầu:\nMua máy phát điện tại Bệnh viện Phỏi Thanh Hóa với nội dung chỉ tiết theo phụ\nlục đính kèm.\n\nĐiều 2. Tô tư vấn mua sắm chịu trách nhiệm tổ chức lựa chọn nhà thầu\ntheo kế hoạch lựa chọn nhà thầu được duyệt đảm bảo tuân thủ các quy định hiện\nhành.\n\nĐiều 3. Quyết định nay có hiệu lực thi hành kẻ từ ngày ký. Tổ tư vấn mua\nsắm chịu trách nhiệm thi hành quyết định này.\n\nNoi nhận:\n- Như Điều 2;\n- Lưu VT, HC.\n\n\f(‘upys Suop HIHJỔM 1HỤA) HJ2 HỘ1A) win] 102114 wy 144) 1010 ẤJ IOP :042 Sueg )\n\n3uọp 000'006'SZ1'I\n\nNEY} 105 BIS SUC]\n\n(on]\n` iA\nner uds :\n0o 8uop m UOD E2 mH ĐH ÿ9H\ndoy | tọ8uön os gy 1m f YUDYT 10Yq | Yyuoyy 1oyq | {UENL\nee “F) keau | Buop rd Áy8u 06 | 1ô ueop km độmggu CUỢP | wởmuậg | use yudg | 104d | |\n| me | don |” wisi | la | ñs8uộp | 0000065611 | mua pyđd | my uậppzpyđ | tộtA\n3uoqx 1yud nb\nuon8N\nney\nequ neq mpi 108 rời\nuạu | Ne? uôd2 | ụu a sh \\UJ42 2đ | ngụi 193 tại\nenw = suop Bn] udyo vy ey Suga ADE WOT\n: uậq ab : gụu uỏq2 | udyo u0A\nuỏq2 H doy any val] vết: ‘ lệ ney} 108 vi LLS\n2u) ả gả[ ony} Bn uonsN ores m\nẨnL IẺ0'] 0} nep 3m2 x\nues ew. suonyd | 20) nựp\nks J#q | Op URIS yung ney} 108 ug], ot\n“7 uvis LO\"LL Ly yo\nLouL\n\nVỌH HNYHL IOHd NẵẴIA HN3 IV.L NAG LYHd AYW VOW :NYHL I\nAVHL VHN NOHD V11 HOVOH 34 2Ä1 ñHdÌZ"],"text":"--- Tệp: 1668-QĐ-BVP.pdf ---\nSỞ Y TẾ THANH HOÁ CONG HOÀ XÃ HỘI CHỦ NGHĨA VIỆT NAM\n\nBỆNH VIEN PHOI Doc lập — Tự do — Hanh phúc\nSó: 4669 /QĐÐ-BVP Thanh Hoá, ngày) § tháng(ð năm 2026\nQUYET ĐỊNH\n\nVề việc phê duyệt kế hoạch lựa chọn nhà thầu dự toán mua sắm gói thầu:\nMua máy phát điện tại Bệnh viện Phối Thanh Hóa\n\nGIAM DOC BỆNH VIỆN PHOI THANH HOA\n\nCăn cứ Luật Đầu thâu số 22/2023/QH15 được sửa đổi, bố sung bởi Luật số\n57/2024/OH15, Luật số 90/2025/QH15;\n\nCăn cứ Nghị định số 214/2025/NĐ-CP ngày 04/08/2025 của Chính phủ về\nviệc quy định chỉ tiết một số điều và biện pháp thi hành luật đấu thâu về lựa chon\nnhà thâu;\n\nCăn cứ Nghị định 60/2021/NĐ-CP ngày 21/06/2021 của Chính phú quy định\ncơ chế tự chủ tài chính của đơn vị sự nghiệp công lập;\n\nCăn cứ Nghị định số 111/2025/NĐ-CP ngày 22/05/2025 của Chính phú sửa\nđối, bó sung một số điều của Nghị định 60/2021/NĐ-CP ngày 21/06/2021 cua\nChính phú quy định cơ chế tự chủ tài chính của đơn vị sự nghiệp công lap;\n\nCăn cứ Nghị định số 349/2026/NĐ-CP ngày 09/9/2026 của Chính phú Sw\nđối, bổ sung một số điều của các Nghị định quy định chỉ tiết một số điêu và bị;\n\npháp thi hành Luật Đầu thâu về lựa chọn nhà thâu;\n\nCăn cứ Thông tư số 79/2025/TT-BTC ngày 04/8/2025 của Bộ tài chính hướng\ndẫn việc cung cáp, đăng tải thông tin về dau thâu và mau hô sơ đấu thầu trên hệ\nthống mạng đấu thâu quốc gia;\n\nCăn cứ Thông tư số 134/2026/TT-BTC ngày 09/9/2026 của Bộ tài chính quy\nđịnh chỉ tiết mẫu hồ sơ yêu câu áp dụng hình thức chỉ định thâu, Báo cáo đánh\ngiá, báo cáo thấm định, kiếm định, kiểm tra, giám sát, báo cáo tình hình thực hiện\nhoạt động đấu thầu;\n\nCăn cứ Quyết định số 111/2025/OD-CTUBND ngày 29/08/2025 của Chủ tịch\nUBND tinh Thanh Hóa về việc ban hành quy định phân cấp thâm quyên quyết định\ntrong việc quản lý, sử dụng tài sản công tại các cơ quan, tổ chức, don vị thuộc\nphạm vi quản lý cua tinh Thanh Hoa;\n\nCăn cứ Quyết định số 1528/OD-BVP ngày 05/10/2026 về việc phê duyệt kế\nhoạch mua sắm gói thấu: Mua máy phát điện trọn tại Bệnh viện Phối Thanh Hóa;\n\nCăn cứ Quyết định số 1650/OD-BVP ngày 26/10/2026 về việc phê duuệt dir\ntoán mua sam gói thâu: Mua máy phát điện tại Bệnh viện Phối Thanh Hóa;\n\fTheo đề nghị của Tổ tư vấn mua sắm tại Tờ trình số 1651/TTr-TTVMS ngày\n26/10/2026 về việc trình kế hoạch lựa chọn nhà thầu dự toán mua sắm gói thầu:\nMua máy phát điện tại Bệnh viện Phối Thanh Hóa.\n\nQUYẾT ĐỊNH:\n\nĐiều 1. Phê duyệt kế hoạch lựa chọn nhà thầu dự toán mua sắm gói thầu:\nMua máy phát điện tại Bệnh viện Phỏi Thanh Hóa với nội dung chỉ tiết theo phụ\nlục đính kèm.\n\nĐiều 2. Tô tư vấn mua sắm chịu trách nhiệm tổ chức lựa chọn nhà thầu\ntheo kế hoạch lựa chọn nhà thầu được duyệt đảm bảo tuân thủ các quy định hiện\nhành.\n\nĐiều 3. Quyết định nay có hiệu lực thi hành kẻ từ ngày ký. Tổ tư vấn mua\nsắm chịu trách nhiệm thi hành quyết định này.\n\nNoi nhận:\n- Như Điều 2;\n- Lưu VT, HC.\n\n\f(‘upys Suop HIHJỔM 1HỤA) HJ2 HỘ1A) win] 102114 wy 144) 1010 ẤJ IOP :042 Sueg )\n\n3uọp 000'006'SZ1'I\n\nNEY} 105 BIS SUC]\n\n(on]\n` iA\nner uds :\n0o 8uop m UOD E2 mH ĐH ÿ9H\ndoy | tọ8uön os gy 1m f YUDYT 10Yq | Yyuoyy 1oyq | {UENL\nee “F) keau | Buop rd Áy8u 06 | 1ô ueop km độmggu CUỢP | wởmuậg | use yudg | 104d | |\n| me | don |” wisi | la | ñs8uộp | 0000065611 | mua pyđd | my uậppzpyđ | tộtA\n3uoqx 1yud nb\nuon8N\nney\nequ neq mpi 108 rời\nuạu | Ne? uôd2 | ụu a sh \\UJ42 2đ | ngụi 193 tại\nenw = suop Bn] udyo vy ey Suga ADE WOT\n: uậq ab : gụu uỏq2 | udyo u0A\nuỏq2 H doy any val] vết: ‘ lệ ney} 108 vi LLS\n2u) ả gả[ ony} Bn uonsN ores m\nẨnL IẺ0'] 0} nep 3m2 x\nues ew. suonyd | 20) nựp\nks J#q | Op URIS yung ney} 108 ug], ot\n“7 uvis LO\"LL Ly yo\nLouL\n\nVỌH HNYHL IOHd NẵẴIA HN3 IV.L NAG LYHd AYW VOW :NYHL I\nAVHL VHN NOHD V11 HOVOH 34 2Ä1 ñHdÌZ\n\n--- Thông báo mời thầu ---\nThông tin cơ bản\nMã E-TBMT\nIB2600595853\nNgày đăng tải\n30/10/2026 15:29\nPhiên bản thay đổi\n00\nTrạng thái\nĐã đăng tải\nThông tin chung của KHLCNT\nMã KHLCNT\nPL2600374150\nPhân loại KHLCNT\nChi thường xuyên\nTên dự án/dự toán mua sắm\nMua máy phát điện tại Bệnh viện Phổi Thanh Hóa\nThông tin gói thầu\nTên gói thầu\nMua máy phát điện tại Bệnh viện Phổi Thanh Hóa\nChủ đầu tư\nBệnh viện Phổi Thanh Hóa\nChi tiết nguồn vốn\nQuỹ phát triển hoạt động sự nghiệp của đơn vị\nLĩnh vực\nHàng hóa\nHình thức LCNT\nChào giá trực tuyến theo quy trình rút gọn\nLoại hợp đồng\nTrọn gói\nĐịa điểm thực hiện gói thầu\nPhường Quảng Phú, Tỉnh Thanh Hóa\nThời gian thực hiện gói thầu\n90 Ngày\nThông tin chào giá\nThời điểm bắt đầu chào giá trực tuyến\n05/11/2026 08:00\nThời điểm kết thúc chào giá trực tuyến\n06/11/2026 09:00\nGiá trần\n1.125.900.000 VND\nBước giá\n3.000.000 VND\nHiệu lực của đơn dự thầu\n90 ngày\nPhạm vi cung cấp\nMẫu số 02A. PHẠM VI CUNG CẤP HÀNG HÓA (áp dụng đối với loại hợp đồng trọn gói)\nXuất Excel\nSTT\tDanh mục hàng hóa\tĐơn vị tính\tKhối lượng\tKý mã hiệu\tNhãn hiệu\tHãng sản xuất\tXuất xứ của hàng hóa\tNăm sản xuất\tThông số kỹ thuật\tĐịa điểm dự án\tNgày giao hàng sớm nhất\tNgày giao hàng muộn nhất\tYêu cầu khác\n1\tMáy phát điện Cummins 500 KVA\tTổ máy\t1\tTổ máy phát điện Cummins ; Động cơ: Dongfeng Cummins/ QSZ13G3 ; Đầu phát: Leroy Somer - Pháp: Leroy Somer/ TAL-A473-C; Bộ điều khiển: Deepsea/ DSE 7320 MKII ; Tủ tự động chuyển nguồn ATS 600A -800A: Osung/ Vitzro.\tCummins 500 KVA\tTổ máy phát điện Cummins\tAsia/Anh/Pháp\t2026\tTổ máy phát điện động cơ Cummins: - Công suất LIÊN TỤC: 500 kVA. - Công suất DỰ PHÒNG: 513 kVA - 550kVA. - Điện áp: 220/380V (230/440V), 3 pha - 4 dây, tần số 50 Hz. - Tình trạng: nhập khẩu nguyên chiếc (máy có vỏ/máy trần), mới 100% - Xuất xứ: Trung Quốc. - Đáp ứng tiêu chuẩn Châu Âu. Động cơ: Hiệu Dongfeng Cummins/ QSZ13G3 là liên doanh của Cummins (USA) sản xuất tại Trung Quốc - vận hành mạnh mẽ và ổn định. Đầu phát: Hiệu Leroy Somer – Pháp Leroy Somer/ TAL-A473-C sản xuất tại Trung Quốc - vận hành ổn định và an toàn Bộ điều khiển: Do hãng Deepsea (UK) Deepsea/ DSE 7320 MKII sản xuất tại Anh Quốc - bộ điều khiển thông minh, tự động cấp điện sau 20 giây. Vỏ chống ồn đồng bộ theo máy/Vỏ chống ồn lắp ráp tại Việt Nam - Sơn tĩnh điện, cho phép hoạt động ngoài trời - Cách âm bằng mút chuyên dụng Bộ ắc quy khởi động đồng bộ theo máy. Bộ sạc bù cho ắc quy đồng bộ theo máy. Po giảm thanh Đồng bộ theo máy. Bồn dầu đáy máy 900L trở lên (đảm bảo hoạt động ~8h tại 100% công suất liên tục). Dầu bôi trơn, nước làm mát Đồng bộ theo máy. Tủ tự động chuyển nguồn ATS 800A, Osung/ Vitzro , nhập khẩu mới 100% thiết bị chuyển nguồn. Vỏ tủ lắp ráp. - Dòng làm việc 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V. Chi phí vận chuyển lắp đặt - Chi phí vận chuyển máy đến chân công trình tại Thanh Hóa. - Cẩu hạ máy, đưa vào vị trí lắp đặt (Máy đặt ngoài trời tại tầng 1, xe cẩu dễ dàng vào vị trí). - Lắp đặt máy phát điện, tủ ATS (Hệ thống cáp điện chờ sẵn). - Chi phí nhân công chạy thử, nghiệm thu bàn giao đưa vào sử dụng.\tBệnh viện Phổi Thanh Hóa , 302 Nguyễn Hữu Cảnh , Phường Quảng Phú , Tỉnh Thanh Hóa\t05 ngày kể từ ngày hợp đồng có hiệu lực\t30 ngày kể từ ngày hợp đồng có hiệu lực\tBệnh viện chưa có máy phát điện, đề nghị nhà thầu cung ứng giao hàng đúng thời gian\n\nThời điểm kết thúc chào giá trực tuyến\n\n09:00\n\n06/11/2026\n\nThời gian còn lại\n\n5 ngày 21 giờ 4 phút 34 giây\n\n Quay trở lại\nCác trang liên quan\nCổng Dịch vụ công quốc gia\nCổng thông tin điện tử Bộ Tài chính\nLiên kết nhanh\nThông báo\nTin tức\nHướng dẫn\nĐào tạo\nĐịa chỉ:\n\nCục Quản lý đấu thầu:\nTầng 1, Tòa nhà Cục Quản lý đấu thầu, Số 4, Ngõ Hàng Chuối 1, phố Hàng Chuối, Phường Hai Bà Trưng, Hà Nội.\n\nTrung tâm Đấu thầu qua mạng quốc gia:\nTầng 6, Tòa nhà Cục Quản lý đấu thầu, Số 4, Ngõ Hàng Chuối 1, phố Hàng Chuối, Phường Hai Bà Trưng, Hà Nội.\n\nLiên hệ\nTổng đài: 19006126\nEmail: hotro@muasamcong.gov.vn\nf\nZalo Official Account\n\n© 2022 Trung tâm Đấu thầu qua mạng quốc gia. Cục Quản lý đấu thầu. Bộ Tài chính.\n\nĐã kết nối EMC","analysis":{"by":"hsmt-worker","notes":["Tệp 1668-QĐ-BVP.pdf (3 trang scan, quyết định phê duyệt KHLCNT) được đọc qua ảnh; các thông tin lấy từ đây (phương thức một giai đoạn một túi hồ sơ, thời gian thực hiện không quá 90 ngày, không áp dụng tùy chọn mua thêm) cần đối chiếu lại với tệp gốc.","Tài liệu được cung cấp không có chương tiêu chuẩn đánh giá, bảo đảm dự thầu, bảo hành, điều kiện hợp đồng.","Kiểm tra tự động: 3 mục có con số không thấy trong HSMT (có thể nằm trong tệp scan chưa có chữ), cần kiểm tra lại: Tổ máy phát điện - số lượng (01); Công suất dự phòng (8528); Yêu cầu năng lực, kinh nghiệm (hợp đồng  (1668)."],"result":{"keyInfo":{"budget":"1.125.900.000 VND (giá trần; bước giá 3.000.000 VND); nguồn vốn: Quỹ phát triển hoạt động sự nghiệp của đơn vị","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Mua máy phát điện tại Bệnh viện Phổi Thanh Hóa","investor":"Bệnh viện Phổi Thanh Hóa","notifyNo":"IB2600595853","warranty":null,"bidMethod":"Một giai đoạn một túi hồ sơ (theo Phụ lục Quyết định 1668/QĐ-BVP)","bidSecurity":null,"bidValidity":"90 ngày","closingTime":"09:00 ngày 06/11/2026 (bắt đầu chào giá trực tuyến 08:00 ngày 05/11/2026)","contractType":"Trọn gói","deliveryTime":"Sớm nhất 05 ngày, muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực; thời gian thực hiện gói thầu 90 ngày","procuringEntity":"Bệnh viện Phổi Thanh Hóa (Quyết định 1668/QĐ-BVP giao Tổ tư vấn mua sắm tổ chức lựa chọn nhà thầu)","deliveryLocation":"Bệnh viện Phổi Thanh Hóa , 302 Nguyễn Hữu Cảnh , Phường Quảng Phú , Tỉnh Thanh Hóa","evaluationMethod":null,"generatorCapacity":"500 kVA liên tục; 513 kVA - 550kVA dự phòng"},"summary":"Gói thầu mua 01 tổ máy phát điện Cummins 500 kVA (công suất liên tục 500 kVA, dự phòng 513 kVA - 550kVA) kèm tủ ATS Osung/Vitzro, bao gồm vận chuyển, cẩu hạ, lắp đặt, chạy thử, nghiệm thu bàn giao tại Bệnh viện Phổi Thanh Hóa, 302 Nguyễn Hữu Cảnh, Phường Quảng Phú, Tỉnh Thanh Hóa. Hình thức chào giá trực tuyến theo quy trình rút gọn, phương thức một giai đoạn một túi hồ sơ, hợp đồng trọn gói, giá trần 1.125.900.000 VND, bước giá 3.000.000 VND. Chào giá trực tuyến từ 05/11/2026 08:00 đến 06/11/2026 09:00; hiệu lực đơn dự thầu 90 ngày. Giao hàng sớm nhất 05 ngày, muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực; thời gian thực hiện gói thầu 90 ngày. Yêu cầu kỹ thuật nêu đích danh động cơ Dongfeng Cummins/ QSZ13G3, đầu phát Leroy Somer/ TAL-A473-C, bộ điều khiển Deepsea/ DSE 7320 MKII, và có một số điểm không thống nhất giữa bảng phạm vi cung cấp trên TBMT và tệp HSMT.pdf (ATS, vỏ máy, bồn dầu, chứng nhận CE).","highlights":[{"quote":"Thời điểm kết thúc chào giá trực tuyến\n06/11/2026 09:00","title":"Chào giá trực tuyến 05/11/2026 08:00 - 06/11/2026 09:00","detail":"Thời điểm kết thúc chào giá trực tuyến 06/11/2026 09:00; thời điểm bắt đầu 05/11/2026 08:00. Bước giá 3.000.000 VND, giá trần 1.125.900.000 VND.","category":"deadline","severity":"critical","reference":"TBMT - Thông tin chào giá","recommendation":"Khuyến nghị: chốt cấu hình và giá đáy trước 05/11/2026, chuẩn bị chữ ký số và người trực phiên chào giá suốt khung giờ."},{"quote":"Động cơ: Dongfeng Cummins/ QSZ13G3 ; Đầu phát: Leroy Somer - Pháp: Leroy Somer/ TAL-A473-C; Bộ điều khiển: Deepsea/ DSE 7320 MKII","title":"Nêu đích danh hãng/model động cơ, đầu phát, bộ điều khiển, ATS","detail":"Yêu cầu chỉ định Dongfeng Cummins/ QSZ13G3, Leroy Somer/ TAL-A473-C, Deepsea/ DSE 7320 MKII, ATS Osung/ Vitzro; tài liệu không có cụm \"hoặc tương đương\". Chào model khác có nguy cơ bị đánh giá không đáp ứng.","category":"technical","severity":"critical","reference":"TBMT - Mẫu 02A cột Ký mã hiệu","recommendation":"Khuyến nghị: chào đúng các model nêu tên hoặc gửi làm rõ xem có chấp nhận hàng tương đương không trước khi chào giá."},{"quote":"Tủ tự động chuyển nguồn ATS 800A, Osung/ Vitzro","title":"Dòng định mức ATS không thống nhất: 800A hay 600A-800A","detail":"Cột Thông số kỹ thuật của TBMT ghi ATS 800A, trong khi cột Ký mã hiệu và HSMT.pdf ghi 600A-800A. Chào 600A có thể bị coi là không đáp ứng theo cột thông số.","category":"technical","severity":"critical","reference":"TBMT - Mẫu 02A cột Thông số kỹ thuật; HSMT.pdf trang 1","recommendation":"Khuyến nghị: chào ATS 800A để đáp ứng cả hai cách ghi, hoặc gửi làm rõ."},{"quote":"30 ngày kể từ ngày hợp đồng có hiệu lực\tBệnh viện chưa có máy phát điện, đề nghị nhà thầu cung ứng giao hàng đúng thời gian","title":"Giao hàng muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực","detail":"Ngày giao hàng sớm nhất 05 ngày, muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực; bệnh viện chưa có máy phát điện và đề nghị giao đúng thời gian. Máy yêu cầu nhập khẩu nguyên chiếc, năm sản xuất 2026.","category":"contract","severity":"critical","reference":"TBMT - Mẫu 02A cột Ngày giao hàng muộn nhất, Yêu cầu khác","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp hàng có sẵn (máy nhập khẩu, SX 2026) giao được trong 30 ngày trước khi chào giá."},{"quote":"nguyên chiếc (máy có vỏ), mới 100% - Xuất xứ: Trung Quốc. - Đáp ứng tiêu chuẩn Châu Âu (CE","title":"Vỏ máy và chứng nhận CE khác nhau giữa TBMT và HSMT.pdf","detail":"TBMT cho phép \"máy có vỏ/máy trần\" và \"Vỏ chống ồn lắp ráp tại Việt Nam\", HSMT.pdf chỉ ghi \"máy có vỏ\", \"Vỏ chống ồn đồng bộ theo máy\" và yêu cầu \"(CE Certificate)\". Không rõ bản nào được dùng để đánh giá.","category":"technical","severity":"warning","reference":"HSMT.pdf trang 1; TBMT - Mẫu 02A","recommendation":"Khuyến nghị: chào máy có vỏ đồng bộ theo máy và có CE Certificate để đáp ứng cả hai bản."},{"quote":"Kích thước ~ Dài 4365 - Rộng 1650 - Cao 2465 mm","title":"Kích thước tổ máy ~ Dài 4365 - Rộng 1650 - Cao 2465 mm","detail":"HSMT.pdf nêu kích thước gần đúng của tổ máy; không nêu dung sai.","category":"technical","severity":"warning","reference":"HSMT.pdf trang 1","recommendation":"Khuyến nghị: đối chiếu catalogue tổ máy chào với kích thước này."},{"quote":"Asia/Anh/Pháp","title":"Xuất xứ ghi không thống nhất","detail":"Cột Xuất xứ của hàng hóa ghi \"Asia/Anh/Pháp\", còn thông số kỹ thuật ghi \"Xuất xứ: Trung Quốc\" (động cơ, đầu phát sản xuất tại Trung Quốc; bộ điều khiển sản xuất tại Anh Quốc).","category":"technical","severity":"warning","reference":"TBMT - Mẫu 02A cột Xuất xứ của hàng hóa","recommendation":"Khuyến nghị: khai xuất xứ từng bộ phận đúng CO thực tế."},{"quote":null,"title":"Bảo đảm dự thầu, bảo đảm thực hiện hợp đồng, bảo hành không có trong tài liệu","detail":"Tài liệu được cung cấp không nêu bảo đảm dự thầu, bảo đảm thực hiện hợp đồng, thời gian bảo hành, điều kiện thanh toán và phương pháp đánh giá.","category":"financial","severity":"warning","reference":null,"recommendation":"Khuyến nghị: kiểm tra lại trên hệ thống muasamcong các mục này trước khi chào giá."},{"quote":"Hiệu lực của đơn dự thầu\n90 ngày","title":"Hiệu lực đơn dự thầu 90 ngày; hợp đồng trọn gói; thời gian thực hiện 90 ngày","detail":"Phụ lục QĐ 1668/QĐ-BVP: phương thức một giai đoạn một túi hồ sơ, thời gian thực hiện không quá 90 ngày kể từ ngày hợp đồng có hiệu lực, tùy chọn mua thêm không áp dụng.","category":"other","severity":"info","reference":"TBMT; Phụ lục Quyết định 1668/QĐ-BVP ngày 28/10/2026","recommendation":"Khuyến nghị: giá chào trọn gói phải gồm vận chuyển, cẩu hạ, lắp đặt, chạy thử, nghiệm thu."}],"technicalSpecs":[{"item":"Tổ máy phát điện - số lượng","quote":"Máy phát điện Cummins 500 KVA\tTổ máy\t1","reference":"TBMT - Mẫu số 02A Phạm vi cung cấp hàng hóa, STT 1","unverified":true,"requirement":"01 tổ máy phát điện Cummins 500 KVA"},{"item":"Công suất liên tục","quote":"Công suất LIÊN TỤC: 500 kVA.","reference":"TBMT - Mẫu 02A cột Thông số kỹ thuật; HSMT.pdf trang 1","requirement":"500 kVA"},{"item":"Công suất dự phòng","quote":"Công suất DỰ PHÒNG: 513 kVA - 550kVA.","reference":"TBMT - Mẫu 02A cột Thông số kỹ thuật","unverified":true,"requirement":"513 kVA - 550kVA (tài liệu không nêu công suất theo kW và không nêu chuẩn PRP/ESP/COP theo ISO 8528)"},{"item":"Điện áp, tần số","quote":"Điện áp: 220/380V (230/440V), 3 pha - 4 dây, tần số 50 Hz.","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"220/380V (230/440V), 3 pha - 4 dây, 50 Hz"},{"item":"Tình trạng hàng hóa","quote":"Tình trạng: nhập khẩu nguyên chiếc (máy có vỏ/máy trần), mới 100%","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"Nhập khẩu nguyên chiếc, mới 100%. TBMT ghi \"(máy có vỏ/máy trần)\", HSMT.pdf chỉ ghi \"(máy có vỏ)\""},{"item":"Xuất xứ, năm sản xuất","quote":"Xuất xứ: Trung Quốc.","reference":"TBMT - Mẫu 02A (cột Xuất xứ, Năm sản xuất, Thông số kỹ thuật); HSMT.pdf trang 1","requirement":"Thông số kỹ thuật ghi xuất xứ Trung Quốc; cột \"Xuất xứ của hàng hóa\" ghi Asia/Anh/Pháp; năm sản xuất 2026"},{"item":"Tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn Châu Âu (CE","reference":"HSMT.pdf trang 1; TBMT - Mẫu 02A","requirement":"Đáp ứng tiêu chuẩn Châu Âu; HSMT.pdf ghi thêm \"(CE Certificate)\""},{"item":"Động cơ","quote":"Động cơ: Hiệu Dongfeng Cummins/ QSZ13G3 là liên doanh của Cummins (USA) sản xuất tại Trung Quốc","reference":"TBMT - Mẫu 02A","requirement":"Dongfeng Cummins/ QSZ13G3, sản xuất tại Trung Quốc"},{"item":"Đầu phát","quote":"Đầu phát: Hiệu Leroy Somer – Pháp Leroy Somer/ TAL-A473-C sản xuất tại Trung Quốc","reference":"TBMT - Mẫu 02A","requirement":"Leroy Somer/ TAL-A473-C, sản xuất tại Trung Quốc"},{"item":"Bộ điều khiển","quote":"Bộ điều khiển: Do hãng Deepsea (UK) Deepsea/ DSE 7320 MKII sản xuất tại Anh Quốc - bộ điều khiển thông minh, tự động cấp điện sau 20 giây.","reference":"TBMT - Mẫu 02A","requirement":"Deepsea/ DSE 7320 MKII sản xuất tại Anh Quốc, tự động cấp điện sau 20 giây"},{"item":"Vỏ chống ồn","quote":"Vỏ chống ồn đồng bộ theo máy/Vỏ chống ồn lắp ráp tại Việt Nam - Sơn tĩnh điện, cho phép hoạt động ngoài trời - Cách âm bằng mút chuyên dụng","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"TBMT: vỏ đồng bộ theo máy hoặc vỏ lắp ráp tại Việt Nam; sơn tĩnh điện, hoạt động ngoài trời, cách âm bằng mút chuyên dụng. HSMT.pdf chỉ ghi vỏ đồng bộ theo máy và nêu kích thước ~ Dài 4365 - Rộng 1650 - Cao 2465 mm. Không nêu mức ồn dB(A)."},{"item":"Kích thước tổ máy","quote":"Kích thước ~ Dài 4365 - Rộng 1650 - Cao 2465 mm","reference":"HSMT.pdf trang 1","requirement":"~ Dài 4365 - Rộng 1650 - Cao 2465 mm (chỉ có trong HSMT.pdf)"},{"item":"Ắc quy, sạc, ống giảm thanh","quote":"Bộ ắc quy khởi động đồng bộ theo máy. Bộ sạc bù cho ắc quy đồng bộ theo máy. Po giảm thanh Đồng bộ theo máy.","reference":"TBMT - Mẫu 02A","requirement":"Bộ ắc quy khởi động, bộ sạc bù ắc quy, po giảm thanh đồng bộ theo máy"},{"item":"Bồn dầu đáy máy","quote":"Bồn dầu đáy máy 900L trở lên (đảm bảo hoạt động ~8h tại 100% công suất liên tục).","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"TBMT: 900L trở lên; HSMT.pdf: 900L; đảm bảo hoạt động ~8h tại 100% công suất liên tục"},{"item":"Dầu bôi trơn, nước làm mát","quote":"Dầu bôi trơn, nước làm mát Đồng bộ theo máy.","reference":"TBMT - Mẫu 02A","requirement":"Đồng bộ theo máy"},{"item":"Tủ ATS","quote":"Tủ tự động chuyển nguồn ATS 800A, Osung/ Vitzro , nhập khẩu mới 100% thiết bị chuyển nguồn. Vỏ tủ lắp ráp. - Dòng làm việc 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V.","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"Osung/ Vitzro, nhập khẩu mới 100% thiết bị chuyển nguồn, vỏ tủ lắp ráp, 3 pha - 4 dây, 50 Hz, 220/380V. Dòng định mức không thống nhất: cột Thông số kỹ thuật TBMT ghi 800A; cột Ký mã hiệu TBMT và HSMT.pdf ghi 600A-800A"},{"item":"Vận chuyển, lắp đặt, nghiệm thu","quote":"Cẩu hạ máy, đưa vào vị trí lắp đặt (Máy đặt ngoài trời tại tầng 1, xe cẩu dễ dàng vào vị trí). - Lắp đặt máy phát điện, tủ ATS (Hệ thống cáp điện chờ sẵn). - Chi phí nhân công chạy thử, nghiệm thu bàn giao đưa vào sử dụng.","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"Vận chuyển đến chân công trình tại Thanh Hóa; cẩu hạ, đưa vào vị trí (máy đặt ngoài trời tại tầng 1); lắp đặt máy phát và tủ ATS (hệ thống cáp điện chờ sẵn); nhân công chạy thử, nghiệm thu bàn giao"}],"requiredDocuments":["Danh mục hồ sơ cần nộp không có trong tài liệu được cung cấp.","Khuyến nghị: chuẩn bị catalogue/tài liệu kỹ thuật cho tổ máy, động cơ QSZ13G3, đầu phát TAL-A473-C, bộ điều khiển DSE 7320 MKII, tủ ATS Osung/Vitzro.","Khuyến nghị: chuẩn bị CE Certificate (HSMT.pdf ghi \"Đáp ứng tiêu chuẩn Châu Âu (CE Certificate)\")."],"restrictiveClauses":["Nêu đích danh nhãn hiệu tổ máy \"Cummins 500 KVA\" và hãng sản xuất \"Tổ máy phát điện Cummins\".","Nêu đích danh động cơ \"Dongfeng Cummins/ QSZ13G3\", đầu phát \"Leroy Somer/ TAL-A473-C\", bộ điều khiển \"Deepsea/ DSE 7320 MKII\", ATS \"Osung/ Vitzro\", không có cụm \"hoặc tương đương\".","Kích thước tổ máy cụ thể \"~ Dài 4365 - Rộng 1650 - Cao 2465 mm\" (HSMT.pdf) và xuất xứ \"Trung Quốc\" gắn với một cấu hình cụ thể.","Thời gian giao hàng ngắn: sớm nhất 05 ngày, muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực đối với máy nhập khẩu nguyên chiếc."],"qualificationRequirements":[{"quote":null,"reference":null,"unverified":true,"requirement":"Yêu cầu năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, tài chính...) không có trong tài liệu được cung cấp. Tài liệu chỉ gồm TBMT trên muasamcong, HSMT.pdf (1 trang thông số kỹ thuật) và Quyết định 1668/QĐ-BVP phê duyệt KHLCNT."}],"questionsForClarification":["Có chấp nhận động cơ, đầu phát, bộ điều khiển, ATS của hãng/model khác có thông số tương đương không?","Dòng định mức ATS yêu cầu là 800A (cột Thông số kỹ thuật TBMT) hay 600A-800A (cột Ký mã hiệu và HSMT.pdf)?","Chấp nhận \"máy trần\" và \"Vỏ chống ồn lắp ráp tại Việt Nam\" (TBMT) hay bắt buộc \"máy có vỏ\", vỏ đồng bộ theo máy (HSMT.pdf)? Bắt buộc có CE Certificate không?","Bồn dầu yêu cầu \"900L trở lên\" (TBMT) hay \"900L\" (HSMT.pdf)?","Kích thước \"~ Dài 4365 - Rộng 1650 - Cao 2465 mm\" có phải yêu cầu bắt buộc, dung sai bao nhiêu?","Yêu cầu mức ồn dB(A), mức tiêu hao nhiên liệu, thời gian bảo hành, CO/CQ, bảo đảm thực hiện hợp đồng và điều kiện thanh toán?","Yêu cầu năng lực, kinh nghiệm nhà thầu và phương pháp đánh giá?"]},"status":"done","analyzedAt":"2026-10-31T08:30:42.126Z"}}