{"parts":["--- Tệp: 746.QĐ.BVHL. phe duyet KH LCNT du toan mua may phat dien tai BVDKHL nam 2026.pdf ---\nSỞ Y TẾ NINH BÌNH           CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM\nBỆNH VIỆN ĐA KHOA HOA LƯ                 Độc lập - Tự do - Hạnh phúc\n     Số: 746/QĐ-BVHL                 Hoa Lư, ngày 6 tháng 11 năm 2026\n\n                                 QUYẾT ĐỊNH\n   V/v phê duyệt kế hoạch lựa chọn nhà thầu dự toán: “Mua sắm máy phát điện\n              sử dụng tại Bệnh viện Đa khoa Hoa Lư năm 2026 ”\n\n                GIÁM ĐỐC BỆNH VIỆN ĐA KHOA HOA LƯ\n\n      Căn cứ Luật Quản lý, sử dụng tài sản công số 15/2017/QH14 ngày 21/6/2017\nđược sửa đổi, bổ sung bởi Luật số 56/2024/QH15 ngày 29/11/2024 và Luật số\n90/2025/QH15 ngày 25/6/2025;\n      Căn cứ Luật Đấu thầu số 22/2023/QH15 ngày 23 tháng 6 năm 2023 được\nsửa đổi, bổ sung bởi Luật số 57/2024/QH15, Luật số 90/2025/QH15;\n       Căn cứ Nghị định số 214/2025/NĐ-CP ngày 04 tháng 08 năm 2025 của\nChính phủ quy định chi tiết một số điều và biện pháp thi hành của Luật đấu thầu về\nlựa chọn nhà thầu; Căn cứ Nghị định số 349/2026/NĐ-CP ngày 9 tháng 9 năm\n2026 của Chính phủ sửa đổi, bổ sung một số điều của các Nghị định quy định chi\ntiết một số điều và biện pháp thi hành của Luật đấu thầu về lựa chọn nhà thầu;\n       Căn cứ Thông tư số 79/2025/TT-BTC của Bộ Tài chính ngày 04 tháng 8 năm\n2025 hướng dẫn việc cung cấp, đăng tải thông tin về đấu thầu và mẫu hồ sơ đấu\nthầu trên Hệ thống mạng đấu thầu quốc gia;\n      Căn cứ Quyết định số 228/QĐ-UBND ngày 28/01/2026 của UBND tỉnh\nNinh Bình quy định chức năng, nhiệm vụ, quyền hạn và cơ cấu tổ chức của Bệnh\nviện Đa khoa Hoa Lư thuộc Sở Y tế Ninh Bình;\n      Căn cứ QĐ số 2839/QĐ - SYT ngày 16 tháng 6 năm 2026 của Sở Y tế Tỉnh\nNinh Bình về việc giao dự toán ngân sách nhà nước năm 2026 các đơn vị trực\nthuộc Sở Y tế;\n      Căn cứ Quyết định số 724 /QĐ-BVHL ngày 02/11/2026 của Bệnh viện Đa\nkhoa Hoa Lư về việc phê duyệt danh mục, số lượng, yêu cầu kỹ thuật và Giá gói\nthầu: Mua sắm máy phát điện sử dụng tại Bệnh viện Đa khoa Hoa Lư năm 2026.\n      Theo đề nghị của Tổ xây dựng KHLCNT tại Tờ trình ngày 5 tháng 11 năm\n2026 về việc kế hoạch lựa chọn nhà thầu dự toán: Mua sắm máy phát điện sử dụng tại\nBệnh viện Đa khoa Hoa Lư năm 2026 .\n                                 QUYẾT ĐỊNH:\n     Điều 1. Phê duyệt kế hoạch lựa chọn nhà thầu dự toán mua sắm: Mua sắm\nmáy phát điện sử dụng tại Bệnh viện Đa khoa Hoa Lư năm 2026 với nội dung như\nsau:\n      1. Tên chủ đầu tư: Bệnh viện Đa khoa Hoa Lư.\n      2. Tên gói thầu:\n\f-\n\n\n           - TOn g6i thAu: Mua sfm mdy phifitliQn su dUng tai Bpnh vi6n Da khoa Hoa Lu\n    ndm2026\n        - T6m t6t c6ng viQc chinh cria goi thAu: Mua t6 m6y ph6t diQn Cummins\n    150KVA ( S6* 4 mqtc : Tti mdy phdt diQn Cummins 150KVA , Tdt tq d\\ng chuydn\n    diit nguin ATS, Ddy cdp diQn, day diiu khidn, Chi phf tuidn khai).\n           3. Gi6 g6i thAu: 458.345.000 \\rflD (Bdng chir: Biin ffdm ndm maoi tdm\n    triQu, ba trdm b6n muoi ldm nghin d6ng). Gi6 trOn dd bao g6m c6c lopi thu6 theo\n    quy dinh cria Nhd nu6c, chi phi vqn chuyOn, l[p d{t, chpy thu tpi BQnh viQn.\n                                 (Chi ti€t theo phu tac dinh kdm).\n          4. Ngudn v6n: Chi thucrng xuy0n kh6ng giao t.u chir vi c6c ngu6n hgp ph6p\n    khdc ctra clcrn vi.\n                                          a,\n           5. llinh thfc lga chgn nh]r thAu: Chdo gi|tryc tuy6n rut ggn.\n\n           6.Thdi gian t6 chric lga chgn nhir thAu: 20 ngdy.\n           7. Thoi gianbilttlAu t6 chfc lga chgn nhi thAu: Th6ng 1112026.\n\n           8. Lo4i hqp d6ng: Trgn g6i.\n\n           9. Thdi gian thrpc hiQn g6i thAu: 30 ngdy.\n\n           Ei6u 2. Quy6t dinh ndy c6 hiQu lUc thi hdnh te tu ngdy ky.\n           Trucrng phdng T6 chirc - Hdnh chinh, Trucrng phong Tdi chinh - Kti to6n vi\n    c6c tO chfc, c6 nhdn c6 li6n quan chiu tr6ch nhiQm thi hdnh Quytit clinh ndy./.\n\n    Noi nhQn:\n    - Nhu Di6u 2;\n    - Luu:VT, TCHC."],"text":"--- Tệp: 746.QĐ.BVHL. phe duyet KH LCNT du toan mua may phat dien tai BVDKHL nam 2026.pdf ---\nSỞ Y TẾ NINH BÌNH           CỘNG HÒA XÃ HỘI CHỦ NGHĨA VIỆT NAM\nBỆNH VIỆN ĐA KHOA HOA LƯ                 Độc lập - Tự do - Hạnh phúc\n     Số: 746/QĐ-BVHL                 Hoa Lư, ngày 6 tháng 11 năm 2026\n\n                                 QUYẾT ĐỊNH\n   V/v phê duyệt kế hoạch lựa chọn nhà thầu dự toán: “Mua sắm máy phát điện\n              sử dụng tại Bệnh viện Đa khoa Hoa Lư năm 2026 ”\n\n                GIÁM ĐỐC BỆNH VIỆN ĐA KHOA HOA LƯ\n\n      Căn cứ Luật Quản lý, sử dụng tài sản công số 15/2017/QH14 ngày 21/6/2017\nđược sửa đổi, bổ sung bởi Luật số 56/2024/QH15 ngày 29/11/2024 và Luật số\n90/2025/QH15 ngày 25/6/2025;\n      Căn cứ Luật Đấu thầu số 22/2023/QH15 ngày 23 tháng 6 năm 2023 được\nsửa đổi, bổ sung bởi Luật số 57/2024/QH15, Luật số 90/2025/QH15;\n       Căn cứ Nghị định số 214/2025/NĐ-CP ngày 04 tháng 08 năm 2025 của\nChính phủ quy định chi tiết một số điều và biện pháp thi hành của Luật đấu thầu về\nlựa chọn nhà thầu; Căn cứ Nghị định số 349/2026/NĐ-CP ngày 9 tháng 9 năm\n2026 của Chính phủ sửa đổi, bổ sung một số điều của các Nghị định quy định chi\ntiết một số điều và biện pháp thi hành của Luật đấu thầu về lựa chọn nhà thầu;\n       Căn cứ Thông tư số 79/2025/TT-BTC của Bộ Tài chính ngày 04 tháng 8 năm\n2025 hướng dẫn việc cung cấp, đăng tải thông tin về đấu thầu và mẫu hồ sơ đấu\nthầu trên Hệ thống mạng đấu thầu quốc gia;\n      Căn cứ Quyết định số 228/QĐ-UBND ngày 28/01/2026 của UBND tỉnh\nNinh Bình quy định chức năng, nhiệm vụ, quyền hạn và cơ cấu tổ chức của Bệnh\nviện Đa khoa Hoa Lư thuộc Sở Y tế Ninh Bình;\n      Căn cứ QĐ số 2839/QĐ - SYT ngày 16 tháng 6 năm 2026 của Sở Y tế Tỉnh\nNinh Bình về việc giao dự toán ngân sách nhà nước năm 2026 các đơn vị trực\nthuộc Sở Y tế;\n      Căn cứ Quyết định số 724 /QĐ-BVHL ngày 02/11/2026 của Bệnh viện Đa\nkhoa Hoa Lư về việc phê duyệt danh mục, số lượng, yêu cầu kỹ thuật và Giá gói\nthầu: Mua sắm máy phát điện sử dụng tại Bệnh viện Đa khoa Hoa Lư năm 2026.\n      Theo đề nghị của Tổ xây dựng KHLCNT tại Tờ trình ngày 5 tháng 11 năm\n2026 về việc kế hoạch lựa chọn nhà thầu dự toán: Mua sắm máy phát điện sử dụng tại\nBệnh viện Đa khoa Hoa Lư năm 2026 .\n                                 QUYẾT ĐỊNH:\n     Điều 1. Phê duyệt kế hoạch lựa chọn nhà thầu dự toán mua sắm: Mua sắm\nmáy phát điện sử dụng tại Bệnh viện Đa khoa Hoa Lư năm 2026 với nội dung như\nsau:\n      1. Tên chủ đầu tư: Bệnh viện Đa khoa Hoa Lư.\n      2. Tên gói thầu:\n\f-\n\n\n           - TOn g6i thAu: Mua sfm mdy phifitliQn su dUng tai Bpnh vi6n Da khoa Hoa Lu\n    ndm2026\n        - T6m t6t c6ng viQc chinh cria goi thAu: Mua t6 m6y ph6t diQn Cummins\n    150KVA ( S6* 4 mqtc : Tti mdy phdt diQn Cummins 150KVA , Tdt tq d\\ng chuydn\n    diit nguin ATS, Ddy cdp diQn, day diiu khidn, Chi phf tuidn khai).\n           3. Gi6 g6i thAu: 458.345.000 \\rflD (Bdng chir: Biin ffdm ndm maoi tdm\n    triQu, ba trdm b6n muoi ldm nghin d6ng). Gi6 trOn dd bao g6m c6c lopi thu6 theo\n    quy dinh cria Nhd nu6c, chi phi vqn chuyOn, l[p d{t, chpy thu tpi BQnh viQn.\n                                 (Chi ti€t theo phu tac dinh kdm).\n          4. Ngudn v6n: Chi thucrng xuy0n kh6ng giao t.u chir vi c6c ngu6n hgp ph6p\n    khdc ctra clcrn vi.\n                                          a,\n           5. llinh thfc lga chgn nh]r thAu: Chdo gi|tryc tuy6n rut ggn.\n\n           6.Thdi gian t6 chric lga chgn nhir thAu: 20 ngdy.\n           7. Thoi gianbilttlAu t6 chfc lga chgn nhi thAu: Th6ng 1112026.\n\n           8. Lo4i hqp d6ng: Trgn g6i.\n\n           9. Thdi gian thrpc hiQn g6i thAu: 30 ngdy.\n\n           Ei6u 2. Quy6t dinh ndy c6 hiQu lUc thi hdnh te tu ngdy ky.\n           Trucrng phdng T6 chirc - Hdnh chinh, Trucrng phong Tdi chinh - Kti to6n vi\n    c6c tO chfc, c6 nhdn c6 li6n quan chiu tr6ch nhiQm thi hdnh Quytit clinh ndy./.\n\n    Noi nhQn:\n    - Nhu Di6u 2;\n    - Luu:VT, TCHC.\n\n--- Thông báo mời thầu ---\nThông tin cơ bản\nMã E-TBMT\nIB2600602880\nNgày đăng tải\n06/11/2026 14:27\nPhiên bản thay đổi\n00\nTrạng thái\nĐã đăng tải\nThông tin chung của KHLCNT\nMã KHLCNT\nPL2600391614\nPhân loại KHLCNT\nChi thường xuyên\nTên dự án/dự toán mua sắm\nMua tổ máy phát điện Cummins 150KVA ( gồm 4 mục : Tổ máy phát điện Cummins 150KVA , Tủ tự động chuyển đổi nguồn ATS, Dây cáp điện, dây điều khiển, Chi phí triển khai).\nThông tin gói thầu\nTên gói thầu\nMua sắm máy phát điện sử dụng tại Bệnh viện Đa khoa Hoa Lư năm 2026\nChủ đầu tư\nBệnh viện Đa khoa Hoa Lư\nChi tiết nguồn vốn\nChi thường xuyên không giao tự chủ và các nguồn hợp pháp khác của đơn vị.\nLĩnh vực\nHàng hóa\nHình thức LCNT\nChào giá trực tuyến theo quy trình rút gọn\nLoại hợp đồng\nTrọn gói\nĐịa điểm thực hiện gói thầu\nPhường Hoa Lư, Tỉnh Ninh Bình\nThời gian thực hiện gói thầu\n30 Ngày\nThông tin chào giá\nThời điểm bắt đầu chào giá trực tuyến\n12/11/2026 08:00\nThời điểm kết thúc chào giá trực tuyến\n13/11/2026 08:00\nGiá trần\n458.345.000 VND\nBước giá\n1.000.000 VND\nHiệu lực của đơn dự thầu\n50 ngày\nPhạm vi cung cấp\nMẫu số 02A. PHẠM VI CUNG CẤP HÀNG HÓA (áp dụng đối với loại hợp đồng trọn gói)\nXuất Excel\nSTT\tDanh mục hàng hóa\tĐơn vị tính\tKhối lượng\tKý mã hiệu\tNhãn hiệu\tHãng sản xuất\tXuất xứ của hàng hóa\tNăm sản xuất\tThông số kỹ thuật\tĐịa điểm dự án\tNgày giao hàng sớm nhất\tNgày giao hàng muộn nhất\tYêu cầu khác\n1\tMáy phát điện Cummins 150 KVA\tTổ máy\t1\t-\t-\tTrung Quốc/Leroy Some - Pháp/Deepsea (UK)\tTrung Quốc\tTừ năm 2025 trở lại đây\t1* Thông số động cơ:Động cơ 6BTAA5.9G12 Loại động cơ :Diesel 4 thì có turbo tăng áp Model :6BTAA5.9G12 Xuất xứ :Trung Quốc Công suất cực đại :155 kW Két nước làm mát:Loại két nước 50oC Số xi-lanh:6 xi-lanh xếp thẳng hàng Đường kính xi-lanh:102 mm Hành trình piston:120 mm Dung tích xi-lanh:5.9 lít Tỷ số nén:17.3:1 Dung tích dầu bôi trơn:16.4 lít Tiêu thụ nhiên liệu:34 lít/giờ ở 100% tải Bình dầu theo máy:253 lít, đủ cho máy vận hành trong 8 giờ Kiểu phun nhiên liệu:Trực tiếp Điều tốc : Điện tử 2* Thông số đầu phát: Hãng sản xuất :Leroy Some - Pháp Model:TAL-A44-J Xuất xứ:Trung Quốc Công suất: - Liên tục (prime) 150 kVA - Dự phòng (standby) 165 kVA Điện áp, tần số:230/400V; tần số 50 Hz - Số pha, dây:3 pha, 4 dây Độ ổn định điện áp:±1% Hệ số công suất:0.8 Cấp cách điện:Cấp H Cấp bảo vệ:IP23 3* Thông số bộ điều khiển: Bộ điều khiển Deepsea/DSE6120 là loại điều khiển thông minh dành riêng cho máy phát điện, tự động cấp điện sau 20 giây (từ khi nhận được tín hiệu mất điện). Hãng sản xuất :Deepsea (UK) Model :DSE6120MKIII Màn hình hiển thị :LCD rộng 3.1 inch Chức năng :Toàn bộ vận hành của máy được thông qua bộ điều khiển DSE6120: Bật/tắt máy, xem các thông số vận hành của máy trên màn hình. Hiển thị thông số: Hiển thị thông số hoạt động của máy: Công suất (KVA); Điệp áp (V); Tần số (Hz), Mức nhiên liệu (%); số giờ hoạt động;…. Cảnh báo: Bộ điều khiển sẽ đưa ra các tín hiệu cảnh báo khi các thông sắp vượt qua ngưỡng an toàn. Dừng máy: Để bảo vệ an toàn cho máy, bộ điều khiển sẽ ra lệnh dừng máy khi các thông số hoạt động vượt qua ngưỡng cảnh báo. Kết nối : Kết nối với tủ ATS Kết nối với máy tính (PC) 4* Thông số vỏ chống ồn: + Đồng bộ theo máy. Vỏ bằng thép, sơn tĩnh điện đủ điều kiện hoạt động ngoài trời; + Loại vỏ cách âm với độ ồn 68 dB(A) đo tại khoảng cách 7m; + Kích thước máy (cả vỏ): Dài 3150 – Rộng 1150 – Cao 1650 mm; + Trọng lượng : 1924 kg + Các chi tiết nhỏ đều được sản xuất mức độ hoàn thiện cao và hướng đến sự thuận tiện cho người sử dụng: Nút dừng khẩn cấp (emergency); Nắp đậy đầu ống xả; Bản lề bằng thép,chắc và khỏe; Khóa cửa bằng thép, chắc chắn và an toàn. 5* Phụ kiện kèm theo : Đồng bộ theo máy Bộ ắc quy khởi động : 02 bình 60Ah – loại ắc quy khô không cần bảo dưỡng Bộ sạc ắc-quy : Bộ sạc (bù) tự động đầu vào lấy từ nguồn điện lưới điện áp 220 VAC, đầu ra 24 VDC, 3A Bình dầu : Dung tích 235 lít nằm trong máy Bình giảm thanh : 01 bình – đồng bộ theo máy Tủ bảo vệ đầu phát nhập khẩu đồng bộ theo máy : Đồng bộ theo máy Dầu bôi trơn : Loại 15W60 Dung dịch chống đông cặn : Dung dịch nước làm mát loại DAC65L do hãng Fleetguard (một thương hiệu của tập đoàn Cummins) sản xuất/ Bộ dụng cụ cơ bản : Tua-vít, mỏ lết, bộ lục giác, bộ cờ-lê, bút thử điện, bộ dụng cụ mở lọc. 6* Chế độ vận hành - Vận hành tự động (auto) hoặc điều khiển bằng tay (manual) -Vận hành ở chế độ dài hạn (continuous) – còn gọi là chế độ chạy máy không giới hạn thời gian: Ở chế độ này máy không được vượt quá 80% công suất liên tục của máy. - Vận hành ở chế độ liên tục (prime) – máy chạy ở 100% công suất: được phép vận hành ở công suất 100% tải trong 500 giờ mỗi năm. - Vận hành ở chế độ dự phòng (standby) – máy chạy ở 110% công suất: Đây là chế độ vận hành ở công suất lớn nhất của máy (hay còn gọi là chế độ quá tải). Ở chế độ vận hành này, máy được phép chạy 25 giờ mỗi năm\tCơ sở 1, Bệnh viện Đa khoa Hoa Lư; Địa chỉ :Đường Vĩnh Lợi, phố Thiên Tôn 2, phường Hoa Lư, tỉnh Ninh Bình.\t1 ngày\t30 ngày\t1. Nguồn gốc xuất xứ: - Máy phát điện Cummins 150kVA là sản phẩm của Cummins (USA) liên doanh sản xuất tại Trung Quốc đáp ứng tiêu chuẩn châu Âu – CE (Certification). Máy nhập khẩu đồng bộ cả vỏ, vận hành êm – phù hợp với tòa nhà, khách sạn, bệnh viện.(Tổ máy phát điện Cummins 150 kVA nhập khẩu nguyên chiếc từ Trung Quốc) Hàng hóa do nhà thầu đề xuất là sản phẩm: - Có nguồn gốc xuất xứ rõ ràng, hợp pháp. - Có đăng ký thương hiệu, bản quyền thuộc Nhà sản xuất đã có kinh nghiệm về sản xuất chủng loại hàng hóa tương tự. - Cam kết hàng hóa không vi phạm các quy định về sở hữu trí tuệ của Việt Nam và quốc tế. - Nhà sản xuất phải đáp ứng tiêu chuẩn ISO 9001:2015 về Hệ thống quản lý chất lượng; ISO 14001:2015 về hệ thống quản lý môi trường trong sản xuất. - Sản phẩm phải đáp ứng một trong các tiêu chí chất lượng sau: Có chứng nhận CE – Certificate, đủ tiêu chuẩn lưu hành tại thị trường Châu Âu hoặc đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT) - Có đầy đủ tài liệu chứng minh (Bản gốc hoặc bản sao có chứng thực) về nguồn gốc xuất xứ hàng hóa (CO), giấy chứng nhận chất lượng (CQ). Nhà thầu phải cung cấp bản cam kết hàng hóa chào thầu đảm bảo tính hợp pháp, không có bất kỳ thay đổi nào về chủng loại, ký mã hiệu, nhà sản xuất, xuất xứ và cam kết tự chịu trách nhiệm về các thông tin đã cung cấp trong HSDT. 2.Tiêu chuẩn hàng hóa: - Hàng hóa cung cấp phải đúng chủng loại, đủ số lượng, đúng thông số kỹ thuật theo yêu cầu của E-HSMT. - Đặc tính, thông số kỹ thuật, tính năng sử dụng của hàng hóa dự thầu phải đúng theo yêu cầu của E-HSMT. 3.Chất lượng hàng hóa: Hàng hóa cung cấp cho gói thầu phải là: - Hàng mới 100% không có khiếm khuyết, chất lượng đảm bảo tốt, chưa qua sử dụng và được sản xuất từ năm 2025 trở về sau. - Hàng hóa cung cấp cho gói thầu phải có Ký mã hiệu, Nhãn mác, Thông số kỹ thuật rõ ràng. - Hàng hóa cung cấp phải đạt các tiêu chuẩn theo quy định hiện hành về: chất lượng sản phẩm, an toàn cho môi trường và người sử dụng; được chứng nhận hợp quy, công bố chất lượng hàng hóa theo quy định hiện hành (kèm tài liệu chứng minh bản gốc hoặc bản sao có chứng thực). 4.Đóng gói, vận chuyển : Hàng hóa giao tại các Kho của Chủ đầu tư phải được: - Đóng gói và bảo quản theo đúng quy cách và tiêu chuẩn của nhà sản xuất, được bàn giao trong tình trạng nguyện vẹn. - Trong quá trình vận chuyển, tập kết hàng hóa, Nhà thầu phải đảm bảo không gây va đập mạnh, nứt vỡ, móp méo hàng hóa. 5.Thời gian, địa điểm giao hàng : - Thời gian giao hàng hóa, ngày hoàn thành dịch vụ: Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực; - Địa điểm tại: Cơ sở 1, Bệnh viện Đa khoa Hoa Lư; Địa chỉ :Đường Vĩnh Lợi, phố Thiên Tôn 2, phường Hoa Lư, tỉnh Ninh Bình. 6. Bảo hành : Nhà thầu cam kết bảo hành hàng hóa thuộc phạm vi cung cấp của gói thầu, cụ thể như sau: - Hàng hóa được bảo hành bởi nhà sản xuất hoặc nhà thầu trúng thầu hoặc nhà cung cấp được ủy quyền chính thức của nhà sản xuất. - Cam kết bảo hành 24 tháng kể từ ngày hàng hóa được nghiệm thu và bàn giao. - Cam kết thu hồi hàng hóa và cung cấp lại hàng mới 100% trong khoảng thời gian tối đa là 10 ngày kể từ ngày nhận được thông báo của Chủ đầu tư cho các trường hợp; hàng hóa giao không đúng yêu cầu của E-HSMT; hàng hóa bị lỗi, khuyết tật, hư hỏng. Cơ chế giải quyết các hư hỏng, khuyết tật phát sinh trong quá trình sử dụng hàng hóa trong thời hạn bảo hành: - Trong thời gian 03 ngày kể từ khi Chủ đầu tư thông báo cho Nhà thầu về các hư hỏng, khuyết tật phát sinh, Nhà thầu phải tiến hành khắc phục các hư hỏng, khuyết tật; đồng thời chịu toàn bộ chi phí cho việc khắc phục. - Đổi trả và cung cấp lại hàng mới 100% theo đúng yêu cầu của E-HSMT nếu hàng hóa không đạt yêu cầu. 7.Dự kiến về các điều khoản tạm ứng, thanh toán hợp đồng: - Đồng tiền thanh toán: Việt Nam đồng (VND). - Thanh toán hợp đồng: Thanh toán 100% giá trị hợp đồng trong vòng 30 ngày. Sau khi thi công được bàn giao, nghiệm thu đưa vào sử dụng và bên mua nhận được đầy đủ biên bản nghiệm thu, chứng từ, hồ sơ thanh toán và các giấy tờ tài liệu liên quan. - Phương thức thanh toán: chuyển khoản.\n2\tTủ tự động chuyển nguồn ATS 400A\tCái\t1\t-\t-\t-\tViệt Nam\tTừ năm 2025 trở lại đây\t- ATS 4 pha 400A, Loại 2 lớp cánh, để được ngoài trời bao gồm chân đế tủ, hệ thống thanh cái đầu nối); Xuất xứ Việt Nam. - Tình trạng: Mới 100%, sản xuất năm 2025 trở lại đây; - Thời gian bảo hành: 24 tháng kể từ ngày nghiệm thu bàn giao đưa vào sử dụng.\tCơ sở 1, Bệnh viện Đa khoa Hoa Lư; Địa chỉ :Đường Vĩnh Lợi, phố Thiên Tôn 2, phường Hoa Lư, tỉnh Ninh Bình.\t1 ngày\t30 ngày\t\n3\tDây cáp điện, dây điều khiển\tGói\t1\t-\t-\t-\t-\tTừ năm 2025 trở lại đây\t+ Dây cáp điện, dây điều khiển: AXV3*120+1 *95mm2 - 0,6/KV. = 10 m + Dây cáp điện cấp nguồn: AXV3*120+1 *95mm2 - 0,6/KV = 20 m + Đầu cốt, phụ kiện : 01 gói.\tCơ sở 1, Bệnh viện Đa khoa Hoa Lư; Địa chỉ :Đường Vĩnh Lợi, phố Thiên Tôn 2, phường Hoa Lư, tỉnh Ninh Bình.\t1 ngày\t30 ngày\t\n4\tChi phí triển khai\tTrọn gói\t1\t-\t-\t-\t-\tTừ năm 2025 trở lại đây\t- Chi phí vận chuyển máy đến chân công trình tại Bệnh viện Đa khoa Hoa Lư ( Cơ sở 1) ; – Địa chỉ: Đường VĨnh Lợi, phố Thiên Tôn 2, phường Hoa Lư, tỉnh Ninh Bình. - Chi phí cẩu hạ máy, đưa vào vị trí lắp đặt. (Lắp đặt máy phát điện,ATS và đấu nối tại máy phát điện). - Vị trí lắp đặt: Tại gần Trạm Biến áp Khu nhà xe cán bộ - Chi phí làm bệ đặt máy phát điện D xR x C: bằng vật liệu xây gạch, bê tông đổ răng, nền; KT Dài 3350 x 1350 x 500 ; - Chi phí nhân công chạy thử, hướng dẫn vận hành, nghiệm thu bàn giao đưa vào sử dụng. - Nhiên liệu chạy thử - dầu diesel thông thường.\tCơ sở 1, Bệnh viện Đa khoa Hoa Lư; Địa chỉ :Đường Vĩnh Lợi, phố Thiên Tôn 2, phường Hoa Lư, tỉnh Ninh Bình.\t1 ngày\t30 ngày\t\n\nThời điểm kết thúc chào giá trực tuyến\n\n08:00\n\n13/11/2026\n\nThời gian còn lại\n\n6 ngày 14 giờ 51 phút 43 giây\n\n Quay trở lại\nCác trang liên quan\nCổng Dịch vụ công quốc gia\nCổng thông tin điện tử Bộ Tài chính\nLiên kết nhanh\nThông báo\nTin tức\nHướng dẫn\nĐào tạo\nĐịa chỉ:\n\nCục Quản lý đấu thầu:\nTầng 1, Tòa nhà Cục Quản lý đấu thầu, Số 4, Ngõ Hàng Chuối 1, phố Hàng Chuối, Phường Hai Bà Trưng, Hà Nội.\n\nTrung tâm Đấu thầu qua mạng quốc gia:\nTầng 6, Tòa nhà Cục Quản lý đấu thầu, Số 4, Ngõ Hàng Chuối 1, phố Hàng Chuối, Phường Hai Bà Trưng, Hà Nội.\n\nLiên hệ\nTổng đài: 19006126\nEmail: hotro@muasamcong.gov.vn\nf\nZalo Official Account\n\n© 2022 Trung tâm Đấu thầu qua mạng quốc gia. Cục Quản lý đấu thầu. Bộ Tài chính.\n\n### Danh mục hàng hóa (tab Thông tin chung)\nSTT\tDanh mục hàng hóa\tĐơn vị tính\tKhối lượng\tKý mã hiệu\tNhãn hiệu\tHãng sản xuất\tXuất xứ của hàng hóa\tNăm sản xuất\tThông số kỹ thuật\tĐịa điểm dự án\tNgày giao hàng sớm nhất\tNgày giao hàng muộn nhất\tYêu cầu khác\n1\tMáy phát điện Cummins 150 KVA\tTổ máy\t1\t-\t-\tTrung Quốc/Leroy Some - Pháp/Deepsea (UK)\tTrung Quốc\tTừ năm 2025 trở lại đây\t1* Thông số động cơ:Động cơ 6BTAA5.9G12 Loại động cơ :Diesel 4 thì có turbo tăng áp Model :6BTAA5.9G12 Xuất xứ :Trung Quốc Công suất cực đại :155 kW Két nước làm mát:Loại két nước 50oC Số xi-lanh:6 xi-lanh xếp thẳng hàng Đường kính xi-lanh:102 mm Hành trình piston:120 mm Dung tích xi-lanh:5.9 lít Tỷ số nén:17.3:1 Dung tích dầu bôi trơn:16.4 lít Tiêu thụ nhiên liệu:34 lít/giờ ở 100% tải Bình dầu theo máy:253 lít, đủ cho máy vận hành trong 8 giờ Kiểu phun nhiên liệu:Trực tiếp Điều tốc : Điện tử 2* Thông số đầu phát: Hãng sản xuất :Leroy Some - Pháp Model:TAL-A44-J Xuất xứ:Trung Quốc Công suất: - Liên tục (prime) 150 kVA - Dự phòng (standby) 165 kVA Điện áp, tần số:230/400V; tần số 50 Hz - Số pha, dây:3 pha, 4 dây Độ ổn định điện áp:±1% Hệ số công suất:0.8 Cấp cách điện:Cấp H Cấp bảo vệ:IP23 3* Thông số bộ điều khiển: Bộ điều khiển Deepsea/DSE6120 là loại điều khiển thông minh dành riêng cho máy phát điện, tự động cấp điện sau 20 giây (từ khi nhận được tín hiệu mất điện). Hãng sản xuất :Deepsea (UK) Model :DSE6120MKIII Màn hình hiển thị :LCD rộng 3.1 inch Chức năng :Toàn bộ vận hành của máy được thông qua bộ điều khiển DSE6120: Bật/tắt máy, xem các thông số vận hành của máy trên màn hình. Hiển thị thông số: Hiển thị thông số hoạt động của máy: Công suất (KVA); Điệp áp (V); Tần số (Hz), Mức nhiên liệu (%); số giờ hoạt động;…. Cảnh báo: Bộ điều khiển sẽ đưa ra các tín hiệu cảnh báo khi các thông sắp vượt qua ngưỡng an toàn. Dừng máy: Để bảo vệ an toàn cho máy, bộ điều khiển sẽ ra lệnh dừng máy khi các thông số hoạt động vượt qua ngưỡng cảnh báo. Kết nối : Kết nối với tủ ATS Kết nối với máy tính (PC) 4* Thông số vỏ chống ồn: + Đồng bộ theo máy. Vỏ bằng thép, sơn tĩnh điện đủ điều kiện hoạt động ngoài trời; + Loại vỏ cách âm với độ ồn 68 dB(A) đo tại khoảng cách 7m; + Kích thước máy (cả vỏ): Dài 3150 – Rộng 1150 – Cao 1650 mm; + Trọng lượng : 1924 kg + Các chi tiết nhỏ đều được sản xuất mức độ hoàn thiện cao và hướng đến sự thuận tiện cho người sử dụng: Nút dừng khẩn cấp (emergency); Nắp đậy đầu ống xả; Bản lề bằng thép,chắc và khỏe; Khóa cửa bằng thép, chắc chắn và an toàn. 5* Phụ kiện kèm theo : Đồng bộ theo máy Bộ ắc quy khởi động : 02 bình 60Ah – loại ắc quy khô không cần bảo dưỡng Bộ sạc ắc-quy : Bộ sạc (bù) tự động đầu vào lấy từ nguồn điện lưới điện áp 220 VAC, đầu ra 24 VDC, 3A Bình dầu : Dung tích 235 lít nằm trong máy Bình giảm thanh : 01 bình – đồng bộ theo máy Tủ bảo vệ đầu phát nhập khẩu đồng bộ theo máy : Đồng bộ theo máy Dầu bôi trơn : Loại 15W60 Dung dịch chống đông cặn : Dung dịch nước làm mát loại DAC65L do hãng Fleetguard (một thương hiệu của tập đoàn Cummins) sản xuất/ Bộ dụng cụ cơ bản : Tua-vít, mỏ lết, bộ lục giác, bộ cờ-lê, bút thử điện, bộ dụng cụ mở lọc. 6* Chế độ vận hành - Vận hành tự động (auto) hoặc điều khiển bằng tay (manual) -Vận hành ở chế độ dài hạn (continuous) – còn gọi là chế độ chạy máy không giới hạn thời gian: Ở chế độ này máy không được vượt quá 80% công suất liên tục của máy. - Vận hành ở chế độ liên tục (prime) – máy chạy ở 100% công suất: được phép vận hành ở công suất 100% tải trong 500 giờ mỗi năm. - Vận hành ở chế độ dự phòng (standby) – máy chạy ở 110% công suất: Đây là chế độ vận hành ở công suất lớn nhất của máy (hay còn gọi là chế độ quá tải). Ở chế độ vận hành này, máy được phép chạy 25 giờ mỗi năm\tCơ sở 1, Bệnh viện Đa khoa Hoa Lư; Địa chỉ :Đường Vĩnh Lợi, phố Thiên Tôn 2, phường Hoa Lư, tỉnh Ninh Bình.\t1 ngày\t30 ngày\t1. Nguồn gốc xuất xứ: - Máy phát điện Cummins 150kVA là sản phẩm của Cummins (USA) liên doanh sản xuất tại Trung Quốc đáp ứng tiêu chuẩn châu Âu – CE (Certification). Máy nhập khẩu đồng bộ cả vỏ, vận hành êm – phù hợp với tòa nhà, khách sạn, bệnh viện.(Tổ máy phát điện Cummins 150 kVA nhập khẩu nguyên chiếc từ Trung Quốc) Hàng hóa do nhà thầu đề xuất là sản phẩm: - Có nguồn gốc xuất xứ rõ ràng, hợp pháp. - Có đăng ký thương hiệu, bản quyền thuộc Nhà sản xuất đã có kinh nghiệm về sản xuất chủng loại hàng hóa tương tự. - Cam kết hàng hóa không vi phạm các quy định về sở hữu trí tuệ của Việt Nam và quốc tế. - Nhà sản xuất phải đáp ứng tiêu chuẩn ISO 9001:2015 về Hệ thống quản lý chất lượng; ISO 14001:2015 về hệ thống quản lý môi trường trong sản xuất. - Sản phẩm phải đáp ứng một trong các tiêu chí chất lượng sau: Có chứng nhận CE – Certificate, đủ tiêu chuẩn lưu hành tại thị trường Châu Âu hoặc đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT) - Có đầy đủ tài liệu chứng minh (Bản gốc hoặc bản sao có chứng thực) về nguồn gốc xuất xứ hàng hóa (CO), giấy chứng nhận chất lượng (CQ). Nhà thầu phải cung cấp bản cam kết hàng hóa chào thầu đảm bảo tính hợp pháp, không có bất kỳ thay đổi nào về chủng loại, ký mã hiệu, nhà sản xuất, xuất xứ và cam kết tự chịu trách nhiệm về các thông tin đã cung cấp trong HSDT. 2.Tiêu chuẩn hàng hóa: - Hàng hóa cung cấp phải đúng chủng loại, đủ số lượng, đúng thông số kỹ thuật theo yêu cầu của E-HSMT. - Đặc tính, thông số kỹ thuật, tính năng sử dụng của hàng hóa dự thầu phải đúng theo yêu cầu của E-HSMT. 3.Chất lượng hàng hóa: Hàng hóa cung cấp cho gói thầu phải là: - Hàng mới 100% không có khiếm khuyết, chất lượng đảm bảo tốt, chưa qua sử dụng và được sản xuất từ năm 2025 trở về sau. - Hàng hóa cung cấp cho gói thầu phải có Ký mã hiệu, Nhãn mác, Thông số kỹ thuật rõ ràng. - Hàng hóa cung cấp phải đạt các tiêu chuẩn theo quy định hiện hành về: chất lượng sản phẩm, an toàn cho môi trường và người sử dụng; được chứng nhận hợp quy, công bố chất lượng hàng hóa theo quy định hiện hành (kèm tài liệu chứng minh bản gốc hoặc bản sao có chứng thực). 4.Đóng gói, vận chuyển : Hàng hóa giao tại các Kho của Chủ đầu tư phải được: - Đóng gói và bảo quản theo đúng quy cách và tiêu chuẩn của nhà sản xuất, được bàn giao trong tình trạng nguyện vẹn. - Trong quá trình vận chuyển, tập kết hàng hóa, Nhà thầu phải đảm bảo không gây va đập mạnh, nứt vỡ, móp méo hàng hóa. 5.Thời gian, địa điểm giao hàng : - Thời gian giao hàng hóa, ngày hoàn thành dịch vụ: Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực; - Địa điểm tại: Cơ sở 1, Bệnh viện Đa khoa Hoa Lư; Địa chỉ :Đường Vĩnh Lợi, phố Thiên Tôn 2, phường Hoa Lư, tỉnh Ninh Bình. 6. Bảo hành : Nhà thầu cam kết bảo hành hàng hóa thuộc phạm vi cung cấp của gói thầu, cụ thể như sau: - Hàng hóa được bảo hành bởi nhà sản xuất hoặc nhà thầu trúng thầu hoặc nhà cung cấp được ủy quyền chính thức của nhà sản xuất. - Cam kết bảo hành 24 tháng kể từ ngày hàng hóa được nghiệm thu và bàn giao. - Cam kết thu hồi hàng hóa và cung cấp lại hàng mới 100% trong khoảng thời gian tối đa là 10 ngày kể từ ngày nhận được thông báo của Chủ đầu tư cho các trường hợp; hàng hóa giao không đúng yêu cầu của E-HSMT; hàng hóa bị lỗi, khuyết tật, hư hỏng. Cơ chế giải quyết các hư hỏng, khuyết tật phát sinh trong quá trình sử dụng hàng hóa trong thời hạn bảo hành: - Trong thời gian 03 ngày kể từ khi Chủ đầu tư thông báo cho Nhà thầu về các hư hỏng, khuyết tật phát sinh, Nhà thầu phải tiến hành khắc phục các hư hỏng, khuyết tật; đồng thời chịu toàn bộ chi phí cho việc khắc phục. - Đổi trả và cung cấp lại hàng mới 100% theo đúng yêu cầu của E-HSMT nếu hàng hóa không đạt yêu cầu. 7.Dự kiến về các điều khoản tạm ứng, thanh toán hợp đồng: - Đồng tiền thanh toán: Việt Nam đồng (VND). - Thanh toán hợp đồng: Thanh toán 100% giá trị hợp đồng trong vòng 30 ngày. Sau khi thi công được bàn giao, nghiệm thu đưa vào sử dụng và bên mua nhận được đầy đủ biên bản nghiệm thu, chứng từ, hồ sơ thanh toán và các giấy tờ tài liệu liên quan. - Phương thức thanh toán: chuyển khoản.\n2\tTủ tự động chuyển nguồn ATS 400A\tCái\t1\t-\t-\t-\tViệt Nam\tTừ năm 2025 trở lại đây\t- ATS 4 pha 400A, Loại 2 lớp cánh, để được ngoài trời bao gồm chân đế tủ, hệ thống thanh cái đầu nối); Xuất xứ Việt Nam. - Tình trạng: Mới 100%, sản xuất năm 2025 trở lại đây; - Thời gian bảo hành: 24 tháng kể từ ngày nghiệm thu bàn giao đưa vào sử dụng.\tCơ sở 1, Bệnh viện Đa khoa Hoa Lư; Địa chỉ :Đường Vĩnh Lợi, phố Thiên Tôn 2, phường Hoa Lư, tỉnh Ninh Bình.\t1 ngày\t30 ngày\t\n3\tDây cáp điện, dây điều khiển\tGói\t1\t-\t-\t-\t-\tTừ năm 2025 trở lại đây\t+ Dây cáp điện, dây điều khiển: AXV3*120+1 *95mm2 - 0,6/KV. = 10 m + Dây cáp điện cấp nguồn: AXV3*120+1 *95mm2 - 0,6/KV = 20 m + Đầu cốt, phụ kiện : 01 gói.\tCơ sở 1, Bệnh viện Đa khoa Hoa Lư; Địa chỉ :Đường Vĩnh Lợi, phố Thiên Tôn 2, phường Hoa Lư, tỉnh Ninh Bình.\t1 ngày\t30 ngày\t\n4\tChi phí triển khai\tTrọn gói\t1\t-\t-\t-\t-\tTừ năm 2025 trở lại đây\t- Chi phí vận chuyển máy đến chân công trình tại Bệnh viện Đa khoa Hoa Lư ( Cơ sở 1) ; – Địa chỉ: Đường VĨnh Lợi, phố Thiên Tôn 2, phường Hoa Lư, tỉnh Ninh Bình. - Chi phí cẩu hạ máy, đưa vào vị trí lắp đặt. (Lắp đặt máy phát điện,ATS và đấu nối tại máy phát điện). - Vị trí lắp đặt: Tại gần Trạm Biến áp Khu nhà xe cán bộ - Chi phí làm bệ đặt máy phát điện D xR x C: bằng vật liệu xây gạch, bê tông đổ răng, nền; KT Dài 3350 x 1350 x 500 ; - Chi phí nhân công chạy thử, hướng dẫn vận hành, nghiệm thu bàn giao đưa vào sử dụng. - Nhiên liệu chạy thử - dầu diesel thông thường.\tCơ sở 1, Bệnh viện Đa khoa Hoa Lư; Địa chỉ :Đường Vĩnh Lợi, phố Thiên Tôn 2, phường Hoa Lư, tỉnh Ninh Bình.\t1 ngày\t30 ngày","analysis":{"by":"hsmt-worker","notes":["Gói chào giá trực tuyến rút gọn không có tab Hồ sơ mời thầu; không có Chỉ dẫn nhà thầu, BDL, tiêu chuẩn đánh giá, ĐKCT hay dự thảo hợp đồng trong tài liệu được cung cấp.","Bảo đảm dự thầu, phương pháp đánh giá, yêu cầu năng lực - kinh nghiệm nhà thầu: không có trong tài liệu được cung cấp.","Phần sau của Quyết định 746/QĐ-BVHL bị lỗi mã phông khi trích xuất; chỉ dùng các số liệu đọc được và khớp TBMT."],"result":{"keyInfo":{"budget":"458.345.000 VND (giá trần; đã bao gồm các loại thuế, chi phí vận chuyển, lắp đặt, chạy thử tại Bệnh viện)","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Mua sắm máy phát điện sử dụng tại Bệnh viện Đa khoa Hoa Lư năm 2026","investor":"Bệnh viện Đa khoa Hoa Lư","notifyNo":"IB2600602880","warranty":"24 tháng kể từ ngày hàng hóa được nghiệm thu và bàn giao","bidMethod":null,"bidSecurity":null,"bidValidity":"50 ngày","closingTime":"08:00 13/11/2026 (kết thúc chào giá trực tuyến; bắt đầu chào giá lúc 08:00 12/11/2026)","contractType":"Trọn gói","deliveryTime":"Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực","procuringEntity":"Bệnh viện Đa khoa Hoa Lư","deliveryLocation":"Cơ sở 1, Bệnh viện Đa khoa Hoa Lư; Đường Vĩnh Lợi, phố Thiên Tôn 2, phường Hoa Lư, tỉnh Ninh Bình","evaluationMethod":null,"generatorCapacity":"150 kVA liên tục (prime) / 165 kVA dự phòng (standby), 3 pha"},"summary":"Bệnh viện Đa khoa Hoa Lư (Ninh Bình) mua 01 tổ máy phát điện Cummins 150 kVA liên tục (prime) / 165 kVA dự phòng (standby), 01 tủ ATS 400A, cáp điện và chi phí triển khai (vận chuyển, cẩu hạ, làm bệ, lắp đặt, đấu nối, chạy thử, hướng dẫn vận hành). Gói thầu áp dụng hình thức chào giá trực tuyến theo quy trình rút gọn, hợp đồng trọn gói, giá trần 458.345.000 VND (đã gồm thuế, vận chuyển, lắp đặt, chạy thử), bước giá 1.000.000 VND. Thời gian chào giá trực tuyến là 08:00 12/11/2026 đến 08:00 13/11/2026, hiệu lực đơn dự thầu 50 ngày. Thời gian giao hàng và hoàn thành dịch vụ tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực, bảo hành 24 tháng. Yêu cầu kỹ thuật nêu đích danh động cơ 6BTAA5.9G12, đầu phát TAL-A44-J, bộ điều khiển DSE6120MKIII; hàng mới 100%, sản xuất từ năm 2025, có CO/CQ.","highlights":[{"quote":null,"title":"Thời gian chào giá rất ngắn","detail":"Chào giá trực tuyến từ 08:00 12/11/2026 đến 08:00 13/11/2026. Bước giá 1.000.000 VND, giá trần 458.345.000 VND.","category":"deadline","severity":"critical","reference":"Thông báo mời thầu - Thông tin chào giá","recommendation":"Khuyến nghị: chốt giá vốn tổ máy + ATS + cáp + bệ/lắp đặt trước 11/11/2026 và xác định giá sàn chấp nhận được trước phiên chào giá."},{"quote":"Máy phát điện Cummins 150kVA là sản phẩm của Cummins (USA) liên doanh sản xuất tại Trung Quốc đáp ứng tiêu chuẩn châu Âu – CE (Certification).","title":"Yêu cầu nêu đích danh Cummins và model linh kiện","detail":"Tên dự toán, danh mục và thông số đều nêu Cummins 150KVA, động cơ 6BTAA5.9G12, đầu phát Leroy Some TAL-A44-J, điều khiển DSE6120MKIII, nước làm mát Fleetguard DAC65L, kích thước và trọng lượng cụ thể. Không thấy cụm 'hoặc tương đương' trong dữ liệu. Chào hàng khác cấu hình có nguy cơ bị đánh giá không đáp ứng.","category":"technical","severity":"critical","reference":"Danh mục hàng hóa, mục 1","recommendation":"Khuyến nghị: chào đúng tổ máy Cummins 6BTAA5.9G12 + TAL-A44-J + DSE6120MKIII nhập khẩu nguyên chiếc từ Trung Quốc; nếu muốn chào cấu hình khác cần hỏi bên mời thầu có chấp nhận tương đương không."},{"quote":"Có đầy đủ tài liệu chứng minh (Bản gốc hoặc bản sao có chứng thực) về nguồn gốc xuất xứ hàng hóa (CO), giấy chứng nhận chất lượng (CQ).","title":"CO, CQ và chứng nhận hợp quy phải là bản gốc hoặc bản sao chứng thực","detail":"Yêu cầu CO, CQ, chứng nhận hợp quy/công bố chất lượng, CE hoặc QCVN 19:2009/BTNMT, ISO 9001:2015 và ISO 14001:2015 của nhà sản xuất, cam kết hàng hóa hợp pháp.","category":"documents","severity":"critical","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 1, 3","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp có đủ CO/CQ, CE, ISO của nhà máy cho đúng lô hàng sản xuất 2025 trở về sau trước khi chào giá."},{"quote":"Thời gian giao hàng hóa, ngày hoàn thành dịch vụ: Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực;","title":"Tiến độ 30 ngày gồm cả xây bệ, lắp đặt, nghiệm thu","detail":"Thời gian giao hàng và hoàn thành dịch vụ tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực; phạm vi gồm vận chuyển, cẩu hạ, làm bệ 3350 x 1350 x 500, lắp máy và ATS, chạy thử, nghiệm thu.","category":"deadline","severity":"critical","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 5; mục 4","recommendation":"Khuyến nghị: chỉ chào khi có sẵn hàng trong kho hoặc nhà cung cấp cam kết giao trong vài ngày; bệ bê tông cần thời gian đông kết."},{"quote":"Bình dầu theo máy:253 lít, đủ cho máy vận hành trong 8 giờ","title":"Mâu thuẫn dung tích bình dầu và số giờ chạy","detail":"Mục động cơ ghi bình dầu 253 lít, mục phụ kiện ghi 235 lít. Đồng thời ghi đủ chạy 8 giờ nhưng với tiêu thụ 34 lít/giờ ở 100% tải: 34 lít/giờ × 8 giờ = 272 lít, lớn hơn cả 253 lít và 235 lít.","category":"technical","severity":"warning","reference":"Danh mục hàng hóa, mục 1, 1* và 5*","recommendation":"Khuyến nghị: gửi làm rõ con số đúng; trong đề xuất ghi theo datasheet thực tế của tổ máy chào."},{"quote":null,"title":"Không có điều kiện hợp đồng (ĐKCT, dự thảo hợp đồng)","detail":"Chào giá rút gọn không có tab Hồ sơ mời thầu; tài liệu được cung cấp chỉ gồm TBMT, danh mục hàng hóa và quyết định phê duyệt KHLCNT. Mức phạt chậm giao hàng, mức phạt tối đa, bảo đảm thực hiện hợp đồng, tạm ứng: không có trong tài liệu được cung cấp.","category":"contract","severity":"warning","reference":null,"recommendation":"Khuyến nghị: hỏi bên mời thầu về dự thảo hợp đồng, mức phạt chậm tiến độ và yêu cầu bảo đảm thực hiện hợp đồng trước khi chào giá."},{"quote":"Thanh toán 100% giá trị hợp đồng trong vòng 30 ngày.","title":"Không tạm ứng, thanh toán 100% sau nghiệm thu","detail":"Thanh toán 100% trong vòng 30 ngày sau bàn giao, nghiệm thu đưa vào sử dụng và đủ hồ sơ; không thấy điều khoản tạm ứng.","category":"financial","severity":"warning","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 7","recommendation":"Khuyến nghị: tính chi phí vốn cho toàn bộ giá trị hợp đồng trong khoảng 60 ngày khi chào giá."},{"quote":"- ATS 4 pha 400A, Loại 2 lớp cánh, để được ngoài trời","title":"ATS ghi '4 pha 400A' và cáp điều khiển ghi AXV3*120+1*95","detail":"Mô tả ATS ghi '4 pha' trong khi máy phát 3 pha 4 dây; dây điều khiển ghi cùng tiết diện cáp lực AXV3*120+1*95mm2.","category":"technical","severity":"warning","reference":"Danh mục hàng hóa, mục 2, 3","recommendation":"Khuyến nghị: hỏi làm rõ ATS 3 pha 4 cực hay yêu cầu khác; chào đúng chữ của danh mục nếu không được làm rõ."},{"quote":"Cam kết thu hồi hàng hóa và cung cấp lại hàng mới 100% trong khoảng thời gian tối đa là 10 ngày kể từ ngày nhận được thông báo của Chủ đầu tư","title":"Thời gian bảo hành và xử lý sự cố ngắn","detail":"Khắc phục hư hỏng trong 03 ngày, thay hàng mới 100% trong tối đa 10 ngày.","category":"technical","severity":"warning","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 6","recommendation":"Khuyến nghị: bố trí đội kỹ thuật khu vực Ninh Bình hoặc thỏa thuận với đại lý gần nhất."},{"quote":null,"title":"Quyết định KHLCNT bị lỗi phông khi đọc","detail":"Phần sau của tệp 746.QĐ.BVHL bị lỗi mã ký tự; các số liệu đọc được (giá gói thầu 458.345.000, thời gian thực hiện 30 ngày, trọn gói, chào giá trực tuyến rút gọn) khớp với TBMT.","category":"documents","severity":"info","reference":"Quyết định số 746/QĐ-BVHL ngày 6/11/2026","recommendation":"Khuyến nghị: mở bản PDF gốc để kiểm tra nếu cần trích dẫn."},{"quote":null,"title":"Giá trần đã gồm thuế, vận chuyển, lắp đặt, chạy thử","detail":"Giá gói thầu 458.345.000 VND đã gồm thuế, vận chuyển, lắp đặt, chạy thử tại Bệnh viện.","category":"other","severity":"info","reference":"Quyết định số 746/QĐ-BVHL, Điều 1 mục 3","recommendation":"Khuyến nghị: tính đủ chi phí cẩu, làm bệ, cáp 30 m, nhiên liệu chạy thử trong giá chào."}],"contractTerms":[{"term":"Thời hạn giao hàng","quote":"Thời gian giao hàng hóa, ngày hoàn thành dịch vụ: Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực;","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 5","requirement":"Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực (giao sớm nhất 1 ngày, muộn nhất 30 ngày)"},{"term":"Thanh toán","quote":"Thanh toán hợp đồng: Thanh toán 100% giá trị hợp đồng trong vòng 30 ngày. Sau khi thi công được bàn giao, nghiệm thu đưa vào sử dụng và bên mua nhận được đầy đủ biên bản nghiệm thu, chứng từ, hồ sơ thanh toán và các giấy tờ tài liệu liên quan.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 7","requirement":"VND, chuyển khoản; thanh toán 100% giá trị hợp đồng trong vòng 30 ngày sau bàn giao, nghiệm thu đưa vào sử dụng và đủ hồ sơ thanh toán"},{"term":"Thời gian bảo hành","quote":"Cam kết bảo hành 24 tháng kể từ ngày hàng hóa được nghiệm thu và bàn giao.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 6","requirement":"24 tháng kể từ ngày nghiệm thu, bàn giao; bảo hành bởi nhà sản xuất, nhà thầu hoặc nhà cung cấp được ủy quyền"},{"term":"Xử lý hư hỏng trong bảo hành","quote":"Trong thời gian 03 ngày kể từ khi Chủ đầu tư thông báo cho Nhà thầu về các hư hỏng, khuyết tật phát sinh, Nhà thầu phải tiến hành khắc phục các hư hỏng, khuyết tật; đồng thời chịu toàn bộ chi phí cho việc khắc phục.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 6","requirement":"Khắc phục trong 03 ngày kể từ thông báo, chịu toàn bộ chi phí; thu hồi và thay hàng mới 100% tối đa 10 ngày nếu hàng không đúng yêu cầu/lỗi"}],"generatorSets":[{"qty":1,"quote":"Công suất: - Liên tục (prime) 150 kVA - Dự phòng (standby) 165 kVA","phases":3,"primeKw":null,"primeKva":150,"standbyKw":null,"standbyKva":165}],"technicalSpecs":[{"item":"Động cơ - model và loại","quote":"Loại động cơ :Diesel 4 thì có turbo tăng áp Model :6BTAA5.9G12 Xuất xứ :Trung Quốc","reference":"Danh mục hàng hóa, mục 1, 1* Thông số động cơ","requirement":"Động cơ Diesel 4 thì có turbo tăng áp, model 6BTAA5.9G12, xuất xứ Trung Quốc"},{"item":"Động cơ - công suất cực đại","quote":"Công suất cực đại :155 kW","reference":"Danh mục hàng hóa, mục 1, 1* Thông số động cơ","requirement":"155 kW"},{"item":"Động cơ - kết cấu","quote":"Két nước làm mát:Loại két nước 50oC Số xi-lanh:6 xi-lanh xếp thẳng hàng Đường kính xi-lanh:102 mm Hành trình piston:120 mm Dung tích xi-lanh:5.9 lít Tỷ số nén:17.3:1 Dung tích dầu bôi trơn:16.4 lít","reference":"Danh mục hàng hóa, mục 1, 1* Thông số động cơ","requirement":"6 xi-lanh thẳng hàng, đường kính 102 mm, hành trình 120 mm, dung tích 5.9 lít, tỷ số nén 17.3:1, dầu bôi trơn 16.4 lít, két nước 50oC, phun trực tiếp, điều tốc điện tử"},{"item":"Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu:34 lít/giờ ở 100% tải","reference":"Danh mục hàng hóa, mục 1, 1* Thông số động cơ","requirement":"34 lít/giờ ở 100% tải"},{"item":"Bình dầu theo máy","quote":"Bình dầu theo máy:253 lít, đủ cho máy vận hành trong 8 giờ","reference":"Danh mục hàng hóa, mục 1, 1* Thông số động cơ","requirement":"253 lít, đủ vận hành 8 giờ (mục phụ kiện lại ghi 235 lít)"},{"item":"Đầu phát - hãng, model","quote":"Hãng sản xuất :Leroy Some - Pháp Model:TAL-A44-J Xuất xứ:Trung Quốc","reference":"Danh mục hàng hóa, mục 1, 2* Thông số đầu phát","requirement":"Hãng Leroy Some - Pháp, model TAL-A44-J, xuất xứ Trung Quốc"},{"item":"Đầu phát - công suất","quote":"Công suất: - Liên tục (prime) 150 kVA - Dự phòng (standby) 165 kVA","reference":"Danh mục hàng hóa, mục 1, 2* Thông số đầu phát","requirement":"Liên tục (prime) 150 kVA; dự phòng (standby) 165 kVA"},{"item":"Điện áp, tần số, số pha","quote":"Điện áp, tần số:230/400V; tần số 50 Hz - Số pha, dây:3 pha, 4 dây","reference":"Danh mục hàng hóa, mục 1, 2* Thông số đầu phát","requirement":"230/400V, 50 Hz, 3 pha 4 dây"},{"item":"Đầu phát - chất lượng điện, cách điện, bảo vệ","quote":"Độ ổn định điện áp:±1% Hệ số công suất:0.8 Cấp cách điện:Cấp H Cấp bảo vệ:IP23","reference":"Danh mục hàng hóa, mục 1, 2* Thông số đầu phát","requirement":"Độ ổn định điện áp ±1%, hệ số công suất 0.8, cách điện cấp H, IP23"},{"item":"Bộ điều khiển","quote":"Hãng sản xuất :Deepsea (UK) Model :DSE6120MKIII Màn hình hiển thị :LCD rộng 3.1 inch","reference":"Danh mục hàng hóa, mục 1, 3* Thông số bộ điều khiển","requirement":"Deepsea (UK), model DSE6120MKIII, LCD 3.1 inch; tự động cấp điện sau 20 giây từ khi mất điện; hiển thị kVA, V, Hz, mức nhiên liệu, giờ chạy; cảnh báo, dừng máy bảo vệ; kết nối tủ ATS và máy tính (PC)"},{"item":"Thời gian tự động cấp điện","quote":"tự động cấp điện sau 20 giây (từ khi nhận được tín hiệu mất điện)","reference":"Danh mục hàng hóa, mục 1, 3* Thông số bộ điều khiển","requirement":"20 giây từ khi nhận tín hiệu mất điện"},{"item":"Vỏ chống ồn - độ ồn","quote":"Loại vỏ cách âm với độ ồn 68 dB(A) đo tại khoảng cách 7m","reference":"Danh mục hàng hóa, mục 1, 4* Thông số vỏ chống ồn","requirement":"Vỏ thép sơn tĩnh điện, hoạt động ngoài trời; độ ồn 68 dB(A) tại 7m"},{"item":"Kích thước, trọng lượng","quote":"Kích thước máy (cả vỏ): Dài 3150 – Rộng 1150 – Cao 1650 mm; + Trọng lượng : 1924 kg","reference":"Danh mục hàng hóa, mục 1, 4* Thông số vỏ chống ồn","requirement":"Dài 3150 – Rộng 1150 – Cao 1650 mm (cả vỏ); 1924 kg"},{"item":"Ắc quy, sạc ắc quy","quote":"Bộ ắc quy khởi động : 02 bình 60Ah – loại ắc quy khô không cần bảo dưỡng Bộ sạc ắc-quy : Bộ sạc (bù) tự động đầu vào lấy từ nguồn điện lưới điện áp 220 VAC, đầu ra 24 VDC, 3A","reference":"Danh mục hàng hóa, mục 1, 5* Phụ kiện kèm theo","requirement":"02 bình 60Ah ắc quy khô không cần bảo dưỡng; sạc tự động vào 220 VAC, ra 24 VDC, 3A"},{"item":"Phụ kiện khác","quote":"Dầu bôi trơn : Loại 15W60 Dung dịch chống đông cặn : Dung dịch nước làm mát loại DAC65L do hãng Fleetguard (một thương hiệu của tập đoàn Cummins) sản xuất/","reference":"Danh mục hàng hóa, mục 1, 5* Phụ kiện kèm theo","requirement":"Bình dầu 235 lít trong máy; bình giảm thanh; tủ bảo vệ đầu phát; dầu bôi trơn 15W60; nước làm mát DAC65L Fleetguard; bộ dụng cụ cơ bản"},{"item":"Chế độ vận hành","quote":"Vận hành ở chế độ dự phòng (standby) – máy chạy ở 110% công suất: Đây là chế độ vận hành ở công suất lớn nhất của máy (hay còn gọi là chế độ quá tải). Ở chế độ vận hành này, máy được phép chạy 25 giờ mỗi năm","reference":"Danh mục hàng hóa, mục 1, 6* Chế độ vận hành","requirement":"Auto/manual; prime 100% tải 500 giờ/năm; standby 110% công suất 25 giờ/năm; continuous không quá 80% công suất liên tục"},{"item":"Xuất xứ, nhập khẩu","quote":"(Tổ máy phát điện Cummins 150 kVA nhập khẩu nguyên chiếc từ Trung Quốc)","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 1. Nguồn gốc xuất xứ","requirement":"Cummins (USA) liên doanh sản xuất tại Trung Quốc, nhập khẩu nguyên chiếc đồng bộ cả vỏ"},{"item":"Tình trạng, năm sản xuất","quote":"Hàng mới 100% không có khiếm khuyết, chất lượng đảm bảo tốt, chưa qua sử dụng và được sản xuất từ năm 2025 trở về sau.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 3. Chất lượng hàng hóa","requirement":"Mới 100%, sản xuất từ năm 2025 trở về sau"},{"item":"Tiêu chuẩn chất lượng / khí thải","quote":"Nhà sản xuất phải đáp ứng tiêu chuẩn ISO 9001:2015 về Hệ thống quản lý chất lượng; ISO 14001:2015 về hệ thống quản lý môi trường trong sản xuất.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 1. Nguồn gốc xuất xứ","requirement":"Có chứng nhận CE hoặc đáp ứng QCVN 19:2009/BTNMT; nhà sản xuất có ISO 9001:2015 và ISO 14001:2015"},{"item":"Tủ ATS","quote":"- ATS 4 pha 400A, Loại 2 lớp cánh, để được ngoài trời bao gồm chân đế tủ, hệ thống thanh cái đầu nối); Xuất xứ Việt Nam.","reference":"Danh mục hàng hóa, mục 2","requirement":"ATS 4 pha 400A, loại 2 lớp cánh, để ngoài trời, gồm chân đế và hệ thanh cái đầu nối; xuất xứ Việt Nam; mới 100%, sản xuất từ 2025; bảo hành 24 tháng"},{"item":"Cáp điện","quote":"+ Dây cáp điện, dây điều khiển: AXV3*120+1 *95mm2 - 0,6/KV. = 10 m + Dây cáp điện cấp nguồn: AXV3*120+1 *95mm2 - 0,6/KV = 20 m + Đầu cốt, phụ kiện : 01 gói.","reference":"Danh mục hàng hóa, mục 3","requirement":"AXV3*120+1*95mm2 - 0,6/KV: 10 m (dây cáp điện, dây điều khiển) + 20 m (cáp cấp nguồn); đầu cốt, phụ kiện 01 gói"},{"item":"Phạm vi triển khai, lắp đặt","quote":"- Chi phí làm bệ đặt máy phát điện D xR x C: bằng vật liệu xây gạch, bê tông đổ răng, nền; KT Dài 3350 x 1350 x 500 ;","reference":"Danh mục hàng hóa, mục 4","requirement":"Vận chuyển, cẩu hạ, lắp đặt máy phát và ATS, đấu nối tại máy phát; vị trí gần Trạm biến áp khu nhà xe cán bộ; làm bệ gạch/bê tông 3350 x 1350 x 500; chạy thử, hướng dẫn vận hành, nghiệm thu; nhiên liệu chạy thử"}],"requiredDocuments":["CO (giấy chứng nhận xuất xứ) - bản gốc hoặc bản sao có chứng thực","CQ (giấy chứng nhận chất lượng) - bản gốc hoặc bản sao có chứng thực","Chứng nhận CE hoặc tài liệu chứng minh đáp ứng QCVN 19:2009/BTNMT","Chứng chỉ ISO 9001:2015 và ISO 14001:2015 của nhà sản xuất","Chứng nhận hợp quy, công bố chất lượng hàng hóa (bản gốc hoặc bản sao có chứng thực)","Bản cam kết hàng hóa chào thầu hợp pháp, không thay đổi chủng loại, ký mã hiệu, nhà sản xuất, xuất xứ","Cam kết hàng hóa không vi phạm sở hữu trí tuệ","Cam kết bảo hành 24 tháng và cơ chế xử lý hư hỏng (03 ngày khắc phục, 10 ngày thay mới)","Biên bản nghiệm thu, chứng từ, hồ sơ thanh toán khi thanh toán"],"restrictiveClauses":["Tên dự toán và danh mục nêu đích danh 'Máy phát điện Cummins 150 KVA', 'Tổ máy phát điện Cummins 150 kVA nhập khẩu nguyên chiếc từ Trung Quốc'","Động cơ chỉ định model 6BTAA5.9G12 với thông số chi tiết (102 mm, 120 mm, 5.9 lít, 17.3:1, 16.4 lít)","Đầu phát chỉ định 'Leroy Some - Pháp Model:TAL-A44-J'","Bộ điều khiển chỉ định 'Deepsea (UK) Model :DSE6120MKIII', màn hình 3.1 inch","Nước làm mát chỉ định 'DAC65L do hãng Fleetguard (một thương hiệu của tập đoàn Cummins) sản xuất'","Kích thước cả vỏ 'Dài 3150 – Rộng 1150 – Cao 1650 mm' và trọng lượng '1924 kg' cố định, trùng một sản phẩm cụ thể"],"qualificationRequirements":[{"quote":"Nhà sản xuất phải đáp ứng tiêu chuẩn ISO 9001:2015 về Hệ thống quản lý chất lượng; ISO 14001:2015 về hệ thống quản lý môi trường trong sản xuất.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 1","requirement":"Nhà sản xuất có ISO 9001:2015 và ISO 14001:2015"},{"quote":"Có đăng ký thương hiệu, bản quyền thuộc Nhà sản xuất đã có kinh nghiệm về sản xuất chủng loại hàng hóa tương tự.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 1","requirement":"Hàng hóa có đăng ký thương hiệu, bản quyền thuộc nhà sản xuất có kinh nghiệm sản xuất hàng tương tự"},{"quote":"Hàng hóa được bảo hành bởi nhà sản xuất hoặc nhà thầu trúng thầu hoặc nhà cung cấp được ủy quyền chính thức của nhà sản xuất.","reference":"Danh mục hàng hóa, mục 1, Yêu cầu khác - 6","requirement":"Bảo hành bởi nhà sản xuất, nhà thầu trúng thầu hoặc nhà cung cấp được ủy quyền chính thức của nhà sản xuất"}],"questionsForClarification":["Có chấp nhận tổ máy hãng khác hoặc động cơ/đầu phát/bộ điều khiển tương đương không, hay bắt buộc đúng Cummins 6BTAA5.9G12, TAL-A44-J, DSE6120MKIII?","Dung tích bình dầu đúng là 253 lít hay 235 lít? Yêu cầu 'đủ vận hành 8 giờ' tính ở mức tải nào (34 lít/giờ × 8 giờ = 272 lít)?","Kích thước và trọng lượng tổ máy được phép sai lệch bao nhiêu?","Tủ ATS '4 pha 400A' là ATS 3 pha 4 cực hay yêu cầu khác?","Dây điều khiển có thực sự yêu cầu AXV3*120+1*95mm2 không, hay cần cáp điều khiển riêng?","Dầu bôi trơn 'Loại 15W60' có chấp nhận cấp nhớt khác theo khuyến cáo nhà sản xuất động cơ không?","Mức phạt chậm giao hàng, mức phạt tối đa, bảo đảm thực hiện hợp đồng và dự thảo hợp đồng áp dụng như thế nào?","Hạng mục 'đấu nối tại máy phát điện' có bao gồm đấu nối từ ATS vào tủ tổng/trạm biến áp không?"]},"status":"done","analyzedAt":"2026-11-10T14:41:39.689Z"}}