# Phụ lục A: ngưỡng đọc từ HSMT, 78 ca (mục 4)

Nguồn: `out/thr.json` (chạy `thr.mjs`); chọn ca bằng `thrsel.mjs`: 30 ca bất thường (nhiều cỡ, ngưỡng lệch cỡ) + 48 ca ngẫu nhiên cố định (12 mỗi loại). 'Nguyên văn' là ô/dòng HSMT mà `engineMins` thật sự đã dùng (bản đo `old/config-bot-instr.mjs` chỉ thêm ghi nguồn; kết quả giống `hintsOf` thật: 0 khác biệt trên mọi lượt). minPrime: dòng liệt kê là dòng HSMT có đúng con số đó cạnh chữ prime/liên tục (tìm bằng regex ngoài mã, soát bằng mắt; không phải dòng mã đã ghi lại).

Quy ước: **Đ** = đúng (đúng cỡ, đúng đơn vị, đúng nghĩa tối thiểu/tối đa), **S** = sai, **?** = không chắc.

| # | gói | nguồn | cỡ | ngưỡng sau plausible | nguyên văn HSMT | kết luận | ghi chú |
|---|---|---|---|---|---|---|---|
| 1 | IB2500039578 | hc243 | 2500 kVA (cỡ 2/2) | minDisp=13, maxDisp=60.2, minCyl=6 | minDisp: «- Dung tích buồng đốt ≥13 lít ⏎»<br>maxDisp: «- Dung tích xi lanh ≤ 60,2 lít (3673 in3) ⏎»<br>minCyl: «- Động cơ Diesel 4 kỳ, làm mát bằng nước ⏎   - Số xy lanh ≥6 ⏎» | ? | 13 L là của cỡ 550 kVA, ≤ 60,2 L của cỡ 2500 kVA; mỗi cỡ nhận cả hai ngưỡng (may mà vô hại: 13 L quá thấp cho 2500 kVA, 60,2 L quá cao cho 550 kVA) |
| 2 | IB2200046063 | hc243 | 10.5 kVA (cỡ 1/2) | minDisp=2.5, minCyl=4 | minDisp: «4 Dung tích xilanh ⏎ ≥ 2,5 lít ⏎ Đạt ⏎ Không đạt»<br>minCyl: «6 Số xilanh  ⏎ ≥ 4 ⏎ Đạt ⏎ Không đạt» | Đ |  |
| 3 | IB2200046063 | hc243 | 13.5 kVA (cỡ 2/2) | minDisp=2.5, minCyl=4 | minDisp: «4 Dung tích xilanh ⏎ ≥ 2,5 lít ⏎ Đạt ⏎ Không đạt»<br>minCyl: «6 Số xilanh  ⏎ ≥ 4 ⏎ Đạt ⏎ Không đạt» | Đ |  |
| 4 | IB2200062073 | hc243 | 12.5 kVA (cỡ 1/2) | minDisp=2.3 | minDisp: «Dung tích xilanh ≥ 2,3 lít» | Đ |  |
| 5 | IB2200062073 | hc243 | 30 kVA (cỡ 2/2) | minDisp=2.3 | minDisp: «Dung tích xilanh ≥ 2,3 lít» | Đ |  |
| 6 | IB2300046353 | hc243 | 15 kVA (cỡ 1/2) | minDisp=1.95, minCyl=4 | minDisp: «6 Tổng dung tích xilanh > 1,950 lít ⏎»<br>minCyl: «10 Số xilanh 4 thẳng hàng ⏎» | Đ |  |
| 7 | IB2300046353 | hc243 | 20 kVA (cỡ 2/2) | minDisp=1.95, minCyl=4 | minDisp: «6 Tổng dung tích xilanh > 1,950 lít ⏎»<br>minCyl: «10 Số xilanh 4 thẳng hàng ⏎» | Đ |  |
| 8 | IB2300102941 | hc243 | 15 kVA (cỡ 1/2) | minDisp=1.95, minCyl=4 | minDisp: «6 Tổng dung tích xilanh > 1,950 lít ⏎»<br>minCyl: «10 Số xilanh 4 thẳng hàng ⏎» | Đ |  |
| 9 | IB2300102941 | hc243 | 20 kVA (cỡ 2/2) | minDisp=1.95, minCyl=4 | minDisp: «6 Tổng dung tích xilanh > 1,950 lít ⏎»<br>minCyl: «10 Số xilanh 4 thẳng hàng ⏎» | Đ |  |
| 10 | IB2300120176 | hc243 | 12.5 kVA (cỡ 1/2) | minDisp=2.3, minCyl=4 | minDisp: «6 Dung tích xilanh ≥ 2,3 lít Đạt Không đạt ⏎»<br>minCyl: «10 Số xilanh , bố trí ≥ 4, thẳng hàng Đạt Không đạt ⏎» | Đ |  |
| 11 | IB2300129273 | hc243 | 2000 kW (cỡ 1/2) | minCyl=4 | minCyl: «4 xi lanh, tổng CTCB ⏎» | S | '4 xi lanh' là số thứ tự dòng của bảng đánh giá (cột 'Thông tin xi lanh'), không phải 'tối thiểu 4 xi lanh'; vô hại vì 4 thấp |
| 12 | IB2300129273 | hc243 | 2400 kW (cỡ 2/2) | minCyl=4 | minCyl: «4 xi lanh, tổng CTCB ⏎» | S | như #11 |
| 13 | IB2300245556 | hc243 | 8.5 kVA (cỡ 1/3) | minDisp=2.3, minCyl=4 | minDisp: «5 Dung tích xilanh ≥ 2.3 lít Đạt Không đạt ⏎»<br>minCyl: «9 Số xilanh ≥4 Đạt Không đạt ⏎» | Đ |  |
| 14 | IB2300245556 | hc243 | 10.5 kVA (cỡ 2/3) | minDisp=2.3, minCyl=4 | minDisp: «5 Dung tích xilanh ≥ 2.3 lít Đạt Không đạt ⏎»<br>minCyl: «9 Số xilanh ≥4 Đạt Không đạt ⏎» | Đ |  |
| 15 | IB2300245556 | hc243 | 12.5 kVA (cỡ 3/3) | minDisp=2.3, minCyl=4 | minDisp: «5 Dung tích xilanh ≥ 2.3 lít Đạt Không đạt ⏎»<br>minCyl: «9 Số xilanh ≥4 Đạt Không đạt ⏎» | Đ |  |
| 16 | IB2300245748 | hc243 | 8.5 kVA (cỡ 1/3) | minDisp=2.3, minCyl=4 | minDisp: «5 Dung tích xilanh ≥ 2.3 lít Đạt Không đạt ⏎»<br>minCyl: «9 Số xilanh ≥4 Đạt Không đạt ⏎» | Đ |  |
| 17 | IB2300245748 | hc243 | 10 kVA (cỡ 2/3) | minDisp=2.3, minCyl=4 | minDisp: «5 Dung tích xilanh ≥ 2.3 lít Đạt Không đạt ⏎»<br>minCyl: «9 Số xilanh ≥4 Đạt Không đạt ⏎» | Đ |  |
| 18 | IB2300245748 | hc243 | 12 kVA (cỡ 3/3) | minDisp=2.3, minCyl=4 | minDisp: «5 Dung tích xilanh ≥ 2.3 lít Đạt Không đạt ⏎»<br>minCyl: «9 Số xilanh ≥4 Đạt Không đạt ⏎» | Đ |  |
| 19 | IB2300260615 | hc243 | 500 kVA (cỡ 1/2) | minDisp=20, maxDisp=66 | minDisp: «Dung tích xi lanh < 20 lít»<br>maxDisp: «Dung tích xi lanh ≤ 66 lít» | S | '< 20 lít' nghĩa là TỐI ĐA 20 L, mã đọc thành TỐI THIỂU 20 L: loại 1.167 dòng (66% dải) của cỡ 500 kVA |
| 20 | IB2300260615 | hc243 | 2000 kVA (cỡ 2/2) | minDisp=20, maxDisp=66 | minDisp: «Dung tích xi lanh < 20 lít»<br>maxDisp: «Dung tích xi lanh ≤ 66 lít» | S | như #19 ('< 20 lít' đọc thành tối thiểu); cỡ 2000 kVA vô hại vì 20 L thấp so với cỡ đó |
| 21 | IB2300293753 | hc243 | 10 kVA (cỡ 1/3) | minDisp=1.3 | minDisp: «11 Tổng dung tích xy lanh ≥ 1,3 (lít) ± 5% ⏎» | Đ |  |
| 22 | IB2300363623 | hc243 | 5 kW (cỡ 1/2) | minDisp=1.758 | minDisp: «- Dung tích xy lanh: > 1.758 lit ⏎» | S | '> 1.758 lit' là của hạng mục 1 (15 kVA); cỡ 5 kW của hạng mục 2 nhận luôn (gói không có ngưỡng khác để mâu thuẫn): loại 13 dòng |
| 23 | IB2300363623 | hc243 | 15 kVA (cỡ 2/2) | minDisp=1.758 | minDisp: «- Dung tích xy lanh: > 1.758 lit ⏎» | Đ |  |
| 24 | IB2400030247 | hc243 | 50 kVA (cỡ 1/2) | minPrime=60kVA/48kW | minPrime: «+ Kích thước máy: khoảng 2.500 x 800 x 1 ⏎ + Tiêu chuẩn QLCL: ISO 9001:2015, ISO 14001:2015+ Công suất liên tục: 60kva (48kw)+ Động cơ + Đầu phát» | ? | tên gói / mục Công suất ghi 50KVA, nhưng một dòng ghi 'công suất liên tục: 60kva (48kw)': minPrime 60 loại 527 dòng có prime 50–59 kVA; không biết HSMT muốn 50 hay 60 |
| 25 | IB2400114476 | hc243 | 12 kVA (cỡ 1/2) | maxDisp=1.826 | maxDisp: «6 Tổng dung tích xilanh ≤1,826 lít ⏎» | Đ |  |
| 26 | IB2400114476 | hc243 | 45 kVA (cỡ 2/2) | minDisp=4.5 | minDisp: «6 Tổng dung tích xilanh ≥ 4,5 lít ⏎» | Đ |  |
| 27 | IB2400116787 | hc243 | 12 kVA (cỡ 1/2) | minDisp=2.3 | minDisp: «Tổng dung tích xilanh ≥ 2.3 lít» | Đ |  |
| 28 | IB2400186078 | hc243 | 6 kVA (cỡ 1/2) | minDisp=0.499, minCyl=1 | minDisp: «8 Dung tích xy lanh ≥ 0,499 lít Đạt Không đạt ⏎»<br>minCyl: «7 ≥ 1 xy lanh Đạt Không đạt ⏎» | Đ |  |
| 29 | IB2400311120 | hc243 | 12 kVA (cỡ 1/3) | maxDisp=1.826 | maxDisp: «6 Tổng dung tích xilanh ≤1,826 lít ⏎» | Đ |  |
| 30 | IB2400311120 | hc243 | 30 kVA (cỡ 2/3) | maxDisp=1.826 | maxDisp: «6 Tổng dung tích xilanh ≤1,826 lít ⏎» | S | maxDisp 1,826 L là của máy 12 kVA; cỡ 30 kVA (cần ≥ 3,3 L) cũng nhận: 490 dòng bị loại, top toàn động cơ ≤ 1,8 L |
| 31 | IB2600574589 | full12 | 400 kVA | minDisp=12, minCyl=6, minPrime=400kVA/320kW | minDisp: «II.3 Dung tích xi lanh Dung tích xi lanh tổng tối thiểu: ≥ 12 Lít.»<br>minCyl: «Tối thiểu 06 xi lanh, bố trí thẳng hàng (In-»<br>minPrime: « 1.1. Giới thiệu chung về dự toán mua sắ ⏎ - Tên dự toán/ gói thầu: Dự án Trang bị máy phát điện công suất 400kVA» | Đ |  |
| 32 | IB2600252022 | specs | 100 kVA | minDisp=6.871, minCyl=6, minPrime=100kVA/80kW | minDisp: «Dung tích xilanh: ≥6,871 L»<br>minCyl: «Số xilanh: ≥6 xilanh xếp chữ L»<br>minPrime: «Thông số kỹ thuật ⏎ Công suất liên tục: ≥100 kVA /80 kW» | Đ |  |
| 33 | IB2300119452 | specs | 2500 kVA | minDisp=60.2 | minDisp: «- Dung tích xi lanh 60,2 lít ⏎» | ? | 'Dung tích xi lanh 60,2 lít' không dấu so sánh: theo quy tắc của Khoa (con số trần = tối thiểu) thành tối thiểu 60,2 L; HSMT viết quanh một động cơ |
| 34 | IB2300020482 | specs | 10 kVA | minDisp=1.6, minCyl=3, minPrime=10kVA | minDisp: «9 ¦ Dung tích xylanh > 1600 cc Bắt buộc ⏎»<br>minCyl: «7 ¦Sốxylanh > 03 xylanh Bắt buộc ⏎»<br>minPrime: «Quy mô của dự án: bao gồm khối lượng tra ⏎ - 652 máy phát điện công suất 10kVA.» | Đ |  |
| 35 | IB2400560277 | specs | 200 kVA | minDisp=8.8, minCyl=6, minPrime=200kVA | minDisp: «Dung tích xylanh ≥ 8,8 lít»<br>minCyl: «Số xylanh ≥ 6»<br>minPrime: «c. Thời gian thực hiện: Năm 2024 ⏎ d. Tên gói thầu: Gói thầu mua sắm hàng hóa số 01: Cung cấp, lắp đặt thiết bị máy phát điện dự phòng, công suất» | Đ |  |
| 36 | IB2400129388 | specs | 300 kVA | minDisp=10.34, minCyl=6, minPrime=230kW/312.5kVA | minDisp: «Tỷ số nén: 16.8; Dung tích xilanh (L): > 10.34. ⏎»<br>minCyl: «V/Ph; Điều chỉnh tốc độ: điện; Làm mát: nước; Số Xilanh: 6; ⏎»<br>minPrime: « 7 Máy phát điện 3 pha 300KVA ⏎ - Công suất liên tục (KW/KVA): > 230/312.5» | Đ |  |
| 37 | IB2300214975 | specs | 300 kVA | minDisp=22, minCyl=6, minPrime=300kVA | minDisp: «Tổng dung tích làm mát: ≥ 22L»<br>minCyl: «Số xy lanh: ≥ 6 xy lanh , bố trí thẳng hàng.»<br>minPrime: «- Số hiệu gói thầu: …………….. ⏎ - Tên gói thầu: Gói số 01/2023 - Mua máy phát điện công suất liên tục ≥ 300 KVA.» | S | 'Tổng dung tích làm mát: ≥ 22L' là thể tích nước làm mát, không phải dung tích xi lanh (HSMT có dòng 'Dung tích xy lanh: ≥ 9,7 L' nhưng ở dạng Unicode NFD nên regex bỏ sót): loại 1.233 dòng |
| 38 | IB2500057816 | specs | 100 kVA | minDisp=5.9, minCyl=6, minPrime=100kVA | minDisp: «5 Dung tích xi lanh 5.9 lít ⏎»<br>minCyl: «1 Công suất liên tục 86kW ⏎   2 Số xilanh 6 ⏎»<br>minPrime: « ⏎ 19. Loa gắn trần 6W Công suất 6 W (100 V line), 3 W (70 V» | ? | 'Dung tích xi lanh 5.9 lít' không dấu: quy tắc con số trần = tối thiểu; HSMT viết quanh động cơ 6BT5.9 |
| 39 | IB2500068145 | specs | 1850 kVA | minDisp=60, minPrime=1850kVA | minDisp: «9 Dung tích xilanh ≥ 60 lít ⏎»<br>minPrime: «16 Điều chỉnh điện áp ≤ 1% ⏎ 17 Công suất liên tục 100% ≥ 1850kVA» | Đ |  |
| 40 | IB2400153322 | specs | 8 kVA | minDisp=1.64, minCyl=3, minPrime=8.5kVA | minDisp: «5 Dung tích xilanh >1.64 lít Dat Khong dat ⏎»<br>minCyl: «9 Số xilanh >3 Đạt Không đạt ⏎»<br>minPrime: «Xuat. ⏎ 3 Công suất liên tục >8.5 kVA Đạt Không đạt» | Đ |  |
| 41 | IB2400481610 | specs | 8.5 kVA | minDisp=1.645, minCyl=3, minPrime=8.5kVA | minDisp: «5 Dung tích xilanh ≥ 1.645 lít Đạt ⏎»<br>minCyl: «9 Số xilanh ≥3 Đạt ⏎»<br>minPrime: « Không ⏎ 3 Công suất liên tục ≥ 8.5KVA Đạt» | Đ |  |
| 42 | IB2400362865 | specs | 135 kVA | minDisp=7.01, minCyl=6, minPrime=135kVA | minDisp: «- Dung tích xi lanh: 7.01 lít ⏎»<br>minCyl: «- Số xilanh, bố trí xilanh: 06 xilanh thằng hàng ⏎»<br>minPrime: « ⏎ - Công suất liên tục: 135KVA» | ? | 'Dung tích xi lanh: 7.01 lít' không dấu: như #38 |
| 43 | IB2500118283 | specs | 12 kVA | minCyl=3, minPrime=12kVA | minCyl: «Số xilanh ≥3 Đạt ⏎»<br>minPrime: «- Các tiêu chí kiểm tra chất lượng khi t ⏎ + Chạy thử liên tục 12 giờ để kiểm tra khả năng hoạt động liên tục ≥ 12 giờ với 100% công» | Đ |  |
| 44 | IB2200038691 | specs | 500 kVA | minCyl=6, minPrime=500kVA | minCyl: «6 xy lanh, bố trí hình thẳng ⏎»<br>minPrime: « Standby ⏎ Công suất cơ bản -Prime ≥ 500 kVA (400kW)» | Đ |  |
| 45 | IB2300107769 | specs | 13 kVA | minDisp=0.72, minCyl=2 | minDisp: «Dung tích xi lanh: 720 cc ⏎»<br>minCyl: «Số xi lanh: 2 thuật. ⏎» | Đ |  |
| 46 | IB2400426562 | specs | 6.5 kVA | minCyl=1, minPrime=6.5kVA | minCyl: «Số xilanh  ≥ 1»<br>minPrime: «1 ⏎ Máy phát điện chạy xăng 1 pha công suất tối thiểu 6.5KVA» | Đ |  |
| 47 | IB2400384429 | specs | 5.5 kVA | minDisp=0.479, minCyl=2, minPrime=5.5kVA | minDisp: «+ Dung tích xi lanh (L): 0,479 ⏎»<br>minCyl: «+ Số xi lanh - đường kính x hành trình: 2 - 67x68 ⏎»<br>minPrime: « dịch vụ tương đương ⏎ - Công suất liên tục: 5,5 KVA» | Đ |  |
| 48 | IB2300389043 | hc243 | 82.5 kVA (cỡ 1/2) | minCyl=4 | minCyl: «+ Số xilanh: Tối thiểu có 4 xi lanh, xếp thẳng hàng hoặc hình chữ ⏎» | Đ |  |
| 49 | IB2400355977 | specs | 7 kVA | minDisp=0.459, minCyl=1 | minDisp: «Dung tích xilanh  ≥ 459cc»<br>minCyl: «Số xilanh  ≥ 1» | Đ |  |
| 50 | IB2300277166 | specs | 160 kVA | minCyl=6 | minCyl: «3 Công suất động cơ liên tục >141.8kW ⏎  4 Số xylanh 06 xylanh ⏎» | ? | 'Số xylanh 06 xylanh' không dấu: như #38 |
| 51 | IB2500611943 | specs | 100 kVA | minDisp=4.7, minCyl=4, minPrime=100kVA/80kW | minDisp: «Tổng dung tích xy lanh ≥ 4.7 L»<br>minCyl: «Số xy lanh  ≥ 4»<br>minPrime: «Tổ máy phát điện: ⏎ - Công suất liên tục: 100kVA/80kW» | Đ |  |
| 52 | IB2500110812 | specs | 2400 kW | minDisp=2, minCyl=4 | minDisp: «Dung tích ≥ 2.000 lít + Đạt: Đáp ứng yêu ⏎»<br>minCyl: «4 xi lanh, tổng dung tích CB ⏎» | S | 'Dung tích ≥ 2.000 lít' là BỒN NHIÊN LIỆU; '4 xi lanh' là số thứ tự dòng; vô hại (thấp) |
| 53 | IB2400514548 | hc243 | 13 kVA (cỡ 3/3) | minCyl=1 | minCyl: «Số xilanh 01 xilanh» | Đ |  |
| 54 | IB2300335088 | specs | 8.5 kVA | minDisp=2, minCyl=3, minPrime=8.5kVA | minDisp: «Dung tích xilanh ≥ 2 lít»<br>minCyl: «Số xilanh ≥ 3» | Đ |  |
| 55 | IB2600217137 | specs | 500 kVA | minPrime=500kVA/400kW | minPrime: «1.1 Vỏ cách âm: - Sản xuất theo tiêu chu ⏎ 1.2 Các thông số cơ bản của cụm máy phát:Model tổ máy phát tương đương CDS-550KT/B Nhãn hiệu Benzen Power; Côn» | Đ |  |
| 56 | IB2400497572 | specs | 12 kVA | maxDisp=1.826, minPrime=12kVA | maxDisp: «Tổng dung tích xilanh ≤ 1,826 lít»<br>minPrime: «Khả năng hoạt động quá tải 110% ⏎ Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục» | Đ |  |
| 57 | IB2400440257 | specs | 23 kVA | minPrime=23kVA |  | Đ |  |
| 58 | IB2400311290 | specs | 30 kVA | minPrime=30kVA/24kW | minPrime: « - Các thông số kỹ thuật: ⏎ * Công suất liên tục: 30kVA/24kW» | Đ |  |
| 59 | IB2600118095 | specs | 20 kVA | minCyl=4, minPrime=20kVA/16kW | minCyl: «- Số xi lanh - Đường kính x hành trình: 4 – 87x92.4 (mm)»<br>minPrime: «* Đầu phát:  ⏎ - Công suất liên tục: 20kVA (16KW)» | Đ |  |
| 60 | IB2600092758 | specs | 50 kVA | minPrime=50kVA | minPrime: «PHÁT ĐIỆN ⏎ - Công suất 50 KVA.» | Đ |  |
| 61 | IB2300315082 | specs | 750 kVA | minDisp=21.927, minPrime=600kW/750kVA | minDisp: «+ Dung tích xi lanh: 21.927 L»<br>minPrime: « + Công suất dự phòng (Standby): 660 kW  ⏎ + Công suất liên tục (Prime): 600 kW / 750 kVA» | ? | 'Dung tích xi lanh: 21.927 L' không dấu: như #38 |
| 62 | IB2300266461 | specs | 40 kVA | minDisp=3.75, minCyl=4, minPrime=42kVA | minDisp: «7 Tổng dung tích xilanh ≥ 3,75 lít. ⏎»<br>minCyl: «6 Số xy lanh, kiểu bố trí ≥ 4, thẳng hàng. ⏎»<br>minPrime: « 3 pha 4 dây ⏎ 4 Công suất liên tục ≥ 42kVA» | S | 'Công suất liên tục ≥ 42kVA' nằm dưới 'Loại đầu phát' (đầu phát 42 kVA cho máy 40 kVA): không có số của tổ máy nên mã lấy số của đầu phát làm minPrime; loại 3 dòng prime 40 kVA (đúng cỡ HSMT) |
| 63 | IB2500390999 | specs | 12.5 kVA | minPrime=12kVA/12kW |  | Đ |  |
| 64 | IB2300263484 | specs | 800 kVA | minPrime=750kVA/600kW | minPrime: «2.2.1. Yêu cầu chung ⏎ - Thiết bị nhà thầu cho thuê 01 máy phát điện công suất từ 750+800kVA (có thể» | ? | tên gói 'từ 750+800kVA': cỡ đọc 800 nhưng prime ≥ 750 kVA; dải bắt đầu ở 796 kVA nên dòng 750–795 kVA không vào |
| 65 | IB2200100977 | specs | 500 kVA | minCyl=6, minPrime=500kVA | minCyl: «+ Số xylanh: 06 xylanh, thing ⏎»<br>minPrime: « ⏎ — Công suất liên tục 500 KVA. -» | Đ |  |
| 66 | IB2300230061 | specs | 150 kVA | minDisp=3.318, maxDisp=5.9, minCyl=4, minPrime=136kVA | minDisp: «26 Số xy lanh/dung tích xy lanh ≥ 4/3318cm3 ⏎»<br>maxDisp: «3.3 Dung tích xy-lanh ≤ 5.9 lít ⏎»<br>minCyl: «26 Số xy lanh/dung tích xy lanh ≥ 4/3318cm3 ⏎» | S | 'Số xy lanh/dung tích xy lanh ≥ 4/3318cm3' thuộc XE NÂNG (gói MS-02 mua cả máy phát, cầu trục, xe nâng), không phải tổ máy; maxDisp 5,9 L ở chỗ khác mới đúng |
| 67 | IB2300343208 | specs | 2000 kVA | maxDisp=66, minPrime=2000kVA | maxDisp: «2.5 Dung tích xi lanh ≤ 66 lít ⏎» | Đ |  |
| 68 | IB2300191244 | specs | 200 kW | maxDisp=9.5, minPrime=200kW/250kVA | maxDisp: «12 Dung tích xy lanh ≤ 9.5 L ⏎»<br>minPrime: « 3 Năm sản xuất Sản xuất 2020 trở về sau ⏎ 4 Công suất liên tục 200KW /250KVA» | Đ |  |
| 69 | IB2500459891 | specs | 440 kVA | maxDisp=12.54, minPrime=400kVA | maxDisp: «Dung tích xylanh ≤ 12,54 lít» | Đ |  |
| 70 | IB2400232269 | specs | 10 kVA | maxDisp=2.28, minPrime=10kVA | maxDisp: «Tổng dung tích xilanh ≤ 2,28 lít»<br>minPrime: «Thời gian thực hiện hợp đồng: 15 ngày, k ⏎ Quy mô dự án: Mua sắm và lắp đặt trọn gói 10 máy phát điện công suất 10KVA 1 pha (bao gồm tủ chuyển đổi nguồn » | Đ |  |
| 71 | IB2400588970 | specs | 1500 kVA | maxDisp=49.5, minCyl=12, minPrime=1500kVA | maxDisp: «Dung tích xilanh ≤ 49,5 Lít»<br>minCyl: «≥12 xy lanh, kiểu V» | Đ |  |
| 72 | IB2500402318 | specs | 400 kVA | maxDisp=13, minPrime=400kVA/320kW | maxDisp: «Dung tích xy-lanh: ≤ 13 lít»<br>minPrime: «1.1 ⏎ Công suất liên tục: ≥ 400kVA/320kW» | Đ |  |
| 73 | IB2500039578 | hc243 | 550 kVA (cỡ 1/2) | minDisp=13, maxDisp=60.2, minCyl=6 | minDisp: «- Dung tích buồng đốt ≥13 lít ⏎»<br>maxDisp: «- Dung tích xi lanh ≤ 60,2 lít (3673 in3) ⏎»<br>minCyl: «- Động cơ Diesel 4 kỳ, làm mát bằng nước ⏎   - Số xy lanh ≥6 ⏎» | ? | như #1 |
| 74 | IB2300067312 | specs | 12 kVA | maxDisp=1.826, minCyl=3, minPrime=12kVA/12kW | maxDisp: «6 Tổng dung tích xilanh ≤1,826 lít ⏎»<br>minCyl: «5 Số xy lanh, kiểu bố trí ≥ 3 thẳng hàng ⏎»<br>minPrime: « Máy chạy liên tục 24/24 ở ⏎ 18 75% công suất liên tục của Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy» | Đ |  |
| 75 | IB2400133175 | specs | 12 kVA | maxDisp=1.826, minCyl=3, minPrime=12kVA/12kW | maxDisp: «6 Tổng dung tích xilanh ≤1,826 lít Không đáp ứng ⏎»<br>minCyl: «5 Số xy lanh, kiểu bố trí ≥ 3 thẳng hàng Không đáp ứng ⏎»<br>minPrime: « Thời gian máy phát điện ⏎ 19 chạy liên tục ở chế độ 100% ≥ 12 giờ Không đáp ứng» | Đ |  |
| 76 | IB2400111737 | specs | 12 kVA | maxDisp=1.85, minPrime=12kVA | maxDisp: «Dung tích xilanh ≤ 1.85 lít»<br>minPrime: «Quy mô gói thầu: ⏎ Tổ Máy phát điện 1 pha động cơ diesel, công suất liên tục 12kVA trở lên, có vỏ cách âm : 5 tổ.» | Đ |  |
| 77 | IB2300305099 | specs | 250 kVA | maxDisp=11.051, minCyl=4, minPrime=250kVA | maxDisp: «8 Tổng dung tích ≤11.051 lít ⏎»<br>minCyl: «5 Số xilanh 4 xi lanh, xếp thẳng hàng ⏎»<br>minPrime: «5 Nút dừng khẩn cấp Có nút dừng khẩn cấp ⏎ 6 Công suất làm việc liên tục ≥ 250kVA» | Đ |  |
| 78 | IB2200032133 | specs | 500 kVA | maxDisp=12.5 | maxDisp: «Dung tích xy-lanh ≤ 12,5 lít» | Đ |  |

**Tổng: 78 ca: đúng 59, sai 10, không chắc 9.**