# Phụ lục B: 90 dòng bị loại (`dropped`) lấy mẫu (mục 5)

Nguồn: `out/sample-frozen.json` (chạy `sample.mjs` trên kết quả `runall`; mỗi lượt giữ tối đa 5 dòng mỗi loại `ruled`, mẫu ngẫu nhiên cố định, tối đa 2 mẫu mỗi gói mỗi nhóm). 'Số liệu nguồn' là nguyên dòng bảng / datasheet kèm supplierId#n (n = số nguồn trong bản ghi NCC), đúng dữ liệu `candidates()` đã so với ngưỡng.

Quy ước kết luận: **Đ** = loại đúng, **OAN** = loại oan, **?** = không chắc.

| # | nhóm mẫu | gói / cỡ | ngưỡng HSMT | NCC · động cơ | lý do | số liệu nguồn | kết luận | ghi chú |
|---|---|---|---|---|---|---|---|---|
| M1 | spread-disp | IB2600574589 400kVA | disp=12, cyl=6, prime=400kVA/320kW | dingbo · YC6MJ480L-D20 (Yuchai) | disp+prime | dòng: «  XG-300GF   300/375   330/412.5   YC6MJ480L-D20   TFW2-300-4A   3100x1200x1655   3100»<br>công suất đọc {"standby":{"kVA":412.5,"kW":330},"prime":{"kVA":375,"kW":300}}; đầu bảng «  Generator Model   PRP KW/KVA   EPS KW/KVA   Engine Model   Alternator Model   Dimension »<br>dung tích: 11.76 → 11.76 L (frs-shenyang#105); 11.72 → 11.72 L (huatai-yangzhou#105) | Đ |  |
| M2 | spread-disp | IB2500268545 630kVA | disp=18.273, cyl=10, prime=630kVA | agestar · 2806A-E18TAG2 (Perkins) | disp+cyl+prime | dòng: «  GP690   690   550   625   500   2806A-E18TAG2   139.8   18.1   ASG354C   3650*1250*2100   4250»<br>công suất đọc {"standby":{"kVA":690,"kW":550},"prime":{"kVA":625,"kW":500}}; đầu bảng «  Model   Specification 5 0Hz 400-230V   General Specifications /   ESP   PRP   Engine typ»<br>dung tích: 18.1 → 18.1 L (agestar#111); 18.13L → 18.13 L (fdk-energy#1101)<br>xi lanh: 6 (comappower#103); 6 (comappower#103) | Đ |  |
| M3 | spread-disp | IB2500102600 2500kVA | disp=60.2, prime=2250kVA/1800kW | frs-shenyang · 1206A-E70TTAG3 (Perkins) | disp | dòng: «  FRS-200P   200   220   2565*1087*1680   3750*1220*2100   2050   2725   1206A-E70TTAG3   6/L   105   135   7.»<br>dung tích: 7.01 → 7.01 L (frs-shenyang#103); 7 → 7 L (hanyang-weifang#101) | Đ | dòng nguồn sai: 2050 và 2725 là KHỐI LƯỢNG (kg) bị đọc thành kW/kVA; loại đúng, nhưng thực ra dòng này không phải tổ máy 2500 kVA |
| M4 | spread-disp | IB2300315082 750kVA | disp=21.927, prime=600kW/750kVA | bobig-power · QSK19-G4 (Cummins) | disp+prime | dòng: «  BC756   550   688   605   756   QSK19-G4   574   BW-354F   4500*1800*2745   5600*2200*2550»<br>công suất đọc {"standby":{"kVA":756,"kW":605},"prime":{"kVA":688,"kW":550}}; đầu bảng «  Gensets   Technical Data of Diesel Engine(50hz/1500rpm)   Alternator(50hz/1500rpm)   Siz»<br>dung tích: 19 → 19 L (aosif#102); 19 → 19 L (aosif#103) | Đ |  |
| M5 | spread-disp | IB2500532997 12kVA | disp=2.3, prime=12kVA | westinpower · 403A-15G1 (Perkins) | disp | dòng: «  TP15   15   11   13   10   403A-15G1   1.5   3.7   1402*715*1155   1856*826*1415»<br>dung tích: 1.496 → 1.496 L (agestar#111); 1.496L → 1.496 L (fdk-energy#1078) | Đ | cột công suất đọc lệch (rated 13 kVA/11 kW lấy từ hai cặp khác nhau); không ảnh hưởng quyết định loại (dung tích) |
| M6 | spread-disp | IB2400513782 12.5kVA | disp=1.8, cyl=3, prime=12kVA/12kW | victory-generator · 3TNV88 (Yanmar) | disp | dòng: «  V14YM   60   12   15   14   17.5   3TNV88   3   1.642   88   90   Natural   Direct injection   Radiator   16»<br>dung tích: 1.642 → 1.642 L (victory-generator#105); 1.642 → 1.642 L (victory-generator#105) | Đ |  |
| M7 | spread-disp | IB2300363623 15kVA (nhiều cỡ) | disp=1.758 | yanan-power · 3TNV84T (Yanmar) | disp | dòng: «  YN17YM   17kVA   13kW   15kVA   12kW   3TNV84T   3   YN17YM»<br>dung tích: 1.496 → 1.496 L (victory-generator#105); 1.496 → 1.496 L (victory-generator#105) | Đ |  |
| M8 | spread-disp | IB2200037783 110kVA | disp=5.9, prime=100kVA | westinpower · 4M10G110/5 (Baudouin) | disp | dòng: «  Model   TB110T ;   Power(ESP)   kVA/kw   110/88 ;   Power(PRP)   kVA/kw   100/80 ;   Starter Voltage   V   1»<br>dung tích: 4.08 → 4.08 L (waeta-fujian#103); 4.087L → 4.087 L (westinpower#1123) | ? | 'Dung tích xi lanh 5.9 lít' không dấu so sánh (quy tắc con số trần = tối thiểu): Baudouin 4,087 L bị loại |
| M9 | spread-disp | IB2200100465 75kVA | disp=4.837, prime=60kW/75kVA | waeta-fujian · YD4EZLD (Yangdong) | disp+prime | dòng: «  WTA-YD75   75   60   68   55   YD4EZLD   4 L   4.08   Yangdong Series.xlsx»<br>công suất đọc {"standby":{"kVA":75,"kW":60},"prime":{"kVA":68,"kW":55}}; đầu bảng «  Model   Standby Power   Prime Power   Engine   Read More /   Kva   Kw   Kva   Kw   Engin»<br>dung tích: 3.857 → 3.857 L (victory-generator#103); 3.857 → 3.857 L (victory-generator#103) | Đ |  |
| M10 | spread-disp | IB2300253626 220kVA (nhiều cỡ) | disp=11.945, cyl=6 | agg-fuzhou · 1106A-70TAG4 (Perkins) | disp | dòng: «  P220D5   220/176   200/160   1106A-70TAG4»<br>dung tích: 7.01L → 7.01 L (fdk-energy#1090); 7.01 → 7.01 L (frs-shenyang#103) | ? | 'Tổng dung tích xylanh 11,945 lít' không dấu; 220 kVA nhưng HSMT viết quanh một động cơ 12 L |
| M11 | spread-disp | IB2200043097 12kVA | disp=1.7, cyl=4, prime=12kVA | yanan-power · YD385D (Yangdong) | disp+cyl | dòng: «  YN14YD   14kVA   11kW   13kVA   10kW   YD385D   3   YN14YD»<br>dung tích: 1.532 → 1.532 L (victory-generator#103); 1.532 → 1.532 L (victory-generator#103)<br>xi lanh: 3 (comappower#113); 3 (comappower#113) | Đ |  |
| M12 | spread-disp | IB2300315082 750kVA | disp=21.927, prime=600kW/750kVA | comappower · S6R2-PTAA (Mitsubishi) | disp | dòng: «  COM825SL   825kVA   660kW   750kVA   600kW   S6R2-PTAA   JAPAN OR CHINA   6   COM825SL»<br>dung tích: 18.6 → 18.6 L (mingbang-mbkl#124) | ? | như 8 (21,927 L không dấu) |
| M13 | spread-disp | IB2600592684 30kVA (nhiều cỡ) | disp=3.9 | westinpower · 1103A-33G (Perkins) | disp | dòng: «  Model   TP33L ;   Power(ESP)   kVA/kw   33/26 ;   Power(PRP)   kVA/kw   30/24 ;   Rated Voltage   V   400 ; »<br>dung tích: 3.3 → 3.3 L (agestar#111); 3.3L → 3.3 L (fdk-energy#1081) | Đ |  |
| M14 | spread-disp | IB2300057123 160kVA | disp=5.88, cyl=6, prime=160kVA | agg-fuzhou · DP054CB (Hyundai / Doosan) | disp+cyl+prime | dòng: «  H165E5   165/132   150/120   DP054CB   Hyundai»<br>công suất đọc {"standby":{"kVA":165,"kW":132},"prime":{"kVA":150,"kW":120}}; đầu bảng «    发电机型号   ESP (kVA/kW)   PRP (kVA/kW)   发动机型号   品牌»<br>dung tích: 5 → 5 L (aosif#104); 5 → 5 L (aosif#115)<br>xi lanh: 4L (aosif#104); 4L (aosif#115) | Đ |  |
| M15 | spread-disp | IB2400596787 630kVA | disp=26.6, cyl=12 | longkai-power · QSK19-G11 (Cummins) | disp+cyl | dòng: «  LG550C   756   605   688   550   QSK19-G11   OP3600*1550*2220   AT5280*2100*2500   Download»<br>dung tích: 19 → 19 L (aosif#102); 18.9 → 18.9 L (pengpai-yangzhou#125)<br>xi lanh: 6L (aosif#102); 6 (comappower#102) | Đ |  |
| M16 | spread-disp | IB2400596787 630kVA | disp=26.6, cyl=12 | comappower · 6M33G660/5 (Baudouin) | disp+cyl | dòng: «  COM660B   660kVA   528kW   480kVA   600kW   6M33G660/5   6   COM660B»<br>dung tích: 19.6 → 19.6 L (waeta-fujian#103)<br>xi lanh: 6 (comappower#105); 6 L (waeta-fujian#103) | Đ |  |
| M17 | spread-disp | IB2400311574 12.5kVA | disp=2.3, cyl=4, prime=12.5kVA | cgm-italia · 403A-15G2 (Perkins) | disp | dòng: «  15P     15   12   16.5   13.2   403A-15G2   M   0   3   17.4/13   3.1   55   B20   430   1400x700x1400   C20»<br>dung tích: 1.496 → 1.496 L (agestar#111); 1.496L → 1.496 L (fdk-energy#1079) | Đ |  |
| M18 | spread-disp | IB2200043097 12kVA | disp=1.7, cyl=4, prime=12kVA | rise-power · 403D-11G (Perkins) | disp+cyl+prime | dòng: «  RPM9   11   9   12   10   403D-11G   3L   1.1   < 2.8   4.9   1500*650*1225   435   2200*1030*1300   950»<br>công suất đọc {"standby":{"kVA":12,"kW":10},"prime":{"kVA":11,"kW":9}}; đầu bảng «  Model   Prime Power   Standby Power   Engine   Cylinders   Displacement (L)   Fuel Consu»<br>dung tích: 1.131L → 1.131 L (gb-power#1001); 1.131L → 1.131 L (genlitec#110)<br>xi lanh: 3 (comappower#103); 3 (comappower#103) | Đ |  |
| M19 | spread-disp | IB2300363623 5kW (nhiều cỡ) | disp=1.758 | zc-power · 186FA(E) (?) | disp | dòng: «    Specification   ZC-5S   ZC-6.5S   ZC-10S ;   Rated Power   5.0 kW / 6.25 kVA   6.5 kW / 8.1 kVA   10.0 kW »<br>dung tích: 418 cc → 0.418 L (undefined#undefined) | OAN | 5 kW nhận minDisp 1,758 L của hạng mục 15 kVA (động cơ 0,418 L đúng cỡ 5 kW bị loại) |
| M20 | spread-disp | IB2300260615 500kVA (nhiều cỡ) | disp=20, maxDisp=66 | liangzi-yangzhou · BF8M1015CP-LA G4 (Deutz) | disp | dòng: «  LZ-DE480   480/600   道依茨   BF8M1015CP-LA G4   8   15.87   48   ≤190   3600*1650*2240   3700   详细参数»<br>dung tích: 15.87 → 15.87 L (huatai-yangzhou#104); 15.87 → 15.87 L (liangzi-yangzhou#111) | OAN | '< 20 lít' đọc thành tối thiểu 20 L; Deutz 15,87 L đúng HSMT (≤ 20 L) bị loại |
| M21 | spread-disp | IB2500110816 2400kW | disp=2, cyl=4 | yanan-power · YC16VC3600-D31 (Yuchai) | disp | dòng: «  YN3000YC   3000kVA   2400kW   2750kVA   2200kW   YC16VC3600-D31   16   YN3000YC»<br>dung tích: 105.56L → 0.10556 L (fdk-energy#1191); 105.56 → 0.10556 L (liangzi-yangzhou#101) | OAN | (1) minDisp 2 L là bồn nhiên liệu; (2) 105,56 L bị mã đọc thành 0,10556 L (n > 100 → chia 1000 như cc) |
| M22 | spread-disp | IB2300057123 160kVA | disp=5.88, cyl=6, prime=160kVA | aosif · DP054CB (Hyundai / Doosan) | disp+cyl+prime | dòng: «  AD175   159/127   175/140   DP054CB   21.1   4L   5  »<br>công suất đọc {"standby":{"kVA":175,"kW":140},"prime":{"kVA":159,"kW":127}}; đầu bảng «  Prime Power   Standby Power   Engine Model   Fuel Consumption   Cylinder   Displacement »<br>dung tích: 5 → 5 L (aosif#104); 5 → 5 L (aosif#115)<br>xi lanh: 4L (aosif#104); 4L (aosif#115) | Đ |  |
| M23 | spread-cyl | IB2500432527 1000kVA | disp=21.9, cyl=12, prime=910kVA/728kW | voltgent · 6KTAA25-G321 (SDEC) | cyl | dòng: «  VSC1125-5-S3   1125   900   1000   800   SDEC   6KTAA25-G321   [EN] [RU] [ES] [PT]»<br>xi lanh: 6L (jet-power#101); 6L (jet-power#106) | Đ |  |
| M24 | spread-cyl | IB2600448676 300kVA | disp=11, cyl=6, prime=300kVA | yingtai-jiangsu · WP2.1D18E2 (Weichai) | disp+cyl | dòng: «  250GF   250   150   280   350   540   504   2200   3.3*1.3*1.8   WP2.1D18E2   288»<br>dung tích: 2.09 → 2.09 L (huipu-power#104)<br>xi lanh: 4 (huipu-power#104) | Đ | dòng bảng lệch cột (WP2.1D18E2 là động cơ 2,1 L 15–18 kVA); dòng rác, loại đúng |
| M25 | spread-cyl | IB2300088930 20kVA | disp=2.9, cyl=4, prime=20kVA/16kW | kangwo-guangdong · YC2108D (Yuchai) | disp+cyl | dòng: «  GKW-18GF   18   22.5   32.4   YC2108D   2   108*120   2.20   ≤ 225   1700*700*1000   650   获取»<br>dung tích: 2.19 → 2.19 L (pengpai-yangzhou#129)<br>xi lanh: 2 (kangwo-guangdong#101); 2 (pengpai-yangzhou#129) | Đ |  |
| M26 | spread-cyl | IB2500432527 1000kVA | disp=21.9, cyl=12, prime=910kVA/728kW | app-power-anpu · 4008TAG2 (Perkins) | cyl | dòng: «  APP-800GF   800   1000   880   1100   4008TAG2  »<br>xi lanh: 8 (comappower#103); 8 (fdk-energy#1105) | Đ |  |
| M27 | spread-cyl | IB2300252125 400kVA | disp=14.618, cyl=8, prime=400kVA | waeta-fujian · 6ETAA12.8-G32 (SDEC) | disp+cyl | dòng: «  WTA-SC500   500   400   450   360   6ETAA12.8-G32   6 L   12.8   Sdec Series.xlsx»<br>dung tích: 12.8 → 12.8 L (jet-power#106); 12.8 → 12.8 L (liangzi-yangzhou#113)<br>xi lanh: 6L (jet-power#106); 6 (liangzi-yangzhou#113) | Đ |  |
| M28 | spread-cyl | IB2400238472 100kVA | cyl=6 | fdk-energy · YC4D155-D31 (Yuchai) | cyl | dòng: «  Y125-H1 CONTACT   125KVA/ 100KW   113KVA/ 90KW   YC4D155-D31   Yuchai (China)   NIANFENG NF274DS   Click Her»<br>xi lanh: 4 (comappower#101); 4 (fdk-energy#1140) | Đ |  |
| M29 | spread-cyl | IB2400442989 30kVA | disp=2.4, cyl=4, prime=30kVA | victory-generator · 1003G (Lovol) | cyl+prime | dòng: «  V24L   50   22   27.5   24   30   1003G   210   3   100   127   8.1   21   2000*750*1530   710»<br>công suất đọc {"standby":{"kVA":30,"kW":24},"prime":{"kVA":27.5,"kW":22}}; đầu bảng «  Genset Model   Frequency (HZ)   Prime Power   Standby Power   Engine Model   Fuel consum»<br>xi lanh: 3 (suneco-linyi#102); 3 (suneco-linyi#102) | Đ |  |
| M30 | spread-cyl | IB2200004566 35kVA | cyl=4, prime=33kVA | gordon-power · 1103A-33G (Perkins) | cyl | dòng: «  EGD-P39   28   35   30.8   38.5   1103A-33G   1800   33.2   8.6   3L-105×127   3.3   152×80×122   230×102×12»<br>xi lanh: 3 (comappower#103); 3 (comappower#103) | Đ |  |
| M31 | spread-cyl | IB2300364915 500kVA | cyl=8, prime=500kVA | mingbang-mbkl · QSZ13-G2 (Cummins) | cyl+prime | dòng: «Engine Model: Cummins QSZ13-G2 ;   Generator Model   MB-C360 ;   Prime Power   360KW/450KVA ;   Power Factor  »<br>công suất đọc {"prime":{"kW":360,"kVA":450},"rated":{"kVA":500,"kW":400}}; đầu bảng «»<br>xi lanh: 6L (aosif#101); 6L (aosif#116) | Đ |  |
| M32 | spread-cyl | IB2200044785 35kVA | cyl=4, prime=33kVA | suneco-linyi · 1003TG (Lovol) | cyl | dòng: «  ECO41P   41kVA   33kW   38kVA   30kW   1003TG   3   ECO41P»<br>xi lanh: 3 (suneco-linyi#102); 3 (suneco-linyi#102) | Đ |  |
| M33 | spread-cyl | IB2400265303 8.5kVA | cyl=4, prime=8kVA | kaichen-jiangsu · 403D-11G (Perkins) | cyl | dòng: «  KCP-10GF*   10   8   9   7   403D-11G   1350*500 * 1090   335»<br>xi lanh: 3 (comappower#103); 3 (comappower#103) | Đ |  |
| M34 | spread-cyl | IB2300120176 40kVA (nhiều cỡ) | disp=2.3, cyl=4 | agestar · 1103A-33TG1 (Perkins) | cyl | dòng: «  GP50   50   40   45   36   1103A-33TG1   10.7   3.3   ASG164D   1750*750*1250   790»<br>xi lanh: 3 (comappower#103); 3 (comappower#103) | Đ |  |
| M35 | spread-cyl | IB2400249622 160kVA (nhiều cỡ) | cyl=6 | wintpower · CA6DL1-24D (FAWDE) | cyl | dòng: «  WT-FA206   150/187   165/206   CA6DL1-24D   UCI 274G   TAL-A44-M   WT274G160»<br>xi lanh: 4 L (waeta-fujian#112) | OAN | chỉ một nguồn (waeta-fujian) ghi số xi lanh '4 L' cho CA6DL1-24D (thực tế 6 xi lanh 7,7 L); mã tin nguồn duy nhất |
| M36 | spread-cyl | IB2300335322 400kVA | cyl=6, prime=400kVA/320kW | yingtai-jiangsu · WP2.1D18E2 (Weichai) | cyl+prime | dòng: «  300GF   300   225   330   412.5   630   648   3300   3.3*1.3*1.8   WP2.1D18E2   350»<br>công suất đọc {"standby":{"kVA":412.5,"kW":330},"prime":{"kVA":300,"kW":225}}; đầu bảng «  机组型号 Genset Model   主用功率（主用）   备用功率（备用）   电流（主用）Power(A)   电流（备用）Power(A)   净重 Net Weigh»<br>xi lanh: 4 (huipu-power#104) | Đ | như M24 |
| M37 | spread-maxDisp | IB2200004914 160kVA | maxDisp=5.89, prime=160kVA | uleengen · 1106A-70TAG3 (Perkins) | maxDisp | dòng: «  高达180 gf   144   180   1106A-70TAG3   帕金斯   158   6.L   105×135   7.01   33.7   UCI274G   2345x810x1365   13»<br>dung tích: 7.01L → 7.01 L (fdk-energy#1089); 7.01 → 7.01 L (frs-shenyang#103) | Đ |  |
| M38 | spread-maxDisp | IB2300260615 2000kVA (nhiều cỡ) | disp=20, maxDisp=66 | mecca-power · 16V4000G23 (MTU) | maxDisp | dòng: «  MC2250M   2250   1800   2050   1640   16V4000G23   DE   452.1   16V   76.3   ADEC   7085*2250*2500   14500»<br>dung tích: 76.3 → 76.3 L (mecca-power#180); 76.3 → 76.3 L (pengpai-yangzhou#103) | Đ |  |
| M39 | spread-maxDisp | IB2300260615 2000kVA (nhiều cỡ) | disp=20, maxDisp=66 | westinpower · 16V4000G14F (MTU) | maxDisp | dòng: «  TX2250   2250   1800   2080   1664   16V4000G14F   76.3   448   5870*2300*2705  »<br>dung tích: 76.3 → 76.3 L (mecca-power#180); 76.3 → 76.3 L (tellhow-power#126) | Đ |  |
| M40 | spread-maxDisp | IB2300230755 12kVA | maxDisp=1.826, cyl=3, prime=12kVA/12kW | jet-power · YD490-D17 (?) | maxDisp+prime | dòng: «  UK-12Y   12   9.6   11   8.8   YD490-D17   L4   Mechanical   2.55   90×100   JET164B»<br>công suất đọc {"standby":{"kVA":12,"kW":9.6},"prime":{"kVA":11,"kW":8.8}}; đầu bảng «  Model   400V / 50Hz / 1500RPM   UK Design Engine   Alternator /   Standby output   Prime»<br>dung tích: 2.55 → 2.55 L (jet-power#102); 2.55 → 2.55 L (jet-power#102) | Đ |  |
| M41 | spread-maxDisp | IB2500020231 400kVA | maxDisp=12.5, cyl=6, prime=400kVA | longkai-power · QSZ13-G2 (Cummins) | maxDisp | dòng: «  LG360C   500   400   450   360   QSZ13-G2   OP3500*1300*2050   AT4588*1600*2500   Download»<br>dung tích: 13 → 13 L (aosif#101); 13 → 13 L (aosif#116) | Đ |  |
| M42 | spread-maxDisp | IB2300230755 12kVA | maxDisp=1.826, cyl=3, prime=12kVA/12kW | jet-power · YD490-D17 (?) | maxDisp+prime | dòng: «  UK-12Y   12   9.6   11   8.8   YD490-D17   L4   Mechanical   2.55   90×100   JET164B»<br>công suất đọc {"standby":{"kVA":12,"kW":9.6},"prime":{"kVA":11,"kW":8.8}}; đầu bảng «  Model   416V / 60Hz / 1800RPM   UK Design Engine   Alternator /   Standby output   Prime»<br>dung tích: 2.55 → 2.55 L (jet-power#102); 2.55 → 2.55 L (jet-power#102) | Đ |  |
| M43 | spread-maxDisp | IB2300236144 60kVA | maxDisp=3.5, prime=60kVA | uleengen · 1104A-44TG1 (Perkins) | maxDisp | dòng: «  大于60gf   48   60   1104A-44TG1   帕金斯   58   4.L   105×127   4.4   11.2   S1L2-Y1   1580x810x1166   780»<br>dung tích: 4.4 → 4.4 L (agestar#111); 4.4L → 4.4 L (fdk-energy#1084) | Đ |  |
| M44 | spread-maxDisp | IB2500020231 400kVA | maxDisp=12.5, cyl=6, prime=400kVA | superwatt-power · KTA19-G3A (Cummins) | maxDisp | dòng: «  SC500   360/450   400/500   97   KTA19-G3A   3550x1250x1800   4350»<br>dung tích: 13 → 13 L (agestar#104); 18.9 → 18.9 L (aosif#102) | Đ |  |
| M45 | spread-maxDisp | IB2300236144 60kVA | maxDisp=3.5, prime=60kVA | victory-generator · 1104A-44TG2 (Perkins) | maxDisp | dòng: «  V72P   50   64   80   72   90   1104A-44TG2   18.7   4   105   127   8   13   2220*750*1530   1093»<br>dung tích: 4.4 → 4.4 L (agestar#111); 4.4L → 4.4 L (fdk-energy#1085) | Đ |  |
| M46 | spread-maxDisp | IB2200004914 160kVA | maxDisp=5.89, prime=160kVA | koten-power · 6M11G135/6 (Baudouin) | maxDisp+prime | dòng: «  KB150D6   120   150   132   165   6M11G135/6  »<br>công suất đọc {"standby":{"kVA":165,"kW":132},"prime":{"kVA":150,"kW":120}}; đầu bảng «  Genset model   Prime kW   Prime kVA   Standby kW   Standby kVA   Engine model   Alternat»<br>dung tích: 6.75 → 6.75 L (waeta-fujian#103) | Đ |  |
| M47 | spread-prime | IB2300017270 350kVA | prime=350kVA | comappower · BF6M1015C-LAG2B (Deutz) | prime | dòng: «  COM350DZ   350kVA   280kW   312kVA   250kW   BF6M1015C-LAG2B   6   COM350DZ»<br>công suất đọc {"standby":{"kVA":350,"kW":280},"prime":{"kVA":312,"kW":250}}; đầu bảng «    Genset Model   Standby power   /kw   Prime power   /kw   Engine Model   NO. of Cylinde» | Đ |  |
| M48 | spread-prime | IB2600448676 300kVA | disp=11, cyl=6, prime=300kVA | agg-fuzhou · 6LTAA8.9-G2 (Cummins) | prime | dòng: «  CU300D6   300/240   275/220   6LTAA8.9-G2»<br>công suất đọc {"standby":{"kVA":300,"kW":240},"prime":{"kVA":275,"kW":220}}; đầu bảng «    发电机型号   ESP (kVA/kW)   PRP (kVA/kW)   发动机型号» | Đ |  |
| M49 | spread-prime | IB2600184587 2500kVA | prime=2500kVA/2000kW | meao-jiangsu · 16V4000G63 (MTU) | prime | dòng: «  MP-1880GF   2585   2068   2350   1880   16V4000G63   PI734G   6550×2600×2500   17600»<br>công suất đọc {"standby":{"kVA":2585,"kW":2068},"prime":{"kVA":2350,"kW":1880}}; đầu bảng «  型号   备用功率   主用功率   发动机型号   发电机型号   尺寸   重量 /   kVA   kWe   kVA   kWe   mm   KG» | Đ |  |
| M50 | spread-prime | IB2400156683 80kVA | cyl=6, prime=80kVA/64kW | eastern-lion-fuan · YCD4Y22D-95 (Yuchai) | cyl+prime | dòng: «  GF/GFS-YC58   58   73   64   81   YCD4Y22D-95   70   EL 224F   58   Smartgen 6120   Detail»<br>công suất đọc {"standby":{"kVA":81,"kW":64},"prime":{"kVA":73,"kW":58}}; đầu bảng «    Genset Specification 400/230V 50HZ   Engine   Brushless Alternator   Controller   Data»<br>xi lanh: 4 (liangzi-yangzhou#123); 4 (pengpai-yangzhou#129) | Đ |  |
| M51 | spread-prime | IB2200100465 75kVA | disp=4.837, prime=60kW/75kVA | aosif · QSB5-G1 (Cummins) | disp+prime | dòng: «  AC75   69/55   75/60   QSB5-G1   21   4L   4.5  »<br>công suất đọc {"standby":{"kVA":75,"kW":60},"prime":{"kVA":69,"kW":55}}; đầu bảng «  Prime Power   Standby Power   Engine Model   Fuel Consumption   Cylinder   Displacement »<br>dung tích: 4.5 → 4.5 L (aosif#117); 4.5 → 4.5 L (undefined#undefined) | Đ |  |
| M52 | spread-prime | IB2300335322 400kVA | cyl=6, prime=400kVA/320kW | waeta-fujian · 6ZTAA13-G3 (Cummins) | prime | dòng: «  WTA-C438   438   350   388   310   6ZTAA13-G3   6 L   13   CUMMINS Series.xlsx»<br>công suất đọc {"standby":{"kVA":438,"kW":350},"prime":{"kVA":388,"kW":310}}; đầu bảng «  Model   Standby Power   Prime Power   Engine   Read More /   Kva   Kw   Kva   Kw   Engin» | Đ |  |
| M53 | spread-prime | IB2400291063 12kVA | cyl=3, prime=12kVA/12kW | mecca-power · 403D-11G (Perkins) | prime | dòng: «  MC12P   12   10   11   8.8   403D-11G   CN/UK   3.0   3L   1.131   M   1370×750×1050   450»<br>công suất đọc {"standby":{"kVA":12,"kW":10},"prime":{"kVA":11,"kW":8.8}}; đầu bảng «  Model   LTP   PRP   Engine   Fuel Cons.   Cylinder   Displacement   Gov.   Dimention   W» | Đ |  |
| M54 | spread-prime | IB2300247709 60kVA | disp=3.9, prime=60kVA/48kW | yanan-power · YC4D80Z-D20 (Yuchai) | prime | dòng: «  YN63YC   63kVA   50kW   56kVA   45kW   YC4D80Z-D20   4   YN63YC»<br>công suất đọc {"standby":{"kVA":63,"kW":50},"prime":{"kVA":56,"kW":45}}; đầu bảng «  Genset Model   Standby power   Prime power   Engine Model   NO. of Cylinder   Detail Dat» | Đ |  |
| M55 | spread-prime | IB2500102600 2500kVA | disp=60.2, prime=2250kVA/1800kW | mecca-power · QSK60-G18 (?) | prime | dòng: «  MC2500C   1600   2000   2000   2500   QSK60-G18  »<br>công suất đọc {"standby":{"kVA":2500,"kW":2000},"prime":{"kVA":2000,"kW":1600}}; đầu bảng «  Genset model   Prime kW   Prime kVA   Standby kW   Standby kVA   Engine model   Alternat» | Đ |  |
| M56 | spread-prime | IB2600574589 400kVA | disp=12, cyl=6, prime=400kVA/320kW | agg-fuzhou · BF6M1015CP-LA G1B (Deutz) | prime | dòng: «  DE400D6   400/320   363/290   BF6M1015CP-LA G1B»<br>công suất đọc {"standby":{"kVA":400,"kW":320},"prime":{"kVA":363,"kW":290}}; đầu bảng «    发电机型号   ESP (kVA/kW)   PRP (kVA/kW)   发动机型号» | Đ |  |
| M57 | spread-prime | IB2200044785 35kVA | cyl=4, prime=33kVA | gordon-power · 1003G (Lovol) | cyl+prime | dòng: «  GD-L35R   25   31.25   27.5   35   1003G   1500   28   7.25   L3-100×127   2.99   160×74×115   230×102×128»<br>công suất đọc {"standby":{"kVA":35,"kW":27.5},"prime":{"kVA":31.25,"kW":25}}; đầu bảng «  Genset Perfomance   Engine Performance   Dimension(L×W×H) /   Genset Model   Prime Power»<br>xi lanh: 3 (suneco-linyi#102); 3 (suneco-linyi#102) | Đ |  |
| M58 | spread-prime | IB2200100977 500kVA | cyl=6, prime=500kVA | yanan-power · TAD1345GE-B (Volvo Penta) | prime | dòng: «  YN500V   500kVA   400kW   455kVA   364kW   TAD1345GE-B   6   YN500V»<br>công suất đọc {"standby":{"kVA":500,"kW":400},"prime":{"kVA":455,"kW":364}}; đầu bảng «  Genset Model   Standby power   Prime power   Engine Model   NO.of Cylinder   Detail Data» | Đ |  |
| M59 | spread-prime | IB2200043097 12kVA | disp=1.7, cyl=4, prime=12kVA | tecgen-fujian · YD385D (Yangdong) | disp+cyl+prime | dòng: «  TG12YD   12   10   11   9   YD385D   TG164S-9»<br>công suất đọc {"standby":{"kVA":12,"kW":10},"prime":{"kVA":11,"kW":9}}; đầu bảng «  Genset Model   Genset Standby Power   Genset Prime Power   Engine Model   Alternator Mod»<br>dung tích: 1.532 → 1.532 L (victory-generator#103); 1.532 → 1.532 L (victory-generator#103)<br>xi lanh: 3 (comappower#113); 3 (comappower#113) | Đ |  |
| M60 | spread-prime | IB2300088930 20kVA | disp=2.9, cyl=4, prime=20kVA/16kW | yanan-power · 4M08G2D3/5 (Baudouin) | prime | dòng: «  YN20B   20kVA   16kW   18kVA   14kW   4M08G2D3/5   4   YN20B»<br>công suất đọc {"standby":{"kVA":20,"kW":16},"prime":{"kVA":18,"kW":14}}; đầu bảng «  Genset Model   Standby power   Prime power   Engine Model   NO.of Cylinder   Detail Data» | Đ |  |
| M61 | spread-prime | IB2300230755 12kVA | maxDisp=1.826, cyl=3, prime=12kVA/12kW | tecgen-fujian · YD385D (Yangdong) | prime | dòng: «  TG12YD   12   10   11   9   YD385D   TG164S-9»<br>công suất đọc {"standby":{"kVA":12,"kW":10},"prime":{"kVA":11,"kW":9}}; đầu bảng «  Genset Model   Genset Standby Power   Genset Prime Power   Engine Model   Alternator Mod» | Đ |  |
| M62 | spread-prime | IB2200091251 2500kVA | prime=2500kVA | agg-fuzhou · 4016-61TRG3 (Perkins) | prime | dòng: «  P2500D5   2500/2000   2250/1800   4016-61TRG3»<br>công suất đọc {"standby":{"kVA":2500,"kW":2000},"prime":{"kVA":2250,"kW":1800}}; đầu bảng «    发电机型号   ESP (kVA/kW)   PRP (kVA/kW)   发动机型号» | Đ |  |
| M63 | spread-prime | IB2400352866 400kW | prime=400kW/500kVA | mecca-power · TAD1345GE-B (Volvo Penta) | prime | dòng: «  MC506V   365   456   405   506   TAD1345GE-B  »<br>công suất đọc {"standby":{"kVA":506,"kW":405},"prime":{"kVA":456,"kW":365}}; đầu bảng «  Genset model   Prime kW   Prime kVA   Standby kW   Standby kVA   Engine model   Alternat» | Đ |  |
| M64 | spread-prime | IB2300158312 150kVA | prime=160kVA | longkai-power · YC6A205-D30 (Yuchai) | prime | dòng: «  LG120YC   165   132   150   120   YC6A205-D30   OP2450*950*1450   AT3288*1130*1850  »<br>công suất đọc {"standby":{"kVA":165,"kW":132},"prime":{"kVA":150,"kW":120}}; đầu bảng «  GENSET MODEL   ESP   PRP   Engine type   Dimension   Datasheet /   KVA   KW   KVA   KW  » | Đ |  |
| M65 | spread-prime | IB2300340070 30kVA | cyl=4, prime=30kVA | waeta-fujian · WP2.3D30E201 (Weichai) | prime | dòng: «  WTA-W30   30   24   28   22   WP2.3D30E201   4 L   2.29   Wechai Series.xlsx»<br>công suất đọc {"standby":{"kVA":30,"kW":24},"prime":{"kVA":28,"kW":22}}; đầu bảng «  Model   Standby Power   Prime Power   Engine   Read More /   Kva   Kw   Kva   Kw   Engin» | Đ |  |
| M66 | spread-prime | IB2200004914 160kVA | maxDisp=5.89, prime=160kVA | pauway-tianjin · 1106A-70TAG2 (Perkins) | maxDisp+prime | dòng: «  PWP165   120/150   132/165   1106A-70TAG2   VIEW PDF»<br>công suất đọc {"standby":{"kVA":165,"kW":132},"prime":{"kVA":150,"kW":120}}; đầu bảng «  发电机组型号   主用功率 (kW/kVA)   备用功率 (kW/kVA)   发动机型号   下载»<br>dung tích: 7.01L → 7.01 L (fdk-energy#1088); 7.01 → 7.01 L (frs-shenyang#103) | Đ |  |
| M67 | spread-prime | IB2600184587 2500kVA | prime=2500kVA/2000kW | mecca-power · 16V4000G43 (MTU) | prime | dòng: «  MC2500M   2500   2000   2250   1800   16V4000G43   DE   469.8   16V   76.3   ADEC   7085*2250*2500   14500»<br>công suất đọc {"standby":{"kVA":2500,"kW":2000},"prime":{"kVA":2250,"kW":1800}}; đầu bảng «  Model   LTP   PRP   Engine   Fuel Cons.   Cyl.   Disp.   Gov.   Dimention   Weight /   K» | Đ |  |
| M68 | spread-prime | IB2300335322 400kVA | cyl=6, prime=400kVA/320kW | agestar · NTAA855-G7 (Cummins) | prime | dòng: «  GC-413(S)   413   330   375   300   NTAA855-G7   101   Electrical   13   ASG444FS   4600*1630*2350   4200»<br>công suất đọc {"standby":{"kVA":413,"kW":330},"prime":{"kVA":375,"kW":300}}; đầu bảng «  Model   Specification 50HZ 400-230V   General specifications   Displacement (L)   Altern» | Đ |  |
| M69 | prime-unlabelled | IB2600592658 500kVA | prime=500kVA | world-power-fuzhou · KTA19-G3 (Cummins) | prime | dòng: «  WDPG-C450   360   450   400   500   KTA19-G3   6   E  »<br>công suất đọc {"standby":{"kVA":500,"kW":400},"prime":{"kVA":450,"kW":360}}; đầu bảng «  MODEL   P.R.P kW   P.R.P kVA   E.S.P kW   E.S.P kVA   ENGINE   CYL.   GOV   DOWNLOAD» | Đ |  |
| M70 | prime-unlabelled | IB2300347693 250kVA | prime=250kVA | world-power-fuzhou · 1506A-E88TAG2 (Perkins) | prime | dòng: «  WDPG-P225   180   225   200   250   1506A-E88TAG2   6   E  »<br>công suất đọc {"standby":{"kVA":250,"kW":200},"prime":{"kVA":225,"kW":180}}; đầu bảng «  MODEL   P.R.P kW   P.R.P kVA   E.S.P kW   E.S.P kVA   ENGINE   CYL.   GOV   DOWNLOAD» | Đ |  |
| M71 | prime-unlabelled | IB2300080302 1000kVA | prime=1000kVA | world-power-fuzhou · KTA38-G2A (Cummins) | prime | dòng: «  WDPG-C910   728   910   800   1000   KTA38-G2A   12   E  »<br>công suất đọc {"standby":{"kVA":1000,"kW":800},"prime":{"kVA":910,"kW":728}}; đầu bảng «  MODEL   P.R.P kW   P.R.P kVA   E.S.P kW   E.S.P kVA   ENGINE   CYL.   GOV   DOWNLOAD» | Đ |  |
| M72 | prime-unlabelled | IB2300364915 500kVA | cyl=8, prime=500kVA | world-power-fuzhou · KTA19-G3 (Cummins) | cyl+prime | dòng: «  WDPG-C450   360   450   400   500   KTA19-G3   6   E  »<br>công suất đọc {"standby":{"kVA":500,"kW":400},"prime":{"kVA":450,"kW":360}}; đầu bảng «  MODEL   P.R.P kW   P.R.P kVA   E.S.P kW   E.S.P kVA   ENGINE   CYL.   GOV   DOWNLOAD»<br>xi lanh: 6 (aoke-yangzhou#124); 6L (aosif#102) | Đ |  |
| M73 | prime-unlabelled | IB2400101681 250kVA | prime=250kVA | world-power-fuzhou · DP086LA (Doosan) | prime | dòng: «  WDPG-DS225   180   225   200   250   DP086LA   6   E  »<br>công suất đọc {"standby":{"kVA":250,"kW":200},"prime":{"kVA":225,"kW":180}}; đầu bảng «  MODEL   P.R.P kW   P.R.P kVA   E.S.P kW   E.S.P kVA   ENGINE   CYL.   GOV   DOWNLOAD» | Đ |  |
| M74 | prime-unlabelled | IB2200043616 200kVA | prime=200kVA/160kW | world-power-fuzhou · 1106A-70TAG3 (Perkins) | prime | dòng: «  WDPG-P180   144   180   160   200   1106A-70TAG3   6   M  »<br>công suất đọc {"standby":{"kVA":200,"kW":160},"prime":{"kVA":180,"kW":144}}; đầu bảng «  MODEL   P.R.P kW   P.R.P kVA   E.S.P kW   E.S.P kVA   ENGINE   CYL.   GOV   DOWNLOAD» | Đ |  |
| M75 | prime-unlabelled | IB2200075147 163kVA | prime=180kVA | vantek-jiangsu · 1106A-70TAG2 (Perkins) | prime | dòng: «  TPD150P5   150   120   165   132   1106A-70TAG2   2750×850×1350   1580»<br>công suất đọc {"standby":{"kVA":165,"kW":132},"prime":{"kVA":150,"kW":120}}; đầu bảng «  型号   额定功率 (KVA/KW)   备用功率 (KVA/KW)   柴油机型号   机组尺寸 (MM)   重量 (KG)» | Đ | ngưỡng minPrime 180 kVA SAI: HSMT ghi '163 kVA Prime/180 kVA Standby', mã lấy 180 (Standby); dòng này vẫn loại đúng vì prime 150 < 163 |
| M76 | prime-unlabelled | IB2400442989 30kVA | disp=2.4, cyl=4, prime=30kVA | world-power-fuzhou · N4100DS (?) | prime | dòng: «  WD27   22   27.5   24   30   N4100DS   4   M  »<br>công suất đọc {"standby":{"kVA":30,"kW":24},"prime":{"kVA":27.5,"kW":22}}; đầu bảng «  MODEL   P.R.P kW   P.R.P kVA   E.S.P kW   E.S.P kVA   ENGINE   CYL.   GOV   DOWNLOAD» | Đ |  |
| M77 | prime-unlabelled | IB2300099865 75kVA | prime=75kVA | kachai-hangzhou · QSB3.9-G2 (Cummins) | prime | dòng: «  C70E5-T3   56   70   64   80   2500*1050*1500   QSB3.9-G2   63/70   SG224F»<br>công suất đọc {"standby":{"kVA":80,"kW":64},"prime":{"kVA":70,"kW":56}}; đầu bảng «  Genset (Cummins)   Engine   Alternator /   Unit Model   Rated Power   Standby Power   Si» | Đ |  |
| M78 | prime-unlabelled | IB2200075147 163kVA | prime=180kVA | huadong-yangzhou · 6CTA8.3-G2 (Cummins) | prime | dòng: «  HDC160   160/128   175/140   231   32   6CTA8.3-G2   180   2300×850×1550   1350   下载参数»<br>công suất đọc {"standby":{"kVA":175,"kW":140},"prime":{"kVA":160,"kW":128}}; đầu bảng «  机组型号   输出功率（KVA/KW）   额定电流 (A)   100% 负载 燃油耗 （L/h）   发动机   外形尺寸（mm） L ×W×H   净重量 （Kg）   » | Đ | như M75 (prime 160 < 163 vẫn bị loại đúng) |
| M79 | prime-unlabelled | IB2500020231 400kVA | maxDisp=12.5, cyl=6, prime=400kVA | vantek-jiangsu · NTAA855-G7 (Cummins) | maxDisp+prime | dòng: «  TPD375C5-1   375   300   413   330   NTAA855-G7   3000×1050×1780   2800»<br>công suất đọc {"standby":{"kVA":413,"kW":330},"prime":{"kVA":375,"kW":300}}; đầu bảng «  型号   额定功率 (KVA/KW)   备用功率 (KVA/KW)   柴油机   机组尺寸 (MM)   重量 (KG)»<br>dung tích: 13 → 13 L (agestar#104); 14 → 14 L (aosif#102) | Đ |  |
| M80 | prime-unlabelled | IB2300335322 400kVA | cyl=6, prime=400kVA/320kW | world-power-fuzhou · NTAA855-G7 (Cummins) | prime | dòng: «  WDPG-C375   300   375   330   413   NTAA855-G7   6   E  »<br>công suất đọc {"standby":{"kVA":413,"kW":330},"prime":{"kVA":375,"kW":300}}; đầu bảng «  MODEL   P.R.P kW   P.R.P kVA   E.S.P kW   E.S.P kVA   ENGINE   CYL.   GOV   DOWNLOAD» | Đ |  |
| M81 | prime-unlabelled | IB2200043616 200kVA | prime=200kVA/160kW | world-power-fuzhou · 1106A-70TAG3 (Perkins) | prime | dòng: «  WDPG-P180   144   180   160   200   1106A-70TAG3   6   M  »<br>công suất đọc {"standby":{"kVA":200,"kW":160},"prime":{"kVA":180,"kW":144}}; đầu bảng «  MODEL   P.R.P kW   P.R.P kVA   E.S.P kW   E.S.P kVA   ENGINE   CYL.   GOV   DOWNLOAD» | Đ |  |
| M82 | prime-unlabelled | IB2300158312 150kVA | prime=160kVA | kachai-hangzhou · 6BTAA5.9-G2 (Cummins) | prime | dòng: «  C135D5   108   135   120   150   3250*1130*1700   6BTAA5.9-G2   120/130   SG274E»<br>công suất đọc {"standby":{"kVA":150,"kW":120},"prime":{"kVA":135,"kW":108}}; đầu bảng «  Genset (Cummins)   Engine   Alternator /   Unit Model   Rated Power   Standby Power   Si» | Đ |  |
| M83 | disp-odd | IB2300120176 12.5kVA (nhiều cỡ) | disp=2.3, cyl=4 | zc-power · 1100F(E) (?) | disp | dòng: «    Specification   ZC-5S   ZC-6.5S   ZC-10S ;   Rated Power   5.0 kW / 6.25 kVA   6.5 kW / 8.1 kVA   10.0 kW »<br>dung tích: 660 cc → 0.66 L (undefined#undefined) | Đ |  |
| M84 | disp-odd | IB2500532997 12kVA | disp=2.3, prime=12kVA | zc-power · 1100F(E) (?) | disp | dòng: «    Specification   ZC-5S   ZC-6.5S   ZC-10S ;   Rated Power   5.0 kW / 6.25 kVA   6.5 kW / 8.1 kVA   10.0 kW »<br>dung tích: 660 cc → 0.66 L (undefined#undefined) | Đ |  |
| M85 | disp-odd | IB2200043097 12kVA | disp=1.7, cyl=4, prime=12kVA | zc-power · 1100F(E) (?) | disp | dòng: «    Specification   ZC-5S   ZC-6.5S   ZC-10S ;   Rated Power   5.0 kW / 6.25 kVA   6.5 kW / 8.1 kVA   10.0 kW »<br>dung tích: 660 cc → 0.66 L (undefined#undefined) | Đ |  |
| M86 | disp-odd | IB2200043097 12kVA | disp=1.7, cyl=4, prime=12kVA | cameo-power · 2V92 (?) | disp | dòng: «  Voltage(V)   230/400   230   230 ;   Rated Frequency(Hz)   50   50   50 ;   Rated Power(kva)   5   12   5 ; »<br>dung tích: 997 → 0.997 L (undefined#undefined) | Đ |  |
| M87 | disp-odd | IB2200052056 8.5kVA | disp=2.26, cyl=4 | victory-generator · LPG620 (?) | disp | dòng: «  Generator   Model :   LPG2500   LPG6500   LPG11000 ;   Frequency (Hz)   60   60   60 ;   Rated.AC output (KV»<br>dung tích: 614 → 0.614 L (undefined#undefined) | Đ |  |
| M88 | disp-odd | IB2300363623 5kW (nhiều cỡ) | disp=1.758 | bison-zhejiang · BS186FA (?) | disp | dòng: «  Model   BS6000DCE ;   Rated frequency (HZ)   50/60 ;   Rated Output (KW)   5 ;   Rated rotation speed (r/min»<br>dung tích: 418cc → 0.418 L (bison-zhejiang#102); 418cc → 0.418 L (undefined#undefined) | OAN | 5 kW nhận minDisp 1,758 L của hạng mục 15 kVA |
| M89 | disp-odd | IB2300363623 5kW (nhiều cỡ) | disp=1.758 | bison-zhejiang · HP188FAE (?) | disp | dòng: «  Model   BS6500   BS7500   BS11000SE ;   Max.output(KW)   5   5.5   5.5   6   8.5 ;   Rated output(KW)   4.5 »<br>dung tích: 456 → 0.456 L (undefined#undefined) | OAN | như 88 |
| M90 | disp-odd | IB2500532997 12kVA | disp=2.3, prime=12kVA | cameo-power · 2V92 (?) | disp | dòng: «  Voltage(V)   230/400   230   230 ;   Rated Frequency(Hz)   50   50   50 ;   Rated Power(kva)   5   12   5 ; »<br>dung tích: 997 → 0.997 L (undefined#undefined) | Đ |  |

**Tổng: 90 dòng ở 52 gói: đúng 81, oan 6, không chắc 3.** Theo loại lý do (một dòng có thể có hai lý do): {"disp":{"D":27,"O":5,"U":3,"n":35},"prime":{"D":49,"O":0,"U":0,"n":49},"cyl":{"D":24,"O":1,"U":0,"n":25},"maxDisp":{"D":12,"O":0,"U":0,"n":12}}