### M1 [spread-disp] IB2600574589 (full12) cỡ 400kVA | ncc=dingbo | YC6MJ480L-D20 (Yuchai) | lý do=disp+prime | ngưỡng: {"disp":12,"cyl":6,"prime":{"kVA":400,"kW":320}}
  dòng: | XG-300GF | 300/375 | 330/412.5 | YC6MJ480L-D20 | TFW2-300-4A | 3100x1200x1655 | 3100
  tiêu đề bảng: | Generator Model | PRP KW/KVA | EPS KW/KVA | Engine Model | Alternator Model | Dimension (mm) | Weight (kg) ‖ nguồn: Diesel Genset Generator Price | Starlight Generator
  công suất đọc: {"standby":{"kVA":412.5,"kW":330},"prime":{"kVA":375,"kW":300}} (nhãn prime=true, standby=false)
  dung tích: 11.76 [排量 （L）] → 11.76 L (frs-shenyang#105) «| FRS-280Y | 280 | 308 | 3000*1150*1650 | 3900*1500*2020 | 2650 | 4000 | YC6MJ480L-D20 | 6/L | 131*145 | 11.76» ⏐ 11.72 [排量DISP (L)] → 11.72 L (huatai-yangzhou#105) «| 300GF | 300 | YC6MJ480L-D20 | 6L | 123/145 | 11.72 | 28 | 2900 | 3050*1200*1850» ⏐ 11.726 [排量(L)] → 11.726 L (liangzi-yangzhou#115) «| LZ- Y300 | 300/375 | 广西玉柴 | YC6MJ480L-D20 | 6 | 11.726 | 28 | ≤205 | 3050*1200*1850 | 2900 | 详细参数» ⏐ 10.3 [Displacement] → 10.3 L (mingbang-mbkl#123) «| 17 | MB-Y300 | 375 | 300 | 412.5 | 330 | YC6MJ480L-D20 | 6 | 10.3 | 131*145 | 195 | 4300×2100×2500»
### M2 [spread-disp] IB2500268545 (specs) cỡ 630kVA | ncc=agestar | 2806A-E18TAG2 (Perkins) | lý do=disp+cyl+prime | ngưỡng: {"disp":18.273,"cyl":10,"prime":{"kVA":630}}
  dòng: | GP690 | 690 | 550 | 625 | 500 | 2806A-E18TAG2 | 139.8 | 18.1 | ASG354C | 3650*1250*2100 | 4250
  tiêu đề bảng: | Model | Specification 5 0Hz 400-230V | General Specifications / | ESP | PRP | Engine type | Fuel Consumption | Displacement | Alternator | Open / | KVA | KW | KVA | KW | 100% | Dimensions | Weight ( ‖ nguồn: Perkins generator set
  công suất đọc: {"standby":{"kVA":690,"kW":550},"prime":{"kVA":625,"kW":500}} (nhãn prime=true, standby=true)
  dung tích: 18.1 [Displacement] → 18.1 L (agestar#111) «| GP690 | 690 | 550 | 625 | 500 | 2806A-E18TAG2 | 139.8 | 18.1 | ASG354C | 3650*1250*2100 | 4250» ⏐ 18.13L [Displacement] → 18.13 L (fdk-energy#1101) «| Displacement | 18.13L» ⏐ 18.13 [排量 （L）] → 18.13 L (frs-shenyang#103) «| FRS-520P | 520 | 560 | 3653*1536*2185 | 4950*2020*2502 | 4000 | 6510 | 2806A-E18TAG2 | 6/L | 145 | 183 | 18.» ⏐ 18.1 [Displacement（L）] → 18.1 L (hanyang-weifang#101) «| HY-520 | 2806A-E18TAG2 | 565 | 609 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4200 | T2»
  xi lanh: 6 [NO. of Cylinder] (comappower#103) «| COM700PE | 313kVA | 250kW | 650kVA | 520kW | 2806A-E18TAG2 | 6 | COM700PE» ⏐ 6 [NO. of Cylinder] (comappower#103) «| COM688PE | 688kVA | 550kW | 625kVA | 500kW | 2806A-E18TAG2 | 6 | COM688PE» ⏐ 6 [Cylinder quantity] (fdk-energy#1101) «| Cylinder quantity | 6» ⏐ 6 [Cyl.] (honto-power#101) «| BC-520GF | 520 | 650 | 936 | 2806A-E18TAG2 | 6 | 145×183 | 18.1 | 202 | 4200×1600×2200 | 4800»
### M3 [spread-disp] IB2500102600 (specs) cỡ 2500kVA | ncc=frs-shenyang | 1206A-E70TTAG3 (Perkins) | lý do=disp | ngưỡng: {"disp":60.2,"prime":{"kVA":2250,"kW":1800}}
  dòng: | FRS-200P | 200 | 220 | 2565*1087*1680 | 3750*1220*2100 | 2050 | 2725 | 1206A-E70TTAG3 | 6/L | 105 | 135 | 7.01 | 205 | 16 | 29.6
  tiêu đề bảng: | 产品详情 | 控制系统可选品牌 | 英国深海、郑州众智、捷克科迈 | 绝缘等级 | H级 / | 机组类型 | 开架式、静音式、拖车式、集装箱式、车载式 | 防护等级 | IP22、IP23（船用IP44&IP54） / | 交流发电机品牌 | 利莱森玛、马拉松、斯坦福、德科、普得利 | 功率因素 | 三相0.8或单相1.0 / | 励磁方式 | 无刷自励磁 | 轴承数 | 单轴承 / | 机 ‖ nguồn: 帕金斯系列发电机组 - 沈阳福瑞斯动力设备有限公司,福瑞斯动力,福瑞斯官网
  công suất đọc: {"standby":{"kVA":2725,"kW":2050}} (nhãn prime=false, standby=true)
  dung tích: 7.01 [排量 （L）] → 7.01 L (frs-shenyang#103) «| FRS-200P | 200 | 220 | 2565*1087*1680 | 3750*1220*2100 | 2050 | 2725 | 1206A-E70TTAG3 | 6/L | 105 | 135 | 7.» ⏐ 7 [Displacement（L）] → 7 L (hanyang-weifang#101) «| HY-200 | 1206A-E70TTAG3 | 217 | 238 | 6 | 105*135 | 7 | 212 | 2600*800*1600 | 2000 | T2» ⏐ 7.01L [Displacement] → 7.01 L (jiuan-power#123) «| Displacement | 7.01L» ⏐ 7.0 [Displacement(L)] → 7 L (waeta-fujian#104) «| WTA-P275 | 275 | 220 | 250 | 200 | 1206A-E70TTAG3 | 6 L | 7.0 | Perkins Series.xlsx»
### M4 [spread-disp] IB2300315082 (specs) cỡ 750kVA | ncc=bobig-power | QSK19-G4 (Cummins) | lý do=disp+prime | ngưỡng: {"disp":21.927,"prime":{"kW":600,"kVA":750}}
  dòng: | BC756 | 550 | 688 | 605 | 756 | QSK19-G4 | 574 | BW-354F | 4500*1800*2745 | 5600*2200*2550
  tiêu đề bảng: | Gensets | Technical Data of Diesel Engine(50hz/1500rpm) | Alternator(50hz/1500rpm) | Size / | Model | Gensets power(KW/KVA ) | Engine model | Engine power/kw | BOBIG | Open type (MM) | sounproof typ ‖ nguồn: Cummins 500kva diesel generator with stamford alternator high quality cheap commercial electric powe
  công suất đọc: {"standby":{"kVA":756,"kW":605},"prime":{"kVA":688,"kW":550}} (nhãn prime=true, standby=true)
  dung tích: 19 [Displacement] → 19 L (aosif#102) «| AC715 | 650/520 | 715/572 | QSK19-G4 | 143 | 6L | 19 |» ⏐ 19 [Displacement] → 19 L (aosif#103) «| AC715 | 650/520 | 715/572 | QSK19-G4 | 147 | 6L | 19 |» ⏐ 19 [Displacement] → 19 L (aosif#114) «| AC712 | 625/500 | 712/570 | QSK19-G4 | 143 | 6L | 19 |» ⏐ 19 [Displacement] → 19 L (aosif#117) «| AC688 | 625/500 | 688/550 | QSK19-G4 | 143 | 6L | 19 |»
### M5 [spread-disp] IB2500532997 (specs) cỡ 12kVA | ncc=westinpower | 403A-15G1 (Perkins) | lý do=disp | ngưỡng: {"disp":2.3,"prime":{"kVA":12}}
  dòng: | TP15 | 15 | 11 | 13 | 10 | 403A-15G1 | 1.5 | 3.7 | 1402*715*1155 | 1856*826*1415
  tiêu đề bảng: | Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | | / | | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm) ‖ nguồn: Diesel Generator Sets with Perkins Engines | Westinpower
  công suất đọc: {"rated":{"kVA":13,"kW":11}} (nhãn prime=true, standby=true)
  dung tích: 1.496 [Displacement] → 1.496 L (agestar#111) «| GP14 | 14 | 11 | 13 | 10 | 403A-15G1 | 3.7 | 1.496 | ASG164B | 1550*810*930 | 380» ⏐ 1.496L [Displacement] → 1.496 L (fdk-energy#1078) «| Displacement | 1.496L» ⏐ 1.496 [排量 （L）] → 1.496 L (frs-shenyang#103) «| FRS-10P | 10 | 11 | 1200*670*1313 | 2000*920*1252 | 550 | 800 | 403A-15G1 | 3/L | 84 | 90 | 1.496 | 264 | 6 » ⏐ 1.496L [Displacement] → 1.496 L (genlitec#111) «| Displacement | 1.496L»
### M6 [spread-disp] IB2400513782 (specs) cỡ 12.5kVA | ncc=victory-generator | 3TNV88 (Yanmar) | lý do=disp | ngưỡng: {"disp":1.8,"cyl":3,"prime":{"kVA":12,"kW":12}}
  dòng: | V14YM | 60 | 12 | 15 | 14 | 17.5 | 3TNV88 | 3 | 1.642 | 88 | 90 | Natural | Direct injection | Radiator | 1650*760*1250 | 458
  tiêu đề bảng: | Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | NO. OF CYCLINDER | DISPLACEMENT | BORE | STROKE | ASPIRATION | COMBUSTION | COOLING SYSTEM | Dimensions (mm) | Weight (kg ‖ nguồn: 8KVA~72KVA Yanmar Diesel Generator Set
  công suất đọc: {"standby":{"kVA":17.5,"kW":14},"prime":{"kVA":15,"kW":12}} (nhãn prime=true, standby=true)
  dung tích: 1.642 [DISPLACEMENT] → 1.642 L (victory-generator#105) «| V11YM | 50 | 10 | 12.5 | 11 | 14 | 3TNV88 | 3 | 1.642 | 88 | 90 | Natural | Direct injection | Radiator | 16» ⏐ 1.642 [DISPLACEMENT] → 1.642 L (victory-generator#105) «| V14YM | 60 | 12 | 15 | 14 | 17.5 | 3TNV88 | 3 | 1.642 | 88 | 90 | Natural | Direct injection | Radiator | 16» ⏐ 1.642 [DISPLACEMENT] → 1.642 L (undefined#undefined dòng) «»
### M7 [spread-disp] IB2300363623 (hc243) cỡ 15kVA nhiều cỡ | ncc=yanan-power | 3TNV84T (Yanmar) | lý do=disp | ngưỡng: {"disp":1.758}
  dòng: | YN17YM | 17kVA | 13kW | 15kVA | 12kW | 3TNV84T | 3 | YN17YM
  tiêu đề bảng: | Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data ‖ nguồn: YANMAR GENERATOR SET - Buy YANMAR, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd
  công suất đọc: {"standby":{"kVA":17,"kW":13},"prime":{"kVA":15,"kW":12}} (nhãn prime=true, standby=true)
  dung tích: 1.496 [DISPLACEMENT] → 1.496 L (victory-generator#105) «| V14YM | 50 | 12 | 15 | 14 | 17.5 | 3TNV84T | 3 | 1.496 | 84 | 90 | Turbo | Direct injection | Radiator | 165» ⏐ 1.496 [DISPLACEMENT] → 1.496 L (victory-generator#105) «| V15YM | 60 | 13 | 16 | 15 | 19 | 3TNV84T | 3 | 1.496 | 84 | 90 | Turbo | Direct injection | Radiator | 1650*»
### M8 [spread-disp] IB2200037783 (specs) cỡ 110kVA | ncc=westinpower | 4M10G110/5 (Baudouin) | lý do=disp | ngưỡng: {"disp":5.9,"prime":{"kVA":100}}
  dòng: | Model | TB110T ; | Power(ESP) | kVA/kw | 110/88 ; | Power(PRP) | kVA/kw | 100/80 ; | Starter Voltage | V | 12 ; | Rated Current | A | 159 ; | Rated rotation speed | r/min | 1500 ; | Power Factor | 0.8 ; | Fuel Consumption | L / 
  tiêu đề bảng:  ‖ nguồn: Datasheet: TB110T
  công suất đọc: {"prime":{"kVA":100,"kW":80},"standby":{"kW":88,"kVA":110}} (nhãn prime=true, standby=true)
  dung tích: 4.08 [Displacement(L)] → 4.08 L (waeta-fujian#103) «| WTA-B110 | 110 | 88 | 100 | 80 | 4M10G110/5 | 4 L | 4.08 | Baudouin Series.xlsx» ⏐ 4.087L [Displacement] → 4.087 L (westinpower#1123) «| Displacement | 4.087L» ⏐ 4.087L [Displacement] → 4.087 L (undefined#undefined dòng) «»
### M9 [spread-disp] IB2200100465 (specs) cỡ 75kVA | ncc=waeta-fujian | YD4EZLD (Yangdong) | lý do=disp+prime | ngưỡng: {"disp":4.837,"prime":{"kW":60,"kVA":75}}
  dòng: | WTA-YD75 | 75 | 60 | 68 | 55 | YD4EZLD | 4 L | 4.08 | Yangdong Series.xlsx
  tiêu đề bảng: | Model | Standby Power | Prime Power | Engine | Read More / | Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download ‖ nguồn: Yangdong Series from China manufacturer - WAETA POWER
  công suất đọc: {"standby":{"kVA":75,"kW":60},"prime":{"kVA":68,"kW":55}} (nhãn prime=true, standby=true)
  dung tích: 3.857 [Displacement (L)] → 3.857 L (victory-generator#103) «| V53YD | 50 | 48 | 60 | 53 | 66.25 | YD4EZLD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 |» ⏐ 3.857 [Displacement (L)] → 3.857 L (victory-generator#103) «| V58YD | 60 | 52 | 65 | 58 | 72.5 | YD4EZLD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | » ⏐ 4.08 [Displacement(L)] → 4.08 L (waeta-fujian#109) «| WTA-YD69 | 69 | 55 | 63 | 50 | YD4EZLD | 4 L | 4.08 | Yangdong Series.xlsx» ⏐ 4.08 [Displacement(L)] → 4.08 L (waeta-fujian#109) «| WTA-YD75 | 75 | 60 | 68 | 55 | YD4EZLD | 4 L | 4.08 | Yangdong Series.xlsx»
### M10 [spread-disp] IB2300253626 (hc243) cỡ 220kVA nhiều cỡ | ncc=agg-fuzhou | 1106A-70TAG4 (Perkins) | lý do=disp | ngưỡng: {"disp":11.945,"cyl":6}
  dòng: | P220D5 | 220/176 | 200/160 | 1106A-70TAG4
  tiêu đề bảng: | | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号 ‖ nguồn: 帕金斯-德塔
  công suất đọc: {"standby":{"kVA":220,"kW":176},"prime":{"kVA":200,"kW":160}} (nhãn prime=true, standby=true)
  dung tích: 7.01L [Displacement] → 7.01 L (fdk-energy#1090) «| Displacement | 7.01L» ⏐ 7.01 [排量 （L）] → 7.01 L (frs-shenyang#103) «| FRS-160P | 160 | 176 | 2340*980*1520 | 3375*1170*1782 | 1630 | 2465 | 1106A-70TAG4 | 6/L | 105 | 135 | 7.01 » ⏐ 7L [Displacement] → 7 L (genlitec#131) «| Displacement | 7L» ⏐ 7 [Displacement（L）] → 7 L (hanyang-weifang#101) «| HY-160 | 1106A-70TAG4 | 174 | 191 | 6 | 105*135 | 7 | 205 | 2400*600*1400 | 1600 | T2»
### M11 [spread-disp] IB2200043097 (specs) cỡ 12kVA | ncc=yanan-power | YD385D (Yangdong) | lý do=disp+cyl | ngưỡng: {"disp":1.7,"cyl":4,"prime":{"kVA":12}}
  dòng: | YN14YD | 14kVA | 11kW | 13kVA | 10kW | YD385D | 3 | YN14YD
  tiêu đề bảng: | Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data ‖ nguồn: YANGDONG GENERATOR SET - Buy YANGDONG, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd
  công suất đọc: {"standby":{"kVA":14,"kW":11},"prime":{"kVA":13,"kW":10}} (nhãn prime=true, standby=true)
  dung tích: 1.532 [Displacement (L)] → 1.532 L (victory-generator#103) «| V9YD | 50 | 8 | 10 | 9 | 11.25 | YD385D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 1900*» ⏐ 1.532 [Displacement (L)] → 1.532 L (victory-generator#103) «| V11YD | 60 | 10 | 12.5 | 11 | 13.75 | YD385D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | » ⏐ 1.53 [Displacement(L)] → 1.53 L (waeta-fujian#109) «| WTA-YD11 | 11 | 9 | 10 | 8 | YD385D | 3 L | 1.53 | Yangdong Series.xlsx» ⏐ 1.53 [Displacement(L)] → 1.53 L (waeta-fujian#109) «| WTA-YD14 | 14 | 11 | 13 | 10 | YD385D | 3 L | 1.53 | Yangdong Series.xlsx»
  xi lanh: 3 [NO. of Cylinder] (comappower#113) «| COM11 | 11kVA | 8.8kW | 10kVA | 8kW | YD385D | 3 | COM11» ⏐ 3 [NO. of Cylinder] (comappower#113) «| COM14 | 14kVA | 11kW | 13kVA | 10kW | YD385D | 3 | COM14» ⏐ 3 [缸数 Number of vat] (senci-jiangsu#102) «| | | YD385D | | 85/90 | 3 | | | 国Ⅱ | |» ⏐ 3 [Cylinder No.] (victory-generator#103) «| V9YD | 50 | 8 | 10 | 9 | 11.25 | YD385D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 1900*»
### M12 [spread-disp] IB2300315082 (specs) cỡ 750kVA | ncc=comappower | S6R2-PTAA (Mitsubishi) | lý do=disp | ngưỡng: {"disp":21.927,"prime":{"kW":600,"kVA":750}}
  dòng: | COM825SL | 825kVA | 660kW | 750kVA | 600kW | S6R2-PTAA | JAPAN OR CHINA | 6 | COM825SL
  tiêu đề bảng: | | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | Engine origin | NO. of Cylinder | Detail Data ‖ nguồn: MITSUBISHI GENERATOR SET - Comappower
  công suất đọc: {"standby":{"kVA":825,"kW":660},"prime":{"kVA":750,"kW":600}} (nhãn prime=true, standby=true)
  dung tích: 18.6 [Displacement] → 18.6 L (mingbang-mbkl#124) «| 2 | MB-M600 | 750 | 600 | 825 | 660 | S6R2-PTAA | 6 | 18.6 | 170×220 | 205 | 6000×2300×2930»
### M13 [spread-disp] IB2600592684 (full12) cỡ 30kVA nhiều cỡ | ncc=westinpower | 1103A-33G (Perkins) | lý do=disp | ngưỡng: {"disp":3.9}
  dòng: | Model | TP33L ; | Power(ESP) | kVA/kw | 33/26 ; | Power(PRP) | kVA/kw | 30/24 ; | Rated Voltage | V | 400 ; | Rated Current | A | 48 ; | Rated rotation speed | r/min | 1500 ; | Power Factor | 0.8 ; | Fuel Consumption | Litre/hou
  tiêu đề bảng:  ‖ nguồn: Datasheet: TP33L
  công suất đọc: {"prime":{"kVA":30,"kW":24},"standby":{"kW":26,"kVA":33}} (nhãn prime=true, standby=true)
  dung tích: 3.3 [Displacement] → 3.3 L (agestar#111) «| GP33 | 33 | 26 | 30 | 24 | 1103A-33G | 7.1 | 3.3 | ASG164B | 1650*750*1250 | 700» ⏐ 3.3L [Displacement] → 3.3 L (fdk-energy#1081) «| Displacement | 3.3L» ⏐ 3.3 [排量 （L）] → 3.3 L (frs-shenyang#103) «| FRS-24P | 24 | 26 | 1450*750*1354 | 2500*1020*1521 | 780 | 1275 | 1103A-33G | 3/L | 105 | 127 | 3.3 | 214 | » ⏐ 3.3L [Displacement] → 3.3 L (gb-power#1005) «| Displacement | 3.3L»
### M14 [spread-disp] IB2300057123 (specs) cỡ 160kVA | ncc=agg-fuzhou | DP054CB (Hyundai / Doosan) | lý do=disp+cyl+prime | ngưỡng: {"disp":5.88,"cyl":6,"prime":{"kVA":160}}
  dòng: | H165E5 | 165/132 | 150/120 | DP054CB | Hyundai
  tiêu đề bảng: | | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号 | 品牌 ‖ nguồn: 小型：10-300 kVA-德塔
  công suất đọc: {"standby":{"kVA":165,"kW":132},"prime":{"kVA":150,"kW":120}} (nhãn prime=true, standby=true)
  dung tích: 5 [Displacement] → 5 L (aosif#104) «| AD175 | 159/127 | 175/140 | DP054CB | 21.1 | 4L | 5 |» ⏐ 5 [Displacement] → 5 L (aosif#115) «| AD193 | 174/139 | 193/154 | DP054CB | 29 | 4L | 5 |»
  xi lanh: 4L [Cylinder] (aosif#104) «| AD175 | 159/127 | 175/140 | DP054CB | 21.1 | 4L | 5 |» ⏐ 4L [Cylinder] (aosif#115) «| AD193 | 174/139 | 193/154 | DP054CB | 29 | 4L | 5 |» ⏐ 4 [No. of cylinder] (aosif#1111) «| No. of cylinder | 4»
### M15 [spread-disp] IB2400596787 (specs) cỡ 630kVA | ncc=longkai-power | QSK19-G11 (Cummins) | lý do=disp+cyl | ngưỡng: {"disp":26.6,"cyl":12}
  dòng: | LG550C | 756 | 605 | 688 | 550 | QSK19-G11 | OP3600*1550*2220 | AT5280*2100*2500 | Download
  tiêu đề bảng: | GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet / | KVA | KW | KVA | KW | Open type (mm) | Silent type(mm) ‖ nguồn: LG-C Serial Powered by CUMMINS from China manufacturer - Longkai
  công suất đọc: {"standby":{"kVA":756,"kW":605},"prime":{"kVA":688,"kW":550}} (nhãn prime=true, standby=true)
  dung tích: 19 [Displacement] → 19 L (aosif#102) «| AC750-I | 688/550 | 750/600 | QSK19-G11 | 153.8 | 6L | 19 |» ⏐ 18.9 [排量 (L)] → 18.9 L (pengpai-yangzhou#125) «| PPDL-C650 | 650/812.5 | 重庆康明斯 | QSK19-G11 | 6 | 18.9 | 50 | ≤195 | 3700*1550*2100 | 4500» ⏐ 19 [Displacement(L)] → 19 L (waeta-fujian#110) «| WTA-C750 | 750 | 600 | 688 | 550 | QSK19-G11 | 6 L | 19 | CUMMINS Series.xlsx»
  xi lanh: 6L [Cylinder] (aosif#102) «| AC750-I | 688/550 | 750/600 | QSK19-G11 | 153.8 | 6L | 19 |» ⏐ 6 [NO. of Cylinder] (comappower#102) «| COM750C | 750kVA | 600kW | 688kVA | 550kW | QSK19-G11 | 6 | COM750C» ⏐ 6 [缸数] (pengpai-yangzhou#125) «| PPDL-C650 | 650/812.5 | 重庆康明斯 | QSK19-G11 | 6 | 18.9 | 50 | ≤195 | 3700*1550*2100 | 4500» ⏐ 6 [NO. of Cylinder] (suneco-linyi#101) «| ECO750C | 750kVA | 600kW | 688kVA | 550kW | QSK19-G11 | 6 | ECO750C»
### M16 [spread-disp] IB2400596787 (specs) cỡ 630kVA | ncc=comappower | 6M33G660/5 (Baudouin) | lý do=disp+cyl | ngưỡng: {"disp":26.6,"cyl":12}
  dòng: | COM660B | 660kVA | 528kW | 480kVA | 600kW | 6M33G660/5 | 6 | COM660B
  tiêu đề bảng: | | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data ‖ nguồn: BAUDOUIN GENERATOR SET - Comappower
  công suất đọc: {"standby":{"kVA":660,"kW":528},"prime":{"kVA":600,"kW":480}} (nhãn prime=true, standby=true)
  dung tích: 19.6 [Displacement(L)] → 19.6 L (waeta-fujian#103) «| WTA-B660 | 660 | 528 | 600 | 480 | 6M33G660/5 | 6 L | 19.6 | Baudouin Series.xlsx»
  xi lanh: 6 [NO. of Cylinder] (comappower#105) «| COM660B | 660kVA | 528kW | 480kVA | 600kW | 6M33G660/5 | 6 | COM660B» ⏐ 6 L [No. of Cylinder] (waeta-fujian#103) «| WTA-B660 | 660 | 528 | 600 | 480 | 6M33G660/5 | 6 L | 19.6 | Baudouin Series.xlsx» ⏐ 6 [NO.of Cylinder] (yanan-power#106) «| YN660B | 660kVA | 528kW | 600kVA | 480kW | 6M33G660/5 | 6 | YN660B» ⏐ 6 [NO. of Cylinder] (undefined#undefined) «»
### M17 [spread-disp] IB2400311574 (specs) cỡ 12.5kVA | ncc=cgm-italia | 403A-15G2 (Perkins) | lý do=disp | ngưỡng: {"disp":2.3,"cyl":4,"prime":{"kVA":12.5}}
  dòng: | 15P | | 15 | 12 | 16.5 | 13.2 | 403A-15G2 | M | 0 | 3 | 17.4/13 | 3.1 | 55 | B20 | 430 | 1400x700x1400 | C20 | 520 | 1580x735x1105 | 68 | QM45 | QA60
  tiêu đề bảng: | | Model | PDF | PRP | STYB | Engine | M/E | Emissions | No. of cylinders | Net mechanical power | ¾ load consumption | Tank | Open base frame | Soundproof canopy | dB(A) at 7 mt | Manual panel | Aut ‖ nguồn: Industrial CGM Generators | Silent, Robust, and Reliable
  công suất đọc: {"standby":{"kVA":16.5,"kW":13.2},"prime":{"kVA":15,"kW":12}} (nhãn prime=true, standby=false)
  dung tích: 1.496 [Displacement] → 1.496 L (agestar#111) «| GP17 | 17 | 13 | 15 | 12 | 403A-15G2 | 5 | 1.496 | ASG164C | 1550*810*930 | 390» ⏐ 1.496L [Displacement] → 1.496 L (fdk-energy#1079) «| Displacement | 1.496L» ⏐ 1.131 [Displacement（L）] → 1.131 L (hanyang-weifang#101) «| HY-12 | 403A-15G2 | 14 | 15 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 450 | T2» ⏐ 2.2 [Swept volume(L)] → 2.2 L (huipu-power#105) «| HP-P13 | 12 | 13 | 403A-15G2 | 4 | 84*100 | 2.2 | 5.3 | 55 | 9.8 | 1335*600*1095 | 420»
### M18 [spread-disp] IB2200043097 (specs) cỡ 12kVA | ncc=rise-power | 403D-11G (Perkins) | lý do=disp+cyl+prime | ngưỡng: {"disp":1.7,"cyl":4,"prime":{"kVA":12}}
  dòng: | RPM9 | 11 | 9 | 12 | 10 | 403D-11G | 3L | 1.1 | < 2.8 | 4.9 | 1500*650*1225 | 435 | 2200*1030*1300 | 950
  tiêu đề bảng: | Model | Prime Power | Standby Power | Engine | Cylinders | Displacement (L) | Fuel Consumption(L/h) | Lube Capacity(L) | Open Version | Soundproofed Version / | kVA | kW | kVA | kW | L*W*H(mm) | Wei ‖ nguồn: Perkins Diesel Generator | Industrial Diesel Generator | RISE Power
  công suất đọc: {"standby":{"kVA":12,"kW":10},"prime":{"kVA":11,"kW":9}} (nhãn prime=true, standby=true)
  dung tích: 1.131L [Displacement] → 1.131 L (gb-power#1001) «| Displacement | 1.131L» ⏐ 1.131L [Displacement] → 1.131 L (genlitec#110) «| Displacement | 1.131L» ⏐ 1.131 [Displacement (L)] → 1.131 L (genlitec#1007) «| Displacement (L) | 1.131» ⏐ 1.131 [Displacement（L）] → 1.131 L (hanyang-weifang#101) «| HY-7 | 403D-11G | 8 | 9 | 3 | 77*81 | 1.131 | 252 | 1400*500*1000 | 400 | T3»
  xi lanh: 3 [NO. of Cylinder] (comappower#103) «| COM10PE | 10kVA | 8kW | 9kVA | 7kW | 403D-11G | 3 | COM10PE» ⏐ 3 [NO. of Cylinder] (comappower#103) «| COM12PE | 12kVA | 10kW | 11kVA | 9kW | 403D-11G | 3 | COM12PE» ⏐ 3 [Cylinder Number] (genlitec#110) «| Cylinder Number | 3» ⏐ 3 [Cylinder number] (genlitec#1007) «| Cylinder number | 3»
### M19 [spread-disp] IB2300363623 (hc243) cỡ 5kW nhiều cỡ | ncc=zc-power | 186FA(E) (null) | lý do=disp | ngưỡng: {"disp":1.758}
  dòng: | | Specification | ZC-5S | ZC-6.5S | ZC-10S ; | Rated Power | 5.0 kW / 6.25 kVA | 6.5 kW / 8.1 kVA | 10.0 kW / 12.5 kVA ; | Max Power | 5.5 kW | 7.0 kW | 10.5 kW ; | Engine Model | 186FA(E) | 192F(E) | 1100F(E) ; | Displacement |
  tiêu đề bảng:  ‖ nguồn: 5-10 kW Single Cylinder Silent Diesel Generator | ZC Power
  công suất đọc: {"standby":{"kW":5.5},"rated":{"kW":5,"kVA":6.25}} (nhãn prime=false, standby=false)
  dung tích: 418 cc [Displacement] → 0.418 L (undefined#undefined dòng) «»
### M20 [spread-disp] IB2300260615 (hc243) cỡ 500kVA nhiều cỡ | ncc=liangzi-yangzhou | BF8M1015CP-LA G4 (Deutz) | lý do=disp | ngưỡng: {"disp":20,"maxDisp":66}
  dòng: | LZ-DE480 | 480/600 | 道依茨 | BF8M1015CP-LA G4 | 8 | 15.87 | 48 | ≤190 | 3600*1650*2240 | 3700 | 详细参数
  tiêu đề bảng: | 机组型号 | 输出功率 (KW/KVA) | 柴油机品牌 | 柴油机型号 | 缸数 | 排量(L) | 润滑油 容量(L) | 燃油消耗 (g/kw.h) | 外形尺寸(L×W×H) | 机组重量 (KG) | 详细 ‖ nguồn: 机组功率 > 450KW发电机组_柴油发电机_柴油发电机组_扬州发电机-扬州量子电力设备有限公司
  công suất đọc: {"rated":{"kVA":600,"kW":480}} (nhãn prime=false, standby=false)
  dung tích: 15.87 [排量DISP (L)] → 15.87 L (huatai-yangzhou#104) «| 500GF | 500 | BF8M1015CP-LA G4 | 8L | 132/145 | 15.87 | 47 | 4000 | 3300*1440*2240» ⏐ 15.87 [排量(L)] → 15.87 L (liangzi-yangzhou#111) «| LZ-DE480 | 480/600 | 道依茨 | BF8M1015CP-LA G4 | 8 | 15.87 | 48 | ≤190 | 3600*1650*2240 | 3700 | 详细参数» ⏐ 15.87 [排量(L)] → 15.87 L (undefined#undefined dòng) «»
### M21 [spread-disp] IB2500110816 (specs) cỡ 2400kW | ncc=yanan-power | YC16VC3600-D31 (Yuchai) | lý do=disp | ngưỡng: {"disp":2,"cyl":4}
  dòng: | YN3000YC | 3000kVA | 2400kW | 2750kVA | 2200kW | YC16VC3600-D31 | 16 | YN3000YC
  tiêu đề bảng: | Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data ‖ nguồn: YUCHAI GENERATOR SET - Buy YUCHAI, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd
  công suất đọc: {"standby":{"kVA":3000,"kW":2400},"prime":{"kVA":2750,"kW":2200}} (nhãn prime=true, standby=true)
  dung tích: 105.56L [Displacement] → 0.10556 L (fdk-energy#1191) «| Displacement | 105.56L» ⏐ 105.56 [排量(L)] → 0.10556 L (liangzi-yangzhou#101) «| LZ-Y2400 | 2400/3000 | 玉柴股份 | YC16VC3600-D31 | 16 | 105.56 | 430 | ≤195 | 7500*2600*2900 | 18000 | 详细参数» ⏐ 105.56 [排量 (L)] → 0.10556 L (pengpai-yangzhou#129) «| PPDL-Y2400 | 2400/3000 | 广西玉柴股份 | YC16VC3600-D31 | 16 | 105.56 | 430 | 200*210 | 7500*2600*2900 | 18000»
### M22 [spread-disp] IB2300057123 (specs) cỡ 160kVA | ncc=aosif | DP054CB (Hyundai / Doosan) | lý do=disp+cyl+prime | ngưỡng: {"disp":5.88,"cyl":6,"prime":{"kVA":160}}
  dòng: | AD175 | 159/127 | 175/140 | DP054CB | 21.1 | 4L | 5 |
  tiêu đề bảng: | Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement / | KVA/KW | KVA/KW | | L/h ‖ nguồn: ‌‌Hyundai Series(50HZ)-Xiamen Aosif Engineering Ltd.
  công suất đọc: {"standby":{"kVA":175,"kW":140},"prime":{"kVA":159,"kW":127}} (nhãn prime=true, standby=true)
  dung tích: 5 [Displacement] → 5 L (aosif#104) «| AD175 | 159/127 | 175/140 | DP054CB | 21.1 | 4L | 5 |» ⏐ 5 [Displacement] → 5 L (aosif#115) «| AD193 | 174/139 | 193/154 | DP054CB | 29 | 4L | 5 |» ⏐ 5 [Displacement] → 5 L (undefined#undefined dòng) «»
  xi lanh: 4L [Cylinder] (aosif#104) «| AD175 | 159/127 | 175/140 | DP054CB | 21.1 | 4L | 5 |» ⏐ 4L [Cylinder] (aosif#115) «| AD193 | 174/139 | 193/154 | DP054CB | 29 | 4L | 5 |» ⏐ 4 [No. of cylinder] (aosif#1111) «| No. of cylinder | 4» ⏐ 4L [Cylinder] (undefined#undefined) «»
### M23 [spread-cyl] IB2500432527 (specs) cỡ 1000kVA | ncc=voltgent | 6KTAA25-G321 (SDEC) | lý do=cyl | ngưỡng: {"disp":21.9,"cyl":12,"prime":{"kVA":910,"kW":728}}
  dòng: | VSC1125-5-S3 | 1125 | 900 | 1000 | 800 | SDEC | 6KTAA25-G321 | [EN] [RU] [ES] [PT]
  tiêu đề bảng: | Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet ‖ nguồn: Low Emission Diesel Generator Sets | Stage V & Tier 4 | Voltgent
  công suất đọc: {"standby":{"kVA":1125,"kW":900},"prime":{"kVA":1000,"kW":800}} (nhãn prime=true, standby=true)
  xi lanh: 6L [Cylinder No.] (jet-power#101) «| SD-880 | 880 | 704 | 800 | 640 | 6KTAA25-G321 | 6L | 170×185 | 25.2 | 192 | JET634C» ⏐ 6L [Cylinder No.] (jet-power#106) «| SD-825 | 825 | 660 | 750 | 600 | 6KTAA25-G32.1 | 6L | 170×185 | 25.2 | 192 | JET544FS» ⏐ 6 L [No. of Cylinder] (waeta-fujian#101) «| WTA-SC1100 | 1100 | 880 | 1000 | 800 | 6KTAA25-G321 | 6 L | 25.2 | Sdec Series.xlsx» ⏐ 6 L [No. of Cylinder] (waeta-fujian#101) «| WTA-SC825 | 825 | 660 | 750 | 600 | 6KTAA25-G32.1 | 6 L | 25.2 | Sdec Series.xlsx»
### M24 [spread-cyl] IB2600448676 (specs) cỡ 300kVA | ncc=yingtai-jiangsu | WP2.1D18E2 (Weichai) | lý do=disp+cyl | ngưỡng: {"disp":11,"cyl":6,"prime":{"kVA":300}}
  dòng: | 250GF | 250 | 150 | 280 | 350 | 540 | 504 | 2200 | 3.3*1.3*1.8 | WP2.1D18E2 | 288
  tiêu đề bảng: | 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW / | KW | KVA | KW ‖ nguồn: 潍柴柴油发电机组, 潍柴柴油发电机组 供应 - 英泰集团有限公司
  công suất đọc: {"rated":{"kVA":350,"kW":280}} (nhãn prime=true, standby=true)
  dung tích: 2.09 [Swept volume(L)] → 2.09 L (huipu-power#104) «| HP-W18 | 15 | 18 | WP2.1D18E2 | 4 | 85*92 | 2.09 | 4.8 | 30 | 8.9 | 1465*650*1240 | 480»
  xi lanh: 4 [Cylinder number(mm)] (huipu-power#104) «| HP-W18 | 15 | 18 | WP2.1D18E2 | 4 | 85*92 | 2.09 | 4.8 | 30 | 8.9 | 1465*650*1240 | 480»
### M25 [spread-cyl] IB2300088930 (specs) cỡ 20kVA | ncc=kangwo-guangdong | YC2108D (Yuchai) | lý do=disp+cyl | ngưỡng: {"disp":2.9,"cyl":4,"prime":{"kVA":20,"kW":16}}
  dòng: | GKW-18GF | 18 | 22.5 | 32.4 | YC2108D | 2 | 108*120 | 2.20 | ≤ 225 | 1700*700*1000 | 650 | 获取
  tiêu đề bảng: | 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数 / | KW | KVA ‖ nguồn: 玉柴柴油发电机组
  công suất đọc: {"rated":{"kVA":22.5,"kW":18}} (nhãn prime=false, standby=false)
  dung tích: 2.19 [排量 (L)] → 2.19 L (pengpai-yangzhou#129) «| PPDL-Y15 | 15/18.75 | 广西玉柴股份 | YC2108D | 2 | 2.19 | 7 | 108*120 | 1650*600*1000 | 450»
  xi lanh: 2 [缸数] (kangwo-guangdong#101) «| GKW-18GF | 18 | 22.5 | 32.4 | YC2108D | 2 | 108*120 | 2.20 | ≤ 225 | 1700*700*1000 | 650 | 获取» ⏐ 2 [缸数] (pengpai-yangzhou#129) «| PPDL-Y15 | 15/18.75 | 广西玉柴股份 | YC2108D | 2 | 2.19 | 7 | 108*120 | 1650*600*1000 | 450» ⏐ 2 [缸数] (taihai-taizhou#109) «| TH-18GF | 18 | 22.5 | 32.5 | YC2108D | 2 | 108×120 | 2.19 | 10 | ≤225 | 1700*700*1000 | 650» ⏐ 2 [缸数] (undefined#undefined) «»
### M26 [spread-cyl] IB2500432527 (specs) cỡ 1000kVA | ncc=app-power-anpu | 4008TAG2 (Perkins) | lý do=cyl | ngưỡng: {"disp":21.9,"cyl":12,"prime":{"kVA":910,"kW":728}}
  dòng: | APP-800GF | 800 | 1000 | 880 | 1100 | 4008TAG2 |
  tiêu đề bảng: | Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator ‖ nguồn: Catalog app-power-anpu-catalog — trang 13 phải
  công suất đọc: {"standby":{"kVA":1100,"kW":880},"prime":{"kVA":1000,"kW":800}} (nhãn prime=true, standby=true)
  xi lanh: 8 [NO. of Cylinder] (comappower#103) «| COM1100PE | 1100kVA | 880kW | 1000kVA | 800kW | 4008TAG2 | 8 | COM1100PE» ⏐ 8 [Cylinder quantity] (fdk-energy#1105) «| Cylinder quantity | 8» ⏐ 8 [Cylinder NO.] (jianghao-genset#101) «| JHP-880GF | 1100 | 880 | 4008TAG2 | 8 | 160*190 | 30.5 | 153 | 206 | 4900*2100*2500 | 8000» ⏐ 8 [缸数] (kangwo-guangdong#104) «| GKW-800GF | 800 | 1000 | 1440 | 4008TAG2 | 8 | 160*190 | 30.5 | 202 | 4800*2100*2500 | 8000 | 获取»
### M27 [spread-cyl] IB2300252125 (specs) cỡ 400kVA | ncc=waeta-fujian | 6ETAA12.8-G32 (SDEC) | lý do=disp+cyl | ngưỡng: {"disp":14.618,"cyl":8,"prime":{"kVA":400}}
  dòng: | WTA-SC500 | 500 | 400 | 450 | 360 | 6ETAA12.8-G32 | 6 L | 12.8 | Sdec Series.xlsx
  tiêu đề bảng: | Model | Standby Power | Prime Power | Engine | Read More / | Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download ‖ nguồn: Sdec Series from China manufacturer - WAETA POWER
  công suất đọc: {"standby":{"kVA":500,"kW":400},"prime":{"kVA":450,"kW":360}} (nhãn prime=true, standby=true)
  dung tích: 12.8 [Displacement] → 12.8 L (jet-power#106) «| SD-500 | 500 | 400 | 450 | 360 | 6ETAA12.8-G32 | 6L | 130×161 | 12.8 | 190 | JET444FS» ⏐ 12.8 [排量(L)] → 12.8 L (liangzi-yangzhou#113) «| LZ-S350 | 350/437.5 | 上柴股份 | 6ETAA12.8-G32 | 6 | 12.8 | 33 | ≤192 | 3150*1200*1600 | 3000 | 详细参数» ⏐ 12.8 [排量 (L)] → 12.8 L (pengpai-yangzhou#130) «| PPDL-S350 | 350/437.5 | 上柴动力 | 6ETAA12.8-G32 | 6 | 12.8 | 33 | ≤192 | 3150*1200*1600 | 3000» ⏐ 12.8 [Displacement(L)] → 12.8 L (waeta-fujian#101) «| WTA-SC500 | 500 | 400 | 450 | 360 | 6ETAA12.8-G32 | 6 L | 12.8 | Sdec Series.xlsx»
  xi lanh: 6L [Cylinder No.] (jet-power#106) «| SD-500 | 500 | 400 | 450 | 360 | 6ETAA12.8-G32 | 6L | 130×161 | 12.8 | 190 | JET444FS» ⏐ 6 [缸数] (liangzi-yangzhou#113) «| LZ-S350 | 350/437.5 | 上柴股份 | 6ETAA12.8-G32 | 6 | 12.8 | 33 | ≤192 | 3150*1200*1600 | 3000 | 详细参数» ⏐ 6 [缸数] (pengpai-yangzhou#130) «| PPDL-S350 | 350/437.5 | 上柴动力 | 6ETAA12.8-G32 | 6 | 12.8 | 33 | ≤192 | 3150*1200*1600 | 3000» ⏐ 6 L [No. of Cylinder] (waeta-fujian#101) «| WTA-SC500 | 500 | 400 | 450 | 360 | 6ETAA12.8-G32 | 6 L | 12.8 | Sdec Series.xlsx»
### M28 [spread-cyl] IB2400238472 (specs) cỡ 100kVA | ncc=fdk-energy | YC4D155-D31 (Yuchai) | lý do=cyl | ngưỡng: {"cyl":6}
  dòng: | Y125-H1 CONTACT | 125KVA/ 100KW | 113KVA/ 90KW | YC4D155-D31 | Yuchai (China) | NIANFENG NF274DS | Click Here | Download
  tiêu đề bảng: | | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF / | CG250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL9-G2 | Cummins (US ‖ nguồn: Diesel Generator Set (50Hz) - FDK Energy
  công suất đọc: {"standby":{"kVA":125,"kW":100},"prime":{"kVA":113,"kW":90}} (nhãn prime=true, standby=true)
  xi lanh: 4 [NO. of Cylinder] (comappower#101) «| COM125 | 125kVA | 100kW | 113kVA | 90kW | YC4D155-D31 | 4 | COM125» ⏐ 4 [Cylinder quantity] (fdk-energy#1140) «| Cylinder quantity | 4» ⏐ 4 [Number of cylinders] (hanyang-weifang#107) «| HY-100 | YC4D155-D31 | 103 | 113 | 4 | 108*115 | 4.84 | 210 | 2300*850*1500 | 1150 | T3» ⏐ 4 [缸数] (liangzi-yangzhou#121) «| LZ-Y100 | 100/125 | 广西玉柴 | YC4D155-D31 | 4 | 4.21 | 13 | ≤195 | 2300*900*1500 | 1200 | 详细参数»
### M29 [spread-cyl] IB2400442989 (specs) cỡ 30kVA | ncc=victory-generator | 1003G (Lovol) | lý do=cyl+prime | ngưỡng: {"disp":2.4,"cyl":4,"prime":{"kVA":30}}
  dòng: | V24L | 50 | 22 | 27.5 | 24 | 30 | 1003G | 210 | 3 | 100 | 127 | 8.1 | 21 | 2000*750*1530 | 710
  tiêu đề bảng: | Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Fuel consumption (g/kw.h) | NO. OF CYCLINDER | BORE (mm) | STROKE (mm) | LUB-OIL CAPACITY (L) | COOLANT CAPACITY (L) | Op ‖ nguồn: KVA~220KVA Lovol Diesel Generator Set
  công suất đọc: {"standby":{"kVA":30,"kW":24},"prime":{"kVA":27.5,"kW":22}} (nhãn prime=true, standby=true)
  xi lanh: 3 [NO. of Cylinder] (suneco-linyi#102) «| ECO30P | 30kVA | 24kW | 28kVA | 22kW | 1003G | 3 | ECO30P» ⏐ 3 [NO. of Cylinder] (suneco-linyi#102) «| ECO34P | 34kVA | 27.5kW | 31kVA | 25kW | 1003G | 3 | ECO34P» ⏐ 3 [NO. of Cylinder] (suneco-linyi#102) «| ECO37P | 37kVA | 30kW | 34kVA | 27kW | 1003G | 3 | ECO37P»
### M30 [spread-cyl] IB2200004566 (specs) cỡ 35kVA | ncc=gordon-power | 1103A-33G (Perkins) | lý do=cyl | ngưỡng: {"cyl":4,"prime":{"kVA":33}}
  dòng: | EGD-P39 | 28 | 35 | 30.8 | 38.5 | 1103A-33G | 1800 | 33.2 | 8.6 | 3L-105×127 | 3.3 | 152×80×122 | 230×102×128
  tiêu đề bảng: | Genset Perfomance | Engine Performance | Dimension(L×W×H) / | Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displ ‖ nguồn: PERKINS from China manufacturer - GORDON
  công suất đọc: {"standby":{"kVA":38.5,"kW":30.8},"prime":{"kVA":35,"kW":28}} (nhãn prime=true, standby=true)
  xi lanh: 3 [NO. of Cylinder] (comappower#103) «| COM33PE | 33kVA | 26kW | 30kVA | 24kW | 1103A-33G | 3 | COM33PE» ⏐ 3 [NO. of Cylinder] (comappower#103) «| COM39PE | 39kVA | 31kW | 35kVA | 28kW | 1103A-33G | 3 | COM39PE» ⏐ 3 [Cylinder quantity] (fdk-energy#1081) «| Cylinder quantity | 3» ⏐ 3 [Cyl.] (honto-power#101) «| BC-24GF | 24 | 30 | 43.2 | 1103A-33G | 3 | 105×127 | 3.3 | 211 | 1770×750×1600 | 800»
### M31 [spread-cyl] IB2300364915 (specs) cỡ 500kVA | ncc=mingbang-mbkl | QSZ13-G2 (Cummins) | lý do=cyl+prime | ngưỡng: {"cyl":8,"prime":{"kVA":500}}
  dòng: Engine Model: Cummins QSZ13-G2 ; | Generator Model | MB-C360 ; | Prime Power | 360KW/450KVA ; | Power Factor | COSΦ=0.8 ; | Dimensions(L×W×H) | 2900*1300*1900 mm ; | Rated Voltage | 400/230V ; | Rated Frequency | 50Hz/60Hz ; | Eng
  tiêu đề bảng:  ‖ nguồn: China 360kw Diesel Generating Set Manufacturers, Suppliers, Factory - 360kw Diesel Generating Set Qu
  công suất đọc: {"prime":{"kW":360,"kVA":450},"rated":{"kVA":500,"kW":400}} (nhãn prime=true, standby=false)
  xi lanh: 6L [Cylinder] (aosif#101) «| AC468 | 438/350 | 468/375 | QSZ13-G2 | 78.4 | 6L | 13 |» ⏐ 6L [Cylinder] (aosif#116) «| AC481 | 438/350 | 481/385 | QSZ13-G2 | 77 | 6L | 13 |» ⏐ 6 [No. of cylinder] (aosif#1044) «| No. of cylinder | 6» ⏐ 6 [Cylinder quantity] (fdk-energy#1018) «| Cylinder quantity | 6»
### M32 [spread-cyl] IB2200044785 (specs) cỡ 35kVA | ncc=suneco-linyi | 1003TG (Lovol) | lý do=cyl | ngưỡng: {"cyl":4,"prime":{"kVA":33}}
  dòng: | ECO41P | 41kVA | 33kW | 38kVA | 30kW | 1003TG | 3 | ECO41P
  tiêu đề bảng: | Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data ‖ nguồn: Basic Diesel Generator Set Manufacturers and suppliers in China
  công suất đọc: {"standby":{"kVA":41,"kW":33},"prime":{"kVA":38,"kW":30}} (nhãn prime=true, standby=true)
  xi lanh: 3 [NO. of Cylinder] (suneco-linyi#102) «| ECO41P | 41kVA | 33kW | 38kVA | 30kW | 1003TG | 3 | ECO41P» ⏐ 3 [NO. of Cylinder] (suneco-linyi#102) «| ECO47P | 47kVA | 37.4kW | 43kVA | 34kW | 1003TG | 3 | ECO47P» ⏐ 3 [NO. of Cylinder] (suneco-linyi#102) «| ECO55P | 55kVA | 44kW | 50kVA | 40kW | 1003TG | 3 | ECO55P» ⏐ 3 [NO. of Cylinder] (undefined#undefined) «»
### M33 [spread-cyl] IB2400265303 (specs) cỡ 8.5kVA | ncc=kaichen-jiangsu | 403D-11G (Perkins) | lý do=cyl | ngưỡng: {"cyl":4,"prime":{"kVA":8}}
  dòng: | KCP-10GF* | 10 | 8 | 9 | 7 | 403D-11G | 1350*500 * 1090 | 335
  tiêu đề bảng: | Genset Model | Standby Power | Prime Power | Engine Type | Dimension Open type L*W*H(mm) | Weight / | KVA | KW | KVA | KW | (kg) ‖ nguồn: 370KW Perkins Generator Set | Industrial Backup Power Solution
  công suất đọc: {"standby":{"kVA":10,"kW":8},"prime":{"kVA":9,"kW":7}} (nhãn prime=true, standby=true)
  xi lanh: 3 [NO. of Cylinder] (comappower#103) «| COM10PE | 10kVA | 8kW | 9kVA | 7kW | 403D-11G | 3 | COM10PE» ⏐ 3 [NO. of Cylinder] (comappower#103) «| COM12PE | 12kVA | 10kW | 11kVA | 9kW | 403D-11G | 3 | COM12PE» ⏐ 3 [Cylinder Number] (genlitec#110) «| Cylinder Number | 3» ⏐ 3 [Cylinder number] (genlitec#1007) «| Cylinder number | 3»
### M34 [spread-cyl] IB2300120176 (hc243) cỡ 40kVA nhiều cỡ | ncc=agestar | 1103A-33TG1 (Perkins) | lý do=cyl | ngưỡng: {"disp":2.3,"cyl":4}
  dòng: | GP50 | 50 | 40 | 45 | 36 | 1103A-33TG1 | 10.7 | 3.3 | ASG164D | 1750*750*1250 | 790
  tiêu đề bảng: | Model | Specification 5 0Hz 400-230V | General Specifications / | ESP | PRP | Engine type | Fuel Consumption | Displacement | Alternator | Open / | KVA | KW | KVA | KW | 100% | Dimensions | Weight ( ‖ nguồn: Perkins generator set
  công suất đọc: {"standby":{"kVA":50,"kW":40},"prime":{"kVA":45,"kW":36}} (nhãn prime=true, standby=true)
  xi lanh: 3 [NO. of Cylinder] (comappower#103) «| COM50PE | 50kVA | 40kW | 45kVA | 36kW | 1103A-33TG1 | 3 | COM50PE» ⏐ 3 [NO. of Cylinder] (comappower#103) «| COM55PE | 55kVA | 44kW | 50kVA | 40kW | 1103A-33TG1 | 3 | COM55PE» ⏐ 3 [Cylinder quantity] (fdk-energy#1082) «| Cylinder quantity | 3» ⏐ 3 [No. of Cylinders] (genlitec#1015) «| No. of Cylinders | 3»
### M35 [spread-cyl] IB2400249622 (hc243) cỡ 160kVA nhiều cỡ | ncc=wintpower | CA6DL1-24D (FAWDE) | lý do=cyl | ngưỡng: {"cyl":6}
  dòng: | WT-FA206 | 150/187 | 165/206 | CA6DL1-24D | UCI 274G | TAL-A44-M | WT274G160
  tiêu đề bảng: | Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | Stamford Alternator | Leroy Somer Alternator | Wintpower Alternator / | Prime Power | Standby Power / | KW/KVA | KW/KVA ‖ nguồn: China FAW Diesel Power Generator Set Dg Genset 16kVA 22kVA 28kVA 32kVA 34kVA 44kVA 60kVA Manufacture
  công suất đọc: {"standby":{"kVA":206,"kW":165},"prime":{"kVA":187,"kW":150}} (nhãn prime=true, standby=true)
  xi lanh: 4 L [No. of Cylinder] (waeta-fujian#112) «| WTA-FW206 | 206 | 165 | 188 | 150 | CA6DL1-24D | 4 L | 7.7 | Fawde Series.xlsx»
### M36 [spread-cyl] IB2300335322 (specs) cỡ 400kVA | ncc=yingtai-jiangsu | WP2.1D18E2 (Weichai) | lý do=cyl+prime | ngưỡng: {"cyl":6,"prime":{"kVA":400,"kW":320}}
  dòng: | 300GF | 300 | 225 | 330 | 412.5 | 630 | 648 | 3300 | 3.3*1.3*1.8 | WP2.1D18E2 | 350
  tiêu đề bảng: | 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW / | KW | KVA | KW ‖ nguồn: 潍柴柴油发电机组, 潍柴柴油发电机组 供应 - 英泰集团有限公司
  công suất đọc: {"standby":{"kVA":412.5,"kW":330},"prime":{"kVA":300,"kW":225}} (nhãn prime=true, standby=true)
  xi lanh: 4 [Cylinder number(mm)] (huipu-power#104) «| HP-W18 | 15 | 18 | WP2.1D18E2 | 4 | 85*92 | 2.09 | 4.8 | 30 | 8.9 | 1465*650*1240 | 480»
### M37 [spread-maxDisp] IB2200004914 (specs) cỡ 160kVA | ncc=uleengen | 1106A-70TAG3 (Perkins) | lý do=maxDisp | ngưỡng: {"maxDisp":5.89,"prime":{"kVA":160}}
  dòng: | 高达180 gf | 144 | 180 | 1106A-70TAG3 | 帕金斯 | 158 | 6.L | 105×135 | 7.01 | 33.7 | UCI274G | 2345x810x1365 | 1300
  tiêu đề bảng: | 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg） / | 力量 （kW） | 力量 （kVA） | 模型 | 发动机品牌 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 位移 L | 额定燃油消耗量 （L/h） | 模型 ‖ nguồn: 100-200KVA柴油发电机| UleenGen
  công suất đọc: {"rated":{"kVA":180,"kW":144}} (nhãn prime=false, standby=false)
  dung tích: 7.01L [Displacement] → 7.01 L (fdk-energy#1089) «| Displacement | 7.01L» ⏐ 7.01 [排量 （L）] → 7.01 L (frs-shenyang#103) «| FRS-140P | 140 | 154 | 2340*980*1520 | 3375*1170*1782 | 1600 | 2440 | 1106A-70TAG3 | 6/L | 105 | 135 | 7.01 » ⏐ 7L [Displacement] → 7 L (genlitec#130) «| Displacement | 7L» ⏐ 7 [Displacement（L）] → 7 L (hanyang-weifang#101) «| HY-144 | 1106A-70TAG3 | 158 | 175 | 6 | 105*135 | 7 | 205 | 2400*600*1400 | 1600 | T2»
### M38 [spread-maxDisp] IB2300260615 (hc243) cỡ 2000kVA nhiều cỡ | ncc=mecca-power | 16V4000G23 (MTU) | lý do=maxDisp | ngưỡng: {"disp":20,"maxDisp":66}
  dòng: | MC2250M | 2250 | 1800 | 2050 | 1640 | 16V4000G23 | DE | 452.1 | 16V | 76.3 | ADEC | 7085*2250*2500 | 14500
  tiêu đề bảng: | Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight / | KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS ‖ nguồn: 1800kw/2250kva Industrial High Reliable MTU Diesel Power Generator Set from China manufacturer - Mec
  công suất đọc: {"standby":{"kVA":2250,"kW":1800},"prime":{"kVA":2050,"kW":1640}} (nhãn prime=true, standby=true)
  dung tích: 76.3 [Disp.] → 76.3 L (mecca-power#180) «| MC2250M | 2250 | 1800 | 2088 | 1670 | 16V4000G23 | 16/V | 76.3 | 192 | 300 | 685 | 6780x2200x2610 | 17800» ⏐ 76.3 [排量 (L)] → 76.3 L (pengpai-yangzhou#103) «| PPDL-M1800 | 1640/1800 | 奔驰MTU | 16V4000G23 | 16 | 76.3 | 204 | ≤192 | 4750*1670*2380 | 12340» ⏐ 76.3 [displacement] → 76.3 L (wintpower#111) «| WT-MT2090 | 2090/1672 | 1900/1520 | 406 | 16V4000G23 | 16V | 76.3 | 24 | 1798 | ECM | 6646*2200*2622 | 17800» ⏐ 76.3 [displacement] → 76.3 L (wintpower#111) «| WT-MT2280 | 2280/1824 | 2075/1660 | 406 | 16V4000G23 | 16V | 76.3 | 24 | 1798 | ECM | 6766*2200*2622 | 17800»
### M39 [spread-maxDisp] IB2300260615 (hc243) cỡ 2000kVA nhiều cỡ | ncc=westinpower | 16V4000G14F (MTU) | lý do=maxDisp | ngưỡng: {"disp":20,"maxDisp":66}
  dòng: | TX2250 | 2250 | 1800 | 2080 | 1664 | 16V4000G14F | 76.3 | 448 | 5870*2300*2705 |
  tiêu đề bảng: | Genset Model | Standby Power | Prime Power | Engine Model | Displacement (L) | Fuel Consumption (L/h) | | / | | kVA | kW | kVA | kW | | | | L*W*H (mm) | L*W*H (mm) ‖ nguồn: Diesel Generator Set with MTU Engine | Genset Supplier | Westinpower
  công suất đọc: {"standby":{"kVA":2250,"kW":1800},"prime":{"kVA":2080,"kW":1664}} (nhãn prime=true, standby=true)
  dung tích: 76.3 [Disp.] → 76.3 L (mecca-power#180) «| MC2250M | 2250 | 1800 | 2088 | 1670 | 16V4000G14F | 16/V | 76.3 | 192 | 300 | 685 | 6780x2200x2610 | 17800» ⏐ 76.3 [Displacement] → 76.3 L (tellhow-power#126) «| THHM1670 | 1670 | 1800 | 6539×2334×2583 | 16680 | 16V4000G14F | 16/V | 76.3 | 192 | 300 | 685» ⏐ 76.3 [Displacement (L)] → 76.3 L (westinpower#117) «| TX2250 | 2250 | 1800 | 2080 | 1664 | 16V4000G14F | 76.3 | 448 | 5870*2300*2705 |» ⏐ 76.3 L [Displacement] → 76.3 L (westinpower#1047) «| Displacement | 76.3 L»
### M40 [spread-maxDisp] IB2300230755 (specs) cỡ 12kVA | ncc=jet-power | YD490-D17 (null) | lý do=maxDisp+prime | ngưỡng: {"maxDisp":1.826,"cyl":3,"prime":{"kVA":12,"kW":12}}
  dòng: | UK-12Y | 12 | 9.6 | 11 | 8.8 | YD490-D17 | L4 | Mechanical | 2.55 | 90×100 | JET164B
  tiêu đề bảng: | Model | 400V / 50Hz / 1500RPM | UK Design Engine | Alternator / | Standby output | Prime Output | Model | Engine type | Displacement | Bore×Stroke | Brushless / | KVA | KW | KVA | KW | No. of Cydlin ‖ nguồn: 50Hz 11KVA to 440KVA UK Diesel Generator Set | Jet Power Generator
  công suất đọc: {"standby":{"kVA":12,"kW":9.6},"prime":{"kVA":11,"kW":8.8}} (nhãn prime=true, standby=true)
  dung tích: 2.55 [Displacement] → 2.55 L (jet-power#102) «| UK-12Y | 12 | 9.6 | 11 | 8.8 | YD490-D17 | L4 | Mechanical | 2.55 | 90×100 | JET164B» ⏐ 2.55 [Displacement] → 2.55 L (jet-power#102) «| UK-15Y | 15 | 12 | 14 | 10.8 | YD490-D17 | L4 | Mechanical | 2.55 | 90×100 | JET164C» ⏐ 2.55 [Displacement] → 2.55 L (jet-power#102) «| UK-18Y | 18 | 14 | 16 | 12.8 | YD490-D17 | L4 | Mechanical | 2.55 | 90×100 | JET164D» ⏐ 2.55 [Displacement] → 2.55 L (undefined#undefined dòng) «»
### M41 [spread-maxDisp] IB2500020231 (specs) cỡ 400kVA | ncc=longkai-power | QSZ13-G2 (Cummins) | lý do=maxDisp | ngưỡng: {"maxDisp":12.5,"cyl":6,"prime":{"kVA":400}}
  dòng: | LG360C | 500 | 400 | 450 | 360 | QSZ13-G2 | OP3500*1300*2050 | AT4588*1600*2500 | Download
  tiêu đề bảng: | GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet / | KVA | KW | KVA | KW | Open type (mm) | Silent type(mm) ‖ nguồn: LG-C Serial Powered by CUMMINS from China manufacturer - Longkai
  công suất đọc: {"standby":{"kVA":500,"kW":400},"prime":{"kVA":450,"kW":360}} (nhãn prime=true, standby=true)
  dung tích: 13 [Displacement] → 13 L (aosif#101) «| AC468 | 438/350 | 468/375 | QSZ13-G2 | 78.4 | 6L | 13 |» ⏐ 13 [Displacement] → 13 L (aosif#116) «| AC481 | 438/350 | 481/385 | QSZ13-G2 | 77 | 6L | 13 |» ⏐ 13.0L [Displacement] → 13 L (aosif#1044) «| Displacement | 13.0L» ⏐ 13 [Displacement (L)] → 13 L (hanyang-weifang#102) «| HY-400 | QSZ13-G2 | 400 | 440 | 6 | 130*163 | 13 | 201 | 3100*1250*1800 | 3100 | T2»
### M42 [spread-maxDisp] IB2300230755 (specs) cỡ 12kVA | ncc=jet-power | YD490-D17 (null) | lý do=maxDisp+prime | ngưỡng: {"maxDisp":1.826,"cyl":3,"prime":{"kVA":12,"kW":12}}
  dòng: | UK-12Y | 12 | 9.6 | 11 | 8.8 | YD490-D17 | L4 | Mechanical | 2.55 | 90×100 | JET164B
  tiêu đề bảng: | Model | 416V / 60Hz / 1800RPM | UK Design Engine | Alternator / | Standby output | Prime Output | Model | Engine type | Displacement | Bore×Stroke | Brushless / | KVA | KW | KVA | KW | No. of Cydlin ‖ nguồn: 50Hz 11KVA to 440KVA UK Diesel Generator Set-1746275358196233 | Jet Power Generator
  công suất đọc: {"standby":{"kVA":12,"kW":9.6},"prime":{"kVA":11,"kW":8.8}} (nhãn prime=true, standby=true)
  dung tích: 2.55 [Displacement] → 2.55 L (jet-power#102) «| UK-12Y | 12 | 9.6 | 11 | 8.8 | YD490-D17 | L4 | Mechanical | 2.55 | 90×100 | JET164B» ⏐ 2.55 [Displacement] → 2.55 L (jet-power#102) «| UK-15Y | 15 | 12 | 14 | 10.8 | YD490-D17 | L4 | Mechanical | 2.55 | 90×100 | JET164C» ⏐ 2.55 [Displacement] → 2.55 L (jet-power#102) «| UK-18Y | 18 | 14 | 16 | 12.8 | YD490-D17 | L4 | Mechanical | 2.55 | 90×100 | JET164D» ⏐ 2.55 [Displacement] → 2.55 L (undefined#undefined dòng) «»
### M43 [spread-maxDisp] IB2300236144 (specs) cỡ 60kVA | ncc=uleengen | 1104A-44TG1 (Perkins) | lý do=maxDisp | ngưỡng: {"maxDisp":3.5,"prime":{"kVA":60}}
  dòng: | 大于60gf | 48 | 60 | 1104A-44TG1 | 帕金斯 | 58 | 4.L | 105×127 | 4.4 | 11.2 | S1L2-Y1 | 1580x810x1166 | 780
  tiêu đề bảng: | 发电机组型号 | 50HZ | 1500rpm柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg） / | 力量 （kW） | 力量 （kVA） | 模型 | 发动机品牌 | 额定功率 （kW） | 气缸数量 | 孔径x行程（mm） | 位移 L | 额定燃油消耗量 （L/h） | 模型 ‖ nguồn: 50-100KVA柴油发电机
  công suất đọc: {"rated":{"kVA":60,"kW":48}} (nhãn prime=false, standby=false)
  dung tích: 4.4 [Displacement] → 4.4 L (agestar#111) «| GP73 | 73 | 58 | 65 | 52 | 1104A-44TG1 | 14.8 | 4.4 | ASG224E | 1850*800*1250 | 900» ⏐ 4.4L [Displacement] → 4.4 L (fdk-energy#1084) «| Displacement | 4.4L» ⏐ 4.4 [排量 （L）] → 4.4 L (frs-shenyang#103) «| FRS-50P | 50 | 55 | 1680*750*1354 | 2850*1020*1521 | 1000 | 1490 | 1104A-44TG1 | 4/L | 105 | 127 | 4.4 | 211» ⏐ 4.4L [Displacement] → 4.4 L (gb-power#1010) «| Displacement | 4.4L»
### M44 [spread-maxDisp] IB2500020231 (specs) cỡ 400kVA | ncc=superwatt-power | KTA19-G3A (Cummins) | lý do=maxDisp | ngưỡng: {"maxDisp":12.5,"cyl":6,"prime":{"kVA":400}}
  dòng: | SC500 | 360/450 | 400/500 | 97 | KTA19-G3A | 3550x1250x1800 | 4350
  tiêu đề bảng: | Genset Model | Prime Power kW/kVA | Standby Power kW/kVA | Fuel Con. l/h | Engine Model | Dimension Size LxWxH (mm) | Weight kg ‖ nguồn: Diesel Generator Powered by Cummins 300kVA-2000kVA China Manufacturers Suppliers Factory Exporter
  công suất đọc: {"standby":{"kVA":500,"kW":400},"prime":{"kVA":450,"kW":360}} (nhãn prime=true, standby=true)
  dung tích: 13 [Displacement] → 13 L (agestar#104) «| GC624(S) | 624 | 499 | 568 | 454 | KTA19-G3A | 135 | Electrical | 13 | ASG444F | 4700*1630*2400 | 4450» ⏐ 18.9 [Displacement] → 18.9 L (aosif#102) «| AC562-I | 500/400 | 562/450 | KTA19-G3A | 106.9 | 6L | 18.9 |» ⏐ 19 [Displacement] → 19 L (aosif#114) «| AC625-I | 563/450 | 625/500 | KTA19-G3A | 119.9 | 6L | 19 |» ⏐ 19 [排量 （L）] → 19 L (frs-shenyang#102) «| FRS-400C | 400 | 440 | 3360*1525*1945 | 4600*1720*2502 | 3750 | 5385 | KTA19-G3A | 6/L | 159*159 | 19 | 203 »
### M45 [spread-maxDisp] IB2300236144 (specs) cỡ 60kVA | ncc=victory-generator | 1104A-44TG2 (Perkins) | lý do=maxDisp | ngưỡng: {"maxDisp":3.5,"prime":{"kVA":60}}
  dòng: | V72P | 50 | 64 | 80 | 72 | 90 | 1104A-44TG2 | 18.7 | 4 | 105 | 127 | 8 | 13 | 2220*750*1530 | 1093
  tiêu đề bảng: | Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Fuel Consumption @Prime Power (L/H) | CYCLINDER | BORE (mm) | STROKE (mm) | LUB-OIL CAPACITY (L) | COOLANT CAPACITY (L) | ‖ nguồn: 7KVA~2500KVA Perkins Diesel Generator Set
  công suất đọc: {"standby":{"kVA":90,"kW":72},"prime":{"kVA":64,"kW":50}} (nhãn prime=true, standby=true)
  dung tích: 4.4 [Displacement] → 4.4 L (agestar#111) «| GP88 | 88 | 70 | 80 | 64 | 1104A-44TG2 | 18.7 | 4.4 | ASG224G | 1850*800*1250 | 920» ⏐ 4.4L [Displacement] → 4.4 L (fdk-energy#1085) «| Displacement | 4.4L» ⏐ 4.4 [排量 （L）] → 4.4 L (frs-shenyang#103) «| FRS-64P | 64 | 70 | 1760*750*1364 | 2850*1020*1521 | 1000 | 1530 | 1104A-44TG2 | 4/L | 105 | 127 | 4.4 | 216» ⏐ 4.4L [Displacement] → 4.4 L (genlitec#123) «| Displacement | 4.4L»
### M46 [spread-maxDisp] IB2200004914 (specs) cỡ 160kVA | ncc=koten-power | 6M11G135/6 (Baudouin) | lý do=maxDisp+prime | ngưỡng: {"maxDisp":5.89,"prime":{"kVA":160}}
  dòng: | KB150D6 | 120 | 150 | 132 | 165 | 6M11G135/6 |
  tiêu đề bảng: | Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator ‖ nguồn: ® Genset Color
  công suất đọc: {"standby":{"kVA":165,"kW":132},"prime":{"kVA":150,"kW":120}} (nhãn prime=true, standby=true)
  dung tích: 6.75 [Displacement(L)] → 6.75 L (waeta-fujian#103) «| WTA-B169 | 169 | 135 | 154 | 123 | 6M11G135/6 | 6 L | 6.75 | Baudouin Series.xlsx»
### M47 [spread-prime] IB2300017270 (specs) cỡ 350kVA | ncc=comappower | BF6M1015C-LAG2B (Deutz) | lý do=prime | ngưỡng: {"prime":{"kVA":350}}
  dòng: | COM350DZ | 350kVA | 280kW | 312kVA | 250kW | BF6M1015C-LAG2B | 6 | COM350DZ
  tiêu đề bảng: | | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data ‖ nguồn: DEUTZ GENERATOR SET - Comappower
  công suất đọc: {"standby":{"kVA":350,"kW":280},"prime":{"kVA":312,"kW":250}} (nhãn prime=true, standby=true)
### M48 [spread-prime] IB2600448676 (specs) cỡ 300kVA | ncc=agg-fuzhou | 6LTAA8.9-G2 (Cummins) | lý do=prime | ngưỡng: {"disp":11,"cyl":6,"prime":{"kVA":300}}
  dòng: | CU300D6 | 300/240 | 275/220 | 6LTAA8.9-G2
  tiêu đề bảng: | | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号 ‖ nguồn: 康明斯-德塔
  công suất đọc: {"standby":{"kVA":300,"kW":240},"prime":{"kVA":275,"kW":220}} (nhãn prime=true, standby=true)
### M49 [spread-prime] IB2600184587 (specs) cỡ 2500kVA | ncc=meao-jiangsu | 16V4000G63 (MTU) | lý do=prime | ngưỡng: {"prime":{"kVA":2500,"kW":2000}}
  dòng: | MP-1880GF | 2585 | 2068 | 2350 | 1880 | 16V4000G63 | PI734G | 6550×2600×2500 | 17600
  tiêu đề bảng: | 型号 | 备用功率 | 主用功率 | 发动机型号 | 发电机型号 | 尺寸 | 重量 / | kVA | kWe | kVA | kWe | mm | KG ‖ nguồn: 奔驰发电机组_江苏美奥动力科技有限公司
  công suất đọc: {"standby":{"kVA":2585,"kW":2068},"prime":{"kVA":2350,"kW":1880}} (nhãn prime=true, standby=true)
### M50 [spread-prime] IB2400156683 (specs) cỡ 80kVA | ncc=eastern-lion-fuan | YCD4Y22D-95 (Yuchai) | lý do=cyl+prime | ngưỡng: {"cyl":6,"prime":{"kVA":80,"kW":64}}
  dòng: | GF/GFS-YC58 | 58 | 73 | 64 | 81 | YCD4Y22D-95 | 70 | EL 224F | 58 | Smartgen 6120 | Detail
  tiêu đề bảng: | | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet / | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine mod ‖ nguồn: Engine By Yuchai Series | EASTERNLION
  công suất đọc: {"standby":{"kVA":81,"kW":64},"prime":{"kVA":73,"kW":58}} (nhãn prime=true, standby=true)
  xi lanh: 4 [缸数] (liangzi-yangzhou#123) «| LZ-Y70 | 70/87.5 | 广西玉柴 | YCD4Y22D-95 | 4 | 4.75 | 11 | ≤205 | 1900*750*1200 | 850 | 详细参数» ⏐ 4 [缸数] (pengpai-yangzhou#129) «| PPDL-Y70 | 70/87.5 | 广西玉柴股份 | YCD4Y22D-95 | 4 | 4.75 | 11 | 110*125 | 1900*750*1200 | 850»
### M51 [spread-prime] IB2200100465 (specs) cỡ 75kVA | ncc=aosif | QSB5-G1 (Cummins) | lý do=disp+prime | ngưỡng: {"disp":4.837,"prime":{"kW":60,"kVA":75}}
  dòng: | AC75 | 69/55 | 75/60 | QSB5-G1 | 21 | 4L | 4.5 |
  tiêu đề bảng: | Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement / | KVA/KW | KVA/KW | | L/h ‖ nguồn: Imported Cummins Series(60HZ)-Xiamen Aosif Engineering Ltd.
  công suất đọc: {"standby":{"kVA":75,"kW":60},"prime":{"kVA":69,"kW":55}} (nhãn prime=true, standby=true)
  dung tích: 4.5 [Displacement] → 4.5 L (aosif#117) «| AC75 | 69/55 | 75/60 | QSB5-G1 | 21 | 4L | 4.5 |» ⏐ 4.5 [Displacement] → 4.5 L (undefined#undefined dòng) «»
### M52 [spread-prime] IB2300335322 (specs) cỡ 400kVA | ncc=waeta-fujian | 6ZTAA13-G3 (Cummins) | lý do=prime | ngưỡng: {"cyl":6,"prime":{"kVA":400,"kW":320}}
  dòng: | WTA-C438 | 438 | 350 | 388 | 310 | 6ZTAA13-G3 | 6 L | 13 | CUMMINS Series.xlsx
  tiêu đề bảng: | Model | Standby Power | Prime Power | Engine | Read More / | Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download ‖ nguồn: CUMMINS Series from China manufacturer - WAETA POWER
  công suất đọc: {"standby":{"kVA":438,"kW":350},"prime":{"kVA":388,"kW":310}} (nhãn prime=true, standby=true)
### M53 [spread-prime] IB2400291063 (specs) cỡ 12kVA | ncc=mecca-power | 403D-11G (Perkins) | lý do=prime | ngưỡng: {"cyl":3,"prime":{"kVA":12,"kW":12}}
  dòng: | MC12P | 12 | 10 | 11 | 8.8 | 403D-11G | CN/UK | 3.0 | 3L | 1.131 | M | 1370×750×1050 | 450
  tiêu đề bảng: | Model | LTP | PRP | Engine | Fuel Cons. | Cylinder | Displacement | Gov. | Dimention | Weight / | KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS ‖ nguồn: 10KVA-100KVA 6 Cylinder Water Cooled Perkins Diesel Genset from China manufacturer - Mecca Power
  công suất đọc: {"standby":{"kVA":12,"kW":10},"prime":{"kVA":11,"kW":8.8}} (nhãn prime=true, standby=true)
### M54 [spread-prime] IB2300247709 (specs) cỡ 60kVA | ncc=yanan-power | YC4D80Z-D20 (Yuchai) | lý do=prime | ngưỡng: {"disp":3.9,"prime":{"kVA":60,"kW":48}}
  dòng: | YN63YC | 63kVA | 50kW | 56kVA | 45kW | YC4D80Z-D20 | 4 | YN63YC
  tiêu đề bảng: | Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data ‖ nguồn: YUCHAI GENERATOR SET - Buy YUCHAI, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd
  công suất đọc: {"standby":{"kVA":63,"kW":50},"prime":{"kVA":56,"kW":45}} (nhãn prime=true, standby=true)
### M55 [spread-prime] IB2500102600 (specs) cỡ 2500kVA | ncc=mecca-power | QSK60-G18 (null) | lý do=prime | ngưỡng: {"disp":60.2,"prime":{"kVA":2250,"kW":1800}}
  dòng: | MC2500C | 1600 | 2000 | 2000 | 2500 | QSK60-G18 |
  tiêu đề bảng: | Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator ‖ nguồn: Catalog mecca-power-catalog-2026 — trang 8 trái (50Hz)
  công suất đọc: {"standby":{"kVA":2500,"kW":2000},"prime":{"kVA":2000,"kW":1600}} (nhãn prime=true, standby=true)
### M56 [spread-prime] IB2600574589 (full12) cỡ 400kVA | ncc=agg-fuzhou | BF6M1015CP-LA G1B (Deutz) | lý do=prime | ngưỡng: {"disp":12,"cyl":6,"prime":{"kVA":400,"kW":320}}
  dòng: | DE400D6 | 400/320 | 363/290 | BF6M1015CP-LA G1B
  tiêu đề bảng: | | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号 ‖ nguồn: 道依茨-德塔
  công suất đọc: {"standby":{"kVA":400,"kW":320},"prime":{"kVA":363,"kW":290}} (nhãn prime=true, standby=true)
### M57 [spread-prime] IB2200044785 (specs) cỡ 35kVA | ncc=gordon-power | 1003G (Lovol) | lý do=cyl+prime | ngưỡng: {"cyl":4,"prime":{"kVA":33}}
  dòng: | GD-L35R | 25 | 31.25 | 27.5 | 35 | 1003G | 1500 | 28 | 7.25 | L3-100×127 | 2.99 | 160×74×115 | 230×102×128
  tiêu đề bảng: | Genset Perfomance | Engine Performance | Dimension(L×W×H) / | Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displ ‖ nguồn: LOVOL from China manufacturer - GORDON
  công suất đọc: {"standby":{"kVA":35,"kW":27.5},"prime":{"kVA":31.25,"kW":25}} (nhãn prime=true, standby=true)
  xi lanh: 3 [NO. of Cylinder] (suneco-linyi#102) «| ECO30P | 30kVA | 24kW | 28kVA | 22kW | 1003G | 3 | ECO30P» ⏐ 3 [NO. of Cylinder] (suneco-linyi#102) «| ECO34P | 34kVA | 27.5kW | 31kVA | 25kW | 1003G | 3 | ECO34P» ⏐ 3 [NO. of Cylinder] (suneco-linyi#102) «| ECO37P | 37kVA | 30kW | 34kVA | 27kW | 1003G | 3 | ECO37P»
### M58 [spread-prime] IB2200100977 (specs) cỡ 500kVA | ncc=yanan-power | TAD1345GE-B (Volvo Penta) | lý do=prime | ngưỡng: {"cyl":6,"prime":{"kVA":500}}
  dòng: | YN500V | 500kVA | 400kW | 455kVA | 364kW | TAD1345GE-B | 6 | YN500V
  tiêu đề bảng: | Genset Model | Standby power | Prime power | Engine Model | NO.of Cylinder | Detail Data ‖ nguồn: VOLVO GENERATOR SET - Buy VOLVO, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd
  công suất đọc: {"standby":{"kVA":500,"kW":400},"prime":{"kVA":455,"kW":364}} (nhãn prime=true, standby=true)
### M59 [spread-prime] IB2200043097 (specs) cỡ 12kVA | ncc=tecgen-fujian | YD385D (Yangdong) | lý do=disp+cyl+prime | ngưỡng: {"disp":1.7,"cyl":4,"prime":{"kVA":12}}
  dòng: | TG12YD | 12 | 10 | 11 | 9 | YD385D | TG164S-9
  tiêu đề bảng: | Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model / | KVA | KW | KVA | KW ‖ nguồn: 10kVA 15kVA Yangdong Genset 20kVA 25kVA 30kVA 40KVA 50kVA 60kVA 75kVA
  công suất đọc: {"standby":{"kVA":12,"kW":10},"prime":{"kVA":11,"kW":9}} (nhãn prime=true, standby=true)
  dung tích: 1.532 [Displacement (L)] → 1.532 L (victory-generator#103) «| V9YD | 50 | 8 | 10 | 9 | 11.25 | YD385D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 1900*» ⏐ 1.532 [Displacement (L)] → 1.532 L (victory-generator#103) «| V11YD | 60 | 10 | 12.5 | 11 | 13.75 | YD385D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | » ⏐ 1.53 [Displacement(L)] → 1.53 L (waeta-fujian#109) «| WTA-YD11 | 11 | 9 | 10 | 8 | YD385D | 3 L | 1.53 | Yangdong Series.xlsx» ⏐ 1.53 [Displacement(L)] → 1.53 L (waeta-fujian#109) «| WTA-YD14 | 14 | 11 | 13 | 10 | YD385D | 3 L | 1.53 | Yangdong Series.xlsx»
  xi lanh: 3 [NO. of Cylinder] (comappower#113) «| COM11 | 11kVA | 8.8kW | 10kVA | 8kW | YD385D | 3 | COM11» ⏐ 3 [NO. of Cylinder] (comappower#113) «| COM14 | 14kVA | 11kW | 13kVA | 10kW | YD385D | 3 | COM14» ⏐ 3 [缸数 Number of vat] (senci-jiangsu#102) «| | | YD385D | | 85/90 | 3 | | | 国Ⅱ | |» ⏐ 3 [Cylinder No.] (victory-generator#103) «| V9YD | 50 | 8 | 10 | 9 | 11.25 | YD385D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 1900*»
### M60 [spread-prime] IB2300088930 (specs) cỡ 20kVA | ncc=yanan-power | 4M08G2D3/5 (Baudouin) | lý do=prime | ngưỡng: {"disp":2.9,"cyl":4,"prime":{"kVA":20,"kW":16}}
  dòng: | YN20B | 20kVA | 16kW | 18kVA | 14kW | 4M08G2D3/5 | 4 | YN20B
  tiêu đề bảng: | Genset Model | Standby power | Prime power | Engine Model | NO.of Cylinder | Detail Data ‖ nguồn: BAUDOUIN GENERATOR SET - Buy BAUDOUIN, GENERATOR SET Product on Fujian Yanan Technology Co., Ltd
  công suất đọc: {"standby":{"kVA":20,"kW":16},"prime":{"kVA":18,"kW":14}} (nhãn prime=true, standby=true)
### M61 [spread-prime] IB2300230755 (specs) cỡ 12kVA | ncc=tecgen-fujian | YD385D (Yangdong) | lý do=prime | ngưỡng: {"maxDisp":1.826,"cyl":3,"prime":{"kVA":12,"kW":12}}
  dòng: | TG12YD | 12 | 10 | 11 | 9 | YD385D | TG164S-9
  tiêu đề bảng: | Genset Model | Genset Standby Power | Genset Prime Power | Engine Model | Alternator Model / | KVA | KW | KVA | KW ‖ nguồn: 10kVA 15kVA Yangdong Genset 20kVA 25kVA 30kVA 40KVA 50kVA 60kVA 75kVA
  công suất đọc: {"standby":{"kVA":12,"kW":10},"prime":{"kVA":11,"kW":9}} (nhãn prime=true, standby=true)
### M62 [spread-prime] IB2200091251 (specs) cỡ 2500kVA | ncc=agg-fuzhou | 4016-61TRG3 (Perkins) | lý do=prime | ngưỡng: {"prime":{"kVA":2500}}
  dòng: | P2500D5 | 2500/2000 | 2250/1800 | 4016-61TRG3
  tiêu đề bảng: | | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号 ‖ nguồn: 帕金斯-德塔
  công suất đọc: {"standby":{"kVA":2500,"kW":2000},"prime":{"kVA":2250,"kW":1800}} (nhãn prime=true, standby=true)
### M63 [spread-prime] IB2400352866 (specs) cỡ 400kW | ncc=mecca-power | TAD1345GE-B (Volvo Penta) | lý do=prime | ngưỡng: {"prime":{"kW":400,"kVA":500}}
  dòng: | MC506V | 365 | 456 | 405 | 506 | TAD1345GE-B |
  tiêu đề bảng: | Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator ‖ nguồn: Catalog mecca-power-catalog-2026 — trang 19 phải
  công suất đọc: {"standby":{"kVA":506,"kW":405},"prime":{"kVA":456,"kW":365}} (nhãn prime=true, standby=true)
### M64 [spread-prime] IB2300158312 (specs) cỡ 150kVA | ncc=longkai-power | YC6A205-D30 (Yuchai) | lý do=prime | ngưỡng: {"prime":{"kVA":160}}
  dòng: | LG120YC | 165 | 132 | 150 | 120 | YC6A205-D30 | OP2450*950*1450 | AT3288*1130*1850 |
  tiêu đề bảng: | GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet / | KVA | KW | KVA | KW | Open type (mm) | Silent type(mm) ‖ nguồn: LG-YC Serial Powered by YUCHAI from China manufacturer - Longkai
  công suất đọc: {"standby":{"kVA":165,"kW":132},"prime":{"kVA":150,"kW":120}} (nhãn prime=true, standby=true)
### M65 [spread-prime] IB2300340070 (specs) cỡ 30kVA | ncc=waeta-fujian | WP2.3D30E201 (Weichai) | lý do=prime | ngưỡng: {"cyl":4,"prime":{"kVA":30}}
  dòng: | WTA-W30 | 30 | 24 | 28 | 22 | WP2.3D30E201 | 4 L | 2.29 | Wechai Series.xlsx
  tiêu đề bảng: | Model | Standby Power | Prime Power | Engine | Read More / | Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download ‖ nguồn: Wechai Series from China manufacturer - WAETA POWER
  công suất đọc: {"standby":{"kVA":30,"kW":24},"prime":{"kVA":28,"kW":22}} (nhãn prime=true, standby=true)
### M66 [spread-prime] IB2200004914 (specs) cỡ 160kVA | ncc=pauway-tianjin | 1106A-70TAG2 (Perkins) | lý do=maxDisp+prime | ngưỡng: {"maxDisp":5.89,"prime":{"kVA":160}}
  dòng: | PWP165 | 120/150 | 132/165 | 1106A-70TAG2 | VIEW PDF
  tiêu đề bảng: | 发电机组型号 | 主用功率 (kW/kVA) | 备用功率 (kW/kVA) | 发动机型号 | 下载 ‖ nguồn: 珀金斯发电机组_PWP系列_Perkins柴油机组-PAUWAY
  công suất đọc: {"standby":{"kVA":165,"kW":132},"prime":{"kVA":150,"kW":120}} (nhãn prime=true, standby=true)
  dung tích: 7.01L [Displacement] → 7.01 L (fdk-energy#1088) «| Displacement | 7.01L» ⏐ 7.01 [排量 （L）] → 7.01 L (frs-shenyang#103) «| FRS-120P | 120 | 132 | 2340*980*1520 | 3375*1170*1782 | 1550 | 2100 | 1106A-70TAG2 | 6/L | 105 | 135 | 7.01 » ⏐ 7L [Displacement] → 7 L (genlitec#129) «| Displacement | 7L» ⏐ 7 [Displacement（L）] → 7 L (hanyang-weifang#101) «| HY-120 | 1106A-70TAG2 | 131 | 144 | 6 | 105*135 | 7 | 205 | 2400*600*1400 | 1500 | T2»
### M67 [spread-prime] IB2600184587 (specs) cỡ 2500kVA | ncc=mecca-power | 16V4000G43 (MTU) | lý do=prime | ngưỡng: {"prime":{"kVA":2500,"kW":2000}}
  dòng: | MC2500M | 2500 | 2000 | 2250 | 1800 | 16V4000G43 | DE | 469.8 | 16V | 76.3 | ADEC | 7085*2250*2500 | 14500
  tiêu đề bảng: | Model | LTP | PRP | Engine | Fuel Cons. | Cyl. | Disp. | Gov. | Dimention | Weight / | KVA / KW | KVA/KW | Model | Origin | L/H(100%) | L | L*W*H (MM) | KGS ‖ nguồn: 1800kw/2250kva Industrial High Reliable MTU Diesel Power Generator Set from China manufacturer - Mec
  công suất đọc: {"standby":{"kVA":2500,"kW":2000},"prime":{"kVA":2250,"kW":1800}} (nhãn prime=true, standby=true)
### M68 [spread-prime] IB2300335322 (specs) cỡ 400kVA | ncc=agestar | NTAA855-G7 (Cummins) | lý do=prime | ngưỡng: {"cyl":6,"prime":{"kVA":400,"kW":320}}
  dòng: | GC-413(S) | 413 | 330 | 375 | 300 | NTAA855-G7 | 101 | Electrical | 13 | ASG444FS | 4600*1630*2350 | 4200
  tiêu đề bảng: | Model | Specification 50HZ 400-230V | General specifications | Displacement (L) | Alternator | Silent type / | ESP | PRP | Engine | Consumption 100% | Gov | Dimensions (mm) | Weight (kg) / | KVA | K ‖ nguồn: CUMMINS Series Diesel Generator set
  công suất đọc: {"standby":{"kVA":413,"kW":330},"prime":{"kVA":375,"kW":300}} (nhãn prime=true, standby=true)
### M69 [prime-unlabelled] IB2600592658 (full12) cỡ 500kVA | ncc=world-power-fuzhou | KTA19-G3 (Cummins) | lý do=prime | ngưỡng: {"prime":{"kVA":500}}
  dòng: | WDPG-C450 | 360 | 450 | 400 | 500 | KTA19-G3 | 6 | E |
  tiêu đề bảng: | MODEL | P.R.P kW | P.R.P kVA | E.S.P kW | E.S.P kVA | ENGINE | CYL. | GOV | DOWNLOAD ‖ nguồn: Power Range - FUZHOU WORLD POWER GENERATION CO.,LTD
  công suất đọc: {"standby":{"kVA":500,"kW":400},"prime":{"kVA":450,"kW":360}} (nhãn prime=false, standby=false)
### M70 [prime-unlabelled] IB2300347693 (specs) cỡ 250kVA | ncc=world-power-fuzhou | 1506A-E88TAG2 (Perkins) | lý do=prime | ngưỡng: {"prime":{"kVA":250}}
  dòng: | WDPG-P225 | 180 | 225 | 200 | 250 | 1506A-E88TAG2 | 6 | E |
  tiêu đề bảng: | MODEL | P.R.P kW | P.R.P kVA | E.S.P kW | E.S.P kVA | ENGINE | CYL. | GOV | DOWNLOAD ‖ nguồn: Power Engine - FUZHOU WORLD POWER GENERATION CO.,LTD
  công suất đọc: {"standby":{"kVA":250,"kW":200},"prime":{"kVA":225,"kW":180}} (nhãn prime=false, standby=false)
### M71 [prime-unlabelled] IB2300080302 (specs) cỡ 1000kVA | ncc=world-power-fuzhou | KTA38-G2A (Cummins) | lý do=prime | ngưỡng: {"prime":{"kVA":1000}}
  dòng: | WDPG-C910 | 728 | 910 | 800 | 1000 | KTA38-G2A | 12 | E |
  tiêu đề bảng: | MODEL | P.R.P kW | P.R.P kVA | E.S.P kW | E.S.P kVA | ENGINE | CYL. | GOV | DOWNLOAD ‖ nguồn: Power Engine - FUZHOU WORLD POWER GENERATION CO.,LTD
  công suất đọc: {"standby":{"kVA":1000,"kW":800},"prime":{"kVA":910,"kW":728}} (nhãn prime=false, standby=false)
### M72 [prime-unlabelled] IB2300364915 (specs) cỡ 500kVA | ncc=world-power-fuzhou | KTA19-G3 (Cummins) | lý do=cyl+prime | ngưỡng: {"cyl":8,"prime":{"kVA":500}}
  dòng: | WDPG-C450 | 360 | 450 | 400 | 500 | KTA19-G3 | 6 | E |
  tiêu đề bảng: | MODEL | P.R.P kW | P.R.P kVA | E.S.P kW | E.S.P kVA | ENGINE | CYL. | GOV | DOWNLOAD ‖ nguồn: Power Engine - FUZHOU WORLD POWER GENERATION CO.,LTD
  công suất đọc: {"standby":{"kVA":500,"kW":400},"prime":{"kVA":450,"kW":360}} (nhãn prime=false, standby=false)
  xi lanh: 6 [缸数] (aoke-yangzhou#124) «| AOKE-C400 | 360KW | 400KW | 康明斯 | KTA19-G3 | 6 | 18.9 | 36.7 | 200 | 3400*1250*1970 | 3500 | | 详细参数» ⏐ 6L [Cylinder] (aosif#102) «| AC500-IV | 450/360 | 500/400 | KTA19-G3 | 97 | 6L | 18.9 |» ⏐ 6L [Cylinder] (aosif#114) «| AC563-II | 513/410 | 563/450 | KTA19-G3 | 111 | 6L | 19 |» ⏐ 6L [Cylinder] (aosif#117) «| AC568 | 511/409 | 568/454 | KTA19-G3 | 112.3 | 6L | 19 |»
### M73 [prime-unlabelled] IB2400101681 (specs) cỡ 250kVA | ncc=world-power-fuzhou | DP086LA (Doosan) | lý do=prime | ngưỡng: {"prime":{"kVA":250}}
  dòng: | WDPG-DS225 | 180 | 225 | 200 | 250 | DP086LA | 6 | E |
  tiêu đề bảng: | MODEL | P.R.P kW | P.R.P kVA | E.S.P kW | E.S.P kVA | ENGINE | CYL. | GOV | DOWNLOAD ‖ nguồn: Power Engine - FUZHOU WORLD POWER GENERATION CO.,LTD
  công suất đọc: {"standby":{"kVA":250,"kW":200},"prime":{"kVA":225,"kW":180}} (nhãn prime=false, standby=false)
### M74 [prime-unlabelled] IB2200043616 (specs) cỡ 200kVA | ncc=world-power-fuzhou | 1106A-70TAG3 (Perkins) | lý do=prime | ngưỡng: {"prime":{"kVA":200,"kW":160}}
  dòng: | WDPG-P180 | 144 | 180 | 160 | 200 | 1106A-70TAG3 | 6 | M |
  tiêu đề bảng: | MODEL | P.R.P kW | P.R.P kVA | E.S.P kW | E.S.P kVA | ENGINE | CYL. | GOV | DOWNLOAD ‖ nguồn: Power Range - FUZHOU WORLD POWER GENERATION CO.,LTD
  công suất đọc: {"standby":{"kVA":200,"kW":160},"prime":{"kVA":180,"kW":144}} (nhãn prime=false, standby=false)
### M75 [prime-unlabelled] IB2200075147 (specs) cỡ 163kVA | ncc=vantek-jiangsu | 1106A-70TAG2 (Perkins) | lý do=prime | ngưỡng: {"prime":{"kVA":180}}
  dòng: | TPD150P5 | 150 | 120 | 165 | 132 | 1106A-70TAG2 | 2750×850×1350 | 1580
  tiêu đề bảng: | 型号 | 额定功率 (KVA/KW) | 备用功率 (KVA/KW) | 柴油机型号 | 机组尺寸 (MM) | 重量 (KG) ‖ nguồn: 帕金斯发电机组-陆用发电机组-江苏万泰动力设备有限公司
  công suất đọc: {"standby":{"kVA":165,"kW":132},"prime":{"kVA":150,"kW":120}} (nhãn prime=false, standby=true)
### M76 [prime-unlabelled] IB2400442989 (specs) cỡ 30kVA | ncc=world-power-fuzhou | N4100DS (null) | lý do=prime | ngưỡng: {"disp":2.4,"cyl":4,"prime":{"kVA":30}}
  dòng: | WD27 | 22 | 27.5 | 24 | 30 | N4100DS | 4 | M |
  tiêu đề bảng: | MODEL | P.R.P kW | P.R.P kVA | E.S.P kW | E.S.P kVA | ENGINE | CYL. | GOV | DOWNLOAD ‖ nguồn: Power Engine - FUZHOU WORLD POWER GENERATION CO.,LTD
  công suất đọc: {"standby":{"kVA":30,"kW":24},"prime":{"kVA":27.5,"kW":22}} (nhãn prime=false, standby=false)
### M77 [prime-unlabelled] IB2300099865 (specs) cỡ 75kVA | ncc=kachai-hangzhou | QSB3.9-G2 (Cummins) | lý do=prime | ngưỡng: {"prime":{"kVA":75}}
  dòng: | C70E5-T3 | 56 | 70 | 64 | 80 | 2500*1050*1500 | QSB3.9-G2 | 63/70 | SG224F
  tiêu đề bảng: | Genset (Cummins) | Engine | Alternator / | Unit Model | Rated Power | Standby Power | Silent type | Model | Power KW | / | KW | KVA | KW | KVA | Dimension mm | Rated / Standby | Model ‖ nguồn: Genset (Cummins) 50HZ (T3, QSB/QSL/QSZ)
  công suất đọc: {"standby":{"kVA":80,"kW":64},"prime":{"kVA":70,"kW":56}} (nhãn prime=false, standby=true)
### M78 [prime-unlabelled] IB2200075147 (specs) cỡ 163kVA | ncc=huadong-yangzhou | 6CTA8.3-G2 (Cummins) | lý do=prime | ngưỡng: {"prime":{"kVA":180}}
  dòng: | HDC160 | 160/128 | 175/140 | 231 | 32 | 6CTA8.3-G2 | 180 | 2300×850×1550 | 1350 | 下载参数
  tiêu đề bảng: | 机组型号 | 输出功率（KVA/KW） | 额定电流 (A) | 100% 负载 燃油耗 （L/h） | 发动机 | 外形尺寸（mm） L ×W×H | 净重量 （Kg） | / | 额定功率 | 备用功率 | 型号 | 最大功率 （KW） ‖ nguồn: 东风康明斯(DCEC) - 陆用电站-产品中心 - 扬州市华东动力机械有限公司
  công suất đọc: {"standby":{"kVA":175,"kW":140},"prime":{"kVA":160,"kW":128}} (nhãn prime=false, standby=true)
### M79 [prime-unlabelled] IB2500020231 (specs) cỡ 400kVA | ncc=vantek-jiangsu | NTAA855-G7 (Cummins) | lý do=maxDisp+prime | ngưỡng: {"maxDisp":12.5,"cyl":6,"prime":{"kVA":400}}
  dòng: | TPD375C5-1 | 375 | 300 | 413 | 330 | NTAA855-G7 | 3000×1050×1780 | 2800
  tiêu đề bảng: | 型号 | 额定功率 (KVA/KW) | 备用功率 (KVA/KW) | 柴油机 | 机组尺寸 (MM) | 重量 (KG) ‖ nguồn: 康明斯发电机组-陆用发电机组-江苏万泰动力设备有限公司
  công suất đọc: {"standby":{"kVA":413,"kW":330},"prime":{"kVA":375,"kW":300}} (nhãn prime=false, standby=true)
  dung tích: 13 [Displacement (L)] → 13 L (agestar#104) «| GC-413(S) | 413 | 330 | 375 | 300 | NTAA855-G7 | 101 | Electrical | 13 | ASG444FS | 4600*1630*2350 | 4200» ⏐ 14 [Displacement] → 14 L (aosif#102) «| AC413-I | 365/300 | 413/330 | NTAA855-G7 | 86 | 6L | 14 |» ⏐ 14 [排量 （L）] → 14 L (frs-shenyang#102) «| FRS-300C | 300 | 330 | 3425*1330*1825 | 4450*1370*2283 | 3120 | 4248 | NTAA855-G7 | 6/L | 140*152 | 14 | 207» ⏐ 14.0 [Displacement (L)] → 14 L (jinlongteng-fujian#101) «| JCC413 | 300 | 375 | 330 | 413 | NTAA855-G7 | 343 | 407 | 206.7 | 85.4 | 6×140×152 | 14.0 | 14:1 | 38.6 | 61»
### M80 [prime-unlabelled] IB2300335322 (specs) cỡ 400kVA | ncc=world-power-fuzhou | NTAA855-G7 (Cummins) | lý do=prime | ngưỡng: {"cyl":6,"prime":{"kVA":400,"kW":320}}
  dòng: | WDPG-C375 | 300 | 375 | 330 | 413 | NTAA855-G7 | 6 | E |
  tiêu đề bảng: | MODEL | P.R.P kW | P.R.P kVA | E.S.P kW | E.S.P kVA | ENGINE | CYL. | GOV | DOWNLOAD ‖ nguồn: Power Engine - FUZHOU WORLD POWER GENERATION CO.,LTD
  công suất đọc: {"standby":{"kVA":413,"kW":330},"prime":{"kVA":375,"kW":300}} (nhãn prime=false, standby=false)
### M81 [prime-unlabelled] IB2200043616 (specs) cỡ 200kVA | ncc=world-power-fuzhou | 1106A-70TAG3 (Perkins) | lý do=prime | ngưỡng: {"prime":{"kVA":200,"kW":160}}
  dòng: | WDPG-P180 | 144 | 180 | 160 | 200 | 1106A-70TAG3 | 6 | M |
  tiêu đề bảng: | MODEL | P.R.P kW | P.R.P kVA | E.S.P kW | E.S.P kVA | ENGINE | CYL. | GOV | DOWNLOAD ‖ nguồn: Power Range - FUZHOU WORLD POWER GENERATION CO.,LTD
  công suất đọc: {"standby":{"kVA":200,"kW":160},"prime":{"kVA":180,"kW":144}} (nhãn prime=false, standby=false)
### M82 [prime-unlabelled] IB2300158312 (specs) cỡ 150kVA | ncc=kachai-hangzhou | 6BTAA5.9-G2 (Cummins) | lý do=prime | ngưỡng: {"prime":{"kVA":160}}
  dòng: | C135D5 | 108 | 135 | 120 | 150 | 3250*1130*1700 | 6BTAA5.9-G2 | 120/130 | SG274E
  tiêu đề bảng: | Genset (Cummins) | Engine | Alternator / | Unit Model | Rated Power | Standby Power | Silent type | Model | Power KW | / | KW | KVA | KW | KVA | Dimension mm | Rated / Standby | Model ‖ nguồn: Genset (Cummins) 50HZ 3-Phase
  công suất đọc: {"standby":{"kVA":150,"kW":120},"prime":{"kVA":135,"kW":108}} (nhãn prime=false, standby=true)
### M83 [disp-odd] IB2300120176 (hc243) cỡ 12.5kVA nhiều cỡ | ncc=zc-power | 1100F(E) (null) | lý do=disp | ngưỡng: {"disp":2.3,"cyl":4}
  dòng: | | Specification | ZC-5S | ZC-6.5S | ZC-10S ; | Rated Power | 5.0 kW / 6.25 kVA | 6.5 kW / 8.1 kVA | 10.0 kW / 12.5 kVA ; | Max Power | 5.5 kW | 7.0 kW | 10.5 kW ; | Engine Model | 186FA(E) | 192F(E) | 1100F(E) ; | Displacement |
  tiêu đề bảng:  ‖ nguồn: 5-10 kW Single Cylinder Silent Diesel Generator | ZC Power
  công suất đọc: {"standby":{"kW":10.5},"rated":{"kW":10,"kVA":12.5}} (nhãn prime=false, standby=false)
  dung tích: 660 cc [Displacement] → 0.66 L (undefined#undefined dòng) «»
### M84 [disp-odd] IB2500532997 (specs) cỡ 12kVA | ncc=zc-power | 1100F(E) (null) | lý do=disp | ngưỡng: {"disp":2.3,"prime":{"kVA":12}}
  dòng: | | Specification | ZC-5S | ZC-6.5S | ZC-10S ; | Rated Power | 5.0 kW / 6.25 kVA | 6.5 kW / 8.1 kVA | 10.0 kW / 12.5 kVA ; | Max Power | 5.5 kW | 7.0 kW | 10.5 kW ; | Engine Model | 186FA(E) | 192F(E) | 1100F(E) ; | Displacement |
  tiêu đề bảng:  ‖ nguồn: 5-10 kW Single Cylinder Silent Diesel Generator | ZC Power
  công suất đọc: {"standby":{"kW":10.5},"rated":{"kW":10,"kVA":12.5}} (nhãn prime=false, standby=false)
  dung tích: 660 cc [Displacement] → 0.66 L (undefined#undefined dòng) «»
### M85 [disp-odd] IB2200043097 (specs) cỡ 12kVA | ncc=zc-power | 1100F(E) (null) | lý do=disp | ngưỡng: {"disp":1.7,"cyl":4,"prime":{"kVA":12}}
  dòng: | | Specification | ZC-5S | ZC-6.5S | ZC-10S ; | Rated Power | 5.0 kW / 6.25 kVA | 6.5 kW / 8.1 kVA | 10.0 kW / 12.5 kVA ; | Max Power | 5.5 kW | 7.0 kW | 10.5 kW ; | Engine Model | 186FA(E) | 192F(E) | 1100F(E) ; | Displacement |
  tiêu đề bảng:  ‖ nguồn: 5-10 kW Single Cylinder Silent Diesel Generator | ZC Power
  công suất đọc: {"standby":{"kW":10.5},"rated":{"kW":10,"kVA":12.5}} (nhãn prime=false, standby=false)
  dung tích: 660 cc [Displacement] → 0.66 L (undefined#undefined dòng) «»
### M86 [disp-odd] IB2200043097 (specs) cỡ 12kVA | ncc=cameo-power | 2V92 (null) | lý do=disp | ngưỡng: {"disp":1.7,"cyl":4,"prime":{"kVA":12}}
  dòng: | Voltage(V) | 230/400 | 230 | 230 ; | Rated Frequency(Hz) | 50 | 50 | 50 ; | Rated Power(kva) | 5 | 12 | 5 ; | Maximum Power(kva) | 5.5 | 13 | 5.5 ; | Engine | CP188FE | 2V92 | CP188F ; | Displacement(CC) | 456 | 997 | 456 ; | St
  tiêu đề bảng:  ‖ nguồn: China 5 Kva Diesel Generator Manufacturers Suppliers Factory - Best 5 Kva Diesel Generator
  công suất đọc: {"standby":{"kVA":13},"rated":{"kVA":12}} (nhãn prime=false, standby=false)
  dung tích: 997 [Displacement(CC)] → 0.997 L (undefined#undefined dòng) «»
### M87 [disp-odd] IB2200052056 (specs) cỡ 8.5kVA | ncc=victory-generator | LPG620 (null) | lý do=disp | ngưỡng: {"disp":2.26,"cyl":4}
  dòng: | Generator | Model : | LPG2500 | LPG6500 | LPG11000 ; | Frequency (Hz) | 60 | 60 | 60 ; | Rated.AC output (KVA) | 2.3 | 5.5 | 9.5 ; | Max.AC output (KVA) | 2.5 | 6.0 | 10.5 ; | Voltage | 110V-240V | 110V-240V | 110V-240V ; | D.C.
  tiêu đề bảng:  ‖ nguồn: 2KW~10.5KW Gas(LPG) Portable Generator
  công suất đọc: {"rated":{"kVA":9.5}} (nhãn prime=false, standby=false)
  dung tích: 614 [Displacement (cc)] → 0.614 L (undefined#undefined dòng) «»
### M88 [disp-odd] IB2300363623 (hc243) cỡ 5kW nhiều cỡ | ncc=bison-zhejiang | BS186FA (null) | lý do=disp | ngưỡng: {"disp":1.758}
  dòng: | Model | BS6000DCE ; | Rated frequency (HZ) | 50/60 ; | Rated Output (KW) | 5 ; | Rated rotation speed (r/min) | 3000/3600 ; | Power factor (cosϕ) | 1 ; | Engine model | BS186FA ; | Bore×Stroke(mm) | 86*72 ; | Displacement | 418c
  tiêu đề bảng:  ‖ nguồn: purchase air cooled 7kva diesel generator from China factory | BISON
  công suất đọc: {"rated":{"kW":5}} (nhãn prime=true, standby=false)
  dung tích: 418cc [Displacement] → 0.418 L (bison-zhejiang#102) «| Displacement | 418cc» ⏐ 418cc [Displacement] → 0.418 L (undefined#undefined dòng) «»
### M89 [disp-odd] IB2300363623 (hc243) cỡ 5kW nhiều cỡ | ncc=bison-zhejiang | HP188FAE (null) | lý do=disp | ngưỡng: {"disp":1.758}
  dòng: | Model | BS6500 | BS7500 | BS11000SE ; | Max.output(KW) | 5 | 5.5 | 5.5 | 6 | 8.5 ; | Rated output(KW) | 4.5 | 5 | 5 | 5.5 | 8 ; | Frequency (HZ) | 50 | 60 | 50 | 60 | 50 ; | Engine speed(R.P.M) | 3000 | 3600 | 3000 | 3600 | 3000
  tiêu đề bảng:  ‖ nguồn: Purchase 10 kva domestic diesel generator from China factory - BISON
  công suất đọc: {"rated":{"kW":5.5}} (nhãn prime=false, standby=false)
  dung tích: 456 [Displacement(cc)] → 0.456 L (undefined#undefined dòng) «»
### M90 [disp-odd] IB2500532997 (specs) cỡ 12kVA | ncc=cameo-power | 2V92 (null) | lý do=disp | ngưỡng: {"disp":2.3,"prime":{"kVA":12}}
  dòng: | Voltage(V) | 230/400 | 230 | 230 ; | Rated Frequency(Hz) | 50 | 50 | 50 ; | Rated Power(kva) | 5 | 12 | 5 ; | Maximum Power(kva) | 5.5 | 13 | 5.5 ; | Engine | CP188FE | 2V92 | CP188F ; | Displacement(CC) | 456 | 997 | 456 ; | St
  tiêu đề bảng:  ‖ nguồn: China 5 Kva Diesel Generator Manufacturers Suppliers Factory - Best 5 Kva Diesel Generator
  công suất đọc: {"standby":{"kVA":13},"rated":{"kVA":12}} (nhãn prime=false, standby=false)
  dung tích: 997 [Displacement(CC)] → 0.997 L (undefined#undefined dòng) «»