### #1 IB2500039578 [hc243] cỡ 2500 kVA (gói 2 cỡ, lượt 2)
ngưỡng sau plausible: {"minDisp":13,"maxDisp":60.2,"minCyl":6,"minPrime":null} | trước: {"minDisp":13,"maxDisp":60.2,"minCyl":6,"minPrime":null} | thô disp=[13] dmax=[60.2] cyl=[6]
  minDisp=13 ← " - Dung tích buồng đốt ≥13 lít\r"
  maxDisp=60.2 ← " - Dung tích xi lanh ≤ 60,2 lít (3673 in3)\r"
  minCyl=6 ← " - Động cơ Diesel 4 kỳ, làm mát bằng nước\r  - Số xy lanh ≥6\r"
  nguồn cỡ: "1 x 2500 kVA dự phòng"
### #2 IB2200046063 [hc243] cỡ 10.5 kVA (gói 2 cỡ, lượt 1)
ngưỡng sau plausible: {"minDisp":2.5,"maxDisp":null,"minCyl":4,"minPrime":null} | trước: {"minDisp":2.5,"maxDisp":null,"minCyl":4,"minPrime":null} | thô disp=[2.5,2.5] dmax=[] cyl=[4,4]
  minDisp=2.5 ← "4 Dung tích xilanh\r≥ 2,5 lít\rĐạt\rKhông đạt" ⏐ "23 Dung tích xilanh\r≥ 2.5\rĐạt\rKhông đạt"
  minCyl=4 ← "6 Số xilanh \r≥ 4\rĐạt\rKhông đạt" ⏐ "27 Số xilanh \r≥ 4\rĐạt\rKhông đạt"
  nguồn cỡ: "Máy 10.5 kVA"
### #3 IB2200046063 [hc243] cỡ 13.5 kVA (gói 2 cỡ, lượt 2)
ngưỡng sau plausible: {"minDisp":2.5,"maxDisp":null,"minCyl":4,"minPrime":null} | trước: {"minDisp":2.5,"maxDisp":null,"minCyl":4,"minPrime":null} | thô disp=[2.5,2.5] dmax=[] cyl=[4,4]
  minDisp=2.5 ← "4 Dung tích xilanh\r≥ 2,5 lít\rĐạt\rKhông đạt" ⏐ "23 Dung tích xilanh\r≥ 2.5\rĐạt\rKhông đạt"
  minCyl=4 ← "6 Số xilanh \r≥ 4\rĐạt\rKhông đạt" ⏐ "27 Số xilanh \r≥ 4\rĐạt\rKhông đạt"
  nguồn cỡ: "máy 13.5 kVA"
### #4 IB2200062073 [hc243] cỡ 12.5 kVA (gói 2 cỡ, lượt 1)
ngưỡng sau plausible: {"minDisp":2.3,"maxDisp":null,"minCyl":null,"minPrime":null} | trước: {"minDisp":2.3,"maxDisp":null,"minCyl":null,"minPrime":null} | thô disp=[2.3,2.3] dmax=[] cyl=[]
  minDisp=2.3 ← "Dung tích xilanh ≥ 2,3 lít"
  nguồn cỡ: "2 x 12,5 kVA"
### #5 IB2200062073 [hc243] cỡ 30 kVA (gói 2 cỡ, lượt 2)
ngưỡng sau plausible: {"minDisp":2.3,"maxDisp":null,"minCyl":null,"minPrime":null} | trước: {"minDisp":2.3,"maxDisp":null,"minCyl":null,"minPrime":null} | thô disp=[2.3,2.3] dmax=[] cyl=[]
  minDisp=2.3 ← "Dung tích xilanh ≥ 2,3 lít"
  nguồn cỡ: "2 x 30 kVA"
### #6 IB2300046353 [hc243] cỡ 15 kVA (gói 2 cỡ, lượt 1)
ngưỡng sau plausible: {"minDisp":1.95,"maxDisp":null,"minCyl":4,"minPrime":null} | trước: {"minDisp":1.95,"maxDisp":null,"minCyl":4,"minPrime":null} | thô disp=[1.95,1.95] dmax=[] cyl=[4,4]
  minDisp=1.95 ← " 6 Tổng dung tích xilanh > 1,950 lít\r"
  minCyl=4 ← "10 Số xilanh 4 thẳng hàng\r"
  nguồn cỡ: "15 kVA 1 pha"
### #7 IB2300046353 [hc243] cỡ 20 kVA (gói 2 cỡ, lượt 2)
ngưỡng sau plausible: {"minDisp":1.95,"maxDisp":null,"minCyl":4,"minPrime":null} | trước: {"minDisp":1.95,"maxDisp":null,"minCyl":4,"minPrime":null} | thô disp=[1.95,1.95] dmax=[] cyl=[4,4]
  minDisp=1.95 ← " 6 Tổng dung tích xilanh > 1,950 lít\r"
  minCyl=4 ← "10 Số xilanh 4 thẳng hàng\r"
  nguồn cỡ: "20 kVA 3 pha"
### #8 IB2300102941 [hc243] cỡ 15 kVA (gói 2 cỡ, lượt 1)
ngưỡng sau plausible: {"minDisp":1.95,"maxDisp":null,"minCyl":4,"minPrime":null} | trước: {"minDisp":1.95,"maxDisp":null,"minCyl":4,"minPrime":null} | thô disp=[1.95,1.95] dmax=[] cyl=[4,4]
  minDisp=1.95 ← " 6 Tổng dung tích xilanh > 1,950 lít\r"
  minCyl=4 ← "10 Số xilanh 4 thẳng hàng\r"
  nguồn cỡ: "15 kVA 1 pha"
### #9 IB2300102941 [hc243] cỡ 20 kVA (gói 2 cỡ, lượt 2)
ngưỡng sau plausible: {"minDisp":1.95,"maxDisp":null,"minCyl":4,"minPrime":null} | trước: {"minDisp":1.95,"maxDisp":null,"minCyl":4,"minPrime":null} | thô disp=[1.95,1.95] dmax=[] cyl=[4,4]
  minDisp=1.95 ← " 6 Tổng dung tích xilanh > 1,950 lít\r"
  minCyl=4 ← "10 Số xilanh 4 thẳng hàng\r"
  nguồn cỡ: "20 kVA 3 pha"
### #10 IB2300120176 [hc243] cỡ 12.5 kVA (gói 2 cỡ, lượt 1)
ngưỡng sau plausible: {"minDisp":2.3,"maxDisp":null,"minCyl":4,"minPrime":null} | trước: {"minDisp":2.3,"maxDisp":null,"minCyl":4,"minPrime":null} | thô disp=[2.3,2.3] dmax=[] cyl=[4,4]
  minDisp=2.3 ← " 6 Dung tích xilanh ≥ 2,3 lít Đạt Không đạt\r" ⏐ "6 Dung tích xilanh ≥ 2,3 lít Đạt Không đạt\r"
  minCyl=4 ← "10 Số xilanh , bố trí ≥ 4, thẳng hàng Đạt Không đạt\r"
  nguồn cỡ: "7 x 12,5 kVA công suất liên tục"
### #11 IB2300129273 [hc243] cỡ 2000 kW (gói 2 cỡ, lượt 1)
ngưỡng sau plausible: {"minDisp":null,"maxDisp":null,"minCyl":4,"minPrime":null} | trước: {"minDisp":null,"maxDisp":null,"minCyl":4,"minPrime":null} | thô disp=[] dmax=[] cyl=[4]
  minCyl=4 ← "4 xi lanh, tổng CTCB\r"
  nguồn cỡ: "Phần 1: 3 hệ thống x 2.000kW công suất liên tục"
### #12 IB2300129273 [hc243] cỡ 2400 kW (gói 2 cỡ, lượt 2)
ngưỡng sau plausible: {"minDisp":null,"maxDisp":null,"minCyl":4,"minPrime":null} | trước: {"minDisp":null,"maxDisp":null,"minCyl":4,"minPrime":null} | thô disp=[] dmax=[] cyl=[4]
  minCyl=4 ← "4 xi lanh, tổng CTCB\r"
  nguồn cỡ: "Phần 2: 6 hệ thống x 2.400kW công suất liên tục"
### #13 IB2300245556 [hc243] cỡ 8.5 kVA (gói 3 cỡ, lượt 1)
ngưỡng sau plausible: {"minDisp":2.3,"maxDisp":null,"minCyl":4,"minPrime":null} | trước: {"minDisp":2.3,"maxDisp":null,"minCyl":4,"minPrime":null} | thô disp=[2.3,2.3,2.3] dmax=[] cyl=[4,4,4]
  minDisp=2.3 ← "5 Dung tích xilanh ≥ 2.3 lít Đạt Không đạt\r"
  minCyl=4 ← "9 Số xilanh ≥4 Đạt Không đạt\r"
  nguồn cỡ: "công suất liên tục: ≥ 8.5 kVA"
### #14 IB2300245556 [hc243] cỡ 10.5 kVA (gói 3 cỡ, lượt 2)
ngưỡng sau plausible: {"minDisp":2.3,"maxDisp":null,"minCyl":4,"minPrime":null} | trước: {"minDisp":2.3,"maxDisp":null,"minCyl":4,"minPrime":null} | thô disp=[2.3,2.3,2.3] dmax=[] cyl=[4,4,4]
  minDisp=2.3 ← "5 Dung tích xilanh ≥ 2.3 lít Đạt Không đạt\r"
  minCyl=4 ← "9 Số xilanh ≥4 Đạt Không đạt\r"
  nguồn cỡ: "≥ 10.5  kVA"
### #15 IB2300245556 [hc243] cỡ 12.5 kVA (gói 3 cỡ, lượt 3)
ngưỡng sau plausible: {"minDisp":2.3,"maxDisp":null,"minCyl":4,"minPrime":null} | trước: {"minDisp":2.3,"maxDisp":null,"minCyl":4,"minPrime":null} | thô disp=[2.3,2.3,2.3] dmax=[] cyl=[4,4,4]
  minDisp=2.3 ← "5 Dung tích xilanh ≥ 2.3 lít Đạt Không đạt\r"
  minCyl=4 ← "9 Số xilanh ≥4 Đạt Không đạt\r"
  nguồn cỡ: "≥ 12.5  kVA"
### #16 IB2300245748 [hc243] cỡ 8.5 kVA (gói 3 cỡ, lượt 1)
ngưỡng sau plausible: {"minDisp":2.3,"maxDisp":null,"minCyl":4,"minPrime":null} | trước: {"minDisp":2.3,"maxDisp":null,"minCyl":4,"minPrime":null} | thô disp=[2.3,2.3,2.3] dmax=[] cyl=[4,4,4]
  minDisp=2.3 ← "5 Dung tích xilanh ≥ 2.3 lít Đạt Không đạt\r"
  minCyl=4 ← "9 Số xilanh ≥4 Đạt Không đạt\r"
  nguồn cỡ: "Máy phát điện diesel 1 pha: loại 8.5 kVA"
### #17 IB2300245748 [hc243] cỡ 10 kVA (gói 3 cỡ, lượt 2)
ngưỡng sau plausible: {"minDisp":2.3,"maxDisp":null,"minCyl":4,"minPrime":null} | trước: {"minDisp":2.3,"maxDisp":null,"minCyl":4,"minPrime":null} | thô disp=[2.3,2.3,2.3] dmax=[] cyl=[4,4,4]
  minDisp=2.3 ← "5 Dung tích xilanh ≥ 2.3 lít Đạt Không đạt\r"
  minCyl=4 ← "9 Số xilanh ≥4 Đạt Không đạt\r"
  nguồn cỡ: "loại 10.0 kVA"
### #18 IB2300245748 [hc243] cỡ 12 kVA (gói 3 cỡ, lượt 3)
ngưỡng sau plausible: {"minDisp":2.3,"maxDisp":null,"minCyl":4,"minPrime":null} | trước: {"minDisp":2.3,"maxDisp":null,"minCyl":4,"minPrime":null} | thô disp=[2.3,2.3,2.3] dmax=[] cyl=[4,4,4]
  minDisp=2.3 ← "5 Dung tích xilanh ≥ 2.3 lít Đạt Không đạt\r"
  minCyl=4 ← "9 Số xilanh ≥4 Đạt Không đạt\r"
  nguồn cỡ: "loại 12 kVA"
### #19 IB2300260615 [hc243] cỡ 500 kVA (gói 2 cỡ, lượt 1)
ngưỡng sau plausible: {"minDisp":20,"maxDisp":66,"minCyl":null,"minPrime":null} | trước: {"minDisp":20,"maxDisp":66,"minCyl":null,"minPrime":null} | thô disp=[20] dmax=[66] cyl=[]
  minDisp=20 ← "Dung tích xi lanh < 20 lít"
  maxDisp=66 ← "Dung tích xi lanh ≤ 66 lít"
  nguồn cỡ: "Phần 1: 1 x 500 kVA"
### #20 IB2300260615 [hc243] cỡ 2000 kVA (gói 2 cỡ, lượt 2)
ngưỡng sau plausible: {"minDisp":20,"maxDisp":66,"minCyl":null,"minPrime":null} | trước: {"minDisp":20,"maxDisp":66,"minCyl":null,"minPrime":null} | thô disp=[20] dmax=[66] cyl=[]
  minDisp=20 ← "Dung tích xi lanh < 20 lít"
  maxDisp=66 ← "Dung tích xi lanh ≤ 66 lít"
  nguồn cỡ: "Phần 2: 1 x 2000 kVA"
### #21 IB2300293753 [hc243] cỡ 10 kVA (gói 3 cỡ, lượt 1)
ngưỡng sau plausible: {"minDisp":1.3,"maxDisp":null,"minCyl":null,"minPrime":null} | trước: {"minDisp":1.3,"maxDisp":null,"minCyl":null,"minPrime":null} | thô disp=[1.3] dmax=[] cyl=[3,3,6]
  minDisp=1.3 ← "11 Tổng dung tích xy lanh ≥ 1,3 (lít) ± 5%\r"
  nguồn cỡ: "3 loại máy phát điện 3 pha kèm tủ ATS: 10 kVA"
### #22 IB2300363623 [hc243] cỡ 5 kW (gói 2 cỡ, lượt 1)
ngưỡng sau plausible: {"minDisp":1.758,"maxDisp":null,"minCyl":null,"minPrime":null} | trước: {"minDisp":1.758,"maxDisp":null,"minCyl":null,"minPrime":null} | thô disp=[1.758] dmax=[] cyl=[]
  minDisp=1.758 ← "- Dung tích xy lanh: > 1.758 lit\r"
  nguồn cỡ: "Hàng mục 2: 5 kW liên tục"
### #23 IB2300363623 [hc243] cỡ 15 kVA (gói 2 cỡ, lượt 2)
ngưỡng sau plausible: {"minDisp":1.758,"maxDisp":null,"minCyl":null,"minPrime":null} | trước: {"minDisp":1.758,"maxDisp":null,"minCyl":null,"minPrime":null} | thô disp=[1.758] dmax=[] cyl=[]
  minDisp=1.758 ← "- Dung tích xy lanh: > 1.758 lit\r"
  nguồn cỡ: "Hàng mục 1: 15 kVA/12 kW liên tục"
### #24 IB2400030247 [hc243] cỡ 50 kVA (gói 2 cỡ, lượt 1)
ngưỡng sau plausible: {"minDisp":null,"maxDisp":null,"minCyl":null,"minPrime":{"kVA":60,"kW":48}} | trước: {"minDisp":null,"maxDisp":null,"minCyl":null,"minPrime":{"kVA":60,"kW":48}} | thô disp=[] dmax=[] cyl=[]
  minPrime={"kVA":60,"kW":48} (các giá trị prime thô: [{"kVA":60,"kW":48,"sec":"genset"}]) ← "+ Kích thước máy: khoảng 2.500 x 800 x 1.330 (mm) ⏎ + Tiêu chuẩn QLCL: ISO 9001:2015, ISO 14001:2015+ Công suất liên tục: 60kva (48kw)+ Động cơ + Đầu phát "
  nguồn cỡ: "50KVA"
### #25 IB2400114476 [hc243] cỡ 12 kVA (gói 2 cỡ, lượt 1)
ngưỡng sau plausible: {"minDisp":null,"maxDisp":1.826,"minCyl":null,"minPrime":null} | trước: {"minDisp":4.5,"maxDisp":1.826,"minCyl":null,"minPrime":null} | thô disp=[4.5] dmax=[1.826] cyl=[3,4]
  maxDisp=1.826 ← " 6 Tổng dung tích xilanh ≤1,826 lít\r"
  nguồn cỡ: "1 x 12 KVA/1 pha"
### #26 IB2400114476 [hc243] cỡ 45 kVA (gói 2 cỡ, lượt 2)
ngưỡng sau plausible: {"minDisp":4.5,"maxDisp":null,"minCyl":null,"minPrime":null} | trước: {"minDisp":4.5,"maxDisp":1.826,"minCyl":null,"minPrime":null} | thô disp=[4.5] dmax=[1.826] cyl=[3,4]
  minDisp=4.5 ← " 6 Tổng dung tích xilanh ≥ 4,5 lít\r"
  nguồn cỡ: "1 x 45 KVA/3 pha"
### #27 IB2400116787 [hc243] cỡ 12 kVA (gói 2 cỡ, lượt 1)
ngưỡng sau plausible: {"minDisp":2.3,"maxDisp":null,"minCyl":null,"minPrime":null} | trước: {"minDisp":2.3,"maxDisp":null,"minCyl":null,"minPrime":null} | thô disp=[2.3,2.3] dmax=[] cyl=[]
  minDisp=2.3 ← "Tổng dung tích xilanh ≥ 2.3 lít"
  nguồn cỡ: "42 x 12 kVA"
### #28 IB2400186078 [hc243] cỡ 6 kVA (gói 2 cỡ, lượt 1)
ngưỡng sau plausible: {"minDisp":0.499,"maxDisp":null,"minCyl":1,"minPrime":null} | trước: {"minDisp":0.499,"maxDisp":null,"minCyl":1,"minPrime":null} | thô disp=[0.499] dmax=[] cyl=[1]
  minDisp=0.499 ← "8 Dung tích xy lanh ≥ 0,499 lít Đạt Không đạt\r"
  minCyl=1 ← "7 ≥ 1 xy lanh Đạt Không đạt\r"
  nguồn cỡ: "07 máy 6,0 kVA"
### #29 IB2400311120 [hc243] cỡ 12 kVA (gói 3 cỡ, lượt 1)
ngưỡng sau plausible: {"minDisp":null,"maxDisp":1.826,"minCyl":null,"minPrime":null} | trước: {"minDisp":null,"maxDisp":1.826,"minCyl":null,"minPrime":null} | thô disp=[3.3,4.5] dmax=[1.826] cyl=[3,4,4]
  maxDisp=1.826 ← " 6 Tổng dung tích xilanh ≤1,826 lít\r"
  nguồn cỡ: "chưa ghi số lượng từng loại): 12 kVA/1 pha"
### #30 IB2400311120 [hc243] cỡ 30 kVA (gói 3 cỡ, lượt 2)
ngưỡng sau plausible: {"minDisp":null,"maxDisp":1.826,"minCyl":null,"minPrime":null} | trước: {"minDisp":null,"maxDisp":1.826,"minCyl":null,"minPrime":null} | thô disp=[3.3,4.5] dmax=[1.826] cyl=[3,4,4]
  maxDisp=1.826 ← " 6 Tổng dung tích xilanh ≤1,826 lít\r"
  nguồn cỡ: "30 kVA/1 pha"
### #31 IB2600574589 [full12] cỡ 400 kVA
ngưỡng sau plausible: {"minDisp":12,"maxDisp":null,"minCyl":6,"minPrime":{"kVA":400,"kW":320}} | trước: {"minDisp":12,"maxDisp":null,"minCyl":6,"minPrime":{"kVA":400,"kW":320}} | thô disp=[12] dmax=[] cyl=[6]
  minDisp=12 ← "\fII.3 Dung tích xi lanh Dung tích xi lanh tổng tối thiểu: ≥ 12 Lít."
  minCyl=6 ← " Tối thiểu 06 xi lanh, bố trí thẳng hàng (In-"
  minPrime={"kVA":400,"kW":320} (các giá trị prime thô: [{"kVA":400,"kW":320,"sec":"genset"}]) ← " 1.1. Giới thiệu chung về dự toán mua sắm, gói thầu ⏎  - Tên dự toán/ gói thầu: Dự án Trang bị máy phát điện công suất 400kVA" ⏐ " Về việc phê duyệt E-HSMT ⏎  Gói thầu: Dự án trang bị máy phát điện công suất 400kVA nhà máy" ⏐ " nước mặt Thanh Bình năm 2026 thuộc kế hoạch lựa chọn nhà thầu ⏎  thuộc Dự án trang bị máy phát điện công suất 400kVA nhà máy nước"
### #32 IB2600252022 [specs] cỡ 100 kVA
ngưỡng sau plausible: {"minDisp":6.871,"maxDisp":null,"minCyl":6,"minPrime":{"kVA":100,"kW":80}} | trước: {"minDisp":6.871,"maxDisp":null,"minCyl":6,"minPrime":{"kVA":100,"kW":80}} | thô disp=[6.871,6.871] dmax=[] cyl=[6,6]
  minDisp=6.871 ← "Dung tích xilanh: ≥6,871 L " ⏐ " - Dung tích xilanh: ≥6,871 L\r"
  minCyl=6 ← "Số xilanh: ≥6 xilanh xếp chữ L" ⏐ " - Số xilanh: ≥6 xilanh xếp chữ L\r"
  minPrime={"kVA":100,"kW":80} (các giá trị prime thô: [{"kVA":100,"kW":80,"sec":"genset"},{"kVA":100,"sec":"alt"},{"kVA":100,"kW":80,"sec":"genset"},{"kVA":100,"sec":"alt"}]) ← "Thông số kỹ thuật ⏎ Công suất liên tục: ≥100 kVA /80 kW " ⏐ "*\tĐầu phát: ⏎ Công suất liên tục: ≥100 KVA " ⏐ "+ Thời gian: Chủ đầu tư sẽ thông báo cụ thể cho Nhà thầu trong quá trình thực hi ⏎ + Cách thức tiến hành kiểm tra, thử nghiệm: Đấu nối và test thử tải 100% công suất trong 10 phút và 110% công suất trong 10 giây (tải điện trở)."
### #33 IB2300119452 [specs] cỡ 2500 kVA
ngưỡng sau plausible: {"minDisp":60.2,"maxDisp":null,"minCyl":null,"minPrime":null} | trước: {"minDisp":60.2,"maxDisp":null,"minCyl":null,"minPrime":null} | thô disp=[60.2] dmax=[] cyl=[]
  minDisp=60.2 ← " - Dung tích xi lanh 60,2 lít\r"
### #34 IB2300020482 [specs] cỡ 10 kVA
ngưỡng sau plausible: {"minDisp":1.6,"maxDisp":null,"minCyl":3,"minPrime":{"kVA":10}} | trước: {"minDisp":1.6,"maxDisp":null,"minCyl":3,"minPrime":{"kVA":10}} | thô disp=[1.6] dmax=[] cyl=[3]
  minDisp=1.6 ← "9 | Dung tích xylanh > 1600 cc Bắt buộc\r"
  minCyl=3 ← "7 |Sốxylanh > 03 xylanh Bắt buộc\r"
  minPrime={"kVA":10} (các giá trị prime thô: [{"kVA":10,"sec":"genset"},{"kW":12,"sec":"genset"},{"kW":13.5,"sec":"genset"}]) ← "Quy mô của dự án: bao gồm khối lượng trang thiết bị vật tư chính như sau:\r ⏎ - 652 máy phát điện công suất 10kVA.\r" ⏐ "s Chạy thử liên tục 24 giờ dé kiểm tra khả năng hoạt động liên tục >\r ⏎ 24 giờ với 100% công suất 10 KW của tổ máy phát điện;\r" ⏐ "\r ⏎ s Đo độ ồn thực tế với khoảng cách 7m với 75% công suất 10 KW\r"
### #35 IB2400560277 [specs] cỡ 200 kVA
ngưỡng sau plausible: {"minDisp":8.8,"maxDisp":null,"minCyl":6,"minPrime":{"kVA":200}} | trước: {"minDisp":8.8,"maxDisp":null,"minCyl":6,"minPrime":{"kVA":200}} | thô disp=[8.8] dmax=[] cyl=[6]
  minDisp=8.8 ← "Dung tích xylanh ≥ 8,8 lít"
  minCyl=6 ← "Số xylanh ≥ 6"
  minPrime={"kVA":200} (các giá trị prime thô: [{"kVA":200,"sec":"genset"},{"kW":193,"sec":"genset"},{"kVA":205,"sec":"genset"}]) ← "c. Thời gian thực hiện: Năm 2024 ⏎ d. Tên gói thầu: Gói thầu mua sắm hàng hóa số 01: Cung cấp, lắp đặt thiết bị máy phát điện dự phòng, công suất 200KVA "
### #36 IB2400129388 [specs] cỡ 300 kVA
ngưỡng sau plausible: {"minDisp":10.34,"maxDisp":null,"minCyl":6,"minPrime":{"kW":230,"kVA":312.5}} | trước: {"minDisp":10.34,"maxDisp":null,"minCyl":6,"minPrime":{"kW":230,"kVA":312.5}} | thô disp=[10.34] dmax=[] cyl=[6]
  minDisp=10.34 ← " Tỷ số nén: 16.8; Dung tích xilanh (L): > 10.34.\r"
  minCyl=6 ← " V/Ph; Điều chỉnh tốc độ: điện; Làm mát: nước; Số Xilanh: 6;\r"
  minPrime={"kW":230,"kVA":312.5} (các giá trị prime thô: [{"kVA":312.5,"kW":230,"sec":"genset"}]) ← " 7 Máy phát điện 3 pha 300KVA\r ⏎  - Công suất liên tục (KW/KVA): > 230/312.5\r"
### #37 IB2300214975 [specs] cỡ 300 kVA
ngưỡng sau plausible: {"minDisp":22,"maxDisp":null,"minCyl":6,"minPrime":{"kVA":300}} | trước: {"minDisp":22,"maxDisp":null,"minCyl":6,"minPrime":{"kVA":300}} | thô disp=[22] dmax=[] cyl=[6]
  minDisp=22 ← "Tổng dung tích làm mát: ≥ 22L"
  minCyl=6 ← "Số xy lanh: ≥ 6 xy lanh , bố trí thẳng hàng."
  minPrime={"kVA":300} (các giá trị prime thô: [{"kVA":300,"sec":"genset"},{"kVA":300,"sec":"genset"},{"kVA":300,"sec":"genset"},{"kVA":300,"sec":"genset"}]) ← "- Số hiệu gói thầu: …………….. ⏎ - Tên gói thầu: Gói số 01/2023 - Mua máy phát điện công suất liên tục ≥ 300 KVA." ⏐ "Máy phát điện công suất liên tục ≥ 300 KVA" ⏐ "Máy phát điện có công suất liên tục ≥ 300 KVA, kèm phụ kiện bao gồm:"
### #38 IB2500057816 [specs] cỡ 100 kVA
ngưỡng sau plausible: {"minDisp":5.9,"maxDisp":null,"minCyl":6,"minPrime":{"kVA":100}} | trước: {"minDisp":5.9,"maxDisp":null,"minCyl":6,"minPrime":{"kVA":100}} | thô disp=[5.9] dmax=[] cyl=[6]
  minDisp=5.9 ← " 5 Dung tích xi lanh 5.9 lít\r"
  minCyl=6 ← " 1 Công suất liên tục 86kW\r  2 Số xilanh 6\r"
  minPrime={"kVA":100} (các giá trị prime thô: [{"kVA":100,"sec":"genset"},{"kW":86,"sec":"engine"},{"kVA":100,"sec":"alt"}]) ← "\r ⏎ 19. Loa gắn trần 6W Công suất 6 W (100 V line), 3 W (70 V\r" ⏐ "\f 161\r ⏎ 20. Loa hộp gắn tường 6W Công suất 6 W (100 V line), 3 W (70 V\r" ⏐ "\r ⏎  9 Máy phát điện 100KVA Công suất: 100KVA\r"
### #39 IB2500068145 [specs] cỡ 1850 kVA
ngưỡng sau plausible: {"minDisp":60,"maxDisp":null,"minCyl":null,"minPrime":{"kVA":1850}} | trước: {"minDisp":60,"maxDisp":null,"minCyl":null,"minPrime":{"kVA":1850}} | thô disp=[60] dmax=[] cyl=[]
  minDisp=60 ← " 9 Dung tích xilanh ≥ 60 lít\r"
  minPrime={"kVA":1850} (các giá trị prime thô: [{"kVA":1850,"sec":"genset"}]) ← "16 Điều chỉnh điện áp ≤ 1%\r ⏎ 17 Công suất liên tục 100% ≥ 1850kVA\r"
### #40 IB2400153322 [specs] cỡ 8 kVA
ngưỡng sau plausible: {"minDisp":1.64,"maxDisp":null,"minCyl":3,"minPrime":{"kVA":8.5}} | trước: {"minDisp":1.64,"maxDisp":null,"minCyl":3,"minPrime":{"kVA":8.5}} | thô disp=[1.64] dmax=[] cyl=[3]
  minDisp=1.64 ← "5 Dung tích xilanh >1.64 lít Dat Khong dat\r"
  minCyl=3 ← "9 Số xilanh >3 Đạt Không đạt\r"
  minPrime={"kVA":8.5} (các giá trị prime thô: [{"kVA":8.5,"sec":"genset"}]) ← "Xuat.\r ⏎ 3 Công suất liên tục >8.5 kVA Đạt Không đạt\r"
### #41 IB2400481610 [specs] cỡ 8.5 kVA
ngưỡng sau plausible: {"minDisp":1.645,"maxDisp":null,"minCyl":3,"minPrime":{"kVA":8.5}} | trước: {"minDisp":1.645,"maxDisp":null,"minCyl":3,"minPrime":{"kVA":8.5}} | thô disp=[1.645] dmax=[] cyl=[3]
  minDisp=1.645 ← "5 Dung tích xilanh ≥ 1.645 lít Đạt\r"
  minCyl=3 ← "9 Số xilanh ≥3 Đạt\r"
  minPrime={"kVA":8.5} (các giá trị prime thô: [{"kVA":8.5,"sec":"genset"}]) ← " Không\r ⏎ 3 Công suất liên tục ≥ 8.5KVA Đạt\r"
### #42 IB2400362865 [specs] cỡ 135 kVA
ngưỡng sau plausible: {"minDisp":7.01,"maxDisp":null,"minCyl":6,"minPrime":{"kVA":135}} | trước: {"minDisp":7.01,"maxDisp":null,"minCyl":6,"minPrime":{"kVA":135}} | thô disp=[7.01] dmax=[] cyl=[6]
  minDisp=7.01 ← "- Dung tích xi lanh: 7.01 lít\r"
  minCyl=6 ← "- Số xilanh, bố trí xilanh: 06 xilanh thằng hàng\r"
  minPrime={"kVA":135} (các giá trị prime thô: [{"kVA":135,"sec":"genset"},{"kVA":135,"sec":"genset"}]) ← "\r ⏎ - Công suất liên tục: 135KVA\r" ⏐ "\r ⏎ - Công suất liên tục: 135KVA\r" ⏐ "\r ⏎ - Công suất cực đại động cơ/tốc độ động cơ: 135.8 KW/1500 V/phút\r"
### #43 IB2500118283 [specs] cỡ 12 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":null,"minCyl":3,"minPrime":{"kVA":12}} | trước: {"minDisp":null,"maxDisp":null,"minCyl":3,"minPrime":{"kVA":12}} | thô disp=[] dmax=[] cyl=[3]
  minCyl=3 ← " Số xilanh ≥3 Đạt\r"
  minPrime={"kVA":12} (các giá trị prime thô: [{"kVA":12,"sec":"genset"},{"kVA":12,"sec":"alt"}]) ← "- Các tiêu chí kiểm tra chất lượng khi tiến hành chạy thử như sau:\r ⏎ + Chạy thử liên tục 12 giờ để kiểm tra khả năng hoạt động liên tục ≥ 12 giờ với 100% công\r" ⏐ " Không\r ⏎  Công suất liên tục ≥ 12 KVA Đạt\r" ⏐ " đạt\r ⏎  động 12 giờ chạy máy liên tục\r"
### #44 IB2200038691 [specs] cỡ 500 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":null,"minCyl":6,"minPrime":{"kVA":500}} | trước: {"minDisp":null,"maxDisp":null,"minCyl":6,"minPrime":{"kVA":500}} | thô disp=[] dmax=[] cyl=[6]
  minCyl=6 ← " 6 xy lanh, bố trí hình thẳng\r"
  minPrime={"kVA":500} (các giá trị prime thô: [{"kVA":500,"sec":"genset"}]) ← " Standby\r ⏎  Công suất cơ bản -Prime ≥ 500 kVA (400kW)\r"
### #45 IB2300107769 [specs] cỡ 13 kVA
ngưỡng sau plausible: {"minDisp":0.72,"maxDisp":null,"minCyl":2,"minPrime":null} | trước: {"minDisp":0.72,"maxDisp":null,"minCyl":2,"minPrime":null} | thô disp=[0.72] dmax=[] cyl=[2]
  minDisp=0.72 ← " Dung tích xi lanh: 720 cc\r"
  minCyl=2 ← " Số xi lanh: 2 thuật.\r"
### #46 IB2400426562 [specs] cỡ 6.5 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":null,"minCyl":1,"minPrime":{"kVA":6.5}} | trước: {"minDisp":null,"maxDisp":null,"minCyl":1,"minPrime":{"kVA":6.5}} | thô disp=[] dmax=[] cyl=[1]
  minCyl=1 ← "Số xilanh  ≥ 1 "
  minPrime={"kVA":6.5} (các giá trị prime thô: [{"kVA":6.5,"sec":"genset"},{"kVA":6.5,"sec":"genset"}]) ← "1 ⏎ Máy phát điện chạy xăng 1 pha công suất tối thiểu 6.5KVA" ⏐ "1 ⏎ Máy phát điện chạy xăng 1 pha công suất tối thiểu 6.5KVA" ⏐ "1.2. Yêu cầu về kỹ thuật ⏎ Tiêu chuẩn kỹ thuật của máy phát điện xăng 1 pha công suất tối thiểu 6.5 kva"
### #47 IB2400384429 [specs] cỡ 5.5 kVA
ngưỡng sau plausible: {"minDisp":0.479,"maxDisp":null,"minCyl":2,"minPrime":{"kVA":5.5}} | trước: {"minDisp":0.479,"maxDisp":null,"minCyl":2,"minPrime":{"kVA":5.5}} | thô disp=[0.479] dmax=[] cyl=[2]
  minDisp=0.479 ← " + Dung tích xi lanh (L): 0,479\r"
  minCyl=2 ← " + Số xi lanh - đường kính x hành trình: 2 - 67x68\r"
  minPrime={"kVA":5.5} (các giá trị prime thô: [{"kVA":5.5,"sec":"genset"},{"kW":5.5,"sec":"alt"}]) ← " dịch vụ tương đương\r ⏎  - Công suất liên tục: 5,5 KVA\r" ⏐ " - Đầu phát:\r ⏎  + Công suất liên tục: 5,5 Kw\r"
### #48 IB2300389043 [hc243] cỡ 82.5 kVA (gói 2 cỡ, lượt 1)
ngưỡng sau plausible: {"minDisp":null,"maxDisp":null,"minCyl":4,"minPrime":null} | trước: {"minDisp":null,"maxDisp":null,"minCyl":4,"minPrime":null} | thô disp=[] dmax=[] cyl=[4,4]
  minCyl=4 ← " + Số xilanh: Tối thiểu có 4 xi lanh, xếp thẳng hàng hoặc hình chữ\r"
  nguồn cỡ: "Máy phát điện 82,5kVA"
### #49 IB2400355977 [specs] cỡ 7 kVA
ngưỡng sau plausible: {"minDisp":0.459,"maxDisp":null,"minCyl":1,"minPrime":null} | trước: {"minDisp":0.459,"maxDisp":null,"minCyl":1,"minPrime":null} | thô disp=[0.459] dmax=[] cyl=[1]
  minDisp=0.459 ← "Dung tích xilanh  ≥ 459cc"
  minCyl=1 ← "Số xilanh  ≥ 1 "
### #50 IB2300277166 [specs] cỡ 160 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":null,"minCyl":6,"minPrime":null} | trước: {"minDisp":null,"maxDisp":null,"minCyl":6,"minPrime":null} | thô disp=[] dmax=[] cyl=[6]
  minCyl=6 ← "3 Công suất động cơ liên tục >141.8kW\r 4 Số xylanh 06 xylanh\r"
### #51 IB2500611943 [specs] cỡ 100 kVA
ngưỡng sau plausible: {"minDisp":4.7,"maxDisp":null,"minCyl":4,"minPrime":{"kVA":100,"kW":80}} | trước: {"minDisp":4.7,"maxDisp":null,"minCyl":4,"minPrime":{"kVA":100,"kW":80}} | thô disp=[4.7] dmax=[] cyl=[4]
  minDisp=4.7 ← "Tổng dung tích xy lanh ≥ 4.7 L"
  minCyl=4 ← "Số xy lanh  ≥ 4"
  minPrime={"kVA":100,"kW":80} (các giá trị prime thô: [{"kVA":100,"kW":80,"sec":"genset"},{"kVA":100,"kW":80,"sec":"genset"}]) ← "Tổ máy phát điện: ⏎ - Công suất liên tục: 100kVA/80kW"
### #52 IB2500110812 [specs] cỡ 2400 kW
ngưỡng sau plausible: {"minDisp":2,"maxDisp":null,"minCyl":4,"minPrime":null} | trước: {"minDisp":2,"maxDisp":null,"minCyl":4,"minPrime":null} | thô disp=[2,2,2,2] dmax=[] cyl=[4,4]
  minDisp=2 ← " Dung tích ≥ 2.000 lít + Đạt: Đáp ứng yêu\r" ⏐ " Dung tích ≥ 2.000 lít (theo thiết kế).\r"
  minCyl=4 ← "4 xi lanh, tổng dung tích CB\r"
### #53 IB2400514548 [hc243] cỡ 13 kVA (gói 3 cỡ, lượt 3)
ngưỡng sau plausible: {"minDisp":null,"maxDisp":null,"minCyl":1,"minPrime":null} | trước: {"minDisp":null,"maxDisp":null,"minCyl":1,"minPrime":null} | thô disp=[] dmax=[] cyl=[1,1,1]
  minCyl=1 ← "Số xilanh 01 xilanh"
  nguồn cỡ: "đầu phát 12 ÷ 13 kVA"
### #54 IB2300335088 [specs] cỡ 8.5 kVA
ngưỡng sau plausible: {"minDisp":2,"maxDisp":null,"minCyl":3,"minPrime":{"kVA":8.5}} | trước: {"minDisp":2,"maxDisp":null,"minCyl":3,"minPrime":{"kVA":8.5}} | thô disp=[2] dmax=[] cyl=[3]
  minDisp=2 ← "Dung tích xilanh ≥ 2 lít"
  minCyl=3 ← "Số xilanh ≥ 3"
  minPrime={"kVA":8.5} (các giá trị prime thô: [{"kVA":8.5,"sec":"genset"},{"kW":17,"sec":"engine"},{"kVA":10,"sec":"alt"}]) ← 
### #55 IB2600217137 [specs] cỡ 500 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":null,"minCyl":null,"minPrime":{"kVA":500,"kW":400}} | trước: {"minDisp":null,"maxDisp":null,"minCyl":null,"minPrime":{"kVA":500,"kW":400}} | thô disp=[] dmax=[] cyl=[]
  minPrime={"kVA":500,"kW":400} (các giá trị prime thô: [{"kVA":500,"kW":400,"sec":"genset"},{"kW":450,"sec":"genset"}]) ← "1.1 Vỏ cách âm: - Sản xuất theo tiêu chuẩn cách âm chung- Loại vỏ: Ngoài trời, c ⏎ 1.2 Các thông số cơ bản của cụm máy phát:Model tổ máy phát tương đương CDS-550KT/B Nhãn hiệu Benzen Power; Công suất liên tục 500KVA/400KW; Công suất dự phòng 550KVA/440KW; Điện áp phát điện 220V/380V"
### #56 IB2400497572 [specs] cỡ 12 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":1.826,"minCyl":null,"minPrime":{"kVA":12}} | trước: {"minDisp":null,"maxDisp":1.826,"minCyl":null,"minPrime":{"kVA":12}} | thô disp=[] dmax=[1.826] cyl=[]
  maxDisp=1.826 ← "Tổng dung tích xilanh ≤ 1,826 lít "
  minPrime={"kVA":12} (các giá trị prime thô: [{"kVA":12,"sec":"alt"}]) ← "Khả năng hoạt động quá tải 110% ⏎ Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục" ⏐ "Cho phép chạy quá công suất ⏎ Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục" ⏐ "Chức năng hiển thị ⏎ (1) Tổng công suất máy phát ra (Kw-h)(2) Điện áp máy phát điện (V)(3) Dòng tải máy phát điện (A)(4) Tần số máy phát điện (Hz).(5) Điện áp ắc quy (A)(6) Nhiệt độ nước làm mát (oC)(7) Áp suất dầu bôi tr"
### #57 IB2400440257 [specs] cỡ 23 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":null,"minCyl":null,"minPrime":{"kVA":23}} | trước: {"minDisp":null,"maxDisp":null,"minCyl":null,"minPrime":{"kVA":23}} | thô disp=[] dmax=[] cyl=[]
  minPrime={"kVA":23} (các giá trị prime thô: [{"kVA":23,"sec":"genset"},{"kVA":23,"sec":"alt"}]) ← 
### #58 IB2400311290 [specs] cỡ 30 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":null,"minCyl":null,"minPrime":{"kVA":30,"kW":24}} | trước: {"minDisp":null,"maxDisp":null,"minCyl":null,"minPrime":{"kVA":30,"kW":24}} | thô disp=[] dmax=[] cyl=[]
  minPrime={"kVA":30,"kW":24} (các giá trị prime thô: [{"kVA":30,"kW":24,"sec":"genset"}]) ← " - Các thông số kỹ thuật:\r ⏎  * Công suất liên tục: 30kVA/24kW\r"
### #59 IB2600118095 [specs] cỡ 20 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":null,"minCyl":4,"minPrime":{"kVA":20,"kW":16}} | trước: {"minDisp":null,"maxDisp":null,"minCyl":4,"minPrime":{"kVA":20,"kW":16}} | thô disp=[] dmax=[] cyl=[4]
  minCyl=4 ← "- Số xi lanh - Đường kính x hành trình: 4 – 87x92.4 (mm)"
  minPrime={"kVA":20,"kW":16} (các giá trị prime thô: [{"kVA":20,"kW":16,"sec":"alt"}]) ← "* Đầu phát:  ⏎ - Công suất liên tục: 20kVA (16KW)"
### #60 IB2600092758 [specs] cỡ 50 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":null,"minCyl":null,"minPrime":{"kVA":50}} | trước: {"minDisp":null,"maxDisp":null,"minCyl":null,"minPrime":{"kVA":50}} | thô disp=[] dmax=[] cyl=[]
  minPrime={"kVA":50} (các giá trị prime thô: [{"kVA":50,"sec":"genset"}]) ← "PHÁT ĐIỆN ⏎ - Công suất 50 KVA. "
### #61 IB2300315082 [specs] cỡ 750 kVA
ngưỡng sau plausible: {"minDisp":21.927,"maxDisp":null,"minCyl":null,"minPrime":{"kW":600,"kVA":750}} | trước: {"minDisp":21.927,"maxDisp":null,"minCyl":null,"minPrime":{"kW":600,"kVA":750}} | thô disp=[21.927] dmax=[] cyl=[]
  minDisp=21.927 ← " + Dung tích xi lanh: 21.927 L"
  minPrime={"kW":600,"kVA":750} (các giá trị prime thô: [{"kVA":750,"kW":600,"sec":"genset"}]) ← " + Công suất dự phòng (Standby): 660 kW / 825 kVA ⏎  + Công suất liên tục (Prime): 600 kW / 750 kVA"
### #62 IB2300266461 [specs] cỡ 40 kVA
ngưỡng sau plausible: {"minDisp":3.75,"maxDisp":null,"minCyl":4,"minPrime":{"kVA":42}} | trước: {"minDisp":3.75,"maxDisp":null,"minCyl":4,"minPrime":{"kVA":42}} | thô disp=[3.75] dmax=[] cyl=[4]
  minDisp=3.75 ← " 7 Tổng dung tích xilanh ≥ 3,75 lít.\r"
  minCyl=4 ← " 6 Số xy lanh, kiểu bố trí ≥ 4, thẳng hàng.\r"
  minPrime={"kVA":42} (các giá trị prime thô: [{"kVA":42,"sec":"alt"}]) ← " 3 pha 4 dây\r ⏎ 4 Công suất liên tục ≥ 42kVA\r"
### #63 IB2500390999 [specs] cỡ 12.5 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":null,"minCyl":null,"minPrime":{"kVA":12,"kW":12}} | trước: {"minDisp":null,"maxDisp":null,"minCyl":null,"minPrime":{"kVA":12,"kW":12}} | thô disp=[] dmax=[] cyl=[]
  minPrime={"kVA":12,"kW":12} (các giá trị prime thô: [{"kVA":12,"kW":12,"sec":"genset"},{"kVA":15,"sec":"alt"}]) ← 
### #64 IB2300263484 [specs] cỡ 800 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":null,"minCyl":null,"minPrime":{"kVA":750,"kW":600}} | trước: {"minDisp":null,"maxDisp":null,"minCyl":null,"minPrime":{"kVA":750,"kW":600}} | thô disp=[] dmax=[] cyl=[]
  minPrime={"kVA":750,"kW":600} (các giá trị prime thô: [{"kVA":750,"kW":600,"sec":"genset"}]) ← "2.2.1. Yêu cầu chung\r ⏎ \f- Thiết bị nhà thầu cho thuê 01 máy phát điện công suất từ 750+800kVA (có thể\r" ⏐ "\r ⏎ - Công suất liên tục > 750kVA/600 kW\r"
### #65 IB2200100977 [specs] cỡ 500 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":null,"minCyl":6,"minPrime":{"kVA":500}} | trước: {"minDisp":null,"maxDisp":null,"minCyl":6,"minPrime":{"kVA":500}} | thô disp=[] dmax=[] cyl=[6]
  minCyl=6 ← "+ Số xylanh: 06 xylanh, thing\r"
  minPrime={"kVA":500} (các giá trị prime thô: [{"kVA":500,"sec":"genset"}]) ← "\r ⏎ — Công suất liên tục 500 KVA. -\r"
### #66 IB2300230061 [specs] cỡ 150 kVA
ngưỡng sau plausible: {"minDisp":3.318,"maxDisp":5.9,"minCyl":4,"minPrime":{"kVA":136}} | trước: {"minDisp":3.318,"maxDisp":5.9,"minCyl":4,"minPrime":{"kVA":136}} | thô disp=[3.318] dmax=[5.9] cyl=[4]
  minDisp=3.318 ← "26 Số xy lanh/dung tích xy lanh ≥ 4/3318cm3\r"
  maxDisp=5.9 ← "3.3 Dung tích xy-lanh ≤ 5.9 lít\r"
  minCyl=4 ← "26 Số xy lanh/dung tích xy lanh ≥ 4/3318cm3\r"
  minPrime={"kVA":136} (các giá trị prime thô: [{"kVA":136,"sec":"engine"}]) ← 
### #67 IB2300343208 [specs] cỡ 2000 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":66,"minCyl":null,"minPrime":{"kVA":2000}} | trước: {"minDisp":null,"maxDisp":66,"minCyl":null,"minPrime":{"kVA":2000}} | thô disp=[] dmax=[66] cyl=[]
  maxDisp=66 ← "2.5 Dung tích xi lanh ≤ 66 lít\r"
  minPrime={"kVA":2000} (các giá trị prime thô: [{"kVA":2000,"sec":"genset"}]) ← 
### #68 IB2300191244 [specs] cỡ 200 kW
ngưỡng sau plausible: {"minDisp":null,"maxDisp":9.5,"minCyl":null,"minPrime":{"kW":200,"kVA":250}} | trước: {"minDisp":null,"maxDisp":9.5,"minCyl":null,"minPrime":{"kW":200,"kVA":250}} | thô disp=[] dmax=[9.5,9.5] cyl=[]
  maxDisp=9.5 ← "12 Dung tích xy lanh ≤ 9.5 L\r" ⏐ "12 Dung tích xy lanh ≤ 9.5 L\r 13 Số xy lanh ≤6\r"
  minPrime={"kW":200,"kVA":250} (các giá trị prime thô: [{"kVA":250,"kW":200,"sec":"genset"}]) ← " 3 Năm sản xuất Sản xuất 2020 trở về sau\r ⏎  4 Công suất liên tục 200KW /250KVA\r"
### #69 IB2500459891 [specs] cỡ 440 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":12.54,"minCyl":null,"minPrime":{"kVA":400}} | trước: {"minDisp":null,"maxDisp":12.54,"minCyl":null,"minPrime":{"kVA":400}} | thô disp=[] dmax=[12.54] cyl=[]
  maxDisp=12.54 ← "Dung tích xylanh ≤ 12,54 lít"
  minPrime={"kVA":400} (các giá trị prime thô: [{"kVA":400,"sec":"genset"}]) ← 
### #70 IB2400232269 [specs] cỡ 10 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":2.28,"minCyl":null,"minPrime":{"kVA":10}} | trước: {"minDisp":null,"maxDisp":2.28,"minCyl":null,"minPrime":{"kVA":10}} | thô disp=[] dmax=[2.28] cyl=[]
  maxDisp=2.28 ← "Tổng dung tích xilanh ≤ 2,28 lít "
  minPrime={"kVA":10} (các giá trị prime thô: [{"kVA":10,"sec":"genset"},{"kVA":10.5,"sec":"alt"}]) ← "Thời gian thực hiện hợp đồng: 15 ngày, kể từ ngày hợp đồng có hiệu lực. ⏎ Quy mô dự án: Mua sắm và lắp đặt trọn gói 10 máy phát điện công suất 10KVA 1 pha (bao gồm tủ chuyển đổi nguồn ATS 100A – 1pha và chi phí vận chuyển, vật tư, nhân công lắp đặt)." ⏐ "Chức năng hiển thị ⏎ (1) Tổng công suất máy phát ra (Kw-h)(2) Điện áp máy phát điện (V)(3) Dòng tải máy phát điện (A)(4) Tần số máy phát điện (Hz).(5) Điện áp ắc quy (A)(6) Nhiệt độ nước làm mát (oC)(7) Áp suất dầu bôi tr"
### #71 IB2400588970 [specs] cỡ 1500 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":49.5,"minCyl":12,"minPrime":{"kVA":1500}} | trước: {"minDisp":null,"maxDisp":49.5,"minCyl":12,"minPrime":{"kVA":1500}} | thô disp=[] dmax=[49.5] cyl=[12]
  maxDisp=49.5 ← "Dung tích xilanh ≤ 49,5 Lít"
  minCyl=12 ← "≥12 xy lanh, kiểu V"
  minPrime={"kVA":1500} (các giá trị prime thô: [{"kVA":1500,"sec":"genset"},{"kVA":1500,"sec":"genset"}]) ← 
### #72 IB2500402318 [specs] cỡ 400 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":13,"minCyl":null,"minPrime":{"kVA":400,"kW":320}} | trước: {"minDisp":null,"maxDisp":13,"minCyl":null,"minPrime":{"kVA":400,"kW":320}} | thô disp=[] dmax=[13] cyl=[]
  maxDisp=13 ← "Dung tích xy-lanh: ≤ 13 lít"
  minPrime={"kVA":400,"kW":320} (các giá trị prime thô: [{"kVA":400,"kW":320,"sec":"genset"}]) ← "1.1 ⏎ Công suất liên tục: ≥ 400kVA/320kW"
### #73 IB2500039578 [hc243] cỡ 550 kVA (gói 2 cỡ, lượt 1)
ngưỡng sau plausible: {"minDisp":13,"maxDisp":60.2,"minCyl":6,"minPrime":null} | trước: {"minDisp":13,"maxDisp":60.2,"minCyl":6,"minPrime":null} | thô disp=[13] dmax=[60.2] cyl=[6]
  minDisp=13 ← " - Dung tích buồng đốt ≥13 lít\r"
  maxDisp=60.2 ← " - Dung tích xi lanh ≤ 60,2 lít (3673 in3)\r"
  minCyl=6 ← " - Động cơ Diesel 4 kỳ, làm mát bằng nước\r  - Số xy lanh ≥6\r"
  nguồn cỡ: "1 x 550 kVA dự phòng"
### #74 IB2300067312 [specs] cỡ 12 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":1.826,"minCyl":3,"minPrime":{"kVA":12,"kW":12}} | trước: {"minDisp":null,"maxDisp":1.826,"minCyl":3,"minPrime":{"kVA":12,"kW":12}} | thô disp=[] dmax=[1.826] cyl=[3]
  maxDisp=1.826 ← " 6 Tổng dung tích xilanh ≤1,826 lít\r"
  minCyl=3 ← " 5 Số xy lanh, kiểu bố trí ≥ 3 thẳng hàng\r"
  minPrime={"kVA":12,"kW":12} (các giá trị prime thô: [{"kW":15.5,"sec":"engine"},{"kVA":12,"kW":12,"sec":"alt"}]) ← " Máy chạy liên tục 24/24 ở\r ⏎  18 75% công suất liên tục của Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy\r" ⏐ " 0,8 đến 1)\r ⏎  4 Công suất liên tục ≥ 12KVA/ 12 KW\r" ⏐ " 4 Công suất liên tục ≥ 12KVA/ 12 KW\r ⏎  5 Cho phép chạy quá công Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên\r"
### #75 IB2400133175 [specs] cỡ 12 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":1.826,"minCyl":3,"minPrime":{"kVA":12,"kW":12}} | trước: {"minDisp":null,"maxDisp":1.826,"minCyl":3,"minPrime":{"kVA":12,"kW":12}} | thô disp=[] dmax=[1.826] cyl=[3]
  maxDisp=1.826 ← " 6 Tổng dung tích xilanh ≤1,826 lít Không đáp ứng\r"
  minCyl=3 ← " 5 Số xy lanh, kiểu bố trí ≥ 3 thẳng hàng Không đáp ứng\r"
  minPrime={"kVA":12,"kW":12} (các giá trị prime thô: [{"kVA":12,"kW":12,"sec":"genset"},{"kW":15.5,"sec":"engine"},{"kVA":12,"kW":12,"sec":"alt"}]) ← " Thời gian máy phát điện\r ⏎ 19 chạy liên tục ở chế độ 100% ≥ 12 giờ Không đáp ứng\r" ⏐ "20 Không đáp ứng\r ⏎  110% 01 giờ/12 giờ chạy máy liên tục\r" ⏐ " hệ số công suất từ 0,8 đến 1)\r ⏎  4 Công suất liên tục ≥ 12KVA/ 12 KW Không đáp ứng\r"
### #76 IB2400111737 [specs] cỡ 12 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":1.85,"minCyl":null,"minPrime":{"kVA":12}} | trước: {"minDisp":null,"maxDisp":1.85,"minCyl":null,"minPrime":{"kVA":12}} | thô disp=[] dmax=[1.85] cyl=[]
  maxDisp=1.85 ← "Dung tích xilanh ≤ 1.85 lít"
  minPrime={"kVA":12} (các giá trị prime thô: [{"kVA":12,"sec":"genset"},{"kW":15.5,"sec":"genset"},{"kVA":12,"sec":"genset"},{"kVA":12,"sec":"genset"},{"kVA":12,"sec":"genset"}]) ← "Quy mô gói thầu: ⏎ Tổ Máy phát điện 1 pha động cơ diesel, công suất liên tục 12kVA trở lên, có vỏ cách âm : 5 tổ." ⏐ "1 ⏎ Tổ máy phát điện 1 pha, động cơ diesel, công suất liên tục 12kVA trở lên, có vỏ cách âm." ⏐ "Khả năng quá tải  ⏎ Cho phép cung cấp vượt công suất định mức 10% trong vòng 1 giờ / chu kỳ làm việc 12 giờ, theo tiêu chuẩn ISO 8528-1:2005, ISO 3046 hoặc tương đương."
### #77 IB2300305099 [specs] cỡ 250 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":11.051,"minCyl":4,"minPrime":{"kVA":250}} | trước: {"minDisp":null,"maxDisp":11.051,"minCyl":4,"minPrime":{"kVA":250}} | thô disp=[] dmax=[11.051] cyl=[4]
  maxDisp=11.051 ← "8 Tổng dung tích ≤11.051 lít\r"
  minCyl=4 ← "5 Số xilanh 4 xi lanh, xếp thẳng hàng\r"
  minPrime={"kVA":250} (các giá trị prime thô: [{"kVA":250,"sec":"genset"}]) ← "5 Nút dừng khẩn cấp Có nút dừng khẩn cấp trên máy\r ⏎ 6 Công suất làm việc liên tục ≥ 250kVA\r"
### #78 IB2200032133 [specs] cỡ 500 kVA
ngưỡng sau plausible: {"minDisp":null,"maxDisp":12.5,"minCyl":null,"minPrime":null} | trước: {"minDisp":null,"maxDisp":12.5,"minCyl":null,"minPrime":null} | thô disp=[] dmax=[12.5] cyl=[]
  maxDisp=12.5 ← "Dung tích xy-lanh ≤ 12,5 lít"