{"at":"2026-11-21T03:54:13.398Z","result":{"combo":{"site":{"alt":null,"temp":45,"quote":"Nhiệt độ môi trường lớn nhất 45oC"},"loadStep":{"quote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải"},"loadTypes":[{"type":"short300","label":"Dòng ngắn mạch duy trì 300% / 10 s","quote":"300% (3 IN) trong 10 % giây"}],"overloadEsp":null},"notes":["Baudouin 6M31G825/5 (tỷ số nén 14:1) và Mitsubishi S6R2-PTAA (14,1:1) là các động cơ có tỷ số nén đúng yêu cầu; Perkins 4006, Cummins QSK23, Volvo TWD1645GE, Baudouin 6M33G825/5 có tỷ số nén khác nên không đưa vào.","Bộ điều khiển chọn bản AMF thấp nhất đủ yêu cầu của hãng; Internet/4G và Ethernet cần thêm mô-đun truyền thông của hãng.","HSMT chỉ đòi động cơ / đầu phát / bộ điều khiển hãng G7 / EU, không đòi cả tổ máy xuất xứ G7 / EU: gợi ý nhà cung cấp đặt tại Trung Quốc chào các bộ phận hãng G7 / EU (Khoa, 2026-11-10).","6 cấu hình chưa có điểm đối chiếu cho yêu cầu chính (tính là chưa rõ): #1 (Kiểu đầu phát (không chổi than, tự kích), Kích từ đầu phát (PMG / AREP)); #2 (Kiểu đầu phát (không chổi than, tự kích), Kích từ đầu phát (PMG / AREP)); #4 (Kiểu đầu phát (không chổi than, tự kích), Kích từ đầu phát (PMG /…"],"origin":"g7eu","clarify":[{"by":"code","why":"HSMT ghi hai mức khác nhau cho cùng một yêu cầu (±0,5% và ±1,5%).","code":"alt_vreg","item":"Ổn định điện áp","quoteA":"15   Dao động điện áp                          ≤ ± 0,5% Udm","quoteB":"-    Kích từ: không chổi than, tự động điều chỉnh điện áp, đảm bảo dao động điện áp ≤ ±1,5%Udm trong quá trình chuyển đổi tải từ 0 đến 100%Pđm."},{"by":"agent","why":"Bảng thông số yêu cầu dao động điện áp ±0,5% còn phần yêu cầu chi tiết cho phép ±1,5% khi chuyển tải 0–100%.","item":"Ổn định điện áp","quoteA":"15   Dao động điện áp                          ≤ ± 0,5% Udm","quoteB":"     ±1,5%Udm trong quá trình chuyển đổi tải từ 0 đến 100%Pđm."},{"by":"agent","why":"Tỷ số nén là thông số thiết kế riêng của từng động cơ; yêu cầu đúng 14:1 loại gần hết các động cơ G7/EU cùng cỡ, đề nghị cho phép giá trị tương đương.","item":"Tỷ số nén","quoteA":"14    Tỉ số nén                                     14 : 01"}],"configs":[{"rfq":[{"of":"Động cơ TWD1673GE","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ động cơ","kind":"model","part":"engine","tier":1,"status":"unclear","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"of":"Bộ điều khiển InteliLite 4 AMF8","ask":"Xác nhận NCC cấp được bộ điều khiển InteliLite 4 AMF8 (ComAp); nêu nước sản xuất, gửi CO","item":"Bộ điều khiển InteliLite 4 AMF8","kind":"model","note":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào","part":"controller","tier":1,"status":"unclear","requirement":""},{"of":"Bộ điều khiển InteliLite 4 AMF8","ask":"Xác nhận NCC cấp được mô-đun CM2-4G-GPS (ComAp), mã đặt hàng CM24GGPSXBX lắp kèm bộ điều khiển InteliLite 4 AMF8; nêu nước sản xuất, gửi CO","item":"Mô-đun CM2-4G-GPS, mã đặt hàng CM24GGPSXBX","kind":"model","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","part":"controller","tier":1,"status":"unclear","requirement":"cho 4G, Internet"},{"of":"Động cơ TWD1673GE","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Hệ thống nhiên liệu (phun); Tốc độ quay; Tiêu chuẩn khí thải; Công suất động cơ; Kiểu động cơ; Bộ điều tốc; Tỷ số nén; Nạp khí (tăng áp, làm mát khí nạp)","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"},{"item":"Tốc độ quay","requirement":"≤ 1.500 vòng/phút"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"},{"item":"Công suất động cơ","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Bộ điều tốc","requirement":"Điện tử - ECU"},{"item":"Tỷ số nén","requirement":"14:1"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"}],"status":"unclear","requirement":"Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Tốc độ quay: ≤ 1.500 vòng/phút; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT; Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Bộ điều tốc: Điện tử - ECU; Tỷ số nén: 14:1; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo"},{"of":"Bộ điều khiển InteliLite 4 AMF8","ask":"Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc); Đo lường, hiển thị (Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa); Cảnh báo, nhật ký sự kiện (Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Quá dòng / cắt tải khi quá tải); Bảo vệ, dừng máy (Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Mức nước làm mát thấp, Lệch pha, Phát ngược công suất, Ngắn mạch); Truyền thông, giám sát từ xa (RS232, RS485, Ethernet); gửi datasheet","item":"Chức năng bộ điều khiển","kind":"model","part":"controller","tier":2,"items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"},{"item":"Đo lường, hiển thị","requirement":"Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Quá dòng / cắt tải khi quá tải"},{"item":"Bảo vệ, dừng máy","requirement":"Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Mức nước làm mát thấp, Lệch pha, Phát ngược công suất, Ngắn mạch"},{"item":"Truyền thông, giám sát từ xa","requirement":"RS232, RS485, Ethernet"}],"status":"unclear","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc; Đo lường, hiển thị: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa; Cảnh báo, nhật ký sự kiện: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Quá dòng / cắt tải khi quá tải; Bảo vệ, dừng máy: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Mức nước làm mát thấp, Lệch pha, Phát ngược công suất, Ngắn mạch; Truyền thông, giám sát từ xa: RS232, RS485, Ethernet"},{"of":"Đầu phát LSA 49.3 M8","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Kích từ đầu phát (PMG / AREP)","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ"},{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Không chổi than, tự động kích từ"}],"status":"unclear","requirement":"Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ"},{"of":"Tổ máy","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy","item":"Nhận tải một bước","kind":"model","part":"genset","tier":2,"status":"unclear","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây"},{"of":"Tổ máy","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Tần số","requirement":"50 Hz"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"≤ 156 lít/giờ"},{"item":"Tiêu hao nhiên liệu 75% tải","requirement":"≤ 113 lít/giờ ở 70% tải"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 lít/giờ"},{"item":"Nhiên liệu","requirement":"Dầu diesel"}],"status":"unclear","requirement":"Tần số: 50 Hz; Tiêu hao nhiên liệu 100% tải: ≤ 156 lít/giờ; Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống làm mát động cơ (Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Ngôn ngữ, màn hình bộ điều khiển (LCD, tiếng Việt hoặc tiếng Anh); Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Hệ thống khởi động","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Mô tơ DC, kèm ắc quy 24 V"},{"item":"Hệ thống làm mát động cơ","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","requirement":"LCD, tiếng Việt hoặc tiếng Anh"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Kích thước","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Số pha","requirement":"3 pha – 4 dây"},{"item":"Nhiệt độ môi trường làm việc","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"0 đến 45 °C"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Độ ồn","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"≤ 70 ± 5 dB cách 7 m"},{"item":"Vỏ cách âm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"},{"item":"Ắc quy","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB/ACB 1.250 A"}],"status":"confirm","requirement":"Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống làm mát động cơ: Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Ngôn ngữ, màn hình bộ điều khiển: LCD, tiếng Việt hoặc tiếng Anh; Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A"},{"of":"","ask":"Gửi chứng từ / bản cam kết đáp ứng: Xuất xứ bộ điều khiển; Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)","item":"Chứng từ","kind":"document","part":"","tier":5,"items":[{"item":"Xuất xứ bộ điều khiển","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"}],"status":"confirm","requirement":"Xuất xứ bộ điều khiển: Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU; Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"},{"of":"Tổ máy","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","kind":"model","part":"genset","tier":6,"status":"unclear","requirement":"Có bình giảm thanh đồng bộ"}],"gaps":["Đầu phát chọn theo datasheet hãng, nhà cung cấp chưa chào","Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; NCC comappower chào InteliGen","Thông số động cơ: tỷ số nén, điều tốc, phun nhiên liệu","Đầu phát LSA 49.3 M8 (Leroy-Somer) chọn theo datasheet hãng, NCC chưa chào: cần NCC xác nhận chào được đầu phát này và lắp ghép với động cơ TWD1673GE (mặt bích SAE, đĩa khớp nối, khung)."],"rank":1,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"},"altKva":{"max":1130,"src":{"lines":[{"n":1012,"line":"| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","supplierId":"leroy-somer-fuzhou"},{"n":1012,"line":"| LSA 49.3 M8 | kVA | 815 | 890 | 940 | 1 025 | 735 | 805 | 850 | 925 | 865 | 945 | 1 000 | 1 090 | 895 | 980 | 1 040 | 1 130","supplierId":"leroy-somer-fuzhou"}]},"need":705,"status":"any"}},"checks":[{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"705 kVA / 564 kW","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"| COM775V | 775kVA | 620kW | 705kVA | 564kW | TWD1673GE | 6 | COM775V"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"775 kVA / 620 kW","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":"| COM775V | 775kVA | 620kW | 705kVA | 564kW | TWD1673GE | 6 | COM775V"},{"item":"Tần số","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 lít/giờ","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 lít/giờ ở 70% tải","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Kích thước","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":""},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ","sourceQuote":""},{"was":"unclear","item":"Hệ số công suất","note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.","part":"genset","level":"core","byCode":true,"status":"met","offered":"cosφ = 564 kW / 705 kVA = 0,8 (Prime)","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":564},{"from":"source","name":"S_kVA","value":705}],"formula":"pf_from_kw_kva"}],"requirement":"≥ 0,8","sourceQuote":"| COM775V | 775kVA | 620kW | 705kVA | 564kW | TWD1673GE | 6 | COM775V"},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":""},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 lít/giờ","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","sourceQuote":""},{"was":"unclear","item":"Khả năng quá tải","note":"Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.","part":"genset","rule":"qua-tai","level":"core","byCode":true,"status":"met","offered":"Định mức Prime 705 kVA / 564 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","requirement":"10% trong 1 giờ mỗi chu kỳ 12 giờ","sourceQuote":"| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data | | COM775V | 775kVA | 620kW | 705kVA | 564kW | TWD1673GE | 6 | COM775V"},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Nhiệt độ môi trường làm việc","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"0 đến 45 °C","sourceQuote":""},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương","sourceQuote":""},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"≤ 70 ± 5dB","requirement":"≤ 70 ± 5 dB cách 7 m","sourceQuote":""},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"5    Vật liệu chế tạo                       Thép dày ≥ 2mm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm","sourceQuote":""},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"1     Bộ acquy khởi động    Có trang bị kèm theo 02","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc","sourceQuote":""},{"item":"Áp-tô-mát / MCCB đầu ra","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"MCCB/ACB, 1.250A","requirement":"MCCB/ACB 1.250 A","sourceQuote":""},{"item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","part":"genset","level":"option","status":"unclear","offered":"","hsmtQuote":"4    Bình giảm thanh                        Có trang bị đồng bộ kèm","requirement":"Có bình giảm thanh đồng bộ","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)","sourceQuote":""},{"item":"Tốc độ quay","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1.500 vòng/phút","sourceQuote":""},{"item":"Tiêu chuẩn khí thải","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":""},{"item":"Xuất xứ động cơ","note":"Dòng của nhà cung cấp không ghi hãng, cần CO","part":"engine","level":"core","status":"unclear","offered":"Volvo Penta","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":""},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":""},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử - ECU","sourceQuote":""},{"item":"Số xi lanh","note":"Bố trí thẳng hàng cần NCC xác nhận","part":"engine","level":"core","status":"met","offered":"6 xi lanh","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":"| COM775V | 775kVA | 620kW | 705kVA | 564kW | TWD1673GE | 6 | COM775V"},{"item":"Tỷ số nén","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":""},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống khởi động","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, kèm ắc quy 24 V","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống làm mát động cơ","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió","sourceQuote":""},{"was":"unclear","item":"Xuất xứ bộ điều khiển","note":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào: cần NCC xác nhận xuất xứ (CO) của bộ điều khiển.","part":"controller","rule":"bdk-hang","level":"core","byCode":true,"status":"confirm","confirm":"document","offered":"Bộ điều khiển InteliLite 4 AMF8","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.","part":"controller","level":"core","parts":[{"item":"Kết hợp với tủ ATS","status":"met","factSrc":{"n":1011,"line":"3 applications in 1 HW: AMF (Stand-by) – default, MRS (Prime-power), Engine","supplierId":"comap"},"offered":"Ứng dụng AMF (dự phòng)","hsmtQuote":"","sourceQuote":"3 applications in 1 HW: AMF (Stand-by) – default, MRS (Prime-power), Engine"},{"item":"Khởi động máy và tắt máy","status":"met","factSrc":{"n":1011,"line":"3 applications in 1 HW: AMF (Stand-by) – default, MRS (Prime-power), Engine","supplierId":"comap"},"offered":"Tự khởi động / dừng theo AMF","hsmtQuote":"","sourceQuote":"3 applications in 1 HW: AMF (Stand-by) – default, MRS (Prime-power), Engine"},{"item":"Dừng máy khẩn cấp","status":"met","factSrc":{"n":1011,"line":"Dedicated terminal for safe E-Stop input.","supplierId":"comap"},"offered":"Đầu vào E-Stop riêng","hsmtQuote":"","sourceQuote":"Dedicated terminal for safe E-Stop input."},{"item":"Chọn chế độ làm việc, điều khiển trạng thái và lập trình","status":"met","factSrc":{"n":1011,"line":"| User defined protections and setpoints, integrated PLC logic | Alternative configurations for genset with variable voltage and frequency","supplierId":"comap"},"offered":"Cài đặt, PLC tích hợp","hsmtQuote":"","sourceQuote":"| User defined protections and setpoints, integrated PLC logic | Alternative configurations for genset with variable voltage and frequency"},{"hint":{"line":"| User defined protections and setpoints, integrated PLC logic | Alternative configurations for genset with variable voltage and frequency","where":"datasheet InteliLite 4 AMF8","factSrc":{"n":1011,"line":"| User defined protections and setpoints, integrated PLC logic | Alternative configurations for genset with variable voltage and frequency","supplierId":"comap"}},"item":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc","note":"Tài liệu hãng không nêu, cần NCC xác nhận","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 4/5","hsmtQuote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","requirement":"Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"},{"item":"Đo lường, hiển thị","note":"Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.","part":"controller","level":"core","parts":[{"item":"Số giờ vận hành máy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Số lần khởi động máy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Công suất tác dụng, công suất biểu kiến","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp các pha","status":"met","factSrc":{"n":1011,"line":"| Measurement inputs | 3ph-n Gen voltage , 3ph-n Mains","supplierId":"comap"},"offered":"Điện áp ba pha máy phát và lưới","hsmtQuote":"","sourceQuote":"| Measurement inputs | 3ph-n Gen voltage , 3ph-n Mains"},{"item":"Dòng điện các pha","status":"met","factSrc":{"n":1011,"line":"| Measurement inputs | 3ph Gen current","supplierId":"comap"},"offered":"Dòng ba pha máy phát","hsmtQuote":"","sourceQuote":"| Measurement inputs | 3ph Gen current"},{"item":"Hệ số công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số","status":"met","factSrc":{"n":1011,"line":"| Frequency range | accuracy 0.1 Hz","supplierId":"comap"},"offered":"Đo tần số, sai số 0,1 Hz","hsmtQuote":"","sourceQuote":"| Frequency range | accuracy 0.1 Hz"},{"item":"Tốc độ động cơ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"| Voltage measurement | 4 Vpk-pk to 50 Vpk-pk in range 4 Hz to 1 kHz","where":"datasheet InteliLite 4 AMF8","factSrc":{"n":1011,"line":"| Voltage measurement | 4 Vpk-pk to 50 Vpk-pk in range 4 Hz to 1 kHz","supplierId":"comap"}},"item":"Điện áp acquy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ, áp suất bôi trơn","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu trong thùng chứa","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 3/12","hsmtQuote":"Chức năng đo lường,     1. Đo lường:","requirement":"Đo thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Quá dòng / cắt tải khi quá tải.","part":"controller","level":"core","parts":[{"item":"Nhật ký lỗi","status":"met","factSrc":{"n":1011,"line":"| applications | Detailed history log with up to 150 records, including user logins and configuration","supplierId":"comap"},"offered":"Nhật ký lịch sử 150 bản ghi","hsmtQuote":"","sourceQuote":"| applications | Detailed history log with up to 150 records, including user logins and configuration"},{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến áp suất nhớt","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến nhiệt độ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu thấp / hết nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ắc quy yếu / điện áp DC cao/thấp","status":"met","factSrc":{"n":1011,"line":"| Aux Battery Under Voltage | 27X","supplierId":"comap"},"offered":"Bảo vệ thấp áp ắc quy (27X)","hsmtQuote":"","sourceQuote":"| Aux Battery Under Voltage | 27X"},{"hint":{"line":"| Overcurrent | 50/50TD","where":"datasheet InteliLite 4 AMF8","factSrc":{"n":1011,"line":"| Overcurrent | 50/50TD","supplierId":"comap"}},"item":"Quá dòng / cắt tải khi quá tải","note":"Chưa nêu cắt tải khi quá tải","status":"unclear","offered":"Có bảo vệ quá dòng (50/50TD)","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 2/8","hsmtQuote":"+ Nhật ký lỗi.","requirement":"Nhật ký lỗi và các cảnh báo"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Mức nước làm mát thấp, Lệch pha, Phát ngược công suất, Ngắn mạch.","part":"controller","level":"core","parts":[{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt tốc","status":"met","factSrc":{"n":1011,"line":"| Overspeed | 12","supplierId":"comap"},"offered":"Bảo vệ vượt tốc (ANSI 12)","hsmtQuote":"","sourceQuote":"| Overspeed | 12"},{"item":"Mức nước làm mát thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số quá cao/quá thấp","status":"met","factSrc":{"n":1011,"line":"| Overfrequency | 81O","supplierId":"comap"},"offered":"Quá / thấp tần số (81O / 81U)","hsmtQuote":"","sourceQuote":"| Overfrequency | 81O"},{"item":"Điện áp AC quá cao/quá thấp","status":"met","factSrc":{"n":1011,"line":"| Overvoltage | 59","supplierId":"comap"},"offered":"Quá áp / thấp áp (ANSI 59)","hsmtQuote":"","sourceQuote":"| Overvoltage | 59"},{"item":"Sai lệch điện áp AC giữa các pha","note":"Bảo vệ mất cân bằng áp qua điện áp thứ tự nghịch, cần NCC xác nhận ngưỡng","status":"met","factSrc":{"n":1011,"line":"| Negative sequence voltage | 47","supplierId":"comap"},"offered":"Điện áp thứ tự nghịch (ANSI 47)","hsmtQuote":"","sourceQuote":"| Negative sequence voltage | 47"},{"item":"Quá dòng","status":"met","factSrc":{"n":1011,"line":"| Overcurrent | 50/50TD","supplierId":"comap"},"offered":"Quá dòng (50/50TD)","hsmtQuote":"","sourceQuote":"| Overcurrent | 50/50TD"},{"item":"Lệch pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt công suất","status":"met","factSrc":{"n":1011,"line":"| Overload (real power) | 32P","supplierId":"comap"},"offered":"Quá tải công suất tác dụng (32P)","hsmtQuote":"","sourceQuote":"| Overload (real power) | 32P"},{"hint":{"line":"| Overcurrent | 50/50TD","where":"datasheet InteliLite 4 AMF8","factSrc":{"n":1011,"line":"| Overcurrent | 50/50TD","supplierId":"comap"}},"item":"Phát ngược công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ngắn mạch","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Dừng khẩn cấp","status":"met","factSrc":{"n":1011,"line":"Dedicated terminal for safe E-Stop input.","supplierId":"comap"},"offered":"Đầu vào E-Stop riêng","hsmtQuote":"","sourceQuote":"Dedicated terminal for safe E-Stop input."}],"status":"unclear","offered":"Đạt 7/13","hsmtQuote":" Dừng máy khi:","requirement":"Dừng máy bảo vệ theo danh mục"},{"item":"Truyền thông, giám sát từ xa","note":"Chưa rõ: RS232, RS485, Ethernet.","part":"controller","level":"core","parts":[{"item":"Điều khiển từ xa qua cổng Internet/4G","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1001,"line":"| CM2-4G-GPS | 4G & GPS plug-in communication module | CM24GGPSXBX","supplierId":"comap"},"offered":"Qua mô-đun CM2-4G-GPS (mã CM24GGPSXBX): 4G (CM2-4G-GPS), Internet (CM2-4G-GPS)","hsmtQuote":"","viaModule":["CM2-4G-GPS"],"alsoQuotes":[{"n":1014,"sub":"Internet","line":"| Internet connection via cellular network | Application overview","supplierId":"comap"}],"moduleNote":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","sourceQuote":"| CM2-4G-GPS | 4G & GPS plug-in communication module | CM24GGPSXBX"},{"item":"Cổng kết nối với hệ thống kiểm soát từ xa","note":"Tính đạt theo cổng kết nối (RS485 / Modbus / Ethernet / 4G), Khoa 21/11/2026.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1011,"line":"| Key benefits | Remote Display support via RS485 (special RD FW for InteliLite 4 controllers)","supplierId":"comap"},"offered":"Có RS485","hsmtQuote":"","sourceQuote":"| Key benefits | Remote Display support via RS485 (special RD FW for InteliLite 4 controllers)"},{"hint":{"line":"Extendable options including 4G/GPS, Ethernet and RS485/RS232","where":"datasheet InteliLite 4 AMF8","factSrc":{"n":1011,"line":"Extendable options including 4G/GPS, Ethernet and RS485/RS232","supplierId":"comap"}},"item":"RS232","note":"RS232 chỉ có qua mô-đun cắm thêm","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"| Key benefits | Remote Display support via RS485 (special RD FW for InteliLite 4 controllers)","where":"datasheet InteliLite 4 AMF8","factSrc":{"n":1011,"line":"| Key benefits | Remote Display support via RS485 (special RD FW for InteliLite 4 controllers)","supplierId":"comap"}},"item":"RS485","note":"RS485 chỉ có qua mô-đun cắm thêm","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"Extendable options including 4G/GPS, Ethernet and RS485/RS232","where":"datasheet InteliLite 4 AMF8","factSrc":{"n":1011,"line":"Extendable options including 4G/GPS, Ethernet and RS485/RS232","supplierId":"comap"}},"item":"Ethernet","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"BMS","note":"BMS qua Modbus/SNMP, cần NCC xác nhận. BMS qua Modbus/SNMP, cần NCC xác nhận.","bmsVia":"Modbus","status":"met","codeWas":{"note":"BMS qua Modbus/SNMP, cần NCC xác nhận.","status":"met","factSrc":{"n":1011,"line":"Modbus RTU/TCP","supplierId":"comap"},"offered":"Modbus RTU/TCP","sourceQuote":"Modbus RTU/TCP"},"factSrc":{"n":1011,"line":"Modbus RTU/TCP","supplierId":"comap"},"offered":"Modbus RTU/TCP","hsmtQuote":"","sourceQuote":"Modbus RTU/TCP"},{"item":"USB","status":"met","factSrc":{"n":1011,"line":"| USB Device | Non-isolated type B connector","supplierId":"comap"},"offered":"Cổng USB (type B)","hsmtQuote":"","sourceQuote":"| USB Device | Non-isolated type B connector"}],"status":"unclear","offered":"Đạt 4/7","hsmtQuote":"chuẩn: RS232, RS485,","requirement":"Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Chưa nêu rõ tiếng Việt / tiếng Anh, cần NCC xác nhận","part":"controller","level":"option","status":"confirm","confirm":"order","offered":"Màn hình đơn sắc 3,2\", nhiều ngôn ngữ","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","requirement":"LCD, tiếng Việt hoặc tiếng Anh","sourceQuote":""},{"item":"Cấp bảo vệ bộ điều khiển","part":"controller","level":"core","status":"met","factSrc":{"n":1011,"line":"| Protection degree (front | IP 65 | BO1,2=5 A (60°C); BO1,2=4 A (70°C),","supplierId":"comap"},"offered":"IP65 mặt trước","hsmtQuote":"10   Cấp bảo vệ                       IP65","requirement":"IP65","sourceQuote":"| Protection degree (front | IP 65 | BO1,2=5 A (60°C); BO1,2=4 A (70°C),"},{"item":"Tiêu chuẩn đầu phát","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"alternator","level":"core","byCode":true,"status":"confirm","confirm":"document","offered":"","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Điều chỉnh điện áp (AVR)","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"alternator","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Cấp cách điện","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"Cấp H","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Insulation class | H"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"14   Cấp cách điện                                 Cấp H","requirement":"Cấp H","sourceQuote":"| Insulation class | H"},{"item":"Ổn định điện áp","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"±0,25%","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Voltage regulation (*) | ± 0.25%"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","requirement":"Dao động điện áp ≤ ± 0,5% Uđm","sourceQuote":"| Voltage regulation (*) | ± 0.25%"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"300% (3 IN) trong 10 giây (tờ hãng)","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Short-circuit current | 300% (3 IN) : 10s"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"19   Quá tải                                300% (3 IN) trong 10","requirement":"300% (3 IN) trong 10 giây","sourceQuote":"| Short-circuit current | 300% (3 IN) : 10s"},{"item":"Quá tốc đầu phát","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"Quá tốc độ tối đa 2.250 v/p","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Overspeed | 2 250 R.P.M."],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","requirement":"≤ 2250 vòng/phút","sourceQuote":"| Overspeed | 2 250 R.P.M."},{"item":"Công suất đầu phát","note":"Code đọc từ datasheet hãng (leroy-somer-fuzhou [1012]), cột Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V. HSMT có điều kiện hiện trường (45 °C) vượt 40 °C / 1 000 m của cột này: hệ số nhiệt độ 0.973 (cột 45 °C (đúng mức HSMT, không nội suy); leroy-somer-fuzhou [6003]: \"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889\"); 820 kVA × 0.973 = 797,9 kVA ≥ 750 kVA HSMT.","part":"alternator","rule":"dau-phat-hang","level":"core","byCode":true,"derate":[{"src":{"n":6003,"line":"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889","supplierId":"leroy-somer-fuzhou"},"what":"nhiệt độ","factor":0.973}],"status":"met","offered":"797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datasheet hãng Leroy-Somer)","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW","sourceQuote":"| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925"},{"item":"Xuất xứ đầu phát","note":"Code ghi: thương hiệu Leroy-Somer (Pháp) thuộc nhóm G7 / EU; đầu phát chọn theo datasheet hãng, NCC chưa chào.","part":"alternator","rule":"dau-phat-hang","level":"core","byCode":true,"status":"met","offered":"Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou)))","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"}],"engine":{"src":{"n":108,"kind":"catalog","line":"| COM775V | 775kVA | 620kW | 705kVA | 564kW | TWD1673GE | 6 | COM775V","supplierId":"comappower"},"make":"Volvo Penta","model":"TWD1673GE"},"comboAsk":[],"lossWarn":[{"why":"bộ điều khiển SmartGen HGM6120 không có cảnh báo, bảo vệ ngắn mạch","code":"ctl_protection","item":"Bộ điều khiển: bảo vệ ngắn mạch","label":"Chưa rõ","status":"unclear","tender":"IB2500261097"},{"why":"tiêu hao nhiên liệu Prime ở 50% tải không đáp ứng","code":"fuel_consumption_50","item":"Tiêu hao nhiên liệu 50% tải","label":"Chưa rõ","status":"unclear","tender":"IB2600483082"},{"why":"không đáp ứng khí thải ≥ Euro 4 / Stage IV / Tier 4","code":"emission","item":"Tiêu chuẩn khí thải","label":"Chưa rõ","status":"unclear","tender":"IB2600365013"},{"why":"đầu phát theo VDE 0530, HSMT đòi VDE 0875","code":"alt_standard","item":"Tiêu chuẩn đầu phát","label":"Cần chứng từ khi nộp","status":"document","tender":"IB2400104800"},{"why":"bộ điều khiển không thể hiện cài đặt tiếng Việt","code":"ctl_display_lang","item":"Bộ điều khiển hiển thị tiếng Việt","label":"Cần xác nhận khi đặt hàng","status":"order","tender":"IB2500371475"}],"suppliers":[{"n":108,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| COM775V | 775kVA | 620kW | 705kVA | 564kW | TWD1673GE | 6 | COM775V","supplierId":"comappower","hasAlternator":false,"hasController":false}],"alternator":{"kva":820,"src":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","kind":"maker","lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"],"supplierId":"leroy-somer-fuzhou"},"make":"Leroy-Somer","model":"LSA 49.3 M8","rating":"Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V","options":[{"line":"| Excitation system | AREP / PMG","what":"Kích từ","value":"AREP / PMG"},{"line":"| AVR type | D350","what":"AVR","value":"D350"}],"fromMaker":true},"controller":{"src":{"n":1011,"kind":"maker","supplierId":"comap"},"make":"ComAp","label":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào","model":"InteliLite 4 AMF8","altLine":"Phương án khác đạt tương đương: InteliLite 4 AMF20 + CM2-4G-GPS (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 7/7); InteliLite 4 AMF25 + CM2-4G-GPS (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 7/7)","modules":[{"why":["4G","Internet"],"make":"ComAp","label":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","model":"CM2-4G-GPS","order":"CM24GGPSXBX","compat":{"n":1011,"by":"controller","line":"| CM2-4G-GPS | 4G & GPS plug-in communication module | CM24GGPSXBX","supplierId":"comap"},"offeredBy":null}],"fromMaker":true,"alternatives":[{"met":7,"kind":"amf","make":"ComAp","label":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào","model":"InteliLite 4 AMF20","total":7,"modules":[{"make":"ComAp","model":"CM2-4G-GPS","order":"CM24GGPSXBX"}],"unclear":[],"notOffered":true},{"met":7,"kind":"amf","make":"ComAp","label":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào","model":"InteliLite 4 AMF25","total":7,"modules":[{"make":"ComAp","model":"CM2-4G-GPS","order":"CM24GGPSXBX"}],"unclear":[],"notOffered":true}]}},{"rfq":[{"of":"Động cơ 6M31G825/5","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ động cơ","kind":"model","part":"engine","tier":1,"status":"unclear","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"of":"Bộ điều khiển DSE7320 MKII","ask":"Xác nhận NCC cấp được bộ điều khiển DSE7320 MKII (Deep Sea); nêu nước sản xuất, gửi CO","item":"Bộ điều khiển DSE7320 MKII","kind":"model","note":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào","part":"controller","tier":1,"status":"unclear","requirement":""},{"of":"Bộ điều khiển DSE7320 MKII","ask":"Xác nhận NCC cấp được mô-đun DSE890 MKII (Deep Sea), mã đặt hàng 0890-04 lắp kèm bộ điều khiển DSE7320 MKII; nêu nước sản xuất, gửi CO","item":"Mô-đun DSE890 MKII, mã đặt hàng 0890-04","kind":"model","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","part":"controller","tier":1,"status":"unclear","requirement":"cho 4G, Internet, Ethernet"},{"of":"Động cơ 6M31G825/5","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Hệ thống nhiên liệu (phun); Tốc độ quay; Công suất động cơ; Kiểu động cơ; Tiêu chuẩn khí thải","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"},{"item":"Tốc độ quay","requirement":"≤ 1.500 vòng/phút"},{"item":"Công suất động cơ","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"}],"status":"unclear","requirement":"Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Tốc độ quay: ≤ 1.500 vòng/phút; Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT"},{"of":"Bộ điều khiển DSE7320 MKII","ask":"Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc); Đo lường, hiển thị (Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa); Cảnh báo, nhật ký sự kiện (Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải); Bảo vệ, dừng máy (Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch); gửi datasheet","item":"Chức năng bộ điều khiển","kind":"model","part":"controller","tier":2,"items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"},{"item":"Đo lường, hiển thị","requirement":"Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải"},{"item":"Bảo vệ, dừng máy","requirement":"Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"}],"status":"unclear","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc; Đo lường, hiển thị: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải; Bảo vệ, dừng máy: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"},{"of":"Đầu phát LSA 49.3 M8","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Kích từ đầu phát (PMG / AREP)","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ"},{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Không chổi than, tự động kích từ"}],"status":"unclear","requirement":"Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ"},{"of":"Tổ máy","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy","item":"Nhận tải một bước","kind":"model","part":"genset","tier":2,"status":"unclear","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây"},{"of":"Tổ máy","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Tần số","requirement":"50 Hz"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"≤ 156 lít/giờ"},{"item":"Tiêu hao nhiên liệu 75% tải","requirement":"≤ 113 lít/giờ ở 70% tải"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 lít/giờ"},{"item":"Nhiên liệu","requirement":"Dầu diesel"}],"status":"unclear","requirement":"Tần số: 50 Hz; Tiêu hao nhiên liệu 100% tải: ≤ 156 lít/giờ; Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Ngôn ngữ, màn hình bộ điều khiển (LCD, tiếng Việt hoặc tiếng Anh); Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Hệ thống khởi động","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Mô tơ DC, kèm ắc quy 24 V"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","requirement":"LCD, tiếng Việt hoặc tiếng Anh"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Kích thước","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Số pha","requirement":"3 pha – 4 dây"},{"item":"Nhiệt độ môi trường làm việc","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"0 đến 45 °C"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Độ ồn","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"≤ 70 ± 5 dB cách 7 m"},{"item":"Vỏ cách âm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"},{"item":"Ắc quy","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB/ACB 1.250 A"}],"status":"confirm","requirement":"Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Ngôn ngữ, màn hình bộ điều khiển: LCD, tiếng Việt hoặc tiếng Anh; Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A"},{"of":"","ask":"Gửi chứng từ / bản cam kết đáp ứng: Xuất xứ bộ điều khiển; Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)","item":"Chứng từ","kind":"document","part":"","tier":5,"items":[{"item":"Xuất xứ bộ điều khiển","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"}],"status":"confirm","requirement":"Xuất xứ bộ điều khiển: Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU; Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"},{"of":"Tổ máy","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","kind":"model","part":"genset","tier":6,"status":"unclear","requirement":"Có bình giảm thanh đồng bộ"}],"won":{"make":1,"model":0,"score":1,"genset":0,"sameInvestor":0},"gaps":["Đầu phát chọn theo datasheet hãng, nhà cung cấp chưa chào","Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào","Điều tốc ECU, phun common rail, khí thải QCVN 19:2024 của động cơ","Truyền thông Internet/4G, Ethernet của bộ điều khiển","Đầu phát LSA 49.3 M8 (Leroy-Somer) chọn theo datasheet hãng, NCC chưa chào: cần NCC xác nhận chào được đầu phát này và lắp ghép với động cơ 6M31G825/5 (mặt bích SAE, đĩa khớp nối, khung)."],"rank":2,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"},"altKva":{"max":1130,"src":{"lines":[{"n":1012,"line":"| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","supplierId":"leroy-somer-fuzhou"},{"n":1012,"line":"| LSA 49.3 M8 | kVA | 815 | 890 | 940 | 1 025 | 735 | 805 | 850 | 925 | 865 | 945 | 1 000 | 1 090 | 895 | 980 | 1 040 | 1 130","supplierId":"leroy-somer-fuzhou"}]},"need":750,"status":"any"}},"checks":[{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"750 kVA / 600 kW","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"| B825E5 | 825/660 | 750/600 | 6M31G825/5"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"825 kVA / 660 kW","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":"| B825E5 | 825/660 | 750/600 | 6M31G825/5"},{"item":"Tần số","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 lít/giờ","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 lít/giờ ở 70% tải","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Kích thước","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":""},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ","sourceQuote":""},{"was":"unclear","item":"Hệ số công suất","note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.","part":"genset","level":"core","byCode":true,"status":"met","offered":"cosφ = 600 kW / 750 kVA = 0,8 (Prime)","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":600},{"from":"source","name":"S_kVA","value":750}],"formula":"pf_from_kw_kva"}],"requirement":"≥ 0,8","sourceQuote":"| B825E5 | 825/660 | 750/600 | 6M31G825/5"},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":""},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 lít/giờ","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","sourceQuote":""},{"was":"unclear","item":"Khả năng quá tải","note":"Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.","part":"genset","rule":"qua-tai","level":"core","byCode":true,"status":"met","offered":"Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","requirement":"10% trong 1 giờ mỗi chu kỳ 12 giờ","sourceQuote":"| | 发电机型号 | ESP (kVA/kW) | PRP (kVA/kW) | 发动机型号 | | B825E5 | 825/660 | 750/600 | 6M31G825/5"},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Nhiệt độ môi trường làm việc","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"0 đến 45 °C","sourceQuote":""},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương","sourceQuote":""},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"≤ 70 ± 5dB","requirement":"≤ 70 ± 5 dB cách 7 m","sourceQuote":""},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"5    Vật liệu chế tạo                       Thép dày ≥ 2mm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm","sourceQuote":""},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"1     Bộ acquy khởi động    Có trang bị kèm theo 02","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc","sourceQuote":""},{"item":"Áp-tô-mát / MCCB đầu ra","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"MCCB/ACB, 1.250A","requirement":"MCCB/ACB 1.250 A","sourceQuote":""},{"item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","part":"genset","level":"option","status":"unclear","offered":"","hsmtQuote":"4    Bình giảm thanh                        Có trang bị đồng bộ kèm","requirement":"Có bình giảm thanh đồng bộ","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)","sourceQuote":""},{"item":"Tốc độ quay","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1.500 vòng/phút","sourceQuote":""},{"item":"Xuất xứ động cơ","note":"Dòng của nhà cung cấp không ghi hãng, cần CO","part":"engine","level":"core","status":"unclear","offered":"Baudouin","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":""},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":""},{"hint":{"line":"| Aspiration | Turbocharged and Aftercooled","where":"thông số theo model 6M31G825/5 (Aspiration = Turbocharged and Aftercooled)","factSrc":{"n":1021,"line":"| Aspiration | Turbocharged and Aftercooled","supplierId":"baudouin"}},"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":""},{"item":"Bộ điều tốc","note":"Cần NCC xác nhận là ECU","part":"engine","level":"core","status":"met","factSrc":{"n":106,"line":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M31G825/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt","supplierId":"weichai-heavy-machinery"},"offered":"Điều khiển điện tử","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử - ECU","sourceQuote":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M31G825/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt"},{"item":"Số xi lanh","note":"Bố trí thẳng hàng cần NCC xác nhận","part":"engine","level":"core","status":"met","factSrc":{"n":106,"line":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M31G825/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt","supplierId":"weichai-heavy-machinery"},"offered":"6 xi lanh","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M31G825/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt"},{"hint":{"line":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M31G825/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt","where":"thông số theo model 6M31G825/5 (Emission standard = Non-Road Emission Exempt)","factSrc":{"n":106,"line":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M31G825/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt","supplierId":"weichai-heavy-machinery"}},"item":"Tiêu chuẩn khí thải","note":"Chưa rõ đáp ứng QCVN 19:2024, cần NCC xác nhận","part":"engine","level":"core","status":"unclear","factSrc":{"n":106,"line":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M31G825/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt","supplierId":"weichai-heavy-machinery"},"offered":"Miễn trừ khí thải phi đường bộ","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M31G825/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt"},{"item":"Tỷ số nén","part":"engine","level":"core","status":"met","factSrc":{"n":1021,"line":"| Compression ratio | 14 : 1","supplierId":"baudouin"},"offered":"14:1","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":"| Compression ratio | 14 : 1"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"met","factSrc":{"n":1021,"line":"| Aspiration | Turbocharged and Aftercooled","supplierId":"baudouin"},"offered":"Tăng áp, làm mát khí nạp","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":"| Aspiration | Turbocharged and Aftercooled"},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống khởi động","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, kèm ắc quy 24 V","sourceQuote":""},{"item":"Hệ thống làm mát động cơ","note":"Két nước và quạt cần NCC xác nhận","part":"engine","level":"core","status":"met","factSrc":{"n":1021,"line":"| Cooling System | Liquid (water + 50% antifreeze)","supplierId":"baudouin"},"offered":"Làm mát bằng chất lỏng (nước + chống đông)","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió","sourceQuote":"| Cooling System | Liquid (water + 50% antifreeze)"},{"was":"met","item":"Xuất xứ bộ điều khiển","note":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào: cần NCC xác nhận xuất xứ (CO) của bộ điều khiển.","part":"controller","rule":"bdk-hang","level":"core","byCode":true,"status":"confirm","confirm":"document","offered":"Bộ điều khiển DSE7320 MKII","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","copiedFrom":3,"requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.","part":"controller","level":"core","parts":[{"item":"Kết hợp với tủ ATS","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự khởi động / dừng và chuyển tải theo điện lưới (AMF)","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Khởi động máy và tắt máy","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự khởi động và dừng máy","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Dừng máy khẩn cấp","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có đầu vào dừng khẩn cấp","hsmtQuote":"","sourceQuote":"Emergency Stop Input"},{"item":"Chọn chế độ làm việc, điều khiển trạng thái và lập trình","status":"met","factSrc":{"n":1001,"line":"| • | Manual front panel and automatic control modes","supplierId":"deep-sea-electronics"},"offered":"Chế độ tay / tự động","hsmtQuote":"","sourceQuote":"| • | Manual front panel and automatic control modes"},{"hint":{"line":"| Frequency Range | 3.5 Hz to 75 Hz","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"}},"item":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc","note":"Tài liệu hãng không nêu, cần NCC xác nhận","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 4/5","hsmtQuote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","copiedFrom":3,"requirement":"Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"},{"item":"Đo lường, hiển thị","note":"Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.","part":"controller","level":"core","parts":[{"item":"Số giờ vận hành máy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Số lần khởi động máy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Công suất tác dụng, công suất biểu kiến","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp các pha","status":"met","factSrc":{"n":1001,"line":"Voltage Measurement","supplierId":"deep-sea-electronics"},"offered":"Đo điện áp ba pha và trung tính","hsmtQuote":"","sourceQuote":"Voltage Measurement"},{"item":"Dòng điện các pha","status":"met","factSrc":{"n":1001,"line":"Current Measurement","supplierId":"deep-sea-electronics"},"offered":"Đo dòng ba pha","hsmtQuote":"","sourceQuote":"Current Measurement"},{"item":"Hệ số công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số","status":"met","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"},"offered":"3,5–75 Hz","hsmtQuote":"","sourceQuote":"| Frequency Range | 3.5 Hz to 75 Hz"},{"item":"Tốc độ động cơ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"Voltage Measurement","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"Voltage Measurement","supplierId":"deep-sea-electronics"}},"item":"Điện áp acquy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ, áp suất bôi trơn","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu trong thùng chứa","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 3/12","hsmtQuote":"Chức năng đo lường,     1. Đo lường:","copiedFrom":3,"requirement":"Đo thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.","part":"controller","level":"core","parts":[{"item":"Nhật ký lỗi","note":"Tài liệu hãng chỉ nêu ghi dữ liệu, chưa nêu nhật ký lỗi","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến áp suất nhớt","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến nhiệt độ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu thấp / hết nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ắc quy yếu / điện áp DC cao/thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng / cắt tải khi quá tải","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 0/8","hsmtQuote":"+ Nhật ký lỗi.","copiedFrom":3,"requirement":"Nhật ký lỗi và các cảnh báo"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.","part":"controller","level":"core","parts":[{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt tốc","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nước làm mát thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp AC quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sai lệch điện áp AC giữa các pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Lệch pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Phát ngược công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ngắn mạch","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Dừng khẩn cấp","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có đầu vào dừng khẩn cấp","hsmtQuote":"","sourceQuote":"Emergency Stop Input"}],"status":"unclear","offered":"Đạt 1/13","hsmtQuote":" Dừng máy khi:","copiedFrom":3,"requirement":"Dừng máy bảo vệ theo danh mục"},{"item":"Truyền thông, giám sát từ xa","note":"","part":"controller","level":"core","parts":[{"item":"Điều khiển từ xa qua cổng Internet/4G","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"},"offered":"Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)","hsmtQuote":"","viaModule":["DSE890 MKII"],"alsoQuotes":[{"n":1002,"sub":"Internet","line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"}],"moduleNote":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","sourceQuote":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"},{"item":"Cổng kết nối với hệ thống kiểm soát từ xa","note":"Tính đạt theo cổng kết nối (RS485 / Modbus / Ethernet / 4G), Khoa 21/11/2026.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1001,"line":"The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®","supplierId":"deep-sea-electronics"},"offered":"Có RS485","hsmtQuote":"","sourceQuote":"The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"},{"item":"RS232","status":"met","factSrc":{"n":1001,"line":"| RS232 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"RS232 (Modbus RTU)","hsmtQuote":"","sourceQuote":"| RS232 | 1 Modbus RTU Port"},{"item":"RS485","status":"met","factSrc":{"n":1001,"line":"| RS485 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"RS485 (Modbus RTU)","hsmtQuote":"","sourceQuote":"| RS485 | 1 Modbus RTU Port"},{"item":"Ethernet","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"},"offered":"Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)","hsmtQuote":"","viaModule":["DSE890 MKII"],"moduleNote":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","sourceQuote":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"},{"item":"BMS","note":"BMS qua Modbus/SNMP, cần NCC xác nhận. BMS qua Modbus/SNMP, cần NCC xác nhận.","bmsVia":"Modbus","status":"met","codeWas":{"note":"BMS qua Modbus/SNMP, cần NCC xác nhận.","status":"met","factSrc":{"n":1001,"line":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support","supplierId":"deep-sea-electronics"},"offered":"Modbus RTU","sourceQuote":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support"},"factSrc":{"n":1001,"line":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support","supplierId":"deep-sea-electronics"},"offered":"Modbus RTU","hsmtQuote":"","sourceQuote":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support"},{"item":"USB","status":"met","factSrc":{"n":1001,"line":"| USB B | 1 Programming Port","supplierId":"deep-sea-electronics"},"offered":"Cổng USB B","hsmtQuote":"","sourceQuote":"| USB B | 1 Programming Port"}],"status":"met","offered":"Đạt 7/7","hsmtQuote":"chuẩn: RS232, RS485,","copiedFrom":3,"requirement":"Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"},{"hint":{"line":"engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.","supplierId":"deep-sea-electronics"}},"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Chưa nêu rõ tiếng Việt / tiếng Anh, cần NCC xác nhận","part":"controller","level":"option","status":"confirm","confirm":"order","offered":"Màn hình LCD, nhiều ngôn ngữ","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","copiedFrom":3,"requirement":"LCD, tiếng Việt hoặc tiếng Anh","sourceQuote":""},{"item":"Cấp bảo vệ bộ điều khiển","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| • | IP65 rating (with supplied gasket) offers increased resistance to","supplierId":"deep-sea-electronics"},"offered":"IP65 (mặt trước, có gioăng)","hsmtQuote":"10   Cấp bảo vệ                       IP65","copiedFrom":3,"requirement":"IP65","sourceQuote":"| • | IP65 rating (with supplied gasket) offers increased resistance to"},{"item":"Tiêu chuẩn đầu phát","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"alternator","level":"core","byCode":true,"status":"confirm","confirm":"document","offered":"","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Điều chỉnh điện áp (AVR)","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"alternator","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Cấp cách điện","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"Cấp H","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Insulation class | H"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"14   Cấp cách điện                                 Cấp H","requirement":"Cấp H","sourceQuote":"| Insulation class | H"},{"item":"Ổn định điện áp","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"±0,25%","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Voltage regulation (*) | ± 0.25%"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","requirement":"Dao động điện áp ≤ ± 0,5% Uđm","sourceQuote":"| Voltage regulation (*) | ± 0.25%"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"300% (3 IN) trong 10 giây (tờ hãng)","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Short-circuit current | 300% (3 IN) : 10s"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"19   Quá tải                                300% (3 IN) trong 10","requirement":"300% (3 IN) trong 10 giây","sourceQuote":"| Short-circuit current | 300% (3 IN) : 10s"},{"item":"Quá tốc đầu phát","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"Quá tốc độ tối đa 2.250 v/p","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Overspeed | 2 250 R.P.M."],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","requirement":"≤ 2250 vòng/phút","sourceQuote":"| Overspeed | 2 250 R.P.M."},{"item":"Công suất đầu phát","note":"Code đọc từ datasheet hãng (leroy-somer-fuzhou [1012]), cột Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V. HSMT có điều kiện hiện trường (45 °C) vượt 40 °C / 1 000 m của cột này: hệ số nhiệt độ 0.973 (cột 45 °C (đúng mức HSMT, không nội suy); leroy-somer-fuzhou [6003]: \"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889\"); 820 kVA × 0.973 = 797,9 kVA ≥ 750 kVA HSMT.","part":"alternator","rule":"dau-phat-hang","level":"core","byCode":true,"derate":[{"src":{"n":6003,"line":"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889","supplierId":"leroy-somer-fuzhou"},"what":"nhiệt độ","factor":0.973}],"status":"met","offered":"797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datasheet hãng Leroy-Somer)","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW","sourceQuote":"| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925"},{"item":"Xuất xứ đầu phát","note":"Code ghi: thương hiệu Leroy-Somer (Pháp) thuộc nhóm G7 / EU; đầu phát chọn theo datasheet hãng, NCC chưa chào.","part":"alternator","rule":"dau-phat-hang","level":"core","byCode":true,"status":"met","offered":"Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou)))","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"}],"engine":{"src":{"n":107,"kind":"catalog","line":"| B825E5 | 825/660 | 750/600 | 6M31G825/5","supplierId":"agg-fuzhou"},"make":"Baudouin","model":"6M31G825/5"},"comboAsk":[],"lossWarn":[{"why":"bộ điều khiển SmartGen HGM6120 không có cảnh báo, bảo vệ ngắn mạch","code":"ctl_protection","item":"Bộ điều khiển: bảo vệ ngắn mạch","label":"Chưa rõ","status":"unclear","tender":"IB2500261097"},{"why":"tiêu hao nhiên liệu Prime ở 50% tải không đáp ứng","code":"fuel_consumption_50","item":"Tiêu hao nhiên liệu 50% tải","label":"Chưa rõ","status":"unclear","tender":"IB2600483082"},{"why":"không đáp ứng khí thải ≥ Euro 4 / Stage IV / Tier 4","code":"emission","item":"Tiêu chuẩn khí thải","label":"Chưa rõ","status":"unclear","tender":"IB2600365013"},{"why":"đầu phát theo VDE 0530, HSMT đòi VDE 0875","code":"alt_standard","item":"Tiêu chuẩn đầu phát","label":"Cần chứng từ khi nộp","status":"document","tender":"IB2400104800"},{"why":"bộ điều khiển không thể hiện cài đặt tiếng Việt","code":"ctl_display_lang","item":"Bộ điều khiển hiển thị tiếng Việt","label":"Cần xác nhận khi đặt hàng","status":"order","tender":"IB2500371475"}],"suppliers":[{"n":107,"why":"Chào đúng động cơ, chưa ghi đầu phát và bộ điều khiển","line":"| B825E5 | 825/660 | 750/600 | 6M31G825/5","supplierId":"agg-fuzhou","hasAlternator":false,"hasController":false}],"alternator":{"kva":820,"src":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","kind":"maker","lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"],"supplierId":"leroy-somer-fuzhou"},"make":"Leroy-Somer","model":"LSA 49.3 M8","rating":"Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V","options":[{"line":"| Excitation system | AREP / PMG","what":"Kích từ","value":"AREP / PMG"},{"line":"| AVR type | D350","what":"AVR","value":"D350"}],"fromMaker":true},"controller":{"src":{"n":1001,"kind":"maker","supplierId":"deep-sea-electronics"},"make":"Deep Sea","label":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào","model":"DSE7320 MKII","modules":[{"why":["4G","Internet","Ethernet"],"make":"Deep Sea","label":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","model":"DSE890 MKII","order":"0890-04","compat":{"n":1001,"by":"controller","line":"| DSE890 MKII | DSEWebNet® Gateway | 0890-04","supplierId":"deep-sea-electronics"},"offeredBy":null}],"fromMaker":true}},{"rfq":[{"of":"Bộ điều khiển DSE7320","ask":"Xác nhận NCC cấp được mô-đun DSE890 MKII (Deep Sea), mã đặt hàng 0890-04 lắp kèm bộ điều khiển DSE7320; nêu nước sản xuất, gửi CO","item":"Mô-đun DSE890 MKII, mã đặt hàng 0890-04","kind":"model","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","part":"controller","tier":1,"status":"unclear","requirement":"cho 4G, Internet, Ethernet"},{"of":"Động cơ S6R2-PTAA","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Hệ thống nhiên liệu (phun); Tốc độ quay; Tiêu chuẩn khí thải; Công suất động cơ; Bộ điều tốc; Nạp khí (tăng áp, làm mát khí nạp)","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"},{"item":"Tốc độ quay","requirement":"≤ 1.500 vòng/phút"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"},{"item":"Công suất động cơ","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Bộ điều tốc","requirement":"Điện tử - ECU"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"}],"status":"unclear","requirement":"Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Tốc độ quay: ≤ 1.500 vòng/phút; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT; Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Bộ điều tốc: Điện tử - ECU; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo"},{"of":"Bộ điều khiển DSE7320","ask":"Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc); Đo lường, hiển thị (Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa); Cảnh báo, nhật ký sự kiện (Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải); Bảo vệ, dừng máy (Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch); gửi datasheet","item":"Chức năng bộ điều khiển","kind":"model","part":"controller","tier":2,"items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"},{"item":"Đo lường, hiển thị","requirement":"Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải"},{"item":"Bảo vệ, dừng máy","requirement":"Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"}],"status":"unclear","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc; Đo lường, hiển thị: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải; Bảo vệ, dừng máy: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"},{"of":"Đầu phát S5L1D-H41","ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","kind":"model","part":"alternator","tier":2,"status":"unclear","requirement":"300% (3 IN) trong 10 giây"},{"of":"Đầu phát S5L1D-H41","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Công suất đầu phát; Kích từ đầu phát (PMG / AREP); Dòng ngắn mạch duy trì (300% / 10 s); Quá tốc đầu phát","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ"},{"item":"Công suất đầu phát","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW"},{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Không chổi than, tự động kích từ"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","requirement":"300% (3 IN) trong 10 giây"},{"item":"Quá tốc đầu phát","requirement":"≤ 2250 vòng/phút"}],"status":"unclear","requirement":"Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Công suất đầu phát: Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ; Dòng ngắn mạch duy trì (300% / 10 s): 300% (3 IN) trong 10 giây; Quá tốc đầu phát: ≤ 2250 vòng/phút"},{"of":"Tổ máy M825N/H1","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy","item":"Nhận tải một bước","kind":"model","part":"genset","tier":2,"status":"unclear","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây"},{"of":"Tổ máy M825N/H1","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Tần số","requirement":"50 Hz"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"≤ 156 lít/giờ"},{"item":"Tiêu hao nhiên liệu 75% tải","requirement":"≤ 113 lít/giờ ở 70% tải"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 lít/giờ"},{"item":"Nhiên liệu","requirement":"Dầu diesel"}],"status":"unclear","requirement":"Tần số: 50 Hz; Tiêu hao nhiên liệu 100% tải: ≤ 156 lít/giờ; Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Ngôn ngữ, màn hình bộ điều khiển (LCD, tiếng Việt hoặc tiếng Anh); Ổn định điện áp (Dao động điện áp ≤ ± 0,5% Uđm) — phụ thuộc AVR chọn khi đặt hàng, cần AVR đạt ±0,5%; Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Hệ thống khởi động","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Mô tơ DC, kèm ắc quy 24 V"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","requirement":"LCD, tiếng Việt hoặc tiếng Anh"},{"item":"Ổn định điện áp","note":"phụ thuộc AVR chọn khi đặt hàng, cần AVR đạt ±0,5%","requirement":"Dao động điện áp ≤ ± 0,5% Uđm"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Kích thước","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Số pha","requirement":"3 pha – 4 dây"},{"item":"Nhiệt độ môi trường làm việc","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"0 đến 45 °C"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Độ ồn","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"≤ 70 ± 5 dB cách 7 m"},{"item":"Vỏ cách âm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"},{"item":"Ắc quy","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB/ACB 1.250 A"}],"status":"confirm","requirement":"Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Ngôn ngữ, màn hình bộ điều khiển: LCD, tiếng Việt hoặc tiếng Anh; Ổn định điện áp: Dao động điện áp ≤ ± 0,5% Uđm (phụ thuộc AVR chọn khi đặt hàng, cần AVR đạt ±0,5%); Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A"},{"of":"","ask":"Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)","item":"Chứng từ","kind":"document","part":"","tier":5,"items":[{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"}],"status":"confirm","requirement":"Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"},{"of":"Tổ máy M825N/H1","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","kind":"model","part":"genset","tier":6,"status":"unclear","requirement":"Có bình giảm thanh đồng bộ"}],"won":{"make":0,"model":1,"score":3,"genset":0,"sameInvestor":0},"gaps":["Điều tốc ECU và hệ thống phun điện tử common rail","Ổn định điện áp ±0,5% của đầu phát","Công suất liên tục động cơ ≥ 600 kWm","Truyền thông Internet/4G, Ethernet của bộ điều khiển","Tiêu hao nhiên liệu và khí thải QCVN 19:2024","Xác nhận đời bộ điều khiển: DSE7320 hay DSE7320 MKII."],"rank":3,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"750 kVA / 600 kW","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"825 kVA / 660 kW","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |"},{"item":"Tần số","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 lít/giờ","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 lít/giờ ở 70% tải","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Kích thước","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":""},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ","sourceQuote":""},{"was":"unclear","item":"Hệ số công suất","note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.","part":"genset","level":"core","byCode":true,"status":"met","offered":"cosφ = 600 kW / 750 kVA = 0,8 (Prime)","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":600},{"from":"source","name":"S_kVA","value":750}],"formula":"pf_from_kw_kva"}],"requirement":"≥ 0,8","sourceQuote":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |"},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":""},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 lít/giờ","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","sourceQuote":""},{"was":"unclear","item":"Khả năng quá tải","note":"Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.","part":"genset","rule":"qua-tai","level":"core","byCode":true,"status":"met","offered":"Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","requirement":"10% trong 1 giờ mỗi chu kỳ 12 giờ","sourceQuote":"| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF | | M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |"},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Nhiệt độ môi trường làm việc","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"0 đến 45 °C","sourceQuote":""},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương","sourceQuote":""},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"≤ 70 ± 5dB","requirement":"≤ 70 ± 5 dB cách 7 m","sourceQuote":""},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"5    Vật liệu chế tạo                       Thép dày ≥ 2mm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm","sourceQuote":""},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"1     Bộ acquy khởi động    Có trang bị kèm theo 02","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc","sourceQuote":""},{"item":"Áp-tô-mát / MCCB đầu ra","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"MCCB/ACB, 1.250A","requirement":"MCCB/ACB 1.250 A","sourceQuote":""},{"item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","part":"genset","level":"option","status":"unclear","offered":"","hsmtQuote":"4    Bình giảm thanh                        Có trang bị đồng bộ kèm","requirement":"Có bình giảm thanh đồng bộ","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)","sourceQuote":""},{"item":"Tốc độ quay","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1.500 vòng/phút","sourceQuote":""},{"item":"Tiêu chuẩn khí thải","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":""},{"item":"Xuất xứ động cơ","note":"Nhãn hiệu Mitsubishi; nơi sản xuất Trung Quốc, cần CO","part":"engine","level":"core","status":"met","offered":"Mitsubishi (Nhật), sản xuất tại SME Thượng Hải","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |"},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":""},{"item":"Kiểu động cơ","note":"Làm mát bằng nước theo cùng nguồn","part":"engine","level":"core","status":"met","factSrc":{"n":2250,"line":"| Cyle | 4 Staoke | Compression ratio | 14.1:1","supplierId":"depco-power"},"offered":"Diesel bốn kỳ","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":"| Cyle | 4 Staoke | Compression ratio | 14.1:1"},{"hint":{"line":"| Governor | Electrical | Displacement(L) | 29.96","where":"thông số theo model S6R2-PTAA (Governor = Electrical)","factSrc":{"n":2250,"line":"| Governor | Electrical | Displacement(L) | 29.96","supplierId":"depco-power"}},"item":"Bộ điều tốc","note":"Chưa nêu ECU, cần NCC xác nhận","part":"engine","level":"core","status":"unclear","factSrc":{"n":2250,"line":"| Governor | Electrical | Displacement(L) | 29.96","supplierId":"depco-power"},"offered":"Điều tốc điện (Electrical)","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử - ECU","sourceQuote":"| Governor | Electrical | Displacement(L) | 29.96"},{"item":"Số xi lanh","note":"Bố trí thẳng hàng theo cùng nguồn","part":"engine","level":"core","status":"met","factSrc":{"n":2250,"line":"| Cylinder | 6 | Cooling system | Water","supplierId":"depco-power"},"offered":"6 xi lanh","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":"| Cylinder | 6 | Cooling system | Water"},{"item":"Tỷ số nén","note":"Chỉ khác 14:1 do làm tròn","part":"engine","level":"core","status":"met","factSrc":{"n":2250,"line":"| Cyle | 4 Staoke | Compression ratio | 14.1:1","supplierId":"depco-power"},"offered":"14,1:1","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":"| Cyle | 4 Staoke | Compression ratio | 14.1:1"},{"hint":{"line":"| Cylinder | 6 | Cooling system | Water","where":"thông số theo model S6R2-PTAA (Cooling system = Water)","factSrc":{"n":2250,"line":"| Cylinder | 6 | Cooling system | Water","supplierId":"depco-power"}},"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống khởi động","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, kèm ắc quy 24 V","sourceQuote":""},{"item":"Hệ thống làm mát động cơ","note":"Két nước, quạt cần NCC xác nhận","part":"engine","level":"core","status":"met","factSrc":{"n":2250,"line":"| Cylinder | 6 | Cooling system | Water","supplierId":"depco-power"},"offered":"Làm mát bằng nước","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió","sourceQuote":"| Cylinder | 6 | Cooling system | Water"},{"item":"Xuất xứ đầu phát","part":"alternator","level":"core","status":"met","offered":"Stamford (Anh)","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |"},{"item":"Tiêu chuẩn đầu phát","part":"alternator","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1","sourceQuote":""},{"item":"Kiểu đầu phát (không chổi than, tự kích)","note":"Các nguồn ghi khác nhau, cần xác nhận","part":"alternator","level":"core","status":"unclear","offered":"Không chổi than, tự kích","hsmtQuote":"9    Kiểu đầu phát                          Xoay chiều, từ trường","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ","sourceQuote":""},{"item":"Công suất đầu phát","note":"Chưa có công suất riêng của đầu phát","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW","sourceQuote":""},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"met","factSrc":{"n":1027,"line":"| Insulation grade | H","supplierId":"fdk-energy"},"offered":"Cấp H","hsmtQuote":"14   Cấp cách điện                                 Cấp H","requirement":"Cấp H","sourceQuote":"| Insulation grade | H"},{"avr":"phụ thuộc AVR chọn khi đặt hàng, cần AVR đạt ±0,5%","was":"unclear","item":"Ổn định điện áp","note":"Các nguồn ghi khác nhau, cả hai đều chưa đạt ±0,5%, cần xác nhận Code ghi: phụ thuộc AVR chọn khi đặt hàng, cần AVR đạt ±0,5%.","part":"alternator","level":"core","avrSrc":"±1 / ±5%","status":"confirm","confirm":"order","offered":"±1% / ±5%","hsmtQuote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","requirement":"Dao động điện áp ≤ ± 0,5% Uđm","sourceQuote":""},{"item":"Kích từ đầu phát (PMG / AREP)","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"16   Hệ thống kích từ                        Không chổi than, tự","requirement":"Không chổi than, tự động kích từ","sourceQuote":""},{"item":"Điều chỉnh điện áp (AVR)","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR","sourceQuote":""},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"19   Quá tải                                300% (3 IN) trong 10","requirement":"300% (3 IN) trong 10 giây","sourceQuote":""},{"item":"Quá tốc đầu phát","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","requirement":"≤ 2250 vòng/phút","sourceQuote":""},{"item":"Xuất xứ bộ điều khiển","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"Made in UK","supplierId":"deep-sea-electronics"},"offered":"Deep Sea, sản xuất tại Anh","version":"DSE7320 MKII","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":"Made in UK"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.","part":"controller","level":"core","parts":[{"item":"Kết hợp với tủ ATS","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự khởi động / dừng và chuyển tải theo điện lưới (AMF)","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Khởi động máy và tắt máy","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự khởi động và dừng máy","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Dừng máy khẩn cấp","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có đầu vào dừng khẩn cấp","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input"},{"item":"Chọn chế độ làm việc, điều khiển trạng thái và lập trình","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Manual front panel and automatic control modes","supplierId":"deep-sea-electronics"},"offered":"Chế độ tay / tự động","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Manual front panel and automatic control modes"},{"hint":{"line":"| Frequency Range | 3.5 Hz to 75 Hz","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"}},"item":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc","note":"Tài liệu hãng không nêu, cần NCC xác nhận","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 4/5","hsmtQuote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","requirement":"Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"},{"item":"Đo lường, hiển thị","note":"Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.","part":"controller","level":"core","parts":[{"item":"Số giờ vận hành máy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Số lần khởi động máy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Công suất tác dụng, công suất biểu kiến","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp các pha","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Voltage Measurement","supplierId":"deep-sea-electronics"},"offered":"Đo điện áp ba pha và trung tính","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Voltage Measurement"},{"item":"Dòng điện các pha","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Current Measurement","supplierId":"deep-sea-electronics"},"offered":"Đo dòng ba pha","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Current Measurement"},{"item":"Hệ số công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"},"offered":"3,5–75 Hz","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| Frequency Range | 3.5 Hz to 75 Hz"},{"item":"Tốc độ động cơ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"Voltage Measurement","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"Voltage Measurement","supplierId":"deep-sea-electronics"}},"item":"Điện áp acquy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ, áp suất bôi trơn","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu trong thùng chứa","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 3/12","hsmtQuote":"Chức năng đo lường,     1. Đo lường:","requirement":"Đo thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.","part":"controller","level":"core","parts":[{"item":"Nhật ký lỗi","note":"Tài liệu hãng chỉ nêu ghi dữ liệu, chưa nêu nhật ký lỗi","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến áp suất nhớt","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến nhiệt độ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu thấp / hết nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ắc quy yếu / điện áp DC cao/thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng / cắt tải khi quá tải","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 0/8","hsmtQuote":"+ Nhật ký lỗi.","requirement":"Nhật ký lỗi và các cảnh báo"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.","part":"controller","level":"core","parts":[{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt tốc","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nước làm mát thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp AC quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sai lệch điện áp AC giữa các pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Lệch pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Phát ngược công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ngắn mạch","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Dừng khẩn cấp","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có đầu vào dừng khẩn cấp","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input"}],"status":"unclear","offered":"Đạt 1/13","hsmtQuote":" Dừng máy khi:","requirement":"Dừng máy bảo vệ theo danh mục"},{"item":"Truyền thông, giám sát từ xa","note":"","part":"controller","level":"core","parts":[{"item":"Điều khiển từ xa qua cổng Internet/4G","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"},"offered":"Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)","hsmtQuote":"","viaModule":["DSE890 MKII"],"alsoQuotes":[{"n":1002,"sub":"Internet","line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"}],"moduleNote":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","sourceQuote":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"},{"item":"Cổng kết nối với hệ thống kiểm soát từ xa","note":"Tính đạt theo cổng kết nối (RS485 / Modbus / Ethernet / 4G), Khoa 21/11/2026.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1001,"line":"The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®","supplierId":"deep-sea-electronics"},"offered":"Có RS485","hsmtQuote":"","sourceQuote":"The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"},{"item":"RS232","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| RS232 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"RS232 (Modbus RTU)","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| RS232 | 1 Modbus RTU Port"},{"item":"RS485","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| RS485 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"RS485 (Modbus RTU)","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| RS485 | 1 Modbus RTU Port"},{"item":"Ethernet","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"},"offered":"Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)","hsmtQuote":"","viaModule":["DSE890 MKII"],"moduleNote":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","sourceQuote":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"},{"item":"BMS","note":"BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. BMS qua Modbus/SNMP, cần NCC xác nhận.","bmsVia":"Modbus","status":"met","codeWas":{"note":"BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support","supplierId":"deep-sea-electronics"},"offered":"Modbus RTU","sourceQuote":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support"},"factSrc":{"n":1001,"line":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support","supplierId":"deep-sea-electronics"},"offered":"Modbus RTU","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support"},{"item":"USB","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| USB B | 1 Programming Port","supplierId":"deep-sea-electronics"},"offered":"Cổng USB B","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| USB B | 1 Programming Port"}],"status":"met","offered":"Đạt 7/7","hsmtQuote":"chuẩn: RS232, RS485,","requirement":"Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"},{"hint":{"line":"engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.","supplierId":"deep-sea-electronics"}},"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Chưa nêu rõ tiếng Việt / tiếng Anh, cần NCC xác nhận","part":"controller","level":"option","status":"confirm","confirm":"order","offered":"Màn hình LCD, nhiều ngôn ngữ","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","requirement":"LCD, tiếng Việt hoặc tiếng Anh","sourceQuote":""},{"item":"Cấp bảo vệ bộ điều khiển","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| • | IP65 rating (with supplied gasket) offers increased resistance to","supplierId":"deep-sea-electronics"},"offered":"IP65 (mặt trước, có gioăng)","version":"DSE7320 MKII","hsmtQuote":"10   Cấp bảo vệ                       IP65","requirement":"IP65","sourceQuote":"| • | IP65 rating (with supplied gasket) offers increased resistance to"}],"engine":{"src":{"n":103,"kind":"catalog","line":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |","supplierId":"fdk-energy"},"make":"Mitsubishi","model":"S6R2-PTAA"},"genset":{"src":{"n":103,"kind":"catalog","line":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |","supplierId":"fdk-energy"},"model":"M825N/H1"},"comboAsk":[{"ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","kind":"model","part":"alternator","quote":"300% (3 IN) trong 10 % giây","status":"unclear","requirement":"300% (3 IN) trong 10 giây"}],"lossWarn":[{"why":"bộ điều khiển SmartGen HGM6120 không có cảnh báo, bảo vệ ngắn mạch","code":"ctl_protection","item":"Bộ điều khiển: bảo vệ ngắn mạch","label":"Chưa rõ","status":"unclear","tender":"IB2500261097"},{"why":"tiêu hao nhiên liệu Prime ở 50% tải không đáp ứng","code":"fuel_consumption_50","item":"Tiêu hao nhiên liệu 50% tải","label":"Chưa rõ","status":"unclear","tender":"IB2600483082"},{"why":"không đáp ứng khí thải ≥ Euro 4 / Stage IV / Tier 4","code":"emission","item":"Tiêu chuẩn khí thải","label":"Chưa rõ","status":"unclear","tender":"IB2600365013"},{"why":"đầu phát theo VDE 0530, HSMT đòi VDE 0875","code":"alt_standard","item":"Tiêu chuẩn đầu phát","label":"Cần chứng từ khi nộp","status":"document","tender":"IB2400104800"},{"why":"đầu phát Marelli MJB160 SA4 tối đa 16,2 kVA < 20 kVA Prime","code":"alt_power","item":"Công suất đầu phát","label":"Chưa rõ","status":"unclear","tender":"IB2500211376"},{"why":"bộ điều khiển không thể hiện cài đặt tiếng Việt","code":"ctl_display_lang","item":"Bộ điều khiển hiển thị tiếng Việt","label":"Cần xác nhận khi đặt hàng","status":"order","tender":"IB2500371475"}],"suppliers":[{"n":103,"why":"Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình","line":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |","supplierId":"fdk-energy","hasAlternator":true,"hasController":true},{"n":102,"why":"Chào đúng động cơ và bộ điều khiển, đầu phát khác","line":"| SM750E5 | 660 | 600 | 825 | 750 | S6R2-PTAA | LVI 634B | MX-600-4 | WHI 6B","supplierId":"stone-power","hasAlternator":false,"hasController":true},{"n":127,"why":"Chào đúng động cơ và bộ điều khiển, chưa ghi đầu phát","line":"| R-JM750D5/S | 660 / 825 | 600 / 750 | S6R2-PTAA | 105.0 / 140.0 | Details →","supplierId":"generatordieselchina","hasAlternator":false,"hasController":true}],"alternator":{"src":{"n":103,"kind":"catalog","line":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |","supplierId":"fdk-energy"},"make":"Stamford","model":"S5L1D-H41"},"controller":{"src":{"n":3001,"kind":"controller","line":"| CMS1375KVA-50Hz-R-2018-175 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details","supplierId":"fdk-energy"},"make":"Deep Sea","model":"DSE7320","modules":[{"why":["4G","Internet","Ethernet"],"make":"Deep Sea","label":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","model":"DSE890 MKII","order":"0890-04","compat":{"n":1001,"by":"controller","line":"| DSE890 MKII | DSEWebNet® Gateway | 0890-04","supplierId":"deep-sea-electronics"},"offeredBy":null}]}},{"rfq":[{"of":"Động cơ QSK19-G20","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ động cơ","kind":"model","part":"engine","tier":1,"status":"unclear","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"of":"Bộ điều khiển Deepsea 7320","ask":"Xác nhận NCC cấp được mô-đun DSE890 MKII (Deep Sea), mã đặt hàng 0890-04 lắp kèm bộ điều khiển Deepsea 7320; nêu nước sản xuất, gửi CO","item":"Mô-đun DSE890 MKII, mã đặt hàng 0890-04","kind":"model","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","part":"controller","tier":1,"status":"unclear","requirement":"cho 4G, Internet, Ethernet"},{"of":"Động cơ QSK19-G20","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Hệ thống nhiên liệu (phun); Tốc độ quay; Tiêu chuẩn khí thải; Công suất động cơ; Tỷ số nén; Nạp khí (tăng áp, làm mát khí nạp)","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"},{"item":"Tốc độ quay","requirement":"≤ 1.500 vòng/phút"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"},{"item":"Công suất động cơ","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Tỷ số nén","requirement":"14:1"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"}],"status":"unclear","requirement":"Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Tốc độ quay: ≤ 1.500 vòng/phút; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT; Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Tỷ số nén: 14:1; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo"},{"of":"Bộ điều khiển Deepsea 7320","ask":"Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc); Đo lường, hiển thị (Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa); Cảnh báo, nhật ký sự kiện (Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải); Bảo vệ, dừng máy (Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch); gửi datasheet","item":"Chức năng bộ điều khiển","kind":"model","part":"controller","tier":2,"items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"},{"item":"Đo lường, hiển thị","requirement":"Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải"},{"item":"Bảo vệ, dừng máy","requirement":"Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"}],"status":"unclear","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc; Đo lường, hiển thị: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải; Bảo vệ, dừng máy: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"},{"of":"Đầu phát LSA 49.3 M8","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Kích từ đầu phát (PMG / AREP)","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ"},{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Không chổi than, tự động kích từ"}],"status":"unclear","requirement":"Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ"},{"of":"Tổ máy","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy","item":"Nhận tải một bước","kind":"model","part":"genset","tier":2,"status":"unclear","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây"},{"of":"Tổ máy","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Tiêu hao nhiên liệu 75% tải","requirement":"≤ 113 lít/giờ ở 70% tải"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 lít/giờ"},{"item":"Nhiên liệu","requirement":"Dầu diesel"}],"status":"unclear","requirement":"Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Ngôn ngữ, màn hình bộ điều khiển (LCD, tiếng Việt hoặc tiếng Anh); Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Hệ thống khởi động","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Mô tơ DC, kèm ắc quy 24 V"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","requirement":"LCD, tiếng Việt hoặc tiếng Anh"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Kích thước","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Số pha","requirement":"3 pha – 4 dây"},{"item":"Nhiệt độ môi trường làm việc","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"0 đến 45 °C"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Độ ồn","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"≤ 70 ± 5 dB cách 7 m"},{"item":"Vỏ cách âm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"},{"item":"Ắc quy","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB/ACB 1.250 A"}],"status":"confirm","requirement":"Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Ngôn ngữ, màn hình bộ điều khiển: LCD, tiếng Việt hoặc tiếng Anh; Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A"},{"of":"","ask":"Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)","item":"Chứng từ","kind":"document","part":"","tier":5,"items":[{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"}],"status":"confirm","requirement":"Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"},{"of":"Tổ máy","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","kind":"model","part":"genset","tier":6,"status":"unclear","requirement":"Có bình giảm thanh đồng bộ"}],"won":{"make":2,"model":0,"score":2,"genset":0,"sameInvestor":0},"gaps":["Đầu phát chọn theo datasheet hãng, nhà cung cấp chưa chào: cần NCC xác nhận lắp được","Tỷ số nén 14:1, hệ thống phun common rail","Công suất liên tục động cơ ≥ 600 kWm","Truyền thông Internet/4G, Ethernet của bộ điều khiển","Đầu phát LSA 49.3 M8 (Leroy-Somer) chọn theo datasheet hãng, NCC chưa chào: cần NCC xác nhận chào được đầu phát này và lắp ghép với động cơ QSK19-G20 (mặt bích SAE, đĩa khớp nối, khung).","Xác nhận đời bộ điều khiển: Deepsea 7320 hay DSE7320 MKII."],"rank":4,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"},"altKva":{"max":820,"min":760,"src":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"],"supplierId":"leroy-somer-fuzhou"},"need":750,"status":"any","labeled":"Cont. H:125K Continuous/ 40°C / F:105K Continuous/ 40°C, 50 Hz, 380 V"}},"checks":[{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"750 kVA / 600 kW","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"825 kVA / 660 kW","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":"| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |"},{"item":"Tần số","note":"Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.","part":"genset","level":"core","byCode":true,"status":"met","offered":"50 Hz","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":"CCEC Series(50HZ)-Xiamen Aosif Engineering Ltd."},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"met","offered":"155 L/h","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 lít/giờ","sourceQuote":"| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |"},{"hint":{"line":"| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |","where":"dòng bảng của cấu hình (Fuel Consumption (L/h) = 155)"},"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 lít/giờ ở 70% tải","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Kích thước","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":""},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ","sourceQuote":""},{"was":"unclear","item":"Hệ số công suất","note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.","part":"genset","level":"core","byCode":true,"status":"met","offered":"cosφ = 600 kW / 750 kVA = 0,8 (Prime)","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":600},{"from":"source","name":"S_kVA","value":750}],"formula":"pf_from_kw_kva"}],"requirement":"≥ 0,8","sourceQuote":"| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |"},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":""},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":""},{"hint":{"line":"| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |","where":"dòng bảng của cấu hình (Fuel Consumption (L/h) = 155)"},"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 lít/giờ","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","sourceQuote":""},{"was":"unclear","item":"Khả năng quá tải","note":"Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.","part":"genset","rule":"qua-tai","level":"core","byCode":true,"status":"met","offered":"Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","requirement":"10% trong 1 giờ mỗi chu kỳ 12 giờ","sourceQuote":"| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement | | AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |"},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Nhiệt độ môi trường làm việc","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"0 đến 45 °C","sourceQuote":""},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương","sourceQuote":""},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"≤ 70 ± 5dB","requirement":"≤ 70 ± 5 dB cách 7 m","sourceQuote":""},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"5    Vật liệu chế tạo                       Thép dày ≥ 2mm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm","sourceQuote":""},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"1     Bộ acquy khởi động    Có trang bị kèm theo 02","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc","sourceQuote":""},{"item":"Áp-tô-mát / MCCB đầu ra","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"MCCB/ACB, 1.250A","requirement":"MCCB/ACB 1.250 A","sourceQuote":""},{"item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","part":"genset","level":"option","status":"unclear","offered":"","hsmtQuote":"4    Bình giảm thanh                        Có trang bị đồng bộ kèm","requirement":"Có bình giảm thanh đồng bộ","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)","sourceQuote":""},{"item":"Tốc độ quay","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1.500 vòng/phút","sourceQuote":""},{"item":"Tiêu chuẩn khí thải","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":""},{"item":"Xuất xứ động cơ","note":"Dòng của nhà cung cấp không ghi hãng, nơi sản xuất cần CO","part":"engine","level":"core","status":"unclear","offered":"Cummins","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":""},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","level":"core","status":"met","factSrc":{"n":1022,"line":"| Engine type | 4-stroke diesel","supplierId":"voltgent"},"offered":"Diesel 4 kỳ","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":"| Engine type | 4-stroke diesel"},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"met","factSrc":{"n":1022,"line":"| Governor type | ECU","supplierId":"voltgent"},"offered":"ECU","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử - ECU","sourceQuote":"| Governor type | ECU"},{"item":"Số xi lanh","part":"engine","level":"core","status":"met","factSrc":{"n":1022,"line":"| Cylinders and arrangement | 6-L","supplierId":"voltgent"},"offered":"6 xi lanh thẳng hàng","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":"| Cylinders and arrangement | 6-L"},{"item":"Tỷ số nén","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":""},{"hint":{"line":"| Engine type | 4-stroke diesel","where":"thông số theo model QSK19-G20 (Engine type = 4-stroke diesel)","factSrc":{"n":1022,"line":"| Engine type | 4-stroke diesel","supplierId":"voltgent"}},"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống khởi động","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, kèm ắc quy 24 V","sourceQuote":""},{"item":"Hệ thống làm mát động cơ","part":"engine","level":"core","status":"met","factSrc":{"n":1022,"line":"| Cooling system | Water cooled","supplierId":"voltgent"},"offered":"Làm mát bằng nước","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió","sourceQuote":"| Cooling system | Water cooled"},{"item":"Xuất xứ bộ điều khiển","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"Made in UK","supplierId":"deep-sea-electronics"},"offered":"Deep Sea, sản xuất tại Anh","version":"DSE7320 MKII","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","copiedFrom":1,"requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":"Made in UK"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.","part":"controller","level":"core","parts":[{"item":"Kết hợp với tủ ATS","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự khởi động / dừng và chuyển tải theo điện lưới (AMF)","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Khởi động máy và tắt máy","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự khởi động và dừng máy","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Dừng máy khẩn cấp","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có đầu vào dừng khẩn cấp","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input"},{"item":"Chọn chế độ làm việc, điều khiển trạng thái và lập trình","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Manual front panel and automatic control modes","supplierId":"deep-sea-electronics"},"offered":"Chế độ tay / tự động","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Manual front panel and automatic control modes"},{"hint":{"line":"| Frequency Range | 3.5 Hz to 75 Hz","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"}},"item":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc","note":"Tài liệu hãng không nêu, cần NCC xác nhận","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 4/5","hsmtQuote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","copiedFrom":1,"requirement":"Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"},{"item":"Đo lường, hiển thị","note":"Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.","part":"controller","level":"core","parts":[{"item":"Số giờ vận hành máy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Số lần khởi động máy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Công suất tác dụng, công suất biểu kiến","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp các pha","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Voltage Measurement","supplierId":"deep-sea-electronics"},"offered":"Đo điện áp ba pha và trung tính","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Voltage Measurement"},{"item":"Dòng điện các pha","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Current Measurement","supplierId":"deep-sea-electronics"},"offered":"Đo dòng ba pha","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Current Measurement"},{"item":"Hệ số công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"},"offered":"3,5–75 Hz","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| Frequency Range | 3.5 Hz to 75 Hz"},{"item":"Tốc độ động cơ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"Voltage Measurement","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"Voltage Measurement","supplierId":"deep-sea-electronics"}},"item":"Điện áp acquy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ, áp suất bôi trơn","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu trong thùng chứa","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 3/12","hsmtQuote":"Chức năng đo lường,     1. Đo lường:","copiedFrom":1,"requirement":"Đo thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.","part":"controller","level":"core","parts":[{"item":"Nhật ký lỗi","note":"Tài liệu hãng chỉ nêu ghi dữ liệu, chưa nêu nhật ký lỗi","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến áp suất nhớt","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến nhiệt độ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu thấp / hết nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ắc quy yếu / điện áp DC cao/thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng / cắt tải khi quá tải","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 0/8","hsmtQuote":"+ Nhật ký lỗi.","copiedFrom":1,"requirement":"Nhật ký lỗi và các cảnh báo"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.","part":"controller","level":"core","parts":[{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt tốc","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nước làm mát thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp AC quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sai lệch điện áp AC giữa các pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Lệch pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Phát ngược công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ngắn mạch","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Dừng khẩn cấp","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có đầu vào dừng khẩn cấp","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input"}],"status":"unclear","offered":"Đạt 1/13","hsmtQuote":" Dừng máy khi:","copiedFrom":1,"requirement":"Dừng máy bảo vệ theo danh mục"},{"item":"Truyền thông, giám sát từ xa","note":"","part":"controller","level":"core","parts":[{"item":"Điều khiển từ xa qua cổng Internet/4G","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"},"offered":"Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)","hsmtQuote":"","viaModule":["DSE890 MKII"],"alsoQuotes":[{"n":1002,"sub":"Internet","line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"}],"moduleNote":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","sourceQuote":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"},{"item":"Cổng kết nối với hệ thống kiểm soát từ xa","note":"Tính đạt theo cổng kết nối (RS485 / Modbus / Ethernet / 4G), Khoa 21/11/2026.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1001,"line":"The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®","supplierId":"deep-sea-electronics"},"offered":"Có RS485","hsmtQuote":"","sourceQuote":"The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"},{"item":"RS232","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| RS232 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"RS232 (Modbus RTU)","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| RS232 | 1 Modbus RTU Port"},{"item":"RS485","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| RS485 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"RS485 (Modbus RTU)","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| RS485 | 1 Modbus RTU Port"},{"item":"Ethernet","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"},"offered":"Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)","hsmtQuote":"","viaModule":["DSE890 MKII"],"moduleNote":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","sourceQuote":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"},{"item":"BMS","note":"BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. BMS qua Modbus/SNMP, cần NCC xác nhận.","bmsVia":"Modbus","status":"met","codeWas":{"note":"BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support","supplierId":"deep-sea-electronics"},"offered":"Modbus RTU","sourceQuote":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support"},"factSrc":{"n":1001,"line":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support","supplierId":"deep-sea-electronics"},"offered":"Modbus RTU","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support"},{"item":"USB","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| USB B | 1 Programming Port","supplierId":"deep-sea-electronics"},"offered":"Cổng USB B","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| USB B | 1 Programming Port"}],"status":"met","offered":"Đạt 7/7","hsmtQuote":"chuẩn: RS232, RS485,","copiedFrom":1,"requirement":"Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"},{"hint":{"line":"engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.","supplierId":"deep-sea-electronics"}},"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Chưa nêu rõ tiếng Việt / tiếng Anh, cần NCC xác nhận","part":"controller","level":"option","status":"confirm","confirm":"order","offered":"Màn hình LCD, nhiều ngôn ngữ","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","copiedFrom":1,"requirement":"LCD, tiếng Việt hoặc tiếng Anh","sourceQuote":""},{"item":"Cấp bảo vệ bộ điều khiển","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| • | IP65 rating (with supplied gasket) offers increased resistance to","supplierId":"deep-sea-electronics"},"offered":"IP65 (mặt trước, có gioăng)","version":"DSE7320 MKII","hsmtQuote":"10   Cấp bảo vệ                       IP65","copiedFrom":1,"requirement":"IP65","sourceQuote":"| • | IP65 rating (with supplied gasket) offers increased resistance to"},{"item":"Tiêu chuẩn đầu phát","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"alternator","level":"core","byCode":true,"status":"confirm","confirm":"document","offered":"","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Điều chỉnh điện áp (AVR)","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"alternator","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Cấp cách điện","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"Cấp H","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Insulation class | H"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"14   Cấp cách điện                                 Cấp H","requirement":"Cấp H","sourceQuote":"| Insulation class | H"},{"item":"Ổn định điện áp","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"±0,25%","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Voltage regulation (*) | ± 0.25%"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","requirement":"Dao động điện áp ≤ ± 0,5% Uđm","sourceQuote":"| Voltage regulation (*) | ± 0.25%"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"300% (3 IN) trong 10 giây (tờ hãng)","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Short-circuit current | 300% (3 IN) : 10s"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"19   Quá tải                                300% (3 IN) trong 10","requirement":"300% (3 IN) trong 10 giây","sourceQuote":"| Short-circuit current | 300% (3 IN) : 10s"},{"item":"Quá tốc đầu phát","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"Quá tốc độ tối đa 2.250 v/p","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Overspeed | 2 250 R.P.M."],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","requirement":"≤ 2250 vòng/phút","sourceQuote":"| Overspeed | 2 250 R.P.M."},{"item":"Công suất đầu phát","note":"Code đọc từ datasheet hãng (leroy-somer-fuzhou [1012]), cột Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V. HSMT có điều kiện hiện trường (45 °C) vượt 40 °C / 1 000 m của cột này: hệ số nhiệt độ 0.973 (cột 45 °C (đúng mức HSMT, không nội suy); leroy-somer-fuzhou [6003]: \"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889\"); 820 kVA × 0.973 = 797,9 kVA ≥ 750 kVA HSMT.","part":"alternator","rule":"dau-phat-hang","level":"core","byCode":true,"derate":[{"src":{"n":6003,"line":"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889","supplierId":"leroy-somer-fuzhou"},"what":"nhiệt độ","factor":0.973}],"status":"met","offered":"797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datasheet hãng Leroy-Somer)","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW","sourceQuote":"| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925"},{"item":"Xuất xứ đầu phát","note":"Code ghi: thương hiệu Leroy-Somer (Pháp) thuộc nhóm G7 / EU; đầu phát chọn theo datasheet hãng, NCC chưa chào.","part":"alternator","rule":"dau-phat-hang","level":"core","byCode":true,"status":"met","offered":"Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou)))","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"}],"engine":{"src":{"n":102,"kind":"catalog","line":"| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |","supplierId":"aosif"},"make":"Cummins","model":"QSK19-G20"},"comboAsk":[],"suppliers":[{"n":102,"why":"Chào đúng động cơ và bộ điều khiển, chưa ghi đầu phát","line":"| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |","supplierId":"aosif","hasAlternator":false,"hasController":false},{"n":102,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| VC825-5-S3 | 825 | 660 | 750 | 600 | Cummins | QSK19-G20 | [EN] [RU] [ES] [PT]","supplierId":"voltgent","hasAlternator":false,"hasController":false},{"n":2001,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| YDK-600GF | 600 | 750 | 1080 | QSK19-G20 | 6 | 159*159 | 19 | 84 | 194 | 3800*1950*2300 | 5100","supplierId":"yunding-jiangsu","hasAlternator":false,"hasController":false}],"alternator":{"kva":820,"src":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","kind":"maker","lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"],"supplierId":"leroy-somer-fuzhou"},"make":"Leroy-Somer","model":"LSA 49.3 M8","rating":"Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V","options":[{"line":"| Excitation system | AREP / PMG","what":"Kích từ","value":"AREP / PMG"},{"line":"| AVR type | D350","what":"AVR","value":"D350"}],"fromMaker":true},"controller":{"src":{"n":1067,"kind":"controller","line":"| Control module | Deepsea 7320","supplierId":"aosif"},"make":"Deep Sea","model":"Deepsea 7320","modules":[{"why":["4G","Internet","Ethernet"],"make":"Deep Sea","label":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","model":"DSE890 MKII","order":"0890-04","compat":{"n":1001,"by":"controller","line":"| DSE890 MKII | DSEWebNet® Gateway | 0890-04","supplierId":"deep-sea-electronics"},"offeredBy":null}]}},{"rfq":[{"of":"Động cơ V20 TE2","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ động cơ","kind":"model","part":"engine","tier":1,"status":"unclear","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"of":"Bộ điều khiển DSE7320 MKII","ask":"Xác nhận NCC cấp được bộ điều khiển DSE7320 MKII (Deep Sea); nêu nước sản xuất, gửi CO","item":"Bộ điều khiển DSE7320 MKII","kind":"model","note":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào","part":"controller","tier":1,"status":"unclear","requirement":""},{"of":"Bộ điều khiển DSE7320 MKII","ask":"Xác nhận NCC cấp được mô-đun DSE890 MKII (Deep Sea), mã đặt hàng 0890-04 lắp kèm bộ điều khiển DSE7320 MKII; nêu nước sản xuất, gửi CO","item":"Mô-đun DSE890 MKII, mã đặt hàng 0890-04","kind":"model","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","part":"controller","tier":1,"status":"unclear","requirement":"cho 4G, Internet, Ethernet"},{"of":"Động cơ V20 TE2","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Hệ thống nhiên liệu (phun); Tốc độ quay; Tiêu chuẩn khí thải; Công suất động cơ; Kiểu động cơ; Tỷ số nén; Nạp khí (tăng áp, làm mát khí nạp)","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"},{"item":"Tốc độ quay","requirement":"≤ 1.500 vòng/phút"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"},{"item":"Công suất động cơ","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Tỷ số nén","requirement":"14:1"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"}],"status":"unclear","requirement":"Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Tốc độ quay: ≤ 1.500 vòng/phút; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT; Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Tỷ số nén: 14:1; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo"},{"of":"Bộ điều khiển DSE7320 MKII","ask":"Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc); Đo lường, hiển thị (Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa); Cảnh báo, nhật ký sự kiện (Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải); Bảo vệ, dừng máy (Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch); gửi datasheet","item":"Chức năng bộ điều khiển","kind":"model","part":"controller","tier":2,"items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"},{"item":"Đo lường, hiển thị","requirement":"Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải"},{"item":"Bảo vệ, dừng máy","requirement":"Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"}],"status":"unclear","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc; Đo lường, hiển thị: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải; Bảo vệ, dừng máy: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"},{"of":"Đầu phát LSA 49.3 M8","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Kích từ đầu phát (PMG / AREP)","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ"},{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Không chổi than, tự động kích từ"}],"status":"unclear","requirement":"Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ"},{"of":"Tổ máy","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy","item":"Nhận tải một bước","kind":"model","part":"genset","tier":2,"status":"unclear","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây"},{"of":"Tổ máy","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tiêu hao nhiên liệu 75% tải; Hệ số công suất; Tiêu hao nhiên liệu 50% tải; Nhiên liệu","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Tiêu hao nhiên liệu 75% tải","requirement":"≤ 113 lít/giờ ở 70% tải"},{"item":"Hệ số công suất","requirement":"≥ 0,8"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 lít/giờ"},{"item":"Nhiên liệu","requirement":"Dầu diesel"}],"status":"unclear","requirement":"Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Hệ số công suất: ≥ 0,8; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống làm mát động cơ (Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Ngôn ngữ, màn hình bộ điều khiển (LCD, tiếng Việt hoặc tiếng Anh); Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Điện áp (380/220 V); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Số pha (3 pha – 4 dây); Khả năng quá tải (10% trong 1 giờ mỗi chu kỳ 12 giờ) — quá tải theo định mức Prime; Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Hệ thống khởi động","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Mô tơ DC, kèm ắc quy 24 V"},{"item":"Hệ thống làm mát động cơ","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","requirement":"LCD, tiếng Việt hoặc tiếng Anh"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Kích thước","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ"},{"item":"Số pha","requirement":"3 pha – 4 dây"},{"item":"Khả năng quá tải","note":"quá tải theo định mức Prime","requirement":"10% trong 1 giờ mỗi chu kỳ 12 giờ"},{"item":"Nhiệt độ môi trường làm việc","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"0 đến 45 °C"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Độ ồn","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"≤ 70 ± 5 dB cách 7 m"},{"item":"Vỏ cách âm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"},{"item":"Ắc quy","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB/ACB 1.250 A"}],"status":"confirm","requirement":"Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống làm mát động cơ: Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Ngôn ngữ, màn hình bộ điều khiển: LCD, tiếng Việt hoặc tiếng Anh; Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Điện áp: 380/220 V; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Số pha: 3 pha – 4 dây; Khả năng quá tải: 10% trong 1 giờ mỗi chu kỳ 12 giờ (quá tải theo định mức Prime); Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A"},{"of":"","ask":"Gửi chứng từ / bản cam kết đáp ứng: Xuất xứ bộ điều khiển; Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)","item":"Chứng từ","kind":"document","part":"","tier":5,"items":[{"item":"Xuất xứ bộ điều khiển","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"}],"status":"confirm","requirement":"Xuất xứ bộ điều khiển: Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU; Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"},{"of":"Tổ máy","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","kind":"model","part":"genset","tier":6,"status":"unclear","requirement":"Có bình giảm thanh đồng bộ"}],"gaps":["Đầu phát chọn theo datasheet hãng, nhà cung cấp chưa chào","Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào","Tỷ số nén, kiểu nạp khí, hệ thống phun của động cơ","Điện áp 380/220 V khi đặt hàng","Đầu phát LSA 49.3 M8 (Leroy-Somer) chọn theo datasheet hãng, NCC chưa chào: cần NCC xác nhận chào được đầu phát này và lắp ghép với động cơ V20 TE2 (mặt bích SAE, đĩa khớp nối, khung)."],"rank":5,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"},"altKva":{"max":820,"min":760,"src":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"],"supplierId":"leroy-somer-fuzhou"},"need":720,"status":"any","labeled":"Cont. H:125K Continuous/ 40°C / F:105K Continuous/ 40°C, 50 Hz, 380 V"}},"checks":[{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"720 kVA","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"800 kVA","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":"| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |"},{"item":"Tần số","part":"genset","level":"core","status":"met","offered":"50 Hz","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":"| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet | Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L) | ESP | PRP"},{"item":"Điện áp","note":"Khác 380/220 V của HSMT, chọn khi đặt hàng","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"400/230 V","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":"| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet | Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L) | ESP | PRP"},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"met","offered":"144,5 L/h","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 lít/giờ","sourceQuote":"| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |"},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 lít/giờ ở 70% tải","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Kích thước","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":""},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ","sourceQuote":""},{"item":"Hệ số công suất","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","requirement":"≥ 0,8","sourceQuote":""},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 lít/giờ","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","sourceQuote":""},{"was":"unclear","why":"quá tải theo định mức Prime","item":"Khả năng quá tải","note":"Code ghi: dòng tổ máy không ghi rõ cột Prime; nhà cung cấp xác nhận khả năng quá tải khi đặt hàng. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.","part":"genset","rule":"qua-tai","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","requirement":"10% trong 1 giờ mỗi chu kỳ 12 giờ","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Nhiệt độ môi trường làm việc","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"0 đến 45 °C","sourceQuote":""},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương","sourceQuote":""},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"≤ 70 ± 5dB","requirement":"≤ 70 ± 5 dB cách 7 m","sourceQuote":""},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"5    Vật liệu chế tạo                       Thép dày ≥ 2mm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm","sourceQuote":""},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"1     Bộ acquy khởi động    Có trang bị kèm theo 02","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc","sourceQuote":""},{"item":"Áp-tô-mát / MCCB đầu ra","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"MCCB/ACB, 1.250A","requirement":"MCCB/ACB 1.250 A","sourceQuote":""},{"item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","part":"genset","level":"option","status":"unclear","offered":"","hsmtQuote":"4    Bình giảm thanh                        Có trang bị đồng bộ kèm","requirement":"Có bình giảm thanh đồng bộ","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)","sourceQuote":""},{"item":"Tốc độ quay","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1.500 vòng/phút","sourceQuote":""},{"item":"Tiêu chuẩn khí thải","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":""},{"item":"Xuất xứ động cơ","note":"Dòng của nhà cung cấp không ghi hãng, cần CO","part":"engine","level":"core","status":"unclear","offered":"FPT","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":""},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":""},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"met","offered":"ECM (điện tử)","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử - ECU","sourceQuote":"| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |"},{"item":"Số xi lanh","part":"engine","level":"core","status":"met","offered":"6 xi lanh thẳng hàng","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":"| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |"},{"item":"Tỷ số nén","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":""},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống khởi động","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, kèm ắc quy 24 V","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống làm mát động cơ","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió","sourceQuote":""},{"was":"met","item":"Xuất xứ bộ điều khiển","note":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào: cần NCC xác nhận xuất xứ (CO) của bộ điều khiển.","part":"controller","rule":"bdk-hang","level":"core","byCode":true,"status":"confirm","confirm":"document","offered":"Bộ điều khiển DSE7320 MKII","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.","part":"controller","level":"core","parts":[{"item":"Kết hợp với tủ ATS","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự khởi động / dừng và chuyển tải theo điện lưới (AMF)","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Khởi động máy và tắt máy","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự khởi động và dừng máy","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Dừng máy khẩn cấp","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có đầu vào dừng khẩn cấp","hsmtQuote":"","sourceQuote":"Emergency Stop Input"},{"item":"Chọn chế độ làm việc, điều khiển trạng thái và lập trình","status":"met","factSrc":{"n":1001,"line":"| • | Manual front panel and automatic control modes","supplierId":"deep-sea-electronics"},"offered":"Chế độ tay / tự động","hsmtQuote":"","sourceQuote":"| • | Manual front panel and automatic control modes"},{"hint":{"line":"| Frequency Range | 3.5 Hz to 75 Hz","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"}},"item":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc","note":"Tài liệu hãng không nêu, cần NCC xác nhận","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 4/5","hsmtQuote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","requirement":"Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"},{"item":"Đo lường, hiển thị","note":"Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.","part":"controller","level":"core","parts":[{"item":"Số giờ vận hành máy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Số lần khởi động máy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Công suất tác dụng, công suất biểu kiến","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp các pha","status":"met","factSrc":{"n":1001,"line":"Voltage Measurement","supplierId":"deep-sea-electronics"},"offered":"Đo điện áp ba pha và trung tính","hsmtQuote":"","sourceQuote":"Voltage Measurement"},{"item":"Dòng điện các pha","status":"met","factSrc":{"n":1001,"line":"Current Measurement","supplierId":"deep-sea-electronics"},"offered":"Đo dòng ba pha","hsmtQuote":"","sourceQuote":"Current Measurement"},{"item":"Hệ số công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số","status":"met","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"},"offered":"3,5–75 Hz","hsmtQuote":"","sourceQuote":"| Frequency Range | 3.5 Hz to 75 Hz"},{"item":"Tốc độ động cơ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"Voltage Measurement","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"Voltage Measurement","supplierId":"deep-sea-electronics"}},"item":"Điện áp acquy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ, áp suất bôi trơn","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu trong thùng chứa","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 3/12","hsmtQuote":"Chức năng đo lường,     1. Đo lường:","requirement":"Đo thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.","part":"controller","level":"core","parts":[{"item":"Nhật ký lỗi","note":"Tài liệu hãng chỉ nêu ghi dữ liệu, chưa nêu nhật ký lỗi","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến áp suất nhớt","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến nhiệt độ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu thấp / hết nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ắc quy yếu / điện áp DC cao/thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng / cắt tải khi quá tải","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 0/8","hsmtQuote":"+ Nhật ký lỗi.","requirement":"Nhật ký lỗi và các cảnh báo"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.","part":"controller","level":"core","parts":[{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt tốc","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nước làm mát thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp AC quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sai lệch điện áp AC giữa các pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Lệch pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Phát ngược công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ngắn mạch","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Dừng khẩn cấp","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có đầu vào dừng khẩn cấp","hsmtQuote":"","sourceQuote":"Emergency Stop Input"}],"status":"unclear","offered":"Đạt 1/13","hsmtQuote":" Dừng máy khi:","requirement":"Dừng máy bảo vệ theo danh mục"},{"item":"Truyền thông, giám sát từ xa","note":"","part":"controller","level":"core","parts":[{"item":"Điều khiển từ xa qua cổng Internet/4G","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"},"offered":"Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)","hsmtQuote":"","viaModule":["DSE890 MKII"],"alsoQuotes":[{"n":1002,"sub":"Internet","line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"}],"moduleNote":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","sourceQuote":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"},{"item":"Cổng kết nối với hệ thống kiểm soát từ xa","note":"Tính đạt theo cổng kết nối (RS485 / Modbus / Ethernet / 4G), Khoa 21/11/2026.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1001,"line":"The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®","supplierId":"deep-sea-electronics"},"offered":"Có RS485","hsmtQuote":"","sourceQuote":"The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"},{"item":"RS232","status":"met","factSrc":{"n":1001,"line":"| RS232 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"RS232 (Modbus RTU)","hsmtQuote":"","sourceQuote":"| RS232 | 1 Modbus RTU Port"},{"item":"RS485","status":"met","factSrc":{"n":1001,"line":"| RS485 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"RS485 (Modbus RTU)","hsmtQuote":"","sourceQuote":"| RS485 | 1 Modbus RTU Port"},{"item":"Ethernet","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"},"offered":"Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)","hsmtQuote":"","viaModule":["DSE890 MKII"],"moduleNote":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","sourceQuote":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"},{"item":"BMS","note":"BMS qua Modbus/SNMP, cần NCC xác nhận. BMS qua Modbus/SNMP, cần NCC xác nhận.","bmsVia":"Modbus","status":"met","codeWas":{"note":"BMS qua Modbus/SNMP, cần NCC xác nhận.","status":"met","factSrc":{"n":1001,"line":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support","supplierId":"deep-sea-electronics"},"offered":"Modbus RTU","sourceQuote":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support"},"factSrc":{"n":1001,"line":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support","supplierId":"deep-sea-electronics"},"offered":"Modbus RTU","hsmtQuote":"","sourceQuote":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support"},{"item":"USB","status":"met","factSrc":{"n":1001,"line":"| USB B | 1 Programming Port","supplierId":"deep-sea-electronics"},"offered":"Cổng USB B","hsmtQuote":"","sourceQuote":"| USB B | 1 Programming Port"}],"status":"met","offered":"Đạt 7/7","hsmtQuote":"chuẩn: RS232, RS485,","requirement":"Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"},{"hint":{"line":"engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.","supplierId":"deep-sea-electronics"}},"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Chưa nêu rõ tiếng Việt / tiếng Anh, cần NCC xác nhận","part":"controller","level":"option","status":"confirm","confirm":"order","offered":"Màn hình LCD, nhiều ngôn ngữ","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","requirement":"LCD, tiếng Việt hoặc tiếng Anh","sourceQuote":""},{"item":"Cấp bảo vệ bộ điều khiển","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| • | IP65 rating (with supplied gasket) offers increased resistance to","supplierId":"deep-sea-electronics"},"offered":"IP65 (mặt trước, có gioăng)","hsmtQuote":"10   Cấp bảo vệ                       IP65","requirement":"IP65","sourceQuote":"| • | IP65 rating (with supplied gasket) offers increased resistance to"},{"item":"Tiêu chuẩn đầu phát","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"alternator","level":"core","byCode":true,"status":"confirm","confirm":"document","offered":"","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Điều chỉnh điện áp (AVR)","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"alternator","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Cấp cách điện","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"Cấp H","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Insulation class | H"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"14   Cấp cách điện                                 Cấp H","requirement":"Cấp H","sourceQuote":"| Insulation class | H"},{"item":"Ổn định điện áp","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"±0,25%","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Voltage regulation (*) | ± 0.25%"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","requirement":"Dao động điện áp ≤ ± 0,5% Uđm","sourceQuote":"| Voltage regulation (*) | ± 0.25%"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"300% (3 IN) trong 10 giây (tờ hãng)","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Short-circuit current | 300% (3 IN) : 10s"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"19   Quá tải                                300% (3 IN) trong 10","requirement":"300% (3 IN) trong 10 giây","sourceQuote":"| Short-circuit current | 300% (3 IN) : 10s"},{"item":"Quá tốc đầu phát","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"Quá tốc độ tối đa 2.250 v/p","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Overspeed | 2 250 R.P.M."],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","requirement":"≤ 2250 vòng/phút","sourceQuote":"| Overspeed | 2 250 R.P.M."},{"item":"Công suất đầu phát","note":"Code đọc từ datasheet hãng (leroy-somer-fuzhou [1012]), cột Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V. HSMT có điều kiện hiện trường (45 °C) vượt 40 °C / 1 000 m của cột này: hệ số nhiệt độ 0.973 (cột 45 °C (đúng mức HSMT, không nội suy); leroy-somer-fuzhou [6003]: \"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889\"); 820 kVA × 0.973 = 797,9 kVA ≥ 750 kVA HSMT.","part":"alternator","rule":"dau-phat-hang","level":"core","byCode":true,"derate":[{"src":{"n":6003,"line":"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889","supplierId":"leroy-somer-fuzhou"},"what":"nhiệt độ","factor":0.973}],"status":"met","offered":"797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datasheet hãng Leroy-Somer)","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW","sourceQuote":"| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925"},{"item":"Xuất xứ đầu phát","note":"Code ghi: thương hiệu Leroy-Somer (Pháp) thuộc nhóm G7 / EU; đầu phát chọn theo datasheet hãng, NCC chưa chào.","part":"alternator","rule":"dau-phat-hang","level":"core","byCode":true,"status":"met","offered":"Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou)))","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"}],"engine":{"src":{"n":109,"kind":"catalog","line":"| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |","supplierId":"legapower"},"make":"FPT","model":"V20 TE2"},"comboAsk":[],"suppliers":[{"n":109,"why":"Chào đúng động cơ, chưa ghi đầu phát và bộ điều khiển","line":"| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |","supplierId":"legapower","hasAlternator":false,"hasController":false}],"alternator":{"kva":820,"src":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","kind":"maker","lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"],"supplierId":"leroy-somer-fuzhou"},"make":"Leroy-Somer","model":"LSA 49.3 M8","rating":"Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V","options":[{"line":"| Excitation system | AREP / PMG","what":"Kích từ","value":"AREP / PMG"},{"line":"| AVR type | D350","what":"AVR","value":"D350"}],"fromMaker":true},"controller":{"src":{"n":1001,"kind":"maker","supplierId":"deep-sea-electronics"},"make":"Deep Sea","label":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào","model":"DSE7320 MKII","modules":[{"why":["4G","Internet","Ethernet"],"make":"Deep Sea","label":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","model":"DSE890 MKII","order":"0890-04","compat":{"n":1001,"by":"controller","line":"| DSE890 MKII | DSEWebNet® Gateway | 0890-04","supplierId":"deep-sea-electronics"},"offeredBy":null}],"fromMaker":true}},{"rfq":[{"of":"Động cơ 2806A-E18TTAG4","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ động cơ","kind":"model","part":"engine","tier":1,"status":"unclear","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"of":"Bộ điều khiển DSE7320","ask":"Xác nhận NCC cấp được mô-đun DSE890 MKII (Deep Sea), mã đặt hàng 0890-04 lắp kèm bộ điều khiển DSE7320; nêu nước sản xuất, gửi CO","item":"Mô-đun DSE890 MKII, mã đặt hàng 0890-04","kind":"model","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","part":"controller","tier":1,"status":"unclear","requirement":"cho 4G, Internet, Ethernet"},{"of":"Động cơ 2806A-E18TTAG4","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Hệ thống nhiên liệu (phun); Tốc độ quay; Tiêu chuẩn khí thải; Công suất động cơ; Kiểu động cơ; Bộ điều tốc; Tỷ số nén; Nạp khí (tăng áp, làm mát khí nạp)","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"},{"item":"Tốc độ quay","requirement":"≤ 1.500 vòng/phút"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"},{"item":"Công suất động cơ","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Bộ điều tốc","requirement":"Điện tử - ECU"},{"item":"Tỷ số nén","requirement":"14:1"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"}],"status":"unclear","requirement":"Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Tốc độ quay: ≤ 1.500 vòng/phút; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT; Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Bộ điều tốc: Điện tử - ECU; Tỷ số nén: 14:1; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo"},{"of":"Bộ điều khiển DSE7320","ask":"Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc); Đo lường, hiển thị (Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa); Cảnh báo, nhật ký sự kiện (Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải); Bảo vệ, dừng máy (Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch); gửi datasheet","item":"Chức năng bộ điều khiển","kind":"model","part":"controller","tier":2,"items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"},{"item":"Đo lường, hiển thị","requirement":"Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải"},{"item":"Bảo vệ, dừng máy","requirement":"Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"}],"status":"unclear","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc; Đo lường, hiển thị: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải; Bảo vệ, dừng máy: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"},{"of":"Đầu phát LSA 49.3 M8","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Kích từ đầu phát (PMG / AREP)","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ"},{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Không chổi than, tự động kích từ"}],"status":"unclear","requirement":"Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ"},{"of":"Tổ máy","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy","item":"Nhận tải một bước","kind":"model","part":"genset","tier":2,"status":"unclear","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây"},{"of":"Tổ máy","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Tiêu hao nhiên liệu 50% tải; Nhiên liệu","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Tần số","requirement":"50 Hz"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 lít/giờ"},{"item":"Nhiên liệu","requirement":"Dầu diesel"}],"status":"unclear","requirement":"Tần số: 50 Hz; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống làm mát động cơ (Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Ngôn ngữ, màn hình bộ điều khiển (LCD, tiếng Việt hoặc tiếng Anh); Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Hệ thống khởi động","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Mô tơ DC, kèm ắc quy 24 V"},{"item":"Hệ thống làm mát động cơ","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","requirement":"LCD, tiếng Việt hoặc tiếng Anh"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Kích thước","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Số pha","requirement":"3 pha – 4 dây"},{"item":"Nhiệt độ môi trường làm việc","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"0 đến 45 °C"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Độ ồn","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"≤ 70 ± 5 dB cách 7 m"},{"item":"Vỏ cách âm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"},{"item":"Ắc quy","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB/ACB 1.250 A"}],"status":"confirm","requirement":"Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống làm mát động cơ: Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Ngôn ngữ, màn hình bộ điều khiển: LCD, tiếng Việt hoặc tiếng Anh; Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A"},{"of":"","ask":"Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)","item":"Chứng từ","kind":"document","part":"","tier":5,"items":[{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"}],"status":"confirm","requirement":"Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"},{"of":"Tổ máy","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","kind":"model","part":"genset","tier":6,"status":"unclear","requirement":"Có bình giảm thanh đồng bộ"}],"gaps":["Đầu phát chọn theo datasheet hãng, nhà cung cấp chưa chào","Điều tốc ECU, tỷ số nén, phun common rail của động cơ","Tiêu hao nhiên liệu ở 70% và 50% tải","Đầu phát LSA 49.3 M8 (Leroy-Somer) chọn theo datasheet hãng, NCC chưa chào: cần NCC xác nhận chào được đầu phát này và lắp ghép với động cơ 2806A-E18TTAG4 (mặt bích SAE, đĩa khớp nối, khung).","Xác nhận đời bộ điều khiển: DSE7320 hay DSE7320 MKII."],"rank":6,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"},"altKva":{"max":1130,"src":{"lines":[{"n":1012,"line":"| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","supplierId":"leroy-somer-fuzhou"},{"n":1012,"line":"| LSA 49.3 M8 | kVA | 815 | 890 | 940 | 1 025 | 735 | 805 | 850 | 925 | 865 | 945 | 1 000 | 1 090 | 895 | 980 | 1 040 | 1 130","supplierId":"leroy-somer-fuzhou"}]},"need":700,"status":"any"}},"checks":[{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"700 kVA / 560 kW","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"| R-P700D5/S | 616 / 770 | 560 / 700 | 2806A-E18TTAG4 | 108.0 / 144.0 | Details →"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"770 kVA / 616 kW","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":"| R-P700D5/S | 616 / 770 | 560 / 700 | 2806A-E18TTAG4 | 108.0 / 144.0 | Details →"},{"item":"Tần số","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"met","offered":"144 L/h","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 lít/giờ","sourceQuote":"| R-P700D5/S | 616 / 770 | 560 / 700 | 2806A-E18TTAG4 | 108.0 / 144.0 | Details →"},{"item":"Tiêu hao nhiên liệu 75% tải","note":"Code so 108 L/h của dòng tổ máy với mức HSMT ≤ 113 L/h.","part":"genset","level":"core","byCode":true,"status":"met","offered":"108.0 / 144.0 (Fuel L/h @75% / @100%)","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 lít/giờ ở 70% tải","sourceQuote":"| R-P700D5/S | 616 / 770 | 560 / 700 | 2806A-E18TTAG4 | 108.0 / 144.0 | Details →"},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Kích thước","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":""},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ","sourceQuote":""},{"was":"unclear","item":"Hệ số công suất","note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.","part":"genset","level":"core","byCode":true,"status":"met","offered":"cosφ = 560 kW / 700 kVA = 0,8 (Prime)","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":560},{"from":"source","name":"S_kVA","value":700}],"formula":"pf_from_kw_kva"}],"requirement":"≥ 0,8","sourceQuote":"| R-P700D5/S | 616 / 770 | 560 / 700 | 2806A-E18TTAG4 | 108.0 / 144.0 | Details →"},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":""},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 lít/giờ","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","sourceQuote":""},{"was":"unclear","item":"Khả năng quá tải","note":"Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.","part":"genset","rule":"qua-tai","level":"core","byCode":true,"status":"met","offered":"Định mức Prime 700 kVA / 560 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","requirement":"10% trong 1 giờ mỗi chu kỳ 12 giờ","sourceQuote":"| | Model | Standby kW / kVA | Prime kW / kVA | Engine Model | Fuel L/h @75% / @100% | View | | R-P700D5/S | 616 / 770 | 560 / 700 | 2806A-E18TTAG4 | 108.0 / 144.0 | Details →"},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Nhiệt độ môi trường làm việc","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"0 đến 45 °C","sourceQuote":""},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương","sourceQuote":""},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"≤ 70 ± 5dB","requirement":"≤ 70 ± 5 dB cách 7 m","sourceQuote":""},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"5    Vật liệu chế tạo                       Thép dày ≥ 2mm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm","sourceQuote":""},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"1     Bộ acquy khởi động    Có trang bị kèm theo 02","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc","sourceQuote":""},{"item":"Áp-tô-mát / MCCB đầu ra","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"MCCB/ACB, 1.250A","requirement":"MCCB/ACB 1.250 A","sourceQuote":""},{"item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","part":"genset","level":"option","status":"unclear","offered":"","hsmtQuote":"4    Bình giảm thanh                        Có trang bị đồng bộ kèm","requirement":"Có bình giảm thanh đồng bộ","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)","sourceQuote":""},{"item":"Tốc độ quay","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1.500 vòng/phút","sourceQuote":""},{"item":"Xuất xứ động cơ","note":"Dòng của nhà cung cấp không ghi hãng, cần CO","part":"engine","level":"core","status":"unclear","offered":"Perkins","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":""},{"hint":{"line":"| HY-565 | 2806A-E18TTAG4 | 595 | 657 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4500 | T2","where":"thông số theo model 2806A-E18TTAG4 (Emission standards = T2)","factSrc":{"n":101,"line":"| HY-565 | 2806A-E18TTAG4 | 595 | 657 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4500 | T2","supplierId":"hanyang-weifang"}},"item":"Tiêu chuẩn khí thải","note":"Chưa rõ tương ứng QCVN 19:2024, cần NCC xác nhận","part":"engine","level":"core","status":"unclear","factSrc":{"n":101,"line":"| HY-565 | 2806A-E18TTAG4 | 595 | 657 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4500 | T2","supplierId":"hanyang-weifang"},"offered":"Tier 2","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":"| HY-565 | 2806A-E18TTAG4 | 595 | 657 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4500 | T2"},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":""},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử - ECU","sourceQuote":""},{"item":"Số xi lanh","note":"Bố trí thẳng hàng cần NCC xác nhận","part":"engine","level":"core","status":"met","factSrc":{"n":2002,"line":"| YDP-560GF | 560 | 700 | 1008 | 2806A-E18TTAG4 | 6 | 145*183 | 18.1 | 68 | 200 | 4300*1600*2200 | 5000","supplierId":"yunding-jiangsu"},"offered":"6 xi lanh","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":"| YDP-560GF | 560 | 700 | 1008 | 2806A-E18TTAG4 | 6 | 145*183 | 18.1 | 68 | 200 | 4300*1600*2200 | 5000"},{"item":"Tỷ số nén","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":""},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống khởi động","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, kèm ắc quy 24 V","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống làm mát động cơ","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió","sourceQuote":""},{"item":"Xuất xứ bộ điều khiển","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"Made in UK","supplierId":"deep-sea-electronics"},"offered":"Deep Sea, sản xuất tại Anh","version":"DSE7320 MKII","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","copiedFrom":1,"requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":"Made in UK"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.","part":"controller","level":"core","parts":[{"item":"Kết hợp với tủ ATS","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự khởi động / dừng và chuyển tải theo điện lưới (AMF)","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Khởi động máy và tắt máy","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự khởi động và dừng máy","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Dừng máy khẩn cấp","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có đầu vào dừng khẩn cấp","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input"},{"item":"Chọn chế độ làm việc, điều khiển trạng thái và lập trình","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Manual front panel and automatic control modes","supplierId":"deep-sea-electronics"},"offered":"Chế độ tay / tự động","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Manual front panel and automatic control modes"},{"hint":{"line":"| Frequency Range | 3.5 Hz to 75 Hz","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"}},"item":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc","note":"Tài liệu hãng không nêu, cần NCC xác nhận","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 4/5","hsmtQuote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","copiedFrom":1,"requirement":"Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"},{"item":"Đo lường, hiển thị","note":"Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.","part":"controller","level":"core","parts":[{"item":"Số giờ vận hành máy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Số lần khởi động máy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Công suất tác dụng, công suất biểu kiến","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp các pha","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Voltage Measurement","supplierId":"deep-sea-electronics"},"offered":"Đo điện áp ba pha và trung tính","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Voltage Measurement"},{"item":"Dòng điện các pha","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Current Measurement","supplierId":"deep-sea-electronics"},"offered":"Đo dòng ba pha","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Current Measurement"},{"item":"Hệ số công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"},"offered":"3,5–75 Hz","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| Frequency Range | 3.5 Hz to 75 Hz"},{"item":"Tốc độ động cơ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"Voltage Measurement","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"Voltage Measurement","supplierId":"deep-sea-electronics"}},"item":"Điện áp acquy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ, áp suất bôi trơn","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu trong thùng chứa","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 3/12","hsmtQuote":"Chức năng đo lường,     1. Đo lường:","copiedFrom":1,"requirement":"Đo thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.","part":"controller","level":"core","parts":[{"item":"Nhật ký lỗi","note":"Tài liệu hãng chỉ nêu ghi dữ liệu, chưa nêu nhật ký lỗi","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến áp suất nhớt","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến nhiệt độ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu thấp / hết nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ắc quy yếu / điện áp DC cao/thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng / cắt tải khi quá tải","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 0/8","hsmtQuote":"+ Nhật ký lỗi.","copiedFrom":1,"requirement":"Nhật ký lỗi và các cảnh báo"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.","part":"controller","level":"core","parts":[{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt tốc","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nước làm mát thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp AC quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sai lệch điện áp AC giữa các pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Lệch pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Phát ngược công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ngắn mạch","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Dừng khẩn cấp","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có đầu vào dừng khẩn cấp","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input"}],"status":"unclear","offered":"Đạt 1/13","hsmtQuote":" Dừng máy khi:","copiedFrom":1,"requirement":"Dừng máy bảo vệ theo danh mục"},{"item":"Truyền thông, giám sát từ xa","note":"","part":"controller","level":"core","parts":[{"item":"Điều khiển từ xa qua cổng Internet/4G","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"},"offered":"Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)","hsmtQuote":"","viaModule":["DSE890 MKII"],"alsoQuotes":[{"n":1002,"sub":"Internet","line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"}],"moduleNote":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","sourceQuote":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"},{"item":"Cổng kết nối với hệ thống kiểm soát từ xa","note":"Tính đạt theo cổng kết nối (RS485 / Modbus / Ethernet / 4G), Khoa 21/11/2026.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1001,"line":"The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®","supplierId":"deep-sea-electronics"},"offered":"Có RS485","hsmtQuote":"","sourceQuote":"The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"},{"item":"RS232","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| RS232 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"RS232 (Modbus RTU)","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| RS232 | 1 Modbus RTU Port"},{"item":"RS485","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| RS485 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"RS485 (Modbus RTU)","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| RS485 | 1 Modbus RTU Port"},{"item":"Ethernet","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"},"offered":"Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)","hsmtQuote":"","viaModule":["DSE890 MKII"],"moduleNote":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","sourceQuote":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"},{"item":"BMS","note":"BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. BMS qua Modbus/SNMP, cần NCC xác nhận.","bmsVia":"Modbus","status":"met","codeWas":{"note":"BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support","supplierId":"deep-sea-electronics"},"offered":"Modbus RTU","sourceQuote":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support"},"factSrc":{"n":1001,"line":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support","supplierId":"deep-sea-electronics"},"offered":"Modbus RTU","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support"},{"item":"USB","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| USB B | 1 Programming Port","supplierId":"deep-sea-electronics"},"offered":"Cổng USB B","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| USB B | 1 Programming Port"}],"status":"met","offered":"Đạt 7/7","hsmtQuote":"chuẩn: RS232, RS485,","copiedFrom":1,"requirement":"Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"},{"hint":{"line":"engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.","supplierId":"deep-sea-electronics"}},"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Chưa nêu rõ tiếng Việt / tiếng Anh, cần NCC xác nhận","part":"controller","level":"option","status":"confirm","confirm":"order","offered":"Màn hình LCD, nhiều ngôn ngữ","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","copiedFrom":1,"requirement":"LCD, tiếng Việt hoặc tiếng Anh","sourceQuote":""},{"item":"Cấp bảo vệ bộ điều khiển","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| • | IP65 rating (with supplied gasket) offers increased resistance to","supplierId":"deep-sea-electronics"},"offered":"IP65 (mặt trước, có gioăng)","version":"DSE7320 MKII","hsmtQuote":"10   Cấp bảo vệ                       IP65","copiedFrom":1,"requirement":"IP65","sourceQuote":"| • | IP65 rating (with supplied gasket) offers increased resistance to"},{"item":"Tiêu chuẩn đầu phát","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"alternator","level":"core","byCode":true,"status":"confirm","confirm":"document","offered":"","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Điều chỉnh điện áp (AVR)","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"alternator","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Cấp cách điện","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"Cấp H","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Insulation class | H"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"14   Cấp cách điện                                 Cấp H","requirement":"Cấp H","sourceQuote":"| Insulation class | H"},{"item":"Ổn định điện áp","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"±0,25%","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Voltage regulation (*) | ± 0.25%"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","requirement":"Dao động điện áp ≤ ± 0,5% Uđm","sourceQuote":"| Voltage regulation (*) | ± 0.25%"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"300% (3 IN) trong 10 giây (tờ hãng)","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Short-circuit current | 300% (3 IN) : 10s"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"19   Quá tải                                300% (3 IN) trong 10","requirement":"300% (3 IN) trong 10 giây","sourceQuote":"| Short-circuit current | 300% (3 IN) : 10s"},{"item":"Quá tốc đầu phát","note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"Quá tốc độ tối đa 2.250 v/p","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Overspeed | 2 250 R.P.M."],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","requirement":"≤ 2250 vòng/phút","sourceQuote":"| Overspeed | 2 250 R.P.M."},{"item":"Công suất đầu phát","note":"Code đọc từ datasheet hãng (leroy-somer-fuzhou [1012]), cột Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V. HSMT có điều kiện hiện trường (45 °C) vượt 40 °C / 1 000 m của cột này: hệ số nhiệt độ 0.973 (cột 45 °C (đúng mức HSMT, không nội suy); leroy-somer-fuzhou [6003]: \"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889\"); 820 kVA × 0.973 = 797,9 kVA ≥ 750 kVA HSMT.","part":"alternator","rule":"dau-phat-hang","level":"core","byCode":true,"derate":[{"src":{"n":6003,"line":"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889","supplierId":"leroy-somer-fuzhou"},"what":"nhiệt độ","factor":0.973}],"status":"met","offered":"797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datasheet hãng Leroy-Somer)","sheetSrc":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"],"supplierId":"leroy-somer-fuzhou"},"hsmtQuote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW","sourceQuote":"| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925"},{"item":"Xuất xứ đầu phát","note":"Code ghi: thương hiệu Leroy-Somer (Pháp) thuộc nhóm G7 / EU; đầu phát chọn theo datasheet hãng, NCC chưa chào.","part":"alternator","rule":"dau-phat-hang","level":"core","byCode":true,"status":"met","offered":"Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou)))","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"}],"engine":{"src":{"n":125,"kind":"catalog","line":"| R-P700D5/S | 616 / 770 | 560 / 700 | 2806A-E18TTAG4 | 108.0 / 144.0 | Details →","supplierId":"generatordieselchina"},"make":"Perkins","model":"2806A-E18TTAG4"},"comboAsk":[],"suppliers":[{"n":125,"why":"Chào đúng động cơ và bộ điều khiển, chưa ghi đầu phát","line":"| R-P700D5/S | 616 / 770 | 560 / 700 | 2806A-E18TTAG4 | 108.0 / 144.0 | Details →","supplierId":"generatordieselchina","hasAlternator":false,"hasController":true},{"n":101,"why":"Chào đúng động cơ, đầu phát khác","line":"| P780-1 | 706 | 564.8 | 780 | 624 | 2806A-E18TTAG4 | LL7224J | FG100","supplierId":"voltgent","hasAlternator":false,"hasController":false},{"n":106,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| P770E5 | 770/616 | 700/560 | 2806A-E18TTAG4","supplierId":"agg-fuzhou","hasAlternator":false,"hasController":false}],"alternator":{"kva":820,"src":{"n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","kind":"maker","lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"],"supplierId":"leroy-somer-fuzhou"},"make":"Leroy-Somer","model":"LSA 49.3 M8","rating":"Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V","options":[{"line":"| Excitation system | AREP / PMG","what":"Kích từ","value":"AREP / PMG"},{"line":"| AVR type | D350","what":"AVR","value":"D350"}],"fromMaker":true},"controller":{"src":{"n":101,"kind":"controller","line":"This model is rated 2000 kW Prime / 2200 kW Standby at 50Hz (1500 rpm), with a Stamford / Leroy-Somer alternator and DSE7320 controller. Key differences below.","supplierId":"generatordieselchina"},"make":"Deep Sea","model":"DSE7320","modules":[{"why":["4G","Internet","Ethernet"],"make":"Deep Sea","label":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","model":"DSE890 MKII","order":"0890-04","compat":{"n":1001,"by":"controller","line":"| DSE890 MKII | DSEWebNet® Gateway | 0890-04","supplierId":"deep-sea-electronics"},"offeredBy":null}]}},{"rfq":[{"of":"Động cơ 6M33G8D3/5","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ động cơ","kind":"model","part":"engine","tier":1,"status":"unclear","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"of":"Bộ điều khiển Deepsea 7320","ask":"Xác nhận NCC cấp được mô-đun DSE890 MKII (Deep Sea), mã đặt hàng 0890-04 lắp kèm bộ điều khiển Deepsea 7320; nêu nước sản xuất, gửi CO","item":"Mô-đun DSE890 MKII, mã đặt hàng 0890-04","kind":"model","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","part":"controller","tier":1,"status":"unclear","requirement":"cho 4G, Internet, Ethernet"},{"of":"Động cơ 6M33G8D3/5","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Hệ thống nhiên liệu (phun); Tốc độ quay; Tiêu chuẩn khí thải; Công suất động cơ; Kiểu động cơ; Bộ điều tốc; Tỷ số nén; Nạp khí (tăng áp, làm mát khí nạp)","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"},{"item":"Tốc độ quay","requirement":"≤ 1.500 vòng/phút"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"},{"item":"Công suất động cơ","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Bộ điều tốc","requirement":"Điện tử - ECU"},{"item":"Tỷ số nén","requirement":"14:1"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"}],"status":"unclear","requirement":"Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Tốc độ quay: ≤ 1.500 vòng/phút; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT; Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Bộ điều tốc: Điện tử - ECU; Tỷ số nén: 14:1; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo"},{"of":"Bộ điều khiển Deepsea 7320","ask":"Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc); Đo lường, hiển thị (Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa); Cảnh báo, nhật ký sự kiện (Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải); Bảo vệ, dừng máy (Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch); gửi datasheet","item":"Chức năng bộ điều khiển","kind":"model","part":"controller","tier":2,"items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"},{"item":"Đo lường, hiển thị","requirement":"Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải"},{"item":"Bảo vệ, dừng máy","requirement":"Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"}],"status":"unclear","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc; Đo lường, hiển thị: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải; Bảo vệ, dừng máy: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"},{"of":"Đầu phát S5L1D-H41","ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","kind":"model","part":"alternator","tier":2,"status":"unclear","requirement":"300% (3 IN) trong 10 giây"},{"of":"Đầu phát S5L1D-H41","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Công suất đầu phát; Ổn định điện áp; Kích từ đầu phát (PMG / AREP); Dòng ngắn mạch duy trì (300% / 10 s); Quá tốc đầu phát","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ"},{"item":"Công suất đầu phát","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW"},{"item":"Ổn định điện áp","requirement":"Dao động điện áp ≤ ± 0,5% Uđm"},{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Không chổi than, tự động kích từ"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","requirement":"300% (3 IN) trong 10 giây"},{"item":"Quá tốc đầu phát","requirement":"≤ 2250 vòng/phút"}],"status":"unclear","requirement":"Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Công suất đầu phát: Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW; Ổn định điện áp: Dao động điện áp ≤ ± 0,5% Uđm; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ; Dòng ngắn mạch duy trì (300% / 10 s): 300% (3 IN) trong 10 giây; Quá tốc đầu phát: ≤ 2250 vòng/phút"},{"of":"Tổ máy HC-BD825","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy","item":"Nhận tải một bước","kind":"model","part":"genset","tier":2,"status":"unclear","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây"},{"of":"Tổ máy HC-BD825","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Hệ số công suất; Tiêu hao nhiên liệu 50% tải; Nhiên liệu","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Tần số","requirement":"50 Hz"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"≤ 156 lít/giờ"},{"item":"Tiêu hao nhiên liệu 75% tải","requirement":"≤ 113 lít/giờ ở 70% tải"},{"item":"Hệ số công suất","requirement":"≥ 0,8"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 lít/giờ"},{"item":"Nhiên liệu","requirement":"Dầu diesel"}],"status":"unclear","requirement":"Tần số: 50 Hz; Tiêu hao nhiên liệu 100% tải: ≤ 156 lít/giờ; Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Hệ số công suất: ≥ 0,8; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống làm mát động cơ (Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Ngôn ngữ, màn hình bộ điều khiển (LCD, tiếng Việt hoặc tiếng Anh); Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Khả năng quá tải (10% trong 1 giờ mỗi chu kỳ 12 giờ) — quá tải theo định mức Prime; Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Hệ thống khởi động","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Mô tơ DC, kèm ắc quy 24 V"},{"item":"Hệ thống làm mát động cơ","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","requirement":"LCD, tiếng Việt hoặc tiếng Anh"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Số pha","requirement":"3 pha – 4 dây"},{"item":"Khả năng quá tải","note":"quá tải theo định mức Prime","requirement":"10% trong 1 giờ mỗi chu kỳ 12 giờ"},{"item":"Nhiệt độ môi trường làm việc","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"0 đến 45 °C"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Độ ồn","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"≤ 70 ± 5 dB cách 7 m"},{"item":"Vỏ cách âm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"},{"item":"Ắc quy","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB/ACB 1.250 A"}],"status":"confirm","requirement":"Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống làm mát động cơ: Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Ngôn ngữ, màn hình bộ điều khiển: LCD, tiếng Việt hoặc tiếng Anh; Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Khả năng quá tải: 10% trong 1 giờ mỗi chu kỳ 12 giờ (quá tải theo định mức Prime); Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A"},{"of":"","ask":"Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)","item":"Chứng từ","kind":"document","part":"","tier":5,"items":[{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"}],"status":"confirm","requirement":"Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"},{"of":"Tổ máy HC-BD825","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","kind":"model","part":"genset","tier":6,"status":"unclear","requirement":"Có bình giảm thanh đồng bộ"}],"won":{"make":1,"model":0,"score":1,"genset":0,"sameInvestor":0},"gaps":["Tỷ số nén 14:1, điều tốc ECU, phun common rail","Ổn định điện áp ±0,5% của đầu phát","Truyền thông Internet/4G, Ethernet của bộ điều khiển","Xác nhận đời bộ điều khiển: Deepsea 7320 hay DSE7320 MKII."],"rank":7,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"750 kVA","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"| HC-BD825 | 825 | 750 | 6M33G8D3/5 (6M33G825/5) | S5L1D-H41 | 4000*2100*2080 | 5530*1860*2550 | Download"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"825 kVA","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":"| HC-BD825 | 825 | 750 | 6M33G8D3/5 (6M33G825/5) | S5L1D-H41 | 4000*2100*2080 | 5530*1860*2550 | Download"},{"item":"Tần số","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 lít/giờ","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 lít/giờ ở 70% tải","sourceQuote":""},{"item":"Kích thước","part":"genset","level":"option","status":"met","offered":"Có vỏ: 5530 × 1860 × 2550 mm","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":"| HC-BD825 | 825 | 750 | 6M33G8D3/5 (6M33G825/5) | S5L1D-H41 | 4000*2100*2080 | 5530*1860*2550 | Download"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ","sourceQuote":""},{"item":"Hệ số công suất","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","requirement":"≥ 0,8","sourceQuote":""},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":""},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 lít/giờ","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","sourceQuote":""},{"was":"unclear","why":"quá tải theo định mức Prime","item":"Khả năng quá tải","note":"Code ghi: dòng tổ máy không ghi rõ cột Prime; nhà cung cấp xác nhận khả năng quá tải khi đặt hàng. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.","part":"genset","rule":"qua-tai","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","requirement":"10% trong 1 giờ mỗi chu kỳ 12 giờ","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Nhiệt độ môi trường làm việc","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"0 đến 45 °C","sourceQuote":""},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương","sourceQuote":""},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"≤ 70 ± 5dB","requirement":"≤ 70 ± 5 dB cách 7 m","sourceQuote":""},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"5    Vật liệu chế tạo                       Thép dày ≥ 2mm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm","sourceQuote":""},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"1     Bộ acquy khởi động    Có trang bị kèm theo 02","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc","sourceQuote":""},{"item":"Áp-tô-mát / MCCB đầu ra","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"MCCB/ACB, 1.250A","requirement":"MCCB/ACB 1.250 A","sourceQuote":""},{"item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","part":"genset","level":"option","status":"unclear","offered":"","hsmtQuote":"4    Bình giảm thanh                        Có trang bị đồng bộ kèm","requirement":"Có bình giảm thanh đồng bộ","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)","sourceQuote":""},{"item":"Tốc độ quay","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1.500 vòng/phút","sourceQuote":""},{"item":"Tiêu chuẩn khí thải","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":""},{"item":"Xuất xứ động cơ","note":"Dòng của nhà cung cấp không ghi hãng, cần CO","part":"engine","level":"core","status":"unclear","offered":"Baudouin","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":""},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":""},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử - ECU","sourceQuote":""},{"item":"Số xi lanh","note":"Bố trí thẳng hàng cần NCC xác nhận","part":"engine","level":"core","status":"met","factSrc":{"n":106,"line":"| YN813B | 813kVA | 650k W | 750kVA | 600k W | 6M33G8D3/5 | 6 | YN813B","supplierId":"yanan-power"},"offered":"6 xi lanh","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":"| YN813B | 813kVA | 650k W | 750kVA | 600k W | 6M33G8D3/5 | 6 | YN813B"},{"item":"Tỷ số nén","note":"Bản 6M33G825/5 có tỷ số nén 15:1, cần xác nhận cho bản này","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":""},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống khởi động","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, kèm ắc quy 24 V","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống làm mát động cơ","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió","sourceQuote":""},{"item":"Xuất xứ đầu phát","part":"alternator","level":"core","status":"met","offered":"Stamford (Anh)","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":"| HICHAIPOWER Model | Standby kVA | Prime kVA | Engine Model | Alternator Stamford | Dimension mm Open Type | Soundproof Type | Data PDF"},{"item":"Xuất xứ bộ điều khiển","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"Made in UK","supplierId":"deep-sea-electronics"},"offered":"Deep Sea, sản xuất tại Anh","version":"DSE7320 MKII","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","copiedFrom":1,"requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":"Made in UK"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.","part":"controller","level":"core","parts":[{"item":"Kết hợp với tủ ATS","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự khởi động / dừng và chuyển tải theo điện lưới (AMF)","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Khởi động máy và tắt máy","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự khởi động và dừng máy","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Dừng máy khẩn cấp","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có đầu vào dừng khẩn cấp","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input"},{"item":"Chọn chế độ làm việc, điều khiển trạng thái và lập trình","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Manual front panel and automatic control modes","supplierId":"deep-sea-electronics"},"offered":"Chế độ tay / tự động","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Manual front panel and automatic control modes"},{"hint":{"line":"| Frequency Range | 3.5 Hz to 75 Hz","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"}},"item":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc","note":"Tài liệu hãng không nêu, cần NCC xác nhận","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 4/5","hsmtQuote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","copiedFrom":1,"requirement":"Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"},{"item":"Đo lường, hiển thị","note":"Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.","part":"controller","level":"core","parts":[{"item":"Số giờ vận hành máy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Số lần khởi động máy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Công suất tác dụng, công suất biểu kiến","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp các pha","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Voltage Measurement","supplierId":"deep-sea-electronics"},"offered":"Đo điện áp ba pha và trung tính","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Voltage Measurement"},{"item":"Dòng điện các pha","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Current Measurement","supplierId":"deep-sea-electronics"},"offered":"Đo dòng ba pha","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Current Measurement"},{"item":"Hệ số công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"},"offered":"3,5–75 Hz","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| Frequency Range | 3.5 Hz to 75 Hz"},{"item":"Tốc độ động cơ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"Voltage Measurement","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"Voltage Measurement","supplierId":"deep-sea-electronics"}},"item":"Điện áp acquy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ, áp suất bôi trơn","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu trong thùng chứa","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 3/12","hsmtQuote":"Chức năng đo lường,     1. Đo lường:","copiedFrom":1,"requirement":"Đo thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.","part":"controller","level":"core","parts":[{"item":"Nhật ký lỗi","note":"Tài liệu hãng chỉ nêu ghi dữ liệu, chưa nêu nhật ký lỗi","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến áp suất nhớt","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến nhiệt độ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu thấp / hết nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ắc quy yếu / điện áp DC cao/thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng / cắt tải khi quá tải","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 0/8","hsmtQuote":"+ Nhật ký lỗi.","copiedFrom":1,"requirement":"Nhật ký lỗi và các cảnh báo"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.","part":"controller","level":"core","parts":[{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt tốc","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nước làm mát thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp AC quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sai lệch điện áp AC giữa các pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Lệch pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Phát ngược công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ngắn mạch","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Dừng khẩn cấp","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có đầu vào dừng khẩn cấp","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input"}],"status":"unclear","offered":"Đạt 1/13","hsmtQuote":" Dừng máy khi:","copiedFrom":1,"requirement":"Dừng máy bảo vệ theo danh mục"},{"item":"Truyền thông, giám sát từ xa","note":"","part":"controller","level":"core","parts":[{"item":"Điều khiển từ xa qua cổng Internet/4G","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"},"offered":"Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)","hsmtQuote":"","viaModule":["DSE890 MKII"],"alsoQuotes":[{"n":1002,"sub":"Internet","line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"}],"moduleNote":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","sourceQuote":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"},{"item":"Cổng kết nối với hệ thống kiểm soát từ xa","note":"Tính đạt theo cổng kết nối (RS485 / Modbus / Ethernet / 4G), Khoa 21/11/2026.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1001,"line":"The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®","supplierId":"deep-sea-electronics"},"offered":"Có RS485","hsmtQuote":"","sourceQuote":"The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"},{"item":"RS232","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| RS232 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"RS232 (Modbus RTU)","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| RS232 | 1 Modbus RTU Port"},{"item":"RS485","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| RS485 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"RS485 (Modbus RTU)","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| RS485 | 1 Modbus RTU Port"},{"item":"Ethernet","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển.","status":"met","codeWas":{"note":null,"status":"unclear","factSrc":null,"offered":"","sourceQuote":""},"factSrc":{"n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"},"offered":"Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)","hsmtQuote":"","viaModule":["DSE890 MKII"],"moduleNote":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","sourceQuote":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"},{"item":"BMS","note":"BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. BMS qua Modbus/SNMP, cần NCC xác nhận.","bmsVia":"Modbus","status":"met","codeWas":{"note":"BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support","supplierId":"deep-sea-electronics"},"offered":"Modbus RTU","sourceQuote":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support"},"factSrc":{"n":1001,"line":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support","supplierId":"deep-sea-electronics"},"offered":"Modbus RTU","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Integrated RS232 and RS485 ports providing Modbus RTU support"},{"item":"USB","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| USB B | 1 Programming Port","supplierId":"deep-sea-electronics"},"offered":"Cổng USB B","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| USB B | 1 Programming Port"}],"status":"met","offered":"Đạt 7/7","hsmtQuote":"chuẩn: RS232, RS485,","copiedFrom":1,"requirement":"Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"},{"hint":{"line":"engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.","supplierId":"deep-sea-electronics"}},"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Chưa nêu rõ tiếng Việt / tiếng Anh, cần NCC xác nhận","part":"controller","level":"option","status":"confirm","confirm":"order","offered":"Màn hình LCD, nhiều ngôn ngữ","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","copiedFrom":1,"requirement":"LCD, tiếng Việt hoặc tiếng Anh","sourceQuote":""},{"item":"Cấp bảo vệ bộ điều khiển","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| • | IP65 rating (with supplied gasket) offers increased resistance to","supplierId":"deep-sea-electronics"},"offered":"IP65 (mặt trước, có gioăng)","version":"DSE7320 MKII","hsmtQuote":"10   Cấp bảo vệ                       IP65","copiedFrom":1,"requirement":"IP65","sourceQuote":"| • | IP65 rating (with supplied gasket) offers increased resistance to"},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"met","factSrc":{"n":1027,"line":"| Insulation grade | H","supplierId":"fdk-energy"},"offered":"Cấp H","hsmtQuote":"14   Cấp cách điện                                 Cấp H","copiedFrom":1,"requirement":"Cấp H","sourceQuote":"| Insulation grade | H"},{"item":"Tiêu chuẩn đầu phát","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"alternator","level":"core","byCode":true,"status":"confirm","confirm":"document","offered":"","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Điều chỉnh điện áp (AVR)","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"alternator","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR"}],"engine":{"src":{"n":119,"kind":"catalog","line":"| HC-BD825 | 825 | 750 | 6M33G8D3/5 (6M33G825/5) | S5L1D-H41 | 4000*2100*2080 | 5530*1860*2550 | Download","supplierId":"kaihua-genset"},"make":"Baudouin","model":"6M33G8D3/5"},"genset":{"src":{"n":119,"kind":"catalog","line":"| HC-BD825 | 825 | 750 | 6M33G8D3/5 (6M33G825/5) | S5L1D-H41 | 4000*2100*2080 | 5530*1860*2550 | Download","supplierId":"kaihua-genset"},"model":"HC-BD825"},"comboAsk":[{"ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","kind":"model","part":"alternator","quote":"300% (3 IN) trong 10 % giây","status":"unclear","requirement":"300% (3 IN) trong 10 giây"}],"suppliers":[{"n":119,"why":"Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình","line":"| HC-BD825 | 825 | 750 | 6M33G8D3/5 (6M33G825/5) | S5L1D-H41 | 4000*2100*2080 | 5530*1860*2550 | Download","supplierId":"kaihua-genset","hasAlternator":true,"hasController":false},{"n":106,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| YN813B | 813kVA | 650kW | 750kVA | 600kW | 6M33G8D3/5 | 6 | YN813B","supplierId":"yanan-power","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":119,"kind":"catalog","line":"| HC-BD825 | 825 | 750 | 6M33G8D3/5 (6M33G825/5) | S5L1D-H41 | 4000*2100*2080 | 5530*1860*2550 | Download","supplierId":"kaihua-genset"},"make":"Stamford","model":"S5L1D-H41"},"controller":{"src":{"n":3002,"kind":"controller","line":"HGM9510 Deepsea 7320","supplierId":"kaihua-genset"},"make":"Deep Sea","model":"Deepsea 7320","modules":[{"why":["4G","Internet","Ethernet"],"make":"Deep Sea","label":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","model":"DSE890 MKII","order":"0890-04","compat":{"n":1001,"by":"controller","line":"| DSE890 MKII | DSEWebNet® Gateway | 0890-04","supplierId":"deep-sea-electronics"},"offeredBy":null}]}}],"reqHash":"2eb38c9e236b44ea","summary":"Gợi ý 7 cấu hình 700–750 kVA lắp tại Trung Quốc với động cơ hãng G7/EU (Volvo Penta, Baudouin, Mitsubishi, Cummins, FPT, Perkins) và bộ điều khiển Deep Sea DSE7320 hoặc ComAp InteliLite 4 AMF8; ở nhiều cấu hình đầu phát Leroy-Somer chọn theo datasheet hãng, nhà cung cấp chưa chào. Chưa cấu hình nào có đủ nguồn cho điều tốc ECU, phun common rail, ổn định áp ±0,5% và kết nối Internet/4G.","makerAlt":{"need":"50 Hz; ≥ 750 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, điện áp 380 V (lấy số nhỏ nhất), không quá 130 %; ngắn mạch 300 % / 10 s; ổn định điện áp ±0,5 %; xuất xứ G7 / EU","used":5},"originAuto":{"from":"all","quote":"2 Nhà sản xuất/ nhãn hiệu Nhóm các nước khối G7, EU","origin":"g7eu"},"originScope":"parts","requirements":[{"code":"genset_type","item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","kind":"order","part":"genset","level":"core","quote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ"},{"code":"power_prime","item":"Công suất liên tục","kind":"model","part":"genset","level":"core","quote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA"},{"code":"power_standby","item":"Công suất dự phòng","kind":"model","part":"genset","level":"core","quote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA"},{"code":"power_factor","item":"Hệ số công suất","kind":"model","part":"genset","level":"core","quote":"7    Hệ số công suất                                 ≥ 0,8","requirement":"≥ 0,8"},{"code":"voltage","item":"Điện áp","kind":"order","part":"genset","level":"core","quote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V"},{"code":"phases","item":"Số pha","kind":"order","part":"genset","level":"core","quote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây"},{"code":"frequency","item":"Tần số","kind":"model","part":"genset","level":"core","quote":"10    Tần số                        Hz                 50","requirement":"50 Hz"},{"code":"fuel_consumption","item":"Tiêu hao nhiên liệu 100% tải","kind":"model","part":"genset","level":"core","quote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 lít/giờ"},{"code":"fuel_consumption_75","item":"Tiêu hao nhiên liệu 75% tải","kind":"model","part":"genset","level":"core","quote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 lít/giờ ở 70% tải"},{"code":"fuel_consumption_50","item":"Tiêu hao nhiên liệu 50% tải","kind":"model","part":"genset","level":"core","quote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 lít/giờ"},{"code":"load_step","item":"Nhận tải một bước","kind":"model","part":"genset","level":"core","quote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây"},{"code":"overload","item":"Khả năng quá tải","kind":"model","part":"genset","level":"core","quote":"14    Khả năng quá tải                 10% tải trong vòng 01","requirement":"10% trong 1 giờ mỗi chu kỳ 12 giờ"},{"code":"fuel","item":"Nhiên liệu","kind":"model","part":"genset","level":"core","quote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel"},{"code":"ambient","item":"Nhiệt độ môi trường làm việc","kind":"site","part":"genset","level":"core","quote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"0 đến 45 °C"},{"code":"standards","item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","kind":"document","part":"genset","level":"core","quote":"TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương"},{"code":"prototype","item":"Thử nghiệm mẫu (prototype test)","kind":"document","part":"genset","level":"core","quote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"},{"code":"fuel_tank","item":"Bồn nhiên liệu","kind":"order","part":"genset","level":"option","quote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"code":"dimensions","item":"Kích thước","kind":"model","part":"genset","level":"option","quote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"},{"code":"noise","item":"Độ ồn","kind":"site","part":"genset","level":"option","quote":"≤ 70 ± 5dB","requirement":"≤ 70 ± 5 dB cách 7 m"},{"code":"canopy","item":"Vỏ cách âm","kind":"order","part":"genset","level":"option","quote":"5    Vật liệu chế tạo                       Thép dày ≥ 2mm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"},{"code":"battery","item":"Ắc quy","kind":"order","part":"genset","level":"option","quote":"1     Bộ acquy khởi động    Có trang bị kèm theo 02","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc"},{"code":"breaker","item":"Áp-tô-mát / MCCB đầu ra","kind":"order","part":"genset","level":"option","quote":"MCCB/ACB, 1.250A","requirement":"MCCB/ACB 1.250 A"},{"code":"exhaust","item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","kind":"model","part":"genset","level":"option","quote":"4    Bình giảm thanh                        Có trang bị đồng bộ kèm","requirement":"Có bình giảm thanh đồng bộ"},{"code":"engine_origin","item":"Xuất xứ động cơ","kind":"model","part":"engine","level":"core","quote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"code":"engine_power","item":"Công suất động cơ","kind":"model","part":"engine","level":"core","quote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"code":"engine_type","item":"Kiểu động cơ","kind":"model","part":"engine","level":"core","quote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"code":"fuel_system","item":"Hệ thống nhiên liệu (phun)","kind":"model","part":"engine","level":"core","quote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"},{"code":"governor","item":"Bộ điều tốc","kind":"model","part":"engine","level":"core","quote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử - ECU"},{"code":"cylinders","item":"Số xi lanh","kind":"model","part":"engine","level":"core","quote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng"},{"code":"speed","item":"Tốc độ quay","kind":"model","part":"engine","level":"core","quote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1.500 vòng/phút"},{"code":"compression","item":"Tỷ số nén","kind":"model","part":"engine","level":"core","quote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1"},{"code":"aspiration","item":"Nạp khí (tăng áp, làm mát khí nạp)","kind":"model","part":"engine","level":"core","quote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"},{"code":"starting","item":"Hệ thống khởi động","kind":"model","part":"engine","level":"core","quote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, kèm ắc quy 24 V"},{"code":"cooling","item":"Hệ thống làm mát động cơ","kind":"model","part":"engine","level":"core","quote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió"},{"code":"emission","item":"Tiêu chuẩn khí thải","kind":"model","part":"engine","level":"core","quote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT"},{"code":"alt_origin","item":"Xuất xứ đầu phát","kind":"model","part":"alternator","level":"core","quote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"code":"alt_standard","item":"Tiêu chuẩn đầu phát","kind":"document","part":"alternator","level":"core","quote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"code":"alt_type","item":"Kiểu đầu phát (không chổi than, tự kích)","kind":"model","part":"alternator","level":"core","quote":"9    Kiểu đầu phát                          Xoay chiều, từ trường","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ"},{"code":"alt_power","item":"Công suất đầu phát","kind":"model","part":"alternator","level":"core","quote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW"},{"code":"alt_insulation","item":"Cấp cách điện","kind":"model","part":"alternator","level":"core","quote":"14   Cấp cách điện                                 Cấp H","requirement":"Cấp H"},{"code":"alt_vreg","item":"Ổn định điện áp","kind":"model","part":"alternator","level":"core","quote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","requirement":"Dao động điện áp ≤ ± 0,5% Uđm"},{"code":"alt_excitation","item":"Kích từ đầu phát (PMG / AREP)","kind":"model","part":"alternator","level":"core","quote":"16   Hệ thống kích từ                        Không chổi than, tự","requirement":"Không chổi than, tự động kích từ"},{"code":"alt_avr","item":"Điều chỉnh điện áp (AVR)","kind":"order","part":"alternator","level":"core","quote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR"},{"code":"alt_short_circuit","item":"Dòng ngắn mạch duy trì (300% / 10 s)","kind":"model","part":"alternator","level":"core","quote":"19   Quá tải                                300% (3 IN) trong 10","requirement":"300% (3 IN) trong 10 giây"},{"code":"other","item":"Quá tốc đầu phát","part":"alternator","level":"core","quote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","requirement":"≤ 2250 vòng/phút"},{"code":"ctl_origin","item":"Xuất xứ bộ điều khiển","kind":"model","part":"controller","level":"core","quote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"code":"ctl_start_amf","item":"Khởi động, dừng, tự động cấp điện (AMF)","kind":"model","part":"controller","level":"core","parts":[{"item":"Kết hợp với tủ ATS"},{"item":"Khởi động máy và tắt máy"},{"item":"Dừng máy khẩn cấp"},{"item":"Chọn chế độ làm việc, điều khiển trạng thái và lập trình"},{"item":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"}],"quote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","requirement":"Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"},{"code":"ctl_measure","item":"Đo lường, hiển thị","kind":"model","part":"controller","level":"core","parts":[{"item":"Số giờ vận hành máy"},{"item":"Số lần khởi động máy"},{"item":"Công suất tác dụng, công suất biểu kiến"},{"item":"Điện áp các pha"},{"item":"Dòng điện các pha"},{"item":"Hệ số công suất"},{"item":"Tần số"},{"item":"Tốc độ động cơ"},{"item":"Nhiệt độ nước làm mát"},{"item":"Điện áp acquy"},{"item":"Nhiệt độ, áp suất bôi trơn"},{"item":"Mức nhiên liệu trong thùng chứa"}],"quote":"Chức năng đo lường,     1. Đo lường:","requirement":"Đo thông số chung, đầu phát, động cơ"},{"code":"ctl_alarm_log","item":"Cảnh báo, nhật ký sự kiện","kind":"model","part":"controller","level":"core","parts":[{"item":"Nhật ký lỗi"},{"item":"Nhiệt độ nước làm mát cao"},{"item":"Áp lực dầu nhớt thấp"},{"item":"Sự cố cảm biến áp suất nhớt"},{"item":"Sự cố cảm biến nhiệt độ"},{"item":"Mức nhiên liệu thấp / hết nhiên liệu"},{"item":"Ắc quy yếu / điện áp DC cao/thấp"},{"item":"Quá dòng / cắt tải khi quá tải"}],"quote":"+ Nhật ký lỗi.","requirement":"Nhật ký lỗi và các cảnh báo"},{"code":"ctl_protection","item":"Bảo vệ, dừng máy","kind":"model","part":"controller","level":"core","parts":[{"item":"Nhiệt độ nước làm mát cao"},{"item":"Áp lực dầu nhớt thấp"},{"item":"Vượt tốc"},{"item":"Mức nước làm mát thấp"},{"item":"Tần số quá cao/quá thấp"},{"item":"Điện áp AC quá cao/quá thấp"},{"item":"Sai lệch điện áp AC giữa các pha"},{"item":"Quá dòng"},{"item":"Lệch pha"},{"item":"Vượt công suất"},{"item":"Phát ngược công suất"},{"item":"Ngắn mạch"},{"item":"Dừng khẩn cấp"}],"quote":" Dừng máy khi:","requirement":"Dừng máy bảo vệ theo danh mục"},{"code":"ctl_comm","item":"Truyền thông, giám sát từ xa","kind":"model","part":"controller","level":"core","parts":[{"item":"Điều khiển từ xa qua cổng Internet/4G"},{"item":"Cổng kết nối với hệ thống kiểm soát từ xa"},{"item":"RS232"},{"item":"RS485"},{"item":"Ethernet"},{"item":"BMS"},{"item":"USB"}],"quote":"chuẩn: RS232, RS485,","requirement":"Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"},{"code":"ctl_display_lang","item":"Ngôn ngữ, màn hình bộ điều khiển","kind":"order","part":"controller","level":"option","quote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","requirement":"LCD, tiếng Việt hoặc tiếng Anh"},{"code":"other","item":"Cấp bảo vệ bộ điều khiển","part":"controller","level":"core","quote":"10   Cấp bảo vệ                       IP65","requirement":"IP65"}]}}