{"at":"2026-11-21T00:43:52.246Z","result":{"combo":{"site":{"temp":45,"alt":null,"quote":"Nhiệt độ môi trường lớn nhất 45oC"},"overloadEsp":null,"loadStep":{"quote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải"},"loadTypes":[{"type":"short300","label":"Dòng ngắn mạch duy trì 300% / 10 s","quote":"300% (3 IN) trong 10 % giây"}]},"notes":["Bộ điều khiển DSE7420 là bộ AMF thấp nhất của Deep Sea có đủ RS232, RS485, Ethernet, USB; điều khiển qua Internet/4G cần mô-đun ngoài, cần NCC xác nhận.","Hầu hết nguồn không ghi hệ thống phun common rail, tiêu chuẩn khí thải QCVN 19:2024 và tiêu hao nhiên liệu 70%/50% tải: cần hỏi NCC.","HSMT chỉ đòi động cơ / đầu phát / bộ điều khiển hãng G7 / EU, không đòi cả tổ máy xuất xứ G7 / EU: gợi ý nhà cung cấp đặt tại Trung Quốc chào các bộ phận hãng G7 / EU (Khoa, 2026-11-10).","5 cấu hình chưa có điểm đối chiếu cho yêu cầu chính (tính là chưa rõ): #1 (Kiểu đầu phát (không chổi than, tự kích), Kích từ đầu phát (PMG / AREP)); #2 (Kiểu đầu phát (không chổi than, tự kích), Kích từ đầu phát (PMG / AREP)); #3 (Kiểu đầu phát (không chổi than, tự kích), Kích từ đầu phát (PMG /…"],"origin":"g7eu","clarify":[{"item":"Ổn định điện áp","code":"alt_vreg","quoteA":"15   Dao động điện áp                          ≤ ± 0,5% Udm","quoteB":"-    Kích từ: không chổi than, tự động điều chỉnh điện áp, đảm bảo dao động điện áp ≤ ±1,5%Udm trong quá trình chuyển đổi tải từ 0 đến 100%Pđm.","why":"HSMT ghi hai mức khác nhau cho cùng một yêu cầu (±0,5% và ±1,5%).","by":"code"},{"item":"Ổn định điện áp","quoteA":"15   Dao động điện áp                          ≤ ± 0,5% Udm","quoteB":"-    Kích từ: không chổi than, tự động điều chỉnh điện áp, đảm bảo dao động điện áp ≤","why":"Bảng thông số yêu cầu ±0,5% nhưng phần yêu cầu chi tiết ghi ±1,5% khi chuyển tải 0–100%.","by":"agent"},{"item":"Tỷ số nén","quoteA":"14    Tỉ số nén                                     14 : 01","why":"Tỉ số nén là thông số thiết kế riêng của từng động cơ; ghi đúng 14:1 sẽ loại hầu hết động cơ tương đương, đề nghị cho phép giá trị tương đương.","by":"agent"}],"configs":[{"rfq":[{"tier":1,"part":"controller","of":"Bộ điều khiển DSE7420","item":"Mô-đun DSE890 MKII, mã đặt hàng 0890-04","requirement":"cho 4G, Internet","kind":"model","status":"unclear","ask":"Xác nhận NCC cấp được mô-đun DSE890 MKII (Deep Sea), mã đặt hàng 0890-04 lắp kèm bộ điều khiển DSE7420; nêu nước sản xuất, gửi CO","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào"},{"tier":2,"part":"engine","of":"Động cơ QSK19-G20","item":"Thông số động cơ","requirement":"Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Tốc độ quay: ≤ 1.500 vòng/phút; Tỷ số nén: 14:1; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Hệ thống nhiên liệu (phun); Tốc độ quay; Tỷ số nén; Nạp khí (tăng áp, làm mát khí nạp); Tiêu chuẩn khí thải","items":[{"item":"Công suất động cơ","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"},{"item":"Tốc độ quay","requirement":"≤ 1.500 vòng/phút"},{"item":"Tỷ số nén","requirement":"14:1"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"}]},{"tier":2,"part":"controller","of":"Bộ điều khiển DSE7420","item":"Chức năng bộ điều khiển","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc; Đo lường, hiển thị: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải; Bảo vệ, dừng máy: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch","kind":"model","status":"unclear","ask":"Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc); Đo lường, hiển thị (Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa); Cảnh báo, nhật ký sự kiện (Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải); Bảo vệ, dừng máy (Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch); gửi datasheet","items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"},{"item":"Đo lường, hiển thị","requirement":"Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải"},{"item":"Bảo vệ, dừng máy","requirement":"Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"}]},{"tier":2,"part":"alternator","of":"Đầu phát LSA 49.3 M8","item":"Thông số đầu phát","requirement":"Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Kích từ đầu phát (PMG / AREP)","items":[{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ"},{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Không chổi than, tự động kích từ"}]},{"tier":2,"part":"genset","of":"Tổ máy","item":"Nhận tải một bước","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","kind":"model","status":"unclear","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy"},{"tier":2,"part":"genset","of":"Tổ máy","item":"Thông số tổ máy","requirement":"Tần số: 50 Hz; Tiêu hao nhiên liệu 100% tải: ≤ 156 lít/giờ; Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu","items":[{"item":"Tần số","requirement":"50 Hz"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"≤ 156 lít/giờ"},{"item":"Tiêu hao nhiên liệu 75% tải","requirement":"≤ 113 lít/giờ ở 70% tải"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 lít/giờ"},{"item":"Nhiên liệu","requirement":"Dầu diesel"}]},{"tier":4,"part":"","of":"","item":"Cấu hình đặt hàng","requirement":"Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Ngôn ngữ, màn hình bộ điều khiển: LCD, tiếng Việt hoặc tiếng Anh; Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A","kind":"order","status":"confirm","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Ngôn ngữ, màn hình bộ điều khiển (LCD, tiếng Việt hoặc tiếng Anh); Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)","items":[{"item":"Hệ thống khởi động","requirement":"Mô tơ DC, kèm ắc quy 24 V","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","requirement":"LCD, tiếng Việt hoặc tiếng Anh"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Số pha","requirement":"3 pha – 4 dây"},{"item":"Nhiệt độ môi trường làm việc","requirement":"0 đến 45 °C","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Kích thước","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng"},{"item":"Độ ồn","requirement":"≤ 70 ± 5 dB cách 7 m","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng"},{"item":"Vỏ cách âm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"},{"item":"Ắc quy","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB/ACB 1.250 A"}]},{"tier":5,"part":"","of":"","item":"Chứng từ","requirement":"Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","kind":"document","status":"confirm","ask":"Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)","items":[{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"}]},{"tier":6,"part":"genset","of":"Tổ máy","item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","requirement":"Có bình giảm thanh đồng bộ","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi"}],"won":{"make":2,"model":0,"score":2,"genset":0,"sameInvestor":0},"gaps":["Đầu phát chọn theo datasheet hãng, nhà cung cấp chưa chào","Tỉ số nén, công suất động cơ, kiểu phun, khí thải, tiêu hao nhiên liệu cần NCC xác nhận","Xác nhận đời bộ điều khiển: DSE7420 hay DSE7420 MKII.","Đầu phát LSA 49.3 M8 (Leroy-Somer) chọn theo datasheet hãng, NCC chưa chào: cần NCC xác nhận chào được đầu phát này và lắp ghép với động cơ QSK19-G20 (mặt bích SAE, đĩa khớp nối, khung)."],"rank":1,"combo":{"power":{"status":"missing","text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model."},"altKva":{"max":1130,"need":750,"status":"any","src":{"lines":[{"supplierId":"leroy-somer-fuzhou","n":1012,"line":"| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925"},{"supplierId":"leroy-somer-fuzhou","n":1012,"line":"| LSA 49.3 M8 | kVA | 815 | 890 | 940 | 1 025 | 735 | 805 | 850 | 925 | 865 | 945 | 1 000 | 1 090 | 895 | 980 | 1 040 | 1 130"}]}}},"checks":[{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ","sourceQuote":"","confirm":"order"},{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"750 kVA (prime)","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"| VC825-5-S3 | 825 | 660 | 750 | 600 | Cummins | QSK19-G20 | [EN] [RU] [ES] [PT]"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"825 kVA (standby)","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":"| VC825-5-S3 | 825 | 660 | 750 | 600 | Cummins | QSK19-G20 | [EN] [RU] [ES] [PT]"},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":"","confirm":"order"},{"item":"Số pha","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":"","confirm":"order"},{"item":"Tần số","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 lít/giờ","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 lít/giờ ở 70% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 lít/giờ","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Nhiệt độ môi trường làm việc","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"0 đến 45 °C","sourceQuote":"","confirm":"order"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương","sourceQuote":"","confirm":"document"},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","sourceQuote":"","confirm":"document"},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":"","confirm":"order"},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Kích thước","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","offered":"","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":"","confirm":"order"},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","offered":"","hsmtQuote":"≤ 70 ± 5dB","requirement":"≤ 70 ± 5 dB cách 7 m","sourceQuote":"","confirm":"order"},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"5    Vật liệu chế tạo                       Thép dày ≥ 2mm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm","sourceQuote":"","confirm":"order"},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"1     Bộ acquy khởi động    Có trang bị kèm theo 02","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc","sourceQuote":"","confirm":"order"},{"item":"Áp-tô-mát / MCCB đầu ra","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"MCCB/ACB, 1.250A","requirement":"MCCB/ACB 1.250 A","sourceQuote":"","confirm":"order"},{"item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","part":"genset","level":"option","status":"unclear","offered":"","hsmtQuote":"4    Bình giảm thanh                        Có trang bị đồng bộ kèm","requirement":"Có bình giảm thanh đồng bộ","sourceQuote":""},{"item":"Xuất xứ động cơ","part":"engine","level":"core","status":"met","offered":"Cummins (Mỹ)","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":"| VC825-5-S3 | 825 | 660 | 750 | 600 | Cummins | QSK19-G20 | [EN] [RU] [ES] [PT]"},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","level":"core","status":"met","factSrc":{"n":1022,"line":"| Engine type | 4-stroke diesel","supplierId":"voltgent"},"offered":"Diesel 4 kỳ","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":"| Engine type | 4-stroke diesel"},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)","sourceQuote":""},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"met","factSrc":{"n":1022,"line":"| Governor type | ECU","supplierId":"voltgent"},"offered":"ECU","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử - ECU","sourceQuote":"| Governor type | ECU"},{"item":"Số xi lanh","part":"engine","level":"core","status":"met","factSrc":{"n":1022,"line":"| Cylinders and arrangement | 6-L","supplierId":"voltgent"},"offered":"6 xi lanh thẳng hàng","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":"| Cylinders and arrangement | 6-L"},{"item":"Tốc độ quay","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1.500 vòng/phút","sourceQuote":""},{"item":"Tỷ số nén","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":""},{"hint":{"where":"thông số theo model QSK19-G20 (Engine type = 4-stroke diesel)","line":"| Engine type | 4-stroke diesel","factSrc":{"supplierId":"voltgent","n":1022,"line":"| Engine type | 4-stroke diesel"}},"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống khởi động","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, kèm ắc quy 24 V","sourceQuote":"","confirm":"order"},{"item":"Hệ thống làm mát động cơ","part":"engine","level":"core","status":"met","factSrc":{"n":1022,"line":"| Cooling system | Water cooled","supplierId":"voltgent"},"offered":"Làm mát bằng nước","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió","sourceQuote":"| Cooling system | Water cooled"},{"item":"Tiêu chuẩn khí thải","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":""},{"item":"Xuất xứ bộ điều khiển","note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1003,"line":"Made in UK","supplierId":"deep-sea-electronics"},"offered":"Deep Sea, sản xuất tại Anh","version":"DSE7420 MKII","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","copiedFrom":1,"requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":"Made in UK"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.","part":"controller","level":"core","parts":[{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"The DSE7410 MKII is an Auto Start Control Module and the DSE7420 MKII is an Auto Mains (Utility) Failure Control Module suitable for a wide variety","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"The DSE7410 MKII is an Auto Start Control Module and the DSE7420 MKII is an Auto Mains (Utility) Failure Control Module suitable for a wide variety","item":"Kết hợp với tủ ATS"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load","item":"Khởi động máy và tắt máy"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input","item":"Dừng máy khẩn cấp"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| • | Manual front panel and automatic control modes","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| • | Manual front panel and automatic control modes","item":"Chọn chế độ làm việc, điều khiển trạng thái và lập trình"},{"hint":{"where":"datasheet DSE7420 MKII","line":"| Frequency Range | 3.5 Hz to 75 Hz","factSrc":{"supplierId":"deep-sea-electronics","n":1003,"line":"| Frequency Range | 3.5 Hz to 75 Hz"}},"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"}],"status":"unclear","offered":"Đạt 4/5","hsmtQuote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","copiedFrom":1,"requirement":"Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"},{"item":"Đo lường, hiển thị","note":"Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.","part":"controller","level":"core","parts":[{"hint":{"where":"datasheet DSE7420 MKII","line":"balancing of engine hours","factSrc":{"supplierId":"deep-sea-electronics","n":1003,"line":"balancing of engine hours"}},"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Số giờ vận hành máy"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Số lần khởi động máy"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Công suất tác dụng, công suất biểu kiến"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| Voltage Range | 15 V to 415 V Phase to Neutral","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| Voltage Range | 15 V to 415 V Phase to Neutral","item":"Điện áp các pha"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| Measurement Inputs | 3 Phase with Earth Fault","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| Measurement Inputs | 3 Phase with Earth Fault","item":"Dòng điện các pha"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Hệ số công suất"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| Frequency Range | 3.5 Hz to 75 Hz","item":"Tần số"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Tốc độ động cơ"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Nhiệt độ nước làm mát"},{"hint":{"where":"datasheet DSE7420 MKII","line":"Voltage Measurement","factSrc":{"supplierId":"deep-sea-electronics","n":1003,"line":"Voltage Measurement"}},"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Điện áp acquy"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Nhiệt độ, áp suất bôi trơn"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Mức nhiên liệu trong thùng chứa"}],"status":"unclear","offered":"Đạt 3/12","hsmtQuote":"Chức năng đo lường,     1. Đo lường:","copiedFrom":1,"requirement":"Đo thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.","part":"controller","level":"core","parts":[{"note":"Cần NCC xác nhận nhật ký lỗi","status":"unclear","offered":"Có giám sát sự kiện, chưa ghi rõ nhật ký lỗi","hsmtQuote":"","sourceQuote":"","item":"Nhật ký lỗi"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Nhiệt độ nước làm mát cao"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Áp lực dầu nhớt thấp"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Sự cố cảm biến áp suất nhớt"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Sự cố cảm biến nhiệt độ"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Mức nhiên liệu thấp / hết nhiên liệu"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Ắc quy yếu / điện áp DC cao/thấp"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Quá dòng / cắt tải khi quá tải"}],"status":"unclear","offered":"Đạt 0/8","hsmtQuote":"+ Nhật ký lỗi.","copiedFrom":1,"requirement":"Nhật ký lỗi và các cảnh báo"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.","part":"controller","level":"core","parts":[{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Nhiệt độ nước làm mát cao"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Áp lực dầu nhớt thấp"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Vượt tốc"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Mức nước làm mát thấp"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Tần số quá cao/quá thấp"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Điện áp AC quá cao/quá thấp"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Sai lệch điện áp AC giữa các pha"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Quá dòng"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Lệch pha"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Vượt công suất"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Phát ngược công suất"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Ngắn mạch"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input","item":"Dừng khẩn cấp"}],"status":"unclear","offered":"Đạt 1/13","hsmtQuote":" Dừng máy khi:","copiedFrom":1,"requirement":"Dừng máy bảo vệ theo danh mục"},{"item":"Truyền thông, giám sát từ xa","note":"","part":"controller","level":"core","parts":[{"status":"met","offered":"Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)","hsmtQuote":"","sourceQuote":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","codeWas":{"status":"unclear","offered":"","note":null,"sourceQuote":"","factSrc":null},"viaModule":["DSE890 MKII"],"factSrc":{"supplierId":"deep-sea-electronics","n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"},"alsoQuotes":[{"sub":"Internet","supplierId":"deep-sea-electronics","n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"}],"moduleNote":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào.","item":"Điều khiển từ xa qua cổng Internet/4G"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| • | Integrated Ethernet port providing Modbus TCP, SNMP v2c and in","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| • | Integrated Ethernet port providing Modbus TCP, SNMP v2c and in","item":"Cổng kết nối với hệ thống kiểm soát từ xa"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| RS232 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| RS232 | 1 Modbus RTU Port","item":"RS232"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| RS485 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| RS485 | 1 Modbus RTU Port","item":"RS485"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| Ethernet | 1 10/100 Ethernet Port","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| Ethernet | 1 10/100 Ethernet Port","item":"Ethernet"},{"note":"BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. BMS qua Modbus/SNMP, cần NCC xác nhận.","status":"met","factSrc":{"n":1003,"line":"| • | Integrated Ethernet port providing Modbus TCP, SNMP v2c and in","supplierId":"deep-sea-electronics"},"offered":"Modbus TCP, SNMP","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| • | Integrated Ethernet port providing Modbus TCP, SNMP v2c and in","codeWas":{"status":"met","offered":"Modbus TCP, SNMP","note":"BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","sourceQuote":"| • | Integrated Ethernet port providing Modbus TCP, SNMP v2c and in","factSrc":{"n":1003,"line":"| • | Integrated Ethernet port providing Modbus TCP, SNMP v2c and in","supplierId":"deep-sea-electronics"}},"bmsVia":"Modbus","item":"BMS"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| USB B | 1 Programming Port","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| USB B | 1 Programming Port","item":"USB"}],"status":"met","offered":"Đạt 7/7","hsmtQuote":"chuẩn: RS232, RS485,","copiedFrom":1,"requirement":"Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"},{"hint":{"where":"datasheet DSE7420 MKII","line":"engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.The DSE7420 MKII will also monitor the mains (utility) supply.","factSrc":{"supplierId":"deep-sea-electronics","n":1003,"line":"engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.The DSE7420 MKII will also monitor the mains (utility) supply."}},"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Cần xác nhận có tiếng Việt hoặc tiếng Anh","part":"controller","level":"option","status":"confirm","offered":"Nhiều ngôn ngữ","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","copiedFrom":1,"requirement":"LCD, tiếng Việt hoặc tiếng Anh","sourceQuote":"","confirm":"order"},{"item":"Cấp bảo vệ bộ điều khiển","note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1003,"line":"| BS EN 60529 | IP65 - From the front of the module when installed into a control panel (Integrated Gasket)","supplierId":"deep-sea-electronics"},"offered":"IP65 mặt trước","version":"DSE7420 MKII","hsmtQuote":"10   Cấp bảo vệ                       IP65","copiedFrom":1,"requirement":"IP65","sourceQuote":"| BS EN 60529 | IP65 - From the front of the module when installed into a control panel (Integrated Gasket)"},{"item":"Tiêu chuẩn đầu phát","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"alternator","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1","confirm":"document"},{"item":"Điều chỉnh điện áp (AVR)","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"alternator","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR","confirm":"order"},{"item":"Hệ số công suất","requirement":"≥ 0,8","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","offered":"cosφ = 600 kW / 750 kVA = 0,8 (Prime)","sourceQuote":"| VC825-5-S3 | 825 | 660 | 750 | 600 | Cummins | QSK19-G20 | [EN] [RU] [ES] [PT]","part":"genset","level":"core","status":"met","byCode":true,"conversions":[{"formula":"pf_from_kw_kva","inputs":[{"name":"P_kW","value":600,"from":"source"},{"name":"S_kVA","value":750,"from":"source"}],"value":0.8,"unit":"","label":"cosφ = P (kW) / S (kVA)","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)"}],"note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy."},{"item":"Cấp cách điện","requirement":"Cấp H","hsmtQuote":"14   Cấp cách điện                                 Cấp H","offered":"Cấp H","sourceQuote":"| Insulation class | H","part":"alternator","level":"core","status":"met","byCode":true,"sheetSrc":{"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Insulation class | H"]},"note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012])."},{"item":"Ổn định điện áp","requirement":"Dao động điện áp ≤ ± 0,5% Uđm","hsmtQuote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","offered":"±0,25%","sourceQuote":"| Voltage regulation (*) | ± 0.25%","part":"alternator","level":"core","status":"met","byCode":true,"sheetSrc":{"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Voltage regulation (*) | ± 0.25%"]},"note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012])."},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","requirement":"300% (3 IN) trong 10 giây","hsmtQuote":"19   Quá tải                                300% (3 IN) trong 10","offered":"300% (3 IN) trong 10 giây (tờ hãng)","sourceQuote":"| Short-circuit current | 300% (3 IN) : 10s","part":"alternator","level":"core","status":"met","byCode":true,"sheetSrc":{"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Short-circuit current | 300% (3 IN) : 10s"]},"note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012])."},{"item":"Quá tốc đầu phát","requirement":"≤ 2250 vòng/phút","hsmtQuote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","offered":"Quá tốc độ tối đa 2.250 v/p","sourceQuote":"| Overspeed | 2 250 R.P.M.","part":"alternator","level":"core","status":"met","byCode":true,"sheetSrc":{"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Overspeed | 2 250 R.P.M."]},"note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012])."},{"item":"Khả năng quá tải","requirement":"10% trong 1 giờ mỗi chu kỳ 12 giờ","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","offered":"Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP","part":"genset","level":"core","status":"met","byCode":true,"sourceQuote":"| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet | | VC825-5-S3 | 825 | 660 | 750 | 600 | Cummins | QSK19-G20 | [EN] [RU] [ES] [PT]","rule":"qua-tai","note":"Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành."},{"item":"Công suất đầu phát","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW","hsmtQuote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","offered":"797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datasheet hãng Leroy-Somer)","sourceQuote":"| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","part":"alternator","level":"core","status":"met","byCode":true,"rule":"dau-phat-hang","sheetSrc":{"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"]},"derate":[{"what":"nhiệt độ","factor":0.973,"src":{"supplierId":"leroy-somer-fuzhou","n":6003,"line":"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889"}}],"note":"Code đọc từ datasheet hãng (leroy-somer-fuzhou [1012]), cột Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V. HSMT có điều kiện hiện trường (45 °C) vượt 40 °C / 1 000 m của cột này: hệ số nhiệt độ 0.973 (cột 45 °C (đúng mức HSMT, không nội suy); leroy-somer-fuzhou [6003]: \"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889\"); 820 kVA × 0.973 = 797,9 kVA ≥ 750 kVA HSMT."},{"item":"Xuất xứ đầu phát","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","offered":"Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou)))","part":"alternator","level":"core","status":"met","byCode":true,"rule":"dau-phat-hang","note":"Code ghi: thương hiệu Leroy-Somer (Pháp) thuộc nhóm G7 / EU; đầu phát chọn theo datasheet hãng, NCC chưa chào."}],"engine":{"src":{"n":102,"kind":"catalog","line":"| VC825-5-S3 | 825 | 660 | 750 | 600 | Cummins | QSK19-G20 | [EN] [RU] [ES] [PT]","supplierId":"voltgent"},"make":"Cummins","model":"QSK19-G20"},"comboAsk":[],"lossWarn":[{"code":"ctl_protection","item":"Bộ điều khiển: bảo vệ ngắn mạch","status":"unclear","label":"Chưa rõ","tender":"IB2500261097","why":"bộ điều khiển SmartGen HGM6120 không có cảnh báo, bảo vệ ngắn mạch"},{"code":"fuel_consumption_50","item":"Tiêu hao nhiên liệu 50% tải","status":"unclear","label":"Chưa rõ","tender":"IB2600483082","why":"tiêu hao nhiên liệu Prime ở 50% tải không đáp ứng"},{"code":"emission","item":"Tiêu chuẩn khí thải","status":"unclear","label":"Chưa rõ","tender":"IB2600365013","why":"không đáp ứng khí thải ≥ Euro 4 / Stage IV / Tier 4"},{"code":"alt_standard","item":"Tiêu chuẩn đầu phát","status":"document","label":"Cần chứng từ khi nộp","tender":"IB2400104800","why":"đầu phát theo VDE 0530, HSMT đòi VDE 0875"},{"code":"ctl_display_lang","item":"Bộ điều khiển hiển thị tiếng Việt","status":"order","label":"Cần xác nhận khi đặt hàng","tender":"IB2500371475","why":"bộ điều khiển không thể hiện cài đặt tiếng Việt"}],"suppliers":[{"n":102,"why":"Chào đúng động cơ và bộ điều khiển của cấu hình, chưa ghi đầu phát","line":"| VC825-5-S3 | 825 | 660 | 750 | 600 | Cummins | QSK19-G20 | [EN] [RU] [ES] [PT]","supplierId":"voltgent","hasAlternator":false,"hasController":true},{"n":102,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |","supplierId":"aosif","hasAlternator":false,"hasController":false},{"n":5001,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| APP-600GF | 600 | 750 | 660 | 825 | QSK19-G20 |","supplierId":"app-power-anpu","hasAlternator":false,"hasController":false}],"alternator":{"model":"LSA 49.3 M8","make":"Leroy-Somer","src":{"kind":"maker","supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"]},"fromMaker":true,"kva":820,"rating":"Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V","options":[{"what":"Kích từ","value":"AREP / PMG","line":"| Excitation system | AREP / PMG"},{"what":"AVR","value":"D350","line":"| AVR type | D350"}]},"controller":{"src":{"n":101,"kind":"controller","line":"| P900-1 | 800 | 640 | 900 | 720 | 4006-23TAG3A | FGL70030 | DSE7420","supplierId":"voltgent"},"make":"Deep Sea","model":"DSE7420","modules":[{"model":"DSE890 MKII","make":"Deep Sea","order":"0890-04","compat":{"supplierId":"deep-sea-electronics","n":1003,"line":"| DSE890 MKII | DSEWebNet® Gateway | 0890-04","by":"controller"},"offeredBy":null,"label":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","why":["4G","Internet"]}],"alternatives":[{"model":"DSE7320 MKII","offeredAs":"DSE7320","offeredBy":"aosif","make":"Deep Sea","kind":"amf","met":6,"total":7,"unclear":["Cổng kết nối với hệ thống kiểm soát từ xa"],"modules":[{"model":"DSE890 MKII","make":"Deep Sea","order":"0890-04"}]}],"altLine":"Phương án khác đạt tương đương: DSE7320 MKII + DSE890 MKII (NCC aosif chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 6/7, chưa rõ: Cổng kết nối với hệ thống kiểm soát từ xa)"}},{"rfq":[{"tier":1,"part":"controller","of":"Bộ điều khiển DSE7420","item":"Mô-đun DSE890 MKII, mã đặt hàng 0890-04","requirement":"cho 4G, Internet","kind":"model","status":"unclear","ask":"Xác nhận NCC cấp được mô-đun DSE890 MKII (Deep Sea), mã đặt hàng 0890-04 lắp kèm bộ điều khiển DSE7420; nêu nước sản xuất, gửi CO","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào"},{"tier":2,"part":"engine","of":"Động cơ 6M31G825/5","item":"Thông số động cơ","requirement":"Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Bộ điều tốc: Điện tử - ECU; Số xi lanh: 6 xi lanh thẳng hàng; Tốc độ quay: ≤ 1.500 vòng/phút; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Bộ điều tốc; Số xi lanh; Tốc độ quay; Tiêu chuẩn khí thải","items":[{"item":"Công suất động cơ","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"},{"item":"Bộ điều tốc","requirement":"Điện tử - ECU"},{"item":"Số xi lanh","requirement":"6 xi lanh thẳng hàng"},{"item":"Tốc độ quay","requirement":"≤ 1.500 vòng/phút"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"}]},{"tier":2,"part":"controller","of":"Bộ điều khiển DSE7420","item":"Chức năng bộ điều khiển","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc; Đo lường, hiển thị: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải; Bảo vệ, dừng máy: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch","kind":"model","status":"unclear","ask":"Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc); Đo lường, hiển thị (Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa); Cảnh báo, nhật ký sự kiện (Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải); Bảo vệ, dừng máy (Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch); gửi datasheet","items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"},{"item":"Đo lường, hiển thị","requirement":"Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải"},{"item":"Bảo vệ, dừng máy","requirement":"Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"}]},{"tier":2,"part":"alternator","of":"Đầu phát LSA 49.3 M8","item":"Thông số đầu phát","requirement":"Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Kích từ đầu phát (PMG / AREP)","items":[{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ"},{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Không chổi than, tự động kích từ"}]},{"tier":2,"part":"genset","of":"Tổ máy","item":"Nhận tải một bước","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","kind":"model","status":"unclear","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy"},{"tier":2,"part":"genset","of":"Tổ máy","item":"Thông số tổ máy","requirement":"Tần số: 50 Hz; Tiêu hao nhiên liệu 100% tải: ≤ 156 lít/giờ; Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu","items":[{"item":"Tần số","requirement":"50 Hz"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"≤ 156 lít/giờ"},{"item":"Tiêu hao nhiên liệu 75% tải","requirement":"≤ 113 lít/giờ ở 70% tải"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 lít/giờ"},{"item":"Nhiên liệu","requirement":"Dầu diesel"}]},{"tier":4,"part":"","of":"","item":"Cấu hình đặt hàng","requirement":"Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Ngôn ngữ, màn hình bộ điều khiển: LCD, tiếng Việt hoặc tiếng Anh; Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A","kind":"order","status":"confirm","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Ngôn ngữ, màn hình bộ điều khiển (LCD, tiếng Việt hoặc tiếng Anh); Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)","items":[{"item":"Hệ thống khởi động","requirement":"Mô tơ DC, kèm ắc quy 24 V","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","requirement":"LCD, tiếng Việt hoặc tiếng Anh"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Số pha","requirement":"3 pha – 4 dây"},{"item":"Nhiệt độ môi trường làm việc","requirement":"0 đến 45 °C","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Kích thước","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng"},{"item":"Độ ồn","requirement":"≤ 70 ± 5 dB cách 7 m","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng"},{"item":"Vỏ cách âm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"},{"item":"Ắc quy","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB/ACB 1.250 A"}]},{"tier":5,"part":"","of":"","item":"Chứng từ","requirement":"Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","kind":"document","status":"confirm","ask":"Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)","items":[{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"}]},{"tier":6,"part":"genset","of":"Tổ máy","item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","requirement":"Có bình giảm thanh đồng bộ","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi"}],"won":{"make":1,"model":0,"score":1,"genset":0,"sameInvestor":0},"gaps":["Đầu phát chọn theo datasheet hãng, nhà cung cấp chưa chào","Hệ thống phun common rail, tiêu chuẩn khí thải, tiêu hao nhiên liệu cần NCC xác nhận","Chức năng gửi/điều khiển qua Internet/4G cần xác nhận","Xác nhận đời bộ điều khiển: DSE7420 hay DSE7420 MKII.","Đầu phát LSA 49.3 M8 (Leroy-Somer) chọn theo datasheet hãng, NCC chưa chào: cần NCC xác nhận chào được đầu phát này và lắp ghép với động cơ 6M31G825/5 (mặt bích SAE, đĩa khớp nối, khung)."],"rank":2,"combo":{"power":{"status":"missing","text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model."},"altKva":{"max":1130,"need":750,"status":"any","src":{"lines":[{"supplierId":"leroy-somer-fuzhou","n":1012,"line":"| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925"},{"supplierId":"leroy-somer-fuzhou","n":1012,"line":"| LSA 49.3 M8 | kVA | 815 | 890 | 940 | 1 025 | 735 | 805 | 850 | 925 | 865 | 945 | 1 000 | 1 090 | 895 | 980 | 1 040 | 1 130"}]}}},"checks":[{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ","sourceQuote":"","confirm":"order"},{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"750 kVA (prime)","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"| VB825-5 | 825 | 660 | 750 | 600 | Baudouin | 6M31G825/5 | [EN] [RU] [ES] [PT]"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"825 kVA (standby)","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":"| VB825-5 | 825 | 660 | 750 | 600 | Baudouin | 6M31G825/5 | [EN] [RU] [ES] [PT]"},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":"","confirm":"order"},{"item":"Số pha","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":"","confirm":"order"},{"item":"Tần số","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 lít/giờ","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 lít/giờ ở 70% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 lít/giờ","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Nhiệt độ môi trường làm việc","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"0 đến 45 °C","sourceQuote":"","confirm":"order"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương","sourceQuote":"","confirm":"document"},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","sourceQuote":"","confirm":"document"},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":"","confirm":"order"},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Kích thước","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","offered":"","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":"","confirm":"order"},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","offered":"","hsmtQuote":"≤ 70 ± 5dB","requirement":"≤ 70 ± 5 dB cách 7 m","sourceQuote":"","confirm":"order"},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"5    Vật liệu chế tạo                       Thép dày ≥ 2mm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm","sourceQuote":"","confirm":"order"},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"1     Bộ acquy khởi động    Có trang bị kèm theo 02","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc","sourceQuote":"","confirm":"order"},{"item":"Áp-tô-mát / MCCB đầu ra","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"MCCB/ACB, 1.250A","requirement":"MCCB/ACB 1.250 A","sourceQuote":"","confirm":"order"},{"item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","part":"genset","level":"option","status":"unclear","offered":"","hsmtQuote":"4    Bình giảm thanh                        Có trang bị đồng bộ kèm","requirement":"Có bình giảm thanh đồng bộ","sourceQuote":""},{"item":"Xuất xứ động cơ","part":"engine","level":"core","status":"met","offered":"Baudouin (Pháp)","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":"| VB825-5 | 825 | 660 | 750 | 600 | Baudouin | 6M31G825/5 | [EN] [RU] [ES] [PT]"},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":""},{"hint":{"where":"thông số theo model 6M31G825/5 (Aspiration = Turbocharged and Aftercooled)","line":"| Aspiration | Turbocharged and Aftercooled","factSrc":{"supplierId":"baudouin","n":1021,"line":"| Aspiration | Turbocharged and Aftercooled"}},"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)","sourceQuote":""},{"item":"Bộ điều tốc","note":"Các nguồn ghi khác nhau, cần xác nhận","part":"engine","level":"core","status":"unclear","offered":"ECU / điều khiển điện tử","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử - ECU","sourceQuote":""},{"hint":{"where":"thông số theo model 6M31G825/5 (Cylinders = 6)","line":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M31G825/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt","factSrc":{"supplierId":"weichai-heavy-machinery","n":106,"line":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M31G825/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt"}},"item":"Số xi lanh","note":"Chưa rõ bố trí thẳng hàng","part":"engine","level":"core","status":"unclear","factSrc":{"n":106,"line":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M31G825/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt","supplierId":"weichai-heavy-machinery"},"offered":"6 xi lanh","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M31G825/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt"},{"item":"Tốc độ quay","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1.500 vòng/phút","sourceQuote":""},{"item":"Tỷ số nén","part":"engine","level":"core","status":"met","factSrc":{"n":1021,"line":"| Compression ratio | 14 : 1","supplierId":"baudouin"},"offered":"14:1","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":"| Compression ratio | 14 : 1"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"met","factSrc":{"n":1021,"line":"| Aspiration | Turbocharged and Aftercooled","supplierId":"baudouin"},"offered":"Tăng áp, làm mát khí nạp","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":"| Aspiration | Turbocharged and Aftercooled"},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống khởi động","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, kèm ắc quy 24 V","sourceQuote":"","confirm":"order"},{"item":"Hệ thống làm mát động cơ","part":"engine","level":"core","status":"met","factSrc":{"n":1021,"line":"| Cooling System | Liquid (water + 50% antifreeze)","supplierId":"baudouin"},"offered":"Làm mát bằng nước","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió","sourceQuote":"| Cooling System | Liquid (water + 50% antifreeze)"},{"hint":{"where":"thông số theo model 6M31G825/5 (Emission standard = Non-Road Emission Exempt)","line":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M31G825/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt","factSrc":{"supplierId":"weichai-heavy-machinery","n":106,"line":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M31G825/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt"}},"item":"Tiêu chuẩn khí thải","note":"Chưa có số liệu theo QCVN 19:2024, cần xác nhận","part":"engine","level":"core","status":"unclear","offered":"Miễn tiêu chuẩn khí thải phi đường bộ","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":""},{"item":"Xuất xứ bộ điều khiển","note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1003,"line":"Made in UK","supplierId":"deep-sea-electronics"},"offered":"Deep Sea, sản xuất tại Anh","version":"DSE7420 MKII","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":"Made in UK"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.","part":"controller","level":"core","parts":[{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"The DSE7410 MKII is an Auto Start Control Module and the DSE7420 MKII is an Auto Mains (Utility) Failure Control Module suitable for a wide variety","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"The DSE7410 MKII is an Auto Start Control Module and the DSE7420 MKII is an Auto Mains (Utility) Failure Control Module suitable for a wide variety","item":"Kết hợp với tủ ATS"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load","item":"Khởi động máy và tắt máy"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input","item":"Dừng máy khẩn cấp"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| • | Manual front panel and automatic control modes","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| • | Manual front panel and automatic control modes","item":"Chọn chế độ làm việc, điều khiển trạng thái và lập trình"},{"hint":{"where":"datasheet DSE7420 MKII","line":"| Frequency Range | 3.5 Hz to 75 Hz","factSrc":{"supplierId":"deep-sea-electronics","n":1003,"line":"| Frequency Range | 3.5 Hz to 75 Hz"}},"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"}],"status":"unclear","offered":"Đạt 4/5","hsmtQuote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","requirement":"Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"},{"item":"Đo lường, hiển thị","note":"Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.","part":"controller","level":"core","parts":[{"hint":{"where":"datasheet DSE7420 MKII","line":"balancing of engine hours","factSrc":{"supplierId":"deep-sea-electronics","n":1003,"line":"balancing of engine hours"}},"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Số giờ vận hành máy"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Số lần khởi động máy"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Công suất tác dụng, công suất biểu kiến"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| Voltage Range | 15 V to 415 V Phase to Neutral","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| Voltage Range | 15 V to 415 V Phase to Neutral","item":"Điện áp các pha"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| Measurement Inputs | 3 Phase with Earth Fault","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| Measurement Inputs | 3 Phase with Earth Fault","item":"Dòng điện các pha"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Hệ số công suất"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| Frequency Range | 3.5 Hz to 75 Hz","item":"Tần số"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Tốc độ động cơ"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Nhiệt độ nước làm mát"},{"hint":{"where":"datasheet DSE7420 MKII","line":"Voltage Measurement","factSrc":{"supplierId":"deep-sea-electronics","n":1003,"line":"Voltage Measurement"}},"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Điện áp acquy"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Nhiệt độ, áp suất bôi trơn"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Mức nhiên liệu trong thùng chứa"}],"status":"unclear","offered":"Đạt 3/12","hsmtQuote":"Chức năng đo lường,     1. Đo lường:","requirement":"Đo thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.","part":"controller","level":"core","parts":[{"note":"Cần NCC xác nhận nhật ký lỗi","status":"unclear","offered":"Có giám sát sự kiện, chưa ghi rõ nhật ký lỗi","hsmtQuote":"","sourceQuote":"","item":"Nhật ký lỗi"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Nhiệt độ nước làm mát cao"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Áp lực dầu nhớt thấp"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Sự cố cảm biến áp suất nhớt"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Sự cố cảm biến nhiệt độ"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Mức nhiên liệu thấp / hết nhiên liệu"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Ắc quy yếu / điện áp DC cao/thấp"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Quá dòng / cắt tải khi quá tải"}],"status":"unclear","offered":"Đạt 0/8","hsmtQuote":"+ Nhật ký lỗi.","requirement":"Nhật ký lỗi và các cảnh báo"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.","part":"controller","level":"core","parts":[{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Nhiệt độ nước làm mát cao"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Áp lực dầu nhớt thấp"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Vượt tốc"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Mức nước làm mát thấp"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Tần số quá cao/quá thấp"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Điện áp AC quá cao/quá thấp"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Sai lệch điện áp AC giữa các pha"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Quá dòng"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Lệch pha"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Vượt công suất"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Phát ngược công suất"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Ngắn mạch"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input","item":"Dừng khẩn cấp"}],"status":"unclear","offered":"Đạt 1/13","hsmtQuote":" Dừng máy khi:","requirement":"Dừng máy bảo vệ theo danh mục"},{"item":"Truyền thông, giám sát từ xa","note":"","part":"controller","level":"core","parts":[{"status":"met","offered":"Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)","hsmtQuote":"","sourceQuote":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","codeWas":{"status":"unclear","offered":"","note":null,"sourceQuote":"","factSrc":null},"viaModule":["DSE890 MKII"],"factSrc":{"supplierId":"deep-sea-electronics","n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"},"alsoQuotes":[{"sub":"Internet","supplierId":"deep-sea-electronics","n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"}],"moduleNote":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào.","item":"Điều khiển từ xa qua cổng Internet/4G"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| • | Integrated Ethernet port providing Modbus TCP, SNMP v2c and in","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| • | Integrated Ethernet port providing Modbus TCP, SNMP v2c and in","item":"Cổng kết nối với hệ thống kiểm soát từ xa"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| RS232 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| RS232 | 1 Modbus RTU Port","item":"RS232"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| RS485 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| RS485 | 1 Modbus RTU Port","item":"RS485"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| Ethernet | 1 10/100 Ethernet Port","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| Ethernet | 1 10/100 Ethernet Port","item":"Ethernet"},{"note":"BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. BMS qua Modbus/SNMP, cần NCC xác nhận.","status":"met","factSrc":{"n":1003,"line":"| • | Integrated Ethernet port providing Modbus TCP, SNMP v2c and in","supplierId":"deep-sea-electronics"},"offered":"Modbus TCP, SNMP","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| • | Integrated Ethernet port providing Modbus TCP, SNMP v2c and in","codeWas":{"status":"met","offered":"Modbus TCP, SNMP","note":"BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","sourceQuote":"| • | Integrated Ethernet port providing Modbus TCP, SNMP v2c and in","factSrc":{"n":1003,"line":"| • | Integrated Ethernet port providing Modbus TCP, SNMP v2c and in","supplierId":"deep-sea-electronics"}},"bmsVia":"Modbus","item":"BMS"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| USB B | 1 Programming Port","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| USB B | 1 Programming Port","item":"USB"}],"status":"met","offered":"Đạt 7/7","hsmtQuote":"chuẩn: RS232, RS485,","requirement":"Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"},{"hint":{"where":"datasheet DSE7420 MKII","line":"engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.The DSE7420 MKII will also monitor the mains (utility) supply.","factSrc":{"supplierId":"deep-sea-electronics","n":1003,"line":"engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.The DSE7420 MKII will also monitor the mains (utility) supply."}},"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Cần xác nhận có tiếng Việt hoặc tiếng Anh","part":"controller","level":"option","status":"confirm","offered":"Nhiều ngôn ngữ","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","requirement":"LCD, tiếng Việt hoặc tiếng Anh","sourceQuote":"","confirm":"order"},{"item":"Cấp bảo vệ bộ điều khiển","note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1003,"line":"| BS EN 60529 | IP65 - From the front of the module when installed into a control panel (Integrated Gasket)","supplierId":"deep-sea-electronics"},"offered":"IP65 mặt trước","version":"DSE7420 MKII","hsmtQuote":"10   Cấp bảo vệ                       IP65","requirement":"IP65","sourceQuote":"| BS EN 60529 | IP65 - From the front of the module when installed into a control panel (Integrated Gasket)"},{"item":"Tiêu chuẩn đầu phát","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"alternator","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1","confirm":"document"},{"item":"Điều chỉnh điện áp (AVR)","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"alternator","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR","confirm":"order"},{"item":"Hệ số công suất","requirement":"≥ 0,8","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","offered":"cosφ = 600 kW / 750 kVA = 0,8 (Prime)","sourceQuote":"| VB825-5 | 825 | 660 | 750 | 600 | Baudouin | 6M31G825/5 | [EN] [RU] [ES] [PT]","part":"genset","level":"core","status":"met","byCode":true,"conversions":[{"formula":"pf_from_kw_kva","inputs":[{"name":"P_kW","value":600,"from":"source"},{"name":"S_kVA","value":750,"from":"source"}],"value":0.8,"unit":"","label":"cosφ = P (kW) / S (kVA)","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)"}],"note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy."},{"item":"Cấp cách điện","requirement":"Cấp H","hsmtQuote":"14   Cấp cách điện                                 Cấp H","offered":"Cấp H","sourceQuote":"| Insulation class | H","part":"alternator","level":"core","status":"met","byCode":true,"sheetSrc":{"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Insulation class | H"]},"note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012])."},{"item":"Ổn định điện áp","requirement":"Dao động điện áp ≤ ± 0,5% Uđm","hsmtQuote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","offered":"±0,25%","sourceQuote":"| Voltage regulation (*) | ± 0.25%","part":"alternator","level":"core","status":"met","byCode":true,"sheetSrc":{"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Voltage regulation (*) | ± 0.25%"]},"note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012])."},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","requirement":"300% (3 IN) trong 10 giây","hsmtQuote":"19   Quá tải                                300% (3 IN) trong 10","offered":"300% (3 IN) trong 10 giây (tờ hãng)","sourceQuote":"| Short-circuit current | 300% (3 IN) : 10s","part":"alternator","level":"core","status":"met","byCode":true,"sheetSrc":{"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Short-circuit current | 300% (3 IN) : 10s"]},"note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012])."},{"item":"Quá tốc đầu phát","requirement":"≤ 2250 vòng/phút","hsmtQuote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","offered":"Quá tốc độ tối đa 2.250 v/p","sourceQuote":"| Overspeed | 2 250 R.P.M.","part":"alternator","level":"core","status":"met","byCode":true,"sheetSrc":{"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Overspeed | 2 250 R.P.M."]},"note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012])."},{"item":"Khả năng quá tải","requirement":"10% trong 1 giờ mỗi chu kỳ 12 giờ","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","offered":"Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP","part":"genset","level":"core","status":"met","byCode":true,"sourceQuote":"| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet | | VB825-5 | 825 | 660 | 750 | 600 | Baudouin | 6M31G825/5 | [EN] [RU] [ES] [PT]","rule":"qua-tai","note":"Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành."},{"item":"Công suất đầu phát","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW","hsmtQuote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","offered":"797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datasheet hãng Leroy-Somer)","sourceQuote":"| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","part":"alternator","level":"core","status":"met","byCode":true,"rule":"dau-phat-hang","sheetSrc":{"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"]},"derate":[{"what":"nhiệt độ","factor":0.973,"src":{"supplierId":"leroy-somer-fuzhou","n":6003,"line":"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889"}}],"note":"Code đọc từ datasheet hãng (leroy-somer-fuzhou [1012]), cột Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V. HSMT có điều kiện hiện trường (45 °C) vượt 40 °C / 1 000 m của cột này: hệ số nhiệt độ 0.973 (cột 45 °C (đúng mức HSMT, không nội suy); leroy-somer-fuzhou [6003]: \"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889\"); 820 kVA × 0.973 = 797,9 kVA ≥ 750 kVA HSMT."},{"item":"Xuất xứ đầu phát","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","offered":"Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou)))","part":"alternator","level":"core","status":"met","byCode":true,"rule":"dau-phat-hang","note":"Code ghi: thương hiệu Leroy-Somer (Pháp) thuộc nhóm G7 / EU; đầu phát chọn theo datasheet hãng, NCC chưa chào."}],"engine":{"src":{"n":110,"kind":"catalog","line":"| VB825-5 | 825 | 660 | 750 | 600 | Baudouin | 6M31G825/5 | [EN] [RU] [ES] [PT]","supplierId":"voltgent"},"make":"Baudouin","model":"6M31G825/5"},"comboAsk":[],"lossWarn":[{"code":"ctl_protection","item":"Bộ điều khiển: bảo vệ ngắn mạch","status":"unclear","label":"Chưa rõ","tender":"IB2500261097","why":"bộ điều khiển SmartGen HGM6120 không có cảnh báo, bảo vệ ngắn mạch"},{"code":"fuel_consumption_50","item":"Tiêu hao nhiên liệu 50% tải","status":"unclear","label":"Chưa rõ","tender":"IB2600483082","why":"tiêu hao nhiên liệu Prime ở 50% tải không đáp ứng"},{"code":"emission","item":"Tiêu chuẩn khí thải","status":"unclear","label":"Chưa rõ","tender":"IB2600365013","why":"không đáp ứng khí thải ≥ Euro 4 / Stage IV / Tier 4"},{"code":"alt_standard","item":"Tiêu chuẩn đầu phát","status":"document","label":"Cần chứng từ khi nộp","tender":"IB2400104800","why":"đầu phát theo VDE 0530, HSMT đòi VDE 0875"},{"code":"ctl_display_lang","item":"Bộ điều khiển hiển thị tiếng Việt","status":"order","label":"Cần xác nhận khi đặt hàng","tender":"IB2500371475","why":"bộ điều khiển không thể hiện cài đặt tiếng Việt"}],"suppliers":[{"n":110,"why":"Chào đúng động cơ và bộ điều khiển của cấu hình, chưa ghi đầu phát","line":"| VB825-5 | 825 | 660 | 750 | 600 | Baudouin | 6M31G825/5 | [EN] [RU] [ES] [PT]","supplierId":"voltgent","hasAlternator":false,"hasController":true},{"n":107,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| B825E5 | 825/660 | 750/600 | 6M31G825/5","supplierId":"agg-fuzhou","hasAlternator":false,"hasController":false},{"n":106,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M31G825/5 | 6 | 149×177 | Electronic control | Non-Road Emission Exempt","supplierId":"weichai-heavy-machinery","hasAlternator":false,"hasController":false}],"alternator":{"model":"LSA 49.3 M8","make":"Leroy-Somer","src":{"kind":"maker","supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"]},"fromMaker":true,"kva":820,"rating":"Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V","options":[{"what":"Kích từ","value":"AREP / PMG","line":"| Excitation system | AREP / PMG"},{"what":"AVR","value":"D350","line":"| AVR type | D350"}]},"controller":{"src":{"n":101,"kind":"controller","line":"| P900-1 | 800 | 640 | 900 | 720 | 4006-23TAG3A | FGL70030 | DSE7420","supplierId":"voltgent"},"make":"Deep Sea","model":"DSE7420","modules":[{"model":"DSE890 MKII","make":"Deep Sea","order":"0890-04","compat":{"supplierId":"deep-sea-electronics","n":1003,"line":"| DSE890 MKII | DSEWebNet® Gateway | 0890-04","by":"controller"},"offeredBy":null,"label":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","why":["4G","Internet"]}],"alternatives":[{"model":"DSE7320 MKII","notOffered":true,"label":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào","make":"Deep Sea","kind":"amf","met":6,"total":7,"unclear":["Cổng kết nối với hệ thống kiểm soát từ xa"],"modules":[{"model":"DSE890 MKII","make":"Deep Sea","order":"0890-04"}]}],"altLine":"Phương án khác đạt tương đương: DSE7320 MKII + DSE890 MKII (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 6/7, chưa rõ: Cổng kết nối với hệ thống kiểm soát từ xa)"}},{"rfq":[{"tier":1,"part":"engine","of":"Động cơ V20 TE2","item":"Xuất xứ động cơ","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","kind":"model","status":"unclear","ask":"Nêu nước sản xuất, gửi CO / CQ"},{"tier":1,"part":"controller","of":"Bộ điều khiển DSE7420 MKII","item":"Bộ điều khiển DSE7420 MKII","requirement":"","kind":"model","status":"unclear","ask":"Xác nhận NCC cấp được bộ điều khiển DSE7420 MKII (Deep Sea); nêu nước sản xuất, gửi CO","note":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào"},{"tier":2,"part":"engine","of":"Động cơ V20 TE2","item":"Thông số động cơ","requirement":"Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Tốc độ quay: ≤ 1.500 vòng/phút; Tỷ số nén: 14:1; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Tốc độ quay; Tỷ số nén; Nạp khí (tăng áp, làm mát khí nạp); Tiêu chuẩn khí thải","items":[{"item":"Công suất động cơ","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"},{"item":"Tốc độ quay","requirement":"≤ 1.500 vòng/phút"},{"item":"Tỷ số nén","requirement":"14:1"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"}]},{"tier":2,"part":"controller","of":"Bộ điều khiển DSE7420 MKII","item":"Thông số bộ điều khiển","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ; Đo lường, hiển thị: Đo thông số chung, đầu phát, động cơ; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi và các cảnh báo; Bảo vệ, dừng máy: Dừng máy bảo vệ theo danh mục; Truyền thông, giám sát từ xa: Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB; Cấp bảo vệ bộ điều khiển: IP65","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Khởi động, dừng, tự động cấp điện (AMF); Đo lường, hiển thị; Cảnh báo, nhật ký sự kiện; Bảo vệ, dừng máy; Truyền thông, giám sát từ xa; Cấp bảo vệ bộ điều khiển","items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"},{"item":"Đo lường, hiển thị","requirement":"Đo thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi và các cảnh báo"},{"item":"Bảo vệ, dừng máy","requirement":"Dừng máy bảo vệ theo danh mục"},{"item":"Truyền thông, giám sát từ xa","requirement":"Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"},{"item":"Cấp bảo vệ bộ điều khiển","requirement":"IP65"}]},{"tier":2,"part":"alternator","of":"Đầu phát LSA 49.3 M8","item":"Thông số đầu phát","requirement":"Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Kích từ đầu phát (PMG / AREP)","items":[{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ"},{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Không chổi than, tự động kích từ"}]},{"tier":2,"part":"genset","of":"Tổ máy","item":"Nhận tải một bước","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","kind":"model","status":"unclear","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy"},{"tier":2,"part":"genset","of":"Tổ máy","item":"Thông số tổ máy","requirement":"Hệ số công suất: ≥ 0,8; Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Hệ số công suất; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu","items":[{"item":"Hệ số công suất","requirement":"≥ 0,8"},{"item":"Tiêu hao nhiên liệu 75% tải","requirement":"≤ 113 lít/giờ ở 70% tải"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 lít/giờ"},{"item":"Nhiên liệu","requirement":"Dầu diesel"}]},{"tier":4,"part":"","of":"","item":"Cấu hình đặt hàng","requirement":"Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống làm mát động cơ: Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Ngôn ngữ, màn hình bộ điều khiển: LCD, tiếng Việt hoặc tiếng Anh; Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Khả năng quá tải: 10% trong 1 giờ mỗi chu kỳ 12 giờ (quá tải theo định mức Prime); Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A","kind":"order","status":"confirm","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống làm mát động cơ (Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Ngôn ngữ, màn hình bộ điều khiển (LCD, tiếng Việt hoặc tiếng Anh); Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Khả năng quá tải (10% trong 1 giờ mỗi chu kỳ 12 giờ) — quá tải theo định mức Prime; Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)","items":[{"item":"Hệ thống khởi động","requirement":"Mô tơ DC, kèm ắc quy 24 V","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng"},{"item":"Hệ thống làm mát động cơ","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","requirement":"LCD, tiếng Việt hoặc tiếng Anh"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Số pha","requirement":"3 pha – 4 dây"},{"item":"Khả năng quá tải","requirement":"10% trong 1 giờ mỗi chu kỳ 12 giờ","note":"quá tải theo định mức Prime"},{"item":"Nhiệt độ môi trường làm việc","requirement":"0 đến 45 °C","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Kích thước","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng"},{"item":"Độ ồn","requirement":"≤ 70 ± 5 dB cách 7 m","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng"},{"item":"Vỏ cách âm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"},{"item":"Ắc quy","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB/ACB 1.250 A"}]},{"tier":5,"part":"","of":"","item":"Chứng từ","requirement":"Xuất xứ bộ điều khiển: Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU; Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","kind":"document","status":"confirm","ask":"Gửi chứng từ / bản cam kết đáp ứng: Xuất xứ bộ điều khiển; Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)","items":[{"item":"Xuất xứ bộ điều khiển","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"}]},{"tier":6,"part":"genset","of":"Tổ máy","item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","requirement":"Có bình giảm thanh đồng bộ","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi"}],"gaps":["Đầu phát chọn theo datasheet hãng, nhà cung cấp chưa chào","Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào bộ điều khiển nào","Hãng động cơ, tỉ số nén, công suất động cơ, khí thải cần NCC xác nhận","Đầu phát LSA 49.3 M8 (Leroy-Somer) chọn theo datasheet hãng, NCC chưa chào: cần NCC xác nhận chào được đầu phát này và lắp ghép với động cơ V20 TE2 (mặt bích SAE, đĩa khớp nối, khung)."],"rank":3,"combo":{"power":{"status":"missing","text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model."},"altKva":{"min":760,"max":820,"need":720,"status":"any","labeled":"Cont. H:125K Continuous/ 40°C / F:105K Continuous/ 40°C, 50 Hz, 380 V","src":{"lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"],"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf"}}},"checks":[{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ","sourceQuote":"","confirm":"order"},{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"720 kVA (prime)","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"800 kVA (standby)","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":"| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |"},{"item":"Hệ số công suất","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","requirement":"≥ 0,8","sourceQuote":""},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":"","confirm":"order"},{"item":"Số pha","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":"","confirm":"order"},{"item":"Tần số","part":"genset","level":"core","status":"met","offered":"50 Hz","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":"| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet | Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L) | ESP | PRP"},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"met","offered":"144,5 L/h","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 lít/giờ","sourceQuote":"| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |"},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 lít/giờ ở 70% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 lít/giờ","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","sourceQuote":""},{"was":"unclear","why":"quá tải theo định mức Prime","item":"Khả năng quá tải","note":"Code ghi: dòng tổ máy không ghi rõ cột Prime; nhà cung cấp xác nhận khả năng quá tải khi đặt hàng. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.","part":"genset","rule":"qua-tai","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","requirement":"10% trong 1 giờ mỗi chu kỳ 12 giờ","sourceQuote":"","confirm":"order"},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Nhiệt độ môi trường làm việc","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"0 đến 45 °C","sourceQuote":"","confirm":"order"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương","sourceQuote":"","confirm":"document"},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","sourceQuote":"","confirm":"document"},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":"","confirm":"order"},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Kích thước","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","offered":"","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":"","confirm":"order"},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","offered":"","hsmtQuote":"≤ 70 ± 5dB","requirement":"≤ 70 ± 5 dB cách 7 m","sourceQuote":"","confirm":"order"},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"5    Vật liệu chế tạo                       Thép dày ≥ 2mm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm","sourceQuote":"","confirm":"order"},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"1     Bộ acquy khởi động    Có trang bị kèm theo 02","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc","sourceQuote":"","confirm":"order"},{"item":"Áp-tô-mát / MCCB đầu ra","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"MCCB/ACB, 1.250A","requirement":"MCCB/ACB 1.250 A","sourceQuote":"","confirm":"order"},{"item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","part":"genset","level":"option","status":"unclear","offered":"","hsmtQuote":"4    Bình giảm thanh                        Có trang bị đồng bộ kèm","requirement":"Có bình giảm thanh đồng bộ","sourceQuote":""},{"item":"Xuất xứ động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":""},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)","sourceQuote":""},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"met","offered":"Điện tử ECM","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử - ECU","sourceQuote":"| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |"},{"item":"Số xi lanh","part":"engine","level":"core","status":"met","offered":"6 xi lanh thẳng hàng","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":"| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |"},{"item":"Tốc độ quay","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1.500 vòng/phút","sourceQuote":""},{"item":"Tỷ số nén","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":""},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống khởi động","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, kèm ắc quy 24 V","sourceQuote":"","confirm":"order"},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống làm mát động cơ","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió","sourceQuote":"","confirm":"order"},{"item":"Tiêu chuẩn khí thải","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":""},{"item":"Tiêu chuẩn đầu phát","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"alternator","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1","confirm":"document"},{"item":"Điều chỉnh điện áp (AVR)","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"alternator","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR","confirm":"order"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"controller","level":"option","byCode":true,"status":"confirm","offered":"","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","requirement":"LCD, tiếng Việt hoặc tiếng Anh","confirm":"order"},{"item":"Xuất xứ bộ điều khiển","note":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào: cần NCC xác nhận xuất xứ (CO) của bộ điều khiển.","part":"controller","rule":"bdk-hang","level":"core","byCode":true,"status":"confirm","offered":"Bộ điều khiển DSE7420 MKII","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","was":"unclear","confirm":"document"},{"item":"Cấp cách điện","requirement":"Cấp H","hsmtQuote":"14   Cấp cách điện                                 Cấp H","offered":"Cấp H","sourceQuote":"| Insulation class | H","part":"alternator","level":"core","status":"met","byCode":true,"sheetSrc":{"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Insulation class | H"]},"note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012])."},{"item":"Ổn định điện áp","requirement":"Dao động điện áp ≤ ± 0,5% Uđm","hsmtQuote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","offered":"±0,25%","sourceQuote":"| Voltage regulation (*) | ± 0.25%","part":"alternator","level":"core","status":"met","byCode":true,"sheetSrc":{"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Voltage regulation (*) | ± 0.25%"]},"note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012])."},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","requirement":"300% (3 IN) trong 10 giây","hsmtQuote":"19   Quá tải                                300% (3 IN) trong 10","offered":"300% (3 IN) trong 10 giây (tờ hãng)","sourceQuote":"| Short-circuit current | 300% (3 IN) : 10s","part":"alternator","level":"core","status":"met","byCode":true,"sheetSrc":{"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Short-circuit current | 300% (3 IN) : 10s"]},"note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012])."},{"item":"Quá tốc đầu phát","requirement":"≤ 2250 vòng/phút","hsmtQuote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","offered":"Quá tốc độ tối đa 2.250 v/p","sourceQuote":"| Overspeed | 2 250 R.P.M.","part":"alternator","level":"core","status":"met","byCode":true,"sheetSrc":{"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["| Overspeed | 2 250 R.P.M."]},"note":"Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012])."},{"item":"Công suất đầu phát","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW","hsmtQuote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","offered":"797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datasheet hãng Leroy-Somer)","sourceQuote":"| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","part":"alternator","level":"core","status":"met","byCode":true,"rule":"dau-phat-hang","sheetSrc":{"supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"]},"derate":[{"what":"nhiệt độ","factor":0.973,"src":{"supplierId":"leroy-somer-fuzhou","n":6003,"line":"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889"}}],"note":"Code đọc từ datasheet hãng (leroy-somer-fuzhou [1012]), cột Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V. HSMT có điều kiện hiện trường (45 °C) vượt 40 °C / 1 000 m của cột này: hệ số nhiệt độ 0.973 (cột 45 °C (đúng mức HSMT, không nội suy); leroy-somer-fuzhou [6003]: \"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889\"); 820 kVA × 0.973 = 797,9 kVA ≥ 750 kVA HSMT."},{"item":"Xuất xứ đầu phát","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","offered":"Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou)))","part":"alternator","level":"core","status":"met","byCode":true,"rule":"dau-phat-hang","note":"Code ghi: thương hiệu Leroy-Somer (Pháp) thuộc nhóm G7 / EU; đầu phát chọn theo datasheet hãng, NCC chưa chào."}],"engine":{"src":{"n":109,"kind":"catalog","line":"| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |","supplierId":"legapower"},"make":"FPT","model":"V20 TE2"},"comboAsk":[],"lossWarn":[{"code":"ctl_protection","item":"Bộ điều khiển: bảo vệ ngắn mạch","status":"missing","label":"Chưa kiểm","tender":"IB2500261097","why":"bộ điều khiển SmartGen HGM6120 không có cảnh báo, bảo vệ ngắn mạch"},{"code":"fuel_consumption_50","item":"Tiêu hao nhiên liệu 50% tải","status":"unclear","label":"Chưa rõ","tender":"IB2600483082","why":"tiêu hao nhiên liệu Prime ở 50% tải không đáp ứng"},{"code":"emission","item":"Tiêu chuẩn khí thải","status":"unclear","label":"Chưa rõ","tender":"IB2600365013","why":"không đáp ứng khí thải ≥ Euro 4 / Stage IV / Tier 4"},{"code":"alt_standard","item":"Tiêu chuẩn đầu phát","status":"document","label":"Cần chứng từ khi nộp","tender":"IB2400104800","why":"đầu phát theo VDE 0530, HSMT đòi VDE 0875"},{"code":"ctl_display_lang","item":"Bộ điều khiển hiển thị tiếng Việt","status":"order","label":"Cần xác nhận khi đặt hàng","tender":"IB2500371475","why":"bộ điều khiển không thể hiện cài đặt tiếng Việt"}],"suppliers":[{"n":109,"why":"Chào đúng động cơ, chưa ghi đầu phát và bộ điều khiển","line":"| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |","supplierId":"legapower","hasAlternator":false,"hasController":false}],"alternator":{"model":"LSA 49.3 M8","make":"Leroy-Somer","src":{"kind":"maker","supplierId":"leroy-somer-fuzhou","n":1012,"url":"https://www.leroy-somer.com/documentation_pdf/5279_en.pdf","lines":["Ratings 50 Hz - 1 500 R.P.M.","kVA / kW - P.F. = 0.8","| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C","| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K","| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.","| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V","| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925","| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"]},"fromMaker":true,"kva":820,"rating":"Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V","options":[{"what":"Kích từ","value":"AREP / PMG","line":"| Excitation system | AREP / PMG"},{"what":"AVR","value":"D350","line":"| AVR type | D350"}]},"controller":{"src":{"n":1003,"kind":"maker","supplierId":"deep-sea-electronics"},"make":"Deep Sea","label":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào","model":"DSE7420 MKII","fromMaker":true,"alternatives":[{"model":"DSE7320 MKII","notOffered":true,"label":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào","make":"Deep Sea","kind":"amf","met":6,"total":7,"unclear":["Cổng kết nối với hệ thống kiểm soát từ xa"],"modules":[{"model":"DSE890 MKII","make":"Deep Sea","order":"0890-04"}]}],"altLine":"Phương án khác đạt tương đương: DSE7320 MKII + DSE890 MKII (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 6/7, chưa rõ: Cổng kết nối với hệ thống kiểm soát từ xa)"}},{"rfq":[{"tier":1,"part":"controller","of":"Bộ điều khiển DSE7420 MKII","item":"Bộ điều khiển DSE7420 MKII","requirement":"","kind":"model","status":"unclear","ask":"Xác nhận NCC cấp được bộ điều khiển DSE7420 MKII (Deep Sea); nêu nước sản xuất, gửi CO","note":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào"},{"tier":2,"part":"engine","of":"Động cơ S6R2-PTAA","item":"Thông số động cơ","requirement":"Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Bộ điều tốc: Điện tử - ECU; Số xi lanh: 6 xi lanh thẳng hàng; Tốc độ quay: ≤ 1.500 vòng/phút; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Bộ điều tốc; Số xi lanh; Tốc độ quay; Nạp khí (tăng áp, làm mát khí nạp); Tiêu chuẩn khí thải","items":[{"item":"Công suất động cơ","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"},{"item":"Bộ điều tốc","requirement":"Điện tử - ECU"},{"item":"Số xi lanh","requirement":"6 xi lanh thẳng hàng"},{"item":"Tốc độ quay","requirement":"≤ 1.500 vòng/phút"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"}]},{"tier":2,"part":"controller","of":"Bộ điều khiển DSE7420 MKII","item":"Thông số bộ điều khiển","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ; Đo lường, hiển thị: Đo thông số chung, đầu phát, động cơ; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi và các cảnh báo; Bảo vệ, dừng máy: Dừng máy bảo vệ theo danh mục; Truyền thông, giám sát từ xa: Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB; Cấp bảo vệ bộ điều khiển: IP65","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Khởi động, dừng, tự động cấp điện (AMF); Đo lường, hiển thị; Cảnh báo, nhật ký sự kiện; Bảo vệ, dừng máy; Truyền thông, giám sát từ xa; Cấp bảo vệ bộ điều khiển","items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"},{"item":"Đo lường, hiển thị","requirement":"Đo thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi và các cảnh báo"},{"item":"Bảo vệ, dừng máy","requirement":"Dừng máy bảo vệ theo danh mục"},{"item":"Truyền thông, giám sát từ xa","requirement":"Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"},{"item":"Cấp bảo vệ bộ điều khiển","requirement":"IP65"}]},{"tier":2,"part":"alternator","of":"Đầu phát S5L1D-H41","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","requirement":"300% (3 IN) trong 10 giây","kind":"model","status":"unclear","ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch"},{"tier":2,"part":"alternator","of":"Đầu phát S5L1D-H41","item":"Thông số đầu phát","requirement":"Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Công suất đầu phát: Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ; Dòng ngắn mạch duy trì (300% / 10 s): 300% (3 IN) trong 10 giây; Quá tốc đầu phát: ≤ 2250 vòng/phút","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Công suất đầu phát; Kích từ đầu phát (PMG / AREP); Dòng ngắn mạch duy trì (300% / 10 s); Quá tốc đầu phát","items":[{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ"},{"item":"Công suất đầu phát","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW"},{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Không chổi than, tự động kích từ"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","requirement":"300% (3 IN) trong 10 giây"},{"item":"Quá tốc đầu phát","requirement":"≤ 2250 vòng/phút"}]},{"tier":2,"part":"genset","of":"Tổ máy M825N/H1","item":"Nhận tải một bước","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","kind":"model","status":"unclear","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy"},{"tier":2,"part":"genset","of":"Tổ máy M825N/H1","item":"Thông số tổ máy","requirement":"Tần số: 50 Hz; Tiêu hao nhiên liệu 100% tải: ≤ 156 lít/giờ; Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu","items":[{"item":"Tần số","requirement":"50 Hz"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"≤ 156 lít/giờ"},{"item":"Tiêu hao nhiên liệu 75% tải","requirement":"≤ 113 lít/giờ ở 70% tải"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 lít/giờ"},{"item":"Nhiên liệu","requirement":"Dầu diesel"}]},{"tier":4,"part":"","of":"","item":"Cấu hình đặt hàng","requirement":"Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Ngôn ngữ, màn hình bộ điều khiển: LCD, tiếng Việt hoặc tiếng Anh; Ổn định điện áp: Dao động điện áp ≤ ± 0,5% Uđm (phụ thuộc AVR chọn khi đặt hàng, cần AVR đạt ±0,5%); Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A","kind":"order","status":"confirm","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Ngôn ngữ, màn hình bộ điều khiển (LCD, tiếng Việt hoặc tiếng Anh); Ổn định điện áp (Dao động điện áp ≤ ± 0,5% Uđm) — phụ thuộc AVR chọn khi đặt hàng, cần AVR đạt ±0,5%; Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)","items":[{"item":"Hệ thống khởi động","requirement":"Mô tơ DC, kèm ắc quy 24 V","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","requirement":"LCD, tiếng Việt hoặc tiếng Anh"},{"item":"Ổn định điện áp","requirement":"Dao động điện áp ≤ ± 0,5% Uđm","note":"phụ thuộc AVR chọn khi đặt hàng, cần AVR đạt ±0,5%"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Số pha","requirement":"3 pha – 4 dây"},{"item":"Nhiệt độ môi trường làm việc","requirement":"0 đến 45 °C","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Kích thước","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng"},{"item":"Độ ồn","requirement":"≤ 70 ± 5 dB cách 7 m","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng"},{"item":"Vỏ cách âm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"},{"item":"Ắc quy","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB/ACB 1.250 A"}]},{"tier":5,"part":"","of":"","item":"Chứng từ","requirement":"Xuất xứ bộ điều khiển: Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU; Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","kind":"document","status":"confirm","ask":"Gửi chứng từ / bản cam kết đáp ứng: Xuất xứ bộ điều khiển; Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)","items":[{"item":"Xuất xứ bộ điều khiển","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"}]},{"tier":6,"part":"genset","of":"Tổ máy M825N/H1","item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","requirement":"Có bình giảm thanh đồng bộ","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi"}],"won":{"make":0,"model":1,"score":3,"genset":0,"sameInvestor":0},"gaps":["Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; NCC fdk-energy chào DSE7320, DSE8610","Công suất động cơ, kiểu phun, điều tốc ECU, khí thải, tiêu hao nhiên liệu cần NCC xác nhận","Ổn định điện áp ±0,5% của đầu phát cần xác nhận"],"rank":4,"combo":{"power":{"status":"missing","text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model."}},"checks":[{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ","sourceQuote":"","confirm":"order"},{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"750 kVA (prime)","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"825 kVA (standby)","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |"},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":"","confirm":"order"},{"item":"Số pha","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":"","confirm":"order"},{"item":"Tần số","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 lít/giờ","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 lít/giờ ở 70% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 lít/giờ","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Nhiệt độ môi trường làm việc","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"0 đến 45 °C","sourceQuote":"","confirm":"order"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương","sourceQuote":"","confirm":"document"},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","sourceQuote":"","confirm":"document"},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":"","confirm":"order"},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Kích thước","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","offered":"","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":"","confirm":"order"},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","offered":"","hsmtQuote":"≤ 70 ± 5dB","requirement":"≤ 70 ± 5 dB cách 7 m","sourceQuote":"","confirm":"order"},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"5    Vật liệu chế tạo                       Thép dày ≥ 2mm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm","sourceQuote":"","confirm":"order"},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"1     Bộ acquy khởi động    Có trang bị kèm theo 02","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc","sourceQuote":"","confirm":"order"},{"item":"Áp-tô-mát / MCCB đầu ra","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"MCCB/ACB, 1.250A","requirement":"MCCB/ACB 1.250 A","sourceQuote":"","confirm":"order"},{"item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","part":"genset","level":"option","status":"unclear","offered":"","hsmtQuote":"4    Bình giảm thanh                        Có trang bị đồng bộ kèm","requirement":"Có bình giảm thanh đồng bộ","sourceQuote":""},{"item":"Xuất xứ động cơ","part":"engine","level":"core","status":"met","offered":"Mitsubishi (Nhật), lắp tại Thượng Hải","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |"},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":""},{"hint":{"where":"thông số theo model S6R2-PTAA (Cooling system = Water)","line":"| Cylinder | 6 | Cooling system | Water","factSrc":{"supplierId":"depco-power","n":2250,"line":"| Cylinder | 6 | Cooling system | Water"}},"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)","sourceQuote":""},{"hint":{"where":"thông số theo model S6R2-PTAA (Governor = Electrical)","line":"| Governor | Electrical | Displacement(L) | 29.96","factSrc":{"supplierId":"depco-power","n":2250,"line":"| Governor | Electrical | Displacement(L) | 29.96"}},"item":"Bộ điều tốc","note":"Chưa rõ là điều tốc điện tử ECU","part":"engine","level":"core","status":"unclear","factSrc":{"n":2250,"line":"| Governor | Electrical | Displacement(L) | 29.96","supplierId":"depco-power"},"offered":"Electrical","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử - ECU","sourceQuote":"| Governor | Electrical | Displacement(L) | 29.96"},{"hint":{"where":"thông số theo model S6R2-PTAA (缸数 = 6)","line":"| BDA-SL660 | 600 /660 | 日本三菱 | S6R2-PTAA | 6 | 170 | 220 | 6 | 29.96 | ≤211 | 4275×1752×2500 | 6600","factSrc":{"supplierId":"bdadl-shanghai","n":129,"line":"| BDA-SL660 | 600 /660 | 日本三菱 | S6R2-PTAA | 6 | 170 | 220 | 6 | 29.96 | ≤211 | 4275×1752×2500 | 6600"}},"item":"Số xi lanh","note":"Chưa rõ bố trí thẳng hàng","part":"engine","level":"core","status":"unclear","factSrc":{"n":2250,"line":"| Cylinder | 6 | Cooling system | Water","supplierId":"depco-power"},"offered":"6 xi lanh","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":"| Cylinder | 6 | Cooling system | Water"},{"item":"Tốc độ quay","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1.500 vòng/phút","sourceQuote":""},{"item":"Tỷ số nén","part":"engine","level":"core","status":"met","factSrc":{"n":2250,"line":"| Cyle | 4 Staoke | Compression ratio | 14.1:1","supplierId":"depco-power"},"offered":"14,1:1","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":"| Cyle | 4 Staoke | Compression ratio | 14.1:1"},{"hint":{"where":"thông số theo model S6R2-PTAA (Cooling system = Water)","line":"| Cylinder | 6 | Cooling system | Water","factSrc":{"supplierId":"depco-power","n":2250,"line":"| Cylinder | 6 | Cooling system | Water"}},"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống khởi động","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, kèm ắc quy 24 V","sourceQuote":"","confirm":"order"},{"item":"Hệ thống làm mát động cơ","part":"engine","level":"core","status":"met","factSrc":{"n":2250,"line":"| Cylinder | 6 | Cooling system | Water","supplierId":"depco-power"},"offered":"Làm mát bằng nước","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió","sourceQuote":"| Cylinder | 6 | Cooling system | Water"},{"item":"Tiêu chuẩn khí thải","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":""},{"item":"Xuất xứ đầu phát","part":"alternator","level":"core","status":"met","offered":"Stamford (Anh)","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |"},{"item":"Tiêu chuẩn đầu phát","part":"alternator","level":"core","status":"confirm","offered":"","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1","sourceQuote":"","confirm":"document"},{"item":"Kiểu đầu phát (không chổi than, tự kích)","note":"Các nguồn ghi khác nhau, cần xác nhận","part":"alternator","level":"core","status":"unclear","offered":"Không chổi than","hsmtQuote":"9    Kiểu đầu phát                          Xoay chiều, từ trường","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ","sourceQuote":""},{"item":"Công suất đầu phát","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW","sourceQuote":""},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"met","factSrc":{"n":1027,"line":"| Insulation grade | H","supplierId":"fdk-energy"},"offered":"Cấp H","hsmtQuote":"14   Cấp cách điện                                 Cấp H","requirement":"Cấp H","sourceQuote":"| Insulation grade | H"},{"avr":"phụ thuộc AVR chọn khi đặt hàng, cần AVR đạt ±0,5%","was":"unclear","item":"Ổn định điện áp","note":"Các nguồn ghi khác nhau, cần xác nhận Code ghi: phụ thuộc AVR chọn khi đặt hàng, cần AVR đạt ±0,5%.","part":"alternator","level":"core","avrSrc":"±1 / ±5%","status":"confirm","offered":"≤±1% / ±5%","hsmtQuote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","requirement":"Dao động điện áp ≤ ± 0,5% Uđm","sourceQuote":"","confirm":"order"},{"item":"Kích từ đầu phát (PMG / AREP)","note":"Các nguồn ghi khác nhau, cần xác nhận","part":"alternator","level":"core","status":"unclear","offered":"Không chổi than","hsmtQuote":"16   Hệ thống kích từ                        Không chổi than, tự","requirement":"Không chổi than, tự động kích từ","sourceQuote":""},{"item":"Điều chỉnh điện áp (AVR)","part":"alternator","level":"core","status":"confirm","offered":"","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR","sourceQuote":"","confirm":"order"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"19   Quá tải                                300% (3 IN) trong 10","requirement":"300% (3 IN) trong 10 giây","sourceQuote":""},{"item":"Quá tốc đầu phát","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","requirement":"≤ 2250 vòng/phút","sourceQuote":""},{"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"controller","level":"option","byCode":true,"status":"confirm","offered":"","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","requirement":"LCD, tiếng Việt hoặc tiếng Anh","confirm":"order"},{"item":"Xuất xứ bộ điều khiển","note":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào: cần NCC xác nhận xuất xứ (CO) của bộ điều khiển.","part":"controller","rule":"bdk-hang","level":"core","byCode":true,"status":"confirm","offered":"Bộ điều khiển DSE7420 MKII","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","was":"unclear","confirm":"document"},{"item":"Hệ số công suất","requirement":"≥ 0,8","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","offered":"cosφ = 600 kW / 750 kVA = 0,8 (Prime)","sourceQuote":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |","part":"genset","level":"core","status":"met","byCode":true,"conversions":[{"formula":"pf_from_kw_kva","inputs":[{"name":"P_kW","value":600,"from":"source"},{"name":"S_kVA","value":750,"from":"source"}],"value":0.8,"unit":"","label":"cosφ = P (kW) / S (kVA)","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)"}],"note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy."},{"item":"Khả năng quá tải","requirement":"10% trong 1 giờ mỗi chu kỳ 12 giờ","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","offered":"Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP","part":"genset","level":"core","status":"met","byCode":true,"sourceQuote":"| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF | | M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |","rule":"qua-tai","note":"Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành."}],"engine":{"src":{"n":103,"kind":"catalog","line":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |","supplierId":"fdk-energy"},"make":"Mitsubishi","model":"S6R2-PTAA"},"genset":{"src":{"n":103,"kind":"catalog","line":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |","supplierId":"fdk-energy"},"model":"M825N/H1"},"comboAsk":[{"part":"alternator","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","requirement":"300% (3 IN) trong 10 giây","quote":"300% (3 IN) trong 10 % giây","kind":"model","status":"unclear","ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch"}],"suppliers":[{"n":103,"why":"Chào đúng động cơ và đầu phát của cấu hình","line":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |","supplierId":"fdk-energy","hasAlternator":true,"hasController":false},{"n":105,"why":"Chào đúng động cơ, đầu phát khác","line":"| R-JM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA | TAL-A49-B | PDF","supplierId":"rcg-power","hasAlternator":false,"hasController":false},{"n":111,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| COM825SL | 825kVA | 660kW | 750kVA | 600kW | S6R2-PTAA | JAPAN OR CHINA | 6 | COM825SL","supplierId":"comappower","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":103,"kind":"catalog","line":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |","supplierId":"fdk-energy"},"make":"Stamford","model":"S5L1D-H41"},"controller":{"src":{"n":1003,"kind":"maker","supplierId":"deep-sea-electronics"},"make":"Deep Sea","label":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào","model":"DSE7420 MKII","fromMaker":true,"alternatives":[{"model":"DSE7320 MKII","offeredAs":"DSE7320","offeredBy":"fdk-energy","make":"Deep Sea","kind":"amf","met":6,"total":7,"unclear":["Cổng kết nối với hệ thống kiểm soát từ xa"],"modules":[{"model":"DSE890 MKII","make":"Deep Sea","order":"0890-04"}]}],"altLine":"Phương án khác đạt tương đương: DSE7320 MKII + DSE890 MKII (NCC fdk-energy chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 6/7, chưa rõ: Cổng kết nối với hệ thống kiểm soát từ xa)"}},{"rfq":[{"tier":1,"part":"engine","of":"Động cơ 4006-23TAG3A","item":"Xuất xứ động cơ","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","kind":"model","status":"unclear","ask":"Nêu nước sản xuất, gửi CO / CQ"},{"tier":1,"part":"controller","of":"Bộ điều khiển DSE7420","item":"Mô-đun DSE890 MKII, mã đặt hàng 0890-04","requirement":"cho 4G, Internet","kind":"model","status":"unclear","ask":"Xác nhận NCC cấp được mô-đun DSE890 MKII (Deep Sea), mã đặt hàng 0890-04 lắp kèm bộ điều khiển DSE7420; nêu nước sản xuất, gửi CO","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào"},{"tier":1,"part":"alternator","of":"Đầu phát FGL70030","item":"Xuất xứ đầu phát","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","kind":"model","status":"unclear","ask":"Nêu nước sản xuất, gửi CO / CQ"},{"tier":2,"part":"engine","of":"Động cơ 4006-23TAG3A","item":"Thông số động cơ","requirement":"Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Số xi lanh: 6 xi lanh thẳng hàng; Tốc độ quay: ≤ 1.500 vòng/phút; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu động cơ; Hệ thống nhiên liệu (phun); Số xi lanh; Tốc độ quay; Nạp khí (tăng áp, làm mát khí nạp); Tiêu chuẩn khí thải","items":[{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"},{"item":"Số xi lanh","requirement":"6 xi lanh thẳng hàng"},{"item":"Tốc độ quay","requirement":"≤ 1.500 vòng/phút"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"}]},{"tier":2,"part":"controller","of":"Bộ điều khiển DSE7420","item":"Chức năng bộ điều khiển","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc; Đo lường, hiển thị: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải; Bảo vệ, dừng máy: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch","kind":"model","status":"unclear","ask":"Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc); Đo lường, hiển thị (Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa); Cảnh báo, nhật ký sự kiện (Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải); Bảo vệ, dừng máy (Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch); gửi datasheet","items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"},{"item":"Đo lường, hiển thị","requirement":"Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải"},{"item":"Bảo vệ, dừng máy","requirement":"Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"}]},{"tier":2,"part":"alternator","of":"Đầu phát FGL70030","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","requirement":"300% (3 IN) trong 10 giây","kind":"model","status":"unclear","ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch"},{"tier":2,"part":"alternator","of":"Đầu phát FGL70030","item":"Thông số đầu phát","requirement":"Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Công suất đầu phát: Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW; Ổn định điện áp: Dao động điện áp ≤ ± 0,5% Uđm; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ; Dòng ngắn mạch duy trì (300% / 10 s): 300% (3 IN) trong 10 giây; Quá tốc đầu phát: ≤ 2250 vòng/phút","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Công suất đầu phát; Ổn định điện áp; Kích từ đầu phát (PMG / AREP); Dòng ngắn mạch duy trì (300% / 10 s); Quá tốc đầu phát","items":[{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ"},{"item":"Công suất đầu phát","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW"},{"item":"Ổn định điện áp","requirement":"Dao động điện áp ≤ ± 0,5% Uđm"},{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Không chổi than, tự động kích từ"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","requirement":"300% (3 IN) trong 10 giây"},{"item":"Quá tốc đầu phát","requirement":"≤ 2250 vòng/phút"}]},{"tier":2,"part":"genset","of":"Tổ máy P900-1","item":"Nhận tải một bước","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","kind":"model","status":"unclear","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy"},{"tier":2,"part":"genset","of":"Tổ máy P900-1","item":"Thông số tổ máy","requirement":"Tần số: 50 Hz; Tiêu hao nhiên liệu 100% tải: ≤ 156 lít/giờ; Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu","items":[{"item":"Tần số","requirement":"50 Hz"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"≤ 156 lít/giờ"},{"item":"Tiêu hao nhiên liệu 75% tải","requirement":"≤ 113 lít/giờ ở 70% tải"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 lít/giờ"},{"item":"Nhiên liệu","requirement":"Dầu diesel"}]},{"tier":4,"part":"","of":"","item":"Cấu hình đặt hàng","requirement":"Ngôn ngữ, màn hình bộ điều khiển: LCD, tiếng Việt hoặc tiếng Anh; Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A","kind":"order","status":"confirm","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Ngôn ngữ, màn hình bộ điều khiển (LCD, tiếng Việt hoặc tiếng Anh); Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)","items":[{"item":"Ngôn ngữ, màn hình bộ điều khiển","requirement":"LCD, tiếng Việt hoặc tiếng Anh"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Số pha","requirement":"3 pha – 4 dây"},{"item":"Nhiệt độ môi trường làm việc","requirement":"0 đến 45 °C","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Kích thước","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng"},{"item":"Độ ồn","requirement":"≤ 70 ± 5 dB cách 7 m","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng"},{"item":"Vỏ cách âm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"},{"item":"Ắc quy","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB/ACB 1.250 A"}]},{"tier":5,"part":"","of":"","item":"Chứng từ","requirement":"Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","kind":"document","status":"confirm","ask":"Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)","items":[{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"}]},{"tier":6,"part":"genset","of":"Tổ máy P900-1","item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","requirement":"Có bình giảm thanh đồng bộ","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi"}],"gaps":["Tỉ số nén 13,6:1 khác 14:1 của HSMT","Xuất xứ, ổn định điện áp, công suất của đầu phát cần NCC xác nhận","Kiểu phun common rail, khí thải cần xác nhận","Xác nhận đời bộ điều khiển: DSE7420 hay DSE7420 MKII."],"rank":5,"combo":{"power":{"status":"missing","text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model."}},"checks":[{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ","sourceQuote":"","confirm":"order"},{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"800 kVA (prime)","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"| P900-1 | 800 | 640 | 900 | 720 | 4006-23TAG3A | FGL70030 | DSE7420"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"900 kVA (standby)","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":"| P900-1 | 800 | 640 | 900 | 720 | 4006-23TAG3A | FGL70030 | DSE7420"},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":"","confirm":"order"},{"item":"Số pha","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":"","confirm":"order"},{"item":"Tần số","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 lít/giờ","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 lít/giờ ở 70% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 lít/giờ","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Nhiệt độ môi trường làm việc","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"0 đến 45 °C","sourceQuote":"","confirm":"order"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương","sourceQuote":"","confirm":"document"},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","sourceQuote":"","confirm":"document"},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":"","confirm":"order"},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Kích thước","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","offered":"","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":"","confirm":"order"},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","offered":"","hsmtQuote":"≤ 70 ± 5dB","requirement":"≤ 70 ± 5 dB cách 7 m","sourceQuote":"","confirm":"order"},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"5    Vật liệu chế tạo                       Thép dày ≥ 2mm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm","sourceQuote":"","confirm":"order"},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"1     Bộ acquy khởi động    Có trang bị kèm theo 02","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc","sourceQuote":"","confirm":"order"},{"item":"Áp-tô-mát / MCCB đầu ra","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"MCCB/ACB, 1.250A","requirement":"MCCB/ACB 1.250 A","sourceQuote":"","confirm":"order"},{"item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","part":"genset","level":"option","status":"unclear","offered":"","hsmtQuote":"4    Bình giảm thanh                        Có trang bị đồng bộ kèm","requirement":"Có bình giảm thanh đồng bộ","sourceQuote":""},{"item":"Xuất xứ động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":""},{"item":"Công suất động cơ","part":"engine","level":"core","status":"met","factSrc":{"n":111,"line":"| WT-P880 | 640 | 800 | 704 | 880 | 4006-23TAG3A | 679 | 760 | 210 | 172 | 6×160×190 | 22.921 | 13.6:1 | TC | More data","supplierId":"weiman-fujian"},"offered":"679 kWm prime / 760 kWm standby","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":"| WT-P880 | 640 | 800 | 704 | 880 | 4006-23TAG3A | 679 | 760 | 210 | 172 | 6×160×190 | 22.921 | 13.6:1 | TC | More data"},{"hint":{"where":"thông số theo model 4006-23TAG3A (Aspiration = Turbo charged)","line":"| Aspiration | Turbo charged","factSrc":{"supplierId":"fdk-energy","n":1104,"line":"| Aspiration | Turbo charged"}},"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)","sourceQuote":""},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"met","factSrc":{"n":1104,"line":"| Governor type | Electronic","supplierId":"fdk-energy"},"offered":"Điện tử","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử - ECU","sourceQuote":"| Governor type | Electronic"},{"item":"Số xi lanh","note":"Các nguồn ghi khác nhau, cần xác nhận","part":"engine","level":"core","status":"unclear","offered":"6","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":""},{"item":"Tốc độ quay","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1.500 vòng/phút","sourceQuote":""},{"item":"Tỷ số nén","note":"Khác 14:1 của HSMT","part":"engine","level":"core","status":"not_met","factSrc":{"n":1104,"line":"| Compression Ratio | 13.6:1","supplierId":"fdk-energy"},"offered":"13,6:1","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":"| Compression Ratio | 13.6:1"},{"hint":{"where":"thông số theo model 4006-23TAG3A (Aspiration = Turbo charged)","line":"| Aspiration | Turbo charged","factSrc":{"supplierId":"fdk-energy","n":1104,"line":"| Aspiration | Turbo charged"}},"item":"Nạp khí (tăng áp, làm mát khí nạp)","note":"Chưa rõ làm mát khí nạp","part":"engine","level":"core","status":"unclear","factSrc":{"n":1104,"line":"| Aspiration | Turbo charged","supplierId":"fdk-energy"},"offered":"Tăng áp","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":"| Aspiration | Turbo charged"},{"item":"Hệ thống khởi động","part":"engine","level":"core","status":"met","factSrc":{"n":122,"line":"| Starting Voltage | 24V DC","supplierId":"genlitec"},"offered":"Khởi động điện 24 V DC","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, kèm ắc quy 24 V","sourceQuote":"| Starting Voltage | 24V DC"},{"item":"Hệ thống làm mát động cơ","part":"engine","level":"core","status":"met","factSrc":{"n":1013,"line":"| Cooling Method | WATER","supplierId":"genlitec"},"offered":"Làm mát bằng nước","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió","sourceQuote":"| Cooling Method | WATER"},{"hint":{"where":"thông số theo model 4006-23TAG3A (Emission standards = T2)","line":"| HY-641 | 4006-23TAG3A | 675 | 756 | 6 | 160*190 | 22.9 | 210 | 4000*1000*1950 | 5800 | T2","factSrc":{"supplierId":"hanyang-weifang","n":101,"line":"| HY-641 | 4006-23TAG3A | 675 | 756 | 6 | 160*190 | 22.9 | 210 | 4000*1000*1950 | 5800 | T2"}},"item":"Tiêu chuẩn khí thải","note":"Các nguồn ghi khác nhau, cần xác nhận theo QCVN 19:2024","part":"engine","level":"core","status":"unclear","offered":"T2 / 国 II","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":""},{"item":"Xuất xứ đầu phát","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":""},{"item":"Tiêu chuẩn đầu phát","part":"alternator","level":"core","status":"confirm","offered":"","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1","sourceQuote":"","confirm":"document"},{"hint":{"where":"thông số theo model FGL70030 (Excitation System: = SHUNT)","line":"| Excitation System: | SHUNT","factSrc":{"supplierId":"genlitec","n":1013,"line":"| Excitation System: | SHUNT"}},"item":"Kiểu đầu phát (không chổi than, tự kích)","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"9    Kiểu đầu phát                          Xoay chiều, từ trường","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ","sourceQuote":""},{"item":"Công suất đầu phát","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW","sourceQuote":""},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"met","factSrc":{"n":1013,"line":"| Insulation Class: | H","supplierId":"genlitec"},"offered":"Cấp H","hsmtQuote":"14   Cấp cách điện                                 Cấp H","requirement":"Cấp H","sourceQuote":"| Insulation Class: | H"},{"item":"Ổn định điện áp","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","requirement":"Dao động điện áp ≤ ± 0,5% Uđm","sourceQuote":""},{"hint":{"where":"thông số theo model FGL70030 (Excitation System: = SHUNT)","line":"| Excitation System: | SHUNT","factSrc":{"supplierId":"genlitec","n":1013,"line":"| Excitation System: | SHUNT"}},"item":"Kích từ đầu phát (PMG / AREP)","note":"Chưa rõ không chổi than","part":"alternator","level":"core","status":"unclear","factSrc":{"n":1013,"line":"| Excitation System: | SHUNT","supplierId":"genlitec"},"offered":"Kích từ shunt","hsmtQuote":"16   Hệ thống kích từ                        Không chổi than, tự","requirement":"Không chổi than, tự động kích từ","sourceQuote":"| Excitation System: | SHUNT"},{"item":"Điều chỉnh điện áp (AVR)","part":"alternator","level":"core","status":"confirm","offered":"","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR","sourceQuote":"","confirm":"order"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"19   Quá tải                                300% (3 IN) trong 10","requirement":"300% (3 IN) trong 10 giây","sourceQuote":""},{"item":"Quá tốc đầu phát","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","requirement":"≤ 2250 vòng/phút","sourceQuote":""},{"item":"Xuất xứ bộ điều khiển","note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1003,"line":"Made in UK","supplierId":"deep-sea-electronics"},"offered":"Deep Sea, sản xuất tại Anh","version":"DSE7420 MKII","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","copiedFrom":1,"requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":"Made in UK"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.","part":"controller","level":"core","parts":[{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"The DSE7410 MKII is an Auto Start Control Module and the DSE7420 MKII is an Auto Mains (Utility) Failure Control Module suitable for a wide variety","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"The DSE7410 MKII is an Auto Start Control Module and the DSE7420 MKII is an Auto Mains (Utility) Failure Control Module suitable for a wide variety","item":"Kết hợp với tủ ATS"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load","item":"Khởi động máy và tắt máy"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input","item":"Dừng máy khẩn cấp"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| • | Manual front panel and automatic control modes","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| • | Manual front panel and automatic control modes","item":"Chọn chế độ làm việc, điều khiển trạng thái và lập trình"},{"hint":{"where":"datasheet DSE7420 MKII","line":"| Frequency Range | 3.5 Hz to 75 Hz","factSrc":{"supplierId":"deep-sea-electronics","n":1003,"line":"| Frequency Range | 3.5 Hz to 75 Hz"}},"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"}],"status":"unclear","offered":"Đạt 4/5","hsmtQuote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","copiedFrom":1,"requirement":"Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"},{"item":"Đo lường, hiển thị","note":"Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.","part":"controller","level":"core","parts":[{"hint":{"where":"datasheet DSE7420 MKII","line":"balancing of engine hours","factSrc":{"supplierId":"deep-sea-electronics","n":1003,"line":"balancing of engine hours"}},"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Số giờ vận hành máy"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Số lần khởi động máy"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Công suất tác dụng, công suất biểu kiến"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| Voltage Range | 15 V to 415 V Phase to Neutral","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| Voltage Range | 15 V to 415 V Phase to Neutral","item":"Điện áp các pha"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| Measurement Inputs | 3 Phase with Earth Fault","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| Measurement Inputs | 3 Phase with Earth Fault","item":"Dòng điện các pha"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Hệ số công suất"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| Frequency Range | 3.5 Hz to 75 Hz","item":"Tần số"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Tốc độ động cơ"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Nhiệt độ nước làm mát"},{"hint":{"where":"datasheet DSE7420 MKII","line":"Voltage Measurement","factSrc":{"supplierId":"deep-sea-electronics","n":1003,"line":"Voltage Measurement"}},"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Điện áp acquy"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Nhiệt độ, áp suất bôi trơn"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Mức nhiên liệu trong thùng chứa"}],"status":"unclear","offered":"Đạt 3/12","hsmtQuote":"Chức năng đo lường,     1. Đo lường:","copiedFrom":1,"requirement":"Đo thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.","part":"controller","level":"core","parts":[{"note":"Cần NCC xác nhận nhật ký lỗi","status":"unclear","offered":"Có giám sát sự kiện, chưa ghi rõ nhật ký lỗi","hsmtQuote":"","sourceQuote":"","item":"Nhật ký lỗi"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Nhiệt độ nước làm mát cao"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Áp lực dầu nhớt thấp"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Sự cố cảm biến áp suất nhớt"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Sự cố cảm biến nhiệt độ"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Mức nhiên liệu thấp / hết nhiên liệu"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Ắc quy yếu / điện áp DC cao/thấp"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Quá dòng / cắt tải khi quá tải"}],"status":"unclear","offered":"Đạt 0/8","hsmtQuote":"+ Nhật ký lỗi.","copiedFrom":1,"requirement":"Nhật ký lỗi và các cảnh báo"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.","part":"controller","level":"core","parts":[{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Nhiệt độ nước làm mát cao"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Áp lực dầu nhớt thấp"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Vượt tốc"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Mức nước làm mát thấp"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Tần số quá cao/quá thấp"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Điện áp AC quá cao/quá thấp"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Sai lệch điện áp AC giữa các pha"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Quá dòng"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Lệch pha"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Vượt công suất"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Phát ngược công suất"},{"status":"unclear","offered":"","hsmtQuote":"","sourceQuote":"","item":"Ngắn mạch"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input","item":"Dừng khẩn cấp"}],"status":"unclear","offered":"Đạt 1/13","hsmtQuote":" Dừng máy khi:","copiedFrom":1,"requirement":"Dừng máy bảo vệ theo danh mục"},{"item":"Truyền thông, giám sát từ xa","note":"","part":"controller","level":"core","parts":[{"status":"met","offered":"Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)","hsmtQuote":"","sourceQuote":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","codeWas":{"status":"unclear","offered":"","note":null,"sourceQuote":"","factSrc":null},"viaModule":["DSE890 MKII"],"factSrc":{"supplierId":"deep-sea-electronics","n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"},"alsoQuotes":[{"sub":"Internet","supplierId":"deep-sea-electronics","n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"}],"moduleNote":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","note":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào.","item":"Điều khiển từ xa qua cổng Internet/4G"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| • | Integrated Ethernet port providing Modbus TCP, SNMP v2c and in","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| • | Integrated Ethernet port providing Modbus TCP, SNMP v2c and in","item":"Cổng kết nối với hệ thống kiểm soát từ xa"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| RS232 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| RS232 | 1 Modbus RTU Port","item":"RS232"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| RS485 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| RS485 | 1 Modbus RTU Port","item":"RS485"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| Ethernet | 1 10/100 Ethernet Port","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| Ethernet | 1 10/100 Ethernet Port","item":"Ethernet"},{"note":"BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. BMS qua Modbus/SNMP, cần NCC xác nhận.","status":"met","factSrc":{"n":1003,"line":"| • | Integrated Ethernet port providing Modbus TCP, SNMP v2c and in","supplierId":"deep-sea-electronics"},"offered":"Modbus TCP, SNMP","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| • | Integrated Ethernet port providing Modbus TCP, SNMP v2c and in","codeWas":{"status":"met","offered":"Modbus TCP, SNMP","note":"BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","sourceQuote":"| • | Integrated Ethernet port providing Modbus TCP, SNMP v2c and in","factSrc":{"n":1003,"line":"| • | Integrated Ethernet port providing Modbus TCP, SNMP v2c and in","supplierId":"deep-sea-electronics"}},"bmsVia":"Modbus","item":"BMS"},{"note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1003,"line":"| USB B | 1 Programming Port","supplierId":"deep-sea-electronics"},"offered":"Có","version":"DSE7420 MKII","hsmtQuote":"","sourceQuote":"| USB B | 1 Programming Port","item":"USB"}],"status":"met","offered":"Đạt 7/7","hsmtQuote":"chuẩn: RS232, RS485,","copiedFrom":1,"requirement":"Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"},{"hint":{"where":"datasheet DSE7420 MKII","line":"engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.The DSE7420 MKII will also monitor the mains (utility) supply.","factSrc":{"supplierId":"deep-sea-electronics","n":1003,"line":"engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.The DSE7420 MKII will also monitor the mains (utility) supply."}},"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Cần xác nhận có tiếng Việt hoặc tiếng Anh","part":"controller","level":"option","status":"confirm","offered":"Nhiều ngôn ngữ","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","copiedFrom":1,"requirement":"LCD, tiếng Việt hoặc tiếng Anh","sourceQuote":"","confirm":"order"},{"item":"Cấp bảo vệ bộ điều khiển","note":"Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7420 MKII; nhà cung cấp ghi DSE7420, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1003,"line":"| BS EN 60529 | IP65 - From the front of the module when installed into a control panel (Integrated Gasket)","supplierId":"deep-sea-electronics"},"offered":"IP65 mặt trước","version":"DSE7420 MKII","hsmtQuote":"10   Cấp bảo vệ                       IP65","copiedFrom":1,"requirement":"IP65","sourceQuote":"| BS EN 60529 | IP65 - From the front of the module when installed into a control panel (Integrated Gasket)"},{"item":"Hệ số công suất","requirement":"≥ 0,8","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","offered":"cosφ = 640 kW / 800 kVA = 0,8 (Prime)","sourceQuote":"| P900-1 | 800 | 640 | 900 | 720 | 4006-23TAG3A | FGL70030 | DSE7420","part":"genset","level":"core","status":"met","byCode":true,"conversions":[{"formula":"pf_from_kw_kva","inputs":[{"name":"P_kW","value":640,"from":"source"},{"name":"S_kVA","value":800,"from":"source"}],"value":0.8,"unit":"","label":"cosφ = P (kW) / S (kVA)","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)"}],"note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy."},{"item":"Khả năng quá tải","requirement":"10% trong 1 giờ mỗi chu kỳ 12 giờ","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","offered":"Định mức Prime 800 kVA / 640 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP","part":"genset","level":"core","status":"met","byCode":true,"sourceQuote":"| Model | Prime Power (Kva) | Prime Power (kWe) | Standby Power (kVA) | Standby Power (kWe) | Engine Model | Alternator Model | Control Panel | | P900-1 | 800 | 640 | 900 | 720 | 4006-23TAG3A | FGL70030 | DSE7420","rule":"qua-tai","note":"Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành."}],"engine":{"src":{"n":101,"kind":"catalog","line":"| P900-1 | 800 | 640 | 900 | 720 | 4006-23TAG3A | FGL70030 | DSE7420","supplierId":"voltgent"},"make":"Perkins","model":"4006-23TAG3A"},"genset":{"src":{"n":101,"kind":"catalog","line":"| P900-1 | 800 | 640 | 900 | 720 | 4006-23TAG3A | FGL70030 | DSE7420","supplierId":"voltgent"},"model":"P900-1"},"comboAsk":[{"part":"alternator","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","requirement":"300% (3 IN) trong 10 giây","quote":"300% (3 IN) trong 10 % giây","kind":"model","status":"unclear","ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch"}],"suppliers":[{"n":101,"why":"Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình","line":"| P900-1 | 800 | 640 | 900 | 720 | 4006-23TAG3A | FGL70030 | DSE7420","supplierId":"voltgent","hasAlternator":true,"hasController":true},{"n":125,"why":"Chào đúng động cơ, đầu phát khác","line":"| BP880U | 640 | 800 | 704 | 880 | 4006-23TAG3A made in UK | 641 | BW-LV6G | 4500*1800*2745 | 5600*2200*2550","supplierId":"bobig-power","hasAlternator":false,"hasController":false},{"n":103,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| COM900PE | 900kVA | 720kW | 800kVA | 640kW | 4006-23TAG3A | 6 | COM900PE","supplierId":"comappower","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":101,"kind":"catalog","line":"| P900-1 | 800 | 640 | 900 | 720 | 4006-23TAG3A | FGL70030 | DSE7420","supplierId":"voltgent"},"make":"FG Wilson","model":"FGL70030"},"controller":{"src":{"n":101,"kind":"catalog","line":"| P900-1 | 800 | 640 | 900 | 720 | 4006-23TAG3A | FGL70030 | DSE7420","supplierId":"voltgent"},"make":"Deep Sea","model":"DSE7420","modules":[{"model":"DSE890 MKII","make":"Deep Sea","order":"0890-04","compat":{"supplierId":"deep-sea-electronics","n":1003,"line":"| DSE890 MKII | DSEWebNet® Gateway | 0890-04","by":"controller"},"offeredBy":null,"label":"Mô-đun chọn theo tài liệu hãng, NCC chưa chào","why":["4G","Internet"]}],"alternatives":[{"model":"DSE7320 MKII","offeredAs":"DSE7320","offeredBy":"bobig-power","make":"Deep Sea","kind":"amf","met":6,"total":7,"unclear":["Cổng kết nối với hệ thống kiểm soát từ xa"],"modules":[{"model":"DSE890 MKII","make":"Deep Sea","order":"0890-04"}]}],"altLine":"Phương án khác đạt tương đương: DSE7320 MKII + DSE890 MKII (NCC bobig-power chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 6/7, chưa rõ: Cổng kết nối với hệ thống kiểm soát từ xa)"}},{"rfq":[{"tier":1,"part":"engine","of":"Động cơ 6M33G825/5","item":"Xuất xứ động cơ","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","kind":"model","status":"unclear","ask":"Nêu nước sản xuất, gửi CO / CQ"},{"tier":1,"part":"controller","of":"Bộ điều khiển DSE7420 MKII","item":"Bộ điều khiển DSE7420 MKII","requirement":"","kind":"model","status":"unclear","ask":"Xác nhận NCC cấp được bộ điều khiển DSE7420 MKII (Deep Sea); nêu nước sản xuất, gửi CO","note":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào"},{"tier":2,"part":"engine","of":"Động cơ 6M33G825/5","item":"Thông số động cơ","requirement":"Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Bộ điều tốc: Điện tử - ECU; Số xi lanh: 6 xi lanh thẳng hàng; Tốc độ quay: ≤ 1.500 vòng/phút; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Bộ điều tốc; Số xi lanh; Tốc độ quay; Tiêu chuẩn khí thải","items":[{"item":"Công suất động cơ","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"},{"item":"Bộ điều tốc","requirement":"Điện tử - ECU"},{"item":"Số xi lanh","requirement":"6 xi lanh thẳng hàng"},{"item":"Tốc độ quay","requirement":"≤ 1.500 vòng/phút"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"}]},{"tier":2,"part":"controller","of":"Bộ điều khiển DSE7420 MKII","item":"Thông số bộ điều khiển","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ; Đo lường, hiển thị: Đo thông số chung, đầu phát, động cơ; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi và các cảnh báo; Bảo vệ, dừng máy: Dừng máy bảo vệ theo danh mục; Truyền thông, giám sát từ xa: Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB; Cấp bảo vệ bộ điều khiển: IP65","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Khởi động, dừng, tự động cấp điện (AMF); Đo lường, hiển thị; Cảnh báo, nhật ký sự kiện; Bảo vệ, dừng máy; Truyền thông, giám sát từ xa; Cấp bảo vệ bộ điều khiển","items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"},{"item":"Đo lường, hiển thị","requirement":"Đo thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi và các cảnh báo"},{"item":"Bảo vệ, dừng máy","requirement":"Dừng máy bảo vệ theo danh mục"},{"item":"Truyền thông, giám sát từ xa","requirement":"Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"},{"item":"Cấp bảo vệ bộ điều khiển","requirement":"IP65"}]},{"tier":2,"part":"alternator","of":"Đầu phát LSA49.3 M65","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","requirement":"300% (3 IN) trong 10 giây","kind":"model","status":"unclear","ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch"},{"tier":2,"part":"alternator","of":"Đầu phát LSA49.3 M65","item":"Thông số đầu phát","requirement":"Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Công suất đầu phát: Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW; Ổn định điện áp: Dao động điện áp ≤ ± 0,5% Uđm; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ; Dòng ngắn mạch duy trì (300% / 10 s): 300% (3 IN) trong 10 giây; Quá tốc đầu phát: ≤ 2250 vòng/phút","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Công suất đầu phát; Ổn định điện áp; Kích từ đầu phát (PMG / AREP); Dòng ngắn mạch duy trì (300% / 10 s); Quá tốc đầu phát","items":[{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ"},{"item":"Công suất đầu phát","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW"},{"item":"Ổn định điện áp","requirement":"Dao động điện áp ≤ ± 0,5% Uđm"},{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Không chổi than, tự động kích từ"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","requirement":"300% (3 IN) trong 10 giây"},{"item":"Quá tốc đầu phát","requirement":"≤ 2250 vòng/phút"}]},{"tier":2,"part":"genset","of":"Tổ máy LG600BD","item":"Nhận tải một bước","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","kind":"model","status":"unclear","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy"},{"tier":2,"part":"genset","of":"Tổ máy LG600BD","item":"Thông số tổ máy","requirement":"Tần số: 50 Hz; Tiêu hao nhiên liệu 100% tải: ≤ 156 lít/giờ; Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu","items":[{"item":"Tần số","requirement":"50 Hz"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"≤ 156 lít/giờ"},{"item":"Tiêu hao nhiên liệu 75% tải","requirement":"≤ 113 lít/giờ ở 70% tải"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 lít/giờ"},{"item":"Nhiên liệu","requirement":"Dầu diesel"}]},{"tier":4,"part":"","of":"","item":"Cấu hình đặt hàng","requirement":"Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống làm mát động cơ: Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Ngôn ngữ, màn hình bộ điều khiển: LCD, tiếng Việt hoặc tiếng Anh; Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A","kind":"order","status":"confirm","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống làm mát động cơ (Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Ngôn ngữ, màn hình bộ điều khiển (LCD, tiếng Việt hoặc tiếng Anh); Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)","items":[{"item":"Hệ thống khởi động","requirement":"Mô tơ DC, kèm ắc quy 24 V","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng"},{"item":"Hệ thống làm mát động cơ","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","requirement":"LCD, tiếng Việt hoặc tiếng Anh"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Số pha","requirement":"3 pha – 4 dây"},{"item":"Nhiệt độ môi trường làm việc","requirement":"0 đến 45 °C","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Độ ồn","requirement":"≤ 70 ± 5 dB cách 7 m","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng"},{"item":"Vỏ cách âm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"},{"item":"Ắc quy","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB/ACB 1.250 A"}]},{"tier":5,"part":"","of":"","item":"Chứng từ","requirement":"Xuất xứ bộ điều khiển: Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU; Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","kind":"document","status":"confirm","ask":"Gửi chứng từ / bản cam kết đáp ứng: Xuất xứ bộ điều khiển; Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)","items":[{"item":"Xuất xứ bộ điều khiển","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"}]},{"tier":6,"part":"genset","of":"Tổ máy LG600BD","item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","requirement":"Có bình giảm thanh đồng bộ","kind":"model","status":"unclear","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi"}],"won":{"make":1,"model":0,"score":1,"genset":0,"sameInvestor":0},"gaps":["Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; NCC longkai-power chào DSE6120","Tỉ số nén 15:1 khác 14:1 của HSMT","Chiều rộng vỏ cách âm vượt 2000 mm"],"rank":6,"combo":{"power":{"status":"missing","text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model."}},"checks":[{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ","sourceQuote":"","confirm":"order"},{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"750 kVA (prime)","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"825 kVA (standby)","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":"| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |"},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":"","confirm":"order"},{"item":"Số pha","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":"","confirm":"order"},{"item":"Tần số","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 lít/giờ","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 lít/giờ ở 70% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 lít/giờ","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Nhiệt độ môi trường làm việc","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"0 đến 45 °C","sourceQuote":"","confirm":"order"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương","sourceQuote":"","confirm":"document"},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","offered":"","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành","sourceQuote":"","confirm":"document"},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":"","confirm":"order"},{"item":"Kích thước","note":"Rộng 2100 mm vượt 2000 mm","part":"genset","level":"option","status":"not_met","offered":"5680 x 2100 x 2500 mm (vỏ cách âm)","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":"| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |"},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","offered":"","hsmtQuote":"≤ 70 ± 5dB","requirement":"≤ 70 ± 5 dB cách 7 m","sourceQuote":"","confirm":"order"},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"5    Vật liệu chế tạo                       Thép dày ≥ 2mm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm","sourceQuote":"","confirm":"order"},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"1     Bộ acquy khởi động    Có trang bị kèm theo 02","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc","sourceQuote":"","confirm":"order"},{"item":"Áp-tô-mát / MCCB đầu ra","part":"genset","level":"option","status":"confirm","offered":"","hsmtQuote":"MCCB/ACB, 1.250A","requirement":"MCCB/ACB 1.250 A","sourceQuote":"","confirm":"order"},{"item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","part":"genset","level":"option","status":"unclear","offered":"","hsmtQuote":"4    Bình giảm thanh                        Có trang bị đồng bộ kèm","requirement":"Có bình giảm thanh đồng bộ","sourceQuote":""},{"item":"Xuất xứ động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":""},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":""},{"hint":{"where":"thông số theo model 6M33G825/5 (Aspiration = Turbo, intercooling)","line":"| Aspiration | Turbo, intercooling","factSrc":{"supplierId":"koten-power","n":1028,"line":"| Aspiration | Turbo, intercooling"}},"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)","sourceQuote":""},{"item":"Bộ điều tốc","note":"Các nguồn ghi khác nhau, cần xác nhận Code ghi: tờ thông số hãng (weichai-power [133]) ghi khác nguồn của chính nhà cung cấp koten-power trong cấu hình; nhà cung cấp có thể giao bản khác nên chưa theo tờ hãng, cần xác nhận.","part":"engine","level":"core","status":"unclear","offered":"ECU / điều khiển điện tử","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử - ECU","sourceQuote":"","makerBlocked":["koten-power"]},{"item":"Số xi lanh","note":"Các nguồn ghi khác nhau, cần xác nhận","part":"engine","level":"core","status":"unclear","offered":"6 / 8","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":""},{"item":"Tốc độ quay","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1.500 vòng/phút","sourceQuote":""},{"item":"Tỷ số nén","note":"Khác 14:1 của HSMT","part":"engine","level":"core","status":"not_met","factSrc":{"n":1028,"line":"| Compression ratio | 15.0:1","supplierId":"koten-power"},"offered":"15,0:1","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":"| Compression ratio | 15.0:1"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"met","factSrc":{"n":1028,"line":"| Aspiration | Turbo, intercooling","supplierId":"koten-power"},"offered":"Tăng áp, làm mát khí nạp","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":"| Aspiration | Turbo, intercooling"},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống khởi động","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, kèm ắc quy 24 V","sourceQuote":"","confirm":"order"},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống làm mát động cơ","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","offered":"","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió","sourceQuote":"","confirm":"order"},{"hint":{"where":"thông số theo model 6M33G825/5 (Emission standard = Non-Road Emission Exempt)","line":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt","factSrc":{"supplierId":"weichai-heavy-machinery","n":119,"line":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt"}},"item":"Tiêu chuẩn khí thải","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":""},{"item":"Xuất xứ đầu phát","part":"alternator","level":"core","status":"met","offered":"Leroy-Somer (Pháp)","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","sourceQuote":"| GENSET MODEL | ESP | PRP | ENGINE TYPE | ALTERNATOR | DIMENSION | DATASHEET | KW | KVA | KW | KVA | Longkai | Leroy Sommer | OPEN TYPE | SILENT TYPE"},{"item":"Tiêu chuẩn đầu phát","part":"alternator","level":"core","status":"confirm","offered":"","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1","sourceQuote":"","confirm":"document"},{"hint":{"where":"thông số theo model LSA49.3 M65 (Excitation system = Self-excited)","line":"| Excitation system | Self-excited","factSrc":{"supplierId":"koten-power","n":1028,"line":"| Excitation system | Self-excited"}},"item":"Kiểu đầu phát (không chổi than, tự kích)","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"9    Kiểu đầu phát                          Xoay chiều, từ trường","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ","sourceQuote":""},{"item":"Công suất đầu phát","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW","sourceQuote":""},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"met","factSrc":{"n":1028,"line":"| Insulation | Class H","supplierId":"koten-power"},"offered":"Cấp H","hsmtQuote":"14   Cấp cách điện                                 Cấp H","requirement":"Cấp H","sourceQuote":"| Insulation | Class H"},{"item":"Ổn định điện áp","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","requirement":"Dao động điện áp ≤ ± 0,5% Uđm","sourceQuote":""},{"hint":{"where":"thông số theo model LSA49.3 M65 (Excitation system = Self-excited)","line":"| Excitation system | Self-excited","factSrc":{"supplierId":"koten-power","n":1028,"line":"| Excitation system | Self-excited"}},"item":"Kích từ đầu phát (PMG / AREP)","note":"Chưa rõ không chổi than","part":"alternator","level":"core","status":"unclear","factSrc":{"n":1028,"line":"| Excitation system | Self-excited","supplierId":"koten-power"},"offered":"Tự kích","hsmtQuote":"16   Hệ thống kích từ                        Không chổi than, tự","requirement":"Không chổi than, tự động kích từ","sourceQuote":"| Excitation system | Self-excited"},{"item":"Điều chỉnh điện áp (AVR)","part":"alternator","level":"core","status":"confirm","offered":"","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR","sourceQuote":"","confirm":"order"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"19   Quá tải                                300% (3 IN) trong 10","requirement":"300% (3 IN) trong 10 giây","sourceQuote":""},{"item":"Quá tốc đầu phát","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","requirement":"≤ 2250 vòng/phút","sourceQuote":""},{"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Code ghi: nguồn của cấu hình không nói tới điểm này.","part":"controller","level":"option","byCode":true,"status":"confirm","offered":"","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","requirement":"LCD, tiếng Việt hoặc tiếng Anh","confirm":"order"},{"item":"Xuất xứ bộ điều khiển","note":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào: cần NCC xác nhận xuất xứ (CO) của bộ điều khiển.","part":"controller","rule":"bdk-hang","level":"core","byCode":true,"status":"confirm","offered":"Bộ điều khiển DSE7420 MKII","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU","was":"unclear","confirm":"document"},{"item":"Hệ số công suất","requirement":"≥ 0,8","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","offered":"cosφ = 600 kW / 750 kVA = 0,8 (Prime)","sourceQuote":"| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |","part":"genset","level":"core","status":"met","byCode":true,"conversions":[{"formula":"pf_from_kw_kva","inputs":[{"name":"P_kW","value":600,"from":"source"},{"name":"S_kVA","value":750,"from":"source"}],"value":0.8,"unit":"","label":"cosφ = P (kW) / S (kVA)","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)"}],"note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy."},{"item":"Khả năng quá tải","requirement":"10% trong 1 giờ mỗi chu kỳ 12 giờ","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","offered":"Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP","part":"genset","level":"core","status":"met","byCode":true,"sourceQuote":"| GENSET MODEL | ESP | PRP | ENGINE TYPE | ALTERNATOR | DIMENSION | DATASHEET | | LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |","rule":"qua-tai","note":"Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành."}],"engine":{"src":{"n":108,"kind":"catalog","line":"| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |","supplierId":"longkai-power"},"make":"Baudouin","model":"6M33G825/5"},"genset":{"src":{"n":108,"kind":"catalog","line":"| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |","supplierId":"longkai-power"},"model":"LG600BD"},"comboAsk":[{"part":"alternator","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","requirement":"300% (3 IN) trong 10 giây","quote":"300% (3 IN) trong 10 % giây","kind":"model","status":"unclear","ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch"}],"suppliers":[{"n":108,"why":"Chào đúng động cơ và đầu phát của cấu hình","line":"| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |","supplierId":"longkai-power","hasAlternator":true,"hasController":false},{"n":4005,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| KB750D5 | 600 | 750 | 660 | 825 | 6M33G825/5 |","supplierId":"koten-power","hasAlternator":false,"hasController":false},{"n":105,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| COM825B | 825kVA | 660kW | 600kVA | 750kW | 6M33G825/5 | 6 | COM825B","supplierId":"comappower","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":108,"kind":"catalog","line":"| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |","supplierId":"longkai-power"},"make":"Leroy-Somer","model":"LSA49.3 M65"},"controller":{"src":{"n":1003,"kind":"maker","supplierId":"deep-sea-electronics"},"make":"Deep Sea","label":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào","model":"DSE7420 MKII","fromMaker":true,"alternatives":[{"model":"DSE7320 MKII","notOffered":true,"label":"Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào","make":"Deep Sea","kind":"amf","met":6,"total":7,"unclear":["Cổng kết nối với hệ thống kiểm soát từ xa"],"modules":[{"model":"DSE890 MKII","make":"Deep Sea","order":"0890-04"}]}],"altLine":"Phương án khác đạt tương đương: DSE7320 MKII + DSE890 MKII (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 6/7, chưa rõ: Cổng kết nối với hệ thống kiểm soát từ xa)"}}],"reqHash":"2eb38c9e236b44ea","summary":"Gợi ý 6 cấu hình 750–800 kVA dùng động cơ hãng G7/EU (Baudouin, Mitsubishi, Cummins, Perkins, FPT), đầu phát Stamford / Leroy-Somer / FG Wilson và bộ điều khiển Deep Sea DSE7420 (AMF, có RS232/RS485/Ethernet/USB), do các nhà lắp ráp tại Trung Quốc chào. Cấu hình Baudouin 6M31G825/5 đạt tỉ số nén 14:1; đầu phát LSA 49.3 M8 ở cấu hình 1, 3, 5 chọn theo datasheet hãng, nhà cung cấp chưa chào.","makerAlt":{"need":"50 Hz; ≥ 750 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, điện áp 380 V (lấy số nhỏ nhất), không quá 130 %; ngắn mạch 300 % / 10 s; ổn định điện áp ±0,5 %; xuất xứ G7 / EU","used":3},"originAuto":{"from":"all","quote":"2 Nhà sản xuất/ nhãn hiệu Nhóm các nước khối G7, EU","origin":"g7eu"},"originScope":"parts","requirements":[{"code":"genset_type","item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","kind":"order","part":"genset","level":"core","quote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Diesel di động, có vỏ giảm âm, đồng bộ"},{"code":"power_prime","item":"Công suất liên tục","kind":"model","part":"genset","level":"core","quote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA"},{"code":"power_standby","item":"Công suất dự phòng","kind":"model","part":"genset","level":"core","quote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA"},{"code":"power_factor","item":"Hệ số công suất","kind":"model","part":"genset","level":"core","quote":"7    Hệ số công suất                                 ≥ 0,8","requirement":"≥ 0,8"},{"code":"voltage","item":"Điện áp","kind":"order","part":"genset","level":"core","quote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V"},{"code":"phases","item":"Số pha","kind":"order","part":"genset","level":"core","quote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây"},{"code":"frequency","item":"Tần số","kind":"model","part":"genset","level":"core","quote":"10    Tần số                        Hz                 50","requirement":"50 Hz"},{"code":"fuel_consumption","item":"Tiêu hao nhiên liệu 100% tải","kind":"model","part":"genset","level":"core","quote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 lít/giờ"},{"code":"fuel_consumption_75","item":"Tiêu hao nhiên liệu 75% tải","kind":"model","part":"genset","level":"core","quote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 lít/giờ ở 70% tải"},{"code":"fuel_consumption_50","item":"Tiêu hao nhiên liệu 50% tải","kind":"model","part":"genset","level":"core","quote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 lít/giờ"},{"code":"load_step","item":"Nhận tải một bước","kind":"model","part":"genset","level":"core","quote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0% đến 100% trong vòng 20 giây"},{"code":"overload","item":"Khả năng quá tải","kind":"model","part":"genset","level":"core","quote":"14    Khả năng quá tải                 10% tải trong vòng 01","requirement":"10% trong 1 giờ mỗi chu kỳ 12 giờ"},{"code":"fuel","item":"Nhiên liệu","kind":"model","part":"genset","level":"core","quote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel"},{"code":"ambient","item":"Nhiệt độ môi trường làm việc","kind":"site","part":"genset","level":"core","quote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"0 đến 45 °C"},{"code":"standards","item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","kind":"document","part":"genset","level":"core","quote":"TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","requirement":"TCVN 9729:2013 (ISO 8528) hoặc tương đương"},{"code":"prototype","item":"Thử nghiệm mẫu (prototype test)","kind":"document","part":"genset","level":"core","quote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"},{"code":"fuel_tank","item":"Bồn nhiên liệu","kind":"order","part":"genset","level":"option","quote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"code":"dimensions","item":"Kích thước","kind":"model","part":"genset","level":"option","quote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"},{"code":"noise","item":"Độ ồn","kind":"site","part":"genset","level":"option","quote":"≤ 70 ± 5dB","requirement":"≤ 70 ± 5 dB cách 7 m"},{"code":"canopy","item":"Vỏ cách âm","kind":"order","part":"genset","level":"option","quote":"5    Vật liệu chế tạo                       Thép dày ≥ 2mm","requirement":"Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"},{"code":"battery","item":"Ắc quy","kind":"order","part":"genset","level":"option","quote":"1     Bộ acquy khởi động    Có trang bị kèm theo 02","requirement":"02 bình ≥ 120 Ah, 24 V, có bộ sạc"},{"code":"breaker","item":"Áp-tô-mát / MCCB đầu ra","kind":"order","part":"genset","level":"option","quote":"MCCB/ACB, 1.250A","requirement":"MCCB/ACB 1.250 A"},{"code":"exhaust","item":"Hệ thống xả, giảm thanh, lưu lượng khí xả","kind":"model","part":"genset","level":"option","quote":"4    Bình giảm thanh                        Có trang bị đồng bộ kèm","requirement":"Có bình giảm thanh đồng bộ"},{"code":"engine_origin","item":"Xuất xứ động cơ","kind":"model","part":"engine","level":"core","quote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"code":"engine_power","item":"Công suất động cơ","kind":"model","part":"engine","level":"core","quote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"code":"engine_type","item":"Kiểu động cơ","kind":"model","part":"engine","level":"core","quote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"code":"fuel_system","item":"Hệ thống nhiên liệu (phun)","kind":"model","part":"engine","level":"core","quote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"},{"code":"governor","item":"Bộ điều tốc","kind":"model","part":"engine","level":"core","quote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử - ECU"},{"code":"cylinders","item":"Số xi lanh","kind":"model","part":"engine","level":"core","quote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng"},{"code":"speed","item":"Tốc độ quay","kind":"model","part":"engine","level":"core","quote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1.500 vòng/phút"},{"code":"compression","item":"Tỷ số nén","kind":"model","part":"engine","level":"core","quote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1"},{"code":"aspiration","item":"Nạp khí (tăng áp, làm mát khí nạp)","kind":"model","part":"engine","level":"core","quote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"},{"code":"starting","item":"Hệ thống khởi động","kind":"model","part":"engine","level":"core","quote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, kèm ắc quy 24 V"},{"code":"cooling","item":"Hệ thống làm mát động cơ","kind":"model","part":"engine","level":"core","quote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió"},{"code":"emission","item":"Tiêu chuẩn khí thải","kind":"model","part":"engine","level":"core","quote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT"},{"code":"alt_origin","item":"Xuất xứ đầu phát","kind":"model","part":"alternator","level":"core","quote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"code":"alt_standard","item":"Tiêu chuẩn đầu phát","kind":"document","part":"alternator","level":"core","quote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"},{"code":"alt_type","item":"Kiểu đầu phát (không chổi than, tự kích)","kind":"model","part":"alternator","level":"core","quote":"9    Kiểu đầu phát                          Xoay chiều, từ trường","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ"},{"code":"alt_power","item":"Công suất đầu phát","kind":"model","part":"alternator","level":"core","quote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW"},{"code":"alt_insulation","item":"Cấp cách điện","kind":"model","part":"alternator","level":"core","quote":"14   Cấp cách điện                                 Cấp H","requirement":"Cấp H"},{"code":"alt_vreg","item":"Ổn định điện áp","kind":"model","part":"alternator","level":"core","quote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","requirement":"Dao động điện áp ≤ ± 0,5% Uđm"},{"code":"alt_excitation","item":"Kích từ đầu phát (PMG / AREP)","kind":"model","part":"alternator","level":"core","quote":"16   Hệ thống kích từ                        Không chổi than, tự","requirement":"Không chổi than, tự động kích từ"},{"code":"alt_avr","item":"Điều chỉnh điện áp (AVR)","kind":"order","part":"alternator","level":"core","quote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR"},{"code":"alt_short_circuit","item":"Dòng ngắn mạch duy trì (300% / 10 s)","kind":"model","part":"alternator","level":"core","quote":"19   Quá tải                                300% (3 IN) trong 10","requirement":"300% (3 IN) trong 10 giây"},{"code":"other","item":"Quá tốc đầu phát","part":"alternator","level":"core","quote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","requirement":"≤ 2250 vòng/phút"},{"code":"ctl_origin","item":"Xuất xứ bộ điều khiển","kind":"model","part":"controller","level":"core","quote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"},{"code":"ctl_start_amf","item":"Khởi động, dừng, tự động cấp điện (AMF)","kind":"model","part":"controller","level":"core","parts":[{"item":"Kết hợp với tủ ATS"},{"item":"Khởi động máy và tắt máy"},{"item":"Dừng máy khẩn cấp"},{"item":"Chọn chế độ làm việc, điều khiển trạng thái và lập trình"},{"item":"Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"}],"quote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","requirement":"Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"},{"code":"ctl_measure","item":"Đo lường, hiển thị","kind":"model","part":"controller","level":"core","parts":[{"item":"Số giờ vận hành máy"},{"item":"Số lần khởi động máy"},{"item":"Công suất tác dụng, công suất biểu kiến"},{"item":"Điện áp các pha"},{"item":"Dòng điện các pha"},{"item":"Hệ số công suất"},{"item":"Tần số"},{"item":"Tốc độ động cơ"},{"item":"Nhiệt độ nước làm mát"},{"item":"Điện áp acquy"},{"item":"Nhiệt độ, áp suất bôi trơn"},{"item":"Mức nhiên liệu trong thùng chứa"}],"quote":"Chức năng đo lường,     1. Đo lường:","requirement":"Đo thông số chung, đầu phát, động cơ"},{"code":"ctl_alarm_log","item":"Cảnh báo, nhật ký sự kiện","kind":"model","part":"controller","level":"core","parts":[{"item":"Nhật ký lỗi"},{"item":"Nhiệt độ nước làm mát cao"},{"item":"Áp lực dầu nhớt thấp"},{"item":"Sự cố cảm biến áp suất nhớt"},{"item":"Sự cố cảm biến nhiệt độ"},{"item":"Mức nhiên liệu thấp / hết nhiên liệu"},{"item":"Ắc quy yếu / điện áp DC cao/thấp"},{"item":"Quá dòng / cắt tải khi quá tải"}],"quote":"+ Nhật ký lỗi.","requirement":"Nhật ký lỗi và các cảnh báo"},{"code":"ctl_protection","item":"Bảo vệ, dừng máy","kind":"model","part":"controller","level":"core","parts":[{"item":"Nhiệt độ nước làm mát cao"},{"item":"Áp lực dầu nhớt thấp"},{"item":"Vượt tốc"},{"item":"Mức nước làm mát thấp"},{"item":"Tần số quá cao/quá thấp"},{"item":"Điện áp AC quá cao/quá thấp"},{"item":"Sai lệch điện áp AC giữa các pha"},{"item":"Quá dòng"},{"item":"Lệch pha"},{"item":"Vượt công suất"},{"item":"Phát ngược công suất"},{"item":"Ngắn mạch"},{"item":"Dừng khẩn cấp"}],"quote":" Dừng máy khi:","requirement":"Dừng máy bảo vệ theo danh mục"},{"code":"ctl_comm","item":"Truyền thông, giám sát từ xa","kind":"model","part":"controller","level":"core","parts":[{"item":"Điều khiển từ xa qua cổng Internet/4G"},{"item":"Cổng kết nối với hệ thống kiểm soát từ xa"},{"item":"RS232"},{"item":"RS485"},{"item":"Ethernet"},{"item":"BMS"},{"item":"USB"}],"quote":"chuẩn: RS232, RS485,","requirement":"Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"},{"code":"ctl_display_lang","item":"Ngôn ngữ, màn hình bộ điều khiển","kind":"order","part":"controller","level":"option","quote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","requirement":"LCD, tiếng Việt hoặc tiếng Anh"},{"code":"other","item":"Cấp bảo vệ bộ điều khiển","part":"controller","level":"core","quote":"10   Cấp bảo vệ                       IP65","requirement":"IP65"}]}}