{
 "at": "2026-11-12T17:39:27.237Z",
 "result": {
  "combo": {
   "site": null,
   "loadStep": null,
   "loadTypes": [],
   "overloadEsp": null
  },
  "named": {
   "make": "Hyundai",
   "found": true,
   "model": "DHY110K SE",
   "models": [
    "DHY110K SE"
   ],
   "makeRaw": "Huyndai",
   "quoteMake": "3 Nhà sản xuất Huyndai",
   "equivalent": false,
   "quoteModel": "4 Mã hiệu DHY110K SE"
  },
  "notes": [
   "Cấu hình Hyundai do đơn vị mang thương hiệu Hyundai đặt ở Tây Ban Nha chào; nguồn không ghi hãng, xuất xứ động cơ và đầu phát, cần xin catalogue chính hãng.",
   "Bộ điều khiển: cần mô-đun Internet/4G cắm thêm (ComAp) hoặc bộ DSE890 (Deep Sea) để điều khiển từ xa qua Internet.",
   "HSMT không đòi xuất xứ G7 / G20: chỉ gợi ý nhà cung cấp đặt tại Trung Quốc có động cơ, đầu phát, bộ điều khiển phù hợp (Khoa, 2026-11-10).",
   "3 cấu hình chưa có điểm đối chiếu cho yêu cầu chính (tính là chưa rõ): #3 (Xuất xứ tổ máy, Hãng sản xuất tổ máy, Model tổ máy, Tiêu hao nhiên liệu 100% tải, Tiêu hao nhiên liệu 50% tải, Nhiên liệu, Công suất động cơ, Kiểu động cơ, Hệ thống nhiên liệu (phun), Tốc độ quay, Tiêu chuẩn khí thải, Công…",
   "Kiểm tra bằng code: 4 điểm chưa khớp nguồn, đã đánh dấu ⚠."
  ],
  "clarify": [
   {
    "by": "code",
    "why": "HSMT nêu đích danh tổ máy Huyndai DHY110K SE mà không ghi \"hoặc tương đương\": đề nghị làm rõ có chấp nhận tổ máy hãng / model khác có thông số tương đương không.",
    "item": "Hãng sản xuất tổ máy",
    "named": true,
    "quoteA": "3 Nhà sản xuất Huyndai",
    "quoteB": "4 Mã hiệu DHY110K SE"
   },
   {
    "by": "agent",
    "why": "Giới hạn độ ồn ghi kèm dung sai ±5 dB và không ghi dB(A), không rõ mức tối đa chấp nhận là 70 hay 75 dB(A).",
    "item": "Độ ồn",
    "quoteA": "19 Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB"
   }
  ],
  "configs": [
   {
    "rfq": [
     {
      "of": "Tổ máy DHY110KSE",
      "ask": "Nêu nước sản xuất, gửi CO / CQ",
      "item": "Xuất xứ tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 1,
      "status": "unclear",
      "requirement": "Trung Quốc hoặc tương đương"
     },
     {
      "of": "Tổ máy DHY110KSE",
      "ask": "Gửi giấy tờ của nhà sản xuất thương hiệu Hyundai (CO, CQ, thư uỷ quyền bán thương hiệu)",
      "item": "Hãng sản xuất tổ máy",
      "kind": "model",
      "note": "thương hiệu Hyundai do GRV POWER PRODUCTS, S.L. chào, cần giấy tờ của nhà sản xuất (CO, CQ, thư uỷ quyền)",
      "part": "genset",
      "tier": 1,
      "status": "confirm",
      "requirement": "Huyndai"
     },
     {
      "of": "Động cơ HY4A140Z-D25",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Hệ thống làm mát động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Tốc độ quay; Tiêu chuẩn khí thải",
      "item": "Thông số động cơ",
      "kind": "model",
      "part": "engine",
      "tier": 2,
      "items": [
       {
        "item": "Hệ thống làm mát động cơ",
        "requirement": "Két nước tuần hoàn cưỡng bức + quạt gió"
       },
       {
        "item": "Kiểu động cơ",
        "requirement": "Diesel 4 kỳ"
       },
       {
        "item": "Hệ thống nhiên liệu (phun)",
        "requirement": "Phun trực tiếp, điều khiển điện tử"
       },
       {
        "item": "Tốc độ quay",
        "requirement": "≤ 1500 vòng/phút"
       },
       {
        "item": "Tiêu chuẩn khí thải",
        "requirement": "Phù hợp điều kiện Việt Nam"
       }
      ],
      "status": "unclear",
      "requirement": "Hệ thống làm mát động cơ: Két nước tuần hoàn cưỡng bức + quạt gió; Kiểu động cơ: Diesel 4 kỳ; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử; Tốc độ quay: ≤ 1500 vòng/phút; Tiêu chuẩn khí thải: Phù hợp điều kiện Việt Nam"
     },
     {
      "of": "Bộ điều khiển AMF9",
      "ask": "Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Khởi động máy và tắt máy); Đo lường, hiển thị (Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa); Bảo vệ, dừng máy (Ngắn mạch, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu); gửi datasheet",
      "item": "Chức năng bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 2,
      "items": [
       {
        "item": "Khởi động, dừng, tự động cấp điện (AMF)",
        "requirement": "Khởi động máy và tắt máy"
       },
       {
        "item": "Đo lường, hiển thị",
        "requirement": "Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa"
       },
       {
        "item": "Bảo vệ, dừng máy",
        "requirement": "Ngắn mạch, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu"
       }
      ],
      "status": "unclear",
      "requirement": "Khởi động, dừng, tự động cấp điện (AMF): Khởi động máy và tắt máy; Đo lường, hiển thị: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa; Bảo vệ, dừng máy: Ngắn mạch, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu"
     },
     {
      "of": "Bộ điều khiển AMF9",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Loại bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 2,
      "status": "unclear",
      "requirement": "Kỹ thuật số"
     },
     {
      "of": "Đầu phát 274C",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Kiểu đầu phát (không chổi than, tự kích)",
      "kind": "model",
      "part": "alternator",
      "tier": 2,
      "status": "unclear",
      "requirement": "Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp"
     },
     {
      "of": "",
      "ask": "Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ khởi động, kèm ắc quy) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha); Điện áp (380V/220V); Số pha (3 pha - 4 dây); Bồn nhiên liệu (≥ 170 lít); Độ ồn (≤ 70±5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy); Ắc quy (Có bình ắc quy kèm dây, cọc)",
      "item": "Cấu hình đặt hàng",
      "kind": "order",
      "part": "",
      "tier": 4,
      "items": [
       {
        "item": "Hệ thống khởi động",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Mô tơ khởi động, kèm ắc quy"
       },
       {
        "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
        "requirement": "Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha"
       },
       {
        "item": "Điện áp",
        "requirement": "380V/220V"
       },
       {
        "item": "Số pha",
        "requirement": "3 pha - 4 dây"
       },
       {
        "item": "Bồn nhiên liệu",
        "requirement": "≥ 170 lít"
       },
       {
        "item": "Độ ồn",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "≤ 70±5 dB cách 7 m"
       },
       {
        "item": "Vỏ cách âm",
        "requirement": "Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy"
       },
       {
        "item": "Ắc quy",
        "requirement": "Có bình ắc quy kèm dây, cọc"
       }
      ],
      "status": "confirm",
      "requirement": "Hệ thống khởi động: Mô tơ khởi động, kèm ắc quy (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Loại tổ máy (trần / vỏ cách âm, cố định / di động): Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha; Điện áp: 380V/220V; Số pha: 3 pha - 4 dây; Bồn nhiên liệu: ≥ 170 lít; Độ ồn: ≤ 70±5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy; Ắc quy: Có bình ắc quy kèm dây, cọc"
     },
     {
      "of": "",
      "ask": "Gửi chứng từ / bản cam kết đáp ứng: Tỷ số nén; Kích thước; Khối lượng",
      "item": "Chứng từ",
      "kind": "document",
      "part": "",
      "tier": 5,
      "items": [
       {
        "item": "Tỷ số nén",
        "note": "HSMT yêu cầu kê khai",
        "requirement": "Nêu cụ thể"
       },
       {
        "item": "Kích thước",
        "note": "HSMT yêu cầu kê khai",
        "requirement": "Nêu cụ thể (DxRxC, mm)"
       },
       {
        "item": "Khối lượng",
        "note": "HSMT yêu cầu kê khai",
        "requirement": "Nêu cụ thể (kg)"
       }
      ],
      "status": "confirm",
      "requirement": "Tỷ số nén: Nêu cụ thể (HSMT yêu cầu kê khai); Kích thước: Nêu cụ thể (DxRxC, mm) (HSMT yêu cầu kê khai); Khối lượng: Nêu cụ thể (kg) (HSMT yêu cầu kê khai)"
     }
    ],
    "gaps": [
     "Hãng và xuất xứ động cơ HY4A140Z-D25, đầu phát 274C",
     "Tốc độ, tần số, điện áp, tỉ số nén, tiêu chuẩn khí thải",
     "Ổn định điện áp và công suất đầu phát",
     "Bảo vệ ngắn mạch, nhiệt độ nước, áp suất dầu, mức nhiên liệu của AMF9",
     "Đời bộ điều khiển AMF9 (InteliLite 4)",
     "Xác nhận đời bộ điều khiển: AMF9 hay InteliLite 4 AMF9."
    ],
    "rank": 1,
    "combo": {
     "power": {
      "text": "chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.",
      "status": "missing"
     }
    },
    "named": "model",
    "checks": [
     {
      "item": "Model tổ máy",
      "note": "Cùng model, viết liền không cách",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "DHY110KSE",
      "hsmtQuote": "4 Mã hiệu DHY110K SE",
      "requirement": "DHY110K SE",
      "sourceQuote": "| DHY110KSE | 100KVA/ 80KW | 110KVA/ 88KW | HY4A140Z-D25 | 274C | COMAP AMF9"
     },
     {
      "item": "Công suất liên tục",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "100 kVA / 80 kW",
      "hsmtQuote": "6 Công suất liên tục ≥ 100 kVA",
      "requirement": "≥ 100 kVA (liên tục)",
      "sourceQuote": "| DHY110KSE | 100KVA/ 80KW | 110KVA/ 88KW | HY4A140Z-D25 | 274C | COMAP AMF9"
     },
     {
      "item": "Công suất dự phòng",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "110 kVA / 88 kW",
      "hsmtQuote": "7 Công suất tối đa ≥ 110 kVA",
      "requirement": "≥ 110 kVA (tối đa)",
      "sourceQuote": "| DHY110KSE | 100KVA/ 80KW | 110KVA/ 88KW | HY4A140Z-D25 | 274C | COMAP AMF9"
     },
     {
      "item": "Hệ số công suất",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "80 kW / 100 kVA = 0,8",
      "hsmtQuote": "8 Hệ số công suất ≥ 0,8",
      "conversions": [
       {
        "unit": "",
        "basis": "Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)",
        "label": "cosφ = P (kW) / S (kVA)",
        "value": 0.8,
        "inputs": [
         {
          "from": "source",
          "name": "P_kW",
          "value": 80
         },
         {
          "from": "source",
          "name": "S_kVA",
          "value": 100
         }
        ],
        "formula": "pf_from_kw_kva"
       }
      ],
      "requirement": "≥ 0,8",
      "sourceQuote": "| DHY110KSE | 100KVA/ 80KW | 110KVA/ 88KW | HY4A140Z-D25 | 274C | COMAP AMF9"
     },
     {
      "item": "Tiêu hao nhiên liệu 100% tải",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "24,6 L/h",
      "hsmtQuote": "13 Tiêu hao nhiên liệu ở mức 100% tải ≤ 25 lít/giờ",
      "requirement": "≤ 25 lít/giờ",
      "sourceQuote": "| Fuel consumption @25/50/75/100% load | L/Hour | 8.25/13.2/18.7/24.6"
     },
     {
      "item": "Tiêu hao nhiên liệu 50% tải",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "13,2 L/h",
      "hsmtQuote": "14 Tiêu hao nhiên liệu ở mức 50% tải ≤ 15 lít/giờ",
      "requirement": "≤ 15 lít/giờ",
      "sourceQuote": "| Fuel consumption @25/50/75/100% load | L/Hour | 8.25/13.2/18.7/24.6"
     },
     {
      "item": "Nhiên liệu",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "Diesel",
      "hsmtQuote": "17 Nhiên liệu sử dụng Dầu Diezel",
      "requirement": "Dầu diesel",
      "sourceQuote": "| Fuel type | Diesel"
     },
     {
      "item": "Công suất động cơ",
      "note": "Công suất tối đa động cơ cần xác nhận",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "Động cơ 100 kW liên tục",
      "hsmtQuote": "6 Công suất liên tục ≥ 100 kVA/80kW 7 Công suất tối đa ≥ 110 kVA/88kW",
      "requirement": "≥ 80 kW liên tục, ≥ 88 kW tối đa",
      "sourceQuote": "| Prime power | Kw | 100"
     },
     {
      "item": "Số xi lanh",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "4 xi lanh thẳng hàng",
      "hsmtQuote": "11 Số xy lanh Nêu cụ thể",
      "requirement": "Nêu cụ thể",
      "sourceQuote": "| Structure | 4 cylinder,inline"
     },
     {
      "item": "Đường kính × hành trình piston",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "Hành trình 132 mm",
      "hsmtQuote": "14 Hành trình xilanh Nêu cụ thể",
      "requirement": "Nêu cụ thể hành trình",
      "sourceQuote": "| Stroke | 132"
     },
     {
      "item": "Bộ điều tốc",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 5001,
       "line": "| Governor | Electrical",
       "supplierId": "hyundai-power-products"
      },
      "offered": "Điện tử",
      "hsmtQuote": "10 Kiểu điều tốc Điện tử",
      "requirement": "Điện tử",
      "sourceQuote": "| Governor | Electrical"
     },
     {
      "item": "Nạp khí (tăng áp, làm mát khí nạp)",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 5001,
       "line": "| Aspiration | Turbocharging intercooled",
       "supplierId": "hyundai-power-products"
      },
      "offered": "Tăng áp, làm mát khí nạp",
      "hsmtQuote": "16 Hệ thống nạp khí Turbo tăng áp",
      "requirement": "Turbo tăng áp",
      "sourceQuote": "| Aspiration | Turbocharging intercooled"
     },
     {
      "item": "Hệ thống làm mát động cơ",
      "note": "Chưa ghi két nước và quạt gió, cần xác nhận",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Làm mát bằng nước",
      "hsmtQuote": "18 Hệ thống làm mát Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió",
      "requirement": "Két nước tuần hoàn cưỡng bức + quạt gió",
      "sourceQuote": "| Coolling | Water"
     },
     {
      "item": "Cấp cách điện",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 5001,
       "line": "| Insulation class | H",
       "supplierId": "hyundai-power-products"
      },
      "offered": "Cấp H",
      "hsmtQuote": "11 Cấp cách điện Cấp H",
      "requirement": "Cấp H",
      "sourceQuote": "| Insulation class | H"
     },
     {
      "hint": {
       "line": "| Excitation mode | Self-excitation",
       "where": "thông số theo model 274C (Excitation mode = Self-excitation)",
       "factSrc": {
        "n": 5001,
        "line": "| Excitation mode | Self-excitation",
        "supplierId": "hyundai-power-products"
       }
      },
      "item": "Kiểu đầu phát (không chổi than, tự kích)",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "factSrc": {
       "n": 5001,
       "line": "| Excitation mode | Self-excitation",
       "supplierId": "hyundai-power-products"
      },
      "offered": "Tự kích từ; chưa ghi không chổi than",
      "hsmtQuote": "8 Kiểu đầu phát Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp",
      "requirement": "Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp",
      "sourceQuote": "| Excitation mode | Self-excitation"
     },
     {
      "item": "Hãng bộ điều khiển",
      "part": "controller",
      "level": "core",
      "status": "met",
      "offered": "ComAp",
      "hsmtQuote": "2 Nhà sản xuất Nêu cụ thể 3 Mã hiệu Nêu cụ thể 4 Tình trạng Mới 100%. Bảng điều khiển",
      "requirement": "Nêu cụ thể nhà sản xuất",
      "sourceQuote": "High quality controller of COMAP AMF9"
     },
     {
      "item": "Loại bộ điều khiển",
      "note": "Chưa thấy dòng nói rõ nguyên lý số",
      "part": "controller",
      "level": "core",
      "status": "unclear",
      "offered": "Bộ điều khiển số (cần xác nhận)",
      "hsmtQuote": "6 Nguyên lý điều khiển Kỹ thuật số",
      "requirement": "Kỹ thuật số",
      "sourceQuote": ""
     },
     {
      "item": "Khởi động, dừng, tự động cấp điện (AMF)",
      "note": "Chưa rõ: Khởi động máy và tắt máy.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Kết hợp được với tủ ATS",
        "note": "Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "3 applications in 1 HW: AMF (Stand-by) – default, MRS (Prime-power), Engine",
         "supplierId": "comap"
        },
        "offered": "Chế độ AMF (tự động khi mất lưới)",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "3 applications in 1 HW: AMF (Stand-by) – default, MRS (Prime-power), Engine"
       },
       {
        "item": "Khởi động máy và tắt máy",
        "status": "unclear",
        "offered": "Chưa thấy dòng nêu riêng",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Dừng máy khẩn cấp",
        "note": "Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "Dedicated terminal for safe E-Stop input.",
         "supplierId": "comap"
        },
        "offered": "Có ngõ vào dừng khẩn cấp E-Stop",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "Dedicated terminal for safe E-Stop input."
       },
       {
        "item": "Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình",
        "note": "Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "| User defined protections and setpoints, integrated PLC logic | Alternative configurations for genset with variable voltage and frequency",
         "supplierId": "comap"
        },
        "offered": "Cài đặt điểm đặt, logic PLC tích hợp",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "| User defined protections and setpoints, integrated PLC logic | Alternative configurations for genset with variable voltage and frequency"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 3/4",
      "hsmtQuote": "7 Chức năng điều khiển: + Kết hợp được với tủ ATS. + Khởi động máy và tắt máy. + Dừng máy khẩn cấp. + Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.",
      "requirement": "Kết hợp tủ ATS, khởi động/tắt, dừng khẩn cấp, chọn chế độ, lập trình"
     },
     {
      "item": "Truyền thông, giám sát từ xa",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Điều khiển từ xa qua cổng Internet/5G",
        "note": "Cần đặt kèm mô-đun Internet hoặc 4G Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "| CM3-Ethernet | Internet / Ethernet plug-in communication module | CM3ETHERXBX",
         "supplierId": "comap"
        },
        "offered": "Mô-đun Internet/Ethernet cắm thêm",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "| CM3-Ethernet | Internet / Ethernet plug-in communication module | CM3ETHERXBX"
       },
       {
        "item": "Cổng kết nối với hệ thống kiểm soát từ xa",
        "note": "Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "Extendable options including 4G/GPS, Ethernet and RS485/RS232",
         "supplierId": "comap"
        },
        "offered": "RS485/RS232, Ethernet, 4G (mô-đun mở rộng)",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "Extendable options including 4G/GPS, Ethernet and RS485/RS232"
       },
       {
        "item": "Cổng kết nối USB",
        "note": "Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "| USB Device | Non-isolated type B connector",
         "supplierId": "comap"
        },
        "offered": "USB",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "| USB Device | Non-isolated type B connector"
       },
       {
        "item": "Cổng đọc dữ liệu trực tiếp từ động cơ",
        "note": "Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "MultiECU support for enabling communication with more J1939 devices such as",
         "supplierId": "comap"
        },
        "offered": "CAN, nhiều ECU động cơ",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "MultiECU support for enabling communication with more J1939 devices such as"
       }
      ],
      "status": "met",
      "offered": "Đạt 4/4",
      "hsmtQuote": "9 Các cổng giao tiếp + Cổng kết nối với hệ thống kiểm soát từ xa. + Cổng kết nối USB. + Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.",
      "requirement": "Điều khiển từ xa qua Internet/5G; cổng giám sát từ xa, USB, cổng đọc dữ liệu động cơ"
     },
     {
      "item": "Đo lường, hiển thị",
      "note": "Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Số giờ vận hành máy",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Số lần khởi động máy",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Công suất tác dụng, công suất biểu kiến",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Điện áp các pha",
        "note": "Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "| Measurement inputs | 3ph-n Gen voltage , 3ph-n Mains",
         "supplierId": "comap"
        },
        "offered": "Đo điện áp 3 pha-trung tính",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "| Measurement inputs | 3ph-n Gen voltage , 3ph-n Mains"
       },
       {
        "item": "Dòng điện các pha",
        "note": "Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "| Measurement inputs | 3ph Gen current",
         "supplierId": "comap"
        },
        "offered": "Đo dòng 3 pha",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "| Measurement inputs | 3ph Gen current"
       },
       {
        "item": "Hệ số công suất",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Tần số",
        "note": "Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "| Frequency range | accuracy 0.1 Hz",
         "supplierId": "comap"
        },
        "offered": "Đo tần số",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "| Frequency range | accuracy 0.1 Hz"
       },
       {
        "item": "Tốc độ động cơ",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Nhiệt độ nước làm mát",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Điện áp ắc quy",
        "note": "Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "| Aux Battery Under Voltage | 27X",
         "supplierId": "comap"
        },
        "offered": "Giám sát thấp áp ắc quy (27X)",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "| Aux Battery Under Voltage | 27X"
       },
       {
        "item": "Nhiệt độ, Áp suất bôi trơn",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Mức nhiên liệu trong thùng chứa",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       }
      ],
      "status": "unclear",
      "offered": "Đạt 4/12",
      "hsmtQuote": "Thông số chung: + Số giờ vận hành máy. + Số lần khởi động máy. + Nhật ký lỗi. Thông số đầu phát: + Công suất tác dụng, công suất biểu kiến. + Điện áp các pha. + Dòng điện các pha. + Hệ số công suất. + Tần số. Thông số động cơ: + Tốc độ động cơ. + Nhiệt độ nước làm mát. + Điện áp ắc quy. + Nhiệt độ, Áp suất bôi trơn. + Mức nhiên liệu trong thùng chứa.",
      "requirement": "Giờ chạy, số lần khởi động, thông số đầu phát và động cơ"
     },
     {
      "item": "Cảnh báo, nhật ký sự kiện",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhật ký lỗi",
        "note": "Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "| applications | Detailed history log with up to 150 records, including user logins and configuration",
         "supplierId": "comap"
        },
        "offered": "Nhật ký lịch sử tới 150 bản ghi",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "| applications | Detailed history log with up to 150 records, including user logins and configuration"
       }
      ],
      "status": "met",
      "offered": "Đạt 1/1",
      "hsmtQuote": "+ Nhật ký lỗi.",
      "requirement": "Nhật ký lỗi"
     },
     {
      "item": "Bảo vệ, dừng máy",
      "note": "Chưa rõ: Ngắn mạch, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Quá tải",
        "note": "Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "| Overload (real power) | 32P",
         "supplierId": "comap"
        },
        "offered": "Quá tải công suất (32P)",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "| Overload (real power) | 32P"
       },
       {
        "item": "Ngắn mạch",
        "status": "unclear",
        "offered": "Chưa thấy dòng nêu ngắn mạch",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Điện áp cao/thấp",
        "note": "Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "| Overvoltage | 59",
         "supplierId": "comap"
        },
        "offered": "Quá áp (59), thấp áp",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "| Overvoltage | 59"
       },
       {
        "item": "Quá dòng",
        "note": "Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "| Overcurrent IDMT | 51",
         "supplierId": "comap"
        },
        "offered": "Quá dòng IDMT (51)",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "| Overcurrent IDMT | 51"
       },
       {
        "item": "Phát ngược công suất",
        "note": "Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "| Reverse power | 32R",
         "supplierId": "comap"
        },
        "offered": "Công suất ngược (32R)",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "| Reverse power | 32R"
       },
       {
        "item": "Nhiệt độ nước làm mát quá cao",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Áp lực dầu nhớt thấp dưới mức cho phép",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Vượt tốc",
        "note": "Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "| Overspeed | 12",
         "supplierId": "comap"
        },
        "offered": "Vượt tốc (12)",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "| Overspeed | 12"
       },
       {
        "item": "Tần số quá cao/quá thấp cho phép",
        "note": "Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "| Overfrequency | 81O",
         "supplierId": "comap"
        },
        "offered": "Quá tần số (81O), thấp tần số (81U)",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "| Overfrequency | 81O"
       },
       {
        "item": "Mức nhiên liệu thấp/ Hết nhiên liệu",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Sai lệch điện áp AC giữa các pha quá lớn",
        "note": "Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF9; nhà cung cấp ghi AMF9, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1012,
         "line": "| Voltage unbalance/Negative sequence voltage | 47",
         "supplierId": "comap"
        },
        "offered": "Mất cân bằng điện áp (47)",
        "version": "InteliLite 4 AMF9",
        "hsmtQuote": "",
        "sourceQuote": "| Voltage unbalance/Negative sequence voltage | 47"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 7/11",
      "hsmtQuote": "2. Bảo vệ + Quá tải. + Ngắn mạch. + Điện áp cao/thấp. + Quá dòng. + Phát ngược công suất. + Nhiệt độ nước làm mát quá cao. + Áp lực dầu nhớt thấp dưới mức cho phép. + Vượt tốc. + Tần số quá cao/quá thấp cho phép. + Điện áp quá cao/quá thấp cho phép. + Mức nhiên liệu thấp/ Hết nhiên liệu. + Sai lệch điện áp AC giữa các pha quá lớn.",
      "requirement": "Các bảo vệ HSMT liệt kê"
     },
     {
      "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1 Loại máy Máy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha",
      "requirement": "Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ tổ máy",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "2 Nước sản xuất Trung Quốc hoặc tương đương",
      "requirement": "Trung Quốc hoặc tương đương",
      "sourceQuote": ""
     },
     {
      "ask": "Gửi giấy tờ của nhà sản xuất thương hiệu Hyundai (CO, CQ, thư uỷ quyền bán thương hiệu)",
      "was": "met",
      "item": "Hãng sản xuất tổ máy",
      "note": "Code đọc từ trang của hãng (hyundai-power-products [2]). Hồ sơ nhà cung cấp là thương hiệu Hyundai; trang đó ghi model DHY110KSE. Code ghi: thương hiệu Hyundai do GRV POWER PRODUCTS, S.L. chào, cần giấy tờ của nhà sản xuất (CO, CQ, thư uỷ quyền).",
      "part": "genset",
      "rule": "sheet",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "Hyundai (tổ máy DHY110KSE; nhà cung cấp GRV POWER PRODUCTS, S.L. mang thương hiệu Hyundai)",
      "licensed": true,
      "sheetSrc": {
       "n": 2,
       "line": "Licensed by HYUNDAI Corporation Holdings, Korea",
       "supplierId": "hyundai-power-products"
      },
      "hsmtQuote": "3 Nhà sản xuất Huyndai",
      "requirement": "Huyndai",
      "sourceQuote": "Licensed by HYUNDAI Corporation Holdings, Korea",
      "licensedNote": "thương hiệu Hyundai do GRV POWER PRODUCTS, S.L. chào, cần giấy tờ của nhà sản xuất (CO, CQ, thư uỷ quyền)"
     },
     {
      "item": "Điện áp",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "9 Điện áp định mức 380V/220V",
      "requirement": "380V/220V",
      "sourceQuote": ""
     },
     {
      "item": "Tần số",
      "note": "Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.",
      "part": "genset",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "50 Hz",
      "hsmtQuote": "11 Tần số 50Hz",
      "requirement": "50 Hz",
      "sourceQuote": "DHY110KSE 50Hz"
     },
     {
      "item": "Số pha",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "7 Số pha - số dây 3 pha - 4 dây",
      "requirement": "3 pha - 4 dây",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "item": "Khả năng quá tải",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 24 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "part": "genset",
      "rule": "qua-tai",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Định mức Prime 100 kVA / 80 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP",
      "hsmtQuote": "15 Khả năng quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục",
      "requirement": "10% trong 1 giờ mỗi 24 giờ",
      "sourceQuote": "| Genset Model | Prime Power | Standby Power | Engine Model | Alternator Model | Control System | | DHY110KSE | 100KVA/ 80KW | 110KVA/ 88KW | HY4A140Z-D25 | 274C | COMAP AMF9"
     },
     {
      "item": "Bồn nhiên liệu",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19 Dung tích bình nhiên liệu ≥ 170 lít",
      "requirement": "≥ 170 lít",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "HSMT yêu cầu kê khai",
      "item": "Kích thước",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "part": "genset",
      "rule": "ke-khai",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "20 Kích thước (DxRxC) (mm) Nêu cụ thể",
      "requirement": "Nêu cụ thể (DxRxC, mm)",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "HSMT yêu cầu kê khai",
      "item": "Khối lượng",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "part": "genset",
      "rule": "ke-khai",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "21 Trọng lượng tổ hợp máy phát điện (kg) Nêu cụ thể",
      "requirement": "Nêu cụ thể (kg)",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Độ ồn",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19 Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB",
      "requirement": "≤ 70±5 dB cách 7 m",
      "sourceQuote": ""
     },
     {
      "item": "Vỏ cách âm",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "5 Vật liệu chế tạo Thép dày ≥ 2mm, sơn tĩnh điện",
      "requirement": "Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy",
      "sourceQuote": ""
     },
     {
      "item": "Ắc quy",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1 Bình ắc quy (bao gồm dây và cọc) Có",
      "requirement": "Có bình ắc quy kèm dây, cọc",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| Aspiration | Turbocharging intercooled",
       "where": "thông số theo model HY4A140Z-D25 (Aspiration = Turbocharging intercooled)",
       "factSrc": {
        "n": 5001,
        "line": "| Aspiration | Turbocharging intercooled",
        "supplierId": "hyundai-power-products"
       }
      },
      "item": "Kiểu động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "8 Loại động cơ Diesel 4 kỳ",
      "requirement": "Diesel 4 kỳ",
      "sourceQuote": ""
     },
     {
      "item": "Hệ thống nhiên liệu (phun)",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "9 Hệ thống nhiên liệu Bơm phun trực tiếp, điều khiển bằng điện tử",
      "requirement": "Phun trực tiếp, điều khiển điện tử",
      "sourceQuote": ""
     },
     {
      "item": "Tốc độ quay",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "12 Tốc độ quay ≤ 1500",
      "requirement": "≤ 1500 vòng/phút",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "HSMT yêu cầu kê khai",
      "item": "Tỷ số nén",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "part": "engine",
      "rule": "ke-khai",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "13 Tỉ số nén Nêu cụ thể",
      "requirement": "Nêu cụ thể",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu chuẩn khí thải",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "15 Tiêu chuẩn khí thải Phù hợp với điều kiện của Việt Nam",
      "requirement": "Phù hợp điều kiện Việt Nam",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống khởi động",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "17 Hệ thống khởi động Bằng môtơ khởi động, kèm theo ắc quy",
      "requirement": "Mô tơ khởi động, kèm ắc quy",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "item": "Công suất đầu phát",
      "note": "Code đọc từ datasheet tổ máy DHY110KSE của hãng (hyundai-power-products [5001]), khối \"Alternator\".",
      "part": "alternator",
      "rule": "sheet",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "100 kVA (Prime power, khối đầu phát)",
      "sheetSrc": {
       "n": 5001,
       "line": "| Prime power | kVA | 100",
       "supplierId": "hyundai-power-products"
      },
      "hsmtQuote": "9 Công suất liên tục ≥ 100 kVA",
      "requirement": "≥ 100 kVA liên tục",
      "sourceQuote": "| Prime power | kVA | 100"
     },
     {
      "was": "unclear",
      "item": "Ổn định điện áp",
      "note": "Code đọc từ datasheet tổ máy DHY110KSE của hãng (hyundai-power-products [5001]), khối \"Voltage\".",
      "part": "alternator",
      "rule": "sheet",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "≤±0.5 % (Steady state regulation)",
      "sheetSrc": {
       "n": 5001,
       "line": "| Steady state regulation | % | ≤±0.5",
       "supplierId": "hyundai-power-products"
      },
      "hsmtQuote": "12 Dao động điện áp ≤ ± 1% Uđm",
      "requirement": "≤ ±1% Uđm",
      "sourceQuote": "| Steady state regulation | % | ≤±0.5"
     }
    ],
    "engine": {
     "src": {
      "n": 5001,
      "kind": "catalog",
      "line": "| Engine Model | HY4A140Z-D25",
      "supplierId": "hyundai-power-products"
     },
     "make": "",
     "model": "HY4A140Z-D25"
    },
    "genset": {
     "src": {
      "n": 5001,
      "kind": "catalog",
      "line": "| DHY110KSE | 100KVA/ 80KW | 110KVA/ 88KW | HY4A140Z-D25 | 274C | COMAP AMF9",
      "supplierId": "hyundai-power-products"
     },
     "make": "",
     "model": "DHY110KSE"
    },
    "comboAsk": [],
    "lossWarn": [
     {
      "why": "bộ điều khiển SmartGen HGM6120 không có cảnh báo, bảo vệ ngắn mạch",
      "code": "ctl_protection",
      "item": "Bộ điều khiển: bảo vệ ngắn mạch",
      "label": "Chưa rõ",
      "status": "unclear",
      "tender": "IB2500261097"
     },
     {
      "why": "không đáp ứng khí thải ≥ Euro 4 / Stage IV / Tier 4",
      "code": "emission",
      "item": "Tiêu chuẩn khí thải",
      "label": "Chưa rõ",
      "status": "unclear",
      "tender": "IB2600365013"
     }
    ],
    "suppliers": [
     {
      "n": 5001,
      "why": "Chào đúng model tổ máy, động cơ, đầu phát và bộ điều khiển",
      "line": "| DHY110KSE | 100KVA/ 80KW | 110KVA/ 88KW | HY4A140Z-D25 | 274C | COMAP AMF9",
      "supplierId": "hyundai-power-products",
      "hasAlternator": true,
      "hasController": true
     }
    ],
    "alternator": {
     "src": {
      "n": 5001,
      "kind": "catalog",
      "line": "| DHY110KSE | 100KVA/ 80KW | 110KVA/ 88KW | HY4A140Z-D25 | 274C | COMAP AMF9",
      "supplierId": "hyundai-power-products"
     },
     "make": "",
     "model": "274C"
    },
    "controller": {
     "src": {
      "n": 5001,
      "kind": "controller",
      "line": "High quality controller of COMAP AMF9",
      "supplierId": "hyundai-power-products"
     },
     "make": "ComAp",
     "model": "AMF9"
    }
   },
   {
    "rfq": [
     {
      "of": "Tổ máy Y113V2-H1",
      "ask": "Nêu nước sản xuất, gửi CO / CQ",
      "item": "Xuất xứ tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 1,
      "status": "unclear",
      "requirement": "Trung Quốc hoặc tương đương"
     },
     {
      "of": "Tổ máy Y113V2-H1",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Hãng sản xuất tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 1,
      "status": "unclear",
      "requirement": "Huyndai"
     },
     {
      "of": "Tổ máy Y113V2-H1",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Model tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 1,
      "status": "unclear",
      "requirement": "DHY110K SE"
     },
     {
      "of": "Động cơ YC4D140-D31",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Tốc độ quay",
      "item": "Thông số động cơ",
      "kind": "model",
      "part": "engine",
      "tier": 2,
      "items": [
       {
        "item": "Công suất động cơ",
        "requirement": "≥ 80 kW liên tục, ≥ 88 kW tối đa"
       },
       {
        "item": "Kiểu động cơ",
        "requirement": "Diesel 4 kỳ"
       },
       {
        "item": "Hệ thống nhiên liệu (phun)",
        "requirement": "Phun trực tiếp, điều khiển điện tử"
       },
       {
        "item": "Tốc độ quay",
        "requirement": "≤ 1500 vòng/phút"
       }
      ],
      "status": "unclear",
      "requirement": "Công suất động cơ: ≥ 80 kW liên tục, ≥ 88 kW tối đa; Kiểu động cơ: Diesel 4 kỳ; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử; Tốc độ quay: ≤ 1500 vòng/phút"
     },
     {
      "of": "Bộ điều khiển HGM6120CAN",
      "ask": "Xác nhận có các chức năng: Truyền thông, giám sát từ xa (Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa); Đo lường, hiển thị (Nhiệt độ, Áp suất bôi trơn); Bảo vệ, dừng máy (Ngắn mạch, Phát ngược công suất, Sai lệch điện áp AC giữa các pha quá lớn); gửi datasheet",
      "item": "Chức năng bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 2,
      "items": [
       {
        "item": "Truyền thông, giám sát từ xa",
        "requirement": "Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa"
       },
       {
        "item": "Đo lường, hiển thị",
        "requirement": "Nhiệt độ, Áp suất bôi trơn"
       },
       {
        "item": "Bảo vệ, dừng máy",
        "requirement": "Ngắn mạch, Phát ngược công suất, Sai lệch điện áp AC giữa các pha quá lớn"
       }
      ],
      "status": "unclear",
      "requirement": "Truyền thông, giám sát từ xa: Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa; Đo lường, hiển thị: Nhiệt độ, Áp suất bôi trơn; Bảo vệ, dừng máy: Ngắn mạch, Phát ngược công suất, Sai lệch điện áp AC giữa các pha quá lớn"
     },
     {
      "of": "Đầu phát NIANFENG NF274C",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Công suất đầu phát",
      "kind": "model",
      "part": "alternator",
      "tier": 2,
      "status": "unclear",
      "requirement": "≥ 100 kVA liên tục"
     },
     {
      "of": "Tổ máy Y113V2-H1",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu",
      "item": "Thông số tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "items": [
       {
        "item": "Tiêu hao nhiên liệu 100% tải",
        "requirement": "≤ 25 lít/giờ"
       },
       {
        "item": "Tiêu hao nhiên liệu 50% tải",
        "requirement": "≤ 15 lít/giờ"
       },
       {
        "item": "Nhiên liệu",
        "requirement": "Dầu diesel"
       }
      ],
      "status": "unclear",
      "requirement": "Tiêu hao nhiên liệu 100% tải: ≤ 25 lít/giờ; Tiêu hao nhiên liệu 50% tải: ≤ 15 lít/giờ; Nhiên liệu: Dầu diesel"
     },
     {
      "of": "",
      "ask": "Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ khởi động, kèm ắc quy) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống làm mát động cơ (Két nước tuần hoàn cưỡng bức + quạt gió) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha); Điện áp (380V/220V); Số pha (3 pha - 4 dây); Bồn nhiên liệu (≥ 170 lít); Độ ồn (≤ 70±5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy); Ắc quy (Có bình ắc quy kèm dây, cọc)",
      "item": "Cấu hình đặt hàng",
      "kind": "order",
      "part": "",
      "tier": 4,
      "items": [
       {
        "item": "Hệ thống khởi động",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Mô tơ khởi động, kèm ắc quy"
       },
       {
        "item": "Hệ thống làm mát động cơ",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Két nước tuần hoàn cưỡng bức + quạt gió"
       },
       {
        "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
        "requirement": "Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha"
       },
       {
        "item": "Điện áp",
        "requirement": "380V/220V"
       },
       {
        "item": "Số pha",
        "requirement": "3 pha - 4 dây"
       },
       {
        "item": "Bồn nhiên liệu",
        "requirement": "≥ 170 lít"
       },
       {
        "item": "Độ ồn",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "≤ 70±5 dB cách 7 m"
       },
       {
        "item": "Vỏ cách âm",
        "requirement": "Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy"
       },
       {
        "item": "Ắc quy",
        "requirement": "Có bình ắc quy kèm dây, cọc"
       }
      ],
      "status": "confirm",
      "requirement": "Hệ thống khởi động: Mô tơ khởi động, kèm ắc quy (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống làm mát động cơ: Két nước tuần hoàn cưỡng bức + quạt gió (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Loại tổ máy (trần / vỏ cách âm, cố định / di động): Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha; Điện áp: 380V/220V; Số pha: 3 pha - 4 dây; Bồn nhiên liệu: ≥ 170 lít; Độ ồn: ≤ 70±5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy; Ắc quy: Có bình ắc quy kèm dây, cọc"
     },
     {
      "of": "",
      "ask": "Gửi chứng từ / bản cam kết đáp ứng: Kích thước; Khối lượng",
      "item": "Chứng từ",
      "kind": "document",
      "part": "",
      "tier": 5,
      "items": [
       {
        "item": "Kích thước",
        "note": "HSMT yêu cầu kê khai",
        "requirement": "Nêu cụ thể (DxRxC, mm)"
       },
       {
        "item": "Khối lượng",
        "note": "HSMT yêu cầu kê khai",
        "requirement": "Nêu cụ thể (kg)"
       }
      ],
      "status": "confirm",
      "requirement": "Kích thước: Nêu cụ thể (DxRxC, mm) (HSMT yêu cầu kê khai); Khối lượng: Nêu cụ thể (kg) (HSMT yêu cầu kê khai)"
     }
    ],
    "gaps": [
     "Tiêu hao nhiên liệu 100% và 50% tải",
     "Tốc độ, điện áp, công suất đầu phát",
     "Cổng giám sát từ xa, Internet/5G, bảo vệ ngắn mạch, công suất ngược, lệch pha của HGM6120CAN"
    ],
    "rank": 2,
    "combo": {
     "power": {
      "text": "chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.",
      "status": "missing"
     }
    },
    "checks": [
     {
      "item": "Công suất liên tục",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "100 kVA / 80 kW",
      "hsmtQuote": "6 Công suất liên tục ≥ 100 kVA",
      "requirement": "≥ 100 kVA (liên tục)",
      "sourceQuote": "| Y113V2-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D31 | Yuchai (China) | NIANFENG NF274C | Click Here | Download"
     },
     {
      "item": "Công suất dự phòng",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "113 kVA / 90 kW",
      "hsmtQuote": "7 Công suất tối đa ≥ 110 kVA",
      "requirement": "≥ 110 kVA (tối đa)",
      "sourceQuote": "| Y113V2-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D31 | Yuchai (China) | NIANFENG NF274C | Click Here | Download"
     },
     {
      "item": "Hệ số công suất",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "80 kW / 100 kVA = 0,8",
      "hsmtQuote": "8 Hệ số công suất ≥ 0,8",
      "conversions": [
       {
        "unit": "",
        "basis": "Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)",
        "label": "cosφ = P (kW) / S (kVA)",
        "value": 0.8,
        "inputs": [
         {
          "from": "source",
          "name": "P_kW",
          "value": 80
         },
         {
          "from": "source",
          "name": "S_kVA",
          "value": 100
         }
        ],
        "formula": "pf_from_kw_kva"
       }
      ],
      "requirement": "≥ 0,8",
      "sourceQuote": "| Y113V2-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D31 | Yuchai (China) | NIANFENG NF274C | Click Here | Download"
     },
     {
      "item": "Số xi lanh",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1139,
       "line": "| Cylinder quantity | 4",
       "supplierId": "fdk-energy"
      },
      "offered": "4",
      "hsmtQuote": "11 Số xy lanh Nêu cụ thể",
      "requirement": "Nêu cụ thể",
      "sourceQuote": "| Cylinder quantity | 4"
     },
     {
      "item": "Đường kính × hành trình piston",
      "note": "Có nguồn khác ghi 108 × 115, cần xác nhận",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1139,
       "line": "| Bore x Stroke (mm x mm) | 110×125",
       "supplierId": "fdk-energy"
      },
      "offered": "110 × 125 mm",
      "hsmtQuote": "14 Hành trình xilanh Nêu cụ thể",
      "requirement": "Nêu cụ thể hành trình",
      "sourceQuote": "| Bore x Stroke (mm x mm) | 110×125"
     },
     {
      "item": "Tỷ số nén",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1139,
       "line": "| Compression Ratio | 17.5:1",
       "supplierId": "fdk-energy"
      },
      "offered": "17,5:1",
      "hsmtQuote": "13 Tỉ số nén Nêu cụ thể",
      "requirement": "Nêu cụ thể",
      "sourceQuote": "| Compression Ratio | 17.5:1"
     },
     {
      "item": "Nạp khí (tăng áp, làm mát khí nạp)",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1139,
       "line": "| Aspiration | Turbo-charged",
       "supplierId": "fdk-energy"
      },
      "offered": "Tăng áp",
      "hsmtQuote": "16 Hệ thống nạp khí Turbo tăng áp",
      "requirement": "Turbo tăng áp",
      "sourceQuote": "| Aspiration | Turbo-charged"
     },
     {
      "item": "Bộ điều tốc",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1139,
       "line": "| Speed governor | Electrical",
       "supplierId": "fdk-energy"
      },
      "offered": "Điện tử",
      "hsmtQuote": "10 Kiểu điều tốc Điện tử",
      "requirement": "Điện tử",
      "sourceQuote": "| Speed governor | Electrical"
     },
     {
      "item": "Tiêu chuẩn khí thải",
      "note": "Yêu cầu không nêu cấp cụ thể",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 107,
       "line": "| HY-80 | YC4D140-D31 | 100 | 110 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3",
       "supplierId": "hanyang-weifang"
      },
      "offered": "Tier 3",
      "hsmtQuote": "15 Tiêu chuẩn khí thải Phù hợp với điều kiện của Việt Nam",
      "requirement": "Phù hợp điều kiện Việt Nam",
      "sourceQuote": "| HY-80 | YC4D140-D31 | 100 | 110 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3"
     },
     {
      "item": "Kiểu đầu phát (không chổi than, tự kích)",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1138,
       "line": "| Exciter type | Single bearing, Brushless,",
       "supplierId": "fdk-energy"
      },
      "offered": "Không chổi than",
      "hsmtQuote": "8 Kiểu đầu phát Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp",
      "requirement": "Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp",
      "sourceQuote": "| Exciter type | Single bearing, Brushless,"
     },
     {
      "item": "Ổn định điện áp",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1138,
       "line": "| Voltage regulation NL-FL | ≤±1%",
       "supplierId": "fdk-energy"
      },
      "offered": "≤ ±1%",
      "hsmtQuote": "12 Dao động điện áp ≤ ± 1% Uđm",
      "requirement": "≤ ±1% Uđm",
      "sourceQuote": "| Voltage regulation NL-FL | ≤±1%"
     },
     {
      "item": "Cấp cách điện",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1138,
       "line": "| Insulation grade | H",
       "supplierId": "fdk-energy"
      },
      "offered": "Cấp H",
      "hsmtQuote": "11 Cấp cách điện Cấp H",
      "requirement": "Cấp H",
      "sourceQuote": "| Insulation grade | H"
     },
     {
      "item": "Hãng bộ điều khiển",
      "part": "controller",
      "level": "core",
      "status": "met",
      "offered": "SmartGen",
      "hsmtQuote": "2 Nhà sản xuất Nêu cụ thể 3 Mã hiệu Nêu cụ thể 4 Tình trạng Mới 100%. Bảng điều khiển",
      "requirement": "Nêu cụ thể nhà sản xuất",
      "sourceQuote": "| SC413KVA-50Hz-R-2020-165 GET A QUOTE NOW | Shangchai SDEC SC12E460D2 | 413KVA/330KW 375KVA/300KW | Year: 2020 | Faraday FD4L1-4 | 400V 50Hz/1500rpm | HGM6120CAN Three Phase | Open Good Used | Details"
     },
     {
      "item": "Loại bộ điều khiển",
      "part": "controller",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1001,
       "line": "|  | All parameters use digital modulation, instead of analog modulation using conventional",
       "supplierId": "smartgen"
      },
      "offered": "Điều khiển số",
      "hsmtQuote": "6 Nguyên lý điều khiển Kỹ thuật số",
      "requirement": "Kỹ thuật số",
      "sourceQuote": "|  | All parameters use digital modulation, instead of analog modulation using conventional"
     },
     {
      "item": "Khởi động, dừng, tự động cấp điện (AMF)",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Kết hợp được với tủ ATS",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "|  | Control and protection function: Automatic start/stop of genset, load transfer (ATS control) and",
         "supplierId": "smartgen"
        },
        "offered": "Điều khiển chuyển tải ATS",
        "hsmtQuote": "",
        "sourceQuote": "|  | Control and protection function: Automatic start/stop of genset, load transfer (ATS control) and"
       },
       {
        "item": "Khởi động máy và tắt máy",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "|  | Control and protection function: Automatic start/stop of genset, load transfer (ATS control) and",
         "supplierId": "smartgen"
        },
        "offered": "Tự động khởi động / dừng",
        "hsmtQuote": "",
        "sourceQuote": "|  | Control and protection function: Automatic start/stop of genset, load transfer (ATS control) and"
       },
       {
        "item": "Dừng máy khẩn cấp",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "When controller detects emergency stop signal, it will send shutdown",
         "supplierId": "smartgen"
        },
        "offered": "Dừng khẩn cấp",
        "hsmtQuote": "",
        "sourceQuote": "When controller detects emergency stop signal, it will send shutdown"
       },
       {
        "item": "Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Auto | Pressing this key will set the module as Auto mode.",
         "supplierId": "smartgen"
        },
        "offered": "Chế độ Auto / Manual, cài đặt tham số",
        "hsmtQuote": "",
        "sourceQuote": "| Auto | Pressing this key will set the module as Auto mode."
       }
      ],
      "status": "met",
      "offered": "Đạt 4/4",
      "hsmtQuote": "7 Chức năng điều khiển: + Kết hợp được với tủ ATS. + Khởi động máy và tắt máy. + Dừng máy khẩn cấp. + Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.",
      "requirement": "Kết hợp tủ ATS, khởi động/tắt, dừng khẩn cấp, chọn chế độ, lập trình"
     },
     {
      "item": "Truyền thông, giám sát từ xa",
      "note": "Chưa rõ: Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Điều khiển từ xa qua cổng Internet/5G",
        "status": "unclear",
        "offered": "Chưa thấy cổng Internet/4G/5G",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Cổng kết nối với hệ thống kiểm soát từ xa",
        "note": "Cần xác nhận cổng giám sát từ xa",
        "status": "unclear",
        "offered": "RS485 chỉ có ở bản NC, bản CAN chưa rõ",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Cổng kết nối USB",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "from front panel or use USB interface (or RS485 interface) to adjust via PC. It can be widely used in all",
         "supplierId": "smartgen"
        },
        "offered": "USB",
        "hsmtQuote": "",
        "sourceQuote": "from front panel or use USB interface (or RS485 interface) to adjust via PC. It can be widely used in all"
       },
       {
        "item": "Cổng đọc dữ liệu trực tiếp từ động cơ",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "HGM6110CAN/6120CAN has CAN port, HGM6110N/6120N and HGM6110NC/6120NC without.",
         "supplierId": "smartgen"
        },
        "offered": "Cổng CAN đọc ECU",
        "hsmtQuote": "",
        "sourceQuote": "HGM6110CAN/6120CAN has CAN port, HGM6110N/6120N and HGM6110NC/6120NC without."
       }
      ],
      "status": "unclear",
      "offered": "Đạt 2/4",
      "hsmtQuote": "9 Các cổng giao tiếp + Cổng kết nối với hệ thống kiểm soát từ xa. + Cổng kết nối USB. + Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.",
      "requirement": "Điều khiển từ xa qua Internet/5G; cổng giám sát từ xa, USB, cổng đọc dữ liệu động cơ"
     },
     {
      "item": "Đo lường, hiển thị",
      "note": "Chưa rõ: Nhiệt độ, Áp suất bôi trơn.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Số giờ vận hành máy",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Accumulated running hours",
         "supplierId": "smartgen"
        },
        "offered": "Giờ chạy tích luỹ",
        "hsmtQuote": "",
        "sourceQuote": "Accumulated running hours"
       },
       {
        "item": "Số lần khởi động máy",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Accumulated start times",
         "supplierId": "smartgen"
        },
        "offered": "Số lần khởi động tích luỹ",
        "hsmtQuote": "",
        "sourceQuote": "Accumulated start times"
       },
       {
        "item": "Công suất tác dụng, công suất biểu kiến",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Apparent power kVA",
         "supplierId": "smartgen"
        },
        "offered": "kW, kVA",
        "hsmtQuote": "",
        "sourceQuote": "Apparent power kVA"
       },
       {
        "item": "Điện áp các pha",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)",
         "supplierId": "smartgen"
        },
        "offered": "Ua, Ub, Uc",
        "hsmtQuote": "",
        "sourceQuote": "| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)"
       },
       {
        "item": "Dòng điện các pha",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Current | IA, IB, IC",
         "supplierId": "smartgen"
        },
        "offered": "IA, IB, IC",
        "hsmtQuote": "",
        "sourceQuote": "| Current | IA, IB, IC"
       },
       {
        "item": "Hệ số công suất",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Power factor | PF",
         "supplierId": "smartgen"
        },
        "offered": "PF",
        "hsmtQuote": "",
        "sourceQuote": "| Power factor | PF"
       },
       {
        "item": "Tần số",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Frequency | Hz",
         "supplierId": "smartgen"
        },
        "offered": "Hz",
        "hsmtQuote": "",
        "sourceQuote": "| Frequency | Hz"
       },
       {
        "item": "Tốc độ động cơ",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Speed (SPD) | r/min",
         "supplierId": "smartgen"
        },
        "offered": "r/min",
        "hsmtQuote": "",
        "sourceQuote": "| Speed (SPD) | r/min"
       },
       {
        "item": "Nhiệt độ nước làm mát",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Temp. (WT) | °C/°F",
         "supplierId": "smartgen"
        },
        "offered": "Nhiệt độ nước",
        "hsmtQuote": "",
        "sourceQuote": "| Temp. (WT) | °C/°F"
       },
       {
        "item": "Điện áp ắc quy",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Battery Voltage (VB) | V",
         "supplierId": "smartgen"
        },
        "offered": "Điện áp ắc quy",
        "hsmtQuote": "",
        "sourceQuote": "| Battery Voltage (VB) | V"
       },
       {
        "item": "Nhiệt độ, Áp suất bôi trơn",
        "note": "Nhiệt độ dầu cần xác nhận",
        "status": "unclear",
        "factSrc": {
         "n": 1001,
         "line": "| Oil pressure (OP) | kPa/psi/bar",
         "supplierId": "smartgen"
        },
        "offered": "Áp suất dầu; nhiệt độ dầu chưa thấy",
        "hsmtQuote": "",
        "sourceQuote": "| Oil pressure (OP) | kPa/psi/bar"
       },
       {
        "item": "Mức nhiên liệu trong thùng chứa",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Fuel level (FL) | %",
         "supplierId": "smartgen"
        },
        "offered": "Mức nhiên liệu %",
        "hsmtQuote": "",
        "sourceQuote": "| Fuel level (FL) | %"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 11/12",
      "hsmtQuote": "Thông số chung: + Số giờ vận hành máy. + Số lần khởi động máy. + Nhật ký lỗi. Thông số đầu phát: + Công suất tác dụng, công suất biểu kiến. + Điện áp các pha. + Dòng điện các pha. + Hệ số công suất. + Tần số. Thông số động cơ: + Tốc độ động cơ. + Nhiệt độ nước làm mát. + Điện áp ắc quy. + Nhiệt độ, Áp suất bôi trơn. + Mức nhiên liệu trong thùng chứa.",
      "requirement": "Giờ chạy, số lần khởi động, thông số đầu phát và động cơ"
     },
     {
      "item": "Cảnh báo, nhật ký sự kiện",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhật ký lỗi",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "|  | Event log, real-time clock, scheduled start & stop function (can be set as start unit once a",
         "supplierId": "smartgen"
        },
        "offered": "Nhật ký sự kiện",
        "hsmtQuote": "",
        "sourceQuote": "|  | Event log, real-time clock, scheduled start & stop function (can be set as start unit once a"
       }
      ],
      "status": "met",
      "offered": "Đạt 1/1",
      "hsmtQuote": "+ Nhật ký lỗi.",
      "requirement": "Nhật ký lỗi"
     },
     {
      "item": "Bảo vệ, dừng máy",
      "note": "Chưa rõ: Ngắn mạch, Phát ngược công suất, Sai lệch điện áp AC giữa các pha quá lớn.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Quá tải",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| 16 | Over Power",
         "supplierId": "smartgen"
        },
        "offered": "Quá công suất",
        "hsmtQuote": "",
        "sourceQuote": "| 16 | Over Power"
       },
       {
        "item": "Ngắn mạch",
        "status": "unclear",
        "offered": "Chưa thấy dòng nêu ngắn mạch",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Điện áp cao/thấp",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "functions of over/under voltage, over/under frequency, over current and over power;",
         "supplierId": "smartgen"
        },
        "offered": "Quá áp / thấp áp",
        "hsmtQuote": "",
        "sourceQuote": "functions of over/under voltage, over/under frequency, over current and over power;"
       },
       {
        "item": "Quá dòng",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "functions of over/under voltage, over/under frequency, over current and over power;",
         "supplierId": "smartgen"
        },
        "offered": "Quá dòng",
        "hsmtQuote": "",
        "sourceQuote": "functions of over/under voltage, over/under frequency, over current and over power;"
       },
       {
        "hint": {
         "line": "functions of over/under voltage, over/under frequency, over current and over power;",
         "where": "datasheet HGM6120CAN",
         "factSrc": {
          "n": 1001,
          "line": "functions of over/under voltage, over/under frequency, over current and over power;",
          "supplierId": "smartgen"
         }
        },
        "item": "Phát ngược công suất",
        "status": "unclear",
        "offered": "Chưa thấy dòng nêu công suất ngược",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Nhiệt độ nước làm mát quá cao",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| 2 | High Temp.",
         "supplierId": "smartgen"
        },
        "offered": "Nhiệt độ cao (dừng máy)",
        "hsmtQuote": "",
        "sourceQuote": "| 2 | High Temp."
       },
       {
        "item": "Áp lực dầu nhớt thấp dưới mức cho phép",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| 3 | Low Oil Pressure",
         "supplierId": "smartgen"
        },
        "offered": "Áp suất dầu thấp (dừng máy)",
        "hsmtQuote": "",
        "sourceQuote": "| 3 | Low Oil Pressure"
       },
       {
        "item": "Vượt tốc",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| 4 | Over Speed",
         "supplierId": "smartgen"
        },
        "offered": "Vượt tốc",
        "hsmtQuote": "",
        "sourceQuote": "| 4 | Over Speed"
       },
       {
        "item": "Tần số quá cao/quá thấp cho phép",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "functions of over/under voltage, over/under frequency, over current and over power;",
         "supplierId": "smartgen"
        },
        "offered": "Quá / thấp tần số",
        "hsmtQuote": "",
        "sourceQuote": "functions of over/under voltage, over/under frequency, over current and over power;"
       },
       {
        "item": "Mức nhiên liệu thấp/ Hết nhiên liệu",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| 14 | Low Fuel Level",
         "supplierId": "smartgen"
        },
        "offered": "Mức nhiên liệu thấp",
        "hsmtQuote": "",
        "sourceQuote": "| 14 | Low Fuel Level"
       },
       {
        "hint": {
         "line": "|  | For mains, genset has functions of over/under voltage and loss of phase; For gens, genset has",
         "where": "datasheet HGM6120CAN",
         "factSrc": {
          "n": 1001,
          "line": "|  | For mains, genset has functions of over/under voltage and loss of phase; For gens, genset has",
          "supplierId": "smartgen"
         }
        },
        "item": "Sai lệch điện áp AC giữa các pha quá lớn",
        "status": "unclear",
        "offered": "Chưa thấy",
        "hsmtQuote": "",
        "sourceQuote": ""
       }
      ],
      "status": "unclear",
      "offered": "Đạt 8/11",
      "hsmtQuote": "2. Bảo vệ + Quá tải. + Ngắn mạch. + Điện áp cao/thấp. + Quá dòng. + Phát ngược công suất. + Nhiệt độ nước làm mát quá cao. + Áp lực dầu nhớt thấp dưới mức cho phép. + Vượt tốc. + Tần số quá cao/quá thấp cho phép. + Điện áp quá cao/quá thấp cho phép. + Mức nhiên liệu thấp/ Hết nhiên liệu. + Sai lệch điện áp AC giữa các pha quá lớn.",
      "requirement": "Các bảo vệ HSMT liệt kê"
     },
     {
      "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1 Loại máy Máy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha",
      "requirement": "Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ tổ máy",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "2 Nước sản xuất Trung Quốc hoặc tương đương",
      "requirement": "Trung Quốc hoặc tương đương",
      "sourceQuote": ""
     },
     {
      "item": "Hãng sản xuất tổ máy",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "3 Nhà sản xuất Huyndai",
      "requirement": "Huyndai",
      "sourceQuote": ""
     },
     {
      "item": "Model tổ máy",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "4 Mã hiệu DHY110K SE",
      "requirement": "DHY110K SE",
      "sourceQuote": ""
     },
     {
      "item": "Điện áp",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "9 Điện áp định mức 380V/220V",
      "requirement": "380V/220V",
      "sourceQuote": ""
     },
     {
      "item": "Tần số",
      "note": "Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.",
      "part": "genset",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "50 Hz",
      "hsmtQuote": "11 Tần số 50Hz",
      "requirement": "50 Hz",
      "sourceQuote": "Diesel Generator Set (50Hz) - FDK Energy"
     },
     {
      "item": "Số pha",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "7 Số pha - số dây 3 pha - 4 dây",
      "requirement": "3 pha - 4 dây",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 100% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "13 Tiêu hao nhiên liệu ở mức 100% tải ≤ 25 lít/giờ",
      "requirement": "≤ 25 lít/giờ",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 50% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "14 Tiêu hao nhiên liệu ở mức 50% tải ≤ 15 lít/giờ",
      "requirement": "≤ 15 lít/giờ",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "item": "Khả năng quá tải",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 24 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "part": "genset",
      "rule": "qua-tai",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Định mức Prime 100 kVA / 80 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP",
      "hsmtQuote": "15 Khả năng quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục",
      "requirement": "10% trong 1 giờ mỗi 24 giờ",
      "sourceQuote": "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF | | Y113V2-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D31 | Yuchai (China) | NIANFENG NF274C | Click Here | Download"
     },
     {
      "item": "Nhiên liệu",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "17 Nhiên liệu sử dụng Dầu Diezel",
      "requirement": "Dầu diesel",
      "sourceQuote": ""
     },
     {
      "item": "Bồn nhiên liệu",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19 Dung tích bình nhiên liệu ≥ 170 lít",
      "requirement": "≥ 170 lít",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "HSMT yêu cầu kê khai",
      "item": "Kích thước",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "part": "genset",
      "rule": "ke-khai",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "20 Kích thước (DxRxC) (mm) Nêu cụ thể",
      "requirement": "Nêu cụ thể (DxRxC, mm)",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "HSMT yêu cầu kê khai",
      "item": "Khối lượng",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "part": "genset",
      "rule": "ke-khai",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "21 Trọng lượng tổ hợp máy phát điện (kg) Nêu cụ thể",
      "requirement": "Nêu cụ thể (kg)",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Độ ồn",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19 Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB",
      "requirement": "≤ 70±5 dB cách 7 m",
      "sourceQuote": ""
     },
     {
      "item": "Vỏ cách âm",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "5 Vật liệu chế tạo Thép dày ≥ 2mm, sơn tĩnh điện",
      "requirement": "Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy",
      "sourceQuote": ""
     },
     {
      "item": "Ắc quy",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1 Bình ắc quy (bao gồm dây và cọc) Có",
      "requirement": "Có bình ắc quy kèm dây, cọc",
      "sourceQuote": ""
     },
     {
      "item": "Công suất động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "6 Công suất liên tục ≥ 100 kVA/80kW 7 Công suất tối đa ≥ 110 kVA/88kW",
      "requirement": "≥ 80 kW liên tục, ≥ 88 kW tối đa",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| Aspiration | Turbo-charged",
       "where": "thông số theo model YC4D140-D31 (Aspiration = Turbo-charged)",
       "factSrc": {
        "n": 1139,
        "line": "| Aspiration | Turbo-charged",
        "supplierId": "fdk-energy"
       }
      },
      "item": "Kiểu động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "8 Loại động cơ Diesel 4 kỳ",
      "requirement": "Diesel 4 kỳ",
      "sourceQuote": ""
     },
     {
      "item": "Hệ thống nhiên liệu (phun)",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "9 Hệ thống nhiên liệu Bơm phun trực tiếp, điều khiển bằng điện tử",
      "requirement": "Phun trực tiếp, điều khiển điện tử",
      "sourceQuote": ""
     },
     {
      "item": "Tốc độ quay",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "12 Tốc độ quay ≤ 1500",
      "requirement": "≤ 1500 vòng/phút",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống khởi động",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "17 Hệ thống khởi động Bằng môtơ khởi động, kèm theo ắc quy",
      "requirement": "Mô tơ khởi động, kèm ắc quy",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống làm mát động cơ",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18 Hệ thống làm mát Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió",
      "requirement": "Két nước tuần hoàn cưỡng bức + quạt gió",
      "sourceQuote": ""
     },
     {
      "item": "Công suất đầu phát",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "9 Công suất liên tục ≥ 100 kVA",
      "requirement": "≥ 100 kVA liên tục",
      "sourceQuote": ""
     }
    ],
    "engine": {
     "src": {
      "n": 108,
      "kind": "catalog",
      "line": "| Y113V2-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D31 | Yuchai (China) | NIANFENG NF274C | Click Here | Download",
      "supplierId": "fdk-energy"
     },
     "make": "Yuchai",
     "model": "YC4D140-D31"
    },
    "genset": {
     "src": {
      "n": 108,
      "kind": "catalog",
      "line": "| Y113V2-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D31 | Yuchai (China) | NIANFENG NF274C | Click Here | Download",
      "supplierId": "fdk-energy"
     },
     "make": "",
     "model": "Y113V2-H1"
    },
    "comboAsk": [],
    "lossWarn": [
     {
      "why": "bộ điều khiển SmartGen HGM6120 không có cảnh báo, bảo vệ ngắn mạch",
      "code": "ctl_protection",
      "item": "Bộ điều khiển: bảo vệ ngắn mạch",
      "label": "Chưa rõ",
      "status": "unclear",
      "tender": "IB2500261097"
     },
     {
      "why": "tiêu hao nhiên liệu Prime ở 50% tải không đáp ứng",
      "code": "fuel_consumption_50",
      "item": "Tiêu hao nhiên liệu 50% tải",
      "label": "Chưa rõ",
      "status": "unclear",
      "tender": "IB2600483082"
     },
     {
      "why": "đầu phát Marelli MJB160 SA4 tối đa 16,2 kVA < 20 kVA Prime",
      "code": "alt_power",
      "item": "Công suất đầu phát",
      "label": "Chưa rõ",
      "status": "unclear",
      "tender": "IB2500211376"
     }
    ],
    "suppliers": [
     {
      "n": 108,
      "why": "Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình",
      "line": "| Y113V2-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D31 | Yuchai (China) | NIANFENG NF274C | Click Here | Download",
      "supplierId": "fdk-energy",
      "hasAlternator": true,
      "hasController": true
     },
     {
      "n": 109,
      "why": "Chào đúng động cơ, chưa ghi đầu phát",
      "line": "| TY110 | 110 | 88 | 100 | 80 | YC4D140-D31 | 4.21 | 25.6 | 2150*880*1306 | 3146*1056*1850",
      "supplierId": "westinpower",
      "hasAlternator": false,
      "hasController": false
     },
     {
      "n": 101,
      "why": "Chào đúng động cơ, chưa ghi đầu phát",
      "line": "| COM110 | 110kVA | 88kW | 100kVA | 80kW | YC4D140-D31 | 4 | COM110",
      "supplierId": "comappower",
      "hasAlternator": false,
      "hasController": false
     }
    ],
    "alternator": {
     "src": {
      "n": 108,
      "kind": "catalog",
      "line": "| Y113V2-H1 CONTACT | 113KVA/ 90KW | 100KVA/ 80KW | YC4D140-D31 | Yuchai (China) | NIANFENG NF274C | Click Here | Download",
      "supplierId": "fdk-energy"
     },
     "make": "Nianfeng",
     "model": "NIANFENG NF274C"
    },
    "controller": {
     "src": {
      "n": 3002,
      "kind": "controller",
      "line": "| SC413KVA-50Hz-R-2020-165 GET A QUOTE NOW | Shangchai SDEC SC12E460D2 | 413KVA/330KW 375KVA/300KW | Year: 2020 | Faraday FD4L1-4 | 400V 50Hz/1500rpm | HGM6120CAN Three Phase | Open Good Used | Details",
      "supplierId": "fdk-energy"
     },
     "make": "SmartGen",
     "model": "HGM6120CAN"
    },
    "equivalent": {
     "make": "",
     "model": "Y113V2-H1"
    }
   },
   {
    "rfq": [
     {
      "of": "Tổ máy SC110V1-H1",
      "ask": "Nêu nước sản xuất, gửi CO / CQ",
      "item": "Xuất xứ tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 1,
      "status": "unclear",
      "requirement": "Trung Quốc hoặc tương đương"
     },
     {
      "of": "Tổ máy SC110V1-H1",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Hãng sản xuất tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 1,
      "status": "unclear",
      "requirement": "Huyndai"
     },
     {
      "of": "Tổ máy SC110V1-H1",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Model tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 1,
      "status": "unclear",
      "requirement": "DHY110K SE"
     },
     {
      "of": "Động cơ 4HTAA4.3-G34",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Tốc độ quay; Tiêu chuẩn khí thải",
      "item": "Thông số động cơ",
      "kind": "model",
      "part": "engine",
      "tier": 2,
      "items": [
       {
        "item": "Công suất động cơ",
        "requirement": "≥ 80 kW liên tục, ≥ 88 kW tối đa"
       },
       {
        "item": "Kiểu động cơ",
        "requirement": "Diesel 4 kỳ"
       },
       {
        "item": "Hệ thống nhiên liệu (phun)",
        "requirement": "Phun trực tiếp, điều khiển điện tử"
       },
       {
        "item": "Tốc độ quay",
        "requirement": "≤ 1500 vòng/phút"
       },
       {
        "item": "Tiêu chuẩn khí thải",
        "requirement": "Phù hợp điều kiện Việt Nam"
       }
      ],
      "status": "unclear",
      "requirement": "Công suất động cơ: ≥ 80 kW liên tục, ≥ 88 kW tối đa; Kiểu động cơ: Diesel 4 kỳ; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử; Tốc độ quay: ≤ 1500 vòng/phút; Tiêu chuẩn khí thải: Phù hợp điều kiện Việt Nam"
     },
     {
      "of": "Bộ điều khiển HGM6120CAN",
      "ask": "Xác nhận có các chức năng: Truyền thông, giám sát từ xa (Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa); Đo lường, hiển thị (Nhiệt độ, Áp suất bôi trơn); Bảo vệ, dừng máy (Ngắn mạch, Phát ngược công suất, Sai lệch điện áp AC giữa các pha quá lớn); gửi datasheet",
      "item": "Chức năng bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 2,
      "items": [
       {
        "item": "Truyền thông, giám sát từ xa",
        "requirement": "Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa"
       },
       {
        "item": "Đo lường, hiển thị",
        "requirement": "Nhiệt độ, Áp suất bôi trơn"
       },
       {
        "item": "Bảo vệ, dừng máy",
        "requirement": "Ngắn mạch, Phát ngược công suất, Sai lệch điện áp AC giữa các pha quá lớn"
       }
      ],
      "status": "unclear",
      "requirement": "Truyền thông, giám sát từ xa: Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa; Đo lường, hiển thị: Nhiệt độ, Áp suất bôi trơn; Bảo vệ, dừng máy: Ngắn mạch, Phát ngược công suất, Sai lệch điện áp AC giữa các pha quá lớn"
     },
     {
      "of": "Đầu phát NIANFENG NF274C",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Công suất đầu phát",
      "kind": "model",
      "part": "alternator",
      "tier": 2,
      "status": "unclear",
      "requirement": "≥ 100 kVA liên tục"
     },
     {
      "of": "Tổ máy SC110V1-H1",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu",
      "item": "Thông số tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "items": [
       {
        "item": "Tiêu hao nhiên liệu 100% tải",
        "requirement": "≤ 25 lít/giờ"
       },
       {
        "item": "Tiêu hao nhiên liệu 50% tải",
        "requirement": "≤ 15 lít/giờ"
       },
       {
        "item": "Nhiên liệu",
        "requirement": "Dầu diesel"
       }
      ],
      "status": "unclear",
      "requirement": "Tiêu hao nhiên liệu 100% tải: ≤ 25 lít/giờ; Tiêu hao nhiên liệu 50% tải: ≤ 15 lít/giờ; Nhiên liệu: Dầu diesel"
     },
     {
      "of": "",
      "ask": "Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ khởi động, kèm ắc quy) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống làm mát động cơ (Két nước tuần hoàn cưỡng bức + quạt gió) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha); Điện áp (380V/220V); Số pha (3 pha - 4 dây); Bồn nhiên liệu (≥ 170 lít); Vỏ cách âm (Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy); Ắc quy (Có bình ắc quy kèm dây, cọc); Độ ồn (≤ 70±5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Cấu hình đặt hàng",
      "kind": "order",
      "part": "",
      "tier": 4,
      "items": [
       {
        "item": "Hệ thống khởi động",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Mô tơ khởi động, kèm ắc quy"
       },
       {
        "item": "Hệ thống làm mát động cơ",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Két nước tuần hoàn cưỡng bức + quạt gió"
       },
       {
        "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
        "requirement": "Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha"
       },
       {
        "item": "Điện áp",
        "requirement": "380V/220V"
       },
       {
        "item": "Số pha",
        "requirement": "3 pha - 4 dây"
       },
       {
        "item": "Bồn nhiên liệu",
        "requirement": "≥ 170 lít"
       },
       {
        "item": "Vỏ cách âm",
        "requirement": "Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy"
       },
       {
        "item": "Ắc quy",
        "requirement": "Có bình ắc quy kèm dây, cọc"
       },
       {
        "item": "Độ ồn",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "≤ 70±5 dB cách 7 m"
       }
      ],
      "status": "confirm",
      "requirement": "Hệ thống khởi động: Mô tơ khởi động, kèm ắc quy (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống làm mát động cơ: Két nước tuần hoàn cưỡng bức + quạt gió (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Loại tổ máy (trần / vỏ cách âm, cố định / di động): Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha; Điện áp: 380V/220V; Số pha: 3 pha - 4 dây; Bồn nhiên liệu: ≥ 170 lít; Vỏ cách âm: Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy; Ắc quy: Có bình ắc quy kèm dây, cọc; Độ ồn: ≤ 70±5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng)"
     },
     {
      "of": "",
      "ask": "Gửi chứng từ / bản cam kết đáp ứng: Kích thước; Khối lượng",
      "item": "Chứng từ",
      "kind": "document",
      "part": "",
      "tier": 5,
      "items": [
       {
        "item": "Kích thước",
        "note": "HSMT yêu cầu kê khai",
        "requirement": "Nêu cụ thể (DxRxC, mm)"
       },
       {
        "item": "Khối lượng",
        "note": "HSMT yêu cầu kê khai",
        "requirement": "Nêu cụ thể (kg)"
       }
      ],
      "status": "confirm",
      "requirement": "Kích thước: Nêu cụ thể (DxRxC, mm) (HSMT yêu cầu kê khai); Khối lượng: Nêu cụ thể (kg) (HSMT yêu cầu kê khai)"
     }
    ],
    "gaps": [
     "Tiêu hao nhiên liệu 100% và 50% tải",
     "Tiêu chuẩn khí thải động cơ",
     "Tốc độ, điện áp, công suất đầu phát"
    ],
    "rank": 3,
    "combo": {
     "power": {
      "text": "chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.",
      "status": "missing"
     }
    },
    "checks": [
     {
      "item": "Công suất liên tục",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "100 kVA / 80 kW",
      "hsmtQuote": "6 Công suất liên tục ≥ 100 kVA",
      "requirement": "≥ 100 kVA (liên tục)",
      "sourceQuote": "| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download"
     },
     {
      "item": "Công suất dự phòng",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "110 kVA / 88 kW",
      "hsmtQuote": "7 Công suất tối đa ≥ 110 kVA",
      "requirement": "≥ 110 kVA (tối đa)",
      "sourceQuote": "| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download"
     },
     {
      "item": "Hệ số công suất",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "80 kW / 100 kVA = 0,8",
      "hsmtQuote": "8 Hệ số công suất ≥ 0,8",
      "conversions": [
       {
        "unit": "",
        "basis": "Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)",
        "label": "cosφ = P (kW) / S (kVA)",
        "value": 0.8,
        "inputs": [
         {
          "from": "source",
          "name": "P_kW",
          "value": 80
         },
         {
          "from": "source",
          "name": "S_kVA",
          "value": 100
         }
        ],
        "formula": "pf_from_kw_kva"
       }
      ],
      "requirement": "≥ 0,8",
      "sourceQuote": "| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download"
     },
     {
      "item": "Số xi lanh",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1196,
       "line": "| Cylinder quantity | 4",
       "supplierId": "fdk-energy"
      },
      "offered": "4",
      "hsmtQuote": "11 Số xy lanh Nêu cụ thể",
      "requirement": "Nêu cụ thể",
      "sourceQuote": "| Cylinder quantity | 4"
     },
     {
      "item": "Đường kính × hành trình piston",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1196,
       "line": "| Bore x Stroke (mm x mm) | 105×124",
       "supplierId": "fdk-energy"
      },
      "offered": "105 × 124 mm",
      "hsmtQuote": "14 Hành trình xilanh Nêu cụ thể",
      "requirement": "Nêu cụ thể hành trình",
      "sourceQuote": "| Bore x Stroke (mm x mm) | 105×124"
     },
     {
      "item": "Tỷ số nén",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1196,
       "line": "| Compression Ratio | 16:1",
       "supplierId": "fdk-energy"
      },
      "offered": "16:1",
      "hsmtQuote": "13 Tỉ số nén Nêu cụ thể",
      "requirement": "Nêu cụ thể",
      "sourceQuote": "| Compression Ratio | 16:1"
     },
     {
      "item": "Nạp khí (tăng áp, làm mát khí nạp)",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1196,
       "line": "| Aspiration | Turbo-charged",
       "supplierId": "fdk-energy"
      },
      "offered": "Tăng áp",
      "hsmtQuote": "16 Hệ thống nạp khí Turbo tăng áp",
      "requirement": "Turbo tăng áp",
      "sourceQuote": "| Aspiration | Turbo-charged"
     },
     {
      "item": "Bộ điều tốc",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1196,
       "line": "| Speed governor | Electrical",
       "supplierId": "fdk-energy"
      },
      "offered": "Điện tử",
      "hsmtQuote": "10 Kiểu điều tốc Điện tử",
      "requirement": "Điện tử",
      "sourceQuote": "| Speed governor | Electrical"
     },
     {
      "item": "Hãng bộ điều khiển",
      "part": "controller",
      "level": "core",
      "status": "met",
      "offered": "SmartGen",
      "hsmtQuote": "2 Nhà sản xuất Nêu cụ thể 3 Mã hiệu Nêu cụ thể 4 Tình trạng Mới 100%. Bảng điều khiển",
      "copiedFrom": 2,
      "requirement": "Nêu cụ thể nhà sản xuất",
      "sourceQuote": "| SC413KVA-50Hz-R-2020-165 GET A QUOTE NOW | Shangchai SDEC SC12E460D2 | 413KVA/330KW 375KVA/300KW | Year: 2020 | Faraday FD4L1-4 | 400V 50Hz/1500rpm | HGM6120CAN Three Phase | Open Good Used | Details"
     },
     {
      "item": "Loại bộ điều khiển",
      "part": "controller",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1001,
       "line": "|  | All parameters use digital modulation, instead of analog modulation using conventional",
       "supplierId": "smartgen"
      },
      "offered": "Điều khiển số",
      "hsmtQuote": "6 Nguyên lý điều khiển Kỹ thuật số",
      "copiedFrom": 2,
      "requirement": "Kỹ thuật số",
      "sourceQuote": "|  | All parameters use digital modulation, instead of analog modulation using conventional"
     },
     {
      "item": "Khởi động, dừng, tự động cấp điện (AMF)",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Kết hợp được với tủ ATS",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "|  | Control and protection function: Automatic start/stop of genset, load transfer (ATS control) and",
         "supplierId": "smartgen"
        },
        "offered": "Điều khiển chuyển tải ATS",
        "hsmtQuote": "",
        "sourceQuote": "|  | Control and protection function: Automatic start/stop of genset, load transfer (ATS control) and"
       },
       {
        "item": "Khởi động máy và tắt máy",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "|  | Control and protection function: Automatic start/stop of genset, load transfer (ATS control) and",
         "supplierId": "smartgen"
        },
        "offered": "Tự động khởi động / dừng",
        "hsmtQuote": "",
        "sourceQuote": "|  | Control and protection function: Automatic start/stop of genset, load transfer (ATS control) and"
       },
       {
        "item": "Dừng máy khẩn cấp",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "When controller detects emergency stop signal, it will send shutdown",
         "supplierId": "smartgen"
        },
        "offered": "Dừng khẩn cấp",
        "hsmtQuote": "",
        "sourceQuote": "When controller detects emergency stop signal, it will send shutdown"
       },
       {
        "item": "Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Auto | Pressing this key will set the module as Auto mode.",
         "supplierId": "smartgen"
        },
        "offered": "Chế độ Auto / Manual, cài đặt tham số",
        "hsmtQuote": "",
        "sourceQuote": "| Auto | Pressing this key will set the module as Auto mode."
       }
      ],
      "status": "met",
      "offered": "Đạt 4/4",
      "hsmtQuote": "7 Chức năng điều khiển: + Kết hợp được với tủ ATS. + Khởi động máy và tắt máy. + Dừng máy khẩn cấp. + Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.",
      "copiedFrom": 2,
      "requirement": "Kết hợp tủ ATS, khởi động/tắt, dừng khẩn cấp, chọn chế độ, lập trình"
     },
     {
      "item": "Truyền thông, giám sát từ xa",
      "note": "Chưa rõ: Điều khiển từ xa qua cổng Internet/5G, Cổng kết nối với hệ thống kiểm soát từ xa.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Điều khiển từ xa qua cổng Internet/5G",
        "status": "unclear",
        "offered": "Chưa thấy cổng Internet/4G/5G",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Cổng kết nối với hệ thống kiểm soát từ xa",
        "note": "Cần xác nhận cổng giám sát từ xa",
        "status": "unclear",
        "offered": "RS485 chỉ có ở bản NC, bản CAN chưa rõ",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Cổng kết nối USB",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "from front panel or use USB interface (or RS485 interface) to adjust via PC. It can be widely used in all",
         "supplierId": "smartgen"
        },
        "offered": "USB",
        "hsmtQuote": "",
        "sourceQuote": "from front panel or use USB interface (or RS485 interface) to adjust via PC. It can be widely used in all"
       },
       {
        "item": "Cổng đọc dữ liệu trực tiếp từ động cơ",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "HGM6110CAN/6120CAN has CAN port, HGM6110N/6120N and HGM6110NC/6120NC without.",
         "supplierId": "smartgen"
        },
        "offered": "Cổng CAN đọc ECU",
        "hsmtQuote": "",
        "sourceQuote": "HGM6110CAN/6120CAN has CAN port, HGM6110N/6120N and HGM6110NC/6120NC without."
       }
      ],
      "status": "unclear",
      "offered": "Đạt 2/4",
      "hsmtQuote": "9 Các cổng giao tiếp + Cổng kết nối với hệ thống kiểm soát từ xa. + Cổng kết nối USB. + Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.",
      "copiedFrom": 2,
      "requirement": "Điều khiển từ xa qua Internet/5G; cổng giám sát từ xa, USB, cổng đọc dữ liệu động cơ"
     },
     {
      "item": "Đo lường, hiển thị",
      "note": "Chưa rõ: Nhiệt độ, Áp suất bôi trơn.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Số giờ vận hành máy",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Accumulated running hours",
         "supplierId": "smartgen"
        },
        "offered": "Giờ chạy tích luỹ",
        "hsmtQuote": "",
        "sourceQuote": "Accumulated running hours"
       },
       {
        "item": "Số lần khởi động máy",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Accumulated start times",
         "supplierId": "smartgen"
        },
        "offered": "Số lần khởi động tích luỹ",
        "hsmtQuote": "",
        "sourceQuote": "Accumulated start times"
       },
       {
        "item": "Công suất tác dụng, công suất biểu kiến",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Apparent power kVA",
         "supplierId": "smartgen"
        },
        "offered": "kW, kVA",
        "hsmtQuote": "",
        "sourceQuote": "Apparent power kVA"
       },
       {
        "item": "Điện áp các pha",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)",
         "supplierId": "smartgen"
        },
        "offered": "Ua, Ub, Uc",
        "hsmtQuote": "",
        "sourceQuote": "| Phase voltage (Ua, Ub, and Uc) | Phase voltage (Ua, Ub, and Uc)"
       },
       {
        "item": "Dòng điện các pha",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Current | IA, IB, IC",
         "supplierId": "smartgen"
        },
        "offered": "IA, IB, IC",
        "hsmtQuote": "",
        "sourceQuote": "| Current | IA, IB, IC"
       },
       {
        "item": "Hệ số công suất",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Power factor | PF",
         "supplierId": "smartgen"
        },
        "offered": "PF",
        "hsmtQuote": "",
        "sourceQuote": "| Power factor | PF"
       },
       {
        "item": "Tần số",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Frequency | Hz",
         "supplierId": "smartgen"
        },
        "offered": "Hz",
        "hsmtQuote": "",
        "sourceQuote": "| Frequency | Hz"
       },
       {
        "item": "Tốc độ động cơ",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Speed (SPD) | r/min",
         "supplierId": "smartgen"
        },
        "offered": "r/min",
        "hsmtQuote": "",
        "sourceQuote": "| Speed (SPD) | r/min"
       },
       {
        "item": "Nhiệt độ nước làm mát",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Temp. (WT) | °C/°F",
         "supplierId": "smartgen"
        },
        "offered": "Nhiệt độ nước",
        "hsmtQuote": "",
        "sourceQuote": "| Temp. (WT) | °C/°F"
       },
       {
        "item": "Điện áp ắc quy",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Battery Voltage (VB) | V",
         "supplierId": "smartgen"
        },
        "offered": "Điện áp ắc quy",
        "hsmtQuote": "",
        "sourceQuote": "| Battery Voltage (VB) | V"
       },
       {
        "item": "Nhiệt độ, Áp suất bôi trơn",
        "note": "Nhiệt độ dầu cần xác nhận",
        "status": "unclear",
        "factSrc": {
         "n": 1001,
         "line": "| Oil pressure (OP) | kPa/psi/bar",
         "supplierId": "smartgen"
        },
        "offered": "Áp suất dầu; nhiệt độ dầu chưa thấy",
        "hsmtQuote": "",
        "sourceQuote": "| Oil pressure (OP) | kPa/psi/bar"
       },
       {
        "item": "Mức nhiên liệu trong thùng chứa",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Fuel level (FL) | %",
         "supplierId": "smartgen"
        },
        "offered": "Mức nhiên liệu %",
        "hsmtQuote": "",
        "sourceQuote": "| Fuel level (FL) | %"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 11/12",
      "hsmtQuote": "Thông số chung: + Số giờ vận hành máy. + Số lần khởi động máy. + Nhật ký lỗi. Thông số đầu phát: + Công suất tác dụng, công suất biểu kiến. + Điện áp các pha. + Dòng điện các pha. + Hệ số công suất. + Tần số. Thông số động cơ: + Tốc độ động cơ. + Nhiệt độ nước làm mát. + Điện áp ắc quy. + Nhiệt độ, Áp suất bôi trơn. + Mức nhiên liệu trong thùng chứa.",
      "copiedFrom": 2,
      "requirement": "Giờ chạy, số lần khởi động, thông số đầu phát và động cơ"
     },
     {
      "item": "Cảnh báo, nhật ký sự kiện",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhật ký lỗi",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "|  | Event log, real-time clock, scheduled start & stop function (can be set as start unit once a",
         "supplierId": "smartgen"
        },
        "offered": "Nhật ký sự kiện",
        "hsmtQuote": "",
        "sourceQuote": "|  | Event log, real-time clock, scheduled start & stop function (can be set as start unit once a"
       }
      ],
      "status": "met",
      "offered": "Đạt 1/1",
      "hsmtQuote": "+ Nhật ký lỗi.",
      "copiedFrom": 2,
      "requirement": "Nhật ký lỗi"
     },
     {
      "item": "Bảo vệ, dừng máy",
      "note": "Chưa rõ: Ngắn mạch, Phát ngược công suất, Sai lệch điện áp AC giữa các pha quá lớn.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Quá tải",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| 16 | Over Power",
         "supplierId": "smartgen"
        },
        "offered": "Quá công suất",
        "hsmtQuote": "",
        "sourceQuote": "| 16 | Over Power"
       },
       {
        "item": "Ngắn mạch",
        "status": "unclear",
        "offered": "Chưa thấy dòng nêu ngắn mạch",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Điện áp cao/thấp",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "functions of over/under voltage, over/under frequency, over current and over power;",
         "supplierId": "smartgen"
        },
        "offered": "Quá áp / thấp áp",
        "hsmtQuote": "",
        "sourceQuote": "functions of over/under voltage, over/under frequency, over current and over power;"
       },
       {
        "item": "Quá dòng",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "functions of over/under voltage, over/under frequency, over current and over power;",
         "supplierId": "smartgen"
        },
        "offered": "Quá dòng",
        "hsmtQuote": "",
        "sourceQuote": "functions of over/under voltage, over/under frequency, over current and over power;"
       },
       {
        "hint": {
         "line": "functions of over/under voltage, over/under frequency, over current and over power;",
         "where": "datasheet HGM6120CAN",
         "factSrc": {
          "n": 1001,
          "line": "functions of over/under voltage, over/under frequency, over current and over power;",
          "supplierId": "smartgen"
         }
        },
        "item": "Phát ngược công suất",
        "status": "unclear",
        "offered": "Chưa thấy dòng nêu công suất ngược",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Nhiệt độ nước làm mát quá cao",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| 2 | High Temp.",
         "supplierId": "smartgen"
        },
        "offered": "Nhiệt độ cao (dừng máy)",
        "hsmtQuote": "",
        "sourceQuote": "| 2 | High Temp."
       },
       {
        "item": "Áp lực dầu nhớt thấp dưới mức cho phép",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| 3 | Low Oil Pressure",
         "supplierId": "smartgen"
        },
        "offered": "Áp suất dầu thấp (dừng máy)",
        "hsmtQuote": "",
        "sourceQuote": "| 3 | Low Oil Pressure"
       },
       {
        "item": "Vượt tốc",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| 4 | Over Speed",
         "supplierId": "smartgen"
        },
        "offered": "Vượt tốc",
        "hsmtQuote": "",
        "sourceQuote": "| 4 | Over Speed"
       },
       {
        "item": "Tần số quá cao/quá thấp cho phép",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "functions of over/under voltage, over/under frequency, over current and over power;",
         "supplierId": "smartgen"
        },
        "offered": "Quá / thấp tần số",
        "hsmtQuote": "",
        "sourceQuote": "functions of over/under voltage, over/under frequency, over current and over power;"
       },
       {
        "item": "Mức nhiên liệu thấp/ Hết nhiên liệu",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| 14 | Low Fuel Level",
         "supplierId": "smartgen"
        },
        "offered": "Mức nhiên liệu thấp",
        "hsmtQuote": "",
        "sourceQuote": "| 14 | Low Fuel Level"
       },
       {
        "hint": {
         "line": "|  | For mains, genset has functions of over/under voltage and loss of phase; For gens, genset has",
         "where": "datasheet HGM6120CAN",
         "factSrc": {
          "n": 1001,
          "line": "|  | For mains, genset has functions of over/under voltage and loss of phase; For gens, genset has",
          "supplierId": "smartgen"
         }
        },
        "item": "Sai lệch điện áp AC giữa các pha quá lớn",
        "status": "unclear",
        "offered": "Chưa thấy",
        "hsmtQuote": "",
        "sourceQuote": ""
       }
      ],
      "status": "unclear",
      "offered": "Đạt 8/11",
      "hsmtQuote": "2. Bảo vệ + Quá tải. + Ngắn mạch. + Điện áp cao/thấp. + Quá dòng. + Phát ngược công suất. + Nhiệt độ nước làm mát quá cao. + Áp lực dầu nhớt thấp dưới mức cho phép. + Vượt tốc. + Tần số quá cao/quá thấp cho phép. + Điện áp quá cao/quá thấp cho phép. + Mức nhiên liệu thấp/ Hết nhiên liệu. + Sai lệch điện áp AC giữa các pha quá lớn.",
      "copiedFrom": 2,
      "requirement": "Các bảo vệ HSMT liệt kê"
     },
     {
      "item": "Kiểu đầu phát (không chổi than, tự kích)",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1138,
       "line": "| Exciter type | Single bearing, Brushless,",
       "supplierId": "fdk-energy"
      },
      "offered": "Không chổi than",
      "hsmtQuote": "8 Kiểu đầu phát Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp",
      "copiedFrom": 2,
      "requirement": "Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp",
      "sourceQuote": "| Exciter type | Single bearing, Brushless,"
     },
     {
      "item": "Ổn định điện áp",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1138,
       "line": "| Voltage regulation NL-FL | ≤±1%",
       "supplierId": "fdk-energy"
      },
      "offered": "≤ ±1%",
      "hsmtQuote": "12 Dao động điện áp ≤ ± 1% Uđm",
      "copiedFrom": 2,
      "requirement": "≤ ±1% Uđm",
      "sourceQuote": "| Voltage regulation NL-FL | ≤±1%"
     },
     {
      "item": "Cấp cách điện",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1138,
       "line": "| Insulation grade | H",
       "supplierId": "fdk-energy"
      },
      "offered": "Cấp H",
      "hsmtQuote": "11 Cấp cách điện Cấp H",
      "copiedFrom": 2,
      "requirement": "Cấp H",
      "sourceQuote": "| Insulation grade | H"
     },
     {
      "item": "Tần số",
      "note": "Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.",
      "part": "genset",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "50 Hz",
      "hsmtQuote": "11 Tần số 50Hz",
      "requirement": "50 Hz",
      "sourceQuote": "Diesel Generator Set (50Hz) - FDK Energy"
     },
     {
      "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "genset",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "1 Loại máy Máy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha",
      "requirement": "Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha"
     },
     {
      "item": "Điện áp",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "genset",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "9 Điện áp định mức 380V/220V",
      "requirement": "380V/220V"
     },
     {
      "item": "Số pha",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "genset",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "7 Số pha - số dây 3 pha - 4 dây",
      "requirement": "3 pha - 4 dây"
     },
     {
      "item": "Bồn nhiên liệu",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "genset",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "19 Dung tích bình nhiên liệu ≥ 170 lít",
      "requirement": "≥ 170 lít"
     },
     {
      "item": "Vỏ cách âm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "genset",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "5 Vật liệu chế tạo Thép dày ≥ 2mm, sơn tĩnh điện",
      "requirement": "Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy"
     },
     {
      "item": "Ắc quy",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "genset",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "1 Bình ắc quy (bao gồm dây và cọc) Có",
      "requirement": "Có bình ắc quy kèm dây, cọc"
     },
     {
      "was": "unclear",
      "item": "Khả năng quá tải",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 24 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "part": "genset",
      "rule": "qua-tai",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Định mức Prime 100 kVA / 80 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP",
      "hsmtQuote": "15 Khả năng quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục",
      "requirement": "10% trong 1 giờ mỗi 24 giờ",
      "sourceQuote": "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF | | SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download"
     },
     {
      "was": "unclear",
      "why": "HSMT yêu cầu kê khai",
      "item": "Kích thước",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "part": "genset",
      "rule": "ke-khai",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "",
      "hsmtQuote": "20 Kích thước (DxRxC) (mm) Nêu cụ thể",
      "requirement": "Nêu cụ thể (DxRxC, mm)"
     },
     {
      "was": "unclear",
      "why": "HSMT yêu cầu kê khai",
      "item": "Khối lượng",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "part": "genset",
      "rule": "ke-khai",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "",
      "hsmtQuote": "21 Trọng lượng tổ hợp máy phát điện (kg) Nêu cụ thể",
      "requirement": "Nêu cụ thể (kg)"
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Độ ồn",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "19 Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB",
      "requirement": "≤ 70±5 dB cách 7 m"
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống khởi động",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "17 Hệ thống khởi động Bằng môtơ khởi động, kèm theo ắc quy",
      "requirement": "Mô tơ khởi động, kèm ắc quy"
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống làm mát động cơ",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "18 Hệ thống làm mát Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió",
      "requirement": "Két nước tuần hoàn cưỡng bức + quạt gió"
     }
    ],
    "engine": {
     "src": {
      "n": 108,
      "kind": "catalog",
      "line": "| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download",
      "supplierId": "fdk-energy"
     },
     "make": "SDEC",
     "model": "4HTAA4.3-G34"
    },
    "genset": {
     "src": {
      "n": 108,
      "kind": "catalog",
      "line": "| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download",
      "supplierId": "fdk-energy"
     },
     "make": "",
     "model": "SC110V1-H1"
    },
    "comboAsk": [],
    "lossWarn": [
     {
      "why": "bộ điều khiển SmartGen HGM6120 không có cảnh báo, bảo vệ ngắn mạch",
      "code": "ctl_protection",
      "item": "Bộ điều khiển: bảo vệ ngắn mạch",
      "label": "Chưa rõ",
      "status": "unclear",
      "tender": "IB2500261097"
     },
     {
      "why": "tiêu hao nhiên liệu Prime ở 50% tải không đáp ứng",
      "code": "fuel_consumption_50",
      "item": "Tiêu hao nhiên liệu 50% tải",
      "label": "Chưa kiểm",
      "status": "missing",
      "tender": "IB2600483082"
     },
     {
      "why": "không đáp ứng khí thải ≥ Euro 4 / Stage IV / Tier 4",
      "code": "emission",
      "item": "Tiêu chuẩn khí thải",
      "label": "Chưa kiểm",
      "status": "missing",
      "tender": "IB2600365013"
     },
     {
      "why": "đầu phát Marelli MJB160 SA4 tối đa 16,2 kVA < 20 kVA Prime",
      "code": "alt_power",
      "item": "Công suất đầu phát",
      "label": "Chưa kiểm",
      "status": "missing",
      "tender": "IB2500211376"
     }
    ],
    "suppliers": [
     {
      "n": 108,
      "why": "Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình",
      "line": "| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download",
      "supplierId": "fdk-energy",
      "hasAlternator": true,
      "hasController": true
     },
     {
      "n": 110,
      "why": "Chào đúng động cơ, chưa ghi đầu phát",
      "line": "| TSO115 | 115.5 | 92 | 105 | 84 | 4HTAA4.3-G34 | 4.3 | 22.1 | 2170*880*1359 | 3146*1056*1850",
      "supplierId": "westinpower",
      "hasAlternator": false,
      "hasController": false
     },
     {
      "n": 102,
      "why": "Chào đúng động cơ, chưa ghi đầu phát",
      "line": "| VSC110-5-S3 | 110 | 88 | 100 | 80 | SDEC | 4HTAA4.3-G34 | [EN] [RU] [ES] [PT]",
      "supplierId": "voltgent",
      "hasAlternator": false,
      "hasController": false
     }
    ],
    "alternator": {
     "src": {
      "n": 108,
      "kind": "catalog",
      "line": "| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download",
      "supplierId": "fdk-energy"
     },
     "make": "Nianfeng",
     "model": "NIANFENG NF274C"
    },
    "controller": {
     "src": {
      "n": 3002,
      "kind": "controller",
      "line": "| SC413KVA-50Hz-R-2020-165 GET A QUOTE NOW | Shangchai SDEC SC12E460D2 | 413KVA/330KW 375KVA/300KW | Year: 2020 | Faraday FD4L1-4 | 400V 50Hz/1500rpm | HGM6120CAN Three Phase | Open Good Used | Details",
      "supplierId": "fdk-energy"
     },
     "make": "SmartGen",
     "model": "HGM6120CAN"
    },
    "equivalent": {
     "make": "",
     "model": "SC110V1-H1"
    }
   },
   {
    "rfq": [
     {
      "of": "Tổ máy TGP110S",
      "ask": "Nêu nước sản xuất, gửi CO / CQ",
      "item": "Xuất xứ tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 1,
      "status": "unclear",
      "requirement": "Trung Quốc hoặc tương đương"
     },
     {
      "of": "Tổ máy TGP110S",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Hãng sản xuất tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 1,
      "status": "unclear",
      "requirement": "Huyndai"
     },
     {
      "of": "Tổ máy TGP110S",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Model tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 1,
      "status": "unclear",
      "requirement": "DHY110K SE"
     },
     {
      "of": "Động cơ 1104C-44TAG2",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Nạp khí (tăng áp, làm mát khí nạp); Kiểu động cơ; Hệ thống nhiên liệu (phun); Hệ thống làm mát động cơ",
      "item": "Thông số động cơ",
      "kind": "model",
      "part": "engine",
      "tier": 2,
      "items": [
       {
        "item": "Công suất động cơ",
        "requirement": "≥ 80 kW liên tục, ≥ 88 kW tối đa"
       },
       {
        "item": "Nạp khí (tăng áp, làm mát khí nạp)",
        "requirement": "Turbo tăng áp"
       },
       {
        "item": "Kiểu động cơ",
        "requirement": "Diesel 4 kỳ"
       },
       {
        "item": "Hệ thống nhiên liệu (phun)",
        "requirement": "Phun trực tiếp, điều khiển điện tử"
       },
       {
        "item": "Hệ thống làm mát động cơ",
        "requirement": "Két nước tuần hoàn cưỡng bức + quạt gió"
       }
      ],
      "status": "unclear",
      "requirement": "Công suất động cơ: ≥ 80 kW liên tục, ≥ 88 kW tối đa; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp; Kiểu động cơ: Diesel 4 kỳ; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử; Hệ thống làm mát động cơ: Két nước tuần hoàn cưỡng bức + quạt gió"
     },
     {
      "of": "Bộ điều khiển AMF25",
      "ask": "Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Khởi động máy và tắt máy); Đo lường, hiển thị (Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa); Bảo vệ, dừng máy (Ngắn mạch, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu); gửi datasheet",
      "item": "Chức năng bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 2,
      "items": [
       {
        "item": "Khởi động, dừng, tự động cấp điện (AMF)",
        "requirement": "Khởi động máy và tắt máy"
       },
       {
        "item": "Đo lường, hiển thị",
        "requirement": "Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa"
       },
       {
        "item": "Bảo vệ, dừng máy",
        "requirement": "Ngắn mạch, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu"
       }
      ],
      "status": "unclear",
      "requirement": "Khởi động, dừng, tự động cấp điện (AMF): Khởi động máy và tắt máy; Đo lường, hiển thị: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa; Bảo vệ, dừng máy: Ngắn mạch, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu"
     },
     {
      "of": "Bộ điều khiển AMF25",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Loại bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 2,
      "status": "unclear",
      "requirement": "Kỹ thuật số"
     },
     {
      "of": "Đầu phát UCI274C",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Công suất đầu phát",
      "kind": "model",
      "part": "alternator",
      "tier": 2,
      "status": "unclear",
      "requirement": "≥ 100 kVA liên tục"
     },
     {
      "of": "Tổ máy TGP110S",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 50% tải; Khả năng quá tải; Nhiên liệu",
      "item": "Thông số tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "items": [
       {
        "item": "Tiêu hao nhiên liệu 100% tải",
        "requirement": "≤ 25 lít/giờ"
       },
       {
        "item": "Tiêu hao nhiên liệu 50% tải",
        "requirement": "≤ 15 lít/giờ"
       },
       {
        "item": "Khả năng quá tải",
        "requirement": "10% trong 1 giờ mỗi 24 giờ"
       },
       {
        "item": "Nhiên liệu",
        "requirement": "Dầu diesel"
       }
      ],
      "status": "unclear",
      "requirement": "Tiêu hao nhiên liệu 100% tải: ≤ 25 lít/giờ; Tiêu hao nhiên liệu 50% tải: ≤ 15 lít/giờ; Khả năng quá tải: 10% trong 1 giờ mỗi 24 giờ; Nhiên liệu: Dầu diesel"
     },
     {
      "of": "",
      "ask": "Xác nhận cấu hình đặt hàng đáp ứng: Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha); Số pha (3 pha - 4 dây); Bồn nhiên liệu (≥ 170 lít); Vỏ cách âm (Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy); Ắc quy (Có bình ắc quy kèm dây, cọc)",
      "item": "Cấu hình đặt hàng",
      "kind": "order",
      "part": "",
      "tier": 4,
      "items": [
       {
        "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
        "requirement": "Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha"
       },
       {
        "item": "Số pha",
        "requirement": "3 pha - 4 dây"
       },
       {
        "item": "Bồn nhiên liệu",
        "requirement": "≥ 170 lít"
       },
       {
        "item": "Vỏ cách âm",
        "requirement": "Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy"
       },
       {
        "item": "Ắc quy",
        "requirement": "Có bình ắc quy kèm dây, cọc"
       }
      ],
      "status": "confirm",
      "requirement": "Loại tổ máy (trần / vỏ cách âm, cố định / di động): Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha; Số pha: 3 pha - 4 dây; Bồn nhiên liệu: ≥ 170 lít; Vỏ cách âm: Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy; Ắc quy: Có bình ắc quy kèm dây, cọc"
     },
     {
      "of": "",
      "ask": "Gửi chứng từ / bản cam kết đáp ứng: Tỷ số nén; Kích thước; Khối lượng",
      "item": "Chứng từ",
      "kind": "document",
      "part": "",
      "tier": 5,
      "items": [
       {
        "item": "Tỷ số nén",
        "note": "HSMT yêu cầu kê khai",
        "requirement": "Nêu cụ thể"
       },
       {
        "item": "Kích thước",
        "note": "HSMT yêu cầu kê khai",
        "requirement": "Nêu cụ thể (DxRxC, mm)"
       },
       {
        "item": "Khối lượng",
        "note": "HSMT yêu cầu kê khai",
        "requirement": "Nêu cụ thể (kg)"
       }
      ],
      "status": "confirm",
      "requirement": "Tỷ số nén: Nêu cụ thể (HSMT yêu cầu kê khai); Kích thước: Nêu cụ thể (DxRxC, mm) (HSMT yêu cầu kê khai); Khối lượng: Nêu cụ thể (kg) (HSMT yêu cầu kê khai)"
     },
     {
      "of": "Tổ máy TGP110S",
      "ask": "Xác nhận độ ồn ở khoảng cách HSMT nêu, gửi kết quả đo / datasheet vỏ cách âm",
      "item": "Độ ồn",
      "kind": "site",
      "part": "genset",
      "tier": 6,
      "status": "unclear",
      "requirement": "≤ 70±5 dB cách 7 m"
     }
    ],
    "gaps": [
     "Tiêu hao nhiên liệu theo lít/giờ ở 100% và 50% tải",
     "Tỉ số nén, kiểu nạp khí",
     "Bảo vệ ngắn mạch, nhiệt độ nước, áp suất dầu, mức nhiên liệu của AMF25",
     "Đời bộ điều khiển (InteliLite 4 AMF25)",
     "Xác nhận đời bộ điều khiển: AMF25 hay InteliLite 4 AMF25."
    ],
    "rank": 4,
    "combo": {
     "power": {
      "text": "chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi.",
      "status": "missing"
     }
    },
    "checks": [
     {
      "item": "Công suất liên tục",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "100 kVA / 80 kW",
      "hsmtQuote": "6 Công suất liên tục ≥ 100 kVA",
      "requirement": "≥ 100 kVA (liên tục)",
      "sourceQuote": "| Prime Power | 100KVA/80KW"
     },
     {
      "item": "Công suất dự phòng",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "110 kVA / 88 kW",
      "hsmtQuote": "7 Công suất tối đa ≥ 110 kVA",
      "requirement": "≥ 110 kVA (tối đa)",
      "sourceQuote": "| Standby Power | 110KVA/88KW"
     },
     {
      "item": "Hệ số công suất",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "0,8",
      "hsmtQuote": "8 Hệ số công suất ≥ 0,8",
      "requirement": "≥ 0,8",
      "sourceQuote": "| Power Factor (COS&cent;) | 0.8 (lagging)"
     },
     {
      "item": "Điện áp",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "380 V",
      "hsmtQuote": "9 Điện áp định mức 380V/220V",
      "requirement": "380V/220V",
      "sourceQuote": "| Rated Voltage (V) | 380"
     },
     {
      "item": "Tần số",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "50 Hz",
      "hsmtQuote": "11 Tần số 50Hz",
      "requirement": "50 Hz",
      "sourceQuote": "| Rated Frequency (Hz) | 50"
     },
     {
      "item": "Tốc độ quay",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "1500 v/p",
      "hsmtQuote": "12 Tốc độ quay ≤ 1500",
      "requirement": "≤ 1500 vòng/phút",
      "sourceQuote": "| Rated Speed (RPM) | 1500"
     },
     {
      "item": "Công suất động cơ",
      "note": "Không rõ là liên tục hay dự phòng, cần xác nhận",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "103 kW",
      "hsmtQuote": "6 Công suất liên tục ≥ 100 kVA/80kW 7 Công suất tối đa ≥ 110 kVA/88kW",
      "requirement": "≥ 80 kW liên tục, ≥ 88 kW tối đa",
      "sourceQuote": "| Engine Power(KW) | 103"
     },
     {
      "item": "Đường kính × hành trình piston",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "105 × 127 mm",
      "hsmtQuote": "14 Hành trình xilanh Nêu cụ thể",
      "requirement": "Nêu cụ thể hành trình",
      "sourceQuote": "| Bore*Stroke (mm*mm) | 105*127"
     },
     {
      "item": "Hệ thống khởi động",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "Đề điện 24 V DC",
      "hsmtQuote": "17 Hệ thống khởi động Bằng môtơ khởi động, kèm theo ắc quy",
      "requirement": "Mô tơ khởi động, kèm ắc quy",
      "sourceQuote": "| Starting Method | DC 24V Electrical Starting"
     },
     {
      "item": "Tiêu hao nhiên liệu 100% tải",
      "note": "Cần lít/giờ ở 100% tải để so",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "205 g/kWh",
      "hsmtQuote": "13 Tiêu hao nhiên liệu ở mức 100% tải ≤ 25 lít/giờ",
      "requirement": "≤ 25 lít/giờ",
      "sourceQuote": "| Fuel Consumption (g/kw.h) | 205"
     },
     {
      "item": "Ổn định điện áp",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "offered": "1,00%",
      "hsmtQuote": "12 Dao động điện áp ≤ ± 1% Uđm",
      "requirement": "≤ ±1% Uđm",
      "sourceQuote": "| Voltage Regulation, Steady State | 1.00%"
     },
     {
      "item": "Số xi lanh",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1016,
       "line": "| No. of Cylinders | 4",
       "supplierId": "genlitec"
      },
      "offered": "4",
      "hsmtQuote": "11 Số xy lanh Nêu cụ thể",
      "requirement": "Nêu cụ thể",
      "sourceQuote": "| No. of Cylinders | 4"
     },
     {
      "item": "Bộ điều tốc",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1016,
       "line": "| Governing Type | ELECTRONIC",
       "supplierId": "genlitec"
      },
      "offered": "Điện tử",
      "hsmtQuote": "10 Kiểu điều tốc Điện tử",
      "requirement": "Điện tử",
      "sourceQuote": "| Governing Type | ELECTRONIC"
     },
     {
      "was": "unclear",
      "why": "HSMT yêu cầu kê khai",
      "item": "Tỷ số nén",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "part": "engine",
      "rule": "ke-khai",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "18,2–18,3:1",
      "hsmtQuote": "13 Tỉ số nén Nêu cụ thể",
      "requirement": "Nêu cụ thể",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| Cooling Method | WATER",
       "where": "thông số theo model 1104C-44TAG2 (Cooling Method = WATER)",
       "factSrc": {
        "n": 1016,
        "line": "| Cooling Method | WATER",
        "supplierId": "genlitec"
       }
      },
      "item": "Nạp khí (tăng áp, làm mát khí nạp)",
      "note": "Các nguồn ghi khác nhau, cần xác nhận",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Tăng áp",
      "hsmtQuote": "16 Hệ thống nạp khí Turbo tăng áp",
      "requirement": "Turbo tăng áp",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu chuẩn khí thải",
      "note": "Yêu cầu không nêu cấp cụ thể",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 101,
       "line": "| HY-81 | 1104C-44TAG2 | 90 | 100 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T2",
       "supplierId": "hanyang-weifang"
      },
      "offered": "Tier 2",
      "hsmtQuote": "15 Tiêu chuẩn khí thải Phù hợp với điều kiện của Việt Nam",
      "requirement": "Phù hợp điều kiện Việt Nam",
      "sourceQuote": "| HY-81 | 1104C-44TAG2 | 90 | 100 | 4 | 105*127 | 4.4 | 216 | 2000*600*1200 | 1150 | T2"
     },
     {
      "item": "Cấp cách điện",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1007,
       "line": "| Insulation grade | H",
       "supplierId": "fdk-energy"
      },
      "offered": "Cấp H",
      "hsmtQuote": "11 Cấp cách điện Cấp H",
      "requirement": "Cấp H",
      "sourceQuote": "| Insulation grade | H"
     },
     {
      "item": "Kiểu đầu phát (không chổi than, tự kích)",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1007,
       "line": "| Exciter type | Single bearing, Brushless,",
       "supplierId": "fdk-energy"
      },
      "offered": "Không chổi than",
      "hsmtQuote": "8 Kiểu đầu phát Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp",
      "requirement": "Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp",
      "sourceQuote": "| Exciter type | Single bearing, Brushless,"
     },
     {
      "item": "Công suất đầu phát",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Chưa ghi công suất riêng của đầu phát",
      "hsmtQuote": "9 Công suất liên tục ≥ 100 kVA",
      "requirement": "≥ 100 kVA liên tục",
      "sourceQuote": ""
     },
     {
      "item": "Hãng bộ điều khiển",
      "part": "controller",
      "level": "core",
      "status": "met",
      "offered": "ComAp",
      "hsmtQuote": "2 Nhà sản xuất Nêu cụ thể 3 Mã hiệu Nêu cụ thể 4 Tình trạng Mới 100%. Bảng điều khiển",
      "requirement": "Nêu cụ thể nhà sản xuất",
      "sourceQuote": "| Controller | ComAP IL-AMF 25"
     },
     {
      "item": "Loại bộ điều khiển",
      "note": "Chưa thấy dòng nói rõ nguyên lý số",
      "part": "controller",
      "level": "core",
      "status": "unclear",
      "offered": "Bộ điều khiển số (cần xác nhận)",
      "hsmtQuote": "6 Nguyên lý điều khiển Kỹ thuật số",
      "requirement": "Kỹ thuật số",
      "sourceQuote": ""
     },
     {
      "item": "Khởi động, dừng, tự động cấp điện (AMF)",
      "note": "Chưa rõ: Khởi động máy và tắt máy.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Kết hợp được với tủ ATS",
        "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "4 applications in 1 HW: AMF (Stand-by) – default, MRS (Prime-power), Hybrid,",
         "supplierId": "comap"
        },
        "offered": "Chế độ AMF (tự động khi mất lưới)",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "4 applications in 1 HW: AMF (Stand-by) – default, MRS (Prime-power), Hybrid,"
       },
       {
        "item": "Khởi động máy và tắt máy",
        "status": "unclear",
        "offered": "Chưa thấy dòng nêu riêng",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Dừng máy khẩn cấp",
        "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Dedicated terminal for safe E-Stop input.",
         "supplierId": "comap"
        },
        "offered": "Có ngõ vào dừng khẩn cấp E-Stop",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "Dedicated terminal for safe E-Stop input."
       },
       {
        "item": "Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình",
        "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| User defined protections and setpoints, integrated PLC logic | Load shedding and dummy load management",
         "supplierId": "comap"
        },
        "offered": "Cài đặt điểm đặt, logic PLC tích hợp",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "| User defined protections and setpoints, integrated PLC logic | Load shedding and dummy load management"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 3/4",
      "hsmtQuote": "7 Chức năng điều khiển: + Kết hợp được với tủ ATS. + Khởi động máy và tắt máy. + Dừng máy khẩn cấp. + Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.",
      "requirement": "Kết hợp tủ ATS, khởi động/tắt, dừng khẩn cấp, chọn chế độ, lập trình"
     },
     {
      "item": "Truyền thông, giám sát từ xa",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Điều khiển từ xa qua cổng Internet/5G",
        "note": "Cần đặt kèm mô-đun Internet hoặc 4G Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| CM3-Ethernet | Internet / Ethernet plug-in communication module | CM3ETHERXBX",
         "supplierId": "comap"
        },
        "offered": "Mô-đun Internet/Ethernet cắm thêm",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "| CM3-Ethernet | Internet / Ethernet plug-in communication module | CM3ETHERXBX"
       },
       {
        "item": "Cổng kết nối với hệ thống kiểm soát từ xa",
        "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Extendable options including 4G/GPS, Ethernet and RS485/RS232 | Available in low temperature version (order code: IL4AMF25BLA)",
         "supplierId": "comap"
        },
        "offered": "RS485/RS232, Ethernet, 4G (mô-đun mở rộng)",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "| Extendable options including 4G/GPS, Ethernet and RS485/RS232 | Available in low temperature version (order code: IL4AMF25BLA)"
       },
       {
        "item": "Cổng kết nối USB",
        "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Built-in USB host/device, CAN, RS485 interfaces | Tool for quick and organized configuration cloning in large production facilities",
         "supplierId": "comap"
        },
        "offered": "USB",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "| Built-in USB host/device, CAN, RS485 interfaces | Tool for quick and organized configuration cloning in large production facilities"
       },
       {
        "item": "Cổng đọc dữ liệu trực tiếp từ động cơ",
        "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "MultiECU support for enabling communication with more J1939 devices such as",
         "supplierId": "comap"
        },
        "offered": "CAN, nhiều ECU động cơ",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "MultiECU support for enabling communication with more J1939 devices such as"
       }
      ],
      "status": "met",
      "offered": "Đạt 4/4",
      "hsmtQuote": "9 Các cổng giao tiếp + Cổng kết nối với hệ thống kiểm soát từ xa. + Cổng kết nối USB. + Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.",
      "requirement": "Điều khiển từ xa qua Internet/5G; cổng giám sát từ xa, USB, cổng đọc dữ liệu động cơ"
     },
     {
      "item": "Đo lường, hiển thị",
      "note": "Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Số giờ vận hành máy",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Số lần khởi động máy",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Công suất tác dụng, công suất biểu kiến",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Điện áp các pha",
        "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Measurement inputs | 3ph-n Gen voltage , 3ph-n Mains | +5 V Power supply output",
         "supplierId": "comap"
        },
        "offered": "Đo điện áp 3 pha-trung tính",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "| Measurement inputs | 3ph-n Gen voltage , 3ph-n Mains | +5 V Power supply output"
       },
       {
        "item": "Dòng điện các pha",
        "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Measurement inputs | 3ph Gen current",
         "supplierId": "comap"
        },
        "offered": "Đo dòng 3 pha",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "| Measurement inputs | 3ph Gen current"
       },
       {
        "item": "Hệ số công suất",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Tần số",
        "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Frequency range | 30-520 Hz with SW key",
         "supplierId": "comap"
        },
        "offered": "Đo tần số",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "| Frequency range | 30-520 Hz with SW key"
       },
       {
        "item": "Tốc độ động cơ",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Nhiệt độ nước làm mát",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Điện áp ắc quy",
        "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Aux Battery Under Voltage | 27X",
         "supplierId": "comap"
        },
        "offered": "Giám sát thấp áp ắc quy (27X)",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "| Aux Battery Under Voltage | 27X"
       },
       {
        "item": "Nhiệt độ, Áp suất bôi trơn",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Mức nhiên liệu trong thùng chứa",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       }
      ],
      "status": "unclear",
      "offered": "Đạt 4/12",
      "hsmtQuote": "Thông số chung: + Số giờ vận hành máy. + Số lần khởi động máy. + Nhật ký lỗi. Thông số đầu phát: + Công suất tác dụng, công suất biểu kiến. + Điện áp các pha. + Dòng điện các pha. + Hệ số công suất. + Tần số. Thông số động cơ: + Tốc độ động cơ. + Nhiệt độ nước làm mát. + Điện áp ắc quy. + Nhiệt độ, Áp suất bôi trơn. + Mức nhiên liệu trong thùng chứa.",
      "requirement": "Giờ chạy, số lần khởi động, thông số đầu phát và động cơ"
     },
     {
      "item": "Cảnh báo, nhật ký sự kiện",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhật ký lỗi",
        "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Key benefits | Detailed history log with up to 350 records, including user logins and configuration",
         "supplierId": "comap"
        },
        "offered": "Nhật ký lịch sử tới 350 bản ghi",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "| Key benefits | Detailed history log with up to 350 records, including user logins and configuration"
       }
      ],
      "status": "met",
      "offered": "Đạt 1/1",
      "hsmtQuote": "+ Nhật ký lỗi.",
      "requirement": "Nhật ký lỗi"
     },
     {
      "item": "Bảo vệ, dừng máy",
      "note": "Chưa rõ: Ngắn mạch, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Quá tải",
        "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Overload (real power) | 32P",
         "supplierId": "comap"
        },
        "offered": "Quá tải công suất (32P)",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "| Overload (real power) | 32P"
       },
       {
        "item": "Ngắn mạch",
        "status": "unclear",
        "offered": "Chưa thấy dòng nêu ngắn mạch",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Điện áp cao/thấp",
        "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Overvoltage | 59 (cat III)",
         "supplierId": "comap"
        },
        "offered": "Quá áp (59), thấp áp",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "| Overvoltage | 59 (cat III)"
       },
       {
        "item": "Quá dòng",
        "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Overcurrent IDMT | 51",
         "supplierId": "comap"
        },
        "offered": "Quá dòng IDMT (51)",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "| Overcurrent IDMT | 51"
       },
       {
        "item": "Phát ngược công suất",
        "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Reverse power | 32R",
         "supplierId": "comap"
        },
        "offered": "Công suất ngược (32R)",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "| Reverse power | 32R"
       },
       {
        "item": "Nhiệt độ nước làm mát quá cao",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Áp lực dầu nhớt thấp dưới mức cho phép",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Vượt tốc",
        "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Overspeed | 12",
         "supplierId": "comap"
        },
        "offered": "Vượt tốc (12)",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "| Overspeed | 12"
       },
       {
        "item": "Tần số quá cao/quá thấp cho phép",
        "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Overfrequency | 81O",
         "supplierId": "comap"
        },
        "offered": "Quá tần số (81O), thấp tần số (81U)",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "| Overfrequency | 81O"
       },
       {
        "item": "Mức nhiên liệu thấp/ Hết nhiên liệu",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Sai lệch điện áp AC giữa các pha quá lớn",
        "note": "Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet InteliLite 4 AMF25; nhà cung cấp ghi AMF25, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Voltage unbalance / Negative sequence | voltage | 47",
         "supplierId": "comap"
        },
        "offered": "Mất cân bằng điện áp (47)",
        "version": "InteliLite 4 AMF25",
        "hsmtQuote": "",
        "sourceQuote": "| Voltage unbalance / Negative sequence | voltage | 47"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 7/11",
      "hsmtQuote": "2. Bảo vệ + Quá tải. + Ngắn mạch. + Điện áp cao/thấp. + Quá dòng. + Phát ngược công suất. + Nhiệt độ nước làm mát quá cao. + Áp lực dầu nhớt thấp dưới mức cho phép. + Vượt tốc. + Tần số quá cao/quá thấp cho phép. + Điện áp quá cao/quá thấp cho phép. + Mức nhiên liệu thấp/ Hết nhiên liệu. + Sai lệch điện áp AC giữa các pha quá lớn.",
      "requirement": "Các bảo vệ HSMT liệt kê"
     },
     {
      "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1 Loại máy Máy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha",
      "requirement": "Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ tổ máy",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "2 Nước sản xuất Trung Quốc hoặc tương đương",
      "requirement": "Trung Quốc hoặc tương đương",
      "sourceQuote": ""
     },
     {
      "item": "Hãng sản xuất tổ máy",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "3 Nhà sản xuất Huyndai",
      "requirement": "Huyndai",
      "sourceQuote": ""
     },
     {
      "item": "Model tổ máy",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "4 Mã hiệu DHY110K SE",
      "requirement": "DHY110K SE",
      "sourceQuote": ""
     },
     {
      "item": "Số pha",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "7 Số pha - số dây 3 pha - 4 dây",
      "requirement": "3 pha - 4 dây",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 50% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "14 Tiêu hao nhiên liệu ở mức 50% tải ≤ 15 lít/giờ",
      "requirement": "≤ 15 lít/giờ",
      "sourceQuote": ""
     },
     {
      "item": "Khả năng quá tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "15 Khả năng quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục",
      "requirement": "10% trong 1 giờ mỗi 24 giờ",
      "sourceQuote": ""
     },
     {
      "item": "Nhiên liệu",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "17 Nhiên liệu sử dụng Dầu Diezel",
      "requirement": "Dầu diesel",
      "sourceQuote": ""
     },
     {
      "item": "Bồn nhiên liệu",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19 Dung tích bình nhiên liệu ≥ 170 lít",
      "requirement": "≥ 170 lít",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "HSMT yêu cầu kê khai",
      "item": "Kích thước",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "part": "genset",
      "rule": "ke-khai",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "20 Kích thước (DxRxC) (mm) Nêu cụ thể",
      "requirement": "Nêu cụ thể (DxRxC, mm)",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "HSMT yêu cầu kê khai",
      "item": "Khối lượng",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "part": "genset",
      "rule": "ke-khai",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "21 Trọng lượng tổ hợp máy phát điện (kg) Nêu cụ thể",
      "requirement": "Nêu cụ thể (kg)",
      "sourceQuote": ""
     },
     {
      "item": "Độ ồn",
      "part": "genset",
      "level": "option",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19 Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB",
      "requirement": "≤ 70±5 dB cách 7 m",
      "sourceQuote": ""
     },
     {
      "item": "Vỏ cách âm",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "5 Vật liệu chế tạo Thép dày ≥ 2mm, sơn tĩnh điện",
      "requirement": "Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy",
      "sourceQuote": ""
     },
     {
      "item": "Ắc quy",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1 Bình ắc quy (bao gồm dây và cọc) Có",
      "requirement": "Có bình ắc quy kèm dây, cọc",
      "sourceQuote": ""
     },
     {
      "item": "Kiểu động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "8 Loại động cơ Diesel 4 kỳ",
      "requirement": "Diesel 4 kỳ",
      "sourceQuote": ""
     },
     {
      "item": "Hệ thống nhiên liệu (phun)",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "9 Hệ thống nhiên liệu Bơm phun trực tiếp, điều khiển bằng điện tử",
      "requirement": "Phun trực tiếp, điều khiển điện tử",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| Cooling Method | WATER",
       "where": "thông số theo model 1104C-44TAG2 (Cooling Method = WATER)",
       "factSrc": {
        "n": 1016,
        "line": "| Cooling Method | WATER",
        "supplierId": "genlitec"
       }
      },
      "item": "Hệ thống làm mát động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18 Hệ thống làm mát Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió",
      "requirement": "Két nước tuần hoàn cưỡng bức + quạt gió",
      "sourceQuote": ""
     }
    ],
    "engine": {
     "src": {
      "n": 121,
      "kind": "catalog",
      "line": "| Engine Model | 1104C-44TAG2",
      "supplierId": "tecgen-fujian"
     },
     "make": "Perkins",
     "model": "1104C-44TAG2"
    },
    "genset": {
     "src": {
      "n": 121,
      "kind": "catalog",
      "line": "| Engine Model | 1104C-44TAG2",
      "supplierId": "tecgen-fujian"
     },
     "make": "",
     "model": "TGP110S"
    },
    "comboAsk": [],
    "suppliers": [
     {
      "n": 121,
      "why": "Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình",
      "line": "| Engine Model | 1104C-44TAG2",
      "supplierId": "tecgen-fujian",
      "hasAlternator": false,
      "hasController": true
     },
     {
      "n": 129,
      "why": "Chào đúng động cơ và đầu phát, tiêu hao 22,6 L/h đầy tải",
      "line": "| P-110 | 110 | 88 | 100 | 80 | 1104C-44TAG2 | 4L | 105 x 127 | 4.4 | 22.6 | UCI274C | 2150*760*1250 | 1067 | 2850*1080*1550 | 1567",
      "supplierId": "jet-power",
      "hasAlternator": true,
      "hasController": false
     },
     {
      "n": 103,
      "why": "Chào đúng động cơ và đầu phát",
      "line": "| P110/H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 1104C-44TAG2 | Perkins China | Stamford UCI274C | Click Here | Download",
      "supplierId": "fdk-energy",
      "hasAlternator": true,
      "hasController": false
     }
    ],
    "alternator": {
     "src": {
      "n": 121,
      "kind": "catalog",
      "line": "| Alternator Model | UCI274C",
      "supplierId": "tecgen-fujian"
     },
     "make": "Stamford",
     "model": "UCI274C"
    },
    "controller": {
     "src": {
      "n": 111,
      "kind": "controller",
      "line": "| Controller | ComAP IL-AMF 25",
      "supplierId": "tecgen-fujian"
     },
     "make": "ComAp",
     "model": "AMF25"
    },
    "equivalent": {
     "make": "",
     "model": "TGP110S"
    }
   },
   {
    "rfq": [
     {
      "of": "Tổ máy UC100GF",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Công suất liên tục",
      "kind": "model",
      "part": "genset",
      "tier": 0,
      "status": "unclear",
      "requirement": "≥ 100 kVA (liên tục)"
     },
     {
      "of": "Tổ máy UC100GF",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Công suất dự phòng",
      "kind": "model",
      "part": "genset",
      "tier": 0,
      "status": "unclear",
      "requirement": "≥ 110 kVA (tối đa)"
     },
     {
      "of": "Bộ điều khiển DSE7320",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Hãng bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 1,
      "status": "unclear",
      "requirement": "Nêu cụ thể nhà sản xuất"
     },
     {
      "of": "Tổ máy UC100GF",
      "ask": "Nêu nước sản xuất, gửi CO / CQ",
      "item": "Xuất xứ tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 1,
      "status": "unclear",
      "requirement": "Trung Quốc hoặc tương đương"
     },
     {
      "of": "Tổ máy UC100GF",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Hãng sản xuất tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 1,
      "status": "unclear",
      "requirement": "Huyndai"
     },
     {
      "of": "Tổ máy UC100GF",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Model tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 1,
      "status": "unclear",
      "requirement": "DHY110K SE"
     },
     {
      "of": "Động cơ 6BT5.9-G2",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Tốc độ quay",
      "item": "Thông số động cơ",
      "kind": "model",
      "part": "engine",
      "tier": 2,
      "items": [
       {
        "item": "Công suất động cơ",
        "requirement": "≥ 80 kW liên tục, ≥ 88 kW tối đa"
       },
       {
        "item": "Kiểu động cơ",
        "requirement": "Diesel 4 kỳ"
       },
       {
        "item": "Hệ thống nhiên liệu (phun)",
        "requirement": "Phun trực tiếp, điều khiển điện tử"
       },
       {
        "item": "Tốc độ quay",
        "requirement": "≤ 1500 vòng/phút"
       }
      ],
      "status": "unclear",
      "requirement": "Công suất động cơ: ≥ 80 kW liên tục, ≥ 88 kW tối đa; Kiểu động cơ: Diesel 4 kỳ; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử; Tốc độ quay: ≤ 1500 vòng/phút"
     },
     {
      "of": "Bộ điều khiển DSE7320",
      "ask": "Xác nhận có các chức năng: Đo lường, hiển thị (Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp ắc quy, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa); Cảnh báo, nhật ký sự kiện (Nhật ký lỗi); Bảo vệ, dừng máy (Quá tải, Ngắn mạch, Điện áp cao/thấp, Quá dòng, Phát ngược công suất, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Vượt tốc, Tần số quá cao/quá thấp cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu, Sai lệch điện áp AC giữa các pha quá lớn); gửi datasheet",
      "item": "Chức năng bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 2,
      "items": [
       {
        "item": "Đo lường, hiển thị",
        "requirement": "Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp ắc quy, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa"
       },
       {
        "item": "Cảnh báo, nhật ký sự kiện",
        "requirement": "Nhật ký lỗi"
       },
       {
        "item": "Bảo vệ, dừng máy",
        "requirement": "Quá tải, Ngắn mạch, Điện áp cao/thấp, Quá dòng, Phát ngược công suất, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Vượt tốc, Tần số quá cao/quá thấp cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu, Sai lệch điện áp AC giữa các pha quá lớn"
       }
      ],
      "status": "unclear",
      "requirement": "Đo lường, hiển thị: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp ắc quy, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi; Bảo vệ, dừng máy: Quá tải, Ngắn mạch, Điện áp cao/thấp, Quá dòng, Phát ngược công suất, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Vượt tốc, Tần số quá cao/quá thấp cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu, Sai lệch điện áp AC giữa các pha quá lớn"
     },
     {
      "of": "Đầu phát UCI274C",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất đầu phát; Ổn định điện áp",
      "item": "Thông số đầu phát",
      "kind": "model",
      "part": "alternator",
      "tier": 2,
      "items": [
       {
        "item": "Công suất đầu phát",
        "requirement": "≥ 100 kVA liên tục"
       },
       {
        "item": "Ổn định điện áp",
        "requirement": "≤ ±1% Uđm"
       }
      ],
      "status": "unclear",
      "requirement": "Công suất đầu phát: ≥ 100 kVA liên tục; Ổn định điện áp: ≤ ±1% Uđm"
     },
     {
      "of": "Tổ máy UC100GF",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Tiêu hao nhiên liệu 50% tải; Nhiên liệu",
      "item": "Thông số tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "items": [
       {
        "item": "Tiêu hao nhiên liệu 50% tải",
        "requirement": "≤ 15 lít/giờ"
       },
       {
        "item": "Nhiên liệu",
        "requirement": "Dầu diesel"
       }
      ],
      "status": "unclear",
      "requirement": "Tiêu hao nhiên liệu 50% tải: ≤ 15 lít/giờ; Nhiên liệu: Dầu diesel"
     },
     {
      "of": "",
      "ask": "Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ khởi động, kèm ắc quy) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống làm mát động cơ (Két nước tuần hoàn cưỡng bức + quạt gió) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha); Điện áp (380V/220V); Số pha (3 pha - 4 dây); Bồn nhiên liệu (≥ 170 lít); Vỏ cách âm (Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy); Ắc quy (Có bình ắc quy kèm dây, cọc); Khả năng quá tải (10% trong 1 giờ mỗi 24 giờ) — quá tải theo định mức Prime; Độ ồn (≤ 70±5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Cấu hình đặt hàng",
      "kind": "order",
      "part": "",
      "tier": 4,
      "items": [
       {
        "item": "Hệ thống khởi động",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Mô tơ khởi động, kèm ắc quy"
       },
       {
        "item": "Hệ thống làm mát động cơ",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Két nước tuần hoàn cưỡng bức + quạt gió"
       },
       {
        "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
        "requirement": "Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha"
       },
       {
        "item": "Điện áp",
        "requirement": "380V/220V"
       },
       {
        "item": "Số pha",
        "requirement": "3 pha - 4 dây"
       },
       {
        "item": "Bồn nhiên liệu",
        "requirement": "≥ 170 lít"
       },
       {
        "item": "Vỏ cách âm",
        "requirement": "Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy"
       },
       {
        "item": "Ắc quy",
        "requirement": "Có bình ắc quy kèm dây, cọc"
       },
       {
        "item": "Khả năng quá tải",
        "note": "quá tải theo định mức Prime",
        "requirement": "10% trong 1 giờ mỗi 24 giờ"
       },
       {
        "item": "Độ ồn",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "≤ 70±5 dB cách 7 m"
       }
      ],
      "status": "confirm",
      "requirement": "Hệ thống khởi động: Mô tơ khởi động, kèm ắc quy (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống làm mát động cơ: Két nước tuần hoàn cưỡng bức + quạt gió (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Loại tổ máy (trần / vỏ cách âm, cố định / di động): Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha; Điện áp: 380V/220V; Số pha: 3 pha - 4 dây; Bồn nhiên liệu: ≥ 170 lít; Vỏ cách âm: Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy; Ắc quy: Có bình ắc quy kèm dây, cọc; Khả năng quá tải: 10% trong 1 giờ mỗi 24 giờ (quá tải theo định mức Prime); Độ ồn: ≤ 70±5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng)"
     }
    ],
    "won": {
     "make": 4,
     "model": 1,
     "score": 7,
     "genset": 0,
     "sameInvestor": 0
    },
    "gaps": [
     "Công suất liên tục / dự phòng của tổ máy",
     "Tiêu hao nhiên liệu 50% tải",
     "Các chức năng bảo vệ và đo lường của DSE7320",
     "Xác nhận đời bộ điều khiển: DSE7320 hay DSE7320 MKII."
    ],
    "rank": 5,
    "combo": {
     "power": {
      "text": "chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi.",
      "status": "missing"
     },
     "altKva": {
      "max": 100,
      "min": 84,
      "src": {
       "n": 1002,
       "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf",
       "lines": [
        "RATINGS",
        "| Class - Temp Rise | Cont. F - | 105/40°C | Cont. H - 125/40°C",
        "| Standby - | 150/40°C",
        "| Standby - | 163/27°C",
        "| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440",
        "| kVA | 84.0 | 84.0 | 84.0",
        "| N/A | 100.0 100.0 100.0",
        "| N/A | 106.0 106.0 | 106.0",
        "| N/A | 110.0 110.0 | 110.0",
        "N/A",
        "| kW | 67.2 | 67.2 | 67.2",
        "| N/A | 80.0 | 80.0 | 80.0"
       ],
       "supplierId": "stamford-avk-china"
      },
      "need": 100,
      "status": "any",
      "labeled": "Cont. 105/40°C / 125/40°C, 50 Hz, 380 V"
     }
    },
    "checks": [
     {
      "item": "Công suất liên tục",
      "note": "Không rõ là liên tục hay dự phòng, cần xác nhận",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "100 kVA / 80 kW",
      "hsmtQuote": "6 Công suất liên tục ≥ 100 kVA",
      "requirement": "≥ 100 kVA (liên tục)",
      "sourceQuote": "| UC100GF | 80 | 100 | 6BT5.9-G2 | Cummins | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250×830×1550 | 1000"
     },
     {
      "item": "Công suất dự phòng",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Chưa ghi",
      "hsmtQuote": "7 Công suất tối đa ≥ 110 kVA",
      "requirement": "≥ 110 kVA (tối đa)",
      "sourceQuote": ""
     },
     {
      "item": "Hệ số công suất",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "80 kW / 100 kVA = 0,8",
      "hsmtQuote": "8 Hệ số công suất ≥ 0,8",
      "conversions": [
       {
        "unit": "",
        "basis": "Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)",
        "label": "cosφ = P (kW) / S (kVA)",
        "value": 0.8,
        "inputs": [
         {
          "from": "source",
          "name": "P_kW",
          "value": 80
         },
         {
          "from": "source",
          "name": "S_kVA",
          "value": 100
         }
        ],
        "formula": "pf_from_kw_kva"
       }
      ],
      "requirement": "≥ 0,8",
      "sourceQuote": "| UC100GF | 80 | 100 | 6BT5.9-G2 | Cummins | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250×830×1550 | 1000"
     },
     {
      "item": "Công suất động cơ",
      "note": "Không rõ là liên tục hay dự phòng",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "92 kW",
      "hsmtQuote": "6 Công suất liên tục ≥ 100 kVA/80kW 7 Công suất tối đa ≥ 110 kVA/88kW",
      "requirement": "≥ 80 kW liên tục, ≥ 88 kW tối đa",
      "sourceQuote": "| UC100GF | 80 | 100 | 6BT5.9-G2 | Cummins | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250×830×1550 | 1000"
     },
     {
      "item": "Tiêu hao nhiên liệu 100% tải",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "18,7 L/h",
      "hsmtQuote": "13 Tiêu hao nhiên liệu ở mức 100% tải ≤ 25 lít/giờ",
      "requirement": "≤ 25 lít/giờ",
      "sourceQuote": "| UC100GF | 80 | 100 | 6BT5.9-G2 | Cummins | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250×830×1550 | 1000"
     },
     {
      "item": "Kích thước",
      "part": "genset",
      "level": "option",
      "status": "met",
      "offered": "2250 × 830 × 1550 mm",
      "hsmtQuote": "20 Kích thước (DxRxC) (mm) Nêu cụ thể",
      "requirement": "Nêu cụ thể (DxRxC, mm)",
      "sourceQuote": "| UC100GF | 80 | 100 | 6BT5.9-G2 | Cummins | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250×830×1550 | 1000"
     },
     {
      "item": "Khối lượng",
      "part": "genset",
      "level": "option",
      "status": "met",
      "offered": "1000 kg",
      "hsmtQuote": "21 Trọng lượng tổ hợp máy phát điện (kg) Nêu cụ thể",
      "requirement": "Nêu cụ thể (kg)",
      "sourceQuote": "| UC100GF | 80 | 100 | 6BT5.9-G2 | Cummins | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250×830×1550 | 1000"
     },
     {
      "item": "Đường kính × hành trình piston",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "102 × 120 mm",
      "hsmtQuote": "14 Hành trình xilanh Nêu cụ thể",
      "requirement": "Nêu cụ thể hành trình",
      "sourceQuote": "| UC100GF | 80 | 100 | 6BT5.9-G2 | Cummins | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250×830×1550 | 1000"
     },
     {
      "item": "Số xi lanh",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1015,
       "line": "| No. of cylinder | 6",
       "supplierId": "aosif"
      },
      "offered": "6",
      "hsmtQuote": "11 Số xy lanh Nêu cụ thể",
      "requirement": "Nêu cụ thể",
      "sourceQuote": "| No. of cylinder | 6"
     },
     {
      "item": "Tỷ số nén",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1015,
       "line": "| Compression ratio | 17.3:1",
       "supplierId": "aosif"
      },
      "offered": "17,3:1",
      "hsmtQuote": "13 Tỉ số nén Nêu cụ thể",
      "requirement": "Nêu cụ thể",
      "sourceQuote": "| Compression ratio | 17.3:1"
     },
     {
      "item": "Nạp khí (tăng áp, làm mát khí nạp)",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1006,
       "line": "| Aspiration | Turbo-charged",
       "supplierId": "fdk-energy"
      },
      "offered": "Tăng áp",
      "hsmtQuote": "16 Hệ thống nạp khí Turbo tăng áp",
      "requirement": "Turbo tăng áp",
      "sourceQuote": "| Aspiration | Turbo-charged"
     },
     {
      "item": "Bộ điều tốc",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1015,
       "line": "| Governor | Electronic speed",
       "supplierId": "aosif"
      },
      "offered": "Điện tử",
      "hsmtQuote": "10 Kiểu điều tốc Điện tử",
      "requirement": "Điện tử",
      "sourceQuote": "| Governor | Electronic speed"
     },
     {
      "item": "Tiêu chuẩn khí thải",
      "note": "Yêu cầu không nêu cấp cụ thể",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 102,
       "line": "| HY-75 | 6BT5.9-G2 | 86 | 92 | 6 | 102*120 | 5.9 | 210 | 2250*800*1300 | 1250 | T2",
       "supplierId": "hanyang-weifang"
      },
      "offered": "Tier 2",
      "hsmtQuote": "15 Tiêu chuẩn khí thải Phù hợp với điều kiện của Việt Nam",
      "requirement": "Phù hợp điều kiện Việt Nam",
      "sourceQuote": "| HY-75 | 6BT5.9-G2 | 86 | 92 | 6 | 102*120 | 5.9 | 210 | 2250*800*1300 | 1250 | T2"
     },
     {
      "item": "Loại bộ điều khiển",
      "part": "controller",
      "level": "core",
      "status": "met",
      "offered": "Bảng điều khiển số AMF",
      "hsmtQuote": "6 Nguyên lý điều khiển Kỹ thuật số",
      "requirement": "Kỹ thuật số",
      "sourceQuote": "| Control panel | digital AMF Control panel with protection function, with controller Smartgen HGM6120, Deepsea DSE7320, DSE6120"
     },
     {
      "item": "Khởi động, dừng, tự động cấp điện (AMF)",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Kết hợp được với tủ ATS",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Automatic start and stopping of generator and transfer of load",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Tự động chuyển tải theo lưới",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Automatic start and stopping of generator and transfer of load"
       },
       {
        "item": "Khởi động máy và tắt máy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Automatic start and stopping of generator and transfer of load",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Tự động khởi động / dừng",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Automatic start and stopping of generator and transfer of load"
       },
       {
        "item": "Dừng máy khẩn cấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Emergency Stop Input",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Ngõ vào dừng khẩn cấp",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Emergency Stop Input"
       },
       {
        "item": "Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Manual front panel and automatic control modes",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Chế độ tay / tự động",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Manual front panel and automatic control modes"
       }
      ],
      "status": "met",
      "offered": "Đạt 4/4",
      "hsmtQuote": "7 Chức năng điều khiển: + Kết hợp được với tủ ATS. + Khởi động máy và tắt máy. + Dừng máy khẩn cấp. + Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.",
      "copiedFrom": 5,
      "requirement": "Kết hợp tủ ATS, khởi động/tắt, dừng khẩn cấp, chọn chế độ, lập trình"
     },
     {
      "item": "Truyền thông, giám sát từ xa",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Điều khiển từ xa qua cổng Internet/5G",
        "note": "Cần đặt kèm bộ DSE890 MKII Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua bộ DSE890 MKII (DSEWebNet)",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04"
       },
       {
        "item": "Cổng kết nối với hệ thống kiểm soát từ xa",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "RS232, RS485 Modbus RTU",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
       },
       {
        "item": "Cổng kết nối USB",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "USB",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "Cổng đọc dữ liệu trực tiếp từ động cơ",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Latest ECU / ECM support for a wide range of engine manufacturers",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Hỗ trợ ECU / ECM",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Latest ECU / ECM support for a wide range of engine manufacturers"
       }
      ],
      "status": "met",
      "offered": "Đạt 4/4",
      "hsmtQuote": "9 Các cổng giao tiếp + Cổng kết nối với hệ thống kiểm soát từ xa. + Cổng kết nối USB. + Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.",
      "copiedFrom": 5,
      "requirement": "Điều khiển từ xa qua Internet/5G; cổng giám sát từ xa, USB, cổng đọc dữ liệu động cơ"
     },
     {
      "item": "Đo lường, hiển thị",
      "note": "Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp ắc quy, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Số giờ vận hành máy",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Số lần khởi động máy",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Công suất tác dụng, công suất biểu kiến",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Điện áp các pha",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Voltage Measurement",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Đo điện áp",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Voltage Measurement"
       },
       {
        "item": "Dòng điện các pha",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Current Measurement",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Đo dòng",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Current Measurement"
       },
       {
        "item": "Hệ số công suất",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Tần số",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Frequency Range | 3.5 Hz to 75 Hz",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Đo tần số",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| Frequency Range | 3.5 Hz to 75 Hz"
       },
       {
        "item": "Tốc độ động cơ",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Nhiệt độ nước làm mát",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Điện áp ắc quy",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Nhiệt độ, Áp suất bôi trơn",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Mức nhiên liệu trong thùng chứa",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       }
      ],
      "status": "unclear",
      "offered": "Đạt 3/12",
      "hsmtQuote": "Thông số chung: + Số giờ vận hành máy. + Số lần khởi động máy. + Nhật ký lỗi. Thông số đầu phát: + Công suất tác dụng, công suất biểu kiến. + Điện áp các pha. + Dòng điện các pha. + Hệ số công suất. + Tần số. Thông số động cơ: + Tốc độ động cơ. + Nhiệt độ nước làm mát. + Điện áp ắc quy. + Nhiệt độ, Áp suất bôi trơn. + Mức nhiên liệu trong thùng chứa.",
      "copiedFrom": 5,
      "requirement": "Giờ chạy, số lần khởi động, thông số đầu phát và động cơ"
     },
     {
      "item": "Cảnh báo, nhật ký sự kiện",
      "note": "Chưa rõ: Nhật ký lỗi.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhật ký lỗi",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "unclear",
        "factSrc": {
         "n": 1001,
         "line": "demanding industry requirements. The extensive list of features includes enhanced event and performance monitoring, remote communications & PLC",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Giám sát sự kiện",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "demanding industry requirements. The extensive list of features includes enhanced event and performance monitoring, remote communications & PLC"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 0/1",
      "hsmtQuote": "+ Nhật ký lỗi.",
      "copiedFrom": 5,
      "requirement": "Nhật ký lỗi"
     },
     {
      "item": "Bảo vệ, dừng máy",
      "note": "Chưa rõ: Quá tải, Ngắn mạch, Điện áp cao/thấp, Quá dòng, Phát ngược công suất, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Vượt tốc, Tần số quá cao/quá thấp cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu, Sai lệch điện áp AC giữa các pha quá lớn.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Quá tải",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Ngắn mạch",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Điện áp cao/thấp",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Quá dòng",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Phát ngược công suất",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Nhiệt độ nước làm mát quá cao",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Áp lực dầu nhớt thấp dưới mức cho phép",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Vượt tốc",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Tần số quá cao/quá thấp cho phép",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Mức nhiên liệu thấp/ Hết nhiên liệu",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Sai lệch điện áp AC giữa các pha quá lớn",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       }
      ],
      "status": "unclear",
      "offered": "Đạt 0/11",
      "hsmtQuote": "2. Bảo vệ + Quá tải. + Ngắn mạch. + Điện áp cao/thấp. + Quá dòng. + Phát ngược công suất. + Nhiệt độ nước làm mát quá cao. + Áp lực dầu nhớt thấp dưới mức cho phép. + Vượt tốc. + Tần số quá cao/quá thấp cho phép. + Điện áp quá cao/quá thấp cho phép. + Mức nhiên liệu thấp/ Hết nhiên liệu. + Sai lệch điện áp AC giữa các pha quá lớn.",
      "copiedFrom": 5,
      "requirement": "Các bảo vệ HSMT liệt kê"
     },
     {
      "item": "Cấp cách điện",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1007,
       "line": "| Insulation grade | H",
       "supplierId": "fdk-energy"
      },
      "offered": "Cấp H",
      "hsmtQuote": "11 Cấp cách điện Cấp H",
      "copiedFrom": 4,
      "requirement": "Cấp H",
      "sourceQuote": "| Insulation grade | H"
     },
     {
      "item": "Kiểu đầu phát (không chổi than, tự kích)",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1007,
       "line": "| Exciter type | Single bearing, Brushless,",
       "supplierId": "fdk-energy"
      },
      "offered": "Không chổi than",
      "hsmtQuote": "8 Kiểu đầu phát Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp",
      "copiedFrom": 4,
      "requirement": "Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp",
      "sourceQuote": "| Exciter type | Single bearing, Brushless,"
     },
     {
      "item": "Tần số",
      "note": "Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.",
      "part": "genset",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "50 Hz",
      "hsmtQuote": "11 Tần số 50Hz",
      "requirement": "50 Hz",
      "sourceQuote": "| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)"
     },
     {
      "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "genset",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "1 Loại máy Máy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha",
      "requirement": "Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha"
     },
     {
      "item": "Điện áp",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "genset",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "9 Điện áp định mức 380V/220V",
      "requirement": "380V/220V"
     },
     {
      "item": "Số pha",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "genset",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "7 Số pha - số dây 3 pha - 4 dây",
      "requirement": "3 pha - 4 dây"
     },
     {
      "item": "Bồn nhiên liệu",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "genset",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "19 Dung tích bình nhiên liệu ≥ 170 lít",
      "requirement": "≥ 170 lít"
     },
     {
      "item": "Vỏ cách âm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "genset",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "5 Vật liệu chế tạo Thép dày ≥ 2mm, sơn tĩnh điện",
      "requirement": "Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy"
     },
     {
      "item": "Ắc quy",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "genset",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "1 Bình ắc quy (bao gồm dây và cọc) Có",
      "requirement": "Có bình ắc quy kèm dây, cọc"
     },
     {
      "was": "unclear",
      "why": "quá tải theo định mức Prime",
      "item": "Khả năng quá tải",
      "note": "Code ghi: dòng tổ máy không ghi rõ cột Prime; nhà cung cấp xác nhận khả năng quá tải khi đặt hàng. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "part": "genset",
      "rule": "qua-tai",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "15 Khả năng quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục",
      "requirement": "10% trong 1 giờ mỗi 24 giờ"
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Độ ồn",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "19 Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB",
      "requirement": "≤ 70±5 dB cách 7 m"
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống khởi động",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "17 Hệ thống khởi động Bằng môtơ khởi động, kèm theo ắc quy",
      "requirement": "Mô tơ khởi động, kèm ắc quy"
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống làm mát động cơ",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "18 Hệ thống làm mát Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió",
      "requirement": "Két nước tuần hoàn cưỡng bức + quạt gió"
     }
    ],
    "engine": {
     "src": {
      "n": 104,
      "kind": "catalog",
      "line": "| UC100GF | 80 | 100 | 6BT5.9-G2 | Cummins | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250×830×1550 | 1000",
      "supplierId": "uleengen"
     },
     "make": "Cummins",
     "model": "6BT5.9-G2"
    },
    "genset": {
     "src": {
      "n": 104,
      "kind": "catalog",
      "line": "| UC100GF | 80 | 100 | 6BT5.9-G2 | Cummins | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250×830×1550 | 1000",
      "supplierId": "uleengen"
     },
     "make": "",
     "model": "UC100GF"
    },
    "comboAsk": [],
    "suppliers": [
     {
      "n": 104,
      "why": "Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình",
      "line": "| UC100GF | 80 | 100 | 6BT5.9-G2 | Cummins | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250×830×1550 | 1000",
      "supplierId": "uleengen",
      "hasAlternator": true,
      "hasController": true
     },
     {
      "n": 5001,
      "why": "Chào đúng động cơ và đầu phát, ghi rõ công suất liên tục 100 kVA",
      "line": "| KC100D5 | 80 | 100 | 88 | 110 | 6BT5.9-G2 | UCI 274C",
      "supplierId": "koten-power",
      "hasAlternator": true,
      "hasController": false
     }
    ],
    "alternator": {
     "src": {
      "n": 104,
      "kind": "catalog",
      "line": "| UC100GF | 80 | 100 | 6BT5.9-G2 | Cummins | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250×830×1550 | 1000",
      "supplierId": "uleengen"
     },
     "make": "Stamford",
     "model": "UCI274C"
    },
    "controller": {
     "src": {
      "n": 1,
      "kind": "controller",
      "line": "| Control panel | digital AMF Control panel with protection function, with controller Smartgen HGM6120, Deepsea DSE7320, DSE6120",
      "supplierId": "uleengen"
     },
     "make": "Deep Sea",
     "model": "DSE7320"
    },
    "equivalent": {
     "make": "",
     "model": "UC100GF"
    }
   },
   {
    "rfq": [
     {
      "of": "Tổ máy V-110",
      "ask": "Nêu nước sản xuất, gửi CO / CQ",
      "item": "Xuất xứ tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 1,
      "status": "unclear",
      "requirement": "Trung Quốc hoặc tương đương"
     },
     {
      "of": "Tổ máy V-110",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Hãng sản xuất tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 1,
      "status": "unclear",
      "requirement": "Huyndai"
     },
     {
      "of": "Tổ máy V-110",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Model tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 1,
      "status": "unclear",
      "requirement": "DHY110K SE"
     },
     {
      "of": "Động cơ TAD551GE",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Nạp khí (tăng áp, làm mát khí nạp); Hệ thống làm mát động cơ",
      "item": "Thông số động cơ",
      "kind": "model",
      "part": "engine",
      "tier": 2,
      "items": [
       {
        "item": "Công suất động cơ",
        "requirement": "≥ 80 kW liên tục, ≥ 88 kW tối đa"
       },
       {
        "item": "Kiểu động cơ",
        "requirement": "Diesel 4 kỳ"
       },
       {
        "item": "Hệ thống nhiên liệu (phun)",
        "requirement": "Phun trực tiếp, điều khiển điện tử"
       },
       {
        "item": "Nạp khí (tăng áp, làm mát khí nạp)",
        "requirement": "Turbo tăng áp"
       },
       {
        "item": "Hệ thống làm mát động cơ",
        "requirement": "Két nước tuần hoàn cưỡng bức + quạt gió"
       }
      ],
      "status": "unclear",
      "requirement": "Công suất động cơ: ≥ 80 kW liên tục, ≥ 88 kW tối đa; Kiểu động cơ: Diesel 4 kỳ; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp; Hệ thống làm mát động cơ: Két nước tuần hoàn cưỡng bức + quạt gió"
     },
     {
      "of": "Bộ điều khiển DSE7320",
      "ask": "Xác nhận có các chức năng: Đo lường, hiển thị (Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp ắc quy, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa); Cảnh báo, nhật ký sự kiện (Nhật ký lỗi); Bảo vệ, dừng máy (Quá tải, Ngắn mạch, Điện áp cao/thấp, Quá dòng, Phát ngược công suất, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Vượt tốc, Tần số quá cao/quá thấp cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu, Sai lệch điện áp AC giữa các pha quá lớn); gửi datasheet",
      "item": "Chức năng bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 2,
      "items": [
       {
        "item": "Đo lường, hiển thị",
        "requirement": "Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp ắc quy, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa"
       },
       {
        "item": "Cảnh báo, nhật ký sự kiện",
        "requirement": "Nhật ký lỗi"
       },
       {
        "item": "Bảo vệ, dừng máy",
        "requirement": "Quá tải, Ngắn mạch, Điện áp cao/thấp, Quá dòng, Phát ngược công suất, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Vượt tốc, Tần số quá cao/quá thấp cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu, Sai lệch điện áp AC giữa các pha quá lớn"
       }
      ],
      "status": "unclear",
      "requirement": "Đo lường, hiển thị: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp ắc quy, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi; Bảo vệ, dừng máy: Quá tải, Ngắn mạch, Điện áp cao/thấp, Quá dòng, Phát ngược công suất, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Vượt tốc, Tần số quá cao/quá thấp cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu, Sai lệch điện áp AC giữa các pha quá lớn"
     },
     {
      "of": "Bộ điều khiển DSE7320",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Loại bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 2,
      "status": "unclear",
      "requirement": "Kỹ thuật số"
     },
     {
      "of": "Đầu phát UCI274C",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất đầu phát; Ổn định điện áp",
      "item": "Thông số đầu phát",
      "kind": "model",
      "part": "alternator",
      "tier": 2,
      "items": [
       {
        "item": "Công suất đầu phát",
        "requirement": "≥ 100 kVA liên tục"
       },
       {
        "item": "Ổn định điện áp",
        "requirement": "≤ ±1% Uđm"
       }
      ],
      "status": "unclear",
      "requirement": "Công suất đầu phát: ≥ 100 kVA liên tục; Ổn định điện áp: ≤ ±1% Uđm"
     },
     {
      "of": "Tổ máy V-110",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu",
      "item": "Thông số tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "items": [
       {
        "item": "Tiêu hao nhiên liệu 100% tải",
        "requirement": "≤ 25 lít/giờ"
       },
       {
        "item": "Tiêu hao nhiên liệu 50% tải",
        "requirement": "≤ 15 lít/giờ"
       },
       {
        "item": "Nhiên liệu",
        "requirement": "Dầu diesel"
       }
      ],
      "status": "unclear",
      "requirement": "Tiêu hao nhiên liệu 100% tải: ≤ 25 lít/giờ; Tiêu hao nhiên liệu 50% tải: ≤ 15 lít/giờ; Nhiên liệu: Dầu diesel"
     },
     {
      "of": "",
      "ask": "Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ khởi động, kèm ắc quy) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Điện áp (380V/220V); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha); Số pha (3 pha - 4 dây); Bồn nhiên liệu (≥ 170 lít); Vỏ cách âm (Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy); Ắc quy (Có bình ắc quy kèm dây, cọc); Độ ồn (≤ 70±5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Cấu hình đặt hàng",
      "kind": "order",
      "part": "",
      "tier": 4,
      "items": [
       {
        "item": "Hệ thống khởi động",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Mô tơ khởi động, kèm ắc quy"
       },
       {
        "item": "Điện áp",
        "requirement": "380V/220V"
       },
       {
        "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
        "requirement": "Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha"
       },
       {
        "item": "Số pha",
        "requirement": "3 pha - 4 dây"
       },
       {
        "item": "Bồn nhiên liệu",
        "requirement": "≥ 170 lít"
       },
       {
        "item": "Vỏ cách âm",
        "requirement": "Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy"
       },
       {
        "item": "Ắc quy",
        "requirement": "Có bình ắc quy kèm dây, cọc"
       },
       {
        "item": "Độ ồn",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "≤ 70±5 dB cách 7 m"
       }
      ],
      "status": "confirm",
      "requirement": "Hệ thống khởi động: Mô tơ khởi động, kèm ắc quy (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Điện áp: 380V/220V; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha; Số pha: 3 pha - 4 dây; Bồn nhiên liệu: ≥ 170 lít; Vỏ cách âm: Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy; Ắc quy: Có bình ắc quy kèm dây, cọc; Độ ồn: ≤ 70±5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng)"
     },
     {
      "of": "",
      "ask": "Gửi chứng từ / bản cam kết đáp ứng: Kích thước; Khối lượng",
      "item": "Chứng từ",
      "kind": "document",
      "part": "",
      "tier": 5,
      "items": [
       {
        "item": "Kích thước",
        "note": "HSMT yêu cầu kê khai",
        "requirement": "Nêu cụ thể (DxRxC, mm)"
       },
       {
        "item": "Khối lượng",
        "note": "HSMT yêu cầu kê khai",
        "requirement": "Nêu cụ thể (kg)"
       }
      ],
      "status": "confirm",
      "requirement": "Kích thước: Nêu cụ thể (DxRxC, mm) (HSMT yêu cầu kê khai); Khối lượng: Nêu cụ thể (kg) (HSMT yêu cầu kê khai)"
     }
    ],
    "gaps": [
     "Tiêu hao nhiên liệu 100% và 50% tải",
     "Các chức năng bảo vệ và đo lường của DSE7320",
     "Đời bộ điều khiển (DSE7320 MKII)",
     "Xác nhận đời bộ điều khiển: DSE7320 hay DSE7320 MKII."
    ],
    "rank": 6,
    "combo": {
     "power": {
      "text": "chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi.",
      "status": "missing"
     },
     "altKva": {
      "max": 100,
      "min": 84,
      "src": {
       "n": 1002,
       "url": "https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf",
       "lines": [
        "RATINGS",
        "| Class - Temp Rise | Cont. F - | 105/40°C | Cont. H - 125/40°C",
        "| Standby - | 150/40°C",
        "| Standby - | 163/27°C",
        "| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440",
        "| kVA | 84.0 | 84.0 | 84.0",
        "| N/A | 100.0 100.0 100.0",
        "| N/A | 106.0 106.0 | 106.0",
        "| N/A | 110.0 110.0 | 110.0",
        "N/A",
        "| kW | 67.2 | 67.2 | 67.2",
        "| N/A | 80.0 | 80.0 | 80.0"
       ],
       "supplierId": "stamford-avk-china"
      },
      "need": 100,
      "status": "any",
      "labeled": "Cont. 105/40°C / 125/40°C, 50 Hz, 380 V"
     }
    },
    "checks": [
     {
      "item": "Công suất liên tục",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "100 kVA / 80 kW",
      "hsmtQuote": "6 Công suất liên tục ≥ 100 kVA",
      "requirement": "≥ 100 kVA (liên tục)",
      "sourceQuote": "| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C"
     },
     {
      "item": "Công suất dự phòng",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "110 kVA / 88 kW",
      "hsmtQuote": "7 Công suất tối đa ≥ 110 kVA",
      "requirement": "≥ 110 kVA (tối đa)",
      "sourceQuote": "| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C"
     },
     {
      "item": "Hệ số công suất",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "80 kW / 100 kVA = 0,8",
      "hsmtQuote": "8 Hệ số công suất ≥ 0,8",
      "conversions": [
       {
        "unit": "",
        "basis": "Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)",
        "label": "cosφ = P (kW) / S (kVA)",
        "value": 0.8,
        "inputs": [
         {
          "from": "source",
          "name": "P_kW",
          "value": 80
         },
         {
          "from": "source",
          "name": "S_kVA",
          "value": 100
         }
        ],
        "formula": "pf_from_kw_kva"
       }
      ],
      "requirement": "≥ 0,8",
      "sourceQuote": "| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C"
     },
     {
      "item": "Tần số",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "50 Hz",
      "hsmtQuote": "11 Tần số 50Hz",
      "requirement": "50 Hz",
      "sourceQuote": "| Model | 400V / 50Hz / 1500RPM | VOLVO PENTA DIESEL ENGINE | Alternator | Standby Power | Prime Power | Engine | No. of Cylinders | Bore / Stroke | Displacement (L) | Governing Type | Compression Ratio | Stamford | kVA | kW | kVA | kW | （MM) | (L)"
     },
     {
      "item": "Tốc độ quay",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "1500 v/p",
      "hsmtQuote": "12 Tốc độ quay ≤ 1500",
      "requirement": "≤ 1500 vòng/phút",
      "sourceQuote": "| Model | 400V / 50Hz / 1500RPM | VOLVO PENTA DIESEL ENGINE | Alternator | Standby Power | Prime Power | Engine | No. of Cylinders | Bore / Stroke | Displacement (L) | Governing Type | Compression Ratio | Stamford | kVA | kW | kVA | kW | （MM) | (L)"
     },
     {
      "item": "Điện áp",
      "note": "Khác 380 V, chọn điện áp khi đặt hàng",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "400 V",
      "hsmtQuote": "9 Điện áp định mức 380V/220V",
      "requirement": "380V/220V",
      "sourceQuote": "| Model | 400V / 50Hz / 1500RPM | VOLVO PENTA DIESEL ENGINE | Alternator | Standby Power | Prime Power | Engine | No. of Cylinders | Bore / Stroke | Displacement (L) | Governing Type | Compression Ratio | Stamford | kVA | kW | kVA | kW | （MM) | (L)"
     },
     {
      "item": "Số xi lanh",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "4 thẳng hàng",
      "hsmtQuote": "11 Số xy lanh Nêu cụ thể",
      "requirement": "Nêu cụ thể",
      "sourceQuote": "| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C"
     },
     {
      "item": "Đường kính × hành trình piston",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "108 × 130 mm",
      "hsmtQuote": "14 Hành trình xilanh Nêu cụ thể",
      "requirement": "Nêu cụ thể hành trình",
      "sourceQuote": "| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C"
     },
     {
      "item": "Bộ điều tốc",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "Điện tử",
      "hsmtQuote": "10 Kiểu điều tốc Điện tử",
      "requirement": "Điện tử",
      "sourceQuote": "| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C"
     },
     {
      "item": "Tỷ số nén",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "18,0:1",
      "hsmtQuote": "13 Tỉ số nén Nêu cụ thể",
      "requirement": "Nêu cụ thể",
      "sourceQuote": "| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C"
     },
     {
      "item": "Tiêu chuẩn khí thải",
      "note": "Yêu cầu không nêu cấp cụ thể",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 108,
       "line": "| | 80/88 | TAD551GE | 90/98 | 108x130 | 4 | 19 | 218 | 国Ⅲ | 2200X720X1380 | 1200",
       "supplierId": "senci-jiangsu"
      },
      "offered": "China III",
      "hsmtQuote": "15 Tiêu chuẩn khí thải Phù hợp với điều kiện của Việt Nam",
      "requirement": "Phù hợp điều kiện Việt Nam",
      "sourceQuote": "| | 80/88 | TAD551GE | 90/98 | 108x130 | 4 | 19 | 218 | 国Ⅲ | 2200X720X1380 | 1200"
     },
     {
      "item": "Hãng bộ điều khiển",
      "part": "controller",
      "level": "core",
      "status": "met",
      "offered": "Deep Sea",
      "hsmtQuote": "2 Nhà sản xuất Nêu cụ thể 3 Mã hiệu Nêu cụ thể 4 Tình trạng Mới 100%. Bảng điều khiển",
      "requirement": "Nêu cụ thể nhà sản xuất",
      "sourceQuote": "• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system."
     },
     {
      "item": "Loại bộ điều khiển",
      "part": "controller",
      "level": "core",
      "status": "unclear",
      "offered": "Chưa rõ",
      "hsmtQuote": "6 Nguyên lý điều khiển Kỹ thuật số",
      "requirement": "Kỹ thuật số",
      "sourceQuote": ""
     },
     {
      "item": "Khởi động, dừng, tự động cấp điện (AMF)",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Kết hợp được với tủ ATS",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Automatic start and stopping of generator and transfer of load",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Tự động chuyển tải theo lưới",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Automatic start and stopping of generator and transfer of load"
       },
       {
        "item": "Khởi động máy và tắt máy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Automatic start and stopping of generator and transfer of load",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Tự động khởi động / dừng",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Automatic start and stopping of generator and transfer of load"
       },
       {
        "item": "Dừng máy khẩn cấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Emergency Stop Input",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Ngõ vào dừng khẩn cấp",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Emergency Stop Input"
       },
       {
        "item": "Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Manual front panel and automatic control modes",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Chế độ tay / tự động",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Manual front panel and automatic control modes"
       }
      ],
      "status": "met",
      "offered": "Đạt 4/4",
      "hsmtQuote": "7 Chức năng điều khiển: + Kết hợp được với tủ ATS. + Khởi động máy và tắt máy. + Dừng máy khẩn cấp. + Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.",
      "requirement": "Kết hợp tủ ATS, khởi động/tắt, dừng khẩn cấp, chọn chế độ, lập trình"
     },
     {
      "item": "Truyền thông, giám sát từ xa",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Điều khiển từ xa qua cổng Internet/5G",
        "note": "Cần đặt kèm bộ DSE890 MKII Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua bộ DSE890 MKII (DSEWebNet)",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04"
       },
       {
        "item": "Cổng kết nối với hệ thống kiểm soát từ xa",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "RS232, RS485 Modbus RTU",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
       },
       {
        "item": "Cổng kết nối USB",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "USB",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "Cổng đọc dữ liệu trực tiếp từ động cơ",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Latest ECU / ECM support for a wide range of engine manufacturers",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Hỗ trợ ECU / ECM",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Latest ECU / ECM support for a wide range of engine manufacturers"
       }
      ],
      "status": "met",
      "offered": "Đạt 4/4",
      "hsmtQuote": "9 Các cổng giao tiếp + Cổng kết nối với hệ thống kiểm soát từ xa. + Cổng kết nối USB. + Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.",
      "requirement": "Điều khiển từ xa qua Internet/5G; cổng giám sát từ xa, USB, cổng đọc dữ liệu động cơ"
     },
     {
      "item": "Đo lường, hiển thị",
      "note": "Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp ắc quy, Nhiệt độ, Áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Số giờ vận hành máy",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Số lần khởi động máy",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Công suất tác dụng, công suất biểu kiến",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Điện áp các pha",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Voltage Measurement",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Đo điện áp",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Voltage Measurement"
       },
       {
        "item": "Dòng điện các pha",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Current Measurement",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Đo dòng",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Current Measurement"
       },
       {
        "item": "Hệ số công suất",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Tần số",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| Frequency Range | 3.5 Hz to 75 Hz",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Đo tần số",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| Frequency Range | 3.5 Hz to 75 Hz"
       },
       {
        "item": "Tốc độ động cơ",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Nhiệt độ nước làm mát",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Điện áp ắc quy",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Nhiệt độ, Áp suất bôi trơn",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Mức nhiên liệu trong thùng chứa",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       }
      ],
      "status": "unclear",
      "offered": "Đạt 3/12",
      "hsmtQuote": "Thông số chung: + Số giờ vận hành máy. + Số lần khởi động máy. + Nhật ký lỗi. Thông số đầu phát: + Công suất tác dụng, công suất biểu kiến. + Điện áp các pha. + Dòng điện các pha. + Hệ số công suất. + Tần số. Thông số động cơ: + Tốc độ động cơ. + Nhiệt độ nước làm mát. + Điện áp ắc quy. + Nhiệt độ, Áp suất bôi trơn. + Mức nhiên liệu trong thùng chứa.",
      "requirement": "Giờ chạy, số lần khởi động, thông số đầu phát và động cơ"
     },
     {
      "item": "Cảnh báo, nhật ký sự kiện",
      "note": "Chưa rõ: Nhật ký lỗi.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhật ký lỗi",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "unclear",
        "factSrc": {
         "n": 1001,
         "line": "demanding industry requirements. The extensive list of features includes enhanced event and performance monitoring, remote communications & PLC",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Giám sát sự kiện",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "demanding industry requirements. The extensive list of features includes enhanced event and performance monitoring, remote communications & PLC"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 0/1",
      "hsmtQuote": "+ Nhật ký lỗi.",
      "requirement": "Nhật ký lỗi"
     },
     {
      "item": "Bảo vệ, dừng máy",
      "note": "Chưa rõ: Quá tải, Ngắn mạch, Điện áp cao/thấp, Quá dòng, Phát ngược công suất, Nhiệt độ nước làm mát quá cao, Áp lực dầu nhớt thấp dưới mức cho phép, Vượt tốc, Tần số quá cao/quá thấp cho phép, Mức nhiên liệu thấp/ Hết nhiên liệu, Sai lệch điện áp AC giữa các pha quá lớn.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Quá tải",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Ngắn mạch",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Điện áp cao/thấp",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Quá dòng",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Phát ngược công suất",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Nhiệt độ nước làm mát quá cao",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Áp lực dầu nhớt thấp dưới mức cho phép",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Vượt tốc",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Tần số quá cao/quá thấp cho phép",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Mức nhiên liệu thấp/ Hết nhiên liệu",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Sai lệch điện áp AC giữa các pha quá lớn",
        "status": "unclear",
        "offered": "Chưa thấy trong datasheet",
        "hsmtQuote": "",
        "sourceQuote": ""
       }
      ],
      "status": "unclear",
      "offered": "Đạt 0/11",
      "hsmtQuote": "2. Bảo vệ + Quá tải. + Ngắn mạch. + Điện áp cao/thấp. + Quá dòng. + Phát ngược công suất. + Nhiệt độ nước làm mát quá cao. + Áp lực dầu nhớt thấp dưới mức cho phép. + Vượt tốc. + Tần số quá cao/quá thấp cho phép. + Điện áp quá cao/quá thấp cho phép. + Mức nhiên liệu thấp/ Hết nhiên liệu. + Sai lệch điện áp AC giữa các pha quá lớn.",
      "requirement": "Các bảo vệ HSMT liệt kê"
     },
     {
      "item": "Cấp cách điện",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1007,
       "line": "| Insulation grade | H",
       "supplierId": "fdk-energy"
      },
      "offered": "Cấp H",
      "hsmtQuote": "11 Cấp cách điện Cấp H",
      "copiedFrom": 4,
      "requirement": "Cấp H",
      "sourceQuote": "| Insulation grade | H"
     },
     {
      "item": "Kiểu đầu phát (không chổi than, tự kích)",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1007,
       "line": "| Exciter type | Single bearing, Brushless,",
       "supplierId": "fdk-energy"
      },
      "offered": "Không chổi than",
      "hsmtQuote": "8 Kiểu đầu phát Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp",
      "copiedFrom": 4,
      "requirement": "Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp",
      "sourceQuote": "| Exciter type | Single bearing, Brushless,"
     },
     {
      "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "genset",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "1 Loại máy Máy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha",
      "requirement": "Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha"
     },
     {
      "item": "Số pha",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "genset",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "7 Số pha - số dây 3 pha - 4 dây",
      "requirement": "3 pha - 4 dây"
     },
     {
      "item": "Bồn nhiên liệu",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "genset",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "19 Dung tích bình nhiên liệu ≥ 170 lít",
      "requirement": "≥ 170 lít"
     },
     {
      "item": "Vỏ cách âm",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "genset",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "5 Vật liệu chế tạo Thép dày ≥ 2mm, sơn tĩnh điện",
      "requirement": "Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy"
     },
     {
      "item": "Ắc quy",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "genset",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "1 Bình ắc quy (bao gồm dây và cọc) Có",
      "requirement": "Có bình ắc quy kèm dây, cọc"
     },
     {
      "was": "unclear",
      "item": "Khả năng quá tải",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 24 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "part": "genset",
      "rule": "qua-tai",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Định mức Prime 100 kVA / 80 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP",
      "hsmtQuote": "15 Khả năng quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục",
      "requirement": "10% trong 1 giờ mỗi 24 giờ",
      "sourceQuote": "| Standby Power | Prime Power | Engine | No. of Cylinders | Bore / Stroke | Displacement (L) | Governing Type | Compression Ratio | Stamford | | V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C"
     },
     {
      "was": "unclear",
      "why": "HSMT yêu cầu kê khai",
      "item": "Kích thước",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "part": "genset",
      "rule": "ke-khai",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "",
      "hsmtQuote": "20 Kích thước (DxRxC) (mm) Nêu cụ thể",
      "requirement": "Nêu cụ thể (DxRxC, mm)"
     },
     {
      "was": "unclear",
      "why": "HSMT yêu cầu kê khai",
      "item": "Khối lượng",
      "note": "Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).",
      "part": "genset",
      "rule": "ke-khai",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "",
      "hsmtQuote": "21 Trọng lượng tổ hợp máy phát điện (kg) Nêu cụ thể",
      "requirement": "Nêu cụ thể (kg)"
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Độ ồn",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "19 Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB",
      "requirement": "≤ 70±5 dB cách 7 m"
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống khởi động",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "17 Hệ thống khởi động Bằng môtơ khởi động, kèm theo ắc quy",
      "requirement": "Mô tơ khởi động, kèm ắc quy"
     }
    ],
    "engine": {
     "src": {
      "n": 132,
      "kind": "catalog",
      "line": "| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C",
      "supplierId": "jet-power"
     },
     "make": "Volvo Penta",
     "model": "TAD551GE"
    },
    "genset": {
     "src": {
      "n": 132,
      "kind": "catalog",
      "line": "| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C",
      "supplierId": "jet-power"
     },
     "make": "",
     "model": "V-110"
    },
    "comboAsk": [],
    "suppliers": [
     {
      "n": 132,
      "why": "Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình",
      "line": "| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C",
      "supplierId": "jet-power",
      "hasAlternator": true,
      "hasController": true
     },
     {
      "n": 111,
      "why": "Chào đúng động cơ và DSE7320, chưa ghi đầu phát",
      "line": "| RVM81 | 101 | 81 | 111 | 89 | TAD551GE | 4L | 4.76 | < 22.8 | 2080*940*1550 | 1350 | 2920*1100*1750 | 1770",
      "supplierId": "rise-power",
      "hasAlternator": false,
      "hasController": true
     },
     {
      "n": 108,
      "why": "Chào đúng động cơ, chưa ghi đầu phát",
      "line": "| COM110V | 110kVA | 88kW | 100kVA | 80kW | TAD551GE | 4 | COM110V",
      "supplierId": "comappower",
      "hasAlternator": false,
      "hasController": false
     }
    ],
    "alternator": {
     "src": {
      "n": 132,
      "kind": "catalog",
      "line": "| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C",
      "supplierId": "jet-power"
     },
     "make": "Stamford",
     "model": "UCI274C"
    },
    "controller": {
     "src": {
      "n": 101,
      "kind": "controller",
      "line": "• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.",
      "supplierId": "jet-power"
     },
     "make": "Deep Sea",
     "model": "DSE7320"
    },
    "equivalent": {
     "make": "Jet-Power",
     "model": "V-110"
    }
   }
  ],
  "reqHash": "45bd7b7dbbe7faec",
  "summary": "Tổ máy Hyundai DHY110KSE (đúng model nêu đích danh) có trong hệ thống và đạt các thông số chính về công suất, tiêu hao nhiên liệu; kèm 5 cấu hình tương đương của nhà cung cấp Trung Quốc với động cơ Yuchai, SDEC, Perkins, Volvo Penta, Cummins.",
  "namedWarn": "HSMT nêu đích danh tổ máy Huyndai DHY110K SE và không ghi \"hoặc tương đương\" cho hãng / model: cấu hình hãng / model khác chỉ dùng được nếu chủ đầu tư chấp nhận hàng tương đương.",
  "requirements": [
   {
    "code": "genset_type",
    "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
    "kind": "order",
    "part": "genset",
    "level": "core",
    "quote": "1 Loại máy Máy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha",
    "requirement": "Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha"
   },
   {
    "code": "genset_origin",
    "item": "Xuất xứ tổ máy",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "2 Nước sản xuất Trung Quốc hoặc tương đương",
    "requirement": "Trung Quốc hoặc tương đương"
   },
   {
    "code": "genset_make",
    "item": "Hãng sản xuất tổ máy",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "3 Nhà sản xuất Huyndai",
    "requirement": "Huyndai"
   },
   {
    "code": "genset_model",
    "item": "Model tổ máy",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "4 Mã hiệu DHY110K SE",
    "requirement": "DHY110K SE"
   },
   {
    "code": "power_prime",
    "item": "Công suất liên tục",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "6 Công suất liên tục ≥ 100 kVA",
    "requirement": "≥ 100 kVA (liên tục)"
   },
   {
    "code": "power_standby",
    "item": "Công suất dự phòng",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "7 Công suất tối đa ≥ 110 kVA",
    "requirement": "≥ 110 kVA (tối đa)"
   },
   {
    "code": "power_factor",
    "item": "Hệ số công suất",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "8 Hệ số công suất ≥ 0,8",
    "requirement": "≥ 0,8"
   },
   {
    "code": "voltage",
    "item": "Điện áp",
    "kind": "order",
    "part": "genset",
    "level": "core",
    "quote": "9 Điện áp định mức 380V/220V",
    "requirement": "380V/220V"
   },
   {
    "code": "frequency",
    "item": "Tần số",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "11 Tần số 50Hz",
    "requirement": "50 Hz"
   },
   {
    "code": "phases",
    "item": "Số pha",
    "kind": "order",
    "part": "genset",
    "level": "core",
    "quote": "7 Số pha - số dây 3 pha - 4 dây",
    "requirement": "3 pha - 4 dây"
   },
   {
    "code": "fuel_consumption",
    "item": "Tiêu hao nhiên liệu 100% tải",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "13 Tiêu hao nhiên liệu ở mức 100% tải ≤ 25 lít/giờ",
    "requirement": "≤ 25 lít/giờ"
   },
   {
    "code": "fuel_consumption_50",
    "item": "Tiêu hao nhiên liệu 50% tải",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "14 Tiêu hao nhiên liệu ở mức 50% tải ≤ 15 lít/giờ",
    "requirement": "≤ 15 lít/giờ"
   },
   {
    "code": "overload",
    "item": "Khả năng quá tải",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "15 Khả năng quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục",
    "requirement": "10% trong 1 giờ mỗi 24 giờ"
   },
   {
    "code": "fuel",
    "item": "Nhiên liệu",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "17 Nhiên liệu sử dụng Dầu Diezel",
    "requirement": "Dầu diesel"
   },
   {
    "code": "fuel_tank",
    "item": "Bồn nhiên liệu",
    "kind": "order",
    "part": "genset",
    "level": "option",
    "quote": "19 Dung tích bình nhiên liệu ≥ 170 lít",
    "requirement": "≥ 170 lít"
   },
   {
    "code": "dimensions",
    "item": "Kích thước",
    "kind": "model",
    "part": "genset",
    "level": "option",
    "quote": "20 Kích thước (DxRxC) (mm) Nêu cụ thể",
    "requirement": "Nêu cụ thể (DxRxC, mm)"
   },
   {
    "code": "weight",
    "item": "Khối lượng",
    "kind": "model",
    "part": "genset",
    "level": "option",
    "quote": "21 Trọng lượng tổ hợp máy phát điện (kg) Nêu cụ thể",
    "requirement": "Nêu cụ thể (kg)"
   },
   {
    "code": "noise",
    "item": "Độ ồn",
    "kind": "site",
    "part": "genset",
    "level": "option",
    "quote": "19 Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB",
    "requirement": "≤ 70±5 dB cách 7 m"
   },
   {
    "code": "canopy",
    "item": "Vỏ cách âm",
    "kind": "order",
    "part": "genset",
    "level": "option",
    "quote": "5 Vật liệu chế tạo Thép dày ≥ 2mm, sơn tĩnh điện",
    "requirement": "Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy"
   },
   {
    "code": "battery",
    "item": "Ắc quy",
    "kind": "order",
    "part": "genset",
    "level": "option",
    "quote": "1 Bình ắc quy (bao gồm dây và cọc) Có",
    "requirement": "Có bình ắc quy kèm dây, cọc"
   },
   {
    "code": "engine_power",
    "item": "Công suất động cơ",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "6 Công suất liên tục ≥ 100 kVA/80kW 7 Công suất tối đa ≥ 110 kVA/88kW",
    "requirement": "≥ 80 kW liên tục, ≥ 88 kW tối đa"
   },
   {
    "code": "engine_type",
    "item": "Kiểu động cơ",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "8 Loại động cơ Diesel 4 kỳ",
    "requirement": "Diesel 4 kỳ"
   },
   {
    "code": "fuel_system",
    "item": "Hệ thống nhiên liệu (phun)",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "9 Hệ thống nhiên liệu Bơm phun trực tiếp, điều khiển bằng điện tử",
    "requirement": "Phun trực tiếp, điều khiển điện tử"
   },
   {
    "code": "governor",
    "item": "Bộ điều tốc",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "10 Kiểu điều tốc Điện tử",
    "requirement": "Điện tử"
   },
   {
    "code": "cylinders",
    "item": "Số xi lanh",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "11 Số xy lanh Nêu cụ thể",
    "requirement": "Nêu cụ thể"
   },
   {
    "code": "speed",
    "item": "Tốc độ quay",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "12 Tốc độ quay ≤ 1500",
    "requirement": "≤ 1500 vòng/phút"
   },
   {
    "code": "compression",
    "item": "Tỷ số nén",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "13 Tỉ số nén Nêu cụ thể",
    "requirement": "Nêu cụ thể"
   },
   {
    "code": "bore_stroke",
    "item": "Đường kính × hành trình piston",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "14 Hành trình xilanh Nêu cụ thể",
    "requirement": "Nêu cụ thể hành trình"
   },
   {
    "code": "emission",
    "item": "Tiêu chuẩn khí thải",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "15 Tiêu chuẩn khí thải Phù hợp với điều kiện của Việt Nam",
    "requirement": "Phù hợp điều kiện Việt Nam"
   },
   {
    "code": "aspiration",
    "item": "Nạp khí (tăng áp, làm mát khí nạp)",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "16 Hệ thống nạp khí Turbo tăng áp",
    "requirement": "Turbo tăng áp"
   },
   {
    "code": "starting",
    "item": "Hệ thống khởi động",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "17 Hệ thống khởi động Bằng môtơ khởi động, kèm theo ắc quy",
    "requirement": "Mô tơ khởi động, kèm ắc quy"
   },
   {
    "code": "cooling",
    "item": "Hệ thống làm mát động cơ",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "18 Hệ thống làm mát Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió",
    "requirement": "Két nước tuần hoàn cưỡng bức + quạt gió"
   },
   {
    "code": "alt_type",
    "item": "Kiểu đầu phát (không chổi than, tự kích)",
    "kind": "model",
    "part": "alternator",
    "level": "core",
    "quote": "8 Kiểu đầu phát Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp",
    "requirement": "Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp"
   },
   {
    "code": "alt_power",
    "item": "Công suất đầu phát",
    "kind": "model",
    "part": "alternator",
    "level": "core",
    "quote": "9 Công suất liên tục ≥ 100 kVA",
    "requirement": "≥ 100 kVA liên tục"
   },
   {
    "code": "alt_insulation",
    "item": "Cấp cách điện",
    "kind": "model",
    "part": "alternator",
    "level": "core",
    "quote": "11 Cấp cách điện Cấp H",
    "requirement": "Cấp H"
   },
   {
    "code": "alt_vreg",
    "item": "Ổn định điện áp",
    "kind": "model",
    "part": "alternator",
    "level": "core",
    "quote": "12 Dao động điện áp ≤ ± 1% Uđm",
    "requirement": "≤ ±1% Uđm"
   },
   {
    "code": "ctl_make",
    "item": "Hãng bộ điều khiển",
    "kind": "model",
    "part": "controller",
    "level": "core",
    "quote": "2 Nhà sản xuất Nêu cụ thể 3 Mã hiệu Nêu cụ thể 4 Tình trạng Mới 100%. Bảng điều khiển",
    "requirement": "Nêu cụ thể nhà sản xuất"
   },
   {
    "code": "ctl_type",
    "item": "Loại bộ điều khiển",
    "kind": "model",
    "part": "controller",
    "level": "core",
    "quote": "6 Nguyên lý điều khiển Kỹ thuật số",
    "requirement": "Kỹ thuật số"
   },
   {
    "code": "ctl_start_amf",
    "item": "Khởi động, dừng, tự động cấp điện (AMF)",
    "kind": "model",
    "part": "controller",
    "level": "core",
    "parts": [
     {
      "item": "Kết hợp được với tủ ATS"
     },
     {
      "item": "Khởi động máy và tắt máy"
     },
     {
      "item": "Dừng máy khẩn cấp"
     },
     {
      "item": "Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình"
     }
    ],
    "quote": "7 Chức năng điều khiển: + Kết hợp được với tủ ATS. + Khởi động máy và tắt máy. + Dừng máy khẩn cấp. + Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.",
    "requirement": "Kết hợp tủ ATS, khởi động/tắt, dừng khẩn cấp, chọn chế độ, lập trình"
   },
   {
    "code": "ctl_comm",
    "item": "Truyền thông, giám sát từ xa",
    "kind": "model",
    "part": "controller",
    "level": "core",
    "parts": [
     {
      "item": "Điều khiển từ xa qua cổng Internet/5G"
     },
     {
      "item": "Cổng kết nối với hệ thống kiểm soát từ xa"
     },
     {
      "item": "Cổng kết nối USB"
     },
     {
      "item": "Cổng đọc dữ liệu trực tiếp từ động cơ"
     }
    ],
    "quote": "9 Các cổng giao tiếp + Cổng kết nối với hệ thống kiểm soát từ xa. + Cổng kết nối USB. + Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.",
    "requirement": "Điều khiển từ xa qua Internet/5G; cổng giám sát từ xa, USB, cổng đọc dữ liệu động cơ"
   },
   {
    "code": "ctl_measure",
    "item": "Đo lường, hiển thị",
    "kind": "model",
    "part": "controller",
    "level": "core",
    "parts": [
     {
      "item": "Số giờ vận hành máy"
     },
     {
      "item": "Số lần khởi động máy"
     },
     {
      "item": "Công suất tác dụng, công suất biểu kiến"
     },
     {
      "item": "Điện áp các pha"
     },
     {
      "item": "Dòng điện các pha"
     },
     {
      "item": "Hệ số công suất"
     },
     {
      "item": "Tần số"
     },
     {
      "item": "Tốc độ động cơ"
     },
     {
      "item": "Nhiệt độ nước làm mát"
     },
     {
      "item": "Điện áp ắc quy"
     },
     {
      "item": "Nhiệt độ, Áp suất bôi trơn"
     },
     {
      "item": "Mức nhiên liệu trong thùng chứa"
     }
    ],
    "quote": "Thông số chung: + Số giờ vận hành máy. + Số lần khởi động máy. + Nhật ký lỗi. Thông số đầu phát: + Công suất tác dụng, công suất biểu kiến. + Điện áp các pha. + Dòng điện các pha. + Hệ số công suất. + Tần số. Thông số động cơ: + Tốc độ động cơ. + Nhiệt độ nước làm mát. + Điện áp ắc quy. + Nhiệt độ, Áp suất bôi trơn. + Mức nhiên liệu trong thùng chứa.",
    "requirement": "Giờ chạy, số lần khởi động, thông số đầu phát và động cơ"
   },
   {
    "code": "ctl_alarm_log",
    "item": "Cảnh báo, nhật ký sự kiện",
    "kind": "model",
    "part": "controller",
    "level": "core",
    "parts": [
     {
      "item": "Nhật ký lỗi"
     }
    ],
    "quote": "+ Nhật ký lỗi.",
    "requirement": "Nhật ký lỗi"
   },
   {
    "code": "ctl_protection",
    "item": "Bảo vệ, dừng máy",
    "kind": "model",
    "part": "controller",
    "level": "core",
    "parts": [
     {
      "item": "Quá tải"
     },
     {
      "item": "Ngắn mạch"
     },
     {
      "item": "Điện áp cao/thấp"
     },
     {
      "item": "Quá dòng"
     },
     {
      "item": "Phát ngược công suất"
     },
     {
      "item": "Nhiệt độ nước làm mát quá cao"
     },
     {
      "item": "Áp lực dầu nhớt thấp dưới mức cho phép"
     },
     {
      "item": "Vượt tốc"
     },
     {
      "item": "Tần số quá cao/quá thấp cho phép"
     },
     {
      "item": "Mức nhiên liệu thấp/ Hết nhiên liệu"
     },
     {
      "item": "Sai lệch điện áp AC giữa các pha quá lớn"
     }
    ],
    "quote": "2. Bảo vệ + Quá tải. + Ngắn mạch. + Điện áp cao/thấp. + Quá dòng. + Phát ngược công suất. + Nhiệt độ nước làm mát quá cao. + Áp lực dầu nhớt thấp dưới mức cho phép. + Vượt tốc. + Tần số quá cao/quá thấp cho phép. + Điện áp quá cao/quá thấp cho phép. + Mức nhiên liệu thấp/ Hết nhiên liệu. + Sai lệch điện áp AC giữa các pha quá lớn.",
    "requirement": "Các bảo vệ HSMT liệt kê"
   }
  ]
 }
}