{
 "at": "2026-11-21T11:44:18.572Z",
 "result": {
  "combo": {
   "site": {
    "alt": null,
    "temp": 45,
    "quote": "Nhiệt độ môi trường lớn nhất 45oC"
   },
   "loadStep": {
    "quote": "13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải"
   },
   "loadTypes": [
    {
     "type": "short300",
     "label": "Dòng ngắn mạch duy trì 300% / 10 s",
     "quote": "300% (3 IN) trong 10 % giây"
    }
   ],
   "overloadEsp": null
  },
  "notes": [
   "Không động cơ nào trong danh mục có đủ nguồn ghi hệ thống phun common rail, chuẩn khí thải QCVN 19:2024 và tiêu hao nhiên liệu ở 70 / 50 % tải: cần NCC xác nhận.",
   "Internet / 4G và Ethernet của bộ điều khiển Deep Sea cần mô-đun truyền thông kèm theo.",
   "HSMT chỉ đòi động cơ / đầu phát / bộ điều khiển hãng G7 / EU, không đòi cả tổ máy xuất xứ G7 / EU: gợi ý nhà cung cấp đặt tại Trung Quốc chào các bộ phận hãng G7 / EU (Khoa, 2026-11-10).",
   "4 cấu hình chưa có điểm đối chiếu cho yêu cầu chính (tính là chưa rõ): #1 (Kiểu đầu phát (không chổi than, tự kích), Kích từ đầu phát (PMG / AREP)); #2 (Kiểu đầu phát (không chổi than, tự kích), Kích từ đầu phát (PMG / AREP)); #4 (Kiểu đầu phát (không chổi than, tự kích), Kích từ đầu phát (PMG /…"
  ],
  "origin": "g7eu",
  "clarify": [
   {
    "by": "code",
    "why": "HSMT ghi hai mức khác nhau cho cùng một yêu cầu (±0,5% và ±1,5%).",
    "code": "alt_vreg",
    "item": "Ổn định điện áp",
    "quoteA": "15   Dao động điện áp                          ≤ ± 0,5% Udm",
    "quoteB": "-    Kích từ: không chổi than, tự động điều chỉnh điện áp, đảm bảo dao động điện áp ≤ ±1,5%Udm trong quá trình chuyển đổi tải từ 0 đến 100%Pđm."
   },
   {
    "by": "agent",
    "why": "Tỉ số nén đúng 14:1 là thông số thiết kế riêng của một số động cơ, đề nghị cho phép giá trị tương đương.",
    "item": "Tỷ số nén",
    "quoteA": "14    Tỉ số nén                                     14 : 01"
   }
  ],
  "configs": [
   {
    "rfq": [
     {
      "of": "Bộ điều khiển Deepsea 7320",
      "ask": "Xác nhận NCC cấp được mô-đun DSE890 MKII (Deep Sea), mã đặt hàng 0890-04 lắp kèm bộ điều khiển Deepsea 7320; nêu nước sản xuất, gửi CO",
      "item": "Mô-đun DSE890 MKII, mã đặt hàng 0890-04",
      "kind": "model",
      "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "part": "controller",
      "tier": 1,
      "status": "unclear",
      "requirement": "cho 4G, Internet, Ethernet"
     },
     {
      "of": "Động cơ QSK19-G20",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Hệ thống nhiên liệu (phun); Tốc độ quay; Tỷ số nén; Nạp khí (tăng áp, làm mát khí nạp); Hệ thống làm mát động cơ; Tiêu chuẩn khí thải",
      "item": "Thông số động cơ",
      "kind": "model",
      "part": "engine",
      "tier": 2,
      "items": [
       {
        "item": "Công suất động cơ",
        "requirement": "Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"
       },
       {
        "item": "Hệ thống nhiên liệu (phun)",
        "requirement": "Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"
       },
       {
        "item": "Tốc độ quay",
        "requirement": "≤ 1.500 vòng/phút"
       },
       {
        "item": "Tỷ số nén",
        "requirement": "14:1"
       },
       {
        "item": "Nạp khí (tăng áp, làm mát khí nạp)",
        "requirement": "Turbo tăng áp, làm mát khí nạp sau turbo"
       },
       {
        "item": "Hệ thống làm mát động cơ",
        "requirement": "Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió"
       },
       {
        "item": "Tiêu chuẩn khí thải",
        "requirement": "Phù hợp QCVN 19:2024/BTNMT"
       }
      ],
      "status": "unclear",
      "requirement": "Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Tốc độ quay: ≤ 1.500 vòng/phút; Tỷ số nén: 14:1; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo; Hệ thống làm mát động cơ: Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT"
     },
     {
      "of": "Bộ điều khiển Deepsea 7320",
      "ask": "Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc); Đo lường, hiển thị (Nhiệt độ, áp suất bôi trơn); Bảo vệ, dừng máy (Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha); gửi datasheet",
      "item": "Chức năng bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 2,
      "items": [
       {
        "item": "Khởi động, dừng, tự động cấp điện (AMF)",
        "requirement": "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"
       },
       {
        "item": "Đo lường, hiển thị",
        "requirement": "Nhiệt độ, áp suất bôi trơn"
       },
       {
        "item": "Bảo vệ, dừng máy",
        "requirement": "Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha"
       }
      ],
      "status": "unclear",
      "requirement": "Khởi động, dừng, tự động cấp điện (AMF): Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc; Đo lường, hiển thị: Nhiệt độ, áp suất bôi trơn; Bảo vệ, dừng máy: Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha"
     },
     {
      "of": "Đầu phát LSA 49.3 M8",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Kích từ đầu phát (PMG / AREP)",
      "item": "Thông số đầu phát",
      "kind": "model",
      "part": "alternator",
      "tier": 2,
      "items": [
       {
        "item": "Kiểu đầu phát (không chổi than, tự kích)",
        "requirement": "Xoay chiều, từ trường quay, không chổi than, tự kích từ"
       },
       {
        "item": "Kích từ đầu phát (PMG / AREP)",
        "requirement": "Không chổi than, tự động kích từ"
       }
      ],
      "status": "unclear",
      "requirement": "Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ"
     },
     {
      "of": "Tổ máy AC825",
      "ask": "Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy",
      "item": "Nhận tải một bước",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "status": "unclear",
      "requirement": "Đóng tải 0% đến 100% trong vòng 20 giây"
     },
     {
      "of": "Tổ máy AC825",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu",
      "item": "Thông số tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "items": [
       {
        "item": "Tiêu hao nhiên liệu 75% tải",
        "requirement": "≤ 113 lít/giờ ở 70% tải"
       },
       {
        "item": "Tiêu hao nhiên liệu 50% tải",
        "requirement": "≤ 77 lít/giờ"
       },
       {
        "item": "Nhiên liệu",
        "requirement": "Dầu diesel"
       }
      ],
      "status": "unclear",
      "requirement": "Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel"
     },
     {
      "of": "",
      "ask": "Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)",
      "item": "Cấu hình đặt hàng",
      "kind": "order",
      "part": "",
      "tier": 4,
      "items": [
       {
        "item": "Hệ thống khởi động",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Mô tơ DC, kèm ắc quy 24 V"
       },
       {
        "item": "Điều chỉnh điện áp (AVR)",
        "requirement": "Tự động ổn định điện áp bằng AVR"
       },
       {
        "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
        "requirement": "Diesel di động, có vỏ giảm âm, đồng bộ"
       },
       {
        "item": "Điện áp",
        "requirement": "380/220 V"
       },
       {
        "item": "Số pha",
        "requirement": "3 pha – 4 dây"
       },
       {
        "item": "Nhiệt độ môi trường làm việc",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "0 đến 45 °C"
       },
       {
        "item": "Bồn nhiên liệu",
        "requirement": "≥ 1.000 lít, lắp chung trên máy"
       },
       {
        "item": "Kích thước",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"
       },
       {
        "item": "Độ ồn",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "≤ 70 ± 5 dB cách 7 m"
       },
       {
        "item": "Vỏ cách âm",
        "requirement": "Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"
       },
       {
        "item": "Ắc quy",
        "requirement": "02 bình ≥ 120 Ah, 24 V, có bộ sạc"
       },
       {
        "item": "Áp-tô-mát / MCCB đầu ra",
        "requirement": "MCCB/ACB 1.250 A"
       }
      ],
      "status": "confirm",
      "requirement": "Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A"
     },
     {
      "of": "",
      "ask": "Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)",
      "item": "Chứng từ",
      "kind": "document",
      "part": "",
      "tier": 5,
      "items": [
       {
        "item": "Tiêu chuẩn đầu phát",
        "requirement": "ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"
       },
       {
        "item": "Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)",
        "requirement": "TCVN 9729:2013 (ISO 8528) hoặc tương đương"
       },
       {
        "item": "Thử nghiệm mẫu (prototype test)",
        "requirement": "Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"
       }
      ],
      "status": "confirm",
      "requirement": "Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"
     },
     {
      "of": "Bộ điều khiển Deepsea 7320",
      "ask": "Xác nhận đời (MK) bộ điều khiển chào, gửi datasheet đúng đời",
      "item": "Ngôn ngữ, màn hình bộ điều khiển",
      "kind": "order",
      "part": "controller",
      "tier": 6,
      "status": "unclear",
      "requirement": "LCD, tiếng Việt hoặc tiếng Anh"
     },
     {
      "of": "Tổ máy AC825",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Hệ thống xả, giảm thanh, lưu lượng khí xả",
      "kind": "model",
      "part": "genset",
      "tier": 6,
      "status": "unclear",
      "requirement": "Có bình giảm thanh đồng bộ"
     }
    ],
    "won": {
     "make": 2,
     "model": 0,
     "score": 2,
     "genset": 0,
     "sameInvestor": 0
    },
    "gaps": [
     "Đầu phát chọn theo datasheet hãng, nhà cung cấp chưa chào: cần NCC xác nhận lắp LSA 49.3 M8",
     "Xác nhận tỉ số nén, hệ thống phun, công suất động cơ và chuẩn khí thải",
     "Xác nhận tiêu hao nhiên liệu ở 70 / 50 % tải",
     "Cần mô-đun truyền thông cho Internet / 4G, Ethernet",
     "Đầu phát LSA 49.3 M8 (Leroy-Somer) chọn theo datasheet hãng, NCC chưa chào: cần NCC xác nhận chào được đầu phát này và lắp ghép với động cơ QSK19-G20 (mặt bích SAE, đĩa khớp nối, khung).",
     "Xác nhận đời bộ điều khiển: Deepsea 7320 hay DSE7320 MKII."
    ],
    "rank": 1,
    "combo": {
     "power": {
      "text": "chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.",
      "status": "missing"
     },
     "altKva": {
      "max": 820,
      "min": 760,
      "src": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "Ratings 50 Hz - 1 500 R.P.M.",
        "kVA / kW - P.F. = 0.8",
        "| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C",
        "| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K",
        "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
        "| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V",
        "| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925",
        "| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "need": 750,
      "status": "any",
      "labeled": "Cont. H:125K Continuous/ 40°C / F:105K Continuous/ 40°C, 50 Hz, 380 V"
     }
    },
    "checks": [
     {
      "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1    Loại máy                               Máy phát điện diesel di",
      "requirement": "Diesel di động, có vỏ giảm âm, đồng bộ",
      "sourceQuote": ""
     },
     {
      "item": "Công suất liên tục",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "750 kVA / 600 kW",
      "hsmtQuote": "5    Công suất liên tục           kVA               ≥ 700",
      "requirement": "≥ 700 kVA",
      "sourceQuote": "| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |"
     },
     {
      "item": "Công suất dự phòng",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "825 kVA / 660 kW",
      "hsmtQuote": "6    Công suất tối đa             kVA               ≥ 770",
      "requirement": "Công suất tối đa ≥ 770 kVA",
      "sourceQuote": "| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |"
     },
     {
      "item": "Hệ số công suất",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "600 kW / 750 kVA = 0,8",
      "hsmtQuote": "7    Hệ số công suất                                 ≥ 0,8",
      "conversions": [
       {
        "unit": "",
        "basis": "Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)",
        "label": "cosφ = P (kW) / S (kVA)",
        "value": 0.8,
        "inputs": [
         {
          "from": "source",
          "name": "P_kW",
          "value": 600
         },
         {
          "from": "source",
          "name": "S_kVA",
          "value": 750
         }
        ],
        "formula": "pf_from_kw_kva"
       }
      ],
      "requirement": "≥ 0,8",
      "sourceQuote": "| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |"
     },
     {
      "item": "Điện áp",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "8    Điện áp định mức              V               380/220",
      "requirement": "380/220 V",
      "sourceQuote": ""
     },
     {
      "item": "Số pha",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "8    Số pha – số dây                            3 pha – 4 dây",
      "requirement": "3 pha – 4 dây",
      "sourceQuote": ""
     },
     {
      "item": "Tần số",
      "note": "Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.",
      "part": "genset",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "50 Hz",
      "hsmtQuote": "10    Tần số                        Hz                 50",
      "requirement": "50 Hz",
      "sourceQuote": "CCEC Series(50HZ)-Xiamen Aosif Engineering Ltd."
     },
     {
      "item": "Tiêu hao nhiên liệu 100% tải",
      "note": "Cần xác nhận số liệu ở 100 % tải",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "155 L/h",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ",
      "requirement": "≤ 156 lít/giờ",
      "sourceQuote": "| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |"
     },
     {
      "hint": {
       "line": "| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |",
       "where": "dòng bảng của cấu hình (Fuel Consumption (L/h) = 155)"
      },
      "item": "Tiêu hao nhiên liệu 75% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ",
      "requirement": "≤ 113 lít/giờ ở 70% tải",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |",
       "where": "dòng bảng của cấu hình (Fuel Consumption (L/h) = 155)"
      },
      "item": "Tiêu hao nhiên liệu 50% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ",
      "requirement": "≤ 77 lít/giờ",
      "sourceQuote": ""
     },
     {
      "item": "Nhận tải một bước",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải",
      "requirement": "Đóng tải 0% đến 100% trong vòng 20 giây",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "item": "Khả năng quá tải",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "part": "genset",
      "rule": "qua-tai",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP",
      "hsmtQuote": "14    Khả năng quá tải                 10% tải trong vòng 01",
      "requirement": "10% trong 1 giờ mỗi chu kỳ 12 giờ",
      "sourceQuote": "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement | | AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |"
     },
     {
      "item": "Nhiên liệu",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "16    Nhiên liệu sử dụng                    Dầu Diesel",
      "requirement": "Dầu diesel",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Nhiệt độ môi trường làm việc",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "Nhiệt độ môi trường lớn nhất                                          45oC",
      "requirement": "0 đến 45 °C",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.",
      "requirement": "TCVN 9729:2013 (ISO 8528) hoặc tương đương",
      "sourceQuote": ""
     },
     {
      "item": "Thử nghiệm mẫu (prototype test)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.",
      "requirement": "Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành",
      "sourceQuote": ""
     },
     {
      "item": "Bồn nhiên liệu",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18    Dung tích bình nhiên                    ≥ 1.000",
      "requirement": "≥ 1.000 lít, lắp chung trên máy",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Kích thước",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800",
      "requirement": "Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Độ ồn",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "≤ 70 ± 5dB",
      "requirement": "≤ 70 ± 5 dB cách 7 m",
      "sourceQuote": ""
     },
     {
      "item": "Vỏ cách âm",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "5    Vật liệu chế tạo                       Thép dày ≥ 2mm",
      "requirement": "Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm",
      "sourceQuote": ""
     },
     {
      "item": "Ắc quy",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1     Bộ acquy khởi động    Có trang bị kèm theo 02",
      "requirement": "02 bình ≥ 120 Ah, 24 V, có bộ sạc",
      "sourceQuote": ""
     },
     {
      "item": "Áp-tô-mát / MCCB đầu ra",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "MCCB/ACB, 1.250A",
      "requirement": "MCCB/ACB 1.250 A",
      "sourceQuote": ""
     },
     {
      "item": "Hệ thống xả, giảm thanh, lưu lượng khí xả",
      "part": "genset",
      "level": "option",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "4    Bình giảm thanh                        Có trang bị đồng bộ kèm",
      "requirement": "Có bình giảm thanh đồng bộ",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ động cơ",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "Cummins (Mỹ)",
      "hsmtQuote": "2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU",
      "sourceQuote": "| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |"
     },
     {
      "item": "Công suất động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "7     Công suất liên tục          kWm                ≥ 600",
      "requirement": "Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm",
      "sourceQuote": ""
     },
     {
      "item": "Kiểu động cơ",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1022,
       "line": "| Engine type | 4-stroke diesel",
       "supplierId": "voltgent"
      },
      "offered": "Diesel 4 kỳ, làm mát bằng nước",
      "hsmtQuote": "9     Loại động cơ                            Diesel 4 kỳ, làm mát",
      "requirement": "Diesel 4 kỳ, làm mát bằng nước",
      "sourceQuote": "| Engine type | 4-stroke diesel"
     },
     {
      "item": "Hệ thống nhiên liệu (phun)",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều",
      "requirement": "Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)",
      "sourceQuote": ""
     },
     {
      "item": "Bộ điều tốc",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1022,
       "line": "| Governor type | ECU",
       "supplierId": "voltgent"
      },
      "offered": "ECU",
      "hsmtQuote": "11    Kiểu điều tốc                              Điện tử - ECU",
      "requirement": "Điện tử - ECU",
      "sourceQuote": "| Governor type | ECU"
     },
     {
      "item": "Số xi lanh",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "6 xi lanh thẳng hàng",
      "hsmtQuote": "12    Số xylanh                              6 xy lanh, bố trí thẳng",
      "requirement": "6 xi lanh thẳng hàng",
      "sourceQuote": "| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |"
     },
     {
      "item": "Tốc độ quay",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "13    Tốc độ quay               vòng/phút           ≤ 1500",
      "requirement": "≤ 1.500 vòng/phút",
      "sourceQuote": ""
     },
     {
      "item": "Tỷ số nén",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "14    Tỉ số nén                                     14 : 01",
      "requirement": "14:1",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| Engine type | 4-stroke diesel",
       "where": "thông số theo model QSK19-G20 (Engine type = 4-stroke diesel)",
       "factSrc": {
        "n": 1022,
        "line": "| Engine type | 4-stroke diesel",
        "supplierId": "voltgent"
       }
      },
      "item": "Nạp khí (tăng áp, làm mát khí nạp)",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "16    Hệ thống nạp khí                      Turbo tăng áp – làm mát",
      "requirement": "Turbo tăng áp, làm mát khí nạp sau turbo",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống khởi động",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "17    Hệ thống khởi động                      Bằng moto DC khởi",
      "requirement": "Mô tơ DC, kèm ắc quy 24 V",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| Cooling system | Water cooled",
       "where": "thông số theo model QSK19-G20 (Cooling system = Water cooled)",
       "factSrc": {
        "n": 1022,
        "line": "| Cooling system | Water cooled",
        "supplierId": "voltgent"
       }
      },
      "item": "Hệ thống làm mát động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "factSrc": {
       "n": 1022,
       "line": "| Cooling system | Water cooled",
       "supplierId": "voltgent"
      },
      "offered": "Làm mát bằng nước; két nước, quạt chưa rõ",
      "hsmtQuote": "18    Hệ thống làm mát                      Làm mát cưỡng bức tuần",
      "requirement": "Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió",
      "sourceQuote": "| Cooling system | Water cooled"
     },
     {
      "item": "Tiêu chuẩn khí thải",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19    Tiêu chuẩn khí thải                     Phù hợp với QCVN",
      "requirement": "Phù hợp QCVN 19:2024/BTNMT",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ bộ điều khiển",
      "part": "controller",
      "level": "core",
      "status": "met",
      "offered": "Deep Sea (Anh)",
      "hsmtQuote": "2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU",
      "sourceQuote": "| Control module | Deepsea 7320"
     },
     {
      "item": "Khởi động, dừng, tự động cấp điện (AMF)",
      "note": "Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Kết hợp với tủ ATS",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Automatic start and stopping of generator and transfer of load",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "AMF, tự khởi động và chuyển tải",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Automatic start and stopping of generator and transfer of load"
       },
       {
        "item": "Khởi động máy và tắt máy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Automatic start and stopping of generator and transfer of load",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Tự khởi động / dừng",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Automatic start and stopping of generator and transfer of load"
       },
       {
        "item": "Dừng máy khẩn cấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Emergency Stop Input",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có đầu vào dừng khẩn cấp",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Emergency Stop Input"
       },
       {
        "item": "Chọn chế độ làm việc, điều khiển trạng thái và lập trình",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Manual front panel and automatic control modes",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Chế độ tay / tự động, cấu hình bằng PC",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Manual front panel and automatic control modes"
       },
       {
        "hint": {
         "line": "| Frequency Range | 3.5 Hz to 75 Hz",
         "where": "datasheet DSE7320 MKII",
         "factSrc": {
          "n": 1001,
          "line": "| Frequency Range | 3.5 Hz to 75 Hz",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc",
        "status": "unclear",
        "offered": "Datasheet không ghi",
        "hsmtQuote": "",
        "sourceQuote": ""
       }
      ],
      "status": "unclear",
      "offered": "Đạt 4/5",
      "hsmtQuote": "6   Chức năng điều khiển    + Kết hợp với tủ ATS.",
      "requirement": "Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"
     },
     {
      "item": "Đo lường, hiển thị",
      "note": "Chưa rõ: Nhiệt độ, áp suất bôi trơn.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Số giờ vận hành máy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Hours Run",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Hours Run"
       },
       {
        "item": "Số lần khởi động máy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Number of Starts | 1,000,000 (1 Million)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Number of Starts | 1,000,000 (1 Million)"
       },
       {
        "item": "Công suất tác dụng, công suất biểu kiến",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Total Load (kVA)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "kW, kVA",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Total Load (kVA)"
       },
       {
        "item": "Điện áp các pha",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Voltage (ph-ph)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Voltage (ph-ph)"
       },
       {
        "item": "Dòng điện các pha",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Current (A)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Current (A)"
       },
       {
        "item": "Hệ số công suất",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Power Factor Average",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Power Factor Average"
       },
       {
        "item": "Tần số",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Frequency",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Frequency"
       },
       {
        "item": "Tốc độ động cơ",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Speed",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Speed"
       },
       {
        "item": "Nhiệt độ nước làm mát",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Temperature",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Temperature"
       },
       {
        "item": "Điện áp acquy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Battery Volts",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Battery Volts"
       },
       {
        "item": "Nhiệt độ, áp suất bôi trơn",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "unclear",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có áp suất dầu; nhiệt độ dầu chưa rõ",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure"
       },
       {
        "item": "Mức nhiên liệu trong thùng chứa",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Fuel Level",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Fuel Level"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 11/12",
      "hsmtQuote": "Chức năng đo lường,     1. Đo lường:",
      "requirement": "Đo thông số chung, đầu phát, động cơ"
     },
     {
      "item": "Cảnh báo, nhật ký sự kiện",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhật ký lỗi",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Under default factory settings, the event log is configured to include all possible options; however, this",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có nhật ký sự kiện",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Under default factory settings, the event log is configured to include all possible options; however, this"
       },
       {
        "item": "Nhiệt độ nước làm mát cao",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Temp High | The module detected that the engine coolant temperature had",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Temp High | The module detected that the engine coolant temperature had"
       },
       {
        "item": "Áp lực dầu nhớt thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure Low | the Low Oil Pressure Pre-Alarm Trip level after the Safety On",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure Low | the Low Oil Pressure Pre-Alarm Trip level after the Safety On"
       },
       {
        "item": "Sự cố cảm biến áp suất nhớt",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Press Sender Fault",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Press Sender Fault"
       },
       {
        "item": "Sự cố cảm biến nhiệt độ",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Sender O/C",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có (hở mạch cảm biến)",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Sender O/C"
       },
       {
        "item": "Mức nhiên liệu thấp / hết nhiên liệu",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Fuel Level Low | The module detected that the engine fuel level had fallen below",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Fuel Level Low | The module detected that the engine fuel level had fallen below"
       },
       {
        "item": "Ắc quy yếu / điện áp DC cao/thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "DC Battery Low Voltage | The module detected that its DC supply voltage had fallen below",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "DC Battery Low Voltage | The module detected that its DC supply voltage had fallen below"
       },
       {
        "item": "Quá dòng / cắt tải khi quá tải",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Current | NOTE: For more details, see section 7.7 entitled Over",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá dòng",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Current | NOTE: For more details, see section 7.7 entitled Over"
       }
      ],
      "status": "met",
      "offered": "Đạt 8/8",
      "hsmtQuote": "+ Nhật ký lỗi.",
      "requirement": "Nhật ký lỗi và các cảnh báo"
     },
     {
      "item": "Bảo vệ, dừng máy",
      "note": "Chưa rõ: Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhiệt độ nước làm mát cao",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 – 26 Apparatus Thermal | risen above the High Coolant Temperature Shutdown Trip level",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 – 26 Apparatus Thermal | risen above the High Coolant Temperature Shutdown Trip level"
       },
       {
        "item": "Áp lực dầu nhớt thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure Low | the Low Oil Pressure Shutdown Trip level after the Safety On",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure Low | the Low Oil Pressure Shutdown Trip level after the Safety On"
       },
       {
        "item": "Vượt tốc",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 - 12 Overspeed Device | Over Speed Alarm Trip level for the configured delay timer.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 - 12 Overspeed Device | Over Speed Alarm Trip level for the configured delay timer."
       },
       {
        "item": "Mức nước làm mát thấp",
        "status": "unclear",
        "offered": "Chỉ thấy cảnh báo, chưa rõ dừng máy",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Tần số quá cao/quá thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Frequency | risen above the Over Frequency Alarm Trip level for the configured",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá / thấp tần số",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Frequency | risen above the Over Frequency Alarm Trip level for the configured"
       },
       {
        "item": "Điện áp AC quá cao/quá thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 – 59 AC Overvoltage | above the Over Voltage Alarm Trip level for the configured delay",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá / thấp áp",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 – 59 AC Overvoltage | above the Over Voltage Alarm Trip level for the configured delay"
       },
       {
        "hint": {
         "line": "IEEE 37.2 – 27 DC Undervoltage | alternator had fallen below the Charge Alternator Warning Trip",
         "where": "datasheet DSE7320 MKII",
         "factSrc": {
          "n": 1016,
          "line": "IEEE 37.2 – 27 DC Undervoltage | alternator had fallen below the Charge Alternator Warning Trip",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Sai lệch điện áp AC giữa các pha",
        "status": "unclear",
        "offered": "Datasheet không ghi",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Quá dòng",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Current | Current Alarm in this document.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Current | Current Alarm in this document."
       },
       {
        "item": "Lệch pha",
        "status": "unclear",
        "offered": "Có bảo vệ thứ tự pha nghịch theo dòng, cần xác nhận",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Vượt công suất",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "kW Overload | The module detected that the generator output kW had risen",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "kW Overload | The module detected that the generator output kW had risen"
       },
       {
        "item": "Phát ngược công suất",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Reverse Power | The module detected that the generator output kW had fallen",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Reverse Power | The module detected that the generator output kW had fallen"
       },
       {
        "item": "Ngắn mạch",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Short Circuit | Circuit IDMT Alarm in this document.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Short Circuit | Circuit IDMT Alarm in this document."
       },
       {
        "item": "Dừng khẩn cấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Emergency Stop | stop input terminal. This input is failsafe (normally closed to",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Emergency Stop | stop input terminal. This input is failsafe (normally closed to"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 10/13",
      "hsmtQuote": " Dừng máy khi:",
      "requirement": "Dừng máy bảo vệ theo danh mục"
     },
     {
      "item": "Truyền thông, giám sát từ xa",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Điều khiển từ xa qua cổng Internet/4G",
        "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào.",
        "status": "met",
        "codeWas": {
         "note": null,
         "status": "unclear",
         "factSrc": null,
         "offered": "Bộ điều khiển không ghi",
         "sourceQuote": ""
        },
        "factSrc": {
         "n": 1002,
         "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)",
        "hsmtQuote": "",
        "viaModule": [
         "DSE890 MKII"
        ],
        "alsoQuotes": [
         {
          "n": 1002,
          "sub": "Internet",
          "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
          "supplierId": "deep-sea-electronics"
         }
        ],
        "moduleNote": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"
       },
       {
        "item": "Cổng kết nối với hệ thống kiểm soát từ xa",
        "note": "Tính đạt theo cổng kết nối (RS485 / Modbus / Ethernet / 4G), Khoa 21/11/2026.",
        "status": "met",
        "codeWas": {
         "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
         "status": "met",
         "factSrc": {
          "n": 1001,
          "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
          "supplierId": "deep-sea-electronics"
         },
         "offered": "RS485 Modbus RTU",
         "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
        },
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có RS485",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "RS232",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "RS485",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "Ethernet",
        "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển.",
        "status": "met",
        "codeWas": {
         "note": null,
         "status": "unclear",
         "factSrc": null,
         "offered": "Bộ điều khiển không ghi",
         "sourceQuote": ""
        },
        "factSrc": {
         "n": 1002,
         "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)",
        "hsmtQuote": "",
        "viaModule": [
         "DSE890 MKII"
        ],
        "moduleNote": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"
       },
       {
        "item": "BMS",
        "note": "BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. BMS qua Modbus/SNMP, cần NCC xác nhận.",
        "bmsVia": "Modbus",
        "status": "met",
        "codeWas": {
         "note": "BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
         "status": "met",
         "factSrc": {
          "n": 1001,
          "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
          "supplierId": "deep-sea-electronics"
         },
         "offered": "Modbus RTU",
         "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
        },
        "factSrc": {
         "n": 1001,
         "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Modbus RTU",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
       },
       {
        "item": "USB",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       }
      ],
      "status": "met",
      "offered": "Đạt 7/7",
      "hsmtQuote": "chuẩn: RS232, RS485,",
      "requirement": "Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"
     },
     {
      "hint": {
       "line": "engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.",
       "where": "datasheet DSE7320 MKII",
       "factSrc": {
        "n": 1001,
        "line": "engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.",
        "supplierId": "deep-sea-electronics"
       }
      },
      "item": "Ngôn ngữ, màn hình bộ điều khiển",
      "note": "Cần xác nhận có tiếng Anh / tiếng Việt Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "part": "controller",
      "level": "option",
      "status": "unclear",
      "factSrc": {
       "n": 1001,
       "line": "| • | Multiple language support",
       "supplierId": "deep-sea-electronics"
      },
      "offered": "LCD, hỗ trợ nhiều ngôn ngữ",
      "version": "DSE7320 MKII",
      "hsmtQuote": "Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng",
      "requirement": "LCD, tiếng Việt hoặc tiếng Anh",
      "sourceQuote": "| • | Multiple language support"
     },
     {
      "item": "Cấp bảo vệ bộ điều khiển",
      "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "part": "controller",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1001,
       "line": "| • | IP65 rating (with supplied gasket) offers increased resistance to",
       "supplierId": "deep-sea-electronics"
      },
      "offered": "IP65 (có gioăng)",
      "version": "DSE7320 MKII",
      "hsmtQuote": "10   Cấp bảo vệ                       IP65",
      "requirement": "IP65",
      "sourceQuote": "| • | IP65 rating (with supplied gasket) offers increased resistance to"
     },
     {
      "item": "Tiêu chuẩn đầu phát",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "",
      "hsmtQuote": "6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO",
      "requirement": "ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"
     },
     {
      "item": "Điều chỉnh điện áp (AVR)",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "17   Ổn định điện áp                       Tự động ổn định điện áp",
      "requirement": "Tự động ổn định điện áp bằng AVR"
     },
     {
      "item": "Cấp cách điện",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Cấp H",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "| Insulation class | H"
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "14   Cấp cách điện                                 Cấp H",
      "requirement": "Cấp H",
      "sourceQuote": "| Insulation class | H"
     },
     {
      "item": "Ổn định điện áp",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "±0,25%",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "| Voltage regulation (*) | ± 0.25%"
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "15   Dao động điện áp                          ≤ ± 0,5% Udm",
      "requirement": "Dao động điện áp ≤ ± 0,5% Uđm",
      "sourceQuote": "| Voltage regulation (*) | ± 0.25%"
     },
     {
      "item": "Dòng ngắn mạch duy trì (300% / 10 s)",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "300% (3 IN) trong 10 giây (tờ hãng)",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "| Short-circuit current | 300% (3 IN) : 10s"
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "19   Quá tải                                300% (3 IN) trong 10",
      "requirement": "300% (3 IN) trong 10 giây",
      "sourceQuote": "| Short-circuit current | 300% (3 IN) : 10s"
     },
     {
      "item": "Quá tốc đầu phát",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Quá tốc độ tối đa 2.250 v/p",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "| Overspeed | 2 250 R.P.M."
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "18   Quá tốc độ                Vòng/phút           ≤ 2250",
      "requirement": "≤ 2250 vòng/phút",
      "sourceQuote": "| Overspeed | 2 250 R.P.M."
     },
     {
      "item": "Công suất đầu phát",
      "note": "Code đọc từ datasheet hãng (leroy-somer-fuzhou [1012]), cột Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V. HSMT có điều kiện hiện trường (45 °C) vượt 40 °C / 1 000 m của cột này: hệ số nhiệt độ 0.973 (cột 45 °C (đúng mức HSMT, không nội suy); leroy-somer-fuzhou [6003]: \"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889\"); 820 kVA × 0.973 = 797,9 kVA ≥ 750 kVA HSMT.",
      "part": "alternator",
      "rule": "dau-phat-hang",
      "level": "core",
      "byCode": true,
      "derate": [
       {
        "src": {
         "n": 6003,
         "line": "Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889",
         "supplierId": "leroy-somer-fuzhou"
        },
        "what": "nhiệt độ",
        "factor": 0.973
       }
      ],
      "status": "met",
      "offered": "797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datasheet hãng Leroy-Somer)",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "Ratings 50 Hz - 1 500 R.P.M.",
        "kVA / kW - P.F. = 0.8",
        "| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C",
        "| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K",
        "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
        "| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V",
        "| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925",
        "| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "10   Công suất định mức        kVA/kWm           ≥ 750 / 600",
      "requirement": "Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW",
      "sourceQuote": "| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925"
     },
     {
      "item": "Xuất xứ đầu phát",
      "note": "Code ghi: thương hiệu Leroy-Somer (Pháp) thuộc nhóm G7 / EU; đầu phát chọn theo datasheet hãng, NCC chưa chào.",
      "part": "alternator",
      "rule": "dau-phat-hang",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou)))",
      "hsmtQuote": "2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"
     }
    ],
    "engine": {
     "src": {
      "n": 102,
      "kind": "catalog",
      "line": "| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |",
      "supplierId": "aosif"
     },
     "make": "Cummins",
     "model": "QSK19-G20"
    },
    "genset": {
     "src": {
      "n": 102,
      "kind": "catalog",
      "line": "| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |",
      "supplierId": "aosif"
     },
     "model": "AC825"
    },
    "comboAsk": [],
    "lossWarn": [
     {
      "why": "tiêu hao nhiên liệu Prime ở 50% tải không đáp ứng",
      "code": "fuel_consumption_50",
      "item": "Tiêu hao nhiên liệu 50% tải",
      "label": "Chưa rõ",
      "status": "unclear",
      "tender": "IB2600483082"
     },
     {
      "why": "không đáp ứng khí thải ≥ Euro 4 / Stage IV / Tier 4",
      "code": "emission",
      "item": "Tiêu chuẩn khí thải",
      "label": "Chưa rõ",
      "status": "unclear",
      "tender": "IB2600365013"
     },
     {
      "why": "đầu phát theo VDE 0530, HSMT đòi VDE 0875",
      "code": "alt_standard",
      "item": "Tiêu chuẩn đầu phát",
      "label": "Cần chứng từ khi nộp",
      "status": "document",
      "tender": "IB2400104800"
     },
     {
      "why": "bộ điều khiển không thể hiện cài đặt tiếng Việt",
      "code": "ctl_display_lang",
      "item": "Bộ điều khiển hiển thị tiếng Việt",
      "label": "Chưa rõ",
      "status": "unclear",
      "tender": "IB2500371475"
     }
    ],
    "suppliers": [
     {
      "n": 102,
      "why": "Chào đúng động cơ và bộ điều khiển của cấu hình, chưa ghi đầu phát",
      "line": "| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |",
      "supplierId": "aosif",
      "hasAlternator": false,
      "hasController": false
     },
     {
      "n": 102,
      "why": "Chào đúng động cơ, chưa ghi đầu phát",
      "line": "| VC825-5-S3 | 825 | 660 | 750 | 600 | Cummins | QSK19-G20 | [EN] [RU] [ES] [PT]",
      "supplierId": "voltgent",
      "hasAlternator": false,
      "hasController": false
     },
     {
      "n": 5001,
      "why": "Chào đúng động cơ, chưa ghi đầu phát",
      "line": "| APP-600GF | 600 | 750 | 660 | 825 | QSK19-G20 |",
      "supplierId": "app-power-anpu",
      "hasAlternator": false,
      "hasController": false
     }
    ],
    "alternator": {
     "kva": 820,
     "src": {
      "n": 1012,
      "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
      "kind": "maker",
      "lines": [
       "Ratings 50 Hz - 1 500 R.P.M.",
       "kVA / kW - P.F. = 0.8",
       "| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C",
       "| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K",
       "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
       "| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V",
       "| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925",
       "| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"
      ],
      "supplierId": "leroy-somer-fuzhou"
     },
     "make": "Leroy-Somer",
     "model": "LSA 49.3 M8",
     "rating": "Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V",
     "options": [
      {
       "line": "| Excitation system | AREP / PMG",
       "what": "Kích từ",
       "value": "AREP / PMG"
      },
      {
       "line": "| AVR type | D350",
       "what": "AVR",
       "value": "D350"
      }
     ],
     "fromMaker": true
    },
    "controller": {
     "src": {
      "n": 1067,
      "kind": "controller",
      "line": "| Control module | Deepsea 7320",
      "supplierId": "aosif"
     },
     "make": "Deep Sea",
     "model": "Deepsea 7320",
     "modules": [
      {
       "why": [
        "4G",
        "Internet",
        "Ethernet"
       ],
       "make": "Deep Sea",
       "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
       "model": "DSE890 MKII",
       "order": "0890-04",
       "compat": {
        "n": 1001,
        "by": "controller",
        "line": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04",
        "supplierId": "deep-sea-electronics"
       },
       "offeredBy": null
      }
     ]
    }
   },
   {
    "rfq": [
     {
      "of": "Bộ điều khiển DSE7320 MKII",
      "ask": "Xác nhận NCC cấp được bộ điều khiển DSE7320 MKII (Deep Sea); nêu nước sản xuất, gửi CO",
      "item": "Bộ điều khiển DSE7320 MKII",
      "kind": "model",
      "note": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "part": "controller",
      "tier": 1,
      "status": "unclear",
      "requirement": ""
     },
     {
      "of": "Bộ điều khiển DSE7320 MKII",
      "ask": "Xác nhận NCC cấp được mô-đun DSE890 MKII (Deep Sea), mã đặt hàng 0890-04 lắp kèm bộ điều khiển DSE7320 MKII; nêu nước sản xuất, gửi CO",
      "item": "Mô-đun DSE890 MKII, mã đặt hàng 0890-04",
      "kind": "model",
      "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "part": "controller",
      "tier": 1,
      "status": "unclear",
      "requirement": "cho 4G, Internet, Ethernet"
     },
     {
      "of": "Động cơ V20 TE2",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Tốc độ quay; Tỷ số nén; Nạp khí (tăng áp, làm mát khí nạp); Tiêu chuẩn khí thải",
      "item": "Thông số động cơ",
      "kind": "model",
      "part": "engine",
      "tier": 2,
      "items": [
       {
        "item": "Công suất động cơ",
        "requirement": "Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"
       },
       {
        "item": "Kiểu động cơ",
        "requirement": "Diesel 4 kỳ, làm mát bằng nước"
       },
       {
        "item": "Hệ thống nhiên liệu (phun)",
        "requirement": "Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"
       },
       {
        "item": "Tốc độ quay",
        "requirement": "≤ 1.500 vòng/phút"
       },
       {
        "item": "Tỷ số nén",
        "requirement": "14:1"
       },
       {
        "item": "Nạp khí (tăng áp, làm mát khí nạp)",
        "requirement": "Turbo tăng áp, làm mát khí nạp sau turbo"
       },
       {
        "item": "Tiêu chuẩn khí thải",
        "requirement": "Phù hợp QCVN 19:2024/BTNMT"
       }
      ],
      "status": "unclear",
      "requirement": "Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Tốc độ quay: ≤ 1.500 vòng/phút; Tỷ số nén: 14:1; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT"
     },
     {
      "of": "Bộ điều khiển DSE7320 MKII",
      "ask": "Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc); Đo lường, hiển thị (Nhiệt độ, áp suất bôi trơn); Bảo vệ, dừng máy (Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha); gửi datasheet",
      "item": "Chức năng bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 2,
      "items": [
       {
        "item": "Khởi động, dừng, tự động cấp điện (AMF)",
        "requirement": "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"
       },
       {
        "item": "Đo lường, hiển thị",
        "requirement": "Nhiệt độ, áp suất bôi trơn"
       },
       {
        "item": "Bảo vệ, dừng máy",
        "requirement": "Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha"
       }
      ],
      "status": "unclear",
      "requirement": "Khởi động, dừng, tự động cấp điện (AMF): Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc; Đo lường, hiển thị: Nhiệt độ, áp suất bôi trơn; Bảo vệ, dừng máy: Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha"
     },
     {
      "of": "Đầu phát LSA 49.3 M8",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Kích từ đầu phát (PMG / AREP)",
      "item": "Thông số đầu phát",
      "kind": "model",
      "part": "alternator",
      "tier": 2,
      "items": [
       {
        "item": "Kiểu đầu phát (không chổi than, tự kích)",
        "requirement": "Xoay chiều, từ trường quay, không chổi than, tự kích từ"
       },
       {
        "item": "Kích từ đầu phát (PMG / AREP)",
        "requirement": "Không chổi than, tự động kích từ"
       }
      ],
      "status": "unclear",
      "requirement": "Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ"
     },
     {
      "of": "Tổ máy IV800",
      "ask": "Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy",
      "item": "Nhận tải một bước",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "status": "unclear",
      "requirement": "Đóng tải 0% đến 100% trong vòng 20 giây"
     },
     {
      "of": "Tổ máy IV800",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Hệ số công suất; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu",
      "item": "Thông số tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "items": [
       {
        "item": "Hệ số công suất",
        "requirement": "≥ 0,8"
       },
       {
        "item": "Tiêu hao nhiên liệu 75% tải",
        "requirement": "≤ 113 lít/giờ ở 70% tải"
       },
       {
        "item": "Tiêu hao nhiên liệu 50% tải",
        "requirement": "≤ 77 lít/giờ"
       },
       {
        "item": "Nhiên liệu",
        "requirement": "Dầu diesel"
       }
      ],
      "status": "unclear",
      "requirement": "Hệ số công suất: ≥ 0,8; Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel"
     },
     {
      "of": "",
      "ask": "Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống làm mát động cơ (Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Ngôn ngữ, màn hình bộ điều khiển (LCD, tiếng Việt hoặc tiếng Anh); Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Khả năng quá tải (10% trong 1 giờ mỗi chu kỳ 12 giờ) — quá tải theo định mức Prime; Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)",
      "item": "Cấu hình đặt hàng",
      "kind": "order",
      "part": "",
      "tier": 4,
      "items": [
       {
        "item": "Hệ thống khởi động",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Mô tơ DC, kèm ắc quy 24 V"
       },
       {
        "item": "Hệ thống làm mát động cơ",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió"
       },
       {
        "item": "Ngôn ngữ, màn hình bộ điều khiển",
        "requirement": "LCD, tiếng Việt hoặc tiếng Anh"
       },
       {
        "item": "Điều chỉnh điện áp (AVR)",
        "requirement": "Tự động ổn định điện áp bằng AVR"
       },
       {
        "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
        "requirement": "Diesel di động, có vỏ giảm âm, đồng bộ"
       },
       {
        "item": "Điện áp",
        "requirement": "380/220 V"
       },
       {
        "item": "Số pha",
        "requirement": "3 pha – 4 dây"
       },
       {
        "item": "Khả năng quá tải",
        "note": "quá tải theo định mức Prime",
        "requirement": "10% trong 1 giờ mỗi chu kỳ 12 giờ"
       },
       {
        "item": "Nhiệt độ môi trường làm việc",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "0 đến 45 °C"
       },
       {
        "item": "Bồn nhiên liệu",
        "requirement": "≥ 1.000 lít, lắp chung trên máy"
       },
       {
        "item": "Kích thước",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"
       },
       {
        "item": "Độ ồn",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "≤ 70 ± 5 dB cách 7 m"
       },
       {
        "item": "Vỏ cách âm",
        "requirement": "Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"
       },
       {
        "item": "Ắc quy",
        "requirement": "02 bình ≥ 120 Ah, 24 V, có bộ sạc"
       },
       {
        "item": "Áp-tô-mát / MCCB đầu ra",
        "requirement": "MCCB/ACB 1.250 A"
       }
      ],
      "status": "confirm",
      "requirement": "Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống làm mát động cơ: Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Ngôn ngữ, màn hình bộ điều khiển: LCD, tiếng Việt hoặc tiếng Anh; Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Khả năng quá tải: 10% trong 1 giờ mỗi chu kỳ 12 giờ (quá tải theo định mức Prime); Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A"
     },
     {
      "of": "",
      "ask": "Gửi chứng từ / bản cam kết đáp ứng: Xuất xứ bộ điều khiển; Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)",
      "item": "Chứng từ",
      "kind": "document",
      "part": "",
      "tier": 5,
      "items": [
       {
        "item": "Xuất xứ bộ điều khiển",
        "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"
       },
       {
        "item": "Tiêu chuẩn đầu phát",
        "requirement": "ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"
       },
       {
        "item": "Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)",
        "requirement": "TCVN 9729:2013 (ISO 8528) hoặc tương đương"
       },
       {
        "item": "Thử nghiệm mẫu (prototype test)",
        "requirement": "Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"
       }
      ],
      "status": "confirm",
      "requirement": "Xuất xứ bộ điều khiển: Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU; Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"
     },
     {
      "of": "Tổ máy IV800",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Hệ thống xả, giảm thanh, lưu lượng khí xả",
      "kind": "model",
      "part": "genset",
      "tier": 6,
      "status": "unclear",
      "requirement": "Có bình giảm thanh đồng bộ"
     }
    ],
    "gaps": [
     "Đầu phát chọn theo datasheet hãng, nhà cung cấp chưa chào",
     "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
     "Xác nhận tỉ số nén, hệ thống phun, công suất động cơ và chuẩn khí thải",
     "Xác nhận tiêu hao nhiên liệu ở 70 / 50 % tải",
     "Đầu phát LSA 49.3 M8 (Leroy-Somer) chọn theo datasheet hãng, NCC chưa chào: cần NCC xác nhận chào được đầu phát này và lắp ghép với động cơ V20 TE2 (mặt bích SAE, đĩa khớp nối, khung)."
    ],
    "rank": 2,
    "combo": {
     "power": {
      "text": "chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.",
      "status": "missing"
     },
     "altKva": {
      "max": 820,
      "min": 760,
      "src": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "Ratings 50 Hz - 1 500 R.P.M.",
        "kVA / kW - P.F. = 0.8",
        "| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C",
        "| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K",
        "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
        "| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V",
        "| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925",
        "| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "need": 720,
      "status": "any",
      "labeled": "Cont. H:125K Continuous/ 40°C / F:105K Continuous/ 40°C, 50 Hz, 380 V"
     }
    },
    "checks": [
     {
      "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1    Loại máy                               Máy phát điện diesel di",
      "requirement": "Diesel di động, có vỏ giảm âm, đồng bộ",
      "sourceQuote": ""
     },
     {
      "item": "Công suất liên tục",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "720 kVA",
      "hsmtQuote": "5    Công suất liên tục           kVA               ≥ 700",
      "requirement": "≥ 700 kVA",
      "sourceQuote": "| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |"
     },
     {
      "item": "Công suất dự phòng",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "800 kVA",
      "hsmtQuote": "6    Công suất tối đa             kVA               ≥ 770",
      "requirement": "Công suất tối đa ≥ 770 kVA",
      "sourceQuote": "| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |"
     },
     {
      "item": "Hệ số công suất",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "7    Hệ số công suất                                 ≥ 0,8",
      "requirement": "≥ 0,8",
      "sourceQuote": ""
     },
     {
      "item": "Điện áp",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "8    Điện áp định mức              V               380/220",
      "requirement": "380/220 V",
      "sourceQuote": ""
     },
     {
      "item": "Số pha",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "8    Số pha – số dây                            3 pha – 4 dây",
      "requirement": "3 pha – 4 dây",
      "sourceQuote": ""
     },
     {
      "item": "Tần số",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "50 Hz",
      "hsmtQuote": "10    Tần số                        Hz                 50",
      "requirement": "50 Hz",
      "sourceQuote": "| Genset Specification 400/230V 50HZ | Engine Soecification | Datasheet | Genset Model | KVA | Cons 100%（L/h） | Engine Model | Cyl | Gov | Displacement(L) | ESP | PRP"
     },
     {
      "item": "Tiêu hao nhiên liệu 100% tải",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "144,5 L/h",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ",
      "requirement": "≤ 156 lít/giờ",
      "sourceQuote": "| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |"
     },
     {
      "item": "Tiêu hao nhiên liệu 75% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ",
      "requirement": "≤ 113 lít/giờ ở 70% tải",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 50% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ",
      "requirement": "≤ 77 lít/giờ",
      "sourceQuote": ""
     },
     {
      "item": "Nhận tải một bước",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải",
      "requirement": "Đóng tải 0% đến 100% trong vòng 20 giây",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "quá tải theo định mức Prime",
      "item": "Khả năng quá tải",
      "note": "Code ghi: dòng tổ máy không ghi rõ cột Prime; nhà cung cấp xác nhận khả năng quá tải khi đặt hàng. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "part": "genset",
      "rule": "qua-tai",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "14    Khả năng quá tải                 10% tải trong vòng 01",
      "requirement": "10% trong 1 giờ mỗi chu kỳ 12 giờ",
      "sourceQuote": ""
     },
     {
      "item": "Nhiên liệu",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "16    Nhiên liệu sử dụng                    Dầu Diesel",
      "requirement": "Dầu diesel",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Nhiệt độ môi trường làm việc",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "Nhiệt độ môi trường lớn nhất                                          45oC",
      "requirement": "0 đến 45 °C",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.",
      "requirement": "TCVN 9729:2013 (ISO 8528) hoặc tương đương",
      "sourceQuote": ""
     },
     {
      "item": "Thử nghiệm mẫu (prototype test)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.",
      "requirement": "Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành",
      "sourceQuote": ""
     },
     {
      "item": "Bồn nhiên liệu",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18    Dung tích bình nhiên                    ≥ 1.000",
      "requirement": "≥ 1.000 lít, lắp chung trên máy",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Kích thước",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800",
      "requirement": "Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Độ ồn",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "≤ 70 ± 5dB",
      "requirement": "≤ 70 ± 5 dB cách 7 m",
      "sourceQuote": ""
     },
     {
      "item": "Vỏ cách âm",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "5    Vật liệu chế tạo                       Thép dày ≥ 2mm",
      "requirement": "Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm",
      "sourceQuote": ""
     },
     {
      "item": "Ắc quy",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1     Bộ acquy khởi động    Có trang bị kèm theo 02",
      "requirement": "02 bình ≥ 120 Ah, 24 V, có bộ sạc",
      "sourceQuote": ""
     },
     {
      "item": "Áp-tô-mát / MCCB đầu ra",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "MCCB/ACB, 1.250A",
      "requirement": "MCCB/ACB 1.250 A",
      "sourceQuote": ""
     },
     {
      "item": "Hệ thống xả, giảm thanh, lưu lượng khí xả",
      "part": "genset",
      "level": "option",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "4    Bình giảm thanh                        Có trang bị đồng bộ kèm",
      "requirement": "Có bình giảm thanh đồng bộ",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ động cơ",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "FPT (Ý)",
      "hsmtQuote": "2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU",
      "sourceQuote": "| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |"
     },
     {
      "item": "Công suất động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "7     Công suất liên tục          kWm                ≥ 600",
      "requirement": "Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm",
      "sourceQuote": ""
     },
     {
      "item": "Kiểu động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "9     Loại động cơ                            Diesel 4 kỳ, làm mát",
      "requirement": "Diesel 4 kỳ, làm mát bằng nước",
      "sourceQuote": ""
     },
     {
      "item": "Hệ thống nhiên liệu (phun)",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều",
      "requirement": "Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)",
      "sourceQuote": ""
     },
     {
      "item": "Bộ điều tốc",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "Điều tốc điện tử ECM",
      "hsmtQuote": "11    Kiểu điều tốc                              Điện tử - ECU",
      "requirement": "Điện tử - ECU",
      "sourceQuote": "| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |"
     },
     {
      "item": "Số xi lanh",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "6 xi lanh thẳng hàng",
      "hsmtQuote": "12    Số xylanh                              6 xy lanh, bố trí thẳng",
      "requirement": "6 xi lanh thẳng hàng",
      "sourceQuote": "| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |"
     },
     {
      "item": "Tốc độ quay",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "13    Tốc độ quay               vòng/phút           ≤ 1500",
      "requirement": "≤ 1.500 vòng/phút",
      "sourceQuote": ""
     },
     {
      "item": "Tỷ số nén",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "14    Tỉ số nén                                     14 : 01",
      "requirement": "14:1",
      "sourceQuote": ""
     },
     {
      "item": "Nạp khí (tăng áp, làm mát khí nạp)",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "16    Hệ thống nạp khí                      Turbo tăng áp – làm mát",
      "requirement": "Turbo tăng áp, làm mát khí nạp sau turbo",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống khởi động",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "17    Hệ thống khởi động                      Bằng moto DC khởi",
      "requirement": "Mô tơ DC, kèm ắc quy 24 V",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống làm mát động cơ",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18    Hệ thống làm mát                      Làm mát cưỡng bức tuần",
      "requirement": "Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu chuẩn khí thải",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19    Tiêu chuẩn khí thải                     Phù hợp với QCVN",
      "requirement": "Phù hợp QCVN 19:2024/BTNMT",
      "sourceQuote": ""
     },
     {
      "was": "met",
      "item": "Xuất xứ bộ điều khiển",
      "note": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào: cần NCC xác nhận xuất xứ (CO) của bộ điều khiển.",
      "part": "controller",
      "rule": "bdk-hang",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "Bộ điều khiển DSE7320 MKII",
      "hsmtQuote": "2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"
     },
     {
      "item": "Khởi động, dừng, tự động cấp điện (AMF)",
      "note": "Cần NCC xác nhận: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Kết hợp với tủ ATS",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Automatic start and stopping of generator and transfer of load",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "AMF, tự khởi động và chuyển tải",
        "hsmtQuote": "",
        "sourceQuote": "| • | Automatic start and stopping of generator and transfer of load"
       },
       {
        "item": "Khởi động máy và tắt máy",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Automatic start and stopping of generator and transfer of load",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Tự khởi động / dừng",
        "hsmtQuote": "",
        "sourceQuote": "| • | Automatic start and stopping of generator and transfer of load"
       },
       {
        "item": "Dừng máy khẩn cấp",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Emergency Stop Input",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có đầu vào dừng khẩn cấp",
        "hsmtQuote": "",
        "sourceQuote": "Emergency Stop Input"
       },
       {
        "item": "Chọn chế độ làm việc, điều khiển trạng thái và lập trình",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Manual front panel and automatic control modes",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Chế độ tay / tự động, cấu hình bằng PC",
        "hsmtQuote": "",
        "sourceQuote": "| • | Manual front panel and automatic control modes"
       },
       {
        "item": "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc",
        "note": "Manual ghi thông số này khi máy đang chạy và nói có thể không có tuỳ cấu hình bộ điều khiển. Cần NCC xác nhận.",
        "status": "confirm",
        "codeWas": {
         "note": null,
         "status": "unclear",
         "factSrc": null,
         "offered": "Datasheet không ghi",
         "sourceQuote": ""
        },
        "confirm": "order",
        "factSrc": {
         "n": 1016,
         "line": "Frequency Adjust | 0.0 %",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Hiệu chỉnh tần số: tuỳ cấu hình",
        "ctlOption": "freq_adjust",
        "hsmtQuote": "",
        "sourceQuote": "Frequency Adjust | 0.0 %"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 4/5",
      "hsmtQuote": "6   Chức năng điều khiển    + Kết hợp với tủ ATS.",
      "requirement": "Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"
     },
     {
      "item": "Đo lường, hiển thị",
      "note": "Cần NCC xác nhận: Nhiệt độ, áp suất bôi trơn.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Số giờ vận hành máy",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Hours Run",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Engine Hours Run"
       },
       {
        "item": "Số lần khởi động máy",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Number of Starts | 1,000,000 (1 Million)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Number of Starts | 1,000,000 (1 Million)"
       },
       {
        "item": "Công suất tác dụng, công suất biểu kiến",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Total Load (kVA)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "kW, kVA",
        "hsmtQuote": "",
        "sourceQuote": "Generator Total Load (kVA)"
       },
       {
        "item": "Điện áp các pha",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Voltage (ph-ph)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Generator Voltage (ph-ph)"
       },
       {
        "item": "Dòng điện các pha",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Current (A)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Generator Current (A)"
       },
       {
        "item": "Hệ số công suất",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Power Factor Average",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Generator Power Factor Average"
       },
       {
        "item": "Tần số",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Frequency",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Generator Frequency"
       },
       {
        "item": "Tốc độ động cơ",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Speed",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Engine Speed"
       },
       {
        "item": "Nhiệt độ nước làm mát",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Temperature",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Temperature"
       },
       {
        "item": "Điện áp acquy",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Battery Volts",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Engine Battery Volts"
       },
       {
        "item": "Nhiệt độ, áp suất bôi trơn",
        "note": "Áp suất dầu có sẵn; nhiệt độ dầu manual đánh dấu là tuỳ động cơ điện tử được hỗ trợ, cần NCC xác nhận.",
        "status": "confirm",
        "codeWas": {
         "note": null,
         "status": "unclear",
         "factSrc": {
          "n": 1016,
          "line": "Oil Pressure",
          "supplierId": "deep-sea-electronics"
         },
         "offered": "Có áp suất dầu; nhiệt độ dầu chưa rõ",
         "sourceQuote": "Oil Pressure"
        },
        "confirm": "order",
        "factSrc": {
         "n": 1016,
         "line": "Oil Temperature*",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Nhiệt độ dầu: tuỳ động cơ điện tử",
        "ctlOption": "oil_temp",
        "hsmtQuote": "",
        "sourceQuote": "Oil Temperature*"
       },
       {
        "item": "Mức nhiên liệu trong thùng chứa",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Fuel Level",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Engine Fuel Level"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 11/12",
      "hsmtQuote": "Chức năng đo lường,     1. Đo lường:",
      "requirement": "Đo thông số chung, đầu phát, động cơ"
     },
     {
      "item": "Cảnh báo, nhật ký sự kiện",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhật ký lỗi",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Under default factory settings, the event log is configured to include all possible options; however, this",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có nhật ký sự kiện",
        "hsmtQuote": "",
        "sourceQuote": "Under default factory settings, the event log is configured to include all possible options; however, this"
       },
       {
        "item": "Nhiệt độ nước làm mát cao",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Temp High | The module detected that the engine coolant temperature had",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Temp High | The module detected that the engine coolant temperature had"
       },
       {
        "item": "Áp lực dầu nhớt thấp",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure Low | the Low Oil Pressure Pre-Alarm Trip level after the Safety On",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure Low | the Low Oil Pressure Pre-Alarm Trip level after the Safety On"
       },
       {
        "item": "Sự cố cảm biến áp suất nhớt",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Press Sender Fault",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Oil Press Sender Fault"
       },
       {
        "item": "Sự cố cảm biến nhiệt độ",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Sender O/C",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có (hở mạch cảm biến)",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Sender O/C"
       },
       {
        "item": "Mức nhiên liệu thấp / hết nhiên liệu",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Fuel Level Low | The module detected that the engine fuel level had fallen below",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Fuel Level Low | The module detected that the engine fuel level had fallen below"
       },
       {
        "item": "Ắc quy yếu / điện áp DC cao/thấp",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "DC Battery Low Voltage | The module detected that its DC supply voltage had fallen below",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "DC Battery Low Voltage | The module detected that its DC supply voltage had fallen below"
       },
       {
        "item": "Quá dòng / cắt tải khi quá tải",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Current | NOTE: For more details, see section 7.7 entitled Over",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá dòng",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Current | NOTE: For more details, see section 7.7 entitled Over"
       }
      ],
      "status": "met",
      "offered": "Đạt 8/8",
      "hsmtQuote": "+ Nhật ký lỗi.",
      "requirement": "Nhật ký lỗi và các cảnh báo"
     },
     {
      "item": "Bảo vệ, dừng máy",
      "note": "Chưa rõ: Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhiệt độ nước làm mát cao",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 – 26 Apparatus Thermal | risen above the High Coolant Temperature Shutdown Trip level",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 – 26 Apparatus Thermal | risen above the High Coolant Temperature Shutdown Trip level"
       },
       {
        "item": "Áp lực dầu nhớt thấp",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure Low | the Low Oil Pressure Shutdown Trip level after the Safety On",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure Low | the Low Oil Pressure Shutdown Trip level after the Safety On"
       },
       {
        "item": "Vượt tốc",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 - 12 Overspeed Device | Over Speed Alarm Trip level for the configured delay timer.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 - 12 Overspeed Device | Over Speed Alarm Trip level for the configured delay timer."
       },
       {
        "item": "Mức nước làm mát thấp",
        "status": "unclear",
        "offered": "Chỉ thấy cảnh báo, chưa rõ dừng máy",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Tần số quá cao/quá thấp",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Frequency | risen above the Over Frequency Alarm Trip level for the configured",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá / thấp tần số",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Frequency | risen above the Over Frequency Alarm Trip level for the configured"
       },
       {
        "item": "Điện áp AC quá cao/quá thấp",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 – 59 AC Overvoltage | above the Over Voltage Alarm Trip level for the configured delay",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá / thấp áp",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 – 59 AC Overvoltage | above the Over Voltage Alarm Trip level for the configured delay"
       },
       {
        "hint": {
         "line": "IEEE 37.2 – 27 DC Undervoltage | alternator had fallen below the Charge Alternator Warning Trip",
         "where": "datasheet DSE7320 MKII",
         "factSrc": {
          "n": 1016,
          "line": "IEEE 37.2 – 27 DC Undervoltage | alternator had fallen below the Charge Alternator Warning Trip",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Sai lệch điện áp AC giữa các pha",
        "status": "unclear",
        "offered": "Datasheet không ghi",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Quá dòng",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Current | Current Alarm in this document.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Current | Current Alarm in this document."
       },
       {
        "item": "Lệch pha",
        "status": "unclear",
        "offered": "Có bảo vệ thứ tự pha nghịch theo dòng, cần xác nhận",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Vượt công suất",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "kW Overload | The module detected that the generator output kW had risen",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "kW Overload | The module detected that the generator output kW had risen"
       },
       {
        "item": "Phát ngược công suất",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Reverse Power | The module detected that the generator output kW had fallen",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Gen Reverse Power | The module detected that the generator output kW had fallen"
       },
       {
        "item": "Ngắn mạch",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Short Circuit | Circuit IDMT Alarm in this document.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Gen Short Circuit | Circuit IDMT Alarm in this document."
       },
       {
        "item": "Dừng khẩn cấp",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Emergency Stop | stop input terminal. This input is failsafe (normally closed to",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Emergency Stop | stop input terminal. This input is failsafe (normally closed to"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 10/13",
      "hsmtQuote": " Dừng máy khi:",
      "requirement": "Dừng máy bảo vệ theo danh mục"
     },
     {
      "item": "Truyền thông, giám sát từ xa",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Điều khiển từ xa qua cổng Internet/4G",
        "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào.",
        "status": "met",
        "codeWas": {
         "note": null,
         "status": "unclear",
         "factSrc": null,
         "offered": "Bộ điều khiển không ghi",
         "sourceQuote": ""
        },
        "factSrc": {
         "n": 1002,
         "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)",
        "hsmtQuote": "",
        "viaModule": [
         "DSE890 MKII"
        ],
        "alsoQuotes": [
         {
          "n": 1002,
          "sub": "Internet",
          "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
          "supplierId": "deep-sea-electronics"
         }
        ],
        "moduleNote": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"
       },
       {
        "item": "Cổng kết nối với hệ thống kiểm soát từ xa",
        "note": "Tính đạt theo cổng kết nối (RS485 / Modbus / Ethernet / 4G), Khoa 21/11/2026.",
        "status": "met",
        "codeWas": {
         "note": null,
         "status": "met",
         "factSrc": {
          "n": 1001,
          "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
          "supplierId": "deep-sea-electronics"
         },
         "offered": "RS485 Modbus RTU",
         "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
        },
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có RS485",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "RS232",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "RS485",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "Ethernet",
        "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển.",
        "status": "met",
        "codeWas": {
         "note": null,
         "status": "unclear",
         "factSrc": null,
         "offered": "Bộ điều khiển không ghi",
         "sourceQuote": ""
        },
        "factSrc": {
         "n": 1002,
         "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)",
        "hsmtQuote": "",
        "viaModule": [
         "DSE890 MKII"
        ],
        "moduleNote": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"
       },
       {
        "item": "BMS",
        "note": "BMS qua Modbus/SNMP, cần NCC xác nhận. BMS qua Modbus/SNMP, cần NCC xác nhận.",
        "bmsVia": "Modbus",
        "status": "met",
        "codeWas": {
         "note": "BMS qua Modbus/SNMP, cần NCC xác nhận.",
         "status": "met",
         "factSrc": {
          "n": 1001,
          "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
          "supplierId": "deep-sea-electronics"
         },
         "offered": "Modbus RTU",
         "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
        },
        "factSrc": {
         "n": 1001,
         "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Modbus RTU",
        "hsmtQuote": "",
        "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
       },
       {
        "item": "USB",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       }
      ],
      "status": "met",
      "offered": "Đạt 7/7",
      "hsmtQuote": "chuẩn: RS232, RS485,",
      "requirement": "Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"
     },
     {
      "hint": {
       "line": "engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.",
       "where": "datasheet DSE7320 MKII",
       "factSrc": {
        "n": 1001,
        "line": "engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.",
        "supplierId": "deep-sea-electronics"
       }
      },
      "item": "Ngôn ngữ, màn hình bộ điều khiển",
      "note": "Cần xác nhận có tiếng Anh / tiếng Việt",
      "part": "controller",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "factSrc": {
       "n": 1001,
       "line": "| • | Multiple language support",
       "supplierId": "deep-sea-electronics"
      },
      "offered": "LCD, hỗ trợ nhiều ngôn ngữ",
      "hsmtQuote": "Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng",
      "requirement": "LCD, tiếng Việt hoặc tiếng Anh",
      "sourceQuote": "| • | Multiple language support"
     },
     {
      "item": "Cấp bảo vệ bộ điều khiển",
      "part": "controller",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1001,
       "line": "| • | IP65 rating (with supplied gasket) offers increased resistance to",
       "supplierId": "deep-sea-electronics"
      },
      "offered": "IP65 (có gioăng)",
      "hsmtQuote": "10   Cấp bảo vệ                       IP65",
      "requirement": "IP65",
      "sourceQuote": "| • | IP65 rating (with supplied gasket) offers increased resistance to"
     },
     {
      "item": "Tiêu chuẩn đầu phát",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "",
      "hsmtQuote": "6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO",
      "requirement": "ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"
     },
     {
      "item": "Điều chỉnh điện áp (AVR)",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "17   Ổn định điện áp                       Tự động ổn định điện áp",
      "requirement": "Tự động ổn định điện áp bằng AVR"
     },
     {
      "item": "Cấp cách điện",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Cấp H",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "| Insulation class | H"
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "14   Cấp cách điện                                 Cấp H",
      "requirement": "Cấp H",
      "sourceQuote": "| Insulation class | H"
     },
     {
      "item": "Ổn định điện áp",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "±0,25%",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "| Voltage regulation (*) | ± 0.25%"
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "15   Dao động điện áp                          ≤ ± 0,5% Udm",
      "requirement": "Dao động điện áp ≤ ± 0,5% Uđm",
      "sourceQuote": "| Voltage regulation (*) | ± 0.25%"
     },
     {
      "item": "Dòng ngắn mạch duy trì (300% / 10 s)",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "300% (3 IN) trong 10 giây (tờ hãng)",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "| Short-circuit current | 300% (3 IN) : 10s"
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "19   Quá tải                                300% (3 IN) trong 10",
      "requirement": "300% (3 IN) trong 10 giây",
      "sourceQuote": "| Short-circuit current | 300% (3 IN) : 10s"
     },
     {
      "item": "Quá tốc đầu phát",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Quá tốc độ tối đa 2.250 v/p",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "| Overspeed | 2 250 R.P.M."
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "18   Quá tốc độ                Vòng/phút           ≤ 2250",
      "requirement": "≤ 2250 vòng/phút",
      "sourceQuote": "| Overspeed | 2 250 R.P.M."
     },
     {
      "item": "Công suất đầu phát",
      "note": "Code đọc từ datasheet hãng (leroy-somer-fuzhou [1012]), cột Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V. HSMT có điều kiện hiện trường (45 °C) vượt 40 °C / 1 000 m của cột này: hệ số nhiệt độ 0.973 (cột 45 °C (đúng mức HSMT, không nội suy); leroy-somer-fuzhou [6003]: \"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889\"); 820 kVA × 0.973 = 797,9 kVA ≥ 750 kVA HSMT.",
      "part": "alternator",
      "rule": "dau-phat-hang",
      "level": "core",
      "byCode": true,
      "derate": [
       {
        "src": {
         "n": 6003,
         "line": "Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889",
         "supplierId": "leroy-somer-fuzhou"
        },
        "what": "nhiệt độ",
        "factor": 0.973
       }
      ],
      "status": "met",
      "offered": "797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datasheet hãng Leroy-Somer)",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "Ratings 50 Hz - 1 500 R.P.M.",
        "kVA / kW - P.F. = 0.8",
        "| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C",
        "| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K",
        "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
        "| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V",
        "| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925",
        "| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "10   Công suất định mức        kVA/kWm           ≥ 750 / 600",
      "requirement": "Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW",
      "sourceQuote": "| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925"
     },
     {
      "item": "Xuất xứ đầu phát",
      "note": "Code ghi: thương hiệu Leroy-Somer (Pháp) thuộc nhóm G7 / EU; đầu phát chọn theo datasheet hãng, NCC chưa chào.",
      "part": "alternator",
      "rule": "dau-phat-hang",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou)))",
      "hsmtQuote": "2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"
     }
    ],
    "engine": {
     "src": {
      "n": 109,
      "kind": "catalog",
      "line": "| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |",
      "supplierId": "legapower"
     },
     "make": "FPT",
     "model": "V20 TE2"
    },
    "genset": {
     "src": {
      "n": 109,
      "kind": "catalog",
      "line": "| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |",
      "supplierId": "legapower"
     },
     "model": "IV800"
    },
    "comboAsk": [],
    "lossWarn": [
     {
      "why": "tiêu hao nhiên liệu Prime ở 50% tải không đáp ứng",
      "code": "fuel_consumption_50",
      "item": "Tiêu hao nhiên liệu 50% tải",
      "label": "Chưa rõ",
      "status": "unclear",
      "tender": "IB2600483082"
     },
     {
      "why": "không đáp ứng khí thải ≥ Euro 4 / Stage IV / Tier 4",
      "code": "emission",
      "item": "Tiêu chuẩn khí thải",
      "label": "Chưa rõ",
      "status": "unclear",
      "tender": "IB2600365013"
     },
     {
      "why": "đầu phát theo VDE 0530, HSMT đòi VDE 0875",
      "code": "alt_standard",
      "item": "Tiêu chuẩn đầu phát",
      "label": "Cần chứng từ khi nộp",
      "status": "document",
      "tender": "IB2400104800"
     },
     {
      "why": "bộ điều khiển không thể hiện cài đặt tiếng Việt",
      "code": "ctl_display_lang",
      "item": "Bộ điều khiển hiển thị tiếng Việt",
      "label": "Cần xác nhận khi đặt hàng",
      "status": "order",
      "tender": "IB2500371475"
     }
    ],
    "suppliers": [
     {
      "n": 109,
      "why": "Chào đúng động cơ, chưa ghi đầu phát và bộ điều khiển",
      "line": "| IV800 | 800 | 720 | 144.5 | V20 TE2 | 6L | ECM | 20 |",
      "supplierId": "legapower",
      "hasAlternator": false,
      "hasController": false
     }
    ],
    "alternator": {
     "kva": 820,
     "src": {
      "n": 1012,
      "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
      "kind": "maker",
      "lines": [
       "Ratings 50 Hz - 1 500 R.P.M.",
       "kVA / kW - P.F. = 0.8",
       "| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C",
       "| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K",
       "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
       "| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V",
       "| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925",
       "| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"
      ],
      "supplierId": "leroy-somer-fuzhou"
     },
     "make": "Leroy-Somer",
     "model": "LSA 49.3 M8",
     "rating": "Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V",
     "options": [
      {
       "line": "| Excitation system | AREP / PMG",
       "what": "Kích từ",
       "value": "AREP / PMG"
      },
      {
       "line": "| AVR type | D350",
       "what": "AVR",
       "value": "D350"
      }
     ],
     "fromMaker": true
    },
    "controller": {
     "src": {
      "n": 1001,
      "kind": "maker",
      "supplierId": "deep-sea-electronics"
     },
     "make": "Deep Sea",
     "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
     "model": "DSE7320 MKII",
     "modules": [
      {
       "why": [
        "4G",
        "Internet",
        "Ethernet"
       ],
       "make": "Deep Sea",
       "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
       "model": "DSE890 MKII",
       "order": "0890-04",
       "compat": {
        "n": 1001,
        "by": "controller",
        "line": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04",
        "supplierId": "deep-sea-electronics"
       },
       "offeredBy": null
      }
     ],
     "fromMaker": true
    }
   },
   {
    "rfq": [
     {
      "of": "Bộ điều khiển DSE7320",
      "ask": "Xác nhận NCC cấp được mô-đun DSE890 MKII (Deep Sea), mã đặt hàng 0890-04 lắp kèm bộ điều khiển DSE7320; nêu nước sản xuất, gửi CO",
      "item": "Mô-đun DSE890 MKII, mã đặt hàng 0890-04",
      "kind": "model",
      "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "part": "controller",
      "tier": 1,
      "status": "unclear",
      "requirement": "cho 4G, Internet, Ethernet"
     },
     {
      "of": "Động cơ S6R2-PTAA-C",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Tốc độ quay; Tỷ số nén; Nạp khí (tăng áp, làm mát khí nạp); Tiêu chuẩn khí thải",
      "item": "Thông số động cơ",
      "kind": "model",
      "part": "engine",
      "tier": 2,
      "items": [
       {
        "item": "Công suất động cơ",
        "requirement": "Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"
       },
       {
        "item": "Kiểu động cơ",
        "requirement": "Diesel 4 kỳ, làm mát bằng nước"
       },
       {
        "item": "Hệ thống nhiên liệu (phun)",
        "requirement": "Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"
       },
       {
        "item": "Tốc độ quay",
        "requirement": "≤ 1.500 vòng/phút"
       },
       {
        "item": "Tỷ số nén",
        "requirement": "14:1"
       },
       {
        "item": "Nạp khí (tăng áp, làm mát khí nạp)",
        "requirement": "Turbo tăng áp, làm mát khí nạp sau turbo"
       },
       {
        "item": "Tiêu chuẩn khí thải",
        "requirement": "Phù hợp QCVN 19:2024/BTNMT"
       }
      ],
      "status": "unclear",
      "requirement": "Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Tốc độ quay: ≤ 1.500 vòng/phút; Tỷ số nén: 14:1; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT"
     },
     {
      "of": "Bộ điều khiển DSE7320",
      "ask": "Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc); Đo lường, hiển thị (Nhiệt độ, áp suất bôi trơn); Bảo vệ, dừng máy (Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha); gửi datasheet",
      "item": "Chức năng bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 2,
      "items": [
       {
        "item": "Khởi động, dừng, tự động cấp điện (AMF)",
        "requirement": "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"
       },
       {
        "item": "Đo lường, hiển thị",
        "requirement": "Nhiệt độ, áp suất bôi trơn"
       },
       {
        "item": "Bảo vệ, dừng máy",
        "requirement": "Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha"
       }
      ],
      "status": "unclear",
      "requirement": "Khởi động, dừng, tự động cấp điện (AMF): Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc; Đo lường, hiển thị: Nhiệt độ, áp suất bôi trơn; Bảo vệ, dừng máy: Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha"
     },
     {
      "of": "Đầu phát S5L1D-H41",
      "ask": "Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch",
      "item": "Loại tải: Dòng ngắn mạch duy trì 300% / 10 s",
      "kind": "model",
      "part": "alternator",
      "tier": 2,
      "status": "unclear",
      "requirement": "300% (3 IN) trong 10 giây"
     },
     {
      "of": "Đầu phát S5L1D-H41",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Công suất đầu phát; Kích từ đầu phát (PMG / AREP); Dòng ngắn mạch duy trì (300% / 10 s); Quá tốc đầu phát",
      "item": "Thông số đầu phát",
      "kind": "model",
      "part": "alternator",
      "tier": 2,
      "items": [
       {
        "item": "Kiểu đầu phát (không chổi than, tự kích)",
        "requirement": "Xoay chiều, từ trường quay, không chổi than, tự kích từ"
       },
       {
        "item": "Công suất đầu phát",
        "requirement": "Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW"
       },
       {
        "item": "Kích từ đầu phát (PMG / AREP)",
        "requirement": "Không chổi than, tự động kích từ"
       },
       {
        "item": "Dòng ngắn mạch duy trì (300% / 10 s)",
        "requirement": "300% (3 IN) trong 10 giây"
       },
       {
        "item": "Quá tốc đầu phát",
        "requirement": "≤ 2250 vòng/phút"
       }
      ],
      "status": "unclear",
      "requirement": "Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Công suất đầu phát: Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ; Dòng ngắn mạch duy trì (300% / 10 s): 300% (3 IN) trong 10 giây; Quá tốc đầu phát: ≤ 2250 vòng/phút"
     },
     {
      "of": "Tổ máy M825/H1",
      "ask": "Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy",
      "item": "Nhận tải một bước",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "status": "unclear",
      "requirement": "Đóng tải 0% đến 100% trong vòng 20 giây"
     },
     {
      "of": "Tổ máy M825/H1",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu",
      "item": "Thông số tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "items": [
       {
        "item": "Tần số",
        "requirement": "50 Hz"
       },
       {
        "item": "Tiêu hao nhiên liệu 100% tải",
        "requirement": "≤ 156 lít/giờ"
       },
       {
        "item": "Tiêu hao nhiên liệu 75% tải",
        "requirement": "≤ 113 lít/giờ ở 70% tải"
       },
       {
        "item": "Tiêu hao nhiên liệu 50% tải",
        "requirement": "≤ 77 lít/giờ"
       },
       {
        "item": "Nhiên liệu",
        "requirement": "Dầu diesel"
       }
      ],
      "status": "unclear",
      "requirement": "Tần số: 50 Hz; Tiêu hao nhiên liệu 100% tải: ≤ 156 lít/giờ; Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel"
     },
     {
      "of": "",
      "ask": "Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống làm mát động cơ (Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Ổn định điện áp (Dao động điện áp ≤ ± 0,5% Uđm) — phụ thuộc AVR chọn khi đặt hàng, cần AVR đạt ±0,5%; Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)",
      "item": "Cấu hình đặt hàng",
      "kind": "order",
      "part": "",
      "tier": 4,
      "items": [
       {
        "item": "Hệ thống làm mát động cơ",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió"
       },
       {
        "item": "Ổn định điện áp",
        "note": "phụ thuộc AVR chọn khi đặt hàng, cần AVR đạt ±0,5%",
        "requirement": "Dao động điện áp ≤ ± 0,5% Uđm"
       },
       {
        "item": "Điều chỉnh điện áp (AVR)",
        "requirement": "Tự động ổn định điện áp bằng AVR"
       },
       {
        "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
        "requirement": "Diesel di động, có vỏ giảm âm, đồng bộ"
       },
       {
        "item": "Điện áp",
        "requirement": "380/220 V"
       },
       {
        "item": "Số pha",
        "requirement": "3 pha – 4 dây"
       },
       {
        "item": "Nhiệt độ môi trường làm việc",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "0 đến 45 °C"
       },
       {
        "item": "Bồn nhiên liệu",
        "requirement": "≥ 1.000 lít, lắp chung trên máy"
       },
       {
        "item": "Kích thước",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"
       },
       {
        "item": "Độ ồn",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "≤ 70 ± 5 dB cách 7 m"
       },
       {
        "item": "Vỏ cách âm",
        "requirement": "Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"
       },
       {
        "item": "Ắc quy",
        "requirement": "02 bình ≥ 120 Ah, 24 V, có bộ sạc"
       },
       {
        "item": "Áp-tô-mát / MCCB đầu ra",
        "requirement": "MCCB/ACB 1.250 A"
       }
      ],
      "status": "confirm",
      "requirement": "Hệ thống làm mát động cơ: Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Ổn định điện áp: Dao động điện áp ≤ ± 0,5% Uđm (phụ thuộc AVR chọn khi đặt hàng, cần AVR đạt ±0,5%); Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A"
     },
     {
      "of": "",
      "ask": "Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)",
      "item": "Chứng từ",
      "kind": "document",
      "part": "",
      "tier": 5,
      "items": [
       {
        "item": "Tiêu chuẩn đầu phát",
        "requirement": "ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"
       },
       {
        "item": "Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)",
        "requirement": "TCVN 9729:2013 (ISO 8528) hoặc tương đương"
       },
       {
        "item": "Thử nghiệm mẫu (prototype test)",
        "requirement": "Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"
       }
      ],
      "status": "confirm",
      "requirement": "Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"
     },
     {
      "of": "Bộ điều khiển DSE7320",
      "ask": "Xác nhận đời (MK) bộ điều khiển chào, gửi datasheet đúng đời",
      "item": "Ngôn ngữ, màn hình bộ điều khiển",
      "kind": "order",
      "part": "controller",
      "tier": 6,
      "status": "unclear",
      "requirement": "LCD, tiếng Việt hoặc tiếng Anh"
     },
     {
      "of": "Tổ máy M825/H1",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Hệ thống xả, giảm thanh, lưu lượng khí xả",
      "kind": "model",
      "part": "genset",
      "tier": 6,
      "status": "unclear",
      "requirement": "Có bình giảm thanh đồng bộ"
     }
    ],
    "won": {
     "make": 0,
     "model": 1,
     "score": 3,
     "genset": 0,
     "sameInvestor": 0
    },
    "gaps": [
     "Xác nhận tỉ số nén, hệ thống phun nhiên liệu và chuẩn khí thải của động cơ",
     "Xác nhận tiêu hao nhiên liệu ở 100 / 70 / 50 % tải",
     "Xác nhận đầu phát đạt ổn định điện áp ±0,5 % và chịu 300 % / 10 s",
     "Cần mô-đun truyền thông cho Internet / 4G, Ethernet",
     "Xác nhận đời bộ điều khiển: DSE7320 hay DSE7320 MKII."
    ],
    "rank": 3,
    "combo": {
     "power": {
      "text": "chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.",
      "status": "missing"
     }
    },
    "checks": [
     {
      "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1    Loại máy                               Máy phát điện diesel di",
      "requirement": "Diesel di động, có vỏ giảm âm, đồng bộ",
      "sourceQuote": ""
     },
     {
      "item": "Công suất liên tục",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "750 kVA / 600 kW",
      "hsmtQuote": "5    Công suất liên tục           kVA               ≥ 700",
      "requirement": "≥ 700 kVA",
      "sourceQuote": "| M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here | Download"
     },
     {
      "item": "Công suất dự phòng",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "825 kVA / 660 kW",
      "hsmtQuote": "6    Công suất tối đa             kVA               ≥ 770",
      "requirement": "Công suất tối đa ≥ 770 kVA",
      "sourceQuote": "| M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here | Download"
     },
     {
      "item": "Hệ số công suất",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "600 kW / 750 kVA = 0,8",
      "hsmtQuote": "7    Hệ số công suất                                 ≥ 0,8",
      "conversions": [
       {
        "unit": "",
        "basis": "Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)",
        "label": "cosφ = P (kW) / S (kVA)",
        "value": 0.8,
        "inputs": [
         {
          "from": "source",
          "name": "P_kW",
          "value": 600
         },
         {
          "from": "source",
          "name": "S_kVA",
          "value": 750
         }
        ],
        "formula": "pf_from_kw_kva"
       }
      ],
      "requirement": "≥ 0,8",
      "sourceQuote": "| M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here | Download"
     },
     {
      "item": "Điện áp",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "8    Điện áp định mức              V               380/220",
      "requirement": "380/220 V",
      "sourceQuote": ""
     },
     {
      "item": "Số pha",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "8    Số pha – số dây                            3 pha – 4 dây",
      "requirement": "3 pha – 4 dây",
      "sourceQuote": ""
     },
     {
      "item": "Tần số",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "10    Tần số                        Hz                 50",
      "requirement": "50 Hz",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 100% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ",
      "requirement": "≤ 156 lít/giờ",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 75% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ",
      "requirement": "≤ 113 lít/giờ ở 70% tải",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 50% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ",
      "requirement": "≤ 77 lít/giờ",
      "sourceQuote": ""
     },
     {
      "item": "Nhận tải một bước",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải",
      "requirement": "Đóng tải 0% đến 100% trong vòng 20 giây",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "item": "Khả năng quá tải",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "part": "genset",
      "rule": "qua-tai",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP",
      "hsmtQuote": "14    Khả năng quá tải                 10% tải trong vòng 01",
      "requirement": "10% trong 1 giờ mỗi chu kỳ 12 giờ",
      "sourceQuote": "| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF | | M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here | Download"
     },
     {
      "item": "Nhiên liệu",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "16    Nhiên liệu sử dụng                    Dầu Diesel",
      "requirement": "Dầu diesel",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Nhiệt độ môi trường làm việc",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "Nhiệt độ môi trường lớn nhất                                          45oC",
      "requirement": "0 đến 45 °C",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.",
      "requirement": "TCVN 9729:2013 (ISO 8528) hoặc tương đương",
      "sourceQuote": ""
     },
     {
      "item": "Thử nghiệm mẫu (prototype test)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.",
      "requirement": "Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành",
      "sourceQuote": ""
     },
     {
      "item": "Bồn nhiên liệu",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18    Dung tích bình nhiên                    ≥ 1.000",
      "requirement": "≥ 1.000 lít, lắp chung trên máy",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Kích thước",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800",
      "requirement": "Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Độ ồn",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "≤ 70 ± 5dB",
      "requirement": "≤ 70 ± 5 dB cách 7 m",
      "sourceQuote": ""
     },
     {
      "item": "Vỏ cách âm",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "5    Vật liệu chế tạo                       Thép dày ≥ 2mm",
      "requirement": "Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm",
      "sourceQuote": ""
     },
     {
      "item": "Ắc quy",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1     Bộ acquy khởi động    Có trang bị kèm theo 02",
      "requirement": "02 bình ≥ 120 Ah, 24 V, có bộ sạc",
      "sourceQuote": ""
     },
     {
      "item": "Áp-tô-mát / MCCB đầu ra",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "MCCB/ACB, 1.250A",
      "requirement": "MCCB/ACB 1.250 A",
      "sourceQuote": ""
     },
     {
      "item": "Hệ thống xả, giảm thanh, lưu lượng khí xả",
      "part": "genset",
      "level": "option",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "4    Bình giảm thanh                        Có trang bị đồng bộ kèm",
      "requirement": "Có bình giảm thanh đồng bộ",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ động cơ",
      "note": "Nhãn hiệu Nhật, nơi sản xuất Trung Quốc; cần CO",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "Mitsubishi (Nhật), sản xuất tại Thượng Hải",
      "hsmtQuote": "2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU",
      "sourceQuote": "| M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here | Download"
     },
     {
      "item": "Công suất động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "7     Công suất liên tục          kWm                ≥ 600",
      "requirement": "Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| Aspiration | Turbo charged",
       "where": "thông số theo model S6R2-PTAA-C (Aspiration = Turbo charged)",
       "factSrc": {
        "n": 1117,
        "line": "| Aspiration | Turbo charged",
        "supplierId": "fdk-energy"
       }
      },
      "item": "Kiểu động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "9     Loại động cơ                            Diesel 4 kỳ, làm mát",
      "requirement": "Diesel 4 kỳ, làm mát bằng nước",
      "sourceQuote": ""
     },
     {
      "item": "Hệ thống nhiên liệu (phun)",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều",
      "requirement": "Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)",
      "sourceQuote": ""
     },
     {
      "item": "Bộ điều tốc",
      "note": "Cần xác nhận có ECU",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1117,
       "line": "| Speed governor | Electronic | Fuel Consumption at 100% load",
       "supplierId": "fdk-energy"
      },
      "offered": "Điện tử",
      "hsmtQuote": "11    Kiểu điều tốc                              Điện tử - ECU",
      "requirement": "Điện tử - ECU",
      "sourceQuote": "| Speed governor | Electronic | Fuel Consumption at 100% load"
     },
     {
      "item": "Số xi lanh",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 105,
       "line": "| ASM825 | 750/600 | 825/660 | S6R2-PTAA-C | 165 | 6L | 30 |",
       "supplierId": "aosif"
      },
      "offered": "6 xi lanh thẳng hàng",
      "hsmtQuote": "12    Số xylanh                              6 xy lanh, bố trí thẳng",
      "requirement": "6 xi lanh thẳng hàng",
      "sourceQuote": "| ASM825 | 750/600 | 825/660 | S6R2-PTAA-C | 165 | 6L | 30 |"
     },
     {
      "item": "Tốc độ quay",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "13    Tốc độ quay               vòng/phút           ≤ 1500",
      "requirement": "≤ 1.500 vòng/phút",
      "sourceQuote": ""
     },
     {
      "item": "Tỷ số nén",
      "note": "Các nguồn ghi khác nhau, cần xác nhận",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "factSrc": {
       "n": 1117,
       "line": "| Compression Ratio | 14:1",
       "supplierId": "fdk-energy"
      },
      "offered": "14:1 / 14,1:1",
      "hsmtQuote": "14    Tỉ số nén                                     14 : 01",
      "requirement": "14:1",
      "sourceQuote": "| Compression Ratio | 14:1"
     },
     {
      "hint": {
       "line": "| Aspiration | Turbo charged",
       "where": "thông số theo model S6R2-PTAA-C (Aspiration = Turbo charged)",
       "factSrc": {
        "n": 1117,
        "line": "| Aspiration | Turbo charged",
        "supplierId": "fdk-energy"
       }
      },
      "item": "Nạp khí (tăng áp, làm mát khí nạp)",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "factSrc": {
       "n": 1117,
       "line": "| Aspiration | Turbo charged",
       "supplierId": "fdk-energy"
      },
      "offered": "Tăng áp; làm mát khí nạp chưa rõ",
      "hsmtQuote": "16    Hệ thống nạp khí                      Turbo tăng áp – làm mát",
      "requirement": "Turbo tăng áp, làm mát khí nạp sau turbo",
      "sourceQuote": "| Aspiration | Turbo charged"
     },
     {
      "item": "Hệ thống khởi động",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1117,
       "line": "| Starter motor | 24V",
       "supplierId": "fdk-energy"
      },
      "offered": "Mô tơ khởi động 24 V",
      "hsmtQuote": "17    Hệ thống khởi động                      Bằng moto DC khởi",
      "requirement": "Mô tơ DC, kèm ắc quy 24 V",
      "sourceQuote": "| Starter motor | 24V"
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống làm mát động cơ",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18    Hệ thống làm mát                      Làm mát cưỡng bức tuần",
      "requirement": "Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu chuẩn khí thải",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19    Tiêu chuẩn khí thải                     Phù hợp với QCVN",
      "requirement": "Phù hợp QCVN 19:2024/BTNMT",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ đầu phát",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "offered": "Stamford (Anh)",
      "hsmtQuote": "2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU",
      "sourceQuote": "| M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here | Download"
     },
     {
      "item": "Tiêu chuẩn đầu phát",
      "part": "alternator",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO",
      "requirement": "ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1",
      "sourceQuote": ""
     },
     {
      "item": "Kiểu đầu phát (không chổi than, tự kích)",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "9    Kiểu đầu phát                          Xoay chiều, từ trường",
      "requirement": "Xoay chiều, từ trường quay, không chổi than, tự kích từ",
      "sourceQuote": ""
     },
     {
      "item": "Công suất đầu phát",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "10   Công suất định mức        kVA/kWm           ≥ 750 / 600",
      "requirement": "Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW",
      "sourceQuote": ""
     },
     {
      "item": "Cấp cách điện",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1027,
       "line": "| Insulation grade | H",
       "supplierId": "fdk-energy"
      },
      "offered": "Cấp H",
      "hsmtQuote": "14   Cấp cách điện                                 Cấp H",
      "requirement": "Cấp H",
      "sourceQuote": "| Insulation grade | H"
     },
     {
      "avr": "phụ thuộc AVR chọn khi đặt hàng, cần AVR đạt ±0,5%",
      "was": "unclear",
      "item": "Ổn định điện áp",
      "note": "Các nguồn ghi khác nhau, cần xác nhận Code ghi: phụ thuộc AVR chọn khi đặt hàng, cần AVR đạt ±0,5%.",
      "part": "alternator",
      "level": "core",
      "avrSrc": "±1 / ±5%",
      "status": "confirm",
      "confirm": "order",
      "factSrc": {
       "n": 1027,
       "line": "| Voltage regulation NL-FL | ≤±1%",
       "supplierId": "fdk-energy"
      },
      "offered": "≤ ±1% / ±5%",
      "hsmtQuote": "15   Dao động điện áp                          ≤ ± 0,5% Udm",
      "requirement": "Dao động điện áp ≤ ± 0,5% Uđm",
      "sourceQuote": "| Voltage regulation NL-FL | ≤±1%"
     },
     {
      "item": "Kích từ đầu phát (PMG / AREP)",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "16   Hệ thống kích từ                        Không chổi than, tự",
      "requirement": "Không chổi than, tự động kích từ",
      "sourceQuote": ""
     },
     {
      "item": "Điều chỉnh điện áp (AVR)",
      "part": "alternator",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "17   Ổn định điện áp                       Tự động ổn định điện áp",
      "requirement": "Tự động ổn định điện áp bằng AVR",
      "sourceQuote": ""
     },
     {
      "item": "Dòng ngắn mạch duy trì (300% / 10 s)",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19   Quá tải                                300% (3 IN) trong 10",
      "requirement": "300% (3 IN) trong 10 giây",
      "sourceQuote": ""
     },
     {
      "item": "Quá tốc đầu phát",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18   Quá tốc độ                Vòng/phút           ≤ 2250",
      "requirement": "≤ 2250 vòng/phút",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ bộ điều khiển",
      "part": "controller",
      "level": "core",
      "status": "met",
      "offered": "Deep Sea (Anh)",
      "hsmtQuote": "2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU",
      "sourceQuote": "| CMS1375KVA-50Hz-R-2018-175 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details"
     },
     {
      "item": "Khởi động, dừng, tự động cấp điện (AMF)",
      "note": "Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Kết hợp với tủ ATS",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Automatic start and stopping of generator and transfer of load",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "AMF, tự khởi động và chuyển tải",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Automatic start and stopping of generator and transfer of load"
       },
       {
        "item": "Khởi động máy và tắt máy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Automatic start and stopping of generator and transfer of load",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Tự khởi động / dừng",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Automatic start and stopping of generator and transfer of load"
       },
       {
        "item": "Dừng máy khẩn cấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Emergency Stop Input",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có đầu vào dừng khẩn cấp",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Emergency Stop Input"
       },
       {
        "item": "Chọn chế độ làm việc, điều khiển trạng thái và lập trình",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Manual front panel and automatic control modes",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Chế độ tay / tự động, cấu hình bằng PC",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Manual front panel and automatic control modes"
       },
       {
        "hint": {
         "line": "| Frequency Range | 3.5 Hz to 75 Hz",
         "where": "datasheet DSE7320 MKII",
         "factSrc": {
          "n": 1001,
          "line": "| Frequency Range | 3.5 Hz to 75 Hz",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc",
        "status": "unclear",
        "offered": "Datasheet không ghi",
        "hsmtQuote": "",
        "sourceQuote": ""
       }
      ],
      "status": "unclear",
      "offered": "Đạt 4/5",
      "hsmtQuote": "6   Chức năng điều khiển    + Kết hợp với tủ ATS.",
      "requirement": "Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"
     },
     {
      "item": "Đo lường, hiển thị",
      "note": "Chưa rõ: Nhiệt độ, áp suất bôi trơn.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Số giờ vận hành máy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Hours Run",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Hours Run"
       },
       {
        "item": "Số lần khởi động máy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Number of Starts | 1,000,000 (1 Million)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Number of Starts | 1,000,000 (1 Million)"
       },
       {
        "item": "Công suất tác dụng, công suất biểu kiến",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Total Load (kVA)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "kW, kVA",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Total Load (kVA)"
       },
       {
        "item": "Điện áp các pha",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Voltage (ph-ph)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Voltage (ph-ph)"
       },
       {
        "item": "Dòng điện các pha",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Current (A)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Current (A)"
       },
       {
        "item": "Hệ số công suất",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Power Factor Average",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Power Factor Average"
       },
       {
        "item": "Tần số",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Frequency",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Frequency"
       },
       {
        "item": "Tốc độ động cơ",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Speed",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Speed"
       },
       {
        "item": "Nhiệt độ nước làm mát",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Temperature",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Temperature"
       },
       {
        "item": "Điện áp acquy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Battery Volts",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Battery Volts"
       },
       {
        "item": "Nhiệt độ, áp suất bôi trơn",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "unclear",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có áp suất dầu; nhiệt độ dầu chưa rõ",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure"
       },
       {
        "item": "Mức nhiên liệu trong thùng chứa",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Fuel Level",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Fuel Level"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 11/12",
      "hsmtQuote": "Chức năng đo lường,     1. Đo lường:",
      "requirement": "Đo thông số chung, đầu phát, động cơ"
     },
     {
      "item": "Cảnh báo, nhật ký sự kiện",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhật ký lỗi",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Under default factory settings, the event log is configured to include all possible options; however, this",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có nhật ký sự kiện",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Under default factory settings, the event log is configured to include all possible options; however, this"
       },
       {
        "item": "Nhiệt độ nước làm mát cao",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Temp High | The module detected that the engine coolant temperature had",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Temp High | The module detected that the engine coolant temperature had"
       },
       {
        "item": "Áp lực dầu nhớt thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure Low | the Low Oil Pressure Pre-Alarm Trip level after the Safety On",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure Low | the Low Oil Pressure Pre-Alarm Trip level after the Safety On"
       },
       {
        "item": "Sự cố cảm biến áp suất nhớt",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Press Sender Fault",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Press Sender Fault"
       },
       {
        "item": "Sự cố cảm biến nhiệt độ",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Sender O/C",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có (hở mạch cảm biến)",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Sender O/C"
       },
       {
        "item": "Mức nhiên liệu thấp / hết nhiên liệu",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Fuel Level Low | The module detected that the engine fuel level had fallen below",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Fuel Level Low | The module detected that the engine fuel level had fallen below"
       },
       {
        "item": "Ắc quy yếu / điện áp DC cao/thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "DC Battery Low Voltage | The module detected that its DC supply voltage had fallen below",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "DC Battery Low Voltage | The module detected that its DC supply voltage had fallen below"
       },
       {
        "item": "Quá dòng / cắt tải khi quá tải",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Current | NOTE: For more details, see section 7.7 entitled Over",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá dòng",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Current | NOTE: For more details, see section 7.7 entitled Over"
       }
      ],
      "status": "met",
      "offered": "Đạt 8/8",
      "hsmtQuote": "+ Nhật ký lỗi.",
      "requirement": "Nhật ký lỗi và các cảnh báo"
     },
     {
      "item": "Bảo vệ, dừng máy",
      "note": "Chưa rõ: Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhiệt độ nước làm mát cao",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 – 26 Apparatus Thermal | risen above the High Coolant Temperature Shutdown Trip level",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 – 26 Apparatus Thermal | risen above the High Coolant Temperature Shutdown Trip level"
       },
       {
        "item": "Áp lực dầu nhớt thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure Low | the Low Oil Pressure Shutdown Trip level after the Safety On",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure Low | the Low Oil Pressure Shutdown Trip level after the Safety On"
       },
       {
        "item": "Vượt tốc",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 - 12 Overspeed Device | Over Speed Alarm Trip level for the configured delay timer.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 - 12 Overspeed Device | Over Speed Alarm Trip level for the configured delay timer."
       },
       {
        "item": "Mức nước làm mát thấp",
        "status": "unclear",
        "offered": "Chỉ thấy cảnh báo, chưa rõ dừng máy",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Tần số quá cao/quá thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Frequency | risen above the Over Frequency Alarm Trip level for the configured",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá / thấp tần số",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Frequency | risen above the Over Frequency Alarm Trip level for the configured"
       },
       {
        "item": "Điện áp AC quá cao/quá thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 – 59 AC Overvoltage | above the Over Voltage Alarm Trip level for the configured delay",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá / thấp áp",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 – 59 AC Overvoltage | above the Over Voltage Alarm Trip level for the configured delay"
       },
       {
        "hint": {
         "line": "IEEE 37.2 – 27 DC Undervoltage | alternator had fallen below the Charge Alternator Warning Trip",
         "where": "datasheet DSE7320 MKII",
         "factSrc": {
          "n": 1016,
          "line": "IEEE 37.2 – 27 DC Undervoltage | alternator had fallen below the Charge Alternator Warning Trip",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Sai lệch điện áp AC giữa các pha",
        "status": "unclear",
        "offered": "Datasheet không ghi",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Quá dòng",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Current | Current Alarm in this document.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Current | Current Alarm in this document."
       },
       {
        "item": "Lệch pha",
        "status": "unclear",
        "offered": "Có bảo vệ thứ tự pha nghịch theo dòng, cần xác nhận",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Vượt công suất",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "kW Overload | The module detected that the generator output kW had risen",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "kW Overload | The module detected that the generator output kW had risen"
       },
       {
        "item": "Phát ngược công suất",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Reverse Power | The module detected that the generator output kW had fallen",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Reverse Power | The module detected that the generator output kW had fallen"
       },
       {
        "item": "Ngắn mạch",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Short Circuit | Circuit IDMT Alarm in this document.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Short Circuit | Circuit IDMT Alarm in this document."
       },
       {
        "item": "Dừng khẩn cấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Emergency Stop | stop input terminal. This input is failsafe (normally closed to",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Emergency Stop | stop input terminal. This input is failsafe (normally closed to"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 10/13",
      "hsmtQuote": " Dừng máy khi:",
      "requirement": "Dừng máy bảo vệ theo danh mục"
     },
     {
      "item": "Truyền thông, giám sát từ xa",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Điều khiển từ xa qua cổng Internet/4G",
        "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào.",
        "status": "met",
        "codeWas": {
         "note": null,
         "status": "unclear",
         "factSrc": null,
         "offered": "Bộ điều khiển không ghi",
         "sourceQuote": ""
        },
        "factSrc": {
         "n": 1002,
         "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)",
        "hsmtQuote": "",
        "viaModule": [
         "DSE890 MKII"
        ],
        "alsoQuotes": [
         {
          "n": 1002,
          "sub": "Internet",
          "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
          "supplierId": "deep-sea-electronics"
         }
        ],
        "moduleNote": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"
       },
       {
        "item": "Cổng kết nối với hệ thống kiểm soát từ xa",
        "note": "Tính đạt theo cổng kết nối (RS485 / Modbus / Ethernet / 4G), Khoa 21/11/2026.",
        "status": "met",
        "codeWas": {
         "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
         "status": "met",
         "factSrc": {
          "n": 1001,
          "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
          "supplierId": "deep-sea-electronics"
         },
         "offered": "RS485 Modbus RTU",
         "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
        },
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có RS485",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "RS232",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "RS485",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "Ethernet",
        "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển.",
        "status": "met",
        "codeWas": {
         "note": null,
         "status": "unclear",
         "factSrc": null,
         "offered": "Bộ điều khiển không ghi",
         "sourceQuote": ""
        },
        "factSrc": {
         "n": 1002,
         "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)",
        "hsmtQuote": "",
        "viaModule": [
         "DSE890 MKII"
        ],
        "moduleNote": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"
       },
       {
        "item": "BMS",
        "note": "BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. BMS qua Modbus/SNMP, cần NCC xác nhận.",
        "bmsVia": "Modbus",
        "status": "met",
        "codeWas": {
         "note": "BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
         "status": "met",
         "factSrc": {
          "n": 1001,
          "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
          "supplierId": "deep-sea-electronics"
         },
         "offered": "Modbus RTU",
         "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
        },
        "factSrc": {
         "n": 1001,
         "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Modbus RTU",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
       },
       {
        "item": "USB",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       }
      ],
      "status": "met",
      "offered": "Đạt 7/7",
      "hsmtQuote": "chuẩn: RS232, RS485,",
      "requirement": "Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"
     },
     {
      "hint": {
       "line": "engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.",
       "where": "datasheet DSE7320 MKII",
       "factSrc": {
        "n": 1001,
        "line": "engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.",
        "supplierId": "deep-sea-electronics"
       }
      },
      "item": "Ngôn ngữ, màn hình bộ điều khiển",
      "note": "Cần xác nhận có tiếng Anh / tiếng Việt Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "part": "controller",
      "level": "option",
      "status": "unclear",
      "factSrc": {
       "n": 1001,
       "line": "| • | Multiple language support",
       "supplierId": "deep-sea-electronics"
      },
      "offered": "LCD, hỗ trợ nhiều ngôn ngữ",
      "version": "DSE7320 MKII",
      "hsmtQuote": "Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng",
      "requirement": "LCD, tiếng Việt hoặc tiếng Anh",
      "sourceQuote": "| • | Multiple language support"
     },
     {
      "item": "Cấp bảo vệ bộ điều khiển",
      "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "part": "controller",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1001,
       "line": "| • | IP65 rating (with supplied gasket) offers increased resistance to",
       "supplierId": "deep-sea-electronics"
      },
      "offered": "IP65 (có gioăng)",
      "version": "DSE7320 MKII",
      "hsmtQuote": "10   Cấp bảo vệ                       IP65",
      "requirement": "IP65",
      "sourceQuote": "| • | IP65 rating (with supplied gasket) offers increased resistance to"
     }
    ],
    "engine": {
     "src": {
      "n": 103,
      "kind": "catalog",
      "line": "| M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here | Download",
      "supplierId": "fdk-energy"
     },
     "make": "Mitsubishi",
     "model": "S6R2-PTAA-C"
    },
    "genset": {
     "src": {
      "n": 103,
      "kind": "catalog",
      "line": "| M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here | Download",
      "supplierId": "fdk-energy"
     },
     "model": "M825/H1"
    },
    "comboAsk": [
     {
      "ask": "Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch",
      "item": "Loại tải: Dòng ngắn mạch duy trì 300% / 10 s",
      "kind": "model",
      "part": "alternator",
      "quote": "300% (3 IN) trong 10 % giây",
      "status": "unclear",
      "requirement": "300% (3 IN) trong 10 giây"
     }
    ],
    "lossWarn": [
     {
      "why": "tiêu hao nhiên liệu Prime ở 50% tải không đáp ứng",
      "code": "fuel_consumption_50",
      "item": "Tiêu hao nhiên liệu 50% tải",
      "label": "Chưa rõ",
      "status": "unclear",
      "tender": "IB2600483082"
     },
     {
      "why": "không đáp ứng khí thải ≥ Euro 4 / Stage IV / Tier 4",
      "code": "emission",
      "item": "Tiêu chuẩn khí thải",
      "label": "Chưa rõ",
      "status": "unclear",
      "tender": "IB2600365013"
     },
     {
      "why": "đầu phát theo VDE 0530, HSMT đòi VDE 0875",
      "code": "alt_standard",
      "item": "Tiêu chuẩn đầu phát",
      "label": "Cần chứng từ khi nộp",
      "status": "document",
      "tender": "IB2400104800"
     },
     {
      "why": "đầu phát Marelli MJB160 SA4 tối đa 16,2 kVA < 20 kVA Prime",
      "code": "alt_power",
      "item": "Công suất đầu phát",
      "label": "Chưa rõ",
      "status": "unclear",
      "tender": "IB2500211376"
     },
     {
      "why": "bộ điều khiển không thể hiện cài đặt tiếng Việt",
      "code": "ctl_display_lang",
      "item": "Bộ điều khiển hiển thị tiếng Việt",
      "label": "Chưa rõ",
      "status": "unclear",
      "tender": "IB2500371475"
     }
    ],
    "suppliers": [
     {
      "n": 103,
      "why": "Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình",
      "line": "| M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here | Download",
      "supplierId": "fdk-energy",
      "hasAlternator": true,
      "hasController": true
     },
     {
      "n": 2008,
      "why": "Chào đúng động cơ và đầu phát",
      "line": "| 825 | 660 | 750 | 600 | S6R2-PTAA-C | S5L1D-H41 | 4080*1715*2000 | 20'GP Container",
      "supplierId": "sr-genset",
      "hasAlternator": true,
      "hasController": false
     },
     {
      "n": 106,
      "why": "Chào đúng động cơ, đầu phát cùng dòng S5L1D-H4",
      "line": "| R-SM750D5-S | 750kVA / 600kW | 825kVA / 660kW | S6R2-PTAA-C | S5L1D-H4 | PDF",
      "supplierId": "rcg-power",
      "hasAlternator": false,
      "hasController": false
     }
    ],
    "alternator": {
     "src": {
      "n": 103,
      "kind": "catalog",
      "line": "| M825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA-C | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here | Download",
      "supplierId": "fdk-energy"
     },
     "make": "Stamford",
     "model": "S5L1D-H41"
    },
    "controller": {
     "src": {
      "n": 3001,
      "kind": "controller",
      "line": "| CMS1375KVA-50Hz-R-2018-175 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details",
      "supplierId": "fdk-energy"
     },
     "make": "Deep Sea",
     "model": "DSE7320",
     "modules": [
      {
       "why": [
        "4G",
        "Internet",
        "Ethernet"
       ],
       "make": "Deep Sea",
       "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
       "model": "DSE890 MKII",
       "order": "0890-04",
       "compat": {
        "n": 1001,
        "by": "controller",
        "line": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04",
        "supplierId": "deep-sea-electronics"
       },
       "offeredBy": null
      }
     ]
    }
   },
   {
    "rfq": [
     {
      "of": "Bộ điều khiển DSE7320",
      "ask": "Xác nhận NCC cấp được mô-đun DSE890 MKII (Deep Sea), mã đặt hàng 0890-04 lắp kèm bộ điều khiển DSE7320; nêu nước sản xuất, gửi CO",
      "item": "Mô-đun DSE890 MKII, mã đặt hàng 0890-04",
      "kind": "model",
      "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "part": "controller",
      "tier": 1,
      "status": "unclear",
      "requirement": "cho 4G, Internet, Ethernet"
     },
     {
      "of": "Động cơ 12V2000G63",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Bộ điều tốc; Số xi lanh; Tốc độ quay; Tỷ số nén; Nạp khí (tăng áp, làm mát khí nạp); Tiêu chuẩn khí thải",
      "item": "Thông số động cơ",
      "kind": "model",
      "part": "engine",
      "tier": 2,
      "items": [
       {
        "item": "Công suất động cơ",
        "requirement": "Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"
       },
       {
        "item": "Kiểu động cơ",
        "requirement": "Diesel 4 kỳ, làm mát bằng nước"
       },
       {
        "item": "Hệ thống nhiên liệu (phun)",
        "requirement": "Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"
       },
       {
        "item": "Bộ điều tốc",
        "requirement": "Điện tử - ECU"
       },
       {
        "item": "Số xi lanh",
        "requirement": "6 xi lanh thẳng hàng"
       },
       {
        "item": "Tốc độ quay",
        "requirement": "≤ 1.500 vòng/phút"
       },
       {
        "item": "Tỷ số nén",
        "requirement": "14:1"
       },
       {
        "item": "Nạp khí (tăng áp, làm mát khí nạp)",
        "requirement": "Turbo tăng áp, làm mát khí nạp sau turbo"
       },
       {
        "item": "Tiêu chuẩn khí thải",
        "requirement": "Phù hợp QCVN 19:2024/BTNMT"
       }
      ],
      "status": "unclear",
      "requirement": "Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Bộ điều tốc: Điện tử - ECU; Số xi lanh: 6 xi lanh thẳng hàng; Tốc độ quay: ≤ 1.500 vòng/phút; Tỷ số nén: 14:1; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT"
     },
     {
      "of": "Bộ điều khiển DSE7320",
      "ask": "Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc); Đo lường, hiển thị (Nhiệt độ, áp suất bôi trơn); Bảo vệ, dừng máy (Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha); gửi datasheet",
      "item": "Chức năng bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 2,
      "items": [
       {
        "item": "Khởi động, dừng, tự động cấp điện (AMF)",
        "requirement": "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"
       },
       {
        "item": "Đo lường, hiển thị",
        "requirement": "Nhiệt độ, áp suất bôi trơn"
       },
       {
        "item": "Bảo vệ, dừng máy",
        "requirement": "Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha"
       }
      ],
      "status": "unclear",
      "requirement": "Khởi động, dừng, tự động cấp điện (AMF): Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc; Đo lường, hiển thị: Nhiệt độ, áp suất bôi trơn; Bảo vệ, dừng máy: Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha"
     },
     {
      "of": "Đầu phát LSA 49.3 M8",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Kích từ đầu phát (PMG / AREP)",
      "item": "Thông số đầu phát",
      "kind": "model",
      "part": "alternator",
      "tier": 2,
      "items": [
       {
        "item": "Kiểu đầu phát (không chổi than, tự kích)",
        "requirement": "Xoay chiều, từ trường quay, không chổi than, tự kích từ"
       },
       {
        "item": "Kích từ đầu phát (PMG / AREP)",
        "requirement": "Không chổi than, tự động kích từ"
       }
      ],
      "status": "unclear",
      "requirement": "Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ"
     },
     {
      "of": "Tổ máy RMM576",
      "ask": "Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy",
      "item": "Nhận tải một bước",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "status": "unclear",
      "requirement": "Đóng tải 0% đến 100% trong vòng 20 giây"
     },
     {
      "of": "Tổ máy RMM576",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu",
      "item": "Thông số tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "items": [
       {
        "item": "Tần số",
        "requirement": "50 Hz"
       },
       {
        "item": "Tiêu hao nhiên liệu 100% tải",
        "requirement": "≤ 156 lít/giờ"
       },
       {
        "item": "Tiêu hao nhiên liệu 75% tải",
        "requirement": "≤ 113 lít/giờ ở 70% tải"
       },
       {
        "item": "Tiêu hao nhiên liệu 50% tải",
        "requirement": "≤ 77 lít/giờ"
       },
       {
        "item": "Nhiên liệu",
        "requirement": "Dầu diesel"
       }
      ],
      "status": "unclear",
      "requirement": "Tần số: 50 Hz; Tiêu hao nhiên liệu 100% tải: ≤ 156 lít/giờ; Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel"
     },
     {
      "of": "",
      "ask": "Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống làm mát động cơ (Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)",
      "item": "Cấu hình đặt hàng",
      "kind": "order",
      "part": "",
      "tier": 4,
      "items": [
       {
        "item": "Hệ thống khởi động",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Mô tơ DC, kèm ắc quy 24 V"
       },
       {
        "item": "Hệ thống làm mát động cơ",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió"
       },
       {
        "item": "Điều chỉnh điện áp (AVR)",
        "requirement": "Tự động ổn định điện áp bằng AVR"
       },
       {
        "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
        "requirement": "Diesel di động, có vỏ giảm âm, đồng bộ"
       },
       {
        "item": "Điện áp",
        "requirement": "380/220 V"
       },
       {
        "item": "Số pha",
        "requirement": "3 pha – 4 dây"
       },
       {
        "item": "Nhiệt độ môi trường làm việc",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "0 đến 45 °C"
       },
       {
        "item": "Bồn nhiên liệu",
        "requirement": "≥ 1.000 lít, lắp chung trên máy"
       },
       {
        "item": "Độ ồn",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "≤ 70 ± 5 dB cách 7 m"
       },
       {
        "item": "Vỏ cách âm",
        "requirement": "Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"
       },
       {
        "item": "Ắc quy",
        "requirement": "02 bình ≥ 120 Ah, 24 V, có bộ sạc"
       },
       {
        "item": "Áp-tô-mát / MCCB đầu ra",
        "requirement": "MCCB/ACB 1.250 A"
       }
      ],
      "status": "confirm",
      "requirement": "Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống làm mát động cơ: Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A"
     },
     {
      "of": "",
      "ask": "Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)",
      "item": "Chứng từ",
      "kind": "document",
      "part": "",
      "tier": 5,
      "items": [
       {
        "item": "Tiêu chuẩn đầu phát",
        "requirement": "ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"
       },
       {
        "item": "Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)",
        "requirement": "TCVN 9729:2013 (ISO 8528) hoặc tương đương"
       },
       {
        "item": "Thử nghiệm mẫu (prototype test)",
        "requirement": "Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"
       }
      ],
      "status": "confirm",
      "requirement": "Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"
     },
     {
      "of": "Bộ điều khiển DSE7320",
      "ask": "Xác nhận đời (MK) bộ điều khiển chào, gửi datasheet đúng đời",
      "item": "Ngôn ngữ, màn hình bộ điều khiển",
      "kind": "order",
      "part": "controller",
      "tier": 6,
      "status": "unclear",
      "requirement": "LCD, tiếng Việt hoặc tiếng Anh"
     },
     {
      "of": "Tổ máy RMM576",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Kích thước; Hệ thống xả, giảm thanh, lưu lượng khí xả",
      "item": "Thông số tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 6,
      "items": [
       {
        "item": "Kích thước",
        "requirement": "Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"
       },
       {
        "item": "Hệ thống xả, giảm thanh, lưu lượng khí xả",
        "requirement": "Có bình giảm thanh đồng bộ"
       }
      ],
      "status": "unclear",
      "requirement": "Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm; Hệ thống xả, giảm thanh, lưu lượng khí xả: Có bình giảm thanh đồng bộ"
     }
    ],
    "gaps": [
     "Đầu phát chọn theo datasheet hãng, nhà cung cấp chưa chào",
     "Xác nhận số xi lanh và cách bố trí (HSMT đòi 6 xi lanh thẳng hàng)",
     "Xác nhận tỉ số nén, hệ thống phun, công suất động cơ, khí thải và tiêu hao nhiên liệu",
     "Đầu phát LSA 49.3 M8 (Leroy-Somer) chọn theo datasheet hãng, NCC chưa chào: cần NCC xác nhận chào được đầu phát này và lắp ghép với động cơ 12V2000G63 (mặt bích SAE, đĩa khớp nối, khung).",
     "Xác nhận đời bộ điều khiển: DSE7320 hay DSE7320 MKII."
    ],
    "rank": 4,
    "combo": {
     "power": {
      "text": "chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.",
      "status": "missing"
     },
     "altKva": {
      "max": 1130,
      "src": {
       "lines": [
        {
         "n": 1012,
         "line": "| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925",
         "supplierId": "leroy-somer-fuzhou"
        },
        {
         "n": 1012,
         "line": "| LSA 49.3 M8 | kVA | 815 | 890 | 940 | 1 025 | 735 | 805 | 850 | 925 | 865 | 945 | 1 000 | 1 090 | 895 | 980 | 1 040 | 1 130",
         "supplierId": "leroy-somer-fuzhou"
        }
       ]
      },
      "need": 720,
      "status": "any"
     }
    },
    "checks": [
     {
      "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1    Loại máy                               Máy phát điện diesel di",
      "requirement": "Diesel di động, có vỏ giảm âm, đồng bộ",
      "sourceQuote": ""
     },
     {
      "item": "Công suất liên tục",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "720 kVA / 576 kW",
      "hsmtQuote": "5    Công suất liên tục           kVA               ≥ 700",
      "requirement": "≥ 700 kVA",
      "sourceQuote": "| RMM576 | 720/576 | 781/625 | 12V2000G63 | 4000*1750*2050 | 5900"
     },
     {
      "item": "Công suất dự phòng",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "781 kVA / 625 kW",
      "hsmtQuote": "6    Công suất tối đa             kVA               ≥ 770",
      "requirement": "Công suất tối đa ≥ 770 kVA",
      "sourceQuote": "| RMM576 | 720/576 | 781/625 | 12V2000G63 | 4000*1750*2050 | 5900"
     },
     {
      "item": "Hệ số công suất",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "576 kW / 720 kVA = 0,8",
      "hsmtQuote": "7    Hệ số công suất                                 ≥ 0,8",
      "conversions": [
       {
        "unit": "",
        "basis": "Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)",
        "label": "cosφ = P (kW) / S (kVA)",
        "value": 0.8,
        "inputs": [
         {
          "from": "source",
          "name": "P_kW",
          "value": 576
         },
         {
          "from": "source",
          "name": "S_kVA",
          "value": 720
         }
        ],
        "formula": "pf_from_kw_kva"
       }
      ],
      "requirement": "≥ 0,8",
      "sourceQuote": "| RMM576 | 720/576 | 781/625 | 12V2000G63 | 4000*1750*2050 | 5900"
     },
     {
      "item": "Điện áp",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "8    Điện áp định mức              V               380/220",
      "requirement": "380/220 V",
      "sourceQuote": ""
     },
     {
      "item": "Số pha",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "8    Số pha – số dây                            3 pha – 4 dây",
      "requirement": "3 pha – 4 dây",
      "sourceQuote": ""
     },
     {
      "item": "Tần số",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "10    Tần số                        Hz                 50",
      "requirement": "50 Hz",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 100% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ",
      "requirement": "≤ 156 lít/giờ",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 75% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ",
      "requirement": "≤ 113 lít/giờ ở 70% tải",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 50% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ",
      "requirement": "≤ 77 lít/giờ",
      "sourceQuote": ""
     },
     {
      "item": "Nhận tải một bước",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải",
      "requirement": "Đóng tải 0% đến 100% trong vòng 20 giây",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "item": "Khả năng quá tải",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "part": "genset",
      "rule": "qua-tai",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Định mức Prime 720 kVA / 576 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP",
      "hsmtQuote": "14    Khả năng quá tải                 10% tải trong vòng 01",
      "requirement": "10% trong 1 giờ mỗi chu kỳ 12 giờ",
      "sourceQuote": "| Prime | Standby | Open Type | Open Type | | RMM576 | 720/576 | 781/625 | 12V2000G63 | 4000*1750*2050 | 5900"
     },
     {
      "item": "Nhiên liệu",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "16    Nhiên liệu sử dụng                    Dầu Diesel",
      "requirement": "Dầu diesel",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Nhiệt độ môi trường làm việc",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "Nhiệt độ môi trường lớn nhất                                          45oC",
      "requirement": "0 đến 45 °C",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.",
      "requirement": "TCVN 9729:2013 (ISO 8528) hoặc tương đương",
      "sourceQuote": ""
     },
     {
      "item": "Thử nghiệm mẫu (prototype test)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.",
      "requirement": "Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành",
      "sourceQuote": ""
     },
     {
      "item": "Bồn nhiên liệu",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18    Dung tích bình nhiên                    ≥ 1.000",
      "requirement": "≥ 1.000 lít, lắp chung trên máy",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| RMM576 | 720/576 | 781/625 | 12V2000G63 | 4000*1750*2050 | 5900",
       "where": "dòng bảng của cấu hình (Dimension = 4000*1750*2050)"
      },
      "item": "Kích thước",
      "part": "genset",
      "level": "option",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800",
      "requirement": "Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Độ ồn",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "≤ 70 ± 5dB",
      "requirement": "≤ 70 ± 5 dB cách 7 m",
      "sourceQuote": ""
     },
     {
      "item": "Vỏ cách âm",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "5    Vật liệu chế tạo                       Thép dày ≥ 2mm",
      "requirement": "Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm",
      "sourceQuote": ""
     },
     {
      "item": "Ắc quy",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1     Bộ acquy khởi động    Có trang bị kèm theo 02",
      "requirement": "02 bình ≥ 120 Ah, 24 V, có bộ sạc",
      "sourceQuote": ""
     },
     {
      "item": "Áp-tô-mát / MCCB đầu ra",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "MCCB/ACB, 1.250A",
      "requirement": "MCCB/ACB 1.250 A",
      "sourceQuote": ""
     },
     {
      "item": "Hệ thống xả, giảm thanh, lưu lượng khí xả",
      "part": "genset",
      "level": "option",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "4    Bình giảm thanh                        Có trang bị đồng bộ kèm",
      "requirement": "Có bình giảm thanh đồng bộ",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ động cơ",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "MTU (Đức)",
      "hsmtQuote": "2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU",
      "sourceQuote": "| RMM576 | 720/576 | 781/625 | 12V2000G63 | 4000*1750*2050 | 5900"
     },
     {
      "item": "Công suất động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "7     Công suất liên tục          kWm                ≥ 600",
      "requirement": "Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm",
      "sourceQuote": ""
     },
     {
      "item": "Kiểu động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "9     Loại động cơ                            Diesel 4 kỳ, làm mát",
      "requirement": "Diesel 4 kỳ, làm mát bằng nước",
      "sourceQuote": ""
     },
     {
      "item": "Hệ thống nhiên liệu (phun)",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều",
      "requirement": "Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)",
      "sourceQuote": ""
     },
     {
      "item": "Bộ điều tốc",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "11    Kiểu điều tốc                              Điện tử - ECU",
      "requirement": "Điện tử - ECU",
      "sourceQuote": ""
     },
     {
      "item": "Số xi lanh",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "12    Số xylanh                              6 xy lanh, bố trí thẳng",
      "requirement": "6 xi lanh thẳng hàng",
      "sourceQuote": ""
     },
     {
      "item": "Tốc độ quay",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "13    Tốc độ quay               vòng/phút           ≤ 1500",
      "requirement": "≤ 1.500 vòng/phút",
      "sourceQuote": ""
     },
     {
      "item": "Tỷ số nén",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "14    Tỉ số nén                                     14 : 01",
      "requirement": "14:1",
      "sourceQuote": ""
     },
     {
      "item": "Nạp khí (tăng áp, làm mát khí nạp)",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "16    Hệ thống nạp khí                      Turbo tăng áp – làm mát",
      "requirement": "Turbo tăng áp, làm mát khí nạp sau turbo",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống khởi động",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "17    Hệ thống khởi động                      Bằng moto DC khởi",
      "requirement": "Mô tơ DC, kèm ắc quy 24 V",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống làm mát động cơ",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18    Hệ thống làm mát                      Làm mát cưỡng bức tuần",
      "requirement": "Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu chuẩn khí thải",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19    Tiêu chuẩn khí thải                     Phù hợp với QCVN",
      "requirement": "Phù hợp QCVN 19:2024/BTNMT",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ bộ điều khiển",
      "part": "controller",
      "level": "core",
      "status": "met",
      "offered": "Deep Sea (Anh)",
      "hsmtQuote": "2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU",
      "sourceQuote": "DSE7320 Auto Mains (Utility) Failure Controller (Communications and Expansion)"
     },
     {
      "item": "Khởi động, dừng, tự động cấp điện (AMF)",
      "note": "Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Kết hợp với tủ ATS",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Automatic start and stopping of generator and transfer of load",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "AMF, tự khởi động và chuyển tải",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Automatic start and stopping of generator and transfer of load"
       },
       {
        "item": "Khởi động máy và tắt máy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Automatic start and stopping of generator and transfer of load",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Tự khởi động / dừng",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Automatic start and stopping of generator and transfer of load"
       },
       {
        "item": "Dừng máy khẩn cấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Emergency Stop Input",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có đầu vào dừng khẩn cấp",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Emergency Stop Input"
       },
       {
        "item": "Chọn chế độ làm việc, điều khiển trạng thái và lập trình",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Manual front panel and automatic control modes",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Chế độ tay / tự động, cấu hình bằng PC",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Manual front panel and automatic control modes"
       },
       {
        "hint": {
         "line": "| Frequency Range | 3.5 Hz to 75 Hz",
         "where": "datasheet DSE7320 MKII",
         "factSrc": {
          "n": 1001,
          "line": "| Frequency Range | 3.5 Hz to 75 Hz",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc",
        "status": "unclear",
        "offered": "Datasheet không ghi",
        "hsmtQuote": "",
        "sourceQuote": ""
       }
      ],
      "status": "unclear",
      "offered": "Đạt 4/5",
      "hsmtQuote": "6   Chức năng điều khiển    + Kết hợp với tủ ATS.",
      "requirement": "Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"
     },
     {
      "item": "Đo lường, hiển thị",
      "note": "Chưa rõ: Nhiệt độ, áp suất bôi trơn.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Số giờ vận hành máy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Hours Run",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Hours Run"
       },
       {
        "item": "Số lần khởi động máy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Number of Starts | 1,000,000 (1 Million)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Number of Starts | 1,000,000 (1 Million)"
       },
       {
        "item": "Công suất tác dụng, công suất biểu kiến",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Total Load (kVA)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "kW, kVA",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Total Load (kVA)"
       },
       {
        "item": "Điện áp các pha",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Voltage (ph-ph)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Voltage (ph-ph)"
       },
       {
        "item": "Dòng điện các pha",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Current (A)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Current (A)"
       },
       {
        "item": "Hệ số công suất",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Power Factor Average",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Power Factor Average"
       },
       {
        "item": "Tần số",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Frequency",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Frequency"
       },
       {
        "item": "Tốc độ động cơ",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Speed",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Speed"
       },
       {
        "item": "Nhiệt độ nước làm mát",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Temperature",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Temperature"
       },
       {
        "item": "Điện áp acquy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Battery Volts",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Battery Volts"
       },
       {
        "item": "Nhiệt độ, áp suất bôi trơn",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "unclear",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có áp suất dầu; nhiệt độ dầu chưa rõ",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure"
       },
       {
        "item": "Mức nhiên liệu trong thùng chứa",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Fuel Level",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Fuel Level"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 11/12",
      "hsmtQuote": "Chức năng đo lường,     1. Đo lường:",
      "requirement": "Đo thông số chung, đầu phát, động cơ"
     },
     {
      "item": "Cảnh báo, nhật ký sự kiện",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhật ký lỗi",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Under default factory settings, the event log is configured to include all possible options; however, this",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có nhật ký sự kiện",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Under default factory settings, the event log is configured to include all possible options; however, this"
       },
       {
        "item": "Nhiệt độ nước làm mát cao",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Temp High | The module detected that the engine coolant temperature had",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Temp High | The module detected that the engine coolant temperature had"
       },
       {
        "item": "Áp lực dầu nhớt thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure Low | the Low Oil Pressure Pre-Alarm Trip level after the Safety On",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure Low | the Low Oil Pressure Pre-Alarm Trip level after the Safety On"
       },
       {
        "item": "Sự cố cảm biến áp suất nhớt",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Press Sender Fault",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Press Sender Fault"
       },
       {
        "item": "Sự cố cảm biến nhiệt độ",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Sender O/C",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có (hở mạch cảm biến)",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Sender O/C"
       },
       {
        "item": "Mức nhiên liệu thấp / hết nhiên liệu",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Fuel Level Low | The module detected that the engine fuel level had fallen below",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Fuel Level Low | The module detected that the engine fuel level had fallen below"
       },
       {
        "item": "Ắc quy yếu / điện áp DC cao/thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "DC Battery Low Voltage | The module detected that its DC supply voltage had fallen below",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "DC Battery Low Voltage | The module detected that its DC supply voltage had fallen below"
       },
       {
        "item": "Quá dòng / cắt tải khi quá tải",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Current | NOTE: For more details, see section 7.7 entitled Over",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá dòng",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Current | NOTE: For more details, see section 7.7 entitled Over"
       }
      ],
      "status": "met",
      "offered": "Đạt 8/8",
      "hsmtQuote": "+ Nhật ký lỗi.",
      "requirement": "Nhật ký lỗi và các cảnh báo"
     },
     {
      "item": "Bảo vệ, dừng máy",
      "note": "Chưa rõ: Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhiệt độ nước làm mát cao",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 – 26 Apparatus Thermal | risen above the High Coolant Temperature Shutdown Trip level",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 – 26 Apparatus Thermal | risen above the High Coolant Temperature Shutdown Trip level"
       },
       {
        "item": "Áp lực dầu nhớt thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure Low | the Low Oil Pressure Shutdown Trip level after the Safety On",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure Low | the Low Oil Pressure Shutdown Trip level after the Safety On"
       },
       {
        "item": "Vượt tốc",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 - 12 Overspeed Device | Over Speed Alarm Trip level for the configured delay timer.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 - 12 Overspeed Device | Over Speed Alarm Trip level for the configured delay timer."
       },
       {
        "item": "Mức nước làm mát thấp",
        "status": "unclear",
        "offered": "Chỉ thấy cảnh báo, chưa rõ dừng máy",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Tần số quá cao/quá thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Frequency | risen above the Over Frequency Alarm Trip level for the configured",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá / thấp tần số",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Frequency | risen above the Over Frequency Alarm Trip level for the configured"
       },
       {
        "item": "Điện áp AC quá cao/quá thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 – 59 AC Overvoltage | above the Over Voltage Alarm Trip level for the configured delay",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá / thấp áp",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 – 59 AC Overvoltage | above the Over Voltage Alarm Trip level for the configured delay"
       },
       {
        "hint": {
         "line": "IEEE 37.2 – 27 DC Undervoltage | alternator had fallen below the Charge Alternator Warning Trip",
         "where": "datasheet DSE7320 MKII",
         "factSrc": {
          "n": 1016,
          "line": "IEEE 37.2 – 27 DC Undervoltage | alternator had fallen below the Charge Alternator Warning Trip",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Sai lệch điện áp AC giữa các pha",
        "status": "unclear",
        "offered": "Datasheet không ghi",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Quá dòng",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Current | Current Alarm in this document.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Current | Current Alarm in this document."
       },
       {
        "item": "Lệch pha",
        "status": "unclear",
        "offered": "Có bảo vệ thứ tự pha nghịch theo dòng, cần xác nhận",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Vượt công suất",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "kW Overload | The module detected that the generator output kW had risen",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "kW Overload | The module detected that the generator output kW had risen"
       },
       {
        "item": "Phát ngược công suất",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Reverse Power | The module detected that the generator output kW had fallen",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Reverse Power | The module detected that the generator output kW had fallen"
       },
       {
        "item": "Ngắn mạch",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Short Circuit | Circuit IDMT Alarm in this document.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Short Circuit | Circuit IDMT Alarm in this document."
       },
       {
        "item": "Dừng khẩn cấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Emergency Stop | stop input terminal. This input is failsafe (normally closed to",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Emergency Stop | stop input terminal. This input is failsafe (normally closed to"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 10/13",
      "hsmtQuote": " Dừng máy khi:",
      "requirement": "Dừng máy bảo vệ theo danh mục"
     },
     {
      "item": "Truyền thông, giám sát từ xa",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Điều khiển từ xa qua cổng Internet/4G",
        "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào.",
        "status": "met",
        "codeWas": {
         "note": null,
         "status": "unclear",
         "factSrc": null,
         "offered": "Bộ điều khiển không ghi",
         "sourceQuote": ""
        },
        "factSrc": {
         "n": 1002,
         "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)",
        "hsmtQuote": "",
        "viaModule": [
         "DSE890 MKII"
        ],
        "alsoQuotes": [
         {
          "n": 1002,
          "sub": "Internet",
          "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
          "supplierId": "deep-sea-electronics"
         }
        ],
        "moduleNote": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"
       },
       {
        "item": "Cổng kết nối với hệ thống kiểm soát từ xa",
        "note": "Tính đạt theo cổng kết nối (RS485 / Modbus / Ethernet / 4G), Khoa 21/11/2026.",
        "status": "met",
        "codeWas": {
         "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
         "status": "met",
         "factSrc": {
          "n": 1001,
          "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
          "supplierId": "deep-sea-electronics"
         },
         "offered": "RS485 Modbus RTU",
         "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
        },
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có RS485",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "RS232",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "RS485",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "Ethernet",
        "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển.",
        "status": "met",
        "codeWas": {
         "note": null,
         "status": "unclear",
         "factSrc": null,
         "offered": "Bộ điều khiển không ghi",
         "sourceQuote": ""
        },
        "factSrc": {
         "n": 1002,
         "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)",
        "hsmtQuote": "",
        "viaModule": [
         "DSE890 MKII"
        ],
        "moduleNote": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"
       },
       {
        "item": "BMS",
        "note": "BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. BMS qua Modbus/SNMP, cần NCC xác nhận.",
        "bmsVia": "Modbus",
        "status": "met",
        "codeWas": {
         "note": "BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
         "status": "met",
         "factSrc": {
          "n": 1001,
          "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
          "supplierId": "deep-sea-electronics"
         },
         "offered": "Modbus RTU",
         "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
        },
        "factSrc": {
         "n": 1001,
         "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Modbus RTU",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
       },
       {
        "item": "USB",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       }
      ],
      "status": "met",
      "offered": "Đạt 7/7",
      "hsmtQuote": "chuẩn: RS232, RS485,",
      "requirement": "Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"
     },
     {
      "hint": {
       "line": "engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.",
       "where": "datasheet DSE7320 MKII",
       "factSrc": {
        "n": 1001,
        "line": "engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.",
        "supplierId": "deep-sea-electronics"
       }
      },
      "item": "Ngôn ngữ, màn hình bộ điều khiển",
      "note": "Cần xác nhận có tiếng Anh / tiếng Việt Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "part": "controller",
      "level": "option",
      "status": "unclear",
      "factSrc": {
       "n": 1001,
       "line": "| • | Multiple language support",
       "supplierId": "deep-sea-electronics"
      },
      "offered": "LCD, hỗ trợ nhiều ngôn ngữ",
      "version": "DSE7320 MKII",
      "hsmtQuote": "Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng",
      "requirement": "LCD, tiếng Việt hoặc tiếng Anh",
      "sourceQuote": "| • | Multiple language support"
     },
     {
      "item": "Cấp bảo vệ bộ điều khiển",
      "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "part": "controller",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1001,
       "line": "| • | IP65 rating (with supplied gasket) offers increased resistance to",
       "supplierId": "deep-sea-electronics"
      },
      "offered": "IP65 (có gioăng)",
      "version": "DSE7320 MKII",
      "hsmtQuote": "10   Cấp bảo vệ                       IP65",
      "requirement": "IP65",
      "sourceQuote": "| • | IP65 rating (with supplied gasket) offers increased resistance to"
     },
     {
      "item": "Tiêu chuẩn đầu phát",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "",
      "hsmtQuote": "6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO",
      "requirement": "ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"
     },
     {
      "item": "Điều chỉnh điện áp (AVR)",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "17   Ổn định điện áp                       Tự động ổn định điện áp",
      "requirement": "Tự động ổn định điện áp bằng AVR"
     },
     {
      "item": "Cấp cách điện",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Cấp H",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "| Insulation class | H"
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "14   Cấp cách điện                                 Cấp H",
      "requirement": "Cấp H",
      "sourceQuote": "| Insulation class | H"
     },
     {
      "item": "Ổn định điện áp",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "±0,25%",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "| Voltage regulation (*) | ± 0.25%"
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "15   Dao động điện áp                          ≤ ± 0,5% Udm",
      "requirement": "Dao động điện áp ≤ ± 0,5% Uđm",
      "sourceQuote": "| Voltage regulation (*) | ± 0.25%"
     },
     {
      "item": "Dòng ngắn mạch duy trì (300% / 10 s)",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "300% (3 IN) trong 10 giây (tờ hãng)",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "| Short-circuit current | 300% (3 IN) : 10s"
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "19   Quá tải                                300% (3 IN) trong 10",
      "requirement": "300% (3 IN) trong 10 giây",
      "sourceQuote": "| Short-circuit current | 300% (3 IN) : 10s"
     },
     {
      "item": "Quá tốc đầu phát",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Quá tốc độ tối đa 2.250 v/p",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "| Overspeed | 2 250 R.P.M."
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "18   Quá tốc độ                Vòng/phút           ≤ 2250",
      "requirement": "≤ 2250 vòng/phút",
      "sourceQuote": "| Overspeed | 2 250 R.P.M."
     },
     {
      "item": "Công suất đầu phát",
      "note": "Code đọc từ datasheet hãng (leroy-somer-fuzhou [1012]), cột Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V. HSMT có điều kiện hiện trường (45 °C) vượt 40 °C / 1 000 m của cột này: hệ số nhiệt độ 0.973 (cột 45 °C (đúng mức HSMT, không nội suy); leroy-somer-fuzhou [6003]: \"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889\"); 820 kVA × 0.973 = 797,9 kVA ≥ 750 kVA HSMT.",
      "part": "alternator",
      "rule": "dau-phat-hang",
      "level": "core",
      "byCode": true,
      "derate": [
       {
        "src": {
         "n": 6003,
         "line": "Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889",
         "supplierId": "leroy-somer-fuzhou"
        },
        "what": "nhiệt độ",
        "factor": 0.973
       }
      ],
      "status": "met",
      "offered": "797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datasheet hãng Leroy-Somer)",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "Ratings 50 Hz - 1 500 R.P.M.",
        "kVA / kW - P.F. = 0.8",
        "| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C",
        "| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K",
        "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
        "| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V",
        "| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925",
        "| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "10   Công suất định mức        kVA/kWm           ≥ 750 / 600",
      "requirement": "Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW",
      "sourceQuote": "| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925"
     },
     {
      "item": "Xuất xứ đầu phát",
      "note": "Code ghi: thương hiệu Leroy-Somer (Pháp) thuộc nhóm G7 / EU; đầu phát chọn theo datasheet hãng, NCC chưa chào.",
      "part": "alternator",
      "rule": "dau-phat-hang",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou)))",
      "hsmtQuote": "2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"
     }
    ],
    "engine": {
     "src": {
      "n": 118,
      "kind": "catalog",
      "line": "| RMM576 | 720/576 | 781/625 | 12V2000G63 | 4000*1750*2050 | 5900",
      "supplierId": "rise-power"
     },
     "make": "MTU",
     "model": "12V2000G63"
    },
    "genset": {
     "src": {
      "n": 118,
      "kind": "catalog",
      "line": "| RMM576 | 720/576 | 781/625 | 12V2000G63 | 4000*1750*2050 | 5900",
      "supplierId": "rise-power"
     },
     "model": "RMM576"
    },
    "comboAsk": [],
    "suppliers": [
     {
      "n": 118,
      "why": "Chào đúng động cơ và bộ điều khiển của cấu hình, chưa ghi đầu phát",
      "line": "| RMM576 | 720/576 | 781/625 | 12V2000G63 | 4000*1750*2050 | 5900",
      "supplierId": "rise-power",
      "hasAlternator": false,
      "hasController": true
     }
    ],
    "alternator": {
     "kva": 820,
     "src": {
      "n": 1012,
      "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
      "kind": "maker",
      "lines": [
       "Ratings 50 Hz - 1 500 R.P.M.",
       "kVA / kW - P.F. = 0.8",
       "| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C",
       "| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K",
       "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
       "| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V",
       "| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925",
       "| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"
      ],
      "supplierId": "leroy-somer-fuzhou"
     },
     "make": "Leroy-Somer",
     "model": "LSA 49.3 M8",
     "rating": "Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V",
     "options": [
      {
       "line": "| Excitation system | AREP / PMG",
       "what": "Kích từ",
       "value": "AREP / PMG"
      },
      {
       "line": "| AVR type | D350",
       "what": "AVR",
       "value": "D350"
      }
     ],
     "fromMaker": true
    },
    "controller": {
     "src": {
      "n": 3001,
      "kind": "controller",
      "line": "DSE7320 Auto Mains (Utility) Failure Controller (Communications and Expansion)",
      "supplierId": "rise-power"
     },
     "make": "Deep Sea",
     "model": "DSE7320",
     "modules": [
      {
       "why": [
        "4G",
        "Internet",
        "Ethernet"
       ],
       "make": "Deep Sea",
       "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
       "model": "DSE890 MKII",
       "order": "0890-04",
       "compat": {
        "n": 1001,
        "by": "controller",
        "line": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04",
        "supplierId": "deep-sea-electronics"
       },
       "offeredBy": null
      }
     ]
    }
   },
   {
    "rfq": [
     {
      "of": "Bộ điều khiển Deepsea 7320",
      "ask": "Xác nhận NCC cấp được mô-đun DSE890 MKII (Deep Sea), mã đặt hàng 0890-04 lắp kèm bộ điều khiển Deepsea 7320; nêu nước sản xuất, gửi CO",
      "item": "Mô-đun DSE890 MKII, mã đặt hàng 0890-04",
      "kind": "model",
      "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "part": "controller",
      "tier": 1,
      "status": "unclear",
      "requirement": "cho 4G, Internet, Ethernet"
     },
     {
      "of": "Động cơ DC16 078A 02-43",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Bộ điều tốc; Số xi lanh; Tốc độ quay; Tỷ số nén; Nạp khí (tăng áp, làm mát khí nạp); Tiêu chuẩn khí thải",
      "item": "Thông số động cơ",
      "kind": "model",
      "part": "engine",
      "tier": 2,
      "items": [
       {
        "item": "Công suất động cơ",
        "requirement": "Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"
       },
       {
        "item": "Kiểu động cơ",
        "requirement": "Diesel 4 kỳ, làm mát bằng nước"
       },
       {
        "item": "Hệ thống nhiên liệu (phun)",
        "requirement": "Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"
       },
       {
        "item": "Bộ điều tốc",
        "requirement": "Điện tử - ECU"
       },
       {
        "item": "Số xi lanh",
        "requirement": "6 xi lanh thẳng hàng"
       },
       {
        "item": "Tốc độ quay",
        "requirement": "≤ 1.500 vòng/phút"
       },
       {
        "item": "Tỷ số nén",
        "requirement": "14:1"
       },
       {
        "item": "Nạp khí (tăng áp, làm mát khí nạp)",
        "requirement": "Turbo tăng áp, làm mát khí nạp sau turbo"
       },
       {
        "item": "Tiêu chuẩn khí thải",
        "requirement": "Phù hợp QCVN 19:2024/BTNMT"
       }
      ],
      "status": "unclear",
      "requirement": "Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Bộ điều tốc: Điện tử - ECU; Số xi lanh: 6 xi lanh thẳng hàng; Tốc độ quay: ≤ 1.500 vòng/phút; Tỷ số nén: 14:1; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT"
     },
     {
      "of": "Bộ điều khiển Deepsea 7320",
      "ask": "Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc); Đo lường, hiển thị (Nhiệt độ, áp suất bôi trơn); Bảo vệ, dừng máy (Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha); gửi datasheet",
      "item": "Chức năng bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 2,
      "items": [
       {
        "item": "Khởi động, dừng, tự động cấp điện (AMF)",
        "requirement": "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"
       },
       {
        "item": "Đo lường, hiển thị",
        "requirement": "Nhiệt độ, áp suất bôi trơn"
       },
       {
        "item": "Bảo vệ, dừng máy",
        "requirement": "Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha"
       }
      ],
      "status": "unclear",
      "requirement": "Khởi động, dừng, tự động cấp điện (AMF): Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc; Đo lường, hiển thị: Nhiệt độ, áp suất bôi trơn; Bảo vệ, dừng máy: Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha"
     },
     {
      "of": "Đầu phát LSA 49.3 M8",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Kích từ đầu phát (PMG / AREP)",
      "item": "Thông số đầu phát",
      "kind": "model",
      "part": "alternator",
      "tier": 2,
      "items": [
       {
        "item": "Kiểu đầu phát (không chổi than, tự kích)",
        "requirement": "Xoay chiều, từ trường quay, không chổi than, tự kích từ"
       },
       {
        "item": "Kích từ đầu phát (PMG / AREP)",
        "requirement": "Không chổi than, tự động kích từ"
       }
      ],
      "status": "unclear",
      "requirement": "Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ"
     },
     {
      "of": "Tổ máy KH-560GF",
      "ask": "Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy",
      "item": "Nhận tải một bước",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "status": "unclear",
      "requirement": "Đóng tải 0% đến 100% trong vòng 20 giây"
     },
     {
      "of": "Tổ máy KH-560GF",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu",
      "item": "Thông số tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "items": [
       {
        "item": "Tần số",
        "requirement": "50 Hz"
       },
       {
        "item": "Tiêu hao nhiên liệu 100% tải",
        "requirement": "≤ 156 lít/giờ"
       },
       {
        "item": "Tiêu hao nhiên liệu 75% tải",
        "requirement": "≤ 113 lít/giờ ở 70% tải"
       },
       {
        "item": "Tiêu hao nhiên liệu 50% tải",
        "requirement": "≤ 77 lít/giờ"
       },
       {
        "item": "Nhiên liệu",
        "requirement": "Dầu diesel"
       }
      ],
      "status": "unclear",
      "requirement": "Tần số: 50 Hz; Tiêu hao nhiên liệu 100% tải: ≤ 156 lít/giờ; Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel"
     },
     {
      "of": "",
      "ask": "Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống làm mát động cơ (Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)",
      "item": "Cấu hình đặt hàng",
      "kind": "order",
      "part": "",
      "tier": 4,
      "items": [
       {
        "item": "Hệ thống khởi động",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Mô tơ DC, kèm ắc quy 24 V"
       },
       {
        "item": "Hệ thống làm mát động cơ",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió"
       },
       {
        "item": "Điều chỉnh điện áp (AVR)",
        "requirement": "Tự động ổn định điện áp bằng AVR"
       },
       {
        "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
        "requirement": "Diesel di động, có vỏ giảm âm, đồng bộ"
       },
       {
        "item": "Điện áp",
        "requirement": "380/220 V"
       },
       {
        "item": "Số pha",
        "requirement": "3 pha – 4 dây"
       },
       {
        "item": "Nhiệt độ môi trường làm việc",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "0 đến 45 °C"
       },
       {
        "item": "Bồn nhiên liệu",
        "requirement": "≥ 1.000 lít, lắp chung trên máy"
       },
       {
        "item": "Độ ồn",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "≤ 70 ± 5 dB cách 7 m"
       },
       {
        "item": "Vỏ cách âm",
        "requirement": "Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"
       },
       {
        "item": "Ắc quy",
        "requirement": "02 bình ≥ 120 Ah, 24 V, có bộ sạc"
       },
       {
        "item": "Áp-tô-mát / MCCB đầu ra",
        "requirement": "MCCB/ACB 1.250 A"
       }
      ],
      "status": "confirm",
      "requirement": "Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống làm mát động cơ: Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A"
     },
     {
      "of": "",
      "ask": "Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)",
      "item": "Chứng từ",
      "kind": "document",
      "part": "",
      "tier": 5,
      "items": [
       {
        "item": "Tiêu chuẩn đầu phát",
        "requirement": "ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"
       },
       {
        "item": "Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)",
        "requirement": "TCVN 9729:2013 (ISO 8528) hoặc tương đương"
       },
       {
        "item": "Thử nghiệm mẫu (prototype test)",
        "requirement": "Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"
       }
      ],
      "status": "confirm",
      "requirement": "Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"
     },
     {
      "of": "Bộ điều khiển Deepsea 7320",
      "ask": "Xác nhận đời (MK) bộ điều khiển chào, gửi datasheet đúng đời",
      "item": "Ngôn ngữ, màn hình bộ điều khiển",
      "kind": "order",
      "part": "controller",
      "tier": 6,
      "status": "unclear",
      "requirement": "LCD, tiếng Việt hoặc tiếng Anh"
     },
     {
      "of": "Tổ máy KH-560GF",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Kích thước; Hệ thống xả, giảm thanh, lưu lượng khí xả",
      "item": "Thông số tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 6,
      "items": [
       {
        "item": "Kích thước",
        "requirement": "Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"
       },
       {
        "item": "Hệ thống xả, giảm thanh, lưu lượng khí xả",
        "requirement": "Có bình giảm thanh đồng bộ"
       }
      ],
      "status": "unclear",
      "requirement": "Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm; Hệ thống xả, giảm thanh, lưu lượng khí xả: Có bình giảm thanh đồng bộ"
     }
    ],
    "gaps": [
     "Đầu phát chọn theo datasheet hãng, nhà cung cấp chưa chào",
     "Xác nhận số xi lanh và cách bố trí (HSMT đòi 6 xi lanh thẳng hàng)",
     "Xác nhận tỉ số nén, hệ thống phun, công suất động cơ, khí thải và tiêu hao nhiên liệu",
     "Đầu phát LSA 49.3 M8 (Leroy-Somer) chọn theo datasheet hãng, NCC chưa chào: cần NCC xác nhận chào được đầu phát này và lắp ghép với động cơ DC16 078A 02-43 (mặt bích SAE, đĩa khớp nối, khung).",
     "Xác nhận đời bộ điều khiển: Deepsea 7320 hay DSE7320 MKII."
    ],
    "rank": 5,
    "combo": {
     "power": {
      "text": "chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.",
      "status": "missing"
     },
     "altKva": {
      "max": 1130,
      "src": {
       "lines": [
        {
         "n": 1012,
         "line": "| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925",
         "supplierId": "leroy-somer-fuzhou"
        },
        {
         "n": 1012,
         "line": "| LSA 49.3 M8 | kVA | 815 | 890 | 940 | 1 025 | 735 | 805 | 850 | 925 | 865 | 945 | 1 000 | 1 090 | 895 | 980 | 1 040 | 1 130",
         "supplierId": "leroy-somer-fuzhou"
        }
       ]
      },
      "need": 700,
      "status": "any"
     }
    },
    "checks": [
     {
      "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1    Loại máy                               Máy phát điện diesel di",
      "requirement": "Diesel di động, có vỏ giảm âm, đồng bộ",
      "sourceQuote": ""
     },
     {
      "item": "Công suất liên tục",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "700 kVA / 560 kW",
      "hsmtQuote": "5    Công suất liên tục           kVA               ≥ 700",
      "requirement": "≥ 700 kVA",
      "sourceQuote": "| KH-560GF | 770 | 616 | 700 | 560 | DC16 078A 02-43 | 4300*1800*2430 | 4500"
     },
     {
      "item": "Công suất dự phòng",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "770 kVA / 616 kW",
      "hsmtQuote": "6    Công suất tối đa             kVA               ≥ 770",
      "requirement": "Công suất tối đa ≥ 770 kVA",
      "sourceQuote": "| KH-560GF | 770 | 616 | 700 | 560 | DC16 078A 02-43 | 4300*1800*2430 | 4500"
     },
     {
      "item": "Hệ số công suất",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "560 kW / 700 kVA = 0,8",
      "hsmtQuote": "7    Hệ số công suất                                 ≥ 0,8",
      "conversions": [
       {
        "unit": "",
        "basis": "Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)",
        "label": "cosφ = P (kW) / S (kVA)",
        "value": 0.8,
        "inputs": [
         {
          "from": "source",
          "name": "P_kW",
          "value": 560
         },
         {
          "from": "source",
          "name": "S_kVA",
          "value": 700
         }
        ],
        "formula": "pf_from_kw_kva"
       }
      ],
      "requirement": "≥ 0,8",
      "sourceQuote": "| KH-560GF | 770 | 616 | 700 | 560 | DC16 078A 02-43 | 4300*1800*2430 | 4500"
     },
     {
      "item": "Điện áp",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "8    Điện áp định mức              V               380/220",
      "requirement": "380/220 V",
      "sourceQuote": ""
     },
     {
      "item": "Số pha",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "8    Số pha – số dây                            3 pha – 4 dây",
      "requirement": "3 pha – 4 dây",
      "sourceQuote": ""
     },
     {
      "item": "Tần số",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "10    Tần số                        Hz                 50",
      "requirement": "50 Hz",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 100% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ",
      "requirement": "≤ 156 lít/giờ",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 75% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ",
      "requirement": "≤ 113 lít/giờ ở 70% tải",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 50% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ",
      "requirement": "≤ 77 lít/giờ",
      "sourceQuote": ""
     },
     {
      "item": "Nhận tải một bước",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải",
      "requirement": "Đóng tải 0% đến 100% trong vòng 20 giây",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "item": "Khả năng quá tải",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "part": "genset",
      "rule": "qua-tai",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Định mức Prime 700 kVA / 560 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP",
      "hsmtQuote": "14    Khả năng quá tải                 10% tải trong vòng 01",
      "requirement": "10% trong 1 giờ mỗi chu kỳ 12 giờ",
      "sourceQuote": "| Genset Model | Standby Power | Prime power | Engine model | Dimension | Weight(KG) | | KH-560GF | 770 | 616 | 700 | 560 | DC16 078A 02-43 | 4300*1800*2430 | 4500"
     },
     {
      "item": "Nhiên liệu",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "16    Nhiên liệu sử dụng                    Dầu Diesel",
      "requirement": "Dầu diesel",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Nhiệt độ môi trường làm việc",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "Nhiệt độ môi trường lớn nhất                                          45oC",
      "requirement": "0 đến 45 °C",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.",
      "requirement": "TCVN 9729:2013 (ISO 8528) hoặc tương đương",
      "sourceQuote": ""
     },
     {
      "item": "Thử nghiệm mẫu (prototype test)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.",
      "requirement": "Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành",
      "sourceQuote": ""
     },
     {
      "item": "Bồn nhiên liệu",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18    Dung tích bình nhiên                    ≥ 1.000",
      "requirement": "≥ 1.000 lít, lắp chung trên máy",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| KH-560GF | 770 | 616 | 700 | 560 | DC16 078A 02-43 | 4300*1800*2430 | 4500",
       "where": "dòng bảng của cấu hình (Dimension = 4300*1800*2430)"
      },
      "item": "Kích thước",
      "part": "genset",
      "level": "option",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800",
      "requirement": "Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Độ ồn",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "≤ 70 ± 5dB",
      "requirement": "≤ 70 ± 5 dB cách 7 m",
      "sourceQuote": ""
     },
     {
      "item": "Vỏ cách âm",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "5    Vật liệu chế tạo                       Thép dày ≥ 2mm",
      "requirement": "Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm",
      "sourceQuote": ""
     },
     {
      "item": "Ắc quy",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1     Bộ acquy khởi động    Có trang bị kèm theo 02",
      "requirement": "02 bình ≥ 120 Ah, 24 V, có bộ sạc",
      "sourceQuote": ""
     },
     {
      "item": "Áp-tô-mát / MCCB đầu ra",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "MCCB/ACB, 1.250A",
      "requirement": "MCCB/ACB 1.250 A",
      "sourceQuote": ""
     },
     {
      "item": "Hệ thống xả, giảm thanh, lưu lượng khí xả",
      "part": "genset",
      "level": "option",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "4    Bình giảm thanh                        Có trang bị đồng bộ kèm",
      "requirement": "Có bình giảm thanh đồng bộ",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ động cơ",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "Scania (Thụy Điển)",
      "hsmtQuote": "2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU",
      "sourceQuote": "| KH-560GF | 770 | 616 | 700 | 560 | DC16 078A 02-43 | 4300*1800*2430 | 4500"
     },
     {
      "item": "Công suất động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "7     Công suất liên tục          kWm                ≥ 600",
      "requirement": "Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm",
      "sourceQuote": ""
     },
     {
      "item": "Kiểu động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "9     Loại động cơ                            Diesel 4 kỳ, làm mát",
      "requirement": "Diesel 4 kỳ, làm mát bằng nước",
      "sourceQuote": ""
     },
     {
      "item": "Hệ thống nhiên liệu (phun)",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều",
      "requirement": "Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)",
      "sourceQuote": ""
     },
     {
      "item": "Bộ điều tốc",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "11    Kiểu điều tốc                              Điện tử - ECU",
      "requirement": "Điện tử - ECU",
      "sourceQuote": ""
     },
     {
      "item": "Số xi lanh",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "12    Số xylanh                              6 xy lanh, bố trí thẳng",
      "requirement": "6 xi lanh thẳng hàng",
      "sourceQuote": ""
     },
     {
      "item": "Tốc độ quay",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "13    Tốc độ quay               vòng/phút           ≤ 1500",
      "requirement": "≤ 1.500 vòng/phút",
      "sourceQuote": ""
     },
     {
      "item": "Tỷ số nén",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "14    Tỉ số nén                                     14 : 01",
      "requirement": "14:1",
      "sourceQuote": ""
     },
     {
      "item": "Nạp khí (tăng áp, làm mát khí nạp)",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "16    Hệ thống nạp khí                      Turbo tăng áp – làm mát",
      "requirement": "Turbo tăng áp, làm mát khí nạp sau turbo",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống khởi động",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "17    Hệ thống khởi động                      Bằng moto DC khởi",
      "requirement": "Mô tơ DC, kèm ắc quy 24 V",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống làm mát động cơ",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18    Hệ thống làm mát                      Làm mát cưỡng bức tuần",
      "requirement": "Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu chuẩn khí thải",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19    Tiêu chuẩn khí thải                     Phù hợp với QCVN",
      "requirement": "Phù hợp QCVN 19:2024/BTNMT",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ bộ điều khiển",
      "part": "controller",
      "level": "core",
      "status": "met",
      "offered": "Deep Sea (Anh)",
      "hsmtQuote": "2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU",
      "sourceQuote": "HGM9510 Deepsea 7320"
     },
     {
      "item": "Khởi động, dừng, tự động cấp điện (AMF)",
      "note": "Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Kết hợp với tủ ATS",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Automatic start and stopping of generator and transfer of load",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "AMF, tự khởi động và chuyển tải",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Automatic start and stopping of generator and transfer of load"
       },
       {
        "item": "Khởi động máy và tắt máy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Automatic start and stopping of generator and transfer of load",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Tự khởi động / dừng",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Automatic start and stopping of generator and transfer of load"
       },
       {
        "item": "Dừng máy khẩn cấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Emergency Stop Input",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có đầu vào dừng khẩn cấp",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Emergency Stop Input"
       },
       {
        "item": "Chọn chế độ làm việc, điều khiển trạng thái và lập trình",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Manual front panel and automatic control modes",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Chế độ tay / tự động, cấu hình bằng PC",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Manual front panel and automatic control modes"
       },
       {
        "hint": {
         "line": "| Frequency Range | 3.5 Hz to 75 Hz",
         "where": "datasheet DSE7320 MKII",
         "factSrc": {
          "n": 1001,
          "line": "| Frequency Range | 3.5 Hz to 75 Hz",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc",
        "status": "unclear",
        "offered": "Datasheet không ghi",
        "hsmtQuote": "",
        "sourceQuote": ""
       }
      ],
      "status": "unclear",
      "offered": "Đạt 4/5",
      "hsmtQuote": "6   Chức năng điều khiển    + Kết hợp với tủ ATS.",
      "requirement": "Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"
     },
     {
      "item": "Đo lường, hiển thị",
      "note": "Chưa rõ: Nhiệt độ, áp suất bôi trơn.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Số giờ vận hành máy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Hours Run",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Hours Run"
       },
       {
        "item": "Số lần khởi động máy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Number of Starts | 1,000,000 (1 Million)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Number of Starts | 1,000,000 (1 Million)"
       },
       {
        "item": "Công suất tác dụng, công suất biểu kiến",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Total Load (kVA)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "kW, kVA",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Total Load (kVA)"
       },
       {
        "item": "Điện áp các pha",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Voltage (ph-ph)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Voltage (ph-ph)"
       },
       {
        "item": "Dòng điện các pha",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Current (A)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Current (A)"
       },
       {
        "item": "Hệ số công suất",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Power Factor Average",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Power Factor Average"
       },
       {
        "item": "Tần số",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Frequency",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Frequency"
       },
       {
        "item": "Tốc độ động cơ",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Speed",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Speed"
       },
       {
        "item": "Nhiệt độ nước làm mát",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Temperature",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Temperature"
       },
       {
        "item": "Điện áp acquy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Battery Volts",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Battery Volts"
       },
       {
        "item": "Nhiệt độ, áp suất bôi trơn",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "unclear",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có áp suất dầu; nhiệt độ dầu chưa rõ",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure"
       },
       {
        "item": "Mức nhiên liệu trong thùng chứa",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Fuel Level",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Fuel Level"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 11/12",
      "hsmtQuote": "Chức năng đo lường,     1. Đo lường:",
      "requirement": "Đo thông số chung, đầu phát, động cơ"
     },
     {
      "item": "Cảnh báo, nhật ký sự kiện",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhật ký lỗi",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Under default factory settings, the event log is configured to include all possible options; however, this",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có nhật ký sự kiện",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Under default factory settings, the event log is configured to include all possible options; however, this"
       },
       {
        "item": "Nhiệt độ nước làm mát cao",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Temp High | The module detected that the engine coolant temperature had",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Temp High | The module detected that the engine coolant temperature had"
       },
       {
        "item": "Áp lực dầu nhớt thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure Low | the Low Oil Pressure Pre-Alarm Trip level after the Safety On",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure Low | the Low Oil Pressure Pre-Alarm Trip level after the Safety On"
       },
       {
        "item": "Sự cố cảm biến áp suất nhớt",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Press Sender Fault",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Press Sender Fault"
       },
       {
        "item": "Sự cố cảm biến nhiệt độ",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Sender O/C",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có (hở mạch cảm biến)",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Sender O/C"
       },
       {
        "item": "Mức nhiên liệu thấp / hết nhiên liệu",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Fuel Level Low | The module detected that the engine fuel level had fallen below",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Fuel Level Low | The module detected that the engine fuel level had fallen below"
       },
       {
        "item": "Ắc quy yếu / điện áp DC cao/thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "DC Battery Low Voltage | The module detected that its DC supply voltage had fallen below",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "DC Battery Low Voltage | The module detected that its DC supply voltage had fallen below"
       },
       {
        "item": "Quá dòng / cắt tải khi quá tải",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Current | NOTE: For more details, see section 7.7 entitled Over",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá dòng",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Current | NOTE: For more details, see section 7.7 entitled Over"
       }
      ],
      "status": "met",
      "offered": "Đạt 8/8",
      "hsmtQuote": "+ Nhật ký lỗi.",
      "requirement": "Nhật ký lỗi và các cảnh báo"
     },
     {
      "item": "Bảo vệ, dừng máy",
      "note": "Chưa rõ: Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhiệt độ nước làm mát cao",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 – 26 Apparatus Thermal | risen above the High Coolant Temperature Shutdown Trip level",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 – 26 Apparatus Thermal | risen above the High Coolant Temperature Shutdown Trip level"
       },
       {
        "item": "Áp lực dầu nhớt thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure Low | the Low Oil Pressure Shutdown Trip level after the Safety On",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure Low | the Low Oil Pressure Shutdown Trip level after the Safety On"
       },
       {
        "item": "Vượt tốc",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 - 12 Overspeed Device | Over Speed Alarm Trip level for the configured delay timer.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 - 12 Overspeed Device | Over Speed Alarm Trip level for the configured delay timer."
       },
       {
        "item": "Mức nước làm mát thấp",
        "status": "unclear",
        "offered": "Chỉ thấy cảnh báo, chưa rõ dừng máy",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Tần số quá cao/quá thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Frequency | risen above the Over Frequency Alarm Trip level for the configured",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá / thấp tần số",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Frequency | risen above the Over Frequency Alarm Trip level for the configured"
       },
       {
        "item": "Điện áp AC quá cao/quá thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 – 59 AC Overvoltage | above the Over Voltage Alarm Trip level for the configured delay",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá / thấp áp",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 – 59 AC Overvoltage | above the Over Voltage Alarm Trip level for the configured delay"
       },
       {
        "hint": {
         "line": "IEEE 37.2 – 27 DC Undervoltage | alternator had fallen below the Charge Alternator Warning Trip",
         "where": "datasheet DSE7320 MKII",
         "factSrc": {
          "n": 1016,
          "line": "IEEE 37.2 – 27 DC Undervoltage | alternator had fallen below the Charge Alternator Warning Trip",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Sai lệch điện áp AC giữa các pha",
        "status": "unclear",
        "offered": "Datasheet không ghi",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Quá dòng",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Current | Current Alarm in this document.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Current | Current Alarm in this document."
       },
       {
        "item": "Lệch pha",
        "status": "unclear",
        "offered": "Có bảo vệ thứ tự pha nghịch theo dòng, cần xác nhận",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Vượt công suất",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "kW Overload | The module detected that the generator output kW had risen",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "kW Overload | The module detected that the generator output kW had risen"
       },
       {
        "item": "Phát ngược công suất",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Reverse Power | The module detected that the generator output kW had fallen",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Reverse Power | The module detected that the generator output kW had fallen"
       },
       {
        "item": "Ngắn mạch",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Short Circuit | Circuit IDMT Alarm in this document.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Short Circuit | Circuit IDMT Alarm in this document."
       },
       {
        "item": "Dừng khẩn cấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Emergency Stop | stop input terminal. This input is failsafe (normally closed to",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Emergency Stop | stop input terminal. This input is failsafe (normally closed to"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 10/13",
      "hsmtQuote": " Dừng máy khi:",
      "requirement": "Dừng máy bảo vệ theo danh mục"
     },
     {
      "item": "Truyền thông, giám sát từ xa",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Điều khiển từ xa qua cổng Internet/4G",
        "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào.",
        "status": "met",
        "codeWas": {
         "note": null,
         "status": "unclear",
         "factSrc": null,
         "offered": "Bộ điều khiển không ghi",
         "sourceQuote": ""
        },
        "factSrc": {
         "n": 1002,
         "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)",
        "hsmtQuote": "",
        "viaModule": [
         "DSE890 MKII"
        ],
        "alsoQuotes": [
         {
          "n": 1002,
          "sub": "Internet",
          "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
          "supplierId": "deep-sea-electronics"
         }
        ],
        "moduleNote": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"
       },
       {
        "item": "Cổng kết nối với hệ thống kiểm soát từ xa",
        "note": "Tính đạt theo cổng kết nối (RS485 / Modbus / Ethernet / 4G), Khoa 21/11/2026.",
        "status": "met",
        "codeWas": {
         "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
         "status": "met",
         "factSrc": {
          "n": 1001,
          "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
          "supplierId": "deep-sea-electronics"
         },
         "offered": "RS485 Modbus RTU",
         "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
        },
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có RS485",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "RS232",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "RS485",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "Ethernet",
        "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển.",
        "status": "met",
        "codeWas": {
         "note": null,
         "status": "unclear",
         "factSrc": null,
         "offered": "Bộ điều khiển không ghi",
         "sourceQuote": ""
        },
        "factSrc": {
         "n": 1002,
         "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)",
        "hsmtQuote": "",
        "viaModule": [
         "DSE890 MKII"
        ],
        "moduleNote": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"
       },
       {
        "item": "BMS",
        "note": "BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển. BMS qua Modbus/SNMP, cần NCC xác nhận.",
        "bmsVia": "Modbus",
        "status": "met",
        "codeWas": {
         "note": "BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
         "status": "met",
         "factSrc": {
          "n": 1001,
          "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
          "supplierId": "deep-sea-electronics"
         },
         "offered": "Modbus RTU",
         "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
        },
        "factSrc": {
         "n": 1001,
         "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Modbus RTU",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
       },
       {
        "item": "USB",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       }
      ],
      "status": "met",
      "offered": "Đạt 7/7",
      "hsmtQuote": "chuẩn: RS232, RS485,",
      "requirement": "Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"
     },
     {
      "hint": {
       "line": "engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.",
       "where": "datasheet DSE7320 MKII",
       "factSrc": {
        "n": 1001,
        "line": "engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.",
        "supplierId": "deep-sea-electronics"
       }
      },
      "item": "Ngôn ngữ, màn hình bộ điều khiển",
      "note": "Cần xác nhận có tiếng Anh / tiếng Việt Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "part": "controller",
      "level": "option",
      "status": "unclear",
      "factSrc": {
       "n": 1001,
       "line": "| • | Multiple language support",
       "supplierId": "deep-sea-electronics"
      },
      "offered": "LCD, hỗ trợ nhiều ngôn ngữ",
      "version": "DSE7320 MKII",
      "hsmtQuote": "Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng",
      "requirement": "LCD, tiếng Việt hoặc tiếng Anh",
      "sourceQuote": "| • | Multiple language support"
     },
     {
      "item": "Cấp bảo vệ bộ điều khiển",
      "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi Deepsea 7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "part": "controller",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1001,
       "line": "| • | IP65 rating (with supplied gasket) offers increased resistance to",
       "supplierId": "deep-sea-electronics"
      },
      "offered": "IP65 (có gioăng)",
      "version": "DSE7320 MKII",
      "hsmtQuote": "10   Cấp bảo vệ                       IP65",
      "requirement": "IP65",
      "sourceQuote": "| • | IP65 rating (with supplied gasket) offers increased resistance to"
     },
     {
      "item": "Tiêu chuẩn đầu phát",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "",
      "hsmtQuote": "6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO",
      "requirement": "ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"
     },
     {
      "item": "Điều chỉnh điện áp (AVR)",
      "note": "Code ghi: nguồn của cấu hình không nói tới điểm này.",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "17   Ổn định điện áp                       Tự động ổn định điện áp",
      "requirement": "Tự động ổn định điện áp bằng AVR"
     },
     {
      "item": "Cấp cách điện",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Cấp H",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "| Insulation class | H"
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "14   Cấp cách điện                                 Cấp H",
      "requirement": "Cấp H",
      "sourceQuote": "| Insulation class | H"
     },
     {
      "item": "Ổn định điện áp",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "±0,25%",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "| Voltage regulation (*) | ± 0.25%"
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "15   Dao động điện áp                          ≤ ± 0,5% Udm",
      "requirement": "Dao động điện áp ≤ ± 0,5% Uđm",
      "sourceQuote": "| Voltage regulation (*) | ± 0.25%"
     },
     {
      "item": "Dòng ngắn mạch duy trì (300% / 10 s)",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "300% (3 IN) trong 10 giây (tờ hãng)",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "| Short-circuit current | 300% (3 IN) : 10s"
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "19   Quá tải                                300% (3 IN) trong 10",
      "requirement": "300% (3 IN) trong 10 giây",
      "sourceQuote": "| Short-circuit current | 300% (3 IN) : 10s"
     },
     {
      "item": "Quá tốc đầu phát",
      "note": "Code đọc từ tờ thông số LSA 49.3 M8 của hãng (leroy-somer-fuzhou [1012]).",
      "part": "alternator",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Quá tốc độ tối đa 2.250 v/p",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "| Overspeed | 2 250 R.P.M."
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "18   Quá tốc độ                Vòng/phút           ≤ 2250",
      "requirement": "≤ 2250 vòng/phút",
      "sourceQuote": "| Overspeed | 2 250 R.P.M."
     },
     {
      "item": "Công suất đầu phát",
      "note": "Code đọc từ datasheet hãng (leroy-somer-fuzhou [1012]), cột Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V. HSMT có điều kiện hiện trường (45 °C) vượt 40 °C / 1 000 m của cột này: hệ số nhiệt độ 0.973 (cột 45 °C (đúng mức HSMT, không nội suy); leroy-somer-fuzhou [6003]: \"Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889\"); 820 kVA × 0.973 = 797,9 kVA ≥ 750 kVA HSMT.",
      "part": "alternator",
      "rule": "dau-phat-hang",
      "level": "core",
      "byCode": true,
      "derate": [
       {
        "src": {
         "n": 6003,
         "line": "Ambient T °C 25 40 45 50 55 60 (*) | Class H 1.076 1 0.973 0.946 0.918 0.889",
         "supplierId": "leroy-somer-fuzhou"
        },
        "what": "nhiệt độ",
        "factor": 0.973
       }
      ],
      "status": "met",
      "offered": "797,9 kVA sau suy giảm (820 kVA Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V; datasheet hãng Leroy-Somer)",
      "sheetSrc": {
       "n": 1012,
       "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
       "lines": [
        "Ratings 50 Hz - 1 500 R.P.M.",
        "kVA / kW - P.F. = 0.8",
        "| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C",
        "| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K",
        "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
        "| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V",
        "| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925",
        "| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"
       ],
       "supplierId": "leroy-somer-fuzhou"
      },
      "hsmtQuote": "10   Công suất định mức        kVA/kWm           ≥ 750 / 600",
      "requirement": "Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW",
      "sourceQuote": "| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925"
     },
     {
      "item": "Xuất xứ đầu phát",
      "note": "Code ghi: thương hiệu Leroy-Somer (Pháp) thuộc nhóm G7 / EU; đầu phát chọn theo datasheet hãng, NCC chưa chào.",
      "part": "alternator",
      "rule": "dau-phat-hang",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Đầu phát LSA 49.3 M8 (hãng Leroy-Somer, sản xuất tại Trung Quốc (tờ của nhà máy Phúc Châu (leroy-somer-fuzhou)))",
      "hsmtQuote": "2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"
     }
    ],
    "engine": {
     "src": {
      "n": 114,
      "kind": "catalog",
      "line": "| KH-560GF | 770 | 616 | 700 | 560 | DC16 078A 02-43 | 4300*1800*2430 | 4500",
      "supplierId": "kaihua-genset"
     },
     "make": "Scania",
     "model": "DC16 078A 02-43"
    },
    "genset": {
     "src": {
      "n": 114,
      "kind": "catalog",
      "line": "| KH-560GF | 770 | 616 | 700 | 560 | DC16 078A 02-43 | 4300*1800*2430 | 4500",
      "supplierId": "kaihua-genset"
     },
     "model": "KH-560GF"
    },
    "comboAsk": [],
    "suppliers": [
     {
      "n": 114,
      "why": "Chào đúng động cơ và bộ điều khiển của cấu hình, chưa ghi đầu phát",
      "line": "| KH-560GF | 770 | 616 | 700 | 560 | DC16 078A 02-43 | 4300*1800*2430 | 4500",
      "supplierId": "kaihua-genset",
      "hasAlternator": false,
      "hasController": false
     },
     {
      "n": 107,
      "why": "Chào đúng động cơ, chưa ghi đầu phát",
      "line": "| VS770-5 | 770 | 616 | 700 | 560 | Scania | DC 16 078A 02-43 | [EN] [RU] [ES] [PT]",
      "supplierId": "voltgent",
      "hasAlternator": false,
      "hasController": false
     },
     {
      "n": 102,
      "why": "Chào đúng động cơ, chưa ghi đầu phát",
      "line": "| S770E5 | 770/616 | 700/560 | DC16 078A 02-43 | Scania",
      "supplierId": "agg-fuzhou",
      "hasAlternator": false,
      "hasController": false
     }
    ],
    "alternator": {
     "kva": 820,
     "src": {
      "n": 1012,
      "url": "https://www.leroy-somer.com/documentation_pdf/5279_en.pdf",
      "kind": "maker",
      "lines": [
       "Ratings 50 Hz - 1 500 R.P.M.",
       "kVA / kW - P.F. = 0.8",
       "| Duty/T°C | Continuous duty/40°C | Continuous duty/40°C | Stand-by/40°C | Stand-by/27°C",
       "| Class/T°K | H/125°K | F/105°K | H/150°K | H/163°K",
       "| Phase | 3 ph. | 3 ph. | 3 ph. | 3 ph.",
       "| Y | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V | 380V | 400V | 415V | 440V",
       "| LSA 49.3 M8 | kVA | 820 | 820 | 820 | 810 | 760 | 760 | 760 | 710 | 910 | 910 | 910 | 885 | 945 | 945 | 945 | 925",
       "| kW | 656 | 656 | 656 | 648 | 608 | 608 | 608 | 568 | 728 | 728 | 728 | 708 | 756 | 756 | 756 | 740"
      ],
      "supplierId": "leroy-somer-fuzhou"
     },
     "make": "Leroy-Somer",
     "model": "LSA 49.3 M8",
     "rating": "Continuous cấp H 125 K / 40 °C, 50 Hz, 3 pha, 380 V",
     "options": [
      {
       "line": "| Excitation system | AREP / PMG",
       "what": "Kích từ",
       "value": "AREP / PMG"
      },
      {
       "line": "| AVR type | D350",
       "what": "AVR",
       "value": "D350"
      }
     ],
     "fromMaker": true
    },
    "controller": {
     "src": {
      "n": 3002,
      "kind": "controller",
      "line": "HGM9510 Deepsea 7320",
      "supplierId": "kaihua-genset"
     },
     "make": "Deep Sea",
     "model": "Deepsea 7320",
     "modules": [
      {
       "why": [
        "4G",
        "Internet",
        "Ethernet"
       ],
       "make": "Deep Sea",
       "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
       "model": "DSE890 MKII",
       "order": "0890-04",
       "compat": {
        "n": 1001,
        "by": "controller",
        "line": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04",
        "supplierId": "deep-sea-electronics"
       },
       "offeredBy": null
      }
     ]
    }
   },
   {
    "rfq": [
     {
      "of": "Bộ điều khiển DSE7320",
      "ask": "Xác nhận NCC cấp được mô-đun DSE890 MKII (Deep Sea), mã đặt hàng 0890-04 lắp kèm bộ điều khiển DSE7320; nêu nước sản xuất, gửi CO",
      "item": "Mô-đun DSE890 MKII, mã đặt hàng 0890-04",
      "kind": "model",
      "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "part": "controller",
      "tier": 1,
      "status": "unclear",
      "requirement": "cho 4G, Internet, Ethernet"
     },
     {
      "of": "Động cơ 2806A-E18TTAG4",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Bộ điều tốc; Số xi lanh; Tốc độ quay; Tỷ số nén; Nạp khí (tăng áp, làm mát khí nạp); Tiêu chuẩn khí thải",
      "item": "Thông số động cơ",
      "kind": "model",
      "part": "engine",
      "tier": 2,
      "items": [
       {
        "item": "Công suất động cơ",
        "requirement": "Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"
       },
       {
        "item": "Kiểu động cơ",
        "requirement": "Diesel 4 kỳ, làm mát bằng nước"
       },
       {
        "item": "Hệ thống nhiên liệu (phun)",
        "requirement": "Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"
       },
       {
        "item": "Bộ điều tốc",
        "requirement": "Điện tử - ECU"
       },
       {
        "item": "Số xi lanh",
        "requirement": "6 xi lanh thẳng hàng"
       },
       {
        "item": "Tốc độ quay",
        "requirement": "≤ 1.500 vòng/phút"
       },
       {
        "item": "Tỷ số nén",
        "requirement": "14:1"
       },
       {
        "item": "Nạp khí (tăng áp, làm mát khí nạp)",
        "requirement": "Turbo tăng áp, làm mát khí nạp sau turbo"
       },
       {
        "item": "Tiêu chuẩn khí thải",
        "requirement": "Phù hợp QCVN 19:2024/BTNMT"
       }
      ],
      "status": "unclear",
      "requirement": "Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Bộ điều tốc: Điện tử - ECU; Số xi lanh: 6 xi lanh thẳng hàng; Tốc độ quay: ≤ 1.500 vòng/phút; Tỷ số nén: 14:1; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT"
     },
     {
      "of": "Bộ điều khiển DSE7320",
      "ask": "Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc); Đo lường, hiển thị (Nhiệt độ, áp suất bôi trơn); Bảo vệ, dừng máy (Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha); gửi datasheet",
      "item": "Chức năng bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 2,
      "items": [
       {
        "item": "Khởi động, dừng, tự động cấp điện (AMF)",
        "requirement": "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"
       },
       {
        "item": "Đo lường, hiển thị",
        "requirement": "Nhiệt độ, áp suất bôi trơn"
       },
       {
        "item": "Bảo vệ, dừng máy",
        "requirement": "Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha"
       }
      ],
      "status": "unclear",
      "requirement": "Khởi động, dừng, tự động cấp điện (AMF): Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc; Đo lường, hiển thị: Nhiệt độ, áp suất bôi trơn; Bảo vệ, dừng máy: Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha"
     },
     {
      "of": "Đầu phát LL7224J",
      "ask": "Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch",
      "item": "Loại tải: Dòng ngắn mạch duy trì 300% / 10 s",
      "kind": "model",
      "part": "alternator",
      "tier": 2,
      "status": "unclear",
      "requirement": "300% (3 IN) trong 10 giây"
     },
     {
      "of": "Đầu phát LL7224J",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Công suất đầu phát; Cấp cách điện; Ổn định điện áp; Kích từ đầu phát (PMG / AREP); Dòng ngắn mạch duy trì (300% / 10 s); Quá tốc đầu phát",
      "item": "Thông số đầu phát",
      "kind": "model",
      "part": "alternator",
      "tier": 2,
      "items": [
       {
        "item": "Kiểu đầu phát (không chổi than, tự kích)",
        "requirement": "Xoay chiều, từ trường quay, không chổi than, tự kích từ"
       },
       {
        "item": "Công suất đầu phát",
        "requirement": "Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW"
       },
       {
        "item": "Cấp cách điện",
        "requirement": "Cấp H"
       },
       {
        "item": "Ổn định điện áp",
        "requirement": "Dao động điện áp ≤ ± 0,5% Uđm"
       },
       {
        "item": "Kích từ đầu phát (PMG / AREP)",
        "requirement": "Không chổi than, tự động kích từ"
       },
       {
        "item": "Dòng ngắn mạch duy trì (300% / 10 s)",
        "requirement": "300% (3 IN) trong 10 giây"
       },
       {
        "item": "Quá tốc đầu phát",
        "requirement": "≤ 2250 vòng/phút"
       }
      ],
      "status": "unclear",
      "requirement": "Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Công suất đầu phát: Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW; Cấp cách điện: Cấp H; Ổn định điện áp: Dao động điện áp ≤ ± 0,5% Uđm; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ; Dòng ngắn mạch duy trì (300% / 10 s): 300% (3 IN) trong 10 giây; Quá tốc đầu phát: ≤ 2250 vòng/phút"
     },
     {
      "of": "Tổ máy P780-1",
      "ask": "Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy",
      "item": "Nhận tải một bước",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "status": "unclear",
      "requirement": "Đóng tải 0% đến 100% trong vòng 20 giây"
     },
     {
      "of": "Tổ máy P780-1",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu",
      "item": "Thông số tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "items": [
       {
        "item": "Tần số",
        "requirement": "50 Hz"
       },
       {
        "item": "Tiêu hao nhiên liệu 100% tải",
        "requirement": "≤ 156 lít/giờ"
       },
       {
        "item": "Tiêu hao nhiên liệu 75% tải",
        "requirement": "≤ 113 lít/giờ ở 70% tải"
       },
       {
        "item": "Tiêu hao nhiên liệu 50% tải",
        "requirement": "≤ 77 lít/giờ"
       },
       {
        "item": "Nhiên liệu",
        "requirement": "Dầu diesel"
       }
      ],
      "status": "unclear",
      "requirement": "Tần số: 50 Hz; Tiêu hao nhiên liệu 100% tải: ≤ 156 lít/giờ; Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel"
     },
     {
      "of": "",
      "ask": "Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống làm mát động cơ (Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)",
      "item": "Cấu hình đặt hàng",
      "kind": "order",
      "part": "",
      "tier": 4,
      "items": [
       {
        "item": "Hệ thống khởi động",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Mô tơ DC, kèm ắc quy 24 V"
       },
       {
        "item": "Hệ thống làm mát động cơ",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió"
       },
       {
        "item": "Điều chỉnh điện áp (AVR)",
        "requirement": "Tự động ổn định điện áp bằng AVR"
       },
       {
        "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
        "requirement": "Diesel di động, có vỏ giảm âm, đồng bộ"
       },
       {
        "item": "Điện áp",
        "requirement": "380/220 V"
       },
       {
        "item": "Số pha",
        "requirement": "3 pha – 4 dây"
       },
       {
        "item": "Nhiệt độ môi trường làm việc",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "0 đến 45 °C"
       },
       {
        "item": "Bồn nhiên liệu",
        "requirement": "≥ 1.000 lít, lắp chung trên máy"
       },
       {
        "item": "Kích thước",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"
       },
       {
        "item": "Độ ồn",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "≤ 70 ± 5 dB cách 7 m"
       },
       {
        "item": "Vỏ cách âm",
        "requirement": "Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"
       },
       {
        "item": "Ắc quy",
        "requirement": "02 bình ≥ 120 Ah, 24 V, có bộ sạc"
       },
       {
        "item": "Áp-tô-mát / MCCB đầu ra",
        "requirement": "MCCB/ACB 1.250 A"
       }
      ],
      "status": "confirm",
      "requirement": "Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống làm mát động cơ: Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A"
     },
     {
      "of": "",
      "ask": "Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)",
      "item": "Chứng từ",
      "kind": "document",
      "part": "",
      "tier": 5,
      "items": [
       {
        "item": "Tiêu chuẩn đầu phát",
        "requirement": "ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"
       },
       {
        "item": "Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)",
        "requirement": "TCVN 9729:2013 (ISO 8528) hoặc tương đương"
       },
       {
        "item": "Thử nghiệm mẫu (prototype test)",
        "requirement": "Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"
       }
      ],
      "status": "confirm",
      "requirement": "Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"
     },
     {
      "of": "Bộ điều khiển DSE7320",
      "ask": "Xác nhận đời (MK) bộ điều khiển chào, gửi datasheet đúng đời",
      "item": "Ngôn ngữ, màn hình bộ điều khiển",
      "kind": "order",
      "part": "controller",
      "tier": 6,
      "status": "unclear",
      "requirement": "LCD, tiếng Việt hoặc tiếng Anh"
     },
     {
      "of": "Tổ máy P780-1",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Hệ thống xả, giảm thanh, lưu lượng khí xả",
      "kind": "model",
      "part": "genset",
      "tier": 6,
      "status": "unclear",
      "requirement": "Có bình giảm thanh đồng bộ"
     }
    ],
    "gaps": [
     "Xác nhận tỉ số nén, hệ thống phun, công suất động cơ và chuẩn khí thải",
     "Xác nhận công suất, ổn định điện áp, cấp cách điện của đầu phát LL7224J",
     "Xác nhận tiêu hao nhiên liệu ở 100 / 70 / 50 % tải",
     "Cần mô-đun truyền thông cho Internet / 4G, Ethernet",
     "Xác nhận đời bộ điều khiển: DSE7320 hay DSE7320 MKII."
    ],
    "rank": 6,
    "combo": {
     "power": {
      "text": "chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.",
      "status": "missing"
     }
    },
    "checks": [
     {
      "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1    Loại máy                               Máy phát điện diesel di",
      "requirement": "Diesel di động, có vỏ giảm âm, đồng bộ",
      "sourceQuote": ""
     },
     {
      "item": "Công suất liên tục",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "706 kVA / 564,8 kW",
      "hsmtQuote": "5    Công suất liên tục           kVA               ≥ 700",
      "requirement": "≥ 700 kVA",
      "sourceQuote": "| P780-1 | 706 | 564.8 | 780 | 624 | 2806A-E18TTAG4 | LL7224J | FG100"
     },
     {
      "item": "Công suất dự phòng",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "780 kVA / 624 kW",
      "hsmtQuote": "6    Công suất tối đa             kVA               ≥ 770",
      "requirement": "Công suất tối đa ≥ 770 kVA",
      "sourceQuote": "| P780-1 | 706 | 564.8 | 780 | 624 | 2806A-E18TTAG4 | LL7224J | FG100"
     },
     {
      "item": "Hệ số công suất",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "564,8 kW / 706 kVA = 0,8",
      "hsmtQuote": "7    Hệ số công suất                                 ≥ 0,8",
      "conversions": [
       {
        "unit": "",
        "basis": "Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)",
        "label": "cosφ = P (kW) / S (kVA)",
        "value": 0.7999999999999999,
        "inputs": [
         {
          "from": "source",
          "name": "P_kW",
          "value": 564.8
         },
         {
          "from": "source",
          "name": "S_kVA",
          "value": 706
         }
        ],
        "formula": "pf_from_kw_kva"
       }
      ],
      "requirement": "≥ 0,8",
      "sourceQuote": "| P780-1 | 706 | 564.8 | 780 | 624 | 2806A-E18TTAG4 | LL7224J | FG100"
     },
     {
      "item": "Điện áp",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "8    Điện áp định mức              V               380/220",
      "requirement": "380/220 V",
      "sourceQuote": ""
     },
     {
      "item": "Số pha",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "8    Số pha – số dây                            3 pha – 4 dây",
      "requirement": "3 pha – 4 dây",
      "sourceQuote": ""
     },
     {
      "item": "Tần số",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "10    Tần số                        Hz                 50",
      "requirement": "50 Hz",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 100% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ",
      "requirement": "≤ 156 lít/giờ",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 75% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ",
      "requirement": "≤ 113 lít/giờ ở 70% tải",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 50% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ",
      "requirement": "≤ 77 lít/giờ",
      "sourceQuote": ""
     },
     {
      "item": "Nhận tải một bước",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải",
      "requirement": "Đóng tải 0% đến 100% trong vòng 20 giây",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "item": "Khả năng quá tải",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "part": "genset",
      "rule": "qua-tai",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Định mức Prime 706 kVA / 564,8 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP",
      "hsmtQuote": "14    Khả năng quá tải                 10% tải trong vòng 01",
      "requirement": "10% trong 1 giờ mỗi chu kỳ 12 giờ",
      "sourceQuote": "| Model | Prime Power (Kva) | Prime Power (kWe) | Standby Power (kVA) | Standby Power (kWe) | Engine Model | Alternator Model | Control Panel | | P780-1 | 706 | 564.8 | 780 | 624 | 2806A-E18TTAG4 | LL7224J | FG100"
     },
     {
      "item": "Nhiên liệu",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "16    Nhiên liệu sử dụng                    Dầu Diesel",
      "requirement": "Dầu diesel",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Nhiệt độ môi trường làm việc",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "Nhiệt độ môi trường lớn nhất                                          45oC",
      "requirement": "0 đến 45 °C",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.",
      "requirement": "TCVN 9729:2013 (ISO 8528) hoặc tương đương",
      "sourceQuote": ""
     },
     {
      "item": "Thử nghiệm mẫu (prototype test)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.",
      "requirement": "Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành",
      "sourceQuote": ""
     },
     {
      "item": "Bồn nhiên liệu",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18    Dung tích bình nhiên                    ≥ 1.000",
      "requirement": "≥ 1.000 lít, lắp chung trên máy",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Kích thước",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800",
      "requirement": "Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Độ ồn",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "≤ 70 ± 5dB",
      "requirement": "≤ 70 ± 5 dB cách 7 m",
      "sourceQuote": ""
     },
     {
      "item": "Vỏ cách âm",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "5    Vật liệu chế tạo                       Thép dày ≥ 2mm",
      "requirement": "Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm",
      "sourceQuote": ""
     },
     {
      "item": "Ắc quy",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1     Bộ acquy khởi động    Có trang bị kèm theo 02",
      "requirement": "02 bình ≥ 120 Ah, 24 V, có bộ sạc",
      "sourceQuote": ""
     },
     {
      "item": "Áp-tô-mát / MCCB đầu ra",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "MCCB/ACB, 1.250A",
      "requirement": "MCCB/ACB 1.250 A",
      "sourceQuote": ""
     },
     {
      "item": "Hệ thống xả, giảm thanh, lưu lượng khí xả",
      "part": "genset",
      "level": "option",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "4    Bình giảm thanh                        Có trang bị đồng bộ kèm",
      "requirement": "Có bình giảm thanh đồng bộ",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ động cơ",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "Perkins (Anh)",
      "hsmtQuote": "2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU",
      "sourceQuote": "| P780-1 | 706 | 564.8 | 780 | 624 | 2806A-E18TTAG4 | LL7224J | FG100"
     },
     {
      "item": "Công suất động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "7     Công suất liên tục          kWm                ≥ 600",
      "requirement": "Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm",
      "sourceQuote": ""
     },
     {
      "item": "Kiểu động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "9     Loại động cơ                            Diesel 4 kỳ, làm mát",
      "requirement": "Diesel 4 kỳ, làm mát bằng nước",
      "sourceQuote": ""
     },
     {
      "item": "Hệ thống nhiên liệu (phun)",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều",
      "requirement": "Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)",
      "sourceQuote": ""
     },
     {
      "item": "Bộ điều tốc",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "11    Kiểu điều tốc                              Điện tử - ECU",
      "requirement": "Điện tử - ECU",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| YDP-560GF | 560 | 700 | 1008 | 2806A-E18TTAG4 | 6 | 145*183 | 18.1 | 68 | 200 | 4300*1600*2200 | 5000",
       "where": "thông số theo model 2806A-E18TTAG4 (缸数 inder = 6)",
       "factSrc": {
        "n": 2002,
        "line": "| YDP-560GF | 560 | 700 | 1008 | 2806A-E18TTAG4 | 6 | 145*183 | 18.1 | 68 | 200 | 4300*1600*2200 | 5000",
        "supplierId": "yunding-jiangsu"
       }
      },
      "item": "Số xi lanh",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "factSrc": {
       "n": 2002,
       "line": "| YDP-560GF | 560 | 700 | 1008 | 2806A-E18TTAG4 | 6 | 145*183 | 18.1 | 68 | 200 | 4300*1600*2200 | 5000",
       "supplierId": "yunding-jiangsu"
      },
      "offered": "6 xi lanh, chưa rõ thẳng hàng",
      "hsmtQuote": "12    Số xylanh                              6 xy lanh, bố trí thẳng",
      "requirement": "6 xi lanh thẳng hàng",
      "sourceQuote": "| YDP-560GF | 560 | 700 | 1008 | 2806A-E18TTAG4 | 6 | 145*183 | 18.1 | 68 | 200 | 4300*1600*2200 | 5000"
     },
     {
      "item": "Tốc độ quay",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "13    Tốc độ quay               vòng/phút           ≤ 1500",
      "requirement": "≤ 1.500 vòng/phút",
      "sourceQuote": ""
     },
     {
      "item": "Tỷ số nén",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "14    Tỉ số nén                                     14 : 01",
      "requirement": "14:1",
      "sourceQuote": ""
     },
     {
      "item": "Nạp khí (tăng áp, làm mát khí nạp)",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "16    Hệ thống nạp khí                      Turbo tăng áp – làm mát",
      "requirement": "Turbo tăng áp, làm mát khí nạp sau turbo",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống khởi động",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "17    Hệ thống khởi động                      Bằng moto DC khởi",
      "requirement": "Mô tơ DC, kèm ắc quy 24 V",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống làm mát động cơ",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18    Hệ thống làm mát                      Làm mát cưỡng bức tuần",
      "requirement": "Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| HY-565 | 2806A-E18TTAG4 | 595 | 657 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4500 | T2",
       "where": "thông số theo model 2806A-E18TTAG4 (Emission standards = T2)",
       "factSrc": {
        "n": 101,
        "line": "| HY-565 | 2806A-E18TTAG4 | 595 | 657 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4500 | T2",
        "supplierId": "hanyang-weifang"
       }
      },
      "item": "Tiêu chuẩn khí thải",
      "note": "Cần đối chiếu với QCVN 19:2024",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "factSrc": {
       "n": 101,
       "line": "| HY-565 | 2806A-E18TTAG4 | 595 | 657 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4500 | T2",
       "supplierId": "hanyang-weifang"
      },
      "offered": "Tier 2",
      "hsmtQuote": "19    Tiêu chuẩn khí thải                     Phù hợp với QCVN",
      "requirement": "Phù hợp QCVN 19:2024/BTNMT",
      "sourceQuote": "| HY-565 | 2806A-E18TTAG4 | 595 | 657 | 6 | 145*183 | 18.1 | 202 | 3600*800*1850 | 4500 | T2"
     },
     {
      "item": "Xuất xứ đầu phát",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "offered": "Leroy-Somer (Pháp)",
      "hsmtQuote": "2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU",
      "sourceQuote": "| P780-1 | 706 | 564.8 | 780 | 624 | 2806A-E18TTAG4 | LL7224J | FG100"
     },
     {
      "item": "Tiêu chuẩn đầu phát",
      "part": "alternator",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO",
      "requirement": "ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1",
      "sourceQuote": ""
     },
     {
      "item": "Kiểu đầu phát (không chổi than, tự kích)",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "9    Kiểu đầu phát                          Xoay chiều, từ trường",
      "requirement": "Xoay chiều, từ trường quay, không chổi than, tự kích từ",
      "sourceQuote": ""
     },
     {
      "item": "Công suất đầu phát",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "10   Công suất định mức        kVA/kWm           ≥ 750 / 600",
      "requirement": "Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW",
      "sourceQuote": ""
     },
     {
      "item": "Cấp cách điện",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "14   Cấp cách điện                                 Cấp H",
      "requirement": "Cấp H",
      "sourceQuote": ""
     },
     {
      "item": "Ổn định điện áp",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "15   Dao động điện áp                          ≤ ± 0,5% Udm",
      "requirement": "Dao động điện áp ≤ ± 0,5% Uđm",
      "sourceQuote": ""
     },
     {
      "item": "Kích từ đầu phát (PMG / AREP)",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "16   Hệ thống kích từ                        Không chổi than, tự",
      "requirement": "Không chổi than, tự động kích từ",
      "sourceQuote": ""
     },
     {
      "item": "Điều chỉnh điện áp (AVR)",
      "part": "alternator",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "17   Ổn định điện áp                       Tự động ổn định điện áp",
      "requirement": "Tự động ổn định điện áp bằng AVR",
      "sourceQuote": ""
     },
     {
      "item": "Dòng ngắn mạch duy trì (300% / 10 s)",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19   Quá tải                                300% (3 IN) trong 10",
      "requirement": "300% (3 IN) trong 10 giây",
      "sourceQuote": ""
     },
     {
      "item": "Quá tốc đầu phát",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18   Quá tốc độ                Vòng/phút           ≤ 2250",
      "requirement": "≤ 2250 vòng/phút",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ bộ điều khiển",
      "part": "controller",
      "level": "core",
      "status": "met",
      "offered": "Deep Sea (Anh)",
      "hsmtQuote": "2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU",
      "sourceQuote": "This model is rated 2000 kW Prime / 2200 kW Standby at 50Hz (1500 rpm), with a Stamford / Leroy-Somer alternator and DSE7320 controller. Key differences below."
     },
     {
      "item": "Khởi động, dừng, tự động cấp điện (AMF)",
      "note": "Chưa rõ: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Kết hợp với tủ ATS",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Automatic start and stopping of generator and transfer of load",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "AMF, tự khởi động và chuyển tải",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Automatic start and stopping of generator and transfer of load"
       },
       {
        "item": "Khởi động máy và tắt máy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Automatic start and stopping of generator and transfer of load",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Tự khởi động / dừng",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Automatic start and stopping of generator and transfer of load"
       },
       {
        "item": "Dừng máy khẩn cấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Emergency Stop Input",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có đầu vào dừng khẩn cấp",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Emergency Stop Input"
       },
       {
        "item": "Chọn chế độ làm việc, điều khiển trạng thái và lập trình",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Manual front panel and automatic control modes",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Chế độ tay / tự động, cấu hình bằng PC",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Manual front panel and automatic control modes"
       },
       {
        "hint": {
         "line": "| Frequency Range | 3.5 Hz to 75 Hz",
         "where": "datasheet DSE7320 MKII",
         "factSrc": {
          "n": 1001,
          "line": "| Frequency Range | 3.5 Hz to 75 Hz",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc",
        "status": "unclear",
        "offered": "Datasheet không ghi",
        "hsmtQuote": "",
        "sourceQuote": ""
       }
      ],
      "status": "unclear",
      "offered": "Đạt 4/5",
      "hsmtQuote": "6   Chức năng điều khiển    + Kết hợp với tủ ATS.",
      "requirement": "Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"
     },
     {
      "item": "Đo lường, hiển thị",
      "note": "Chưa rõ: Nhiệt độ, áp suất bôi trơn.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Số giờ vận hành máy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Hours Run",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Hours Run"
       },
       {
        "item": "Số lần khởi động máy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Number of Starts | 1,000,000 (1 Million)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Number of Starts | 1,000,000 (1 Million)"
       },
       {
        "item": "Công suất tác dụng, công suất biểu kiến",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Total Load (kVA)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "kW, kVA",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Total Load (kVA)"
       },
       {
        "item": "Điện áp các pha",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Voltage (ph-ph)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Voltage (ph-ph)"
       },
       {
        "item": "Dòng điện các pha",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Current (A)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Current (A)"
       },
       {
        "item": "Hệ số công suất",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Power Factor Average",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Power Factor Average"
       },
       {
        "item": "Tần số",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Frequency",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Generator Frequency"
       },
       {
        "item": "Tốc độ động cơ",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Speed",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Speed"
       },
       {
        "item": "Nhiệt độ nước làm mát",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Temperature",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Temperature"
       },
       {
        "item": "Điện áp acquy",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Battery Volts",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Battery Volts"
       },
       {
        "item": "Nhiệt độ, áp suất bôi trơn",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "unclear",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có áp suất dầu; nhiệt độ dầu chưa rõ",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure"
       },
       {
        "item": "Mức nhiên liệu trong thùng chứa",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Fuel Level",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Engine Fuel Level"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 11/12",
      "hsmtQuote": "Chức năng đo lường,     1. Đo lường:",
      "requirement": "Đo thông số chung, đầu phát, động cơ"
     },
     {
      "item": "Cảnh báo, nhật ký sự kiện",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhật ký lỗi",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Under default factory settings, the event log is configured to include all possible options; however, this",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có nhật ký sự kiện",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Under default factory settings, the event log is configured to include all possible options; however, this"
       },
       {
        "item": "Nhiệt độ nước làm mát cao",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Temp High | The module detected that the engine coolant temperature had",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Temp High | The module detected that the engine coolant temperature had"
       },
       {
        "item": "Áp lực dầu nhớt thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure Low | the Low Oil Pressure Pre-Alarm Trip level after the Safety On",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure Low | the Low Oil Pressure Pre-Alarm Trip level after the Safety On"
       },
       {
        "item": "Sự cố cảm biến áp suất nhớt",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Press Sender Fault",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Press Sender Fault"
       },
       {
        "item": "Sự cố cảm biến nhiệt độ",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Sender O/C",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có (hở mạch cảm biến)",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Sender O/C"
       },
       {
        "item": "Mức nhiên liệu thấp / hết nhiên liệu",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Fuel Level Low | The module detected that the engine fuel level had fallen below",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Fuel Level Low | The module detected that the engine fuel level had fallen below"
       },
       {
        "item": "Ắc quy yếu / điện áp DC cao/thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "DC Battery Low Voltage | The module detected that its DC supply voltage had fallen below",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "DC Battery Low Voltage | The module detected that its DC supply voltage had fallen below"
       },
       {
        "item": "Quá dòng / cắt tải khi quá tải",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Current | NOTE: For more details, see section 7.7 entitled Over",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá dòng",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Current | NOTE: For more details, see section 7.7 entitled Over"
       }
      ],
      "status": "met",
      "offered": "Đạt 8/8",
      "hsmtQuote": "+ Nhật ký lỗi.",
      "requirement": "Nhật ký lỗi và các cảnh báo"
     },
     {
      "item": "Bảo vệ, dừng máy",
      "note": "Chưa rõ: Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhiệt độ nước làm mát cao",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 – 26 Apparatus Thermal | risen above the High Coolant Temperature Shutdown Trip level",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 – 26 Apparatus Thermal | risen above the High Coolant Temperature Shutdown Trip level"
       },
       {
        "item": "Áp lực dầu nhớt thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure Low | the Low Oil Pressure Shutdown Trip level after the Safety On",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure Low | the Low Oil Pressure Shutdown Trip level after the Safety On"
       },
       {
        "item": "Vượt tốc",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 - 12 Overspeed Device | Over Speed Alarm Trip level for the configured delay timer.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 - 12 Overspeed Device | Over Speed Alarm Trip level for the configured delay timer."
       },
       {
        "item": "Mức nước làm mát thấp",
        "status": "unclear",
        "offered": "Chỉ thấy cảnh báo, chưa rõ dừng máy",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Tần số quá cao/quá thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Frequency | risen above the Over Frequency Alarm Trip level for the configured",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá / thấp tần số",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Frequency | risen above the Over Frequency Alarm Trip level for the configured"
       },
       {
        "item": "Điện áp AC quá cao/quá thấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 – 59 AC Overvoltage | above the Over Voltage Alarm Trip level for the configured delay",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá / thấp áp",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 – 59 AC Overvoltage | above the Over Voltage Alarm Trip level for the configured delay"
       },
       {
        "hint": {
         "line": "IEEE 37.2 – 27 DC Undervoltage | alternator had fallen below the Charge Alternator Warning Trip",
         "where": "datasheet DSE7320 MKII",
         "factSrc": {
          "n": 1016,
          "line": "IEEE 37.2 – 27 DC Undervoltage | alternator had fallen below the Charge Alternator Warning Trip",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Sai lệch điện áp AC giữa các pha",
        "status": "unclear",
        "offered": "Datasheet không ghi",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Quá dòng",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Current | Current Alarm in this document.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Current | Current Alarm in this document."
       },
       {
        "item": "Lệch pha",
        "status": "unclear",
        "offered": "Có bảo vệ thứ tự pha nghịch theo dòng, cần xác nhận",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Vượt công suất",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "kW Overload | The module detected that the generator output kW had risen",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "kW Overload | The module detected that the generator output kW had risen"
       },
       {
        "item": "Phát ngược công suất",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Reverse Power | The module detected that the generator output kW had fallen",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Reverse Power | The module detected that the generator output kW had fallen"
       },
       {
        "item": "Ngắn mạch",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Short Circuit | Circuit IDMT Alarm in this document.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Gen Short Circuit | Circuit IDMT Alarm in this document."
       },
       {
        "item": "Dừng khẩn cấp",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Emergency Stop | stop input terminal. This input is failsafe (normally closed to",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "Emergency Stop | stop input terminal. This input is failsafe (normally closed to"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 10/13",
      "hsmtQuote": " Dừng máy khi:",
      "requirement": "Dừng máy bảo vệ theo danh mục"
     },
     {
      "item": "Truyền thông, giám sát từ xa",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Điều khiển từ xa qua cổng Internet/4G",
        "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào.",
        "status": "met",
        "codeWas": {
         "note": null,
         "status": "unclear",
         "factSrc": null,
         "offered": "Bộ điều khiển không ghi",
         "sourceQuote": ""
        },
        "factSrc": {
         "n": 1002,
         "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)",
        "hsmtQuote": "",
        "viaModule": [
         "DSE890 MKII"
        ],
        "alsoQuotes": [
         {
          "n": 1002,
          "sub": "Internet",
          "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
          "supplierId": "deep-sea-electronics"
         }
        ],
        "moduleNote": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"
       },
       {
        "item": "Cổng kết nối với hệ thống kiểm soát từ xa",
        "note": "Tính đạt theo cổng kết nối (RS485 / Modbus / Ethernet / 4G), Khoa 21/11/2026.",
        "status": "met",
        "codeWas": {
         "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
         "status": "met",
         "factSrc": {
          "n": 1001,
          "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
          "supplierId": "deep-sea-electronics"
         },
         "offered": "RS485 Modbus RTU",
         "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
        },
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có RS485",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "RS232",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "RS485",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "Ethernet",
        "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển.",
        "status": "met",
        "codeWas": {
         "note": null,
         "status": "unclear",
         "factSrc": null,
         "offered": "Bộ điều khiển không ghi",
         "sourceQuote": ""
        },
        "factSrc": {
         "n": 1002,
         "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)",
        "hsmtQuote": "",
        "viaModule": [
         "DSE890 MKII"
        ],
        "moduleNote": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"
       },
       {
        "item": "BMS",
        "note": "BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển. BMS qua Modbus/SNMP, cần NCC xác nhận.",
        "bmsVia": "Modbus",
        "status": "met",
        "codeWas": {
         "note": "BMS qua Modbus/SNMP, cần NCC xác nhận. Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
         "status": "met",
         "factSrc": {
          "n": 1001,
          "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
          "supplierId": "deep-sea-electronics"
         },
         "offered": "Modbus RTU",
         "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
        },
        "factSrc": {
         "n": 1001,
         "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Modbus RTU",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
       },
       {
        "item": "USB",
        "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "version": "DSE7320 MKII",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       }
      ],
      "status": "met",
      "offered": "Đạt 7/7",
      "hsmtQuote": "chuẩn: RS232, RS485,",
      "requirement": "Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"
     },
     {
      "hint": {
       "line": "engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.",
       "where": "datasheet DSE7320 MKII",
       "factSrc": {
        "n": 1001,
        "line": "engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.",
        "supplierId": "deep-sea-electronics"
       }
      },
      "item": "Ngôn ngữ, màn hình bộ điều khiển",
      "note": "Cần xác nhận có tiếng Anh / tiếng Việt Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "part": "controller",
      "level": "option",
      "status": "unclear",
      "factSrc": {
       "n": 1001,
       "line": "| • | Multiple language support",
       "supplierId": "deep-sea-electronics"
      },
      "offered": "LCD, hỗ trợ nhiều ngôn ngữ",
      "version": "DSE7320 MKII",
      "hsmtQuote": "Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng",
      "requirement": "LCD, tiếng Việt hoặc tiếng Anh",
      "sourceQuote": "| • | Multiple language support"
     },
     {
      "item": "Cấp bảo vệ bộ điều khiển",
      "note": "Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.",
      "part": "controller",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1001,
       "line": "| • | IP65 rating (with supplied gasket) offers increased resistance to",
       "supplierId": "deep-sea-electronics"
      },
      "offered": "IP65 (có gioăng)",
      "version": "DSE7320 MKII",
      "hsmtQuote": "10   Cấp bảo vệ                       IP65",
      "requirement": "IP65",
      "sourceQuote": "| • | IP65 rating (with supplied gasket) offers increased resistance to"
     }
    ],
    "engine": {
     "src": {
      "n": 101,
      "kind": "catalog",
      "line": "| P780-1 | 706 | 564.8 | 780 | 624 | 2806A-E18TTAG4 | LL7224J | FG100",
      "supplierId": "voltgent"
     },
     "make": "Perkins",
     "model": "2806A-E18TTAG4"
    },
    "genset": {
     "src": {
      "n": 101,
      "kind": "catalog",
      "line": "| P780-1 | 706 | 564.8 | 780 | 624 | 2806A-E18TTAG4 | LL7224J | FG100",
      "supplierId": "voltgent"
     },
     "model": "P780-1"
    },
    "comboAsk": [
     {
      "ask": "Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch",
      "item": "Loại tải: Dòng ngắn mạch duy trì 300% / 10 s",
      "kind": "model",
      "part": "alternator",
      "quote": "300% (3 IN) trong 10 % giây",
      "status": "unclear",
      "requirement": "300% (3 IN) trong 10 giây"
     }
    ],
    "suppliers": [
     {
      "n": 125,
      "why": "Chào đúng động cơ và bộ điều khiển, chưa ghi đầu phát",
      "line": "| R-P700D5/S | 616 / 770 | 560 / 700 | 2806A-E18TTAG4 | 108.0 / 144.0 | Details →",
      "supplierId": "generatordieselchina",
      "hasAlternator": false,
      "hasController": true
     },
     {
      "n": 101,
      "why": "Chào đúng động cơ và đầu phát của cấu hình",
      "line": "| P780-1 | 706 | 564.8 | 780 | 624 | 2806A-E18TTAG4 | LL7224J | FG100",
      "supplierId": "voltgent",
      "hasAlternator": true,
      "hasController": false
     },
     {
      "n": 106,
      "why": "Chào đúng động cơ, chưa ghi đầu phát",
      "line": "| P770E5 | 770/616 | 700/560 | 2806A-E18TTAG4",
      "supplierId": "agg-fuzhou",
      "hasAlternator": false,
      "hasController": false
     }
    ],
    "alternator": {
     "src": {
      "n": 101,
      "kind": "catalog",
      "line": "| P780-1 | 706 | 564.8 | 780 | 624 | 2806A-E18TTAG4 | LL7224J | FG100",
      "supplierId": "voltgent"
     },
     "make": "Leroy-Somer",
     "model": "LL7224J"
    },
    "controller": {
     "src": {
      "n": 101,
      "kind": "controller",
      "line": "This model is rated 2000 kW Prime / 2200 kW Standby at 50Hz (1500 rpm), with a Stamford / Leroy-Somer alternator and DSE7320 controller. Key differences below.",
      "supplierId": "generatordieselchina"
     },
     "make": "Deep Sea",
     "model": "DSE7320",
     "modules": [
      {
       "why": [
        "4G",
        "Internet",
        "Ethernet"
       ],
       "make": "Deep Sea",
       "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
       "model": "DSE890 MKII",
       "order": "0890-04",
       "compat": {
        "n": 1001,
        "by": "controller",
        "line": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04",
        "supplierId": "deep-sea-electronics"
       },
       "offeredBy": null
      }
     ]
    }
   },
   {
    "rfq": [
     {
      "of": "Bộ điều khiển DSE7320 MKII",
      "ask": "Xác nhận NCC cấp được bộ điều khiển DSE7320 MKII (Deep Sea); nêu nước sản xuất, gửi CO",
      "item": "Bộ điều khiển DSE7320 MKII",
      "kind": "model",
      "note": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
      "part": "controller",
      "tier": 1,
      "status": "unclear",
      "requirement": ""
     },
     {
      "of": "Bộ điều khiển DSE7320 MKII",
      "ask": "Xác nhận NCC cấp được mô-đun DSE890 MKII (Deep Sea), mã đặt hàng 0890-04 lắp kèm bộ điều khiển DSE7320 MKII; nêu nước sản xuất, gửi CO",
      "item": "Mô-đun DSE890 MKII, mã đặt hàng 0890-04",
      "kind": "model",
      "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "part": "controller",
      "tier": 1,
      "status": "unclear",
      "requirement": "cho 4G, Internet, Ethernet"
     },
     {
      "of": "Động cơ 6M33G825/5",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Bộ điều tốc; Số xi lanh; Tốc độ quay; Tiêu chuẩn khí thải",
      "item": "Thông số động cơ",
      "kind": "model",
      "part": "engine",
      "tier": 2,
      "items": [
       {
        "item": "Công suất động cơ",
        "requirement": "Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"
       },
       {
        "item": "Kiểu động cơ",
        "requirement": "Diesel 4 kỳ, làm mát bằng nước"
       },
       {
        "item": "Hệ thống nhiên liệu (phun)",
        "requirement": "Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"
       },
       {
        "item": "Bộ điều tốc",
        "requirement": "Điện tử - ECU"
       },
       {
        "item": "Số xi lanh",
        "requirement": "6 xi lanh thẳng hàng"
       },
       {
        "item": "Tốc độ quay",
        "requirement": "≤ 1.500 vòng/phút"
       },
       {
        "item": "Tiêu chuẩn khí thải",
        "requirement": "Phù hợp QCVN 19:2024/BTNMT"
       }
      ],
      "status": "unclear",
      "requirement": "Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Bộ điều tốc: Điện tử - ECU; Số xi lanh: 6 xi lanh thẳng hàng; Tốc độ quay: ≤ 1.500 vòng/phút; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT"
     },
     {
      "of": "Bộ điều khiển DSE7320 MKII",
      "ask": "Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc); Đo lường, hiển thị (Nhiệt độ, áp suất bôi trơn); Bảo vệ, dừng máy (Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha); gửi datasheet",
      "item": "Chức năng bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 2,
      "items": [
       {
        "item": "Khởi động, dừng, tự động cấp điện (AMF)",
        "requirement": "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"
       },
       {
        "item": "Đo lường, hiển thị",
        "requirement": "Nhiệt độ, áp suất bôi trơn"
       },
       {
        "item": "Bảo vệ, dừng máy",
        "requirement": "Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha"
       }
      ],
      "status": "unclear",
      "requirement": "Khởi động, dừng, tự động cấp điện (AMF): Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc; Đo lường, hiển thị: Nhiệt độ, áp suất bôi trơn; Bảo vệ, dừng máy: Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha"
     },
     {
      "of": "Đầu phát LSA49.3 M65",
      "ask": "Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch",
      "item": "Loại tải: Dòng ngắn mạch duy trì 300% / 10 s",
      "kind": "model",
      "part": "alternator",
      "tier": 2,
      "status": "unclear",
      "requirement": "300% (3 IN) trong 10 giây"
     },
     {
      "of": "Đầu phát LSA49.3 M65",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Công suất đầu phát; Ổn định điện áp; Kích từ đầu phát (PMG / AREP); Dòng ngắn mạch duy trì (300% / 10 s); Quá tốc đầu phát",
      "item": "Thông số đầu phát",
      "kind": "model",
      "part": "alternator",
      "tier": 2,
      "items": [
       {
        "item": "Kiểu đầu phát (không chổi than, tự kích)",
        "requirement": "Xoay chiều, từ trường quay, không chổi than, tự kích từ"
       },
       {
        "item": "Công suất đầu phát",
        "requirement": "Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW"
       },
       {
        "item": "Ổn định điện áp",
        "requirement": "Dao động điện áp ≤ ± 0,5% Uđm"
       },
       {
        "item": "Kích từ đầu phát (PMG / AREP)",
        "requirement": "Không chổi than, tự động kích từ"
       },
       {
        "item": "Dòng ngắn mạch duy trì (300% / 10 s)",
        "requirement": "300% (3 IN) trong 10 giây"
       },
       {
        "item": "Quá tốc đầu phát",
        "requirement": "≤ 2250 vòng/phút"
       }
      ],
      "status": "unclear",
      "requirement": "Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Công suất đầu phát: Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW; Ổn định điện áp: Dao động điện áp ≤ ± 0,5% Uđm; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ; Dòng ngắn mạch duy trì (300% / 10 s): 300% (3 IN) trong 10 giây; Quá tốc đầu phát: ≤ 2250 vòng/phút"
     },
     {
      "of": "Tổ máy LG600BD",
      "ask": "Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy",
      "item": "Nhận tải một bước",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "status": "unclear",
      "requirement": "Đóng tải 0% đến 100% trong vòng 20 giây"
     },
     {
      "of": "Tổ máy LG600BD",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu",
      "item": "Thông số tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "items": [
       {
        "item": "Tần số",
        "requirement": "50 Hz"
       },
       {
        "item": "Tiêu hao nhiên liệu 100% tải",
        "requirement": "≤ 156 lít/giờ"
       },
       {
        "item": "Tiêu hao nhiên liệu 75% tải",
        "requirement": "≤ 113 lít/giờ ở 70% tải"
       },
       {
        "item": "Tiêu hao nhiên liệu 50% tải",
        "requirement": "≤ 77 lít/giờ"
       },
       {
        "item": "Nhiên liệu",
        "requirement": "Dầu diesel"
       }
      ],
      "status": "unclear",
      "requirement": "Tần số: 50 Hz; Tiêu hao nhiên liệu 100% tải: ≤ 156 lít/giờ; Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel"
     },
     {
      "of": "",
      "ask": "Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống làm mát động cơ (Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Ngôn ngữ, màn hình bộ điều khiển (LCD, tiếng Việt hoặc tiếng Anh); Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)",
      "item": "Cấu hình đặt hàng",
      "kind": "order",
      "part": "",
      "tier": 4,
      "items": [
       {
        "item": "Hệ thống khởi động",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Mô tơ DC, kèm ắc quy 24 V"
       },
       {
        "item": "Hệ thống làm mát động cơ",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió"
       },
       {
        "item": "Ngôn ngữ, màn hình bộ điều khiển",
        "requirement": "LCD, tiếng Việt hoặc tiếng Anh"
       },
       {
        "item": "Điều chỉnh điện áp (AVR)",
        "requirement": "Tự động ổn định điện áp bằng AVR"
       },
       {
        "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
        "requirement": "Diesel di động, có vỏ giảm âm, đồng bộ"
       },
       {
        "item": "Điện áp",
        "requirement": "380/220 V"
       },
       {
        "item": "Số pha",
        "requirement": "3 pha – 4 dây"
       },
       {
        "item": "Nhiệt độ môi trường làm việc",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "0 đến 45 °C"
       },
       {
        "item": "Bồn nhiên liệu",
        "requirement": "≥ 1.000 lít, lắp chung trên máy"
       },
       {
        "item": "Độ ồn",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "≤ 70 ± 5 dB cách 7 m"
       },
       {
        "item": "Vỏ cách âm",
        "requirement": "Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"
       },
       {
        "item": "Ắc quy",
        "requirement": "02 bình ≥ 120 Ah, 24 V, có bộ sạc"
       },
       {
        "item": "Áp-tô-mát / MCCB đầu ra",
        "requirement": "MCCB/ACB 1.250 A"
       }
      ],
      "status": "confirm",
      "requirement": "Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống làm mát động cơ: Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Ngôn ngữ, màn hình bộ điều khiển: LCD, tiếng Việt hoặc tiếng Anh; Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A"
     },
     {
      "of": "",
      "ask": "Gửi chứng từ / bản cam kết đáp ứng: Xuất xứ bộ điều khiển; Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)",
      "item": "Chứng từ",
      "kind": "document",
      "part": "",
      "tier": 5,
      "items": [
       {
        "item": "Xuất xứ bộ điều khiển",
        "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"
       },
       {
        "item": "Tiêu chuẩn đầu phát",
        "requirement": "ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"
       },
       {
        "item": "Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)",
        "requirement": "TCVN 9729:2013 (ISO 8528) hoặc tương đương"
       },
       {
        "item": "Thử nghiệm mẫu (prototype test)",
        "requirement": "Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"
       }
      ],
      "status": "confirm",
      "requirement": "Xuất xứ bộ điều khiển: Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU; Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"
     },
     {
      "of": "Tổ máy LG600BD",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Hệ thống xả, giảm thanh, lưu lượng khí xả",
      "kind": "model",
      "part": "genset",
      "tier": 6,
      "status": "unclear",
      "requirement": "Có bình giảm thanh đồng bộ"
     }
    ],
    "won": {
     "make": 1,
     "model": 0,
     "score": 1,
     "genset": 0,
     "sameInvestor": 0
    },
    "gaps": [
     "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; NCC longkai-power chào DSE6120",
     "Tỉ số nén 15:1 khác 14:1 của HSMT",
     "Kích thước có vỏ rộng hơn 2000 mm, cần vỏ khác"
    ],
    "rank": 7,
    "combo": {
     "power": {
      "text": "chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.",
      "status": "missing"
     }
    },
    "checks": [
     {
      "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1    Loại máy                               Máy phát điện diesel di",
      "requirement": "Diesel di động, có vỏ giảm âm, đồng bộ",
      "sourceQuote": ""
     },
     {
      "item": "Công suất liên tục",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "750 kVA / 600 kW",
      "hsmtQuote": "5    Công suất liên tục           kVA               ≥ 700",
      "requirement": "≥ 700 kVA",
      "sourceQuote": "| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |"
     },
     {
      "item": "Công suất dự phòng",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "825 kVA / 660 kW",
      "hsmtQuote": "6    Công suất tối đa             kVA               ≥ 770",
      "requirement": "Công suất tối đa ≥ 770 kVA",
      "sourceQuote": "| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |"
     },
     {
      "item": "Hệ số công suất",
      "part": "genset",
      "level": "core",
      "status": "met",
      "offered": "600 kW / 750 kVA = 0,8",
      "hsmtQuote": "7    Hệ số công suất                                 ≥ 0,8",
      "conversions": [
       {
        "unit": "",
        "basis": "Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)",
        "label": "cosφ = P (kW) / S (kVA)",
        "value": 0.8,
        "inputs": [
         {
          "from": "source",
          "name": "P_kW",
          "value": 600
         },
         {
          "from": "source",
          "name": "S_kVA",
          "value": 750
         }
        ],
        "formula": "pf_from_kw_kva"
       }
      ],
      "requirement": "≥ 0,8",
      "sourceQuote": "| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |"
     },
     {
      "item": "Điện áp",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "8    Điện áp định mức              V               380/220",
      "requirement": "380/220 V",
      "sourceQuote": ""
     },
     {
      "item": "Số pha",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "8    Số pha – số dây                            3 pha – 4 dây",
      "requirement": "3 pha – 4 dây",
      "sourceQuote": ""
     },
     {
      "item": "Tần số",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "10    Tần số                        Hz                 50",
      "requirement": "50 Hz",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 100% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ",
      "requirement": "≤ 156 lít/giờ",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 75% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ",
      "requirement": "≤ 113 lít/giờ ở 70% tải",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu hao nhiên liệu 50% tải",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ",
      "requirement": "≤ 77 lít/giờ",
      "sourceQuote": ""
     },
     {
      "item": "Nhận tải một bước",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải",
      "requirement": "Đóng tải 0% đến 100% trong vòng 20 giây",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "item": "Khả năng quá tải",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "part": "genset",
      "rule": "qua-tai",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP",
      "hsmtQuote": "14    Khả năng quá tải                 10% tải trong vòng 01",
      "requirement": "10% trong 1 giờ mỗi chu kỳ 12 giờ",
      "sourceQuote": "| GENSET MODEL | ESP | PRP | ENGINE TYPE | ALTERNATOR | DIMENSION | DATASHEET | | LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |"
     },
     {
      "item": "Nhiên liệu",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "16    Nhiên liệu sử dụng                    Dầu Diesel",
      "requirement": "Dầu diesel",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Nhiệt độ môi trường làm việc",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "Nhiệt độ môi trường lớn nhất                                          45oC",
      "requirement": "0 đến 45 °C",
      "sourceQuote": ""
     },
     {
      "item": "Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.",
      "requirement": "TCVN 9729:2013 (ISO 8528) hoặc tương đương",
      "sourceQuote": ""
     },
     {
      "item": "Thử nghiệm mẫu (prototype test)",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.",
      "requirement": "Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành",
      "sourceQuote": ""
     },
     {
      "item": "Bồn nhiên liệu",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18    Dung tích bình nhiên                    ≥ 1.000",
      "requirement": "≥ 1.000 lít, lắp chung trên máy",
      "sourceQuote": ""
     },
     {
      "item": "Kích thước",
      "note": "Chiều rộng 2100 mm vượt 2000 mm",
      "part": "genset",
      "level": "option",
      "status": "not_met",
      "offered": "Có vỏ 5680 × 2100 × 2500 mm",
      "hsmtQuote": "19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800",
      "requirement": "Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm",
      "sourceQuote": "| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |"
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Độ ồn",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "≤ 70 ± 5dB",
      "requirement": "≤ 70 ± 5 dB cách 7 m",
      "sourceQuote": ""
     },
     {
      "item": "Vỏ cách âm",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "5    Vật liệu chế tạo                       Thép dày ≥ 2mm",
      "requirement": "Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm",
      "sourceQuote": ""
     },
     {
      "item": "Ắc quy",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "1     Bộ acquy khởi động    Có trang bị kèm theo 02",
      "requirement": "02 bình ≥ 120 Ah, 24 V, có bộ sạc",
      "sourceQuote": ""
     },
     {
      "item": "Áp-tô-mát / MCCB đầu ra",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "MCCB/ACB, 1.250A",
      "requirement": "MCCB/ACB 1.250 A",
      "sourceQuote": ""
     },
     {
      "item": "Hệ thống xả, giảm thanh, lưu lượng khí xả",
      "part": "genset",
      "level": "option",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "4    Bình giảm thanh                        Có trang bị đồng bộ kèm",
      "requirement": "Có bình giảm thanh đồng bộ",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ động cơ",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "Baudouin (Pháp)",
      "hsmtQuote": "2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU",
      "sourceQuote": "| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |"
     },
     {
      "item": "Công suất động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "7     Công suất liên tục          kWm                ≥ 600",
      "requirement": "Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| Aspiration | Turbo, intercooling",
       "where": "thông số theo model 6M33G825/5 (Aspiration = Turbo, intercooling)",
       "factSrc": {
        "n": 1028,
        "line": "| Aspiration | Turbo, intercooling",
        "supplierId": "koten-power"
       }
      },
      "item": "Kiểu động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "9     Loại động cơ                            Diesel 4 kỳ, làm mát",
      "requirement": "Diesel 4 kỳ, làm mát bằng nước",
      "sourceQuote": ""
     },
     {
      "item": "Hệ thống nhiên liệu (phun)",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều",
      "requirement": "Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)",
      "sourceQuote": ""
     },
     {
      "item": "Bộ điều tốc",
      "note": "Code ghi: tờ thông số hãng (weichai-power [133]) ghi khác nguồn của chính nhà cung cấp koten-power trong cấu hình; nhà cung cấp có thể giao bản khác nên chưa theo tờ hãng, cần xác nhận.",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "11    Kiểu điều tốc                              Điện tử - ECU",
      "requirement": "Điện tử - ECU",
      "sourceQuote": "",
      "makerBlocked": [
       "koten-power"
      ]
     },
     {
      "item": "Số xi lanh",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "12    Số xylanh                              6 xy lanh, bố trí thẳng",
      "requirement": "6 xi lanh thẳng hàng",
      "sourceQuote": ""
     },
     {
      "item": "Tốc độ quay",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "13    Tốc độ quay               vòng/phút           ≤ 1500",
      "requirement": "≤ 1.500 vòng/phút",
      "sourceQuote": ""
     },
     {
      "item": "Tỷ số nén",
      "note": "Khác 14:1 của HSMT",
      "part": "engine",
      "level": "core",
      "status": "not_met",
      "factSrc": {
       "n": 1028,
       "line": "| Compression ratio | 15.0:1",
       "supplierId": "koten-power"
      },
      "offered": "15,0:1",
      "hsmtQuote": "14    Tỉ số nén                                     14 : 01",
      "requirement": "14:1",
      "sourceQuote": "| Compression ratio | 15.0:1"
     },
     {
      "item": "Nạp khí (tăng áp, làm mát khí nạp)",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1028,
       "line": "| Aspiration | Turbo, intercooling",
       "supplierId": "koten-power"
      },
      "offered": "Tăng áp, làm mát khí nạp",
      "hsmtQuote": "16    Hệ thống nạp khí                      Turbo tăng áp – làm mát",
      "requirement": "Turbo tăng áp, làm mát khí nạp sau turbo",
      "sourceQuote": "| Aspiration | Turbo, intercooling"
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống khởi động",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "17    Hệ thống khởi động                      Bằng moto DC khởi",
      "requirement": "Mô tơ DC, kèm ắc quy 24 V",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống làm mát động cơ",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18    Hệ thống làm mát                      Làm mát cưỡng bức tuần",
      "requirement": "Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt",
       "where": "thông số theo model 6M33G825/5 (Emission standard = Non-Road Emission Exempt)",
       "factSrc": {
        "n": 119,
        "line": "| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt",
        "supplierId": "weichai-heavy-machinery"
       }
      },
      "item": "Tiêu chuẩn khí thải",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19    Tiêu chuẩn khí thải                     Phù hợp với QCVN",
      "requirement": "Phù hợp QCVN 19:2024/BTNMT",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ đầu phát",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "offered": "Leroy-Somer (Pháp)",
      "hsmtQuote": "2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU",
      "sourceQuote": "| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |"
     },
     {
      "item": "Tiêu chuẩn đầu phát",
      "part": "alternator",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO",
      "requirement": "ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| Excitation system | Self-excited",
       "where": "thông số theo model LSA49.3 M65 (Excitation system = Self-excited)",
       "factSrc": {
        "n": 1028,
        "line": "| Excitation system | Self-excited",
        "supplierId": "koten-power"
       }
      },
      "item": "Kiểu đầu phát (không chổi than, tự kích)",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "9    Kiểu đầu phát                          Xoay chiều, từ trường",
      "requirement": "Xoay chiều, từ trường quay, không chổi than, tự kích từ",
      "sourceQuote": ""
     },
     {
      "item": "Công suất đầu phát",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "10   Công suất định mức        kVA/kWm           ≥ 750 / 600",
      "requirement": "Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW",
      "sourceQuote": ""
     },
     {
      "item": "Cấp cách điện",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1028,
       "line": "| Insulation | Class H",
       "supplierId": "koten-power"
      },
      "offered": "Cấp H",
      "hsmtQuote": "14   Cấp cách điện                                 Cấp H",
      "requirement": "Cấp H",
      "sourceQuote": "| Insulation | Class H"
     },
     {
      "item": "Ổn định điện áp",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "15   Dao động điện áp                          ≤ ± 0,5% Udm",
      "requirement": "Dao động điện áp ≤ ± 0,5% Uđm",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| Excitation system | Self-excited",
       "where": "thông số theo model LSA49.3 M65 (Excitation system = Self-excited)",
       "factSrc": {
        "n": 1028,
        "line": "| Excitation system | Self-excited",
        "supplierId": "koten-power"
       }
      },
      "item": "Kích từ đầu phát (PMG / AREP)",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "16   Hệ thống kích từ                        Không chổi than, tự",
      "requirement": "Không chổi than, tự động kích từ",
      "sourceQuote": ""
     },
     {
      "item": "Điều chỉnh điện áp (AVR)",
      "part": "alternator",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "17   Ổn định điện áp                       Tự động ổn định điện áp",
      "requirement": "Tự động ổn định điện áp bằng AVR",
      "sourceQuote": ""
     },
     {
      "item": "Dòng ngắn mạch duy trì (300% / 10 s)",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19   Quá tải                                300% (3 IN) trong 10",
      "requirement": "300% (3 IN) trong 10 giây",
      "sourceQuote": ""
     },
     {
      "item": "Quá tốc đầu phát",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18   Quá tốc độ                Vòng/phút           ≤ 2250",
      "requirement": "≤ 2250 vòng/phút",
      "sourceQuote": ""
     },
     {
      "was": "met",
      "item": "Xuất xứ bộ điều khiển",
      "note": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào: cần NCC xác nhận xuất xứ (CO) của bộ điều khiển.",
      "part": "controller",
      "rule": "bdk-hang",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "document",
      "offered": "Bộ điều khiển DSE7320 MKII",
      "hsmtQuote": "2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"
     },
     {
      "item": "Khởi động, dừng, tự động cấp điện (AMF)",
      "note": "Cần NCC xác nhận: Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Kết hợp với tủ ATS",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Automatic start and stopping of generator and transfer of load",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "AMF, tự khởi động và chuyển tải",
        "hsmtQuote": "",
        "sourceQuote": "| • | Automatic start and stopping of generator and transfer of load"
       },
       {
        "item": "Khởi động máy và tắt máy",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Automatic start and stopping of generator and transfer of load",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Tự khởi động / dừng",
        "hsmtQuote": "",
        "sourceQuote": "| • | Automatic start and stopping of generator and transfer of load"
       },
       {
        "item": "Dừng máy khẩn cấp",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "Emergency Stop Input",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có đầu vào dừng khẩn cấp",
        "hsmtQuote": "",
        "sourceQuote": "Emergency Stop Input"
       },
       {
        "item": "Chọn chế độ làm việc, điều khiển trạng thái và lập trình",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "| • | Manual front panel and automatic control modes",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Chế độ tay / tự động, cấu hình bằng PC",
        "hsmtQuote": "",
        "sourceQuote": "| • | Manual front panel and automatic control modes"
       },
       {
        "item": "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc",
        "note": "Manual ghi thông số này khi máy đang chạy và nói có thể không có tuỳ cấu hình bộ điều khiển. Cần NCC xác nhận.",
        "status": "confirm",
        "codeWas": {
         "note": null,
         "status": "unclear",
         "factSrc": null,
         "offered": "Datasheet không ghi",
         "sourceQuote": ""
        },
        "confirm": "order",
        "factSrc": {
         "n": 1016,
         "line": "Frequency Adjust | 0.0 %",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Hiệu chỉnh tần số: tuỳ cấu hình",
        "ctlOption": "freq_adjust",
        "hsmtQuote": "",
        "sourceQuote": "Frequency Adjust | 0.0 %"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 4/5",
      "hsmtQuote": "6   Chức năng điều khiển    + Kết hợp với tủ ATS.",
      "requirement": "Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"
     },
     {
      "item": "Đo lường, hiển thị",
      "note": "Cần NCC xác nhận: Nhiệt độ, áp suất bôi trơn.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Số giờ vận hành máy",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Hours Run",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Engine Hours Run"
       },
       {
        "item": "Số lần khởi động máy",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Number of Starts | 1,000,000 (1 Million)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Number of Starts | 1,000,000 (1 Million)"
       },
       {
        "item": "Công suất tác dụng, công suất biểu kiến",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Total Load (kVA)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "kW, kVA",
        "hsmtQuote": "",
        "sourceQuote": "Generator Total Load (kVA)"
       },
       {
        "item": "Điện áp các pha",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Voltage (ph-ph)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Generator Voltage (ph-ph)"
       },
       {
        "item": "Dòng điện các pha",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Current (A)",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Generator Current (A)"
       },
       {
        "item": "Hệ số công suất",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Power Factor Average",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Generator Power Factor Average"
       },
       {
        "item": "Tần số",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Generator Frequency",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Generator Frequency"
       },
       {
        "item": "Tốc độ động cơ",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Speed",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Engine Speed"
       },
       {
        "item": "Nhiệt độ nước làm mát",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Temperature",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Temperature"
       },
       {
        "item": "Điện áp acquy",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Battery Volts",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Engine Battery Volts"
       },
       {
        "item": "Nhiệt độ, áp suất bôi trơn",
        "note": "Áp suất dầu có sẵn; nhiệt độ dầu manual đánh dấu là tuỳ động cơ điện tử được hỗ trợ, cần NCC xác nhận.",
        "status": "confirm",
        "codeWas": {
         "note": null,
         "status": "unclear",
         "factSrc": {
          "n": 1016,
          "line": "Oil Pressure",
          "supplierId": "deep-sea-electronics"
         },
         "offered": "Có áp suất dầu; nhiệt độ dầu chưa rõ",
         "sourceQuote": "Oil Pressure"
        },
        "confirm": "order",
        "factSrc": {
         "n": 1016,
         "line": "Oil Temperature*",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Nhiệt độ dầu: tuỳ động cơ điện tử",
        "ctlOption": "oil_temp",
        "hsmtQuote": "",
        "sourceQuote": "Oil Temperature*"
       },
       {
        "item": "Mức nhiên liệu trong thùng chứa",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Engine Fuel Level",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Engine Fuel Level"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 11/12",
      "hsmtQuote": "Chức năng đo lường,     1. Đo lường:",
      "requirement": "Đo thông số chung, đầu phát, động cơ"
     },
     {
      "item": "Cảnh báo, nhật ký sự kiện",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhật ký lỗi",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Under default factory settings, the event log is configured to include all possible options; however, this",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có nhật ký sự kiện",
        "hsmtQuote": "",
        "sourceQuote": "Under default factory settings, the event log is configured to include all possible options; however, this"
       },
       {
        "item": "Nhiệt độ nước làm mát cao",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Temp High | The module detected that the engine coolant temperature had",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Temp High | The module detected that the engine coolant temperature had"
       },
       {
        "item": "Áp lực dầu nhớt thấp",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure Low | the Low Oil Pressure Pre-Alarm Trip level after the Safety On",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure Low | the Low Oil Pressure Pre-Alarm Trip level after the Safety On"
       },
       {
        "item": "Sự cố cảm biến áp suất nhớt",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Press Sender Fault",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Oil Press Sender Fault"
       },
       {
        "item": "Sự cố cảm biến nhiệt độ",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Coolant Sender O/C",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có (hở mạch cảm biến)",
        "hsmtQuote": "",
        "sourceQuote": "Coolant Sender O/C"
       },
       {
        "item": "Mức nhiên liệu thấp / hết nhiên liệu",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Fuel Level Low | The module detected that the engine fuel level had fallen below",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Fuel Level Low | The module detected that the engine fuel level had fallen below"
       },
       {
        "item": "Ắc quy yếu / điện áp DC cao/thấp",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "DC Battery Low Voltage | The module detected that its DC supply voltage had fallen below",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "DC Battery Low Voltage | The module detected that its DC supply voltage had fallen below"
       },
       {
        "item": "Quá dòng / cắt tải khi quá tải",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Current | NOTE: For more details, see section 7.7 entitled Over",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá dòng",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Current | NOTE: For more details, see section 7.7 entitled Over"
       }
      ],
      "status": "met",
      "offered": "Đạt 8/8",
      "hsmtQuote": "+ Nhật ký lỗi.",
      "requirement": "Nhật ký lỗi và các cảnh báo"
     },
     {
      "item": "Bảo vệ, dừng máy",
      "note": "Chưa rõ: Mức nước làm mát thấp, Sai lệch điện áp AC giữa các pha, Lệch pha.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Nhiệt độ nước làm mát cao",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 – 26 Apparatus Thermal | risen above the High Coolant Temperature Shutdown Trip level",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 – 26 Apparatus Thermal | risen above the High Coolant Temperature Shutdown Trip level"
       },
       {
        "item": "Áp lực dầu nhớt thấp",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Oil Pressure Low | the Low Oil Pressure Shutdown Trip level after the Safety On",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Oil Pressure Low | the Low Oil Pressure Shutdown Trip level after the Safety On"
       },
       {
        "item": "Vượt tốc",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 - 12 Overspeed Device | Over Speed Alarm Trip level for the configured delay timer.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 - 12 Overspeed Device | Over Speed Alarm Trip level for the configured delay timer."
       },
       {
        "item": "Mức nước làm mát thấp",
        "status": "unclear",
        "offered": "Chỉ thấy cảnh báo, chưa rõ dừng máy",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Tần số quá cao/quá thấp",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Frequency | risen above the Over Frequency Alarm Trip level for the configured",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá / thấp tần số",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Frequency | risen above the Over Frequency Alarm Trip level for the configured"
       },
       {
        "item": "Điện áp AC quá cao/quá thấp",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "IEEE C37.2 – 59 AC Overvoltage | above the Over Voltage Alarm Trip level for the configured delay",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có quá / thấp áp",
        "hsmtQuote": "",
        "sourceQuote": "IEEE C37.2 – 59 AC Overvoltage | above the Over Voltage Alarm Trip level for the configured delay"
       },
       {
        "hint": {
         "line": "IEEE 37.2 – 27 DC Undervoltage | alternator had fallen below the Charge Alternator Warning Trip",
         "where": "datasheet DSE7320 MKII",
         "factSrc": {
          "n": 1016,
          "line": "IEEE 37.2 – 27 DC Undervoltage | alternator had fallen below the Charge Alternator Warning Trip",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Sai lệch điện áp AC giữa các pha",
        "status": "unclear",
        "offered": "Datasheet không ghi",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Quá dòng",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Over Current | Current Alarm in this document.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Gen Over Current | Current Alarm in this document."
       },
       {
        "item": "Lệch pha",
        "status": "unclear",
        "offered": "Có bảo vệ thứ tự pha nghịch theo dòng, cần xác nhận",
        "hsmtQuote": "",
        "sourceQuote": ""
       },
       {
        "item": "Vượt công suất",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "kW Overload | The module detected that the generator output kW had risen",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "kW Overload | The module detected that the generator output kW had risen"
       },
       {
        "item": "Phát ngược công suất",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Reverse Power | The module detected that the generator output kW had fallen",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Gen Reverse Power | The module detected that the generator output kW had fallen"
       },
       {
        "item": "Ngắn mạch",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Gen Short Circuit | Circuit IDMT Alarm in this document.",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Gen Short Circuit | Circuit IDMT Alarm in this document."
       },
       {
        "item": "Dừng khẩn cấp",
        "status": "met",
        "factSrc": {
         "n": 1016,
         "line": "Emergency Stop | stop input terminal. This input is failsafe (normally closed to",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "Emergency Stop | stop input terminal. This input is failsafe (normally closed to"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 10/13",
      "hsmtQuote": " Dừng máy khi:",
      "requirement": "Dừng máy bảo vệ theo danh mục"
     },
     {
      "item": "Truyền thông, giám sát từ xa",
      "note": "",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Điều khiển từ xa qua cổng Internet/4G",
        "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào.",
        "status": "met",
        "codeWas": {
         "note": null,
         "status": "unclear",
         "factSrc": null,
         "offered": "Bộ điều khiển không ghi",
         "sourceQuote": ""
        },
        "factSrc": {
         "n": 1002,
         "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)",
        "hsmtQuote": "",
        "viaModule": [
         "DSE890 MKII"
        ],
        "alsoQuotes": [
         {
          "n": 1002,
          "sub": "Internet",
          "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
          "supplierId": "deep-sea-electronics"
         }
        ],
        "moduleNote": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"
       },
       {
        "item": "Cổng kết nối với hệ thống kiểm soát từ xa",
        "note": "Tính đạt theo cổng kết nối (RS485 / Modbus / Ethernet / 4G), Khoa 21/11/2026.",
        "status": "met",
        "codeWas": {
         "note": null,
         "status": "met",
         "factSrc": {
          "n": 1001,
          "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
          "supplierId": "deep-sea-electronics"
         },
         "offered": "RS485 Modbus RTU",
         "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
        },
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có RS485",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "RS232",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "RS485",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       },
       {
        "item": "Ethernet",
        "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển.",
        "status": "met",
        "codeWas": {
         "note": null,
         "status": "unclear",
         "factSrc": null,
         "offered": "Bộ điều khiển không ghi",
         "sourceQuote": ""
        },
        "factSrc": {
         "n": 1002,
         "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)",
        "hsmtQuote": "",
        "viaModule": [
         "DSE890 MKII"
        ],
        "moduleNote": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"
       },
       {
        "item": "BMS",
        "note": "BMS qua Modbus/SNMP, cần NCC xác nhận. BMS qua Modbus/SNMP, cần NCC xác nhận.",
        "bmsVia": "Modbus",
        "status": "met",
        "codeWas": {
         "note": "BMS qua Modbus/SNMP, cần NCC xác nhận.",
         "status": "met",
         "factSrc": {
          "n": 1001,
          "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
          "supplierId": "deep-sea-electronics"
         },
         "offered": "Modbus RTU",
         "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
        },
        "factSrc": {
         "n": 1001,
         "line": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Modbus RTU",
        "hsmtQuote": "",
        "sourceQuote": "| • | Integrated RS232 and RS485 ports providing Modbus RTU support"
       },
       {
        "item": "USB",
        "status": "met",
        "factSrc": {
         "n": 1001,
         "line": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Có",
        "hsmtQuote": "",
        "sourceQuote": "The DSE7320 MKII will also monitor the mains (utility) supply. The modules include USB, RS232 and RS485 ports as well as dedicated DSENet®"
       }
      ],
      "status": "met",
      "offered": "Đạt 7/7",
      "hsmtQuote": "chuẩn: RS232, RS485,",
      "requirement": "Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"
     },
     {
      "hint": {
       "line": "engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.",
       "where": "datasheet DSE7320 MKII",
       "factSrc": {
        "n": 1001,
        "line": "engine status information on the back-lit LCD screen, illuminated LEDs and remote PC.",
        "supplierId": "deep-sea-electronics"
       }
      },
      "item": "Ngôn ngữ, màn hình bộ điều khiển",
      "note": "Cần xác nhận có tiếng Anh / tiếng Việt",
      "part": "controller",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "factSrc": {
       "n": 1001,
       "line": "| • | Multiple language support",
       "supplierId": "deep-sea-electronics"
      },
      "offered": "LCD, hỗ trợ nhiều ngôn ngữ",
      "hsmtQuote": "Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng",
      "requirement": "LCD, tiếng Việt hoặc tiếng Anh",
      "sourceQuote": "| • | Multiple language support"
     },
     {
      "item": "Cấp bảo vệ bộ điều khiển",
      "part": "controller",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1001,
       "line": "| • | IP65 rating (with supplied gasket) offers increased resistance to",
       "supplierId": "deep-sea-electronics"
      },
      "offered": "IP65 (có gioăng)",
      "hsmtQuote": "10   Cấp bảo vệ                       IP65",
      "requirement": "IP65",
      "sourceQuote": "| • | IP65 rating (with supplied gasket) offers increased resistance to"
     }
    ],
    "engine": {
     "src": {
      "n": 108,
      "kind": "catalog",
      "line": "| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |",
      "supplierId": "longkai-power"
     },
     "make": "Baudouin",
     "model": "6M33G825/5"
    },
    "genset": {
     "src": {
      "n": 108,
      "kind": "catalog",
      "line": "| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |",
      "supplierId": "longkai-power"
     },
     "model": "LG600BD"
    },
    "comboAsk": [
     {
      "ask": "Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch",
      "item": "Loại tải: Dòng ngắn mạch duy trì 300% / 10 s",
      "kind": "model",
      "part": "alternator",
      "quote": "300% (3 IN) trong 10 % giây",
      "status": "unclear",
      "requirement": "300% (3 IN) trong 10 giây"
     }
    ],
    "suppliers": [
     {
      "n": 108,
      "why": "Chào đúng động cơ và đầu phát của cấu hình",
      "line": "| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |",
      "supplierId": "longkai-power",
      "hasAlternator": true,
      "hasController": false
     },
     {
      "n": 112,
      "why": "Chào đúng động cơ, đầu phát khác",
      "line": "| R-WB750D5-S（Stage 2） | 750 kVA / 600 kW | 825 kVA / 660 kW | 6M33G825/5 | TAL-A49-B | PDF",
      "supplierId": "rcg-power",
      "hasAlternator": false,
      "hasController": false
     },
     {
      "n": 4005,
      "why": "Chào đúng động cơ, chưa ghi đầu phát",
      "line": "| KB750D5 | 600 | 750 | 660 | 825 | 6M33G825/5 |",
      "supplierId": "koten-power",
      "hasAlternator": false,
      "hasController": false
     }
    ],
    "alternator": {
     "src": {
      "n": 108,
      "kind": "catalog",
      "line": "| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |",
      "supplierId": "longkai-power"
     },
     "make": "Leroy-Somer",
     "model": "LSA49.3 M65"
    },
    "controller": {
     "src": {
      "n": 1001,
      "kind": "maker",
      "supplierId": "deep-sea-electronics"
     },
     "make": "Deep Sea",
     "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
     "model": "DSE7320 MKII",
     "modules": [
      {
       "why": [
        "4G",
        "Internet",
        "Ethernet"
       ],
       "make": "Deep Sea",
       "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
       "model": "DSE890 MKII",
       "order": "0890-04",
       "compat": {
        "n": 1001,
        "by": "controller",
        "line": "| DSE890 MKII | DSEWebNet® Gateway | 0890-04",
        "supplierId": "deep-sea-electronics"
       },
       "offeredBy": null
      }
     ],
     "fromMaker": true
    }
   },
   {
    "rfq": [
     {
      "of": "Tổ máy GFE830BSC",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Công suất dự phòng",
      "kind": "model",
      "part": "genset",
      "tier": 0,
      "status": "unclear",
      "requirement": "Công suất tối đa ≥ 770 kVA"
     },
     {
      "of": "Bộ điều khiển DSE4520",
      "ask": "Nêu nước sản xuất, gửi CO / CQ",
      "item": "Xuất xứ bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 1,
      "status": "unclear",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"
     },
     {
      "of": "Bộ điều khiển DSE4520",
      "ask": "Xác nhận NCC cấp được mô-đun DSE890 MKII (Deep Sea), mã đặt hàng 0890-04 lắp kèm bộ điều khiển DSE4520; nêu nước sản xuất, gửi CO",
      "item": "Mô-đun DSE890 MKII, mã đặt hàng 0890-04",
      "kind": "model",
      "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
      "part": "controller",
      "tier": 1,
      "status": "unclear",
      "requirement": "cho 4G, Internet, Ethernet"
     },
     {
      "of": "Động cơ 6M33G825/5",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Số xi lanh; Tốc độ quay; Tiêu chuẩn khí thải",
      "item": "Thông số động cơ",
      "kind": "model",
      "part": "engine",
      "tier": 2,
      "items": [
       {
        "item": "Công suất động cơ",
        "requirement": "Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"
       },
       {
        "item": "Kiểu động cơ",
        "requirement": "Diesel 4 kỳ, làm mát bằng nước"
       },
       {
        "item": "Hệ thống nhiên liệu (phun)",
        "requirement": "Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"
       },
       {
        "item": "Số xi lanh",
        "requirement": "6 xi lanh thẳng hàng"
       },
       {
        "item": "Tốc độ quay",
        "requirement": "≤ 1.500 vòng/phút"
       },
       {
        "item": "Tiêu chuẩn khí thải",
        "requirement": "Phù hợp QCVN 19:2024/BTNMT"
       }
      ],
      "status": "unclear",
      "requirement": "Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp); Số xi lanh: 6 xi lanh thẳng hàng; Tốc độ quay: ≤ 1.500 vòng/phút; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT"
     },
     {
      "of": "Bộ điều khiển DSE4520",
      "ask": "Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Kết hợp với tủ ATS, Khởi động máy và tắt máy, Dừng máy khẩn cấp, Chọn chế độ làm việc, điều khiển trạng thái và lập trình, Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc); Đo lường, hiển thị (Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Điện áp các pha, Dòng điện các pha, Hệ số công suất, Tần số, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa); Cảnh báo, nhật ký sự kiện (Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải); Bảo vệ, dừng máy (Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch, Dừng khẩn cấp); Truyền thông, giám sát từ xa (RS232, RS485, BMS); gửi datasheet",
      "item": "Chức năng bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 2,
      "items": [
       {
        "item": "Khởi động, dừng, tự động cấp điện (AMF)",
        "requirement": "Kết hợp với tủ ATS, Khởi động máy và tắt máy, Dừng máy khẩn cấp, Chọn chế độ làm việc, điều khiển trạng thái và lập trình, Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"
       },
       {
        "item": "Đo lường, hiển thị",
        "requirement": "Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Điện áp các pha, Dòng điện các pha, Hệ số công suất, Tần số, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa"
       },
       {
        "item": "Cảnh báo, nhật ký sự kiện",
        "requirement": "Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải"
       },
       {
        "item": "Bảo vệ, dừng máy",
        "requirement": "Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch, Dừng khẩn cấp"
       },
       {
        "item": "Truyền thông, giám sát từ xa",
        "requirement": "RS232, RS485, BMS"
       }
      ],
      "status": "unclear",
      "requirement": "Khởi động, dừng, tự động cấp điện (AMF): Kết hợp với tủ ATS, Khởi động máy và tắt máy, Dừng máy khẩn cấp, Chọn chế độ làm việc, điều khiển trạng thái và lập trình, Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc; Đo lường, hiển thị: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Điện áp các pha, Dòng điện các pha, Hệ số công suất, Tần số, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải; Bảo vệ, dừng máy: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch, Dừng khẩn cấp; Truyền thông, giám sát từ xa: RS232, RS485, BMS"
     },
     {
      "of": "Bộ điều khiển DSE4520",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Cấp bảo vệ bộ điều khiển",
      "kind": "model",
      "part": "controller",
      "tier": 2,
      "status": "unclear",
      "requirement": "IP65"
     },
     {
      "of": "Đầu phát LSA49.3 M65",
      "ask": "Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch",
      "item": "Loại tải: Dòng ngắn mạch duy trì 300% / 10 s",
      "kind": "model",
      "part": "alternator",
      "tier": 2,
      "status": "unclear",
      "requirement": "300% (3 IN) trong 10 giây"
     },
     {
      "of": "Đầu phát LSA49.3 M65",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu đầu phát (không chổi than, tự kích); Công suất đầu phát; Ổn định điện áp; Kích từ đầu phát (PMG / AREP); Dòng ngắn mạch duy trì (300% / 10 s); Quá tốc đầu phát",
      "item": "Thông số đầu phát",
      "kind": "model",
      "part": "alternator",
      "tier": 2,
      "items": [
       {
        "item": "Kiểu đầu phát (không chổi than, tự kích)",
        "requirement": "Xoay chiều, từ trường quay, không chổi than, tự kích từ"
       },
       {
        "item": "Công suất đầu phát",
        "requirement": "Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW"
       },
       {
        "item": "Ổn định điện áp",
        "requirement": "Dao động điện áp ≤ ± 0,5% Uđm"
       },
       {
        "item": "Kích từ đầu phát (PMG / AREP)",
        "requirement": "Không chổi than, tự động kích từ"
       },
       {
        "item": "Dòng ngắn mạch duy trì (300% / 10 s)",
        "requirement": "300% (3 IN) trong 10 giây"
       },
       {
        "item": "Quá tốc đầu phát",
        "requirement": "≤ 2250 vòng/phút"
       }
      ],
      "status": "unclear",
      "requirement": "Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, từ trường quay, không chổi than, tự kích từ; Công suất đầu phát: Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW; Ổn định điện áp: Dao động điện áp ≤ ± 0,5% Uđm; Kích từ đầu phát (PMG / AREP): Không chổi than, tự động kích từ; Dòng ngắn mạch duy trì (300% / 10 s): 300% (3 IN) trong 10 giây; Quá tốc đầu phát: ≤ 2250 vòng/phút"
     },
     {
      "of": "Tổ máy GFE830BSC",
      "ask": "Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy",
      "item": "Nhận tải một bước",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "status": "unclear",
      "requirement": "Đóng tải 0% đến 100% trong vòng 20 giây"
     },
     {
      "of": "Tổ máy GFE830BSC",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi: Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu",
      "item": "Thông số tổ máy",
      "kind": "model",
      "part": "genset",
      "tier": 2,
      "items": [
       {
        "item": "Tiêu hao nhiên liệu 100% tải",
        "requirement": "≤ 156 lít/giờ"
       },
       {
        "item": "Tiêu hao nhiên liệu 75% tải",
        "requirement": "≤ 113 lít/giờ ở 70% tải"
       },
       {
        "item": "Tiêu hao nhiên liệu 50% tải",
        "requirement": "≤ 77 lít/giờ"
       },
       {
        "item": "Nhiên liệu",
        "requirement": "Dầu diesel"
       }
      ],
      "status": "unclear",
      "requirement": "Tiêu hao nhiên liệu 100% tải: ≤ 156 lít/giờ; Tiêu hao nhiên liệu 75% tải: ≤ 113 lít/giờ ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 lít/giờ; Nhiên liệu: Dầu diesel"
     },
     {
      "of": "",
      "ask": "Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống khởi động (Mô tơ DC, kèm ắc quy 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống làm mát động cơ (Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Ngôn ngữ, màn hình bộ điều khiển (LCD, tiếng Việt hoặc tiếng Anh); Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Diesel di động, có vỏ giảm âm, đồng bộ); Điện áp (380/220 V); Số pha (3 pha – 4 dây); Nhiệt độ môi trường làm việc (0 đến 45 °C) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Độ ồn (≤ 70 ± 5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm); Ắc quy (02 bình ≥ 120 Ah, 24 V, có bộ sạc); Áp-tô-mát / MCCB đầu ra (MCCB/ACB 1.250 A)",
      "item": "Cấu hình đặt hàng",
      "kind": "order",
      "part": "",
      "tier": 4,
      "items": [
       {
        "item": "Hệ thống khởi động",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Mô tơ DC, kèm ắc quy 24 V"
       },
       {
        "item": "Hệ thống làm mát động cơ",
        "note": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
        "requirement": "Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió"
       },
       {
        "item": "Ngôn ngữ, màn hình bộ điều khiển",
        "requirement": "LCD, tiếng Việt hoặc tiếng Anh"
       },
       {
        "item": "Điều chỉnh điện áp (AVR)",
        "requirement": "Tự động ổn định điện áp bằng AVR"
       },
       {
        "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
        "requirement": "Diesel di động, có vỏ giảm âm, đồng bộ"
       },
       {
        "item": "Điện áp",
        "requirement": "380/220 V"
       },
       {
        "item": "Số pha",
        "requirement": "3 pha – 4 dây"
       },
       {
        "item": "Nhiệt độ môi trường làm việc",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "0 đến 45 °C"
       },
       {
        "item": "Bồn nhiên liệu",
        "requirement": "≥ 1.000 lít, lắp chung trên máy"
       },
       {
        "item": "Kích thước",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"
       },
       {
        "item": "Độ ồn",
        "note": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
        "requirement": "≤ 70 ± 5 dB cách 7 m"
       },
       {
        "item": "Vỏ cách âm",
        "requirement": "Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"
       },
       {
        "item": "Ắc quy",
        "requirement": "02 bình ≥ 120 Ah, 24 V, có bộ sạc"
       },
       {
        "item": "Áp-tô-mát / MCCB đầu ra",
        "requirement": "MCCB/ACB 1.250 A"
       }
      ],
      "status": "confirm",
      "requirement": "Hệ thống khởi động: Mô tơ DC, kèm ắc quy 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống làm mát động cơ: Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Ngôn ngữ, màn hình bộ điều khiển: LCD, tiếng Việt hoặc tiếng Anh; Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Diesel di động, có vỏ giảm âm, đồng bộ; Điện áp: 380/220 V; Số pha: 3 pha – 4 dây; Nhiệt độ môi trường làm việc: 0 đến 45 °C (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Độ ồn: ≤ 70 ± 5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm; Ắc quy: 02 bình ≥ 120 Ah, 24 V, có bộ sạc; Áp-tô-mát / MCCB đầu ra: MCCB/ACB 1.250 A"
     },
     {
      "of": "",
      "ask": "Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)",
      "item": "Chứng từ",
      "kind": "document",
      "part": "",
      "tier": 5,
      "items": [
       {
        "item": "Tiêu chuẩn đầu phát",
        "requirement": "ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"
       },
       {
        "item": "Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)",
        "requirement": "TCVN 9729:2013 (ISO 8528) hoặc tương đương"
       },
       {
        "item": "Thử nghiệm mẫu (prototype test)",
        "requirement": "Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"
       }
      ],
      "status": "confirm",
      "requirement": "Tiêu chuẩn đầu phát: ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): TCVN 9729:2013 (ISO 8528) hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"
     },
     {
      "of": "Tổ máy GFE830BSC",
      "ask": "Xác nhận thông số, gửi datasheet / catalog có ghi",
      "item": "Hệ thống xả, giảm thanh, lưu lượng khí xả",
      "kind": "model",
      "part": "genset",
      "tier": 6,
      "status": "unclear",
      "requirement": "Có bình giảm thanh đồng bộ"
     }
    ],
    "won": {
     "make": 1,
     "model": 0,
     "score": 1,
     "genset": 0,
     "sameInvestor": 0
    },
    "gaps": [
     "interpower-international chào DSE4520 trong hồ sơ, dòng đó không ghi động cơ 6M33G825/5: cần hỏi NCC có lắp cho động cơ này không.",
     "Tỉ số nén 15:1 khác 14:1 của HSMT",
     "Kích thước có vỏ rộng hơn 2000 mm, cần vỏ khác"
    ],
    "rank": 8,
    "combo": {
     "power": {
      "text": "chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.",
      "status": "missing"
     }
    },
    "checks": [
     {
      "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm trên dòng tổ máy của NCC này.",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "1    Loại máy                               Máy phát điện diesel di",
      "requirement": "Diesel di động, có vỏ giảm âm, đồng bộ"
     },
     {
      "was": "unclear",
      "item": "Công suất liên tục",
      "note": "Code đọc cột Prime theo tiêu đề bảng (771,7 kVA / 617,4 kW) và so với mức HSMT 700 kVA.",
      "part": "genset",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "771,7 kVA / 617,4 kW (cột Prime của dòng tổ máy)",
      "hsmtQuote": "5    Công suất liên tục           kVA               ≥ 700",
      "requirement": "≥ 700 kVA",
      "sourceQuote": "400/230                 617.4               771.7       663.2                  829                 1114                 161.5"
     },
     {
      "item": "Công suất dự phòng",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm trên dòng tổ máy của NCC này.",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "",
      "hsmtQuote": "6    Công suất tối đa             kVA               ≥ 770",
      "requirement": "Công suất tối đa ≥ 770 kVA"
     },
     {
      "was": "unclear",
      "item": "Hệ số công suất",
      "note": "Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy. 0,8 khác 0,8 trong mức làm tròn số kVA của bảng (±0,005).",
      "part": "genset",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "cosφ = 617,4 kW / 771,7 kVA = 0,8 (Prime)",
      "hsmtQuote": "7    Hệ số công suất                                 ≥ 0,8",
      "conversions": [
       {
        "unit": "",
        "basis": "Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)",
        "label": "cosφ = P (kW) / S (kVA)",
        "value": 0.8000518336140987,
        "inputs": [
         {
          "from": "source",
          "name": "P_kW",
          "value": 617.4
         },
         {
          "from": "source",
          "name": "S_kVA",
          "value": 771.7
         }
        ],
        "formula": "pf_from_kw_kva"
       }
      ],
      "requirement": "≥ 0,8",
      "sourceQuote": "400/230                 617.4               771.7       663.2                  829                 1114                 161.5"
     },
     {
      "item": "Điện áp",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm trên dòng tổ máy của NCC này.",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "8    Điện áp định mức              V               380/220",
      "requirement": "380/220 V"
     },
     {
      "item": "Số pha",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm trên dòng tổ máy của NCC này.",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "8    Số pha – số dây                            3 pha – 4 dây",
      "requirement": "3 pha – 4 dây"
     },
     {
      "item": "Tần số",
      "note": "Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.",
      "part": "genset",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "50 Hz",
      "hsmtQuote": "10    Tần số                        Hz                 50",
      "requirement": "50 Hz",
      "sourceQuote": "GFE830BSC (Canopied) – datasheet 50Hz 1500rpm, Prime/Standby"
     },
     {
      "item": "Tiêu hao nhiên liệu 100% tải",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm trên dòng tổ máy của NCC này.",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ",
      "requirement": "≤ 156 lít/giờ"
     },
     {
      "item": "Tiêu hao nhiên liệu 75% tải",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm trên dòng tổ máy của NCC này.",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ",
      "requirement": "≤ 113 lít/giờ ở 70% tải"
     },
     {
      "item": "Tiêu hao nhiên liệu 50% tải",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm trên dòng tổ máy của NCC này.",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "",
      "hsmtQuote": "+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ",
      "requirement": "≤ 77 lít/giờ"
     },
     {
      "item": "Nhận tải một bước",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm trên dòng tổ máy của NCC này.",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "",
      "hsmtQuote": "13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải",
      "requirement": "Đóng tải 0% đến 100% trong vòng 20 giây"
     },
     {
      "was": "unclear",
      "item": "Khả năng quá tải",
      "note": "Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.",
      "part": "genset",
      "rule": "qua-tai",
      "level": "core",
      "byCode": true,
      "status": "met",
      "offered": "Định mức Prime 771,7 kVA / 617,4 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP",
      "hsmtQuote": "14    Khả năng quá tải                 10% tải trong vòng 01",
      "requirement": "10% trong 1 giờ mỗi chu kỳ 12 giờ",
      "sourceQuote": "GFE830BSC (Canopied) – datasheet 50Hz 1500rpm, Prime/Standby | 400/230                 617.4               771.7       663.2                  829                 1114                 161.5"
     },
     {
      "item": "Nhiên liệu",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm trên dòng tổ máy của NCC này.",
      "part": "genset",
      "level": "core",
      "status": "unclear",
      "offered": "",
      "hsmtQuote": "16    Nhiên liệu sử dụng                    Dầu Diesel",
      "requirement": "Dầu diesel"
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Nhiệt độ môi trường làm việc",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "Nhiệt độ môi trường lớn nhất                                          45oC",
      "requirement": "0 đến 45 °C"
     },
     {
      "item": "Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm trên dòng tổ máy của NCC này.",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "",
      "hsmtQuote": "TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.",
      "requirement": "TCVN 9729:2013 (ISO 8528) hoặc tương đương"
     },
     {
      "item": "Thử nghiệm mẫu (prototype test)",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm trên dòng tổ máy của NCC này.",
      "part": "genset",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "",
      "hsmtQuote": "-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.",
      "requirement": "Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"
     },
     {
      "item": "Bồn nhiên liệu",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm trên dòng tổ máy của NCC này.",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "18    Dung tích bình nhiên                    ≥ 1.000",
      "requirement": "≥ 1.000 lít, lắp chung trên máy"
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Kích thước",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800",
      "requirement": "Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"
     },
     {
      "was": "unclear",
      "why": "phụ thuộc vỏ / két nước chọn khi đặt hàng",
      "item": "Độ ồn",
      "note": "Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).",
      "part": "genset",
      "rule": "vo-may",
      "level": "option",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "≤ 70 ± 5dB",
      "requirement": "≤ 70 ± 5 dB cách 7 m"
     },
     {
      "item": "Vỏ cách âm",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm trên dòng tổ máy của NCC này.",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "5    Vật liệu chế tạo                       Thép dày ≥ 2mm",
      "requirement": "Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"
     },
     {
      "item": "Ắc quy",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm trên dòng tổ máy của NCC này.",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "1     Bộ acquy khởi động    Có trang bị kèm theo 02",
      "requirement": "02 bình ≥ 120 Ah, 24 V, có bộ sạc"
     },
     {
      "item": "Áp-tô-mát / MCCB đầu ra",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm trên dòng tổ máy của NCC này.",
      "part": "genset",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "MCCB/ACB, 1.250A",
      "requirement": "MCCB/ACB 1.250 A"
     },
     {
      "item": "Hệ thống xả, giảm thanh, lưu lượng khí xả",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm trên dòng tổ máy của NCC này.",
      "part": "genset",
      "level": "option",
      "status": "unclear",
      "offered": "",
      "hsmtQuote": "4    Bình giảm thanh                        Có trang bị đồng bộ kèm",
      "requirement": "Có bình giảm thanh đồng bộ"
     },
     {
      "item": "Xuất xứ động cơ",
      "part": "engine",
      "level": "core",
      "status": "met",
      "offered": "Baudouin (Pháp)",
      "hsmtQuote": "2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU",
      "sourceQuote": "| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |"
     },
     {
      "item": "Công suất động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "7     Công suất liên tục          kWm                ≥ 600",
      "requirement": "Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| Aspiration | Turbo, intercooling",
       "where": "thông số theo model 6M33G825/5 (Aspiration = Turbo, intercooling)",
       "factSrc": {
        "n": 1028,
        "line": "| Aspiration | Turbo, intercooling",
        "supplierId": "koten-power"
       }
      },
      "item": "Kiểu động cơ",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "9     Loại động cơ                            Diesel 4 kỳ, làm mát",
      "requirement": "Diesel 4 kỳ, làm mát bằng nước",
      "sourceQuote": ""
     },
     {
      "item": "Hệ thống nhiên liệu (phun)",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều",
      "requirement": "Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "item": "Bộ điều tốc",
      "note": "Code ghi: các nguồn ghi khác nhau; theo tờ thông số hãng (weichai-power [133]); trang nhà lắp ráp ade-power, koten-power, landtop-fuzhou ghi khác.",
      "part": "engine",
      "rule": "to-hang",
      "level": "core",
      "byCode": true,
      "status": "met",
      "factSrc": {
       "n": 133,
       "line": "| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt",
       "supplierId": "weichai-power"
      },
      "offered": "Electronic control",
      "hsmtQuote": "11    Kiểu điều tốc                              Điện tử - ECU",
      "makerOver": [
       "ade-power",
       "koten-power",
       "landtop-fuzhou"
      ],
      "requirement": "Điện tử - ECU",
      "sourceQuote": "| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt"
     },
     {
      "item": "Số xi lanh",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "12    Số xylanh                              6 xy lanh, bố trí thẳng",
      "requirement": "6 xi lanh thẳng hàng",
      "sourceQuote": ""
     },
     {
      "item": "Tốc độ quay",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "13    Tốc độ quay               vòng/phút           ≤ 1500",
      "requirement": "≤ 1.500 vòng/phút",
      "sourceQuote": ""
     },
     {
      "item": "Tỷ số nén",
      "note": "Khác 14:1 của HSMT",
      "part": "engine",
      "level": "core",
      "status": "not_met",
      "factSrc": {
       "n": 1028,
       "line": "| Compression ratio | 15.0:1",
       "supplierId": "koten-power"
      },
      "offered": "15,0:1",
      "hsmtQuote": "14    Tỉ số nén                                     14 : 01",
      "requirement": "14:1",
      "sourceQuote": "| Compression ratio | 15.0:1"
     },
     {
      "item": "Nạp khí (tăng áp, làm mát khí nạp)",
      "part": "engine",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1028,
       "line": "| Aspiration | Turbo, intercooling",
       "supplierId": "koten-power"
      },
      "offered": "Tăng áp, làm mát khí nạp",
      "hsmtQuote": "16    Hệ thống nạp khí                      Turbo tăng áp – làm mát",
      "requirement": "Turbo tăng áp, làm mát khí nạp sau turbo",
      "sourceQuote": "| Aspiration | Turbo, intercooling"
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống khởi động",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "17    Hệ thống khởi động                      Bằng moto DC khởi",
      "requirement": "Mô tơ DC, kèm ắc quy 24 V",
      "sourceQuote": ""
     },
     {
      "was": "unclear",
      "why": "ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng",
      "item": "Hệ thống làm mát động cơ",
      "note": "Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).",
      "part": "engine",
      "rule": "khoi-dong-lam-mat",
      "level": "core",
      "byCode": true,
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18    Hệ thống làm mát                      Làm mát cưỡng bức tuần",
      "requirement": "Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt",
       "where": "thông số theo model 6M33G825/5 (Emission standard = Non-Road Emission Exempt)",
       "factSrc": {
        "n": 119,
        "line": "| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt",
        "supplierId": "weichai-heavy-machinery"
       }
      },
      "item": "Tiêu chuẩn khí thải",
      "part": "engine",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19    Tiêu chuẩn khí thải                     Phù hợp với QCVN",
      "requirement": "Phù hợp QCVN 19:2024/BTNMT",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ đầu phát",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "offered": "Leroy-Somer (Pháp)",
      "hsmtQuote": "2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU",
      "sourceQuote": "| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |"
     },
     {
      "item": "Tiêu chuẩn đầu phát",
      "part": "alternator",
      "level": "core",
      "status": "confirm",
      "confirm": "document",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO",
      "requirement": "ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| Excitation system | Self-excited",
       "where": "thông số theo model LSA49.3 M65 (Excitation system = Self-excited)",
       "factSrc": {
        "n": 1028,
        "line": "| Excitation system | Self-excited",
        "supplierId": "koten-power"
       }
      },
      "item": "Kiểu đầu phát (không chổi than, tự kích)",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "9    Kiểu đầu phát                          Xoay chiều, từ trường",
      "requirement": "Xoay chiều, từ trường quay, không chổi than, tự kích từ",
      "sourceQuote": ""
     },
     {
      "item": "Công suất đầu phát",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "10   Công suất định mức        kVA/kWm           ≥ 750 / 600",
      "requirement": "Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW",
      "sourceQuote": ""
     },
     {
      "item": "Cấp cách điện",
      "part": "alternator",
      "level": "core",
      "status": "met",
      "factSrc": {
       "n": 1028,
       "line": "| Insulation | Class H",
       "supplierId": "koten-power"
      },
      "offered": "Cấp H",
      "hsmtQuote": "14   Cấp cách điện                                 Cấp H",
      "requirement": "Cấp H",
      "sourceQuote": "| Insulation | Class H"
     },
     {
      "item": "Ổn định điện áp",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "15   Dao động điện áp                          ≤ ± 0,5% Udm",
      "requirement": "Dao động điện áp ≤ ± 0,5% Uđm",
      "sourceQuote": ""
     },
     {
      "hint": {
       "line": "| Excitation system | Self-excited",
       "where": "thông số theo model LSA49.3 M65 (Excitation system = Self-excited)",
       "factSrc": {
        "n": 1028,
        "line": "| Excitation system | Self-excited",
        "supplierId": "koten-power"
       }
      },
      "item": "Kích từ đầu phát (PMG / AREP)",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "16   Hệ thống kích từ                        Không chổi than, tự",
      "requirement": "Không chổi than, tự động kích từ",
      "sourceQuote": ""
     },
     {
      "item": "Điều chỉnh điện áp (AVR)",
      "part": "alternator",
      "level": "core",
      "status": "confirm",
      "confirm": "order",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "17   Ổn định điện áp                       Tự động ổn định điện áp",
      "requirement": "Tự động ổn định điện áp bằng AVR",
      "sourceQuote": ""
     },
     {
      "item": "Dòng ngắn mạch duy trì (300% / 10 s)",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "19   Quá tải                                300% (3 IN) trong 10",
      "requirement": "300% (3 IN) trong 10 giây",
      "sourceQuote": ""
     },
     {
      "item": "Quá tốc đầu phát",
      "part": "alternator",
      "level": "core",
      "status": "unclear",
      "offered": "Nguồn chưa ghi",
      "hsmtQuote": "18   Quá tốc độ                Vòng/phút           ≤ 2250",
      "requirement": "≤ 2250 vòng/phút",
      "sourceQuote": ""
     },
     {
      "item": "Xuất xứ bộ điều khiển",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
      "part": "controller",
      "level": "core",
      "status": "unclear",
      "offered": "",
      "hsmtQuote": "2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,",
      "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"
     },
     {
      "item": "Khởi động, dừng, tự động cấp điện (AMF)",
      "note": "Chưa rõ: Kết hợp với tủ ATS, Khởi động máy và tắt máy, Dừng máy khẩn cấp, Chọn chế độ làm việc, điều khiển trạng thái và lập trình, Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "hint": {
         "line": "| start and AMF control module | •",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "| start and AMF control module | •",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Kết hợp với tủ ATS",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "Khởi động máy và tắt máy",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "Dừng máy khẩn cấp",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "hint": {
         "line": "| DSE4510/20 MKII Operator Manual | 057-260",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "| DSE4510/20 MKII Operator Manual | 057-260",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Chọn chế độ làm việc, điều khiển trạng thái và lập trình",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "hint": {
         "line": "FREQUENCY RANGE",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "FREQUENCY RANGE",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       }
      ],
      "status": "unclear",
      "offered": "Đạt 0/5",
      "hsmtQuote": "6   Chức năng điều khiển    + Kết hợp với tủ ATS.",
      "requirement": "Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"
     },
     {
      "item": "Đo lường, hiển thị",
      "note": "Chưa rõ: Số giờ vận hành máy, Số lần khởi động máy, Công suất tác dụng, công suất biểu kiến, Điện áp các pha, Dòng điện các pha, Hệ số công suất, Tần số, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu trong thùng chứa.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "hint": {
         "line": "| Engine hours counter | mains (utility) and generator",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "| Engine hours counter | mains (utility) and generator",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Số giờ vận hành máy",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "Số lần khởi động máy",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "hint": {
         "line": "| (kW, kV A, kV Ar, pf) | (10)",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "| (kW, kV A, kV Ar, pf) | (10)",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Công suất tác dụng, công suất biểu kiến",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "hint": {
         "line": "VOLTAGE RANGE",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "VOLTAGE RANGE",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Điện áp các pha",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "hint": {
         "line": "| • Generator/load current monitoring | •",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "| • Generator/load current monitoring | •",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Dòng điện các pha",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "hint": {
         "line": "| (kW, kV A, kV Ar, pf) | (10)",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "| (kW, kV A, kV Ar, pf) | (10)",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Hệ số công suất",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "hint": {
         "line": "FREQUENCY RANGE",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "FREQUENCY RANGE",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Tần số",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "Tốc độ động cơ",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "hint": {
         "line": "| coolant temperature, frequency, | through the module’s front panel | Db Damp Heat Cyclic 20/55 ºC",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "| coolant temperature, frequency, | through the module’s front panel | Db Damp Heat Cyclic 20/55 ºC",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Nhiệt độ nước làm mát",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "hint": {
         "line": "VOLTAGE RANGE",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "VOLTAGE RANGE",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Điện áp acquy",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "Nhiệt độ, áp suất bôi trơn",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "hint": {
         "line": "| voltage, current, power and fuel level, | editor. | at 95% RH 48 Hours",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "| voltage, current, power and fuel level, | editor. | at 95% RH 48 Hours",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Mức nhiên liệu trong thùng chứa",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       }
      ],
      "status": "unclear",
      "offered": "Đạt 0/12",
      "hsmtQuote": "Chức năng đo lường,     1. Đo lường:",
      "requirement": "Đo thông số chung, đầu phát, động cơ"
     },
     {
      "item": "Cảnh báo, nhật ký sự kiện",
      "note": "Chưa rõ: Nhật ký lỗi, Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc quy yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "hint": {
         "line": "| event logging | • | 1 alternative configuration",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "| event logging | • | 1 alternative configuration",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Nhật ký lỗi",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "hint": {
         "line": "| coolant temperature, frequency, | through the module’s front panel | Db Damp Heat Cyclic 20/55 ºC",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "| coolant temperature, frequency, | through the module’s front panel | Db Damp Heat Cyclic 20/55 ºC",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Nhiệt độ nước làm mát cao",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "Áp lực dầu nhớt thấp",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "Sự cố cảm biến áp suất nhớt",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "Sự cố cảm biến nhiệt độ",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "hint": {
         "line": "| voltage, current, power and fuel level, | editor. | at 95% RH 48 Hours",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "| voltage, current, power and fuel level, | editor. | at 95% RH 48 Hours",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Mức nhiên liệu thấp / hết nhiên liệu",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "hint": {
         "line": "| Battery voltage monitoring | simultaneously which are clearly | 15 V to 415 V AC (Ph to N)",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "| Battery voltage monitoring | simultaneously which are clearly | 15 V to 415 V AC (Ph to N)",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Ắc quy yếu / điện áp DC cao/thấp",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "hint": {
         "line": "| • Generator overload protection (kW) | •",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "| • Generator overload protection (kW) | •",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Quá dòng / cắt tải khi quá tải",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       }
      ],
      "status": "unclear",
      "offered": "Đạt 0/8",
      "hsmtQuote": "+ Nhật ký lỗi.",
      "requirement": "Nhật ký lỗi và các cảnh báo"
     },
     {
      "item": "Bảo vệ, dừng máy",
      "note": "Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch, Dừng khẩn cấp.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "hint": {
         "line": "| coolant temperature, frequency, | through the module’s front panel | Db Damp Heat Cyclic 20/55 ºC",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "| coolant temperature, frequency, | through the module’s front panel | Db Damp Heat Cyclic 20/55 ºC",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Nhiệt độ nước làm mát cao",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "Áp lực dầu nhớt thấp",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "Vượt tốc",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "Mức nước làm mát thấp",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "Tần số quá cao/quá thấp",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "Điện áp AC quá cao/quá thấp",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "Sai lệch điện áp AC giữa các pha",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "hint": {
         "line": "| • Generator overload protection (kW) | •",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "| • Generator overload protection (kW) | •",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Quá dòng",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "Lệch pha",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "hint": {
         "line": "| • Generator overload protection (kW) | •",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "| • Generator overload protection (kW) | •",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Vượt công suất",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "hint": {
         "line": "| • Generator overload protection (kW) | •",
         "where": "datasheet DSE4520 MKII",
         "factSrc": {
          "n": 1008,
          "line": "| • Generator overload protection (kW) | •",
          "supplierId": "deep-sea-electronics"
         }
        },
        "item": "Phát ngược công suất",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "Ngắn mạch",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "Dừng khẩn cấp",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       }
      ],
      "status": "unclear",
      "offered": "Đạt 0/13",
      "hsmtQuote": " Dừng máy khi:",
      "requirement": "Dừng máy bảo vệ theo danh mục"
     },
     {
      "item": "Truyền thông, giám sát từ xa",
      "note": "Chưa rõ: RS232, RS485, BMS.",
      "part": "controller",
      "level": "core",
      "parts": [
       {
        "item": "Điều khiển từ xa qua cổng Internet/4G",
        "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào.",
        "status": "met",
        "codeWas": {
         "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
         "status": "unclear",
         "factSrc": null,
         "offered": "",
         "sourceQuote": null
        },
        "factSrc": {
         "n": 1002,
         "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua mô-đun DSE890 MKII (mã 0890-04): 4G (DSE890 MKII), Internet (DSE890 MKII)",
        "hsmtQuote": "",
        "viaModule": [
         "DSE890 MKII"
        ],
        "alsoQuotes": [
         {
          "n": 1002,
          "sub": "Internet",
          "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
          "supplierId": "deep-sea-electronics"
         }
        ],
        "moduleNote": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"
       },
       {
        "item": "Cổng kết nối với hệ thống kiểm soát từ xa",
        "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển. Tính đạt theo cổng kết nối (RS485 / Modbus / Ethernet / 4G), Khoa 21/11/2026.",
        "status": "met",
        "codeWas": {
         "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
         "status": "unclear",
         "factSrc": null,
         "offered": "",
         "sourceQuote": null
        },
        "factSrc": {
         "n": 1002,
         "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)",
        "hsmtQuote": "",
        "viaModule": [
         "DSE890 MKII"
        ],
        "moduleNote": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"
       },
       {
        "item": "RS232",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "RS485",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "Ethernet",
        "note": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào. Ethernet nằm trên mô-đun DSE890 MKII, không phải trên bộ điều khiển.",
        "status": "met",
        "codeWas": {
         "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
         "status": "unclear",
         "factSrc": null,
         "offered": "",
         "sourceQuote": null
        },
        "factSrc": {
         "n": 1002,
         "line": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "Qua mô-đun DSE890 MKII (mã 0890-04): Ethernet (DSE890 MKII)",
        "hsmtQuote": "",
        "viaModule": [
         "DSE890 MKII"
        ],
        "moduleNote": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
        "sourceQuote": "| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04"
       },
       {
        "item": "BMS",
        "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
        "status": "unclear",
        "offered": "",
        "hsmtQuote": ""
       },
       {
        "item": "USB",
        "note": "Code đọc trên datasheet DSE4520.",
        "byCode": true,
        "status": "met",
        "factSrc": {
         "n": 1008,
         "line": "| PC using USB communication | trip or shutdown protection upon",
         "supplierId": "deep-sea-electronics"
        },
        "offered": "USB",
        "hsmtQuote": "",
        "sourceQuote": "| PC using USB communication | trip or shutdown protection upon"
       }
      ],
      "status": "unclear",
      "offered": "Đạt 4/7",
      "hsmtQuote": "chuẩn: RS232, RS485,",
      "requirement": "Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"
     },
     {
      "hint": {
       "line": "| LCD alarm indication | configuration | 5.5’’ x 4.4” x 1.7”",
       "where": "datasheet DSE4520 MKII",
       "factSrc": {
        "n": 1008,
        "line": "| LCD alarm indication | configuration | 5.5’’ x 4.4” x 1.7”",
        "supplierId": "deep-sea-electronics"
       }
      },
      "item": "Ngôn ngữ, màn hình bộ điều khiển",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
      "part": "controller",
      "level": "option",
      "status": "confirm",
      "confirm": "order",
      "offered": "",
      "hsmtQuote": "Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng",
      "requirement": "LCD, tiếng Việt hoặc tiếng Anh"
     },
     {
      "item": "Cấp bảo vệ bộ điều khiển",
      "note": "Bản bộ điều khiển NCC chào (interpower-international): chưa chấm hết trên datasheet DSE4520.",
      "part": "controller",
      "level": "core",
      "status": "unclear",
      "offered": "",
      "hsmtQuote": "10   Cấp bảo vệ                       IP65",
      "requirement": "IP65"
     }
    ],
    "engine": {
     "src": {
      "n": 108,
      "kind": "catalog",
      "line": "| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |",
      "supplierId": "longkai-power"
     },
     "make": "Baudouin",
     "model": "6M33G825/5"
    },
    "genset": {
     "src": {
      "n": 2013,
      "kind": "catalog",
      "line": "400/230                 617.4               771.7       663.2                  829                 1114                 161.5",
      "supplierId": "interpower-international"
     },
     "model": "GFE830BSC"
    },
    "ctlTwin": {
     "by": [
      "interpower-international"
     ],
     "of": "DSE7320 MKII",
     "weaker": true
    },
    "comboAsk": [
     {
      "ask": "Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch",
      "item": "Loại tải: Dòng ngắn mạch duy trì 300% / 10 s",
      "kind": "model",
      "part": "alternator",
      "quote": "300% (3 IN) trong 10 % giây",
      "status": "unclear",
      "requirement": "300% (3 IN) trong 10 giây"
     }
    ],
    "suppliers": [
     {
      "n": 2013,
      "why": "Có dòng động cơ 6M33G825/5, hồ sơ NCC chào DSE4520",
      "line": "400/230                 617.4               771.7       663.2                  829                 1114                 161.5",
      "supplierId": "interpower-international",
      "hasAlternator": false,
      "hasController": true
     }
    ],
    "alternator": {
     "src": {
      "n": 108,
      "kind": "catalog",
      "line": "| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |",
      "supplierId": "longkai-power"
     },
     "make": "Leroy-Somer",
     "model": "LSA49.3 M65"
    },
    "controller": {
     "src": {
      "n": 2003,
      "kind": "controller",
      "line": "DSE4520               DSE6120    DSE7320    DSE8610",
      "supplierId": "interpower-international"
     },
     "make": "Deep Sea",
     "model": "DSE4520",
     "altLine": "Phương án khác đạt tương đương: DSE7320 MKII + DSE890 MKII (NCC interpower-international chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 7/7); DSE7420 MKII + DSE890 MKII (Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào; tự động khi mất lưới (AMF) theo datasheet hãng; truyền thông: code dò datasheet đạt 7/7)",
     "modules": [
      {
       "why": [
        "4G",
        "Internet",
        "Ethernet"
       ],
       "make": "Deep Sea",
       "label": "Mô-đun chọn theo tài liệu hãng, NCC chưa chào",
       "model": "DSE890 MKII",
       "order": "0890-04",
       "compat": {
        "n": 1012,
        "by": "module",
        "line": "| DSE4520 MKII | Auto Mains (Utility) Failure Control Module | 4520-05",
        "supplierId": "deep-sea-electronics"
       },
       "offeredBy": null
      }
     ],
     "alternatives": [
      {
       "met": 7,
       "kind": "amf",
       "make": "Deep Sea",
       "model": "DSE7320 MKII",
       "total": 7,
       "modules": [
        {
         "make": "Deep Sea",
         "model": "DSE890 MKII",
         "order": "0890-04"
        }
       ],
       "unclear": [],
       "offeredAs": "DSE7320",
       "offeredBy": "interpower-international"
      },
      {
       "met": 7,
       "kind": "amf",
       "make": "Deep Sea",
       "label": "Bộ điều khiển chọn theo tài liệu hãng, NCC chưa chào",
       "model": "DSE7420 MKII",
       "total": 7,
       "modules": [
        {
         "make": "Deep Sea",
         "model": "DSE890 MKII",
         "order": "0890-04"
        }
       ],
       "unclear": [],
       "notOffered": true
      }
     ]
    }
   }
  ],
  "reqHash": "2eb38c9e236b44ea",
  "summary": "Gợi ý 7 cấu hình 700 kVA do nhà máy Trung Quốc lắp động cơ, đầu phát và bộ điều khiển nhãn hiệu G7 / EU (Cummins, FPT, Mitsubishi, MTU, Scania, Perkins, Baudouin) với bộ điều khiển Deep Sea DSE7320; một số đầu phát chọn theo datasheet hãng, nhà cung cấp chưa chào. Chưa cấu hình nào có đủ nguồn cho tỉ số nén 14:1, phun common rail và tiêu hao nhiên liệu ở mọi mức tải.",
  "makerAlt": {
   "need": "50 Hz; ≥ 750 kVA ở cột chạy liên tục cấp H 125 K / 40 °C, 3 pha, điện áp 380 V (lấy số nhỏ nhất), không quá 130 %; ngắn mạch 300 % / 10 s; ổn định điện áp ±0,5 %; xuất xứ G7 / EU",
   "used": 4
  },
  "originAuto": {
   "from": "all",
   "quote": "2 Nhà sản xuất/ nhãn hiệu Nhóm các nước khối G7, EU",
   "origin": "g7eu"
  },
  "originScope": "parts",
  "requirements": [
   {
    "code": "genset_type",
    "item": "Loại tổ máy (trần / vỏ cách âm, cố định / di động)",
    "kind": "order",
    "part": "genset",
    "level": "core",
    "quote": "1    Loại máy                               Máy phát điện diesel di",
    "requirement": "Diesel di động, có vỏ giảm âm, đồng bộ"
   },
   {
    "code": "power_prime",
    "item": "Công suất liên tục",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "5    Công suất liên tục           kVA               ≥ 700",
    "requirement": "≥ 700 kVA"
   },
   {
    "code": "power_standby",
    "item": "Công suất dự phòng",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "6    Công suất tối đa             kVA               ≥ 770",
    "requirement": "Công suất tối đa ≥ 770 kVA"
   },
   {
    "code": "power_factor",
    "item": "Hệ số công suất",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "7    Hệ số công suất                                 ≥ 0,8",
    "requirement": "≥ 0,8"
   },
   {
    "code": "voltage",
    "item": "Điện áp",
    "kind": "order",
    "part": "genset",
    "level": "core",
    "quote": "8    Điện áp định mức              V               380/220",
    "requirement": "380/220 V"
   },
   {
    "code": "phases",
    "item": "Số pha",
    "kind": "order",
    "part": "genset",
    "level": "core",
    "quote": "8    Số pha – số dây                            3 pha – 4 dây",
    "requirement": "3 pha – 4 dây"
   },
   {
    "code": "frequency",
    "item": "Tần số",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "10    Tần số                        Hz                 50",
    "requirement": "50 Hz"
   },
   {
    "code": "fuel_consumption",
    "item": "Tiêu hao nhiên liệu 100% tải",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ",
    "requirement": "≤ 156 lít/giờ"
   },
   {
    "code": "fuel_consumption_75",
    "item": "Tiêu hao nhiên liệu 75% tải",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ",
    "requirement": "≤ 113 lít/giờ ở 70% tải"
   },
   {
    "code": "fuel_consumption_50",
    "item": "Tiêu hao nhiên liệu 50% tải",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ",
    "requirement": "≤ 77 lít/giờ"
   },
   {
    "code": "load_step",
    "item": "Nhận tải một bước",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải",
    "requirement": "Đóng tải 0% đến 100% trong vòng 20 giây"
   },
   {
    "code": "overload",
    "item": "Khả năng quá tải",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "14    Khả năng quá tải                 10% tải trong vòng 01",
    "requirement": "10% trong 1 giờ mỗi chu kỳ 12 giờ"
   },
   {
    "code": "fuel",
    "item": "Nhiên liệu",
    "kind": "model",
    "part": "genset",
    "level": "core",
    "quote": "16    Nhiên liệu sử dụng                    Dầu Diesel",
    "requirement": "Dầu diesel"
   },
   {
    "code": "ambient",
    "item": "Nhiệt độ môi trường làm việc",
    "kind": "site",
    "part": "genset",
    "level": "core",
    "quote": "Nhiệt độ môi trường lớn nhất                                          45oC",
    "requirement": "0 đến 45 °C"
   },
   {
    "code": "standards",
    "item": "Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)",
    "kind": "document",
    "part": "genset",
    "level": "core",
    "quote": "TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.",
    "requirement": "TCVN 9729:2013 (ISO 8528) hoặc tương đương"
   },
   {
    "code": "prototype",
    "item": "Thử nghiệm mẫu (prototype test)",
    "kind": "document",
    "part": "genset",
    "level": "core",
    "quote": "-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.",
    "requirement": "Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành"
   },
   {
    "code": "fuel_tank",
    "item": "Bồn nhiên liệu",
    "kind": "order",
    "part": "genset",
    "level": "option",
    "quote": "18    Dung tích bình nhiên                    ≥ 1.000",
    "requirement": "≥ 1.000 lít, lắp chung trên máy"
   },
   {
    "code": "dimensions",
    "item": "Kích thước",
    "kind": "model",
    "part": "genset",
    "level": "option",
    "quote": "19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800",
    "requirement": "Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"
   },
   {
    "code": "noise",
    "item": "Độ ồn",
    "kind": "site",
    "part": "genset",
    "level": "option",
    "quote": "≤ 70 ± 5dB",
    "requirement": "≤ 70 ± 5 dB cách 7 m"
   },
   {
    "code": "canopy",
    "item": "Vỏ cách âm",
    "kind": "order",
    "part": "genset",
    "level": "option",
    "quote": "5    Vật liệu chế tạo                       Thép dày ≥ 2mm",
    "requirement": "Thép dày ≥ 2 mm, vật liệu cách âm 100÷150 mm"
   },
   {
    "code": "battery",
    "item": "Ắc quy",
    "kind": "order",
    "part": "genset",
    "level": "option",
    "quote": "1     Bộ acquy khởi động    Có trang bị kèm theo 02",
    "requirement": "02 bình ≥ 120 Ah, 24 V, có bộ sạc"
   },
   {
    "code": "breaker",
    "item": "Áp-tô-mát / MCCB đầu ra",
    "kind": "order",
    "part": "genset",
    "level": "option",
    "quote": "MCCB/ACB, 1.250A",
    "requirement": "MCCB/ACB 1.250 A"
   },
   {
    "code": "exhaust",
    "item": "Hệ thống xả, giảm thanh, lưu lượng khí xả",
    "kind": "model",
    "part": "genset",
    "level": "option",
    "quote": "4    Bình giảm thanh                        Có trang bị đồng bộ kèm",
    "requirement": "Có bình giảm thanh đồng bộ"
   },
   {
    "code": "engine_origin",
    "item": "Xuất xứ động cơ",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,",
    "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"
   },
   {
    "code": "engine_power",
    "item": "Công suất động cơ",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "7     Công suất liên tục          kWm                ≥ 600",
    "requirement": "Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"
   },
   {
    "code": "engine_type",
    "item": "Kiểu động cơ",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "9     Loại động cơ                            Diesel 4 kỳ, làm mát",
    "requirement": "Diesel 4 kỳ, làm mát bằng nước"
   },
   {
    "code": "fuel_system",
    "item": "Hệ thống nhiên liệu (phun)",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều",
    "requirement": "Phun trực tiếp, điều khiển điện tử (ECU, common rail cao áp)"
   },
   {
    "code": "governor",
    "item": "Bộ điều tốc",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "11    Kiểu điều tốc                              Điện tử - ECU",
    "requirement": "Điện tử - ECU"
   },
   {
    "code": "cylinders",
    "item": "Số xi lanh",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "12    Số xylanh                              6 xy lanh, bố trí thẳng",
    "requirement": "6 xi lanh thẳng hàng"
   },
   {
    "code": "speed",
    "item": "Tốc độ quay",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "13    Tốc độ quay               vòng/phút           ≤ 1500",
    "requirement": "≤ 1.500 vòng/phút"
   },
   {
    "code": "compression",
    "item": "Tỷ số nén",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "14    Tỉ số nén                                     14 : 01",
    "requirement": "14:1"
   },
   {
    "code": "aspiration",
    "item": "Nạp khí (tăng áp, làm mát khí nạp)",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "16    Hệ thống nạp khí                      Turbo tăng áp – làm mát",
    "requirement": "Turbo tăng áp, làm mát khí nạp sau turbo"
   },
   {
    "code": "starting",
    "item": "Hệ thống khởi động",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "17    Hệ thống khởi động                      Bằng moto DC khởi",
    "requirement": "Mô tơ DC, kèm ắc quy 24 V"
   },
   {
    "code": "cooling",
    "item": "Hệ thống làm mát động cơ",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "18    Hệ thống làm mát                      Làm mát cưỡng bức tuần",
    "requirement": "Cưỡng bức tuần hoàn bằng két nước, kết hợp quạt gió"
   },
   {
    "code": "emission",
    "item": "Tiêu chuẩn khí thải",
    "kind": "model",
    "part": "engine",
    "level": "core",
    "quote": "19    Tiêu chuẩn khí thải                     Phù hợp với QCVN",
    "requirement": "Phù hợp QCVN 19:2024/BTNMT"
   },
   {
    "code": "alt_origin",
    "item": "Xuất xứ đầu phát",
    "kind": "model",
    "part": "alternator",
    "level": "core",
    "quote": "2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,",
    "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"
   },
   {
    "code": "alt_standard",
    "item": "Tiêu chuẩn đầu phát",
    "kind": "document",
    "part": "alternator",
    "level": "core",
    "quote": "6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO",
    "requirement": "ISO 8528-3, IEC 60034, NEMA MG 1.32-33, BS 5514/1"
   },
   {
    "code": "alt_type",
    "item": "Kiểu đầu phát (không chổi than, tự kích)",
    "kind": "model",
    "part": "alternator",
    "level": "core",
    "quote": "9    Kiểu đầu phát                          Xoay chiều, từ trường",
    "requirement": "Xoay chiều, từ trường quay, không chổi than, tự kích từ"
   },
   {
    "code": "alt_power",
    "item": "Công suất đầu phát",
    "kind": "model",
    "part": "alternator",
    "level": "core",
    "quote": "10   Công suất định mức        kVA/kWm           ≥ 750 / 600",
    "requirement": "Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW"
   },
   {
    "code": "alt_insulation",
    "item": "Cấp cách điện",
    "kind": "model",
    "part": "alternator",
    "level": "core",
    "quote": "14   Cấp cách điện                                 Cấp H",
    "requirement": "Cấp H"
   },
   {
    "code": "alt_vreg",
    "item": "Ổn định điện áp",
    "kind": "model",
    "part": "alternator",
    "level": "core",
    "quote": "15   Dao động điện áp                          ≤ ± 0,5% Udm",
    "requirement": "Dao động điện áp ≤ ± 0,5% Uđm"
   },
   {
    "code": "alt_excitation",
    "item": "Kích từ đầu phát (PMG / AREP)",
    "kind": "model",
    "part": "alternator",
    "level": "core",
    "quote": "16   Hệ thống kích từ                        Không chổi than, tự",
    "requirement": "Không chổi than, tự động kích từ"
   },
   {
    "code": "alt_avr",
    "item": "Điều chỉnh điện áp (AVR)",
    "kind": "order",
    "part": "alternator",
    "level": "core",
    "quote": "17   Ổn định điện áp                       Tự động ổn định điện áp",
    "requirement": "Tự động ổn định điện áp bằng AVR"
   },
   {
    "code": "alt_short_circuit",
    "item": "Dòng ngắn mạch duy trì (300% / 10 s)",
    "kind": "model",
    "part": "alternator",
    "level": "core",
    "quote": "19   Quá tải                                300% (3 IN) trong 10",
    "requirement": "300% (3 IN) trong 10 giây"
   },
   {
    "code": "other",
    "item": "Quá tốc đầu phát",
    "part": "alternator",
    "level": "core",
    "quote": "18   Quá tốc độ                Vòng/phút           ≤ 2250",
    "requirement": "≤ 2250 vòng/phút"
   },
   {
    "code": "ctl_origin",
    "item": "Xuất xứ bộ điều khiển",
    "kind": "model",
    "part": "controller",
    "level": "core",
    "quote": "2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,",
    "requirement": "Nhà sản xuất / nhãn hiệu thuộc nhóm G7, EU"
   },
   {
    "code": "ctl_start_amf",
    "item": "Khởi động, dừng, tự động cấp điện (AMF)",
    "kind": "model",
    "part": "controller",
    "level": "core",
    "parts": [
     {
      "item": "Kết hợp với tủ ATS"
     },
     {
      "item": "Khởi động máy và tắt máy"
     },
     {
      "item": "Dừng máy khẩn cấp"
     },
     {
      "item": "Chọn chế độ làm việc, điều khiển trạng thái và lập trình"
     },
     {
      "item": "Cài đặt, hiệu chỉnh tần số qua hệ thống điều tốc"
     }
    ],
    "quote": "6   Chức năng điều khiển    + Kết hợp với tủ ATS.",
    "requirement": "Kết hợp ATS, khởi động / dừng, dừng khẩn cấp, chọn chế độ"
   },
   {
    "code": "ctl_measure",
    "item": "Đo lường, hiển thị",
    "kind": "model",
    "part": "controller",
    "level": "core",
    "parts": [
     {
      "item": "Số giờ vận hành máy"
     },
     {
      "item": "Số lần khởi động máy"
     },
     {
      "item": "Công suất tác dụng, công suất biểu kiến"
     },
     {
      "item": "Điện áp các pha"
     },
     {
      "item": "Dòng điện các pha"
     },
     {
      "item": "Hệ số công suất"
     },
     {
      "item": "Tần số"
     },
     {
      "item": "Tốc độ động cơ"
     },
     {
      "item": "Nhiệt độ nước làm mát"
     },
     {
      "item": "Điện áp acquy"
     },
     {
      "item": "Nhiệt độ, áp suất bôi trơn"
     },
     {
      "item": "Mức nhiên liệu trong thùng chứa"
     }
    ],
    "quote": "Chức năng đo lường,     1. Đo lường:",
    "requirement": "Đo thông số chung, đầu phát, động cơ"
   },
   {
    "code": "ctl_alarm_log",
    "item": "Cảnh báo, nhật ký sự kiện",
    "kind": "model",
    "part": "controller",
    "level": "core",
    "parts": [
     {
      "item": "Nhật ký lỗi"
     },
     {
      "item": "Nhiệt độ nước làm mát cao"
     },
     {
      "item": "Áp lực dầu nhớt thấp"
     },
     {
      "item": "Sự cố cảm biến áp suất nhớt"
     },
     {
      "item": "Sự cố cảm biến nhiệt độ"
     },
     {
      "item": "Mức nhiên liệu thấp / hết nhiên liệu"
     },
     {
      "item": "Ắc quy yếu / điện áp DC cao/thấp"
     },
     {
      "item": "Quá dòng / cắt tải khi quá tải"
     }
    ],
    "quote": "+ Nhật ký lỗi.",
    "requirement": "Nhật ký lỗi và các cảnh báo"
   },
   {
    "code": "ctl_protection",
    "item": "Bảo vệ, dừng máy",
    "kind": "model",
    "part": "controller",
    "level": "core",
    "parts": [
     {
      "item": "Nhiệt độ nước làm mát cao"
     },
     {
      "item": "Áp lực dầu nhớt thấp"
     },
     {
      "item": "Vượt tốc"
     },
     {
      "item": "Mức nước làm mát thấp"
     },
     {
      "item": "Tần số quá cao/quá thấp"
     },
     {
      "item": "Điện áp AC quá cao/quá thấp"
     },
     {
      "item": "Sai lệch điện áp AC giữa các pha"
     },
     {
      "item": "Quá dòng"
     },
     {
      "item": "Lệch pha"
     },
     {
      "item": "Vượt công suất"
     },
     {
      "item": "Phát ngược công suất"
     },
     {
      "item": "Ngắn mạch"
     },
     {
      "item": "Dừng khẩn cấp"
     }
    ],
    "quote": " Dừng máy khi:",
    "requirement": "Dừng máy bảo vệ theo danh mục"
   },
   {
    "code": "ctl_comm",
    "item": "Truyền thông, giám sát từ xa",
    "kind": "model",
    "part": "controller",
    "level": "core",
    "parts": [
     {
      "item": "Điều khiển từ xa qua cổng Internet/4G"
     },
     {
      "item": "Cổng kết nối với hệ thống kiểm soát từ xa"
     },
     {
      "item": "RS232"
     },
     {
      "item": "RS485"
     },
     {
      "item": "Ethernet"
     },
     {
      "item": "BMS"
     },
     {
      "item": "USB"
     }
    ],
    "quote": "chuẩn: RS232, RS485,",
    "requirement": "Điều khiển từ xa Internet/4G; RS232, RS485, Ethernet, BMS, USB"
   },
   {
    "code": "ctl_display_lang",
    "item": "Ngôn ngữ, màn hình bộ điều khiển",
    "kind": "order",
    "part": "controller",
    "level": "option",
    "quote": "Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng",
    "requirement": "LCD, tiếng Việt hoặc tiếng Anh"
   },
   {
    "code": "other",
    "item": "Cấp bảo vệ bộ điều khiển",
    "part": "controller",
    "level": "core",
    "quote": "10   Cấp bảo vệ                       IP65",
    "requirement": "IP65"
   }
  ]
 }
}