{
  "id": "aosif",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": "Xiamen AOSIF Engineering Ltd",
    "zh": null,
    "brands": [
      "AOSIF"
    ]
  },
  "website": "https://www.aosif.com/",
  "hq": {
    "province": "Fujian",
    "city": "Xiamen"
  },
  "founded": 2001,
  "foundedSrc": [
    1
  ],
  "relatedIds": [],
  "strengths": [
    {
      "text": "Dải rộng: diesel 10–5000 kVA, gas 25–2500 kVA; tự sản xuất đầu phát 10–2500 kVA",
      "src": [
        2
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "Diesel generator sets",
      "fuel": "diesel",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 10,
        "max": 5000,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          2
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        2
      ]
    },
    {
      "kind": "genset",
      "series": "Gas generator sets",
      "fuel": "gas",
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 25,
        "max": 2500,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          2
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        2
      ]
    },
    {
      "kind": "alternator",
      "series": "AOSIF alternators",
      "fuel": null,
      "engineMakes": [],
      "engineModels": [],
      "alternatorMakes": [
        "AOSIF"
      ],
      "power": {
        "min": 10,
        "max": 2500,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          2
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        2
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [],
  "sources": [
    {
      "n": 1,
      "url": "https://www.aosif.com/",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Xiamen AOSIF Engineering Ltd has focused on R&D and manufacturing of generator sets & alternators since it founding in 2001",
        "The manufacture base is located in Changtai Economic Development Zone with an area of 33,333 square meters"
      ],
      "file": "sources/aosif/1.md"
    },
    {
      "n": 2,
      "url": "https://www.aosif.com/c_guanyuwomen/companyprofile.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "Its product range includes diesel generator sets ranging from 10kVA to 5000kVA, gas generator sets ranging from 25kVA to 2500kVA",
        "ors ranging from 10kVA to 2500kVA"
      ],
      "file": "sources/aosif/2.md"
    },
    {
      "n": 101,
      "url": "https://www.aosif.com/p/5-8.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement"
      ],
      "file": "sources/aosif/101.md"
    },
    {
      "n": 102,
      "url": "https://www.aosif.com/p/5-6.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement"
      ],
      "file": "sources/aosif/102.md"
    },
    {
      "n": 103,
      "url": "https://www.aosif.com/p/5-10.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement"
      ],
      "file": "sources/aosif/103.md"
    },
    {
      "n": 104,
      "url": "https://www.aosif.com/p/5-17.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement"
      ],
      "file": "sources/aosif/104.md"
    },
    {
      "n": 105,
      "url": "https://www.aosif.com/p/5-19.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement"
      ],
      "file": "sources/aosif/105.md"
    },
    {
      "n": 106,
      "url": "https://www.aosif.com/p/5-20.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement"
      ],
      "file": "sources/aosif/106.md"
    },
    {
      "n": 108,
      "url": "https://www.aosif.com/p/5-45.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L"
      ],
      "file": "sources/aosif/108.md"
    },
    {
      "n": 109,
      "url": "https://www.aosif.com/p/5-44.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L"
      ],
      "file": "sources/aosif/109.md"
    },
    {
      "n": 110,
      "url": "https://www.aosif.com/p/5-43.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L"
      ],
      "file": "sources/aosif/110.md"
    },
    {
      "n": 111,
      "url": "https://www.aosif.com/p/5-82.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L"
      ],
      "file": "sources/aosif/111.md"
    },
    {
      "n": 112,
      "url": "https://www.aosif.com/p/5-84.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L"
      ],
      "file": "sources/aosif/112.md"
    },
    {
      "n": 113,
      "url": "https://www.aosif.com/p/5-85.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Prime Power | Biogas Engine model | Biogas Consumption | Cylinder | Displacement/L"
      ],
      "file": "sources/aosif/113.md"
    },
    {
      "n": 114,
      "url": "https://www.aosif.com/p/5-5.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement"
      ],
      "file": "sources/aosif/114.md"
    },
    {
      "n": 115,
      "url": "https://www.aosif.com/p/5-18.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement"
      ],
      "file": "sources/aosif/115.md"
    },
    {
      "n": 116,
      "url": "https://www.aosif.com/p/5-7.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement"
      ],
      "file": "sources/aosif/116.md"
    },
    {
      "n": 117,
      "url": "https://www.aosif.com/p/5-13.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement"
      ],
      "file": "sources/aosif/117.md"
    },
    {
      "n": 118,
      "url": "https://www.aosif.com/p/5-21.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement"
      ],
      "file": "sources/aosif/118.md"
    },
    {
      "n": 119,
      "url": "https://www.aosif.com/p/5-81.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L"
      ],
      "file": "sources/aosif/119.md"
    },
    {
      "n": 120,
      "url": "https://www.aosif.com/p/5-59.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L"
      ],
      "file": "sources/aosif/120.md"
    },
    {
      "n": 121,
      "url": "https://www.aosif.com/p/5-83.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L"
      ],
      "file": "sources/aosif/121.md"
    },
    {
      "n": 122,
      "url": "https://www.aosif.com/p/5-86.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Prime Power | Biogas Engine model | Biogas Consumption | Cylinder | Displacement/L"
      ],
      "file": "sources/aosif/122.md"
    },
    {
      "n": 123,
      "url": "https://www.aosif.com/p/5-77.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement"
      ],
      "file": "sources/aosif/123.md"
    },
    {
      "n": 124,
      "url": "https://www.aosif.com/p/5-76.html",
      "accessedAt": "2026-10-28",
      "tier": "A",
      "quote": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement"
      ],
      "file": "sources/aosif/124.md"
    },
    {
      "n": 1001,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260814651252.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1001.md"
    },
    {
      "n": 1002,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260815139853.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1002.md"
    },
    {
      "n": 1003,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260815663688.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1003.md"
    },
    {
      "n": 1004,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260816129541.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1004.md"
    },
    {
      "n": 1005,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260816646067.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1005.md"
    },
    {
      "n": 1006,
      "url": "https://www.aosif.com/w/files/doc/2026/01/262929791699.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1006.md"
    },
    {
      "n": 1007,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260817681533.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1007.md"
    },
    {
      "n": 1008,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260818204783.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1008.md"
    },
    {
      "n": 1009,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260819317667.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1009.md"
    },
    {
      "n": 1010,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260820232462.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1010.md"
    },
    {
      "n": 1011,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260820957129.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1011.md"
    },
    {
      "n": 1012,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260821772677.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1012.md"
    },
    {
      "n": 1013,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260823405274.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1013.md"
    },
    {
      "n": 1014,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260824377541.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1014.md"
    },
    {
      "n": 1015,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260825414191.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1015.md"
    },
    {
      "n": 1016,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260826425018.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1016.md"
    },
    {
      "n": 1017,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260827464596.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1017.md"
    },
    {
      "n": 1018,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260829497523.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1018.md"
    },
    {
      "n": 1019,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260828935403.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "General Performance Data"
      ],
      "file": "sources/aosif/1019.md"
    },
    {
      "n": 1020,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260832786536.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1020.md"
    },
    {
      "n": 1021,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260831694415.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1021.md"
    },
    {
      "n": 1022,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260833607718.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "General Performance Data"
      ],
      "file": "sources/aosif/1022.md"
    },
    {
      "n": 1023,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260834609397.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1023.md"
    },
    {
      "n": 1024,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260837707409.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1024.md"
    },
    {
      "n": 1025,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260838734052.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1025.md"
    },
    {
      "n": 1026,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260840802178.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1026.md"
    },
    {
      "n": 1027,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260843826565.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1027.md"
    },
    {
      "n": 1028,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260844865419.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1028.md"
    },
    {
      "n": 1029,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260842942649.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1029.md"
    },
    {
      "n": 1030,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260845915778.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1030.md"
    },
    {
      "n": 1031,
      "url": "https://www.aosif.com/w/files/doc/2026/01/263507963370.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1031.md"
    },
    {
      "n": 1032,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260849387786.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1032.md"
    },
    {
      "n": 1033,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260850725776.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1033.md"
    },
    {
      "n": 1034,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260851572580.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1034.md"
    },
    {
      "n": 1035,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260853622141.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1035.md"
    },
    {
      "n": 1037,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260854528069.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1037.md"
    },
    {
      "n": 1038,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260855577736.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1038.md"
    },
    {
      "n": 1039,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260858564225.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1039.md"
    },
    {
      "n": 1040,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260857610560.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1040.md"
    },
    {
      "n": 1041,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260859626635.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1041.md"
    },
    {
      "n": 1042,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260902100985.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1042.md"
    },
    {
      "n": 1043,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260903185501.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1043.md"
    },
    {
      "n": 1044,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260904237967.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1044.md"
    },
    {
      "n": 1045,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260905209219.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1045.md"
    },
    {
      "n": 1046,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260906552228.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1046.md"
    },
    {
      "n": 1047,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260907222723.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1047.md"
    },
    {
      "n": 1048,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260907967723.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1048.md"
    },
    {
      "n": 1049,
      "url": "https://www.aosif.com/w/files/doc/2026/09/260908648754.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| consum油p耗ti率on | rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1049.md"
    },
    {
      "n": 1050,
      "url": "https://www.aosif.com/w/files/doc/2025/10/253544362546.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1050.md"
    },
    {
      "n": 1051,
      "url": "https://www.aosif.com/w/files/doc/2025/10/251703691798.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1051.md"
    },
    {
      "n": 1052,
      "url": "https://www.aosif.com/w/files/doc/2025/10/251039753719.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1052.md"
    },
    {
      "n": 1053,
      "url": "https://www.aosif.com/w/files/doc/2025/10/253424835920.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1053.md"
    },
    {
      "n": 1054,
      "url": "https://www.aosif.com/w/files/doc/2025/10/251703540193.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1054.md"
    },
    {
      "n": 1055,
      "url": "https://www.aosif.com/w/files/doc/2025/10/252813184304.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1055.md"
    },
    {
      "n": 1056,
      "url": "https://www.aosif.com/w/files/doc/2025/10/252727641372.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| consumption | rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1056.md"
    },
    {
      "n": 1057,
      "url": "https://www.aosif.com/w/files/doc/2025/10/250724629455.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1057.md"
    },
    {
      "n": 1058,
      "url": "https://www.aosif.com/w/files/doc/2025/10/252729453903.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1058.md"
    },
    {
      "n": 1059,
      "url": "https://www.aosif.com/w/files/doc/2025/10/253758433577.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1059.md"
    },
    {
      "n": 1060,
      "url": "https://www.aosif.com/w/files/doc/2025/10/250726985451.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1060.md"
    },
    {
      "n": 1061,
      "url": "https://www.aosif.com/w/files/doc/2025/10/252903040307.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1061.md"
    },
    {
      "n": 1062,
      "url": "https://www.aosif.com/w/files/doc/2025/10/250527165231.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1062.md"
    },
    {
      "n": 1063,
      "url": "https://www.aosif.com/w/files/doc/2025/10/250526941035.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1063.md"
    },
    {
      "n": 1064,
      "url": "https://www.aosif.com/w/files/doc/2025/10/255708445060.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1064.md"
    },
    {
      "n": 1065,
      "url": "https://www.aosif.com/w/files/doc/2025/04/250634131743.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Up to 100% Prime Load in | Capacity of Breaker | 3200A (Optional)"
      ],
      "file": "sources/aosif/1065.md"
    },
    {
      "n": 1066,
      "url": "https://www.aosif.com/w/files/doc/2026/01/261259096580.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1066.md"
    },
    {
      "n": 1067,
      "url": "https://www.aosif.com/w/files/doc/2025/10/254220402035.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1067.md"
    },
    {
      "n": 1068,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255655088773.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1068.md"
    },
    {
      "n": 1069,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255655774853.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1069.md"
    },
    {
      "n": 1070,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255656347587.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "General Performance Data"
      ],
      "file": "sources/aosif/1070.md"
    },
    {
      "n": 1071,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255657371439.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1071.md"
    },
    {
      "n": 1072,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255658119239.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1072.md"
    },
    {
      "n": 1073,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255659163887.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1073.md"
    },
    {
      "n": 1074,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255700253205.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1074.md"
    },
    {
      "n": 1075,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255701049726.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1075.md"
    },
    {
      "n": 1076,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255701988372.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1076.md"
    },
    {
      "n": 1077,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255702956375.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1077.md"
    },
    {
      "n": 1078,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255704565882.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1078.md"
    },
    {
      "n": 1079,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255705512637.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1079.md"
    },
    {
      "n": 1080,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255706038071.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1080.md"
    },
    {
      "n": 1081,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255706523800.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| consumption | rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1081.md"
    },
    {
      "n": 1082,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255707060376.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1082.md"
    },
    {
      "n": 1083,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255707571416.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1083.md"
    },
    {
      "n": 1084,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255708034829.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1084.md"
    },
    {
      "n": 1085,
      "url": "https://www.aosif.com/w/files/doc/2025/12/252739663646.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1085.md"
    },
    {
      "n": 1086,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255709679825.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| consumption | rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1086.md"
    },
    {
      "n": 1087,
      "url": "https://www.aosif.com/w/files/doc/2025/12/251023307339.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1087.md"
    },
    {
      "n": 1088,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255710133332.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1088.md"
    },
    {
      "n": 1089,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255710628354.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1089.md"
    },
    {
      "n": 1090,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255711164165.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1090.md"
    },
    {
      "n": 1091,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255711625430.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| 100%Standby | 204L/h | ISO13849 | EN12601"
      ],
      "file": "sources/aosif/1091.md"
    },
    {
      "n": 1092,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255712191219.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1092.md"
    },
    {
      "n": 1093,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255712667529.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "General Performance Data"
      ],
      "file": "sources/aosif/1093.md"
    },
    {
      "n": 1094,
      "url": "https://www.aosif.com/w/files/doc/2025/12/250643006016.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1094.md"
    },
    {
      "n": 1095,
      "url": "https://www.aosif.com/w/files/doc/2025/12/250822043486.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1095.md"
    },
    {
      "n": 1096,
      "url": "https://www.aosif.com/w/files/doc/2025/12/250642834545.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1096.md"
    },
    {
      "n": 1097,
      "url": "https://www.aosif.com/w/files/doc/2025/12/250642315308.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1097.md"
    },
    {
      "n": 1098,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255713206059.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1098.md"
    },
    {
      "n": 1099,
      "url": "https://www.aosif.com/w/files/doc/2025/12/250642487167.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1099.md"
    },
    {
      "n": 1100,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255714718953.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| consumption | rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1100.md"
    },
    {
      "n": 1101,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255715741944.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1101.md"
    },
    {
      "n": 1102,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255716750843.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1102.md"
    },
    {
      "n": 1103,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255717262842.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| 100%Standby | 500L/h | ISO13849 | EN12601"
      ],
      "file": "sources/aosif/1103.md"
    },
    {
      "n": 1104,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255718307423.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| consumption | rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1104.md"
    },
    {
      "n": 1105,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255719349145.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1105.md"
    },
    {
      "n": 1106,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255720207662.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1106.md"
    },
    {
      "n": 1107,
      "url": "https://www.aosif.com/w/files/doc/2025/12/255721142605.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1107.md"
    },
    {
      "n": 1108,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264722812099.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1108.md"
    },
    {
      "n": 1109,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264723127178.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1109.md"
    },
    {
      "n": 1110,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264723349525.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1110.md"
    },
    {
      "n": 1111,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264724201854.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1111.md"
    },
    {
      "n": 1112,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264724854670.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1112.md"
    },
    {
      "n": 1113,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264725580181.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1113.md"
    },
    {
      "n": 1114,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264725931818.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1114.md"
    },
    {
      "n": 1115,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264726270624.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1115.md"
    },
    {
      "n": 1116,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264726810975.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1116.md"
    },
    {
      "n": 1117,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264727325714.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1117.md"
    },
    {
      "n": 1118,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264728007604.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1118.md"
    },
    {
      "n": 1119,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264728837940.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1119.md"
    },
    {
      "n": 1120,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264729887348.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1120.md"
    },
    {
      "n": 1121,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264730422022.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1121.md"
    },
    {
      "n": 1122,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264732438686.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1122.md"
    },
    {
      "n": 1123,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264730893325.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1123.md"
    },
    {
      "n": 1124,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264733145842.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1124.md"
    },
    {
      "n": 1125,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264733562926.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1125.md"
    },
    {
      "n": 1126,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264734519429.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1126.md"
    },
    {
      "n": 1127,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264735224634.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1127.md"
    },
    {
      "n": 1128,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264735997550.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1128.md"
    },
    {
      "n": 1129,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264736506899.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1129.md"
    },
    {
      "n": 1130,
      "url": "https://www.aosif.com/w/files/doc/2026/09/264737007395.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1130.md"
    },
    {
      "n": 1131,
      "url": "https://www.aosif.com/w/files/doc/2022/01/220846225777.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1131.md"
    },
    {
      "n": 1132,
      "url": "https://www.aosif.com/w/files/doc/2022/01/220859711580.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1132.md"
    },
    {
      "n": 1133,
      "url": "https://www.aosif.com/w/files/doc/2022/01/220911863792.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1133.md"
    },
    {
      "n": 1134,
      "url": "https://www.aosif.com/w/files/doc/2022/01/220927683178.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1134.md"
    },
    {
      "n": 1135,
      "url": "https://www.aosif.com/w/files/doc/2022/01/220937803642.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001"
      ],
      "file": "sources/aosif/1135.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-10-28",
  "checkedBy": "claude-code",
  "specTables": [
    {
      "n": 101,
      "title": "DCEC Series(50HZ)-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
        "| KVA/KW | KVA/KW | | L/h"
      ],
      "rows": [
        "| AC24 | 20/17 | 24/19 | 4B3.9-G11 | 5.7 | 4L | 3.9 |",
        "| AC28 | 25/20 | 28/22 | QSB3.9-G31 | 6.1 | 4L | 3.9 |",
        "| AC30 | 27/22 | 30/24 | 4B3.9-G1 | 7.1 | 4L | 3.9 |",
        "| AC30-I | 27/22 | 30/24 | 4B3.9-G2 | 6.7 | 4L | 3.9 |",
        "| AC34 | 30/25 | 34/27 | 4B3.9-G12 | 7.4 | 4L | 3.9 |",
        "| AC42 | 38/30 | 42/33 | QSB3.9-G33 | 8.8 | 4L | 3.9 |",
        "| AC42-I | 38/30 | 42/33 | B3.9CS4-GT3 | 11.8 | 4L | 3.9 |",
        "| AC44 | 40/32 | 44/35 | 4BT3.9-G1 | 10 | 4L | 3.9 |",
        "| AC44-I | 40/32 | 44/35 | 4BT3.9-G2 | 9.3 | 4L | 3.9 |",
        "| AC62 | 56/45 | 62/50 | 4BTA3.9-G2 | 12.9 | 4L | 3.9 |",
        "| AC69 | 63/50 | 69/55 | QSB3.9-G35 | 14.2 | 4L | 3.9 |",
        "| AC69-I | 63/50 | 69/55 | B3.9CS4-GT2 | 17.2 | 4L | 3.9 |",
        "| AC70 | 65/52 | 70/56 | 4BTA3.9-G2 | 14.9 | 4L | 3.9 |",
        "| AC75 | 75/60 | 75/60 | B3.9CS4-GT1 | 17.7 | 4L | 3.9 |",
        "| AC83 | 75/60 | 83/66 | B5.9CS4-GT3 | 21.5 | 6L | 5.9 |",
        "| AC90-I | 80/64 | 90/72 | 4BTA3.9-G11 | 17.6 | 4L | 3.9 |",
        "| AC94 | 88/70 | 94/75 | QSB3.9-G37 | 19.8 | 4L | 3.9 |",
        "| AC103 | 94/75 | 103/82 | 6BT5.9-G1 | 21.7 | 6L | 5.9 |",
        "| AC103-I | 94/75 | 103/82 | 6BT5.9-G2 | 22 | 6L | 5.9 |",
        "| AC105 | 95/76 | 105/84 | 4BTA3.9-G13 | 18.8 | 4L | 3.9 |",
        "| AC110-I | 100/80 | 110/88 | 4BTAA3.9-G3 | 24.7 | 4L | 3.9 |",
        "| AC110-II | 100/80 | 110/88 | QSB3.9-G39 | 23.6 | 4L | 3.9 |",
        "| AC110-III | 100/80 | 110/88 | 6BT5.9-G2 | 22 | 6L | 5.9 |",
        "| AC110-IIII | 100/80 | 110/88 | B5.9CS4-GT2 | 25.9 | 6L | 5.9 |",
        "| AC115 | 105/84 | 115/92 | 6BT5.9-G2 | 24.2 | 6L | 5.9 |",
        "| AC125 | 115/92 | 125/100 | 6BTA5.9-G2 | 27 | 6L | 5.9 |",
        "| AC125-I | 112/90 | 125/100 | QSB5.9-G30 | 27.7 | 6L | 5.9 |",
        "| AC125-II | 125/100 | 125/100 | B5.9CS4-GT1 | 28.8 | 6L | 5.9 |",
        "| AC138 | 125/100 | 138/110 | 6BTA5.9-G2 | 27 | 6L | 5.9 |",
        "| AC145 | 135/108 | 145/116 | 6BTAA5.9-G2 | 30 | 6L | 5.9 |",
        "| AC150 | 138/110 | 150/120 | QSB5.9-G31 | 31.5 | 6L | 5.9 |",
        "| AC165 | 150/120 | 165/132 | 6BTAA5.9-G12 | 34 | 6L | 6.7 |",
        "| AC165-II | 150/120 | 165/132 | QSB5.9-G33 | 37.9 | 6L | 5.9 |",
        "| AC165-III | 150/120 | 165/132 | B6.7CS4-GT2 | 35.1 | 6L | 6.7 |",
        "| AC188 | 188/150 | 188/150 | B6.7CS4-GT1 | 39.2 | 6L | 6.7 |",
        "| AC200-I | 180/145 | 200/160 | 6CTA8.3-G1 | 42 | 6L | 8.3 |",
        "| AC200-II | 180/145 | 200/160 | 6CTA8.3-G2 | 42 | 6L | 8.3 |",
        "| AC206 | 188/150 | 206/165 | QSB6.7-G32 | 40.4 | 6L | 6.7 |",
        "| AC215 | 200/160 | 215/172 | 6CTAA8.3-G2 | 45 | 6L | 8.3 |",
        "| AC248 | 225/180 | 248/198 | L9CS4-GT2 | 51.1 | 6L | 9 |",
        "| AC250-I | 225/180 | 250/200 | 6CTAA8.3-G9 | 57 | 6L | 8.3 |",
        "| AC250-II | 225/180 | 250/200 | QSB6.7-G31 | 48.8 | 6L | 6.7 |",
        "| AC264 | 250/200 | 264/211 | 6LTAA8.9-G2 | 53 | 6L | 8.9 |",
        "| AC275 | 250/200 | 275/220 | 6LTAA8.9-G3 | 54 | 6L | 8.9 |",
        "| AC275-II | 250/200 | 275/220 | QSL8.9-G34 | 55.6 | 6L | 8.9 |",
        "| AC275-III | 250/200 | 275/220 | L9CS4-GT1 | 55.1 | 6L | 9 |",
        "| AC300 | 270/216 | 300/240 | 6LTAA9.5-G3 | 58 | 6L | 9.5 |",
        "| AC300-I | 341 /273 | 375 / 300 | QSZ10-G11 | 75.8 | 6L | 10 |",
        "| AC308 | 280 / 350 | 385 / 308 | QSZ10-G12 | 68.1 | 6L | 10 |",
        "| AC312 | 288/230 | 312/250 | QSL8.9-G33 | 63.1 | 6L | 8.9 |",
        "| AC350 | 320/256 | 350/280 | 6LTAA9.5-G1 | 70 | 6L | 9.5 |",
        "| AC350-I | 320/256 | 350/280 | QSL8.9-G30 | 68.6 | 6L | 8.9 |",
        "| AC400 | 360/288 | 400/320 | QSZ13-G6 | 72.3 | 6L | 13 |",
        "| AC425 | 388/310 | 425/340 | 6ZTAA13-G3 | 76.5 | 6L | 13 |",
        "| AC450 | 400/320 | 450/360 | QSZ13-G7 | 82 | 6L | 13 |",
        "| AC468 | 438/350 | 468/375 | QSZ13-G2 | 78.4 | 6L | 13 |",
        "| AC475-I | 438/350 | 475/380 | 6ZTAA13-G2 | 89.1 | 6L | 13 |",
        "| AC475-II | 438/350 | 475/380 | 6ZTAA13-G4 | 91.4 | 6L | 13 |",
        "| AC500-I | 450/360 | 500/400 | QSZ13-G5 | 84 | 6L | 13 |",
        "| AC500-II | 475/380 | 500/400 | QSZ13-G3 | 101 | 6L | 13 |",
        "| AC550 | 500/400 | 550/440 | QSZ13-G10 | 101 | 6L | 13 |"
      ]
    },
    {
      "n": 102,
      "title": "CCEC Series(50HZ)-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
        "| KVA/KW | KVA/KW | | L/h"
      ],
      "rows": [
        "| AC275-IV | 250/200 | 275/220 | NT855-GA | 53 | 6L | 10.8 |",
        "| AC275-VI | 250/200 | 275/220 | NTA855-G1 | 59 | 6L | 14 |",
        "| AC275-VII | 250/200 | 275/220 | QSNT-G6 | 62 | 6L | 14 |",
        "| AC300 | 263/210 | 300/240 | QSM11-G1 | 64.9 | 6L | 10.8 |",
        "| AC313-I | 275/220 | 313/250 | QSNT-G7 | 68 | 6L | 14 |",
        "| AC313-II | 275/220 | 313/250 | NTA855-G1A | 61 | 6L | 14 |",
        "| AC338 | 300/240 | 338/270 | QSM11-G2 | 71.4 | 6L | 10.8 |",
        "| AC350-II | 313/250 | 350/280 | NTA855-G1B | 68 | 6L | 14 |",
        "| AC350-III | 313/250 | 350/280 | NTA855-G2 | 68 | 6L | 14 |",
        "| AC350-IV | 313/250 | 350/280 | QSNT-G1 | 76 | 6L | 14 |",
        "| AC350-V | 313/250 | 350/280 | M15-G3 | 69 | 6L | 14.5 |",
        "| AC350-V I | 313/250 | 350/280 | QSM11-G2 | 69 | 6L | 10.8 |",
        "| AC375 | 344/275 | 375/300 | NTA855-G2A | 72 | 6L | 14 |",
        "| AC375-I | 344/275 | 375/300 | QSM11-G3 | 76.4 | 6L | 10.8 |",
        "| AC375-II | 344/275 | 375/300 | M15-G4 | 69 | 6L | 10.8 |",
        "| AC388 | 350/280 | 388/310 | NTA855-G4 | 75 | 6L | 14 |",
        "| AC388-I | 350/280 | 388/310 | QSNT-G2 | 80 | 6L | 18.9 |",
        "| AC388-II | 350/280 | 388/310 | QSM11-G4 | 78.7 | 6L | 10.8 |",
        "| AC400 | 363/290 | 400/320 | QSM11-G5 | 79.7 | 6L | 10.8 |",
        "| AC413-I | 365/300 | 413/330 | NTAA855-G7 | 86 | 6L | 14 |",
        "| AC413-II | 365/300 | 413/330 | KTA19-G2 | 83 | 6L | 19 |",
        "| AC413-III | 365/300 | 413/330 | QSM11-G6 | 82.7 | 6L | 10.8 |",
        "| AC413-IV | 365/300 | 413/330 | M15-G5 | 73.0 | 6L | 14.5 |",
        "| AC438 | 400/320 | 438/350 | QSNT-G3 | 70.5 | 6L | 18.9 |",
        "| AC450 | 400/320 | 450/360 | M15-G6 | 98 | 6L | 18.9 |",
        "| AC450 | 412/330 | 450/360 | NTAA855-G7A | 98 | 6L | 18.9 |",
        "| AC500-I | 450/360 | 500/400 | QSNT-G4X | 80 | 6L | 18.9 |",
        "| AC500-II | 450/360 | 500/400 | QSK19-G14 | 99.7 | 6L | 18.9 |",
        "| AC500-III | 450/360 | 500/400 | M15-G7 | 89 | 6L | 14.5 |",
        "| AC500-IV | 450/360 | 500/400 | KTA19-G3 | 97 | 6L | 18.9 |",
        "| AC562-I | 500/400 | 562/450 | KTA19-G3A | 106.9 | 6L | 18.9 |",
        "| AC562-II | 500/400 | 562/450 | KTA19-G4 | 107 | 6L | 18.9 |",
        "| AC562-III | 500/400 | 562/450 | QSK19-G13 | 109.5 | 6L | 19 |",
        "| AC562-IV | 500/400 | 562/450 | M15-G8 | 99 | 6L | 14.5 |",
        "| AC625-I | 562/450 | 625/500 | KTA19-G8E | 122.2 | 6L | 19 |",
        "| AC630 | 575/460 | 630/505 | QSK19-G12 | 128.3 | 6L | 19 |",
        "| AC630-I | 525/420 | 630/505 | KTAA19-G5 | 113 | 6L | 19 |",
        "| AC650 | 588/470 | 650/520 | QSK19-G6 | 129.6 | 6L | 19 |",
        "| AC650-I | 575/460 | 650/520 | KTAA19-G6 | 118.5 | 6L | 19 |",
        "| AC650-II | 575/460 | 650/520 | KTA19-G8 | 141.4 | 6L | 19 |",
        "| AC688-I | 625/500 | 688/550 | KTAA19-G6A | 155.0 | 6L | 19 |",
        "| AC688-II | 625/500 | 688/550 | KTAA19-G7 | 155.0 | 6L | 19 |",
        "| AC694 | 625/500 | 694/555 | KTA19-G8A | 155.0 | 6L | 19 |",
        "| AC700 | 625/500 | 700/560 | KT38-G | 140 | 12V | 37.8 |",
        "| AC700-I | 625/500 | 700/560 | QSK19-G31 | 136.5 | 12V | 18.9 |",
        "| AC700-II | 625/500 | 700/560 | QSK19-G35 | 138 | 12V | 18.9 |",
        "| AC715 | 650/520 | 715/572 | QSK19-G4 | 143 | 6L | 19 |",
        "| AC750-I | 688/550 | 750/600 | QSK19-G11 | 153.8 | 6L | 19 |",
        "| AC750-II | 681/545 | 750/600 | QSK19-G19 | 143 | 6L | 18.9 |",
        "| AC750-III | 681/545 | 750/600 | KTA19-G9A | 147 | 12V | 18.9 |",
        "| AC788 | 713/570 | 788/630 | KTA38-G1 | 160.4 | 12V | 38 |",
        "| AC788-I | 712/570 | 788/630 | KTA38-G1B | 160.4 | 12V | 38 |",
        "| AC800 | 725/580 | 800/640 | KT38-GA | 168.2 | 12V | 38 |",
        "| AC825 | 750/600 | 825/660 | QSK19-G20 | 155 | 6L | 18.9 |",
        "| AC825-I | 750/600 | 825/660 | KTA38-G2 | 167 | 12V | 38 |",
        "| AC825-II | 750/600 | 825/660 | QSK38-G8 | 168 | 12V | 38 |",
        "| AC875 | 813/650 | 875/700 | KTA38-G2E | 175.8 | 12V | 38 |",
        "| AC888-I | 800/640 | 888/710 | KTA38-G2B | 167.3 | 12V | 38 |",
        "| AC888-II | 813/650 | 888/710 | QSK38-G7 | 180 | 12V | 38 |",
        "| AC900 | 819/655 | 900/720 | QSK19-G34 | 171.2 | 6L | 18.9 |",
        "| AC1000-I | 910/728 | 1000/800 | KTA38-G2A | 191 | 12V | 38 |",
        "| AC1000-II | 910/728 | 1000/800 | QSK38-G6 | 197 | 12V | 38 |",
        "| AC1000-III | 938/750 | 1000/800 | KTA38-G5E | 203.5 | 12V | 38 |",
        "| AC1000-IV | 909/727 | 1000/800 | QSK38-G26 | 215 | 12V | 37.7 |",
        "| AC1100 | 1000/800 | 1100/880 | KTA38-G5 | 209 | 12V | 38 |",
        "| AC1108 | 1008/806 | 1108/887 | QSK38-G1 | 212 | 12V | 38 |",
        "| AC1125 | 1063/850 | 1125/900 | KTA38-G7E | 228.7 | 12V | 38 |",
        "| AC1125-II | 1023/818 | 1125/900 | QSK38-G27 | 235.1 | 12V | 37.7 |",
        "| AC1250-I | 1136/910 | 1250/1000 | KTA38-G9 | 247.5 | 12V | 38 |",
        "| AC1250-II | 1125/900 | 1250/1000 | KTA38-G9E | 240.7 | 12V | 38 |",
        "| AC1250-III | 1136/909 | 1250/1000 | QSK38-G28 | 254 | 12V | 37.7 |",
        "| AC1258 | 1144/915 | 1258/1007 | QSK38-G2 | 235 | 12V | 38 |",
        "| AC1375 | 1250/1000 | 1375/1100 | QSK38-G5 | 271 | 12V | 38 |",
        "| AC1375-I | 1250/1000 | 1375/1100 | KTA38-G9A | 271 | 12V | 38 |",
        "| AC1375-II | 1250/1000 | 1375/1100 | KTA50-G3 | 254 | 16V | 50.3 |",
        "| AC1375-III | 1250/1000 | 1375/1100 | KTA50-G3E | 260 | 16V | 50.3 |",
        "| AC1375-V | 1250/1000 | 1375/1100 | KTA50-G12 | 249 | 16V | 50.3 |",
        "| AC1400 | 1273/1018 | 1400/1120 | QSK38-G29 | 273 | 16V | 38 |",
        "| AC1500-I | 1350/1080 | 1500/1200 | QSK38-G19 | 288 | 12V | 38 |",
        "| AC1500-II | 1350/1080 | 1500/1200 | KTA50-G7E | 280 | 16V | 50.3 |",
        "| AC1540 | 1400/1120 | 1540/1232 | QSK38-G30 | 290 | 12V | 37.7 |",
        "| AC1600 | 1375/1100 | 1600/1280 | KTA50-G12A | 207 | 16V | 50.3 |",
        "| AC1625 | 1500/1200 | 1625/1300 | KTA50-G8E | 302 | 16V | 50.3 |",
        "| AC1675 | 1523/1218 | 1675/1340 | QSK38-G31 | 324 | 12V | 37.7 |",
        "| AC1650-I | 1375/1100 | 1650/1320 | KTA50-G8 | 289 | 16V | 50.3 |",
        "| AC1650-II | 1500/1200 | 1650/1320 | KTA50-GS8 | 308.8 | 16V | 50.3 |",
        "| AC1700 | 1540/1232 | 1700/1360 | QSK50-G4 | 338 | 16V | 50 |",
        "| AC1760 | 1600/1280 | 1760/1408 | QSK38-G32 | 331.8 | 12V | 37.7 |",
        "| AC1825 | 1650/1320 | 1825/1460 | QSK50-G7 | 349 | 16V | 50 |",
        "| AC1875-I | 1675/1340 | 1875/1500 | KTA50-G15X | 347 | 16V | 50.3 |",
        "| AC1875-II | 1675/1340 | 1875/1500 | KTA50-G15A | 359 | 16V | 50.3 |",
        "| AC2000 | 1875/1500 | 2000/1600 | KTA50-G16A | 402 | 16V | 50.3 |",
        "| AC2000-I | 1875/1500 | 2000/1600 | QSK50-G16 | 378 | 16V | 49.8 |",
        "| AC2213 | 2000/1600 | 2213/1770 | QSK50-G23 | 416 | 16V | 49.8 |",
        "| AC2213 | 2000/1600 | 2213/1770 | QSK50-G24 | 485 | 16V | 49.8 |",
        "| AC2200 | 2000/1600 | 2200/1760 | QSK50-G16B* | 415 | 16V | 50.3 |",
        "| AC2250 | 2000/1600 | 2250/1800 | QSK50-G17 | 419 | 16V | 49.8 |",
        "| AC2750 | 2500/2000 | 2750/2200 | QSK60-G23 | 496 | 16V | 60.2 |"
      ]
    },
    {
      "n": 103,
      "title": "Imported Cummins Series(50HZ)-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
        "| KVA/KW | KVA/KW | | L/h"
      ],
      "rows": [
        "| AC90 | 82/66 | 90/72 | QSB5-G3 | 25 | 4L | 4.5 |",
        "| AC100 | 91/73 | 100/80 | QSB5-G4 | 24 | 4L | 4.5 |",
        "| AC110 | 100/80 | 110/88 | QSB5-G5 | 25 | 4L | 4.5 |",
        "| AC150 | 136/120 | 150/120 | QSB5-G6 | 31 | 4L | 4.5 |",
        "| AC175 | 150/120 | 175/140 | QSB7-G3 | 38 | 6L | 6.7 |",
        "| AC200 | 180/144 | 200/160 | QSB7-G4 | 42 | 6L | 6.7 |",
        "| AC220 | 200/160 | 220/176 | QSB7-G5 | 45 | 6L | 6.7 |",
        "| AC250 | 180/225 | 250/200 | QSL9-G2 | 56 | 6L | 8.9 |",
        "| AC275 | 250/200 | 275/220 | QSL9-G3 | 59 | 6L | 8.9 |",
        "| AC300 | 275/220 | 300/240 | QSL9-G4 | 62 | 6L | 8.9 |",
        "| AC330 | 300/240 | 330/264 | QSL9-G5 | 63 | 6L | 8.9 |",
        "| AC330-I | 300/240 | 330/264 | QSL9-G7 | 70 | 6L | 8.9 |",
        "| AC400 | 360/288 | 400/320 | QSG12-G3 | 72 | 6L | 11.8 |",
        "| AC450 | 409/327 | 450/360 | QSG12-G4 | 82 | 6L | 11.8 |",
        "| AC450 | 409/327 | 450/360 | QSX15-G4 | 86 | 6L | 15 |",
        "| AC500 | 445/364 | 500/400 | QSX15-G6 | 95 | 6L | 15 |",
        "| AC550 | 500/400 | 550/440 | QSX15-G8 | 105 | 6L | 15 |",
        "| AC550-I | 500/400 | 550/440 | KTA19-G4 | 107 | 6L | 18.9 |",
        "| AC700 | 636/509 | 700/560 | VTA28-G5 | 130 | 12V | 28 |",
        "| AC715 | 650/520 | 715/572 | QSK19-G4 | 147 | 6L | 19 |",
        "| AC810 | 750/600 | 810/650 | QSK23-G2 | 151 | 6L | 23 |",
        "| AC825 | 750/600 | 825/660 | VTA28-G6 | 177 | 12V | 28 |",
        "| AC900 | 810/648 | 900/720 | QSK23-G3 | 161 | 6L | 23 |",
        "| AC1000 | 910/728 | 1000/800 | QST30-G3 | 184 | 12V | 30.5 |",
        "| AC1000-I | 910/728 | 1000/800 | KTA38-G3 | 198 | 12V | 37.8 |",
        "| AC1100 | 1000/800 | 1100/880 | QST30-G4 | 220 | 12V | 30.5 |",
        "| AC1132 | 1029/823 | 1132/906 | KTA38-G5 | 210 | 12V | 38 |",
        "| AC1250 | 1135/908 | 1250/1000 | QSK38-G2 | 242 | 12V | 38 |",
        "| AC1250-I | 1135/908 | 1250/1000 | KTA38-G9 | 232 | 12V | 37.8 |",
        "| AC1400 | 1275/1020 | 1400/1120 | QSK38-G3 | 271 | 12V | 38 |",
        "| AC1400-I | 1270/1020 | 1400/1120 | QSK50-G3 | 261 | 16V | 38 |",
        "| AC1675 | 1500/1200 | 1675/1340 | KTA50-GS8 | 309 | 16V | 50 |",
        "| AC1875 | 1713/1370 | 1875/1500 | QSK50-G13 | 349 | 16V | 50 |",
        "| AC2000 | 1875/1500 | 2000/1600 | QSK60-G3 | 371 | 16V | 60.2 |",
        "| AC2250 | 2000/1600 | 2250/1800 | QSK60-G4 | 394 | 16V | 60.2 |",
        "| AC2500-I | 2250/1800 | 2500/2000 | QSK60-G8 | 448 | 16V | 60.2 |",
        "| AC2750 | 2500/2000 | 2750/2200 | QSK78-G18 | 494 | 18V | 77.6 |",
        "| AC3000 | 2750/2400 | 3000/2400 | QSK78-G9 | 550 | 18V | 78 |",
        "| AC 3500 | 31250/2500 | 3500/2800 | QSK95-G5 | 658 | 16V | 95 |",
        "| AC3763 | 3363/2690 | 3763/3010 | QSK95-G4 | 666 | 16V | 95 |",
        "| AC3763-I | 3363/2690 | 3763/3010 | QSK95-G4 | 666 | 16V | 95 |"
      ]
    },
    {
      "n": 104,
      "title": "‌‌Hyundai Series(50HZ)-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
        "| KVA/KW | KVA/KW | | L/h"
      ],
      "rows": [
        "| AD64 | 58/46 | 64/51 | SP344CB | 10.5 | 4L | 3.4 |",
        "| AD88 | 80/64 | 88/70 | SP344CC | 13.6 | 4L | 3.4 |",
        "| AD139 | 126/101 | 139/111 | DP054CA | 20.5 | 4L | 5 |",
        "| AD175 | 159/127 | 175/140 | DP054CB | 21.1 | 4L | 5 |",
        "| AD175 | 159/127 | 175/140 | DP054CBP | 33.4 | 4L | 5 |",
        "| AD185 | 168/134 | 185/148 | P086TI-I | 27 | 6L | 8.1 |",
        "| AD202 | 183/147 | 202/162 | DP054CBK | 41.9 | 4L | 5 |",
        "| AD213 | 200/160 | 213/170 | DP054CC | 31.2 | 4L | 5 |",
        "| AD220 | 205/164 | 225/180 | P086TI | 32 | 6L | 8.1 |",
        "| AD238 | 216/173 | 238/190 | DP086CA | 33 | 6L | 7.5 |",
        "| AD251 | 229/183 | 254/203 | DP086LA | 37 | 6L | 8.1 |",
        "| AD255 | 233/186 | 255/204 | DP086CB | 35.3 | 6L | 7.5 |",
        "| AD279 | 253/202 | 279/223 | DP086CC | 38.3 | 6L | 7.5 |",
        "| AD308 | 280/224 | 308/247 | DP086CD | 41.9 | 6L | 7.5 |",
        "| AD336 | 305/244 | 336/269 | DP086CE | 45.7 | 6L | 7.5 |",
        "| AD360 | 325/260 | 360/288 | DP126CA | 53 | 6L | 11 |",
        "| AD407 | 369/295 | 407/326 | DP126CB | 58 | 6L | 11 |",
        "| AD418 | 376/301 | 418/334 | DP126LB | 57 | 6L | 11 |",
        "| AD448 | 408/326 | 467/374 | P158LE | 66 | 8V | 14.6 |",
        "| AD469 | 424/339 | 469/375 | DP126CD | 66 | 6L | 11 |",
        "| AD500 | 454/363 | 500/400 | DP126CE | 71 | 6L | 11 |",
        "| AD509 | 463/370 | 511/409 | DP158LC | 73 | 8V | 14.6 |",
        "| AD574 | 520/416 | 574/459 | DP158CB | 83 | 8V | 15.1 |",
        "| AD582 | 529/423 | 583/466 | DP158LD | 83 | 8V | 14.6 |",
        "| AD620 | 562/450 | 620/496 | DP158CC | 89 | 8V | 15.1 |",
        "| AD665 | 603/482 | 665/532 | DP158CD-I | 95 | 8V | 15.1 |",
        "| AD701 | 636/509 | 701/562 | DP158CD | 100 | 8V | 15.1 |",
        "| AD756 | 688/550 | 759/607 | DP222LB | 109 | 12V | 21.9 |",
        "| AD825 | 750/600 | 829/663 | DP222LC | 119 | 12V | 21.9 |",
        "| AD839 | 763/610 | 839/671 | DP222CA | 118 | 12V | 21.9 |",
        "| AD894 | 813/650 | 900/720 | DP222CB | 127 | 12V | 21.9 |",
        "| AD1004 | 913/730 | 1000/800 | DP222CC | 147 | 12V | 21.9 |",
        "| AD1126 | 1021/817 | 1126/901 | DP372CA | 153 | 12V | 36.9 |",
        "| AD1280 | 1160/928 | 1280/1024 | DP372CB | 172 | 12V | 36.9 |",
        "| AD1433 | 1300/1040 | 1432.5/1146 | DP372CC | 192 | 12V | 36.9 |",
        "| AD1563 | 1418/1134 | 1562.5/1250 | DP372CD | 208 | 12V | 36.9 |",
        "| AD1669 | 1515/1212 | 1669/1335 | DP372CE | 299 | 12V | 36.9 |"
      ]
    },
    {
      "n": 104,
      "title": "‌‌Hyundai Series(50HZ)-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
        "| KVA/KW | KVA/KW | | L/h",
        "| HYUNDAI EURO STAGE V SERIES"
      ],
      "rows": [
        "| AD33 | 30/24 | 33/26 | DP023CAV | 5.6 | 3 | 1.8 |",
        "| AD33 | 30/24 | 33/26 | DP023CAP | 7.5 | 3 | 1.8 |",
        "| AD46 | 43/34 | 46/37 | DP024CAP | 9.1 | 4 | 2.4 |",
        "| AD53 | 50/40 | 53/42 | DP024CAV | 8.4 | 4 | 2.4 |",
        "| AD56 | 51/41 | 56/45 | DP034CAP | 10.5 | 4 | 3.4 |",
        "| AD60 | 60/48 | 60/48 | DP034CAV | 10.6 | 4 | 3.4 |",
        "| AD85 | 80/64 | 85/68 | DP034CCP | 15.4 | 4 | 3.4 |",
        "| AD105 | 100/80 | 105/84 | DP034CDV | 17.3 | 4 | 3.4 |",
        "| AD140 | 125/100 | 140/112 | DP054CAP | 20.5 | 4 | 5. |",
        "| AD140 | 125/100 | 140/112 | DP054CAV | 22.3 | 4 | 5 |",
        "| AD156 | 113/141 | 156/125 | DP054CAK | 24.6 | 4 | 5 |",
        "| AD175 | 160/128 | 175/140 | DP054CBV | 27.5 | 4 | 5 |",
        "| AD206 | 200/160 | 206/165 | DP054CCP | 31.2 | 4 | 5 |",
        "| AD210 | 200/160 | 210/168 | DP054CCV | 32.3 | 4 | 5 |",
        "| AD239 | 216/173 | 239/191 | DP086CAK | 37.4 | 6 | 7.5 |",
        "| AD250 | 230/184 | 250/200 | DP086CBV | 36 | 6 | 7.5 |",
        "| AD256 | 233/186 | 256/205 | DP086CBK | 40.1 | 6 | 7.5 |",
        "| AD256 | 233/186 | 256/205 | DP086CBP | 36 | 6 | 7.5 |",
        "| AD280 | 250/200 | 280/224 | DP086CCV | 39.1 | 6 | 7.5 |",
        "| AD280 | 254/203 | 280/224 | DP086CCP | 39.1 | 6 | 7.5 |",
        "| AD300 | 273/218 | 300/240 | DP086CCK | 43.7 | 6 | 7.5 |",
        "| AD309 | 280/224 | 309/247 | DP086CDP | 42.8 | 6 | 7.5 |",
        "| AD310 | 280/224 | 310/248 | DP086CDV | 42.8 | 6 | 7.5 |",
        "| AD335 | 300/240 | 335/268 | DP086CEV | 46.1 | 6 | 7.5 |",
        "| AD523 | 473/378 | 523/418 | DP158CAK | 117 | 8 | 15.1 |",
        "| AD523 | 520/416 | 574/459 | DP158CBK | 117 | 8 | 15.1 |",
        "| AD834 | 759/607 | 834/667 | DP222CAS | 141 | 12 | 21.9 |",
        "| AD909 | 808/646 | 909/727 | DP222CBS | 156 | 12 | 21.9 |",
        "| AD1009 | 909/727 | 1009/807 | DP222CCS | 174 | 12 | 21.9 |"
      ]
    },
    {
      "n": 105,
      "title": "SME Series-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
        "| KVA/KW | KVA/KW | | L/h"
      ],
      "rows": [
        "| ASM750 | 625/500 | 750/600 | S6R2-PTA-C | 140 | 6L | 30 |",
        "| ASM825 | 750/600 | 825/660 | S6R2-PTAA-C | 165 | 6L | 30 |",
        "| ASM1375 | 1250/1000 | 1375/1100 | S12R-PTA-C | 264 | 12V | 49 |",
        "| ASM1500 | 1375/1100 | 1500/1200 | S12R-PTA2-C | 284 | 12V | 49 |",
        "| ASM1500 | 1375/1100 | 1500/1200 | S12R-PTA1-C | N/A | 12V | 49 |",
        "| ASM1625 | 1500/1200 | 1625/1300 | S12R-PTA3-C | N/A | 12V | 49 |",
        "| ASM1650 | 1500/1200 | 1650/1320 | S12R-PTAA2-C | 350 | 12V | 49 |",
        "| ASM1875 | 1688/1350 | 1875/1500 | S16R-PTA-C | 382 | 16V | 65.4 |",
        "| ASM2000 | 1875/1500 | 2000/1600 | S16R-PTA2-C | N/A | 16V | 65.4 |",
        "| ASM2060 | 1875/1500 | 2060/1650 | S16R-PTAR-C | N/A | 16V | 65.4 |",
        "| ASM2250 | 2000/1600 | 2250/1800 | S16R-PTAA2-C | 452 | 16V | 65.4 |",
        "| ASM2250 | 2000/1600 | 2250/1800 | S16R-PTA3-C | N/A | 16V | 65.4 |",
        "| ASM2500 | 2250/1800 | 2500/2000 | S16R2-PTAW-C | 468 | 16V | 79.9 |",
        "| ASM2500-I | 2250/1800 | 2500/2000 | S16R2-A2PTAW-C | 464 | 16V | 79.9 |",
        "| ASM2500 | 2250/1800 | 2500/2000 | S16R2-PTA-C | 463.1 | 16V | 79.9 |",
        "| ASM2750 | 2500/2000 | 2750/2200 | S16R2-PTAW2-E-C | 546 | 16V | 79.9 |"
      ]
    },
    {
      "n": 106,
      "title": "MTU Series(50HZ)-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
        "| KVA/KW | KVA/KW | | L/h"
      ],
      "rows": [
        "| AM1375 | 1250/1000 | 1375/1100 | 12V4000G23RF | 275 | 12V | 57 |",
        "| AM1815 | 1650/1320 | 1815/1452 | 12V4000G23F | 350 | 12V | 57 |",
        "| AM2000 | 1750/1400 | 20001600 | 12V4000G63F | 356 | 12V | 57 |",
        "| AM2250 | 2000/1600 | 2250/1800 | 16V4000G23F | 406 | 16V | 76 |",
        "| AM2500 | 2250/1800 | 2500/2000 | 16V4000G63F | 442 | 16V | 76 |",
        "| AM2750 | 2500/2000 | 2750/2200 | 20V4000G23F | 505 | 20V | 95 |",
        "| AM3000 | 2750/2200 | 3000/2400 | 20V4000G63F | 550 | 20V | 95 |",
        "| AM3250 | 3000/2400 | 3250/2600 | 20V4000G63LF | 585 | 20V | 95 |"
      ]
    },
    {
      "n": 108,
      "title": "Cummins Natural Gas Series（50HZ）-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L",
        "| KVA | KW | | Rate KG/H"
      ],
      "rows": [
        "| AGC375 | 375 | 300 | K19N-G1 | 73.3 | 6 | 18.9",
        "| AGC438 | 438 | 350 | K19N-G3 | 80.7 | 6 | 18.9",
        "| AGC500 | 500 | 400 | K19N-G4 | 92.5 | 6 | 18.9",
        "| AGC625 | 625 | 500 | K38N-G5 | 114.1 | 12 | 38",
        "| AGC750 | 750 | 600 | K38N-G6 | 131.5 | 12 | 38",
        "| AGC875 | 875 | 700 | K38N-G7 | 149.4 | 12 | 38",
        "| AGC1000 | 1000 | 800 | K38N-G8 | 174.9 | 12 | 38",
        "| AGC1125 | 1125 | 900 | K50N-G9 | 192.7 | 16 | 50",
        "| AGC1250 | 1250 | 1000 | K50N-G10 | 212.1 | 16 | 50",
        "| AGC1250-I | 1250 | 1000 | K50N-G10H | 202.4 | 16 | 50",
        "| AGC1350 | 1350 | 1000 | K50N-G11H | 217.1 | 16 | 50",
        "| AGC1500 | 1500 | 1200 | K50N-G12H | 232.7 | 16 | 50"
      ]
    },
    {
      "n": 109,
      "title": "Perkins Natural Gas Series-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L",
        "| KVA | KW | | Rate KG/H"
      ],
      "rows": [
        "| AGP384 | 384 | 307 | 4006-23TRS1 | 61.1 | 6 | 23",
        "| AGP469 | 469 | 375 | 4006-23TRS2 | 72.9 | 6 | 23",
        "| AGP531 | 531 | 425 | 4008-30TRS1 | 83.3 | 8 | 30",
        "| AGP625 | 625 | 500 | 4008-30TRS2 | 96.4 | 8 | 30",
        "| AGP1094 | 1094 | 875 | 4016-61TRS1 | 172.8 | 16 | 61",
        "| AGP1250 | 1250 | 1000 | 4016-61TRS2 | 195.2 | 16 | 61"
      ]
    },
    {
      "n": 110,
      "title": "Hyundai Natural Gas Series(50HZ)-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L",
        "| KVA | KW | | Rate KG/H"
      ],
      "rows": [
        "| AGD279 | 244 | 195 | GV158TI | 58.4 | 8 | 14.6",
        "| AGD356 | 306 | 245 | GV180TI | 78.7 | 10 | 18.3",
        "| AGD418 | 373 | 298 | GV222TI | 95.2 | 12 | 21.9",
        "| AGD536 | 384 | 307 | GV222CB | 81.8 | 12 | 21.9"
      ]
    },
    {
      "n": 111,
      "title": "Weichai Natural Gas Series（50HZ）-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L",
        "| KVA | KW | | Rate KG/H"
      ],
      "rows": [
        "| AGW75 | 75 | 60 | WP4D77E300NG | 15 | 4 | 4.5",
        "| AGW125 | 125 | 100 | WP6D132E300NG | 23 | 6 | 6.8",
        "| AGW188 | 188 | 150 | WP10D200E300NG | 36 | 6 | 9.7",
        "| AGW313 | 313 | 250 | WP13D317E300NG | 54 | 6 | 12.5",
        "| AGW500 | 500 | 400 | 6M33D450E310NG | 85 | 6 | 19.6",
        "| AGW625 | 625 | 500 | 12M26D605E300NG | 103 | 12 | 31.8",
        "| AGW1000 | 1000 | 800 | 12M33D900E310NG | 161 | 12 | 39.2",
        "| AGW1000-I | 1000 | 800 | 12M33D880A0BG | 182 | 12 | 39.2",
        "| AGW1375 | 1375 | 1100 | 16M33D1280NG10 | 230 | 16 | 52.3",
        "| AGW1750 | 1750 | 1400 | 12M55D1588A0NG | 278 | 12 | 65.7"
      ]
    },
    {
      "n": 112,
      "title": "Yuchai Natural Gas Series-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L",
        "| KVA | KW | | Rate KG/H"
      ],
      "rows": [
        "| AGY438 | 438 | 350 | YCTD20600N-D30 | 53 | 6 | 19.6",
        "| AGY438-I | 438 | 350 | YCTD20600N-D30 | 57 | 6 | 19.6",
        "| AGY1000 | 1000 | 800 | YC12VTD1350N－D30 | 120 | 12 | 39.2",
        "| AGY1000-I | 1000 | 800 | YC12VTD1350N-D31 | 120 | 12 | 39.2",
        "| AGY1250 | 1250 | 1000 | YC12VC1680N－D31 | 162 | 12 | 79.2",
        "| AGY1250-I | 1250 | 1000 | YC12VC1680N-D32 | 162 | 12 | 79.2",
        "| AGY1250-II | 1250 | 1000 | YC16VTD1680N-D30 | 139 | 16 | 52.3",
        "| AGY1375 | 1375 | 1100 | YC16VTD1830N-D30 | 152 | 16 | 52.3",
        "| AGY1875 | 1875 | 1500 | YC16VC2470N-D30 | 222 | 16 | 105.6",
        "| AGY2500 | 2500 | 2000 | YC16VC3300N－D30 | 283 | 16 | 105.6"
      ]
    },
    {
      "n": 113,
      "title": "Cummins Biogas Series（50HZ）-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Prime Power | Biogas Engine model | Biogas Consumption | Cylinder | Displacement/L",
        "| KVA | KW | | Rate KG/H"
      ],
      "rows": [
        "| AGB375 | 375 | 300 | K19N-G1B | 175.6 | 6 | 19",
        "| AGB438 | 438 | 350 | K19N-G3B | 207.1 | 6 | 19",
        "| AGB500 | 500 | 400 | K19N-G4B | 237.4 | 6 | 19",
        "| AGB625 | 625 | 500 | K38N-G5B | 302.8 | 12 | 38",
        "| AGB750 | 750 | 600 | K38N-G6B | 350.2 | 12 | 38",
        "| AGB875 | 875 | 700 | K38N-G7B | 383.5 | 12 | 38",
        "| AGB1000 | 1000 | 800 | K38N-G8B | 432.9 | 12 | 38",
        "| AGB1125 | 1125 | 900 | K50N-G9B | 496.7 | 16 | 50",
        "| AGB1250 | 1250 | 1000 | K50N-G10B | 535.2 | 16 | 50"
      ]
    },
    {
      "n": 114,
      "title": "CCEC series(60HZ)-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
        "| KVA/KW | KVA/KW | | L/h"
      ],
      "rows": [
        "| AC275-II | 265/200 | 275/220 | NT855-GA | 59.4 | 6L | 14 |",
        "| AC344-II | 313/250 | 344/275 | NTA855-G1 | 73.4 | 6L | 14 |",
        "| AC350 | 313/250 | 350/280 | QSM11-G1 | 76.74 | 6L | 10.8 |",
        "| AC375-I | 338/270 | 375/300 | QSM11-G2 | 78.61 | 6L | 10.8 |",
        "| AC375-II | 344/275 | 375/300 | NTA855-G1B | 80.5 | 6L | 14 |",
        "| AC375-III | 344/275 | 375/300 | NTA855-G2 | 80.5 | 6L | 14 |",
        "| AC375-IV | 344/275 | 375/300 | M15-G3 | 73 | 6L | 14.5 |",
        "| AC388 | 350/280 | 388/310 | QSM11-G2 | 77 | 6L | 10.8 |",
        "| AC388-I | 350/280 | 388/310 | QSM11-G3 | 81.88 | 6L | 10.8 |",
        "| AC400 | 363/290 | 400/320 | QSM11-G4 | 83.55 | 6L | 10.8 |",
        "| AC400-I | 363/290 | 400/320 | QSM11-G5 | 83.6 | 6L | 10.8 |",
        "| AC413 | 375/300 | 413/330 | QSM11-G6 | 86.74 | 6L | 10.8 |",
        "| AC413-I | 375/300 | 413/330 | M15-G4 | 77 | 6L | 14.5 |",
        "| AC438-I | 394/315 | 438/350 | NTA855-G3 | 87 | 6L | 14 |",
        "| AC438-II | 400/320 | 438/350 | QSNT-G3 | 94 | 6L | 14 |",
        "| AC450 | 413/320 | 450/360 | M15-G5 | 83 | 6L | 14.5 |",
        "| AC500 | 438/350 | 500/400 | KTA19-G2 | 98 | 6L | 19 |",
        "| AC500-II | 450/360 | 500/400 | M15-G6 | 93 | 6L | 14.5 |",
        "| AC525 | 475/380 | 525/420 | M15-G7 | 97 | 6L | 14.5 |",
        "| AC563 | 513/410 | 563/450 | M15-G8 | 103 | 6L | 14.5 |",
        "| AC563-II | 513/410 | 563/450 | KTA19-G3 | 111 | 6L | 19 |",
        "| AC625-I | 563/450 | 625/500 | KTA19-G3A | 119.9 | 6L | 19 |",
        "| AC625-II | 563/450 | 625/500 | KTA19-G4 | 120 | 6L | 19 |",
        "| AC688 | 588/470 | 688/550 | KTAA19-G5 | 134 | 6L | 19 |",
        "| AC712 | 625/500 | 712/570 | QSK19-G4 | 143 | 6L | 19 |",
        "| AC712 | 625/500 | 712/570 | QSK19-G35 | 136 | 6L | 18.9 |",
        "| AC813 | 681/545 | 813/650 | QSK19-G8 | 151 | 6L | 19 |",
        "| AC750-I | 688/550 | 750/600 | QSK19-G5 | 151 | 6L | 19 |",
        "| AC750-II | 688/550 | 750/600 | KTAA19-G6A | 140 | 6L | 19 |",
        "| AC850 | 775/620 | 850/680 | KT38-G | 154 | 12V | 38 |",
        "| AC963 | 875/700 | 963/770 | KTA38-G1 | 195.4 | 12V | 38 |",
        "| AC963 | 875/700 | 963/770 | KTA38-G1B | 183.3 | 12V | 38 |",
        "| AC1000 | 906/725 | 1000/800 | KTA38-G2 | 204 | 12V | 38 |",
        "| AC1038 | 938/750 | 1038/830 | KTA38-G2B | 204.1 | 12V | 38 |",
        "| AC1125 | 1000/800 | 1125/900 | KTA38-G2A | 225 | 12V | 38 |",
        "| AC1250 | 1125/900 | 1250/1000 | KTA38-G4 | 245.2 | 12V | 38 |",
        "| AC1250-I | 1125/900 | 1250/1000 | KTA38-G4B | 264.2 | 12V | 38 |",
        "| AC1375 | 1250/1000 | 1375/1100 | KTA38-G9 | 267 | 12V | 38 |",
        "| AC1438 | 1200/960 | 1438/1150 | QSK38-G5 | 262 | 12V | 38 |",
        "| AC1475 | 1412/1130 | 1475/1180 | KTA50-G12 | 270 | 16V | 50.3 |",
        "| AC1550 | 1375/1100 | 1550/1240 | QSK38-G4 | 278 | 12V | 38 |",
        "| AC1563 | 1375/1100 | 1563/1250 | KTA50-G3 | 282 | 16V | 50.3 |",
        "| AC1788 | 1525/1220 | 1788/1430 | KTA50-G12A | 315 | 16V | 50.3 |",
        "| AC1875 | 1563/1250 | 1875/1500 | KTA50-G9 | 267 | 16V | 50.3 |"
      ]
    },
    {
      "n": 115,
      "title": "‌‌Hyundai Series(60HZ)-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
        "| KVA/KW | KVA/KW | | L/h"
      ],
      "rows": [
        "| AD40 | 36/29 | 40/32 | DP023CAP | 7.5 | 3L | 1.8 |",
        "| AD45 | 40/32 | 45/36 | DP023CAV | 5.6 | 3L | 1.8 |",
        "| AD55 | 50/40 | 55/44 | DP024CAP | 8.6 | 4L | 2.4 |",
        "| AD57 | 57/46 | 57/46 | DP034CAP | 12.1 | 4L | 3.4 |",
        "| AD60 | 53/43 | 60/48 | DP024CAV | 8.4 | 4L | 2.4 |",
        "| AD60 | 60/48 | 60/48 | DP034CAV | 12.1 | 4L | 2.4 |",
        "| AD77 | 68/55 | 77/62 | SP344CB | 13 | 4L | 3.4 |",
        "| AD80 | 73/58 | 80/64 | SP334CB | 13 | 4L | 3.4 |",
        "| AD98 | 90/72 | 98/79 | SP344CC | 15.7 | 4L | 3.4 |",
        "| AD100 | 90/73 | 100/80 | DP034CCP | 15.4 | 4L | 3.4 |",
        "| AD163 | 147/118 | 163/131 | DP054CAK | 29 | 4L | 5 |",
        "| AD163 | 147/118 | 163/131 | DP054CAP | 25.1 | 4L | 5 |",
        "| AD163 | 147/118 | 163/131 | DP054CAV | 25.1 | 4L | 5 |",
        "| AD164 | 147/118 | 164/131 | DP054CA | 25.1 | 4L | 5 |",
        "| AD192 | 173/139 | 192/154 | DP054CBP | 29 | 4L | 5 |",
        "| AD192 | 173/139 | 192/154 | DP054CBV | 29 | 4L | 5 |",
        "| AD193 | 174/139 | 193/154 | DP054CB | 29 | 4L | 5 |",
        "| AD213 | 193/154 | 213/170 | P086TI-I | 32 | 6L | 8 |",
        "| AD218 | 197/158 | 218/175 | DP054CBK | 37.7 | 4L | 5 |",
        "| AD221 | 218/175 | 221/177 | DP054CCP | 35.5 | 4L | 5 |",
        "| AD233 | 218/175 | 233/187 | DP054CCV | 35.5 | 4L | 5 |",
        "| AD234 | 219/175 | 234/187 | DP054CC | 31.2 | 4L | 5 |",
        "| AD250 | 229/183 | 250/200 | P086TI | 38 | 6L | 8.1 |",
        "| AD261 | 236/189 | 261/209 | DP086CA | 37.6 | 6L | 7.5 |",
        "| AD261 | 237/190 | 261/209 | DP086CAK | 43.3 | 6L | 7.5 |",
        "| AD281 | 255/204 | 281/225 | DP086LA | 42 | 6L | 8.1 |",
        "| AD291 | 263/210 | 291/233 | DP086CB | 41.3 | 6L | 7.5 |",
        "| AD292 | 263/211 | 292/234 | DP086CBK | 47.9 | 6L | 7.5 |",
        "| AD292 | 263/211 | 292/234 | DP086CBP | 42.2 | 6L | 7.5 |",
        "| AD292 | 263/211 | 292/234 | DP086CBV | 42.2 | 6L | 7.5 |",
        "| AD320 | 290/232 | 320/256 | DP086CC | 45.1 | 6L | 7.5 |",
        "| AD320 | 290/232 | 320/256 | DP086CCV | 46.1 | 6L | 7.5 |",
        "| AD321 | 291/233 | 321/257 | DP086CCP | 46.1 | 6L | 7.5 |",
        "| AD332 | 300/240 | 332/266 | DP086CCK | 52.5 | 6L | 7.5 |",
        "| AD347 | 313/251 | 347/278 | DP086CDP | 49.5 | 6L | 7.5 |",
        "| AD347 | 313/251 | 347/278 | DP086CDV | 49.5 | 6L | 7.5 |",
        "| AD350 | 316/254 | 350/280 | DP086CD | 49 | 6L | 7.5 |",
        "| AD380 | 344/276 | 380/304 | DP086CE | 53.1 | 6L | 7.5 |",
        "| AD413 | 373/299 | 413/331 | DP126CAK | 96 | 6L | 11.1 |",
        "| AD414 | 374/299 | 414/331 | DP126CA | 82 | 6L | 11.1 |",
        "| AD445 | 401/321 | 445/356 | DP126CB | 87 | 6L | 11.1 |",
        "| AD445 | 401/321 | 445/356 | DP126CBK | 103 | 6L | 11.1 |",
        "| AD460 | 418/334 | 460/368 | DP126LB | 85.8 | 6L | 11.1 |",
        "| AD491 | 444/355 | 491/393 | DP126CCK | 113 | 6L | 11.1 |",
        "| AD510 | 444/355 | 510/408 | P158LE | 102.5 | 8V | 14.6 |",
        "| AD511 | 461/369 | 511/409 | DP126CD | 100 | 6L | 11.1 |",
        "| AD563 | 500/400 | 563/450 | DP126CE | 108 | 6L | 11.1 |",
        "| AD576 | 520/416 | 576/461 | DP158LC | 110.9 | 8V | 14.6 |",
        "| AD585 | 528/423 | 585/468 | DP158CAK | 135.1 | 8V | 15.1 |",
        "| AD625 | 566/453 | 625/500 | DP158LD | 127.1 | 8V | 14.6 |",
        "| AD625 | 568/455 | 625/500 | DP158CBK | 145.1 | 8V | 15.1 |",
        "| AD630 | 569/455 | 630/504 | DP158CB | 125.8 | 8V | 15.1 |",
        "| AD697 | 632/506 | 697/558 | DP158CCS | 734 | 8V | 15.1 |",
        "| AD698 | 633/506 | 698/558 | DP158CC | 139.3 | 8V | 15.1 |",
        "| AD750 | 688/550 | 750/600 | DP158CD | 151.8 | 8V | 15.1 |",
        "| AD750 | 687/550 | 750/600 | DP158CDS | 165.9 | 8V | 15.1 |",
        "| AD825-I | 750/600 | 825/660 | DP222LA | 161.7 | 12V | 21.9 |",
        "| AD875 | 794/635 | 875/700 | DP222LB | 172.7 | 12V | 21.9 |",
        "| AD934 | 845/676 | 934/747 | DP222LC | 183.2 | 12V | 21.9 |",
        "| AD949 | 863/690 | 949/759 | DP222CA | 204 | 12V | 21.9 |",
        "| AD950 | 863/690 | 950/760 | DP222CAS | 205 | 12V | 21.9 |",
        "| AD1008 | 913/730 | 1008/806 | DP222CB | 204 | 12V | 21.9 |",
        "| AD1031 | 938/750 | 1031/825 | DP222CBS | 218 | 12V | 21.9 |",
        "| AD1100 | 1000/800 | 1100/880 | DP222CCS | 246 | 12V | 21.9 |",
        "| AD1131 | 1020/816 | 1131/905 | DP222CC | 216 | 12V | 21.9 |",
        "| AD1270 | 1150/920 | 1270/1016 | DP372CA | 179 | 12V | 36.9 |",
        "| AD1506 | 1365/1092 | 1506/1205 | DP372CB | 208 | 12V | 36.9 |",
        "| AD1625 | 1473/1178 | 1625/1300 | DP372CC | 223 | 12V | 36.9 |"
      ]
    },
    {
      "n": 116,
      "title": "DCEC Series(60HZ)-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
        "| KVA/KW | KVA/KW | | L/h"
      ],
      "rows": [
        "| AC28 | 25/20 | 28/22 | 4B3.9-G11 | 7.1 | 4L | 3.9 |",
        "| AC34 | 30/24 | 34/27 | 4B3.9-G2 | 7.5 | 4L | 3.9 |",
        "| AC41 | 38/30 | 41/33 | 4B3.9-G12 | 9.4 | 4L | 3.9 |",
        "| AC50 | 45/36 | 50/40 | 4BT3.9-G2 | 9.3 | 4L | 3.9 |",
        "| AC71 | 65/52 | 71/57 | 4BTA3.9-G2 | 17.4 | 4L | 3.9 |",
        "| AC85 | 75/60 | 85/68 | 4BTA3.9-G2 | 17.4 | 4L | 3.9 |",
        "| AC100 | 90/72 | 100/80 | 4BTA3.9-G11 | 20.1 | 4L | 3.9 |",
        "| AC125 | 113/90 | 125/100 | 6BT5.9-G2 | 29.7 | 6L | 5.9 |",
        "| AC138 | 125/100 | 138/110 | 6BT5.9-G2 | 29.7 | 6L | 5.9 |",
        "| AC150 | 135/108 | 150/120 | 6BTA5.9-G2 | 31 | 6L | 5.9 |",
        "| AC165 | 150/120 | 165/132 | 6BTAA5.9-G2 | 34 | 6L | 5.9 |",
        "| AC175 | 160/128 | 175/140 | 6BTAA5.9-G12 | 38 | 6L | 5.9 |",
        "| AC209 | 190/152 | 209/167 | 6CTA8.3-G2 | 44 | 6L | 8.3 |",
        "| AC234 | 213/170 | 234/187 | 6CTAA8.3-G2 | 49 | 6L | 8.3 |",
        "| AC275 | 250/200 | 275/220 | 6CTAA8.9-G9 | 57 | 6L | 8.3 |",
        "| AC285 | 260/208 | 285/228 | 6LTAA8.9-G2 | 59 | 6L | 8.9 |",
        "| AC310 | 280/224 | 310/248 | 6LTAA8.9-G3 | 62 | 6L | 8.9 |",
        "| AC315 | 285/228 | 315/252 | 6LTAA9.5-G3 | 65 | 6L | 9.5 |",
        "| AC352 | 320/256 | 282/352 | 6LTAA9.5-G1 | 68 | 6L | 9.5 |",
        "| AC426 | 388/310 | 426/341 | QSZ13-G6 | 78.1 | 6L | 13 |",
        "| AC426-I | 388/310 | 426/341 | 6ZTAA13-G3 | 76.5 | 6L | 13 |",
        "| AC481 | 438/350 | 481/385 | QSZ13-G2 | 77 | 6L | 13 |",
        "| AC481-I | 438/350 | 481/385 | 6ZTAA13-G2 | 95.6 | 6L | 13 |",
        "| AC481-II | 438/350 | 481/385 | 6ZTAA13-G4 | 98.1 | 6L | 13 |",
        "| AC495 | 450/360 | 495/396 | QSZ13-G7 | 95 | 6L | 13 |",
        "| AC525 | 475/380 | 525/420 | QSZ13-G5 | 89 | 6L | 13 |",
        "| AC550 | 500/400 | 550/440 | QSZ13-G3 | 101 | 6L | 13 |",
        "| AC600 | 550/440 | 600/480 | QSZ13-G11 | 121 | 6L | 13 |"
      ]
    },
    {
      "n": 117,
      "title": "Imported Cummins Series(60HZ)-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
        "| KVA/KW | KVA/KW | | L/h"
      ],
      "rows": [
        "| AC75 | 69/55 | 75/60 | QSB5-G1 | 21 | 4L | 4.5 |",
        "| AC88 | 81/65 | 88/70 | QSB5-G2 | 23 | 4L | 4.5 |",
        "| AC91 | 83/66 | 91/73 | QSB5-G10 | 20 | 4L | 4.5 |",
        "| AC100 | 90/72 | 100/80 | QSB5-G3 | 26 | 4L | 4.5 |",
        "| AC113 | 103/82 | 113/90 | QSB5-G4 | 27 | 4L | 4.5 |",
        "| AC125 | 113/90 | 125/100 | QSB5-G5 | 29 | 4L | 4.5 |",
        "| AC126 | 115/92 | 126/101 | QSB5-G11 | 27 | 4L | 4.5 |",
        "| AC156 | 141/113 | 156/125 | QSB5-G6 | 35 | 4L | 4.5 |",
        "| AC125 | 113/90 | 125/100 | QSB5-G13 | 29 | 4L | 4.5 |",
        "| AC158 | 143/114 | 158/126 | QSB5-G12 | 33 | 6L | 4.5 |",
        "| AC188-I | 163/130 | 188/150 | QSB7-G2 | 34 | 6L | 6.7 |",
        "| AC194 | 176/141 | 194/155 | B6.7G17 | 38 | 6L | 6.7 |",
        "| AC220 | 200/160 | 220/175 | QSB7-G4 | 46 | 6L | 6.7 |",
        "| AC250 | 225/180 | 250/200 | QSB7-G5 | 50 | 6L | 6.7 |",
        "| AC256 | 235/188 | 256/205 | B6.7G18 | 51 | 6L | 6.7 |",
        "| AC288 | 263/210 | 288/230 | QSL9-G2 | 67 | 6L | 8.9 |",
        "| AC290 | 265/212 | 290/232 | L9-G17 | 62 | 6L | 8.9 |",
        "| AC313 | 284/227 | 313/250 | QSL9-G3 | 70 | 6L | 8.9 |",
        "| AC323 | 294/235 | 323/258 | L9-G18 | 68 | 6L | 8.9 |",
        "| AC344 | 313/250 | 344/275 | QSL9-G4 | 73 | 6L | 8.9 |",
        "| AC355 | 325/260 | 355/284 | L9-G19 | 75 | 6L | 8.9 |",
        "| AC375 | 344/275 | 375/300 | QSL9-G7 | 72 | 6L | 8.9 |",
        "| AC381 | 343/274 | 381/305 | QSM11-G4 | 78.68 | 6L | 10.8 |",
        "| AC395 | 344/275 | 395/316 | QSL9-G5 | 75 | 6L | 8.9 |",
        "| AC431 | 343/274 | 431/345 | QSM11-G5 | 79.68 | 6L | 10.8 |",
        "| AC463 | 425/340 | 463/370 | QSG12-G3 | 85 | 6L | 11.8 |",
        "| AC500 | 438/350 | 500/400 | KTA19-G2 | 99.4 | 6L | 19 |",
        "| AC500-III | 450/360 | 500/400 | QSX15-G8 | 98 | 6L | 15 |",
        "| AC523 | 479/383 | 523/418 | QSG12-G4 | 96 | 6L | 11.8 |",
        "| AC563 | 513/410 | 563/450 | QSX15-G7 | 108 | 6L | 15 |",
        "| AC568 | 511/409 | 568/454 | KTA19-G3 | 112.3 | 6L | 19 |",
        "| AC625 | 563/450 | 625/500 | QSX15-G9 | 117 | 6L | 15 |",
        "| AC629 | 570/456 | 629/503 | KTA19-G4 | 123 | 6L | 19 |",
        "| AC688 | 625/500 | 688/550 | QSK19-G4 | 143 | 6L | 19 |",
        "| AC750 | 684/547 | 750/600 | VTA28-G5 | 121 | 12V | 28 |",
        "| AC759 | 688/550 | 759/607 | QSK23-G1 | 134 | 6L | 23.1 |",
        "| AC813 | 688/550 | 813/650 | QSK19-G8 | 151 | 6L | 18.9 |",
        "| AC938 | 853/682 | 938/750 | QSK23-G6 | 177 | 6L | 23.1 |",
        "| AC944 | 858/686 | 944/755 | VTA28-G7 | 221 | 12V | 28 |",
        "| AC950 | 863/690 | 950/760 | QSK23-G2 | 176 | 6L | 23 |",
        "| AC1000 | 909/727 | 1000/800 | QSK23-G3 | 189 | 6L | 23 |",
        "| AC1125-I | 1025/820 | 1125/900 | KTA38-G3 | 217 | 12V | 37.8 |",
        "| AC1264 | 1154/923 | 1264/1011 | KTA38-G4 | 245 | 12V | 37.8 |",
        "| AC1494 | 1356/1085 | 1494/1195 | KTA50-G20 | 270 | 16V | 50 |",
        "| AC1450 | 1206/965 | 1450/1160 | QSK38-G5 | 262 | 12V | 38 |",
        "| AC1563 | 1406/1125 | 1563/1250 | QSK38-G4 | 305 | 12V | 38 |",
        "| AC1610 | 1418/1135 | 1610/1250 | KTA50-G3 | 291 | 16V | 50 |",
        "| AC1750 | 1594/1275 | 1750/1400 | QSK50-G3 | 306 | 16V | 50.3 |",
        "| AC1875 | 1619/1295 | 1875/1500 | KTA50-G9 | 330 | 16V | 50 |",
        "| AC1875 | 1706/1365 | 1875/1500 | QSK50-G4 | 365 | 16V | 50.3 |",
        "| AC1900 | 1713/1370 | 1900/1520 | QSK50G22 | 373 | 16V | 50.3 |",
        "| AC2000 | 1819/1455 | 2000/1600 | QSK50-G6 | 397 | 16V | 50 |",
        "| AC2125 | 2000/1600 | 2125/1700 | QSK60-G5 | 402 | 16V | 60.2 |",
        "| AC2213 | 2000/1600 | 2213/1770 | QSK50G23 | 416 | 16V | 50 |",
        "| AC2344 | 2125/1700 | 2344/1875 | QSK60-G10 | 459 | 16V | 60.2 |",
        "| AC2513 | 2263/1810 | 2513/2010 | QSK50G24 | 485 | 16V | 49.8 |",
        "| AC2500 | 2281/1825 | 2500/2000 | QSK60-G6 | 475 | 16V | 60.2 |",
        "| AC2500-IV | 2273/1800 | 2500/2000 | QSK60-G20 | 562 | 16V | 60.2 |",
        "| AC2750 | 2250/1800 | 2750/2200 | QSK60-G14 | 488 | 16V | 60.2 |",
        "| AC2813 | 2500/2000 | 2813/2250 | QSK60-G9 | 569 | 16V | 60.2 |",
        "| AC3125 | 2750/2200 | 3125/2500 | QSK60-G19 | 583 | 16V | 60.2 |",
        "| AC3125 | 2844/2275 | 3125/2500 | QSK78-G11 | 594 | 18V | 78 |",
        "| AC3125 | 2844/2275 | 3125/2500 | QSK78-G20 | 619 | 18V | 78 |",
        "| AC3125-II | 2890/2312 | 3125/2500 | QSK78-G7 | 611 | 18V | 78 |",
        "| AC3125-III | 2920/2336 | 3125/2500 | QSK78-G6 | 592 | 18V | 78 |",
        "| AC3438 | 3125/2500 | 3438/2750 | QSK78-G8 | 634 | 18V | 78 |",
        "| AC3438-I | 3125/2500 | 3438/2750 | QSK78-G12 | 640 | 18V | 78 |",
        "| AC3438-II | 3125/2500 | 3438/2750 | QSK78-G19 | 672 | 18V | 78 |",
        "| AC4375 | 3750/3000 | 4375/3500 | QSK95-G2 | 787 | 16V | 95 |",
        "| AC4375 | 3750/3000 | 4375/3500 | QSK95-G9 | 787 | 16V | 95 |"
      ]
    },
    {
      "n": 118,
      "title": "MTU Series(60HZ)-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
        "| KVA/KW | KVA/KW | | L/h"
      ],
      "rows": [
        "| AM2000 | 1750/1400 | 2000/1600 | 12V4000G43S | 350 | 12V | 57 |",
        "| AM2188 | 2000/1600 | 2188/1750 | 12V4000G83S | 356 | 12V | 57 |",
        "| AM2625 | 2250/1800 | 2625/2100 | 16V4000G43S | 406 | 16V | 76 |",
        "| AM2875 | 2625/2100 | 2875/2300 | 16V4000G83S | 442 | 16V | 76 |",
        "| AM3162 | 2875/2300 | 3162/2530 | 20V4000G43S | 505 | 20V | 95 |",
        "| AM3500 | 3125/2500 | 3500/2800 | 20V4000G83S | 550 | 20V | 95 |",
        "| AM3862 | 3512/2810 | 3862/3090 | 20V4000G83LS | 585 | 20V | 95 |"
      ]
    },
    {
      "n": 119,
      "title": "Cummins Natural Gas Series（60HZ）-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L",
        "| KVA | KW | | Rate KG/H"
      ],
      "rows": [
        "| AGC375 | 375 | 300 | K19N-G2 | 77.9 | 6 | 18.9",
        "| AGC438 | 438 | 350 | K19N-G3S | 82.1 | 6 | 18.9",
        "| AGC500 | 500 | 400 | K19N-G4S | 92.6 | 6 | 18.9",
        "| AGC625 | 625 | 500 | K38N-G5S | 111.2 | 12 | 38",
        "| AGC750 | 750 | 600 | K38N-G6S | 145.8 | 12 | 38",
        "| AGC875 | 875 | 700 | K38N-G7S | 163.6 | 12 | 38",
        "| AGC1000 | 1000 | 800 | K38N-G8S | 181 | 12 | 38",
        "| AGC1125 | 1125 | 900 | K50N-G9S | 201.4 | 16 | 50",
        "| AGC1250 | 1250 | 1000 | K50N-G10 | 220.3 | 16 | 50",
        "| AGC1250-I | 1250 | 1000 | K50N-G10SH | 211.6 | 16 | 50",
        "| AGC1350 | 1350 | 1000 | K50N-G11SH | 230.8 | 16 | 50",
        "| AGC1500 | 1500 | 1200 | K50N-G12SH | 253.5 | 16 | 50"
      ]
    },
    {
      "n": 120,
      "title": "Hyundai Natural Gas Series(60HZ)-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L",
        "| KVA | KW | | Rate KG/H"
      ],
      "rows": [
        "| AGD321 | 285 | 228 | GV158TI | 68.8 | 8 | 14.6",
        "| AGD411 | 360 | 288 | GV180TI | 90.8 | 10 | 18.3",
        "| AGD476 | 405 | 324 | GV222TI | 107.2 | 12 | 21.9",
        "| AGD570 | 473 | 379 | GV222CB | 84.4 | 12 | 21.9"
      ]
    },
    {
      "n": 121,
      "title": "Weichai Natural Gas Series（60HZ）-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L",
        "| KVA | KW | | Rate KG/H"
      ],
      "rows": [
        "| AGW75 | 75 | 60 | WP4D77E301NG | 20 | 4 | 4.5",
        "| AGW125 | 125 | 100 | WP6D132E301NG | 32 | 6 | 6.8",
        "| AGW188 | 188 | 150 | WP10D200E301NG | 54 | 6 | 9.7",
        "| AGW313 | 313 | 250 | WP13D317E301NG | 71 | 6 | 12.5",
        "| AGW500 | 500 | 400 | 6M33D450E311NG | 113 | 6 | 19.6",
        "| AGW625 | 625 | 500 | 12M26D605E301NG | 172 | 12 | 31.8",
        "| AGW1000 | 1000 | 800 | 12M33D900E311NG | 220 | 12 | 39.2",
        "| AGW1000-I | 1000 | 800 | 12M33D880A1BG | 212 | 12 | 39.2",
        "| AGW1375 | 1375 | 1100 | 16M33D1280NG11 | 325 | 16 | 52.3"
      ]
    },
    {
      "n": 122,
      "title": "Cummins Biogas Series（60HZ）-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Prime Power | Biogas Engine model | Biogas Consumption | Cylinder | Displacement/L",
        "| KVA | KW | | Rate KG/H"
      ],
      "rows": [
        "| AGB375-I | 375 | 300 | K19N-G2B | 199.9 | 6 | 19",
        "| AGB438 -I | 438 | 350 | K19N-G3BS | 220 | 6 | 19",
        "| AGB500 -I | 500 | 400 | K19N-G4BS | 252.2 | 6 | 19",
        "| AGB625 -I | 625 | 500 | K38N-G5BS | 317.5 | 12 | 38",
        "| AGB750 -I | 750 | 600 | K38N-G6BS | 361.2 | 12 | 38",
        "| AGB875 -I | 875 | 700 | K38N-G7BS | 407.5 | 12 | 38",
        "| AGB1000 -I | 1000 | 800 | K38N-G8BS | 453.9 | 12 | 38",
        "| AGB1125 -I | 1125 | 900 | K50N-G9BS | 527.6 | 16 | 50",
        "| AGB1250-I | 1250 | 1000 | K50N-G10BS | 539.5 | 16 | 50"
      ]
    },
    {
      "n": 123,
      "title": "Weichai Series(50HZ)-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
        "| KVA/KW | KVA/KW | | L/h"
      ],
      "rows": [
        "| AW30 | 25/20 | 30/24 | WP2.3D30E201 | 7.4 | 4L | 2.3 |",
        "| AW50 | 44/35 | 50/40 | WP2.3D47E201 | 11.1 | 4L | 2.3 |",
        "| AW63 | 50/40 | 63/50 | WP2.3D58E201 | 13.1 | 4L | 2.3 |",
        "| AW83 | 75/60 | 83/66 | WP4.1D80E201 | 18.3 | 4L | 4.1 |",
        "| AW104 | 94/75 | 104/83 | WP4.1D95E201 | 21.7 | 4L | 4.1 |",
        "| AW125 | 113/90 | 125/100 | WP4.1D120E201 | 26.1 | 4L | 4.1 |",
        "| AW138 | 125/100 | 138/110 | WP6D132E201 | 28.5 | 6L | 6.8 |",
        "| AW165 | 150/120 | 165/132 | WP6D158E201 | 34.4 | 6L | 6.8 |",
        "| AW188 | 170/136 | 188/150 | WP6D180E201 | 39.8 | 6L | 6.8 |",
        "| AW206 | 188/150 | 206/165 | WP10D200E201 | 42.9 | 6L | 9.7 |",
        "| AW250 | 225/180 | 250/200 | WP10D238E201 | 51.7 | 6L | 9.7 |",
        "| AW385 | 350/280 | 385/308 | WP10D360E201 | 65 | 6L | 9.7 |",
        "| AW413 | 375/300 | 413/330 | WP13D385E201 | 82.8 | 6L | 12.5 |",
        "| AW575 | 500/400 | 575/460 | WP13D510E311 | 126.1 | 6L | 15.9 |",
        "| AW750 | 688/550 | 750/600 | 6M33D670E201 | 126 | 6L | 19.6 |",
        "| AW800 | 719/575 | 800/640 | 6M33D710E201 | 137 | 6L | 19.6 |",
        "| AW825 | 750/600 | 825/660 | 6M33D740E311 | 162.3 | 6L | 19.6 |",
        "| AW875 | 800/640 | 875/700 | 8M33D845E201 | 175 | 8V | 26.1 |",
        "| AW1000 | 900/720 | 1000/800 | 8M33D979E201 | 205.4 | 12V | 31.8 |",
        "| AW1125 | 1000/800 | 1125/900 | 8M33D1012E311^ | 218.9 | 12V | 31.8 |",
        "| AW1375 | 1250/1000 | 1375/1100 | 12M33D1265E201 | 280.2 | 12V | 39.2 |",
        "| AW1500 | 1375/1100 | 1500/1200 | 12M33D1320E201 | 287.7 | 12V | 39.2 |",
        "| AW1625 | 1500/1200 | 1625/1300 | 12M33D1420E201 | 316.9 | 12V | 39.2 |",
        "| AW1900 | 1750/1400 | 1900/1520 | 16M33D1680E311 | 361.6 | 16V | 52.3 |",
        "| AW2063 | 1875/1500 | 2063/1650 | 16M33D1785E311 | 390.5 | 16V | 52.3 |",
        "| AW2188 | 2000/1600 | 2188/1750 | 16M33D1920E311 | 431.3 | 16V | 52.3 |",
        "| AW2500 | 2250/1800 | 2500/2000 | 20M33D2230E311 | 494.3 | 20V | 65.4 |",
        "| AW2750 | 2500/2000 | 2750/2200 | 20M33D2460E311 | 546.6 | 20V | 65.4 |",
        "| AW2750-I | 2500/2000 | 2750/2200 | 12M55D2420E311 | 542.5 | 12V | 65.7 |",
        "| AW3125 | 2813/2250 | 3125/2500 | 12M55D2700E311 | 606.8 | 12V | 65.7 |",
        "| AW3300 | 3000/2400 | 3300/2640 | 16M55D2960E311 | 853.8 | 16V | 87.5 |",
        "| AW3500 | 3200/2560 | 3500/2800 | 16M55D3150E311 | 854.1 | 16V | 87.5 |",
        "| AW3750 | 3300/2640 | 3750/3000 | 16M55D3350E311 | 854.1 | 16V | 87.5 |",
        "| AW4125 | 3750/3000 | 4125/3300 | 16M55D3600E311 | 834 | 16V | 87.5 |"
      ]
    },
    {
      "n": 124,
      "title": "Weichai Series(60HZ)-Xiamen Aosif Engineering Ltd.",
      "header": [
        "| Prime Power | Standby Power | Engine Model | Fuel Consumption | Cylinder | Displacement",
        "| KVA/KW | KVA/KW | | L/h"
      ],
      "rows": [
        "| AW23 | 20/16 | 23/18 | WP2.3D25E200 | 6.2 | 4L | 2.3 |",
        "| AW33 | 30/24 | 33/26 | WP2.3D33E200 | 7.6 | 4L | 2.3 |",
        "| AW41 | 38/30 | 41/33 | WP2.3D40E200 | 9.3 | 4L | 2.3 |",
        "| AW50 | 45/36 | 50/40 | WP2.3D48E200 | 10.7 | 4L | 2.3 |",
        "| AW69 | 63/50 | 69/55 | WP4.1D66E200 | 15.2 | 4L | 4.1 |",
        "| AW88 | 80/64 | 88/70 | WP4.1D80E200 | 18.4 | 4L | 4.1 |",
        "| AW110 | 100/80 | 110/88 | WP4.1D100E200 | 21.4 | 4L | 4.1 |",
        "| AW150 | 125/100 | 150/120 | WP6D132E200 | 30.1 | 6L | 6.8 |",
        "| AW165 | 150/120 | 165/132 | WP6D152E200 | 32.9 | 6L | 6.8 |",
        "| AW188 | 170/136 | 188/150 | WP6D167E200 | 35.6 | 6L | 6.8 |",
        "| AW220 | 200/160 | 200/176 | WP10D200E200 | 42.3 | 6L | 9.7 |",
        "| AW250 | 230/184 | 250/200 | WP10D238E200 | 51.2 | 6L | 9.7 |",
        "| AW275 | 250/200 | 275/220 | WP10D64E200 | 57.3 | 6L | 9.7 |",
        "| AW350 | 313/250 | 350/280 | WP10D320E200 | 70.9 | 6L | 9.7 |",
        "| AW375 | 313/250 | 375/300 | WP12D353E200 | 75 | 6L | 11.6 |",
        "| AW400 | 375/300 | 400/320 | WP13D385E200 | 82.6 | 6L | 12.5 |",
        "| AW500 | 438/350 | 500/400 | WP13D385E200 | 104 | 6L | 12.5 |",
        "| AW550 | 500/400 | 550/440 | WP13D385E200 | 110. | 6L | 12.5 |",
        "| AW650 | 575/460 | 650/520 | 6M33D572E200 | 123.5 | 6L | 19.6 |",
        "| AW725 | 650/520 | 725/580 | 6M33D633E200 | 137.1 | 6L | 19.6 |",
        "| AW750 | 675/540 | 750/600 | 6M33D670E200 | 150.2 | 6L | 19.6 |",
        "| AW825 | 750/600 | 825/660 | 6M33D725E200 | 155.3 | 6L | 19.6 |",
        "| AW875 | 800/640 | 875/700 | 12M26D792E200 | 173.5 | 12V | 31.8 |",
        "| AW900 | 800/640 | 900/720 | 8M33D800E200 | 154.8 | 8V | 26.1 |",
        "| AW1000 | 900/720 | 1000/800 | 8M33D890E200",
        "| 188.5 | 8V | 26.1 |",
        "| AW1000 | 900/720 | 1000/800 | 12M26D902E200 | 198 | 12V | 31.8 |",
        "| AW1100 | 1000/800 | 1100/880 | 8M33D975E200",
        "| 177.2 | 8V | 26.1 |",
        "| AW1100 | 1000/800 | 1100/880 | 12M26D968E200 | 206.5 | 12V | 31.8 |",
        "| AW1250 | 1125/900 | 1250/1000 | 12M33D1108E200 | 237.6 | 12V | 39.2 |",
        "| AW1375 | 1250/1000 | 1375/1100 | 12M33D1210E200 | 260.6 | 12V | 39.2 |",
        "| AW1500 | 1375/1100 | 1500/1200 | 12M33D1320E200 | 279.9 | 12V | 39.2 |",
        "| AW1650 | 1500/1200 | 1650/1320 | 12M33D1500E310 | 314.8 | 12V | 39.2 |",
        "| AW1750 | 1563/1250 | 1750/1400 | 16M33D1530E310 | 330.6 | 16V | 52.3 |",
        "| AW1900 | 1750/1400 | 1900/1520 | 16M33D1680E310 | 367.2 | 16V | 52.3 |",
        "| AW2063 | 1875/1500 | 2063/1650 | 16M33D1800E310 | 430.4 | 16V | 52.3 |",
        "| AW2250 | 2000/1600 | 2250/1800 | 16M33D1980E310 | 426.8 | 16V | 52.3 |",
        "| AW2250-I | 2000/1600 | 2250/1800 | 20M33D2020E310 | 477.5 | 20V | 65.4 |",
        "| AW2500 | 2250/1800 | 2500/2000 | 20M33D2210E310 | 477.5 | 20V | 65.4 |",
        "| AW2500-I | 2250/1800 | 2500/2000 | 12M55D2210E310 | 556.2 | 12V | 65.7 |",
        "| AW2750 | 2500/2000 | 2750/2200 | 12M55D2450E310 | 556.2 | 12V | 65.7 |",
        "| AW3000 | 2750/2200 | 3000/2400 | 12M55D2700E310 | 555.1 | 12V | 65.7 |",
        "| AW3125 | 2813/2250 | 3125/2500 | 16M55D2750E310 | 570 | 16V | 87.5 |",
        "| AW3313 | 3000/2400 | 3313/2650 | 16M55D2900E310 | 742.2 | 16V | 87.5 |",
        "| AW3750 | 3250/2600 | 3750/3000 | 16M55D3300E310 | 742.2 | 16V | 87.5 |",
        "| AW4125 | 3750/3000 | 4125/3300 | 16M55D3600E310 | 742.2 | 16V | 87.5 |"
      ]
    },
    {
      "n": 1001,
      "title": "Datasheet: 260814651252.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 230g/KW.h | 6.1L/h | ISO8528 | ISO12100",
        "| 100%Prime | 236g/KW.h | 5.7L/h | ISO13849 | EN12601",
        "| 75%Prime | 253g/KW.h | 4.6L/h | GB12786 | GB/T2820",
        "| 50%Prime | 305g/KW.h | 3.7L/h | IEC60034 | IEC60204",
        "| 25%Prime | 390g/KW.h | 2.4L/h"
      ]
    },
    {
      "n": 1001,
      "title": "Datasheet: 260814651252.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 20KVA/16KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 22KVA/18KW",
        "| Model | 4B3.9-G11",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 50A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 230g/KW.h | 6.1L/h | ISO8528 | ISO12100",
        "| 100%Prime | 236g/KW.h | 5.7L/h | ISO13849 | EN12601",
        "| 75%Prime | 253g/KW.h | 4.6L/h | GB12786 | GB/T2820",
        "| 50%Prime | 305g/KW.h | 3.7L/h | IEC60034 | IEC60204",
        "| 25%Prime | 390g/KW.h | 2.4L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 700 | 1100",
        "| Base fuel tank volume | (L) | 70 | 70",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 20kw /27HP",
        "| Standby Power | 22kw /29HP",
        "| Governor | Mechanical",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 3.9L",
        "| Compression ratio | 18.0:1",
        "| ---Engine only | 7.2L",
        "| Coolant Capacity(Engine | only) | 7.2L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 312",
        "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 312",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1002,
      "title": "Datasheet: 260815139853.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 208g/KW.h | 6.5L/h | ISO8528 | ISO12100",
        "| 100%Prime | 210g/KW.h | 6.1L/h | ISO13849 | EN12601",
        "| 75%Prime | 219g/KW.h | 4.8L/h | GB12786 | GB/T2820",
        "| 50%Prime | 235g/KW.h | 3.4L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 1.9 L/h"
      ]
    },
    {
      "n": 1002,
      "title": "Datasheet: 260815139853.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 25KVA/20KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 28KVA/22KW",
        "| Model | QSB3.9-G31",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 30A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 208g/KW.h | 6.5L/h | ISO8528 | ISO12100",
        "| 100%Prime | 210g/KW.h | 6.1L/h | ISO13849 | EN12601",
        "| 75%Prime | 219g/KW.h | 4.8L/h | GB12786 | GB/T2820",
        "| 50%Prime | 235g/KW.h | 3.4L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 1.9 L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 786 | 1250",
        "| Base fuel tank volume | (L) | 45 | 45",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Cylinders Inline, | 4",
        "| Recommended CAC Pipe Size | 80 mm",
        "| Prime Power | 25kw /33HP",
        "| Standby Power | 27kw /36HP",
        "| Governor | ECU",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 3.9L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 7.2 L",
        "| Coolant Capacity(Engine | only) | 7.2L",
        "| Max Engine Outlet Temperature | 99 ℃",
        "| Cranking Motor Voltage | DC24V",
        "| Fuel consumption | 8.8 L/h",
        "| Voltage of system | DC24V",
        "| ---Idle speed | 207 kPa | lower than -18℃ temperature",
        "| ---Rated speed | N/A",
        "| Maximum flow rate of lubrication | 7.5 L/min",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1003,
      "title": "Datasheet: 260815663688.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 244g/KW.h | 8.0L/h | ISO8528 | ISO12100",
        "| 100%Prime | 245g/KW.h | 7.1L/h | ISO13849 | EN12601",
        "| 75%Prime | 260g/KW.h | 5.7L/h | GB12786 | GB/T2820",
        "| 50%Prime | 296g/KW.h | 4.3L/h | IEC60034 | IEC60204",
        "| 25%Prime | 390g/KW.h | 2.8L/h"
      ]
    },
    {
      "n": 1003,
      "title": "Datasheet: 260815663688.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 27.5KVA/22KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 31KVA/24.2KW",
        "| Model | 4B3.9-G1",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 39A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 244g/KW.h | 8.0L/h | ISO8528 | ISO12100",
        "| 100%Prime | 245g/KW.h | 7.1L/h | ISO13849 | EN12601",
        "| 75%Prime | 260g/KW.h | 5.7L/h | GB12786 | GB/T2820",
        "| 50%Prime | 296g/KW.h | 4.3L/h | IEC60034 | IEC60204",
        "| 25%Prime | 390g/KW.h | 2.8L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 747 | 1232",
        "| Base fuel tank volume | (L) | 70 | 70",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 24kw /32HP",
        "| Standby Power | 27kw /36HP",
        "| Governor | Mechanical",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 3.9L",
        "| Compression ratio | 18.0:1",
        "| ---Engine only | 7.2L",
        "| Coolant Capacity(Engine | only) | 7.2L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa",
        "| ---Rated speed | 345kPa",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1004,
      "title": "Datasheet: 260816129541.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 228g/KW.h | 7.5L/h | ISO8528 | ISO12100",
        "| 100%Prime | 229g/KW.h | 6.7L/h | ISO13849 | EN12601",
        "| 75%Prime | 240g/KW.h | 5.2L/h | GB12786 | GB/T2820",
        "| 50%Prime | 275g/KW.h | 4.0L/h | IEC60034 | IEC60204",
        "| 25%Prime | 374g/KW.h | 2.7L/h"
      ]
    },
    {
      "n": 1004,
      "title": "Datasheet: 260816129541.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 27.5KVA/22KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 31KVA/24.2KW",
        "| Model | 4B3.9-G2",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 39A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 228g/KW.h | 7.5L/h | ISO8528 | ISO12100",
        "| 100%Prime | 229g/KW.h | 6.7L/h | ISO13849 | EN12601",
        "| 75%Prime | 240g/KW.h | 5.2L/h | GB12786 | GB/T2820",
        "| 50%Prime | 275g/KW.h | 4.0L/h | IEC60034 | IEC60204",
        "| 25%Prime | 374g/KW.h | 2.7L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 747 | 1232",
        "| Base fuel tank volume | (L) | 70 | 70",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 24kw /32HP",
        "| Standby Power | 27kw /36HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 3.9L",
        "| Compression ratio | 18.0:1",
        "| ---Engine only | 7.2L",
        "| Coolant Capacity(Engine | only) | 7.2L",
        "| Cranking Motor Voltage | DC24V",
        "| ---Idle speed | 207kPa",
        "| ---Rated speed | 345kPa",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1005,
      "title": "Datasheet: 260816646067.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 221g/KW.h | 8.0L/h | ISO8528 | ISO12100",
        "| 100%Prime | 227g/KW.h | 7.4L/h | ISO13849 | EN12601",
        "| 75%Prime | 248g/KW.h | 6.1L/h | GB12786 | GB/T2820",
        "| 50%Prime | 276g/KW.h | 4.5L/h | IEC60034 | IEC60204",
        "| 25%Prime | 365g/KW.h | 3.0L/h"
      ]
    },
    {
      "n": 1005,
      "title": "Datasheet: 260816646067.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 32KVA/25KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 35KVA/28KW",
        "| Model | 4B3.9-G12",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 49A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 221g/KW.h | 8.0L/h | ISO8528 | ISO12100",
        "| 100%Prime | 227g/KW.h | 7.4L/h | ISO13849 | EN12601",
        "| 75%Prime | 248g/KW.h | 6.1L/h | GB12786 | GB/T2820",
        "| 50%Prime | 276g/KW.h | 4.5L/h | IEC60034 | IEC60204",
        "| 25%Prime | 365g/KW.h | 3.0L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 780 | 1180",
        "| Base fuel tank volume | (L) | 70 | 70",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 27kw /36HP",
        "| Standby Power | 30kw /40HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 3.9L",
        "| Compression ratio | 18.0:1",
        "| ---Engine only | 7.2L",
        "| Coolant Capacity(Engine | only) | 7.2L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 312",
        "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 312",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1006,
      "title": "Datasheet: 262929791699.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 208g/KW.h | 9.7L/h | ISO8528 | ISO12100",
        "| 100%Prime | 210g/KW.h | 8.8L/h | ISO13849 | EN12601",
        "| 75%Prime | 219g/KW.h | 6.9L/h | GB12786 | GB/T2820",
        "| 50%Prime | 235g/KW.h | 4.9L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 2.7L/h"
      ]
    },
    {
      "n": 1006,
      "title": "Datasheet: 262929791699.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 38KVA/30KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 42KVA/33KW",
        "| Model | QSB3.9-G33",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 54A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 208g/KW.h | 9.7L/h | ISO8528 | ISO12100",
        "| 100%Prime | 210g/KW.h | 8.8L/h | ISO13849 | EN12601",
        "| 75%Prime | 219g/KW.h | 6.9L/h | GB12786 | GB/T2820",
        "| 50%Prime | 235g/KW.h | 4.9L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 2.7L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 786 | 1250",
        "| Base fuel tank volume | (L) | 45 | 45",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Prime Power | 36kw /48HP",
        "| Standby Power | 40kw /54HP",
        "| Governor | ECU",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 3.9L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 7.2 L",
        "| Coolant Capacity(Engine | only) | 7.2L",
        "| Maximum coolant temperature (engine | 99 ℃",
        "| Cranking Motor Voltage | DC24V",
        "| Maximum resistance to external cooling | 28 kPa",
        "| voltage common rail | system",
        "| Fuel consumption | 8.8 L/h",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207 kPa",
        "| ---Rated speed | N/A",
        "| Maximum flow rate of lubrication | 7.5 L/min",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1007,
      "title": "Datasheet: 260817681533.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 228g/KW.h | 11.1L/h | ISO8528 | ISO12100",
        "| 100%Prime | 229g/KW.h | 10.0L/h | ISO13849 | EN12601",
        "| 75%Prime | 241g/KW.h | 7.9L/h | GB12786 | GB/T2820",
        "| 50%Prime | 270g/KW.h | 5.9L/h | IEC60034 | IEC60204",
        "| 25%Prime | 363g/KW.h | 4.0L/h"
      ]
    },
    {
      "n": 1007,
      "title": "Datasheet: 260817681533.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 40KVA/32KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 44KVA/35.2KW",
        "| Model | 4BT3.9-G1",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 57A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 228g/KW.h | 11.1L/h | ISO8528 | ISO12100",
        "| 100%Prime | 229g/KW.h | 10.0L/h | ISO13849 | EN12601",
        "| 75%Prime | 241g/KW.h | 7.9L/h | GB12786 | GB/T2820",
        "| 50%Prime | 270g/KW.h | 5.9L/h | IEC60034 | IEC60204",
        "| 25%Prime | 363g/KW.h | 4.0L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 795 | 1280",
        "| Base fuel tank volume | (L) | 70 | 70",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 36kw /48HP",
        "| Standby Power | 40kw /54HP",
        "| Governor | Mechanical",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 3.9L",
        "| Compression ratio | 18.0:1",
        "| ---Engine only | 7.2L",
        "| Coolant Capacity(Engine | only) | 7.2L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 312",
        "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 321",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1008,
      "title": "Datasheet: 260818204783.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 212g/KW.h | 10.139L5/h0 | 22IS5O0 8528 | ISO12100",
        "| 100%Prime | 214g/KW.h | 9.37L5/h0 | 10IS0O0 13849 | EN12601",
        "| 75%Prime | 223g/KW.h | 7.31L3/5h0 | 15G4B012786 | GB/T2820",
        "| 50%Prime | 244g/KW.h | 5.37L8/h0 | 11IE8C060034 | IEC60204",
        "| 25%Prime | 312g/KW.h | 3.4L7/0h | 7C0E"
      ]
    },
    {
      "n": 1008,
      "title": "Datasheet: 260818204783.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 40KVA/32KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 44KVA/35.2KW",
        "| Model | 4BT3.9-G2",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 57A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 212g/KW.h | 10.139L5/h0 | 22IS5O0 8528 | ISO12100",
        "| 100%Prime | 214g/KW.h | 9.37L5/h0 | 10IS0O0 13849 | EN12601",
        "| 75%Prime | 223g/KW.h | 7.31L3/5h0 | 15G4B012786 | GB/T2820",
        "| 50%Prime | 244g/KW.h | 5.37L8/h0 | 11IE8C060034 | IEC60204",
        "| 25%Prime | 312g/KW.h | 3.4L7/0h | 7C0E",
        "| Dimensions and | Weights",
        "| Weight(kg) | 795 | 1280",
        "| Base fuel tank volume | (L) | 70 | 70",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 36kw /48HP",
        "| Standby Power | 40kw /54HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 3.9L",
        "| Compression ratio | 18.0:1",
        "| ---Engine only | 7.2L",
        "| Coolant Capacity(Engine | only) | 7.2L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 312",
        "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 312",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1009,
      "title": "Datasheet: 260819317667.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 212g/KW.h | 14.1L/h | ISO8528 | ISO12100",
        "| 100%Prime | 213g/KW.h | 12.9L/h | ISO13849 | EN12601",
        "| 75%Prime | 219g/KW.h | 10.1L/h | GB12786 | GB/T2820",
        "| 50%Prime | 230g/KW.h | 7.0L/h | IEC60034 | IEC60204",
        "| 25%Prime | 277g/KW.h | 4.3L/h"
      ]
    },
    {
      "n": 1009,
      "title": "Datasheet: 260819317667.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 56KVA/45KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 62KVA/50KW",
        "| Model | 4BTA3.9-G2",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 81A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 212g/KW.h | 14.1L/h | ISO8528 | ISO12100",
        "| 100%Prime | 213g/KW.h | 12.9L/h | ISO13849 | EN12601",
        "| 75%Prime | 219g/KW.h | 10.1L/h | GB12786 | GB/T2820",
        "| 50%Prime | 230g/KW.h | 7.0L/h | IEC60034 | IEC60204",
        "| 25%Prime | 277g/KW.h | 4.3L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 825 | 1310",
        "| Base fuel tank volume | (L) | 100 | 100",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 50kw /67HP",
        "| Standby Power | 55kw /74HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 3.9L",
        "| Compression ratio | 18.0:1",
        "| ---Engine only | 7.2L",
        "| Coolant Capacity(Engine | only) | 7.2L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 312",
        "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 312",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1010,
      "title": "Datasheet: 260820232462.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 208g/KW.h | 15.2L/h | ISO8528 | ISO12100",
        "| 100%Prime | 219g/KW.h | 14.2L/h | ISO13849 | EN12601",
        "| 75%Prime | 219g/KW.h | 11.1L/h | GB12786 | GB/T2820",
        "| 50%Prime | 235g/KW.h | 7.9L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 4.3L/h"
      ]
    },
    {
      "n": 1010,
      "title": "Datasheet: 260820232462.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 63KVA/50KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 69KVA/55KW",
        "| Model | QSB3.9-G35",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 90A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 208g/KW.h | 15.2L/h | ISO8528 | ISO12100",
        "| 100%Prime | 219g/KW.h | 14.2L/h | ISO13849 | EN12601",
        "| 75%Prime | 219g/KW.h | 11.1L/h | GB12786 | GB/T2820",
        "| 50%Prime | 235g/KW.h | 7.9L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 4.3L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 800 | 1200",
        "| Base fuel tank volume | (L) | 50 | 50",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Prime Power | 58kw /78HP",
        "| Standby Power | 64kw /86HP",
        "| Governor | ECU",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 3.9L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 7.2 L",
        "| Coolant Capacity(Engine | only) | 7.2L",
        "| Maximum coolant temperature (engine | 99 ℃",
        "| Cranking Motor Voltage | DC24V",
        "| Maximum resistance to external cooling | 28 kPa",
        "| voltage common rail | system",
        "| Fuel consumption | 14.2 L/h",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207 kPa",
        "| ---Rated speed | N/A",
        "| Maximum flow rate of lubrication | 7.5 L/min",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1011,
      "title": "Datasheet: 260820957129.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 213g/KW.h | 16.5L/h | ISO8528 | ISO12100",
        "| 100%Prime | 212g/KW.h | 14.9L/h | ISO13849 | EN12601",
        "| 75%Prime | 217g/KW.h | 11.4L/h | GB12786 | GB/T2820",
        "| 50%Prime | 230g/KW.h | 8.1L/h | IEC60034 | IEC60204",
        "| 25%Prime | 275g/KW.h | 4.8L/h"
      ]
    },
    {
      "n": 1011,
      "title": "Datasheet: 260820957129.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 65KVA/52KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 72KVA/57KW",
        "| Model | 4BTA3.9-G2",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 94A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 213g/KW.h | 16.5L/h | ISO8528 | ISO12100",
        "| 100%Prime | 212g/KW.h | 14.9L/h | ISO13849 | EN12601",
        "| 75%Prime | 217g/KW.h | 11.4L/h | GB12786 | GB/T2820",
        "| 50%Prime | 230g/KW.h | 8.1L/h | IEC60034 | IEC60204",
        "| 25%Prime | 275g/KW.h | 4.8L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 950 | 1300",
        "| Base fuel tank volume | (L) | 100 | 100",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 58kw /78HP",
        "| Standby Power | 64kw /86HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 3.9L",
        "| Compression ratio | 18.0:1",
        "| ---Engine only | 7.2L",
        "| Coolant Capacity(Engine | only) | 7.2L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 312",
        "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 312",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1012,
      "title": "Datasheet: 260821772677.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 206g/KW.h | 20.0L/h | ISO8528 | ISO12100",
        "| 100%Prime | 208g/KW.h | 17.6L/h | ISO13849 | EN12601",
        "| 75%Prime | 208g/KW.h | 13.2L/h | GB12786 | GB/T2820",
        "| 50%Prime | 214g/KW.h | 9.1L/h | IEC60034 | IEC60204",
        "| 25%Prime | 251g/KW.h | 5.3L/h"
      ]
    },
    {
      "n": 1012,
      "title": "Datasheet: 260821772677.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 80KVA/64KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 88KVA/70.4KW",
        "| Model | 4BTA3.9-G11",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 115A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 206g/KW.h | 20.0L/h | ISO8528 | ISO12100",
        "| 100%Prime | 208g/KW.h | 17.6L/h | ISO13849 | EN12601",
        "| 75%Prime | 208g/KW.h | 13.2L/h | GB12786 | GB/T2820",
        "| 50%Prime | 214g/KW.h | 9.1L/h | IEC60034 | IEC60204",
        "| 25%Prime | 251g/KW.h | 5.3L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 941 | 1441",
        "| Base fuel tank volume | (L) | 140 | 140",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 70kw /93HP",
        "| Standby Power | 80kw /107HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 3.9L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 8.3L",
        "| Coolant Capacity(Engine | only) | 8.3L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 312",
        "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 312",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1013,
      "title": "Datasheet: 260823405274.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 204g/KW.h | 21.8L/h | ISO8528 | ISO12100",
        "| 100%Prime | 203g/KW.h | 19.8L/h | ISO13849 | EN12601",
        "| 75%Prime | 219g/KW.h | 16L/h | GB12786 | GB/T2820",
        "| 50%Prime | 235g/KW.h | 11.5L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 6.2L/h"
      ]
    },
    {
      "n": 1013,
      "title": "Datasheet: 260823405274.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 88KVA/70KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 94KVA/75KW",
        "| Model | QSB3.9-G37",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 126A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 204g/KW.h | 21.8L/h | ISO8528 | ISO12100",
        "| 100%Prime | 203g/KW.h | 19.8L/h | ISO13849 | EN12601",
        "| 75%Prime | 219g/KW.h | 16L/h | GB12786 | GB/T2820",
        "| 50%Prime | 235g/KW.h | 11.5L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 6.2L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 876 | 1276",
        "| Base fuel tank volume | (L) | 150 | 150",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Prime Power | 84kw /112HP",
        "| Standby Power | 92kw /123HP",
        "| Governor | ECU",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 3.9L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 7.2 L",
        "| Coolant Capacity(Engine | only) | 7.2L",
        "| Maximum coolant temperature (engine | 99 ℃",
        "| Cranking Motor Voltage | DC24V",
        "| Maximum resistance to external cooling | 28 kPa",
        "| voltage common rail | system",
        "| Fuel consumption | 19.8 L/h",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207 kPa",
        "| ---Rated speed | N/A",
        "| Maximum flow rate of lubrication | 7.5 L/min",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1014,
      "title": "Datasheet: 260824377541.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 210g/KW.h | 23.4L/h | ISO8528 | ISO12100",
        "| 100%Prime | 208g/KW.h | 21.7L/h | ISO13849 | EN12601",
        "| 75%Prime | 209g/KW.h | 16.3L/h | GB12786 | GB/T2820",
        "| 50%Prime | 221g/KW.h | 11.5L/h | IEC60034 | IEC60204",
        "| 25%Prime | 253g/KW.h | 6.6L/h"
      ]
    },
    {
      "n": 1014,
      "title": "Datasheet: 260824377541.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 94KVA/75KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 103KVA/83KW",
        "| Model | 6BT5.9-G1",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 135A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 210g/KW.h | 23.4L/h | ISO8528 | ISO12100",
        "| 100%Prime | 208g/KW.h | 21.7L/h | ISO13849 | EN12601",
        "| 75%Prime | 209g/KW.h | 16.3L/h | GB12786 | GB/T2820",
        "| 50%Prime | 221g/KW.h | 11.5L/h | IEC60034 | IEC60204",
        "| 25%Prime | 253g/KW.h | 6.6L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1178 | 1808",
        "| Base fuel tank volume | (L) | 160 | 160",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 86kw /115HP",
        "| Standby Power | 92kw /123HP",
        "| Governor | Mechanical",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 5.9L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 7.9L",
        "| Coolant Capacity(Engine | only) | 7.9L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 400",
        "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 400",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1015,
      "title": "Datasheet: 260825414191.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 221g/KW.h | 25L/h | ISO8528 | ISO12100",
        "| 100%Prime | 214g/KW.h | 22L/h | ISO13849 | EN12601",
        "| 75%Prime | 216g/KW.h | 17L/h | GB12786 | GB/T2820",
        "| 50%Prime | 217g/KW.h | 11L/h | IEC60034 | IEC60204",
        "| 25%Prime | 248g/KW.h | 6L/h"
      ]
    },
    {
      "n": 1015,
      "title": "Datasheet: 260825414191.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 94KVA/75KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 103KVA/83KW",
        "| Model | 6BT5.9-G2",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 135A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 221g/KW.h | 25L/h | ISO8528 | ISO12100",
        "| 100%Prime | 214g/KW.h | 22L/h | ISO13849 | EN12601",
        "| 75%Prime | 216g/KW.h | 17L/h | GB12786 | GB/T2820",
        "| 50%Prime | 217g/KW.h | 11L/h | IEC60034 | IEC60204",
        "| 25%Prime | 248g/KW.h | 6L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1178 | 1808",
        "| Base fuel tank volume | (L) | 160 | 160",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 86kw /115HP",
        "| Standby Power | 92kw /123HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 5.9L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 7.9L",
        "| Coolant Capacity(Engine | only) | 7.9L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 400",
        "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 400",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1016,
      "title": "Datasheet: 260826425018.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 210g/KW.h | 21.0L/h | ISO8528 | ISO12100",
        "| 100%Prime | 212g/KW.h | 18.8L/h | ISO13849 | EN12601",
        "| 75%Prime | 208g/KW.h | 14.1L/h | GB12786 | GB/T2820",
        "| 50%Prime | 215g/KW.h | 10.1L/h | IEC60034 | IEC60204",
        "| 25%Prime | 246g/KW.h | 6.1L/h"
      ]
    },
    {
      "n": 1016,
      "title": "Datasheet: 260826425018.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 95KVA/76KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 105KVA/84KW",
        "| Model | 4BTA3.9-G13",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 137A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 210g/KW.h | 21.0L/h | ISO8528 | ISO12100",
        "| 100%Prime | 212g/KW.h | 18.8L/h | ISO13849 | EN12601",
        "| 75%Prime | 208g/KW.h | 14.1L/h | GB12786 | GB/T2820",
        "| 50%Prime | 215g/KW.h | 10.1L/h | IEC60034 | IEC60204",
        "| 25%Prime | 246g/KW.h | 6.1L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1100 | 1750",
        "| Base fuel tank volume | (L) | 215 | 215",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum Intake Air Restriction | with",
        "| No. of cylinder | 4",
        "| Prime Power | 87kw /117HP",
        "| Standby Power | 97kw /130HP",
        "| Aspiration | Charge Air Cooled",
        "| Governor | Electronic",
        "| Bore x Stroke | 102x120 mm",
        "| Displacement | 3.9 L",
        "| Compression ratio | 18.0:1",
        "| ---Engine only | 7.2 L",
        "| Coolant Capacity(Engine | only) | 8.3L",
        "| Cranking Motor Voltage | DC24V",
        "Engine",
        "| Governor | Minimum Pressure Cap | 48 kPa",
        "| Fuel consumption | 30 L/hr",
        "| Lubrication system | Electric system",
        "| ---Idle Speed(Minimum ) | 207 kPa",
        "| ---Governed Speed(Maximum ) | 345 kPa",
        "| Minimum Required Lube System | Battery Charging System, Negative Ground | 40 A",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1017,
      "title": "Datasheet: 260827464596.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 215g/KW.h | 27.6L/h | ISO8528 | ISO12100",
        "| 100%Prime | 212g/KW.h | 24.7L/h | ISO13849 | EN12601",
        "| 75%Prime | 208g/KW.h | 18.2L/h | GB12786 | GB/T2820",
        "| 50%Prime | 211g/KW.h | 12.3L/h | IEC60034 | IEC60204",
        "| 25%Prime | 237g/KW.h | 6.9L/h"
      ]
    },
    {
      "n": 1017,
      "title": "Datasheet: 260827464596.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 100KVA/80KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 110KVA/88KW",
        "| Model | 4BTAA3.9-G3",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 144A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 215g/KW.h | 27.6L/h | ISO8528 | ISO12100",
        "| 100%Prime | 212g/KW.h | 24.7L/h | ISO13849 | EN12601",
        "| 75%Prime | 208g/KW.h | 18.2L/h | GB12786 | GB/T2820",
        "| 50%Prime | 211g/KW.h | 12.3L/h | IEC60034 | IEC60204",
        "| 25%Prime | 237g/KW.h | 6.9L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1100 | 1750",
        "| Base fuel tank volume | (L) | 215 | 215",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum Intake Air Restriction | with",
        "| No. of cylinder | 4",
        "| Prime Power | 96kw /129HP",
        "| Standby Power | 106kw /142HP",
        "| Aspiration | Charge Air Cooled",
        "| Governor | Electronic",
        "| Bore x Stroke | 102x120 mm",
        "| Displacement | 3.9 L",
        "| Compression ratio | 18.0:1",
        "| ---Engine only | 7.2 L",
        "| Coolant Capacity(Engine | only) | 7.2 L",
        "| Maximum Coolant Friction Head External | 35 kPa",
        "| Cranking Motor Voltage | DC24V",
        "| Maximum Static Head of Coolant Above | 18.3 m",
        "| Governor | Minimum Pressure Cap | 48 kPa",
        "| Fuel consumption | 24.7 L/h",
        "| Lubrication system | Electric system",
        "| ---Idle Speed(Minimum ) | 207 kPa",
        "| ---Governed Speed(Maximum ) | 345 kPa",
        "| Minimum Required Lube System | Battery Charging System, Negative Ground | 40 A",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1018,
      "title": "Datasheet: 260829497523.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 204g/KW.h | 26.1L/h | ISO8528 | ISO12100",
        "| 100%Prime | 203g/KW.h | 23.6L/h | ISO13849 | EN12601",
        "| 75%Prime | 219g/KW.h | 19.1L/h | GB12786 | GB/T2820",
        "| 50%Prime | 235g/KW.h | 13.7L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 18.3L/h"
      ]
    },
    {
      "n": 1018,
      "title": "Datasheet: 260829497523.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 100KVA/80KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 110KVA/88KW",
        "| Model | QSB3.9-G39",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 144A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 204g/KW.h | 26.1L/h | ISO8528 | ISO12100",
        "| 100%Prime | 203g/KW.h | 23.6L/h | ISO13849 | EN12601",
        "| 75%Prime | 219g/KW.h | 19.1L/h | GB12786 | GB/T2820",
        "| 50%Prime | 235g/KW.h | 13.7L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 18.3L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1200 | 1800",
        "| Base fuel tank volume | (L) | 215 | 215",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum Intake Air Restriction | with",
        "| No. of cylinder | 4",
        "| Prime Power | 100kw /134HP",
        "| Standby Power | 110kw /147HP",
        "| Aspiration | Charge Air Cooled",
        "| Governor | ECU",
        "| Bore x Stroke | 102x120 mm",
        "| Displacement | 3.9 L",
        "| Compression ratio | 18.0:1",
        "| ---Engine only | 7.2 L",
        "| Coolant Capacity(Engine | only) | 7.2 L",
        "| Maximum coolant temperature (engine | 99 ℃",
        "| Cranking Motor Voltage | DC24V",
        "| voltage common rail | system | 28 kPa",
        "| Fuel consumption | 23.6 L/h",
        "| Lubrication system | Electric system",
        "| ---Idle Speed | 207 kPa",
        "| ---Rated Speed | N/A",
        "| Heat engine usually oil pressure | 230-345 kPa",
        "| Maximum flow rate of lubrication | 7.5 L/min",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1019,
      "title": "Datasheet: 260828935403.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 100KVA/80KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 110KVA/88KW",
        "| Model | 6BT5.9-G2",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 158A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 221g/KW.h | 25L/h | ISO8528 | ISO12100",
        "| 100%Prime | 214g/KW.h | 22L/h | ISO13849 | EN12601",
        "| 75%Prime | 216g/KW.h | 17L/h | GB12786 | GB/T2820",
        "| 50%Prime | 217g/KW.h | 11L/h | IEC60034 | IEC60204",
        "| 25%Prime | 248g/KW.h | 6L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1178 | 1808",
        "| Base fuel tank volume | (L) | 170 | 170",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 86kw /115HP",
        "| Standby Power | 92kw /123HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 5.9L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 7.9L",
        "| Coolant Capacity(Engine | only) | 7.9L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 400",
        "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 400",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1020,
      "title": "Datasheet: 260832786536.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 212g/KW.h | 30L/h | ISO8528 | ISO12100",
        "| 100%Prime | 211g/KW.h | 27L/h | ISO13849 | EN12601",
        "| 75%Prime | 212g/KW.h | 20L/h | GB12786 | GB/T2820",
        "| 50%Prime | 219g/KW.h | 14L/h | IEC60034 | IEC60204",
        "| 25%Prime | 248g/KW.h | 8L/h"
      ]
    },
    {
      "n": 1020,
      "title": "Datasheet: 260832786536.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 115KVA/92KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 127KVA/102KW",
        "| Model | 6BTA5.9-G2",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 166A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 212g/KW.h | 30L/h | ISO8528 | ISO12100",
        "| 100%Prime | 211g/KW.h | 27L/h | ISO13849 | EN12601",
        "| 75%Prime | 212g/KW.h | 20L/h | GB12786 | GB/T2820",
        "| 50%Prime | 219g/KW.h | 14L/h | IEC60034 | IEC60204",
        "| 25%Prime | 248g/KW.h | 8L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1226 | 1866",
        "| Base fuel tank volume | (L) | 200 | 200",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 106kw /142HP",
        "| Standby Power | 116kw /155HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 5.9L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 7.9L",
        "| Coolant Capacity(Engine | only) | 7.9L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 400",
        "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 400",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1021,
      "title": "Datasheet: 260831694415.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 206g/KW.h | 30.7L/h | ISO8528 | ISO12100",
        "| 100%Prime | 205g/KW.h | 27.7L/h | ISO13849 | EN12601",
        "| 75%Prime | 226g/KW.h | 22.9L/h | GB12786 | GB/T2820",
        "| 50%Prime | 239g/KW.h | 16.1L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 8.6L/h"
      ]
    },
    {
      "n": 1021,
      "title": "Datasheet: 260831694415.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 112KVA/90KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 125KVA/100KW",
        "| Model | QSB5.9-G30",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 162A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 206g/KW.h | 30.7L/h | ISO8528 | ISO12100",
        "| 100%Prime | 205g/KW.h | 27.7L/h | ISO13849 | EN12601",
        "| 75%Prime | 226g/KW.h | 22.9L/h | GB12786 | GB/T2820",
        "| 50%Prime | 239g/KW.h | 16.1L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 8.6L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1200 | 1750",
        "| Base fuel tank volume | (L) | 200 | 200",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum Intake Air Restriction | with",
        "| No. of cylinder | 6",
        "| Prime Power | 116kw /155HP",
        "| Standby Power | 128kw /171HP",
        "| Aspiration | Turbocharged",
        "| Governor | ECU",
        "| Bore x Stroke | 102x120 mm",
        "| Displacement | 3.9 L",
        "| Compression ratio | 18.0:1",
        "| ---Engine only | 7.2 L",
        "| Coolant Capacity(Engine | only) | 7.2 L",
        "| Maximum coolant temperature (engine | 104 ℃",
        "| Cranking Motor Voltage | DC24V",
        "| voltage common rail | system | 28 kPa",
        "| Fuel consumption | 27.7 L/h",
        "| Lubrication system | Electric system",
        "| ---Idle Speed | 207 kPa",
        "| ---Rated Speed | N/A",
        "| Heat engine usually oil pressure | 230-345 kPa",
        "| Maximum flow rate of lubrication | 7.5 L/min",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1022,
      "title": "Datasheet: 260833607718.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 125KVA/100KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 138KVA/110KW",
        "| Model | 6BTA5.9-G2",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 180A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 212g/KW.h | 30L/h | ISO8528 | ISO12100",
        "| 100%Prime | 211g/KW.h | 27L/h | ISO13849 | EN12601",
        "| 75%Prime | 212g/KW.h | 20L/h | GB12786 | GB/T2820",
        "| 50%Prime | 219g/KW.h | 14L/h | IEC60034 | IEC60204",
        "| 25%Prime | 248g/KW.h | 8L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1226 | 1866",
        "| Base fuel tank volume | (L) | 215 | 215",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 106kw /142HP",
        "| Standby Power | 116kw /155HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 5.9L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 7.9L",
        "| Coolant Capacity(Engine | only) | 7.9L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 400",
        "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 400",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1023,
      "title": "Datasheet: 260834609397.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 216g/KW.h | 34L/h | ISO8528 | ISO12100",
        "| 100%Prime | 208g/KW.h | 30L/h | ISO13849 | EN12601",
        "| 75%Prime | 207g/KW.h | 23L/h | GB12786 | GB/T2820",
        "| 50%Prime | 214g/KW.h | 16L/h | IEC60034 | IEC60204",
        "| 25%Prime | 252g/KW.h | 9L/h"
      ]
    },
    {
      "n": 1023,
      "title": "Datasheet: 260834609397.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 125KVA/100KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 138KVA/110KW",
        "| Model | 6BTAA5.9-G2",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 180A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 216g/KW.h | 34L/h | ISO8528 | ISO12100",
        "| 100%Prime | 208g/KW.h | 30L/h | ISO13849 | EN12601",
        "| 75%Prime | 207g/KW.h | 23L/h | GB12786 | GB/T2820",
        "| 50%Prime | 214g/KW.h | 16L/h | IEC60034 | IEC60204",
        "| 25%Prime | 252g/KW.h | 9L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1200 | 1800",
        "| Base fuel tank volume | (L) | 215 | 215",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 120kw /161HP",
        "| Standby Power | 130kw /174HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 5.9L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 7.9L",
        "| Coolant Capacity(Engine only) | 7.9L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 400",
        "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 400",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1024,
      "title": "Datasheet: 260837707409.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 206g/KW.h | 34.7L/h | ISO8528 | ISO12100",
        "| 100%Prime | 205g/KW.h | 31.5L/h | ISO13849 | EN12601",
        "| 75%Prime | 226g/KW.h | 26L/h | GB12786 | GB/T2820",
        "| 50%Prime | 239g/KW.h | 18.3L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 9.8L/h"
      ]
    },
    {
      "n": 1024,
      "title": "Datasheet: 260837707409.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 125KVA/100KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 150KVA/120KW",
        "| Model | QSB5.9-G31",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 180A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 206g/KW.h | 34.7L/h | ISO8528 | ISO12100",
        "| 100%Prime | 205g/KW.h | 31.5L/h | ISO13849 | EN12601",
        "| 75%Prime | 226g/KW.h | 26L/h | GB12786 | GB/T2820",
        "| 50%Prime | 239g/KW.h | 18.3L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 9.8L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1210 | 1810",
        "| Base fuel tank volume | (L) | 215 | 215",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum Intake Air Restriction | with",
        "| Model | QSB5.9-G30",
        "| No. of cylinder | 6",
        "| Prime Power | 116kw /155HP",
        "| Standby Power | 128kw /171HP",
        "| Aspiration | Turbocharged",
        "| Governor | ECU",
        "| Bore x Stroke | 102x120 mm",
        "| Displacement | 3.9 L",
        "| Compression ratio | 18.0:1",
        "| ---Engine only | 7.2 L",
        "| Coolant Capacity(Engine | only) | 7.2 L",
        "| Maximum coolant temperature (engine | 104 ℃",
        "| Cranking Motor Voltage | DC24V",
        "| voltage common rail | system | 28 kPa",
        "| Fuel consumption | 27.7 L/h",
        "| Lubrication system | Electric system",
        "| ---Idle Speed | 207 kPa",
        "| ---Rated Speed | N/A",
        "| Heat engine usually oil pressure | 230-345 kPa",
        "| Maximum flow rate of lubrication | 7.5 L/min",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1025,
      "title": "Datasheet: 260838734052.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 204g/KW.h | 38L/h | ISO8528 | ISO12100",
        "| 100%Prime | 203g/KW.h | 34L/h | ISO13849 | EN12601",
        "| 75%Prime | 202g/KW.h | 26L/h | GB12786 | GB/T2820",
        "| 50%Prime | 207g/KW.h | 17L/h | IEC60034 | IEC60204",
        "| 25%Prime | 231g/KW.h | 10L/h"
      ]
    },
    {
      "n": 1025,
      "title": "Datasheet: 260838734052.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 150KVA/120KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 165KVA/132KW",
        "| Model | 6BTAA5.9-G12",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 216A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 204g/KW.h | 38L/h | ISO8528 | ISO12100",
        "| 100%Prime | 203g/KW.h | 34L/h | ISO13849 | EN12601",
        "| 75%Prime | 202g/KW.h | 26L/h | GB12786 | GB/T2820",
        "| 50%Prime | 207g/KW.h | 17L/h | IEC60034 | IEC60204",
        "| 25%Prime | 231g/KW.h | 10L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1314 | 2004",
        "| Base fuel tank volume | (L) | 260 | 260",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 140kw /187HP",
        "| Standby Power | 155kw /207HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 102x120mm",
        "| Displacement | 5.9L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 7.9L",
        "| Coolant Capacity(Engine only) | 7.9L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 400",
        "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 400",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1026,
      "title": "Datasheet: 260840802178.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 210g/KW.h | 42L/h | ISO8528 | ISO12100",
        "| 100%Prime | 208g/KW.h | 38L/h | ISO13849 | EN12601",
        "| 75%Prime | 229g/KW.h | 31L/h | GB12786 | GB/T2820",
        "| 50%Prime | 236g/KW.h | 22L/h | IEC60034 | IEC60204",
        "| 25%Prime | 250g/KW.h | 11L/h"
      ]
    },
    {
      "n": 1026,
      "title": "Datasheet: 260840802178.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 150KVA/120KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 165KVA/132KW",
        "| Model | QSB5.9-G33",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 216A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 210g/KW.h | 42L/h | ISO8528 | ISO12100",
        "| 100%Prime | 208g/KW.h | 38L/h | ISO13849 | EN12601",
        "| 75%Prime | 229g/KW.h | 31L/h | GB12786 | GB/T2820",
        "| 50%Prime | 236g/KW.h | 22L/h | IEC60034 | IEC60204",
        "| 25%Prime | 250g/KW.h | 11L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1210 | 1810",
        "| Base fuel tank volume | (L) | 215 | 215",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum Intake Air Restriction | with",
        "| No. of cylinder | 6",
        "| Prime Power | 159kw /213HP",
        "| Standby Power | 175kw /234HP",
        "| Aspiration | Turbocharged and",
        "| Governor | ECU",
        "| Bore x Stroke | 107x124mm",
        "| Displacement | 6.7L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 7.2 L",
        "| Coolant Capacity(Engine | only) | 7.2L",
        "| Maximum coolant temperature (engine | 104 ℃",
        "| Cranking Motor Voltage | DC24V",
        "| voltage common rail | system | 28 kPa",
        "| Fuel consumption | 37.9 L/h",
        "| Lubrication system | Electric system",
        "| ---Idle Speed | 207 kPa",
        "| ---Rated Speed | N/A",
        "| Heat engine usually oil pressure | 230-345 kPa",
        "| Maximum flow rate of lubrication | 7.5 L/min",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1027,
      "title": "Datasheet: 260843826565.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 219g/KW.h | 48L/h | ISO8528 | ISO12100",
        "| 100%Prime | 215g/KW.h | 42L/h | ISO13849 | EN12601",
        "| 75%Prime | 211g/KW.h | 31L/h | GB12786 | GB/T2820",
        "| 50%Prime | 216g/KW.h | 21L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 13L/h"
      ]
    },
    {
      "n": 1027,
      "title": "Datasheet: 260843826565.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 188KVA/150KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 206KVA/165KW",
        "| Model | 6CTA8.3-G1",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 270A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 219g/KW.h | 48L/h | ISO8528 | ISO12100",
        "| 100%Prime | 215g/KW.h | 42L/h | ISO13849 | EN12601",
        "| 75%Prime | 211g/KW.h | 31L/h | GB12786 | GB/T2820",
        "| 50%Prime | 216g/KW.h | 21L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 13L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1660 | 2310",
        "| Base fuel tank volume | (L) | 320 | 320",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 163kw /218HP",
        "| Standby Power | 180kw /241HP",
        "| Governor | Mechanical",
        "| Bore x Stroke | 114x135mm",
        "| Displacement | 8.3L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 12.3L",
        "| Coolant Capacity(Engine | only) | 12.3L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 103kPa | ---10℃(50°F) & above- 0°F CCA",
        "| ---Rated speed | 276-414kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1028,
      "title": "Datasheet: 260844865419.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 218g/KW.h | 48L/h | ISO8528 | ISO12100",
        "| 100%Prime | 212g/KW.h | 42L/h | ISO13849 | EN12601",
        "| 75%Prime | 210g/KW.h | 31L/h | GB12786 | GB/T2820",
        "| 50%Prime | 214g/KW.h | 21L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 13L/h"
      ]
    },
    {
      "n": 1028,
      "title": "Datasheet: 260844865419.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 188KVA/150KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 206KVA/165KW",
        "| Model | 6CTA8.3-G2",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 270A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 218g/KW.h | 48L/h | ISO8528 | ISO12100",
        "| 100%Prime | 212g/KW.h | 42L/h | ISO13849 | EN12601",
        "| 75%Prime | 210g/KW.h | 31L/h | GB12786 | GB/T2820",
        "| 50%Prime | 214g/KW.h | 21L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 13L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1660 | 2310",
        "| Base fuel tank volume | (L) | 320 | 320",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 163kw /218HP",
        "| Standby Power | 180kw /241HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 114x135mm",
        "| Displacement | 8.3L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 12.3L",
        "| Coolant Capacity(Engine | only) | 12.3L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 103kPa | ---10℃(50°F) & above- 0°F CCA",
        "| ---Rated speed | 276-414kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1029,
      "title": "Datasheet: 260842942649.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 200g/KW.h | 44.2L/h | ISO8528 | ISO12100",
        "| 100%Prime | 201g/KW.h | 40.4L/h | ISO13849 | EN12601",
        "| 75%Prime | 203g/KW.h | 30.6L/h | GB12786 | GB/T2820",
        "| 50%Prime | 226g/KW.h | 22.7L/h | IEC60034 | IEC60204",
        "| 25%Prime | 253g/KW.h | 12.7L/h"
      ]
    },
    {
      "n": 1029,
      "title": "Datasheet: 260842942649.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 188KVA/150KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 206KVA/165KW",
        "| Model | QSB6.7-G32",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 270A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 200g/KW.h | 44.2L/h | ISO8528 | ISO12100",
        "| 100%Prime | 201g/KW.h | 40.4L/h | ISO13849 | EN12601",
        "| 75%Prime | 203g/KW.h | 30.6L/h | GB12786 | GB/T2820",
        "| 50%Prime | 226g/KW.h | 22.7L/h | IEC60034 | IEC60204",
        "| 25%Prime | 253g/KW.h | 12.7L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1610 | 2440",
        "| Base fuel tank volume | (L) | 310 | 310",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum Intake Air Restriction | with",
        "| No. of cylinder | 6",
        "| Prime Power | 159kw /213HP",
        "| Standby Power | 175kw /234HP",
        "| Aspiration | Turbocharged",
        "| Governor | ECU",
        "| Bore x Stroke | 107x124mm",
        "| Displacement | 6.7L",
        "| Compression ratio | 18.5:1",
        "| ---Engine only | 10 L",
        "| Coolant Capacity(Engine | only) | 10L",
        "| Maximum coolant temperature (engine | 99 ℃",
        "| Cranking Motor Voltage | DC24V",
        "| voltage common rail | system | 34 kPa",
        "| Fuel consumption | 44.2 L/h",
        "| Lubrication system | Electric system",
        "| ---Idle Speed | 69 kPa",
        "| ---Rated Speed | N/A",
        "| Heat engine usually oil pressure | 130-353 kPa",
        "| Maximum flow rate of lubrication | 7.5 L/min",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1030,
      "title": "Datasheet: 260845915778.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 209g/KW.h | 51L/h | ISO8528 | ISO12100",
        "| 100%Prime | 205g/KW.h | 45L/h | ISO13849 | EN12601",
        "| 75%Prime | 206g/KW.h | 34L/h | GB12786 | GB/T2820",
        "| 50%Prime | 211g/KW.h | 23L/h | IEC60034 | IEC60204",
        "| 25%Prime | 241g/KW.h | 13L/h"
      ]
    },
    {
      "n": 1030,
      "title": "Datasheet: 260845915778.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 200KVA/160KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 215KVA/172KW",
        "| Model | 6CTAA8.3-G2",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 288A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 209g/KW.h | 51L/h | ISO8528 | ISO12100",
        "| 100%Prime | 205g/KW.h | 45L/h | ISO13849 | EN12601",
        "| 75%Prime | 206g/KW.h | 34L/h | GB12786 | GB/T2820",
        "| 50%Prime | 211g/KW.h | 23L/h | IEC60034 | IEC60204",
        "| 25%Prime | 241g/KW.h | 13L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1750 | 2400",
        "| Base fuel tank volume | (L) | 340 | 340",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum Intake Air Restriction | with",
        "| No. of cylinder | 6",
        "| Intake alarm temperature | 82℃",
        "| Prime Power | 183kw /245HP",
        "| Standby Power | 203kw /272HP",
        "| Aspiration | Turbocharged",
        "| Governor | Electric",
        "| Bore x Stroke | 114x135mm",
        "| Displacement | 8.3L",
        "| Compression ratio | 18.0:1",
        "| ---Engine only | 12.3L",
        "| Coolant Capacity(Engine | only) | 12.3L",
        "| Maximum coolant temperature (engine | 95 ℃",
        "| Cranking Motor Voltage | DC24V",
        "| Fuel consumption | 48 L/h",
        "| temperature at standby/rated powerance to | 104/100 ℃",
        "| Lubrication system | Electric system",
        "| Voltage of system | DC 24V",
        "| ---Idle Speed | 103kPa",
        "| ---Rated Speed | 276-414kPa",
        "| Maximum starting circuit resistance | 0.002ohm",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1031,
      "title": "Datasheet: 263507963370.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | ISO8528 | ISO12100",
        "| 100%Prime | 204g/KW.h | 57L/h | ISO13849 | EN12601",
        "| 75%Prime | 201g/KW.h | 42L/h | GB12786 | GB/T2820",
        "| 50%Prime | 204g/KW.h | 29L/h | IEC60034 | IEC60204",
        "| 25%Prime | 218g/KW.h | 15L/h"
      ]
    },
    {
      "n": 1031,
      "title": "Datasheet: 263507963370.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | Brand",
        "Engine",
        "| Stand by Power | 250KVA/200KW",
        "| Model | 6CTAA8.3-G9",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 361A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | ISO8528 | ISO12100",
        "| 100%Prime | 204g/KW.h | 57L/h | ISO13849 | EN12601",
        "| 75%Prime | 201g/KW.h | 42L/h | GB12786 | GB/T2820",
        "| 50%Prime | 204g/KW.h | 29L/h | IEC60034 | IEC60204",
        "| 25%Prime | 218g/KW.h | 15L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1800 | 2550",
        "| Base fuel tank volume | (L) | 425 | 425",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum Intake Air Restriction | with",
        "| Model | 6CTAA8.3-G3",
        "| No. of cylinder | 6",
        "| Prime Power | Exhaust system",
        "| Standby Power | 231kw /310HP",
        "| Aspiration | Turbocharged and Air",
        "| Governor | BYC P7100/Electronic",
        "| Bore x Stroke | 114×135mm",
        "| Displacement | 8.3L",
        "| Compression ratio | 16.7:1",
        "| ---Engine only | 12.3 L",
        "| Coolant Capacity(Engine | only) | 12.3L",
        "| Cranking Motor Voltage | DC24V",
        "| Max Static Head of Coolant | 18.3m",
        "| Fuel consumptionMaximum | 13.6 kPa",
        "| Lubrication system | Electric system",
        "| ---Idle Speed | 103kPa",
        "| ---Rated Speed | 276-414kPa",
        "| Maximum starting loop resistance | 0.00075",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1032,
      "title": "Datasheet: 260849387786.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 200g/KW.h | 53.5L/h | ISO8528 | ISO12100",
        "| 100%Prime | 201g/KW.h | 48.8L/h | ISO13849 | EN12601",
        "| 75%Prime | 203g/KW.h | 37.0L/h | GB12786 | GB/T2820",
        "| 50%Prime | 226g/KW.h | 27.5L/h | IEC60034 | IEC60204",
        "| 25%Prime | 253g/KW.h | 15.4L/h"
      ]
    },
    {
      "n": 1032,
      "title": "Datasheet: 260849387786.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 225KVA/180KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 250KVA/200KW",
        "| Model | QSB6.7-G31",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 324A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V/12V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 200g/KW.h | 53.5L/h | ISO8528 | ISO12100",
        "| 100%Prime | 201g/KW.h | 48.8L/h | ISO13849 | EN12601",
        "| 75%Prime | 203g/KW.h | 37.0L/h | GB12786 | GB/T2820",
        "| 50%Prime | 226g/KW.h | 27.5L/h | IEC60034 | IEC60204",
        "| 25%Prime | 253g/KW.h | 15.4L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1800 | 2550",
        "| Base fuel tank volume | (L) | 425 | 425",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum Intake Air Restriction | with",
        "| No. of cylinder | 6",
        "| Prime Power | 209kw /280HP",
        "| Standby Power | 230kw /308HP",
        "| Aspiration | Turbocharged and",
        "| Governor | ECU",
        "| Bore x Stroke | 107x124mm",
        "| Displacement | 6.7L",
        "| Compression ratio | 18.5:1",
        "| ---Engine only | 10 L",
        "| Coolant Capacity(Engine | only) | 10.0L",
        "| Cranking Motor Voltage | DC24V/12V",
        "| voltage common rail | resistance | 28 kPa",
        "| Fuel consumption | 53.5 L/h",
        "| Lubrication system | Electric system",
        "| ---Idle Speed | 69kPa",
        "| ---Rated Speed | 130-353kPa",
        "| Maximum starting loop resistance | 0.002 ohm",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1033,
      "title": "Datasheet: 260850725776.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 199g/KW.h | 58L/h | ISO8528 | ISO12100",
        "| 100%Prime | 197g/KW.h | 53L/h | ISO13849 | EN12601",
        "| 75%Prime | 197g/KW.h | 39L/h | GB12786 | GB/T2820",
        "| 50%Prime | 201g/KW.h | 27L/h | IEC60034 | IEC60204",
        "| 25%Prime | 220g/KW.h | 15L/h"
      ]
    },
    {
      "n": 1033,
      "title": "Datasheet: 260850725776.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 250KVA/200KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 275KVA/220KW",
        "| Model | 6LTAA8.9-G2",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 361A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 199g/KW.h | 58L/h | ISO8528 | ISO12100",
        "| 100%Prime | 197g/KW.h | 53L/h | ISO13849 | EN12601",
        "| 75%Prime | 197g/KW.h | 39L/h | GB12786 | GB/T2820",
        "| 50%Prime | 201g/KW.h | 27L/h | IEC60034 | IEC60204",
        "| 25%Prime | 220g/KW.h | 15L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1962 | 2812",
        "| Base fuel tank volume | (L) | 425 | 425",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 220kw /295HP",
        "| Standby Power | 240kw /322HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 114x145mm",
        "| Displacement | 8.9L",
        "| Compression ratio | 16.6:1",
        "| ---Engine only | 11.1L",
        "| Coolant Capacity(Engine only) | 11.1L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 103kPa | ---10℃(50°F) & above- 0°F CCA | 750",
        "| ---Rated speed | 276-414kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1034,
      "title": "Datasheet: 260851572580.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 196g/KW.h | 59L/h | ISO8528 | ISO12100",
        "| 100%Prime | 195g/KW.h | 54L/h | ISO13849 | EN12601",
        "| 75%Prime | 194g/KW.h | 41L/h | GB12786 | GB/T2820",
        "| 50%Prime | 216g/KW.h | 30L/h | IEC60034 | IEC60204",
        "| 25%Prime | 281g/KW.h | 20L/h"
      ]
    },
    {
      "n": 1034,
      "title": "Datasheet: 260851572580.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 250KVA/200KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 275KVA/220KW",
        "| Model | 6LTAA8.9-G3",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 380A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 196g/KW.h | 59L/h | ISO8528 | ISO12100",
        "| 100%Prime | 195g/KW.h | 54L/h | ISO13849 | EN12601",
        "| 75%Prime | 194g/KW.h | 41L/h | GB12786 | GB/T2820",
        "| 50%Prime | 216g/KW.h | 30L/h | IEC60034 | IEC60204",
        "| 25%Prime | 281g/KW.h | 20L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1962 | 2812",
        "| Base fuel tank volume | (L) | 425 | 425",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 230kw /308HP",
        "| Standby Power | 250kw /335HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 114x145mm",
        "| Displacement | 8.9L",
        "| Compression ratio | 16.6:1",
        "| Coolant Capacity(Engine only) | 11.1L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 103kPa | ---10℃(50°F) & above- 0°F CCA | 750",
        "| ---Rated speed | 276-414kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1035,
      "title": "Datasheet: 260853622141.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 204g/KW.h | 61.7L/h | ISO8528 | ISO12100",
        "| 100%Prime | 201g/KW.h | 55.6L/h | ISO13849 | EN12601",
        "| 75%Prime | 199g/KW.h | 41.3L/h | GB12786 | GB/T2820",
        "| 50%Prime | 215g/KW.h | 29.8L/h | IEC60034 | IEC60204",
        "| 25%Prime | 234g/KW.h | 16.2L/h"
      ]
    },
    {
      "n": 1035,
      "title": "Datasheet: 260853622141.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 250KVA/200KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 275KVA/220KW",
        "| Model | QSL8.9-G34",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 380A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 204g/KW.h | 61.7L/h | ISO8528 | ISO12100",
        "| 100%Prime | 201g/KW.h | 55.6L/h | ISO13849 | EN12601",
        "| 75%Prime | 199g/KW.h | 41.3L/h | GB12786 | GB/T2820",
        "| 50%Prime | 215g/KW.h | 29.8L/h | IEC60034 | IEC60204",
        "| 25%Prime | 234g/KW.h | 16.2L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 2040 | 2900",
        "| Base fuel tank volume | (L) | 425 | 425",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Prime Power | 238kw /319HP",
        "| Standby Power | 260kw /348HP",
        "| Intake Form | Turbocharged",
        "| Governor | ECU",
        "| Bore x Stroke | 116.5 x 144.5mm",
        "| Displacement | 8.9L",
        "| Compression ratio | 16.8:1",
        "| ---Engine only | 11L",
        "| Coolant Capacity(Engine | only) | 11L",
        "| Cranking Motor Voltage | DC24V",
        "| Maximum coolant temperature (engine | 107℃",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 69kPa",
        "| ---Cold start current | 750CCA",
        "engine:",
        "| Lubrication system maximum flow | 7.5 L/min",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1037,
      "title": "Datasheet: 260854528069.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 194g/KW.h | 66L/h | ISO8528 | ISO12100",
        "| 100%Prime | 193g/KW.h | 58L/h | ISO13849 | EN12601",
        "| 75%Prime | 193g/KW.h | 44L/h | GB12786 | GB/T2820",
        "| 50%Prime | 195g/KW.h | 30L/h | IEC60034 | IEC60204",
        "| 25%Prime | 206g/KW.h | 16L/h"
      ]
    },
    {
      "n": 1037,
      "title": "Datasheet: 260854528069.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 270KVA/216KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 297KVA/238KW",
        "| Model | 6LTAA9.5-G3",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 390A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 194g/KW.h | 66L/h | ISO8528 | ISO12100",
        "| 100%Prime | 193g/KW.h | 58L/h | ISO13849 | EN12601",
        "| 75%Prime | 193g/KW.h | 44L/h | GB12786 | GB/T2820",
        "| 50%Prime | 195g/KW.h | 30L/h | IEC60034 | IEC60204",
        "| 25%Prime | 206g/KW.h | 16L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 2130 | 3200",
        "| Base fuel tank volume | (L) | 460 | 460",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 250kw /335HP",
        "| Standby Power | 280kw /375HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 116.5x148mm",
        "| Displacement | 9.5L",
        "| Compression ratio | 16.6:1",
        "| ---Engine only | 11.1L",
        "| Coolant Capacity(Engine | only) | 11.1L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 69kPa | ---10℃(50°F) & above- 0°F CCA | 750",
        "| ---Rated speed | N/A | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1038,
      "title": "Datasheet: 260855577736.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 202g/KW.h | 68.6L/h | ISO8528 | ISO12100",
        "| 100%Prime | 201g/KW.h | 63.1L/h | ISO13849 | EN12601",
        "| 75%Prime | 205g/KW.h | 48.3L/h | GB12786 | GB/T2820",
        "| 50%Prime | 215g/KW.h | 33.8L/h | IEC60034 | IEC60204",
        "| 25%Prime | 234g/KW.h | 18.4L/h"
      ]
    },
    {
      "n": 1038,
      "title": "Datasheet: 260855577736.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 288KVA/230KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 312KVA/250KW",
        "| Model | QSL8.9-G33",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 415A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 202g/KW.h | 68.6L/h | ISO8528 | ISO12100",
        "| 100%Prime | 201g/KW.h | 63.1L/h | ISO13849 | EN12601",
        "| 75%Prime | 205g/KW.h | 48.3L/h | GB12786 | GB/T2820",
        "| 50%Prime | 215g/KW.h | 33.8L/h | IEC60034 | IEC60204",
        "| 25%Prime | 234g/KW.h | 18.4L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 2040 | 2900",
        "| Base fuel tank volume | (L) | 425 | 425",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Prime Power | 270kw /362HP",
        "| Standby Power | 292kw /391HP",
        "| Intake Form | Turbocharged",
        "| Governor | ECU",
        "| Bore x Stroke | 116.5 x 144.5mm",
        "| Displacement | 8.9L",
        "| Compression ratio | 16.8:1",
        "| ---Engine only | 11L",
        "| Coolant Capacity(Engine | only) | 11L",
        "| Cranking Motor Voltage | DC24V",
        "| Maximum coolant temperature (engine | 107℃",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 69kPa",
        "| ---Cold start current | 750CCA",
        "engine:",
        "| Lubrication system maximum flow | 7.5 L/min",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1039,
      "title": "Datasheet: 260858564225.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 200g/KW.h | 78L/h | ISO8528 | ISO12100",
        "| 100%Prime | 199g/KW.h | 70L/h | ISO13849 | EN12601",
        "| 75%Prime | 196g/KW.h | 52L/h | GB12786 | GB/T2820",
        "| 50%Prime | 197g/KW.h | 35L/h | IEC60034 | IEC60204",
        "| 25%Prime | 210g/KW.h | 18L/h"
      ]
    },
    {
      "n": 1039,
      "title": "Datasheet: 260858564225.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 320KVA/256KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 352KVA/282KW",
        "| Model | 6LTAA9.5-G3",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 462A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 200g/KW.h | 78L/h | ISO8528 | ISO12100",
        "| 100%Prime | 199g/KW.h | 70L/h | ISO13849 | EN12601",
        "| 75%Prime | 196g/KW.h | 52L/h | GB12786 | GB/T2820",
        "| 50%Prime | 197g/KW.h | 35L/h | IEC60034 | IEC60204",
        "| 25%Prime | 210g/KW.h | 18L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 2380 | 3500",
        "| Base fuel tank volume | (L) | 550 | 550",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| Model | 6LTAA9.5-G1",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 290kw /389HP",
        "| Standby Power | 320kw /429HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 116.5x148mm",
        "| Displacement | 9.5L",
        "| Compression ratio | 16.6:1",
        "| ---Engine only | 11.1L",
        "| Coolant Capacity(Engine | only) | 11.1L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 69kPa | ---10℃(50°F) & above- 0°F CCA | 750",
        "| ---Rated speed | N/A | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1040,
      "title": "Datasheet: 260857610560.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 199g/KW.h | 76.6L/h | ISO8528 | ISO12100",
        "| 100%Prime | 196g/KW.h | 68.6L/h | ISO13849 | EN12601",
        "| 75%Prime | 199g/KW.h | 52.2L/h | GB12786 | GB/T2820",
        "| 50%Prime | 215g/KW.h | 37.6L/h | IEC60034 | IEC60204",
        "| 25%Prime | 234g/KW.h | 20.5L/h"
      ]
    },
    {
      "n": 1040,
      "title": "Datasheet: 260857610560.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 320KVA/256KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 350KVA/280KW",
        "| Model | QSL8.9-G30",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 462A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 199g/KW.h | 76.6L/h | ISO8528 | ISO12100",
        "| 100%Prime | 196g/KW.h | 68.6L/h | ISO13849 | EN12601",
        "| 75%Prime | 199g/KW.h | 52.2L/h | GB12786 | GB/T2820",
        "| 50%Prime | 215g/KW.h | 37.6L/h | IEC60034 | IEC60204",
        "| 25%Prime | 234g/KW.h | 20.5L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 2380 | 3500",
        "| Base fuel tank volume | (L) | 550 | 550",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| No. of cylinder | 6",
        "| ambient air and engine turbocharger air | inlet",
        "| Prime Power | 290kw /389HP",
        "| Standby Power | 320kw /429HP",
        "| Governor | ECU",
        "| Bore x Stroke | 116.5×144.5mm",
        "| Displacement | 8.9L",
        "| Coolant Capacity (Engine Only) | 11L",
        "| Compression ratio | 16.8:1",
        "| Coolant Capacity(Engine | only) | 11.1L",
        "| Maximum coolant temperature - engine | 107°C",
        "| Cranking Motor Voltage | DC24V",
        "| Coolant temperature of engine protection: | 107°C",
        "| System voltage | 24V",
        "| ---Idle speed | 69kPa",
        "| ---Rated speed | N/A",
        "| ---Engine only cold cranking amperes | 750CCA",
        "| engine | 330.9 - 391kPa",
        "| ---Engine only reserve capacity | min",
        "| Maximum lube oil flow to | all | 7.5 L/min",
        "| Excitation Current Range | 65-85mA",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1041,
      "title": "Datasheet: 260859626635.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 209g/KW.h | 91.1L/h | ISO8528 | ISO12100",
        "| 100%Prime | 214g/KW.h | 81.6L/h | ISO13849 | EN12601",
        "| 75%Prime | 221g/KW.h | 72.3L/h | GB12786 | GB/T2820",
        "| 50%Prime | 241g/KW.h | 52.5L/h | IEC60034 | IEC60204",
        "| 25%Prime | 266g/KW.h | 29.0L/h"
      ]
    },
    {
      "n": 1041,
      "title": "Datasheet: 260859626635.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 360KVA/288KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 396KVA/317KW",
        "| Model | QSZ13-G6",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 520A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 209g/KW.h | 91.1L/h | ISO8528 | ISO12100",
        "| 100%Prime | 214g/KW.h | 81.6L/h | ISO13849 | EN12601",
        "| 75%Prime | 221g/KW.h | 72.3L/h | GB12786 | GB/T2820",
        "| 50%Prime | 241g/KW.h | 52.5L/h | IEC60034 | IEC60204",
        "| 25%Prime | 266g/KW.h | 29.0L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 3170 | 3920",
        "| Base fuel tank volume | (L) | 610 | 610",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 85℃",
        "| Prime Power | 328kw /439HP",
        "| Standby Power | 375kw /502HP",
        "| Governor | ECU",
        "| Bore x Stroke | 130x163mm",
        "| Displacement | 13.0L",
        "| Compression ratio | 17:1",
        "| ---Engine only | 23.1L",
        "| Coolant Capacity(Engine | only) | 23.1L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 82.7kPa | ---10℃(50°F) & above- 0°F CCA | 900",
        "| ---Rated speed | 207-300kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 900",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1042,
      "title": "Datasheet: 260902100985.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 192g/KW.h | 86.9L/h | ISO8528 | ISO12100",
        "| 100%Prime | 189g/KW.h | 76.5L/h | ISO13849 | EN12601",
        "| 75%Prime | 186g/KW.h | 56.5L/h | GB12786 | GB/T2820",
        "| 50%Prime | 188g/KW.h | 38.0L/h | IEC60034 | IEC60204",
        "| 25%Prime | 207g/KW.h | 20.9L/h"
      ]
    },
    {
      "n": 1042,
      "title": "Datasheet: 260902100985.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 388KVA/310KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 426KVA/340KW",
        "| Model | 6ZTAA13-G3",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 559A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 192g/KW.h | 86.9L/h | ISO8528 | ISO12100",
        "| 100%Prime | 189g/KW.h | 76.5L/h | ISO13849 | EN12601",
        "| 75%Prime | 186g/KW.h | 56.5L/h | GB12786 | GB/T2820",
        "| 50%Prime | 188g/KW.h | 38.0L/h | IEC60034 | IEC60204",
        "| 25%Prime | 207g/KW.h | 20.9L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 3100 | 3970",
        "| Base fuel tank volume | (L) | 660 | 660",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 340kw /456HP",
        "| Standby Power | 380kw /515HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 130x163mm",
        "| Displacement | 13.0L",
        "| Compression ratio | 17:1",
        "| ---Engine only | 23.1L",
        "| Coolant Capacity(Engine | only) | 23.1L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 82.7kPa | ---10℃(50°F) & above- 0°F CCA | 900",
        "| ---Rated speed | 207-276kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 900",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1043,
      "title": "Datasheet: 260903185501.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 207g/KW.h | 100.9L/h | ISO8528 | ISO12100",
        "| 100%Prime | 209g/KW.h | 88.9L/h | ISO13849 | EN12601",
        "| 75%Prime | 218g/KW.h | 79.7L/h | GB12786 | GB/T2820",
        "| 50%Prime | 242g/KW.h | 59.0L/h | IEC60034 | IEC60204",
        "| 25%Prime | 265g/KW.h | 32.3L/h"
      ]
    },
    {
      "n": 1043,
      "title": "Datasheet: 260903185501.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 400KVA/320KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 440KVA/352KW",
        "| Model | QSZ13-G7",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 577A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 207g/KW.h | 100.9L/h | ISO8528 | ISO12100",
        "| 100%Prime | 209g/KW.h | 88.9L/h | ISO13849 | EN12601",
        "| 75%Prime | 218g/KW.h | 79.7L/h | GB12786 | GB/T2820",
        "| 50%Prime | 242g/KW.h | 59.0L/h | IEC60034 | IEC60204",
        "| 25%Prime | 265g/KW.h | 32.3L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 3150 | 4000",
        "| Base fuel tank volume | (L) | 680 | 680",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 85℃",
        "| Prime Power | 366kw /490HP",
        "| Standby Power | 419kw /561HP",
        "| Governor | ECU",
        "| Bore x Stroke | 130x163mm",
        "| Displacement | 13.0L",
        "| Compression ratio | 17:1",
        "| ---Engine only | 23.1L",
        "| Coolant Capacity(Engine | only) | 23.1L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 82.7kPa | ---10℃(50°F) & above- 0°F CCA | 900",
        "| ---Rated speed | 207-300kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 900",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1044,
      "title": "Datasheet: 260904237967.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 193g/KW.h | 98.7L/h | ISO8528 | ISO12100",
        "| 100%Prime | 191g/KW.h | 88.8L/h | ISO13849 | EN12601",
        "| 75%Prime | 188g/KW.h | 65.6L/h | GB12786 | GB/T2820",
        "| 50%Prime | 190g/KW.h | 44.2L/h | IEC60034 | IEC60204",
        "| 25%Prime | 203g/KW.h | 23.6L/h"
      ]
    },
    {
      "n": 1044,
      "title": "Datasheet: 260904237967.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 438KVA/350KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 469KVA/375KW",
        "| Model | QSZ13-G2",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 631A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 193g/KW.h | 98.7L/h | ISO8528 | ISO12100",
        "| 100%Prime | 191g/KW.h | 88.8L/h | ISO13849 | EN12601",
        "| 75%Prime | 188g/KW.h | 65.6L/h | GB12786 | GB/T2820",
        "| 50%Prime | 190g/KW.h | 44.2L/h | IEC60034 | IEC60204",
        "| 25%Prime | 203g/KW.h | 23.6L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 380 | 4130",
        "| Base fuel tank volume | (L) | 750 | 750",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 85℃",
        "| Prime Power | 400kw /536HP",
        "| Standby Power | 440kw /589HP",
        "| Governor | ECU",
        "| Bore x Stroke | 130x163mm",
        "| Displacement | 13.0L",
        "| Compression ratio | 17:1",
        "| ---Engine only | 23.1L",
        "| Coolant Capacity(Engine | only) | 23.1L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 82.7kPa | ---10℃(50°F) & above- 0°F CCA | 900",
        "| ---Rated speed | 207-300kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 900",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1045,
      "title": "Datasheet: 260905209219.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 194g/KW.h | 95.8L/h | ISO8528 | ISO12100",
        "| 100%Prime | 192g/KW.h | 89.1L/h | ISO13849 | EN12601",
        "| 75%Prime | 187g/KW.h | 65.1L/h | GB12786 | GB/T2820",
        "| 50%Prime | 186g/KW.h | 43.2L/h | IEC60034 | IEC60204",
        "| 25%Prime | 203g/KW.h | 23.6L/h"
      ]
    },
    {
      "n": 1045,
      "title": "Datasheet: 260905209219.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 438KVA/350KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 475KVA/380KW",
        "| Model | 6ZTAA13-G2",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 631A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 194g/KW.h | 95.8L/h | ISO8528 | ISO12100",
        "| 100%Prime | 192g/KW.h | 89.1L/h | ISO13849 | EN12601",
        "| 75%Prime | 187g/KW.h | 65.1L/h | GB12786 | GB/T2820",
        "| 50%Prime | 186g/KW.h | 43.2L/h | IEC60034 | IEC60204",
        "| 25%Prime | 203g/KW.h | 23.6L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 3280 | 4130",
        "| Base fuel tank volume | (L) | 750 | 750",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 390kw /523HP",
        "| Standby Power | 415kw /557HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 130x163mm",
        "| Displacement | 13.0L",
        "| Compression ratio | 17:1",
        "| ---Engine only | 23.1L",
        "| Coolant Capacity(Engine | only) | 23.1L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 82.7kPa | ---10℃(50°F) & above- 0°F CCA | 900",
        "| ---Rated speed | 207-276kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 900",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1046,
      "title": "Datasheet: 260906552228.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 194g/KW.h | 95.8L/h | ISO8528 | ISO12100",
        "| 100%Prime | 192g/KW.h | 91.4L/h | ISO13849 | EN12601",
        "| 75%Prime | 187g/KW.h | 66.8L/h | GB12786 | GB/T2820",
        "| 50%Prime | 186g/KW.h | 44.3L/h | IEC60034 | IEC60204",
        "| 25%Prime | 203g/KW.h | 24.2L/h"
      ]
    },
    {
      "n": 1046,
      "title": "Datasheet: 260906552228.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 438KVA/350KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 475KVA/380KW",
        "| Model | 6ZTAA13-G4",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 631A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 194g/KW.h | 95.8L/h | ISO8528 | ISO12100",
        "| 100%Prime | 192g/KW.h | 91.4L/h | ISO13849 | EN12601",
        "| 75%Prime | 187g/KW.h | 66.8L/h | GB12786 | GB/T2820",
        "| 50%Prime | 186g/KW.h | 44.3L/h | IEC60034 | IEC60204",
        "| 25%Prime | 203g/KW.h | 24.2L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 3280 | 4130",
        "| Base fuel tank volume | (L) | 750 | 750",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 400kw /537HP",
        "| Standby Power | 415kw /557HP",
        "| Governor | Electronic speed",
        "| Bore x Stroke | 130x163mm",
        "| Displacement | 13.0L",
        "| Compression ratio | 17:1",
        "| ---Engine only | 23.1L",
        "| Coolant Capacity(Engine | only) | 23.1L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 82.7kPa | ---10℃(50°F) & above- 0°F CCA | 900",
        "| ---Rated speed | 207-276kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 900",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1047,
      "title": "Datasheet: 260907222723.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 196g/KW.h | 107.1L/h | ISO8528 | ISO12100",
        "| 100%Prime | 195g/KW.h | 93.2L/h | ISO13849 | EN12601",
        "| 75%Prime | 196g/KW.h | 80.3L/h | GB12786 | GB/T2820",
        "| 50%Prime | 203g/KW.h | 55.5L/h | IEC60034 | IEC60204",
        "| 25%Prime | 239g/KW.h | 32.7L/h"
      ]
    },
    {
      "n": 1047,
      "title": "Datasheet: 260907222723.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 450KVA/360KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 500KVA/400KW",
        "| Model | QSZ13-G5",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 650A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 196g/KW.h | 107.1L/h | ISO8528 | ISO12100",
        "| 100%Prime | 195g/KW.h | 93.2L/h | ISO13849 | EN12601",
        "| 75%Prime | 196g/KW.h | 80.3L/h | GB12786 | GB/T2820",
        "| 50%Prime | 203g/KW.h | 55.5L/h | IEC60034 | IEC60204",
        "| 25%Prime | 239g/KW.h | 32.7L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 3280 | 4210",
        "| Base fuel tank volume | (L) | 770 | 770",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 85℃",
        "| Prime Power | 411kw /550HP",
        "| Standby Power | 470kw /629HP",
        "| Governor | ECU",
        "| Bore x Stroke | 130x163mm",
        "| Displacement | 13.0L",
        "| Compression ratio | 17:1",
        "| ---Engine only | 23.1L",
        "| Coolant Capacity(Engine | only) | 23.1L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 82.7kPa | ---10℃(50°F) & above- 0°F CCA | 900",
        "| ---Rated speed | 207-300kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 900",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1048,
      "title": "Datasheet: 260907967723.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 193g/KW.h | 105.5L/h | ISO8528 | ISO12100",
        "| 100%Prime | 193g/KW.h | 101.0L/h | ISO13849 | EN12601",
        "| 75%Prime | 189g/KW.h | 74.2L/h | GB12786 | GB/T2820",
        "| 50%Prime | 187g/KW.h | 48.9L/h | IEC60034 | IEC60204",
        "| 25%Prime | 199g/KW.h | 26.0L/h"
      ]
    },
    {
      "n": 1048,
      "title": "Datasheet: 260907967723.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 500KVA/400KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 525KVA/420KW",
        "| Model | QSZ13-G3",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 722A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 193g/KW.h | 105.5L/h | ISO8528 | ISO12100",
        "| 100%Prime | 193g/KW.h | 101.0L/h | ISO13849 | EN12601",
        "| 75%Prime | 189g/KW.h | 74.2L/h | GB12786 | GB/T2820",
        "| 50%Prime | 187g/KW.h | 48.9L/h | IEC60034 | IEC60204",
        "| 25%Prime | 199g/KW.h | 26.0L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 3270 | 4200",
        "| Base fuel tank volume | (L) | 850 | 850",
        "Engine specification",
        "| Manufacturer | dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 85℃",
        "| Prime Power | 450kw /603HP",
        "| Standby Power | 470kw /629HP",
        "| Governor | ECU",
        "| Bore x Stroke | 130x163mm",
        "| Displacement | 13.0L",
        "| Compression ratio | 17:1",
        "| ---Engine only | 23.1L",
        "| Coolant Capacity(Engine | only) | 23.1L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 82.7kPa | ---10℃(50°F) & above- 0°F CCA | 900",
        "| ---Rated speed | 207-300kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 900",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1049,
      "title": "Datasheet: 260908648754.pdf",
      "header": [],
      "rows": [
        "| consum油p耗ti率on | rate | ISO9001 | ISO14001",
        "| 11000%%备S用tandby | 191g/KW.h 8.0L/h118L/h | ISO8528 | ISO12100",
        "| 110000%%负P载rime | 191g/KW.h 7.1L/h107L/h | ISO13849 | EN12601",
        "| 7755%%负P载rime | 190g/KW.h 5.7L/h80L/h | GB12786 | GB/T2820",
        "| 5500%%负P载rime | 193g/KW.h 4.3L/h54L/h | IEC60034 | IEC60204",
        "| 2255%%负P载rime | 207g/KW.h | 2.8L/h29L/h"
      ]
    },
    {
      "n": 1049,
      "title": "Datasheet: 260908648754.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 500KVA/400KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 550KVA/440KW",
        "| Model | QSZ13-G10",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 722A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting | DC24V",
        "| consum油p耗ti率on | rate | ISO9001 | ISO14001",
        "| Dimensions and | Weights",
        "| Weight(kg) | 3260 | 4150",
        "| Base fuel tank volume | (L) | 850 | 850",
        "发动机技术规格",
        "| Manufacturer | Dongfeng Cummins",
        "| Maximum allowable intake | air",
        "| Number of Cylinders | 6",
        "| Engine Type | 4stroke,line",
        "| Intake Air alarm temperature | N/A",
        "| Prime Power | 463kw /621HP",
        "| Standby Power | 509kw /682HP",
        "| Governor | ECU",
        "| Bore x Stroke | 130x163mm",
        "| Displacement | 13.0L",
        "| Compression ratio | 17:1",
        "| ---Engine only | 23.1L",
        "| Coolant Capacity(Engine | 23.1L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electrical System",
        "| ---Idle speed | 83.0kPa",
        "| ---Rated speed | 207-276kPa",
        "| Maximum Starting Circuit Resistance | 0.002ohm",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1050,
      "title": "Datasheet: 253544362546.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 191.g/KW.h | 58.4L/h | ISO8528 | ISO12100",
        "| 100%Prime | 192g/KW.h | 53.4L/h | ISO13849 | EN12601",
        "| 75%Prime | 198g/KW.h | 41.3L/h | GB12786 | GB/T2820",
        "| 50%Prime | 211g/KW.h | 29.4L/h | IEC60034 | IEC60204",
        "| 25%Prime | 251g/KW.h | 17.5L/h"
      ]
    },
    {
      "n": 1050,
      "title": "Datasheet: 253544362546.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 250KVA/200KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 275KVA/220KW",
        "| Model | NT855-GA",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 361A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 191.g/KW.h | 58.4L/h | ISO8528 | ISO12100",
        "| 100%Prime | 192g/KW.h | 53.4L/h | ISO13849 | EN12601",
        "| 75%Prime | 198g/KW.h | 41.3L/h | GB12786 | GB/T2820",
        "| 50%Prime | 211g/KW.h | 29.4L/h | IEC60034 | IEC60204",
        "| 25%Prime | 251g/KW.h | 17.5L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 2700 | 3550",
        "| Base fuel tank volume | (L) | 420 | 420",
        "Engine specification",
        "| Manufacturer | Chongqing Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 17℃",
        "| Prime Power | 231kw /310HP",
        "| Standby Power | 254kw /340HP",
        "| Governor | Electrical",
        "| Bore x Stroke | 140x152mm",
        "| Displacement | 14L",
        "| Compression ratio | 15.0:1",
        "| ---Engine only | 20.8L",
        "| Coolant Capacity(Engine | only) | 20.8L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 103kPa | ---10℃(50°F) & above- 0°F CCA | 600A",
        "| ---Rated speed | 241-345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 640A",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1051,
      "title": "Datasheet: 251703691798.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 207g/KW.h | 138L/h | ISO8528 | ISO12100",
        "| 100%Prime | 206g/KW.h | 121L/h | ISO13849 | EN12601",
        "| 75%Prime | 211g/KW.h | 93L/h | GB12786 | GB/T2820",
        "| 50%Prime | 222g/KW.h | 65L/h | IEC60034 | IEC60204",
        "| 25%Prime | 264g/KW.h | 39L/h"
      ]
    },
    {
      "n": 1051,
      "title": "Datasheet: 251703691798.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 562KVA/450KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 625KVA/500KW",
        "| Model | KTA19-G8E",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 811A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 207g/KW.h | 138L/h | ISO8528 | ISO12100",
        "| 100%Prime | 206g/KW.h | 121L/h | ISO13849 | EN12601",
        "| 75%Prime | 211g/KW.h | 93L/h | GB12786 | GB/T2820",
        "| 50%Prime | 222g/KW.h | 65L/h | IEC60034 | IEC60204",
        "| 25%Prime | 264g/KW.h | 39L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Chongqing Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air Alarm Temperatur | 82 ℃",
        "| Prime Power | 495kw /663HP",
        "| Standby Power | 561kw /752HP",
        "| Max Back Pressure, Standby Power, Turbo | 6.8 kPa",
        "| Aspiration | Turbocharged ,",
        "| Governor | Electrical",
        "| Bore x Stroke | 159x159mm",
        "| Displacement | 19 L",
        "| Compression ratio | 14.7:1",
        "| ---Engine only | N/A",
        "| Coolant Capacity(Engine | only)",
        "| Cranking Motor Voltage | DC24V",
        "| Engine Coolant Flow | 5.6 kPa",
        "| ---Idle speed | 138 kPa",
        "| ---Governed Speed | 345-483 kPa",
        "| Max. allowable resistance of Starting circuit | 0.002 Ω",
        "| Starter (Heavy Duty, Positive Engagement） | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1052,
      "title": "Datasheet: 251039753719.pdf",
      "header": [],
      "rows": [
        "| rate | ISO9001 | ISO14001",
        "| 100%Standby | 0.203kg/kWm-hr | 149L/h | ISO8528 | ISO12100",
        "| 100%Prime | 0.208kg/kWm-hr | 138L/h | ISO13849 | EN12601",
        "| 75%Prime | 0.215kg/kWm-hr | 107L/h | GB12786 | GB/T2820",
        "| 50%Prime | 0.213kg/kWm-hr | 74L/h | IEC60034 | IEC60204",
        "| 25%Prime | 0.239kg/kWm-hr | 40L/h"
      ]
    },
    {
      "n": 1052,
      "title": "Datasheet: 251039753719.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 636KVA/509KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 700KVA/560KW",
        "| Model | QSK19-G35",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 918A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption",
        "| 100%Standby | 0.203kg/kWm-hr | 149L/h | ISO8528 | ISO12100",
        "| 100%Prime | 0.208kg/kWm-hr | 138L/h | ISO13849 | EN12601",
        "| 75%Prime | 0.215kg/kWm-hr | 107L/h | GB12786 | GB/T2820",
        "| 50%Prime | 0.213kg/kWm-hr | 74L/h | IEC60034 | IEC60204",
        "| 25%Prime | 0.239kg/kWm-hr | 40L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Chongqing Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Prime Power | 564kw /756HP",
        "| Standby Power | 624kw /837HP",
        "| Bore x Stroke | 159x159mm",
        "| Displacement | 18.9 L",
        "| Compression ratio | 14.2:1",
        "| ---Engine High Temperature Circuit | 41.6L",
        "| Coolant Capacity(Engine | only) | 41.6L",
        "| Max Static Head of Coolant Above | 18.3m",
        "| Cranking Motor Voltage | DC24V",
        "| Standby/Prime Power | 104/100 ℃",
        "| Starter(heave,Anode) | DC24V",
        "| --- Minimum Idle speed | 294kPa",
        "| ---Governed Speed | (362-521)kPa",
        "| Max Starting Circuit Resistance | 0.002OHM",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1053,
      "title": "Datasheet: 253424835920.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 197g/KW.h | 156L/h | ISO8528 | ISO12100",
        "| 100%Prime | 203g/KW.h | 143L/h | ISO13849 | EN12601",
        "| 75%Prime | 208g/KW.h | 110L/h | GB12786 | GB/T2820",
        "| 50%Prime | 210g/KW.h | 74L/h | IEC60034 | IEC60204",
        "| 25%Prime | 234g/KW.h | 41L/h"
      ]
    },
    {
      "n": 1053,
      "title": "Datasheet: 253424835920.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 681KVA/545KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 750KVA/600KW",
        "| Model | QSK19-G19",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 983A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 197g/KW.h | 156L/h | ISO8528 | ISO12100",
        "| 100%Prime | 203g/KW.h | 143L/h | ISO13849 | EN12601",
        "| 75%Prime | 208g/KW.h | 110L/h | GB12786 | GB/T2820",
        "| 50%Prime | 210g/KW.h | 74L/h | IEC60034 | IEC60204",
        "| 25%Prime | 234g/KW.h | 41L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Chongqing Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Compressor inlet (Turbo-charged Engines) | 3 Δ°C",
        "| Prime Power | 600kW/805HP",
        "| Standby Power | 671kW/899HP",
        "| Max Back Pressure, Standby Power, Turbo | 6.8 kPa",
        "| Aspiration | Turbocharged and",
        "| Governor | ECM",
        "| Bore x Stroke | 159x159 mm",
        "| Displacement | 18.9 L",
        "| Compression ratio | 14.3:1",
        "| ---Engine only | 41.6 L",
        "| Coolant Capacity(Engine | only) | 41.6 L",
        "| Cranking Motor Voltage | DC24V",
        "| System Voltage | 24 volts",
        "| ---Idle speed | 138 kPa",
        "| ---Governed Speed | 276-414 kPa",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1054,
      "title": "Datasheet: 251703540193.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 206g/KW.h | 161.9L/h | ISO8528 | ISO12100",
        "| 100%Prime | 205g/KW.h | 146.4L/h | ISO13849 | EN12601",
        "| 75%Prime | 218g/KW.h | 116.7L/h | GB12786 | GB/T2820",
        "| 50%Prime | 220g/KW.h | 78.6L/h | IEC60034 | IEC60204",
        "| 25%Prime | 247g/KW.h | 44.0L/h"
      ]
    },
    {
      "n": 1054,
      "title": "Datasheet: 251703540193.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 681KVA/545KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 750KVA/600KW",
        "| Model | KTA19-G9A",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 983A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 206g/KW.h | 161.9L/h | ISO8528 | ISO12100",
        "| 100%Prime | 205g/KW.h | 146.4L/h | ISO13849 | EN12601",
        "| 75%Prime | 218g/KW.h | 116.7L/h | GB12786 | GB/T2820",
        "| 50%Prime | 220g/KW.h | 78.6L/h | IEC60034 | IEC60204",
        "| 25%Prime | 247g/KW.h | 44.0L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Chongqing Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air Alarm Temperature | 82 ℃",
        "| Prime Power | 600kW/805HP",
        "| Standby Power | 660kW/885HP",
        "| Max Back Pressure, Standby Power, | Turbo",
        "| Aspiration | Turbocharged ,",
        "| Governor | Electrical",
        "| Bore x Stroke | 159x159 mm",
        "| Displacement | 19 L",
        "| Compression ratio | 14.7:1",
        "| ---Engine only | N/A",
        "| Coolant Capacity(Engine | only)",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 138 kPa",
        "| ---Rated Speed | 345-483 kPa | ·Cold Soak at 50°F(10℃) or Above | 600CCA",
        "| Max Starting Circuit Resistance | 0.002 ohm",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1055,
      "title": "Datasheet: 252813184304.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 220g/KW.h | 236L/h | ISO8528 | ISO12100",
        "| 100%Prime | 222g/KW.h | 215L/h | ISO13849 | EN12601",
        "| 75%Prime | 223g/KW.h | 163L/h | GB12786 | GB/T2820",
        "| 50%Prime | 233g/KW.h | 113L/h | IEC60034 | IEC60204",
        "| 25%Prime | 264g/KW.h | 64L/h"
      ]
    },
    {
      "n": 1055,
      "title": "Datasheet: 252813184304.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 909KVA/727KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1000KVA/800KW",
        "| Model | QSK38-G26",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 1311A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 220g/KW.h | 236L/h | ISO8528 | ISO12100",
        "| 100%Prime | 222g/KW.h | 215L/h | ISO13849 | EN12601",
        "| 75%Prime | 223g/KW.h | 163L/h | GB12786 | GB/T2820",
        "| 50%Prime | 233g/KW.h | 113L/h | IEC60034 | IEC60204",
        "| 25%Prime | 264g/KW.h | 64L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Chongqing Cummins",
        "| No. of cylinder | 12",
        "| Prime Power | 825kw /1107HP",
        "| Standby Power | 911kw/1222HP",
        "| Max Back Pressure, Standby Power, Turbo | 10.1 kPa",
        "| Aspiration | Turbocharged and",
        "| Governor | ECM",
        "| Bore x Stroke | 159x159mm",
        "| Displacement | 37.7 L",
        "| Compression ratio | 14.2:1",
        "| ---Engine only | 106 L",
        "| Coolant Capacity(Engine | only) | 140.1 L",
        "| Cranking Motor Voltage | DC24V",
        "| Max Static Head of Coolant Above | 18.3 m",
        "| Standby/Prime Power | N/A",
        "| Lubrication system | Electric system",
        "| --- Minimum Idle Speed | 138 kPa",
        "| --- Governed Speed | 345-483 kPa | ·Cold Soak @ 0 °F (-18 °C) | 1800 CCA",
        "| Max Starting Circuit Resistance | 0.002 ohm",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1056,
      "title": "Datasheet: 252727641372.pdf",
      "header": [],
      "rows": [
        "| consumption | rate | ISO9001 | ISO14001",
        "| ISO8528 | ISO12100",
        "| ISO13849 | EN12601",
        "| 75%Prime | 199L/hr | GB12786 | GB/T2820",
        "| 50%Prime | 134L/hr | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1056,
      "title": "Datasheet: 252727641372.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1136KVA/909KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1250KVA/1000KW",
        "| Model | QSK38-G28",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 1640A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel",
        "| consumption | rate | ISO9001 | ISO14001",
        "| 100%Standby | 274L/hr",
        "| 100%Prime | 254L/hr",
        "| 75%Prime | 199L/hr | GB12786 | GB/T2820",
        "| 50%Prime | 134L/hr | IEC60034 | IEC60204",
        "| 25%Prime | 75L/hr",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Chongqing Cummins",
        "| No. of cylinder | 12",
        "| Prime Power | 1022kw /1371HP",
        "| Standby Power | 1129kw /1515HP",
        "| Max Back Pressure, Standby Power, Turbo | 10.1 kPa",
        "| Aspiration | Turbocharged and",
        "| Governor | ECM",
        "| Bore x Stroke | 159x159mm",
        "| Displacement | 37.7 L",
        "| Compression ratio | 14.2：1",
        "| ---Engine only | 106 L",
        "| Coolant Capacity(Engine | only) | 140.1L",
        "| Cranking Motor Voltage | DC24V",
        "| Max Static Head of Coolant Above | 18.3 m",
        "| Standby/Prime Power | N/A",
        "| Lubrication system | Electric system",
        "| --- Minimum Idle Speed | 138kPa",
        "| --- Governed Speed | 345-483kPa | ·Cold Soak @ 0 °F (-18 °C) | 1800 CCA",
        "| Maximum Allowable Resistance of Starting | 0.002 Ω",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1057,
      "title": "Datasheet: 250724629455.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 204g/KW.h | 543Lb/h | ISO8528 | ISO12100",
        "| 100%Prime | 204g/KW.h | 495Lb/h | ISO13849 | EN12601",
        "| 75%Prime | 211g/KW.h | 384Lb/h | GB12786 | GB/T2820",
        "| 50%Prime | 227g/KW.h | 275Lb/h | IEC60034 | IEC60204",
        "| 25%Prime | 263g/KW.h | 160Lb/h"
      ]
    },
    {
      "n": 1057,
      "title": "Datasheet: 250724629455.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1250KVA/1000KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1375KVA/1100KW",
        "| Model | KTA50-G3E",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 1804A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 204g/KW.h | 543Lb/h | ISO8528 | ISO12100",
        "| 100%Prime | 204g/KW.h | 495Lb/h | ISO13849 | EN12601",
        "| 75%Prime | 211g/KW.h | 384Lb/h | GB12786 | GB/T2820",
        "| 50%Prime | 227g/KW.h | 275Lb/h | IEC60034 | IEC60204",
        "| 25%Prime | 263g/KW.h | 160Lb/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Chongqing Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 16",
        "| Prime Power （Limited Time) | 1100kw /1474HP",
        "| Standby Power（Limited Time) | 1210kw /1621HP",
        "| Aspiration | Turbocharged and",
        "| Bore x Stroke | 159x159mm",
        "| Displacement | 50.3L",
        "| Compression ratio | 14.7:1",
        "| ---Engine only | 161L",
        "| Coolant Capacity(Engine | only) | 161L",
        "| Cranking Motor Voltage | DC24V",
        "| Maximum Fuel Supply at Rated | 538 kg/h",
        "| Power and Speed | Standby / Prime Power ℃ | (104 / 100)",
        "| ---Idle speed | 138kPa",
        "| ---Rated speed | 345-483kPa",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1058,
      "title": "Datasheet: 252729453903.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 199g/KW.h | 293L/h | ISO8528 | ISO12100",
        "| 100%Prime | 205g/KW.h | 273L/h | ISO13849 | EN12601",
        "| 75%Prime | 222g/KW.h | 222L/h | GB12786 | GB/T2820",
        "| 50%Prime | 221g/KW.h | 147L/h | IEC60034 | IEC60204",
        "| 25%Prime | 247g/KW.h | 82L/h"
      ]
    },
    {
      "n": 1058,
      "title": "Datasheet: 252729453903.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1273KVA/1018KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1400KVA/1120KW",
        "| Model | QSK38-G29",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 1837A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 199g/KW.h | 293L/h | ISO8528 | ISO12100",
        "| 100%Prime | 205g/KW.h | 273L/h | ISO13849 | EN12601",
        "| 75%Prime | 222g/KW.h | 222L/h | GB12786 | GB/T2820",
        "| 50%Prime | 221g/KW.h | 147L/h | IEC60034 | IEC60204",
        "| 25%Prime | 247g/KW.h | 82L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Chongqing Cummins",
        "| No. of cylinder | 16",
        "| Prime Power | 1134kw /1521HP",
        "| Standby Power | 1254kw /1682HP",
        "| Max Back Pressure, Standby Power, Turbo | 10.1 kPa",
        "| Aspiration | Turbocharged and",
        "| Governor | Electrical",
        "| Bore x Stroke | 159x159 mm",
        "| Displacement | 37.7 L",
        "| Compression ratio | 14.2：1",
        "| ---Engine only | 106 L",
        "| Coolant Capacity(Engine | only) | 106 L",
        "| Cranking Motor Voltage | DC24V",
        "| Maximum Static Head of Coolant Above | 18.3 m",
        "| Lubrication system | Electric system",
        "| --- Minimum Idle Speed | 138 kPa",
        "| --- Governed Speed | 345-483 kPa | ·Cold Soak @ 0 °F (-18 °C) | 1800 CCA",
        "| Max Starting Circuit Resistance | 0.002 ohm",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1059,
      "title": "Datasheet: 253758433577.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 207g/KW.h | 324L/h | ISO8528 | ISO12100",
        "| 100%Prime | 207g/KW.h | 288L/h | ISO13849 | EN12601",
        "| 75%Prime | 208g/KW.h | 217L/h | GB12786 | GB/T2820",
        "| 50%Prime | 234g/KW.h | 163L/h | IEC60034 | IEC60204",
        "| 25%Prime | 252g/KW.h | 88L/h"
      ]
    },
    {
      "n": 1059,
      "title": "Datasheet: 253758433577.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1350KVA/1080KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1500KVA/1200KW",
        "| Model | QSK38-G19",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 1949A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 207g/KW.h | 324L/h | ISO8528 | ISO12100",
        "| 100%Prime | 207g/KW.h | 288L/h | ISO13849 | EN12601",
        "| 75%Prime | 208g/KW.h | 217L/h | GB12786 | GB/T2820",
        "| 50%Prime | 234g/KW.h | 163L/h | IEC60034 | IEC60204",
        "| 25%Prime | 252g/KW.h | 88L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Chongqing Cummins",
        "| No. of cylinder | 12",
        "| Prime Power | 1183kw /1586HP",
        "| Standby Power | 1333kw /1788HP",
        "| Max Back Pressure, Standby Power, Turbo | 7 kPa",
        "| Aspiration | Low Temperature",
        "| Governor | ECM",
        "| Bore x Stroke | 159x159 mm",
        "| Displacement | 37.7 L",
        "| ---Engine only | 106 L",
        "| Compression ratio | 15：1",
        "| Coolant Capacity(Engine | only) | 106 L",
        "| Cranking Motor Voltage | DC24V",
        "| Max Intake Manifold Temp | N/A",
        "| System Voltage | 24 Volts",
        "| --- Minimum Idle Speed | 138 kPa",
        "| --- Governed Speed | 344.7-482.6 kPa",
        "| Max Starting Circuit Resistance | 0 ohm",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1060,
      "title": "Datasheet: 250726985451.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 204g/KW.h | 347.3L/h | ISO8528 | ISO12100",
        "| 100%Prime | 202g/KW.h | 324.0L/h | ISO13849 | EN12601",
        "| 75%Prime | 209g/KW.h | 256.8L/h | GB12786 | GB/T2820",
        "| 50%Prime | 222g/KW.h | 172.4L/h | IEC60034 | IEC60204",
        "| 25%Prime | 242g/KW.h | 95.4L/h"
      ]
    },
    {
      "n": 1060,
      "title": "Datasheet: 250726985451.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1523KVA/1218KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1675KVA/1340KW",
        "| Model | QSK38-G31",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 2198A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 204g/KW.h | 347.3L/h | ISO8528 | ISO12100",
        "| 100%Prime | 202g/KW.h | 324.0L/h | ISO13849 | EN12601",
        "| 75%Prime | 209g/KW.h | 256.8L/h | GB12786 | GB/T2820",
        "| 50%Prime | 222g/KW.h | 172.4L/h | IEC60034 | IEC60204",
        "| 25%Prime | 242g/KW.h | 95.4L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Chongqing Cummins",
        "| Maximum Allowable Intake | Air",
        "| No. of cylinder | 16",
        "| Prime Power | 1346kw /1805HP",
        "| Standby Power | 1489kw /1997HP",
        "| Aspiration | Turbocharged and",
        "| Governor | Electrical",
        "| Bore x Stroke | 159x159 mm",
        "| Displacement | 37.7L",
        "| Compression ratio | 14.7:1",
        "| ---Engine only | 106 L",
        "| Coolant Capacity(Engine | only) | 106 L",
        "| Cranking Motor Voltage | DC24V",
        "| Max Static Head of Coolant Above | 18.3 m",
        "| Standby/Prime Power | 110 N/A ℃",
        "| Lubrication system | Electric system",
        "| --- Minimum Idle Speed | 138 kPa",
        "| --- Governed Speed | 345 483 kPa | ·Cold Soak @ 0 °F (-18 °C) | 1800 CCA",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1061,
      "title": "Datasheet: 252903040307.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 373 L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 338L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 258L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 183L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1061,
      "title": "Datasheet: 252903040307.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1540KVA/1232KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1700KVA/1360KW",
        "| Model | QSK50-G4",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 2223A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 373 L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 338L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 258L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 183L/h | IEC60034 | IEC60204",
        "| 25%Prime | N/A g/KW.h | 100L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 16",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 1328kw /1780HP",
        "| Standby Power | 1477kw /1980HP",
        "| Governor | ECU",
        "| Bore x Stroke | 159x159mm",
        "| Displacement | 50.3L",
        "| Compression ratio | 13.9:1",
        "| ---Engine only | 160.9L",
        "| Coolant Capacity(Engine only) | 160.9L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 138kPa",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| ---Rated speed | 344.7-482.6kPa",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1062,
      "title": "Datasheet: 250527165231.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 104.1gal/hr | 394L/ph | ISO8528 | ISO12100",
        "| 100%Prime | 92.0gal/hr | 349L/ph | ISO13849 | EN12601",
        "| 75%Prime | 70.0gal/hr | 265L/ph | GB12786 | GB/T2820",
        "| 50%Prime | 50.0gal/hr | 189L/ph | IEC60034 | IEC60204",
        "| 25%Prime | 26.6gal/hr | 101L/ph"
      ]
    },
    {
      "n": 1062,
      "title": "Datasheet: 250527165231.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1650KVA/1320KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1825KVA/1460KW",
        "| Model | QSK50-G7",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 2634A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 104.1gal/hr | 394L/ph | ISO8528 | ISO12100",
        "| 100%Prime | 92.0gal/hr | 349L/ph | ISO13849 | EN12601",
        "| 75%Prime | 70.0gal/hr | 265L/ph | GB12786 | GB/T2820",
        "| 50%Prime | 50.0gal/hr | 189L/ph | IEC60034 | IEC60204",
        "| 25%Prime | 26.6gal/hr | 101L/ph",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Coolant Ratio | 50% ethylene glycol; 50%",
        "| Bore mm | 159",
        "| Stroke mm | 159",
        "| Displacement Litre | 50.3",
        "| Cylinder Block | Cast iron, 16 cylinder",
        "| Starting Voltage | 24V",
        "| Flywheel Dimensions | SAE 0",
        "| Lube Oil Filter Type(s) | Spin on full flow filter",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1063,
      "title": "Datasheet: 250526941035.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 204g/KW.h | 400L/h | ISO8528 | ISO12100",
        "| 100%Prime | 202g/KW.h | 357L/h | ISO13849 | EN12601",
        "| 75%Prime | 209g/KW.h | 277L/h | GB12786 | GB/T2820",
        "| 50%Prime | 222g/KW.h | 196L/h | IEC60034 | IEC60204",
        "| 25%Prime | 242g/KW.h | 107L/h"
      ]
    },
    {
      "n": 1063,
      "title": "Datasheet: 250526941035.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1675KVA/1340KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1875KVA/1500KW",
        "| Model | KTA50-G15A",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 2417A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 204g/KW.h | 400L/h | ISO8528 | ISO12100",
        "| 100%Prime | 202g/KW.h | 357L/h | ISO13849 | EN12601",
        "| 75%Prime | 209g/KW.h | 277L/h | GB12786 | GB/T2820",
        "| 50%Prime | 222g/KW.h | 196L/h | IEC60034 | IEC60204",
        "| 25%Prime | 242g/KW.h | 107L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Chongqing Cummins",
        "| Maximum Allowable Intake | Air",
        "| No. of cylinder | 16",
        "| Prime Power | 1485kw /1991HP",
        "| Standby Power | 1650kw /2213HP",
        "| Aspiration | Turbocharged , LTA",
        "| Exhaust Pipe Size Normally Acceptable | N/A",
        "| Governor | Electrical",
        "| Bore x Stroke | 159x159 mm",
        "| Displacement | 50.3 L",
        "| Compression ratio | 14.7:1",
        "| ---Engine only | 140.1 L",
        "| Coolant Capacity(Engine | only) | 140.1L",
        "| Cranking Motor Voltage | DC24V",
        "| Maximum Static Head of Coolant Above | 18.3 m",
        "| Maximum Fuel Supply at Rated | 531 kg/h",
        "| Lubrication system | Electric system",
        "| Starter (Heavy, Anode) | 24 Volts",
        "| --- Minimum Idle Speed | 138 kPa",
        "| --- Governed Speed | 350-485 kPa",
        "| Maximum Allowable Resistance of Starting | 0.002 Ω",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1064,
      "title": "Datasheet: 255708445060.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 106.1gal/ph | 402L/ph | ISO8528 | ISO12100",
        "| 100%Prime | 99.7gal/ph | 378L/ph | ISO13849 | EN12601",
        "| 75%Prime | 80.6gal/ph | 305L/ph | GB12786 | GB/T2820",
        "| 50%Prime | 55.3gal/ph | 209L/ph | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1064,
      "title": "Datasheet: 255708445060.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1875KVA/1500KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 2000KVA/1600KW",
        "| Model | QSK50-G16",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 2706A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 106.1gal/ph | 402L/ph | ISO8528 | ISO12100",
        "| 100%Prime | 99.7gal/ph | 378L/ph | ISO13849 | EN12601",
        "| 75%Prime | 80.6gal/ph | 305L/ph | GB12786 | GB/T2820",
        "| 50%Prime | 55.3gal/ph | 209L/ph | IEC60034 | IEC60204",
        "| 25%Prime | 30.5gal/ph | 116L/ph",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| No. of cylinder | 16",
        "| Prime Power | 1638kw /2196HP",
        "| Standby Power | 1758kw /2357HP",
        "| Aspiration | Charge Air Cooled",
        "| Governor | ECU",
        "| Bore x Stroke | 159x159 mm",
        "| Displacement | 49.8 L",
        "| Compression ratio | 14.7:1",
        "| ---Engine only | 140.6 L",
        "| Coolant Capacity(Engine | only) | 140.6 L",
        "| Cranking Motor Voltage | DC24V",
        "| Max Static Head of Coolant Above | 18.3 m",
        "| Standby/Prime Power | 109/100 ℃",
        "| Lubrication system | Electric system",
        "| --- Minimum Idle Speed | 138 kPa",
        "| --- Governed Speed | 350-485 kPa | ---Cold Soak @ 0 °F (-18 °C) | 1800CCA",
        "| Max Starting Circuit Resistance | 0.002ohm",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1065,
      "title": "Datasheet: 250634131743.pdf",
      "header": [
        "| Up to 100% Prime Load in | Capacity of Breaker | 3200A (Optional)",
        "| Load Acceptance Ability | One Step with Time for",
        "| voltage/stability in 10sec | Starting Voltage | DC24V",
        "| Fuel consumption | Standards followed",
        "| Rated output | Fuel"
      ],
      "rows": [
        "| consumption | rate | ISO9001 | ISO14001",
        "| 100%Standby | 445L/h | ISO8528 | ISO12100",
        "| 100%Prime | 415L/h | ISO13849 | EN12601",
        "| 75%Prime | 314L/h | GB12786 | GB/T2820",
        "| 50%Prime | 223L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1065,
      "title": "Datasheet: 250634131743.pdf",
      "header": [
        "| Coolant Capacity(Engine | only) | 140.1L",
        "| ---With heat exchanger | 199L",
        "| Cranking Motor Voltage | DC24V",
        "| Standard thermostat(modulating) range | 82-93 ℃",
        "| Fuel System | Max. coolant temerature | 96.1 ℃",
        "| Type Injection system | Direct injection",
        "| Max. allowable top tank temperature for | 104/100 ℃",
        "| Cummins PT | stand by/prime power",
        "| Min. Allowable flow of fuel to | 425 L/h",
        "| Target | Coolant",
        "| Inlet | Temperature | 49℃",
        "| fuel pump | toAftercoolers @ 25°C Ambient (℃)",
        "| Lubrication system | Electric system",
        "| Oil Pressure | Min. recommended battery capacity (24V)"
      ],
      "rows": [
        "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 1280A",
        "| ---Rated speed | 350-485kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 1800A",
        "| Max. allowable oil temperature | 121℃ | ---18℃(0°F) to 0℃(32°F)- 0°F CCA | 1800A"
      ]
    },
    {
      "n": 1065,
      "title": "Datasheet: 250634131743.pdf",
      "header": [],
      "rows": [
        "| Model AC2200 | Generator",
        "General Performance Data",
        "| Prime Power | 2000KVA/1600KW",
        "| Brand | Cummins",
        "| Stand by Power | 2200KVA/1760KW",
        "Engine",
        "| Model | KTA50-G16B",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Frequency Variation | ±0.25%",
        "| Brand | Stamford",
        "Alternator",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Model | S7L1D-G4",
        "| Standard Voltage | 220V/380V, 230V/400V",
        "| Phases/Poles | 03/04",
        "Standard",
        "| Voltage Variation | ±0.5%",
        "| Rated Current | 2886A",
        "| Up to 100% Prime Load in | Capacity of Breaker | 3200A (Optional)",
        "| Fuel consumption | Standards followed",
        "| Rated output | Fuel",
        "| consumption | rate | ISO9001 | ISO14001",
        "| 100%Standby | 445L/h | ISO8528 | ISO12100",
        "| 100%Prime | 415L/h | ISO13849 | EN12601",
        "| 75%Prime | 314L/h | GB12786 | GB/T2820",
        "| 50%Prime | 223L/h | IEC60034 | IEC60204",
        "| 25%Prime | 130L/h",
        "| Emission standards | CHINA STAGE",
        "| Dimensions and | Weights",
        "| Weight(kg) | 12400 | 15700",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Chongqing Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 16",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 1760kw /2360HP",
        "| Standby Power | 1936kw /2596HP",
        "| Governor | Electrical",
        "| Bore x Stroke | 159x159mm",
        "| Displacement | 50L",
        "| Compression ratio | 14.7:1",
        "| ---Engine only | 164.7L",
        "| Coolant Capacity(Engine | only) | 140.1L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 1280A",
        "| ---Rated speed | 350-485kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 1800A",
        "| Starter(heave,Anode) | DC24V",
        "| Cummins - Stamford Alternator | S7L1D-G4 specification",
        "| Prime Power | 2020kVA",
        "| Insulation class | H",
        "| Protection | IP23",
        "| Excitation system | P.M.G",
        "| Power factor(cosφ) | 0.8",
        "| Efficiency Curves | >95%",
        "| Voltage regulator type | AVR, Electrical",
        "| Maximum Over Speed | 2250 RPM",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1066,
      "title": "Datasheet: 261259096580.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 119.5USgal/ph | 453L/ph | ISO8528 | ISO12100",
        "| 100%Prime | 110.6USgal/ph | 419L/ph | ISO13849 | EN12601",
        "| 75%Prime | 87.4USgal/ph | 331L/ph | GB12786 | GB/T2820",
        "| 50%Prime | 58.7USgal/ph | 223L/ph | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1066,
      "title": "Datasheet: 261259096580.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 2000KVA/1600KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 2250KVA/1800KW",
        "| Model | QSK50-G17",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 2887A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 119.5USgal/ph | 453L/ph | ISO8528 | ISO12100",
        "| 100%Prime | 110.6USgal/ph | 419L/ph | ISO13849 | EN12601",
        "| 75%Prime | 87.4USgal/ph | 331L/ph | GB12786 | GB/T2820",
        "| 50%Prime | 58.7USgal/ph | 223L/ph | IEC60034 | IEC60204",
        "| 25%Prime | 32.8USgal/ph | 124L/ph",
        "| Dimensions and | Weights",
        "| Weight(kg) | 15579 | 20200",
        "| Base fuel tank volume | (L) | 4000L",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| No. of cylinder | 16",
        "| Prime Power | 1784kw /2392HP",
        "| Standby Power | 1972kw /2645HP",
        "| Governor | ECU",
        "| Bore x Stroke | 159x159mm",
        "| Displacement | 49.8L",
        "| Compression ratio | 14.7:1",
        "| ---Coolant Capacity - Engine | 140.6L",
        "| Coolant Capacity(Engine | only) | 140.6L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 138kPa",
        "| ---Rated speed | 350-485kPa | ---Cold Soak @ 0 °F (-18 °C) | 1800CCA",
        "| Max Starting Circuit Resistance | 0.002 ohm",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1067,
      "title": "Datasheet: 254220402035.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 551.4L/ph | 145.7gal/ph | ISO8528 | ISO12100",
        "| 100%Prime | 496.5L/ph | 131.2gal/ph | ISO13849 | EN12601",
        "| 75%Prime | 404.2L/ph | 106.8gal/ph | GB12786 | GB/T2820",
        "| 50%Prime | 284.9L/ph | 75.3gal/ph | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1067,
      "title": "Datasheet: 254220402035.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 2500KVA/2000KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 2750KVA/2200KW",
        "| Model | QSK60-G23",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 7320",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 3609A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 551.4L/ph | 145.7gal/ph | ISO8528 | ISO12100",
        "| 100%Prime | 496.5L/ph | 131.2gal/ph | ISO13849 | EN12601",
        "| 75%Prime | 404.2L/ph | 106.8gal/ph | GB12786 | GB/T2820",
        "| 50%Prime | 284.9L/ph | 75.3gal/ph | IEC60034 | IEC60204",
        "| 25%Prime | 148.6L/ph | 39.3gal/ph",
        "Dimensions and Weights",
        "| Weight(kg) | 20200",
        "| External daily fuel tank volume (L) | 4000L",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| No. of cylinder | 16",
        "| Prime Power | 2157kWm/2893BHP",
        "| Standby Power | 2388kWm/3202BHP",
        "| SMax Back Pressure at Standby Power | 6.8 kPa",
        "| Governor | Electrical",
        "| Bore x Stroke | 159 x 190mm",
        "| Displacement | 60.2L",
        "| Compression ratio | 14.5:1",
        "| ---Engine High Temperature Circuit | 159L",
        "| Coolant Capacity(Engine | only) | 159L",
        "| ---Engine Low Temperature Circuit | 34.1 L",
        "| Cranking Motor Voltage | DC24V",
        "| Standby/Prime Power | 71 / 70 ℃",
        "| ---Minimum Idle Speed | 138kPa",
        "| ---Governed Speed | 414 - 483 kPa | Min. recommended battery capacity (24V)",
        "| Max Starting Circuit Resistance | 0.002ohm",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 7320 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| shows the status of the engine. this controller include | ● With hierarchical loading function",
        "| seven inputs and six outputs. This controller can also be | ● Multiple start/stop cycles can be preset",
        "| ③Power indicator | ● Engine pre-heat",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1068,
      "title": "Datasheet: 255655088773.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 212g/KW.h | 23L/h | ISO8528 | ISO12100",
        "| 100%Prime | 214g/KW.h | 20L/h | ISO13849 | EN12601",
        "| 75%Prime | 213g/KW.h | 17L/h | GB12786 | GB/T2820",
        "| 50%Prime | 249g/KW.h | 12L/h | IEC60034 | IEC60204",
        "| 25%Prime | 268g/KW.h | 6L/h"
      ]
    },
    {
      "n": 1068,
      "title": "Datasheet: 255655088773.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 82KVA/66KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 90KVA/72KW",
        "| Model | QSB5-G3",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 119A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 212g/KW.h | 23L/h | ISO8528 | ISO12100",
        "| 100%Prime | 214g/KW.h | 20L/h | ISO13849 | EN12601",
        "| 75%Prime | 213g/KW.h | 17L/h | GB12786 | GB/T2820",
        "| 50%Prime | 249g/KW.h | 12L/h | IEC60034 | IEC60204",
        "| 25%Prime | 268g/KW.h | 6L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 880 | 1300",
        "| Base fuel tank volume | (L) | 145 | 145",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 81kw /109HP",
        "| Standby Power | 94kw /126HP",
        "| Governor | ECU",
        "| Bore x Stroke | 107x124mm",
        "| Displacement | 3.9L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 7L",
        "| Coolant Capacity(Engine | only) | 7.2L",
        "| Cranking Motor Voltage | DC24V",
        "| for stand by/prime power | 104/100 ℃",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 69kPa | ---10℃(50°F) & above- 0°F CCA | 300",
        "| ---Rated speed | 241kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 300",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1069,
      "title": "Datasheet: 255655774853.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 217g/KW.h | 26L/h | ISO8528 | ISO12100",
        "| 100%Prime | 228g/KW.h | 24L/h | ISO13849 | EN12601",
        "| 75%Prime | 230g/KW.h | 18L/h | GB12786 | GB/T2820",
        "| 50%Prime | 232g/KW.h | 12L/h | IEC60034 | IEC60204",
        "| 25%Prime | 256g/KW.h | 7L/h"
      ]
    },
    {
      "n": 1069,
      "title": "Datasheet: 255655774853.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 91KVA/73KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 100KVA/80KW",
        "| Model | QSB5-G4",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 132A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 217g/KW.h | 26L/h | ISO8528 | ISO12100",
        "| 100%Prime | 228g/KW.h | 24L/h | ISO13849 | EN12601",
        "| 75%Prime | 230g/KW.h | 18L/h | GB12786 | GB/T2820",
        "| 50%Prime | 232g/KW.h | 12L/h | IEC60034 | IEC60204",
        "| 25%Prime | 256g/KW.h | 7L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 89kw /119HP",
        "| Standby Power | 103kw /138HP",
        "| Governor | ECU",
        "| Bore x Stroke | 107x124mm",
        "| Displacement | 4.5L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 8.5L",
        "| Coolant Capacity(Engine | only) | 8.5L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 69kPa | ---10℃(50°F) & above- 0°F CCA | 500",
        "| ---Rated speed | 276-441kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 500",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1070,
      "title": "Datasheet: 255656347587.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 100KVA/80KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 110KVA/88KW",
        "| Model | QSB5-G5",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 131A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 221g/KW.h | 25L/h | ISO8528 | ISO12100",
        "| 100%Prime | 214g/KW.h | 22L/h | ISO13849 | EN12601",
        "| 75%Prime | 216g/KW.h | 17L/h | GB12786 | GB/T2820",
        "| 50%Prime | 217g/KW.h | 11L/h | IEC60034 | IEC60204",
        "| 25%Prime | 248g/KW.h | 6L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1150 | 1700",
        "| Base fuel tank volume | (L) | 170 | 170",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 97kw /130HP",
        "| Standby Power | 113kw /151HP",
        "| Governor | ECM",
        "| Bore x Stroke | 107x124mm",
        "| Displacement | 4.5L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 7.9L",
        "| Coolant Capacity(Engine only) | 7.9L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 400",
        "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 400",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1071,
      "title": "Datasheet: 255657371439.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 0.211kg/ | 36l/hr | ISO8528 | ISO12100"
      ]
    },
    {
      "n": 1071,
      "title": "Datasheet: 255657371439.pdf",
      "header": [],
      "rows": [
        "| 0.209kg/ | ISO13849 | EN12601",
        "| 100%Prime | kWm-h | 31l/hr",
        "| GB12786 | GB/T2820",
        "| 0.245kg/ | IEC60034 | IEC60204",
        "| 75%Prime | kWm-h | 7.3l/hr"
      ]
    },
    {
      "n": 1071,
      "title": "Datasheet: 255657371439.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 136KVA/108KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 150KVA/120KW",
        "| Model | QSB5-G6",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 195A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 0.211kg/ | 36l/hr | ISO8528 | ISO12100",
        "| 100%Prime | kWm-h | 31l/hr",
        "| 75%Prime | kWm-h | 7.3l/hr",
        "| 50%Prime | kWm-h | 19l/hr",
        "| Dimensions and | Weights",
        "| 25%Prime | kWm-h | 9l/hr",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 136kw /183HP",
        "| Standby Power | 155kw /208HP",
        "| Governor | ECU",
        "| Bore x Stroke | 107x124mm",
        "| Displacement | 4.5L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 8.5L",
        "| Coolant Capacity(Engine | only) | 8.5L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 69kPa | ---10℃(50°F) & above- 0°F CCA | 500",
        "| ---Rated speed | 276-441kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 500",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1072,
      "title": "Datasheet: 255658119239.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 44L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 38L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 30L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 21L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1072,
      "title": "Datasheet: 255658119239.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 150KVA/120KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 175KVA/140KW",
        "| Model | QSB7-G3",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 217A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 44L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 38L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 30L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 21L/h | IEC60034 | IEC60204",
        "| 25%Prime | N/A g/KW.h | 11L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 137kw /184HP",
        "| Standby Power | 158kw /212HP",
        "| Governor | ECU",
        "| Bore x Stroke | 107x124mm",
        "| Displacement | 6.69L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 10.3L",
        "| Coolant Capacity(Engine | only) | 10.3L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 69kPa | ---10℃(50°F) & above- 0°F CCA | 750",
        "| ---Rated speed | 172.4-413.7kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1073,
      "title": "Datasheet: 255659163887.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 48L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 42L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 34L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 24L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1073,
      "title": "Datasheet: 255659163887.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 180KVA/144KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 200KVA/160KW",
        "| Model | QSB7-G4",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 260A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 48L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 42L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 34L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 24L/h | IEC60034 | IEC60204",
        "| 25%Prime | N/A g/KW.h | 12L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 154kw /206HP",
        "| Standby Power | 180kw /241HP",
        "| Governor | ECU",
        "| Bore x Stroke | 107x124mm",
        "| Displacement | 6.69L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 10.3L",
        "| Coolant Capacity(Engine | only) | 10.3L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 69kPa | ---10℃(50°F) & above- 0°F CCA | 750",
        "| ---Rated speed | 172.4-413.7kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1074,
      "title": "Datasheet: 255700253205.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 51L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 45L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 36L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 26L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1074,
      "title": "Datasheet: 255700253205.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 200KVA/160KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 220KVA/176KW",
        "| Model | QSB7-G5",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 289A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 51L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 45L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 36L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 26L/h | IEC60034 | IEC60204",
        "| 25%Prime | N/A g/KW.h | 13L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 168kw /255HP",
        "| Standby Power | 197kw /264HP",
        "| Governor | ECU",
        "| Bore x Stroke | 107x124mm",
        "| Displacement | 6.69L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 10.3L",
        "| Coolant Capacity(Engine | only) | 10.3L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 69kPa | ---10℃(50°F) & above- 0°F CCA | 750",
        "| ---Rated speed | 172.4-413.7kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1075,
      "title": "Datasheet: 255701049726.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 62L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 56L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 46L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 31L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1075,
      "title": "Datasheet: 255701049726.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 225KVA/180KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 250KVA/200KW",
        "| Model | QSL9-G2",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 325A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 62L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 56L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 46L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 31L/h | IEC60034 | IEC60204",
        "| 25%Prime | N/A g/KW.h | 17L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 192kw /262HP",
        "| Standby Power | 226kw /303HP",
        "| Governor | ECU",
        "| Bore x Stroke | 114x145mm",
        "| Displacement | 8.9L",
        "| Compression ratio | 17.8:1",
        "| ---Engine only | 12.8L",
        "| Coolant Capacity(Engine | only) | 12.8L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 750",
        "| ---Rated speed | 275.8-413.7kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1076,
      "title": "Datasheet: 255701988372.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 66L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 59L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 49L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 34L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1076,
      "title": "Datasheet: 255701988372.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 250KVA/200KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 275KVA/220KW",
        "| Model | QSL9-G3",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 361A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 66L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 59L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 49L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 34L/h | IEC60034 | IEC60204",
        "| 25%Prime | N/A g/KW.h | 18L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 217kw /291HP",
        "| Standby Power | 244kw /327HP",
        "| Governor | ECU",
        "| Bore x Stroke | 114x145mm",
        "| Displacement | 8.9L",
        "| Compression ratio | 17.8:1",
        "| ---Engine only | 12.8L",
        "| Coolant Capacity(Engine | only) | 12.8L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 750",
        "| ---Rated speed | 275.8-413.7kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1077,
      "title": "Datasheet: 255702956375.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 70L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 62L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 51L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 36L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1077,
      "title": "Datasheet: 255702956375.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 275KVA/220KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 300KVA/240KW",
        "| Model | QSL9-G4",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 397A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 70L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 62L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 51L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 36L/h | IEC60034 | IEC60204",
        "| 25%Prime | N/A g/KW.h | 21L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 234kw /314HP",
        "| Standby Power | 266kw /356HP",
        "| Governor | ECU",
        "| Bore x Stroke | 114x145mm",
        "| Displacement | 8.9L",
        "| Compression ratio | 17.8:1",
        "| ---Engine only | 12.8L",
        "| Coolant Capacity(Engine | only) | 12.8L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 750",
        "| ---Rated speed | 275.8-413.7kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 750",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1078,
      "title": "Datasheet: 255704565882.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption | ISO9001 | ISO14001",
        "| ISO8528 | ISO12100",
        "| ISO13849 | EN12601",
        "| GB12786 | GB/T2820",
        "| 75%Prime | 46L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1078,
      "title": "Datasheet: 255704565882.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 300KVA/240KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 330KVA/264KW",
        "| Model | QSL9-G5",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 433A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "Fuel consumption",
        "| Rated output | Fuel consumption | ISO9001 | ISO14001",
        "| 100%Standby | 75L/h",
        "| 100%Prime | 63L/h",
        "| 75%Prime | 46L/h | IEC60034 | IEC60204",
        "| 50%Prime | 8.2L/h",
        "| 25%Prime | 4.4L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| No. of cylinder | 6",
        "| Prime Power | 240kw /350HP",
        "| Standby Power | 264kw /385HP",
        "| Emission Certification | N/A",
        "| Governor | ECU",
        "| Bore x Stroke | 114 | mm × 145",
        "| Displacement | N/A",
        "| Compression ratio | 17.3:1",
        "| Coolant Ratio | 50% ethylene glycol, 50%",
        "| Coolant Capacity(Engine | only) | 7.9L",
        "| Fan Power | 10 kWm",
        "| Cranking Motor Voltage | DC24V",
        "| Starting Voltage | 24",
        "| Lubrication system | Flywheel Housing | SAE 1#",
        "| Control System Power | 24V DC",
        "| Lube Oil Filter Type | Spin-on full flow",
        "| Lubrication Method | Pressure lubrication",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1079,
      "title": "Datasheet: 255705512637.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 230g/KW.h | 19.9L/h | ISO8528 | ISO12100",
        "| 100%Prime | 210g/KW.h | 18.5L/h | ISO13849 | EN12601",
        "| 75%Prime | 245g/KW.h | 14.8L/h | GB12786 | GB/T2820",
        "| 50%Prime | 240g/KW.h | 10.3L/h | IEC60034 | IEC60204",
        "| 25%Prime | 250g/KW.h | 5L/h"
      ]
    },
    {
      "n": 1079,
      "title": "Datasheet: 255705512637.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 300KVA/240KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 330KVA/264KW",
        "| Model | QSL9-G5",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 433A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 230g/KW.h | 19.9L/h | ISO8528 | ISO12100",
        "| 100%Prime | 210g/KW.h | 18.5L/h | ISO13849 | EN12601",
        "| 75%Prime | 245g/KW.h | 14.8L/h | GB12786 | GB/T2820",
        "| 50%Prime | 240g/KW.h | 10.3L/h | IEC60034 | IEC60204",
        "| 25%Prime | 250g/KW.h | 5L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| Model | QSL9-G7",
        "| No. of cylinder | 4",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 261kw /350HP",
        "| Standby Power | 287kw /385HP",
        "| Governor | ECM",
        "| Bore x Stroke | 107x124mm",
        "| Displacement | 6.69L",
        "| Compression ratio | 17.3:1",
        "| ---Engine only | 7.9L",
        "| Coolant Capacity(Engine | only) | 7.9L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 207kPa | ---10℃(50°F) & above- 0°F CCA | 400",
        "| ---Rated speed | 345kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 400",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1080,
      "title": "Datasheet: 255706038071.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 0.188g/KW.h | 82L/h | ISO8528 | ISO12100",
        "| 100%Prime | 0.184g/KW.h | 72L/h | ISO13849 | EN12601",
        "| 75%Prime | 0.184g/KW.h | 54L/h | GB12786 | GB/T2820",
        "| 50%Prime | 0.203g/KW.h | 37L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1080,
      "title": "Datasheet: 255706038071.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 364KVA/291KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 400KVA/320KW",
        "| Model | QSG12-G3",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 525A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 0.188g/KW.h | 82L/h | ISO8528 | ISO12100",
        "| 100%Prime | 0.184g/KW.h | 72L/h | ISO13849 | EN12601",
        "| 75%Prime | 0.184g/KW.h | 54L/h | GB12786 | GB/T2820",
        "| 50%Prime | 0.203g/KW.h | 37L/h | IEC60034 | IEC60204",
        "| 25%Prime | NAg/KW.h | 20L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Prime Power | 288kw /360HP",
        "| Standby Power | 320kw /400HP",
        "| Governor | ECU",
        "| Bore x Stroke | 132 mm × 144 mm",
        "| Displacement | 11.8L",
        "| Compression ratio | 17:1",
        "| Max Coolant Temp for Standby/Prime | 104°C/104°",
        "| Power | C",
        "| Coolant Capacity(Engine only) | 7.9L",
        "| Cranking Motor Voltage | DC24V",
        "| Max Intake Manifold Temp | 93°C/113°C",
        "Control",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 48.3kPa | 900 CCA @",
        "| ---Rated speed | 246kPa",
        "| Min Cranking Speed | 150 rpm",
        "| Max Starting Circuit Resistance | 0.002 ohm",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1081,
      "title": "Datasheet: 255706523800.pdf",
      "header": [],
      "rows": [
        "| consumption | rate | ISO9001 | ISO14001",
        "| 100%Standby | 92 L/h | ISO8528 | ISO12100",
        "| 100%Prime | 82 L/h | ISO13849 | EN12601",
        "| 75%Prime | 60 L/h | GB12786 | GB/T2820",
        "| 50%Prime | 41 L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1081,
      "title": "Datasheet: 255706523800.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 409KVA/ 327KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 450KVA/360KW",
        "| Model | QSG12-G4",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 590A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel",
        "| consumption | rate | ISO9001 | ISO14001",
        "| 100%Standby | 92 L/h | ISO8528 | ISO12100",
        "| 100%Prime | 82 L/h | ISO13849 | EN12601",
        "| 75%Prime | 60 L/h | GB12786 | GB/T2820",
        "| 50%Prime | 41 L/h | IEC60034 | IEC60204",
        "| 25%Prime | 22 L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Prime Power | 371 kw / 498 BHP",
        "| Standby Power | 409 kw /549 BHP",
        "| Max Back Pressure, Standby Power, | Turbo | 10.2kPa",
        "| Governor | Electrical",
        "| Bore x Stroke | 132x144mm",
        "| Displacement | 11.8 L",
        "| Compression ratio | 14.0:1",
        "| ---Engine only | 14 L",
        "| Coolant Capacity(Engine | only) | 48.0 L",
        "| Cranking Motor Voltage | DC24V",
        "| Max Intake Manifold Temp | 93/113 ℃",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 48.3 kPa | ---Cold Soak @ 0 °F (-18 °C | 900A",
        "| ---Governed Speed | 246kPa",
        "| Max Starting Circuit Resistance | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1082,
      "title": "Datasheet: 255707060376.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 94.1L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 85.7L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 67L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 45.7L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1082,
      "title": "Datasheet: 255707060376.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 409KVA/327KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 450KVA/360KW",
        "| Model | QSX15-G4",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 535A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 94.1L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 85.7L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 67L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 45.7L/h | IEC60034 | IEC60204",
        "| 25%Prime | N/A g/KW.h | 26.6L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 348kw /466HP",
        "| Standby Power | 385kw /516HP",
        "| Governor | ECU",
        "| Bore x Stroke | 137x169mm",
        "| Displacement | 15L",
        "| Compression ratio | 14:1",
        "| ---Engine only | 42L",
        "| Coolant Capacity(Engine | only) | 42L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 600A",
        "| ---Rated speed | 345-483kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 640A",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1083,
      "title": "Datasheet: 255707571416.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 108.0L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 95.9L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 74.3L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 51.3L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1083,
      "title": "Datasheet: 255707571416.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 455KVA/364KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 500KVA/400KW",
        "| Model | QSX15-G6",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 657A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 108.0L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 95.9L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 74.3L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 51.3L/h | IEC60034 | IEC60204",
        "| 25%Prime | N/A g/KW.h | 29.1L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 396kw /531HP",
        "| Standby Power | 436kw /584HP",
        "| Governor | ECU",
        "| Bore x Stroke | 137x169mm",
        "| Displacement | 15L",
        "| Compression ratio | 14:1",
        "| ---Engine only | 42L",
        "| Coolant Capacity(Engine | only) | 42L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 600A",
        "| ---Rated speed | 345-483kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 640A",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1084,
      "title": "Datasheet: 255708034829.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 123.0L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 103.0L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 78.7L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 54.7L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1084,
      "title": "Datasheet: 255708034829.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 500KVA/400KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 550KVA/440KW",
        "| Model | QSX15-G8",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 721A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | N/A g/KW.h | 123.0L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/A g/KW.h | 103.0L/h | ISO13849 | EN12601",
        "| 75%Prime | N/A g/KW.h | 78.7L/h | GB12786 | GB/T2820",
        "| 50%Prime | N/A g/KW.h | 54.7L/h | IEC60034 | IEC60204",
        "| 25%Prime | N/A g/KW.h | 30.3L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 3706 | 4786",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 426kw /571HP",
        "| Standby Power | 477kw /639HP",
        "| Governor | ECU",
        "| Bore x Stroke | 137x169mm",
        "| Displacement | 15L",
        "| Compression ratio | 14:1",
        "| ---Engine only | 42L",
        "| Coolant Capacity(Engine | only) | 42L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 600A",
        "| ---Rated speed | 345-483kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 640A",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1085,
      "title": "Datasheet: 252739663646.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 204g/KW.h | 122L/h | ISO8528 | ISO12100",
        "| 100%Prime | 203g/KW.h | 109L/h | ISO13849 | EN12601",
        "| 75%Prime | 207g/KW.h | 82.5L/h | GB12786 | GB/T2820",
        "| 50%Prime | 192g/KW.h | 56.5L/h | IEC60034 | IEC60204",
        "| 25%Prime | 135g/KW.h | 30.6L/h"
      ]
    },
    {
      "n": 1085,
      "title": "Datasheet: 252739663646.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 500KVA/400KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 550KVA/440KW",
        "| Model | KTA19-G4",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 722A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 204g/KW.h | 122L/h | ISO8528 | ISO12100",
        "| 100%Prime | 203g/KW.h | 109L/h | ISO13849 | EN12601",
        "| 75%Prime | 207g/KW.h | 82.5L/h | GB12786 | GB/T2820",
        "| 50%Prime | 192g/KW.h | 56.5L/h | IEC60034 | IEC60204",
        "| 25%Prime | 135g/KW.h | 30.6L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 4400 | 5300",
        "| Base fuel tank volume | (L) | 850 | 850",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Prime Power | 448kw /600HP",
        "| Standby Power | 504kw /675HP",
        "| Governor | Electrical",
        "| Bore x Stroke | 159x159mm",
        "| Displacement | 19L",
        "| Compression ratio | 13.9:1",
        "| ---Engine only | 30.3L",
        "| Coolant Capacity(Engine | only) | 30.3L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 600A",
        "| ---Rated speed | 345-483kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 640A",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1086,
      "title": "Datasheet: 255709679825.pdf",
      "header": [],
      "rows": [
        "| consumption | rate | ISO9001 | ISO14001",
        "| 100%Standby | ISO8528 | ISO12100",
        "| 100%Prime | ISO13849 | EN12601",
        "| 75%Prime | GB12786 | GB/T2820",
        "| 50%Prime | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1086,
      "title": "Datasheet: 255709679825.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 636KVA/509KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 700KVA/560KW",
        "| Model | VTA28-G5",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 918A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel",
        "| consumption | rate | ISO9001 | ISO14001",
        "| 100%Standby | ISO8528 | ISO12100",
        "| 100%Prime | ISO13849 | EN12601",
        "| 75%Prime | GB12786 | GB/T2820",
        "| 50%Prime | IEC60034 | IEC60204",
        "| 25%Prime | CE",
        "| Dimensions and | Weights",
        "| Weight(kg) | 5557 | 6457",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Model | VTA28-G5 | Dual 48 mm",
        "| No. of cylinder | 12",
        "| Intake Valves | diameter poppet",
        "| Aftercooling Method | Located in engine",
        "| Prime Power | 560kw /750HP",
        "| Standby Power | 615kw /825HP",
        "| Governor | Integral dual",
        "| Bore x Stroke | 140 × 152 mm",
        "| Displacement | 28L",
        "| Compression ratio | N/A",
        "| Coolant Capacity(Engine | only) | 80 L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication | system",
        "| Starting System | compressed air",
        "| Charging Alternator | 24V, 35A, negative",
        "| Lubrication Method | Forced pressure",
        "| lubrication | Governor Control",
        "Control)",
        "| Piston Cooling | Oil cooled",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1087,
      "title": "Datasheet: 251023307339.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 216g/KW.h | 161L/h | ISO8528 | ISO12100",
        "| 100%Prime | 215g/KW.h | 145L/h | ISO13849 | EN12601",
        "| 75%Prime | 219g/KW.h | 111L/h | GB12786 | GB/T2820",
        "| 50%Prime | 234g/KW.h | 79L/h | IEC60034 | IEC60204",
        "| 25%Prime | 243g/KW.h | 41L/h"
      ]
    },
    {
      "n": 1087,
      "title": "Datasheet: 251023307339.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 650KVA/520KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 712KVA/570KW",
        "| Model | QSK19-G4",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 938A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 216g/KW.h | 161L/h | ISO8528 | ISO12100",
        "| 100%Prime | 215g/KW.h | 145L/h | ISO13849 | EN12601",
        "| 75%Prime | 219g/KW.h | 111L/h | GB12786 | GB/T2820",
        "| 50%Prime | 234g/KW.h | 79L/h | IEC60034 | IEC60204",
        "| 25%Prime | 243g/KW.h | 41L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 4720 | 5650",
        "| Base fuel tank volume | (L) | 1100 | 1100",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 574kw /770HP",
        "| Standby Power | 634kw /850HP",
        "| Governor | ECM",
        "| Bore x Stroke | 159x159mm",
        "| Displacement | 18.9L",
        "| Compression ratio | 15.0:1",
        "| ---Engine only | 41.6L",
        "| Coolant Capacity(Engine | only) | 41.6L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 600",
        "| ---Rated speed | 275.8-413.7kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 640",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1088,
      "title": "Datasheet: 255710133332.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | NAg/KW.h | 168L/h | ISO8528 | ISO12100",
        "| 100%Prime | NAg/KW.h | 151L/h | ISO13849 | EN12601",
        "| 75%Prime | NAg/KW.h | 117L/h | GB12786 | GB/T2820",
        "| 50%Prime | NAg/KW.h | 79L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1088,
      "title": "Datasheet: 255710133332.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 750KVA/600KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 810KVA/650KW",
        "| Model | QSK23-G2",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 1200A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | NAg/KW.h | 168L/h | ISO8528 | ISO12100",
        "| 100%Prime | NAg/KW.h | 151L/h | ISO13849 | EN12601",
        "| 75%Prime | NAg/KW.h | 117L/h | GB12786 | GB/T2820",
        "| 50%Prime | NAg/KW.h | 79L/h | IEC60034 | IEC60204",
        "| 25%Prime | NAg/KW.h | 44L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 6069 | 6929",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Charge Air Cooling | Air-to-Air Heat",
        "| No. of cylinder | 6",
        "| Prime Power | 656kw /880HP",
        "| Standby Power | 724kw /970HP",
        "| Emission Control | emissions",
        "| Governor | ECU",
        "| Bore x Stroke | 170x170mm",
        "| Displacement | 23.1L",
        "| Coolant Ratio | 50% ethylene",
        "| Compression ratio | N/A | glycol, 50% water",
        "| Fan Power | 17.3 kWm",
        "| Coolant Capacity(Engine | only) | 57 L",
        "| Cranking Motor Voltage | DC24V",
        "| Starting Voltage | 24V",
        "| Battery Charging Alternator | 35A",
        "| Lubrication Method | Pressure lubrication",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1089,
      "title": "Datasheet: 255710628354.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| NAL/h | ISO8528 | ISO12100",
        "| 100%Prime | 226g/KW.h | 195L/h | ISO13849 | EN12601",
        "| 75%Prime | 216g/KW.h | 140L/h | GB12786 | GB/T2820",
        "| 50%Prime | 211g/KW.h | 91L/h | IEC60034 | IEC60204",
        "| 25%Prime | 232g/KW.h | 50L/h"
      ]
    },
    {
      "n": 1089,
      "title": "Datasheet: 255710628354.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 750KVA/600KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 825KVA/660KW",
        "| Model | VTA28-G6",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 1200A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | NAg/KW.h",
        "| 100%Prime | 226g/KW.h | 195L/h | ISO13849 | EN12601",
        "| 75%Prime | 216g/KW.h | 140L/h | GB12786 | GB/T2820",
        "| 50%Prime | 211g/KW.h | 91L/h | IEC60034 | IEC60204",
        "| 25%Prime | 232g/KW.h | 50L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 5724 | 6604",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| No. of cylinder | 12",
        "| Prime Power | N/A",
        "| Standby Power | 733kw /982HP",
        "| Governor | Cummins PT fuel",
        "| Bore x Stroke | 140 mm × 152 mm",
        "| Displacement | 28.0 L",
        "| Compression ratio | 13.1:1",
        "| Max Coolant Friction | Head External",
        "Engine",
        "| Coolant Capacity(Engine | only) | 80L",
        "| Cranking Motor Voltage | DC24V",
        "| Max Top Tank Temperature for Standby | 104°C",
        "| Oil Pressure @ Idle Speed | 138 kPa",
        "| Oil Pressure @ Governed Speed | 345 kPa",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1090,
      "title": "Datasheet: 255711164165.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 197g/KW.h | 178L/hr | ISO8528 | ISO12100",
        "| 100%Prime | 195g/KW.h | 161L/h | ISO13849 | EN12601",
        "| 75%Prime | 196g/KW.h | 121L/h | GB12786 | GB/T2820",
        "| 50%Prime | 206g/KW.h | 85L/h | IEC60034 | IEC60204",
        "| 25%Prime | 223g/KW.h | 46L/h"
      ]
    },
    {
      "n": 1090,
      "title": "Datasheet: 255711164165.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 829KVA/663KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 900KVA/720KW",
        "| Model | QSK23-G3",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 1196A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 197g/KW.h | 178L/hr | ISO8528 | ISO12100",
        "| 100%Prime | 195g/KW.h | 161L/h | ISO13849 | EN12601",
        "| 75%Prime | 196g/KW.h | 121L/h | GB12786 | GB/T2820",
        "| 50%Prime | 206g/KW.h | 85L/h | IEC60034 | IEC60204",
        "| 25%Prime | 223g/KW.h | 46L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 6130 | 7130",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| No. of cylinder | 6",
        "| Prime Power | 701kw /940HP",
        "| Standby Power | 768kw/1030HP",
        "| Aspiration | Turbocharged and Air",
        "| Governor | ECM",
        "| Bore x Stroke | 170x170mm",
        "| Displacement | 23.15 L",
        "| Compression ratio | 16.0:1",
        "| ---Engine only | 46.5 L",
        "| Coolant Capacity(Engine | only) | 41.6 L",
        "| Maximum Coolant Friction Head External | 34 kPa",
        "| Cranking Motor Voltage | DC24V",
        "| Max Static Head of Coolant Above | 18.3 m",
        "| Standby . Prime Power. | 104/100 ℃",
        "| Lubrication system | Electric system",
        "| --- Minimum Idle Speed | 145 kPa",
        "| --- Governed Speed | 345-448kPa | ·Cold Soak @ 10 °C (50 °F) and Above | 1200 CCA",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1091,
      "title": "Datasheet: 255711625430.pdf",
      "header": [],
      "rows": [
        "| 100%Standby | 204L/h | ISO13849 | EN12601",
        "| 100%Prime | 184L/h | GB12786 | GB/T2820",
        "| 75%Prime | 139L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1091,
      "title": "Datasheet: 255711625430.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 910KVA/728KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1000KVA/800KW",
        "| Model | QST30-G3",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 1314A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | consumption",
        "| 100%Standby | 204L/h | ISO13849 | EN12601",
        "| 100%Prime | 184L/h | GB12786 | GB/T2820",
        "| 75%Prime | 139L/h | IEC60034 | IEC60204",
        "| 50%Prime | 94L/h",
        "| 25%Prime | 51L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 6535 | 9585",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Aftercooling | Air-to-Air",
        "| No. of cylinder | 12",
        "| Prime Power | 786 kW",
        "| Standby Power | 866 kW",
        "| Governor | Quantum Electronic",
        "| Emission Performance | Improved emission",
        "| Governing System | characteristics",
        "| Bore x Stroke | 140.0 mm × 165.1",
        "| Displacement | 30.5 L",
        "| Compression ratio | N/A",
        "| Coolant Ratio | ethylene glycol, 50%",
        "| Coolant Capacity(Engine | only) | 106L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| Control System Power | 24V DC",
        "| Starting Voltage | 24V, negative",
        "| Lubrication Method | Pressure lubrication",
        "| Charging Alternator | 35A",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1092,
      "title": "Datasheet: 255712191219.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 210g/KW.h | 221L/h | ISO8528 | ISO12100",
        "| 100%Prime | 209g/KW.h | 198L/h | ISO13849 | EN12601",
        "| 75%Prime | 213g/KW.h | 151L/h | GB12786 | GB/T2820",
        "| 50%Prime | 219g/KW.h | 104L/h | IEC60034 | IEC60204",
        "| 25%Prime | 230g/KW.h | 54L/h"
      ]
    },
    {
      "n": 1092,
      "title": "Datasheet: 255712191219.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 910KVA/728KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1000KVA/800KW",
        "| Model | KTA38-G3",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 1314A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 210g/KW.h | 221L/h | ISO8528 | ISO12100",
        "| 100%Prime | 209g/KW.h | 198L/h | ISO13849 | EN12601",
        "| 75%Prime | 213g/KW.h | 151L/h | GB12786 | GB/T2820",
        "| 50%Prime | 219g/KW.h | 104L/h | IEC60034 | IEC60204",
        "| 25%Prime | 230g/KW.h | 54L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Max Intake Restriction (Dirty Filter) | 6.22",
        "| Max Intake | Restriction",
        "| No. of cylinder | 12",
        "| Prime Power | 806 kW",
        "| Standby Power | 895 kW",
        "| Governor | Mechanical",
        "| Bore x Stroke | 159x159mm",
        "| Displacement | 37.8L | Coolant capacity with HX6076",
        "| Compression ratio | 13.9:1",
        "| Coolant Capacity(Engine | only) | 124 L | 104°C /",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 138kPa",
        "| ---Rated speed | 310-448 kPa",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1093,
      "title": "Datasheet: 255712667529.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1000KVA/800KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1100KVA/880KW",
        "| Model | QST30-G4",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 1443A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel",
        "| consumption | rate | ISO9001 | ISO14001",
        "| 100%Standby | ISO8528 | ISO12100",
        "| 100%Prime | ISO13849 | EN12601",
        "| 75%Prime | GB12786 | GB/T2820",
        "| 50%Prime | IEC60034 | IEC60204",
        "| 25%Prime | CE",
        "| Dimensions and | Weights",
        "| Weight(kg) | 6944 | 9994",
        "| Base fuel tank volume | (L) | 2120 | 2120",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Aftercooling Method | Temperature",
        "| No. of cylinder | 12",
        "| Prime Power | 880kw /1180HP",
        "| Standby Power | 970kw /1300HP",
        "| Governor | Electronic governing",
        "| Bore x Stroke | 140 mm × 165 mm",
        "| Displacement | 30.48 L",
        "| Engine Coolant Capacity | 79 L",
        "| Compression ratio | N/A",
        "| Coolant Capacity(Engine | only) | 106L",
        "| Cranking Motor Voltage | DC24V",
        "Control System",
        "| Lubrication system | Electric system",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1094,
      "title": "Datasheet: 250643006016.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 200g/KW.h | 230L/h | ISO8528 | ISO12100",
        "| 100%Prime | 202g/KW.h | 211L/h | ISO13849 | EN12601",
        "| 75%Prime | 207g/KW.h | 163L/h | GB12786 | GB/T2820",
        "| 50%Prime | 194g/KW.h | 114L/h | IEC60034 | IEC60204",
        "| 25%Prime | 149g/KW.h | 65.4L/h"
      ]
    },
    {
      "n": 1094,
      "title": "Datasheet: 250643006016.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1029KVA/823KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1132KVA/906KW",
        "| Model | KTA38-G5",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 1485A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 200g/KW.h | 230L/h | ISO8528 | ISO12100",
        "| 100%Prime | 202g/KW.h | 211L/h | ISO13849 | EN12601",
        "| 75%Prime | 207g/KW.h | 163L/h | GB12786 | GB/T2820",
        "| 50%Prime | 194g/KW.h | 114L/h | IEC60034 | IEC60204",
        "| 25%Prime | 149g/KW.h | 65.4L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 7600 | 10600",
        "| Base fuel tank volume | (L) | 1700 | 1700",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 12",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 881kw /1180HP",
        "| Standby Power | 970kw /1300HP",
        "| Governor | Electrical",
        "| Bore x Stroke | 159x159mm",
        "| Displacement | 38L",
        "| Compression ratio | 13.9:1",
        "| ---Engine only | 123.8L",
        "| Coolant Capacity(Engine | only) | 123.8L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 1200A",
        "| ---Rated speed | 310-448kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 1280A",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1095,
      "title": "Datasheet: 250822043486.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 204g/KW.h | 232L/h | ISO8528 | ISO12100",
        "| 100%Prime | 206g/KW.h | 212L/h | ISO13849 | EN12601",
        "| 75%Prime | 217g/KW.h | 168L/h | GB12786 | GB/T2820",
        "| 50%Prime | 227g/KW.h | 117L/h | IEC60034 | IEC60204",
        "| 25%Prime | 245g/KW.h | 63L/h"
      ]
    },
    {
      "n": 1095,
      "title": "Datasheet: 250822043486.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1135KVA/908KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1250KVA/1000KW",
        "| Model | QSK38-G2",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 1638A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 204g/KW.h | 232L/h | ISO8528 | ISO12100",
        "| 100%Prime | 206g/KW.h | 212L/h | ISO13849 | EN12601",
        "| 75%Prime | 217g/KW.h | 168L/h | GB12786 | GB/T2820",
        "| 50%Prime | 227g/KW.h | 117L/h | IEC60034 | IEC60204",
        "| 25%Prime | 245g/KW.h | 63L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 8800 | 12300",
        "| Base fuel tank volume | (L) | 2120 | 2120",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 12",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 989kw /1326HP",
        "| Standby Power | 1096kw /1470HP",
        "| Governor | ECM",
        "| Bore x Stroke | 159x159mm",
        "| Displacement | 37.7L",
        "| Compression ratio | 15.0:1",
        "| ---Engine only | 106L",
        "| Coolant Capacity(Engine | only) | 106L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 1800",
        "| ---Rated speed | 344.7-482.6kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 1800",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1096,
      "title": "Datasheet: 250642834545.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 193g/KW.h | 251L/h | ISO8528 | ISO12100",
        "| N/AL/h | ISO13849 | EN12601",
        "| N/AL/h | GB12786 | GB/T2820",
        "| N/AL/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1096,
      "title": "Datasheet: 250642834545.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1125KVA/900KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1250KVA/1000KW",
        "| Model | KTA38-G9",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 1624A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 193g/KW.h | 251L/h | ISO8528 | ISO12100",
        "| 100%Prime | N/Ag/KW.h",
        "| 75%Prime | N/Ag/KW.h",
        "| 50%Prime | N/Ag/KW.h",
        "| 25%Prime | N/Ag/KW.h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 8600 | 11600",
        "| Base fuel tank volume | (L) | 1930 | 1930",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 12",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | N/A kw /N/A HP",
        "| Standby Power | 1090kw /1460HP",
        "| Governor | Electrical",
        "| Bore x Stroke | 159x159mm",
        "| Displacement | 38L",
        "| Compression ratio | 14.5:1",
        "| ---Engine only | 32.7L",
        "| Coolant Capacity(Engine | only) | 32.7L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 1200",
        "| ---Rated speed | 310-448kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 1280",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1097,
      "title": "Datasheet: 250642315308.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | g/KW.h | 298L/h | ISO8528 | ISO12100",
        "| 100%Prime | g/KW.h | 271L/h | ISO13849 | EN12601",
        "| 75%Prime | g/KW.h | 206L/h | GB12786 | GB/T2820",
        "| 50%Prime | g/KW.h | 153L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1097,
      "title": "Datasheet: 250642315308.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1275KVA/1020KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1400KVA/1120KW",
        "| Model | QSK38-G3",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 1840A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | g/KW.h | 298L/h | ISO8528 | ISO12100",
        "| 100%Prime | g/KW.h | 271L/h | ISO13849 | EN12601",
        "| 75%Prime | g/KW.h | 206L/h | GB12786 | GB/T2820",
        "| 50%Prime | g/KW.h | 153L/h | IEC60034 | IEC60204",
        "| 25%Prime | g/KW.h | 79L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| No. of cylinder | 12",
        "| Prime Power | 1081kw /1450HP",
        "| Standby Power | 1186kw /1590HP",
        "| Aspiration | Turbocharged and",
        "| Governor | ECM",
        "| Bore x Stroke | 159x159 mm",
        "| Displacement | 37.7 L",
        "| Compression ratio | 14.2：1 | 50%",
        "| Coolant Ratio | ethylene",
        "| Coolant Capacity(Engine | High",
        "| Cranking Motor Voltage | DC24V",
        "| Lube Oil Filter Type | Spin on full flow",
        "| Battery Charging Alternator | 55A",
        "| Starting Voltage | 24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1098,
      "title": "Datasheet: 255713206059.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 203g/KW.h | 296L/h | ISO8528 | ISO12100",
        "| 100%Prime | 202g/KW.h | 264L/h | ISO13849 | EN12601",
        "| 75%Prime | 206g/KW.h | 201L/h | GB12786 | GB/T2820",
        "| 50%Prime | 215g/KW.h | 140L/h | IEC60034 | IEC60204",
        "| 25%Prime | 235g/KW.h | 77.3L/h"
      ]
    },
    {
      "n": 1098,
      "title": "Datasheet: 255713206059.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1400KVA/1120KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1540KVA/1232KW",
        "| Model | QSK50-G3",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 2016A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 203g/KW.h | 296L/h | ISO8528 | ISO12100",
        "| 100%Prime | 202g/KW.h | 264L/h | ISO13849 | EN12601",
        "| 75%Prime | 206g/KW.h | 201L/h | GB12786 | GB/T2820",
        "| 50%Prime | 215g/KW.h | 140L/h | IEC60034 | IEC60204",
        "| 25%Prime | 235g/KW.h | 77.3L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 10530 | 14080",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 16",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 1176kw /1577HP",
        "| Standby Power | 1353kw /1814HP",
        "| Governor | ECU",
        "| Bore x Stroke | 159x159mm",
        "| Displacement | 50L",
        "| Compression ratio | 13.9:1",
        "| ---Engine only | 160.9L",
        "| Coolant Capacity(Engine | only) | 160.9L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 1280A",
        "| ---Rated speed | 345-483kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 1800A",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1099,
      "title": "Datasheet: 250642487167.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 205g/KW.h | 348L/h | ISO8528 | ISO12100",
        "| 100%Prime | 204g/KW.h | 313L/h | ISO13849 | EN12601",
        "| 75%Prime | 210g/KW.h | 240L/h | GB12786 | GB/T2820",
        "| 50%Prime | 221g/KW.h | 169L/h | IEC60034 | IEC60204",
        "| 25%Prime | 232g/KW.h | 89.2L/h"
      ]
    },
    {
      "n": 1099,
      "title": "Datasheet: 250642487167.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1500KVA/1200KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1675KVA/1340KW",
        "| Model | KTA50-GS8",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 2165A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 205g/KW.h | 348L/h | ISO8528 | ISO12100",
        "| 100%Prime | 204g/KW.h | 313L/h | ISO13849 | EN12601",
        "| 75%Prime | 210g/KW.h | 240L/h | GB12786 | GB/T2820",
        "| 50%Prime | 221g/KW.h | 169L/h | IEC60034 | IEC60204",
        "| 25%Prime | 232g/KW.h | 89.2L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 9750 | 14400",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 16",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 1287kw /1725HP",
        "| Standby Power | 1429kw /1915HP",
        "| Governor | Electrical",
        "| Bore x Stroke | 159x159mm",
        "| Displacement | 50L",
        "| Compression ratio | 15:1",
        "| ---Engine only | 164.7L",
        "| Coolant Capacity(Engine | only) | 164.7L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 138kPa | ---10℃(50°F) & above- 0°F CCA | 1280A",
        "| ---Rated speed | 345-483kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 1800A",
        "| Max. allowable resistance of Starting circuit | 0.002ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1100,
      "title": "Datasheet: 255714718953.pdf",
      "header": [],
      "rows": [
        "| consumption | rate | ISO9001 | ISO14001",
        "| consumption | rate | ISO8528 | ISO12100",
        "| 100%Standby | 205g/kW·h | 390.9L/p | ISO13849 | EN12601"
      ]
    },
    {
      "n": 1100,
      "title": "Datasheet: 255714718953.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1713KVA/1370KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 1875KVA/1500KW",
        "| Model | QSK50-G13",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 2472A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel",
        "| consumption | rate | ISO9001 | ISO14001",
        "| consumption | rate | ISO8528 | ISO12100",
        "| 100%Standby | 205g/kW·h | 390.9L/p | ISO13849 | EN12601",
        "| 100%Prime | 208g/kW·h",
        "| 75%Prime | 226g/kW·h | 215.6L/p",
        "| 50%Prime | 243g/kW·h | 116.1L/p",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum allowable intake | air",
        "| Number of Cylinders | 16",
        "| Aspiration | Low Temperature",
        "| Displacement Litre | 50.3",
        "| Compression Ratio | 15.0:1",
        "| Battery Charging Alternator | 55A",
        "| Starting Voltage | 24V",
        "| Prime Power | 1455 kW",
        "| Standby Power | 1622 kW",
        "| Bore*Stroke mm | 159*159",
        "| Coolant capacity（engine | only）",
        "| Flywheel Dimensions | SAE 0",
        "| ---Idle speed | 138kPa",
        "| System Voltage | 24V",
        "| ---Rated speed | 345-483kPa",
        "| Max Starting Circuit Resistance | 0.002 ohm",
        "| Min Ambient for Unaided Start | 7°C",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1101,
      "title": "Datasheet: 255715741944.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 107.8gal/ph | 408L/ph | ISO8528 | ISO12100",
        "| 100%Prime | 97.9gal/ph | 371L/ph | ISO13849 | EN12601",
        "| 75%Prime | 73.0gal/ph | 276L/ph | GB12786 | GB/T2820",
        "| 50%Prime | 51.7gal/ph | 196L/ph | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1101,
      "title": "Datasheet: 255715741944.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1875KVA/1500KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 2000KVA/1600KW",
        "| Model | QSK60-G3",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 2706A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 107.8gal/ph | 408L/ph | ISO8528 | ISO12100",
        "| 100%Prime | 97.9gal/ph | 371L/ph | ISO13849 | EN12601",
        "| 75%Prime | 73.0gal/ph | 276L/ph | GB12786 | GB/T2820",
        "| 50%Prime | 51.7gal/ph | 196L/ph | IEC60034 | IEC60204",
        "| 25%Prime | 30.0 gal/ph | 114L/ph",
        "| Dimensions and | Weights",
        "| Weight(kg) | 15663",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| No. of cylinder | 16",
        "| Prime Power | 1580kw /2119HP",
        "| Standby Power | 1737kw /2329HP",
        "| Aspiration | Turbocharged and",
        "| Governor | G-Drive Governor",
        "| Bore x Stroke | 159 mm × 190 mm",
        "| Displacement | 60.2 L",
        "| Compression ratio | N/A",
        "| Fan Power | 45.0 kW",
        "| Coolant Capacity(Engine | only) | 242.0 L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| System Voltage | 24 Volts",
        "| Battery Charging Alternator | 55A",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1102,
      "title": "Datasheet: 255716750843.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 0.194 | 437L/h | ISO8528 | ISO12100"
      ]
    },
    {
      "n": 1102,
      "title": "Datasheet: 255716750843.pdf",
      "header": [],
      "rows": [
        "| 100%Prime | 0.193 | 394L/h",
        "| kg/kWm.h | GB12786 | GB/T2820",
        "| 75%Prime | 0.191 | 291L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1102,
      "title": "Datasheet: 255716750843.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 2045KVA/1636KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 2250KVA/1800KW",
        "| Model | QSK60-G4",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 2952A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 0.194 | 437L/h | ISO8528 | ISO12100",
        "| 100%Prime | 0.193 | 394L/h",
        "| 75%Prime | 0.191 | 291L/h | IEC60034 | IEC60204",
        "| 50%Prime | kg/kWm.h | 200L/h",
        "| 25%Prime | 0.224 | 114L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 15663",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| Maximum Allowable Intake | Air",
        "| No. of cylinder | 16",
        "| Prime Power | 1730kw /2319HP",
        "| Standby Power | 1915kw /2567HP",
        "| Aspiration | Low Temperature",
        "| Exhaust Pipe Size Normally | Acceptable",
        "| Bore x Stroke | 159x190 mm",
        "| Displacement | 60.2 L",
        "| Compression ratio | 14.5:1",
        "| ---Engine only | 157 L",
        "| Coolant Capacity(Engine | only) | 157 L",
        "| Minimum Pressure Cap (for Cooling | 76 kPa",
        "| Cranking Motor Voltage | DC24V",
        "| Maximum Static Head of Coolant Above | 18.3 m",
        "| Lubrication system | Cranking Motor (Heavy Duty, Positive",
        "| --- Minimum Idle Speed | 138 kPa",
        "| --- Governed Speed | 345-483 kPa | • Cold Soak @ 10 °C (50 °F) and Above | 1800",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1103,
      "title": "Datasheet: 255717262842.pdf",
      "header": [],
      "rows": [
        "| 100%Standby | 500L/h | ISO13849 | EN12601",
        "| 100%Prime | 448L/h | GB12786 | GB/T2820",
        "| 75%Prime | 340L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1103,
      "title": "Datasheet: 255717262842.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 2250KVA/1800KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 2500KVA/2000KW",
        "| Model | QSK60-G8",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 3248A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "Fuel consumption",
        "| Rated output | consumption",
        "| 100%Standby | 500L/h | ISO13849 | EN12601",
        "| 100%Prime | 448L/h | GB12786 | GB/T2820",
        "| 75%Prime | 340L/h | IEC60034 | IEC60204",
        "| 50%Prime | 231L/h",
        "| 25%Prime | 124L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| No. of cylinder | 16",
        "| Prime Power | 1936kw /2595HP",
        "| Standby Power | 2145kw /2875HP",
        "| Aspiration | Turbocharged and",
        "| Bore x Stroke | 159x190 mm",
        "| Displacement | 60.2 L",
        "| Compression ratio | N/A",
        "| Aftercooling Method | Low Temperature",
        "| Coolant Capacity(Engine | only)",
        "| Cranking Motor Voltage | DC24V",
        "| Starting Voltage | 24V",
        "| Lubrication system | Battery Charging",
        "| Alternator | 55A",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1104,
      "title": "Datasheet: 255718307423.pdf",
      "header": [],
      "rows": [
        "| consumption | rate | ISO9001 | ISO14001",
        "| kg/kW·h | 542 | ISO8528 | ISO12100"
      ]
    },
    {
      "n": 1104,
      "title": "Datasheet: 255718307423.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 2500KVA/2000KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 2750KVA/2200KW",
        "| Model | QSK78-G18",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 7320",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 3609A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel",
        "| consumption | rate | ISO9001 | ISO14001",
        "| 100%Standby | 0.193",
        "| 100%Prime | 0.195",
        "| 75%Prime | 0.202",
        "| 50%Prime | 0.216",
        "| 25%Prime | 0.238",
        "| Weight(kg) | 19864",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| No. of cylinder | 18",
        "| Prime Power | 2151kWm/2884BHP",
        "| Standby Power | 2383kWm/3195BHP",
        "| Max Back Pressure at Standby Power | 6.8 kPa",
        "| Exhaust Gas Temperature (Standby) | 423°C",
        "| Bore x Stroke | 170 mm × 190 mm",
        "| Displacement | 77.6 L",
        "| Coolant Capacity-Engine | 167 L",
        "| Compression ratio | 15.5:1",
        "| Max Coolant Friction Head External to | 48.3 kPa",
        "Engine",
        "| Coolant Capacity(Engine only) | 167 L",
        "| Engine Water Flow @Max Friction Head | 1893 L/min",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Thermostat (Modulating) Range | 82-93°C",
        "| ---Minimum Idle Speed | 206.8 kPa",
        "| ---Governed Speed | 414-482.6 kPa",
        "| System Voltage | 24V",
        "| Max Starting Circuit Resistance | 0.002 ohm",
        "| Min Ambient Temp for Unaided Cold Start | -12°C",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 7320 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| shows the status of the engine. this controller include | ● With hierarchical loading function",
        "| seven inputs and six outputs. This controller can also be | ● Multiple start/stop cycles can be preset",
        "| ③Power indicator | ● Engine pre-heat",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1105,
      "title": "Datasheet: 255719349145.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 0.191 kg/kW·h | 569 L/h | ISO8528 | ISO12100",
        "| 100%Prime | 0.195 kg/kW·h | 528 L/h | ISO13849 | EN12601",
        "| 75%Prime | 0.200 kg/kW·h | 406 L/h | GB12786 | GB/T2820",
        "| IEC60034 | IEC60204",
        "| 50%Prime | 0.214 kg/kW·h | 291 L/h",
        "| 25%Prime | 0.234 kg/kW·h | 158 L/h"
      ]
    },
    {
      "n": 1105,
      "title": "Datasheet: 255719349145.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 2750KVA/2200KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 3000KVA/2400KW",
        "| Model | QSK78-G9",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 7320",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 3969A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 0.191 kg/kW·h | 569 L/h | ISO8528 | ISO12100",
        "| 100%Prime | 0.195 kg/kW·h | 528 L/h | ISO13849 | EN12601",
        "| 75%Prime | 0.200 kg/kW·h | 406 L/h | GB12786 | GB/T2820",
        "| 50%Prime | 0.214 kg/kW·h | 291 L/h",
        "| 25%Prime | 0.234 kg/kW·h | 158 L/h",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| No. of cylinder | 18",
        "| Prime Power | 2304kWm/3088BHP",
        "| Standby Power | 2539kWm/3404BHP",
        "| Max Back Pressure at Standby Power | 6.8 kPa",
        "| Bore x Stroke | 170 mm × 190 mm",
        "| Displacement | 77.6 L",
        "| Coolant Capacity-Engine | 166.6 L",
        "| Compression ratio | 15.5:1",
        "| Max Coolant Friction Head External | to | 48 kPa",
        "Engine",
        "| Coolant Capacity(Engine only) | 166.6 L",
        "| Max Static Head of Coolant | 18.3 m",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Ambient",
        "| ---Minimum Idle Speed | 207 kPa",
        "| ---Governed Speed | 414-483 kPa",
        "| Max Starting Circuit Resistance | 0.002 ohm",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 7320 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| shows the status of the engine. this controller include | ● With hierarchical loading function",
        "| seven inputs and six outputs. This controller can also be | ● Multiple start/stop cycles can be preset",
        "| ③Power indicator | ● Engine pre-heat",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1106,
      "title": "Datasheet: 255720207662.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 720 L/h | 0.202 kg/kW·h | ISO8528 | ISO12100",
        "| 100%Prime | 658 L/h | 0.207 kg/kW·h | ISO13849 | EN12601",
        "| 75%Prime | 490 L/h | 0.206 kg/kW·h | GB12786 | GB/T2820",
        "| 50%Prime | 335 L/h | 0.211 kg/kW·h | IEC60034 | IEC60204",
        "| 25%Prime | 185 L/h | 0.234 kg/kW·h"
      ]
    },
    {
      "n": 1106,
      "title": "Datasheet: 255720207662.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 3125KVA/2500KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 3500KVA/2800KW",
        "| Model | QSK95-G5",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 7320",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 4511A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 720 L/h | 0.202 kg/kW·h | ISO8528 | ISO12100",
        "| 100%Prime | 658 L/h | 0.207 kg/kW·h | ISO13849 | EN12601",
        "| 75%Prime | 490 L/h | 0.206 kg/kW·h | GB12786 | GB/T2820",
        "| 50%Prime | 335 L/h | 0.211 kg/kW·h | IEC60034 | IEC60204",
        "| 25%Prime | 185 L/h | 0.234 kg/kW·h",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| No. of cylinder | 16",
        "| Prime Power | 2696kWm/3616BHP",
        "| Standby Power | 3036kWm/4071BHP",
        "| Bore x Stroke | 190 mm × 210 mm",
        "| Displacement | 95 L",
        "| Compression ratio | 15.5:1",
        "| Coolant Capacity-Engine | 323 L",
        "| Max Coolant Friction Head External to | 59 kPa",
        "Engine",
        "| Coolant Capacity(Engine only) | 323 L | Engine Water Flow @5psi Friction Head | 2665 L/min",
        "| Cranking Motor Voltage | DC24V",
        "| Engine Water Flow @Maximum Friction | 2563 L/min",
        "| Max Intake Manifold Temp | 88°C/93°C",
        "| Lubrication system | (Standby/Prime) | 104°C/100°C",
        "| ---Minimum Idle Speed | 276 kPa",
        "| ---Governed Speed | 448-552 kPa",
        "| System Voltage | 24V",
        "| Max Starting Circuit | Resistance | 0.002 ohm",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 7320 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| shows the status of the engine. this controller include | ● With hierarchical loading function",
        "| seven inputs and six outputs. This controller can also be | ● Multiple start/stop cycles can be preset",
        "| ③Power indicator | ● Engine pre-heat",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1107,
      "title": "Datasheet: 255721142605.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 731 L/h | 0.192 kg/kW·h | ISO8528 | ISO12100",
        "| 100%Prime | 645 L/h | 0.190 kg/kW·h | ISO13849 | EN12601",
        "| 75%Prime | 483 L/h | 0.190 kg/kW·h | GB12786 | GB/T2820",
        "| 50%Prime | 333 L/h | 0.196 kg/kW·h | IEC60034 | IEC60204",
        "| 25%Prime | 189 L/h | 0.223 kg/kW·h"
      ]
    },
    {
      "n": 1107,
      "title": "Datasheet: 255721142605.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 3350KVA/2680KW",
        "| Brand | Cummins",
        "Engine",
        "| Stand by Power | 3750KVA/3000KW",
        "| Model | QSK95-G4",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 7320",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 4835A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 731 L/h | 0.192 kg/kW·h | ISO8528 | ISO12100",
        "| 100%Prime | 645 L/h | 0.190 kg/kW·h | ISO13849 | EN12601",
        "| 75%Prime | 483 L/h | 0.190 kg/kW·h | GB12786 | GB/T2820",
        "| 50%Prime | 333 L/h | 0.196 kg/kW·h | IEC60034 | IEC60204",
        "| 25%Prime | 189 L/h | 0.223 kg/kW·h",
        "Engine specification",
        "| Manufacturer | Cummins",
        "| No. of cylinder | 16",
        "| Prime Power | 2883kWm/3866BHP",
        "| Standby Power | 3245kWm/4351BHP",
        "| Bore x Stroke | 190 mm × 210 mm",
        "| Displacement | 95 L",
        "| Compression ratio | 15.5:1",
        "| Coolant Capacity-Engine | 323 L",
        "| Max Coolant Friction Head External to | 59 kPa",
        "Engine",
        "| Coolant Capacity(Engine only) | 323 L | Engine Water Flow @5psi Friction Head | 2665 L/min",
        "| Cranking Motor Voltage | DC24V",
        "| Engine Water Flow @Maximum Friction | 2563 L/min",
        "| Lubrication system | (Standby/Prime) | 104°C/100°C",
        "| ---Minimum Idle Speed | 276 kPa",
        "| ---Governed Speed | 448-552 kPa",
        "| System Voltage | 24V",
        "| Max Starting Circuit | Resistance | 0.002 ohm",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 7320 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| shows the status of the engine. this controller include | ● With hierarchical loading function",
        "| seven inputs and six outputs. This controller can also be | ● Multiple start/stop cycles can be preset",
        "| ③Power indicator | ● Engine pre-heat",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1108,
      "title": "Datasheet: 264722812099.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 20.2L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 18.1L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 13.6L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 9.4L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1108,
      "title": "Datasheet: 264722812099.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 63KVA/50KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 69KVA/55KW",
        "| Model | SP344CB",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 90A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 20.2L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 18.1L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 13.6L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 9.4L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 5.6L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| No. of cylinder | 4",
        "| Prime Power | 53.8 kW",
        "| Standby Power | 59.6 kW",
        "| Governor | ECU",
        "| Bore x Stroke | 98 × 113 mm",
        "| Displacement | 3.4 liters",
        "| Compression ratio | 16.8：1",
        "| ---Engine only | 4 L",
        "| Coolant Capacity(Engine | only) | 4 L",
        "| Cranking Motor Voltage | DC24V",
        "| Minimum temperature to engine | 70 ℃",
        "| Lubrication method | feed type",
        "| Starting Voltage | 12V",
        "| Lubrication pump | Gear type driven by | 12 V / 2.5",
        "| Starting aid | Glow plug",
        "| Lubrication oil consumption | as",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1109,
      "title": "Datasheet: 264723127178.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| *L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 18.1L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 13.6L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 9.4L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1109,
      "title": "Datasheet: 264723127178.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 80KVA/64KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 88KVA/70KW",
        "| Model | SP344CC",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 115A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h",
        "| 100%Prime | *g/KW.h | 18.1L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 13.6L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 9.4L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 5.6L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| No. of cylinder | 4",
        "| Prime Power | 71.5 kWm",
        "| Standby Power | 79.6 kWm",
        "| Governor | ECU",
        "| Bore x Stroke | 98 × 113 mm",
        "| Displacement | 3.4 liters",
        "| Compression ratio | 16.8：1",
        "| ---Engine only | 4 L",
        "| Coolant Capacity(Engine | only) | 4 L",
        "| Cranking Motor Voltage | DC24V",
        "| Minimum temperature to engine | 70 ℃",
        "| Lubrication method | feed type",
        "| Starting Voltage | 12V",
        "| Lubrication pump | Gear type driven by | 12 V / 2.5",
        "| Starting aid | Glow plug",
        "| Lubrication oil consumption | as",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1110,
      "title": "Datasheet: 264723349525.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 29.4L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 26.8L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 20.5L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 14.4L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1110,
      "title": "Datasheet: 264723349525.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 126KVA/101KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 139KVA/111KW",
        "| Model | DP054CA",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 182A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 29.4L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 26.8L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 20.5L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 14.4L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 8.1L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1450 | 2150",
        "| Base fuel tank volume | (L) | 250 | 250",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| No. of cylinder | 4",
        "| Prime Power | 114.0 kWm",
        "| Standby Power | 125.0 kWm",
        "| Governor | ECU",
        "| Bore x Stroke | 110 mmx132mm",
        "| Displacement | 5.0 liter",
        "| ---Engine only | 12.5 liters",
        "| Fan Power | 5.3 kW",
        "| Coolant Capacity(Engine | only) | 12.5 liters",
        "| Cranking Motor Voltage | DC24V | 50%",
        "| Lube Oil Filter | Full",
        "| Lubrication system | type",
        "| Battery Charging Alternator | 24V × 45A",
        "| Starting Voltage | 24V",
        "| Alternator specification | Battery recharge system,",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1111,
      "title": "Datasheet: 264724201854.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 37.0L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 33.4L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 25.1L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 17.4L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1111,
      "title": "Datasheet: 264724201854.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 159KVA/127KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 175KVA/140KW",
        "| Model | DP054CB",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 229A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 37.0L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 33.4L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 25.1L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 17.4L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 9.7L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1450 | 2150",
        "| Base fuel tank volume | (L) | 250 | 250",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| Model | DP054CA",
        "| No. of cylinder | 4",
        "| Prime Power | 142.0 kWm",
        "| Standby Power | 156.0 kWm",
        "| Governor | ECU",
        "| Bore x Stroke | 110 mmx132mm",
        "| Displacement | 5.0 liter",
        "| ---Engine only | 12.5 liters",
        "| Fan Power | 5.3 kW",
        "| Coolant Capacity(Engine | only) | 12.5 liters",
        "| Cranking Motor Voltage | DC24V | 50%",
        "| Lubrication system | Electric system",
        "| Lube Oil Filter Type | Full flow, Cartridge",
        "| Starting Voltage | 24V",
        "| Alternator specification | Battery recharge system,",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1112,
      "title": "Datasheet: 264724854670.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 39L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 35.4L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 26.7L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 18.7L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1112,
      "title": "Datasheet: 264724854670.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 168KVA/134KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 185KVA/148KW",
        "| Model | P086TI-1",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 242A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 39L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 35.4L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 26.7L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 18.7L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 10.1L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1450 | 2250",
        "| Base fuel tank volume | (L) | 285 | 285",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Prime Power | 149kw /203HP",
        "| Standby Power | 164kw /223HP",
        "| Governor | Electric",
        "| Bore x Stroke | 111x139mm",
        "| Displacement | 8.071L",
        "| Compression ratio | 16.4:1",
        "| ---Engine only | 14L",
        "| Coolant Capacity(Engine | only) | 14L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | Min 100kPa | ---10℃(50°F) & above- 0°F CCA | 950A",
        "| ---Rated speed | Min 250kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 950A",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1113,
      "title": "Datasheet: 264725580181.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 45.8L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 43.0L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 31.2L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 21.1L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1113,
      "title": "Datasheet: 264725580181.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 200KVA/160KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 213KVA/170KW",
        "| Model | DP054CC",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 289A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 45.8L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 43.0L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 31.2L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 21.1L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 11.6L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1450 | 2150",
        "| Base fuel tank volume | (L) | 250 | 250",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| No. of cylinder | 4",
        "| Prime Power | 177.0 kWm",
        "| Standby Power | 188.0 kWm",
        "| Governor | ECU",
        "| Bore x Stroke | 110 mmx132mm",
        "| Displacement | 5.0 liter",
        "| Compression ratio | ---Engine only | 12.5 liters",
        "| Coolant Capacity(Engine | only) | 12.5 liters",
        "| Fan Power | 5.3 kW",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| Lube Oil Filter Type | Full flow, Cartridge",
        "| Starting Voltage | 24V",
        "| Alternator specification | Battery recharge system,",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1114,
      "title": "Datasheet: 264725931818.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 48.4L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 43.1L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 31.7L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 21.1L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1114,
      "title": "Datasheet: 264725931818.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 200KVA/160KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 220KVA/176KW",
        "| Model | P086TI",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 289A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 48.4L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 43.1L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 31.7L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 21.1L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 11.3L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1800 | 2550",
        "| Base fuel tank volume | (L) | 340 | 340",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 4",
        "| Prime Power | 177kw /240HP",
        "| Standby Power | 199kw /270HP",
        "| Governor | Electric",
        "| Bore x Stroke | 111x139mm",
        "| Displacement | 8.071L",
        "| Compression ratio | 16.4:1",
        "| ---Engine only | 14L",
        "| Coolant Capacity(Engine | only) | 14L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | Min 100kPa | ---10℃(50°F) & above- 0°F CCA | 950A",
        "| ---Rated speed | Min 250kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 950A",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1115,
      "title": "Datasheet: 264726270624.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 54.4L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 49.4L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 37.6L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 26.2L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1115,
      "title": "Datasheet: 264726270624.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 216KVA/173KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 238KVA/190KW",
        "| Model | DP086CA",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 312A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 54.4L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 49.4L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 37.6L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 26.2L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 14.9L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1450 | 2150",
        "| Base fuel tank volume | (L) | 250 | 250",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| No. of cylinder | 6",
        "| Prime Power | 191.0 kWm",
        "| Standby Power | 210.0 kWm",
        "| Governor | ECU",
        "| Bore x Stroke | 110 mmx132mm",
        "| Displacement | 7.5 L",
        "| Compression ratio | ---Engine only | 18.0 L",
        "| Coolant Capacity(Engine | only) | 18.0 L",
        "| Fan Power | 6.5 kW",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| Lube Oil Filter Type | Full flow, Cartridge",
        "| Starting Voltage | 24V",
        "| Alternator specification | Battery recharge system,",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1116,
      "title": "Datasheet: 264726810975.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 54.4L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 48.7L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 36.8L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 24.6L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1116,
      "title": "Datasheet: 264726810975.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 229KVA/183KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 251KVA/201KW",
        "| Model | DP086LA",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 330A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 54.4L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 48.7L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 36.8L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 24.6L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 13.0L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1800 | 2550",
        "| Base fuel tank volume | (L) | 390 | 390",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Prime Power | 228kw /310HP",
        "| Standby Power | 253kw /344HP",
        "| Governor | Electric",
        "| Bore x Stroke | 111x139mm",
        "| Displacement | 8.071L",
        "| Compression ratio | 16.7:1",
        "| ---Engine only | 14L",
        "| Coolant Capacity(Engine | only) | 44L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | Min 100kPa | ---10℃(50°F) & above- 0°F CCA | 950A",
        "| ---Rated speed | Min 250kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 950A",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1117,
      "title": "Datasheet: 264727325714.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 51.8L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 46.8L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 35.3L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 24.2L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1117,
      "title": "Datasheet: 264727325714.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 233KVA/186KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 255KVA/204KW",
        "| Model | DP086CB",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 336A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 51.8L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 46.8L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 35.3L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 24.2L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 13.3L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1450 | 2150",
        "| Base fuel tank volume | (L) | 250 | 250",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| No. of cylinder | 6",
        "| Prime Power | 205.0 kWm",
        "| Standby Power | 225.0 kWm",
        "| Governor | ECU",
        "| Bore x Stroke | 110 mmx132mm",
        "| Displacement | 7.5 L",
        "| Compression ratio | ---Engine only | 18.0 L",
        "| Coolant Capacity(Engine | only) | 18.0 L",
        "| Fan Power | 6.5 kW",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| Lube Oil Filter Type | Full flow, Cartridge",
        "| Starting Voltage | 24V",
        "| Alternator specification | Battery recharge system,",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1118,
      "title": "Datasheet: 264728007604.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 56.9L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 51.3L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 38.3L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 26.1L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1118,
      "title": "Datasheet: 264728007604.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 253KVA/202KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 279KVA/223KW",
        "| Model | DP086CC",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 364A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 56.9L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 51.3L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 38.3L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 26.1L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 14.3L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 1450 | 2150",
        "| Base fuel tank volume | (L) | 250 | 250",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| No. of cylinder | 6",
        "| Prime Power | 223.0 kWm",
        "| Standby Power | 245.0 kWm",
        "| Governor | ECU",
        "| Bore x Stroke | 110 mmx132mm",
        "| Displacement | 7.5 L",
        "| Compression ratio | ---Engine only | 18.0 L",
        "| Coolant Capacity(Engine | only) | 18.0 L",
        "| Fan Power | 6.5 kW",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| Battery Charging Alternator | 24V × 45A",
        "| Starting Voltage | 24V",
        "| Alternator specification | Battery recharge system,",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1119,
      "title": "Datasheet: 264728837940.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 63.1L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 56.9L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 41.9L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 28.6L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1119,
      "title": "Datasheet: 264728837940.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 280KVA/224KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 308KVA/247KW",
        "| Model | DP086CD",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 404A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 63.1L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 56.9L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 41.9L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 28.6L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 15.4L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| No. of cylinder | 6",
        "| Prime Power | 245.0 kWm",
        "| Standby Power | 270.0 kWm",
        "| Governor | ECU",
        "| Bore x Stroke | 110 mmx132mm",
        "| Displacement | 7.5 L",
        "| Compression ratio | ---Engine only | 18.0 L",
        "| Coolant Capacity(Engine | only) | 18.0 L",
        "| Fan Power | 6.5 kW",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| Battery Charging Alternator | 24V × 45A",
        "| Starting Voltage | 24V",
        "| Alternator specification | Battery recharge system,",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1120,
      "title": "Datasheet: 264729887348.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 68.9L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 62.3L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 45.7L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 30.9L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1120,
      "title": "Datasheet: 264729887348.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 305KVA/244KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 336KVA/269KW",
        "| Model | DP086CE",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 440A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 68.9L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 62.3L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 45.7L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 30.9L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 16.6L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| No. of cylinder | 6",
        "| Prime Power | 267.0 kWm",
        "| Standby Power | 294.0 kWm",
        "| Governor | ECU",
        "| Bore x Stroke | 110 mmx132mm",
        "| Displacement | 7.5 L",
        "| Compression ratio | ---Engine only | 18.0 L",
        "| Coolant Capacity(Engine | only) | 18.0 L",
        "| Fan Power | 6.5 kW",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| Battery Charging Alternator | 24V × 45A",
        "| Starting Voltage | 24V",
        "| Alternator specification | Battery recharge system,",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1121,
      "title": "Datasheet: 264730422022.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 76L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 69L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 53L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 38L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1121,
      "title": "Datasheet: 264730422022.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 325KVA/260KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 360KVA/288KW",
        "| Model | DP126CA",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 469A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 76L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 69L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 53L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 38L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 21L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| Max Intake Restriction (Clean Filter) | 2.16 kPa",
        "| Model | DP086CE",
        "| Max Intake Restriction (Dirty Filter) | 6.23 kPa",
        "| No. of cylinder | 6",
        "| Prime Power | 292 kWm",
        "| Standby Power | 321 kWm",
        "| Governor | ECU",
        "| Bore x Stroke | 123×155 mm",
        "| Displacement | 11.051 liters",
        "| Compression ratio | 16.5:1",
        "| ---Engine only | 23.0 L",
        "| Coolant Capacity(Engine only) | 23.0 L",
        "| Cranking Motor Voltage | DC24V",
        "| - Maximum for standby and | Prime | 110°C",
        "| Battery Charging Alternator | 24V × 80A",
        "| Lubrication Method | lubrication by gear",
        "| Voltage Regulator | type IC",
        "| Oil Pressure @ Idle Speed | 100 kPa",
        "| Oil Pressure @ Governed Speed | 300 kPa",
        "| Alternator specification | Battery recharge system,",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1122,
      "title": "Datasheet: 264732438686.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 86L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 78L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 58L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 42L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1122,
      "title": "Datasheet: 264732438686.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 369KVA/295KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 407KVA/326KW",
        "| Model | DP126CB",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 532A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 86L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 78L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 58L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 42L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 24L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| Max Intake Restriction (Clean Filter) | 2.16 kPa",
        "| Max Intake Restriction (Dirty Filter) | 6.23 kPa",
        "| No. of cylinder | 6",
        "| Prime Power | 329 kWm",
        "| Standby Power | 365 kWm",
        "| Governor | ECU",
        "| Bore x Stroke | 123×155 mm",
        "| Displacement | 11.051 liters",
        "| Compression ratio | 16.5:1",
        "| ---Engine only | 23.0 L",
        "| Coolant Capacity(Engine only) | 23.0 L",
        "| Cranking Motor Voltage | DC24V",
        "| - Maximum for standby and | Prime | 110°C",
        "| Battery Charging Alternator | 24V × 80A",
        "| Lubrication Method | lubrication by gear",
        "| Voltage Regulator | type IC",
        "| Oil Pressure @ Idle Speed | 100 kPa",
        "| Oil Pressure @ Governed Speed | 300 kPa",
        "| Alternator specification | Battery recharge system,",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1123,
      "title": "Datasheet: 264730893325.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 84.5L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 76.0L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 57.1L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 38.4L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1123,
      "title": "Datasheet: 264730893325.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 365KVA/292KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 402KVA/321KW",
        "| Model | DP126LB",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 527A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 84.5L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 76.0L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 57.1L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 38.4L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 20.2L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 2380 | 3150",
        "| Base fuel tank volume | (L) | 510 | 510",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Prime Power | 265kw /360HP",
        "| Standby Power | 294kw /400HP",
        "| Governor | Electric",
        "| Bore x Stroke | 123x155mm",
        "| Displacement | 11.051L",
        "| Compression ratio | 17.2:1",
        "| ---Engine only | 23L",
        "| Coolant Capacity(Engine | only) | 51L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | Min 100kPa | ---10℃(50°F) & above- 0°F CCA | 950A",
        "| ---Rated speed | Min 300kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 950A",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1124,
      "title": "Datasheet: 264733145842.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 102.9L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 89.3L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 65.1L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 43.9L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1124,
      "title": "Datasheet: 264733145842.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 408KVA/326KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 448KVA/358KW",
        "| Model | P158LE",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 588A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 102.9L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 89.3L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 65.1L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 43.9L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 23.7L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 2650 | 3500",
        "| Base fuel tank volume | (L) | 675 | 675",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 8",
        "| Prime Power | 363kw /494HP",
        "| Standby Power | 414kw /563HP",
        "| Governor | Electric",
        "| Bore x Stroke | 128x142mm",
        "| Displacement | 14.618L",
        "| Compression ratio | 15:1",
        "| ---Engine only | 20L",
        "| Coolant Capacity(Engine | only) | 51L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | Min 100kPa | ---10℃(50°F) & above- 0°F CCA | 950A",
        "| ---Rated speed | Min 300kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 950A",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1125,
      "title": "Datasheet: 264733562926.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 98L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 89L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 66L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 46L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1125,
      "title": "Datasheet: 264733562926.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 424KVA/339KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 469KVA/375KW",
        "| Model | DP126CD",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 612A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 98L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 89L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 66L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 46L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 27L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| Max Intake Restriction (Clean Filter) | 2.16 kPa",
        "| Model | DP126CB",
        "| Max Intake Restriction (Dirty Filter) | 6.23 kPa",
        "| No. of cylinder | 6",
        "| Prime Power | 376 kWm",
        "| Standby Power | 416 kWm",
        "| Governor | ECU",
        "| Bore x Stroke | 123×155 mm",
        "| Displacement | 11.051 liters",
        "| Compression ratio | 16.5:1",
        "| ---Engine only | 23.0 L",
        "| Coolant Capacity(Engine only) | 23.0 L",
        "| Cranking Motor Voltage | DC24V",
        "| - Maximum for standby and | Prime | 110°C",
        "| Battery Charging Alternator | 24V × 80A",
        "| Lubrication Method | lubrication by gear",
        "| Voltage Regulator | type IC",
        "| Oil Pressure @ Idle Speed | 100 kPa",
        "| Oil Pressure @ Governed Speed | 300 kPa",
        "| Alternator specification | Battery recharge system,",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1126,
      "title": "Datasheet: 264734519429.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 104L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 95L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 71L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 48L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1126,
      "title": "Datasheet: 264734519429.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 424KVA/339KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 454KVA/363KW",
        "| Model | DP126CE",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 655A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 104L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 95L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 71L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 48L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 29L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| Max Intake Restriction (Clean Filter) | 2.16 kPa",
        "| Model | DP126CB",
        "| Max Intake Restriction (Dirty Filter) | 6.23 kPa",
        "| No. of cylinder | 6",
        "| Prime Power | 401 kWm",
        "| Standby Power | 449 kWm",
        "| Governor | ECU",
        "| Bore x Stroke | 123×155 mm",
        "| Displacement | 11.051 liters",
        "| Compression ratio | 16.5:1",
        "| ---Engine only | 23.0 L",
        "| Coolant Capacity(Engine only) | 23.0 L",
        "| Cranking Motor Voltage | DC24V",
        "| - Maximum for standby and | Prime | 110°C",
        "| Battery Charging Alternator | 24V × 80A",
        "| Lubrication Method | lubrication by gear",
        "| Voltage Regulator | type IC",
        "| Oil Pressure @ Idle Speed | 100 kPa",
        "| Oil Pressure @ Governed Speed | 300 kPa",
        "| Alternator specification | Battery recharge system,",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1127,
      "title": "Datasheet: 264735224634.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 110.9L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 99.6L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 72.9L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 48.9L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1127,
      "title": "Datasheet: 264735224634.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 463KVA/370KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 509KVA/407KW",
        "| Model | DP158LC",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 668A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 110.9L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 99.6L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 72.9L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 48.9L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 27.6L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 3100 | 3950",
        "| Base fuel tank volume | (L) | 780 | 780",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 8",
        "| Prime Power | 363kw /494HP",
        "| Standby Power | 414kw /563HP",
        "| Governor | Electric",
        "| Bore x Stroke | 128x142mm",
        "| Displacement | 14.618L",
        "| Compression ratio | 15:1",
        "| ---Engine only | 20L",
        "| Coolant Capacity(Engine | only) | 79L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | Min 100kPa | ---10℃(50°F) & above- 0°F CCA | 950A",
        "| ---Rated speed | Min 250kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 950A",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1128,
      "title": "Datasheet: 264735997550.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 121.0L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 109.7L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 82.4L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 56.5L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1128,
      "title": "Datasheet: 264735997550.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 520KVA/416KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 574KVA/459KW",
        "| Model | DP158CB",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 751A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 121.0L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 109.7L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 82.4L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 56.5L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 31.4L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| No. of cylinder | 8",
        "| Prime Power | 449 kWm",
        "| Standby Power | 503 kWm",
        "| Governor | ECU",
        "| Bore x Stroke | 128×147 mm",
        "| Displacement | 15.1 liters",
        "| ---Engine only | 27.0 L",
        "| Compression ratio | ---with radiator | 72.0 L",
        "| Coolant Capacity(Engine | only) | 27.0 L",
        "| Fan Power | 17 kW",
        "| Cranking Motor Voltage | DC24V | 50%",
        "| Lubrication system | Electric system",
        "| Battery Charging Alternator | 27.5V × 45A",
        "| System Voltage | 24V",
        "| Lubrication Method | Full flow pressure",
        "| lubrication | Starting motor | 24V × 6.0 kW",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1129,
      "title": "Datasheet: 264736506899.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 127.8L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 115.1L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 83.4L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 55.1L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1129,
      "title": "Datasheet: 264736506899.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 529KVA/423KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 582KVA/465KW",
        "| Model | DP158LD",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 763A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 127.8L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 115.1L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 83.4L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 55.1L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 30.3L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 3350 | 4150",
        "| Base fuel tank volume | (L) | 900 | 900",
        "Engine specification",
        "| Manufacturer | Doosan",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 8",
        "| Prime Power | 464kw /630HP",
        "| Standby Power | 510kw /693HP",
        "| Governor | Electric",
        "| Bore x Stroke | 128x142mm",
        "| Displacement | 14.618L",
        "| Compression ratio | 15:1",
        "| ---Engine only | 20L",
        "| Coolant Capacity(Engine | only) | 79L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | Min 100kPa | ---10℃(50°F) & above- 0°F CCA | 950A",
        "| ---Rated speed | Min 250kPa | --- 0℃(32°F) to 10℃(50°F)- 0°F CCA | 950A",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1130,
      "title": "Datasheet: 264737007395.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 131.4L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 118.5L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 88.7L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 60.4L/h | IEC60034 | IEC60204"
      ]
    },
    {
      "n": 1130,
      "title": "Datasheet: 264737007395.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 562KVA/450KW",
        "| Brand | Doosan",
        "Engine",
        "| Stand by Power | 620KVA/496KW",
        "| Model | DP158CC",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 812A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | *g/KW.h | 131.4L/h | ISO8528 | ISO12100",
        "| 100%Prime | *g/KW.h | 118.5L/h | ISO13849 | EN12601",
        "| 75%Prime | *g/KW.h | 88.7L/h | GB12786 | GB/T2820",
        "| 50%Prime | *g/KW.h | 60.4L/h | IEC60034 | IEC60204",
        "| 25%Prime | *g/KW.h | 33.4L/h",
        "| Dimensions and | Weights",
        "Weight(kg)",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | HYUNDAI",
        "| Aspiration | Turbocharged",
        "| No. of cylinder | 8",
        "| Prime Power | 562kw",
        "| Standby Power | 618kw",
        "| Engine Type | charged &",
        "| Governor | ECU",
        "| Bore x Stroke | 128×147 mm",
        "| Displacement | 15.1 liters",
        "| Compression ratio | Coolant capacity",
        "| ---Engine only | 27L",
        "| Coolant Capacity(Engine | only) | 27L",
        "| Cranking Motor Voltage | DC24V",
        "| Cooling Method | forced",
        "| Fan Power | 733.9 m³/min",
        "| Lubrication system | Cooling Ratio | glycol; 50%",
        "| Lube oil filter | Full flow, cartridge",
        "| Battery Charging Alternator | 27.5V × 45A",
        "| Starting Voltage | 24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1131,
      "title": "Datasheet: 220846225777.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 194g/KW.h | 144.9L/h | ISO8528 | ISO12100",
        "| 100%Prime | 195g/KW.h | 131.9L/h | ISO13849 | EN12601",
        "| 75%Prime | 210g/KW.h | 106.5L/h | GB12786 | GB/T2820",
        "| 50%Prime | 234g/KW.h | 79.1L/h | IEC60034 | IEC60204",
        "| 25%Prime | 248g/KW.h | 41.9L/h"
      ]
    },
    {
      "n": 1131,
      "title": "Datasheet: 220846225777.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 650KVA/520KW",
        "| Brand | SME",
        "Engine",
        "| Stand by Power | 715KVA/572KW",
        "| Model | S6R2-PTA-C",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 938A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 194g/KW.h | 144.9L/h | ISO8528 | ISO12100",
        "| 100%Prime | 195g/KW.h | 131.9L/h | ISO13849 | EN12601",
        "| 75%Prime | 210g/KW.h | 106.5L/h | GB12786 | GB/T2820",
        "| 50%Prime | 234g/KW.h | 79.1L/h | IEC60034 | IEC60204",
        "| 25%Prime | 248g/KW.h | 41.9L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 5350 | 6250",
        "| Base fuel tank volume | (L) | 1000 | 1000",
        "Engine specification",
        "| Manufacturer | shanghai Mitsubishi",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 575kw /771HP",
        "| Standby Power | 635kw /851HP",
        "| Governor | Electrical",
        "| Bore x Stroke | 170x220mm",
        "| Displacement | 29.96L",
        "| Compression ratio | 14.1:1",
        "| ---Engine only | 55L",
        "| Coolant Capacity(Engine | only) | 55L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 200-300kPa | ---5℃& above | 300A",
        "| ---Rated speed | 490-640kPa | --- -5℃to5 ℃ | 600A",
        "| Max. allowable resistance of Starting circuit | 0.0025ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1132,
      "title": "Datasheet: 220859711580.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 208g/KW.h | 173.7L/h | ISO8528 | ISO12100",
        "| 100%Prime | 206g/KW.h | 156.3L/h | ISO13849 | EN12601",
        "| 75%Prime | 221g/KW.h | 125.7L/h | GB12786 | GB/T2820",
        "| 50%Prime | 237g/KW.h | 89.9L/h | IEC60034 | IEC60204",
        "| 25%Prime | 250g/KW.h | 47.4L/h"
      ]
    },
    {
      "n": 1132,
      "title": "Datasheet: 220859711580.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 750KVA/600KW",
        "| Brand | SME",
        "Engine",
        "| Stand by Power | 825KVA/660KW",
        "| Model | S6R2-PTAA-C",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 1082A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 208g/KW.h | 173.7L/h | ISO8528 | ISO12100",
        "| 100%Prime | 206g/KW.h | 156.3L/h | ISO13849 | EN12601",
        "| 75%Prime | 221g/KW.h | 125.7L/h | GB12786 | GB/T2820",
        "| 50%Prime | 237g/KW.h | 89.9L/h | IEC60034 | IEC60204",
        "| 25%Prime | 250g/KW.h | 47.4L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 5760 | 8850",
        "| Base fuel tank volume | (L) | 1200 | 1200",
        "Engine specification",
        "| Manufacturer | shanghai Mitsubishi",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 6",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 645kw /864HP",
        "| Standby Power | 710kw /952HP",
        "| Governor | Electrical",
        "| Bore x Stroke | 170x220mm",
        "| Displacement | 29.96L",
        "| Compression ratio | 14.1:1",
        "| ---Engine only | 55L",
        "| Coolant Capacity(Engine | only) | 55L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 200-300kPa | ---5℃& above | 300A",
        "| ---Rated speed | 490-640kPa | --- -5℃to5 ℃ | 600A",
        "| Max. allowable resistance of Starting circuit | 0.0025ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1133,
      "title": "Datasheet: 220911863792.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 207g/KW.h | 290.3L/h | ISO8528 | ISO12100",
        "| 100%Prime | 210g/KW.h | 266.8L/h | ISO13849 | EN12601",
        "| 75%Prime | 220g/KW.h | 209.6L/h | GB12786 | GB/T2820",
        "| 50%Prime | 235g/KW.h | 149.2L/h | IEC60034 | IEC60204",
        "| 25%Prime | 264g/KW.h | 83.8 L/h"
      ]
    },
    {
      "n": 1133,
      "title": "Datasheet: 220911863792.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1250KVA/1000KW",
        "| Brand | SME",
        "Engine",
        "| Stand by Power | 1375KVA/1100KW",
        "| Model | S12R-PTA-C",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 1804A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 207g/KW.h | 290.3L/h | ISO8528 | ISO12100",
        "| 100%Prime | 210g/KW.h | 266.8L/h | ISO13849 | EN12601",
        "| 75%Prime | 220g/KW.h | 209.6L/h | GB12786 | GB/T2820",
        "| 50%Prime | 235g/KW.h | 149.2L/h | IEC60034 | IEC60204",
        "| 25%Prime | 264g/KW.h | 83.8 L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 9600 | 12550",
        "| Base fuel tank volume | (L) | 1900 | 1900",
        "Engine specification",
        "| Manufacturer | shanghai Mitsubishi",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 12",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 1080kw /1448HP",
        "| Standby Power | 1190kw /1595HP",
        "| Governor | Electrical",
        "| Bore x Stroke | 170x180mm",
        "| Displacement | 49.03L",
        "| Compression ratio | 13.5:1",
        "| ---Engine only | 125L",
        "| Coolant Capacity(Engine | only) | 125L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 200-300kPa | ---5℃& above | 300A",
        "| ---Rated speed | 490-640kPa | --- -5℃to5 ℃ | 600A",
        "| Max. allowable resistance of Starting circuit | 0.0015ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1134,
      "title": "Datasheet: 220927683178.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 203g/KW.h | 306.8L/h | ISO8528 | ISO12100",
        "| 100%Prime | 203g/KW.h | 278.1L/h | ISO13849 | EN12601",
        "| 75%Prime | 210g/KW.h | 215.8L/h | GB12786 | GB/T2820",
        "| 50%Prime | 228g/KW.h | 156.2L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 87.4L/h"
      ]
    },
    {
      "n": 1134,
      "title": "Datasheet: 220927683178.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1375KVA/1100KW",
        "| Brand | SME",
        "Engine",
        "| Stand by Power | 1513KVA/1210KW",
        "| Model | S12R-PTA2-C",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 1985A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 203g/KW.h | 306.8L/h | ISO8528 | ISO12100",
        "| 100%Prime | 203g/KW.h | 278.1L/h | ISO13849 | EN12601",
        "| 75%Prime | 210g/KW.h | 215.8L/h | GB12786 | GB/T2820",
        "| 50%Prime | 228g/KW.h | 156.2L/h | IEC60034 | IEC60204",
        "| 25%Prime | 255g/KW.h | 87.4L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 10050 | 13380",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | shanghai Mitsubishi",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 12",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 1165kw /1561HP",
        "| Standby Power | 1285kw /1722HP",
        "| Governor | Electrical",
        "| Bore x Stroke | 170x180mm",
        "| Displacement | 49.03L",
        "| Compression ratio | 13.5:1",
        "| ---Engine only | 125L",
        "| Coolant Capacity(Engine | only) | 125L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 200-300kPa | ---5℃& above | 300A",
        "| ---Rated speed | 490-640kPa | --- -5℃to5 ℃ | 600A",
        "| Max. allowable resistance of Starting circuit | 0.0015ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    },
    {
      "n": 1135,
      "title": "Datasheet: 220937803642.pdf",
      "header": [],
      "rows": [
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 220g/KW.h | 360.5L/h | ISO8528 | ISO12100",
        "| 100%Prime | 218g/KW.h | 327.5L/h | ISO13849 | EN12601",
        "| 75%Prime | 214g/KW.h | 241.2L/h | GB12786 | GB/T2820",
        "| 50%Prime | 223g/KW.h | 167.5L/h | IEC60034 | IEC60204",
        "| 25%Prime | 246g/KW.h | 92.4L/h"
      ]
    },
    {
      "n": 1135,
      "title": "Datasheet: 220937803642.pdf",
      "header": [],
      "rows": [
        "General Performance Data",
        "| Prime Power | 1500KVA/1200KW",
        "| Brand | SME",
        "Engine",
        "| Stand by Power | 1650KVA/1320KW",
        "| Model | S12R-PTAA2-C",
        "| Frequency/Speed | 50Hz/1500rpm",
        "| Control module | Deepsea 6120",
        "| Rated Power Factor(cosφ) | 0.8",
        "| Rated Current | 2165A",
        "| Standard Voltage | 230V/400V",
        "| Phases | 3",
        "| Starting Voltage | DC24V",
        "| Fuel consumption | Standards",
        "| Rated output | Fuel consumption rate | ISO9001 | ISO14001",
        "| 100%Standby | 220g/KW.h | 360.5L/h | ISO8528 | ISO12100",
        "| 100%Prime | 218g/KW.h | 327.5L/h | ISO13849 | EN12601",
        "| 75%Prime | 214g/KW.h | 241.2L/h | GB12786 | GB/T2820",
        "| 50%Prime | 223g/KW.h | 167.5L/h | IEC60034 | IEC60204",
        "| 25%Prime | 246g/KW.h | 92.4L/h",
        "| Dimensions and | Weights",
        "| Weight(kg) | 10350 | 13900",
        "| Base fuel tank volume | (L)",
        "Engine specification",
        "| Manufacturer | shanghai Mitsubishi",
        "| Maximum allowable intake | air",
        "| No. of cylinder | 12",
        "| Intake Air alarm temperature | 82℃",
        "| Prime Power | 1277kw /1712HP",
        "| Standby Power | 1404kw /1882HP",
        "| Governor | Electrical",
        "| Bore x Stroke | 170x180mm",
        "| Displacement | 49.03L",
        "| Compression ratio | 13.5:1",
        "| ---Engine only | 125L",
        "| Coolant Capacity(Engine | only) | 125L",
        "| Cranking Motor Voltage | DC24V",
        "| Lubrication system | Electric system",
        "| ---Idle speed | 200-300kPa | ---5℃& above | 300A",
        "| ---Rated speed | 490-640kPa | --- -5℃to5 ℃ | 600A",
        "| Max. allowable resistance of Starting circuit | 0.0015ohm",
        "| Starter(heave,Anode) | DC24V",
        "Alternator specification",
        "| Insulation class | H",
        "| Power factor(cosφ) | 0.8",
        "| Protection | IP23",
        "| Excitation system | Self-excited",
        "| Voltage regulator type | AVR",
        "Control system Introduction",
        "| Deepsea 6120 Auto start & auto mains | Key Features:",
        "| generator, it can monitor and protect the generator | of generator",
        "| ⑥Voltage and | frequency",
        "| ⑦Governor | ⑩Relay",
        "Standard container type：",
        "| beautiful and anti-rust, and can further reduce the noise | and not easy to rust, and can further reduce the noise",
        "| inside to meet requirements of continuous operation | operation",
        "scope:",
        "| Alternator | Control system",
        "| ● External daily fuel tank | separator",
        "| Lub-oil system | Cooling system",
        "| Lub oil heater | ● Elec.coolant Heater"
      ]
    }
  ],
  "controllers": [
    {
      "brand": "Deep Sea",
      "model": "DSE6120",
      "text": "Deepsea 6120",
      "line": "| Control module | Deepsea 6120",
      "src": [
        1001,
        1002,
        1003
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE7320",
      "text": "Deepsea 7320",
      "line": "| Control module | Deepsea 7320",
      "src": [
        1067
      ]
    }
  ]
}
